{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "ACTIVSg200",
    "case_description": "Synthetic Illinois, 60 Hz balanced three-phase EMT. 200 AC buses, 180 lines, 66 transformers and 40 synchronous machines.",
    "case_comments": "100 MVA base. The lumped lines use total positive-sequence R, X and B with unit length and uncoupled phases. Each transformer assumes 0.001 pu no-load current and 20 kW core loss. Bus 197 uses two identical parallel q-axis dampers for its single effective damper. The bus 149 fault uses a 0.01 pu reactor with a switched discharge resistor."
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1,
      "class": "Bus",
      "name": "CREVE COEUR 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.642116, "longitude": -89.59956}
    },
    {
      "number": 2,
      "class": "Bus",
      "name": "CREVE COEUR 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.642116, "longitude": -89.59956}
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "ILLIOPOLIS 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.86603, "longitude": -89.251291}
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "ILLIOPOLIS 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.86603, "longitude": -89.251291}
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "PAXTON 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.378337, "longitude": -88.105151}
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "PAXTON 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.378337, "longitude": -88.105151}
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "PEORIA 9 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.712882, "longitude": -89.576722}
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "PEORIA 9 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.712882, "longitude": -89.576722}
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "PEORIA 8 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.705729, "longitude": -89.653624}
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "PEORIA 8 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.705729, "longitude": -89.653624}
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "LOVINGTON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.801351, "longitude": -88.730259}
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "LOVINGTON 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.801351, "longitude": -88.730259}
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "LOVINGTON 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.801351, "longitude": -88.730259}
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "DECATUR 3 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.81707, "longitude": -88.926317}
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "DECATUR 3 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.81707, "longitude": -88.926317}
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "DECATUR 3 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.81707, "longitude": -88.926317}
    },
    {
      "number": 17,
      "class": "Bus",
      "name": "MASON CITY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.17288, "longitude": -89.558457}
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "MASON CITY 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.17288, "longitude": -89.558457}
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "MASON CITY 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.17288, "longitude": -89.558457}
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "MASON CITY 3",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.17288, "longitude": -89.558457}
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "MASON CITY 4",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.17288, "longitude": -89.558457}
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "BETHANY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.529684, "longitude": -88.800594}
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "BETHANY 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.529684, "longitude": -88.800594}
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "BETHANY 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.529684, "longitude": -88.800594}
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "RANKIN 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.438957, "longitude": -87.890723}
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "RANKIN 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.438957, "longitude": -87.890723}
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "WINDSOR 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.440561, "longitude": -88.615209}
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "WINDSOR 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.440561, "longitude": -88.615209}
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "PEKIN 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.539343, "longitude": -89.61832}
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "PEKIN 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.539343, "longitude": -89.61832}
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "HEYWORTH 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.381256, "longitude": -89.065969}
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "HEYWORTH 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.381256, "longitude": -89.065969}
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "HEYWORTH 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.381256, "longitude": -89.065969}
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "DECATUR 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.827583, "longitude": -89.0478}
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "DECATUR 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.827583, "longitude": -89.0478}
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "LINCOLN 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.214556, "longitude": -89.299252}
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "LINCOLN 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.214556, "longitude": -89.299252}
    },
    {
      "number": 38,
      "class": "Bus",
      "name": "LINCOLN 2",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.214556, "longitude": -89.299252}
    },
    {
      "number": 39,
      "class": "Bus",
      "name": "SHERMAN 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.958048, "longitude": -89.516172}
    },
    {
      "number": 40,
      "class": "Bus",
      "name": "SHERMAN 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.958048, "longitude": -89.516172}
    },
    {
      "number": 41,
      "class": "Bus",
      "name": "URBANA 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.108966, "longitude": -88.211024}
    },
    {
      "number": 42,
      "class": "Bus",
      "name": "SPRINGFIELD 8 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.910073, "longitude": -89.687708}
    },
    {
      "number": 43,
      "class": "Bus",
      "name": "CARLOCK 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.610446, "longitude": -89.122717}
    },
    {
      "number": 44,
      "class": "Bus",
      "name": "PLEASANT PLAINS 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.945973, "longitude": -89.923096}
    },
    {
      "number": 45,
      "class": "Bus",
      "name": "LE ROY 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.339682, "longitude": -88.754301}
    },
    {
      "number": 46,
      "class": "Bus",
      "name": "LE ROY 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.339682, "longitude": -88.754301}
    },
    {
      "number": 47,
      "class": "Bus",
      "name": "DECATUR 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.844096, "longitude": -88.952216}
    },
    {
      "number": 48,
      "class": "Bus",
      "name": "RANTOUL 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 49,
      "class": "Bus",
      "name": "RANTOUL 2 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 50,
      "class": "Bus",
      "name": "RANTOUL 2 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 51,
      "class": "Bus",
      "name": "RANTOUL 2 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 52,
      "class": "Bus",
      "name": "RANTOUL 2 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 53,
      "class": "Bus",
      "name": "RANTOUL 2 5",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.312222, "longitude": -88.159444}
    },
    {
      "number": 54,
      "class": "Bus",
      "name": "MACON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.763355, "longitude": -88.989322}
    },
    {
      "number": 55,
      "class": "Bus",
      "name": "ELLSWORTH 2 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.464516, "longitude": -88.745295}
    },
    {
      "number": 56,
      "class": "Bus",
      "name": "ELLSWORTH 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.464516, "longitude": -88.745295}
    },
    {
      "number": 57,
      "class": "Bus",
      "name": "MOUNT PULASKI 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.981254, "longitude": -89.283539}
    },
    {
      "number": 58,
      "class": "Bus",
      "name": "WAPELLA 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.232881, "longitude": -89.091171}
    },
    {
      "number": 59,
      "class": "Bus",
      "name": "ROANOKE 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.858083, "longitude": -89.135201}
    },
    {
      "number": 60,
      "class": "Bus",
      "name": "GREEN VALLEY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.414441, "longitude": -89.666079}
    },
    {
      "number": 61,
      "class": "Bus",
      "name": "BLOOMINGTON 3 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.40231, "longitude": -88.840561}
    },
    {
      "number": 62,
      "class": "Bus",
      "name": "SPRINGFIELD 7 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.818055, "longitude": -89.455965}
    },
    {
      "number": 63,
      "class": "Bus",
      "name": "BEMENT 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.941961, "longitude": -88.805357}
    },
    {
      "number": 64,
      "class": "Bus",
      "name": "PAXTON 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.46405, "longitude": -88.021517}
    },
    {
      "number": 65,
      "class": "Bus",
      "name": "PAXTON 1 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.46405, "longitude": -88.021517}
    },
    {
      "number": 66,
      "class": "Bus",
      "name": "MOUNT ZION 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 67,
      "class": "Bus",
      "name": "MOUNT ZION 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 68,
      "class": "Bus",
      "name": "MOUNT ZION 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 69,
      "class": "Bus",
      "name": "MOUNT ZION 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 70,
      "class": "Bus",
      "name": "MOUNT ZION 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 71,
      "class": "Bus",
      "name": "MOUNT ZION 5",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 72,
      "class": "Bus",
      "name": "MOUNT ZION 6",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 73,
      "class": "Bus",
      "name": "MOUNT ZION 7",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.7703, "longitude": -88.8697}
    },
    {
      "number": 74,
      "class": "Bus",
      "name": "RANTOUL 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.298873, "longitude": -88.300263}
    },
    {
      "number": 75,
      "class": "Bus",
      "name": "BRIMFIELD 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.7942, "longitude": -89.8436}
    },
    {
      "number": 76,
      "class": "Bus",
      "name": "BRIMFIELD 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.7942, "longitude": -89.8436}
    },
    {
      "number": 77,
      "class": "Bus",
      "name": "BRIMFIELD 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.7942, "longitude": -89.8436}
    },
    {
      "number": 78,
      "class": "Bus",
      "name": "BRIMFIELD 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.7942, "longitude": -89.8436}
    },
    {
      "number": 79,
      "class": "Bus",
      "name": "BRIMFIELD 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.7942, "longitude": -89.8436}
    },
    {
      "number": 80,
      "class": "Bus",
      "name": "WELDON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.033078, "longitude": -88.716508}
    },
    {
      "number": 81,
      "class": "Bus",
      "name": "GIBSON CITY 2 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.467849, "longitude": -88.351997}
    },
    {
      "number": 82,
      "class": "Bus",
      "name": "GIBSON CITY 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.467849, "longitude": -88.351997}
    },
    {
      "number": 83,
      "class": "Bus",
      "name": "MINIER 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.350757, "longitude": -89.323483}
    },
    {
      "number": 84,
      "class": "Bus",
      "name": "HUDSON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.619486, "longitude": -88.991155}
    },
    {
      "number": 85,
      "class": "Bus",
      "name": "ATHENS 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.997432, "longitude": -89.665941}
    },
    {
      "number": 86,
      "class": "Bus",
      "name": "PEORIA HEIGHTS 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.746726, "longitude": -89.571641}
    },
    {
      "number": 87,
      "class": "Bus",
      "name": "SPRINGFIELD 6 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.773498, "longitude": -89.68384}
    },
    {
      "number": 88,
      "class": "Bus",
      "name": "SPRINGFIELD 6 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.773498, "longitude": -89.68384}
    },
    {
      "number": 89,
      "class": "Bus",
      "name": "CLINTON 3 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.120833, "longitude": -88.961111}
    },
    {
      "number": 90,
      "class": "Bus",
      "name": "CLINTON 3 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.120833, "longitude": -88.961111}
    },
    {
      "number": 91,
      "class": "Bus",
      "name": "CLINTON 3 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.120833, "longitude": -88.961111}
    },
    {
      "number": 92,
      "class": "Bus",
      "name": "CLINTON 3 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.120833, "longitude": -88.961111}
    },
    {
      "number": 93,
      "class": "Bus",
      "name": "TUSCOLA 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.798175, "longitude": -88.349771}
    },
    {
      "number": 94,
      "class": "Bus",
      "name": "TUSCOLA 2 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.798175, "longitude": -88.349771}
    },
    {
      "number": 95,
      "class": "Bus",
      "name": "KENNEY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.092849, "longitude": -89.116222}
    },
    {
      "number": 96,
      "class": "Bus",
      "name": "MANSFIELD 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.137717, "longitude": -88.629166}
    },
    {
      "number": 97,
      "class": "Bus",
      "name": "MANITO 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.358139, "longitude": -89.896566}
    },
    {
      "number": 98,
      "class": "Bus",
      "name": "DUNLAP 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.84848, "longitude": -89.669078}
    },
    {
      "number": 99,
      "class": "Bus",
      "name": "DUNLAP 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.84848, "longitude": -89.669078}
    },
    {
      "number": 100,
      "class": "Bus",
      "name": "CHAMPAIGN 3 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.109646, "longitude": -88.274903}
    },
    {
      "number": 101,
      "class": "Bus",
      "name": "PEORIA 7 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.697618, "longitude": -89.612699}
    },
    {
      "number": 102,
      "class": "Bus",
      "name": "ELLSWORTH 1 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.4792, "longitude": -88.7989}
    },
    {
      "number": 103,
      "class": "Bus",
      "name": "ELLSWORTH 1 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.4792, "longitude": -88.7989}
    },
    {
      "number": 104,
      "class": "Bus",
      "name": "ELLSWORTH 1 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.4792, "longitude": -88.7989}
    },
    {
      "number": 105,
      "class": "Bus",
      "name": "ELLSWORTH 1 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.4792, "longitude": -88.7989}
    },
    {
      "number": 106,
      "class": "Bus",
      "name": "TOWANDA 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.566516, "longitude": -88.87449}
    },
    {
      "number": 107,
      "class": "Bus",
      "name": "BLOOMINGTON 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.471127, "longitude": -88.944538}
    },
    {
      "number": 108,
      "class": "Bus",
      "name": "PRINCEVILLE 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.938697, "longitude": -89.939478}
    },
    {
      "number": 109,
      "class": "Bus",
      "name": "DELAVAN 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.296711, "longitude": -89.471453}
    },
    {
      "number": 110,
      "class": "Bus",
      "name": "PEORIA 6 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.699807, "longitude": -89.611514}
    },
    {
      "number": 111,
      "class": "Bus",
      "name": "SAVOY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.045756, "longitude": -88.259444}
    },
    {
      "number": 112,
      "class": "Bus",
      "name": "NORMAL 2 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.537, "longitude": -89.019}
    },
    {
      "number": 113,
      "class": "Bus",
      "name": "NORMAL 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.537, "longitude": -89.019}
    },
    {
      "number": 114,
      "class": "Bus",
      "name": "NORMAL 2 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.537, "longitude": -89.019}
    },
    {
      "number": 115,
      "class": "Bus",
      "name": "NORMAL 2 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.537, "longitude": -89.019}
    },
    {
      "number": 116,
      "class": "Bus",
      "name": "EAST PEORIA 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.713236, "longitude": -89.535816}
    },
    {
      "number": 117,
      "class": "Bus",
      "name": "EAST PEORIA 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.713236, "longitude": -89.535816}
    },
    {
      "number": 118,
      "class": "Bus",
      "name": "HANNA CITY 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.689425, "longitude": -89.793782}
    },
    {
      "number": 119,
      "class": "Bus",
      "name": "METAMORA 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.87071, "longitude": -89.353494}
    },
    {
      "number": 120,
      "class": "Bus",
      "name": "GREENVIEW 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.09275, "longitude": -89.724017}
    },
    {
      "number": 121,
      "class": "Bus",
      "name": "CLINTON 2 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.200639, "longitude": -88.814798}
    },
    {
      "number": 122,
      "class": "Bus",
      "name": "CLINTON 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.200639, "longitude": -88.814798}
    },
    {
      "number": 123,
      "class": "Bus",
      "name": "BARTONVILLE 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.5958, "longitude": -89.6631}
    },
    {
      "number": 124,
      "class": "Bus",
      "name": "BARTONVILLE 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.5958, "longitude": -89.6631}
    },
    {
      "number": 125,
      "class": "Bus",
      "name": "BARTONVILLE 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.5958, "longitude": -89.6631}
    },
    {
      "number": 126,
      "class": "Bus",
      "name": "BARTONVILLE 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.5958, "longitude": -89.6631}
    },
    {
      "number": 127,
      "class": "Bus",
      "name": "BARTONVILLE 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.5958, "longitude": -89.6631}
    },
    {
      "number": 128,
      "class": "Bus",
      "name": "NORMAL 1 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.529083, "longitude": -88.958937}
    },
    {
      "number": 129,
      "class": "Bus",
      "name": "NORMAL 1 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.529083, "longitude": -88.958937}
    },
    {
      "number": 130,
      "class": "Bus",
      "name": "LEXINGTON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.629725, "longitude": -88.788001}
    },
    {
      "number": 131,
      "class": "Bus",
      "name": "PEORIA 5 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.737893, "longitude": -89.686781}
    },
    {
      "number": 132,
      "class": "Bus",
      "name": "MORTON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.618858, "longitude": -89.336899}
    },
    {
      "number": 133,
      "class": "Bus",
      "name": "PEKIN 1 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.5408, "longitude": -89.6786}
    },
    {
      "number": 134,
      "class": "Bus",
      "name": "PEKIN 1 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.5408, "longitude": -89.6786}
    },
    {
      "number": 135,
      "class": "Bus",
      "name": "PEKIN 1 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.5408, "longitude": -89.6786}
    },
    {
      "number": 136,
      "class": "Bus",
      "name": "PEKIN 1 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.5408, "longitude": -89.6786}
    },
    {
      "number": 137,
      "class": "Bus",
      "name": "NIANTIC 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.855374, "longitude": -89.158927}
    },
    {
      "number": 138,
      "class": "Bus",
      "name": "COLFAX 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.55467, "longitude": -88.514468}
    },
    {
      "number": 139,
      "class": "Bus",
      "name": "EL PASO 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.744984, "longitude": -89.029986}
    },
    {
      "number": 140,
      "class": "Bus",
      "name": "TREMONT 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.511627, "longitude": -89.48222}
    },
    {
      "number": 141,
      "class": "Bus",
      "name": "PEORIA 4 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.674568, "longitude": -89.608587}
    },
    {
      "number": 142,
      "class": "Bus",
      "name": "PEORIA 3 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.759136, "longitude": -89.604123}
    },
    {
      "number": 143,
      "class": "Bus",
      "name": "CHAMPAIGN 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.136481, "longitude": -88.305307}
    },
    {
      "number": 144,
      "class": "Bus",
      "name": "EUREKA 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.71437, "longitude": -89.260105}
    },
    {
      "number": 145,
      "class": "Bus",
      "name": "CHATHAM 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.668014, "longitude": -89.826988}
    },
    {
      "number": 146,
      "class": "Bus",
      "name": "HOPEDALE 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.3692, "longitude": -89.4022}
    },
    {
      "number": 147,
      "class": "Bus",
      "name": "HOPEDALE 2 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.3692, "longitude": -89.4022}
    },
    {
      "number": 148,
      "class": "Bus",
      "name": "WASHINGTON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.704146, "longitude": -89.417889}
    },
    {
      "number": 149,
      "class": "Bus",
      "name": "SPRINGFIELD 5 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 150,
      "class": "Bus",
      "name": "SPRINGFIELD 5 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 151,
      "class": "Bus",
      "name": "SPRINGFIELD 5 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 152,
      "class": "Bus",
      "name": "SPRINGFIELD 5 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 153,
      "class": "Bus",
      "name": "SPRINGFIELD 5 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 154,
      "class": "Bus",
      "name": "SPRINGFIELD 5 5",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 155,
      "class": "Bus",
      "name": "SPRINGFIELD 5 6",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.757327, "longitude": -89.600512}
    },
    {
      "number": 156,
      "class": "Bus",
      "name": "PEORIA 2 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.627135, "longitude": -89.685132}
    },
    {
      "number": 157,
      "class": "Bus",
      "name": "PEORIA 2 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.627135, "longitude": -89.685132}
    },
    {
      "number": 158,
      "class": "Bus",
      "name": "MT ZION 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.719105, "longitude": -88.840528}
    },
    {
      "number": 159,
      "class": "Bus",
      "name": "BUFFALO 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.928796, "longitude": -89.39532}
    },
    {
      "number": 160,
      "class": "Bus",
      "name": "SPRINGFIELD 4 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.8233, "longitude": -89.5891}
    },
    {
      "number": 161,
      "class": "Bus",
      "name": "SPRINGFIELD 4 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.8233, "longitude": -89.5891}
    },
    {
      "number": 162,
      "class": "Bus",
      "name": "CONGERVILLE 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.628647, "longitude": -89.221289}
    },
    {
      "number": 163,
      "class": "Bus",
      "name": "CHAMPAIGN 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 164,
      "class": "Bus",
      "name": "CHAMPAIGN 1 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 165,
      "class": "Bus",
      "name": "CHAMPAIGN 1 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 166,
      "class": "Bus",
      "name": "CHAMPAIGN 1 3",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 167,
      "class": "Bus",
      "name": "CHAMPAIGN 1 4",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 168,
      "class": "Bus",
      "name": "CHAMPAIGN 1 5",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 169,
      "class": "Bus",
      "name": "CHAMPAIGN 1 6",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 170,
      "class": "Bus",
      "name": "CHAMPAIGN 1 7",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.105169, "longitude": -88.241528}
    },
    {
      "number": 171,
      "class": "Bus",
      "name": "FISHER 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.329508, "longitude": -88.530877}
    },
    {
      "number": 172,
      "class": "Bus",
      "name": "HOMER 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.916122, "longitude": -87.914791}
    },
    {
      "number": 173,
      "class": "Bus",
      "name": "TUSCOLA 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.905255, "longitude": -88.278472}
    },
    {
      "number": 174,
      "class": "Bus",
      "name": "WHITE HEATH 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.08916, "longitude": -88.477814}
    },
    {
      "number": 175,
      "class": "Bus",
      "name": "TOLONO 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.975064, "longitude": -88.152723}
    },
    {
      "number": 176,
      "class": "Bus",
      "name": "SPRINGFIELD 3 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.765466, "longitude": -89.729326}
    },
    {
      "number": 177,
      "class": "Bus",
      "name": "MACKINAW 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.430677, "longitude": -89.203945}
    },
    {
      "number": 178,
      "class": "Bus",
      "name": "URBANA 1 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.131498, "longitude": -88.15677}
    },
    {
      "number": 179,
      "class": "Bus",
      "name": "URBANA 1 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.131498, "longitude": -88.15677}
    },
    {
      "number": 180,
      "class": "Bus",
      "name": "SAINT JOSEPH 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.133896, "longitude": -88.039122}
    },
    {
      "number": 181,
      "class": "Bus",
      "name": "SPRINGFIELD 2 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.806868, "longitude": -89.641653}
    },
    {
      "number": 182,
      "class": "Bus",
      "name": "SPRINGFIELD 2 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.806868, "longitude": -89.641653}
    },
    {
      "number": 183,
      "class": "Bus",
      "name": "SPRINGFIELD 2 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 39.806868, "longitude": -89.641653}
    },
    {
      "number": 184,
      "class": "Bus",
      "name": "MONTICELLO 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.96082, "longitude": -88.434724}
    },
    {
      "number": 185,
      "class": "Bus",
      "name": "AUBURN 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.560286, "longitude": -89.675123}
    },
    {
      "number": 186,
      "class": "Bus",
      "name": "HOPEDALE 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.416219, "longitude": -89.43548}
    },
    {
      "number": 187,
      "class": "Bus",
      "name": "CLINTON 1 0",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.1719, "longitude": -88.8339}
    },
    {
      "number": 188,
      "class": "Bus",
      "name": "CLINTON 1 1",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.1719, "longitude": -88.8339}
    },
    {
      "number": 189,
      "class": "Bus",
      "name": "CLINTON 1 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.1719, "longitude": -88.8339}
    },
    {
      "number": 190,
      "class": "Bus",
      "name": "MAHOMET 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.214956, "longitude": -88.421171}
    },
    {
      "number": 191,
      "class": "Bus",
      "name": "VILLA GROVE 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.7142, "longitude": -87.897725}
    },
    {
      "number": 192,
      "class": "Bus",
      "name": "BLOOMINGTON 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.476771, "longitude": -88.992995}
    },
    {
      "number": 193,
      "class": "Bus",
      "name": "PEORIA 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.676541, "longitude": -89.633346}
    },
    {
      "number": 194,
      "class": "Bus",
      "name": "SPRINGFIELD 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.762449, "longitude": -89.629884}
    },
    {
      "number": 195,
      "class": "Bus",
      "name": "GIBSON CITY 1 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.4705, "longitude": -88.3987}
    },
    {
      "number": 196,
      "class": "Bus",
      "name": "GIBSON CITY 1 1",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.4705, "longitude": -88.3987}
    },
    {
      "number": 197,
      "class": "Bus",
      "name": "GIBSON CITY 1 2",
      "params": {"N": 3, "kv": 13.800000190735},
      "mon": ["v"],
      "extension": {"latitude": 40.4705, "longitude": -88.3987}
    },
    {
      "number": 198,
      "class": "Bus",
      "name": "MAPLETON 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.556403, "longitude": -89.762073}
    },
    {
      "number": 199,
      "class": "Bus",
      "name": "GIFFORD 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.306027, "longitude": -87.958606}
    },
    {
      "number": 200,
      "class": "Bus",
      "name": "PETERSBURG 0",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.169931, "longitude": -89.986537}
    },
    {"number": 201, "class": "Bus", "name": "SPRINGFIELD 5 0 FAULT", "params": {"N": 3, "kv": 230.0}},
    {"number": 202, "class": "Bus", "name": "SPRINGFIELD 5 0 DISCHARGE", "params": {"N": 3, "kv": 230.0}}
  ],
  "devices": [
    {
      "class": "LineLumped",
      "id": "branch_1_119_1",
      "terminals": {"bus1": 1, "bus2": 119},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4521572189406, 0, 0], [0, 2.4521572189406, 0], [0, 0, 2.4521572189406]],
          "E": [[0.042011745559466, 0, 0], [0, 0.042011745559466, 0], [0, 0, 0.042011745559466]]
        },
        "Yp": {"E": [[4.5826340063831e-07, 0, 0], [0, 4.5826340063831e-07, 0], [0, 0, 4.5826340063831e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_1_1",
      "terminals": {"bus1": 2, "bus2": 1},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.089011825097259, 0, 0], [0, 0.089011825097259, 0], [0, 0, 0.089011825097259]],
          "E": [[0.0011712331146742, 0, 0], [0, 0.0011712331146742, 0], [0, 0, 0.0011712331146742]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_137_1",
      "terminals": {"bus1": 3, "bus2": 137},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.77880022278987, 0, 0], [0, 0.77880022278987, 0], [0, 0, 0.77880022278987]],
          "E": [[0.013342847161318, 0, 0], [0, 0.013342847161318, 0], [0, 0, 0.013342847161318]]
        },
        "Yp": {"E": [[1.4554353820468e-07, 0, 0], [0, 1.4554353820468e-07, 0], [0, 0, 1.4554353820468e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4_3_1",
      "terminals": {"bus1": 4, "bus2": 3},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.075767802802147, 0, 0], [0, 0.075767802802147, 0], [0, 0, 0.075767802802147]],
          "E": [[0.0011587047009815, 0, 0], [0, 0.0011587047009815, 0], [0, 0, 0.0011587047009815]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5_64_1",
      "terminals": {"bus1": 5, "bus2": 64},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0417191660963, 0, 0], [0, 1.0417191660963, 0], [0, 0, 1.0417191660963]],
          "E": [[0.019250318805499, 0, 0], [0, 0.019250318805499, 0], [0, 0, 0.019250318805499]]
        },
        "Yp": {"E": [[1.7992244357594e-07, 0, 0], [0, 1.7992244357594e-07, 0], [0, 0, 1.7992244357594e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6_5_1",
      "terminals": {"bus1": 6, "bus2": 5},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.091723109304439, 0, 0], [0, 0.091723109304439, 0], [0, 0, 0.091723109304439]],
          "E": [[0.0011707868264872, 0, 0], [0, 0.0011707868264872, 0], [0, 0, 0.0011707868264872]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_86_1",
      "terminals": {"bus1": 7, "bus2": 86},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49673382780747, 0, 0], [0, 0.49673382780747, 0], [0, 0, 0.49673382780747]],
          "E": [[0.0085103256309869, 0, 0], [0, 0.0085103256309869, 0], [0, 0, 0.0085103256309869]]
        },
        "Yp": {"E": [[9.2830483751744e-08, 0, 0], [0, 9.2830483751744e-08, 0], [0, 0, 9.2830483751744e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_101_1",
      "terminals": {"bus1": 7, "bus2": 101},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.47568587219575, 0, 0], [0, 0.47568587219575, 0], [0, 0, 0.47568587219575]],
          "E": [[0.00814971954856, 0, 0], [0, 0.00814971954856, 0], [0, 0, 0.00814971954856]]
        },
        "Yp": {"E": [[8.8897002845707e-08, 0, 0], [0, 8.8897002845707e-08, 0], [0, 0, 8.8897002845707e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_148_1",
      "terminals": {"bus1": 7, "bus2": 148},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1462323796004, 0, 0], [0, 1.1462323796004, 0], [0, 0, 1.1462323796004]],
          "E": [[0.019637903433551, 0, 0], [0, 0.019637903433551, 0], [0, 0, 0.019637903433551]]
        },
        "Yp": {"E": [[2.1420990175287e-07, 0, 0], [0, 2.1420990175287e-07, 0], [0, 0, 2.1420990175287e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8_7_1",
      "terminals": {"bus1": 8, "bus2": 7},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.083833012686227, 0, 0], [0, 0.083833012686227, 0], [0, 0, 0.083833012686227]],
          "E": [[0.0011187435307179, 0, 0], [0, 0.0011187435307179, 0], [0, 0, 0.0011187435307179]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_9_124_1",
      "terminals": {"bus1": 9, "bus2": 124},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0671282333788, 0, 0], [0, 1.0671282333788, 0], [0, 0, 1.0671282333788]],
          "E": [[0.019337358723842, 0, 0], [0, 0.019337358723842, 0], [0, 0, 0.019337358723842]]
        },
        "Yp": {"E": [[1.8810558048989e-07, 0, 0], [0, 1.8810558048989e-07, 0], [0, 0, 1.8810558048989e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_9_141_1",
      "terminals": {"bus1": 9, "bus2": 141},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58792941109277, 0, 0], [0, 0.58792941109277, 0], [0, 0, 0.58792941109277]],
          "E": [[0.010864568347042, 0, 0], [0, 0.010864568347042, 0], [0, 0, 0.010864568347042]]
        },
        "Yp": {"E": [[1.0154531451022e-07, 0, 0], [0, 1.0154531451022e-07, 0], [0, 0, 1.0154531451022e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_9_193_1",
      "terminals": {"bus1": 9, "bus2": 193},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.48869718506467, 0, 0], [0, 0.48869718506467, 0], [0, 0, 0.48869718506467]],
          "E": [[0.0088556487933493, 0, 0], [0, 0.0088556487933493, 0], [0, 0, 0.0088556487933493]]
        },
        "Yp": {"E": [[8.6143976234138e-08, 0, 0], [0, 8.6143976234138e-08, 0], [0, 0, 8.6143976234138e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_10_9_1",
      "terminals": {"bus1": 10, "bus2": 9},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.077374644839438, 0, 0], [0, 0.077374644839438, 0], [0, 0, 0.077374644839438]],
          "E": [[0.0013914721693501, 0, 0], [0, 0.0013914721693501, 0], [0, 0, 0.0013914721693501]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_11_15_1",
      "terminals": {"bus1": 11, "bus2": 15},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3763954427559, 0, 0], [0, 1.3763954427559, 0], [0, 0, 1.3763954427559]],
          "E": [[0.02358118562336, 0, 0], [0, 0.02358118562336, 0], [0, 0, 0.02358118562336]]
        },
        "Yp": {"E": [[2.5722316509878e-07, 0, 0], [0, 2.5722316509878e-07, 0], [0, 0, 2.5722316509878e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_11_93_1",
      "terminals": {"bus1": 11, "bus2": 93},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4325760640204, 0, 0], [0, 2.4325760640204, 0], [0, 0, 2.4325760640204]],
          "E": [[0.044952482829723, 0, 0], [0, 0.044952482829723, 0], [0, 0, 0.044952482829723]]
        },
        "Yp": {"E": [[4.2014683520427e-07, 0, 0], [0, 4.2014683520427e-07, 0], [0, 0, 4.2014683520427e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_12_11_1",
      "terminals": {"bus1": 12, "bus2": 11},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.070556096994551, 0, 0], [0, 0.070556096994551, 0], [0, 0, 0.070556096994551]],
          "E": [[0.0012393121559508, 0, 0], [0, 0.0012393121559508, 0], [0, 0, 0.0012393121559508]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_13_11_1",
      "terminals": {"bus1": 13, "bus2": 11},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.081874373732717, 0, 0], [0, 0.081874373732717, 0], [0, 0, 0.081874373732717]],
          "E": [[0.0012651333253664, 0, 0], [0, 0.0012651333253664, 0], [0, 0, 0.0012651333253664]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_14_121_1",
      "terminals": {"bus1": 14, "bus2": 121},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.7096770196222, 0, 0], [0, 3.7096770196222, 0], [0, 0, 3.7096770196222]],
          "E": [[0.07029897542509, 0, 0], [0, 0.07029897542509, 0], [0, 0, 0.07029897542509]]
        },
        "Yp": {"E": [[4.5799302852295e-07, 0, 0], [0, 4.5799302852295e-07, 0], [0, 0, 4.5799302852295e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_14_149_1",
      "terminals": {"bus1": 14, "bus2": 149},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.8311648201197, 0, 0], [0, 4.8311648201197, 0], [0, 0, 4.8311648201197]],
          "E": [[0.091551341730311, 0, 0], [0, 0.091551341730311, 0], [0, 0, 0.091551341730311]]
        },
        "Yp": {"E": [[5.9645078680573e-07, 0, 0], [0, 5.9645078680573e-07, 0], [0, 0, 5.9645078680573e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_15_14_1",
      "terminals": {"bus1": 15, "bus2": 14},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0006373290088959,
        "X": 0.02752598375082,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_16_15_1",
      "terminals": {"bus1": 16, "bus2": 15},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.073129587661242, 0, 0], [0, 0.073129587661242, 0], [0, 0, 0.073129587661242]],
          "E": [[0.0011226554949772, 0, 0], [0, 0.0011226554949772, 0], [0, 0, 0.0011226554949772]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_17_120_1",
      "terminals": {"bus1": 17, "bus2": 120},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.364285253454, 0, 0], [0, 1.364285253454, 0], [0, 0, 1.364285253454]],
          "E": [[0.024722123006806, 0, 0], [0, 0.024722123006806, 0], [0, 0, 0.024722123006806]]
        },
        "Yp": {"E": [[2.40486264413e-07, 0, 0], [0, 2.40486264413e-07, 0], [0, 0, 2.40486264413e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_18_17_1",
      "terminals": {"bus1": 18, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.06651248781418, 0, 0], [0, 0.06651248781418, 0], [0, 0, 0.06651248781418]],
          "E": [[0.0013772691948213, 0, 0], [0, 0.0013772691948213, 0], [0, 0, 0.0013772691948213]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_19_17_1",
      "terminals": {"bus1": 19, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.068014144882909, 0, 0], [0, 0.068014144882909, 0], [0, 0, 0.068014144882909]],
          "E": [[0.0010799794321358, 0, 0], [0, 0.0010799794321358, 0], [0, 0, 0.0010799794321358]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_20_17_1",
      "terminals": {"bus1": 20, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.082431891016313, 0, 0], [0, 0.082431891016313, 0], [0, 0, 0.082431891016313]],
          "E": [[0.0011712827748531, 0, 0], [0, 0.0011712827748531, 0], [0, 0, 0.0011712827748531]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_21_17_1",
      "terminals": {"bus1": 21, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.081964755518129, 0, 0], [0, 0.081964755518129, 0], [0, 0, 0.081964755518129]],
          "E": [[0.0013821795083685, 0, 0], [0, 0.0013821795083685, 0], [0, 0, 0.0013821795083685]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_22_27_1",
      "terminals": {"bus1": 22, "bus2": 27},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5048576970585, 0, 0], [0, 1.5048576970585, 0], [0, 0, 1.5048576970585]],
          "E": [[0.025782075093198, 0, 0], [0, 0.025782075093198, 0], [0, 0, 0.025782075093198]]
        },
        "Yp": {"E": [[2.812304119415e-07, 0, 0], [0, 2.812304119415e-07, 0], [0, 0, 2.812304119415e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_23_22_1",
      "terminals": {"bus1": 23, "bus2": 22},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.081461239446071, 0, 0], [0, 0.081461239446071, 0], [0, 0, 0.081461239446071]],
          "E": [[0.0011302007384129, 0, 0], [0, 0.0011302007384129, 0], [0, 0, 0.0011302007384129]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_24_22_1",
      "terminals": {"bus1": 24, "bus2": 22},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.090916108732927, 0, 0], [0, 0.090916108732927, 0], [0, 0, 0.090916108732927]],
          "E": [[0.0010758659684334, 0, 0], [0, 0.0010758659684334, 0], [0, 0, 0.0010758659684334]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_25_64_1",
      "terminals": {"bus1": 25, "bus2": 64},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0107572192792, 0, 0], [0, 1.0107572192792, 0], [0, 0, 1.0107572192792]],
          "E": [[0.018678161667693, 0, 0], [0, 0.018678161667693, 0], [0, 0, 0.018678161667693]]
        },
        "Yp": {"E": [[1.7457479546115e-07, 0, 0], [0, 1.7457479546115e-07, 0], [0, 0, 1.7457479546115e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_26_25_1",
      "terminals": {"bus1": 26, "bus2": 25},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.080679488193709, 0, 0], [0, 0.080679488193709, 0], [0, 0, 0.080679488193709]],
          "E": [[0.0010772147160232, 0, 0], [0, 0.0010772147160232, 0], [0, 0, 0.0010772147160232]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_27_93_1",
      "terminals": {"bus1": 27, "bus2": 93},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.3289869995788, 0, 0], [0, 3.3289869995788, 0], [0, 0, 3.3289869995788]],
          "E": [[0.061517597349865, 0, 0], [0, 0.061517597349865, 0], [0, 0, 0.061517597349865]]
        },
        "Yp": {"E": [[5.749721001849e-07, 0, 0], [0, 5.749721001849e-07, 0], [0, 0, 5.749721001849e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_27_158_1",
      "terminals": {"bus1": 27, "bus2": 158},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.7016874952242, 0, 0], [0, 2.7016874952242, 0], [0, 0, 2.7016874952242]],
          "E": [[0.0462868413827, 0, 0], [0, 0.0462868413827, 0], [0, 0, 0.0462868413827]]
        },
        "Yp": {"E": [[5.0489603391156e-07, 0, 0], [0, 5.0489603391156e-07, 0], [0, 0, 5.0489603391156e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_28_27_1",
      "terminals": {"bus1": 28, "bus2": 27},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.077678714384092, 0, 0], [0, 0.077678714384092, 0], [0, 0, 0.077678714384092]],
          "E": [[0.0013904985684737, 0, 0], [0, 0.0013904985684737, 0], [0, 0, 0.0013904985684737]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_29_140_1",
      "terminals": {"bus1": 29, "bus2": 140},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0441665025428, 0, 0], [0, 1.0441665025428, 0], [0, 0, 1.0441665025428]],
          "E": [[0.019295543546339, 0, 0], [0, 0.019295543546339, 0], [0, 0, 0.019295543546339]]
        },
        "Yp": {"E": [[1.803451311693e-07, 0, 0], [0, 1.803451311693e-07, 0], [0, 0, 1.803451311693e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_30_29_1",
      "terminals": {"bus1": 30, "bus2": 29},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.091759297429235, 0, 0], [0, 0.091759297429235, 0], [0, 0, 0.091759297429235]],
          "E": [[0.001098442482244, 0, 0], [0, 0.001098442482244, 0], [0, 0, 0.001098442482244]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_32_31_1",
      "terminals": {"bus1": 32, "bus2": 31},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.088163740496384, 0, 0], [0, 0.088163740496384, 0], [0, 0, 0.088163740496384]],
          "E": [[0.0013623870683389, 0, 0], [0, 0.0013623870683389, 0], [0, 0, 0.0013623870683389]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_33_31_1",
      "terminals": {"bus1": 33, "bus2": 31},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.069787663218449, 0, 0], [0, 0.069787663218449, 0], [0, 0, 0.069787663218449]],
          "E": [[0.0012764388571531, 0, 0], [0, 0.0012764388571531, 0], [0, 0, 0.0012764388571531]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_34_54_1",
      "terminals": {"bus1": 34, "bus2": 54},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.82893009786494, 0, 0], [0, 0.82893009786494, 0], [0, 0, 0.82893009786494]],
          "E": [[0.01502098745084, 0, 0], [0, 0.01502098745084, 0], [0, 0, 0.01502098745084]]
        },
        "Yp": {"E": [[1.4611775672245e-07, 0, 0], [0, 1.4611775672245e-07, 0], [0, 0, 1.4611775672245e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_34_137_1",
      "terminals": {"bus1": 34, "bus2": 137},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.91402769344859, 0, 0], [0, 0.91402769344859, 0], [0, 0, 0.91402769344859]],
          "E": [[0.015659639568229, 0, 0], [0, 0.015659639568229, 0], [0, 0, 0.015659639568229]]
        },
        "Yp": {"E": [[1.7081508383818e-07, 0, 0], [0, 1.7081508383818e-07, 0], [0, 0, 1.7081508383818e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_35_34_1",
      "terminals": {"bus1": 35, "bus2": 34},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.076095628261101, 0, 0], [0, 0.076095628261101, 0], [0, 0, 0.076095628261101]],
          "E": [[0.0012887781864474, 0, 0], [0, 0.0012887781864474, 0], [0, 0, 0.0012887781864474]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_37_36_1",
      "terminals": {"bus1": 37, "bus2": 36},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.072971717832843, 0, 0], [0, 0.072971717832843, 0], [0, 0, 0.072971717832843]],
          "E": [[0.0011673050598634, 0, 0], [0, 0.0011673050598634, 0], [0, 0, 0.0011673050598634]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_38_36_1",
      "terminals": {"bus1": 38, "bus2": 36},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.088613632557099, 0, 0], [0, 0.088613632557099, 0], [0, 0, 0.088613632557099]],
          "E": [[0.0012316124595574, 0, 0], [0, 0.0012316124595574, 0], [0, 0, 0.0012316124595574]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_39_85_1",
      "terminals": {"bus1": 39, "bus2": 85},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1508703716099, 0, 0], [0, 1.1508703716099, 0], [0, 0, 1.1508703716099]],
          "E": [[0.021267364986104, 0, 0], [0, 0.021267364986104, 0], [0, 0, 0.021267364986104]]
        },
        "Yp": {"E": [[1.9877470625286e-07, 0, 0], [0, 1.9877470625286e-07, 0], [0, 0, 1.9877470625286e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_40_39_1",
      "terminals": {"bus1": 40, "bus2": 39},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.066825640955358, 0, 0], [0, 0.066825640955358, 0], [0, 0, 0.066825640955358]],
          "E": [[0.0010885421374939, 0, 0], [0, 0.0010885421374939, 0], [0, 0, 0.0010885421374939]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_41_100_1",
      "terminals": {"bus1": 41, "bus2": 100},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.60764851351269, 0, 0], [0, 0.60764851351269, 0], [0, 0, 0.60764851351269]],
          "E": [[0.010410578911838, 0, 0], [0, 0.010410578911838, 0], [0, 0, 0.010410578911838]]
        },
        "Yp": {"E": [[1.1355840861435e-07, 0, 0], [0, 1.1355840861435e-07, 0], [0, 0, 1.1355840861435e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_41_163_1",
      "terminals": {"bus1": 41, "bus2": 163},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41859944019234, 0, 0], [0, 0.41859944019234, 0], [0, 0, 0.41859944019234]],
          "E": [[0.007585411986141, 0, 0], [0, 0.007585411986141, 0], [0, 0, 0.007585411986141]]
        },
        "Yp": {"E": [[7.378765393872e-08, 0, 0], [0, 7.378765393872e-08, 0], [0, 0, 7.378765393872e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_41_180_1",
      "terminals": {"bus1": 41, "bus2": 180},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2442345942836, 0, 0], [0, 1.2442345942836, 0], [0, 0, 1.2442345942836]],
          "E": [[0.02131693107206, 0, 0], [0, 0.02131693107206, 0], [0, 0, 0.02131693107206]]
        },
        "Yp": {"E": [[2.3252470785226e-07, 0, 0], [0, 2.3252470785226e-07, 0], [0, 0, 2.3252470785226e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_43_84_1",
      "terminals": {"bus1": 43, "bus2": 84},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.99302597728092, 0, 0], [0, 0.99302597728092, 0], [0, 0, 0.99302597728092]],
          "E": [[0.017994556633601, 0, 0], [0, 0.017994556633601, 0], [0, 0, 0.017994556633601]]
        },
        "Yp": {"E": [[1.7504337944027e-07, 0, 0], [0, 1.7504337944027e-07, 0], [0, 0, 1.7504337944027e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_43_132_1",
      "terminals": {"bus1": 43, "bus2": 132},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4616756956093, 0, 0], [0, 1.4616756956093, 0], [0, 0, 1.4616756956093]],
          "E": [[0.026486928149636, 0, 0], [0, 0.026486928149636, 0], [0, 0, 0.026486928149636]]
        },
        "Yp": {"E": [[2.5765353010955e-07, 0, 0], [0, 2.5765353010955e-07, 0], [0, 0, 2.5765353010955e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_44_42_1",
      "terminals": {"bus1": 44, "bus2": 42},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.620864646975, 0, 0], [0, 1.620864646975, 0], [0, 0, 1.620864646975]],
          "E": [[0.029952565670063, 0, 0], [0, 0.029952565670063, 0], [0, 0, 0.029952565670063]]
        },
        "Yp": {"E": [[2.799506368969e-07, 0, 0], [0, 2.799506368969e-07, 0], [0, 0, 2.799506368969e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_44_200_1",
      "terminals": {"bus1": 44, "bus2": 200},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9590367842466, 0, 0], [0, 1.9590367842466, 0], [0, 0, 1.9590367842466]],
          "E": [[0.03549957367812, 0, 0], [0, 0.03549957367812, 0], [0, 0, 0.03549957367812]]
        },
        "Yp": {"E": [[3.4532470531077e-07, 0, 0], [0, 3.4532470531077e-07, 0], [0, 0, 3.4532470531077e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_45_187_1",
      "terminals": {"bus1": 45, "bus2": 187},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8379464689642, 0, 0], [0, 1.8379464689642, 0], [0, 0, 1.8379464689642]],
          "E": [[0.034829380812879, 0, 0], [0, 0.034829380812879, 0], [0, 0, 0.034829380812879]]
        },
        "Yp": {"E": [[2.2691104002662e-07, 0, 0], [0, 2.2691104002662e-07, 0], [0, 0, 2.2691104002662e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_46_45_1",
      "terminals": {"bus1": 46, "bus2": 45},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00093637901591137,
        "X": 0.049194969236851,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_47_54_1",
      "terminals": {"bus1": 47, "bus2": 54},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.88320886716247, 0, 0], [0, 0.88320886716247, 0], [0, 0, 0.88320886716247]],
          "E": [[0.01600456740943, 0, 0], [0, 0.01600456740943, 0], [0, 0, 0.01600456740943]]
        },
        "Yp": {"E": [[1.5568561206528e-07, 0, 0], [0, 1.5568561206528e-07, 0], [0, 0, 1.5568561206528e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_47_66_1",
      "terminals": {"bus1": 47, "bus2": 66},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.97058542934246, 0, 0], [0, 0.97058542934246, 0], [0, 0, 0.97058542934246]],
          "E": [[0.016628619434214, 0, 0], [0, 0.016628619434214, 0], [0, 0, 0.016628619434214]]
        },
        "Yp": {"E": [[1.813846833727e-07, 0, 0], [0, 1.813846833727e-07, 0], [0, 0, 1.813846833727e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_48_5_1",
      "terminals": {"bus1": 48, "bus2": 5},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.82602950534783, 0, 0], [0, 0.82602950534783, 0], [0, 0, 0.82602950534783]],
          "E": [[0.015264509206673, 0, 0], [0, 0.015264509206673, 0], [0, 0, 0.015264509206673]]
        },
        "Yp": {"E": [[1.4266921400218e-07, 0, 0], [0, 1.4266921400218e-07, 0], [0, 0, 1.4266921400218e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_48_74_1",
      "terminals": {"bus1": 48, "bus2": 74},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0525277222041, 0, 0], [0, 1.0525277222041, 0], [0, 0, 1.0525277222041]],
          "E": [[0.019072783665837, 0, 0], [0, 0.019072783665837, 0], [0, 0, 0.019072783665837]]
        },
        "Yp": {"E": [[1.8553190843585e-07, 0, 0], [0, 1.8553190843585e-07, 0], [0, 0, 1.8553190843585e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_49_48_1",
      "terminals": {"bus1": 49, "bus2": 48},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.027148799970746,
        "X": 0.53202098608017,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_50_48_1",
      "terminals": {"bus1": 50, "bus2": 48},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.021719040349126,
        "X": 0.40416651964188,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_51_48_1",
      "terminals": {"bus1": 51, "bus2": 48},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.027148799970746,
        "X": 0.61271148920059,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_52_48_1",
      "terminals": {"bus1": 52, "bus2": 48},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.021719040349126,
        "X": 0.37981671094894,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_53_48_1",
      "terminals": {"bus1": 53, "bus2": 48},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.021209999918938,
        "X": 0.57654857635498,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_54_66_1",
      "terminals": {"bus1": 54, "bus2": 66},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.93255976994988, 0, 0], [0, 0.93255976994988, 0], [0, 0, 0.93255976994988]],
          "E": [[0.015977141922194, 0, 0], [0, 0.015977141922194, 0], [0, 0, 0.015977141922194]]
        },
        "Yp": {"E": [[1.7427838363812e-07, 0, 0], [0, 1.7427838363812e-07, 0], [0, 0, 1.7427838363812e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_55_45_1",
      "terminals": {"bus1": 55, "bus2": 45},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3718699025922, 0, 0], [0, 1.3718699025922, 0], [0, 0, 1.3718699025922]],
          "E": [[0.025997155941821, 0, 0], [0, 0.025997155941821, 0], [0, 0, 0.025997155941821]]
        },
        "Yp": {"E": [[1.6936969326403e-07, 0, 0], [0, 1.6936969326403e-07, 0], [0, 0, 1.6936969326403e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_55_102_1",
      "terminals": {"bus1": 55, "bus2": 102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.65920577570796, 0, 0], [0, 0.65920577570796, 0], [0, 0, 0.65920577570796]],
          "E": [[0.012492054600636, 0, 0], [0, 0.012492054600636, 0], [0, 0, 0.012492054600636]]
        },
        "Yp": {"E": [[8.1384883420216e-08, 0, 0], [0, 8.1384883420216e-08, 0], [0, 0, 8.1384883420216e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_55_112_1",
      "terminals": {"bus1": 55, "bus2": 112},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.2039165054448, 0, 0], [0, 2.2039165054448, 0], [0, 0, 2.2039165054448]],
          "E": [[0.041764571166788, 0, 0], [0, 0.041764571166788, 0], [0, 0, 0.041764571166788]]
        },
        "Yp": {"E": [[2.7209333256608e-07, 0, 0], [0, 2.7209333256608e-07, 0], [0, 0, 2.7209333256608e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_55_128_1",
      "terminals": {"bus1": 55, "bus2": 128},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8063789079897, 0, 0], [0, 1.8063789079897, 0], [0, 0, 1.8063789079897]],
          "E": [[0.034231169070145, 0, 0], [0, 0.034231169070145, 0], [0, 0, 0.034231169070145]]
        },
        "Yp": {"E": [[2.2301373264562e-07, 0, 0], [0, 2.2301373264562e-07, 0], [0, 0, 2.2301373264562e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_56_55_1",
      "terminals": {"bus1": 56, "bus2": 55},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0051516690291464,
        "X": 0.12465262413025,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_56_103_1",
      "terminals": {"bus1": 56, "bus2": 103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.56628581788391, 0, 0], [0, 0.56628581788391, 0], [0, 0, 0.56628581788391]],
          "E": [[0.01046460722624, 0, 0], [0, 0.01046460722624, 0], [0, 0, 0.01046460722624]]
        },
        "Yp": {"E": [[9.7807094052009e-08, 0, 0], [0, 9.7807094052009e-08, 0], [0, 0, 9.7807094052009e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_57_3_1",
      "terminals": {"bus1": 57, "bus2": 3},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.124723654706, 0, 0], [0, 1.124723654706, 0], [0, 0, 1.124723654706]],
          "E": [[0.020381041874248, 0, 0], [0, 0.020381041874248, 0], [0, 0, 0.020381041874248]]
        },
        "Yp": {"E": [[1.982580777055e-07, 0, 0], [0, 1.982580777055e-07, 0], [0, 0, 1.982580777055e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_57_159_1",
      "terminals": {"bus1": 57, "bus2": 159},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.99445767526049, 0, 0], [0, 0.99445767526049, 0], [0, 0, 0.99445767526049]],
          "E": [[0.018020500156549, 0, 0], [0, 0.018020500156549, 0], [0, 0, 0.018020500156549]]
        },
        "Yp": {"E": [[1.7529574418247e-07, 0, 0], [0, 1.7529574418247e-07, 0], [0, 0, 1.7529574418247e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_58_36_1",
      "terminals": {"bus1": 58, "bus2": 36},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4401278034784, 0, 0], [0, 1.4401278034784, 0], [0, 0, 1.4401278034784]],
          "E": [[0.026096458003819, 0, 0], [0, 0.026096458003819, 0], [0, 0, 0.026096458003819]]
        },
        "Yp": {"E": [[2.5385520724142e-07, 0, 0], [0, 2.5385520724142e-07, 0], [0, 0, 2.5385520724142e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_59_119_1",
      "terminals": {"bus1": 59, "bus2": 119},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4823902370408, 0, 0], [0, 1.4823902370408, 0], [0, 0, 1.4823902370408]],
          "E": [[0.025397159046339, 0, 0], [0, 0.025397159046339, 0], [0, 0, 0.025397159046339]]
        },
        "Yp": {"E": [[2.7703189201661e-07, 0, 0], [0, 2.7703189201661e-07, 0], [0, 0, 2.7703189201661e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_59_139_1",
      "terminals": {"bus1": 59, "bus2": 139},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2782270752359, 0, 0], [0, 1.2782270752359, 0], [0, 0, 1.2782270752359]],
          "E": [[0.021899310365644, 0, 0], [0, 0.021899310365644, 0], [0, 0, 0.021899310365644]]
        },
        "Yp": {"E": [[2.3887729441269e-07, 0, 0], [0, 2.3887729441269e-07, 0], [0, 0, 2.3887729441269e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_60_97_1",
      "terminals": {"bus1": 60, "bus2": 97},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6232973264996, 0, 0], [0, 1.6232973264996, 0], [0, 0, 1.6232973264996]],
          "E": [[0.027811247505388, 0, 0], [0, 0.027811247505388, 0], [0, 0, 0.027811247505388]]
        },
        "Yp": {"E": [[3.0336461177721e-07, 0, 0], [0, 3.0336461177721e-07, 0], [0, 0, 3.0336461177721e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_61_46_1",
      "terminals": {"bus1": 61, "bus2": 46},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.92185067152604, 0, 0], [0, 0.92185067152604, 0], [0, 0, 0.92185067152604]],
          "E": [[0.017035225217642, 0, 0], [0, 0.017035225217642, 0], [0, 0, 0.017035225217642]]
        },
        "Yp": {"E": [[1.5921913875258e-07, 0, 0], [0, 1.5921913875258e-07, 0], [0, 0, 1.5921913875258e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_61_103_1",
      "terminals": {"bus1": 61, "bus2": 103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.86481233639643, 0, 0], [0, 0.86481233639643, 0], [0, 0, 0.86481233639643]],
          "E": [[0.015981190533624, 0, 0], [0, 0.015981190533624, 0], [0, 0, 0.015981190533624]]
        },
        "Yp": {"E": [[1.4936764860253e-07, 0, 0], [0, 1.4936764860253e-07, 0], [0, 0, 1.4936764860253e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_63_66_1",
      "terminals": {"bus1": 63, "bus2": 66},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5802630027756, 0, 0], [0, 1.5802630027756, 0], [0, 0, 1.5802630027756]],
          "E": [[0.029202273549907, 0, 0], [0, 0.029202273549907, 0], [0, 0, 0.029202273549907]]
        },
        "Yp": {"E": [[2.7293803527829e-07, 0, 0], [0, 2.7293803527829e-07, 0], [0, 0, 2.7293803527829e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_63_184_1",
      "terminals": {"bus1": 63, "bus2": 184},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.3756700106896, 0, 0], [0, 2.3756700106896, 0], [0, 0, 2.3756700106896]],
          "E": [[0.040701325826426, 0, 0], [0, 0.040701325826426, 0], [0, 0, 0.040701325826426]]
        },
        "Yp": {"E": [[4.4396935703325e-07, 0, 0], [0, 4.4396935703325e-07, 0], [0, 0, 4.4396935703325e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_65_64_1",
      "terminals": {"bus1": 65, "bus2": 64},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0012799999676645,
        "X": 0.10157000273466,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_66_158_1",
      "terminals": {"bus1": 66, "bus2": 158},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.6603601622628, 0, 0], [0, 0.6603601622628, 0], [0, 0, 0.6603601622628]],
          "E": [[0.011313664294352, 0, 0], [0, 0.011313664294352, 0], [0, 0, 0.011313664294352]]
        },
        "Yp": {"E": [[1.2340925430965e-07, 0, 0], [0, 1.2340925430965e-07, 0], [0, 0, 1.2340925430965e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_67_66_1",
      "terminals": {"bus1": 67, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.02095104008913,
        "X": 0.14478601515293,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_68_66_1",
      "terminals": {"bus1": 68, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0068899998441339,
        "X": 0.2649966776371,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_69_66_1",
      "terminals": {"bus1": 69, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0044096000492573,
        "X": 0.094989560544491,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_70_66_1",
      "terminals": {"bus1": 70, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0068899998441339,
        "X": 0.19944851100445,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_71_66_1",
      "terminals": {"bus1": 71, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0035276799462736,
        "X": 0.081544041633606,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_72_66_1",
      "terminals": {"bus1": 72, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0035276799462736,
        "X": 0.074599198997021,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_73_66_1",
      "terminals": {"bus1": 73, "bus2": 66},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0068899998441339,
        "X": 0.14642259478569,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_74_190_1",
      "terminals": {"bus1": 74, "bus2": 190},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1762593626045, 0, 0], [0, 1.1762593626045, 0], [0, 0, 1.1762593626045]],
          "E": [[0.02131491722112, 0, 0], [0, 0.02131491722112, 0], [0, 0, 0.02131491722112]]
        },
        "Yp": {"E": [[2.0734242387091e-07, 0, 0], [0, 2.0734242387091e-07, 0], [0, 0, 2.0734242387091e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_75_157_1",
      "terminals": {"bus1": 75, "bus2": 157},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7836839577649, 0, 0], [0, 1.7836839577649, 0], [0, 0, 1.7836839577649]],
          "E": [[0.030559083731146, 0, 0], [0, 0.030559083731146, 0], [0, 0, 0.030559083731146]]
        },
        "Yp": {"E": [[3.3333795913179e-07, 0, 0], [0, 3.3333795913179e-07, 0], [0, 0, 3.3333795913179e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_76_75_1",
      "terminals": {"bus1": 76, "bus2": 75},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.038463998585939,
        "X": 0.78432816267014,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_77_75_1",
      "terminals": {"bus1": 77, "bus2": 75},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.080130003392696,
        "X": 2.1921050548553,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_78_75_1",
      "terminals": {"bus1": 78, "bus2": 75},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0085439998656511,
        "X": 0.18140609562397,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_79_75_1",
      "terminals": {"bus1": 79, "bus2": 75},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.010680000297725,
        "X": 0.27777352929115,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_80_100_1",
      "terminals": {"bus1": 80, "bus2": 100},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8385134325363, 0, 0], [0, 2.8385134325363, 0], [0, 0, 2.8385134325363]],
          "E": [[0.052453950817623, 0, 0], [0, 0.052453950817623, 0], [0, 0, 0.052453950817623]]
        },
        "Yp": {"E": [[4.9025906566273e-07, 0, 0], [0, 4.9025906566273e-07, 0], [0, 0, 4.9025906566273e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_80_143_1",
      "terminals": {"bus1": 80, "bus2": 143},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.7235607956536, 0, 0], [0, 2.7235607956536, 0], [0, 0, 2.7235607956536]],
          "E": [[0.050329702686031, 0, 0], [0, 0.050329702686031, 0], [0, 0, 0.050329702686031]]
        },
        "Yp": {"E": [[4.704048159561e-07, 0, 0], [0, 4.704048159561e-07, 0], [0, 0, 4.704048159561e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_81_55_1",
      "terminals": {"bus1": 81, "bus2": 55},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8918838421814, 0, 0], [0, 2.8918838421814, 0], [0, 0, 2.8918838421814]],
          "E": [[0.054801664526997, 0, 0], [0, 0.054801664526997, 0], [0, 0, 0.054801664526997]]
        },
        "Yp": {"E": [[3.5702908691217e-07, 0, 0], [0, 3.5702908691217e-07, 0], [0, 0, 3.5702908691217e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_81_178_1",
      "terminals": {"bus1": 81, "bus2": 178},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.4904040494002, 0, 0], [0, 3.4904040494002, 0], [0, 0, 3.4904040494002]],
          "E": [[0.06614372006838, 0, 0], [0, 0.06614372006838, 0], [0, 0, 0.06614372006838]]
        },
        "Yp": {"E": [[4.3092181966407e-07, 0, 0], [0, 4.3092181966407e-07, 0], [0, 0, 4.3092181966407e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_82_64_1",
      "terminals": {"bus1": 82, "bus2": 64},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.041750005912, 0, 0], [0, 3.041750005912, 0], [0, 0, 3.041750005912]],
          "E": [[0.05542703777391, 0, 0], [0, 0.05542703777391, 0], [0, 0, 0.05542703777391]]
        },
        "Yp": {"E": [[5.2149068755723e-07, 0, 0], [0, 5.2149068755723e-07, 0], [0, 0, 5.2149068755723e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_82_81_1",
      "terminals": {"bus1": 82, "bus2": 81},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0009699990041554,
        "X": 0.04237050935626,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_82_195_1",
      "terminals": {"bus1": 82, "bus2": 195},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.50847125094151, 0, 0], [0, 0.50847125094151, 0], [0, 0, 0.50847125094151]],
          "E": [[0.0092139737746626, 0, 0], [0, 0.0092139737746626, 0], [0, 0, 0.0092139737746626]]
        },
        "Yp": {"E": [[8.962960779198e-08, 0, 0], [0, 8.962960779198e-08, 0], [0, 0, 8.962960779198e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_83_36_1",
      "terminals": {"bus1": 83, "bus2": 36},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2716402052902, 0, 0], [0, 1.2716402052902, 0], [0, 0, 1.2716402052902]],
          "E": [[0.02349911564345, 0, 0], [0, 0.02349911564345, 0], [0, 0, 0.02349911564345]]
        },
        "Yp": {"E": [[2.1963367024696e-07, 0, 0], [0, 2.1963367024696e-07, 0], [0, 0, 2.1963367024696e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_83_146_1",
      "terminals": {"bus1": 83, "bus2": 146},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.7117756587686, 0, 0], [0, 0.7117756587686, 0], [0, 0, 0.7117756587686]],
          "E": [[0.012898038324981, 0, 0], [0, 0.012898038324981, 0], [0, 0, 0.012898038324981]]
        },
        "Yp": {"E": [[1.2546661537374e-07, 0, 0], [0, 1.2546661537374e-07, 0], [0, 0, 1.2546661537374e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_83_186_1",
      "terminals": {"bus1": 83, "bus2": 186},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0474053127691, 0, 0], [0, 1.0474053127691, 0], [0, 0, 1.0474053127691]],
          "E": [[0.019355395823567, 0, 0], [0, 0.019355395823567, 0], [0, 0, 0.019355395823567]]
        },
        "Yp": {"E": [[1.8090453656786e-07, 0, 0], [0, 1.8090453656786e-07, 0], [0, 0, 1.8090453656786e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_84_113_1",
      "terminals": {"bus1": 84, "bus2": 113},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.87967537890654, 0, 0], [0, 0.87967537890654, 0], [0, 0, 0.87967537890654]],
          "E": [[0.015940538449785, 0, 0], [0, 0.015940538449785, 0], [0, 0, 0.015940538449785]]
        },
        "Yp": {"E": [[1.5506275122414e-07, 0, 0], [0, 1.5506275122414e-07, 0], [0, 0, 1.5506275122414e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_85_120_1",
      "terminals": {"bus1": 85, "bus2": 120},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0297494492261, 0, 0], [0, 1.0297494492261, 0], [0, 0, 1.0297494492261]],
          "E": [[0.017642250335289, 0, 0], [0, 0.017642250335289, 0], [0, 0, 0.017642250335289]]
        },
        "Yp": {"E": [[1.9244135993555e-07, 0, 0], [0, 1.9244135993555e-07, 0], [0, 0, 1.9244135993555e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_86_101_1",
      "terminals": {"bus1": 86, "bus2": 101},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.67717522347812, 0, 0], [0, 0.67717522347812, 0], [0, 0, 0.67717522347812]],
          "E": [[0.011601749526538, 0, 0], [0, 0.011601749526538, 0], [0, 0, 0.011601749526538]]
        },
        "Yp": {"E": [[1.2655168102602e-07, 0, 0], [0, 1.2655168102602e-07, 0], [0, 0, 1.2655168102602e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_86_193_1",
      "terminals": {"bus1": 86, "bus2": 193},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.87364350131247, 0, 0], [0, 0.87364350131247, 0], [0, 0, 0.87364350131247]],
          "E": [[0.014966702341039, 0, 0], [0, 0.014966702341039, 0], [0, 0, 0.014966702341039]]
        },
        "Yp": {"E": [[1.6326668814849e-07, 0, 0], [0, 1.6326668814849e-07, 0], [0, 0, 1.6326668814849e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_88_87_1",
      "terminals": {"bus1": 88, "bus2": 87},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00083187798736617,
        "X": 0.034188710153103,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_88_150_1",
      "terminals": {"bus1": 88, "bus2": 150},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73657344619278, 0, 0], [0, 0.73657344619278, 0], [0, 0, 0.73657344619278]],
          "E": [[0.012619393754178, 0, 0], [0, 0.012619393754178, 0], [0, 0, 0.012619393754178]]
        },
        "Yp": {"E": [[1.3765212447199e-07, 0, 0], [0, 1.3765212447199e-07, 0], [0, 0, 1.3765212447199e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_88_194_1",
      "terminals": {"bus1": 88, "bus2": 194},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.56311912217643, 0, 0], [0, 0.56311912217643, 0], [0, 0, 0.56311912217643]],
          "E": [[0.010204244135516, 0, 0], [0, 0.010204244135516, 0], [0, 0, 0.010204244135516]]
        },
        "Yp": {"E": [[9.9262534384215e-08, 0, 0], [0, 9.9262534384215e-08, 0], [0, 0, 9.9262534384215e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_89_95_1",
      "terminals": {"bus1": 89, "bus2": 95},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1550294887275, 0, 0], [0, 1.1550294887275, 0], [0, 0, 1.1550294887275]],
          "E": [[0.019788619462899, 0, 0], [0, 0.019788619462899, 0], [0, 0, 0.019788619462899]]
        },
        "Yp": {"E": [[2.1585391514743e-07, 0, 0], [0, 2.1585391514743e-07, 0], [0, 0, 2.1585391514743e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_90_89_1",
      "terminals": {"bus1": 90, "bus2": 89},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.060100000351667,
        "X": 2.2799215316772,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_91_89_1",
      "terminals": {"bus1": 91, "bus2": 89},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.024614399299026,
        "X": 0.50342392921448,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_92_89_1",
      "terminals": {"bus1": 92, "bus2": 89},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.019539199769497,
        "X": 0.36203989386559,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_93_191_1",
      "terminals": {"bus1": 93, "bus2": 191},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.9211225537583, 0, 0], [0, 2.9211225537583, 0], [0, 0, 2.9211225537583]],
          "E": [[0.050046326022915, 0, 0], [0, 0.050046326022915, 0], [0, 0, 0.050046326022915]]
        },
        "Yp": {"E": [[5.4590442656537e-07, 0, 0], [0, 5.4590442656537e-07, 0], [0, 0, 5.4590442656537e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_94_93_1",
      "terminals": {"bus1": 94, "bus2": 93},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.010680000297725,
        "X": 0.28060215711594,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_95_58_1",
      "terminals": {"bus1": 95, "bus2": 58},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3007584591396, 0, 0], [0, 1.3007584591396, 0], [0, 0, 1.3007584591396]],
          "E": [[0.022285332004907, 0, 0], [0, 0.022285332004907, 0], [0, 0, 0.022285332004907]]
        },
        "Yp": {"E": [[2.4308799359826e-07, 0, 0], [0, 2.4308799359826e-07, 0], [0, 0, 2.4308799359826e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_96_143_1",
      "terminals": {"bus1": 96, "bus2": 143},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0971953929402, 0, 0], [0, 2.0971953929402, 0], [0, 0, 2.0971953929402]],
          "E": [[0.035930339138596, 0, 0], [0, 0.035930339138596, 0], [0, 0, 0.035930339138596]]
        },
        "Yp": {"E": [[3.9192748818741e-07, 0, 0], [0, 3.9192748818741e-07, 0], [0, 0, 3.9192748818741e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_96_188_1",
      "terminals": {"bus1": 96, "bus2": 188},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4419278951827, 0, 0], [0, 1.4419278951827, 0], [0, 0, 1.4419278951827]],
          "E": [[0.02470392647177, 0, 0], [0, 0.02470392647177, 0], [0, 0, 0.02470392647177]]
        },
        "Yp": {"E": [[2.6946999079705e-07, 0, 0], [0, 2.6946999079705e-07, 0], [0, 0, 2.6946999079705e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_97_200_1",
      "terminals": {"bus1": 97, "bus2": 200},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7430064424407, 0, 0], [0, 1.7430064424407, 0], [0, 0, 1.7430064424407]],
          "E": [[0.029862173689643, 0, 0], [0, 0.029862173689643, 0], [0, 0, 0.029862173689643]]
        },
        "Yp": {"E": [[3.2573604567849e-07, 0, 0], [0, 3.2573604567849e-07, 0], [0, 0, 3.2573604567849e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_98_123_1",
      "terminals": {"bus1": 98, "bus2": 123},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4860427905805, 0, 0], [0, 2.4860427905805, 0], [0, 0, 2.4860427905805]],
          "E": [[0.047110907619191, 0, 0], [0, 0.047110907619191, 0], [0, 0, 0.047110907619191]]
        },
        "Yp": {"E": [[3.0692435563073e-07, 0, 0], [0, 3.0692435563073e-07, 0], [0, 0, 3.0692435563073e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_99_98_1",
      "terminals": {"bus1": 99, "bus2": 98},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00064291601302102,
        "X": 0.030516104772687,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_99_142_1",
      "terminals": {"bus1": 99, "bus2": 142},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0057851972524, 0, 0], [0, 1.0057851972524, 0], [0, 0, 1.0057851972524]],
          "E": [[0.018586282495598, 0, 0], [0, 0.018586282495598, 0], [0, 0, 0.018586282495598]]
        },
        "Yp": {"E": [[1.7371604550348e-07, 0, 0], [0, 1.7371604550348e-07, 0], [0, 0, 1.7371604550348e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_100_174_1",
      "terminals": {"bus1": 100, "bus2": 174},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4148635810707, 0, 0], [0, 1.4148635810707, 0], [0, 0, 1.4148635810707]],
          "E": [[0.026145794084735, 0, 0], [0, 0.026145794084735, 0], [0, 0, 0.026145794084735]]
        },
        "Yp": {"E": [[2.4437077609834e-07, 0, 0], [0, 2.4437077609834e-07, 0], [0, 0, 2.4437077609834e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_100_179_1",
      "terminals": {"bus1": 100, "bus2": 179},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.93803653202485, 0, 0], [0, 0.93803653202485, 0], [0, 0, 0.93803653202485]],
          "E": [[0.017334328475315, 0, 0], [0, 0.017334328475315, 0], [0, 0, 0.017334328475315]]
        },
        "Yp": {"E": [[1.6201470871725e-07, 0, 0], [0, 1.6201470871725e-07, 0], [0, 0, 1.6201470871725e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_100_184_1",
      "terminals": {"bus1": 100, "bus2": 184},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6855468747672, 0, 0], [0, 1.6855468747672, 0], [0, 0, 1.6855468747672]],
          "E": [[0.031147854812497, 0, 0], [0, 0.031147854812497, 0], [0, 0, 0.031147854812497]]
        },
        "Yp": {"E": [[2.9112234396178e-07, 0, 0], [0, 2.9112234396178e-07, 0], [0, 0, 2.9112234396178e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_101_117_1",
      "terminals": {"bus1": 101, "bus2": 117},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.6936835978413, 0, 0], [0, 0.6936835978413, 0], [0, 0, 0.6936835978413]],
          "E": [[0.01257019358533, 0, 0], [0, 0.01257019358533, 0], [0, 0, 0.01257019358533]]
        },
        "Yp": {"E": [[1.2227747969825e-07, 0, 0], [0, 1.2227747969825e-07, 0], [0, 0, 1.2227747969825e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_101_141_1",
      "terminals": {"bus1": 101, "bus2": 141},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41576812934363, 0, 0], [0, 0.41576812934363, 0], [0, 0, 0.41576812934363]],
          "E": [[0.0071231750406944, 0, 0], [0, 0.0071231750406944, 0], [0, 0, 0.0071231750406944]]
        },
        "Yp": {"E": [[7.7699470891407e-08, 0, 0], [0, 7.7699470891407e-08, 0], [0, 0, 7.7699470891407e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_102_45_1",
      "terminals": {"bus1": 102, "bus2": 45},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5338864082005, 0, 0], [0, 1.5338864082005, 0], [0, 0, 1.5338864082005]],
          "E": [[0.02906739389025, 0, 0], [0, 0.02906739389025, 0], [0, 0, 0.02906739389025]]
        },
        "Yp": {"E": [[1.8937209284263e-07, 0, 0], [0, 1.8937209284263e-07, 0], [0, 0, 1.8937209284263e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_102_128_1",
      "terminals": {"bus1": 102, "bus2": 128},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4285025242716, 0, 0], [0, 1.4285025242716, 0], [0, 0, 1.4285025242716]],
          "E": [[0.027070351613824, 0, 0], [0, 0.027070351613824, 0], [0, 0, 0.027070351613824]]
        },
        "Yp": {"E": [[1.7636150421216e-07, 0, 0], [0, 1.7636150421216e-07, 0], [0, 0, 1.7636150421216e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_103_102_1",
      "terminals": {"bus1": 103, "bus2": 102},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0017086509615183,
        "X": 0.054577834904194,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_103_106_1",
      "terminals": {"bus1": 103, "bus2": 106},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0248712807661, 0, 0], [0, 1.0248712807661, 0], [0, 0, 1.0248712807661]],
          "E": [[0.018938980847954, 0, 0], [0, 0.018938980847954, 0], [0, 0, 0.018938980847954]]
        },
        "Yp": {"E": [[1.770125342636e-07, 0, 0], [0, 1.770125342636e-07, 0], [0, 0, 1.770125342636e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_104_102_1",
      "terminals": {"bus1": 104, "bus2": 102},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0020999999251217,
        "X": 0.087748751044273,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_105_102_1",
      "terminals": {"bus1": 105, "bus2": 102},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00096999999368563,
        "X": 0.059419259428978,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_107_113_1",
      "terminals": {"bus1": 107, "bus2": 113},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.89246957842261, 0, 0], [0, 0.89246957842261, 0], [0, 0, 0.89246957842261]],
          "E": [[0.016172380915643, 0, 0], [0, 0.016172380915643, 0], [0, 0, 0.016172380915643]]
        },
        "Yp": {"E": [[1.5731801593451e-07, 0, 0], [0, 1.5731801593451e-07, 0], [0, 0, 1.5731801593451e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_107_129_1",
      "terminals": {"bus1": 107, "bus2": 129},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.68350510462187, 0, 0], [0, 0.68350510462187, 0], [0, 0, 0.68350510462187]],
          "E": [[0.01238575045341, 0, 0], [0, 0.01238575045341, 0], [0, 0, 0.01238575045341]]
        },
        "Yp": {"E": [[1.2048329900816e-07, 0, 0], [0, 1.2048329900816e-07, 0], [0, 0, 1.2048329900816e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_108_75_1",
      "terminals": {"bus1": 108, "bus2": 75},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4531613788567, 0, 0], [0, 1.4531613788567, 0], [0, 0, 1.4531613788567]],
          "E": [[0.024896385802046, 0, 0], [0, 0.024896385802046, 0], [0, 0, 0.024896385802046]]
        },
        "Yp": {"E": [[2.7156932547888e-07, 0, 0], [0, 2.7156932547888e-07, 0], [0, 0, 2.7156932547888e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_108_198_1",
      "terminals": {"bus1": 108, "bus2": 198},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.2787075992674, 0, 0], [0, 3.2787075992674, 0], [0, 0, 3.2787075992674]],
          "E": [[0.056172677519408, 0, 0], [0, 0.056172677519408, 0], [0, 0, 0.056172677519408]]
        },
        "Yp": {"E": [[6.1273057293886e-07, 0, 0], [0, 6.1273057293886e-07, 0], [0, 0, 6.1273057293886e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_109_17_1",
      "terminals": {"bus1": 109, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2946462763939, 0, 0], [0, 1.2946462763939, 0], [0, 0, 1.2946462763939]],
          "E": [[0.023924253821545, 0, 0], [0, 0.023924253821545, 0], [0, 0, 0.023924253821545]]
        },
        "Yp": {"E": [[2.236072287662e-07, 0, 0], [0, 2.236072287662e-07, 0], [0, 0, 2.236072287662e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_110_101_1",
      "terminals": {"bus1": 110, "bus2": 101},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.25916575518204, 0, 0], [0, 0.25916575518204, 0], [0, 0, 0.25916575518204]],
          "E": [[0.0044401740990655, 0, 0], [0, 0.0044401740990655, 0], [0, 0, 0.0044401740990655]]
        },
        "Yp": {"E": [[4.8433342570094e-08, 0, 0], [0, 4.8433342570094e-08, 0], [0, 0, 4.8433342570094e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_110_193_1",
      "terminals": {"bus1": 110, "bus2": 193},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.45545171445701, 0, 0], [0, 0.45545171445701, 0], [0, 0, 0.45545171445701]],
          "E": [[0.0078030568682134, 0, 0], [0, 0.0078030568682134, 0], [0, 0, 0.0078030568682134]]
        },
        "Yp": {"E": [[8.511560391958e-08, 0, 0], [0, 8.511560391958e-08, 0], [0, 0, 8.511560391958e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_111_175_1",
      "terminals": {"bus1": 111, "bus2": 175},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0514258665498, 0, 0], [0, 1.0514258665498, 0], [0, 0, 1.0514258665498]],
          "E": [[0.019429692678628, 0, 0], [0, 0.019429692678628, 0], [0, 0, 0.019429692678628]]
        },
        "Yp": {"E": [[1.8159895990547e-07, 0, 0], [0, 1.8159895990547e-07, 0], [0, 0, 1.8159895990547e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_113_112_1",
      "terminals": {"bus1": 113, "bus2": 112},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0020768900867552,
        "X": 0.058615006506443,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_113_192_1",
      "terminals": {"bus1": 113, "bus2": 192},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.71656095900107, 0, 0], [0, 0.71656095900107, 0], [0, 0, 0.71656095900107]],
          "E": [[0.012276528117249, 0, 0], [0, 0.012276528117249, 0], [0, 0, 0.012276528117249]]
        },
        "Yp": {"E": [[1.339121481081e-07, 0, 0], [0, 1.339121481081e-07, 0], [0, 0, 1.339121481081e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_114_112_1",
      "terminals": {"bus1": 114, "bus2": 112},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.059999998658895,
        "X": 0.43401345610619,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_115_112_1",
      "terminals": {"bus1": 115, "bus2": 112},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0012799999676645,
        "X": 0.062771238386631,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_117_116_1",
      "terminals": {"bus1": 117, "bus2": 116},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00051705999067053,
        "X": 0.034943323582411,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_117_132_1",
      "terminals": {"bus1": 117, "bus2": 132},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.575335444184, 0, 0], [0, 1.575335444184, 0], [0, 0, 1.575335444184]],
          "E": [[0.029111215077612, 0, 0], [0, 0.029111215077612, 0], [0, 0, 0.029111215077612]]
        },
        "Yp": {"E": [[2.7208696273802e-07, 0, 0], [0, 2.7208696273802e-07, 0], [0, 0, 2.7208696273802e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_117_162_1",
      "terminals": {"bus1": 117, "bus2": 162},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.13853949029, 0, 0], [0, 2.13853949029, 0], [0, 0, 2.13853949029]],
          "E": [[0.036638671021252, 0, 0], [0, 0.036638671021252, 0], [0, 0, 0.036638671021252]]
        },
        "Yp": {"E": [[3.9965399622476e-07, 0, 0], [0, 3.9965399622476e-07, 0], [0, 0, 3.9965399622476e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_118_134_1",
      "terminals": {"bus1": 118, "bus2": 134},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5338694110978, 0, 0], [0, 1.5338694110978, 0], [0, 0, 1.5338694110978]],
          "E": [[0.028344948062004, 0, 0], [0, 0.028344948062004, 0], [0, 0, 0.028344948062004]]
        },
        "Yp": {"E": [[2.6492507177673e-07, 0, 0], [0, 2.6492507177673e-07, 0], [0, 0, 2.6492507177673e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_118_198_1",
      "terminals": {"bus1": 118, "bus2": 198},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2546416246332, 0, 0], [0, 1.2546416246332, 0], [0, 0, 1.2546416246332]],
          "E": [[0.022735276749222, 0, 0], [0, 0.022735276749222, 0], [0, 0, 0.022735276749222]]
        },
        "Yp": {"E": [[2.2115906660874e-07, 0, 0], [0, 2.2115906660874e-07, 0], [0, 0, 2.2115906660874e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_121_178_1",
      "terminals": {"bus1": 121, "bus2": 178},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.7097045099363, 0, 0], [0, 4.7097045099363, 0], [0, 0, 4.7097045099363]],
          "E": [[0.089249649938334, 0, 0], [0, 0.089249649938334, 0], [0, 0, 0.089249649938334]]
        },
        "Yp": {"E": [[5.8145542699926e-07, 0, 0], [0, 5.8145542699926e-07, 0], [0, 0, 5.8145542699926e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_122_46_1",
      "terminals": {"bus1": 122, "bus2": 46},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3395100056659, 0, 0], [0, 1.3395100056659, 0], [0, 0, 1.3395100056659]],
          "E": [[0.022949244164361, 0, 0], [0, 0.022949244164361, 0], [0, 0, 0.022949244164361]]
        },
        "Yp": {"E": [[2.5032996506657e-07, 0, 0], [0, 2.5032996506657e-07, 0], [0, 0, 2.5032996506657e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_122_96_1",
      "terminals": {"bus1": 122, "bus2": 96},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4045223221183, 0, 0], [0, 1.4045223221183, 0], [0, 0, 1.4045223221183]],
          "E": [[0.025954696488839, 0, 0], [0, 0.025954696488839, 0], [0, 0, 0.025954696488839]]
        },
        "Yp": {"E": [[2.4258466510245e-07, 0, 0], [0, 2.4258466510245e-07, 0], [0, 0, 2.4258466510245e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_122_121_1",
      "terminals": {"bus1": 122, "bus2": 121},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00078604801092297,
        "X": 0.063023000955582,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_123_133_1",
      "terminals": {"bus1": 123, "bus2": 133},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.77179630799219, 0, 0], [0, 0.77179630799219, 0], [0, 0, 0.77179630799219]],
          "E": [[0.014625663675956, 0, 0], [0, 0.014625663675956, 0], [0, 0, 0.014625663675956]]
        },
        "Yp": {"E": [[9.5285202535743e-08, 0, 0], [0, 9.5285202535743e-08, 0], [0, 0, 9.5285202535743e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_124_1_1",
      "terminals": {"bus1": 124, "bus2": 1},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74261905695312, 0, 0], [0, 0.74261905695312, 0], [0, 0, 0.74261905695312]],
          "E": [[0.012722970512103, 0, 0], [0, 0.012722970512103, 0], [0, 0, 0.012722970512103]]
        },
        "Yp": {"E": [[1.3878193769939e-07, 0, 0], [0, 1.3878193769939e-07, 0], [0, 0, 1.3878193769939e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_124_29_1",
      "terminals": {"bus1": 124, "bus2": 29},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73546044388786, 0, 0], [0, 0.73546044388786, 0], [0, 0, 0.73546044388786]],
          "E": [[0.013590848788029, 0, 0], [0, 0.013590848788029, 0], [0, 0, 0.013590848788029]]
        },
        "Yp": {"E": [[1.270264013351e-07, 0, 0], [0, 1.270264013351e-07, 0], [0, 0, 1.270264013351e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_124_123_1",
      "terminals": {"bus1": 124, "bus2": 123},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00032885500695556,
        "X": 0.017481220886111,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_124_193_1",
      "terminals": {"bus1": 124, "bus2": 193},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.86981656670105, 0, 0], [0, 0.86981656670105, 0], [0, 0, 0.86981656670105]],
          "E": [[0.016073665627865, 0, 0], [0, 0.016073665627865, 0], [0, 0, 0.016073665627865]]
        },
        "Yp": {"E": [[1.5023196515481e-07, 0, 0], [0, 1.5023196515481e-07, 0], [0, 0, 1.5023196515481e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_125_123_1",
      "terminals": {"bus1": 125, "bus2": 123},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0044800001196563,
        "X": 0.10456166416407,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_126_123_1",
      "terminals": {"bus1": 126, "bus2": 123},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.001479999977164,
        "X": 0.066042751073837,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_127_123_1",
      "terminals": {"bus1": 127, "bus2": 123},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0010000000474975,
        "X": 0.031691275537014,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_128_112_1",
      "terminals": {"bus1": 128, "bus2": 112},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.68528758338653, 0, 0], [0, 0.68528758338653, 0], [0, 0, 0.68528758338653]],
          "E": [[0.012986310599869, 0, 0], [0, 0.012986310599869, 0], [0, 0, 0.012986310599869]]
        },
        "Yp": {"E": [[8.4604924903704e-08, 0, 0], [0, 8.4604924903704e-08, 0], [0, 0, 8.4604924903704e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_128_133_1",
      "terminals": {"bus1": 128, "bus2": 133},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.0540658095852, 0, 0], [0, 5.0540658095852, 0], [0, 0, 5.0540658095852]],
          "E": [[0.095779315271131, 0, 0], [0, 0.095779315271131, 0], [0, 0, 0.095779315271131]]
        },
        "Yp": {"E": [[6.2399870537748e-07, 0, 0], [0, 6.2399870537748e-07, 0], [0, 0, 6.2399870537748e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_129_128_1",
      "terminals": {"bus1": 129, "bus2": 128},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00075337797170505,
        "X": 0.044452916830778,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_130_106_1",
      "terminals": {"bus1": 130, "bus2": 106},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.92460223147646, 0, 0], [0, 0.92460223147646, 0], [0, 0, 0.92460223147646]],
          "E": [[0.016754655661483, 0, 0], [0, 0.016754655661483, 0], [0, 0, 0.016754655661483]]
        },
        "Yp": {"E": [[1.6298213802874e-07, 0, 0], [0, 1.6298213802874e-07, 0], [0, 0, 1.6298213802874e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_130_144_1",
      "terminals": {"bus1": 130, "bus2": 144},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.9991808854975, 0, 0], [0, 2.9991808854975, 0], [0, 0, 2.9991808854975]],
          "E": [[0.055422991776174, 0, 0], [0, 0.055422991776174, 0], [0, 0, 0.055422991776174]]
        },
        "Yp": {"E": [[5.1800906282672e-07, 0, 0], [0, 5.1800906282672e-07, 0], [0, 0, 5.1800906282672e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_131_9_1",
      "terminals": {"bus1": 131, "bus2": 9},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.54735892824829, 0, 0], [0, 0.54735892824829, 0], [0, 0, 0.54735892824829]],
          "E": [[0.0093776628723316, 0, 0], [0, 0.0093776628723316, 0], [0, 0, 0.0093776628723316]]
        },
        "Yp": {"E": [[1.0229138762667e-07, 0, 0], [0, 1.0229138762667e-07, 0], [0, 0, 1.0229138762667e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_131_118_1",
      "terminals": {"bus1": 131, "bus2": 118},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.94959936535452, 0, 0], [0, 0.94959936535452, 0], [0, 0, 0.94959936535452]],
          "E": [[0.0162690745114, 0, 0], [0, 0.0162690745114, 0], [0, 0, 0.0162690745114]]
        },
        "Yp": {"E": [[1.774627746323e-07, 0, 0], [0, 1.774627746323e-07, 0], [0, 0, 1.774627746323e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_133_116_1",
      "terminals": {"bus1": 133, "bus2": 116},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0579949012026, 0, 0], [0, 2.0579949012026, 0], [0, 0, 2.0579949012026]],
          "E": [[0.038999332968857, 0, 0], [0, 0.038999332968857, 0], [0, 0, 0.038999332968857]]
        },
        "Yp": {"E": [[2.5407800178473e-07, 0, 0], [0, 2.5407800178473e-07, 0], [0, 0, 2.5407800178473e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_134_60_1",
      "terminals": {"bus1": 134, "bus2": 60},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1912003085017, 0, 0], [0, 1.1912003085017, 0], [0, 0, 1.1912003085017]],
          "E": [[0.022012637507648, 0, 0], [0, 0.022012637507648, 0], [0, 0, 0.022012637507648]]
        },
        "Yp": {"E": [[2.0574034673439e-07, 0, 0], [0, 2.0574034673439e-07, 0], [0, 0, 2.0574034673439e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_134_133_1",
      "terminals": {"bus1": 134, "bus2": 133},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00019999999494758,
        "X": 0.013328325003386,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_134_140_1",
      "terminals": {"bus1": 134, "bus2": 140},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3814033064991, 0, 0], [0, 1.3814033064991, 0], [0, 0, 1.3814033064991]],
          "E": [[0.025032316166542, 0, 0], [0, 0.025032316166542, 0], [0, 0, 0.025032316166542]]
        },
        "Yp": {"E": [[2.4350371360845e-07, 0, 0], [0, 2.4350371360845e-07, 0], [0, 0, 2.4350371360845e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_134_186_1",
      "terminals": {"bus1": 134, "bus2": 186},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9126893803477, 0, 0], [0, 1.9126893803477, 0], [0, 0, 1.9126893803477]],
          "E": [[0.032769277950298, 0, 0], [0, 0.032769277950298, 0], [0, 0, 0.032769277950298]]
        },
        "Yp": {"E": [[3.5744673094666e-07, 0, 0], [0, 3.5744673094666e-07, 0], [0, 0, 3.5744673094666e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_135_133_1",
      "terminals": {"bus1": 135, "bus2": 133},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00042999998549931,
        "X": 0.033511821180582,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_136_133_1",
      "terminals": {"bus1": 136, "bus2": 133},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00042999998549931,
        "X": 0.027477977797389,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_138_139_1",
      "terminals": {"bus1": 138, "bus2": 139},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.5016016913578, 0, 0], [0, 3.5016016913578, 0], [0, 0, 3.5016016913578]],
          "E": [[0.064707406554374, 0, 0], [0, 0.064707406554374, 0], [0, 0, 0.064707406554374]]
        },
        "Yp": {"E": [[6.0478558540302e-07, 0, 0], [0, 6.0478558540302e-07, 0], [0, 0, 6.0478558540302e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_138_195_1",
      "terminals": {"bus1": 138, "bus2": 195},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1542151058093, 0, 0], [0, 1.1542151058093, 0], [0, 0, 1.1542151058093]],
          "E": [[0.019774667566314, 0, 0], [0, 0.019774667566314, 0], [0, 0, 0.019774667566314]]
        },
        "Yp": {"E": [[2.1570173042836e-07, 0, 0], [0, 2.1570173042836e-07, 0], [0, 0, 2.1570173042836e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_141_148_1",
      "terminals": {"bus1": 141, "bus2": 148},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3476582688745, 0, 0], [0, 1.3476582688745, 0], [0, 0, 1.3476582688745]],
          "E": [[0.02308884415471, 0, 0], [0, 0.02308884415471, 0], [0, 0, 0.02308884415471]]
        },
        "Yp": {"E": [[2.5185270888997e-07, 0, 0], [0, 2.5185270888997e-07, 0], [0, 0, 2.5185270888997e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_141_193_1",
      "terminals": {"bus1": 141, "bus2": 193},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.38294644700363, 0, 0], [0, 0.38294644700363, 0], [0, 0, 0.38294644700363]],
          "E": [[0.0065608551922793, 0, 0], [0, 0.0065608551922793, 0], [0, 0, 0.0065608551922793]]
        },
        "Yp": {"E": [[7.1565695396774e-08, 0, 0], [0, 7.1565695396774e-08, 0], [0, 0, 7.1565695396774e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_142_86_1",
      "terminals": {"bus1": 142, "bus2": 86},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.44798647612333, 0, 0], [0, 0.44798647612333, 0], [0, 0, 0.44798647612333]],
          "E": [[0.0081179324600833, 0, 0], [0, 0.0081179324600833, 0], [0, 0, 0.0081179324600833]]
        },
        "Yp": {"E": [[7.8967785849451e-08, 0, 0], [0, 7.8967785849451e-08, 0], [0, 0, 7.8967785849451e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_145_176_1",
      "terminals": {"bus1": 145, "bus2": 176},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.163682738319, 0, 0], [0, 1.163682738319, 0], [0, 0, 1.163682738319]],
          "E": [[0.021087016205252, 0, 0], [0, 0.021087016205252, 0], [0, 0, 0.021087016205252]]
        },
        "Yp": {"E": [[2.0512549954791e-07, 0, 0], [0, 2.0512549954791e-07, 0], [0, 0, 2.0512549954791e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_146_177_1",
      "terminals": {"bus1": 146, "bus2": 177},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4632603675127, 0, 0], [0, 1.4632603675127, 0], [0, 0, 1.4632603675127]],
          "E": [[0.027040137315488, 0, 0], [0, 0.027040137315488, 0], [0, 0, 0.027040137315488]]
        },
        "Yp": {"E": [[2.5272970905884e-07, 0, 0], [0, 2.5272970905884e-07, 0], [0, 0, 2.5272970905884e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_147_146_1",
      "terminals": {"bus1": 147, "bus2": 146},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0024999999441206,
        "X": 0.10181020200253,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_149_87_1",
      "terminals": {"bus1": 149, "bus2": 87},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.85743534751236, 0, 0], [0, 0.85743534751236, 0], [0, 0, 0.85743534751236]],
          "E": [[0.01624853741372, 0, 0], [0, 0.01624853741372, 0], [0, 0, 0.01624853741372]]
        },
        "Yp": {"E": [[1.0585811774323e-07, 0, 0], [0, 1.0585811774323e-07, 0], [0, 0, 1.0585811774323e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_150_149_1",
      "terminals": {"bus1": 150, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00041201600106433,
        "X": 0.020250577479601,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_151_149_1",
      "terminals": {"bus1": 151, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.02267000079155,
        "X": 0.62552118301392,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_152_149_1",
      "terminals": {"bus1": 152, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0024900001008064,
        "X": 0.14168681204319,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_153_149_1",
      "terminals": {"bus1": 153, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0054899998940527,
        "X": 0.18460305035114,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_154_149_1",
      "terminals": {"bus1": 154, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0024900001008064,
        "X": 0.1029399484396,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_155_149_1",
      "terminals": {"bus1": 155, "bus2": 149},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0024900001008064,
        "X": 0.09983503818512,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_156_123_1",
      "terminals": {"bus1": 156, "bus2": 123},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5909534789389, 0, 0], [0, 0.5909534789389, 0], [0, 0, 0.5909534789389]],
          "E": [[0.011198664388427, 0, 0], [0, 0.011198664388427, 0], [0, 0, 0.011198664388427]]
        },
        "Yp": {"E": [[7.2958530219471e-08, 0, 0], [0, 7.2958530219471e-08, 0], [0, 0, 7.2958530219471e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_156_133_1",
      "terminals": {"bus1": 156, "bus2": 133},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0355647369288, 0, 0], [0, 1.0355647369288, 0], [0, 0, 1.0355647369288]],
          "E": [[0.019624117506512, 0, 0], [0, 0.019624117506512, 0], [0, 0, 0.019624117506512]]
        },
        "Yp": {"E": [[1.2784979034112e-07, 0, 0], [0, 1.2784979034112e-07, 0], [0, 0, 1.2784979034112e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_157_156_1",
      "terminals": {"bus1": 157, "bus2": 156},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00059150898596272,
        "X": 0.045654200017452,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_158_11_1",
      "terminals": {"bus1": 158, "bus2": 11},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.126681154361, 0, 0], [0, 1.126681154361, 0], [0, 0, 1.126681154361]],
          "E": [[0.020416512310469, 0, 0], [0, 0.020416512310469, 0], [0, 0, 0.020416512310469]]
        },
        "Yp": {"E": [[1.986031318519e-07, 0, 0], [0, 1.986031318519e-07, 0], [0, 0, 1.986031318519e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_158_22_1",
      "terminals": {"bus1": 158, "bus2": 22},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6797709390521, 0, 0], [0, 1.6797709390521, 0], [0, 0, 1.6797709390521]],
          "E": [[0.030439015873277, 0, 0], [0, 0.030439015873277, 0], [0, 0, 0.030439015873277]]
        },
        "Yp": {"E": [[2.9609777743164e-07, 0, 0], [0, 2.9609777743164e-07, 0], [0, 0, 2.9609777743164e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_159_39_1",
      "terminals": {"bus1": 159, "bus2": 39},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.96968138054945, 0, 0], [0, 0.96968138054945, 0], [0, 0, 0.96968138054945]],
          "E": [[0.017919105832803, 0, 0], [0, 0.017919105832803, 0], [0, 0, 0.017919105832803]]
        },
        "Yp": {"E": [[1.674803013903e-07, 0, 0], [0, 1.674803013903e-07, 0], [0, 0, 1.674803013903e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_159_62_1",
      "terminals": {"bus1": 159, "bus2": 62},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1417819715571, 0, 0], [0, 1.1417819715571, 0], [0, 0, 1.1417819715571]],
          "E": [[0.020690155578515, 0, 0], [0, 0.020690155578515, 0], [0, 0, 0.020690155578515]]
        },
        "Yp": {"E": [[2.012650101467e-07, 0, 0], [0, 2.012650101467e-07, 0], [0, 0, 2.012650101467e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_160_62_1",
      "terminals": {"bus1": 160, "bus2": 62},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0088550217915, 0, 0], [0, 1.0088550217915, 0], [0, 0, 1.0088550217915]],
          "E": [[0.018643010102094, 0, 0], [0, 0.018643010102094, 0], [0, 0, 0.018643010102094]]
        },
        "Yp": {"E": [[1.742462543001e-07, 0, 0], [0, 1.742462543001e-07, 0], [0, 0, 1.742462543001e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_160_181_1",
      "terminals": {"bus1": 160, "bus2": 181},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.56809360755142, 0, 0], [0, 0.56809360755142, 0], [0, 0, 0.56809360755142]],
          "E": [[0.010294385854772, 0, 0], [0, 0.010294385854772, 0], [0, 0, 0.010294385854772]]
        },
        "Yp": {"E": [[1.0013939445422e-07, 0, 0], [0, 1.0013939445422e-07, 0], [0, 0, 1.0013939445422e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_161_160_1",
      "terminals": {"bus1": 161, "bus2": 160},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0013899999903515,
        "X": 0.080288283526897,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_162_144_1",
      "terminals": {"bus1": 162, "bus2": 144},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.92077517369762, 0, 0], [0, 0.92077517369762, 0], [0, 0, 0.92077517369762]],
          "E": [[0.01701534938445, 0, 0], [0, 0.01701534938445, 0], [0, 0, 0.01701534938445]]
        },
        "Yp": {"E": [[1.5903338634722e-07, 0, 0], [0, 1.5903338634722e-07, 0], [0, 0, 1.5903338634722e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_163_111_1",
      "terminals": {"bus1": 163, "bus2": 111},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.69844284816645, 0, 0], [0, 0.69844284816645, 0], [0, 0, 0.69844284816645]],
          "E": [[0.011966119327789, 0, 0], [0, 0.011966119327789, 0], [0, 0, 0.011966119327789]]
        },
        "Yp": {"E": [[1.3052622023726e-07, 0, 0], [0, 1.3052622023726e-07, 0], [0, 0, 1.3052622023726e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_163_179_1",
      "terminals": {"bus1": 163, "bus2": 179},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.76578758587129, 0, 0], [0, 0.76578758587129, 0], [0, 0, 0.76578758587129]],
          "E": [[0.013876785564053, 0, 0], [0, 0.013876785564053, 0], [0, 0, 0.013876785564053]]
        },
        "Yp": {"E": [[1.3498745353996e-07, 0, 0], [0, 1.3498745353996e-07, 0], [0, 0, 1.3498745353996e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_164_163_1",
      "terminals": {"bus1": 164, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0082073602825403,
        "X": 0.11301027983427,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_165_163_1",
      "terminals": {"bus1": 165, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0074000000022352,
        "X": 0.30165681242943,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_166_163_1",
      "terminals": {"bus1": 166, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.016367999836802,
        "X": 0.38207453489304,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_167_163_1",
      "terminals": {"bus1": 167, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.010475520044565,
        "X": 0.19649860262871,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_168_163_1",
      "terminals": {"bus1": 168, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.01799999922514,
        "X": 0.49098324775696,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_169_163_1",
      "terminals": {"bus1": 169, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.016367999836802,
        "X": 0.39641681313515,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_170_163_1",
      "terminals": {"bus1": 170, "bus2": 163},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.016367999836802,
        "X": 0.37490239739418,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_171_190_1",
      "terminals": {"bus1": 171, "bus2": 190},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3048074645922, 0, 0], [0, 1.3048074645922, 0], [0, 0, 1.3048074645922]],
          "E": [[0.023644327234018, 0, 0], [0, 0.023644327234018, 0], [0, 0, 0.023644327234018]]
        },
        "Yp": {"E": [[2.3000193838316e-07, 0, 0], [0, 2.3000193838316e-07, 0], [0, 0, 2.3000193838316e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_173_174_1",
      "terminals": {"bus1": 173, "bus2": 174},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0331017822027, 0, 0], [0, 2.0331017822027, 0], [0, 0, 2.0331017822027]],
          "E": [[0.034832250648482, 0, 0], [0, 0.034832250648482, 0], [0, 0, 0.034832250648482]]
        },
        "Yp": {"E": [[3.7994959625624e-07, 0, 0], [0, 3.7994959625624e-07, 0], [0, 0, 3.7994959625624e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_173_175_1",
      "terminals": {"bus1": 173, "bus2": 175},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1336052566767, 0, 0], [0, 1.1336052566767, 0], [0, 0, 1.1336052566767]],
          "E": [[0.019421566705139, 0, 0], [0, 0.019421566705139, 0], [0, 0, 0.019421566705139]]
        },
        "Yp": {"E": [[2.1185011395479e-07, 0, 0], [0, 2.1185011395479e-07, 0], [0, 0, 2.1185011395479e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_174_188_1",
      "terminals": {"bus1": 174, "bus2": 188},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.3741853507236, 0, 0], [0, 2.3741853507236, 0], [0, 0, 2.3741853507236]],
          "E": [[0.043022450430525, 0, 0], [0, 0.043022450430525, 0], [0, 0, 0.043022450430525]]
        },
        "Yp": {"E": [[4.1850405467966e-07, 0, 0], [0, 4.1850405467966e-07, 0], [0, 0, 4.1850405467966e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_176_88_1",
      "terminals": {"bus1": 176, "bus2": 88},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.51030077965697, 0, 0], [0, 0.51030077965697, 0], [0, 0, 0.51030077965697]],
          "E": [[0.008742762058722, 0, 0], [0, 0.008742762058722, 0], [0, 0, 0.008742762058722]]
        },
        "Yp": {"E": [[9.5365899477733e-08, 0, 0], [0, 9.5365899477733e-08, 0], [0, 0, 9.5365899477733e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_177_31_1",
      "terminals": {"bus1": 177, "bus2": 31},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1116792405955, 0, 0], [0, 1.1116792405955, 0], [0, 0, 1.1116792405955]],
          "E": [[0.020543137925651, 0, 0], [0, 0.020543137925651, 0], [0, 0, 0.020543137925651]]
        },
        "Yp": {"E": [[1.9200572720774e-07, 0, 0], [0, 1.9200572720774e-07, 0], [0, 0, 1.9200572720774e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_177_58_1",
      "terminals": {"bus1": 177, "bus2": 58},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8579207742587, 0, 0], [0, 1.8579207742587, 0], [0, 0, 1.8579207742587]],
          "E": [[0.033667256828887, 0, 0], [0, 0.033667256828887, 0], [0, 0, 0.033667256828887]]
        },
        "Yp": {"E": [[3.2750073088908e-07, 0, 0], [0, 3.2750073088908e-07, 0], [0, 0, 3.2750073088908e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_179_178_1",
      "terminals": {"bus1": 179, "bus2": 178},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00049499998567626,
        "X": 0.036157000809908,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_180_172_1",
      "terminals": {"bus1": 180, "bus2": 172},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0228574560024, 0, 0], [0, 2.0228574560024, 0], [0, 0, 2.0228574560024]],
          "E": [[0.037381142970074, 0, 0], [0, 0.037381142970074, 0], [0, 0, 0.037381142970074]]
        },
        "Yp": {"E": [[3.4938155727082e-07, 0, 0], [0, 3.4938155727082e-07, 0], [0, 0, 3.4938155727082e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_180_191_1",
      "terminals": {"bus1": 180, "bus2": 191},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.4904244951904, 0, 0], [0, 3.4904244951904, 0], [0, 0, 3.4904244951904]],
          "E": [[0.064500862029138, 0, 0], [0, 0.064500862029138, 0], [0, 0, 0.064500862029138]]
        },
        "Yp": {"E": [[6.0285509786439e-07, 0, 0], [0, 6.0285509786439e-07, 0], [0, 0, 6.0285509786439e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_180_199_1",
      "terminals": {"bus1": 180, "bus2": 199},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6114052666817, 0, 0], [0, 1.6114052666817, 0], [0, 0, 1.6114052666817]],
          "E": [[0.027607507473415, 0, 0], [0, 0.027607507473415, 0], [0, 0, 0.027607507473415]]
        },
        "Yp": {"E": [[3.0114221425884e-07, 0, 0], [0, 3.0114221425884e-07, 0], [0, 0, 3.0114221425884e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_181_42_1",
      "terminals": {"bus1": 181, "bus2": 42},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0590964865405, 0, 0], [0, 1.0590964865405, 0], [0, 0, 1.0590964865405]],
          "E": [[0.019571441125139, 0, 0], [0, 0.019571441125139, 0], [0, 0, 0.019571441125139]]
        },
        "Yp": {"E": [[1.8292379074268e-07, 0, 0], [0, 1.8292379074268e-07, 0], [0, 0, 1.8292379074268e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_181_194_1",
      "terminals": {"bus1": 181, "bus2": 194},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5811896903906, 0, 0], [0, 0.5811896903906, 0], [0, 0, 0.5811896903906]],
          "E": [[0.0099572709972472, 0, 0], [0, 0.0099572709972472, 0], [0, 0, 0.0099572709972472]]
        },
        "Yp": {"E": [[1.0861374085362e-07, 0, 0], [0, 1.0861374085362e-07, 0], [0, 0, 1.0861374085362e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_182_181_1",
      "terminals": {"bus1": 182, "bus2": 181},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.010990000329912,
        "X": 0.29774552583694,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_183_181_1",
      "terminals": {"bus1": 183, "bus2": 181},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0046271998435259,
        "X": 0.11425392329693,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_185_145_1",
      "terminals": {"bus1": 185, "bus2": 145},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.433422815986, 0, 0], [0, 1.433422815986, 0], [0, 0, 1.433422815986]],
          "E": [[0.026488757735175, 0, 0], [0, 0.026488757735175, 0], [0, 0, 0.026488757735175]]
        },
        "Yp": {"E": [[2.4757625664056e-07, 0, 0], [0, 2.4757625664056e-07, 0], [0, 0, 2.4757625664056e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_185_150_1",
      "terminals": {"bus1": 185, "bus2": 150},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7797597208992, 0, 0], [0, 1.7797597208992, 0], [0, 0, 1.7797597208992]],
          "E": [[0.032250906706809, 0, 0], [0, 0.032250906706809, 0], [0, 0, 0.032250906706809]]
        },
        "Yp": {"E": [[3.1372307299337e-07, 0, 0], [0, 3.1372307299337e-07, 0], [0, 0, 3.1372307299337e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_186_109_1",
      "terminals": {"bus1": 186, "bus2": 109},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1604264383204, 0, 0], [0, 1.1604264383204, 0], [0, 0, 1.1604264383204]],
          "E": [[0.021028009457913, 0, 0], [0, 0.021028009457913, 0], [0, 0, 0.021028009457913]]
        },
        "Yp": {"E": [[2.0455150518832e-07, 0, 0], [0, 2.0455150518832e-07, 0], [0, 0, 2.0455150518832e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_187_121_1",
      "terminals": {"bus1": 187, "bus2": 121},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.56232697097585, 0, 0], [0, 0.56232697097585, 0], [0, 0, 0.56232697097585]],
          "E": [[0.010654619485857, 0, 0], [0, 0.010654619485857, 0], [0, 0, 0.010654619485857]]
        },
        "Yp": {"E": [[6.9418432895748e-08, 0, 0], [0, 6.9418432895748e-08, 0], [0, 0, 6.9418432895748e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_188_89_1",
      "terminals": {"bus1": 188, "bus2": 89},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0646546622738, 0, 0], [0, 1.0646546622738, 0], [0, 0, 1.0646546622738]],
          "E": [[0.018240266051001, 0, 0], [0, 0.018240266051001, 0], [0, 0, 0.018240266051001]]
        },
        "Yp": {"E": [[1.9896449350532e-07, 0, 0], [0, 1.9896449350532e-07, 0], [0, 0, 1.9896449350532e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_188_187_1",
      "terminals": {"bus1": 188, "bus2": 187},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0013943349476904,
        "X": 0.044762011617422,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_189_187_1",
      "terminals": {"bus1": 189, "bus2": 187},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.0078149996697903,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_192_31_1",
      "terminals": {"bus1": 192, "bus2": 31},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0695970009547, 0, 0], [0, 1.0695970009547, 0], [0, 0, 1.0695970009547]],
          "E": [[0.01938209601082, 0, 0], [0, 0.01938209601082, 0], [0, 0, 0.01938209601082]]
        },
        "Yp": {"E": [[1.8854076490136e-07, 0, 0], [0, 1.8854076490136e-07, 0], [0, 0, 1.8854076490136e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_192_107_1",
      "terminals": {"bus1": 192, "bus2": 107},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.52093249815516, 0, 0], [0, 0.52093249815516, 0], [0, 0, 0.52093249815516]],
          "E": [[0.0089249103676366, 0, 0], [0, 0.0089249103676366, 0], [0, 0, 0.0089249103676366]]
        },
        "Yp": {"E": [[9.7352762796667e-08, 0, 0], [0, 9.7352762796667e-08, 0], [0, 0, 9.7352762796667e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_193_1_1",
      "terminals": {"bus1": 193, "bus2": 1},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.5631105620414, 0, 0], [0, 0.5631105620414, 0], [0, 0, 0.5631105620414]],
          "E": [[0.0096475286996622, 0, 0], [0, 0.0096475286996622, 0], [0, 0, 0.0096475286996622]]
        },
        "Yp": {"E": [[1.0523507010361e-07, 0, 0], [0, 1.0523507010361e-07, 0], [0, 0, 1.0523507010361e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_194_150_1",
      "terminals": {"bus1": 194, "bus2": 150},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.4149654165376, 0, 0], [0, 0.4149654165376, 0], [0, 0, 0.4149654165376]],
          "E": [[0.007519559975191, 0, 0], [0, 0.007519559975191, 0], [0, 0, 0.007519559975191]]
        },
        "Yp": {"E": [[7.3147075262058e-08, 0, 0], [0, 7.3147075262058e-08, 0], [0, 0, 7.3147075262058e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_195_171_1",
      "terminals": {"bus1": 195, "bus2": 171},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5398655701429, 0, 0], [0, 1.5398655701429, 0], [0, 0, 1.5398655701429]],
          "E": [[0.028455752989656, 0, 0], [0, 0.028455752989656, 0], [0, 0, 0.028455752989656]]
        },
        "Yp": {"E": [[2.6596071989196e-07, 0, 0], [0, 2.6596071989196e-07, 0], [0, 0, 2.6596071989196e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_196_195_1",
      "terminals": {"bus1": 196, "bus2": 195},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0028500000480562,
        "X": 0.060038164258003,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_197_195_1",
      "terminals": {"bus1": 197, "bus2": 195},
      "params": {
        "S": 100000000.0,
        "V1": 13800.000190735,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.0028500000480562,
        "X": 0.19148443639278,
        "I0": 0.001,
        "P0": 20000.0,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_199_25_1",
      "terminals": {"bus1": 199, "bus2": 25},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3105117168743, 0, 0], [0, 1.3105117168743, 0], [0, 0, 1.3105117168743]],
          "E": [[0.022452430665913, 0, 0], [0, 0.022452430665913, 0], [0, 0, 0.022452430665913]]
        },
        "Yp": {"E": [[2.4491071709561e-07, 0, 0], [0, 2.4491071709561e-07, 0], [0, 0, 2.4491071709561e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_199_172_1",
      "terminals": {"bus1": 199, "bus2": 172},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.1746104452759, 0, 0], [0, 3.1746104452759, 0], [0, 0, 3.1746104452759]],
          "E": [[0.054389223672545, 0, 0], [0, 0.054389223672545, 0], [0, 0, 0.054389223672545]]
        },
        "Yp": {"E": [[5.9327670708746e-07, 0, 0], [0, 5.9327670708746e-07, 0], [0, 0, 5.9327670708746e-07]]}
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2",
      "terminals": {"bus": 2},
      "params": {
        "N": 3,
        "R": [1221.8058890853, 1221.8058890853, 1221.8058890853],
        "L": [11.371751459234, 11.371751459234, 11.371751459234]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4",
      "terminals": {"bus": 4},
      "params": {
        "N": 3,
        "R": [5104.3566305391, 5104.3566305391, 5104.3566305391],
        "L": [47.507831718006, 47.507831718006, 47.507831718006]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6",
      "terminals": {"bus": 6},
      "params": {
        "N": 3,
        "R": [1287.04257425, 1287.04257425, 1287.04257425],
        "L": [11.978910456686, 11.978910456686, 11.978910456686]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_8",
      "terminals": {"bus": 8},
      "params": {
        "N": 3,
        "R": [372.72196771443, 372.72196771443, 372.72196771443],
        "L": [3.4690332642611, 3.4690332642611, 3.4690332642611]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_10",
      "terminals": {"bus": 10},
      "params": {
        "N": 3,
        "R": [208.91446595263, 208.91446595263, 208.91446595263],
        "L": [1.9444327335702, 1.9444327335702, 1.9444327335702]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_12",
      "terminals": {"bus": 12},
      "params": {
        "N": 3,
        "R": [29583.342357616, 29583.342357616, 29583.342357616],
        "L": [275.34091012468, 275.34091012468, 275.34091012468]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_13",
      "terminals": {"bus": 13},
      "params": {
        "N": 3,
        "R": [3554.8802077335, 3554.8802077335, 3554.8802077335],
        "L": [33.086389232834, 33.086389232834, 33.086389232834]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_15",
      "terminals": {"bus": 15},
      "params": {
        "N": 3,
        "C": [6.0172002390348e-06, 6.0172002390348e-06, 6.0172002390348e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_16",
      "terminals": {"bus": 16},
      "params": {
        "N": 3,
        "R": [200.73124288161, 200.73124288161, 200.73124288161],
        "L": [1.8682659836972, 1.8682659836972, 1.8682659836972]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_18",
      "terminals": {"bus": 18},
      "params": {
        "N": 3,
        "R": [11837.333430103, 11837.333430103, 11837.333430103],
        "L": [110.17374251554, 110.17374251554, 110.17374251554]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_19",
      "terminals": {"bus": 19},
      "params": {
        "N": 3,
        "R": [10991.845873882, 10991.845873882, 10991.845873882],
        "L": [102.30448048371, 102.30448048371, 102.30448048371]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_20",
      "terminals": {"bus": 20},
      "params": {
        "N": 3,
        "R": [7465.0738557996, 7465.0738557996, 7465.0738557996],
        "L": [69.479726835847, 69.479726835847, 69.479726835847]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_21",
      "terminals": {"bus": 21},
      "params": {
        "N": 3,
        "R": [1835.0486162773, 1835.0486162773, 1835.0486162773],
        "L": [17.079389792785, 17.079389792785, 17.079389792785]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_23",
      "terminals": {"bus": 23},
      "params": {
        "N": 3,
        "R": [6350.3080007471, 6350.3080007471, 6350.3080007471],
        "L": [59.104286138258, 59.104286138258, 59.104286138258]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_24",
      "terminals": {"bus": 24},
      "params": {
        "N": 3,
        "R": [3737.2523372336, 3737.2523372336, 3737.2523372336],
        "L": [34.783748542387, 34.783748542387, 34.783748542387]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_26",
      "terminals": {"bus": 26},
      "params": {
        "N": 3,
        "R": [7569.8391287223, 7569.8391287223, 7569.8391287223],
        "L": [70.454919925336, 70.454919925336, 70.454919925336]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_28",
      "terminals": {"bus": 28},
      "params": {
        "N": 3,
        "R": [3843.3136288071, 3843.3136288071, 3843.3136288071],
        "L": [35.770842471591, 35.770842471591, 35.770842471591]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_30",
      "terminals": {"bus": 30},
      "params": {
        "N": 3,
        "R": [152.31132395482, 152.31132395482, 152.31132395482],
        "L": [1.4176055349059, 1.4176055349059, 1.4176055349059]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_32",
      "terminals": {"bus": 32},
      "params": {
        "N": 3,
        "R": [18872.514666139, 18872.514666139, 18872.514666139],
        "L": [175.65253961697, 175.65253961697, 175.65253961697]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_33",
      "terminals": {"bus": 33},
      "params": {
        "N": 3,
        "R": [1502.4037432166, 1502.4037432166, 1502.4037432166],
        "L": [13.983346275004, 13.983346275004, 13.983346275004]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_35",
      "terminals": {"bus": 35},
      "params": {
        "N": 3,
        "R": [420.03282813744, 420.03282813744, 420.03282813744],
        "L": [3.909370326737, 3.909370326737, 3.909370326737]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_37",
      "terminals": {"bus": 37},
      "params": {
        "N": 3,
        "R": [2744.2941676661, 2744.2941676661, 2744.2941676661],
        "L": [25.542023016515, 25.542023016515, 25.542023016515]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_38",
      "terminals": {"bus": 38},
      "params": {
        "N": 3,
        "R": [328.43642940265, 328.43642940265, 328.43642940265],
        "L": [3.056860048707, 3.056860048707, 3.056860048707]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_39",
      "terminals": {"bus": 39},
      "params": {
        "N": 3,
        "R": [1147.8797041369, 1147.8797041369, 1147.8797041369],
        "L": [10.683667855661, 10.683667855661, 10.683667855661]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_40",
      "terminals": {"bus": 40},
      "params": {
        "N": 3,
        "R": [4156.6663435072, 4156.6663435072, 4156.6663435072],
        "L": [38.687339798427, 38.687339798427, 38.687339798427]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_41",
      "terminals": {"bus": 41},
      "params": {
        "N": 3,
        "R": [225.86202701161, 225.86202701161, 225.86202701161],
        "L": [2.1021674748454, 2.1021674748454, 2.1021674748454]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_42",
      "terminals": {"bus": 42},
      "params": {
        "N": 3,
        "R": [817.24416068746, 817.24416068746, 817.24416068746],
        "L": [7.6063521145377, 7.6063521145377, 7.6063521145377]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_43",
      "terminals": {"bus": 43},
      "params": {
        "N": 3,
        "R": [4279.8900290394, 4279.8900290394, 4279.8900290394],
        "L": [39.8342356133, 39.8342356133, 39.8342356133]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_44",
      "terminals": {"bus": 44},
      "params": {
        "N": 3,
        "R": [2074.4634221007, 2074.4634221007, 2074.4634221007],
        "L": [19.307679616816, 19.307679616816, 19.307679616816]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_46",
      "terminals": {"bus": 46},
      "params": {
        "N": 3,
        "R": [1608.7941413025, 1608.7941413025, 1608.7941413025],
        "L": [14.973566511748, 14.973566511748, 14.973566511748]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_47",
      "terminals": {"bus": 47},
      "params": {
        "N": 3,
        "R": [5776.3350708652, 5776.3350708652, 5776.3350708652],
        "L": [53.762174782989, 53.762174782989, 53.762174782989]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_48",
      "terminals": {"bus": 48},
      "params": {
        "N": 3,
        "R": [5608.7032088433, 5608.7032088433, 5608.7032088433],
        "L": [52.201934912186, 52.201934912186, 52.201934912186]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_54",
      "terminals": {"bus": 54},
      "params": {
        "N": 3,
        "R": [3330.3043129937, 3330.3043129937, 3330.3043129937],
        "L": [30.996174487811, 30.996174487811, 30.996174487811]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_56",
      "terminals": {"bus": 56},
      "params": {
        "N": 3,
        "R": [7766.0788096359, 7766.0788096359, 7766.0788096359],
        "L": [72.281272528778, 72.281272528778, 72.281272528778]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_57",
      "terminals": {"bus": 57},
      "params": {
        "N": 3,
        "R": [3053.584048156, 3053.584048156, 3053.584048156],
        "L": [28.42063376656, 28.42063376656, 28.42063376656]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_58",
      "terminals": {"bus": 58},
      "params": {
        "N": 3,
        "R": [2350.9048894841, 2350.9048894841, 2350.9048894841],
        "L": [21.880580641651, 21.880580641651, 21.880580641651]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_59",
      "terminals": {"bus": 59},
      "params": {
        "N": 3,
        "R": [1897.3593459583, 1897.3593459583, 1897.3593459583],
        "L": [17.659331639771, 17.659331639771, 17.659331639771]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_60",
      "terminals": {"bus": 60},
      "params": {
        "N": 3,
        "R": [2457.124664149, 2457.124664149, 2457.124664149],
        "L": [22.869189706472, 22.869189706472, 22.869189706472]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_61",
      "terminals": {"bus": 61},
      "params": {
        "N": 3,
        "R": [492.27175421268, 492.27175421268, 492.27175421268],
        "L": [4.5817330962749, 4.5817330962749, 4.5817330962749]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_62",
      "terminals": {"bus": 62},
      "params": {
        "N": 3,
        "R": [402.90851077794, 402.90851077794, 402.90851077794],
        "L": [3.7499941145014, 3.7499941145014, 3.7499941145014]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_63",
      "terminals": {"bus": 63},
      "params": {
        "N": 3,
        "R": [1107.3738200549, 1107.3738200549, 1107.3738200549],
        "L": [10.306662939716, 10.306662939716, 10.306662939716]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_74",
      "terminals": {"bus": 74},
      "params": {
        "N": 3,
        "R": [536.08492370102, 536.08492370102, 536.08492370102],
        "L": [4.9895089721386, 4.9895089721386, 4.9895089721386]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_75",
      "terminals": {"bus": 75},
      "params": {
        "N": 3,
        "R": [2585.1149970893, 2585.1149970893, 2585.1149970893],
        "L": [24.060461280032, 24.060461280032, 24.060461280032]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_80",
      "terminals": {"bus": 80},
      "params": {
        "N": 3,
        "R": [5891.7463831473, 5891.7463831473, 5891.7463831473],
        "L": [54.836312526627, 54.836312526627, 54.836312526627]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_82",
      "terminals": {"bus": 82},
      "params": {
        "N": 3,
        "R": [1342.1238155741, 1342.1238155741, 1342.1238155741],
        "L": [12.491561336608, 12.491561336608, 12.491561336608]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_83",
      "terminals": {"bus": 83},
      "params": {
        "N": 3,
        "R": [3163.3894821371, 3163.3894821371, 3163.3894821371],
        "L": [29.442646583614, 29.442646583614, 29.442646583614]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_84",
      "terminals": {"bus": 84},
      "params": {
        "N": 3,
        "R": [2394.2434688931, 2394.2434688931, 2394.2434688931],
        "L": [22.283920713814, 22.283920713814, 22.283920713814]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_85",
      "terminals": {"bus": 85},
      "params": {
        "N": 3,
        "R": [1751.9645650935, 1751.9645650935, 1751.9645650935],
        "L": [16.306070185804, 16.306070185804, 16.306070185804]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_86",
      "terminals": {"bus": 86},
      "params": {
        "N": 3,
        "R": [1077.9603580403, 1077.9603580403, 1077.9603580403],
        "L": [10.032905507584, 10.032905507584, 10.032905507584]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_88",
      "terminals": {"bus": 88},
      "params": {
        "N": 3,
        "R": [187.53243887516, 187.53243887516, 187.53243887516],
        "L": [1.7454201615402, 1.7454201615402, 1.7454201615402]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_89",
      "terminals": {"bus": 89},
      "params": {
        "N": 3,
        "R": [159.18043562733, 159.18043562733, 159.18043562733],
        "L": [1.4815422824135, 1.4815422824135, 1.4815422824135]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_93",
      "terminals": {"bus": 93},
      "params": {
        "N": 3,
        "R": [2921.4343330423, 2921.4343330423, 2921.4343330423],
        "L": [27.190650752929, 27.190650752929, 27.190650752929]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_95",
      "terminals": {"bus": 95},
      "params": {
        "N": 3,
        "R": [3385.6011746346, 3385.6011746346, 3385.6011746346],
        "C": [5.7939058516456e-06, 5.7939058516456e-06, 5.7939058516456e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_96",
      "terminals": {"bus": 96},
      "params": {
        "N": 3,
        "R": [3428.1416228378, 3428.1416228378, 3428.1416228378],
        "L": [31.906730980538, 31.906730980538, 31.906730980538]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_97",
      "terminals": {"bus": 97},
      "params": {
        "N": 3,
        "R": [1262.7813377559, 1262.7813377559, 1262.7813377559],
        "L": [11.753083849387, 11.753083849387, 11.753083849387]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_99",
      "terminals": {"bus": 99},
      "params": {
        "N": 3,
        "R": [749.30100015452, 749.30100015452, 749.30100015452],
        "L": [6.9739784606004, 6.9739784606004, 6.9739784606004]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_100",
      "terminals": {"bus": 100},
      "params": {
        "N": 3,
        "R": [235.97108434263, 235.97108434263, 235.97108434263],
        "C": [1.2842147338454e-05, 1.2842147338454e-05, 1.2842147338454e-05]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_101",
      "terminals": {"bus": 101},
      "params": {
        "N": 3,
        "R": [17175.446800147, 17175.446800147, 17175.446800147],
        "L": [159.85726152901, 159.85726152901, 159.85726152901]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_106",
      "terminals": {"bus": 106},
      "params": {
        "N": 3,
        "R": [4887.2724432951, 4887.2724432951, 4887.2724432951],
        "L": [45.487391138165, 45.487391138165, 45.487391138165]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_107",
      "terminals": {"bus": 107},
      "params": {
        "N": 3,
        "R": [182.14005094811, 182.14005094811, 182.14005094811],
        "L": [1.695234106566, 1.695234106566, 1.695234106566]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_108",
      "terminals": {"bus": 108},
      "params": {
        "N": 3,
        "R": [977.97547451171, 977.97547451171, 977.97547451171],
        "L": [9.1023142095478, 9.1023142095478, 9.1023142095478]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_109",
      "terminals": {"bus": 109},
      "params": {
        "N": 3,
        "R": [1645.9359147686, 1645.9359147686, 1645.9359147686],
        "L": [15.319236577109, 15.319236577109, 15.319236577109]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_110",
      "terminals": {"bus": 110},
      "params": {
        "N": 3,
        "R": [821.62171158477, 821.62171158477, 821.62171158477],
        "L": [7.6470768830644, 7.6470768830644, 7.6470768830644]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_111",
      "terminals": {"bus": 111},
      "params": {
        "N": 3,
        "R": [973.3291336172, 973.3291336172, 973.3291336172],
        "L": [9.0590795430923, 9.0590795430923, 9.0590795430923]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_117",
      "terminals": {"bus": 117},
      "params": {
        "N": 3,
        "R": [264.79495898847, 264.79495898847, 264.79495898847],
        "L": [2.4645265928488, 2.4645265928488, 2.4645265928488]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_118",
      "terminals": {"bus": 118},
      "params": {
        "N": 3,
        "R": [2312.8320253757, 2312.8320253757, 2312.8320253757],
        "L": [21.526240952706, 21.526240952706, 21.526240952706]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_119",
      "terminals": {"bus": 119},
      "params": {
        "N": 3,
        "R": [507.54976862992, 507.54976862992, 507.54976862992],
        "L": [4.7239136461837, 4.7239136461837, 4.7239136461837]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_120",
      "terminals": {"bus": 120},
      "params": {
        "N": 3,
        "R": [4706.8701367005, 4706.8701367005, 4706.8701367005],
        "L": [43.808271128373, 43.808271128373, 43.808271128373]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_122",
      "terminals": {"bus": 122},
      "params": {
        "N": 3,
        "R": [662.54903492079, 662.54903492079, 662.54903492079],
        "L": [6.1665464338533, 6.1665464338533, 6.1665464338533]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_129",
      "terminals": {"bus": 129},
      "params": {
        "N": 3,
        "R": [125.36509234244, 125.36509234244, 125.36509234244],
        "L": [1.1668104362439, 1.1668104362439, 1.1668104362439]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_130",
      "terminals": {"bus": 130},
      "params": {
        "N": 3,
        "R": [2269.8402221847, 2269.8402221847, 2269.8402221847],
        "L": [21.12607869652, 21.12607869652, 21.12607869652]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_131",
      "terminals": {"bus": 131},
      "params": {
        "N": 3,
        "R": [295.46943562989, 295.46943562989, 295.46943562989],
        "L": [2.7500237142598, 2.7500237142598, 2.7500237142598]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_132",
      "terminals": {"bus": 132},
      "params": {
        "N": 3,
        "R": [328.46969230766, 328.46969230766, 328.46969230766],
        "L": [3.0571691245589, 3.0571691245589, 3.0571691245589]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_137",
      "terminals": {"bus": 137},
      "params": {
        "N": 3,
        "R": [7491.3862197386, 7491.3862197386, 7491.3862197386],
        "L": [69.724607660176, 69.724607660176, 69.724607660176]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_138",
      "terminals": {"bus": 138},
      "params": {
        "N": 3,
        "R": [4817.4761453117, 4817.4761453117, 4817.4761453117],
        "L": [44.837624420573, 44.837624420573, 44.837624420573]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_139",
      "terminals": {"bus": 139},
      "params": {
        "N": 3,
        "R": [1323.8481851831, 1323.8481851831, 1323.8481851831],
        "L": [12.321450575205, 12.321450575205, 12.321450575205]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_140",
      "terminals": {"bus": 140},
      "params": {
        "N": 3,
        "R": [1115.4153596019, 1115.4153596019, 1115.4153596019],
        "L": [10.381529054584, 10.381529054584, 10.381529054584]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_141",
      "terminals": {"bus": 141},
      "params": {
        "N": 3,
        "R": [6269.5068399656, 6269.5068399656, 6269.5068399656],
        "L": [58.352302426476, 58.352302426476, 58.352302426476]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_142",
      "terminals": {"bus": 142},
      "params": {
        "N": 3,
        "R": [238.58366371866, 238.58366371866, 238.58366371866],
        "L": [2.2205727362249, 2.2205727362249, 2.2205727362249]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_143",
      "terminals": {"bus": 143},
      "params": {
        "N": 3,
        "R": [319.00915455865, 319.00915455865, 319.00915455865],
        "L": [2.9691122392386, 2.9691122392386, 2.9691122392386]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_144",
      "terminals": {"bus": 144},
      "params": {
        "N": 3,
        "R": [1005.8426714136, 1005.8426714136, 1005.8426714136],
        "L": [9.3616990086469, 9.3616990086469, 9.3616990086469]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_145",
      "terminals": {"bus": 145},
      "params": {
        "N": 3,
        "R": [519.37620612774, 519.37620612774, 519.37620612774],
        "L": [4.8339885955215, 4.8339885955215, 4.8339885955215]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_148",
      "terminals": {"bus": 148},
      "params": {
        "N": 3,
        "R": [274.09762468831, 274.09762468831, 274.09762468831],
        "L": [2.5511121788652, 2.5511121788652, 2.5511121788652]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_157",
      "terminals": {"bus": 157},
      "params": {
        "N": 3,
        "R": [635.50240139474, 635.50240139474, 635.50240139474],
        "L": [5.9148170481795, 5.9148170481795, 5.9148170481795]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_158",
      "terminals": {"bus": 158},
      "params": {
        "N": 3,
        "R": [999.82048093949, 999.82048093949, 999.82048093949],
        "L": [9.3056175027716, 9.3056175027716, 9.3056175027716]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_159",
      "terminals": {"bus": 159},
      "params": {
        "N": 3,
        "R": [6177.5045801401, 6177.5045801401, 6177.5045801401],
        "L": [57.495855799573, 57.495855799573, 57.495855799573]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_162",
      "terminals": {"bus": 162},
      "params": {
        "N": 3,
        "R": [6275.9424194895, 6275.9424194895, 6275.9424194895],
        "L": [58.412045658342, 58.412045658342, 58.412045658342]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_163",
      "terminals": {"bus": 163},
      "params": {
        "N": 3,
        "R": [188.09111750407, 188.09111750407, 188.09111750407],
        "L": [1.7506210374822, 1.7506210374822, 1.7506210374822]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_171",
      "terminals": {"bus": 171},
      "params": {
        "N": 3,
        "R": [1265.4624935464, 1265.4624935464, 1265.4624935464],
        "L": [11.778046787552, 11.778046787552, 11.778046787552]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_172",
      "terminals": {"bus": 172},
      "params": {
        "N": 3,
        "R": [1620.8918151754, 1620.8918151754, 1620.8918151754],
        "L": [15.086137708211, 15.086137708211, 15.086137708211]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_173",
      "terminals": {"bus": 173},
      "params": {
        "N": 3,
        "R": [987.63653993731, 987.63653993731, 987.63653993731],
        "L": [9.192233905046, 9.192233905046, 9.192233905046]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_174",
      "terminals": {"bus": 174},
      "params": {
        "N": 3,
        "R": [3159.3045786119, 3159.3045786119, 3159.3045786119],
        "L": [29.404630974022, 29.404630974022, 29.404630974022]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_175",
      "terminals": {"bus": 175},
      "params": {
        "N": 3,
        "R": [1172.9597173533, 1172.9597173533, 1172.9597173533],
        "L": [10.917095179376, 10.917095179376, 10.917095179376]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_176",
      "terminals": {"bus": 176},
      "params": {
        "N": 3,
        "R": [482.53745424278, 482.53745424278, 482.53745424278],
        "L": [4.491119715317, 4.491119715317, 4.491119715317]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_177",
      "terminals": {"bus": 177},
      "params": {
        "N": 3,
        "R": [870.5986538991, 870.5986538991, 870.5986538991],
        "L": [8.1029273026039, 8.1029273026039, 8.1029273026039]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_179",
      "terminals": {"bus": 179},
      "params": {
        "N": 3,
        "R": [369.26845755114, 369.26845755114, 369.26845755114],
        "L": [3.4368971772536, 3.4368971772536, 3.4368971772536]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_180",
      "terminals": {"bus": 180},
      "params": {
        "N": 3,
        "R": [1124.4327188156, 1124.4327188156, 1124.4327188156],
        "L": [10.465430009511, 10.465430009511, 10.465430009511]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_181",
      "terminals": {"bus": 181},
      "params": {
        "N": 3,
        "R": [182.94773927902, 182.94773927902, 182.94773927902],
        "L": [1.7027519420593, 1.7027519420593, 1.7027519420593]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_184",
      "terminals": {"bus": 184},
      "params": {
        "N": 3,
        "R": [819.80785743497, 819.80785743497, 819.80785743497],
        "L": [7.6302066736935, 7.6302066736935, 7.6302066736935]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_185",
      "terminals": {"bus": 185},
      "params": {
        "N": 3,
        "R": [849.93128168057, 849.93128168057, 849.93128168057],
        "L": [7.9105661946227, 7.9105661946227, 7.9105661946227]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_186",
      "terminals": {"bus": 186},
      "params": {
        "N": 3,
        "R": [4389.6522040732, 4389.6522040732, 4389.6522040732],
        "L": [40.855848389531, 40.855848389531, 40.855848389531]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_190",
      "terminals": {"bus": 190},
      "params": {
        "N": 3,
        "R": [595.52972804911, 595.52972804911, 595.52972804911],
        "L": [5.5427714561176, 5.5427714561176, 5.5427714561176]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_191",
      "terminals": {"bus": 191},
      "params": {
        "N": 3,
        "R": [1216.5755249835, 1216.5755249835, 1216.5755249835],
        "L": [11.323034546865, 11.323034546865, 11.323034546865]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_192",
      "terminals": {"bus": 192},
      "params": {
        "N": 3,
        "R": [181.44691982785, 181.44691982785, 181.44691982785],
        "L": [1.6887796581547, 1.6887796581547, 1.6887796581547]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_193",
      "terminals": {"bus": 193},
      "params": {
        "N": 3,
        "R": [407.22635533981, 407.22635533981, 407.22635533981],
        "L": [3.7901814792305, 3.7901814792305, 3.7901814792305]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_194",
      "terminals": {"bus": 194},
      "params": {
        "N": 3,
        "R": [248.13288198959, 248.13288198959, 248.13288198959],
        "C": [6.9819739738535e-06, 6.9819739738535e-06, 6.9819739738535e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_198",
      "terminals": {"bus": 198},
      "params": {
        "N": 3,
        "R": [1698.1225348841, 1698.1225348841, 1698.1225348841],
        "L": [15.804930906596, 15.804930906596, 15.804930906596]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_199",
      "terminals": {"bus": 199},
      "params": {
        "N": 3,
        "R": [2391.6332200691, 2391.6332200691, 2391.6332200691],
        "L": [22.259664891765, 22.259664891765, 22.259664891765]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_200",
      "terminals": {"bus": 200},
      "params": {
        "N": 3,
        "R": [914.54094043899, 914.54094043899, 914.54094043899],
        "L": [8.5119133551449, 8.5119133551449, 8.5119133551449]
      }
    },
    {
      "class": "Machine",
      "id": "49_1_genrou",
      "terminals": {"bus": 49},
      "inputs": {"efd": "49_1_sexs_pti.EFD", "pm": "49_1_tgov1.PM"},
      "params": {
        "S": 5440000.0572205,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 5.211452960968,
        "Rs": 0,
        "Ll": 0.23839999735355,
        "Lmd": 2.2587001174688,
        "Lmq": 2.1277999728918,
        "Llfd": 0.22087505300105,
        "Rfd": 0.00096491951320538,
        "Ll1d": 0.12765007196208,
        "R1d": 0.035604159742707,
        "Ll1q": 0.69133631303378,
        "R1q": 0.0053505945618799,
        "Ll2q": 0.091847163030952,
        "R2q": 0.02044911743223,
        "S10": 0.19709999859333,
        "S12": 0.62940001487732
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "49_1_tgov1",
      "inputs": {"omega": "49_1_genrou.omega"},
      "params": {
        "Trate": 5.4400000572205,
        "R": 0.03999999910593,
        "T1": 0.32031887769699,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 5440000.0572205
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "49_1_sexs_pti",
      "inputs": {"vt": "49_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.050000000745058,
        "K": 130.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "50_1_genrou",
      "terminals": {"bus": 50},
      "inputs": {"efd": "50_1_sexs_pti.EFD", "pm": "50_1_tgov1.PM"},
      "params": {
        "S": 5440000.0572205,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 9.1610832214355,
        "Rs": 0,
        "Ll": 0.095399998128414,
        "Lmd": 1.2348999753594,
        "Lmq": 1.1844999566674,
        "Llfd": 0.086571419465849,
        "Rfd": 0.00079865841712524,
        "Ll1d": 0.058946374917603,
        "R1d": 0.0072029911877632,
        "Ll1q": 0.39071080074899,
        "R1q": 0.0031432905763067,
        "Ll2q": 0.0385775169798,
        "R2q": 0.011509905402057,
        "S10": 0.17180000245571,
        "S12": 0.57880002260208
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "50_1_tgov1",
      "inputs": {"omega": "50_1_genrou.omega"},
      "params": {
        "Trate": 5.4400000572205,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.508740901947,
        "T3": 7.5262980461121,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 5440000.0572205
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "50_1_sexs_pti",
      "inputs": {"vt": "50_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.050000000745058,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "51_1_genrou",
      "terminals": {"bus": 51},
      "inputs": {"efd": "51_1_sexs_pti.EFD", "pm": "51_1_tgov1.PM"},
      "params": {
        "S": 5440000.0572205,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 8.6003141403198,
        "Rs": 0,
        "Ll": 0.11259999871254,
        "Lmd": 1.3383999764919,
        "Lmq": 1.2798000276089,
        "Llfd": 0.10272193741926,
        "Rfd": 0.00043697425504944,
        "Ll1d": 0.067120701075932,
        "R1d": 0.01584924845343,
        "Ll1q": 0.1091823995857,
        "R1q": 0.0043299921772555,
        "Ll2q": 0.064765348010254,
        "R2q": 0.010296836541202,
        "S10": 0.021900000050664,
        "S12": 0.27889999747276
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "51_1_tgov1",
      "inputs": {"omega": "51_1_genrou.omega"},
      "params": {
        "Trate": 5.4400000572205,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 5440000.0572205
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "51_1_sexs_pti",
      "inputs": {"vt": "51_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "52_1_genrou",
      "terminals": {"bus": 52},
      "inputs": {"efd": "52_1_sexs_pti.EFD", "pm": "52_1_tgov1.PM"},
      "params": {
        "S": 5440000.0572205,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.9625277519226,
        "Rs": 0,
        "Ll": 0.11379999667406,
        "Lmd": 1.8053999468684,
        "Lmq": 1.7142999693751,
        "Llfd": 0.10172606480342,
        "Rfd": 0.00060199545550045,
        "Ll1d": 0.067546139677866,
        "R1d": 0.010497955920361,
        "Ll1q": 0.61847069633871,
        "R1q": 0.0045355613272053,
        "Ll2q": 0.043499648988796,
        "R2q": 0.027635671710304,
        "S10": 0.11140000075102,
        "S12": 0.4578999876976
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "52_1_tgov1",
      "inputs": {"omega": "52_1_genrou.omega"},
      "params": {
        "Trate": 5.4400000572205,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 5440000.0572205
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "52_1_sexs_pti",
      "inputs": {"vt": "52_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.10000000149012,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "53_1_genrou",
      "terminals": {"bus": 53},
      "inputs": {"efd": "53_1_sexs_pti.EFD", "pm": "53_1_tgov1.PM"},
      "params": {
        "S": 10880000.114441,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 5.5136427879333,
        "Rs": 0,
        "Ll": 0.16269999742508,
        "Lmd": 1.7254000306129,
        "Lmq": 1.6365000605583,
        "Llfd": 0.14928838920003,
        "Rfd": 0.00061155095226558,
        "Ll1d": 0.091156426321643,
        "R1d": 0.026245227580462,
        "Ll1q": 0.35689953205755,
        "R1q": 0.0035561616417227,
        "Ll2q": 0.067407225853702,
        "R2q": 0.01549448737665,
        "S10": 0.12099999934435,
        "S12": 0.47710001468658
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "53_1_tgov1",
      "inputs": {"omega": "53_1_genrou.omega"},
      "params": {
        "Trate": 10.880000114441,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 10880000.114441
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "53_1_sexs_pti",
      "inputs": {"vt": "53_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "65_1_genrou",
      "terminals": {"bus": 65},
      "inputs": {"efd": "65_1_sexs_pti.EFD", "pm": "65_1_tgov1.PM"},
      "params": {
        "S": 180479995.72754,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 6.2899322509766,
        "Rs": 0,
        "Ll": 0.098499998450279,
        "Lmd": 1.2258000522852,
        "Lmq": 1.1758999973536,
        "Llfd": 0.089488545722052,
        "Rfd": 0.00069939085564414,
        "Ll1d": 0.060309908743934,
        "R1d": 0.0069689647859006,
        "Ll1q": 0.53160902399235,
        "R1q": 0.0087624459781677,
        "Ll2q": 0.038699784229567,
        "R2q": 0.017836624628928,
        "S10": 0.16339999437332,
        "S12": 0.56199997663498
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "65_1_tgov1",
      "inputs": {"omega": "65_1_genrou.omega"},
      "params": {
        "Trate": 180.47999572754,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.9096517562866,
        "T3": 9.6988391876221,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 180479995.72754
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "65_1_sexs_pti",
      "inputs": {"vt": "65_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.050000000745058, "K": 160.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "67_1_genrou",
      "terminals": {"bus": 67},
      "inputs": {"efd": "67_1_sexs_pti.EFD", "pm": "67_1_tgov1.PM"},
      "params": {
        "S": 5639999.8664856,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 8.7907676696777,
        "Rs": 0,
        "Ll": 0.21960000693798,
        "Lmd": 2.250800088048,
        "Lmq": 2.1217000037432,
        "Llfd": 0.20204236682527,
        "Rfd": 0.001238529391689,
        "Ll1d": 0.11851831005289,
        "R1d": 0.019856362178902,
        "Ll1q": 0.40275650218018,
        "R1q": 0.0057702098861,
        "Ll2q": 0.091936706537042,
        "R2q": 0.019384869160851,
        "S10": 0.089100003242493,
        "S12": 0.41339999437332
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "67_1_tgov1",
      "inputs": {"omega": "67_1_genrou.omega"},
      "params": {
        "Trate": 5.6399998664856,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 7.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 5639999.8664856
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "67_1_sexs_pti",
      "inputs": {"vt": "67_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "68_1_genrou",
      "terminals": {"bus": 68},
      "inputs": {"efd": "68_1_sexs_pti.EFD", "pm": "68_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.0841507911682,
        "Rs": 0,
        "Ll": 0.065600000321865,
        "Lmd": 1.2004000321031,
        "Lmq": 1.1545999422669,
        "Llfd": 0.058410304618024,
        "Rfd": 0.0004324080521819,
        "Ll1d": 0.044704217644261,
        "R1d": 0.0054913493267691,
        "Ll1q": 0.19115121909659,
        "R1q": 0.0035128085153697,
        "Ll2q": 0.029218394471455,
        "R2q": 0.0087611573949388,
        "S10": 0.11980000138283,
        "S12": 0.47470000386238
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "68_1_tgov1",
      "inputs": {"omega": "68_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.29399248957634,
        "T2": 2.0999999046326,
        "T3": 7.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "68_1_sexs_pti",
      "inputs": {"vt": "68_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.019999999552965, "K": 200.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "69_1_genrou",
      "terminals": {"bus": 69},
      "inputs": {"efd": "69_1_sexs_pti.EFD", "pm": "69_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 1.463592171669,
        "Rs": 0,
        "Ll": 0.21490000188351,
        "Lmd": 1.8508000522852,
        "Lmq": 1.7495999485254,
        "Llfd": 0.20123417276373,
        "Rfd": 0.0010788207417509,
        "Ll1d": 0.11635038230313,
        "R1d": 0.032513279608316,
        "Ll1q": 0.16694155043723,
        "R1q": 0.0038284389040303,
        "Ll2q": 0.13257867714278,
        "R2q": 0.011960909185902,
        "S10": 0.093900002539158,
        "S12": 0.42280000448227
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "69_1_tgov1",
      "inputs": {"omega": "69_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.38507470488548,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "69_1_sexs_pti",
      "inputs": {"vt": "69_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 8.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "70_1_genrou",
      "terminals": {"bus": 70},
      "inputs": {"efd": "70_1_sexs_pti.EFD", "pm": "70_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 1.6342126131058,
        "Rs": 0,
        "Ll": 0.1380999982357,
        "Lmd": 1.626099973917,
        "Lmq": 1.5458000004292,
        "Llfd": 0.12595486679888,
        "Rfd": 0.00050191371388616,
        "Ll1d": 0.07944496141955,
        "R1d": 0.010650739673845,
        "Ll1q": 0.3639647529665,
        "R1q": 0.0046728238231343,
        "Ll2q": 0.056346860141305,
        "R2q": 0.020966565423171,
        "S10": 0.030799999833107,
        "S12": 0.29660001397133
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "70_1_tgov1",
      "inputs": {"omega": "70_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.20569650828838,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "70_1_sexs_pti",
      "inputs": {"vt": "70_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.050000000745058, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "71_1_genrou",
      "terminals": {"bus": 71},
      "inputs": {"efd": "71_1_sexs_pti.EFD", "pm": "71_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 8.8016271591187,
        "Rs": 0,
        "Ll": 0.11599999666214,
        "Lmd": 1.3764000535011,
        "Lmq": 1.3147999644279,
        "Llfd": 0.10586036645612,
        "Rfd": 0.0004003072754992,
        "Ll1d": 0.068878023133507,
        "R1d": 0.010170951863525,
        "Ll1q": 0.33220745464842,
        "R1q": 0.0045132467884884,
        "Ll2q": 0.047799733498097,
        "R2q": 0.019815215310856,
        "S10": 0.14169999957085,
        "S12": 0.5184999704361
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "71_1_tgov1",
      "inputs": {"omega": "71_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.41585007309914,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "71_1_sexs_pti",
      "inputs": {"vt": "71_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "72_1_genrou",
      "terminals": {"bus": 72},
      "inputs": {"efd": "72_1_sexs_pti.EFD", "pm": "72_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.8354229927063,
        "Rs": 0,
        "Ll": 0.13089999556541,
        "Lmd": 1.7877999842167,
        "Lmq": 1.6968000233173,
        "Llfd": 0.11800696533424,
        "Rfd": 0.0010691601298954,
        "Ll1d": 0.075821917605436,
        "R1d": 0.011696566753646,
        "Ll1q": 0.32662416424582,
        "R1q": 0.0044479153908273,
        "Ll2q": 0.053846660402928,
        "R2q": 0.014710237710084,
        "S10": 0.11180000007153,
        "S12": 0.45870000123978
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "72_1_tgov1",
      "inputs": {"omega": "72_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "72_1_sexs_pti",
      "inputs": {"vt": "72_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 8.0, "Te": 0.050000000745058, "K": 140.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "73_1_genrou",
      "terminals": {"bus": 73},
      "inputs": {"efd": "73_1_sexs_pti.EFD", "pm": "73_1_tgov1.PM"},
      "params": {
        "S": 33500000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.1485643386841,
        "Rs": 0,
        "Ll": 0.18179999291897,
        "Lmd": 1.6540000587702,
        "Lmq": 1.5686999708414,
        "Llfd": 0.16944598777873,
        "Rfd": 0.00054187010261437,
        "Ll1d": 0.10031820709126,
        "R1d": 0.030908451311523,
        "Ll1q": 0.2266014437206,
        "R1q": 0.0032378193984963,
        "Ll2q": 0.087535353918311,
        "R2q": 0.010461408961373,
        "S10": 0.19959999620914,
        "S12": 0.63419997692108
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "73_1_tgov1",
      "inputs": {"omega": "73_1_genrou.omega"},
      "params": {
        "Trate": 33.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 33500000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "73_1_sexs_pti",
      "inputs": {"vt": "73_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "76_1_genrou",
      "terminals": {"bus": 76},
      "inputs": {"efd": "76_1_sexs_pti.EFD", "pm": "76_1_tgov1.PM"},
      "params": {
        "S": 4800000.1907349,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 6.7470655441284,
        "Rs": 0,
        "Ll": 0.20370000600815,
        "Lmd": 1.8704999089241,
        "Lmq": 1.7687999606133,
        "Llfd": 0.18941771146522,
        "Rfd": 0.00083232056231224,
        "Ll1d": 0.0045787190967734,
        "R1d": 0.016788157336739,
        "Ll1q": 0.058364292388193,
        "R1q": 0.0063680248966127,
        "Ll2q": 0.0048422274605305,
        "R2q": 0.0027862204780865,
        "S10": 0.084399998188019,
        "S12": 0.40380001068115
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "76_1_tgov1",
      "inputs": {"omega": "76_1_genrou.omega"},
      "params": {
        "Trate": 4.8000001907349,
        "R": 0.050000000745058,
        "T1": 0.11706554144621,
        "T2": 2.3081376552582,
        "T3": 6.9244823455811,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 4800000.1907349
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "76_1_sexs_pti",
      "inputs": {"vt": "76_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "77_1_genrou",
      "terminals": {"bus": 77},
      "inputs": {"efd": "77_1_sexs_pti.EFD", "pm": "77_1_tgov1.PM"},
      "params": {
        "S": 2880000.1144409,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 5.141589641571,
        "Rs": 0,
        "Ll": 0.10480000078678,
        "Lmd": 1.4234000295401,
        "Lmq": 1.3594000190496,
        "Llfd": 0.094594721262816,
        "Rfd": 0.00064202787075846,
        "Ll1d": 0.063185905561177,
        "R1d": 0.0088353039791114,
        "Ll1q": 0.55817642440633,
        "R1q": 0.0038104198167781,
        "Ll2q": 0.040694897947854,
        "R2q": 0.014783824908189,
        "S10": 0.12200000137091,
        "S12": 0.47920000553131
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "77_1_tgov1",
      "inputs": {"omega": "77_1_genrou.omega"},
      "params": {
        "Trate": 2.8800001144409,
        "R": 0.050000000745058,
        "T1": 0.23719231784344,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2880000.1144409
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "77_1_sexs_pti",
      "inputs": {"vt": "77_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.050000000745058,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "90_1_genrou",
      "terminals": {"bus": 90},
      "inputs": {"efd": "90_1_sexs_pti.EFD", "pm": "90_1_tgov1.PM"},
      "params": {
        "S": 3839999.9141693,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.4203977584839,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.5557999834418,
        "Lmq": 1.4829999431968,
        "Llfd": 0.089576679488878,
        "Rfd": 0.00095415526348593,
        "Ll1d": 0.061114831980801,
        "R1d": 0.010341867533719,
        "Ll1q": 0.21319696326993,
        "R1q": 0.0054241132360612,
        "Ll2q": 0.043851554030162,
        "R2q": 0.012388665026227,
        "S10": 0.15629999339581,
        "S12": 0.54769998788834
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "90_1_tgov1",
      "inputs": {"omega": "90_1_genrou.omega"},
      "params": {
        "Trate": 3.8399999141693,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 1.1187356710434,
        "T3": 3.3562407493591,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 3839999.9141693
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "90_1_sexs_pti",
      "inputs": {"vt": "90_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.050000000745058,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "91_1_genrou",
      "terminals": {"bus": 91},
      "inputs": {"efd": "91_1_sexs_pti.EFD", "pm": "91_1_tgov1.PM"},
      "params": {
        "S": 6000000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 6.4018378257751,
        "Rs": 0,
        "Ll": 0.11710000038147,
        "Lmd": 1.4545999765396,
        "Lmq": 1.3875999450684,
        "Llfd": 0.10646031650225,
        "Rfd": 0.00055164875507059,
        "Ll1d": 0.069304126831601,
        "R1d": 0.009390148237528,
        "Ll1q": 0.34968572700459,
        "R1q": 0.0084851654871555,
        "Ll2q": 0.047779629645216,
        "R2q": 0.014484234812815,
        "S10": 0.054499998688698,
        "S12": 0.34409999847412
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "91_1_tgov1",
      "inputs": {"omega": "91_1_genrou.omega"},
      "params": {
        "Trate": 6.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 6000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "91_1_sexs_pti",
      "inputs": {"vt": "91_pmu.vrms"},
      "params": {"Ta": 1.0, "Tb": 8.0, "Te": 0.050000000745058, "K": 190.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "94_1_genrou",
      "terminals": {"bus": 94},
      "inputs": {"efd": "94_1_sexs_pti.EFD", "pm": "94_1_tgov1.PM"},
      "params": {
        "S": 21600000.38147,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.2620604038239,
        "Rs": 0,
        "Ll": 0.11500000208616,
        "Lmd": 1.7216999605298,
        "Lmq": 1.6363999918103,
        "Llfd": 0.10324052466397,
        "Rfd": 0.00065742331363224,
        "Ll1d": 0.068452453699013,
        "R1d": 0.0074188413198018,
        "Ll1q": 0.43829200233306,
        "R1q": 0.0044749483662759,
        "Ll2q": 0.04548982310205,
        "R2q": 0.02096289389955,
        "S10": 0.1262000054121,
        "S12": 0.487399995327
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "94_1_tgov1",
      "inputs": {"omega": "94_1_genrou.omega"},
      "params": {
        "Trate": 21.60000038147,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 21600000.38147
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "94_1_sexs_pti",
      "inputs": {"vt": "94_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.050000000745058,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "104_1_genrou",
      "terminals": {"bus": 104},
      "inputs": {"efd": "104_1_sexs_pti.EFD", "pm": "104_1_tgov1.PM"},
      "params": {
        "S": 118800003.05176,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 2.3995108604431,
        "Rs": 0,
        "Ll": 0.069700002670288,
        "Lmd": 1.2634999752045,
        "Lmq": 1.2129999399185,
        "Llfd": 0.062110109635592,
        "Rfd": 0.00062022256796236,
        "Ll1d": 0.047001198405955,
        "R1d": 0.010472395128583,
        "Ll1q": 0.59947721793212,
        "R1q": 0.0078085836141726,
        "Ll2q": 0.028030502645009,
        "R2q": 0.022412780999268,
        "S10": 0.17620000243187,
        "S12": 0.58740001916885
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "104_1_tgov1",
      "inputs": {"omega": "104_1_genrou.omega"},
      "params": {
        "Trate": 118.80000305176,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 1.318720459938,
        "T3": 4.3957347869873,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 118800003.05176
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "104_1_sexs_pti",
      "inputs": {"vt": "104_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "105_1_genrou",
      "terminals": {"bus": 105},
      "inputs": {"efd": "105_1_sexs_pti.EFD", "pm": "105_1_tgov1.PM"},
      "params": {
        "S": 237600006.10352,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 1.5013835430145,
        "Rs": 0,
        "Ll": 0.17249999940395,
        "Lmd": 1.4913000017405,
        "Lmq": 1.417999997735,
        "Llfd": 0.16159907503524,
        "Rfd": 0.00081606097494047,
        "Ll1d": 0.095764072992079,
        "R1d": 0.011241554900952,
        "Ll1q": 0.18698404853622,
        "R1q": 0.0050329263665305,
        "Ll2q": 0.088906502852539,
        "R2q": 0.013113589127142,
        "S10": 0.050900001078844,
        "S12": 0.33689999580383
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "105_1_tgov1",
      "inputs": {"omega": "105_1_genrou.omega"},
      "params": {
        "Trate": 237.60000610352,
        "R": 0.050000000745058,
        "T1": 0.44965168833733,
        "T2": 1.9176535606384,
        "T3": 6.3921785354614,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 237600006.10352
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "105_1_sexs_pti",
      "inputs": {"vt": "105_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.019999999552965, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "114_1_genrou",
      "terminals": {"bus": 114},
      "inputs": {"efd": "114_1_sexs_pti.EFD", "pm": "114_1_tgov1.PM"},
      "params": {
        "S": 2039999.961853,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 8.9160232543945,
        "Rs": 0,
        "Ll": 0.14380000531673,
        "Lmd": 1.3166999965906,
        "Lmq": 1.2574000507593,
        "Llfd": 0.13385128058975,
        "Rfd": 0.00063345077031572,
        "Ll1d": 0.081836757933246,
        "R1d": 0.011331249806946,
        "Ll1q": 0.42475206029239,
        "R1q": 0.0043144916465658,
        "Ll2q": 0.057802485706424,
        "R2q": 0.015482437015088,
        "S10": 0.02280000038445,
        "S12": 0.28069999814034
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "114_1_tgov1",
      "inputs": {"omega": "114_1_genrou.omega"},
      "params": {
        "Trate": 2.039999961853,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 7.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2039999.961853
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "114_1_sexs_pti",
      "inputs": {"vt": "114_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.019999999552965,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "115_1_genrou",
      "terminals": {"bus": 115},
      "inputs": {"efd": "115_1_sexs_pti.EFD", "pm": "115_1_tgov1.PM"},
      "params": {
        "S": 180000000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 2.7267782688141,
        "Rs": 0,
        "Ll": 0.11519999802113,
        "Lmd": 1.0613999813795,
        "Lmq": 1.021699950099,
        "Llfd": 0.10736227409879,
        "Rfd": 0.00069508952224449,
        "Ll1d": 0.068114137045021,
        "R1d": 0.020244475816599,
        "Ll1q": 0.29999015236416,
        "R1q": 0.0026713592870866,
        "Ll2q": 0.048483797617961,
        "R2q": 0.015366551743695,
        "S10": 0.13889999687672,
        "S12": 0.51289999485016
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "115_1_tgov1",
      "inputs": {"omega": "115_1_genrou.omega"},
      "params": {
        "Trate": 180.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 180000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "115_1_sexs_pti",
      "inputs": {"vt": "115_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.10000000149012, "K": 250.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "125_1_genrou",
      "terminals": {"bus": 125},
      "inputs": {"efd": "125_1_sexs_pti.EFD", "pm": "125_1_tgov1.PM"},
      "params": {
        "S": 156059997.55859,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 2.1874797344208,
        "Rs": 0,
        "Ll": 0.19750000536442,
        "Lmd": 1.9483001083136,
        "Lmq": 1.8415999263525,
        "Llfd": 0.18241731894522,
        "Rfd": 0.00090849088992077,
        "Ll1d": 0.1078519384387,
        "R1d": 0.020293507053936,
        "Ll1q": 0.38949699309846,
        "R1q": 0.0047569877888723,
        "Ll2q": 0.082258799408237,
        "R2q": 0.017500056247092,
        "S10": 0.035599999129772,
        "S12": 0.3061999976635
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "125_1_tgov1",
      "inputs": {"omega": "125_1_genrou.omega"},
      "params": {
        "Trate": 156.05999755859,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 156059997.55859
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "125_1_sexs_pti",
      "inputs": {"vt": "125_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "126_1_genrou",
      "terminals": {"bus": 126},
      "inputs": {"efd": "126_1_sexs_pti.EFD", "pm": "126_1_tgov1.PM"},
      "params": {
        "S": 156059997.55859,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 7.2997107505798,
        "Rs": 0,
        "Ll": 0.083700001239777,
        "Lmd": 1.1961000561714,
        "Lmq": 1.1493000388145,
        "Llfd": 0.075367473408469,
        "Rfd": 0.0004547403054708,
        "Ll1d": 0.05321877084492,
        "R1d": 0.014897522687492,
        "Ll1q": 0.24067210323908,
        "R1q": 0.0032114062886937,
        "Ll2q": 0.035881376721072,
        "R2q": 0.011411029315016,
        "S10": 0.060300000011921,
        "S12": 0.35569998621941
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "126_1_tgov1",
      "inputs": {"omega": "126_1_genrou.omega"},
      "params": {
        "Trate": 156.05999755859,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 156059997.55859
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "126_1_sexs_pti",
      "inputs": {"vt": "126_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 200.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "127_1_genrou",
      "terminals": {"bus": 127},
      "inputs": {"efd": "127_1_sexs_pti.EFD", "pm": "127_1_tgov1.PM"},
      "params": {
        "S": 156059997.55859,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.3850741386414,
        "Rs": 0,
        "Ll": 0.065700002014637,
        "Lmd": 1.1831000372767,
        "Lmq": 1.1384000107646,
        "Llfd": 0.058562031260175,
        "Rfd": 0.00039476592165771,
        "Ll1d": 0.044965039240263,
        "R1d": 0.0046974968631878,
        "Ll1q": 0.16603337880288,
        "R1q": 0.0024641198798354,
        "Ll2q": 0.030066745290905,
        "R2q": 0.0062213631090208,
        "S10": 0.19679999351501,
        "S12": 0.62870001792908
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "127_1_tgov1",
      "inputs": {"omega": "127_1_genrou.omega"},
      "params": {
        "Trate": 156.05999755859,
        "R": 0.050000000745058,
        "T1": 0.18308836221695,
        "T2": 0.5198877453804,
        "T3": 1.5596787929535,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 156059997.55859
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "127_1_sexs_pti",
      "inputs": {"vt": "127_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.050000000745058,
        "K": 110.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "135_1_genrou",
      "terminals": {"bus": 135},
      "inputs": {"efd": "135_1_sexs_pti.EFD", "pm": "135_1_tgov1.PM"},
      "params": {
        "S": 535679992.67578,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.2328987121582,
        "Rs": 0,
        "Ll": 0.19059999287128,
        "Lmd": 1.9051000326872,
        "Lmq": 1.8018999546766,
        "Llfd": 0.17574281262165,
        "Rfd": 0.00063387659420049,
        "Ll1d": 0.10435419222219,
        "R1d": 0.011805514035846,
        "Ll1q": 0.62383298198976,
        "R1q": 0.0086160369728865,
        "Ll2q": 0.073314719712092,
        "R2q": 0.022598094690116,
        "S10": 0.067900002002716,
        "S12": 0.37090000510216
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "135_1_tgov1",
      "inputs": {"omega": "135_1_genrou.omega"},
      "params": {
        "Trate": 535.67999267578,
        "R": 0.050000000745058,
        "T1": 0.36373928189278,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 535679992.67578
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "135_1_sexs_pti",
      "inputs": {"vt": "135_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 150.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "136_1_genrou",
      "terminals": {"bus": 136},
      "inputs": {"efd": "136_1_sexs_pti.EFD", "pm": "136_1_tgov1.PM"},
      "params": {
        "S": 535679992.67578,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.2156465053558,
        "Rs": 0,
        "Ll": 0.15099999308586,
        "Lmd": 1.7665000259876,
        "Lmq": 1.6755999624729,
        "Llfd": 0.13765075155488,
        "Rfd": 0.00095739271039933,
        "Ll1d": 0.085467195870341,
        "R1d": 0.013825025897282,
        "Ll1q": 0.53096661895009,
        "R1q": 0.0059853762920079,
        "Ll2q": 0.058647275906949,
        "R2q": 0.021798717432138,
        "S10": 0.1203999966383,
        "S12": 0.47589999437332
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "136_1_tgov1",
      "inputs": {"omega": "136_1_genrou.omega"},
      "params": {
        "Trate": 535.67999267578,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 1.7178795337677,
        "T3": 5.1536903381348,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 535679992.67578
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "136_1_sexs_pti",
      "inputs": {"vt": "136_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "147_1_genrou",
      "terminals": {"bus": 147},
      "inputs": {"efd": "147_1_sexs_pti.EFD", "pm": "147_1_tgov1.PM"},
      "params": {
        "S": 120599998.47412,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.979204416275,
        "Rs": 0,
        "Ll": 0.26350000500679,
        "Lmd": 2.1802999675274,
        "Lmq": 2.053100079298,
        "Llfd": 0.24753864857885,
        "Rfd": 0.00072925395845729,
        "Ll1d": 0.13973141032822,
        "R1d": 0.017428640635736,
        "Ll1q": 0.15509299225932,
        "R1q": 0.0058591717379614,
        "Ll2q": 0.21185543726509,
        "R2q": 0.0226490727232,
        "S10": 0.19679999351501,
        "S12": 0.62879997491837
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "147_1_tgov1",
      "inputs": {"omega": "147_1_genrou.omega"},
      "params": {
        "Trate": 120.59999847412,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 120599998.47412
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "147_1_sexs_pti",
      "inputs": {"vt": "147_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.10000000149012,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "151_1_genrou",
      "terminals": {"bus": 151},
      "inputs": {"efd": "151_1_sexs_pti.EFD", "pm": "151_1_tgov1.PM"},
      "params": {
        "S": 6480000.0190735,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 5.3589053153992,
        "Rs": 0,
        "Ll": 0.10980000346899,
        "Lmd": 1.1340000405908,
        "Lmq": 1.0895999446511,
        "Llfd": 0.10130835964176,
        "Rfd": 0.0006051595256252,
        "Ll1d": 0.06569725684599,
        "R1d": 0.016190674815409,
        "Ll1q": 0.10275529127017,
        "R1q": 0.0023919084908868,
        "Ll2q": 0.065255424039016,
        "R2q": 0.0068869966168677,
        "S10": 0.080399997532368,
        "S12": 0.39590001106262
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "151_1_tgov1",
      "inputs": {"omega": "151_1_genrou.omega"},
      "params": {
        "Trate": 6.4800000190735,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 0.71988213062286,
        "T3": 2.3996069431305,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 6480000.0190735
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "151_1_sexs_pti",
      "inputs": {"vt": "151_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.050000000745058,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "152_1_genrou",
      "terminals": {"bus": 152},
      "inputs": {"efd": "152_1_sexs_pti.EFD", "pm": "152_1_tgov1.PM"},
      "params": {
        "S": 92669998.168945,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 5.8576197624207,
        "Rs": 0,
        "Ll": 0.17190000414848,
        "Lmd": 2.1459999382496,
        "Lmq": 2.027400046587,
        "Llfd": 0.15585235304497,
        "Rfd": 0.00077202303824019,
        "Ll1d": 0.095705574651181,
        "R1d": 0.012437493476453,
        "Ll1q": 0.21403895555483,
        "R1q": 0.0047390414363524,
        "Ll2q": 0.082198073324666,
        "R2q": 0.01709292237219,
        "S10": 0.17120000720024,
        "S12": 0.5774000287056
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "152_1_tgov1",
      "inputs": {"omega": "152_1_genrou.omega"},
      "params": {
        "Trate": 92.669998168945,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 92669998.168945
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "152_1_sexs_pti",
      "inputs": {"vt": "152_pmu.vrms"},
      "params": {
        "Ta": 0.80000001192093,
        "Tb": 8.0,
        "Te": 0.019999999552965,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "153_1_genrou",
      "terminals": {"bus": 153},
      "inputs": {"efd": "153_1_sexs_pti.EFD", "pm": "153_1_tgov1.PM"},
      "params": {
        "S": 92669998.168945,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 6.2926707267761,
        "Rs": 0,
        "Ll": 0.16619999706745,
        "Lmd": 1.5937999933958,
        "Lmq": 1.5137999504805,
        "Llfd": 0.15408304540004,
        "Rfd": 0.00049164966947449,
        "Ll1d": 0.092836311614541,
        "R1d": 0.012280630429335,
        "Ll1q": 0.47836762070999,
        "R1q": 0.0064475215920107,
        "Ll2q": 0.066058691082211,
        "R2q": 0.026254372227514,
        "S10": 0.12860000133514,
        "S12": 0.49230000376701
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "153_1_tgov1",
      "inputs": {"omega": "153_1_genrou.omega"},
      "params": {
        "Trate": 92.669998168945,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 92669998.168945
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "153_1_sexs_pti",
      "inputs": {"vt": "153_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.019999999552965, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "154_1_genrou",
      "terminals": {"bus": 154},
      "inputs": {"efd": "154_1_sexs_pti.EFD", "pm": "154_1_tgov1.PM"},
      "params": {
        "S": 92669998.168945,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 8.4419231414795,
        "Rs": 0,
        "Ll": 0.14630000293255,
        "Lmd": 1.2156999856234,
        "Lmq": 1.1631999760866,
        "Llfd": 0.13758859838417,
        "Rfd": 0.00064152358591583,
        "Ll1d": 0.083124744630012,
        "R1d": 0.011520050003161,
        "Ll1q": 0.19923502682244,
        "R1q": 0.0025925186160578,
        "Ll2q": 0.070215683535705,
        "R2q": 0.0087683233461765,
        "S10": 0.054999999701977,
        "S12": 0.34509998559952
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "154_1_tgov1",
      "inputs": {"omega": "154_1_genrou.omega"},
      "params": {
        "Trate": 92.669998168945,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 7.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 92669998.168945
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "154_1_sexs_pti",
      "inputs": {"vt": "154_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.050000000745058, "K": 120.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "155_1_genrou",
      "terminals": {"bus": 155},
      "inputs": {"efd": "155_1_sexs_pti.EFD", "pm": "155_1_tgov1.PM"},
      "params": {
        "S": 92669998.168945,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.4974617958069,
        "Rs": 0,
        "Ll": 0.11079999804497,
        "Lmd": 1.7379000484943,
        "Lmq": 1.6517999470234,
        "Llfd": 0.099263260776659,
        "Rfd": 0.0011601263775334,
        "Ll1d": 0.066121965831585,
        "R1d": 0.0092679351692358,
        "Ll1q": 0.2059267440157,
        "R1q": 0.008261145458391,
        "Ll2q": 0.049232710396226,
        "R2q": 0.011920342320196,
        "S10": 0.076899997889996,
        "S12": 0.38879999518394
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "155_1_tgov1",
      "inputs": {"omega": "155_1_genrou.omega"},
      "params": {
        "Trate": 92.669998168945,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.7096090316772,
        "T3": 8.1289081573486,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 92669998.168945
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "155_1_sexs_pti",
      "inputs": {"vt": "155_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 170.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "161_1_genrou",
      "terminals": {"bus": 161},
      "inputs": {"efd": "161_1_sexs_pti.EFD", "pm": "161_1_tgov1.PM"},
      "params": {
        "S": 166320007.32422,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 2.4543120861053,
        "Rs": 0,
        "Ll": 0.18979999423027,
        "Lmd": 1.768000036478,
        "Lmq": 1.6742999851704,
        "Llfd": 0.17616220863721,
        "Rfd": 0.00058129223913789,
        "Ll1d": 0.104105280044,
        "R1d": 0.012343160651482,
        "Ll1q": 0.31018286799525,
        "R1q": 0.0041504407672081,
        "Ll2q": 0.083148405918952,
        "R2q": 0.017097921717294,
        "S10": 0.15410000085831,
        "S12": 0.54320001602173
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "161_1_tgov1",
      "inputs": {"omega": "161_1_genrou.omega"},
      "params": {
        "Trate": 166.32000732422,
        "R": 0.03999999910593,
        "T1": 0.11638943850994,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 166320007.32422
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "161_1_sexs_pti",
      "inputs": {"vt": "161_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 100.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "167_1_genrou",
      "terminals": {"bus": 167},
      "inputs": {"efd": "167_1_sexs_pti.EFD", "pm": "167_1_tgov1.PM"},
      "params": {
        "S": 11279999.732971,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 9.3079967498779,
        "Rs": 0,
        "Ll": 0.21220000088215,
        "Lmd": 1.8138999193907,
        "Lmq": 1.7155000418425,
        "Llfd": 0.19884437432867,
        "Rfd": 0.00061526594060277,
        "Ll1d": 0.1151413199779,
        "R1d": 0.014900088115024,
        "Ll1q": 0.27149630482902,
        "R1q": 0.0066147984351902,
        "Ll2q": 0.10000875530006,
        "R2q": 0.012388921440108,
        "S10": 0.16910000145435,
        "S12": 0.5731999874115
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "167_1_tgov1",
      "inputs": {"omega": "167_1_genrou.omega"},
      "params": {
        "Trate": 11.279999732971,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.0999999046326,
        "T3": 6.3000631332397,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 11279999.732971
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "167_1_sexs_pti",
      "inputs": {"vt": "167_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.050000000745058, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "170_1_genrou",
      "terminals": {"bus": 170},
      "inputs": {"efd": "170_1_sexs_pti.EFD", "pm": "170_1_tgov1.PM"},
      "params": {
        "S": 11279999.732971,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.4014625549316,
        "Rs": 0,
        "Ll": 0.081900000572205,
        "Lmd": 1.4291000366211,
        "Lmq": 1.3662999868393,
        "Llfd": 0.073052698437388,
        "Rfd": 0.00056792816439316,
        "Ll1d": 0.052784814229666,
        "R1d": 0.01467740029447,
        "Ll1q": 0.48419134357832,
        "R1q": 0.0065535121789548,
        "Ll2q": 0.032748093133581,
        "R2q": 0.013913510470095,
        "S10": 0.049199998378754,
        "S12": 0.33349999785423
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "170_1_tgov1",
      "inputs": {"omega": "170_1_genrou.omega"},
      "params": {
        "Trate": 11.279999732971,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 1.5181615352631,
        "T3": 5.0605382919312,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 11279999.732971
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "170_1_sexs_pti",
      "inputs": {"vt": "170_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.050000000745058, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "182_1_genrou",
      "terminals": {"bus": 182},
      "inputs": {"efd": "182_1_sexs_pti.EFD", "pm": "182_1_tgov1.PM"},
      "params": {
        "S": 21000000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.9718890190125,
        "Rs": 0,
        "Ll": 0.096600003540516,
        "Lmd": 1.417900018394,
        "Lmq": 1.3548000380397,
        "Llfd": 0.086920658350994,
        "Rfd": 0.00086862100015295,
        "Ll1d": 0.059610749435643,
        "R1d": 0.0077077801759586,
        "Ll1q": 0.49157666436259,
        "R1q": 0.0046818336880484,
        "Ll2q": 0.038148829416262,
        "R2q": 0.013793733536552,
        "S10": 0.18909999728203,
        "S12": 0.6133000254631
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "182_1_tgov1",
      "inputs": {"omega": "182_1_genrou.omega"},
      "params": {
        "Trate": 21.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 9.0000896453857,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 21000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "182_1_sexs_pti",
      "inputs": {"vt": "182_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "183_1_genrou",
      "terminals": {"bus": 183},
      "inputs": {"efd": "183_1_sexs_pti.EFD", "pm": "183_1_tgov1.PM"},
      "params": {
        "S": 31920000.076294,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 4.08318567276,
        "Rs": 0,
        "Ll": 0.10230000317097,
        "Lmd": 1.5540999621153,
        "Lmq": 1.4813000410795,
        "Llfd": 0.091710422439228,
        "Rfd": 0.0006203318758971,
        "Ll1d": 0.062200803855475,
        "R1d": 0.0078783707924657,
        "Ll1q": 0.14022651340707,
        "R1q": 0.0040619820383843,
        "Ll2q": 0.050459417077854,
        "R2q": 0.0066710356334591,
        "S10": 0.13210000097752,
        "S12": 0.49939998984337
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "183_1_tgov1",
      "inputs": {"omega": "183_1_genrou.omega"},
      "params": {
        "Trate": 31.920000076294,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 3.0,
        "T3": 10.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 31920000.076294
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "183_1_sexs_pti",
      "inputs": {"vt": "183_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.019999999552965,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "189_1_genrou",
      "terminals": {"bus": 189},
      "inputs": {"efd": "189_1_sexs_pti.EFD", "pm": "189_1_tgov1.PM"},
      "params": {
        "S": 682979980.46875,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.4016544818878,
        "Rs": 0,
        "Ll": 0.11200000345707,
        "Lmd": 1.6720000356436,
        "Lmq": 1.5902999490499,
        "Llfd": 0.10061048423227,
        "Rfd": 0.00048734937338221,
        "Ll1d": 0.06678777289211,
        "R1d": 0.0095097590441972,
        "Ll1q": 0.29031723759774,
        "R1q": 0.009129743640795,
        "Ll2q": 0.046648560749257,
        "R2q": 0.011996100657945,
        "S10": 0.083599999547005,
        "S12": 0.40230000019073
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "189_1_tgov1",
      "inputs": {"omega": "189_1_genrou.omega"},
      "params": {
        "Trate": 682.97998046875,
        "R": 0.050000000745058,
        "T1": 0.27889186143875,
        "T2": 2.5094430446625,
        "T3": 7.528404712677,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 682979980.46875
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "189_1_sexs_pti",
      "inputs": {"vt": "189_pmu.vrms"},
      "params": {"Ta": 1.25, "Tb": 10.0, "Te": 0.019999999552965, "K": 250.0, "Efdmax": 5.0, "Efdmin": -4.0, "V": 13800.000190735},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "197_1_genrou",
      "terminals": {"bus": 197},
      "inputs": {"efd": "197_1_sexs_pti.EFD", "pm": "197_1_tgov1.PM"},
      "params": {
        "S": 81000000.0,
        "V": 13800.000190735,
        "f": 60.0,
        "H": 3.0,
        "Rs": 0,
        "Ll": 0.15000000596046,
        "Lmd": 1.9499998986721,
        "Lmq": 0.34999999403954,
        "Llfd": 0.051315786404705,
        "Rfd": 0.00075837924754123,
        "Ll1d": 0.075000014156106,
        "R1d": 0.0082893208791068,
        "Ll1q": 0.065625002956949,
        "R1q": 0.04061766668744,
        "Ll2q": 0.065625002956949,
        "R2q": 0.04061766668744,
        "S10": 0,
        "S12": 0
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "197_1_tgov1",
      "inputs": {"omega": "197_1_genrou.omega"},
      "params": {
        "Trate": 81.0,
        "R": 0.03999999910593,
        "T1": 0.5,
        "T2": 0.91889184713364,
        "T3": 2.7567031383514,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 81000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "197_1_sexs_pti",
      "inputs": {"vt": "197_pmu.vrms"},
      "params": {
        "Ta": 1.0000000149012,
        "Tb": 10.0,
        "Te": 0.10000000149012,
        "K": 250.0,
        "Efdmax": 5.0,
        "Efdmin": -4.0,
        "V": 13800.000190735
      },
      "mon": ["EFD"]
    },
    {
      "class": "Switch",
      "id": "fault_switch",
      "terminals": {"bus1": 149, "bus2": 201},
      "params": {"N": 3},
      "mon": ["i12"]
    },
    {
      "class": "LoadRLC",
      "id": "fault_reactor",
      "terminals": {"bus": 201},
      "params": {"N": 3, "L": [0.014032160815935, 0.014032160815935, 0.014032160815935]}
    },
    {
      "class": "LoadRLC",
      "id": "fault_discharge",
      "terminals": {"bus": 202},
      "params": {"N": 3, "R": [10.58, 10.58, 10.58]}
    },
    {"class": "Switch", "id": "discharge_switch", "terminals": {"bus1": 201, "bus2": 202}, "params": {"N": 3}},
    {"class": "Pmu", "id": "49_pmu", "inputs": {"v": 49}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "50_pmu", "inputs": {"v": 50}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "51_pmu", "inputs": {"v": 51}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "52_pmu", "inputs": {"v": 52}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "53_pmu", "inputs": {"v": 53}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "65_pmu", "inputs": {"v": 65}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "67_pmu", "inputs": {"v": 67}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "68_pmu", "inputs": {"v": 68}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "69_pmu", "inputs": {"v": 69}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "70_pmu", "inputs": {"v": 70}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "71_pmu", "inputs": {"v": 71}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "72_pmu", "inputs": {"v": 72}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "73_pmu", "inputs": {"v": 73}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "76_pmu", "inputs": {"v": 76}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "77_pmu", "inputs": {"v": 77}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "90_pmu", "inputs": {"v": 90}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "91_pmu", "inputs": {"v": 91}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "94_pmu", "inputs": {"v": 94}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "104_pmu", "inputs": {"v": 104}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "105_pmu", "inputs": {"v": 105}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "114_pmu", "inputs": {"v": 114}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "115_pmu", "inputs": {"v": 115}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "125_pmu", "inputs": {"v": 125}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "126_pmu", "inputs": {"v": 126}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "127_pmu", "inputs": {"v": 127}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "135_pmu", "inputs": {"v": 135}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "136_pmu", "inputs": {"v": 136}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "147_pmu", "inputs": {"v": 147}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "149_pmu", "inputs": {"v": 149}, "params": {"pll": {"Kp": 0.0004259982161362, "Ki": 0.013312444254256}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "151_pmu", "inputs": {"v": 151}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "152_pmu", "inputs": {"v": 152}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "153_pmu", "inputs": {"v": 153}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "154_pmu", "inputs": {"v": 154}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "155_pmu", "inputs": {"v": 155}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "161_pmu", "inputs": {"v": 161}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "167_pmu", "inputs": {"v": 167}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "170_pmu", "inputs": {"v": 170}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "182_pmu", "inputs": {"v": 182}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "183_pmu", "inputs": {"v": 183}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "189_pmu", "inputs": {"v": 189}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "197_pmu", "inputs": {"v": 197}, "params": {"pll": {"Kp": 0.0070999701708054, "Ki": 0.22187406783767}}, "mon": ["vrms"]}
  ]
}
