{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "Hawaii",
    "case_description": "Synthetic Hawaii, 60 Hz balanced three-phase EMT. 37 AC buses, 77 lines, 12 transformers, 30 synchronous machines and nine grid-following plants.",
    "case_comments": "100 MVA base. Transposed lines and machine windings follow GridKit Hawaii conversion 24e9b4980. Equal transient and subtransient reactances use a 1% damper gap. Assumed LCL filter. Inner-loop gains use each plant current response time (Kp = Ls/Tg, Ki = Rs/Tg). DC voltage supports 1.3 pu current at 1.2 pu terminal voltage. Fundamental-frequency PWM. ALOHA fault uses a 0.01 pu reactor with a switched discharge resistor."
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1,
      "class": "Bus",
      "name": "ALOHA138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.344246, "longitude": -157.939889}
    },
    {
      "number": 2,
      "class": "Bus",
      "name": "ALOHA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.344246, "longitude": -157.939889}
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "FLOWER69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.347927, "longitude": -157.876274}
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "WAVE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.293143, "longitude": -157.848767}
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "HONOLULU138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.316548, "longitude": -157.845053}
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "HONOLULU69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.316548, "longitude": -157.845053}
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "SURF69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.291518, "longitude": -157.826869}
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "KANEOHE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.451733, "longitude": -157.824227}
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "TURTLE138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.273462, "longitude": -157.822444}
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "TURTLE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.273462, "longitude": -157.822444}
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "MAHALO69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.35548, "longitude": -157.821663}
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "LYCHEE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.32021, "longitude": -157.810758}
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "COCONUT69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.290612, "longitude": -157.788328}
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "KAILUA138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.395084, "longitude": -157.758188}
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "KAILUA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.395084, "longitude": -157.758188}
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "PALM69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.311063, "longitude": -157.750269}
    },
    {
      "number": 17,
      "class": "Bus",
      "name": "WAIMANALO69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.335013, "longitude": -157.710924}
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "VOLCANO69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.294518, "longitude": -157.688748}
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "PEARL CITY69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.417374, "longitude": -157.936867}
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "MILILANI69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.482531, "longitude": -157.934221}
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "AIEA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.406053, "longitude": -157.884952}
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "WAIPAHU138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.417469, "longitude": -157.983838}
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "WAIPAHU69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.417469, "longitude": -157.983838}
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "KAPOLEI69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.363106, "longitude": -158.082206}
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "EWA BEACH138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.344756, "longitude": -158.022282}
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "EWA BEACH69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.344756, "longitude": -158.022282}
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "KAHUKU69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.658692, "longitude": -157.978792}
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "HALEIWA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.621367, "longitude": -158.048011}
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "LAIE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.618479, "longitude": -157.943953}
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "WAHIAWA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.57139, "longitude": -157.979384}
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "WAIALUA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.56364, "longitude": -158.185151}
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "HAUULA69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.55775, "longitude": -157.905396}
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "WAIANAE69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.468626, "longitude": -158.166919}
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "SCHOFIELD69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.4785, "longitude": -158.0581}
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "KALAELOA138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.303419, "longitude": -158.106528}
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "COGEN69",
      "params": {"N": 3, "kv": 69.0},
      "mon": ["v"],
      "extension": {"latitude": 21.311667, "longitude": -158.113889}
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "KAHE138",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 21.356395, "longitude": -158.128853}
    },
    {"number": 200, "class": "Bus", "name": "ALOHA FAULT", "params": {"N": 3, "kv": 138}},
    {"number": 201, "class": "Bus", "name": "ALOHA DISCHARGE", "params": {"N": 3, "kv": 138.0}}
  ],
  "devices": [
    {
      "class": "Transformer",
      "id": "branch_1_2_1",
      "terminals": {"bus1": 1, "bus2": 2},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0048400000669062,
        "X": 0.12376599758863,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1_2_2",
      "terminals": {"bus1": 1, "bus2": 2},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0048400000669062,
        "X": 0.12376599758863,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1_2_3",
      "terminals": {"bus1": 1, "bus2": 2},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0048400000669062,
        "X": 0.12376599758863,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_5_1",
      "terminals": {"bus1": 1, "bus2": 5},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10328.685920135,
        "Zp": {
          "D": [
            [0.00011984838995555, 5.7159291498017e-05, 5.7159291498017e-05],
            [5.7159291498017e-05, 0.00011984838995555, 5.7159291498017e-05],
            [5.7159291498017e-05, 5.7159291498017e-05, 0.00011984838995555]
          ],
          "E": [
            [2.2440262458373e-06, 1.2212083800598e-06, 1.2212083800598e-06],
            [1.2212083800598e-06, 2.2440262458373e-06, 1.2212083800598e-06],
            [1.2212083800598e-06, 1.2212083800598e-06, 2.2440262458373e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.9373055877162e-12, -2.4713904192554e-12, -2.4713904192554e-12],
            [-2.4713904192554e-12, 8.9373055877162e-12, -2.4713904192554e-12],
            [-2.4713904192554e-12, -2.4713904192554e-12, 8.9373055877162e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_5_2",
      "terminals": {"bus1": 1, "bus2": 5},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10328.685920135,
        "Zp": {
          "D": [
            [0.00011984838995555, 5.7159291498017e-05, 5.7159291498017e-05],
            [5.7159291498017e-05, 0.00011984838995555, 5.7159291498017e-05],
            [5.7159291498017e-05, 5.7159291498017e-05, 0.00011984838995555]
          ],
          "E": [
            [2.2440262458373e-06, 1.2212083800598e-06, 1.2212083800598e-06],
            [1.2212083800598e-06, 2.2440262458373e-06, 1.2212083800598e-06],
            [1.2212083800598e-06, 1.2212083800598e-06, 2.2440262458373e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.9373055877162e-12, -2.4713904192554e-12, -2.4713904192554e-12],
            [-2.4713904192554e-12, 8.9373055877162e-12, -2.4713904192554e-12],
            [-2.4713904192554e-12, -2.4713904192554e-12, 8.9373055877162e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_22_1",
      "terminals": {"bus1": 1, "bus2": 22},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9420.1674787045,
        "Zp": {
          "D": [
            [0.00013257338159598, 5.6964788066526e-05, 5.6964788066526e-05],
            [5.6964788066526e-05, 0.00013257338159598, 5.6964788066526e-05],
            [5.6964788066526e-05, 5.6964788066526e-05, 0.00013257338159598]
          ],
          "E": [
            [2.3047823744323e-06, 1.008501847773e-06, 1.008501847773e-06],
            [1.008501847773e-06, 2.3047823744323e-06, 1.008501847773e-06],
            [1.008501847773e-06, 1.008501847773e-06, 2.3047823744323e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.5201661970162e-12, -1.4253922315757e-12, -1.4253922315757e-12],
            [-1.4253922315757e-12, 7.5201661970162e-12, -1.4253922315757e-12],
            [-1.4253922315757e-12, -1.4253922315757e-12, 7.5201661970162e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_25_1",
      "terminals": {"bus1": 1, "bus2": 25},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8652.7946345355,
        "Zp": {
          "D": [
            [0.00012187700643564, 5.827078420094e-05, 5.827078420094e-05],
            [5.827078420094e-05, 0.00012187700643564, 5.827078420094e-05],
            [5.827078420094e-05, 5.827078420094e-05, 0.00012187700643564]
          ],
          "E": [
            [2.0240212993423e-06, 1.1017200768826e-06, 1.1017200768826e-06],
            [1.1017200768826e-06, 2.0240212993423e-06, 1.1017200768826e-06],
            [1.1017200768826e-06, 1.1017200768826e-06, 2.0240212993423e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.7220561255199e-12, -2.6889986443055e-12, -2.6889986443055e-12],
            [-2.6889986443055e-12, 9.7220561255199e-12, -2.6889986443055e-12],
            [-2.6889986443055e-12, -2.6889986443055e-12, 9.7220561255199e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_25_2",
      "terminals": {"bus1": 1, "bus2": 25},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8652.7946345355,
        "Zp": {
          "D": [
            [0.00012187700643564, 5.827078420094e-05, 5.827078420094e-05],
            [5.827078420094e-05, 0.00012187700643564, 5.827078420094e-05],
            [5.827078420094e-05, 5.827078420094e-05, 0.00012187700643564]
          ],
          "E": [
            [2.0240212993423e-06, 1.1017200768826e-06, 1.1017200768826e-06],
            [1.1017200768826e-06, 2.0240212993423e-06, 1.1017200768826e-06],
            [1.1017200768826e-06, 1.1017200768826e-06, 2.0240212993423e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.7220561255199e-12, -2.6889986443055e-12, -2.6889986443055e-12],
            [-2.6889986443055e-12, 9.7220561255199e-12, -2.6889986443055e-12],
            [-2.6889986443055e-12, -2.6889986443055e-12, 9.7220561255199e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_35_1",
      "terminals": {"bus1": 1, "bus2": 35},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 18042.32928435,
        "Zp": {
          "D": [
            [0.00017096231060533, 5.6966383530976e-05, 5.6966383530976e-05],
            [5.6966383530976e-05, 0.00017096231060533, 5.6966383530976e-05],
            [5.6966383530976e-05, 5.6966383530976e-05, 0.00017096231060533]
          ],
          "E": [
            [2.3467436392763e-06, 1.1729913946781e-06, 1.1729913946781e-06],
            [1.1729913946781e-06, 2.3467436392763e-06, 1.1729913946781e-06],
            [1.1729913946781e-06, 1.1729913946781e-06, 2.3467436392763e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.957774698033e-12, -1.9547236246517e-12, -1.9547236246517e-12],
            [-1.9547236246517e-12, 7.957774698033e-12, -1.9547236246517e-12],
            [-1.9547236246517e-12, -1.9547236246517e-12, 7.957774698033e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1_35_2",
      "terminals": {"bus1": 1, "bus2": 35},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 18042.32928435,
        "Zp": {
          "D": [
            [0.00017096231060533, 5.6966383530976e-05, 5.6966383530976e-05],
            [5.6966383530976e-05, 0.00017096231060533, 5.6966383530976e-05],
            [5.6966383530976e-05, 5.6966383530976e-05, 0.00017096231060533]
          ],
          "E": [
            [2.3467436392763e-06, 1.1729913946781e-06, 1.1729913946781e-06],
            [1.1729913946781e-06, 2.3467436392763e-06, 1.1729913946781e-06],
            [1.1729913946781e-06, 1.1729913946781e-06, 2.3467436392763e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.957774698033e-12, -1.9547236246517e-12, -1.9547236246517e-12],
            [-1.9547236246517e-12, 7.957774698033e-12, -1.9547236246517e-12],
            [-1.9547236246517e-12, -1.9547236246517e-12, 7.957774698033e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_4_1",
      "terminals": {"bus1": 2, "bus2": 4},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11182.782465821,
        "Zp": {
          "D": [
            [0.00024182236354155, 5.8922841656428e-05, 5.8922841656428e-05],
            [5.8922841656428e-05, 0.00024182236354155, 5.8922841656428e-05],
            [5.8922841656428e-05, 5.8922841656428e-05, 0.00024182236354155]
          ],
          "E": [
            [2.1208092946622e-06, 1.2246144990649e-06, 1.2246144990649e-06],
            [1.2246144990649e-06, 2.1208092946622e-06, 1.2246144990649e-06],
            [1.2246144990649e-06, 1.2246144990649e-06, 2.1208092946622e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.9005763107125e-12, -2.9036678863528e-12, -2.9036678863528e-12],
            [-2.9036678863528e-12, 9.9005763107125e-12, -2.9036678863528e-12],
            [-2.9036678863528e-12, -2.9036678863528e-12, 9.9005763107125e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_6_1",
      "terminals": {"bus1": 2, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10808.295708213,
        "Zp": {
          "D": [
            [0.00018004518112022, 6.1596079596899e-05, 6.1596079596899e-05],
            [6.1596079596899e-05, 0.00018004518112022, 6.1596079596899e-05],
            [6.1596079596899e-05, 6.1596079596899e-05, 0.00018004518112022]
          ],
          "E": [
            [1.6673670995732e-06, 9.8265584211953e-07, 9.8265584211953e-07],
            [9.8265584211953e-07, 1.6673670995732e-06, 9.8265584211953e-07],
            [9.8265584211953e-07, 9.8265584211953e-07, 1.6673670995732e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2375391599762e-11, -3.7076459822274e-12, -3.7076459822274e-12],
            [-3.7076459822274e-12, 1.2375391599762e-11, -3.7076459822274e-12],
            [-3.7076459822274e-12, -3.7076459822274e-12, 1.2375391599762e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_6_2",
      "terminals": {"bus1": 2, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10808.295708213,
        "Zp": {
          "D": [
            [0.00018004518112022, 6.1596079596899e-05, 6.1596079596899e-05],
            [6.1596079596899e-05, 0.00018004518112022, 6.1596079596899e-05],
            [6.1596079596899e-05, 6.1596079596899e-05, 0.00018004518112022]
          ],
          "E": [
            [1.6673670995732e-06, 9.8265584211953e-07, 9.8265584211953e-07],
            [9.8265584211953e-07, 1.6673670995732e-06, 9.8265584211953e-07],
            [9.8265584211953e-07, 9.8265584211953e-07, 1.6673670995732e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2375391599762e-11, -3.7076459822274e-12, -3.7076459822274e-12],
            [-3.7076459822274e-12, 1.2375391599762e-11, -3.7076459822274e-12],
            [-3.7076459822274e-12, -3.7076459822274e-12, 1.2375391599762e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_7_1",
      "terminals": {"bus1": 2, "bus2": 7},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 13425.543763305,
        "Zp": {
          "D": [
            [0.00015863603975781, 6.0973000515381e-05, 6.0973000515381e-05],
            [6.0973000515381e-05, 0.00015863603975781, 6.0973000515381e-05],
            [6.0973000515381e-05, 6.0973000515381e-05, 0.00015863603975781]
          ],
          "E": [
            [1.7539767647493e-06, 1.0419777068113e-06, 1.0419777068113e-06],
            [1.0419777068113e-06, 1.7539767647493e-06, 1.0419777068113e-06],
            [1.0419777068113e-06, 1.0419777068113e-06, 1.7539767647493e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2015323805676e-11, -3.629842114629e-12, -3.629842114629e-12],
            [-3.629842114629e-12, 1.2015323805676e-11, -3.629842114629e-12],
            [-3.629842114629e-12, -3.629842114629e-12, 1.2015323805676e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_21_1",
      "terminals": {"bus1": 2, "bus2": 21},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8977.0105559553,
        "Zp": {
          "D": [
            [0.00025099479049577, 5.762745090988e-05, 5.762745090988e-05],
            [5.762745090988e-05, 0.00025099479049577, 5.762745090988e-05],
            [5.762745090988e-05, 5.762745090988e-05, 0.00025099479049577]
          ],
          "E": [
            [2.3981987405849e-06, 1.3102144362997e-06, 1.3102144362997e-06],
            [1.3102144362997e-06, 2.3981987405849e-06, 1.3102144362997e-06],
            [1.3102144362997e-06, 1.3102144362997e-06, 2.3981987405849e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.4526441822737e-12, -2.2844081930265e-12, -2.2844081930265e-12],
            [-2.2844081930265e-12, 8.4526441822737e-12, -2.2844081930265e-12],
            [-2.2844081930265e-12, -2.2844081930265e-12, 8.4526441822737e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_23_1",
      "terminals": {"bus1": 2, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9373.5973072646,
        "Zp": {
          "D": [
            [0.00022330963584454, 5.7627430334762e-05, 5.7627430334762e-05],
            [5.7627430334762e-05, 0.00022330963584454, 5.7627430334762e-05],
            [5.7627430334762e-05, 5.7627430334762e-05, 0.00022330963584454]
          ],
          "E": [
            [2.3826589184112e-06, 1.2909506753025e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 2.3826589184112e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 1.2909506753025e-06, 2.3826589184112e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.4520009074187e-12, -2.2468443282851e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, 8.4520009074187e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, -2.2468443282851e-12, 8.4520009074187e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_23_2",
      "terminals": {"bus1": 2, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9373.5973072646,
        "Zp": {
          "D": [
            [0.00022330963584454, 5.7627430334762e-05, 5.7627430334762e-05],
            [5.7627430334762e-05, 0.00022330963584454, 5.7627430334762e-05],
            [5.7627430334762e-05, 5.7627430334762e-05, 0.00022330963584454]
          ],
          "E": [
            [2.3826589184112e-06, 1.2909506753025e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 2.3826589184112e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 1.2909506753025e-06, 2.3826589184112e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.4520009074187e-12, -2.2468443282851e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, 8.4520009074187e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, -2.2468443282851e-12, 8.4520009074187e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_23_3",
      "terminals": {"bus1": 2, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9373.5973072646,
        "Zp": {
          "D": [
            [0.00022330963584454, 5.7627430334762e-05, 5.7627430334762e-05],
            [5.7627430334762e-05, 0.00022330963584454, 5.7627430334762e-05],
            [5.7627430334762e-05, 5.7627430334762e-05, 0.00022330963584454]
          ],
          "E": [
            [2.3826589184112e-06, 1.2909506753025e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 2.3826589184112e-06, 1.2909506753025e-06],
            [1.2909506753025e-06, 1.2909506753025e-06, 2.3826589184112e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.4520009074187e-12, -2.2468443282851e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, 8.4520009074187e-12, -2.2468443282851e-12],
            [-2.2468443282851e-12, -2.2468443282851e-12, 8.4520009074187e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_26_1",
      "terminals": {"bus1": 2, "bus2": 26},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8613.6235374653,
        "Zp": {
          "D": [
            [0.00022652838243154, 5.8001294591227e-05, 5.8001294591227e-05],
            [5.8001294591227e-05, 0.00022652838243154, 5.8001294591227e-05],
            [5.8001294591227e-05, 5.8001294591227e-05, 0.00022652838243154]
          ],
          "E": [
            [2.3027410257488e-06, 1.3333751395134e-06, 1.3333751395134e-06],
            [1.3333751395134e-06, 2.3027410257488e-06, 1.3333751395134e-06],
            [1.3333751395134e-06, 1.3333751395134e-06, 2.3027410257488e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.2964681830942e-12, -2.7344215934901e-12, -2.7344215934901e-12],
            [-2.7344215934901e-12, 9.2964681830942e-12, -2.7344215934901e-12],
            [-2.7344215934901e-12, -2.7344215934901e-12, 9.2964681830942e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2_26_2",
      "terminals": {"bus1": 2, "bus2": 26},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8613.6235374653,
        "Zp": {
          "D": [
            [0.00022652838243154, 5.8001294591227e-05, 5.8001294591227e-05],
            [5.8001294591227e-05, 0.00022652838243154, 5.8001294591227e-05],
            [5.8001294591227e-05, 5.8001294591227e-05, 0.00022652838243154]
          ],
          "E": [
            [2.3027410257488e-06, 1.3333751395134e-06, 1.3333751395134e-06],
            [1.3333751395134e-06, 2.3027410257488e-06, 1.3333751395134e-06],
            [1.3333751395134e-06, 1.3333751395134e-06, 2.3027410257488e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.2964681830942e-12, -2.7344215934901e-12, -2.7344215934901e-12],
            [-2.7344215934901e-12, 9.2964681830942e-12, -2.7344215934901e-12],
            [-2.7344215934901e-12, -2.7344215934901e-12, 9.2964681830942e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_6_1",
      "terminals": {"bus1": 3, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4790.9960071569,
        "Zp": {
          "D": [
            [0.00020475612863725, 5.7881492985047e-05, 5.7881492985047e-05],
            [5.7881492985047e-05, 0.00020475612863725, 5.7881492985047e-05],
            [5.7881492985047e-05, 5.7881492985047e-05, 0.00020475612863725]
          ],
          "E": [
            [2.3157913152618e-06, 1.3486521499895e-06, 1.3486521499895e-06],
            [1.3486521499895e-06, 2.3157913152618e-06, 1.3486521499895e-06],
            [1.3486521499895e-06, 1.3486521499895e-06, 2.3157913152618e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.3326757421841e-12, -2.7615544772222e-12, -2.7615544772222e-12],
            [-2.7615544772222e-12, 9.3326757421841e-12, -2.7615544772222e-12],
            [-2.7615544772222e-12, -2.7615544772222e-12, 9.3326757421841e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_6_2",
      "terminals": {"bus1": 3, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4790.9960071569,
        "Zp": {
          "D": [
            [0.00020475612863725, 5.7881492985047e-05, 5.7881492985047e-05],
            [5.7881492985047e-05, 0.00020475612863725, 5.7881492985047e-05],
            [5.7881492985047e-05, 5.7881492985047e-05, 0.00020475612863725]
          ],
          "E": [
            [2.3157913152618e-06, 1.3486521499895e-06, 1.3486521499895e-06],
            [1.3486521499895e-06, 2.3157913152618e-06, 1.3486521499895e-06],
            [1.3486521499895e-06, 1.3486521499895e-06, 2.3157913152618e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.3326757421841e-12, -2.7615544772222e-12, -2.7615544772222e-12],
            [-2.7615544772222e-12, 9.3326757421841e-12, -2.7615544772222e-12],
            [-2.7615544772222e-12, -2.7615544772222e-12, 9.3326757421841e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_16_1",
      "terminals": {"bus1": 3, "bus2": 16},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 14569.642807088,
        "Zp": {
          "D": [
            [0.00014194285030195, 6.4072285468245e-05, 6.4072285468245e-05],
            [6.4072285468245e-05, 0.00014194285030195, 6.4072285468245e-05],
            [6.4072285468245e-05, 6.4072285468245e-05, 0.00014194285030195]
          ],
          "E": [
            [1.3827869488079e-06, 8.3163312886525e-07, 8.3163312886525e-07],
            [8.3163312886525e-07, 1.3827869488079e-06, 8.3163312886525e-07],
            [8.3163312886525e-07, 8.3163312886525e-07, 1.3827869488079e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.4757392823419e-11, -4.5157414999691e-12, -4.5157414999691e-12],
            [-4.5157414999691e-12, 1.4757392823419e-11, -4.5157414999691e-12],
            [-4.5157414999691e-12, -4.5157414999691e-12, 1.4757392823419e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_19_1",
      "terminals": {"bus1": 3, "bus2": 19},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11088.863278866,
        "Zp": {
          "D": [
            [0.00012994188741501, 7.0605760427725e-05, 7.0605760427725e-05],
            [7.0605760427725e-05, 0.00012994188741501, 7.0605760427725e-05],
            [7.0605760427725e-05, 7.0605760427725e-05, 0.00012994188741501]
          ],
          "E": [
            [9.162123248334e-07, 5.6054979027747e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 9.162123248334e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 5.6054979027747e-07, 9.162123248334e-07]
          ]
        },
        "Yp": {
          "E": [
            [2.0725912154282e-11, -6.4560593850973e-12, -6.4560593850973e-12],
            [-6.4560593850973e-12, 2.0725912154282e-11, -6.4560593850973e-12],
            [-6.4560593850973e-12, -6.4560593850973e-12, 2.0725912154282e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_19_2",
      "terminals": {"bus1": 3, "bus2": 19},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11088.863278866,
        "Zp": {
          "D": [
            [0.00012994188741501, 7.0605760427725e-05, 7.0605760427725e-05],
            [7.0605760427725e-05, 0.00012994188741501, 7.0605760427725e-05],
            [7.0605760427725e-05, 7.0605760427725e-05, 0.00012994188741501]
          ],
          "E": [
            [9.162123248334e-07, 5.6054979027747e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 9.162123248334e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 5.6054979027747e-07, 9.162123248334e-07]
          ]
        },
        "Yp": {
          "E": [
            [2.0725912154282e-11, -6.4560593850973e-12, -6.4560593850973e-12],
            [-6.4560593850973e-12, 2.0725912154282e-11, -6.4560593850973e-12],
            [-6.4560593850973e-12, -6.4560593850973e-12, 2.0725912154282e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_19_3",
      "terminals": {"bus1": 3, "bus2": 19},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11088.863278866,
        "Zp": {
          "D": [
            [0.00012994188741501, 7.0605760427725e-05, 7.0605760427725e-05],
            [7.0605760427725e-05, 0.00012994188741501, 7.0605760427725e-05],
            [7.0605760427725e-05, 7.0605760427725e-05, 0.00012994188741501]
          ],
          "E": [
            [9.162123248334e-07, 5.6054979027747e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 9.162123248334e-07, 5.6054979027747e-07],
            [5.6054979027747e-07, 5.6054979027747e-07, 9.162123248334e-07]
          ]
        },
        "Yp": {
          "E": [
            [2.0725912154282e-11, -6.4560593850973e-12, -6.4560593850973e-12],
            [-6.4560593850973e-12, 2.0725912154282e-11, -6.4560593850973e-12],
            [-6.4560593850973e-12, -6.4560593850973e-12, 2.0725912154282e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3_21_1",
      "terminals": {"bus1": 3, "bus2": 21},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6645.8715331488,
        "Zp": {
          "D": [
            [0.00023237417928263, 5.8794194067967e-05, 5.8794194067967e-05],
            [5.8794194067967e-05, 0.00023237417928263, 5.8794194067967e-05],
            [5.8794194067967e-05, 5.8794194067967e-05, 0.00023237417928263]
          ],
          "E": [
            [2.1425801756069e-06, 1.2398002765197e-06, 1.2398002765197e-06],
            [1.2398002765197e-06, 2.1425801756069e-06, 1.2398002765197e-06],
            [1.2398002765197e-06, 1.2398002765197e-06, 2.1425801756069e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.8480880455087e-12, -2.8946383924755e-12, -2.8946383924755e-12],
            [-2.8946383924755e-12, 9.8480880455087e-12, -2.8946383924755e-12],
            [-2.8946383924755e-12, -2.8946383924755e-12, 9.8480880455087e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4_13_1",
      "terminals": {"bus1": 4, "bus2": 13},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6380.6339395455,
        "Zp": {
          "D": [
            [0.00015067801735137, 6.0093693465107e-05, 6.0093693465107e-05],
            [6.0093693465107e-05, 0.00015067801735137, 6.0093693465107e-05],
            [6.0093693465107e-05, 6.0093693465107e-05, 0.00015067801735137]
          ],
          "E": [
            [1.883897467331e-06, 1.1221587850138e-06, 1.1221587850138e-06],
            [1.1221587850138e-06, 1.883897467331e-06, 1.1221587850138e-06],
            [1.1221587850138e-06, 1.1221587850138e-06, 1.883897467331e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1392777117684e-11, -3.4513887094594e-12, -3.4513887094594e-12],
            [-3.4513887094594e-12, 1.1392777117684e-11, -3.4513887094594e-12],
            [-3.4513887094594e-12, -3.4513887094594e-12, 1.1392777117684e-11]
          ]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5_6_1",
      "terminals": {"bus1": 5, "bus2": 6},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0047900001518428,
        "X": 0.13955900073051,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5_9_1",
      "terminals": {"bus1": 5, "bus2": 9},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5454.3232791132,
        "Zp": {
          "D": [
            [0.000136922771091, 5.696645517398e-05, 5.696645517398e-05],
            [5.696645517398e-05, 0.000136922771091, 5.696645517398e-05],
            [5.696645517398e-05, 5.696645517398e-05, 0.000136922771091]
          ],
          "E": [
            [2.3105465804695e-06, 1.1937824370328e-06, 1.1937824370328e-06],
            [1.1937824370328e-06, 2.3105465804695e-06, 1.1937824370328e-06],
            [1.1937824370328e-06, 1.1937824370328e-06, 2.3105465804695e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.3100591278069e-12, -2.1345726916203e-12, -2.1345726916203e-12],
            [-2.1345726916203e-12, 8.3100591278069e-12, -2.1345726916203e-12],
            [-2.1345726916203e-12, -2.1345726916203e-12, 8.3100591278069e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5_14_1",
      "terminals": {"bus1": 5, "bus2": 14},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 12680.122484746,
        "Zp": {
          "D": [
            [0.00014310403982225, 5.689623000477e-05, 5.689623000477e-05],
            [5.689623000477e-05, 0.00014310403982225, 5.689623000477e-05],
            [5.689623000477e-05, 5.689623000477e-05, 0.00014310403982225]
          ],
          "E": [
            [2.3348865605486e-06, 7.8855298251053e-07, 7.8855298251053e-07],
            [7.8855298251053e-07, 2.3348865605486e-06, 7.8855298251053e-07],
            [7.8855298251053e-07, 7.8855298251053e-07, 2.3348865605486e-06]
          ]
        },
        "Yp": {
          "E": [
            [6.8846414874054e-12, -6.618312388929e-13, -6.618312388929e-13],
            [-6.618312388929e-13, 6.8846414874054e-12, -6.618312388929e-13],
            [-6.618312388929e-13, -6.618312388929e-13, 6.8846414874054e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6_11_1",
      "terminals": {"bus1": 6, "bus2": 11},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4975.3608816361,
        "Zp": {
          "D": [
            [0.00024709673010747, 5.7627459974446e-05, 5.7627459974446e-05],
            [5.7627459974446e-05, 0.00024709673010747, 5.7627459974446e-05],
            [5.7627459974446e-05, 5.7627459974446e-05, 0.00024709673010747]
          ],
          "E": [
            [2.3961521881448e-06, 1.3200410931755e-06, 1.3200410931755e-06],
            [1.3200410931755e-06, 2.3961521881448e-06, 1.3200410931755e-06],
            [1.3200410931755e-06, 1.3200410931755e-06, 2.3961521881448e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.5282184968753e-12, -2.3339827291577e-12, -2.3339827291577e-12],
            [-2.3339827291577e-12, 8.5282184968753e-12, -2.3339827291577e-12],
            [-2.3339827291577e-12, -2.3339827291577e-12, 8.5282184968753e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6_12_1",
      "terminals": {"bus1": 6, "bus2": 12},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 3637.7898703104,
        "Zp": {
          "D": [
            [0.00023614243615321, 5.7627348174902e-05, 5.7627348174902e-05],
            [5.7627348174902e-05, 0.00023614243615321, 5.7627348174902e-05],
            [5.7627348174902e-05, 5.7627348174902e-05, 0.00023614243615321]
          ],
          "E": [
            [2.3901648197514e-06, 1.2379066925192e-06, 1.2379066925192e-06],
            [1.2379066925192e-06, 2.3901648197514e-06, 1.2379066925192e-06],
            [1.2379066925192e-06, 1.2379066925192e-06, 2.3901648197514e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.1058575054719e-12, -2.0024172715328e-12, -2.0024172715328e-12],
            [-2.0024172715328e-12, 8.1058575054719e-12, -2.0024172715328e-12],
            [-2.0024172715328e-12, -2.0024172715328e-12, 8.1058575054719e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6_12_2",
      "terminals": {"bus1": 6, "bus2": 12},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 3637.7898703104,
        "Zp": {
          "D": [
            [0.00023614243615321, 5.7627348174902e-05, 5.7627348174902e-05],
            [5.7627348174902e-05, 0.00023614243615321, 5.7627348174902e-05],
            [5.7627348174902e-05, 5.7627348174902e-05, 0.00023614243615321]
          ],
          "E": [
            [2.3901648197514e-06, 1.2379066925192e-06, 1.2379066925192e-06],
            [1.2379066925192e-06, 2.3901648197514e-06, 1.2379066925192e-06],
            [1.2379066925192e-06, 1.2379066925192e-06, 2.3901648197514e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.1058575054719e-12, -2.0024172715328e-12, -2.0024172715328e-12],
            [-2.0024172715328e-12, 8.1058575054719e-12, -2.0024172715328e-12],
            [-2.0024172715328e-12, -2.0024172715328e-12, 8.1058575054719e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_6_1",
      "terminals": {"bus1": 7, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 2549.1984483304,
        "Zp": {
          "D": [
            [0.00014021578687351, 6.5509947800779e-05, 6.5509947800779e-05],
            [6.5509947800779e-05, 0.00014021578687351, 6.5509947800779e-05],
            [6.5509947800779e-05, 6.5509947800779e-05, 0.00014021578687351]
          ],
          "E": [
            [1.2483813737369e-06, 7.5297292641362e-07, 7.5297292641362e-07],
            [7.5297292641362e-07, 1.2483813737369e-06, 7.5297292641362e-07],
            [7.5297292641362e-07, 7.5297292641362e-07, 1.2483813737369e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.6054209427894e-11, -4.9273747815074e-12, -4.9273747815074e-12],
            [-4.9273747815074e-12, 1.6054209427894e-11, -4.9273747815074e-12],
            [-4.9273747815074e-12, -4.9273747815074e-12, 1.6054209427894e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_6_2",
      "terminals": {"bus1": 7, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 2549.1984483304,
        "Zp": {
          "D": [
            [0.00014021578687351, 6.5509947800779e-05, 6.5509947800779e-05],
            [6.5509947800779e-05, 0.00014021578687351, 6.5509947800779e-05],
            [6.5509947800779e-05, 6.5509947800779e-05, 0.00014021578687351]
          ],
          "E": [
            [1.2483813737369e-06, 7.5297292641362e-07, 7.5297292641362e-07],
            [7.5297292641362e-07, 1.2483813737369e-06, 7.5297292641362e-07],
            [7.5297292641362e-07, 7.5297292641362e-07, 1.2483813737369e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.6054209427894e-11, -4.9273747815074e-12, -4.9273747815074e-12],
            [-4.9273747815074e-12, 1.6054209427894e-11, -4.9273747815074e-12],
            [-4.9273747815074e-12, -4.9273747815074e-12, 1.6054209427894e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_6_3",
      "terminals": {"bus1": 7, "bus2": 6},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 2549.1984483304,
        "Zp": {
          "D": [
            [0.00014021578687351, 6.5509947800779e-05, 6.5509947800779e-05],
            [6.5509947800779e-05, 0.00014021578687351, 6.5509947800779e-05],
            [6.5509947800779e-05, 6.5509947800779e-05, 0.00014021578687351]
          ],
          "E": [
            [1.2483813737369e-06, 7.5297292641362e-07, 7.5297292641362e-07],
            [7.5297292641362e-07, 1.2483813737369e-06, 7.5297292641362e-07],
            [7.5297292641362e-07, 7.5297292641362e-07, 1.2483813737369e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.6054209427894e-11, -4.9273747815074e-12, -4.9273747815074e-12],
            [-4.9273747815074e-12, 1.6054209427894e-11, -4.9273747815074e-12],
            [-4.9273747815074e-12, -4.9273747815074e-12, 1.6054209427894e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_10_1",
      "terminals": {"bus1": 7, "bus2": 10},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 2549.1984483304,
        "Zp": {
          "D": [
            [0.00014021578687351, 6.5509947800779e-05, 6.5509947800779e-05],
            [6.5509947800779e-05, 0.00014021578687351, 6.5509947800779e-05],
            [6.5509947800779e-05, 6.5509947800779e-05, 0.00014021578687351]
          ],
          "E": [
            [1.2483813737369e-06, 7.5297292641362e-07, 7.5297292641362e-07],
            [7.5297292641362e-07, 1.2483813737369e-06, 7.5297292641362e-07],
            [7.5297292641362e-07, 7.5297292641362e-07, 1.2483813737369e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.6054209427894e-11, -4.9273747815074e-12, -4.9273747815074e-12],
            [-4.9273747815074e-12, 1.6054209427894e-11, -4.9273747815074e-12],
            [-4.9273747815074e-12, -4.9273747815074e-12, 1.6054209427894e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_13_2",
      "terminals": {"bus1": 7, "bus2": 13},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4026.4630736787,
        "Zp": {
          "D": [
            [0.00017003440260294, 5.8767985615751e-05, 5.8767985615751e-05],
            [5.8767985615751e-05, 0.00017003440260294, 5.8767985615751e-05],
            [5.8767985615751e-05, 5.8767985615751e-05, 0.00017003440260294]
          ],
          "E": [
            [2.1181738861728e-06, 1.2491791259311e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 2.1181738861728e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 1.2491791259311e-06, 2.1181738861728e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.0219711393473e-11, -3.0639623746449e-12, -3.0639623746449e-12],
            [-3.0639623746449e-12, 1.0219711393473e-11, -3.0639623746449e-12],
            [-3.0639623746449e-12, -3.0639623746449e-12, 1.0219711393473e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_13_3",
      "terminals": {"bus1": 7, "bus2": 13},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4026.4630736787,
        "Zp": {
          "D": [
            [0.00017003440260294, 5.8767985615751e-05, 5.8767985615751e-05],
            [5.8767985615751e-05, 0.00017003440260294, 5.8767985615751e-05],
            [5.8767985615751e-05, 5.8767985615751e-05, 0.00017003440260294]
          ],
          "E": [
            [2.1181738861728e-06, 1.2491791259311e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 2.1181738861728e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 1.2491791259311e-06, 2.1181738861728e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.0219711393473e-11, -3.0639623746449e-12, -3.0639623746449e-12],
            [-3.0639623746449e-12, 1.0219711393473e-11, -3.0639623746449e-12],
            [-3.0639623746449e-12, -3.0639623746449e-12, 1.0219711393473e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7_13_1",
      "terminals": {"bus1": 7, "bus2": 13},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4026.4630736787,
        "Zp": {
          "D": [
            [0.00017003440260294, 5.8767985615751e-05, 5.8767985615751e-05],
            [5.8767985615751e-05, 0.00017003440260294, 5.8767985615751e-05],
            [5.8767985615751e-05, 5.8767985615751e-05, 0.00017003440260294]
          ],
          "E": [
            [2.1181738861728e-06, 1.2491791259311e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 2.1181738861728e-06, 1.2491791259311e-06],
            [1.2491791259311e-06, 1.2491791259311e-06, 2.1181738861728e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.0219711393473e-11, -3.0639623746449e-12, -3.0639623746449e-12],
            [-3.0639623746449e-12, 1.0219711393473e-11, -3.0639623746449e-12],
            [-3.0639623746449e-12, -3.0639623746449e-12, 1.0219711393473e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8_15_1",
      "terminals": {"bus1": 8, "bus2": 15},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9466.4990031546,
        "Zp": {
          "D": [
            [0.0002154976727949, 5.7627492286209e-05, 5.7627492286209e-05],
            [5.7627492286209e-05, 0.0002154976727949, 5.7627492286209e-05],
            [5.7627492286209e-05, 5.7627492286209e-05, 0.0002154976727949]
          ],
          "E": [
            [2.3777955869504e-06, 1.3659324071887e-06, 1.3659324071887e-06],
            [1.3659324071887e-06, 2.3777955869504e-06, 1.3659324071887e-06],
            [1.3659324071887e-06, 1.3659324071887e-06, 2.3777955869504e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.9845917849483e-12, -2.6097888639499e-12, -2.6097888639499e-12],
            [-2.6097888639499e-12, 8.9845917849483e-12, -2.6097888639499e-12],
            [-2.6097888639499e-12, -2.6097888639499e-12, 8.9845917849483e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8_19_2",
      "terminals": {"bus1": 8, "bus2": 19},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 12309.218833995,
        "Zp": {
          "D": [
            [0.00020069859810602, 5.7627456928182e-05, 5.7627456928182e-05],
            [5.7627456928182e-05, 0.00020069859810602, 5.7627456928182e-05],
            [5.7627456928182e-05, 5.7627456928182e-05, 0.00020069859810602]
          ],
          "E": [
            [2.3678731826623e-06, 1.3166289276546e-06, 1.3166289276546e-06],
            [1.3166289276546e-06, 2.3678731826623e-06, 1.3166289276546e-06],
            [1.3166289276546e-06, 1.3166289276546e-06, 2.3678731826623e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.7257278088614e-12, -2.408890465198e-12, -2.408890465198e-12],
            [-2.408890465198e-12, 8.7257278088614e-12, -2.408890465198e-12],
            [-2.408890465198e-12, -2.408890465198e-12, 8.7257278088614e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8_19_1",
      "terminals": {"bus1": 8, "bus2": 19},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 12309.218833995,
        "Zp": {
          "D": [
            [0.00020069859810602, 5.7627456928182e-05, 5.7627456928182e-05],
            [5.7627456928182e-05, 0.00020069859810602, 5.7627456928182e-05],
            [5.7627456928182e-05, 5.7627456928182e-05, 0.00020069859810602]
          ],
          "E": [
            [2.3678731826623e-06, 1.3166289276546e-06, 1.3166289276546e-06],
            [1.3166289276546e-06, 2.3678731826623e-06, 1.3166289276546e-06],
            [1.3166289276546e-06, 1.3166289276546e-06, 2.3678731826623e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.7257278088614e-12, -2.408890465198e-12, -2.408890465198e-12],
            [-2.408890465198e-12, 8.7257278088614e-12, -2.408890465198e-12],
            [-2.408890465198e-12, -2.408890465198e-12, 8.7257278088614e-12]
          ]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_9_10_1",
      "terminals": {"bus1": 9, "bus2": 10},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0046799997799098,
        "X": 0.12565399706364,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_9_14_1",
      "terminals": {"bus1": 9, "bus2": 14},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 15278.06745563,
        "Zp": {
          "D": [
            [0.00017326372117331, 5.6965952066735e-05, 5.6965952066735e-05],
            [5.6965952066735e-05, 0.00017326372117331, 5.6965952066735e-05],
            [5.6965952066735e-05, 5.6965952066735e-05, 0.00017326372117331]
          ],
          "E": [
            [2.3487698887197e-06, 1.0973543018499e-06, 1.0973543018499e-06],
            [1.0973543018499e-06, 2.3487698887197e-06, 1.0973543018499e-06],
            [1.0973543018499e-06, 1.0973543018499e-06, 2.3487698887197e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.6072399050658e-12, -1.664542359851e-12, -1.664542359851e-12],
            [-1.664542359851e-12, 7.6072399050658e-12, -1.664542359851e-12],
            [-1.664542359851e-12, -1.664542359851e-12, 7.6072399050658e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_11_13_1",
      "terminals": {"bus1": 11, "bus2": 13},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8203.4146935053,
        "Zp": {
          "D": [
            [0.00016768420064803, 6.0664323348043e-05, 6.0664323348043e-05],
            [6.0664323348043e-05, 0.00016768420064803, 6.0664323348043e-05],
            [6.0664323348043e-05, 6.0664323348043e-05, 0.00016768420064803]
          ],
          "E": [
            [1.8005597299699e-06, 1.0651375508973e-06, 1.0651375508973e-06],
            [1.0651375508973e-06, 1.8005597299699e-06, 1.0651375508973e-06],
            [1.0651375508973e-06, 1.0651375508973e-06, 1.8005597299699e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1695611484597e-11, -3.5177107239964e-12, -3.5177107239964e-12],
            [-3.5177107239964e-12, 1.1695611484597e-11, -3.5177107239964e-12],
            [-3.5177107239964e-12, -3.5177107239964e-12, 1.1695611484597e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_11_15_1",
      "terminals": {"bus1": 11, "bus2": 15},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 7962.3847655833,
        "Zp": {
          "D": [
            [0.00019682700395848, 5.762739886707e-05, 5.762739886707e-05],
            [5.762739886707e-05, 0.00019682700395848, 5.762739886707e-05],
            [5.762739886707e-05, 5.762739886707e-05, 0.00019682700395848]
          ],
          "E": [
            [2.3651047913396e-06, 1.2672073946796e-06, 1.2672073946796e-06],
            [1.2672073946796e-06, 2.3651047913396e-06, 1.2672073946796e-06],
            [1.2672073946796e-06, 1.2672073946796e-06, 2.3651047913396e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.4411189166813e-12, -2.1947050709953e-12, -2.1947050709953e-12],
            [-2.1947050709953e-12, 8.4411189166813e-12, -2.1947050709953e-12],
            [-2.1947050709953e-12, -2.1947050709953e-12, 8.4411189166813e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_12_15_1",
      "terminals": {"bus1": 12, "bus2": 15},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10799.085254588,
        "Zp": {
          "D": [
            [0.00013242358486379, 6.5808025787648e-05, 6.5808025787648e-05],
            [6.5808025787648e-05, 0.00013242358486379, 6.5808025787648e-05],
            [6.5808025787648e-05, 6.5808025787648e-05, 0.00013242358486379]
          ],
          "E": [
            [1.2321838455615e-06, 7.4728483421462e-07, 7.4728483421462e-07],
            [7.4728483421462e-07, 1.2321838455615e-06, 7.4728483421462e-07],
            [7.4728483421462e-07, 7.4728483421462e-07, 1.2321838455615e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.6321209848464e-11, -5.0379446097823e-12, -5.0379446097823e-12],
            [-5.0379446097823e-12, 1.6321209848464e-11, -5.0379446097823e-12],
            [-5.0379446097823e-12, -5.0379446097823e-12, 1.6321209848464e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_12_17_1",
      "terminals": {"bus1": 12, "bus2": 17},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10709.621877686,
        "Zp": {
          "D": [
            [0.00016133284834904, 6.0063561804702e-05, 6.0063561804702e-05],
            [6.0063561804702e-05, 0.00016133284834904, 6.0063561804702e-05],
            [6.0063561804702e-05, 6.0063561804702e-05, 0.00016133284834904]
          ],
          "E": [
            [1.8918950677141e-06, 1.1213842801082e-06, 1.1213842801082e-06],
            [1.1213842801082e-06, 1.8918950677141e-06, 1.1213842801082e-06],
            [1.1213842801082e-06, 1.1213842801082e-06, 1.8918950677141e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.127293970465e-11, -3.3975860661778e-12, -3.3975860661778e-12],
            [-3.3975860661778e-12, 1.127293970465e-11, -3.3975860661778e-12],
            [-3.3975860661778e-12, -3.3975860661778e-12, 1.127293970465e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_13_16_1",
      "terminals": {"bus1": 13, "bus2": 16},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 4676.7267031886,
        "Zp": {
          "D": [
            [0.00019208620882464, 5.8827432240152e-05, 5.8827432240152e-05],
            [5.8827432240152e-05, 0.00019208620882464, 5.8827432240152e-05],
            [5.8827432240152e-05, 5.8827432240152e-05, 0.00019208620882464]
          ],
          "E": [
            [2.1188418525608e-06, 1.2399487711327e-06, 1.2399487711327e-06],
            [1.2399487711327e-06, 2.1188418525608e-06, 1.2399487711327e-06],
            [1.2399487711327e-06, 1.2399487711327e-06, 2.1188418525608e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.0100599456583e-11, -3.0039287838697e-12, -3.0039287838697e-12],
            [-3.0039287838697e-12, 1.0100599456583e-11, -3.0039287838697e-12],
            [-3.0039287838697e-12, -3.0039287838697e-12, 1.0100599456583e-11]
          ]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_14_15_1",
      "terminals": {"bus1": 14, "bus2": 15},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0032500000670552,
        "X": 0.13152199983597,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_14_15_2",
      "terminals": {"bus1": 14, "bus2": 15},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0032500000670552,
        "X": 0.13152199983597,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_16_18_1",
      "terminals": {"bus1": 16, "bus2": 18},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6878.6570941703,
        "Zp": {
          "D": [
            [0.00016840577702521, 6.0916290216519e-05, 6.0916290216519e-05],
            [6.0916290216519e-05, 0.00016840577702521, 6.0916290216519e-05],
            [6.0916290216519e-05, 6.0916290216519e-05, 0.00016840577702521]
          ],
          "E": [
            [1.7632909040468e-06, 1.0430802087631e-06, 1.0430802087631e-06],
            [1.0430802087631e-06, 1.7632909040468e-06, 1.0430802087631e-06],
            [1.0430802087631e-06, 1.0430802087631e-06, 1.7632909040468e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.189324435146e-11, -3.5771151166862e-12, -3.5771151166862e-12],
            [-3.5771151166862e-12, 1.189324435146e-11, -3.5771151166862e-12],
            [-3.5771151166862e-12, -3.5771151166862e-12, 1.189324435146e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_17_18_1",
      "terminals": {"bus1": 17, "bus2": 18},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5208.9724058315,
        "Zp": {
          "D": [
            [0.00015068129470243, 6.0743705570605e-05, 6.0743705570605e-05],
            [6.0743705570605e-05, 0.00015068129470243, 6.0743705570605e-05],
            [6.0743705570605e-05, 6.0743705570605e-05, 0.00015068129470243]
          ],
          "E": [
            [1.7861563245549e-06, 1.0647825302063e-06, 1.0647825302063e-06],
            [1.0647825302063e-06, 1.7861563245549e-06, 1.0647825302063e-06],
            [1.0647825302063e-06, 1.0647825302063e-06, 1.7861563245549e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1900821400569e-11, -3.6082801514153e-12, -3.6082801514153e-12],
            [-3.6082801514153e-12, 1.1900821400569e-11, -3.6082801514153e-12],
            [-3.6082801514153e-12, -3.6082801514153e-12, 1.1900821400569e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_19_23_1",
      "terminals": {"bus1": 19, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5033.9413070811,
        "Zp": {
          "D": [
            [0.00017929124382111, 6.0312146331962e-05, 6.0312146331962e-05],
            [6.0312146331962e-05, 0.00017929124382111, 6.0312146331962e-05],
            [6.0312146331962e-05, 6.0312146331962e-05, 0.00017929124382111]
          ],
          "E": [
            [1.8572388812525e-06, 1.0933469219287e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.8572388812525e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.0933469219287e-06, 1.8572388812525e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1329752607165e-11, -3.3904637353024e-12, -3.3904637353024e-12],
            [-3.3904637353024e-12, 1.1329752607165e-11, -3.3904637353024e-12],
            [-3.3904637353024e-12, -3.3904637353024e-12, 1.1329752607165e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_19_23_2",
      "terminals": {"bus1": 19, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5033.9413070811,
        "Zp": {
          "D": [
            [0.00017929124382111, 6.0312146331962e-05, 6.0312146331962e-05],
            [6.0312146331962e-05, 0.00017929124382111, 6.0312146331962e-05],
            [6.0312146331962e-05, 6.0312146331962e-05, 0.00017929124382111]
          ],
          "E": [
            [1.8572388812525e-06, 1.0933469219287e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.8572388812525e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.0933469219287e-06, 1.8572388812525e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1329752607165e-11, -3.3904637353024e-12, -3.3904637353024e-12],
            [-3.3904637353024e-12, 1.1329752607165e-11, -3.3904637353024e-12],
            [-3.3904637353024e-12, -3.3904637353024e-12, 1.1329752607165e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_19_23_3",
      "terminals": {"bus1": 19, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5033.9413070811,
        "Zp": {
          "D": [
            [0.00017929124382111, 6.0312146331962e-05, 6.0312146331962e-05],
            [6.0312146331962e-05, 0.00017929124382111, 6.0312146331962e-05],
            [6.0312146331962e-05, 6.0312146331962e-05, 0.00017929124382111]
          ],
          "E": [
            [1.8572388812525e-06, 1.0933469219287e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.8572388812525e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.0933469219287e-06, 1.8572388812525e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1329752607165e-11, -3.3904637353024e-12, -3.3904637353024e-12],
            [-3.3904637353024e-12, 1.1329752607165e-11, -3.3904637353024e-12],
            [-3.3904637353024e-12, -3.3904637353024e-12, 1.1329752607165e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_19_23_4",
      "terminals": {"bus1": 19, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5033.9413070811,
        "Zp": {
          "D": [
            [0.00017929124382111, 6.0312146331962e-05, 6.0312146331962e-05],
            [6.0312146331962e-05, 0.00017929124382111, 6.0312146331962e-05],
            [6.0312146331962e-05, 6.0312146331962e-05, 0.00017929124382111]
          ],
          "E": [
            [1.8572388812525e-06, 1.0933469219287e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.8572388812525e-06, 1.0933469219287e-06],
            [1.0933469219287e-06, 1.0933469219287e-06, 1.8572388812525e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1329752607165e-11, -3.3904637353024e-12, -3.3904637353024e-12],
            [-3.3904637353024e-12, 1.1329752607165e-11, -3.3904637353024e-12],
            [-3.3904637353024e-12, -3.3904637353024e-12, 1.1329752607165e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_20_23_1",
      "terminals": {"bus1": 20, "bus2": 23},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 8974.8061613235,
        "Zp": {
          "D": [
            [0.00028393239699781, 5.7627489373155e-05, 5.7627489373155e-05],
            [5.7627489373155e-05, 0.00028393239699781, 5.7627489373155e-05],
            [5.7627489373155e-05, 5.7627489373155e-05, 0.00028393239699781]
          ],
          "E": [
            [2.4139932748677e-06, 1.3608220340584e-06, 1.3608220340584e-06],
            [1.3608220340584e-06, 2.4139932748677e-06, 1.3608220340584e-06],
            [1.3608220340584e-06, 1.3608220340584e-06, 2.4139932748677e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.6520922642558e-12, -2.4600720749251e-12, -2.4600720749251e-12],
            [-2.4600720749251e-12, 8.6520922642558e-12, -2.4600720749251e-12],
            [-2.4600720749251e-12, -2.4600720749251e-12, 8.6520922642558e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_20_30_1",
      "terminals": {"bus1": 20, "bus2": 30},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11337.747879826,
        "Zp": {
          "D": [
            [0.00017704985066009, 6.0310796072571e-05, 6.0310796072571e-05],
            [6.0310796072571e-05, 0.00017704985066009, 6.0310796072571e-05],
            [6.0310796072571e-05, 6.0310796072571e-05, 0.00017704985066009]
          ],
          "E": [
            [1.8569299883685e-06, 1.0940636848459e-06, 1.0940636848459e-06],
            [1.0940636848459e-06, 1.8569299883685e-06, 1.0940636848459e-06],
            [1.0940636848459e-06, 1.0940636848459e-06, 1.8569299883685e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.1344507364556e-11, -3.3977898637881e-12, -3.3977898637881e-12],
            [-3.3977898637881e-12, 1.1344507364556e-11, -3.3977898637881e-12],
            [-3.3977898637881e-12, -3.3977898637881e-12, 1.1344507364556e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_20_32_1",
      "terminals": {"bus1": 20, "bus2": 32},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9440.2532039076,
        "Zp": {
          "D": [
            [0.00013983277528549, 6.4485918452057e-05, 6.4485918452057e-05],
            [6.4485918452057e-05, 0.00013983277528549, 6.4485918452057e-05],
            [6.4485918452057e-05, 6.4485918452057e-05, 0.00013983277528549]
          ],
          "E": [
            [1.3433381247972e-06, 8.0935141592019e-07, 8.0935141592019e-07],
            [8.0935141592019e-07, 1.3433381247972e-06, 8.0935141592019e-07],
            [8.0935141592019e-07, 8.0935141592019e-07, 1.3433381247972e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.5132122983039e-11, -4.6390233512369e-12, -4.6390233512369e-12],
            [-4.6390233512369e-12, 1.5132122983039e-11, -4.6390233512369e-12],
            [-4.6390233512369e-12, -4.6390233512369e-12, 1.5132122983039e-11]
          ]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_22_23_1",
      "terminals": {"bus1": 22, "bus2": 23},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0044499998912215,
        "X": 0.11658000200987,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_22_23_2",
      "terminals": {"bus1": 22, "bus2": 23},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0044499998912215,
        "X": 0.11658000200987,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_22_23_3",
      "terminals": {"bus1": 22, "bus2": 23},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0044499998912215,
        "X": 0.11658000200987,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_22_25_1",
      "terminals": {"bus1": 22, "bus2": 25},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9125.2361143018,
        "Zp": {
          "D": [
            [0.00011980830251353, 5.7616901305304e-05, 5.7616901305304e-05],
            [5.7616901305304e-05, 0.00011980830251353, 5.7616901305304e-05],
            [5.7616901305304e-05, 5.7616901305304e-05, 0.00011980830251353]
          ],
          "E": [
            [2.1490681003403e-06, 1.1703882519993e-06, 1.1703882519993e-06],
            [1.1703882519993e-06, 2.1490681003403e-06, 1.1703882519993e-06],
            [1.1703882519993e-06, 1.1703882519993e-06, 2.1490681003403e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.2654719761168e-12, -2.5640799044533e-12, -2.5640799044533e-12],
            [-2.5640799044533e-12, 9.2654719761168e-12, -2.5640799044533e-12],
            [-2.5640799044533e-12, -2.5640799044533e-12, 9.2654719761168e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_22_37_1",
      "terminals": {"bus1": 22, "bus2": 37},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 16532.022739052,
        "Zp": {
          "D": [
            [0.00013552831814756, 5.6965593066003e-05, 5.6965593066003e-05],
            [5.6965593066003e-05, 0.00013552831814756, 5.6965593066003e-05],
            [5.6965593066003e-05, 5.6965593066003e-05, 0.00013552831814756]
          ],
          "E": [
            [2.3087354927674e-06, 1.0607848494229e-06, 1.0607848494229e-06],
            [1.0607848494229e-06, 2.3087354927674e-06, 1.0607848494229e-06],
            [1.0607848494229e-06, 1.0607848494229e-06, 2.3087354927674e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.6912194486864e-12, -1.6102978378325e-12, -1.6102978378325e-12],
            [-1.6102978378325e-12, 7.6912194486864e-12, -1.6102978378325e-12],
            [-1.6102978378325e-12, -1.6102978378325e-12, 7.6912194486864e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_23_34_1",
      "terminals": {"bus1": 23, "bus2": 34},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10333.491338706,
        "Zp": {
          "D": [
            [0.00019649285333447, 5.7627359818896e-05, 5.7627359818896e-05],
            [5.7627359818896e-05, 0.00019649285333447, 5.7627359818896e-05],
            [5.7627359818896e-05, 5.7627359818896e-05, 0.00019649285333447]
          ],
          "E": [
            [2.3648621910557e-06, 1.2439179023128e-06, 1.2439179023128e-06],
            [1.2439179023128e-06, 2.3648621910557e-06, 1.2439179023128e-06],
            [1.2439179023128e-06, 1.2439179023128e-06, 2.3648621910557e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.3111078877025e-12, -2.0948229537779e-12, -2.0948229537779e-12],
            [-2.0948229537779e-12, 8.3111078877025e-12, -2.0948229537779e-12],
            [-2.0948229537779e-12, -2.0948229537779e-12, 8.3111078877025e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_23_34_2",
      "terminals": {"bus1": 23, "bus2": 34},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10333.491338706,
        "Zp": {
          "D": [
            [0.00019649285333447, 5.7627359818896e-05, 5.7627359818896e-05],
            [5.7627359818896e-05, 0.00019649285333447, 5.7627359818896e-05],
            [5.7627359818896e-05, 5.7627359818896e-05, 0.00019649285333447]
          ],
          "E": [
            [2.3648621910557e-06, 1.2439179023128e-06, 1.2439179023128e-06],
            [1.2439179023128e-06, 2.3648621910557e-06, 1.2439179023128e-06],
            [1.2439179023128e-06, 1.2439179023128e-06, 2.3648621910557e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.3111078877025e-12, -2.0948229537779e-12, -2.0948229537779e-12],
            [-2.0948229537779e-12, 8.3111078877025e-12, -2.0948229537779e-12],
            [-2.0948229537779e-12, -2.0948229537779e-12, 8.3111078877025e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_24_26_1",
      "terminals": {"bus1": 24, "bus2": 26},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6583.0046541831,
        "Zp": {
          "D": [
            [0.00017659814336676, 5.7627462762769e-05, 5.7627462762769e-05],
            [5.7627462762769e-05, 0.00017659814336676, 5.7627462762769e-05],
            [5.7627462762769e-05, 5.7627462762769e-05, 0.00017659814336676]
          ],
          "E": [
            [2.3492283360792e-06, 1.3232592063576e-06, 1.3232592063576e-06],
            [1.3232592063576e-06, 2.3492283360792e-06, 1.3232592063576e-06],
            [1.3232592063576e-06, 1.3232592063576e-06, 2.3492283360792e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.9222693405718e-12, -2.5033649044852e-12, -2.5033649044852e-12],
            [-2.5033649044852e-12, 8.9222693405718e-12, -2.5033649044852e-12],
            [-2.5033649044852e-12, -2.5033649044852e-12, 8.9222693405718e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_24_26_2",
      "terminals": {"bus1": 24, "bus2": 26},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6583.0046541831,
        "Zp": {
          "D": [
            [0.00017659814336676, 5.7627462762769e-05, 5.7627462762769e-05],
            [5.7627462762769e-05, 0.00017659814336676, 5.7627462762769e-05],
            [5.7627462762769e-05, 5.7627462762769e-05, 0.00017659814336676]
          ],
          "E": [
            [2.3492283360792e-06, 1.3232592063576e-06, 1.3232592063576e-06],
            [1.3232592063576e-06, 2.3492283360792e-06, 1.3232592063576e-06],
            [1.3232592063576e-06, 1.3232592063576e-06, 2.3492283360792e-06]
          ]
        },
        "Yp": {
          "E": [
            [8.9222693405718e-12, -2.5033649044852e-12, -2.5033649044852e-12],
            [-2.5033649044852e-12, 8.9222693405718e-12, -2.5033649044852e-12],
            [-2.5033649044852e-12, -2.5033649044852e-12, 8.9222693405718e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_24_33_1",
      "terminals": {"bus1": 24, "bus2": 33},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 17179.788828223,
        "Zp": {
          "D": [
            [0.00012533131794949, 7.8496693179777e-05, 7.8496693179777e-05],
            [7.8496693179777e-05, 0.00012533131794949, 7.8496693179777e-05],
            [7.8496693179777e-05, 7.8496693179777e-05, 0.00012533131794949]
          ],
          "E": [
            [6.4615928116972e-07, 4.0217066261686e-07, 4.0217066261686e-07],
            [4.0217066261686e-07, 6.4615928116972e-07, 4.0217066261686e-07],
            [4.0217066261686e-07, 4.0217066261686e-07, 6.4615928116972e-07]
          ]
        },
        "Yp": {
          "E": [
            [2.7134911541089e-11, -8.6034367290745e-12, -8.6034367290745e-12],
            [-8.6034367290745e-12, 2.7134911541089e-11, -8.6034367290745e-12],
            [-8.6034367290745e-12, -8.6034367290745e-12, 2.7134911541089e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_24_36_1",
      "terminals": {"bus1": 24, "bus2": 36},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6819.57209156,
        "Zp": {
          "D": [
            [0.00019365342112379, 6.1495969658246e-05, 6.1495969658246e-05],
            [6.1495969658246e-05, 0.00019365342112379, 6.1495969658246e-05],
            [6.1495969658246e-05, 6.1495969658246e-05, 0.00019365342112379]
          ],
          "E": [
            [1.6818324803473e-06, 9.8643765736847e-07, 9.8643765736847e-07],
            [9.8643765736847e-07, 1.6818324803473e-06, 9.8643765736847e-07],
            [9.8643765736847e-07, 9.8643765736847e-07, 1.6818324803473e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2209732114053e-11, -3.6397582477683e-12, -3.6397582477683e-12],
            [-3.6397582477683e-12, 1.2209732114053e-11, -3.6397582477683e-12],
            [-3.6397582477683e-12, -3.6397582477683e-12, 1.2209732114053e-11]
          ]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_25_26_1",
      "terminals": {"bus1": 25, "bus2": 26},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0053199999965727,
        "X": 0.14726500213146,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_25_26_2",
      "terminals": {"bus1": 25, "bus2": 26},
      "params": {
        "S": 100000000.0,
        "V1": 138000.0,
        "V2": 69000.0,
        "f": 60,
        "R": 0.0053199999965727,
        "X": 0.14726500213146,
        "I0": 0.001,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_25_35_1",
      "terminals": {"bus1": 25, "bus2": 35},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10066.29635819,
        "Zp": {
          "D": [
            [0.00013509954151679, 5.6965823745438e-05, 5.6965823745438e-05],
            [5.6965823745438e-05, 0.00013509954151679, 5.6965823745438e-05],
            [5.6965823745438e-05, 5.6965823745438e-05, 0.00013509954151679]
          ],
          "E": [
            [2.3081717570114e-06, 1.0827008303585e-06, 1.0827008303585e-06],
            [1.0827008303585e-06, 2.3081717570114e-06, 1.0827008303585e-06],
            [1.0827008303585e-06, 1.0827008303585e-06, 2.3081717570114e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.784073505313e-12, -1.6942508854588e-12, -1.6942508854588e-12],
            [-1.6942508854588e-12, 7.784073505313e-12, -1.6942508854588e-12],
            [-1.6942508854588e-12, -1.6942508854588e-12, 7.784073505313e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_25_35_2",
      "terminals": {"bus1": 25, "bus2": 35},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 10066.29635819,
        "Zp": {
          "D": [
            [0.00013509954151679, 5.6965823745438e-05, 5.6965823745438e-05],
            [5.6965823745438e-05, 0.00013509954151679, 5.6965823745438e-05],
            [5.6965823745438e-05, 5.6965823745438e-05, 0.00013509954151679]
          ],
          "E": [
            [2.3081717570114e-06, 1.0827008303585e-06, 1.0827008303585e-06],
            [1.0827008303585e-06, 2.3081717570114e-06, 1.0827008303585e-06],
            [1.0827008303585e-06, 1.0827008303585e-06, 2.3081717570114e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.784073505313e-12, -1.6942508854588e-12, -1.6942508854588e-12],
            [-1.6942508854588e-12, 7.784073505313e-12, -1.6942508854588e-12],
            [-1.6942508854588e-12, -1.6942508854588e-12, 7.784073505313e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_25_37_1",
      "terminals": {"bus1": 25, "bus2": 37},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11107.965880654,
        "Zp": {
          "D": [
            [0.00014080253245421, 5.6966157138353e-05, 5.6966157138353e-05],
            [5.6966157138353e-05, 0.00014080253245421, 5.6966157138353e-05],
            [5.6966157138353e-05, 5.6966157138353e-05, 0.00014080253245421]
          ],
          "E": [
            [2.3154151763805e-06, 1.1264170690316e-06, 1.1264170690316e-06],
            [1.1264170690316e-06, 2.3154151763805e-06, 1.1264170690316e-06],
            [1.1264170690316e-06, 1.1264170690316e-06, 2.3154151763805e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.9334801706585e-12, -1.8472383892947e-12, -1.8472383892947e-12],
            [-1.8472383892947e-12, 7.9334801706585e-12, -1.8472383892947e-12],
            [-1.8472383892947e-12, -1.8472383892947e-12, 7.9334801706585e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_25_37_2",
      "terminals": {"bus1": 25, "bus2": 37},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11107.965880654,
        "Zp": {
          "D": [
            [0.00014080253245421, 5.6966157138353e-05, 5.6966157138353e-05],
            [5.6966157138353e-05, 0.00014080253245421, 5.6966157138353e-05],
            [5.6966157138353e-05, 5.6966157138353e-05, 0.00014080253245421]
          ],
          "E": [
            [2.3154151763805e-06, 1.1264170690316e-06, 1.1264170690316e-06],
            [1.1264170690316e-06, 2.3154151763805e-06, 1.1264170690316e-06],
            [1.1264170690316e-06, 1.1264170690316e-06, 2.3154151763805e-06]
          ]
        },
        "Yp": {
          "E": [
            [7.9334801706585e-12, -1.8472383892947e-12, -1.8472383892947e-12],
            [-1.8472383892947e-12, 7.9334801706585e-12, -1.8472383892947e-12],
            [-1.8472383892947e-12, -1.8472383892947e-12, 7.9334801706585e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_27_29_1",
      "terminals": {"bus1": 27, "bus2": 29},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 5780.0555652416,
        "Zp": {
          "D": [
            [0.00025522727573244, 5.8529034063973e-05, 5.8529034063973e-05],
            [5.8529034063973e-05, 0.00025522727573244, 5.8529034063973e-05],
            [5.8529034063973e-05, 5.8529034063973e-05, 0.00025522727573244]
          ],
          "E": [
            [2.2046067219305e-06, 1.2687628818163e-06, 1.2687628818163e-06],
            [1.2687628818163e-06, 2.2046067219305e-06, 1.2687628818163e-06],
            [1.2687628818163e-06, 1.2687628818163e-06, 2.2046067219305e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.5476641258979e-12, -2.7904460776926e-12, -2.7904460776926e-12],
            [-2.7904460776926e-12, 9.5476641258979e-12, -2.7904460776926e-12],
            [-2.7904460776926e-12, -2.7904460776926e-12, 9.5476641258979e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_28_30_1",
      "terminals": {"bus1": 28, "bus2": 30},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9806.5952110936,
        "Zp": {
          "D": [
            [0.000123034800595, 6.8659967178433e-05, 6.8659967178433e-05],
            [6.8659967178433e-05, 0.000123034800595, 6.8659967178433e-05],
            [6.8659967178433e-05, 6.8659967178433e-05, 0.000123034800595]
          ],
          "E": [
            [1.0462830394383e-06, 6.4196496546347e-07, 6.4196496546347e-07],
            [6.4196496546347e-07, 1.0462830394383e-06, 6.4196496546347e-07],
            [6.4196496546347e-07, 6.4196496546347e-07, 1.0462830394383e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.8744186253839e-11, -5.8561100325809e-12, -5.8561100325809e-12],
            [-5.8561100325809e-12, 1.8744186253839e-11, -5.8561100325809e-12],
            [-5.8561100325809e-12, -5.8561100325809e-12, 1.8744186253839e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_28_30_2",
      "terminals": {"bus1": 28, "bus2": 30},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 9806.5952110936,
        "Zp": {
          "D": [
            [0.000123034800595, 6.8659967178433e-05, 6.8659967178433e-05],
            [6.8659967178433e-05, 0.000123034800595, 6.8659967178433e-05],
            [6.8659967178433e-05, 6.8659967178433e-05, 0.000123034800595]
          ],
          "E": [
            [1.0462830394383e-06, 6.4196496546347e-07, 6.4196496546347e-07],
            [6.4196496546347e-07, 1.0462830394383e-06, 6.4196496546347e-07],
            [6.4196496546347e-07, 6.4196496546347e-07, 1.0462830394383e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.8744186253839e-11, -5.8561100325809e-12, -5.8561100325809e-12],
            [-5.8561100325809e-12, 1.8744186253839e-11, -5.8561100325809e-12],
            [-5.8561100325809e-12, -5.8561100325809e-12, 1.8744186253839e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_28_31_1",
      "terminals": {"bus1": 28, "bus2": 31},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 32566.170205251,
        "Zp": {
          "D": [
            [0.00014300899872824, 6.8347387271979e-05, 6.8347387271979e-05],
            [6.8347387271979e-05, 0.00014300899872824, 6.8347387271979e-05],
            [6.8347387271979e-05, 6.8347387271979e-05, 0.00014300899872824]
          ],
          "E": [
            [1.0260321884699e-06, 6.2007847215852e-07, 6.2007847215852e-07],
            [6.2007847215852e-07, 1.0260321884699e-06, 6.2007847215852e-07],
            [6.2007847215852e-07, 6.2007847215852e-07, 1.0260321884699e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.8775770973003e-11, -5.7744783819645e-12, -5.7744783819645e-12],
            [-5.7744783819645e-12, 1.8775770973003e-11, -5.7744783819645e-12],
            [-5.7744783819645e-12, -5.7744783819645e-12, 1.8775770973003e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_29_30_1",
      "terminals": {"bus1": 29, "bus2": 30},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6614.650700473,
        "Zp": {
          "D": [
            [0.00016770446125085, 6.1251082131777e-05, 6.1251082131777e-05],
            [6.1251082131777e-05, 0.00016770446125085, 6.1251082131777e-05],
            [6.1251082131777e-05, 6.1251082131777e-05, 0.00016770446125085]
          ],
          "E": [
            [1.7150875326491e-06, 1.015237131457e-06, 1.015237131457e-06],
            [1.015237131457e-06, 1.7150875326491e-06, 1.015237131457e-06],
            [1.015237131457e-06, 1.015237131457e-06, 1.7150875326491e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2171727784665e-11, -3.6634022041996e-12, -3.6634022041996e-12],
            [-3.6634022041996e-12, 1.2171727784665e-11, -3.6634022041996e-12],
            [-3.6634022041996e-12, -3.6634022041996e-12, 1.2171727784665e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_29_32_1",
      "terminals": {"bus1": 29, "bus2": 32},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 7981.1969459563,
        "Zp": {
          "D": [
            [0.00019587086791772, 5.7774847759299e-05, 5.7774847759299e-05],
            [5.7774847759299e-05, 0.00019587086791772, 5.7774847759299e-05],
            [5.7774847759299e-05, 5.7774847759299e-05, 0.00019587086791772]
          ],
          "E": [
            [2.3326575123762e-06, 1.3619411127389e-06, 1.3619411127389e-06],
            [1.3619411127389e-06, 2.3326575123762e-06, 1.3619411127389e-06],
            [1.3619411127389e-06, 1.3619411127389e-06, 2.3326575123762e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.3134991871189e-12, -2.7632147651348e-12, -2.7632147651348e-12],
            [-2.7632147651348e-12, 9.3134991871189e-12, -2.7632147651348e-12],
            [-2.7632147651348e-12, -2.7632147651348e-12, 9.3134991871189e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_31_33_1",
      "terminals": {"bus1": 31, "bus2": 33},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11117.226192944,
        "Zp": {
          "D": [
            [0.00017757727819432, 6.2119915308473e-05, 6.2119915308473e-05],
            [6.2119915308473e-05, 0.00017757727819432, 6.2119915308473e-05],
            [6.2119915308473e-05, 6.2119915308473e-05, 0.00017757727819432]
          ],
          "E": [
            [1.5970913917099e-06, 9.4263071212652e-07, 9.4263071212652e-07],
            [9.4263071212652e-07, 1.5970913917099e-06, 9.4263071212652e-07],
            [9.4263071212652e-07, 9.4263071212652e-07, 1.5970913917099e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.2836747636984e-11, -3.8517979117425e-12, -3.8517979117425e-12],
            [-3.8517979117425e-12, 1.2836747636984e-11, -3.8517979117425e-12],
            [-3.8517979117425e-12, -3.8517979117425e-12, 1.2836747636984e-11]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_33_34_1",
      "terminals": {"bus1": 33, "bus2": 34},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11411.531086045,
        "Zp": {
          "D": [
            [0.00020551334398231, 5.8321805243457e-05, 5.8321805243457e-05],
            [5.8321805243457e-05, 0.00020551334398231, 5.8321805243457e-05],
            [5.8321805243457e-05, 5.8321805243457e-05, 0.00020551334398231]
          ],
          "E": [
            [2.2247186463379e-06, 1.2959130264217e-06, 1.2959130264217e-06],
            [1.2959130264217e-06, 2.2247186463379e-06, 1.2959130264217e-06],
            [1.2959130264217e-06, 1.2959130264217e-06, 2.2247186463379e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.6443022259275e-12, -2.8544522372735e-12, -2.8544522372735e-12],
            [-2.8544522372735e-12, 9.6443022259275e-12, -2.8544522372735e-12],
            [-2.8544522372735e-12, -2.8544522372735e-12, 9.6443022259275e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_33_34_2",
      "terminals": {"bus1": 33, "bus2": 34},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 11411.531086045,
        "Zp": {
          "D": [
            [0.00020551334398231, 5.8321805243457e-05, 5.8321805243457e-05],
            [5.8321805243457e-05, 0.00020551334398231, 5.8321805243457e-05],
            [5.8321805243457e-05, 5.8321805243457e-05, 0.00020551334398231]
          ],
          "E": [
            [2.2247186463379e-06, 1.2959130264217e-06, 1.2959130264217e-06],
            [1.2959130264217e-06, 2.2247186463379e-06, 1.2959130264217e-06],
            [1.2959130264217e-06, 1.2959130264217e-06, 2.2247186463379e-06]
          ]
        },
        "Yp": {
          "E": [
            [9.6443022259275e-12, -2.8544522372735e-12, -2.8544522372735e-12],
            [-2.8544522372735e-12, 9.6443022259275e-12, -2.8544522372735e-12],
            [-2.8544522372735e-12, -2.8544522372735e-12, 9.6443022259275e-12]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_35_37_1",
      "terminals": {"bus1": 35, "bus2": 37},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 6676.2224885832,
        "Zp": {
          "D": [
            [0.00010588110766397, 6.2522934713619e-05, 6.2522934713619e-05],
            [6.2522934713619e-05, 0.00010588110766397, 6.2522934713619e-05],
            [6.2522934713619e-05, 6.2522934713619e-05, 0.00010588110766397]
          ],
          "E": [
            [1.4279153934128e-06, 7.9429491126581e-07, 7.9429491126581e-07],
            [7.9429491126581e-07, 1.4279153934128e-06, 7.9429491126581e-07],
            [7.9429491126581e-07, 7.9429491126581e-07, 1.4279153934128e-06]
          ]
        },
        "Yp": {
          "E": [
            [1.3156889395415e-11, -3.7213992962216e-12, -3.7213992962216e-12],
            [-3.7213992962216e-12, 1.3156889395415e-11, -3.7213992962216e-12],
            [-3.7213992962216e-12, -3.7213992962216e-12, 1.3156889395415e-11]
          ]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2",
      "terminals": {"bus": 2},
      "params": {"N": 3, "R": [77.064434859856, 77.064434859856, 77.064434859856]}
    },
    {
      "class": "LoadRLC",
      "id": "load_3",
      "terminals": {"bus": 3},
      "params": {"N": 3, "R": [77.706673483064, 77.706673483064, 77.706673483064]}
    },
    {
      "class": "LoadRLC",
      "id": "load_4",
      "terminals": {"bus": 4},
      "params": {"N": 3, "R": [202.99386261927, 202.99386261927, 202.99386261927]}
    },
    {
      "class": "LoadRLC",
      "id": "load_6",
      "terminals": {"bus": 6},
      "params": {"N": 3, "R": [166.92385396695, 166.92385396695, 166.92385396695]}
    },
    {
      "class": "LoadRLC",
      "id": "load_7",
      "terminals": {"bus": 7},
      "params": {"N": 3, "R": [123.69367144343, 123.69367144343, 123.69367144343]}
    },
    {
      "class": "LoadRLC",
      "id": "load_8",
      "terminals": {"bus": 8},
      "params": {"N": 3, "R": [70.039682951887, 70.039682951887, 70.039682951887]}
    },
    {
      "class": "LoadRLC",
      "id": "load_10",
      "terminals": {"bus": 10},
      "params": {"N": 3, "R": [121.32545448192, 121.32545448192, 121.32545448192]}
    },
    {
      "class": "LoadRLC",
      "id": "load_11",
      "terminals": {"bus": 11},
      "params": {"N": 3, "R": [69.032861458603, 69.032861458603, 69.032861458603]}
    },
    {
      "class": "LoadRLC",
      "id": "load_12",
      "terminals": {"bus": 12},
      "params": {"N": 3, "R": [84.19838340248, 84.19838340248, 84.19838340248]}
    },
    {
      "class": "LoadRLC",
      "id": "load_13",
      "terminals": {"bus": 13},
      "params": {"N": 3, "R": [77.02058189746, 77.02058189746, 77.02058189746]}
    },
    {
      "class": "LoadRLC",
      "id": "load_15",
      "terminals": {"bus": 15},
      "params": {"N": 3, "R": [74.871913270647, 74.871913270647, 74.871913270647]}
    },
    {
      "class": "LoadRLC",
      "id": "load_16",
      "terminals": {"bus": 16},
      "params": {
        "N": 3,
        "R": [192.73571168502, 192.73571168502, 192.73571168502],
        "C": [1.7828740402468e-05, 1.7828740402468e-05, 1.7828740402468e-05]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_17",
      "terminals": {"bus": 17},
      "params": {"N": 3, "R": [376.28974355363, 376.28974355363, 376.28974355363]}
    },
    {
      "class": "LoadRLC",
      "id": "load_18",
      "terminals": {"bus": 18},
      "params": {"N": 3, "R": [124.85811075371, 124.85811075371, 124.85811075371]}
    },
    {
      "class": "LoadRLC",
      "id": "load_19",
      "terminals": {"bus": 19},
      "params": {"N": 3, "R": [96.266598833812, 96.266598833812, 96.266598833812]}
    },
    {
      "class": "LoadRLC",
      "id": "load_20",
      "terminals": {"bus": 20},
      "params": {"N": 3, "R": [71.794526122871, 71.794526122871, 71.794526122871]}
    },
    {
      "class": "LoadRLC",
      "id": "load_21",
      "terminals": {"bus": 21},
      "params": {"N": 3, "R": [94.578506126976, 94.578506126976, 94.578506126976]}
    },
    {
      "class": "LoadRLC",
      "id": "load_23",
      "terminals": {"bus": 23},
      "params": {"N": 3, "R": [54.8818439249, 54.8818439249, 54.8818439249]}
    },
    {
      "class": "LoadRLC",
      "id": "load_24",
      "terminals": {"bus": 24},
      "params": {"N": 3, "R": [100.86691406661, 100.86691406661, 100.86691406661]}
    },
    {
      "class": "LoadRLC",
      "id": "load_26",
      "terminals": {"bus": 26},
      "params": {"N": 3, "R": [62.626194081127, 62.626194081127, 62.626194081127]}
    },
    {
      "class": "LoadRLC",
      "id": "load_27",
      "terminals": {"bus": 27},
      "params": {"N": 3, "R": [1213.5660823062, 1213.5660823062, 1213.5660823062]}
    },
    {
      "class": "LoadRLC",
      "id": "load_28",
      "terminals": {"bus": 28},
      "params": {"N": 3, "R": [539.79590061896, 539.79590061896, 539.79590061896]}
    },
    {
      "class": "LoadRLC",
      "id": "load_29",
      "terminals": {"bus": 29},
      "params": {"N": 3, "R": [612.61581254214, 612.61581254214, 612.61581254214]}
    },
    {
      "class": "LoadRLC",
      "id": "load_30",
      "terminals": {"bus": 30},
      "params": {"N": 3, "R": [96.289531959806, 96.289531959806, 96.289531959806]}
    },
    {
      "class": "LoadRLC",
      "id": "load_31",
      "terminals": {"bus": 31},
      "params": {"N": 3, "R": [490.18152817266, 490.18152817266, 490.18152817266]}
    },
    {
      "class": "LoadRLC",
      "id": "load_32",
      "terminals": {"bus": 32},
      "params": {"N": 3, "R": [701.3092736546, 701.3092736546, 701.3092736546]}
    },
    {
      "class": "LoadRLC",
      "id": "load_33",
      "terminals": {"bus": 33},
      "params": {"N": 3, "R": [81.066446605942, 81.066446605942, 81.066446605942]}
    },
    {
      "class": "Machine",
      "id": "2_1_genrou",
      "terminals": {"bus": 2},
      "inputs": {"efd": "2_1_ieeet1.EFD", "pm": "2_1_tgov1.PM"},
      "params": {
        "S": 2799999.9523163,
        "V": 69000.0,
        "f": 60,
        "H": 3.6900000572205,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.4299999549985,
        "Lmq": 1.3999999836087,
        "Llfd": 0.030642866180564,
        "Rfd": 0.00050846134858632,
        "Ll1d": 2.9700008556248,
        "R1d": 0.13262916041675,
        "Ll1q": 0.48461537199789,
        "R1q": 0.0038161051243415,
        "Ll2q": 0.03272728307927,
        "R2q": 0.026043536877308,
        "S10": 0.17000000178814,
        "S12": 0.56999999284744,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2_1_tgov1",
      "inputs": {"omega": "2_1_genrou.omega"},
      "params": {
        "Trate": 2.7999999523163,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2799999.9523163
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "2_1_ieeet1",
      "inputs": {
        "vt": "2_pmu.vrms",
        "omega": "2_1_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 24.790000915527,
        "Ta": 0.019999999552965,
        "Ke": 1.0,
        "Te": 0.72000002861023,
        "Kf": 0.090000003576279,
        "Tf": 1.2000000476837,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2_2_genrou",
      "terminals": {"bus": 2},
      "inputs": {"efd": "2_2_ieeet1.EFD", "pm": "2_2_tgov1.PM"},
      "params": {
        "S": 2799999.9523163,
        "V": 69000.0,
        "f": 60,
        "H": 3.6900000572205,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.4299999549985,
        "Lmq": 1.3999999836087,
        "Llfd": 0.030642866180564,
        "Rfd": 0.00050846134858632,
        "Ll1d": 2.9700008556248,
        "R1d": 0.13262916041675,
        "Ll1q": 0.48461537199789,
        "R1q": 0.0038161051243415,
        "Ll2q": 0.03272728307927,
        "R2q": 0.026043536877308,
        "S10": 0.17000000178814,
        "S12": 0.56999999284744,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2_2_tgov1",
      "inputs": {"omega": "2_2_genrou.omega"},
      "params": {
        "Trate": 2.7999999523163,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2799999.9523163
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "2_2_ieeet1",
      "inputs": {
        "vt": "2_pmu.vrms",
        "omega": "2_2_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 24.790000915527,
        "Ta": 0.019999999552965,
        "Ke": 1.0,
        "Te": 0.72000002861023,
        "Kf": 0.090000003576279,
        "Tf": 1.2000000476837,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2_3_genrou",
      "terminals": {"bus": 2},
      "inputs": {"efd": "2_3_ieeet1.EFD", "pm": "2_3_tgov1.PM"},
      "params": {
        "S": 2799999.9523163,
        "V": 69000.0,
        "f": 60,
        "H": 3.6900000572205,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.4299999549985,
        "Lmq": 1.3999999836087,
        "Llfd": 0.030642866180564,
        "Rfd": 0.00050846134858632,
        "Ll1d": 2.9700008556248,
        "R1d": 0.13262916041675,
        "Ll1q": 0.48461537199789,
        "R1q": 0.0038161051243415,
        "Ll2q": 0.03272728307927,
        "R2q": 0.026043536877308,
        "S10": 0.17000000178814,
        "S12": 0.56999999284744,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2_3_tgov1",
      "inputs": {"omega": "2_3_genrou.omega"},
      "params": {
        "Trate": 2.7999999523163,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2799999.9523163
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "2_3_ieeet1",
      "inputs": {
        "vt": "2_pmu.vrms",
        "omega": "2_3_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 24.790000915527,
        "Ta": 0.019999999552965,
        "Ke": 1.0,
        "Te": 0.72000002861023,
        "Kf": 0.090000003576279,
        "Tf": 1.2000000476837,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2_4_genrou",
      "terminals": {"bus": 2},
      "inputs": {"efd": "2_4_ieeet1.EFD", "pm": "2_4_tgov1.PM"},
      "params": {
        "S": 2799999.9523163,
        "V": 69000.0,
        "f": 60,
        "H": 3.6900000572205,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.4299999549985,
        "Lmq": 1.3999999836087,
        "Llfd": 0.030642866180564,
        "Rfd": 0.00050846134858632,
        "Ll1d": 2.9700008556248,
        "R1d": 0.13262916041675,
        "Ll1q": 0.48461537199789,
        "R1q": 0.0038161051243415,
        "Ll2q": 0.03272728307927,
        "R2q": 0.026043536877308,
        "S10": 0.17000000178814,
        "S12": 0.56999999284744,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2_4_tgov1",
      "inputs": {"omega": "2_4_genrou.omega"},
      "params": {
        "Trate": 2.7999999523163,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 2799999.9523163
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "2_4_ieeet1",
      "inputs": {
        "vt": "2_pmu.vrms",
        "omega": "2_4_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 24.790000915527,
        "Ta": 0.019999999552965,
        "Ke": 1.0,
        "Te": 0.72000002861023,
        "Kf": 0.090000003576279,
        "Tf": 1.2000000476837,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "23_1_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_1_ieeet1.EFD", "pm": "23_1_tgov1.PM"},
      "params": {
        "S": 85599998.474121,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_1_tgov1",
      "inputs": {"omega": "23_1_genrou.omega"},
      "params": {
        "Trate": 85.599998474121,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0.15000000596046,
        "Dt": 0,
        "S": 85599998.474121
      }
    },
    {
      "class": "Ieeest",
      "id": "23_1_ieeest",
      "inputs": {"u": "23_1_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_1_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_1_genrou.omega",
        "vs": "23_1_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_2_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_2_ieeet1.EFD", "pm": "23_2_tgov1.PM"},
      "params": {
        "S": 85599998.474121,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_2_tgov1",
      "inputs": {"omega": "23_2_genrou.omega"},
      "params": {
        "Trate": 85.599998474121,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0.15000000596046,
        "Dt": 0,
        "S": 85599998.474121
      }
    },
    {
      "class": "Ieeest",
      "id": "23_2_ieeest",
      "inputs": {"u": "23_2_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_2_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_2_genrou.omega",
        "vs": "23_2_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_3_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_3_ieeet1.EFD", "pm": "23_3_tgov1.PM"},
      "params": {
        "S": 57099998.474121,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_3_tgov1",
      "inputs": {"omega": "23_3_genrou.omega"},
      "params": {
        "Trate": 57.099998474121,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 57099998.474121
      }
    },
    {
      "class": "Ieeest",
      "id": "23_3_ieeest",
      "inputs": {"u": "23_3_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_3_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_3_genrou.omega",
        "vs": "23_3_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_4_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_4_ieeet1.EFD", "pm": "23_4_tgov1.PM"},
      "params": {
        "S": 57000000.0,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_4_tgov1",
      "inputs": {"omega": "23_4_genrou.omega"},
      "params": {
        "Trate": 57.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 57000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23_4_ieeest",
      "inputs": {"u": "23_4_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_4_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_4_genrou.omega",
        "vs": "23_4_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_5_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_5_ieeet1.EFD", "pm": "23_5_tgov1.PM"},
      "params": {
        "S": 56299999.237061,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_5_tgov1",
      "inputs": {"omega": "23_5_genrou.omega"},
      "params": {
        "Trate": 56.299999237061,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 56299999.237061
      }
    },
    {
      "class": "Ieeest",
      "id": "23_5_ieeest",
      "inputs": {"u": "23_5_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_5_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_5_genrou.omega",
        "vs": "23_5_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_6_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_6_ieeet1.EFD", "pm": "23_6_tgov1.PM"},
      "params": {
        "S": 56299999.237061,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_6_tgov1",
      "inputs": {"omega": "23_6_genrou.omega"},
      "params": {
        "Trate": 56.299999237061,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 56299999.237061
      }
    },
    {
      "class": "Ieeest",
      "id": "23_6_ieeest",
      "inputs": {"u": "23_6_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_6_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_6_genrou.omega",
        "vs": "23_6_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_7_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_7_ieeet1.EFD", "pm": "23_7_tgov1.PM"},
      "params": {
        "S": 52500000.0,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_7_tgov1",
      "inputs": {"omega": "23_7_genrou.omega"},
      "params": {
        "Trate": 52.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 52500000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23_7_ieeest",
      "inputs": {"u": "23_7_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_7_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_7_genrou.omega",
        "vs": "23_7_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "23_8_genrou",
      "terminals": {"bus": 23},
      "inputs": {"efd": "23_8_ieeet1.EFD", "pm": "23_8_tgov1.PM"},
      "params": {
        "S": 51900001.525879,
        "V": 69000.0,
        "f": 60,
        "H": 6.1500000953674,
        "Rs": 0,
        "Ll": 0.25,
        "Lmd": 1.3500000238419,
        "Lmq": 1.3099999427795,
        "Llfd": 0.073828116972436,
        "Rfd": 0.00040918977602505,
        "Ll1d": 6.9299992918969,
        "R1d": 0.61893584039363,
        "Ll1q": 0.45917521692866,
        "R1q": 0.0086905234776003,
        "Ll2q": 0.088148138568889,
        "R2q": 0.018928302771644,
        "S10": 0.12999999523163,
        "S12": 0.49000000953674,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "23_8_tgov1",
      "inputs": {"omega": "23_8_genrou.omega"},
      "params": {
        "Trate": 51.900001525879,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 51900001.525879
      }
    },
    {
      "class": "Ieeest",
      "id": "23_8_ieeest",
      "inputs": {"u": "23_8_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 0.30000001192093,
        "T2": 0.60000002384186,
        "T3": 0.69999998807907,
        "T4": 1.0,
        "T5": 0.10000000149012,
        "T6": 0.10000000149012,
        "Ks": 10.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "23_8_ieeet1",
      "inputs": {
        "vt": "23_pmu.vrms",
        "omega": "23_8_genrou.omega",
        "vs": "23_8_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "34_1_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_1_ieeet1.EFD", "pm": "34_1_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_1_tgov1",
      "inputs": {"omega": "34_1_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_1_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_1_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "34_2_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_2_ieeet1.EFD", "pm": "34_2_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_2_tgov1",
      "inputs": {"omega": "34_2_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_2_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_2_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "34_3_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_3_ieeet1.EFD", "pm": "34_3_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_3_tgov1",
      "inputs": {"omega": "34_3_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_3_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_3_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "34_4_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_4_ieeet1.EFD", "pm": "34_4_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_4_tgov1",
      "inputs": {"omega": "34_4_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_4_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_4_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "34_5_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_5_ieeet1.EFD", "pm": "34_5_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_5_tgov1",
      "inputs": {"omega": "34_5_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_5_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_5_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "34_6_genrou",
      "terminals": {"bus": 34},
      "inputs": {"efd": "34_6_ieeet1.EFD", "pm": "34_6_tgov1.PM"},
      "params": {
        "S": 9199999.8092651,
        "V": 69000.0,
        "f": 60,
        "H": 4.3499999046326,
        "Rs": 0,
        "Ll": 0.11999999731779,
        "Lmd": 1.620000012219,
        "Lmq": 1.5499999597669,
        "Llfd": 0.041012657280105,
        "Rfd": 0.00088296055115116,
        "Ll1d": 3.9599999114871,
        "R1d": 0.53051647697299,
        "Ll1q": 0.1909420224526,
        "R1q": 0.0051887551790257,
        "Ll2q": 0.052307691314869,
        "R2q": 0.014742236604058,
        "S10": 0.17000000178814,
        "S12": 0.5799999833107,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "34_6_tgov1",
      "inputs": {"omega": "34_6_genrou.omega"},
      "params": {
        "Trate": 9.1999998092651,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 9199999.8092651
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeet1",
      "id": "34_6_ieeet1",
      "inputs": {
        "vt": "34_pmu.vrms",
        "omega": "34_6_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      },
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "35_1_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_1_ieeet1.EFD", "pm": "35_1_tgov1.PM"},
      "params": {
        "S": 63799999.237061,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_1_tgov1",
      "inputs": {"omega": "35_1_genrou.omega"},
      "params": {
        "Trate": 63.799999237061,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 63799999.237061
      }
    },
    {
      "class": "Ieeest",
      "id": "35_1_ieeest",
      "inputs": {"u": "35_1_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_1_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_1_genrou.omega",
        "vs": "35_1_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "35_2_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_2_ieeet1.EFD", "pm": "35_2_tgov1.PM"},
      "params": {
        "S": 30799999.237061,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_2_tgov1",
      "inputs": {"omega": "35_2_genrou.omega"},
      "params": {
        "Trate": 30.799999237061,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 30799999.237061
      }
    },
    {
      "class": "Ieeest",
      "id": "35_2_ieeest",
      "inputs": {"u": "35_2_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_2_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_2_genrou.omega",
        "vs": "35_2_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "35_4_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_4_ieeet1.EFD", "pm": "35_4_tgov1.PM"},
      "params": {
        "S": 22000000.0,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_4_tgov1",
      "inputs": {"omega": "35_4_genrou.omega"},
      "params": {
        "Trate": 22.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 22000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35_4_ieeest",
      "inputs": {"u": "35_4_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_4_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_4_genrou.omega",
        "vs": "35_4_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "35_5_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_5_ieeet1.EFD", "pm": "35_5_tgov1.PM"},
      "params": {
        "S": 93500000.0,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_5_tgov1",
      "inputs": {"omega": "35_5_genrou.omega"},
      "params": {
        "Trate": 93.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 93500000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35_5_ieeest",
      "inputs": {"u": "35_5_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_5_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_5_genrou.omega",
        "vs": "35_5_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "35_7_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_7_ieeet1.EFD", "pm": "35_7_tgov1.PM"},
      "params": {
        "S": 55000000.0,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_7_tgov1",
      "inputs": {"omega": "35_7_genrou.omega"},
      "params": {
        "Trate": 55.0,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 55000000.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35_7_ieeest",
      "inputs": {"u": "35_7_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_7_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_7_genrou.omega",
        "vs": "35_7_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "35_8_genrou",
      "terminals": {"bus": 35},
      "inputs": {"efd": "35_8_ieeet1.EFD", "pm": "35_8_tgov1.PM"},
      "params": {
        "S": 124300003.05176,
        "V": 138000.0,
        "f": 60,
        "H": 5.2199997901917,
        "Rs": 0,
        "Ll": 0.21999999880791,
        "Lmd": 1.5699999630451,
        "Lmq": 1.4900000393391,
        "Llfd": 0.20330936226266,
        "Rfd": 0.00075382199547504,
        "Ll1d": 0.090000003576279,
        "R1d": 0.02387324294603,
        "Ll1q": 0.64471156779985,
        "R1q": 0.0053419799165414,
        "Ll2q": 0.069230771981753,
        "R2q": 0.017216280970695,
        "S10": 0.15000000596046,
        "S12": 0.52999997138977,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "35_8_tgov1",
      "inputs": {"omega": "35_8_genrou.omega"},
      "params": {
        "Trate": 124.30000305176,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 124300003.05176
      }
    },
    {
      "class": "Ieeest",
      "id": "35_8_ieeest",
      "inputs": {"u": "35_8_genrou.omega"},
      "params": {
        "A1": 0,
        "A2": 0,
        "A3": 0,
        "A4": 0,
        "A5": 0,
        "A6": 0,
        "T1": 1.0,
        "T2": 0.059999998658895,
        "T3": 0.34999999403954,
        "T4": 0.5,
        "T5": 0.89999997615814,
        "T6": 0.89999997615814,
        "Ks": 0.10000000149012,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "Ieeet1",
      "id": "35_8_ieeet1",
      "inputs": {
        "vt": "35_pmu.vrms",
        "omega": "35_8_genrou.omega",
        "vs": "35_8_ieeest.VSS"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "36_1_genrou",
      "terminals": {"bus": 36},
      "inputs": {"efd": "36_1_ieeet1.EFD", "pm": "36_1_tgov1.PM"},
      "params": {
        "S": 3500000.0,
        "V": 69000.0,
        "f": 60,
        "H": 4.4200000762939,
        "Rs": 0,
        "Ll": 0.12999999523163,
        "Lmd": 1.7400000095367,
        "Lmq": 1.6499999761581,
        "Llfd": 0.094909094857775,
        "Rfd": 0.00093242294325197,
        "Ll1d": 0.072000018954279,
        "R1d": 0.010742960392931,
        "Ll1q": 0.56341466695904,
        "R1q": 0.010675026482688,
        "Ll2q": 0.044210534140344,
        "R2q": 0.017590810353667,
        "S10": 0.059999998658895,
        "S12": 0.36000001430511,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "36_1_tgov1",
      "inputs": {"omega": "36_1_genrou.omega"},
      "params": {
        "Trate": 3.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 3500000.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "36_1_ieeet1",
      "inputs": {
        "vt": "36_pmu.vrms",
        "omega": "36_1_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 29.030000686646,
        "Ta": 0.050000000745058,
        "Ke": 1.0,
        "Te": 1.1200000047684,
        "Kf": 0.17000000178814,
        "Tf": 1.4299999475479,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "36_2_genrou",
      "terminals": {"bus": 36},
      "inputs": {"efd": "36_2_ieeet1.EFD", "pm": "36_2_tgov1.PM"},
      "params": {
        "S": 3500000.0,
        "V": 69000.0,
        "f": 60,
        "H": 4.4200000762939,
        "Rs": 0,
        "Ll": 0.12999999523163,
        "Lmd": 1.7400000095367,
        "Lmq": 1.6499999761581,
        "Llfd": 0.094909094857775,
        "Rfd": 0.00093242294325197,
        "Ll1d": 0.072000018954279,
        "R1d": 0.010742960392931,
        "Ll1q": 0.56341466695904,
        "R1q": 0.010675026482688,
        "Ll2q": 0.044210534140344,
        "R2q": 0.017590810353667,
        "S10": 0.059999998658895,
        "S12": 0.36000001430511,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "36_2_tgov1",
      "inputs": {"omega": "36_2_genrou.omega"},
      "params": {
        "Trate": 3.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 3500000.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "36_2_ieeet1",
      "inputs": {
        "vt": "36_pmu.vrms",
        "omega": "36_2_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 29.030000686646,
        "Ta": 0.050000000745058,
        "Ke": 1.0,
        "Te": 1.1200000047684,
        "Kf": 0.17000000178814,
        "Tf": 1.4299999475479,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "36_3_genrou",
      "terminals": {"bus": 36},
      "inputs": {"efd": "36_3_ieeet1.EFD", "pm": "36_3_tgov1.PM"},
      "params": {
        "S": 3500000.0,
        "V": 69000.0,
        "f": 60,
        "H": 4.4200000762939,
        "Rs": 0,
        "Ll": 0.12999999523163,
        "Lmd": 1.7400000095367,
        "Lmq": 1.6499999761581,
        "Llfd": 0.094909094857775,
        "Rfd": 0.00093242294325197,
        "Ll1d": 0.072000018954279,
        "R1d": 0.010742960392931,
        "Ll1q": 0.56341466695904,
        "R1q": 0.010675026482688,
        "Ll2q": 0.044210534140344,
        "R2q": 0.017590810353667,
        "S10": 0.059999998658895,
        "S12": 0.36000001430511,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "36_3_tgov1",
      "inputs": {"omega": "36_3_genrou.omega"},
      "params": {
        "Trate": 3.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 3500000.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "36_3_ieeet1",
      "inputs": {
        "vt": "36_pmu.vrms",
        "omega": "36_3_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 29.030000686646,
        "Ta": 0.050000000745058,
        "Ke": 1.0,
        "Te": 1.1200000047684,
        "Kf": 0.17000000178814,
        "Tf": 1.4299999475479,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "36_4_genrou",
      "terminals": {"bus": 36},
      "inputs": {"efd": "36_4_ieeet1.EFD", "pm": "36_4_tgov1.PM"},
      "params": {
        "S": 3500000.0,
        "V": 69000.0,
        "f": 60,
        "H": 4.4200000762939,
        "Rs": 0,
        "Ll": 0.12999999523163,
        "Lmd": 1.7400000095367,
        "Lmq": 1.6499999761581,
        "Llfd": 0.094909094857775,
        "Rfd": 0.00093242294325197,
        "Ll1d": 0.072000018954279,
        "R1d": 0.010742960392931,
        "Ll1q": 0.56341466695904,
        "R1q": 0.010675026482688,
        "Ll2q": 0.044210534140344,
        "R2q": 0.017590810353667,
        "S10": 0.059999998658895,
        "S12": 0.36000001430511,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "36_4_tgov1",
      "inputs": {"omega": "36_4_genrou.omega"},
      "params": {
        "Trate": 3.5,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 3500000.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "36_4_ieeet1",
      "inputs": {
        "vt": "36_pmu.vrms",
        "omega": "36_4_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 29.030000686646,
        "Ta": 0.050000000745058,
        "Ke": 1.0,
        "Te": 1.1200000047684,
        "Kf": 0.17000000178814,
        "Tf": 1.4299999475479,
        "Vrmin": -100.0,
        "Vrmax": 100.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 69000.0
      }
    },
    {
      "class": "Machine",
      "id": "37_3_genrou",
      "terminals": {"bus": 37},
      "inputs": {"efd": "37_3_ieeet1.EFD", "pm": "37_3_tgov1.PM"},
      "params": {
        "S": 95900001.525879,
        "V": 138000.0,
        "f": 60,
        "H": 2.4800000190735,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.470000050962,
        "Lmq": 1.4399999603629,
        "Llfd": 0.084604322710943,
        "Rfd": 0.00069893493396324,
        "Ll1d": 0.047999981939796,
        "R1d": 0.0084882629991431,
        "Ll1q": 0.19275591809965,
        "R1q": 0.0074672751838242,
        "Ll2q": 0.036428561776269,
        "R2q": 0.0078224112696562,
        "S10": 0.12999999523163,
        "S12": 0.50999999046326,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "37_3_tgov1",
      "inputs": {"omega": "37_3_genrou.omega"},
      "params": {
        "Trate": 95.900001525879,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 95900001.525879
      }
    },
    {
      "class": "Ieeet1",
      "id": "37_3_ieeet1",
      "inputs": {
        "vt": "37_pmu.vrms",
        "omega": "37_3_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {
      "class": "Machine",
      "id": "37_5_genrou",
      "terminals": {"bus": 37},
      "inputs": {"efd": "37_5_ieeet1.EFD", "pm": "37_5_tgov1.PM"},
      "params": {
        "S": 85900001.525879,
        "V": 138000.0,
        "f": 60,
        "H": 2.4800000190735,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.470000050962,
        "Lmq": 1.4399999603629,
        "Llfd": 0.084604322710943,
        "Rfd": 0.00069893493396324,
        "Ll1d": 0.047999981939796,
        "R1d": 0.0084882629991431,
        "Ll1q": 0.19275591809965,
        "R1q": 0.0074672751838242,
        "Ll2q": 0.036428561776269,
        "R2q": 0.0078224112696562,
        "S10": 0.12999999523163,
        "S12": 0.50999999046326,
        "Rfe": 300
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "37_5_tgov1",
      "inputs": {"omega": "37_5_genrou.omega"},
      "params": {
        "Trate": 85.900001525879,
        "R": 0.050000000745058,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0,
        "S": 85900001.525879
      }
    },
    {
      "class": "Ieeet1",
      "id": "37_5_ieeet1",
      "inputs": {
        "vt": "37_pmu.vrms",
        "omega": "37_5_genrou.omega"
      },
      "params": {
        "Tr": 0,
        "Ka": 50.0,
        "Ta": 0.03999999910593,
        "Ke": -0.059999998658895,
        "Te": 0.60000002384186,
        "Kf": 0.090000003576279,
        "Tf": 1.460000038147,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7999999523163,
        "E2": 3.7300000190735,
        "Se1": 0.03999999910593,
        "Se2": 0.33000001311302,
        "Ispdlim": 0,
        "V": 138000.0
      }
    },
    {"class": "Pmu", "id": "23_10_pmu", "inputs": {"v": 23, "i": "23_10_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "23_10_repca",
      "inputs": {
        "v": "23_10_pmu.vrms",
        "p": "23_10_pmu.p",
        "q": "23_10_pmu.q",
        "omega": "23_10_pmu.omega"
      },
      "params": {
        "mva": 50.5,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 1.039999961853,
        "Ki": 3.7300000190735,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 1.8999999761581,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "23_10_reecb",
      "inputs": {
        "vt": "23_10_pmu.vrms",
        "p": "23_10_pmu.p",
        "q": "23_10_pmu.q",
        "qext": "23_10_repca.QEXT"
      },
      "params": {
        "mva": 50.5,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.026000000536442,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1.0
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "23_10_regca", "terminals": {"bus": 23}, "inputs": {"vt": "23_10_pmu.vrms", "theta": "23_10_pmu.theta", "ipcmd": "23_10_reecb.IPCMD", "iqcmd": "23_10_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 50.5, "Tg": 0.017100000753999, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "23_9_pmu", "inputs": {"v": 23, "i": "23_9_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "23_9_repca",
      "inputs": {
        "v": "23_9_pmu.vrms",
        "p": "23_9_pmu.p",
        "q": "23_9_pmu.q",
        "omega": "23_9_pmu.omega"
      },
      "params": {
        "mva": 16.200000762939,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 3.4100000858307,
        "Ki": 4.1900000572205,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 2.1500000953674,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "23_9_reecb",
      "inputs": {
        "vt": "23_9_pmu.vrms",
        "p": "23_9_pmu.p",
        "q": "23_9_pmu.q",
        "qext": "23_9_repca.QEXT"
      },
      "params": {
        "mva": 16.200000762939,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.039000000804663,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1.0
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "23_9_regca", "terminals": {"bus": 23}, "inputs": {"vt": "23_9_pmu.vrms", "theta": "23_9_pmu.theta", "ipcmd": "23_9_reecb.IPCMD", "iqcmd": "23_9_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 16.200000762939, "Tg": 0.019899999722838, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "26_1_pmu", "inputs": {"v": 26, "i": "26_1_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "26_1_repca",
      "inputs": {
        "v": "26_1_pmu.vrms",
        "p": "26_1_pmu.p",
        "q": "26_1_pmu.q",
        "omega": "26_1_pmu.omega"
      },
      "params": {
        "mva": 22.0,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 4.8299999237061,
        "Ki": 1.8700000047684,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 3.3099999427795,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "26_1_reecb",
      "inputs": {
        "vt": "26_1_pmu.vrms",
        "p": "26_1_pmu.p",
        "q": "26_1_pmu.q",
        "qext": "26_1_repca.QEXT"
      },
      "params": {
        "mva": 22.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.028999999165535,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 0.99510457
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "26_1_regca", "terminals": {"bus": 26}, "inputs": {"vt": "26_1_pmu.vrms", "theta": "26_1_pmu.theta", "ipcmd": "26_1_reecb.IPCMD", "iqcmd": "26_1_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 22.0, "Tg": 0.019300000742078, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "26_2_pmu", "inputs": {"v": 26, "i": "26_2_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "26_2_repca",
      "inputs": {
        "v": "26_2_pmu.vrms",
        "p": "26_2_pmu.p",
        "q": "26_2_pmu.q",
        "omega": "26_2_pmu.omega"
      },
      "params": {
        "mva": 11.199999809265,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 3.6099998950958,
        "Ki": 3.4800000190735,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 5.8400001525879,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "26_2_reecb",
      "inputs": {
        "vt": "26_2_pmu.vrms",
        "p": "26_2_pmu.p",
        "q": "26_2_pmu.q",
        "qext": "26_2_repca.QEXT"
      },
      "params": {
        "mva": 11.199999809265,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.029999999329448,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 0.99510457
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "26_2_regca", "terminals": {"bus": 26}, "inputs": {"vt": "26_2_pmu.vrms", "theta": "26_2_pmu.theta", "ipcmd": "26_2_reecb.IPCMD", "iqcmd": "26_2_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 11.199999809265, "Tg": 0.018799999728799, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "27_1_pmu", "inputs": {"v": 27, "i": "27_1_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "27_1_repca",
      "inputs": {
        "v": "27_1_pmu.vrms",
        "p": "27_1_pmu.p",
        "q": "27_1_pmu.q",
        "omega": "27_1_pmu.omega"
      },
      "params": {
        "mva": 33.0,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 4.1999998092651,
        "Ki": 1.5599999427795,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 5.5700001716614,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "27_1_reecb",
      "inputs": {
        "vt": "27_1_pmu.vrms",
        "p": "27_1_pmu.p",
        "q": "27_1_pmu.q",
        "qext": "27_1_repca.QEXT"
      },
      "params": {
        "mva": 33.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.025000000372529,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1.00341637
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "27_1_regca", "terminals": {"bus": 27}, "inputs": {"vt": "27_1_pmu.vrms", "theta": "27_1_pmu.theta", "ipcmd": "27_1_reecb.IPCMD", "iqcmd": "27_1_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 33.0, "Tg": 0.017899999395013, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "27_2_pmu", "inputs": {"v": 27, "i": "27_2_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "27_2_repca",
      "inputs": {
        "v": "27_2_pmu.vrms",
        "p": "27_2_pmu.p",
        "q": "27_2_pmu.q",
        "omega": "27_2_pmu.omega"
      },
      "params": {
        "mva": 30.39999961853,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 3.9700000286102,
        "Ki": 3.7400000095367,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 1.5299999713898,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "27_2_reecb",
      "inputs": {
        "vt": "27_2_pmu.vrms",
        "p": "27_2_pmu.p",
        "q": "27_2_pmu.q",
        "qext": "27_2_repca.QEXT"
      },
      "params": {
        "mva": 30.39999961853,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.026000000536442,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1.00341637
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "27_2_regca", "terminals": {"bus": 27}, "inputs": {"vt": "27_2_pmu.vrms", "theta": "27_2_pmu.theta", "ipcmd": "27_2_reecb.IPCMD", "iqcmd": "27_2_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 30.39999961853, "Tg": 0.01799999922514, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "28_1_pmu", "inputs": {"v": 28, "i": "28_1_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "28_1_repca",
      "inputs": {
        "v": "28_1_pmu.vrms",
        "p": "28_1_pmu.p",
        "q": "28_1_pmu.q",
        "omega": "28_1_pmu.omega"
      },
      "params": {
        "mva": 53.900001525879,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 2.2599999904633,
        "Ki": 1.3099999427795,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 6.2300000190735,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "28_1_reecb",
      "inputs": {
        "vt": "28_1_pmu.vrms",
        "p": "28_1_pmu.p",
        "q": "28_1_pmu.q",
        "qext": "28_1_repca.QEXT"
      },
      "params": {
        "mva": 53.900001525879,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.026000000536442,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "28_1_regca", "terminals": {"bus": 28}, "inputs": {"vt": "28_1_pmu.vrms", "theta": "28_1_pmu.theta", "ipcmd": "28_1_reecb.IPCMD", "iqcmd": "28_1_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 53.900001525879, "Tg": 0.018999999389052, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "28_2_pmu", "inputs": {"v": 28, "i": "28_2_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "28_2_repca",
      "inputs": {
        "v": "28_2_pmu.vrms",
        "p": "28_2_pmu.p",
        "q": "28_2_pmu.q",
        "omega": "28_2_pmu.omega"
      },
      "params": {
        "mva": 75.900001525879,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 4.8699998855591,
        "Ki": 1.0599999427795,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 6.0199999809265,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "28_2_reecb",
      "inputs": {
        "vt": "28_2_pmu.vrms",
        "p": "28_2_pmu.p",
        "q": "28_2_pmu.q",
        "qext": "28_2_repca.QEXT"
      },
      "params": {
        "mva": 75.900001525879,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.028999999165535,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 1
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "28_2_regca", "terminals": {"bus": 28}, "inputs": {"vt": "28_2_pmu.vrms", "theta": "28_2_pmu.theta", "ipcmd": "28_2_reecb.IPCMD", "iqcmd": "28_2_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 75.900001525879, "Tg": 0.01799999922514, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "33_1_pmu", "inputs": {"v": 33, "i": "33_1_regca.i"}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "33_1_repca",
      "inputs": {
        "v": "33_1_pmu.vrms",
        "p": "33_1_pmu.p",
        "q": "33_1_pmu.q",
        "omega": "33_1_pmu.omega"
      },
      "params": {
        "mva": 30.39999961853,
        "VcompFlag": true,
        "RefFlag": true,
        "Freqflag": false,
        "Tfltr": 0,
        "Vfrz": 0.69999998807907,
        "Rc": 0,
        "Xc": 0,
        "Kc": 1.0,
        "dbdlow": 0,
        "dbdupper": 0,
        "emax": 1.0,
        "emin": -1.0,
        "Kp": 2.2400000095367,
        "Ki": 2.3800001144409,
        "Qmax": 1.0,
        "Qmin": -1.0,
        "Tft": 0,
        "Tfv": 3.0299999713898,
        "Tp": 0,
        "fdbd1": 0,
        "fdbd2": 0,
        "Ddn": 20.0,
        "Dup": 0,
        "femax": 1.0,
        "femin": -1.0,
        "Kpg": 10.0,
        "Kig": 10.0,
        "Pmax": 2.0,
        "Pmin": 0,
        "Tlag": 3.0,
        "V": 69000.0
      },
      "mon": ["QEXT"]
    },
    {
      "class": "Reecb",
      "id": "33_1_reecb",
      "inputs": {
        "vt": "33_1_pmu.vrms",
        "p": "33_1_pmu.p",
        "q": "33_1_pmu.q",
        "qext": "33_1_repca.QEXT"
      },
      "params": {
        "mva": 30.39999961853,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0,
        "Vdip": 0.85000002384186,
        "Vup": 1.1499999761581,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 5.0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43599998950958,
        "Qmin": -0.43599998950958,
        "Kqp": 0,
        "Kqi": 0.10000000149012,
        "Vmax": 1.1000000238419,
        "Vmin": 0.89999997615814,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.025000000372529,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.2999999523163,
        "V": 69000.0,
        "Vref0": 0.99565201
      },
      "mon": ["IQCMD", "IPCMD"]
    },
    {"class": "Regca", "id": "33_1_regca", "terminals": {"bus": 33}, "inputs": {"vt": "33_1_pmu.vrms", "theta": "33_1_pmu.theta", "ipcmd": "33_1_reecb.IPCMD", "iqcmd": "33_1_reecb.IQCMD"}, "params": {"V": 69000.0, "mva": 30.39999961853, "Tg": 0.019300000742078, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.5, "VL1": 0.89999997615814, "VA0": 0.40000000596046, "VA1": 0.80000001192093, "Vhvmax": 1.2000000476837, "Khv": 0.69999998807907, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {
      "class": "Switch",
      "id": "fault_switch",
      "terminals": {"bus1": 1, "bus2": 200},
      "params": {"N": 3},
      "mon": ["i12"]
    },
    {
      "class": "LoadRLC",
      "id": "fault_reactor",
      "terminals": {"bus": 200},
      "params": {"N": 3, "L": [0.0050515778937368, 0.0050515778937368, 0.0050515778937368]}
    },
    {
      "class": "LoadRLC",
      "id": "fault_discharge",
      "terminals": {"bus": 201},
      "params": {"N": 3, "R": [3.8088, 3.8088, 3.8088]}
    },
    {"class": "Switch", "id": "discharge_switch", "terminals": {"bus1": 200, "bus2": 201}, "params": {"N": 3}},
    {"class": "Pmu", "id": "1_pmu", "inputs": {"v": 1}, "params": {"pll": {"Kp": 0.00070999702689365, "Ki": 0.022187407090428}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2_pmu", "inputs": {"v": 2}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "23_pmu", "inputs": {"v": 23}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "34_pmu", "inputs": {"v": 34}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "35_pmu", "inputs": {"v": 35}, "params": {"pll": {"Kp": 0.00070999702689365, "Ki": 0.022187407090428}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "36_pmu", "inputs": {"v": 36}, "params": {"pll": {"Kp": 0.0014199940537873, "Ki": 0.044374814180855}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "37_pmu", "inputs": {"v": 37}, "params": {"pll": {"Kp": 0.00070999702689365, "Ki": 0.022187407090428}}, "mon": ["vrms"]}
  ]
}
