{
  "source_revision": "f16f3815e6f84c08bd0869773d3033b3dcb3dd0f",
  "source_path": "cases/PhasorDynamics/Hawaii/Hawaii.case.json",
  "choices": {
    "damper_gap_fraction": 0.99,
    "transformer_I0": 0.001,
    "transformer_P0_W": 0.0,
    "transformer_knee": 1.2,
    "transformer_Lsat": 0.25,
    "filter_Rs_pu": 0.01,
    "filter_Xs_pu": 0.2,
    "filter_Rg_pu": 0.005,
    "filter_Xg_pu": 0.1,
    "filter_B_pu": 0.1,
    "inner_bandwidth_Hz": 300.0,
    "Mmax": 0.95,
    "PLL_Kp": 80.0,
    "PLL_Ki": 2500.0,
    "outer_Kp": 0.01,
    "outer_Ki": 40.0,
    "outer_Kaw": 200.0,
    "dc_voltage_ratio": 2.0,
    "dc_energy_seconds": 10.0,
    "carrier_Hz": 1800.0,
    "carrier_alignment": 0.5,
    "fault_R_pu": 0.01,
    "fault_on_s": 1.0,
    "fault_off_s": 1.1
  },
  "source_counts": {
    "Branch": 89,
    "LoadZIP": 27,
    "Genrou": 30,
    "Tgov1": 30,
    "Ieeet1": 30,
    "Ieeest": 14,
    "Regca": 9,
    "Reecb": 9,
    "Repca": 9,
    "BusFault": 1
  },
  "power_flow": {
    "iterations": 2,
    "max_voltage_change_pu": 0.00015616998242146436,
    "slack_delta_W": -152426.12087522645,
    "slack_delta_var": 1179855.3399210377,
    "max_KCL_pu": 6.868035110077277e-12,
    "bus_phasors_pu": {
      "1": [
        0.9932237782461306,
        -0.01937130413938766
      ],
      "2": [
        0.9888170577938712,
        -0.06784657595734848
      ],
      "3": [
        0.9811452342722351,
        -0.0811766893696987
      ],
      "4": [
        0.9738022146652097,
        -0.09794650176914378
      ],
      "5": [
        0.9882019206129751,
        -0.03566871989373569
      ],
      "6": [
        0.9765617764441725,
        -0.09447724189942583
      ],
      "7": [
        0.9756999836489492,
        -0.09685470637082594
      ],
      "8": [
        0.9737198599768682,
        -0.09720476102609348
      ],
      "9": [
        0.9856514298374115,
        -0.04382235228839458
      ],
      "10": [
        0.9760809709139208,
        -0.0965558983861136
      ],
      "11": [
        0.9685140196452499,
        -0.11069943801772425
      ],
      "12": [
        0.971527053234969,
        -0.1054719249808925
      ],
      "13": [
        0.9733388466739072,
        -0.10389131330635729
      ],
      "14": [
        0.9821445968420915,
        -0.05376644278043649
      ],
      "15": [
        0.973109408827832,
        -0.10274108248562956
      ],
      "16": [
        0.9758866116870927,
        -0.1103939072168236
      ],
      "17": [
        0.9681836658998111,
        -0.11852900802119562
      ],
      "18": [
        0.9683572862316654,
        -0.12094080650905026
      ],
      "19": [
        0.9894169838600024,
        -0.06074955880189771
      ],
      "20": [
        0.9890673168000719,
        -0.03390455768308616
      ],
      "21": [
        0.9757436217509519,
        -0.08993977316286017
      ],
      "22": [
        0.9961705722659366,
        -0.014648188327607642
      ],
      "23": [
        0.9993245410961283,
        -0.0367486266819894
      ],
      "24": [
        0.9912474379785798,
        -0.06417815102859901
      ],
      "25": [
        0.9964414582718829,
        -0.00915022951193923
      ],
      "26": [
        0.993046210023331,
        -0.06237459230941675
      ],
      "27": [
        1.0031146153266677,
        0.02387919004605656
      ],
      "28": [
        0.9999690928340702,
        0.004103595806881965
      ],
      "29": [
        0.9953642168990233,
        -0.0016738544766294681
      ],
      "30": [
        0.9957516066205795,
        -0.007323129715950413
      ],
      "31": [
        0.9945049866607509,
        -0.036472253483135535
      ],
      "32": [
        0.9909391723118625,
        -0.022840507506874563
      ],
      "33": [
        0.9941907340349347,
        -0.05295127325871876
      ],
      "34": [
        0.9993117142224088,
        -0.036353380328117496
      ],
      "35": [
        0.9998482217976454,
        0.006618302569731928
      ],
      "36": [
        0.9945676119088993,
        -0.061924692250131246
      ],
      "37": [
        0.9998613709786195,
        0.004436250779621967
      ]
    }
  },
  "machines": {
    "2_1_genrou": {
      "d": {
        "source_X": 1.5499999523162842,
        "source_Xp": 0.15000000596046448,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.14970000587403776,
        "source_open_times_s": [
          7.619999885559082,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          7.648221271469619,
          0.05977860298313217
        ],
        "reconstructed_Xp": 0.15000000596046448,
        "reconstructed_Xpp": 0.14970000587403776
      },
      "q": {
        "source_X": 1.5199999809265137,
        "source_Xp": 0.47999998927116394,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.15000000596046448,
        "source_open_times_s": [
          1.309999942779541,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.4189984113977105,
          0.03692745257433837
        ],
        "reconstructed_Xp": 0.4799999892711639,
        "reconstructed_Xpp": 0.15000000596046448
      },
      "rating_VA": 2799999.952316284,
      "dispatch_W": 2500000.037252903,
      "dispatch_var": 800000.037997961
    },
    "2_2_genrou": {
      "d": {
        "source_X": 1.5499999523162842,
        "source_Xp": 0.15000000596046448,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.14970000587403776,
        "source_open_times_s": [
          7.619999885559082,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          7.648221271469619,
          0.05977860298313217
        ],
        "reconstructed_Xp": 0.15000000596046448,
        "reconstructed_Xpp": 0.14970000587403776
      },
      "q": {
        "source_X": 1.5199999809265137,
        "source_Xp": 0.47999998927116394,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.15000000596046448,
        "source_open_times_s": [
          1.309999942779541,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.4189984113977105,
          0.03692745257433837
        ],
        "reconstructed_Xp": 0.4799999892711639,
        "reconstructed_Xpp": 0.15000000596046448
      },
      "rating_VA": 2799999.952316284,
      "dispatch_W": 2500000.037252903,
      "dispatch_var": 800000.037997961
    },
    "2_3_genrou": {
      "d": {
        "source_X": 1.5499999523162842,
        "source_Xp": 0.15000000596046448,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.14970000587403776,
        "source_open_times_s": [
          7.619999885559082,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          7.648221271469619,
          0.05977860298313217
        ],
        "reconstructed_Xp": 0.15000000596046448,
        "reconstructed_Xpp": 0.14970000587403776
      },
      "q": {
        "source_X": 1.5199999809265137,
        "source_Xp": 0.47999998927116394,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.15000000596046448,
        "source_open_times_s": [
          1.309999942779541,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.4189984113977105,
          0.03692745257433837
        ],
        "reconstructed_Xp": 0.4799999892711639,
        "reconstructed_Xpp": 0.15000000596046448
      },
      "rating_VA": 2799999.952316284,
      "dispatch_W": 2500000.037252903,
      "dispatch_var": 800000.037997961
    },
    "2_4_genrou": {
      "d": {
        "source_X": 1.5499999523162842,
        "source_Xp": 0.15000000596046448,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.14970000587403776,
        "source_open_times_s": [
          7.619999885559082,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          7.648221271469619,
          0.05977860298313217
        ],
        "reconstructed_Xp": 0.15000000596046448,
        "reconstructed_Xpp": 0.14970000587403776
      },
      "q": {
        "source_X": 1.5199999809265137,
        "source_Xp": 0.47999998927116394,
        "source_Xpp": 0.15000000596046448,
        "effective_Xpp": 0.15000000596046448,
        "source_open_times_s": [
          1.309999942779541,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.4189984113977105,
          0.03692745257433837
        ],
        "reconstructed_Xp": 0.4799999892711639,
        "reconstructed_Xpp": 0.15000000596046448
      },
      "rating_VA": 2799999.952316284,
      "dispatch_W": 2500000.037252903,
      "dispatch_var": 800000.037997961
    },
    "23_1_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 85599998.4741211,
      "dispatch_W": 69248765.54851103,
      "dispatch_var": 245146.33701291957
    },
    "23_2_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 85599998.4741211,
      "dispatch_W": 69248765.54851103,
      "dispatch_var": 245146.33701291957
    },
    "23_3_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 57099998.474121094,
      "dispatch_W": 47620039.89167927,
      "dispatch_var": 178202.52356638553
    },
    "23_4_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 57000000.0,
      "dispatch_W": 47092333.6922417,
      "dispatch_var": 177967.63657703466
    },
    "23_5_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 56299999.23706055,
      "dispatch_W": 44516102.55894407,
      "dispatch_var": 176323.40077048552
    },
    "23_6_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 56299999.23706055,
      "dispatch_W": 44516102.55894407,
      "dispatch_var": 176323.40077048552
    },
    "23_7_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 52500000.0,
      "dispatch_W": 43598432.21221876,
      "dispatch_var": 167397.56076968717
    },
    "23_8_genrou": {
      "d": {
        "source_X": 1.600000023841858,
        "source_Xp": 0.3199999928474426,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3192999929189682,
        "source_open_times_s": [
          9.229999542236328,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          9.235503134599277,
          0.029982121822960905
        ],
        "reconstructed_Xp": 0.3199999928474426,
        "reconstructed_Xpp": 0.3192999929189682
      },
      "q": {
        "source_X": 1.559999942779541,
        "source_Xp": 0.5899999737739563,
        "source_Xpp": 0.3199999928474426,
        "effective_Xpp": 0.3199999928474426,
        "source_open_times_s": [
          0.5400000214576721,
          0.05999999865889549
        ],
        "winding_open_times_s": [
          0.688902983534759,
          0.04703129662324811
        ],
        "reconstructed_Xp": 0.5899999737739563,
        "reconstructed_Xpp": 0.3199999928474426
      },
      "rating_VA": 51900001.525878906,
      "dispatch_W": 43172363.58938068,
      "dispatch_var": 165988.2209128532
    },
    "34_1_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 7220000.0286102295,
      "dispatch_var": -982429.3665587902
    },
    "34_2_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 6040000.170469284,
      "dispatch_var": -982429.3665587902
    },
    "34_3_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 6040000.170469284,
      "dispatch_var": -982429.3665587902
    },
    "34_4_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 6040000.170469284,
      "dispatch_var": -982429.3665587902
    },
    "34_5_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 6009000.167250633,
      "dispatch_var": -982429.3665587902
    },
    "34_6_genrou": {
      "d": {
        "source_X": 1.7400000095367432,
        "source_Xp": 0.1599999964237213,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.159599996432662,
        "source_open_times_s": [
          4.989999771118164,
          0.019999999552965164
        ],
        "winding_open_times_s": [
          4.997931511274449,
          0.019968259462245213
        ],
        "reconstructed_Xp": 0.1599999964237213,
        "reconstructed_Xpp": 0.159599996432662
      },
      "q": {
        "source_X": 1.6699999570846558,
        "source_Xp": 0.28999999165534973,
        "source_Xpp": 0.1599999964237213,
        "effective_Xpp": 0.1599999964237213,
        "source_open_times_s": [
          0.8899999856948853,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          1.1472744146287754,
          0.031030064105101285
        ],
        "reconstructed_Xp": 0.28999999165534973,
        "reconstructed_Xpp": 0.1599999964237213
      },
      "rating_VA": 9199999.809265137,
      "dispatch_W": 7220000.0286102295,
      "dispatch_var": -982429.3665587902
    },
    "35_1_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 63799999.23706055,
      "dispatch_W": 57999998.33106995,
      "dispatch_var": 52987.91220411658
    },
    "35_2_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 30799999.237060547,
      "dispatch_W": 28000000.11920929,
      "dispatch_var": 52987.91220411658
    },
    "35_4_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 22000000.0,
      "dispatch_W": 20000000.298023224,
      "dispatch_var": 52987.91220411658
    },
    "35_5_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 93500000.0,
      "dispatch_W": 67000001.66893005,
      "dispatch_var": 52987.91220411658
    },
    "35_7_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 55000000.0,
      "dispatch_W": 50000000.0,
      "dispatch_var": 52987.91220411658
    },
    "35_8_genrou": {
      "d": {
        "source_X": 1.7899999618530273,
        "source_Xp": 0.4000000059604645,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          6.239999771118164,
          0.029999999329447746
        ],
        "winding_open_times_s": [
          6.395172120554885,
          0.029272079847173258
        ],
        "reconstructed_Xp": 0.4000000059604645,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "q": {
        "source_X": 1.7100000381469727,
        "source_Xp": 0.6700000166893005,
        "source_Xpp": 0.2800000011920929,
        "effective_Xpp": 0.2800000011920929,
        "source_open_times_s": [
          1.059999942779541,
          0.07999999821186066
        ],
        "winding_open_times_s": [
          1.231370627119108,
          0.06886634426657731
        ],
        "reconstructed_Xp": 0.6700000166893005,
        "reconstructed_Xpp": 0.2800000011920929
      },
      "rating_VA": 124300003.05175781,
      "dispatch_W": 56199997.663497925,
      "dispatch_var": 52987.91220411658
    },
    "36_1_genrou": {
      "d": {
        "source_X": 1.8700000047683716,
        "source_Xp": 0.2199999988079071,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          5.21999979019165,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          5.630322223472746,
          0.037084908936497116
        ],
        "reconstructed_Xp": 0.2199999988079071,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "q": {
        "source_X": 1.7799999713897705,
        "source_Xp": 0.550000011920929,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          0.550000011920929,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          0.7544453174718886,
          0.05103087010651682
        ],
        "reconstructed_Xp": 0.5500000119209288,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "rating_VA": 3500000.0,
      "dispatch_W": 1999999.9552965164,
      "dispatch_var": 999999.9776482582
    },
    "36_2_genrou": {
      "d": {
        "source_X": 1.8700000047683716,
        "source_Xp": 0.2199999988079071,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          5.21999979019165,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          5.630322223472746,
          0.037084908936497116
        ],
        "reconstructed_Xp": 0.2199999988079071,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "q": {
        "source_X": 1.7799999713897705,
        "source_Xp": 0.550000011920929,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          0.550000011920929,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          0.7544453174718886,
          0.05103087010651682
        ],
        "reconstructed_Xp": 0.5500000119209288,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "rating_VA": 3500000.0,
      "dispatch_W": 2101000.025868416,
      "dispatch_var": 999999.9776482582
    },
    "36_3_genrou": {
      "d": {
        "source_X": 1.8700000047683716,
        "source_Xp": 0.2199999988079071,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          5.21999979019165,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          5.630322223472746,
          0.037084908936497116
        ],
        "reconstructed_Xp": 0.2199999988079071,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "q": {
        "source_X": 1.7799999713897705,
        "source_Xp": 0.550000011920929,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          0.550000011920929,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          0.7544453174718886,
          0.05103087010651682
        ],
        "reconstructed_Xp": 0.5500000119209288,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "rating_VA": 3500000.0,
      "dispatch_W": 1999999.9552965164,
      "dispatch_var": 999999.9776482582
    },
    "36_4_genrou": {
      "d": {
        "source_X": 1.8700000047683716,
        "source_Xp": 0.2199999988079071,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          5.21999979019165,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          5.630322223472746,
          0.037084908936497116
        ],
        "reconstructed_Xp": 0.2199999988079071,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "q": {
        "source_X": 1.7799999713897705,
        "source_Xp": 0.550000011920929,
        "source_Xpp": 0.17000000178813934,
        "effective_Xpp": 0.17000000178813934,
        "source_open_times_s": [
          0.550000011920929,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          0.7544453174718886,
          0.05103087010651682
        ],
        "reconstructed_Xp": 0.5500000119209288,
        "reconstructed_Xpp": 0.17000000178813934
      },
      "rating_VA": 3500000.0,
      "dispatch_W": 2480000.0712275505,
      "dispatch_var": 999999.9776482582
    },
    "37_3_genrou": {
      "d": {
        "source_X": 1.5700000524520874,
        "source_Xp": 0.18000000715255737,
        "source_Xpp": 0.12999999523162842,
        "effective_Xpp": 0.12999999523162842,
        "source_open_times_s": [
          5.900000095367432,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          6.337134333695391,
          0.03724080729752606
        ],
        "reconstructed_Xp": 0.18000000715255737,
        "reconstructed_Xpp": 0.12999999523162842
      },
      "q": {
        "source_X": 1.5399999618530273,
        "source_Xp": 0.27000001072883606,
        "source_Xpp": 0.12999999523162842,
        "effective_Xpp": 0.12999999523162842,
        "source_open_times_s": [
          0.5799999833106995,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          1.0416819832237727,
          0.038975425953854496
        ],
        "reconstructed_Xp": 0.27000001072883606,
        "reconstructed_Xpp": 0.12999999523162842
      },
      "rating_VA": 95900001.5258789,
      "dispatch_W": 58324211.835861206,
      "dispatch_var": 5625769.12343502
    },
    "37_5_genrou": {
      "d": {
        "source_X": 1.5700000524520874,
        "source_Xp": 0.18000000715255737,
        "source_Xpp": 0.12999999523162842,
        "effective_Xpp": 0.12999999523162842,
        "source_open_times_s": [
          5.900000095367432,
          0.03999999910593033
        ],
        "winding_open_times_s": [
          6.337134333695391,
          0.03724080729752606
        ],
        "reconstructed_Xp": 0.18000000715255737,
        "reconstructed_Xpp": 0.12999999523162842
      },
      "q": {
        "source_X": 1.5399999618530273,
        "source_Xp": 0.27000001072883606,
        "source_Xpp": 0.12999999523162842,
        "effective_Xpp": 0.12999999523162842,
        "source_open_times_s": [
          0.5799999833106995,
          0.07000000029802322
        ],
        "winding_open_times_s": [
          1.0416819832237727,
          0.038975425953854496
        ],
        "reconstructed_Xp": 0.27000001072883606,
        "reconstructed_Xpp": 0.12999999523162842
      },
      "rating_VA": 85900001.5258789,
      "dispatch_W": 68480002.88009644,
      "dispatch_var": 5625769.12343502
    }
  },
  "inverters": {
    "23_10": {
      "rating_VA": 50500000.0,
      "voltage_V": 69000.0,
      "Imax_A": 951.4492404633675,
      "dispatch_W": 39129936.69509888,
      "dispatch_var": 44080.00968396664,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.05303507666456627,
      "filter_Rs_ohm": 0.9427722772277228,
      "filter_Ls_H": 0.05001562271026494,
      "filter_C_F": 2.813598202807784e-06,
      "filter_Rg_ohm": 0.4713861386138614,
      "filter_Lg_H": 0.02500781135513247,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 39583703.15129277
    },
    "23_9": {
      "rating_VA": 16200000.762939453,
      "voltage_V": 69000.0,
      "Imax_A": 305.21739448326167,
      "dispatch_W": 12531810.998916626,
      "dispatch_var": 44080.00968396664,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.017013233315416355,
      "filter_Rs_ohm": 2.938888750481841,
      "filter_Ls_H": 0.1559128906121163,
      "filter_C_F": 9.025800600414095e-07,
      "filter_Rg_ohm": 1.4694443752409205,
      "filter_Lg_H": 0.07795644530605815,
      "filter_resonance_Hz": 734.8469228349533,
      "initial_bridge_power_W": 12676842.124902328
    },
    "26_1": {
      "rating_VA": 22000000.0,
      "voltage_V": 69000.0,
      "Imax_A": 414.4927384196848,
      "dispatch_W": 20000000.298023224,
      "dispatch_var": 5999999.865889549,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.023104389834068473,
      "filter_Rs_ohm": 2.164090909090909,
      "filter_Ls_H": 0.11480858849401723,
      "filter_C_F": 1.2257259497380446e-06,
      "filter_Rg_ohm": 1.0820454545454545,
      "filter_Lg_H": 0.057404294247008616,
      "filter_resonance_Hz": 734.8469228349535,
      "initial_bridge_power_W": 20286600.864939533
    },
    "26_2": {
      "rating_VA": 11199999.809265137,
      "voltage_V": 69000.0,
      "Imax_A": 211.01448142010247,
      "dispatch_W": 10199999.809265137,
      "dispatch_var": 3099999.949336052,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.011762234624307012,
      "filter_Rs_ohm": 4.250892929535132,
      "filter_Ls_H": 0.22551687409663476,
      "filter_C_F": 6.240059274217013e-07,
      "filter_Rg_ohm": 2.125446464767566,
      "filter_Lg_H": 0.11275843704831738,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 10346683.64111543
    },
    "27_1": {
      "rating_VA": 33000000.0,
      "voltage_V": 69000.0,
      "Imax_A": 621.7391076295272,
      "dispatch_W": 30000001.192092896,
      "dispatch_var": -5400000.140070915,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.03465658475110271,
      "filter_Rs_ohm": 1.4427272727272729,
      "filter_Ls_H": 0.0765390589960115,
      "filter_C_F": 1.8385889246070665e-06,
      "filter_Rg_ohm": 0.7213636363636364,
      "filter_Lg_H": 0.03826952949800575,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 30427969.634633563
    },
    "27_2": {
      "rating_VA": 30399999.618530273,
      "voltage_V": 69000.0,
      "Imax_A": 572.7535949928175,
      "dispatch_W": 27599999.30858612,
      "dispatch_var": -5000000.074505806,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.03192606555191165,
      "filter_Rs_ohm": 1.5661184407048283,
      "filter_Ls_H": 0.08308516376851494,
      "filter_C_F": 1.693730382020873e-06,
      "filter_Rg_ohm": 0.7830592203524142,
      "filter_Lg_H": 0.04154258188425747,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 27993450.804881994
    },
    "28_1": {
      "rating_VA": 53900001.525878906,
      "voltage_V": 69000.0,
      "Imax_A": 1015.5072378766698,
      "dispatch_W": 46299988.03138733,
      "dispatch_var": -5486747.995018959,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.05660575669594508,
      "filter_Rs_ohm": 0.8833023868680431,
      "filter_Ls_H": 0.046860647038306245,
      "filter_C_F": 3.003028661872271e-06,
      "filter_Rg_ohm": 0.44165119343402154,
      "filter_Lg_H": 0.023430323519153123,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 46913240.84005395
    },
    "28_2": {
      "rating_VA": 75900001.5258789,
      "voltage_V": 69000.0,
      "Imax_A": 1429.9999762963546,
      "dispatch_W": 68999999.76158142,
      "dispatch_var": -5486747.995018959,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.07971014653001356,
      "filter_Rs_ohm": 0.6272727146621581,
      "filter_Ls_H": 0.03327785106838482,
      "filter_C_F": 4.228754611610316e-06,
      "filter_Rg_ohm": 0.31363635733107903,
      "filter_Lg_H": 0.01663892553419241,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 69952861.25552148
    },
    "33_1": {
      "rating_VA": 30399999.618530273,
      "voltage_V": 69000.0,
      "Imax_A": 572.7535949928175,
      "dispatch_W": 27599999.30858612,
      "dispatch_var": 8299999.684095383,
      "initial_vdc_V": 138000.0,
      "dc_C_F": 0.03192606555191165,
      "filter_Rs_ohm": 1.5661184407048283,
      "filter_Ls_H": 0.08308516376851494,
      "filter_C_F": 1.693730382020873e-06,
      "filter_Rg_ohm": 0.7830592203524142,
      "filter_Lg_H": 0.04154258188425747,
      "filter_resonance_Hz": 734.8469228349534,
      "initial_bridge_power_W": 27994611.660291653
    }
  },
  "emt_counts": {
    "Bus": 38,
    "Transformer": 12,
    "LineLumped": 77,
    "LoadZ": 28,
    "Machine": 30,
    "Tgov1": 30,
    "Ieeet1": 30,
    "Ieeest": 14,
    "DCLink": 9,
    "Filter": 9,
    "PLL": 9,
    "Park": 36,
    "OuterPowerControl": 9,
    "InnerCurrentControl": 9,
    "Modulation": 9,
    "PWM": 9,
    "Converter": 9,
    "Switch": 1
  },
  "source_sha256": "26ae4ece0bd74a54e41fee6345bb76095b11f03742d662845ea2ce5c70dd6899"
}
