{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "WECC240",
    "case_description": "WECC240, 60 Hz three-phase EMT. 243 AC buses, 325 line and series-capacitor branches, 122 transformers, 103 synchronous machines and 37 grid-following plants.",
    "case_comments": "100 MVA base. Uncoupled phases use the source positive-sequence R, X and B. Nine series capacitors retain their charge states. Transformers assume 0.001 pu no-load current and 20 kW core loss. Adelanto and Sylmar imports match signed admittance at 60 Hz with an assumed 20 Hz bandwidth. Inverters use the Hawaii LCL filter, DC supply and smoothed PWM, with current-loop gains set by Tg. Plant 5032_W uses its initial reactive output as its upper limit. The three-phase fault at John Day bus 4005 uses a 0.01 pu reactor and a switched discharge resistor."
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1001,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.79104, "longitude": -113.740793}
    },
    {
      "number": 1002,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.321766, "longitude": -112.086864}
    },
    {
      "number": 1003,
      "class": "Bus",
      "name": "FOURCORN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.652361, "longitude": -111.331526}
    },
    {
      "number": 1004,
      "class": "Bus",
      "name": "SAN JUAN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.948556, "longitude": -109.788292}
    },
    {
      "number": 1032,
      "class": "Bus",
      "name": "FCNGN4CC",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.598981, "longitude": -112.054306}
    },
    {
      "number": 1034,
      "class": "Bus",
      "name": "SJUAN G4",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.09398, "longitude": -109.788292}
    },
    {
      "number": 1101,
      "class": "Bus",
      "name": "CORONADO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.998612, "longitude": -114.346366}
    },
    {
      "number": 1102,
      "class": "Bus",
      "name": "CHOLLA",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 36.668367, "longitude": -113.350101}
    },
    {
      "number": 1131,
      "class": "Bus",
      "name": "CORONADO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.247111, "longitude": -113.350101}
    },
    {
      "number": 1201,
      "class": "Bus",
      "name": "MOENKOPI",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.168218, "longitude": -114.613339}
    },
    {
      "number": 1202,
      "class": "Bus",
      "name": "NAVAJO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.943311, "longitude": -114.782639}
    },
    {
      "number": 1232,
      "class": "Bus",
      "name": "NAVAJO 2",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.675315, "longitude": -116.156573}
    },
    {
      "number": 1301,
      "class": "Bus",
      "name": "MEAD",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.938065, "longitude": -117.908175}
    },
    {
      "number": 1302,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.361733, "longitude": -116.924934}
    },
    {
      "number": 1303,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.523226, "longitude": -116.091457}
    },
    {
      "number": 1331,
      "class": "Bus",
      "name": "HOOVER",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.507614, "longitude": -118.077475}
    },
    {
      "number": 1333,
      "class": "Bus",
      "name": "H ALLEN",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.010702, "longitude": -116.924934}
    },
    {
      "number": 1401,
      "class": "Bus",
      "name": "PALOVRDE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.976431, "longitude": -115.32312}
    },
    {
      "number": 1402,
      "class": "Bus",
      "name": "WESTWING",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.561594, "longitude": -115.961227}
    },
    {
      "number": 1403,
      "class": "Bus",
      "name": "PARKER",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.113847, "longitude": -115.829421}
    },
    {
      "number": 1431,
      "class": "Bus",
      "name": "PALOVRD2",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.729446, "longitude": -115.238446}
    },
    {
      "number": 2000,
      "class": "Bus",
      "name": "MEXICO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.297952, "longitude": -118.241794}
    },
    {
      "number": 2030,
      "class": "Bus",
      "name": "MEXICO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.150117, "longitude": -118.177975}
    },
    {
      "number": 2100,
      "class": "Bus",
      "name": "IMPERIAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.212286, "longitude": -116.144263}
    },
    {
      "number": 2130,
      "class": "Bus",
      "name": "IMPERIAL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.444485, "longitude": -115.867712}
    },
    {
      "number": 2201,
      "class": "Bus",
      "name": "MIGUEL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.718903, "longitude": -118.331141}
    },
    {
      "number": 2202,
      "class": "Bus",
      "name": "MIGUEL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.496665, "longitude": -118.684275}
    },
    {
      "number": 2203,
      "class": "Bus",
      "name": "MISSION",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.934562, "longitude": -119.041664}
    },
    {
      "number": 2233,
      "class": "Bus",
      "name": "MISSION",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.098921, "longitude": -118.914025}
    },
    {
      "number": 2301,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 34.850762, "longitude": -117.880151}
    },
    {
      "number": 2302,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.538755, "longitude": -117.812077}
    },
    {
      "number": 2332,
      "class": "Bus",
      "name": "IMPRLVLY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.376289, "longitude": -117.756767}
    },
    {
      "number": 2400,
      "class": "Bus",
      "name": "DEVERS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.218248, "longitude": -117.433415}
    },
    {
      "number": 2401,
      "class": "Bus",
      "name": "LUGO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.298976, "longitude": -118.960826}
    },
    {
      "number": 2402,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.761927, "longitude": -120.296779}
    },
    {
      "number": 2403,
      "class": "Bus",
      "name": "VALLEY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.176503, "longitude": -118.182229}
    },
    {
      "number": 2404,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.525085, "longitude": -119.411817}
    },
    {
      "number": 2405,
      "class": "Bus",
      "name": "SYLMAR S",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.767849, "longitude": -119.305451}
    },
    {
      "number": 2406,
      "class": "Bus",
      "name": "EAGLROCK",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.631543, "longitude": -119.60753}
    },
    {
      "number": 2407,
      "class": "Bus",
      "name": "LITEHIPE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.340375, "longitude": -119.960664}
    },
    {
      "number": 2408,
      "class": "Bus",
      "name": "MESA CAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.489062, "longitude": -120.011719}
    },
    {
      "number": 2409,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.295716, "longitude": -120.322307}
    },
    {
      "number": 2410,
      "class": "Bus",
      "name": "PARDEE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.912788, "longitude": -119.428835}
    },
    {
      "number": 2411,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.293094, "longitude": -119.582002}
    },
    {
      "number": 2431,
      "class": "Bus",
      "name": "LUGO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.87031, "longitude": -118.731076}
    },
    {
      "number": 2434,
      "class": "Bus",
      "name": "VINCENT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.348723, "longitude": -119.73175}
    },
    {
      "number": 2438,
      "class": "Bus",
      "name": "MESA CAL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.486091, "longitude": -120.798825}
    },
    {
      "number": 2439,
      "class": "Bus",
      "name": "MIRALOMA",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.018277, "longitude": -120.420163}
    },
    {
      "number": 2501,
      "class": "Bus",
      "name": "SERRANO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 35.322514, "longitude": -119.37778}
    },
    {
      "number": 2502,
      "class": "Bus",
      "name": "SERRANO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.018277, "longitude": -119.586256}
    },
    {
      "number": 2503,
      "class": "Bus",
      "name": "S.ONOFRE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 34.757883, "longitude": -119.509673}
    },
    {
      "number": 2533,
      "class": "Bus",
      "name": "S.ONOFRE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 34.607858, "longitude": -119.77346}
    },
    {
      "number": 2600,
      "class": "Bus",
      "name": "ADELANTO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.522153, "longitude": -116.91435}
    },
    {
      "number": 2601,
      "class": "Bus",
      "name": "RINALDI",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.390086, "longitude": -117.654656}
    },
    {
      "number": 2602,
      "class": "Bus",
      "name": "STA E",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.248967, "longitude": -116.880313}
    },
    {
      "number": 2603,
      "class": "Bus",
      "name": "VICTORVL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.727142, "longitude": -117.484471}
    },
    {
      "number": 2604,
      "class": "Bus",
      "name": "INTERMT",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.483424, "longitude": -114.886823}
    },
    {
      "number": 2605,
      "class": "Bus",
      "name": "STA B1",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 35.782651, "longitude": -118.288595}
    },
    {
      "number": 2606,
      "class": "Bus",
      "name": "STA B2",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 35.729351, "longitude": -118.497072}
    },
    {
      "number": 2607,
      "class": "Bus",
      "name": "VICTORVL",
      "params": {"N": 3, "kv": 287.0},
      "mon": ["v"],
      "extension": {"latitude": 36.530949, "longitude": -117.756767}
    },
    {
      "number": 2608,
      "class": "Bus",
      "name": "CASTAIC",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.213648, "longitude": -118.51409}
    },
    {
      "number": 2609,
      "class": "Bus",
      "name": "GLENDAL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.889143, "longitude": -117.250466}
    },
    {
      "number": 2610,
      "class": "Bus",
      "name": "HAYNES",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.408805, "longitude": -116.633545}
    },
    {
      "number": 2611,
      "class": "Bus",
      "name": "OLIVE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.381274, "longitude": -118.207757}
    },
    {
      "number": 2612,
      "class": "Bus",
      "name": "RINALDI",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.23131, "longitude": -117.54829}
    },
    {
      "number": 2613,
      "class": "Bus",
      "name": "RIVER",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.414753, "longitude": -117.986517}
    },
    {
      "number": 2614,
      "class": "Bus",
      "name": "STA BLD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.732313, "longitude": -118.00779}
    },
    {
      "number": 2615,
      "class": "Bus",
      "name": "STA E",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 36.010251, "longitude": -117.314285}
    },
    {
      "number": 2616,
      "class": "Bus",
      "name": "STA F",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.536584, "longitude": -117.37385}
    },
    {
      "number": 2617,
      "class": "Bus",
      "name": "STA G",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.829998, "longitude": -117.633383}
    },
    {
      "number": 2618,
      "class": "Bus",
      "name": "STA J",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.927563, "longitude": -117.867387}
    },
    {
      "number": 2619,
      "class": "Bus",
      "name": "SYLMARLA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.880274, "longitude": -118.663002}
    },
    {
      "number": 2620,
      "class": "Bus",
      "name": "VALLEY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 35.821123, "longitude": -116.365504}
    },
    {
      "number": 2621,
      "class": "Bus",
      "name": "STA B",
      "params": {"N": 3, "kv": 138.0},
      "mon": ["v"],
      "extension": {"latitude": 35.521736, "longitude": -118.428998}
    },
    {
      "number": 2630,
      "class": "Bus",
      "name": "HAYNES3G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 35.471234, "longitude": -116.40805}
    },
    {
      "number": 2631,
      "class": "Bus",
      "name": "OLIVE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.478155, "longitude": -118.126919}
    },
    {
      "number": 2634,
      "class": "Bus",
      "name": "INTERM1G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.871886, "longitude": -115.20813}
    },
    {
      "number": 2637,
      "class": "Bus",
      "name": "OWENS G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.328378, "longitude": -117.38236}
    },
    {
      "number": 2638,
      "class": "Bus",
      "name": "CASTAI4G",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 36.098749, "longitude": -118.543873}
    },
    {
      "number": 2901,
      "class": "Bus",
      "name": "ELDORADO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.454784, "longitude": -117.007952}
    },
    {
      "number": 2902,
      "class": "Bus",
      "name": "MOHAVE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.106388, "longitude": -118.199248}
    },
    {
      "number": 3101,
      "class": "Bus",
      "name": "EMBRCDRD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.046666, "longitude": -123.385639}
    },
    {
      "number": 3102,
      "class": "Bus",
      "name": "MARTIN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.867662, "longitude": -123.453713}
    },
    {
      "number": 3103,
      "class": "Bus",
      "name": "SANMATEO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.542025, "longitude": -122.994213}
    },
    {
      "number": 3104,
      "class": "Bus",
      "name": "MARTIN",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.149938, "longitude": -123.751537}
    },
    {
      "number": 3105,
      "class": "Bus",
      "name": "POTRERO",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.367134, "longitude": -123.730263}
    },
    {
      "number": 3133,
      "class": "Bus",
      "name": "SANMATEO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.347599, "longitude": -122.870829}
    },
    {
      "number": 3135,
      "class": "Bus",
      "name": "POTRERO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.580861, "longitude": -123.82812}
    },
    {
      "number": 3201,
      "class": "Bus",
      "name": "C.COSTA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.001959, "longitude": -121.968848}
    },
    {
      "number": 3202,
      "class": "Bus",
      "name": "MORAGA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.623578, "longitude": -122.258162}
    },
    {
      "number": 3203,
      "class": "Bus",
      "name": "NEWARK",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.192233, "longitude": -122.06245}
    },
    {
      "number": 3204,
      "class": "Bus",
      "name": "PITSBURG",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.954425, "longitude": -122.930394}
    },
    {
      "number": 3205,
      "class": "Bus",
      "name": "SOBRANTE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.278112, "longitude": -122.828282}
    },
    {
      "number": 3234,
      "class": "Bus",
      "name": "PITSBURG",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.381033, "longitude": -123.245236}
    },
    {
      "number": 3301,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.761069, "longitude": -121.360436}
    },
    {
      "number": 3302,
      "class": "Bus",
      "name": "JEFFERSN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.262896, "longitude": -123.249491}
    },
    {
      "number": 3303,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.4274, "longitude": -122.258162}
    },
    {
      "number": 3304,
      "class": "Bus",
      "name": "MONTAVIS",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.050692, "longitude": -122.785736}
    },
    {
      "number": 3305,
      "class": "Bus",
      "name": "RAVENSWD",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.325022, "longitude": -122.411329}
    },
    {
      "number": 3333,
      "class": "Bus",
      "name": "METCALF",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.284334, "longitude": -122.63257}
    },
    {
      "number": 3401,
      "class": "Bus",
      "name": "GREGG",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.704141, "longitude": -119.501164}
    },
    {
      "number": 3402,
      "class": "Bus",
      "name": "HELMS PP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.880469, "longitude": -119.407562}
    },
    {
      "number": 3403,
      "class": "Bus",
      "name": "MC CALL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.678509, "longitude": -120.092557}
    },
    {
      "number": 3404,
      "class": "Bus",
      "name": "PANOCHE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.521669, "longitude": -120.403145}
    },
    {
      "number": 3405,
      "class": "Bus",
      "name": "WILSON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.237466, "longitude": -120.700969}
    },
    {
      "number": 3432,
      "class": "Bus",
      "name": "HELMS PP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.991161, "longitude": -119.43309}
    },
    {
      "number": 3433,
      "class": "Bus",
      "name": "MC CALL",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.803734, "longitude": -120.203177}
    },
    {
      "number": 3501,
      "class": "Bus",
      "name": "FULTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.658411, "longitude": -123.47924}
    },
    {
      "number": 3531,
      "class": "Bus",
      "name": "FULTON",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.94291, "longitude": -123.551569}
    },
    {
      "number": 3601,
      "class": "Bus",
      "name": "HUMBOLDT",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 41.475448, "longitude": -122.828282}
    },
    {
      "number": 3631,
      "class": "Bus",
      "name": "HUMBOLDT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.701961, "longitude": -123.198435}
    },
    {
      "number": 3701,
      "class": "Bus",
      "name": "SUMMIT",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.974002, "longitude": -120.096812}
    },
    {
      "number": 3731,
      "class": "Bus",
      "name": "SUMMIT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.772376, "longitude": -120.024483}
    },
    {
      "number": 3801,
      "class": "Bus",
      "name": "DIABLO",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.034726, "longitude": -121.556149}
    },
    {
      "number": 3802,
      "class": "Bus",
      "name": "GATES",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.244225, "longitude": -119.956409}
    },
    {
      "number": 3803,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.775612, "longitude": -120.535038}
    },
    {
      "number": 3804,
      "class": "Bus",
      "name": "GATES",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.321558, "longitude": -120.377617}
    },
    {
      "number": 3805,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 37.582124, "longitude": -119.930881}
    },
    {
      "number": 3806,
      "class": "Bus",
      "name": "MORROBAY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 37.648602, "longitude": -121.224288}
    },
    {
      "number": 3831,
      "class": "Bus",
      "name": "DIABLO1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.985852, "longitude": -121.862482}
    },
    {
      "number": 3835,
      "class": "Bus",
      "name": "MIDWAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.668823, "longitude": -119.420326}
    },
    {
      "number": 3836,
      "class": "Bus",
      "name": "MORROBAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 37.483744, "longitude": -121.147705}
    },
    {
      "number": 3891,
      "class": "Bus",
      "name": "GATES1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.118023, "longitude": -120.173395}
    },
    {
      "number": 3892,
      "class": "Bus",
      "name": "MIDWAY1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.315619, "longitude": -119.918117}
    },
    {
      "number": 3893,
      "class": "Bus",
      "name": "MIDWAY2",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.902413, "longitude": -119.522437}
    },
    {
      "number": 3894,
      "class": "Bus",
      "name": "MIDWAY3",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.312717, "longitude": -120.330816}
    },
    {
      "number": 3895,
      "class": "Bus",
      "name": "MIDWAY4",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.884904, "longitude": -119.89259}
    },
    {
      "number": 3896,
      "class": "Bus",
      "name": "MIDWAY5",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 37.286594, "longitude": -120.726497}
    },
    {
      "number": 3897,
      "class": "Bus",
      "name": "MIDWAY6",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 36.832353, "longitude": -120.309543}
    },
    {
      "number": 3901,
      "class": "Bus",
      "name": "LOSBANOS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.911707, "longitude": -120.705223}
    },
    {
      "number": 3902,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 38.56733, "longitude": -121.109413}
    },
    {
      "number": 3903,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 39.028019, "longitude": -121.126432}
    },
    {
      "number": 3904,
      "class": "Bus",
      "name": "VACA-DIX",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 40.486572, "longitude": -121.973102}
    },
    {
      "number": 3905,
      "class": "Bus",
      "name": "TABLE MT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 40.669483, "longitude": -121.879501}
    },
    {
      "number": 3906,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.614724, "longitude": -121.339163}
    },
    {
      "number": 3907,
      "class": "Bus",
      "name": "BELLOTA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.387092, "longitude": -121.015811}
    },
    {
      "number": 3908,
      "class": "Bus",
      "name": "BRIGHTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.029904, "longitude": -121.488075}
    },
    {
      "number": 3909,
      "class": "Bus",
      "name": "COLGATE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.669483, "longitude": -121.007302}
    },
    {
      "number": 3910,
      "class": "Bus",
      "name": "CORTINA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.683319, "longitude": -122.364528}
    },
    {
      "number": 3911,
      "class": "Bus",
      "name": "COTWDPGE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.989749, "longitude": -122.177324}
    },
    {
      "number": 3912,
      "class": "Bus",
      "name": "GLENN",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.091578, "longitude": -122.91763}
    },
    {
      "number": 3913,
      "class": "Bus",
      "name": "GOLDHILL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.990777, "longitude": -120.951992}
    },
    {
      "number": 3914,
      "class": "Bus",
      "name": "IGNACIO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.816003, "longitude": -123.168653}
    },
    {
      "number": 3915,
      "class": "Bus",
      "name": "LAKEVILE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.489347, "longitude": -122.764463}
    },
    {
      "number": 3916,
      "class": "Bus",
      "name": "LOGAN CR",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.206976, "longitude": -122.692134}
    },
    {
      "number": 3917,
      "class": "Bus",
      "name": "LOSBANOS",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.687054, "longitude": -120.492492}
    },
    {
      "number": 3918,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 38.086439, "longitude": -122.296454}
    },
    {
      "number": 3919,
      "class": "Bus",
      "name": "PALERMO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.937398, "longitude": -121.215779}
    },
    {
      "number": 3920,
      "class": "Bus",
      "name": "RIO OSO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.52264, "longitude": -120.675441}
    },
    {
      "number": 3921,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.272826, "longitude": -121.113668}
    },
    {
      "number": 3922,
      "class": "Bus",
      "name": "TABLE MT",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.411601, "longitude": -121.585931}
    },
    {
      "number": 3923,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.530769, "longitude": -121.577422}
    },
    {
      "number": 3924,
      "class": "Bus",
      "name": "VACA-DIX",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 40.353232, "longitude": -122.339}
    },
    {
      "number": 3925,
      "class": "Bus",
      "name": "COTWDPGE",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 41.300244, "longitude": -122.551732}
    },
    {
      "number": 3926,
      "class": "Bus",
      "name": "RIO OSO",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 40.161093, "longitude": -120.330816}
    },
    {
      "number": 3931,
      "class": "Bus",
      "name": "ROUND MT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.352307, "longitude": -120.837117}
    },
    {
      "number": 3932,
      "class": "Bus",
      "name": "MOSSLAND",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.4274, "longitude": -121.122177}
    },
    {
      "number": 3933,
      "class": "Bus",
      "name": "TESLA",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.999668, "longitude": -121.598695}
    },
    {
      "number": 4001,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.295809, "longitude": -122.313473}
    },
    {
      "number": 4002,
      "class": "Bus",
      "name": "SUMMER L",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.66171, "longitude": -118.057941}
    },
    {
      "number": 4003,
      "class": "Bus",
      "name": "BURNS",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.641831, "longitude": -117.452368}
    },
    {
      "number": 4004,
      "class": "Bus",
      "name": "GRIZZLY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.5891, "longitude": -118.832813}
    },
    {
      "number": 4005,
      "class": "Bus",
      "name": "JOHN DAY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.945107, "longitude": -119.282109}
    },
    {
      "number": 4006,
      "class": "Bus",
      "name": "BIG EDDY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.217585, "longitude": -120.493254}
    },
    {
      "number": 4007,
      "class": "Bus",
      "name": "CELILOCA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.087627, "longitude": -120.851389}
    },
    {
      "number": 4008,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.796341, "longitude": -119.438386}
    },
    {
      "number": 4009,
      "class": "Bus",
      "name": "BIG EDDY",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 43.97862, "longitude": -121.509054}
    },
    {
      "number": 4010,
      "class": "Bus",
      "name": "CELILO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.84809, "longitude": -121.430915}
    },
    {
      "number": 4031,
      "class": "Bus",
      "name": "MALIN",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.665296, "longitude": -123.176007}
    },
    {
      "number": 4035,
      "class": "Bus",
      "name": "JOHN DAY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.770018, "longitude": -119.907216}
    },
    {
      "number": 4039,
      "class": "Bus",
      "name": "DALLES21",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 43.295089, "longitude": -122.459738}
    },
    {
      "number": 4090,
      "class": "Bus",
      "name": "MALIN1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.651772, "longitude": -119.190948}
    },
    {
      "number": 4091,
      "class": "Bus",
      "name": "GRIZZLY1",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.053065, "longitude": -118.630956}
    },
    {
      "number": 4092,
      "class": "Bus",
      "name": "GRIZZLY2",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.122169, "longitude": -118.884905}
    },
    {
      "number": 4093,
      "class": "Bus",
      "name": "GRIZZLY3",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.944321, "longitude": -119.295132}
    },
    {
      "number": 4094,
      "class": "Bus",
      "name": "GRIZZLY4",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.726275, "longitude": -120.278374}
    },
    {
      "number": 4095,
      "class": "Bus",
      "name": "GRIZZLY5",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.18627, "longitude": -119.151878}
    },
    {
      "number": 4096,
      "class": "Bus",
      "name": "GRIZZLY6",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.978941, "longitude": -119.718382}
    },
    {
      "number": 4097,
      "class": "Bus",
      "name": "GRIZZLY7",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.820522, "longitude": -120.64302}
    },
    {
      "number": 4101,
      "class": "Bus",
      "name": "COULEE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.644104, "longitude": -119.197459}
    },
    {
      "number": 4102,
      "class": "Bus",
      "name": "HANFORD",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.810297, "longitude": -120.297908}
    },
    {
      "number": 4103,
      "class": "Bus",
      "name": "BELL",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.417318, "longitude": -116.833772}
    },
    {
      "number": 4104,
      "class": "Bus",
      "name": "BELL",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.476456, "longitude": -117.458879}
    },
    {
      "number": 4131,
      "class": "Bus",
      "name": "COULEE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.318885, "longitude": -118.377006}
    },
    {
      "number": 4132,
      "class": "Bus",
      "name": "HANFORD",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 44.222214, "longitude": -118.943509}
    },
    {
      "number": 4201,
      "class": "Bus",
      "name": "NORTH",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 46.337256, "longitude": -121.183477}
    },
    {
      "number": 4202,
      "class": "Bus",
      "name": "WCASCADE",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.252146, "longitude": -122.51183}
    },
    {
      "number": 4203,
      "class": "Bus",
      "name": "WILLAMET",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 44.231747, "longitude": -123.228099}
    },
    {
      "number": 4204,
      "class": "Bus",
      "name": "MERIDIAN",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 42.984478, "longitude": -123.195541}
    },
    {
      "number": 4231,
      "class": "Bus",
      "name": "NORTH G3",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.77632, "longitude": -119.900705}
    },
    {
      "number": 4232,
      "class": "Bus",
      "name": "WCASCADE",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.037956, "longitude": -123.130426}
    },
    {
      "number": 5001,
      "class": "Bus",
      "name": "CANADA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 47.207314, "longitude": -121.137896}
    },
    {
      "number": 5002,
      "class": "Bus",
      "name": "CANALB",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 47.184716, "longitude": -117.497949}
    },
    {
      "number": 5003,
      "class": "Bus",
      "name": "CA230TO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 46.465683, "longitude": -117.361206}
    },
    {
      "number": 5004,
      "class": "Bus",
      "name": "CA230",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.871489, "longitude": -117.471902}
    },
    {
      "number": 5031,
      "class": "Bus",
      "name": "CANAD G1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 47.89414, "longitude": -122.205788}
    },
    {
      "number": 5032,
      "class": "Bus",
      "name": "CMAIN GM",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 47.965446, "longitude": -118.676536}
    },
    {
      "number": 6101,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.656741, "longitude": -116.794703}
    },
    {
      "number": 6102,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 42.156693, "longitude": -115.362165}
    },
    {
      "number": 6103,
      "class": "Bus",
      "name": "BORAH",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 41.537365, "longitude": -114.417993}
    },
    {
      "number": 6104,
      "class": "Bus",
      "name": "BORAH",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.628262, "longitude": -114.203112}
    },
    {
      "number": 6132,
      "class": "Bus",
      "name": "MIDPOINT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.818825, "longitude": -115.648673}
    },
    {
      "number": 6201,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 45.373758, "longitude": -109.65155}
    },
    {
      "number": 6202,
      "class": "Bus",
      "name": "GARRISON",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 43.411162, "longitude": -115.244958}
    },
    {
      "number": 6203,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 44.654371, "longitude": -109.664573}
    },
    {
      "number": 6204,
      "class": "Bus",
      "name": "GARRISON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 44.112482, "longitude": -114.639385}
    },
    {
      "number": 6205,
      "class": "Bus",
      "name": "MONTANA",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 45.91778, "longitude": -113.17429}
    },
    {
      "number": 6231,
      "class": "Bus",
      "name": "COLSTRP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.056422, "longitude": -110.022707}
    },
    {
      "number": 6235,
      "class": "Bus",
      "name": "MONTA G1",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 46.548084, "longitude": -113.219871}
    },
    {
      "number": 6301,
      "class": "Bus",
      "name": "BRIDGER",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 42.862718, "longitude": -112.438486}
    },
    {
      "number": 6302,
      "class": "Bus",
      "name": "LARAMIE",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 41.467628, "longitude": -108.219012}
    },
    {
      "number": 6303,
      "class": "Bus",
      "name": "BRIDGER2",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 43.449803, "longitude": -110.79758}
    },
    {
      "number": 6304,
      "class": "Bus",
      "name": "LARAMIE",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 42.862718, "longitude": -108.316685}
    },
    {
      "number": 6305,
      "class": "Bus",
      "name": "NAUGHTON",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.875023, "longitude": -111.722218}
    },
    {
      "number": 6333,
      "class": "Bus",
      "name": "BRIDGER",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 42.686959, "longitude": -110.426422}
    },
    {
      "number": 6335,
      "class": "Bus",
      "name": "NAUGHT",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.132843, "longitude": -110.660838}
    },
    {
      "number": 6401,
      "class": "Bus",
      "name": "TRACYSPP",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.955241, "longitude": -118.194683}
    },
    {
      "number": 6402,
      "class": "Bus",
      "name": "SUMITSPP",
      "params": {"N": 3, "kv": 115.0},
      "mon": ["v"],
      "extension": {"latitude": 39.237737, "longitude": -119.002113}
    },
    {
      "number": 6403,
      "class": "Bus",
      "name": "VALMY",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.624923, "longitude": -116.319361}
    },
    {
      "number": 6404,
      "class": "Bus",
      "name": "GONDER",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.325258, "longitude": -116.052388}
    },
    {
      "number": 6433,
      "class": "Bus",
      "name": "VALMY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 40.942202, "longitude": -116.78168}
    },
    {
      "number": 6501,
      "class": "Bus",
      "name": "BENLOMND",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.78627, "longitude": -113.55847}
    },
    {
      "number": 6502,
      "class": "Bus",
      "name": "CAMP WIL",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.119151, "longitude": -112.080352}
    },
    {
      "number": 6503,
      "class": "Bus",
      "name": "EMERY",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.554441, "longitude": -113.610563}
    },
    {
      "number": 6504,
      "class": "Bus",
      "name": "MONA",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.837876, "longitude": -113.623586}
    },
    {
      "number": 6505,
      "class": "Bus",
      "name": "PINTO",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 38.220784, "longitude": -113.317544}
    },
    {
      "number": 6506,
      "class": "Bus",
      "name": "PINTO PS",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 37.770013, "longitude": -112.607786}
    },
    {
      "number": 6507,
      "class": "Bus",
      "name": "SIGURD",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.052036, "longitude": -115.095192}
    },
    {
      "number": 6508,
      "class": "Bus",
      "name": "SPAN FRK",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.273788, "longitude": -114.092416}
    },
    {
      "number": 6509,
      "class": "Bus",
      "name": "TERMINAL",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.584525, "longitude": -112.106398}
    },
    {
      "number": 6510,
      "class": "Bus",
      "name": "BENLOMND",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.322932, "longitude": -112.646856}
    },
    {
      "number": 6533,
      "class": "Bus",
      "name": "EMERY",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 38.074326, "longitude": -111.852448}
    },
    {
      "number": 7001,
      "class": "Bus",
      "name": "COLOEAST",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 40.412562, "longitude": -107.795762}
    },
    {
      "number": 7002,
      "class": "Bus",
      "name": "CRAIG",
      "params": {"N": 3, "kv": 345.0},
      "mon": ["v"],
      "extension": {"latitude": 39.211974, "longitude": -109.632015}
    },
    {
      "number": 7031,
      "class": "Bus",
      "name": "COLOEAST",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.103668, "longitude": -107.567859}
    },
    {
      "number": 7032,
      "class": "Bus",
      "name": "CRAIG",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.980729, "longitude": -110.231076}
    },
    {
      "number": 8001,
      "class": "Bus",
      "name": "OLINDA",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 41.715581, "longitude": -122.134778}
    },
    {
      "number": 8002,
      "class": "Bus",
      "name": "TRACY",
      "params": {"N": 3, "kv": 500.0},
      "mon": ["v"],
      "extension": {"latitude": 39.231813, "longitude": -120.228705}
    },
    {
      "number": 8003,
      "class": "Bus",
      "name": "COTWDWAP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 41.401591, "longitude": -122.181579}
    },
    {
      "number": 8004,
      "class": "Bus",
      "name": "RNCHSECO",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.806022, "longitude": -121.007302}
    },
    {
      "number": 8005,
      "class": "Bus",
      "name": "TRACYPMP",
      "params": {"N": 3, "kv": 230.0},
      "mon": ["v"],
      "extension": {"latitude": 39.519511, "longitude": -119.956409}
    },
    {
      "number": 8033,
      "class": "Bus",
      "name": "COTWDWAP",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 41.58198, "longitude": -121.790153}
    },
    {
      "number": 8034,
      "class": "Bus",
      "name": "RNCHSECO",
      "params": {"N": 3, "kv": 20.0},
      "mon": ["v"],
      "extension": {"latitude": 39.654487, "longitude": -120.794571}
    },
    {"number": 8109, "class": "Bus", "name": "JOHN DAY FAULT", "params": {"N": 3, "kv": 500.0}},
    {"number": 8110, "class": "Bus", "name": "JOHN DAY DISCHARGE", "params": {"N": 3, "kv": 500.0}}
  ],
  "devices": [
    {
      "class": "Transformer",
      "id": "branch_1001_1002_1",
      "terminals": {"bus1": 1001, "bus2": 1002},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.010999999940395,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1001_1002_2",
      "terminals": {"bus1": 1001, "bus2": 1002},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.010999999940395,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1001_1201_1",
      "terminals": {"bus1": 1001, "bus2": 1201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4249999336898, 0, 0], [0, 4.4249999336898, 0], [0, 0, 4.4249999336898]],
          "E": [[0.21015084930675, 0, 0], [0, 0.21015084930675, 0], [0, 0, 0.21015084930675]]
        },
        "Yp": {"E": [[3.5487307776972e-06, 0, 0], [0, 3.5487307776972e-06, 0], [0, 0, 3.5487307776972e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1001_1202_9",
      "terminals": {"bus1": 1001, "bus2": 1202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[27.000000700355, 0, 0], [0, 27.000000700355, 0], [0, 0, 27.000000700355]],
          "E": [[0.6399355126019, 0, 0], [0, 0.6399355126019, 0], [0, 0, 0.6399355126019]]
        },
        "Yp": {"E": [[3.4971646834959e-07, 0, 0], [0, 3.4971646834959e-07, 0], [0, 0, 3.4971646834959e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1003_1",
      "terminals": {"bus1": 1002, "bus2": 1003},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00028000000747852,
        "X": 0.013799999840558,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1003_2",
      "terminals": {"bus1": 1002, "bus2": 1003},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00028999999631196,
        "X": 0.013899999670684,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1004_1",
      "terminals": {"bus1": 1002, "bus2": 1004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.59512502826692, 0, 0], [0, 0.59512502826692, 0], [0, 0, 0.59512502826692]],
          "E": [[0.016733351281367, 0, 0], [0, 0.016733351281367, 0], [0, 0, 0.016733351281367]]
        },
        "Yp": {"E": [[1.9656187696759e-07, 0, 0], [0, 1.9656187696759e-07, 0], [0, 0, 1.9656187696759e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1002_1032_1",
      "terminals": {"bus1": 1002, "bus2": 1032},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1102_1",
      "terminals": {"bus1": 1002, "bus2": 1102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1305475111294, 0, 0], [0, 2.1305475111294, 0], [0, 0, 2.1305475111294]],
          "E": [[0.062765856914205, 0, 0], [0, 0.062765856914205, 0], [0, 0, 0.062765856914205]]
        },
        "Yp": {"E": [[5.7408545747867e-06, 0, 0], [0, 5.7408545747867e-06, 0], [0, 0, 5.7408545747867e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_1102_2",
      "terminals": {"bus1": 1002, "bus2": 1102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1305475111294, 0, 0], [0, 2.1305475111294, 0], [0, 0, 2.1305475111294]],
          "E": [[0.062765856914205, 0, 0], [0, 0.062765856914205, 0], [0, 0, 0.062765856914205]]
        },
        "Yp": {"E": [[5.7408545747867e-06, 0, 0], [0, 5.7408545747867e-06, 0], [0, 0, 5.7408545747867e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1002_6506_1",
      "terminals": {"bus1": 1002, "bus2": 6506},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.7132002713624, 0, 0], [0, 5.7132002713624, 0], [0, 0, 5.7132002713624]],
          "E": [[0.1376554989969, 0, 0], [0, 0.1376554989969, 0], [0, 0, 0.1376554989969]]
        },
        "Yp": {"E": [[1.5773978032829e-06, 0, 0], [0, 1.5773978032829e-06, 0], [0, 0, 1.5773978032829e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1004_1034_1",
      "terminals": {"bus1": 1004, "bus2": 1034},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1004_7001_1",
      "terminals": {"bus1": 1004, "bus2": 7001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[9.6529272864573, 0, 0], [0, 9.6529272864573, 0], [0, 0, 9.6529272864573]],
          "E": [[0.43222561087526, 0, 0], [0, 0.43222561087526, 0], [0, 0, 0.43222561087526]]
        },
        "Yp": {"E": [[5.4261771483752e-06, 0, 0], [0, 5.4261771483752e-06, 0], [0, 0, 5.4261771483752e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1004_7002_1",
      "terminals": {"bus1": 1004, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.6287429207, 0, 0], [0, 11.6287429207, 0], [0, 0, 11.6287429207]],
          "E": [[0.34729597831254, 0, 0], [0, 0.34729597831254, 0], [0, 0, 0.34729597831254]]
        },
        "Yp": {"E": [[4.4571852717747e-06, 0, 0], [0, 4.4571852717747e-06, 0], [0, 0, 4.4571852717747e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1102_1",
      "terminals": {"bus1": 1101, "bus2": 1102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.014600000344217,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1102_2",
      "terminals": {"bus1": 1101, "bus2": 1102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.014600000344217,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1101_1131_1",
      "terminals": {"bus1": 1101, "bus2": 1131},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1101_1401_1",
      "terminals": {"bus1": 1101, "bus2": 1401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.9999997504056, 0, 0], [0, 6.9999997504056, 0], [0, 0, 6.9999997504056]],
          "E": [[0.13992371779761, 0, 0], [0, 0.13992371779761, 0], [0, 0, 0.13992371779761]]
        },
        "Yp": {"E": [[1.0816169938596e-06, 0, 0], [0, 1.0816169938596e-06, 0], [0, 0, 1.0816169938596e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1101_1401_2",
      "terminals": {"bus1": 1101, "bus2": 1401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.9999997504056, 0, 0], [0, 6.9999997504056, 0], [0, 0, 6.9999997504056]],
          "E": [[0.13992371779761, 0, 0], [0, 0.13992371779761, 0], [0, 0, 0.13992371779761]]
        },
        "Yp": {"E": [[1.0816169938596e-06, 0, 0], [0, 1.0816169938596e-06, 0], [0, 0, 1.0816169938596e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_1202_1",
      "terminals": {"bus1": 1201, "bus2": 1202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9249999604654, 0, 0], [0, 1.9249999604654, 0], [0, 0, 1.9249999604654]],
          "E": [[0.035544602866257, 0, 0], [0, 0.035544602866257, 0], [0, 0, 0.035544602866257]]
        },
        "Yp": {"E": [[1.4837696782411e-06, 0, 0], [0, 1.4837696782411e-06, 0], [0, 0, 1.4837696782411e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_1402_1",
      "terminals": {"bus1": 1201, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4750000233762, 0, 0], [0, 4.4750000233762, 0], [0, 0, 4.4750000233762]],
          "E": [[0.17188733805702, 0, 0], [0, 0.17188733805702, 0], [0, 0, 0.17188733805702]]
        },
        "Yp": {"E": [[3.59923597909e-06, 0, 0], [0, 3.59923597909e-06, 0], [0, 0, 3.59923597909e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1201_2901_1",
      "terminals": {"bus1": 1201, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.1749998237938, 0, 0], [0, 5.1749998237938, 0], [0, 0, 5.1749998237938]],
          "E": [[0.090784634774234, 0, 0], [0, 0.090784634774234, 0], [0, 0, 0.090784634774234]]
        },
        "Yp": {"E": [[4.1927779001443e-06, 0, 0], [0, 4.1927779001443e-06, 0], [0, 0, 4.1927779001443e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1202_1232_1",
      "terminals": {"bus1": 1202, "bus2": 1232},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1202_1302_1",
      "terminals": {"bus1": 1202, "bus2": 1302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.9999997504056, 0, 0], [0, 6.9999997504056, 0], [0, 0, 6.9999997504056]],
          "E": [[0.13992371779761, 0, 0], [0, 0.13992371779761, 0], [0, 0, 0.13992371779761]]
        },
        "Yp": {"E": [[1.0816169938596e-06, 0, 0], [0, 1.0816169938596e-06, 0], [0, 0, 1.0816169938596e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1202_1402_1",
      "terminals": {"bus1": 1202, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.0249998932704, 0, 0], [0, 6.0249998932704, 0], [0, 0, 6.0249998932704]],
          "E": [[0.23137149704155, 0, 0], [0, 0.23137149704155, 0], [0, 0, 0.23137149704155]]
        },
        "Yp": {"E": [[5.1625620564786e-06, 0, 0], [0, 5.1625620564786e-06, 0], [0, 0, 5.1625620564786e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1302_1",
      "terminals": {"bus1": 1301, "bus2": 1302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.9999997504056, 0, 0], [0, 6.9999997504056, 0], [0, 0, 6.9999997504056]],
          "E": [[0.13992371779761, 0, 0], [0, 0.13992371779761, 0], [0, 0, 0.13992371779761]]
        },
        "Yp": {"E": [[1.0816169938596e-06, 0, 0], [0, 1.0816169938596e-06, 0], [0, 0, 1.0816169938596e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1301_1331_1",
      "terminals": {"bus1": 1301, "bus2": 1331},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1402_1",
      "terminals": {"bus1": 1301, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.9999997504056, 0, 0], [0, 6.9999997504056, 0], [0, 0, 6.9999997504056]],
          "E": [[0.13992371779761, 0, 0], [0, 0.13992371779761, 0], [0, 0, 0.13992371779761]]
        },
        "Yp": {"E": [[1.0816169938596e-06, 0, 0], [0, 1.0816169938596e-06, 0], [0, 0, 1.0816169938596e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_1402_2",
      "terminals": {"bus1": 1301, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[15.500000445172, 0, 0], [0, 15.500000445172, 0], [0, 0, 15.500000445172]],
          "E": [[0.44629698158939, 0, 0], [0, 0.44629698158939, 0], [0, 0, 0.44629698158939]]
        },
        "Yp": {"E": [[1.1836883526962e-06, 0, 0], [0, 1.1836883526962e-06, 0], [0, 0, 1.1836883526962e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_2603_1",
      "terminals": {"bus1": 1301, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4750000233762, 0, 0], [0, 4.4750000233762, 0], [0, 0, 4.4750000233762]],
          "E": [[0.16737795072218, 0, 0], [0, 0.16737795072218, 0], [0, 0, 0.16737795072218]]
        },
        "Yp": {"E": [[5.6814070050098e-07, 0, 0], [0, 5.6814070050098e-07, 0], [0, 0, 5.6814070050098e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1301_2901_1",
      "terminals": {"bus1": 1301, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[27.000000700355, 0, 0], [0, 27.000000700355, 0], [0, 0, 27.000000700355]],
          "E": [[0.6399355126019, 0, 0], [0, 0.6399355126019, 0], [0, 0, 0.6399355126019]]
        },
        "Yp": {"E": [[3.4971646834959e-07, 0, 0], [0, 3.4971646834959e-07, 0], [0, 0, 3.4971646834959e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1302_1303_1",
      "terminals": {"bus1": 1302, "bus2": 1303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0071999998763204,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1303_1333_1",
      "terminals": {"bus1": 1303, "bus2": 1333},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1303_6507_1",
      "terminals": {"bus1": 1303, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[9.6529272864573, 0, 0], [0, 9.6529272864573, 0], [0, 0, 9.6529272864573]],
          "E": [[0.43222561087526, 0, 0], [0, 0.43222561087526, 0], [0, 0, 0.43222561087526]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_1402_1",
      "terminals": {"bus1": 1401, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.99999997473788, 0, 0], [0, 0.99999997473788, 0], [0, 0, 0.99999997473788]],
          "E": [[0.06366198026054, 0, 0], [0, 0.06366198026054, 0], [0, 0, 0.06366198026054]]
        },
        "Yp": {"E": [[9.5896159510942e-07, 0, 0], [0, 9.5896159510942e-07, 0], [0, 0, 9.5896159510942e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_1402_2",
      "terminals": {"bus1": 1401, "bus2": 1402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.99999997473788, 0, 0], [0, 0.99999997473788, 0], [0, 0, 0.99999997473788]],
          "E": [[0.06366198026054, 0, 0], [0, 0.06366198026054, 0], [0, 0, 0.06366198026054]]
        },
        "Yp": {"E": [[9.5896159510942e-07, 0, 0], [0, 9.5896159510942e-07, 0], [0, 0, 9.5896159510942e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1401_1403_1",
      "terminals": {"bus1": 1401, "bus2": 1403},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00028000000747852,
        "X": 0.013799999840558,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_1401_1431_1",
      "terminals": {"bus1": 1401, "bus2": 1431},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_2301_1",
      "terminals": {"bus1": 1401, "bus2": 2301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.4749998273328, 0, 0], [0, 6.4749998273328, 0], [0, 0, 6.4749998273328]],
          "E": [[0.1967552989033, 0, 0], [0, 0.1967552989033, 0], [0, 0, 0.1967552989033]]
        },
        "Yp": {"E": [[2.284404073295e-06, 0, 0], [0, 2.284404073295e-06, 0], [0, 0, 2.284404073295e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1401_2400_1",
      "terminals": {"bus1": 1401, "bus2": 2400},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.4749998273328, 0, 0], [0, 6.4749998273328, 0], [0, 0, 6.4749998273328]],
          "E": [[0.1967552989033, 0, 0], [0, 0.1967552989033, 0], [0, 0, 0.1967552989033]]
        },
        "Yp": {"E": [[2.284404073295e-06, 0, 0], [0, 2.284404073295e-06, 0], [0, 0, 2.284404073295e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_1403_2100_1",
      "terminals": {"bus1": 1403, "bus2": 2100},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.470049796626, 0, 0], [0, 4.470049796626, 0], [0, 0, 4.470049796626]],
          "E": [[0.098702219309765, 0, 0], [0, 0.098702219309765, 0], [0, 0, 0.098702219309765]]
        },
        "Yp": {"E": [[7.9998674339492e-07, 0, 0], [0, 7.9998674339492e-07, 0], [0, 0, 7.9998674339492e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2000_2030_1",
      "terminals": {"bus1": 2000, "bus2": 2030},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2000_2202_1",
      "terminals": {"bus1": 2000, "bus2": 2202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.075759634836768, 0, 0], [0, 0.075759634836768, 0], [0, 0, 0.075759634836768]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2000_2302_1",
      "terminals": {"bus1": 2000, "bus2": 2302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.075759634836768, 0, 0], [0, 0.075759634836768, 0], [0, 0, 0.075759634836768]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2100_2130_1",
      "terminals": {"bus1": 2100, "bus2": 2130},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2100_2302_1",
      "terminals": {"bus1": 2100, "bus2": 2302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.470049796626, 0, 0], [0, 4.470049796626, 0], [0, 0, 4.470049796626]],
          "E": [[0.098702219309765, 0, 0], [0, 0.098702219309765, 0], [0, 0, 0.098702219309765]]
        },
        "Yp": {"E": [[7.9998674339492e-07, 0, 0], [0, 7.9998674339492e-07, 0], [0, 0, 7.9998674339492e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2100_2400_1",
      "terminals": {"bus1": 2100, "bus2": 2400},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 500000.0,
        "f": 60.0,
        "R": 0.00028000000747852,
        "X": 0.013799999840558,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2201_2202_1",
      "terminals": {"bus1": 2201, "bus2": 2202},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2201_2202_2",
      "terminals": {"bus1": 2201, "bus2": 2202},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2201_2301_1",
      "terminals": {"bus1": 2201, "bus2": 2301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4750000233762, 0, 0], [0, 4.4750000233762, 0], [0, 0, 4.4750000233762]],
          "E": [[0.16737795072218, 0, 0], [0, 0.16737795072218, 0], [0, 0, 0.16737795072218]]
        },
        "Yp": {"E": [[2.284404073295e-06, 0, 0], [0, 2.284404073295e-06, 0], [0, 0, 2.284404073295e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2203_1",
      "terminals": {"bus1": 2202, "bus2": 2203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2203_2",
      "terminals": {"bus1": 2202, "bus2": 2203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2202_2503_1",
      "terminals": {"bus1": 2202, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2203_2233_1",
      "terminals": {"bus1": 2203, "bus2": 2233},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2203_2503_1",
      "terminals": {"bus1": 2203, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2203_2503_2",
      "terminals": {"bus1": 2203, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2301_2302_1",
      "terminals": {"bus1": 2301, "bus2": 2302},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2301_2302_2",
      "terminals": {"bus1": 2301, "bus2": 2302},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2302_2332_1",
      "terminals": {"bus1": 2302, "bus2": 2332},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2400_2403_1",
      "terminals": {"bus1": 2400, "bus2": 2403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0499999916647, 0, 0], [0, 1.0499999916647, 0], [0, 0, 1.0499999916647]],
          "E": [[0.060014679501114, 0, 0], [0, 0.060014679501114, 0], [0, 0, 0.060014679501114]]
        },
        "Yp": {"E": [[7.087063730748e-07, 0, 0], [0, 7.087063730748e-07, 0], [0, 0, 7.087063730748e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2402_1",
      "terminals": {"bus1": 2401, "bus2": 2402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.7000000186963, 0, 0], [0, 0.7000000186963, 0], [0, 0, 0.7000000186963]],
          "E": [[0.049934863798253, 0, 0], [0, 0.049934863798253, 0], [0, 0, 0.049934863798253]]
        },
        "Yp": {"E": [[5.4893597934469e-07, 0, 0], [0, 5.4893597934469e-07, 0], [0, 0, 5.4893597934469e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2402_2",
      "terminals": {"bus1": 2401, "bus2": 2402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.87499996880069, 0, 0], [0, 0.87499996880069, 0], [0, 0, 0.87499996880069]],
          "E": [[0.049735918604533, 0, 0], [0, 0.049735918604533, 0], [0, 0, 0.049735918604533]]
        },
        "Yp": {"E": [[5.8738785736962e-07, 0, 0], [0, 5.8738785736962e-07, 0], [0, 0, 5.8738785736962e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2404_1",
      "terminals": {"bus1": 2401, "bus2": 2404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1000000085915, 0, 0], [0, 1.1000000085915, 0], [0, 0, 1.1000000085915]],
          "E": [[0.074603882538818, 0, 0], [0, 0.074603882538818, 0], [0, 0, 0.074603882538818]]
        },
        "Yp": {"E": [[8.798085565779e-07, 0, 0], [0, 8.798085565779e-07, 0], [0, 0, 8.798085565779e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2404_2",
      "terminals": {"bus1": 2401, "bus2": 2404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1000000085915, 0, 0], [0, 1.1000000085915, 0], [0, 0, 1.1000000085915]],
          "E": [[0.074603882538818, 0, 0], [0, 0.074603882538818, 0], [0, 0, 0.074603882538818]]
        },
        "Yp": {"E": [[8.798085565779e-07, 0, 0], [0, 8.798085565779e-07, 0], [0, 0, 8.798085565779e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2401_2431_1",
      "terminals": {"bus1": 2401, "bus2": 2431},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 9.9999997473788e-05,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2501_1",
      "terminals": {"bus1": 2401, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5000000712462, 0, 0], [0, 1.5000000712462, 0], [0, 0, 1.5000000712462]],
          "E": [[0.084882634171362, 0, 0], [0, 0.084882634171362, 0], [0, 0, 0.084882634171362]]
        },
        "Yp": {"E": [[1.0039493949876e-06, 0, 0], [0, 1.0039493949876e-06, 0], [0, 0, 1.0039493949876e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2603_1",
      "terminals": {"bus1": 2401, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.027188969578268, 0, 0], [0, 0.027188969578268, 0], [0, 0, 0.027188969578268]]
        },
        "Yp": {"E": [[3.1427796859849e-07, 0, 0], [0, 3.1427796859849e-07, 0], [0, 0, 3.1427796859849e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2901_1",
      "terminals": {"bus1": 2401, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.8250000691041, 0, 0], [0, 4.8250000691041, 0], [0, 0, 4.8250000691041]],
          "E": [[0.18428816557989, 0, 0], [0, 0.18428816557989, 0], [0, 0, 0.18428816557989]]
        },
        "Yp": {"E": [[4.9562969207634e-06, 0, 0], [0, 4.9562969207634e-06, 0], [0, 0, 4.9562969207634e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2401_2902_1",
      "terminals": {"bus1": 2401, "bus2": 2902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.7500000800937, 0, 0], [0, 4.7500000800937, 0], [0, 0, 4.7500000800937]],
          "E": [[0.20557513146727, 0, 0], [0, 0.20557513146727, 0], [0, 0, 0.20557513146727]]
        },
        "Yp": {"E": [[4.3928887824473e-06, 0, 0], [0, 4.3928887824473e-06, 0], [0, 0, 4.3928887824473e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2402_2409_1",
      "terminals": {"bus1": 2402, "bus2": 2409},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2402_2501_1",
      "terminals": {"bus1": 2402, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.52499999583233, 0, 0], [0, 0.52499999583233, 0], [0, 0, 0.52499999583233]],
          "E": [[0.030305752909119, 0, 0], [0, 0.030305752909119, 0], [0, 0, 0.030305752909119]]
        },
        "Yp": {"E": [[3.4309561182914e-07, 0, 0], [0, 3.4309561182914e-07, 0], [0, 0, 3.4309561182914e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2403_2501_1",
      "terminals": {"bus1": 2403, "bus2": 2501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.99999997473788, 0, 0], [0, 0.99999997473788, 0], [0, 0, 0.99999997473788]],
          "E": [[0.061672540675387, 0, 0], [0, 0.061672540675387, 0], [0, 0, 0.061672540675387]]
        },
        "Yp": {"E": [[7.2744417491033e-07, 0, 0], [0, 7.2744417491033e-07, 0], [0, 0, 7.2744417491033e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_1",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.011490000411868,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_2",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.011490000411868,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2404_2411_3",
      "terminals": {"bus1": 2404, "bus2": 2411},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.011490000411868,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3893_1",
      "terminals": {"bus1": 2404, "bus2": 3893},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673455697, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673455697, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673455697, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3895_1",
      "terminals": {"bus1": 2404, "bus2": 3895},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673455697, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673455697, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673455697, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2404_3897_1",
      "terminals": {"bus1": 2404, "bus2": 3897},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[7916.8132047616, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[7916.8132047616, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[7916.8132047616, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2406_1",
      "terminals": {"bus1": 2405, "bus2": 2406},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74059997359291, 0, 0], [0, 0.74059997359291, 0], [0, 0, 0.74059997359291]],
          "E": [[0.037044904353338, 0, 0], [0, 0.037044904353338, 0], [0, 0, 0.037044904353338]]
        },
        "Yp": {"E": [[5.1146200037207e-07, 0, 0], [0, 5.1146200037207e-07, 0], [0, 0, 5.1146200037207e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2410_1",
      "terminals": {"bus1": 2405, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.34385000093607, 0, 0], [0, 0.34385000093607, 0], [0, 0, 0.34385000093607]],
          "E": [[0.016656174299284, 0, 0], [0, 0.016656174299284, 0], [0, 0, 0.016656174299284]]
        },
        "Yp": {"E": [[2.3426966714371e-07, 0, 0], [0, 2.3426966714371e-07, 0], [0, 0, 2.3426966714371e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2405_2410_2",
      "terminals": {"bus1": 2405, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.34385000093607, 0, 0], [0, 0.34385000093607, 0], [0, 0, 0.34385000093607]],
          "E": [[0.016656174299284, 0, 0], [0, 0.016656174299284, 0], [0, 0, 0.016656174299284]]
        },
        "Yp": {"E": [[2.3426966714371e-07, 0, 0], [0, 2.3426966714371e-07, 0], [0, 0, 2.3426966714371e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2405_2619_1",
      "terminals": {"bus1": 2405, "bus2": 2619},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0011500000255182,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2406_2408_1",
      "terminals": {"bus1": 2406, "bus2": 2408},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0051000169478, 0, 0], [0, 1.0051000169478, 0], [0, 0, 1.0051000169478]],
          "E": [[0.036202976134595, 0, 0], [0, 0.036202976134595, 0], [0, 0, 0.036202976134595]]
        },
        "Yp": {"E": [[4.9341039332652e-07, 0, 0], [0, 4.9341039332652e-07, 0], [0, 0, 4.9341039332652e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2406_2410_1",
      "terminals": {"bus1": 2406, "bus2": 2410},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.470049796626, 0, 0], [0, 4.470049796626, 0], [0, 0, 4.470049796626]],
          "E": [[0.098702219309765, 0, 0], [0, 0.098702219309765, 0], [0, 0, 0.098702219309765]]
        },
        "Yp": {"E": [[7.9998674339492e-07, 0, 0], [0, 7.9998674339492e-07, 0], [0, 0, 7.9998674339492e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2407_2408_1",
      "terminals": {"bus1": 2407, "bus2": 2408},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2409_1",
      "terminals": {"bus1": 2408, "bus2": 2409},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.075759634836768, 0, 0], [0, 0.075759634836768, 0], [0, 0, 0.075759634836768]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2409_2",
      "terminals": {"bus1": 2408, "bus2": 2409},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.075759634836768, 0, 0], [0, 0.075759634836768, 0], [0, 0, 0.075759634836768]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2411_1",
      "terminals": {"bus1": 2408, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6927999572363, 0, 0], [0, 1.6927999572363, 0], [0, 0, 1.6927999572363]],
          "E": [[0.05542703777391, 0, 0], [0, 0.05542703777391, 0], [0, 0, 0.05542703777391]]
        },
        "Yp": {"E": [[7.2206398294424e-07, 0, 0], [0, 7.2206398294424e-07, 0], [0, 0, 7.2206398294424e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2408_2438_1",
      "terminals": {"bus1": 2408, "bus2": 2438},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2408_2502_1",
      "terminals": {"bus1": 2408, "bus2": 2502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2409_2439_1",
      "terminals": {"bus1": 2409, "bus2": 2439},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 9.9999997473788e-05,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2409_2502_1",
      "terminals": {"bus1": 2409, "bus2": 2502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2409_2503_1",
      "terminals": {"bus1": 2409, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2410_2411_1",
      "terminals": {"bus1": 2410, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5076500254218, 0, 0], [0, 1.5076500254218, 0], [0, 0, 1.5076500254218]],
          "E": [[0.051203355918027, 0, 0], [0, 0.051203355918027, 0], [0, 0, 0.051203355918027]]
        },
        "Yp": {"E": [[6.3461405185897e-07, 0, 0], [0, 6.3461405185897e-07, 0], [0, 0, 6.3461405185897e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2410_2411_2",
      "terminals": {"bus1": 2410, "bus2": 2411},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.047695313832184, 0, 0], [0, 0.047695313832184, 0], [0, 0, 0.047695313832184]]
        },
        "Yp": {"E": [[5.6421280679716e-07, 0, 0], [0, 5.6421280679716e-07, 0], [0, 0, 5.6421280679716e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2411_2434_1",
      "terminals": {"bus1": 2411, "bus2": 2434},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 9.9999997473788e-05,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_1",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_2",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2501_2502_3",
      "terminals": {"bus1": 2501, "bus2": 2502},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0049999998882413,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2502_2503_1",
      "terminals": {"bus1": 2502, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2502_2503_2",
      "terminals": {"bus1": 2502, "bus2": 2503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2503_2533_1",
      "terminals": {"bus1": 2503, "bus2": 2533},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2601_1",
      "terminals": {"bus1": 2600, "bus2": 2601},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.849999971455, 0, 0], [0, 1.849999971455, 0], [0, 0, 1.849999971455]],
          "E": [[0.12341139950336, 0, 0], [0, 0.12341139950336, 0], [0, 0, 0.12341139950336]]
        },
        "Yp": {"E": [[1.488247246697e-06, 0, 0], [0, 1.488247246697e-06, 0], [0, 0, 1.488247246697e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2602_1",
      "terminals": {"bus1": 2600, "bus2": 2602},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0500000391621, 0, 0], [0, 2.0500000391621, 0], [0, 0, 2.0500000391621]],
          "E": [[0.11061268776908, 0, 0], [0, 0.11061268776908, 0], [0, 0, 0.11061268776908]]
        },
        "Yp": {"E": [[1.2605283603138e-06, 0, 0], [0, 1.2605283603138e-06, 0], [0, 0, 1.2605283603138e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2603_1",
      "terminals": {"bus1": 2600, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "E": [[0.01054401497885, 0, 0], [0, 0.01054401497885, 0], [0, 0, 0.01054401497885]]
        },
        "Yp": {"E": [[1.2734517738909e-07, 0, 0], [0, 1.2734517738909e-07, 0], [0, 0, 1.2734517738909e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2600_2603_2",
      "terminals": {"bus1": 2600, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "E": [[0.01054401497885, 0, 0], [0, 0.01054401497885, 0], [0, 0, 0.01054401497885]]
        },
        "Yp": {"E": [[1.2734517738909e-07, 0, 0], [0, 1.2734517738909e-07, 0], [0, 0, 1.2734517738909e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2601_2603_1",
      "terminals": {"bus1": 2601, "bus2": 2603},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0749999384861, 0, 0], [0, 2.0749999384861, 0], [0, 0, 2.0749999384861]],
          "E": [[0.12493663054849, 0, 0], [0, 0.12493663054849, 0], [0, 0, 0.12493663054849]]
        },
        "Yp": {"E": [[1.7684023807332e-06, 0, 0], [0, 1.7684023807332e-06, 0], [0, 0, 1.7684023807332e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2601_2612_1",
      "terminals": {"bus1": 2601, "bus2": 2612},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00026000000070781,
        "X": 0.013860000297427,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2602_2615_1",
      "terminals": {"bus1": 2602, "bus2": 2615},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0001300000003539,
        "X": 0.013860000297427,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2602_2615_2",
      "terminals": {"bus1": 2602, "bus2": 2615},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.0001300000003539,
        "X": 0.013860000297427,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2603_2607_1",
      "terminals": {"bus1": 2603, "bus2": 2607},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 287000.0,
        "f": 60.0,
        "R": 0.00019999999494758,
        "X": 0.023380000144243,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2603_2901_1",
      "terminals": {"bus1": 2603, "bus2": 2901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4750000233762, 0, 0], [0, 4.4750000233762, 0], [0, 0, 4.4750000233762]],
          "E": [[0.16737795072218, 0, 0], [0, 0.16737795072218, 0], [0, 0, 0.16737795072218]]
        },
        "Yp": {"E": [[5.6814070050098e-07, 0, 0], [0, 5.6814070050098e-07, 0], [0, 0, 5.6814070050098e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2604_2634_1",
      "terminals": {"bus1": 2604, "bus2": 2634},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6404_1",
      "terminals": {"bus1": 2604, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.854700333439, 0, 0], [0, 12.854700333439, 0], [0, 0, 12.854700333439]],
          "E": [[0.30467329754976, 0, 0], [0, 0.30467329754976, 0], [0, 0, 0.30467329754976]]
        },
        "Yp": {"E": [[7.3454414692206e-07, 0, 0], [0, 7.3454414692206e-07, 0], [0, 0, 7.3454414692206e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6504_1",
      "terminals": {"bus1": 2604, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1424499631976, 0, 0], [0, 2.1424499631976, 0], [0, 0, 2.1424499631976]],
          "E": [[0.077352284474845, 0, 0], [0, 0.077352284474845, 0], [0, 0, 0.077352284474845]]
        },
        "Yp": {"E": [[9.7879791660559e-07, 0, 0], [0, 9.7879791660559e-07, 0], [0, 0, 9.7879791660559e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2604_6504_2",
      "terminals": {"bus1": 2604, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1424499631976, 0, 0], [0, 2.1424499631976, 0], [0, 0, 2.1424499631976]],
          "E": [[0.077352284474845, 0, 0], [0, 0.077352284474845, 0], [0, 0, 0.077352284474845]]
        },
        "Yp": {"E": [[9.7879791660559e-07, 0, 0], [0, 9.7879791660559e-07, 0], [0, 0, 9.7879791660559e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2605_2607_1",
      "terminals": {"bus1": 2605, "bus2": 2607},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.8134833706729, 0, 0], [0, 8.8134833706729, 0], [0, 0, 8.8134833706729]],
          "E": [[0.17271677997631, 0, 0], [0, 0.17271677997631, 0], [0, 0, 0.17271677997631]]
        },
        "Yp": {"E": [[1.1809077973279e-06, 0, 0], [0, 1.1809077973279e-06, 0], [0, 0, 1.1809077973279e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2605_2621_1",
      "terminals": {"bus1": 2605, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 287000.0,
        "V2": 138000.0,
        "f": 60.0,
        "R": 0.0005900000105612,
        "X": 0.014910000376403,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2606_2607_1",
      "terminals": {"bus1": 2606, "bus2": 2607},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.8134833706729, 0, 0], [0, 8.8134833706729, 0], [0, 0, 8.8134833706729]],
          "E": [[0.17271677997631, 0, 0], [0, 0.17271677997631, 0], [0, 0, 0.17271677997631]]
        },
        "Yp": {"E": [[1.1809077973279e-06, 0, 0], [0, 1.1809077973279e-06, 0], [0, 0, 1.1809077973279e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2606_2621_1",
      "terminals": {"bus1": 2606, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 287000.0,
        "V2": 138000.0,
        "f": 60.0,
        "R": 0.0005900000105612,
        "X": 0.014910000376403,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2611_1",
      "terminals": {"bus1": 2608, "bus2": 2611},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1690900339745, 0, 0], [0, 1.1690900339745, 0], [0, 0, 1.1690900339745]],
          "E": [[0.04695160821997, 0, 0], [0, 0.04695160821997, 0], [0, 0, 0.04695160821997]]
        },
        "Yp": {"E": [[3.6795179160743e-07, 0, 0], [0, 3.6795179160743e-07, 0], [0, 0, 3.6795179160743e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2612_1",
      "terminals": {"bus1": 2608, "bus2": 2612},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5340999804903, 0, 0], [0, 1.5340999804903, 0], [0, 0, 1.5340999804903]],
          "E": [[0.053322209385972, 0, 0], [0, 0.053322209385972, 0], [0, 0, 0.053322209385972]]
        },
        "Yp": {"E": [[4.1318108264366e-07, 0, 0], [0, 4.1318108264366e-07, 0], [0, 0, 4.1318108264366e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2618_1",
      "terminals": {"bus1": 2608, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6346100068185, 0, 0], [0, 1.6346100068185, 0], [0, 0, 1.6346100068185]],
          "E": [[0.065628414687516, 0, 0], [0, 0.065628414687516, 0], [0, 0, 0.065628414687516]]
        },
        "Yp": {"E": [[5.0544481047678e-07, 0, 0], [0, 5.0544481047678e-07, 0], [0, 0, 5.0544481047678e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2608_2619_1",
      "terminals": {"bus1": 2608, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.195539989043, 0, 0], [0, 1.195539989043, 0], [0, 0, 1.195539989043]],
          "E": [[0.048018052721333, 0, 0], [0, 0.048018052721333, 0], [0, 0, 0.048018052721333]]
        },
        "Yp": {"E": [[3.7637587987665e-07, 0, 0], [0, 3.7637587987665e-07, 0], [0, 0, 3.7637587987665e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2608_2638_1",
      "terminals": {"bus1": 2608, "bus2": 2638},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2609_2615_1",
      "terminals": {"bus1": 2609, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.24862999949255, 0, 0], [0, 0.24862999949255, 0], [0, 0, 0.24862999949255]],
          "E": [[0.010145252416915, 0, 0], [0, 0.010145252416915, 0], [0, 0, 0.010145252416915]]
        },
        "Yp": {"E": [[8.1432778549675e-08, 0, 0], [0, 8.1432778549675e-08, 0], [0, 0, 8.1432778549675e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2609_2617_1",
      "terminals": {"bus1": 2609, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.18514999339823, 0, 0], [0, 0.18514999339823, 0], [0, 0, 0.18514999339823]],
          "E": [[0.0075212379665, 0, 0], [0, 0.0075212379665, 0], [0, 0, 0.0075212379665]]
        },
        "Yp": {"E": [[6.0372576556488e-08, 0, 0], [0, 6.0372576556488e-08, 0], [0, 0, 6.0372576556488e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2613_1",
      "terminals": {"bus1": 2610, "bus2": 2613},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.1637999936938, 0, 0], [0, 1.1637999936938, 0], [0, 0, 1.1637999936938]],
          "E": [[0.048018052721333, 0, 0], [0, 0.048018052721333, 0], [0, 0, 0.048018052721333]]
        },
        "Yp": {"E": [[3.8690597153332e-07, 0, 0], [0, 3.8690597153332e-07, 0], [0, 0, 3.8690597153332e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2613_2",
      "terminals": {"bus1": 2610, "bus2": 2613},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2590199797414, 0, 0], [0, 1.2590199797414, 0], [0, 0, 1.2590199797414]],
          "E": [[0.051483998657608, 0, 0], [0, 0.051483998657608, 0], [0, 0, 0.051483998657608]]
        },
        "Yp": {"E": [[4.1538739681317e-07, 0, 0], [0, 4.1538739681317e-07, 0], [0, 0, 4.1538739681317e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2616_1",
      "terminals": {"bus1": 2610, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0632899673656, 0, 0], [0, 1.0632899673656, 0], [0, 0, 1.0632899673656]],
          "E": [[0.043134862779759, 0, 0], [0, 0.043134862779759, 0], [0, 0, 0.043134862779759]]
        },
        "Yp": {"E": [[3.4528700937814e-07, 0, 0], [0, 3.4528700937814e-07, 0], [0, 0, 3.4528700937814e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2610_2617_1",
      "terminals": {"bus1": 2610, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4864899874665, 0, 0], [0, 1.4864899874665, 0], [0, 0, 1.4864899874665]],
          "E": [[0.06028216187331, 0, 0], [0, 0.06028216187331, 0], [0, 0, 0.06028216187331]]
        },
        "Yp": {"E": [[4.8378287455019e-07, 0, 0], [0, 4.8378287455019e-07, 0], [0, 0, 4.8378287455019e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2610_2630_1",
      "terminals": {"bus1": 2610, "bus2": 2630},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2611_2612_1",
      "terminals": {"bus1": 2611, "bus2": 2612},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.15340999804903, 0, 0], [0, 0.15340999804903, 0], [0, 0, 0.15340999804903]],
          "E": [[0.0060899577729973, 0, 0], [0, 0.0060899577729973, 0], [0, 0, 0.0060899577729973]]
        },
        "Yp": {"E": [[4.7636166060345e-08, 0, 0], [0, 4.7636166060345e-08, 0], [0, 0, 4.7636166060345e-08]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2611_2631_1",
      "terminals": {"bus1": 2611, "bus2": 2631},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2615_1",
      "terminals": {"bus1": 2612, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2114099867176, 0, 0], [0, 1.2114099867176, 0], [0, 0, 1.2114099867176]],
          "E": [[0.022212911781871, 0, 0], [0, 0.022212911781871, 0], [0, 0, 0.022212911781871]]
        },
        "Yp": {"E": [[1.5343860384759e-07, 0, 0], [0, 1.5343860384759e-07, 0], [0, 0, 1.5343860384759e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2615_2",
      "terminals": {"bus1": 2612, "bus2": 2615},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2114099867176, 0, 0], [0, 1.2114099867176, 0], [0, 0, 1.2114099867176]],
          "E": [[0.022212911781871, 0, 0], [0, 0.022212911781871, 0], [0, 0, 0.022212911781871]]
        },
        "Yp": {"E": [[1.5343860384759e-07, 0, 0], [0, 1.5343860384759e-07, 0], [0, 0, 1.5343860384759e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_1",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74589001387358, 0, 0], [0, 0.74589001387358, 0], [0, 0, 0.74589001387358]],
          "E": [[0.013569098936506, 0, 0], [0, 0.013569098936506, 0], [0, 0, 0.013569098936506]]
        },
        "Yp": {"E": [[9.7278071425708e-08, 0, 0], [0, 9.7278071425708e-08, 0], [0, 0, 9.7278071425708e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_2",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.74589001387358, 0, 0], [0, 0.74589001387358, 0], [0, 0, 0.74589001387358]],
          "E": [[0.013569098936506, 0, 0], [0, 0.013569098936506, 0], [0, 0, 0.013569098936506]]
        },
        "Yp": {"E": [[9.7278071425708e-08, 0, 0], [0, 9.7278071425708e-08, 0], [0, 0, 9.7278071425708e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_3",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.85169001889881, 0, 0], [0, 0.85169001889881, 0], [0, 0, 0.85169001889881]],
          "E": [[0.013625228007161, 0, 0], [0, 0.013625228007161, 0], [0, 0, 0.013625228007161]]
        },
        "Yp": {"E": [[9.6676346832225e-08, 0, 0], [0, 9.6676346832225e-08, 0], [0, 0, 9.6676346832225e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2618_4",
      "terminals": {"bus1": 2612, "bus2": 2618},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.85169001889881, 0, 0], [0, 0.85169001889881, 0], [0, 0, 0.85169001889881]],
          "E": [[0.013625228007161, 0, 0], [0, 0.013625228007161, 0], [0, 0, 0.013625228007161]]
        },
        "Yp": {"E": [[9.6676346832225e-08, 0, 0], [0, 9.6676346832225e-08, 0], [0, 0, 9.6676346832225e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_1",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14282999446732, 0, 0], [0, 0.14282999446732, 0], [0, 0, 0.14282999446732]],
          "E": [[0.0055146393727482, 0, 0], [0, 0.0055146393727482, 0], [0, 0, 0.0055146393727482]]
        },
        "Yp": {"E": [[4.6031581154277e-08, 0, 0], [0, 4.6031581154277e-08, 0], [0, 0, 4.6031581154277e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_2",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14282999446732, 0, 0], [0, 0.14282999446732, 0], [0, 0, 0.14282999446732]],
          "E": [[0.0055146393727482, 0, 0], [0, 0.0055146393727482, 0], [0, 0, 0.0055146393727482]]
        },
        "Yp": {"E": [[4.6031581154277e-08, 0, 0], [0, 4.6031581154277e-08, 0], [0, 0, 4.6031581154277e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2619_3",
      "terminals": {"bus1": 2612, "bus2": 2619},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.14282999446732, 0, 0], [0, 0.14282999446732, 0], [0, 0, 0.14282999446732]],
          "E": [[0.0055146393727482, 0, 0], [0, 0.0055146393727482, 0], [0, 0, 0.0055146393727482]]
        },
        "Yp": {"E": [[4.6031581154277e-08, 0, 0], [0, 4.6031581154277e-08, 0], [0, 0, 4.6031581154277e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2620_1",
      "terminals": {"bus1": 2612, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.015659891789664, 0, 0], [0, 0.015659891789664, 0], [0, 0, 0.015659891789664]]
        },
        "Yp": {"E": [[1.2385404016283e-07, 0, 0], [0, 1.2385404016283e-07, 0], [0, 0, 1.2385404016283e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2612_2620_2",
      "terminals": {"bus1": 2612, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.73002001619898, 0, 0], [0, 0.73002001619898, 0], [0, 0, 0.73002001619898]],
          "E": [[0.015659891789664, 0, 0], [0, 0.015659891789664, 0], [0, 0, 0.015659891789664]]
        },
        "Yp": {"E": [[1.2385404016283e-07, 0, 0], [0, 1.2385404016283e-07, 0], [0, 0, 1.2385404016283e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2612_2637_1",
      "terminals": {"bus1": 2612, "bus2": 2637},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2613_2616_1",
      "terminals": {"bus1": 2613, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.19572999697994, 0, 0], [0, 0.19572999697994, 0], [0, 0, 0.19572999697994]],
          "E": [[0.0051357707595211, 0, 0], [0, 0.0051357707595211, 0], [0, 0, 0.0051357707595211]]
        },
        "Yp": {"E": [[4.1618966825138e-08, 0, 0], [0, 4.1618966825138e-08, 0], [0, 0, 4.1618966825138e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2613_2617_1",
      "terminals": {"bus1": 2613, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.29094999842346, 0, 0], [0, 0.29094999842346, 0], [0, 0, 0.29094999842346]],
          "E": [[0.0082228461222993, 0, 0], [0, 0.0082228461222993, 0], [0, 0, 0.0082228461222993]]
        },
        "Yp": {"E": [[6.247859395383e-08, 0, 0], [0, 6.247859395383e-08, 0], [0, 0, 6.247859395383e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2614_2616_1",
      "terminals": {"bus1": 2614, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.38617001526291, 0, 0], [0, 0.38617001526291, 0], [0, 0, 0.38617001526291]],
          "E": [[0.014382965233615, 0, 0], [0, 0.014382965233615, 0], [0, 0, 0.014382965233615]]
        },
        "Yp": {"E": [[1.28266649822e-07, 0, 0], [0, 1.28266649822e-07, 0], [0, 0, 1.28266649822e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2614_2616_2",
      "terminals": {"bus1": 2614, "bus2": 2616},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.38617001526291, 0, 0], [0, 0.38617001526291, 0], [0, 0, 0.38617001526291]],
          "E": [[0.014382965233615, 0, 0], [0, 0.014382965233615, 0], [0, 0, 0.014382965233615]]
        },
        "Yp": {"E": [[1.28266649822e-07, 0, 0], [0, 1.28266649822e-07, 0], [0, 0, 1.28266649822e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2614_2621_1",
      "terminals": {"bus1": 2614, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 138000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.013299999758601,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_2614_2621_2",
      "terminals": {"bus1": 2614, "bus2": 2621},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 138000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.013399999588728,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2617_1",
      "terminals": {"bus1": 2615, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.62950998987071, 0, 0], [0, 0.62950998987071, 0], [0, 0, 0.62950998987071]],
          "E": [[0.017456007675306, 0, 0], [0, 0.017456007675306, 0], [0, 0, 0.017456007675306]]
        },
        "Yp": {"E": [[1.4030104829242e-07, 0, 0], [0, 1.4030104829242e-07, 0], [0, 0, 1.4030104829242e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2617_2",
      "terminals": {"bus1": 2615, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.62950998987071, 0, 0], [0, 0.62950998987071, 0], [0, 0, 0.62950998987071]],
          "E": [[0.017456007675306, 0, 0], [0, 0.017456007675306, 0], [0, 0, 0.017456007675306]]
        },
        "Yp": {"E": [[1.4030104829242e-07, 0, 0], [0, 1.4030104829242e-07, 0], [0, 0, 1.4030104829242e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2615_2620_1",
      "terminals": {"bus1": 2615, "bus2": 2620},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.67711998289451, 0, 0], [0, 0.67711998289451, 0], [0, 0, 0.67711998289451]],
          "E": [[0.013737484841624, 0, 0], [0, 0.013737484841624, 0], [0, 0, 0.013737484841624]]
        },
        "Yp": {"E": [[1.0630386560856e-07, 0, 0], [0, 1.0630386560856e-07, 0], [0, 0, 1.0630386560856e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2616_2617_1",
      "terminals": {"bus1": 2616, "bus2": 2617},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.016684238834612, 0, 0], [0, 0.016684238834612, 0], [0, 0, 0.016684238834612]]
        },
        "Yp": {"E": [[1.2606034499242e-07, 0, 0], [0, 1.2606034499242e-07, 0], [0, 0, 1.2606034499242e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_2901_2902_1",
      "terminals": {"bus1": 2901, "bus2": 2902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4000000373926, 0, 0], [0, 1.4000000373926, 0], [0, 0, 1.4000000373926]],
          "E": [[0.093835103040512, 0, 0], [0, 0.093835103040512, 0], [0, 0, 0.093835103040512]]
        },
        "Yp": {"E": [[1.1065512318497e-06, 0, 0], [0, 1.1065512318497e-06, 0], [0, 0, 1.1065512318497e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3101_3102_1",
      "terminals": {"bus1": 3101, "bus2": 3102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3101_3102_2",
      "terminals": {"bus1": 3101, "bus2": 3102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_1",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_2",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3103_3",
      "terminals": {"bus1": 3102, "bus2": 3103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3102_3104_1",
      "terminals": {"bus1": 3102, "bus2": 3104},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3102_3302_1",
      "terminals": {"bus1": 3102, "bus2": 3302},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3103_3133_1",
      "terminals": {"bus1": 3103, "bus2": 3133},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3204_1",
      "terminals": {"bus1": 3103, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3204_2",
      "terminals": {"bus1": 3103, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3305_1",
      "terminals": {"bus1": 3103, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3103_3305_2",
      "terminals": {"bus1": 3103, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3104_3105_1",
      "terminals": {"bus1": 3104, "bus2": 3105},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262000112329, 0, 0], [0, 0.41262000112329, 0], [0, 0, 0.41262000112329]],
          "E": [[0.010124204342132, 0, 0], [0, 0.010124204342132, 0], [0, 0, 0.010124204342132]]
        },
        "Yp": {"E": [[3.0591445581755e-06, 0, 0], [0, 3.0591445581755e-06, 0], [0, 0, 3.0591445581755e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3105_3135_1",
      "terminals": {"bus1": 3105, "bus2": 3135},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3202_1",
      "terminals": {"bus1": 3201, "bus2": 3202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3202_2",
      "terminals": {"bus1": 3201, "bus2": 3202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3203_1",
      "terminals": {"bus1": 3201, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3203_2",
      "terminals": {"bus1": 3201, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3923_1",
      "terminals": {"bus1": 3201, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3923_2",
      "terminals": {"bus1": 3201, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3924_1",
      "terminals": {"bus1": 3201, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3201_3924_2",
      "terminals": {"bus1": 3201, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3203_9",
      "terminals": {"bus1": 3202, "bus2": 3203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3204_1",
      "terminals": {"bus1": 3202, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3205_1",
      "terminals": {"bus1": 3202, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3924_1",
      "terminals": {"bus1": 3202, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3202_3924_2",
      "terminals": {"bus1": 3202, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3204_1",
      "terminals": {"bus1": 3203, "bus2": 3204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3303_1",
      "terminals": {"bus1": 3203, "bus2": 3303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3303_9",
      "terminals": {"bus1": 3203, "bus2": 3303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3305_1",
      "terminals": {"bus1": 3203, "bus2": 3305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3923_1",
      "terminals": {"bus1": 3203, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3203_3923_2",
      "terminals": {"bus1": 3203, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3205_1",
      "terminals": {"bus1": 3204, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3205_2",
      "terminals": {"bus1": 3204, "bus2": 3205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3204_3234_1",
      "terminals": {"bus1": 3204, "bus2": 3234},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3923_1",
      "terminals": {"bus1": 3204, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3204_3923_2",
      "terminals": {"bus1": 3204, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3205_3914_1",
      "terminals": {"bus1": 3205, "bus2": 3914},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3205_3915_1",
      "terminals": {"bus1": 3205, "bus2": 3915},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_1",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_2",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3301_3303_3",
      "terminals": {"bus1": 3301, "bus2": 3303},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3301_3902_1",
      "terminals": {"bus1": 3301, "bus2": 3902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3250000483822, 0, 0], [0, 1.3250000483822, 0], [0, 0, 1.3250000483822]],
          "E": [[0.086009981005073, 0, 0], [0, 0.086009981005073, 0], [0, 0, 0.086009981005073]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3301_3903_1",
      "terminals": {"bus1": 3301, "bus2": 3903},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.2500000593718, 0, 0], [0, 1.2500000593718, 0], [0, 0, 1.2500000593718]],
          "E": [[0.058423124127377, 0, 0], [0, 0.058423124127377, 0], [0, 0, 0.058423124127377]]
        },
        "Yp": {"E": [[6.3532528708938e-07, 0, 0], [0, 6.3532528708938e-07, 0], [0, 0, 6.3532528708938e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3302_3304_1",
      "terminals": {"bus1": 3302, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3302_3304_2",
      "terminals": {"bus1": 3302, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_1",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_2",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3304_3",
      "terminals": {"bus1": 3303, "bus2": 3304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.58189999684691, 0, 0], [0, 0.58189999684691, 0], [0, 0, 0.58189999684691]],
          "E": [[0.01782084402087, 0, 0], [0, 0.01782084402087, 0], [0, 0, 0.01782084402087]]
        },
        "Yp": {"E": [[2.4068800676798e-07, 0, 0], [0, 2.4068800676798e-07, 0], [0, 0, 2.4068800676798e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3303_3333_1",
      "terminals": {"bus1": 3303, "bus2": 3333},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3918_1",
      "terminals": {"bus1": 3303, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3303_3918_2",
      "terminals": {"bus1": 3303, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3305_3923_1",
      "terminals": {"bus1": 3305, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3402_1",
      "terminals": {"bus1": 3401, "bus2": 3402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3402_2",
      "terminals": {"bus1": 3401, "bus2": 3402},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3404_1",
      "terminals": {"bus1": 3401, "bus2": 3404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3405_1",
      "terminals": {"bus1": 3401, "bus2": 3405},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3405_2",
      "terminals": {"bus1": 3401, "bus2": 3405},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3401_3804_1",
      "terminals": {"bus1": 3401, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3402_3432_1",
      "terminals": {"bus1": 3402, "bus2": 3432},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3403_3404_1",
      "terminals": {"bus1": 3403, "bus2": 3404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3403_3433_1",
      "terminals": {"bus1": 3403, "bus2": 3433},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3403_3804_1",
      "terminals": {"bus1": 3403, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3804_2",
      "terminals": {"bus1": 3404, "bus2": 3804},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3917_1",
      "terminals": {"bus1": 3404, "bus2": 3917},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3404_3918_1",
      "terminals": {"bus1": 3404, "bus2": 3918},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3405_3907_1",
      "terminals": {"bus1": 3405, "bus2": 3907},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3405_3907_2",
      "terminals": {"bus1": 3405, "bus2": 3907},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3501_3531_1",
      "terminals": {"bus1": 3501, "bus2": 3531},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3501_3914_1",
      "terminals": {"bus1": 3501, "bus2": 3914},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3501_3915_1",
      "terminals": {"bus1": 3501, "bus2": 3915},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3601_3631_1",
      "terminals": {"bus1": 3601, "bus2": 3631},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3601_3925_1",
      "terminals": {"bus1": 3601, "bus2": 3925},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262000112329, 0, 0], [0, 0.41262000112329, 0], [0, 0, 0.41262000112329]],
          "E": [[0.010124204342132, 0, 0], [0, 0.010124204342132, 0], [0, 0, 0.010124204342132]]
        },
        "Yp": {"E": [[3.0591445581755e-06, 0, 0], [0, 3.0591445581755e-06, 0], [0, 0, 3.0591445581755e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_3731_1",
      "terminals": {"bus1": 3701, "bus2": 3731},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3701_3926_1",
      "terminals": {"bus1": 3701, "bus2": 3926},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262000112329, 0, 0], [0, 0.41262000112329, 0], [0, 0, 0.41262000112329]],
          "E": [[0.010124204342132, 0, 0], [0, 0.010124204342132, 0], [0, 0, 0.010124204342132]]
        },
        "Yp": {"E": [[3.0591445581755e-06, 0, 0], [0, 3.0591445581755e-06, 0], [0, 0, 3.0591445581755e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3701_3926_2",
      "terminals": {"bus1": 3701, "bus2": 3926},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.41262000112329, 0, 0], [0, 0.41262000112329, 0], [0, 0, 0.41262000112329]],
          "E": [[0.010124204342132, 0, 0], [0, 0.010124204342132, 0], [0, 0, 0.010124204342132]]
        },
        "Yp": {"E": [[3.0591445581755e-06, 0, 0], [0, 3.0591445581755e-06, 0], [0, 0, 3.0591445581755e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_6402_1",
      "terminals": {"bus1": 3701, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3701_6402_2",
      "terminals": {"bus1": 3701, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 115000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3802_1",
      "terminals": {"bus1": 3801, "bus2": 3802},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9750000501517, 0, 0], [0, 1.9750000501517, 0], [0, 0, 1.9750000501517]],
          "E": [[0.12845130735479, 0, 0], [0, 0.12845130735479, 0], [0, 0, 0.12845130735479]]
        },
        "Yp": {"E": [[1.4095823137211e-06, 0, 0], [0, 1.4095823137211e-06, 0], [0, 0, 1.4095823137211e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3803_1",
      "terminals": {"bus1": 3801, "bus2": 3803},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1749999723397, 0, 0], [0, 2.1749999723397, 0], [0, 0, 2.1749999723397]],
          "E": [[0.13839848675248, 0, 0], [0, 0.13839848675248, 0], [0, 0, 0.13839848675248]]
        },
        "Yp": {"E": [[1.5460311530152e-06, 0, 0], [0, 1.5460311530152e-06, 0], [0, 0, 1.5460311530152e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3801_3803_2",
      "terminals": {"bus1": 3801, "bus2": 3803},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.1749999723397, 0, 0], [0, 2.1749999723397, 0], [0, 0, 2.1749999723397]],
          "E": [[0.13839848675248, 0, 0], [0, 0.13839848675248, 0], [0, 0, 0.13839848675248]]
        },
        "Yp": {"E": [[1.5460311530152e-06, 0, 0], [0, 1.5460311530152e-06, 0], [0, 0, 1.5460311530152e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3801_3831_1",
      "terminals": {"bus1": 3801, "bus2": 3831},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3802_3804_1",
      "terminals": {"bus1": 3802, "bus2": 3804},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3802_3891_1",
      "terminals": {"bus1": 3802, "bus2": 3891},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8000000272878, 0, 0], [0, 1.8000000272878, 0], [0, 0, 1.8000000272878]],
          "E": [[0.10610330043423, 0, 0], [0, 0.10610330043423, 0], [0, 0, 0.10610330043423]]
        },
        "Yp": {"E": [[1.1542977957277e-06, 0, 0], [0, 1.1542977957277e-06, 0], [0, 0, 1.1542977957277e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3802_3901_1",
      "terminals": {"bus1": 3802, "bus2": 3901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0749999384861, 0, 0], [0, 2.0749999384861, 0], [0, 0, 2.0749999384861]],
          "E": [[0.13163440575021, 0, 0], [0, 0.13163440575021, 0], [0, 0, 0.13163440575021]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3803_3805_1",
      "terminals": {"bus1": 3803, "bus2": 3805},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3803_3805_2",
      "terminals": {"bus1": 3803, "bus2": 3805},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00019999999494758,
        "X": 0.011900000274181,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3891_1",
      "terminals": {"bus1": 3803, "bus2": 3891},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.049999998736894, 0, 0], [0, 0.049999998736894, 0], [0, 0, 0.049999998736894]],
          "poles": [[0, 0]],
          "residues": [
            [[[9405.9280506578, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[9405.9280506578, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[9405.9280506578, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3892_1",
      "terminals": {"bus1": 3803, "bus2": 3892},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673455697, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673455697, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673455697, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3894_1",
      "terminals": {"bus1": 3803, "bus2": 3894},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[8896.9905542254, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8896.9905542254, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8896.9905542254, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3896_1",
      "terminals": {"bus1": 3803, "bus2": 3896},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[8812.1673455697, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[8812.1673455697, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[8812.1673455697, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3803_3901_1",
      "terminals": {"bus1": 3803, "bus2": 3901},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.8250000216067, 0, 0], [0, 3.8250000216067, 0], [0, 0, 3.8250000216067]],
          "E": [[0.097482403799938, 0, 0], [0, 0.097482403799938, 0], [0, 0, 0.097482403799938]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3804_3806_1",
      "terminals": {"bus1": 3804, "bus2": 3806},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3805_3806_1",
      "terminals": {"bus1": 3805, "bus2": 3806},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3805_3835_1",
      "terminals": {"bus1": 3805, "bus2": 3835},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3806_3836_1",
      "terminals": {"bus1": 3806, "bus2": 3836},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3892_3893_1",
      "terminals": {"bus1": 3892, "bus2": 3893},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.0750001315027, 0, 0], [0, 3.0750001315027, 0], [0, 0, 3.0750001315027]],
          "E": [[0.17633041959133, 0, 0], [0, 0.17633041959133, 0], [0, 0, 0.17633041959133]]
        },
        "Yp": {"E": [[2.1082937168255e-06, 0, 0], [0, 2.1082937168255e-06, 0], [0, 0, 2.1082937168255e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3894_3895_1",
      "terminals": {"bus1": 3894, "bus2": 3895},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.0750001315027, 0, 0], [0, 3.0750001315027, 0], [0, 0, 3.0750001315027]],
          "E": [[0.17652936169704, 0, 0], [0, 0.17652936169704, 0], [0, 0, 0.17652936169704]]
        },
        "Yp": {"E": [[2.110182390616e-06, 0, 0], [0, 2.110182390616e-06, 0], [0, 0, 2.110182390616e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3896_3897_1",
      "terminals": {"bus1": 3896, "bus2": 3897},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8000000747852, 0, 0], [0, 2.8000000747852, 0], [0, 0, 2.8000000747852]],
          "E": [[0.16691374835818, 0, 0], [0, 0.16691374835818, 0], [0, 0, 0.16691374835818]]
        },
        "Yp": {"E": [[1.9479079736452e-06, 0, 0], [0, 1.9479079736452e-06, 0], [0, 0, 1.9479079736452e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_3902_1",
      "terminals": {"bus1": 3901, "bus2": 3902},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3250000483822, 0, 0], [0, 1.3250000483822, 0], [0, 0, 1.3250000483822]],
          "E": [[0.086009981005073, 0, 0], [0, 0.086009981005073, 0], [0, 0, 0.086009981005073]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_3903_1",
      "terminals": {"bus1": 3901, "bus2": 3903},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.3249999503605, 0, 0], [0, 2.3249999503605, 0], [0, 0, 2.3249999503605]],
          "E": [[0.24165025485012, 0, 0], [0, 0.24165025485012, 0], [0, 0, 0.24165025485012]]
        },
        "Yp": {"E": [[1.4743053127812e-06, 0, 0], [0, 1.4743053127812e-06, 0], [0, 0, 1.4743053127812e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3901_3917_1",
      "terminals": {"bus1": 3901, "bus2": 3917},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3901_8002_1",
      "terminals": {"bus1": 3901, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6999999934342, 0, 0], [0, 1.6999999934342, 0], [0, 0, 1.6999999934342]],
          "E": [[0.10510857755364, 0, 0], [0, 0.10510857755364, 0], [0, 0, 0.10510857755364]]
        },
        "Yp": {"E": [[1.2215248180284e-06, 0, 0], [0, 1.2215248180284e-06, 0], [0, 0, 1.2215248180284e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3902_3918_1",
      "terminals": {"bus1": 3902, "bus2": 3918},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3902_3932_1",
      "terminals": {"bus1": 3902, "bus2": 3932},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_3904_1",
      "terminals": {"bus1": 3903, "bus2": 3904},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.024999999368447, 0, 0], [0, 0.024999999368447, 0], [0, 0, 0.024999999368447]],
          "E": [[0.023806927533129, 0, 0], [0, 0.023806927533129, 0], [0, 0, 0.023806927533129]]
        },
        "Yp": {"E": [[1.0378175836545e-06, 0, 0], [0, 1.0378175836545e-06, 0], [0, 0, 1.0378175836545e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_3905_9",
      "terminals": {"bus1": 3903, "bus2": 3905},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4500000290573, 0, 0], [0, 2.4500000290573, 0], [0, 0, 2.4500000290573]],
          "E": [[0.068635569959384, 0, 0], [0, 0.068635569959384, 0], [0, 0, 0.068635569959384]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3903_3923_1",
      "terminals": {"bus1": 3903, "bus2": 3923},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3903_8002_1",
      "terminals": {"bus1": 3903, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.1249999776483, 0, 0], [0, 4.1249999776483, 0], [0, 0, 4.1249999776483]],
          "E": [[0.37925297317977, 0, 0], [0, 0.37925297317977, 0], [0, 0, 0.37925297317977]]
        },
        "Yp": {"E": [[2.6286031085088e-06, 0, 0], [0, 2.6286031085088e-06, 0], [0, 0, 2.6286031085088e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3904_3905_9",
      "terminals": {"bus1": 3904, "bus2": 3905},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.9999998989515, 0, 0], [0, 3.9999998989515, 0], [0, 0, 3.9999998989515]],
          "E": [[0.081500593670229, 0, 0], [0, 0.081500593670229, 0], [0, 0, 0.081500593670229]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3904_3924_1",
      "terminals": {"bus1": 3904, "bus2": 3924},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00019999999494758,
        "X": 0.012500000186265,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3905_3906_9",
      "terminals": {"bus1": 3905, "bus2": 3906},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8000000272878, 0, 0], [0, 1.8000000272878, 0], [0, 0, 1.8000000272878]],
          "E": [[0.022944837869699, 0, 0], [0, 0.022944837869699, 0], [0, 0, 0.022944837869699]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3905_3922_1",
      "terminals": {"bus1": 3905, "bus2": 3922},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3906_3921_1",
      "terminals": {"bus1": 3906, "bus2": 3921},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 9.9999997473788e-05,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3906_4001_1",
      "terminals": {"bus1": 3906, "bus2": 4001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3250000483822, 0, 0], [0, 1.3250000483822, 0], [0, 0, 1.3250000483822]],
          "E": [[0.030239437844545, 0, 0], [0, 0.030239437844545, 0], [0, 0, 0.030239437844545]]
        },
        "Yp": {"E": [[8.1009863402887e-07, 0, 0], [0, 8.1009863402887e-07, 0], [0, 0, 8.1009863402887e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3906_4001_2",
      "terminals": {"bus1": 3906, "bus2": 4001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.3250000483822, 0, 0], [0, 1.3250000483822, 0], [0, 0, 1.3250000483822]],
          "E": [[0.030239437844545, 0, 0], [0, 0.030239437844545, 0], [0, 0, 0.030239437844545]]
        },
        "Yp": {"E": [[8.1009863402887e-07, 0, 0], [0, 8.1009863402887e-07, 0], [0, 0, 8.1009863402887e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_3908_1",
      "terminals": {"bus1": 3907, "bus2": 3908},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_3923_1",
      "terminals": {"bus1": 3907, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3907_8004_1",
      "terminals": {"bus1": 3907, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3908_3920_1",
      "terminals": {"bus1": 3908, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3909_3919_1",
      "terminals": {"bus1": 3909, "bus2": 3919},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3909_3920_1",
      "terminals": {"bus1": 3909, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3910_3911_1",
      "terminals": {"bus1": 3910, "bus2": 3911},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[13.129779964685, 0, 0], [0, 13.129779964685, 0], [0, 0, 13.129779964685]],
          "E": [[0.23767673186436, 0, 0], [0, 0.23767673186436, 0], [0, 0, 0.23767673186436]]
        },
        "Yp": {"E": [[1.0144999124749e-06, 0, 0], [0, 1.0144999124749e-06, 0], [0, 0, 1.0144999124749e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3910_3924_1",
      "terminals": {"bus1": 3910, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.8292000023648, 0, 0], [0, 7.8292000023648, 0], [0, 0, 7.8292000023648]],
          "E": [[0.141738859483, 0, 0], [0, 0.141738859483, 0], [0, 0, 0.141738859483]]
        },
        "Yp": {"E": [[6.0502946949436e-07, 0, 0], [0, 6.0502946949436e-07, 0], [0, 0, 6.0502946949436e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3912_1",
      "terminals": {"bus1": 3911, "bus2": 3912},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3916_1",
      "terminals": {"bus1": 3911, "bus2": 3916},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.8237201850861, 0, 0], [0, 8.8237201850861, 0], [0, 0, 8.8237201850861]],
          "E": [[0.1597000261805, 0, 0], [0, 0.1597000261805, 0], [0, 0, 0.1597000261805]]
        },
        "Yp": {"E": [[6.8235047733179e-07, 0, 0], [0, 6.8235047733179e-07, 0], [0, 0, 6.8235047733179e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_1",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.887770245783, 0, 0], [0, 5.887770245783, 0], [0, 0, 5.887770245783]],
          "E": [[0.093706771226882, 0, 0], [0, 0.093706771226882, 0], [0, 0, 0.093706771226882]]
        },
        "Yp": {"E": [[3.6534434638878e-07, 0, 0], [0, 3.6534434638878e-07, 0], [0, 0, 3.6534434638878e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_2",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.5544999251142, 0, 0], [0, 5.5544999251142, 0], [0, 0, 5.5544999251142]],
          "E": [[0.091770327437214, 0, 0], [0, 0.091770327437214, 0], [0, 0, 0.091770327437214]]
        },
        "Yp": {"E": [[3.4398326808897e-07, 0, 0], [0, 3.4398326808897e-07, 0], [0, 0, 3.4398326808897e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3921_3",
      "terminals": {"bus1": 3911, "bus2": 3921},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.8454499235377, 0, 0], [0, 5.8454499235377, 0], [0, 0, 5.8454499235377]],
          "E": [[0.093201606977294, 0, 0], [0, 0.093201606977294, 0], [0, 0, 0.093201606977294]]
        },
        "Yp": {"E": [[3.5902626150702e-07, 0, 0], [0, 3.5902626150702e-07, 0], [0, 0, 3.5902626150702e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_3924_1",
      "terminals": {"bus1": 3911, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.646870300174, 0, 0], [0, 20.646870300174, 0], [0, 0, 20.646870300174]],
          "E": [[0.38452330279893, 0, 0], [0, 0.38452330279893, 0], [0, 0, 0.38452330279893]]
        },
        "Yp": {"E": [[1.5580536670079e-06, 0, 0], [0, 1.5580536670079e-06, 0], [0, 0, 1.5580536670079e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3911_3925_1",
      "terminals": {"bus1": 3911, "bus2": 3925},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_8003_1",
      "terminals": {"bus1": 3911, "bus2": 8003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3911_8003_2",
      "terminals": {"bus1": 3911, "bus2": 8003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3912_3924_1",
      "terminals": {"bus1": 3912, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[16.176819518209, 0, 0], [0, 16.176819518209, 0], [0, 0, 16.176819518209]],
          "E": [[0.28709801919314, 0, 0], [0, 0.28709801919314, 0], [0, 0, 0.28709801919314]]
        },
        "Yp": {"E": [[1.2271076623719e-06, 0, 0], [0, 1.2271076623719e-06, 0], [0, 0, 1.2271076623719e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3920_1",
      "terminals": {"bus1": 3913, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3920_2",
      "terminals": {"bus1": 3913, "bus2": 3920},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_3923_1",
      "terminals": {"bus1": 3913, "bus2": 3923},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3913_8004_1",
      "terminals": {"bus1": 3913, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3915_3924_1",
      "terminals": {"bus1": 3915, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3916_3924_1",
      "terminals": {"bus1": 3916, "bus2": 3924},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.823150115088, 0, 0], [0, 11.823150115088, 0], [0, 0, 11.823150115088]],
          "E": [[0.22600198971588, 0, 0], [0, 0.22600198971588, 0], [0, 0, 0.22600198971588]]
        },
        "Yp": {"E": [[9.197290502052e-07, 0, 0], [0, 9.197290502052e-07, 0], [0, 0, 9.197290502052e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3919_3922_1",
      "terminals": {"bus1": 3919, "bus2": 3922},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3920_3922_1",
      "terminals": {"bus1": 3920, "bus2": 3922},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.6504800044931, 0, 0], [0, 1.6504800044931, 0], [0, 0, 1.6504800044931]],
          "E": [[0.040496817368526, 0, 0], [0, 0.040496817368526, 0], [0, 0, 0.040496817368526]]
        },
        "Yp": {"E": [[7.6478613954386e-07, 0, 0], [0, 7.6478613954386e-07, 0], [0, 0, 7.6478613954386e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3920_3926_1",
      "terminals": {"bus1": 3920, "bus2": 3926},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3920_3926_2",
      "terminals": {"bus1": 3920, "bus2": 3926},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3921_3931_1",
      "terminals": {"bus1": 3921, "bus2": 3931},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_3923_3933_1",
      "terminals": {"bus1": 3923, "bus2": 3933},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3923_8005_1",
      "terminals": {"bus1": 3923, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_3923_8005_2",
      "terminals": {"bus1": 3923, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3107799962163, 0, 0], [0, 7.3107799962163, 0], [0, 0, 7.3107799962163]],
          "E": [[0.13005006611757, 0, 0], [0, 0.13005006611757, 0], [0, 0, 0.13005006611757]]
        },
        "Yp": {"E": [[5.5458528802083e-07, 0, 0], [0, 5.5458528802083e-07, 0], [0, 0, 5.5458528802083e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4001_4008_1",
      "terminals": {"bus1": 4001, "bus2": 4008},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0071999998763204,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4001_4031_1",
      "terminals": {"bus1": 4001, "bus2": 4031},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4090_1",
      "terminals": {"bus1": 4001, "bus2": 4090},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.8000000272878, 0, 0], [0, 1.8000000272878, 0], [0, 0, 1.8000000272878]],
          "E": [[0.091646721349651, 0, 0], [0, 0.091646721349651, 0], [0, 0, 0.091646721349651]]
        },
        "Yp": {"E": [[1.3535809602913e-06, 0, 0], [0, 1.3535809602913e-06, 0], [0, 0, 1.3535809602913e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4094_1",
      "terminals": {"bus1": 4001, "bus2": 4094},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9500000053085, 0, 0], [0, 1.9500000053085, 0], [0, 0, 1.9500000053085]],
          "E": [[0.099604467338213, 0, 0], [0, 0.099604467338213, 0], [0, 0, 0.099604467338213]]
        },
        "Yp": {"E": [[1.2075616346352e-06, 0, 0], [0, 1.2075616346352e-06, 0], [0, 0, 1.2075616346352e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4097_1",
      "terminals": {"bus1": 4001, "bus2": 4097},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.849999971455, 0, 0], [0, 1.849999971455, 0], [0, 0, 1.849999971455]],
          "E": [[0.093702472911365, 0, 0], [0, 0.093702472911365, 0], [0, 0, 0.093702472911365]]
        },
        "Yp": {"E": [[1.1314218478925e-06, 0, 0], [0, 1.1314218478925e-06, 0], [0, 0, 1.1314218478925e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_4204_1",
      "terminals": {"bus1": 4001, "bus2": 4204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9500000053085, 0, 0], [0, 1.9500000053085, 0], [0, 0, 1.9500000053085]],
          "E": [[0.015849180000562, 0, 0], [0, 0.015849180000562, 0], [0, 0, 0.015849180000562]]
        },
        "Yp": {"E": [[1.2075616346352e-06, 0, 0], [0, 1.2075616346352e-06, 0], [0, 0, 1.2075616346352e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4001_8001_1",
      "terminals": {"bus1": 4001, "bus2": 8001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.6500000967644, 0, 0], [0, 2.6500000967644, 0], [0, 0, 2.6500000967644]],
          "E": [[0.085744726922804, 0, 0], [0, 0.085744726922804, 0], [0, 0, 0.085744726922804]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4003_1",
      "terminals": {"bus1": 4002, "bus2": 4003},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.0499999411404, 0, 0], [0, 3.0499999411404, 0], [0, 0, 3.0499999411404]],
          "E": [[0.1573644531719, 0, 0], [0, 0.1573644531719, 0], [0, 0, 0.1573644531719]]
        },
        "Yp": {"E": [[2.3418057419897e-06, 0, 0], [0, 2.3418057419897e-06, 0], [0, 0, 2.3418057419897e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4090_1",
      "terminals": {"bus1": 4002, "bus2": 4090},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.29999999242136, 0, 0], [0, 0.29999999242136, 0], [0, 0, 0.29999999242136]],
          "E": [[0.015782864935988, 0, 0], [0, 0.015782864935988, 0], [0, 0, 0.015782864935988]]
        },
        "Yp": {"E": [[2.3264209306117e-07, 0, 0], [0, 2.3264209306117e-07, 0], [0, 0, 2.3264209306117e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4002_4091_1",
      "terminals": {"bus1": 4002, "bus2": 4091},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5000000712462, 0, 0], [0, 1.5000000712462, 0], [0, 0, 1.5000000712462]],
          "E": [[0.068701881935946, 0, 0], [0, 0.068701881935946, 0], [0, 0, 0.068701881935946]]
        },
        "Yp": {"E": [[1.0764815769987e-06, 0, 0], [0, 1.0764815769987e-06, 0], [0, 0, 1.0764815769987e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4003_6101_1",
      "terminals": {"bus1": 4003, "bus2": 6101},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.6000001970679, 0, 0], [0, 6.6000001970679, 0], [0, 0, 6.6000001970679]],
          "E": [[0.17831985300046, 0, 0], [0, 0.17831985300046, 0], [0, 0, 0.17831985300046]]
        },
        "Yp": {"E": [[5.6135645067739e-06, 0, 0], [0, 5.6135645067739e-06, 0], [0, 0, 5.6135645067739e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_1",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.5750000602566, 0, 0], [0, 1.5750000602566, 0], [0, 0, 1.5750000602566]],
          "E": [[0.093636160934804, 0, 0], [0, 0.093636160934804, 0], [0, 0, 0.093636160934804]]
        },
        "Yp": {"E": [[1.1645473799722e-06, 0, 0], [0, 1.1645473799722e-06, 0], [0, 0, 1.1645473799722e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_2",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.7250000857748, 0, 0], [0, 2.7250000857748, 0], [0, 0, 2.7250000857748]],
          "E": [[0.15968546499191, 0, 0], [0, 0.15968546499191, 0], [0, 0, 0.15968546499191]]
        },
        "Yp": {"E": [[1.6503519208184e-06, 0, 0], [0, 1.6503519208184e-06, 0], [0, 0, 1.6503519208184e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4005_3",
      "terminals": {"bus1": 4004, "bus2": 4005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.6999998954125, 0, 0], [0, 2.6999998954125, 0], [0, 0, 2.6999998954125]],
          "E": [[0.15975177079245, 0, 0], [0, 0.15975177079245, 0], [0, 0, 0.15975177079245]]
        },
        "Yp": {"E": [[1.6482935041786e-06, 0, 0], [0, 1.6482935041786e-06, 0], [0, 0, 1.6482935041786e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4091_1",
      "terminals": {"bus1": 4004, "bus2": 4091},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0250000195811, 0, 0], [0, 1.0250000195811, 0], [0, 0, 1.0250000195811]],
          "E": [[0.048873828941103, 0, 0], [0, 0.048873828941103, 0], [0, 0, 0.048873828941103]]
        },
        "Yp": {"E": [[7.713072703052e-07, 0, 0], [0, 7.713072703052e-07, 0], [0, 0, 7.713072703052e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4092_1",
      "terminals": {"bus1": 4004, "bus2": 4092},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.650000049267, 0, 0], [0, 1.650000049267, 0], [0, 0, 1.650000049267]],
          "E": [[0.083954229443359, 0, 0], [0, 0.083954229443359, 0], [0, 0, 0.083954229443359]]
        },
        "Yp": {"E": [[1.0183369987468e-06, 0, 0], [0, 1.0183369987468e-06, 0], [0, 0, 1.0183369987468e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4004_4095_1",
      "terminals": {"bus1": 4004, "bus2": 4095},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.650000049267, 0, 0], [0, 1.650000049267, 0], [0, 0, 1.650000049267]],
          "E": [[0.083954229443359, 0, 0], [0, 0.083954229443359, 0], [0, 0, 0.083954229443359]]
        },
        "Yp": {"E": [[1.0183369987468e-06, 0, 0], [0, 1.0183369987468e-06, 0], [0, 0, 1.0183369987468e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4006_1",
      "terminals": {"bus1": 4005, "bus2": 4006},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.57500001275912, 0, 0], [0, 0.57500001275912, 0], [0, 0, 0.57500001275912]],
          "E": [[0.029907865609691, 0, 0], [0, 0.029907865609691, 0], [0, 0, 0.029907865609691]]
        },
        "Yp": {"E": [[3.5353618840043e-07, 0, 0], [0, 3.5353618840043e-07, 0], [0, 0, 3.5353618840043e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4006_2",
      "terminals": {"bus1": 4005, "bus2": 4006},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.029576293374836, 0, 0], [0, 0.029576293374836, 0], [0, 0, 0.029576293374836]]
        },
        "Yp": {"E": [[3.2361505854262e-07, 0, 0], [0, 3.2361505854262e-07, 0], [0, 0, 3.2361505854262e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4005_4035_1",
      "terminals": {"bus1": 4005, "bus2": 4035},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4102_1",
      "terminals": {"bus1": 4005, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.0000001424924, 0, 0], [0, 3.0000001424924, 0], [0, 0, 3.0000001424924]],
          "E": [[0.15358451610731, 0, 0], [0, 0.15358451610731, 0], [0, 0, 0.15358451610731]]
        },
        "Yp": {"E": [[1.8198836667524e-06, 0, 0], [0, 1.8198836667524e-06, 0], [0, 0, 1.8198836667524e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4102_2",
      "terminals": {"bus1": 4005, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.75000003562309, 0, 0], [0, 0.75000003562309, 0], [0, 0, 0.75000003562309]],
          "E": [[0.13262911627875, 0, 0], [0, 0.13262911627875, 0], [0, 0, 0.13262911627875]]
        },
        "Yp": {"E": [[3.8197185330175e-06, 0, 0], [0, 3.8197185330175e-06, 0], [0, 0, 3.8197185330175e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_4202_1",
      "terminals": {"bus1": 4005, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4005_6202_1",
      "terminals": {"bus1": 4005, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.9000000581145, 0, 0], [0, 4.9000000581145, 0], [0, 0, 4.9000000581145]],
          "E": [[0.2191032934718, 0, 0], [0, 0.2191032934718, 0], [0, 0, 0.2191032934718]]
        },
        "Yp": {"E": [[1.994741948359e-06, 0, 0], [0, 1.994741948359e-06, 0], [0, 0, 1.994741948359e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4007_1",
      "terminals": {"bus1": 4006, "bus2": 4007},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.024999999368447, 0, 0], [0, 0.024999999368447, 0], [0, 0, 0.024999999368447]],
          "E": [[0.0019894368831419, 0, 0], [0, 0.0019894368831419, 0], [0, 0, 0.0019894368831419]]
        },
        "Yp": {"E": [[1.5215212800539e-08, 0, 0], [0, 1.5215212800539e-08, 0], [0, 0, 1.5215212800539e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4007_2",
      "terminals": {"bus1": 4006, "bus2": 4007},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.024999999368447, 0, 0], [0, 0.024999999368447, 0], [0, 0, 0.024999999368447]],
          "E": [[0.0019894368831419, 0, 0], [0, 0.0019894368831419, 0], [0, 0, 0.0019894368831419]]
        },
        "Yp": {"E": [[1.9565448427144e-08, 0, 0], [0, 1.9565448427144e-08, 0], [0, 0, 1.9565448427144e-08]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4006_4009_1",
      "terminals": {"bus1": 4006, "bus2": 4009},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00019999999494758,
        "X": 0.011810000054538,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4006_4009_2",
      "terminals": {"bus1": 4006, "bus2": 4009},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 9.0000001364388e-05,
        "X": 0.0073500000871718,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4006_4202_1",
      "terminals": {"bus1": 4006, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4007_4010_1",
      "terminals": {"bus1": 4007, "bus2": 4010},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.002210000064224,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4008_6401_1",
      "terminals": {"bus1": 4008, "bus2": 6401},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4010_1",
      "terminals": {"bus1": 4009, "bus2": 4010},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.03173999919818, 0, 0], [0, 0.03173999919818, 0], [0, 0, 0.03173999919818]],
          "E": [[0.0018382130153455, 0, 0], [0, 0.0018382130153455, 0], [0, 0, 0.0018382130153455]]
        },
        "Yp": {"E": [[1.8954179925883e-08, 0, 0], [0, 1.8954179925883e-08, 0], [0, 0, 1.8954179925883e-08]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4010_2",
      "terminals": {"bus1": 4009, "bus2": 4010},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.03173999919818, 0, 0], [0, 0.03173999919818, 0], [0, 0, 0.03173999919818]],
          "E": [[0.0016277306339481, 0, 0], [0, 0.0016277306339481, 0], [0, 0, 0.0016277306339481]]
        },
        "Yp": {"E": [[1.6647586496557e-08, 0, 0], [0, 1.6647586496557e-08, 0], [0, 0, 1.6647586496557e-08]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4009_4039_1",
      "terminals": {"bus1": 4009, "bus2": 4039},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4009_4104_1",
      "terminals": {"bus1": 4009, "bus2": 4104},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0580000502523, 0, 0], [0, 1.0580000502523, 0], [0, 0, 1.0580000502523]],
          "E": [[0.028064321004584, 0, 0], [0, 0.028064321004584, 0], [0, 0, 0.028064321004584]]
        },
        "Yp": {"E": [[4.0114668043727e-06, 0, 0], [0, 4.0114668043727e-06, 0], [0, 0, 4.0114668043727e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4092_4093_1",
      "terminals": {"bus1": 4092, "bus2": 4093},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "E": [[0.010941902278278, 0, 0], [0, 0.010941902278278, 0], [0, 0, 0.010941902278278]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4093_4094_1",
      "terminals": {"bus1": 4093, "bus2": 4094},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[11903.494356319, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[11903.494356319, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[11903.494356319, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4095_4096_1",
      "terminals": {"bus1": 4095, "bus2": 4096},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "E": [[0.010941902278278, 0, 0], [0, 0.010941902278278, 0], [0, 0, 0.010941902278278]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4096_4097_1",
      "terminals": {"bus1": 4096, "bus2": 4097},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00025000000292152, 0, 0], [0, 0.00025000000292152, 0], [0, 0, 0.00025000000292152]],
          "poles": [[0, 0]],
          "residues": [
            [[[11903.494356319, 0]], [[0, 0]], [[0, 0]]],
            [[[0, 0]], [[11903.494356319, 0]], [[0, 0]]],
            [[[0, 0]], [[0, 0]], [[11903.494356319, 0]]]
          ]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4102_1",
      "terminals": {"bus1": 4101, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8249999741092, 0, 0], [0, 2.8249999741092, 0], [0, 0, 2.8249999741092]],
          "E": [[0.13720482176618, 0, 0], [0, 0.13720482176618, 0], [0, 0, 0.13720482176618]]
        },
        "Yp": {"E": [[1.9684920135588e-06, 0, 0], [0, 1.9684920135588e-06, 0], [0, 0, 1.9684920135588e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4102_2",
      "terminals": {"bus1": 4101, "bus2": 4102},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8249999741092, 0, 0], [0, 2.8249999741092, 0], [0, 0, 2.8249999741092]],
          "E": [[0.13720482176618, 0, 0], [0, 0.13720482176618, 0], [0, 0, 0.13720482176618]]
        },
        "Yp": {"E": [[1.9684920135588e-06, 0, 0], [0, 1.9684920135588e-06, 0], [0, 0, 1.9684920135588e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4103_1",
      "terminals": {"bus1": 4101, "bus2": 4103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7499999376014, 0, 0], [0, 1.7499999376014, 0], [0, 0, 1.7499999376014]],
          "E": [[0.49072774752426, 0, 0], [0, 0.49072774752426, 0], [0, 0, 0.49072774752426]]
        },
        "Yp": {"E": [[5.1672303642913e-06, 0, 0], [0, 5.1672303642913e-06, 0], [0, 0, 5.1672303642913e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4103_2",
      "terminals": {"bus1": 4101, "bus2": 4103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.0000002374873, 0, 0], [0, 5.0000002374873, 0], [0, 0, 5.0000002374873]],
          "E": [[0.13262911627875, 0, 0], [0, 0.13262911627875, 0], [0, 0, 0.13262911627875]]
        },
        "Yp": {"E": [[8.4882637580527e-07, 0, 0], [0, 8.4882637580527e-07, 0], [0, 0, 8.4882637580527e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4101_4131_1",
      "terminals": {"bus1": 4101, "bus2": 4131},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4201_1",
      "terminals": {"bus1": 4101, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4101_4201_2",
      "terminals": {"bus1": 4101, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4102_4132_1",
      "terminals": {"bus1": 4102, "bus2": 4132},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4201_1",
      "terminals": {"bus1": 4102, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4201_2",
      "terminals": {"bus1": 4102, "bus2": 4201},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4202_1",
      "terminals": {"bus1": 4102, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_4202_2",
      "terminals": {"bus1": 4102, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.49999998736894, 0, 0], [0, 0.49999998736894, 0], [0, 0, 0.49999998736894]],
          "E": [[0.054377939156535, 0, 0], [0, 0.054377939156535, 0], [0, 0, 0.054377939156535]]
        },
        "Yp": {"E": [[1.3793427895358e-06, 0, 0], [0, 1.3793427895358e-06, 0], [0, 0, 1.3793427895358e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4102_6202_1",
      "terminals": {"bus1": 4102, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.5499999648891, 0, 0], [0, 3.5499999648891, 0], [0, 0, 3.5499999648891]],
          "E": [[0.14973827324217, 0, 0], [0, 0.14973827324217, 0], [0, 0, 0.14973827324217]]
        },
        "Yp": {"E": [[1.994741948359e-06, 0, 0], [0, 1.994741948359e-06, 0], [0, 0, 1.994741948359e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4103_4104_1",
      "terminals": {"bus1": 4103, "bus2": 4104},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0099999997764826,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4103_6202_1",
      "terminals": {"bus1": 4103, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.7499999376014, 0, 0], [0, 1.7499999376014, 0], [0, 0, 1.7499999376014]],
          "E": [[0.49072774752426, 0, 0], [0, 0.49072774752426, 0], [0, 0, 0.49072774752426]]
        },
        "Yp": {"E": [[5.1672303642913e-06, 0, 0], [0, 5.1672303642913e-06, 0], [0, 0, 5.1672303642913e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4104_5004_1",
      "terminals": {"bus1": 4104, "bus2": 5004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0580000502523, 0, 0], [0, 1.0580000502523, 0], [0, 0, 1.0580000502523]],
          "E": [[0.11225728401834, 0, 0], [0, 0.11225728401834, 0], [0, 0, 0.11225728401834]]
        },
        "Yp": {"E": [[4.0114668043727e-06, 0, 0], [0, 4.0114668043727e-06, 0], [0, 0, 4.0114668043727e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4201_4202_1",
      "terminals": {"bus1": 4201, "bus2": 4202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.7250000857748, 0, 0], [0, 2.7250000857748, 0], [0, 0, 2.7250000857748]],
          "E": [[0.15968546499191, 0, 0], [0, 0.15968546499191, 0], [0, 0, 0.15968546499191]]
        },
        "Yp": {"E": [[1.6503519208184e-06, 0, 0], [0, 1.6503519208184e-06, 0], [0, 0, 1.6503519208184e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4201_4231_1",
      "terminals": {"bus1": 4201, "bus2": 4231},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4201_5001_1",
      "terminals": {"bus1": 4201, "bus2": 5001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0749999384861, 0, 0], [0, 2.0749999384861, 0], [0, 0, 2.0749999384861]],
          "E": [[0.13262911627875, 0, 0], [0, 0.13262911627875, 0], [0, 0, 0.13262911627875]]
        },
        "Yp": {"E": [[3.5014086974277e-06, 0, 0], [0, 3.5014086974277e-06, 0], [0, 0, 3.5014086974277e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4202_4203_1",
      "terminals": {"bus1": 4202, "bus2": 4203},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.650000049267, 0, 0], [0, 1.650000049267, 0], [0, 0, 1.650000049267]],
          "E": [[0.010941902278278, 0, 0], [0, 0.010941902278278, 0], [0, 0, 0.010941902278278]]
        },
        "Yp": {"E": [[1.0183369987468e-06, 0, 0], [0, 1.0183369987468e-06, 0], [0, 0, 1.0183369987468e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_4202_4232_1",
      "terminals": {"bus1": 4202, "bus2": 4232},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_4203_4204_1",
      "terminals": {"bus1": 4203, "bus2": 4204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.849999971455, 0, 0], [0, 1.849999971455, 0], [0, 0, 1.849999971455]],
          "E": [[0.083954229443359, 0, 0], [0, 0.083954229443359, 0], [0, 0, 0.083954229443359]]
        },
        "Yp": {"E": [[1.1482499161876e-06, 0, 0], [0, 1.1482499161876e-06, 0], [0, 0, 1.1482499161876e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5001_5002_1",
      "terminals": {"bus1": 5001, "bus2": 5002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[8.7500002700835, 0, 0], [0, 8.7500002700835, 0], [0, 0, 8.7500002700835]],
          "E": [[0.046420193167974, 0, 0], [0, 0.046420193167974, 0], [0, 0, 0.046420193167974]]
        },
        "Yp": {"E": [[4.8871177292099e-06, 0, 0], [0, 4.8871177292099e-06, 0], [0, 0, 4.8871177292099e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5001_5031_1",
      "terminals": {"bus1": 5001, "bus2": 5031},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5002_5003_1",
      "terminals": {"bus1": 5002, "bus2": 5003},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0099999997764826,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_5002_5032_1",
      "terminals": {"bus1": 5002, "bus2": 5032},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_5003_5004_1",
      "terminals": {"bus1": 5003, "bus2": 5004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.0580000502523, 0, 0], [0, 1.0580000502523, 0], [0, 0, 1.0580000502523]],
          "E": [[0.11225728401834, 0, 0], [0, 0.11225728401834, 0], [0, 0, 0.11225728401834]]
        },
        "Yp": {"E": [[4.0114668043727e-06, 0, 0], [0, 4.0114668043727e-06, 0], [0, 0, 4.0114668043727e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6101_6102_1",
      "terminals": {"bus1": 6101, "bus2": 6102},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.0071999998763204,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6103_1",
      "terminals": {"bus1": 6102, "bus2": 6103},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4283000678406, 0, 0], [0, 1.4283000678406, 0], [0, 0, 1.4283000678406]],
          "E": [[0.0073121588118689, 0, 0], [0, 0.0073121588118689, 0], [0, 0, 0.0073121588118689]]
        },
        "Yp": {"E": [[3.8224819717546e-06, 0, 0], [0, 3.8224819717546e-06, 0], [0, 0, 3.8224819717546e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6102_6132_1",
      "terminals": {"bus1": 6102, "bus2": 6132},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6301_1",
      "terminals": {"bus1": 6102, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00011902500139094, 0, 0], [0, 0.00011902500139094, 0], [0, 0, 0.00011902500139094]],
          "E": [[0.014523286766762, 0, 0], [0, 0.014523286766762, 0], [0, 0, 0.014523286766762]]
        },
        "Yp": {"E": [[6.685778173331e-07, 0, 0], [0, 6.685778173331e-07, 0], [0, 0, 6.685778173331e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6102_6403_1",
      "terminals": {"bus1": 6102, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6103_6104_1",
      "terminals": {"bus1": 6103, "bus2": 6104},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030103323971126,
        "X": 0.018225107668978,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25,
        "tap": 1.0034500360489
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6301_1",
      "terminals": {"bus1": 6103, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00011902500139094, 0, 0], [0, 0.00011902500139094, 0], [0, 0, 0.00011902500139094]],
          "E": [[0.014523286766762, 0, 0], [0, 0.014523286766762, 0], [0, 0, 0.014523286766762]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6301_2",
      "terminals": {"bus1": 6103, "bus2": 6301},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00011902500139094, 0, 0], [0, 0.00011902500139094, 0], [0, 0, 0.00011902500139094]],
          "E": [[0.014523286766762, 0, 0], [0, 0.014523286766762, 0], [0, 0, 0.014523286766762]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6501_1",
      "terminals": {"bus1": 6103, "bus2": 6501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6103_6501_2",
      "terminals": {"bus1": 6103, "bus2": 6501},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6104_6204_1",
      "terminals": {"bus1": 6104, "bus2": 6204},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6104_6305_1",
      "terminals": {"bus1": 6104, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6201_6202_1",
      "terminals": {"bus1": 6201, "bus2": 6202},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.4750000233762, 0, 0], [0, 4.4750000233762, 0], [0, 0, 4.4750000233762]],
          "E": [[0.093171958570802, 0, 0], [0, 0.093171958570802, 0], [0, 0, 0.093171958570802]]
        },
        "Yp": {"E": [[3.9046013413528e-06, 0, 0], [0, 3.9046013413528e-06, 0], [0, 0, 3.9046013413528e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6201_6203_1",
      "terminals": {"bus1": 6201, "bus2": 6203},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.018100000917912,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6201_6231_1",
      "terminals": {"bus1": 6201, "bus2": 6231},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6202_6204_1",
      "terminals": {"bus1": 6202, "bus2": 6204},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.018100000917912,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6205_1",
      "terminals": {"bus1": 6203, "bus2": 6205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.37029998679645, 0, 0], [0, 0.37029998679645, 0], [0, 0, 0.37029998679645]],
          "E": [[0.10383799137613, 0, 0], [0, 0.10383799137613, 0], [0, 0, 0.10383799137613]]
        },
        "Yp": {"E": [[2.4454903414881e-06, 0, 0], [0, 2.4454903414881e-06, 0], [0, 0, 2.4454903414881e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6303_1",
      "terminals": {"bus1": 6203, "bus2": 6303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6303_2",
      "terminals": {"bus1": 6203, "bus2": 6303},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6203_6304_1",
      "terminals": {"bus1": 6203, "bus2": 6304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6204_6205_1",
      "terminals": {"bus1": 6204, "bus2": 6205},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.37029998679645, 0, 0], [0, 0.37029998679645, 0], [0, 0, 0.37029998679645]],
          "E": [[0.035080402562577, 0, 0], [0, 0.035080402562577, 0], [0, 0, 0.035080402562577]]
        },
        "Yp": {"E": [[2.4419803233891e-06, 0, 0], [0, 2.4419803233891e-06, 0], [0, 0, 2.4419803233891e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6205_6235_1",
      "terminals": {"bus1": 6205, "bus2": 6235},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6301_6303_1",
      "terminals": {"bus1": 6301, "bus2": 6303},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.018100000917912,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6302_6304_1",
      "terminals": {"bus1": 6302, "bus2": 6304},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030085677241746,
        "X": 0.018203679161135,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25,
        "tap": 1.0028599500656
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6302_7001_1",
      "terminals": {"bus1": 6302, "bus2": 7001},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00011902500139094, 0, 0], [0, 0.00011902500139094, 0], [0, 0, 0.00011902500139094]],
          "E": [[0.014523286766762, 0, 0], [0, 0.014523286766762, 0], [0, 0, 0.014523286766762]]
        }
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6304_1",
      "terminals": {"bus1": 6303, "bus2": 6304},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6305_1",
      "terminals": {"bus1": 6303, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6303_6305_2",
      "terminals": {"bus1": 6303, "bus2": 6305},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.713200148195, 0, 0], [0, 5.713200148195, 0], [0, 0, 5.713200148195]],
          "E": [[0.13541035446656, 0, 0], [0, 0.13541035446656, 0], [0, 0, 0.13541035446656]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6303_6333_1",
      "terminals": {"bus1": 6303, "bus2": 6333},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6305_6335_1",
      "terminals": {"bus1": 6305, "bus2": 6335},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6305_6510_1",
      "terminals": {"bus1": 6305, "bus2": 6510},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8989199036732, 0, 0], [0, 2.8989199036732, 0], [0, 0, 2.8989199036732]],
          "E": [[0.067705177233281, 0, 0], [0, 0.067705177233281, 0], [0, 0, 0.067705177233281]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6305_6510_2",
      "terminals": {"bus1": 6305, "bus2": 6510},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8566000740975, 0, 0], [0, 2.8566000740975, 0], [0, 0, 2.8566000740975]],
          "E": [[0.067705177233281, 0, 0], [0, 0.067705177233281, 0], [0, 0, 0.067705177233281]]
        },
        "Yp": {"E": [[1.6527243305746e-06, 0, 0], [0, 1.6527243305746e-06, 0], [0, 0, 1.6527243305746e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6401_6402_1",
      "terminals": {"bus1": 6401, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6401_6402_2",
      "terminals": {"bus1": 6401, "bus2": 6402},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 115000.0,
        "f": 60.0,
        "R": 0.00089000002481043,
        "X": 0.029899999499321,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6403_1",
      "terminals": {"bus1": 6401, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6403_2",
      "terminals": {"bus1": 6401, "bus2": 6403},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6401_6404_1",
      "terminals": {"bus1": 6401, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.854700333439, 0, 0], [0, 12.854700333439, 0], [0, 0, 12.854700333439]],
          "E": [[0.30467329754976, 0, 0], [0, 0.30467329754976, 0], [0, 0, 0.30467329754976]]
        },
        "Yp": {"E": [[7.3454414692206e-07, 0, 0], [0, 7.3454414692206e-07, 0], [0, 0, 7.3454414692206e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6403_6404_1",
      "terminals": {"bus1": 6403, "bus2": 6404},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[7.3795502119465, 0, 0], [0, 7.3795502119465, 0], [0, 0, 7.3795502119465]],
          "E": [[0.21248199293471, 0, 0], [0, 0.21248199293471, 0], [0, 0, 0.21248199293471]]
        },
        "Yp": {"E": [[2.4862179220672e-06, 0, 0], [0, 2.4862179220672e-06, 0], [0, 0, 2.4862179220672e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6403_6433_1",
      "terminals": {"bus1": 6403, "bus2": 6433},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6404_6507_1",
      "terminals": {"bus1": 6404, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[12.854700333439, 0, 0], [0, 12.854700333439, 0], [0, 0, 12.854700333439]],
          "E": [[0.30467329754976, 0, 0], [0, 0.30467329754976, 0], [0, 0, 0.30467329754976]]
        },
        "Yp": {"E": [[7.3454414692206e-07, 0, 0], [0, 7.3454414692206e-07, 0], [0, 0, 7.3454414692206e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6502_1",
      "terminals": {"bus1": 6501, "bus2": 6502},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.8566001356812, 0, 0], [0, 2.8566001356812, 0], [0, 0, 2.8566001356812]],
          "E": [[0.010482023818762, 0, 0], [0, 0.010482023818762, 0], [0, 0, 0.010482023818762]]
        },
        "Yp": {"E": [[1.3035038807635e-06, 0, 0], [0, 1.3035038807635e-06, 0], [0, 0, 1.3035038807635e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6504_1",
      "terminals": {"bus1": 6501, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4995249108761, 0, 0], [0, 2.4995249108761, 0], [0, 0, 2.4995249108761]],
          "E": [[0.007514221996024, 0, 0], [0, 0.007514221996024, 0], [0, 0, 0.007514221996024]]
        },
        "Yp": {"E": [[8.5689386159129e-07, 0, 0], [0, 8.5689386159129e-07, 0], [0, 0, 8.5689386159129e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6509_1",
      "terminals": {"bus1": 6501, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9043999518908, 0, 0], [0, 1.9043999518908, 0], [0, 0, 1.9043999518908]],
          "E": [[0.071353540035491, 0, 0], [0, 0.071353540035491, 0], [0, 0, 0.071353540035491]]
        },
        "Yp": {"E": [[8.4909382137131e-07, 0, 0], [0, 8.4909382137131e-07, 0], [0, 0, 8.4909382137131e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6501_6509_2",
      "terminals": {"bus1": 6501, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.9043999518908, 0, 0], [0, 1.9043999518908, 0], [0, 0, 1.9043999518908]],
          "E": [[0.071353540035491, 0, 0], [0, 0.071353540035491, 0], [0, 0, 0.071353540035491]]
        },
        "Yp": {"E": [[8.4909382137131e-07, 0, 0], [0, 8.4909382137131e-07, 0], [0, 0, 8.4909382137131e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6501_6510_1",
      "terminals": {"bus1": 6501, "bus2": 6510},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.018100000917912,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6501_6510_2",
      "terminals": {"bus1": 6501, "bus2": 6510},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.018100000917912,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6503_1",
      "terminals": {"bus1": 6502, "bus2": 6503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[6.1893000168493, 0, 0], [0, 6.1893000168493, 0], [0, 0, 6.1893000168493]],
          "E": [[0.190065612945, 0, 0], [0, 0.190065612945, 0], [0, 0, 0.190065612945]]
        },
        "Yp": {"E": [[2.2508785409927e-06, 0, 0], [0, 2.2508785409927e-06, 0], [0, 0, 2.2508785409927e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6503_2",
      "terminals": {"bus1": 6502, "bus2": 6503},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[5.8322250691708, 0, 0], [0, 5.8322250691708, 0], [0, 0, 5.8322250691708]],
          "E": [[0.16954358320909, 0, 0], [0, 0.16954358320909, 0], [0, 0, 0.16954358320909]]
        },
        "Yp": {"E": [[1.9707444534628e-06, 0, 0], [0, 1.9707444534628e-06, 0], [0, 0, 1.9707444534628e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_2",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.4995249108761, 0, 0], [0, 2.4995249108761, 0], [0, 0, 2.4995249108761]],
          "E": [[0.007514221996024, 0, 0], [0, 0.007514221996024, 0], [0, 0, 0.007514221996024]]
        },
        "Yp": {"E": [[8.5689386159129e-07, 0, 0], [0, 8.5689386159129e-07, 0], [0, 0, 8.5689386159129e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6504_3",
      "terminals": {"bus1": 6502, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[2.0234250268259, 0, 0], [0, 2.0234250268259, 0], [0, 0, 2.0234250268259]],
          "E": [[0.0071037811072652, 0, 0], [0, 0.0071037811072652, 0], [0, 0, 0.0071037811072652]]
        },
        "Yp": {"E": [[8.8965416334969e-07, 0, 0], [0, 8.8965416334969e-07, 0], [0, 0, 8.8965416334969e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6508_1",
      "terminals": {"bus1": 6502, "bus2": 6508},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[1.4283000678406, 0, 0], [0, 1.4283000678406, 0], [0, 0, 1.4283000678406]],
          "E": [[0.054304464201892, 0, 0], [0, 0.054304464201892, 0], [0, 0, 0.054304464201892]]
        },
        "Yp": {"E": [[6.6568063107258e-07, 0, 0], [0, 6.6568063107258e-07, 0], [0, 0, 6.6568063107258e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6509_1",
      "terminals": {"bus1": 6502, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.9521999759454, 0, 0], [0, 0.9521999759454, 0], [0, 0, 0.9521999759454]],
          "E": [[0.0033466704768038, 0, 0], [0, 0.0033466704768038, 0], [0, 0, 0.0033466704768038]]
        },
        "Yp": {"E": [[4.5441002618353e-07, 0, 0], [0, 4.5441002618353e-07, 0], [0, 0, 4.5441002618353e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6502_6509_2",
      "terminals": {"bus1": 6502, "bus2": 6509},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.9521999759454, 0, 0], [0, 0.9521999759454, 0], [0, 0, 0.9521999759454]],
          "E": [[0.0033466704768038, 0, 0], [0, 0.0033466704768038, 0], [0, 0, 0.0033466704768038]]
        },
        "Yp": {"E": [[4.5441002618353e-07, 0, 0], [0, 4.5441002618353e-07, 0], [0, 0, 4.5441002618353e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6504_1",
      "terminals": {"bus1": 6503, "bus2": 6504},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.8087999037816, 0, 0], [0, 3.8087999037816, 0], [0, 0, 3.8087999037816]],
          "E": [[0.11018753793312, 0, 0], [0, 0.11018753793312, 0], [0, 0, 0.11018753793312]]
        },
        "Yp": {"E": [[1.2752007068923e-06, 0, 0], [0, 1.2752007068923e-06, 0], [0, 0, 1.2752007068923e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6505_1",
      "terminals": {"bus1": 6503, "bus2": 6505},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[11.426400542725, 0, 0], [0, 11.426400542725, 0], [0, 0, 11.426400542725]],
          "E": [[0.2772053482476, 0, 0], [0, 0.2772053482476, 0], [0, 0, 0.2772053482476]]
        },
        "Yp": {"E": [[3.1790873122046e-06, 0, 0], [0, 3.1790873122046e-06, 0], [0, 0, 3.1790873122046e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6507_1",
      "terminals": {"bus1": 6503, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.0468500536517, 0, 0], [0, 4.0468500536517, 0], [0, 0, 4.0468500536517]],
          "E": [[0.11808063262626, 0, 0], [0, 0.11808063262626, 0], [0, 0, 0.11808063262626]]
        },
        "Yp": {"E": [[1.3835103491656e-06, 0, 0], [0, 1.3835103491656e-06, 0], [0, 0, 1.3835103491656e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6507_2",
      "terminals": {"bus1": 6503, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.0468500536517, 0, 0], [0, 4.0468500536517, 0], [0, 0, 4.0468500536517]],
          "E": [[0.11744918646221, 0, 0], [0, 0.11744918646221, 0], [0, 0, 0.11744918646221]]
        },
        "Yp": {"E": [[1.3777159766446e-06, 0, 0], [0, 1.3777159766446e-06, 0], [0, 0, 1.3777159766446e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6503_6508_1",
      "terminals": {"bus1": 6503, "bus2": 6508},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.0468500536517, 0, 0], [0, 4.0468500536517, 0], [0, 0, 4.0468500536517]],
          "E": [[0.1237636598644, 0, 0], [0, 0.1237636598644, 0], [0, 0, 0.1237636598644]]
        },
        "Yp": {"E": [[1.4539338730591e-06, 0, 0], [0, 1.4539338730591e-06, 0], [0, 0, 1.4539338730591e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6503_6533_1",
      "terminals": {"bus1": 6503, "bus2": 6533},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_6507_1",
      "terminals": {"bus1": 6504, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[4.5229500762653, 0, 0], [0, 4.5229500762653, 0], [0, 0, 4.5229500762653]],
          "E": [[0.10734603607567, 0, 0], [0, 0.10734603607567, 0], [0, 0, 0.10734603607567]]
        },
        "Yp": {"E": [[1.2979324044871e-06, 0, 0], [0, 1.2979324044871e-06, 0], [0, 0, 1.2979324044871e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_6507_2",
      "terminals": {"bus1": 6504, "bus2": 6507},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.8087999037816, 0, 0], [0, 3.8087999037816, 0], [0, 0, 3.8087999037816]],
          "E": [[0.11018753793312, 0, 0], [0, 0.11018753793312, 0], [0, 0, 0.11018753793312]]
        },
        "Yp": {"E": [[1.2752007068923e-06, 0, 0], [0, 1.2752007068923e-06, 0], [0, 0, 1.2752007068923e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_6504_7002_1",
      "terminals": {"bus1": 6504, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[9.6529272864573, 0, 0], [0, 9.6529272864573, 0], [0, 0, 9.6529272864573]],
          "E": [[0.43222561087526, 0, 0], [0, 0.43222561087526, 0], [0, 0, 0.43222561087526]]
        },
        "Yp": {"E": [[5.4261771483752e-06, 0, 0], [0, 5.4261771483752e-06, 0], [0, 0, 5.4261771483752e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_6505_6506_1",
      "terminals": {"bus1": 6505, "bus2": 6506},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 345000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.019500000402331,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_7001_7002_1",
      "terminals": {"bus1": 7001, "bus2": 7002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[0.00011902500139094, 0, 0], [0, 0.00011902500139094, 0], [0, 0, 0.00011902500139094]],
          "E": [[0.014523286766762, 0, 0], [0, 0.014523286766762, 0], [0, 0, 0.014523286766762]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_7001_7031_1",
      "terminals": {"bus1": 7001, "bus2": 7031},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_7002_7032_1",
      "terminals": {"bus1": 7002, "bus2": 7032},
      "params": {
        "S": 100000000.0,
        "V1": 345000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8001_8002_9",
      "terminals": {"bus1": 8001, "bus2": 8002},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[3.9749999996275, 0, 0], [0, 3.9749999996275, 0], [0, 0, 3.9749999996275]],
          "E": [[0.073609159658229, 0, 0], [0, 0.073609159658229, 0], [0, 0, 0.073609159658229]]
        }
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8001_8003_1",
      "terminals": {"bus1": 8001, "bus2": 8003},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 9.9999997473788e-05,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8002_8005_1",
      "terminals": {"bus1": 8002, "bus2": 8005},
      "params": {
        "S": 100000000.0,
        "V1": 500000.0,
        "V2": 230000.0,
        "f": 60.0,
        "R": 0.00030000001424924,
        "X": 0.017400000244379,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8004_1",
      "terminals": {"bus1": 8003, "bus2": 8004},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[10.326079800725, 0, 0], [0, 10.326079800725, 0], [0, 0, 10.326079800725]],
          "E": [[0.19226867700794, 0, 0], [0, 0.19226867700794, 0], [0, 0, 0.19226867700794]]
        },
        "Yp": {"E": [[7.7902683350394e-07, 0, 0], [0, 7.7902683350394e-07, 0], [0, 0, 7.7902683350394e-07]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8005_1",
      "terminals": {"bus1": 8003, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.646870300174, 0, 0], [0, 20.646870300174, 0], [0, 0, 20.646870300174]],
          "E": [[0.38452330279893, 0, 0], [0, 0.38452330279893, 0], [0, 0, 0.38452330279893]]
        },
        "Yp": {"E": [[1.5580536670079e-06, 0, 0], [0, 1.5580536670079e-06, 0], [0, 0, 1.5580536670079e-06]]}
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8003_8005_2",
      "terminals": {"bus1": 8003, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[20.646870300174, 0, 0], [0, 20.646870300174, 0], [0, 0, 20.646870300174]],
          "E": [[0.38452330279893, 0, 0], [0, 0.38452330279893, 0], [0, 0, 0.38452330279893]]
        },
        "Yp": {"E": [[1.5580536670079e-06, 0, 0], [0, 1.5580536670079e-06, 0], [0, 0, 1.5580536670079e-06]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8003_8033_1",
      "terminals": {"bus1": 8003, "bus2": 8033},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LineLumped",
      "id": "branch_8004_8005_1",
      "terminals": {"bus1": 8004, "bus2": 8005},
      "params": {
        "N": 3,
        "K": 3,
        "conductors": [1, 2, 3],
        "dx": 1,
        "Zp": {
          "D": [[10.326079800725, 0, 0], [0, 10.326079800725, 0], [0, 0, 10.326079800725]],
          "E": [[0.19226867700794, 0, 0], [0, 0.19226867700794, 0], [0, 0, 0.19226867700794]]
        },
        "Yp": {"E": [[7.7902683350394e-07, 0, 0], [0, 7.7902683350394e-07, 0], [0, 0, 7.7902683350394e-07]]}
      }
    },
    {
      "class": "Transformer",
      "id": "branch_8004_8034_1",
      "terminals": {"bus1": 8004, "bus2": 8034},
      "params": {
        "S": 100000000.0,
        "V1": 230000.0,
        "V2": 20000.0,
        "f": 60.0,
        "R": 1.0000000116861e-07,
        "X": 0.00050000002374873,
        "I0": 0.001,
        "P0": 20000,
        "knee": 1.2,
        "Lsat": 0.25
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1002",
      "terminals": {"bus": 1002},
      "params": {
        "N": 3,
        "R": [539.49911583023, 539.49911583023, 539.49911583023],
        "C": [1.3004863656814e-05, 1.3004863656814e-05, 1.3004863656814e-05]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1003",
      "terminals": {"bus": 1003},
      "params": {
        "N": 3,
        "R": [23.266649753095, 23.266649753095, 23.266649753095],
        "L": [0.3622567805973, 0.3622567805973, 0.3622567805973]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1004",
      "terminals": {"bus": 1004},
      "params": {
        "N": 3,
        "R": [121.65680676632, 121.65680676632, 121.65680676632],
        "L": [60.669411176775, 60.669411176775, 60.669411176775]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1101",
      "terminals": {"bus": 1101},
      "params": {
        "N": 3,
        "R": [56.329660309447, 56.329660309447, 56.329660309447],
        "C": [1.4254340531573e-06, 1.4254340531573e-06, 1.4254340531573e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1102",
      "terminals": {"bus": 1102},
      "params": {
        "N": 3,
        "R": [658.17652399835, 658.17652399835, 658.17652399835],
        "L": [13.206325043757, 13.206325043757, 13.206325043757]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1201",
      "terminals": {"bus": 1201},
      "params": {
        "N": 3,
        "R": [1771.8723784943, 1771.8723784943, 1771.8723784943],
        "C": [1.8154273237823e-08, 1.8154273237823e-08, 1.8154273237823e-08]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1202",
      "terminals": {"bus": 1202},
      "params": {
        "N": 3,
        "R": [333.02498990247, 333.02498990247, 333.02498990247],
        "L": [2.6938632034573, 2.6938632034573, 2.6938632034573]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1301",
      "terminals": {"bus": 1301},
      "params": {"N": 3, "R": [100.934784022, 100.934784022, 100.934784022], "L": [2.0524914681498, 2.0524914681498, 2.0524914681498]}
    },
    {
      "class": "LoadRLC",
      "id": "load_1302",
      "terminals": {"bus": 1302},
      "params": {
        "N": 3,
        "R": [14987.458677973, 14987.458677973, 14987.458677973],
        "L": [303.77717767245, 303.77717767245, 303.77717767245]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1303",
      "terminals": {"bus": 1303},
      "params": {"N": 3, "R": [19.280768519, 19.280768519, 19.280768519], "L": [0.39206880752672, 0.39206880752672, 0.39206880752672]}
    },
    {
      "class": "LoadRLC",
      "id": "load_1401",
      "terminals": {"bus": 1401},
      "params": {
        "N": 3,
        "R": [40.976930064313, 40.976930064313, 40.976930064313],
        "L": [0.46594569987033, 0.46594569987033, 0.46594569987033]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_1402",
      "terminals": {"bus": 1402},
      "params": {
        "N": 3,
        "R": [52.173016784813, 52.173016784813, 52.173016784813],
        "C": [5.6928450818273e-06, 5.6928450818273e-06, 5.6928450818273e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2000",
      "terminals": {"bus": 2000},
      "params": {
        "N": 3,
        "R": [23.96714760017, 23.96714760017, 23.96714760017],
        "L": [0.48736998081321, 0.48736998081321, 0.48736998081321]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2100",
      "terminals": {"bus": 2100},
      "params": {
        "N": 3,
        "R": [223.95172686024, 223.95172686024, 223.95172686024],
        "L": [3.0460992716658, 3.0460992716658, 3.0460992716658]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2202",
      "terminals": {"bus": 2202},
      "params": {
        "N": 3,
        "R": [37.063701780363, 37.063701780363, 37.063701780363],
        "L": [0.56212965576726, 0.56212965576726, 0.56212965576726]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2203",
      "terminals": {"bus": 2203},
      "params": {
        "N": 3,
        "R": [34.746970697545, 34.746970697545, 34.746970697545],
        "L": [0.5659042310619, 0.5659042310619, 0.5659042310619]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2400",
      "terminals": {"bus": 2400},
      "params": {
        "N": 3,
        "R": [347.06721003276, 347.06721003276, 347.06721003276],
        "L": [10.066421092654, 10.066421092654, 10.066421092654]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2401",
      "terminals": {"bus": 2401},
      "params": {
        "N": 3,
        "R": [346.98023375527, 346.98023375527, 346.98023375527],
        "L": [7.7159302231344, 7.7159302231344, 7.7159302231344]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2402",
      "terminals": {"bus": 2402},
      "params": {
        "N": 3,
        "R": [273.18878814628, 273.18878814628, 273.18878814628],
        "L": [9.5257644468742, 9.5257644468742, 9.5257644468742]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2403",
      "terminals": {"bus": 2403},
      "params": {
        "N": 3,
        "R": [277.61990591963, 277.61990591963, 277.61990591963],
        "L": [19.956832990645, 19.956832990645, 19.956832990645]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2405",
      "terminals": {"bus": 2405},
      "params": {
        "N": 3,
        "R": [72.86423368789, 72.86423368789, 72.86423368789],
        "L": [6.9552222254575, 6.9552222254575, 6.9552222254575]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2406",
      "terminals": {"bus": 2406},
      "params": {
        "N": 3,
        "R": [80.870748390394, 80.870748390394, 80.870748390394],
        "C": [1.814436605578e-06, 1.814436605578e-06, 1.814436605578e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2407",
      "terminals": {"bus": 2407},
      "params": {
        "N": 3,
        "R": [32.023927862287, 32.023927862287, 32.023927862287],
        "C": [1.7582258349326e-06, 1.7582258349326e-06, 1.7582258349326e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2408",
      "terminals": {"bus": 2408},
      "params": {
        "N": 3,
        "R": [34.326460991958, 34.326460991958, 34.326460991958],
        "C": [3.21920182739e-06, 3.21920182739e-06, 3.21920182739e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2409",
      "terminals": {"bus": 2409},
      "params": {
        "N": 3,
        "R": [38.177813278568, 38.177813278568, 38.177813278568],
        "C": [3.7606499947309e-06, 3.7606499947309e-06, 3.7606499947309e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2410",
      "terminals": {"bus": 2410},
      "params": {
        "N": 3,
        "R": [37.745168792833, 37.745168792833, 37.745168792833],
        "L": [2.7088069637185, 2.7088069637185, 2.7088069637185]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2411",
      "terminals": {"bus": 2411},
      "params": {
        "N": 3,
        "R": [56.255810914057, 56.255810914057, 56.255810914057],
        "L": [2.1365411405458, 2.1365411405458, 2.1365411405458]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2502",
      "terminals": {"bus": 2502},
      "params": {
        "N": 3,
        "R": [25.925286849884, 25.925286849884, 25.925286849884],
        "C": [3.9766673189395e-06, 3.9766673189395e-06, 3.9766673189395e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2503",
      "terminals": {"bus": 2503},
      "params": {
        "N": 3,
        "R": [32.417618286303, 32.417618286303, 32.417618286303],
        "L": [0.78583367601025, 0.78583367601025, 0.78583367601025]
      }
    },
    {
      "class": "VoltageSource",
      "id": "load_2600",
      "terminals": {"bus": 2600},
      "params": {
        "N": 3,
        "E": [0, 0, 0],
        "omega": 0,
        "Y": {
          "D": [[0.0060313411955351, 0, 0], [0, 0.0060313411955351, 0], [0, 0, 0.0060313411955351]],
          "poles": [[-62.831853071796, 371.71825569274], [-62.831853071796, -371.71825569274]],
          "residues": [
            [
              [[-0.75792068764747, -0.1281119787824], [-0.75792068764747, 0.1281119787824]],
              [[0, 0], [0, 0]],
              [[0, 0], [0, 0]]
            ],
            [
              [[0, 0], [0, 0]],
              [[-0.75792068764747, -0.1281119787824], [-0.75792068764747, 0.1281119787824]],
              [[0, 0], [0, 0]]
            ],
            [
              [[0, 0], [0, 0]],
              [[0, 0], [0, 0]],
              [[-0.75792068764747, -0.1281119787824], [-0.75792068764747, 0.1281119787824]]
            ]
          ]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2602",
      "terminals": {"bus": 2602},
      "params": {
        "N": 3,
        "R": [2920.4628133761, 2920.4628133761, 2920.4628133761],
        "L": [59.262343873232, 59.262343873232, 59.262343873232]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2604",
      "terminals": {"bus": 2604},
      "params": {"N": 3, "R": [68.414911363191, 68.414911363191, 68.414911363191]}
    },
    {
      "class": "LoadRLC",
      "id": "load_2608",
      "terminals": {"bus": 2608},
      "params": {
        "N": 3,
        "R": [609.94547766392, 609.94547766392, 609.94547766392],
        "L": [12.398092552246, 12.398092552246, 12.398092552246]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2609",
      "terminals": {"bus": 2609},
      "params": {
        "N": 3,
        "R": [437.82624442291, 437.82624442291, 437.82624442291],
        "L": [5.8005707619457, 5.8005707619457, 5.8005707619457]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2610",
      "terminals": {"bus": 2610},
      "params": {
        "N": 3,
        "R": [596.79976070908, 596.79976070908, 596.79976070908],
        "L": [12.131201230265, 12.131201230265, 12.131201230265]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2611",
      "terminals": {"bus": 2611},
      "params": {
        "N": 3,
        "R": [609.94547858172, 609.94547858172, 609.94547858172],
        "L": [12.398092570901, 12.398092570901, 12.398092570901]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2612",
      "terminals": {"bus": 2612},
      "params": {
        "N": 3,
        "R": [502.66583475236, 502.66583475236, 502.66583475236],
        "L": [6.4536452597917, 6.4536452597917, 6.4536452597917]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2613",
      "terminals": {"bus": 2613},
      "params": {
        "N": 3,
        "R": [182.89519496681, 182.89519496681, 182.89519496681],
        "L": [2.3859349441631, 2.3859349441631, 2.3859349441631]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2614",
      "terminals": {"bus": 2614},
      "params": {
        "N": 3,
        "R": [430.47685718062, 430.47685718062, 430.47685718062],
        "L": [5.6227604736609, 5.6227604736609, 5.6227604736609]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2615",
      "terminals": {"bus": 2615},
      "params": {
        "N": 3,
        "R": [74.007177535205, 74.007177535205, 74.007177535205],
        "L": [1.1991864942152, 1.1991864942152, 1.1991864942152]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2616",
      "terminals": {"bus": 2616},
      "params": {
        "N": 3,
        "R": [502.1942737699, 502.1942737699, 502.1942737699],
        "L": [6.4876603756301, 6.4876603756301, 6.4876603756301]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2617",
      "terminals": {"bus": 2617},
      "params": {
        "N": 3,
        "R": [486.55613563004, 486.55613563004, 486.55613563004],
        "L": [6.2406763116233, 6.2406763116233, 6.2406763116233]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2618",
      "terminals": {"bus": 2618},
      "params": {
        "N": 3,
        "R": [68.1632801473, 68.1632801473, 68.1632801473],
        "C": [2.7187714321253e-07, 2.7187714321253e-07, 2.7187714321253e-07]
      }
    },
    {
      "class": "VoltageSource",
      "id": "load_2619",
      "terminals": {"bus": 2619},
      "params": {
        "N": 3,
        "E": [0, 0, 0],
        "omega": 0,
        "Y": {
          "D": [[0.046049103159, 0, 0], [0, 0.046049103159, 0], [0, 0, 0.046049103159]],
          "poles": [[-62.831853071796, 371.71825569274], [-62.831853071796, -371.71825569274]],
          "residues": [
            [
              [[-5.7867009675485, -0.97813098871304], [-5.7867009675485, 0.97813098871304]],
              [[0, 0], [0, 0]],
              [[0, 0], [0, 0]]
            ],
            [
              [[0, 0], [0, 0]],
              [[-5.7867009675485, -0.97813098871304], [-5.7867009675485, 0.97813098871304]],
              [[0, 0], [0, 0]]
            ],
            [
              [[0, 0], [0, 0]],
              [[0, 0], [0, 0]],
              [[-5.7867009675485, -0.97813098871304], [-5.7867009675485, 0.97813098871304]]
            ]
          ]
        }
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2620",
      "terminals": {"bus": 2620},
      "params": {
        "N": 3,
        "R": [293.75389580078, 293.75389580078, 293.75389580078],
        "L": [9.0799540645051, 9.0799540645051, 9.0799540645051]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_2621",
      "terminals": {"bus": 2621},
      "params": {
        "N": 3,
        "R": [92.101478356174, 92.101478356174, 92.101478356174],
        "C": [7.6791730283419e-06, 7.6791730283419e-06, 7.6791730283419e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3101",
      "terminals": {"bus": 3101},
      "params": {
        "N": 3,
        "R": [165.54547616977, 165.54547616977, 165.54547616977],
        "L": [2.8319766205889, 2.8319766205889, 2.8319766205889]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3102",
      "terminals": {"bus": 3102},
      "params": {
        "N": 3,
        "R": [357.94291818417, 357.94291818417, 357.94291818417],
        "L": [6.0663872287665, 6.0663872287665, 6.0663872287665]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3103",
      "terminals": {"bus": 3103},
      "params": {
        "N": 3,
        "R": [138.04485747379, 138.04485747379, 138.04485747379],
        "L": [2.5704164542659, 2.5704164542659, 2.5704164542659]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3104",
      "terminals": {"bus": 3104},
      "params": {
        "N": 3,
        "R": [45.984969735549, 45.984969735549, 45.984969735549],
        "L": [0.94039245437036, 0.94039245437036, 0.94039245437036]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3105",
      "terminals": {"bus": 3105},
      "params": {
        "N": 3,
        "R": [61.405385904786, 61.405385904786, 61.405385904786],
        "L": [0.79399761986636, 0.79399761986636, 0.79399761986636]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3201",
      "terminals": {"bus": 3201},
      "params": {
        "N": 3,
        "R": [127.26296492436, 127.26296492436, 127.26296492436],
        "L": [1.5861822099674, 1.5861822099674, 1.5861822099674]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3202",
      "terminals": {"bus": 3202},
      "params": {
        "N": 3,
        "R": [100.24144184285, 100.24144184285, 100.24144184285],
        "L": [1.8580722747446, 1.8580722747446, 1.8580722747446]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3203",
      "terminals": {"bus": 3203},
      "params": {
        "N": 3,
        "R": [89.325105004804, 89.325105004804, 89.325105004804],
        "L": [0.98001592558773, 0.98001592558773, 0.98001592558773]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3204",
      "terminals": {"bus": 3204},
      "params": {
        "N": 3,
        "R": [89.653649339459, 89.653649339459, 89.653649339459],
        "L": [1.6686875608231, 1.6686875608231, 1.6686875608231]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3205",
      "terminals": {"bus": 3205},
      "params": {
        "N": 3,
        "R": [107.56383469408, 107.56383469408, 107.56383469408],
        "L": [1.9984276854941, 1.9984276854941, 1.9984276854941]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3302",
      "terminals": {"bus": 3302},
      "params": {
        "N": 3,
        "R": [164.58024384551, 164.58024384551, 164.58024384551],
        "L": [1.753778808392, 1.753778808392, 1.753778808392]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3303",
      "terminals": {"bus": 3303},
      "params": {
        "N": 3,
        "R": [93.98262923616, 93.98262923616, 93.98262923616],
        "L": [1.0344920400307, 1.0344920400307, 1.0344920400307]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3304",
      "terminals": {"bus": 3304},
      "params": {
        "N": 3,
        "R": [107.79398234773, 107.79398234773, 107.79398234773],
        "L": [1.2421909112608, 1.2421909112608, 1.2421909112608]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3305",
      "terminals": {"bus": 3305},
      "params": {
        "N": 3,
        "R": [135.06245075828, 135.06245075828, 135.06245075828],
        "L": [2.5153102813774, 2.5153102813774, 2.5153102813774]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3401",
      "terminals": {"bus": 3401},
      "params": {
        "N": 3,
        "R": [97.727803912445, 97.727803912445, 97.727803912445],
        "L": [1.0555974066965, 1.0555974066965, 1.0555974066965]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3403",
      "terminals": {"bus": 3403},
      "params": {
        "N": 3,
        "R": [113.91728885912, 113.91728885912, 113.91728885912],
        "L": [2.1188616756923, 2.1188616756923, 2.1188616756923]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3404",
      "terminals": {"bus": 3404},
      "params": {
        "N": 3,
        "R": [130.5909179442, 130.5909179442, 130.5909179442],
        "L": [2.4399938158999, 2.4399938158999, 2.4399938158999]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3405",
      "terminals": {"bus": 3405},
      "params": {
        "N": 3,
        "R": [120.31140845606, 120.31140845606, 120.31140845606],
        "L": [2.2316486545516, 2.2316486545516, 2.2316486545516]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3501",
      "terminals": {"bus": 3501},
      "params": {
        "N": 3,
        "R": [94.04210905692, 94.04210905692, 94.04210905692],
        "L": [1.7515241652637, 1.7515241652637, 1.7515241652637]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3601",
      "terminals": {"bus": 3601},
      "params": {
        "N": 3,
        "R": [144.37618154256, 144.37618154256, 144.37618154256],
        "L": [2.7051512271692, 2.7051512271692, 2.7051512271692]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3701",
      "terminals": {"bus": 3701},
      "params": {
        "N": 3,
        "R": [41.986437099229, 41.986437099229, 41.986437099229],
        "L": [2.2136934729601, 2.2136934729601, 2.2136934729601]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3801",
      "terminals": {"bus": 3801},
      "params": {
        "N": 3,
        "R": [1598.4811098507, 1598.4811098507, 1598.4811098507],
        "L": [17.101959432267, 17.101959432267, 17.101959432267]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3804",
      "terminals": {"bus": 3804},
      "params": {
        "N": 3,
        "R": [262.72067776328, 262.72067776328, 262.72067776328],
        "L": [2.8031803570542, 2.8031803570542, 2.8031803570542]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3805",
      "terminals": {"bus": 3805},
      "params": {
        "N": 3,
        "R": [126.08260894156, 126.08260894156, 126.08260894156],
        "L": [1.0239837428568, 1.0239837428568, 1.0239837428568]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3806",
      "terminals": {"bus": 3806},
      "params": {
        "N": 3,
        "R": [210.75864066563, 210.75864066563, 210.75864066563],
        "L": [3.913694529479, 3.913694529479, 3.913694529479]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3902",
      "terminals": {"bus": 3902},
      "params": {
        "N": 3,
        "R": [1815.646535039, 1815.646535039, 1815.646535039],
        "L": [19.264608063942, 19.264608063942, 19.264608063942]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3903",
      "terminals": {"bus": 3903},
      "params": {
        "N": 3,
        "R": [1356.0705490143, 1356.0705490143, 1356.0705490143],
        "L": [24.644008824096, 24.644008824096, 24.644008824096]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3907",
      "terminals": {"bus": 3907},
      "params": {
        "N": 3,
        "R": [119.1732677551, 119.1732677551, 119.1732677551],
        "L": [2.3009575168365, 2.3009575168365, 2.3009575168365]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3908",
      "terminals": {"bus": 3908},
      "params": {
        "N": 3,
        "R": [276.05129583813, 276.05129583813, 276.05129583813],
        "L": [5.869232199247, 5.869232199247, 5.869232199247]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3909",
      "terminals": {"bus": 3909},
      "params": {
        "N": 3,
        "R": [327.73505456238, 327.73505456238, 327.73505456238],
        "L": [3.6518312152918, 3.6518312152918, 3.6518312152918]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3910",
      "terminals": {"bus": 3910},
      "params": {
        "N": 3,
        "R": [226.84628972283, 226.84628972283, 226.84628972283],
        "L": [4.1098207837128, 4.1098207837128, 4.1098207837128]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3911",
      "terminals": {"bus": 3911},
      "params": {
        "N": 3,
        "R": [269.98805180835, 269.98805180835, 269.98805180835],
        "L": [3.4882443392543, 3.4882443392543, 3.4882443392543]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3912",
      "terminals": {"bus": 3912},
      "params": {
        "N": 3,
        "R": [345.38652038497, 345.38652038497, 345.38652038497],
        "C": [2.858170124315e-08, 2.858170124315e-08, 2.858170124315e-08]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3913",
      "terminals": {"bus": 3913},
      "params": {
        "N": 3,
        "R": [173.62968287091, 173.62968287091, 173.62968287091],
        "L": [3.4852120127479, 3.4852120127479, 3.4852120127479]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3914",
      "terminals": {"bus": 3914},
      "params": {
        "N": 3,
        "R": [253.04699741343, 253.04699741343, 253.04699741343],
        "L": [2.9025049622009, 2.9025049622009, 2.9025049622009]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3915",
      "terminals": {"bus": 3915},
      "params": {
        "N": 3,
        "R": [228.4707739381, 228.4707739381, 228.4707739381],
        "L": [2.8733231970721, 2.8733231970721, 2.8733231970721]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3916",
      "terminals": {"bus": 3916},
      "params": {"N": 3, "R": [386.88740022887, 386.88740022887, 386.88740022887]}
    },
    {
      "class": "LoadRLC",
      "id": "load_3917",
      "terminals": {"bus": 3917},
      "params": {
        "N": 3,
        "R": [249.51375617294, 249.51375617294, 249.51375617294],
        "L": [3.5509177546233, 3.5509177546233, 3.5509177546233]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3918",
      "terminals": {"bus": 3918},
      "params": {
        "N": 3,
        "R": [181.57565622984, 181.57565622984, 181.57565622984],
        "L": [2.0349145823308, 2.0349145823308, 2.0349145823308]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3919",
      "terminals": {"bus": 3919},
      "params": {
        "N": 3,
        "R": [307.16065240432, 307.16065240432, 307.16065240432],
        "L": [6.0548698464802, 6.0548698464802, 6.0548698464802]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3920",
      "terminals": {"bus": 3920},
      "params": {
        "N": 3,
        "R": [329.81766965674, 329.81766965674, 329.81766965674],
        "L": [6.2918842640037, 6.2918842640037, 6.2918842640037]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3921",
      "terminals": {"bus": 3921},
      "params": {
        "N": 3,
        "R": [445.98437403015, 445.98437403015, 445.98437403015],
        "L": [5.1262781561267, 5.1262781561267, 5.1262781561267]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3922",
      "terminals": {"bus": 3922},
      "params": {
        "N": 3,
        "R": [231.9180223058, 231.9180223058, 231.9180223058],
        "L": [4.7294102418183, 4.7294102418183, 4.7294102418183]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3923",
      "terminals": {"bus": 3923},
      "params": {
        "N": 3,
        "R": [152.30217616202, 152.30217616202, 152.30217616202],
        "L": [2.4020269471888, 2.4020269471888, 2.4020269471888]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3924",
      "terminals": {"bus": 3924},
      "params": {
        "N": 3,
        "R": [177.92006808893, 177.92006808893, 177.92006808893],
        "L": [3.2856815935111, 3.2856815935111, 3.2856815935111]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_3926",
      "terminals": {"bus": 3926},
      "params": {
        "N": 3,
        "R": [54.037626844548, 54.037626844548, 54.037626844548],
        "L": [2.2701352927388, 2.2701352927388, 2.2701352927388]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4001",
      "terminals": {"bus": 4001},
      "params": {"N": 3, "C": [6.3661977539186e-06, 6.3661977539186e-06, 6.3661977539186e-06]}
    },
    {
      "class": "LoadRLC",
      "id": "load_4002",
      "terminals": {"bus": 4002},
      "params": {
        "N": 3,
        "R": [1802.6870539789, 1802.6870539789, 1802.6870539789],
        "L": [35.933111424427, 35.933111424427, 35.933111424427]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4004",
      "terminals": {"bus": 4004},
      "params": {
        "N": 3,
        "R": [1109.3953566448, 1109.3953566448, 1109.3953566448],
        "L": [22.310856616509, 22.310856616509, 22.310856616509]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4005",
      "terminals": {"bus": 4005},
      "params": {
        "N": 3,
        "R": [607.35581970322, 607.35581970322, 607.35581970322],
        "L": [4.9136093653803, 4.9136093653803, 4.9136093653803]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4008",
      "terminals": {"bus": 4008},
      "params": {
        "N": 3,
        "R": [484.94462351145, 484.94462351145, 484.94462351145],
        "L": [9.8191087500416, 9.8191087500416, 9.8191087500416]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4009",
      "terminals": {"bus": 4009},
      "params": {
        "N": 3,
        "R": [27.935608022987, 27.935608022987, 27.935608022987],
        "L": [0.37939936920625, 0.37939936920625, 0.37939936920625]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4010",
      "terminals": {"bus": 4010},
      "params": {"N": 3, "R": [19.646642470673, 19.646642470673, 19.646642470673]}
    },
    {
      "class": "LoadRLC",
      "id": "load_4101",
      "terminals": {"bus": 4101},
      "params": {
        "N": 3,
        "R": [319.68548436771, 319.68548436771, 319.68548436771],
        "L": [6.5013639346372, 6.5013639346372, 6.5013639346372]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4102",
      "terminals": {"bus": 4102},
      "params": {
        "N": 3,
        "R": [624.78908015739, 624.78908015739, 624.78908015739],
        "L": [11.601161913401, 11.601161913401, 11.601161913401]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4103",
      "terminals": {"bus": 4103},
      "params": {
        "N": 3,
        "R": [25007.627355767, 25007.627355767, 25007.627355767],
        "L": [508.9375281659, 508.9375281659, 508.9375281659]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4104",
      "terminals": {"bus": 4104},
      "params": {
        "N": 3,
        "R": [22.944240627631, 22.944240627631, 22.944240627631],
        "L": [0.46239192820681, 0.46239192820681, 0.46239192820681]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4201",
      "terminals": {"bus": 4201},
      "params": {
        "N": 3,
        "R": [54.419326305703, 54.419326305703, 54.419326305703],
        "L": [1.8043943957384, 1.8043943957384, 1.8043943957384]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4202",
      "terminals": {"bus": 4202},
      "params": {
        "N": 3,
        "R": [61.624664228675, 61.624664228675, 61.624664228675],
        "L": [1.2530739927392, 1.2530739927392, 1.2530739927392]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4203",
      "terminals": {"bus": 4203},
      "params": {
        "N": 3,
        "R": [59.727090452585, 59.727090452585, 59.727090452585],
        "L": [1.1993821948622, 1.1993821948622, 1.1993821948622]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_4204",
      "terminals": {"bus": 4204},
      "params": {
        "N": 3,
        "R": [279.54609168297, 279.54609168297, 279.54609168297],
        "L": [5.7191388270077, 5.7191388270077, 5.7191388270077]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_5001",
      "terminals": {"bus": 5001},
      "params": {
        "N": 3,
        "R": [36.390691446882, 36.390691446882, 36.390691446882],
        "L": [0.42472902399376, 0.42472902399376, 0.42472902399376]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_5002",
      "terminals": {"bus": 5002},
      "params": {
        "N": 3,
        "R": [30.903680502446, 30.903680502446, 30.903680502446],
        "L": [0.62851088499504, 0.62851088499504, 0.62851088499504]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_5003",
      "terminals": {"bus": 5003},
      "params": {
        "N": 3,
        "R": [94.592278397019, 94.592278397019, 94.592278397019],
        "L": [1.9059219536832, 1.9059219536832, 1.9059219536832]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6102",
      "terminals": {"bus": 6102},
      "params": {
        "N": 3,
        "R": [119.90155944133, 119.90155944133, 119.90155944133],
        "C": [7.2531106068828e-06, 7.2531106068828e-06, 7.2531106068828e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6103",
      "terminals": {"bus": 6103},
      "params": {
        "N": 3,
        "R": [312.77086340598, 312.77086340598, 312.77086340598],
        "L": [6.3522046242066, 6.3522046242066, 6.3522046242066]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6104",
      "terminals": {"bus": 6104},
      "params": {
        "N": 3,
        "R": [31.72659306083, 31.72659306083, 31.72659306083],
        "C": [9.1188661186793e-06, 9.1188661186793e-06, 9.1188661186793e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6201",
      "terminals": {"bus": 6201},
      "params": {
        "N": 3,
        "R": [1364.7834350882, 1364.7834350882, 1364.7834350882],
        "L": [27.743194363188, 27.743194363188, 27.743194363188]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6202",
      "terminals": {"bus": 6202},
      "params": {
        "N": 3,
        "R": [3365.6556982044, 3365.6556982044, 3365.6556982044],
        "L": [58.349815040535, 58.349815040535, 58.349815040535]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6203",
      "terminals": {"bus": 6203},
      "params": {
        "N": 3,
        "R": [87.325826679541, 87.325826679541, 87.325826679541],
        "L": [0.97699303306707, 0.97699303306707, 0.97699303306707]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6204",
      "terminals": {"bus": 6204},
      "params": {
        "N": 3,
        "R": [83.343520051372, 83.343520051372, 83.343520051372],
        "L": [0.98417430177882, 0.98417430177882, 0.98417430177882]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6205",
      "terminals": {"bus": 6205},
      "params": {
        "N": 3,
        "R": [119.19936601024, 119.19936601024, 119.19936601024],
        "L": [1.7917133614379, 1.7917133614379, 1.7917133614379]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6301",
      "terminals": {"bus": 6301},
      "params": {
        "N": 3,
        "R": [238.14833131743, 238.14833131743, 238.14833131743],
        "L": [4.8304590114349, 4.8304590114349, 4.8304590114349]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6302",
      "terminals": {"bus": 6302},
      "params": {
        "N": 3,
        "R": [203.68400818513, 203.68400818513, 203.68400818513],
        "L": [4.1360810931239, 4.1360810931239, 4.1360810931239]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6303",
      "terminals": {"bus": 6303},
      "params": {
        "N": 3,
        "R": [75.169413173109, 75.169413173109, 75.169413173109],
        "L": [1.5283413426912, 1.5283413426912, 1.5283413426912]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6304",
      "terminals": {"bus": 6304},
      "params": {"N": 3, "C": [3.0086001432148e-05, 3.0086001432148e-05, 3.0086001432148e-05]}
    },
    {
      "class": "LoadRLC",
      "id": "load_6305",
      "terminals": {"bus": 6305},
      "params": {"N": 3, "R": [986.81864739218, 986.81864739218, 986.81864739218], "L": [7.98234249888, 7.98234249888, 7.98234249888]}
    },
    {
      "class": "LoadRLC",
      "id": "load_6401",
      "terminals": {"bus": 6401},
      "params": {
        "N": 3,
        "R": [78.382634206743, 78.382634206743, 78.382634206743],
        "C": [8.7622905412424e-06, 8.7622905412424e-06, 8.7622905412424e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6402",
      "terminals": {"bus": 6402},
      "params": {
        "N": 3,
        "R": [50.577299915919, 50.577299915919, 50.577299915919],
        "L": [0.99844613332611, 0.99844613332611, 0.99844613332611]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6403",
      "terminals": {"bus": 6403},
      "params": {
        "N": 3,
        "R": [66726.138503239, 66726.138503239, 66726.138503239],
        "L": [1428.6136594601, 1428.6136594601, 1428.6136594601]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6404",
      "terminals": {"bus": 6404},
      "params": {
        "N": 3,
        "R": [4683.1827860147, 4683.1827860147, 4683.1827860147],
        "L": [92.887212316672, 92.887212316672, 92.887212316672]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6501",
      "terminals": {"bus": 6501},
      "params": {
        "N": 3,
        "R": [630.33363983857, 630.33363983857, 630.33363983857],
        "L": [5.0523055132361, 5.0523055132361, 5.0523055132361]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6502",
      "terminals": {"bus": 6502},
      "params": {
        "N": 3,
        "R": [78.885108693172, 78.885108693172, 78.885108693172],
        "L": [1.1611711997449, 1.1611711997449, 1.1611711997449]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6503",
      "terminals": {"bus": 6503},
      "params": {
        "N": 3,
        "R": [306.01897536013, 306.01897536013, 306.01897536013],
        "L": [2.4764385648654, 2.4764385648654, 2.4764385648654]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6504",
      "terminals": {"bus": 6504},
      "params": {"N": 3, "R": [414.44514294, 414.44514294, 414.44514294], "L": [8.332856667784, 8.332856667784, 8.332856667784]}
    },
    {
      "class": "LoadRLC",
      "id": "load_6505",
      "terminals": {"bus": 6505},
      "params": {
        "N": 3,
        "R": [19454.31031398, 19454.31031398, 19454.31031398],
        "L": [152.08267256527, 152.08267256527, 152.08267256527]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6507",
      "terminals": {"bus": 6507},
      "params": {
        "N": 3,
        "R": [237.0704199014, 237.0704199014, 237.0704199014],
        "C": [1.3026791963418e-06, 1.3026791963418e-06, 1.3026791963418e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6508",
      "terminals": {"bus": 6508},
      "params": {
        "N": 3,
        "R": [948.75253841986, 948.75253841986, 948.75253841986],
        "L": [7.6326269224647, 7.6326269224647, 7.6326269224647]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6509",
      "terminals": {"bus": 6509},
      "params": {
        "N": 3,
        "R": [14304.769097955, 14304.769097955, 14304.769097955],
        "L": [114.68347983824, 114.68347983824, 114.68347983824]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_6510",
      "terminals": {"bus": 6510},
      "params": {
        "N": 3,
        "R": [26.517784801386, 26.517784801386, 26.517784801386],
        "C": [5.6105370959605e-06, 5.6105370959605e-06, 5.6105370959605e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_7001",
      "terminals": {"bus": 7001},
      "params": {
        "N": 3,
        "R": [17.688196230399, 17.688196230399, 17.688196230399],
        "L": [0.58213030933517, 0.58213030933517, 0.58213030933517]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_7002",
      "terminals": {"bus": 7002},
      "params": {
        "N": 3,
        "R": [47.996281087604, 47.996281087604, 47.996281087604],
        "C": [2.9867154180398e-06, 2.9867154180398e-06, 2.9867154180398e-06]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_8003",
      "terminals": {"bus": 8003},
      "params": {
        "N": 3,
        "R": [104.07231148021, 104.07231148021, 104.07231148021],
        "L": [2.1162414344976, 2.1162414344976, 2.1162414344976]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_8004",
      "terminals": {"bus": 8004},
      "params": {
        "N": 3,
        "R": [15.517278323466, 15.517278323466, 15.517278323466],
        "L": [0.31554289185829, 0.31554289185829, 0.31554289185829]
      }
    },
    {
      "class": "LoadRLC",
      "id": "load_8005",
      "terminals": {"bus": 8005},
      "params": {
        "N": 3,
        "R": [43.73415108224, 43.73415108224, 43.73415108224],
        "L": [0.86893439047859, 0.86893439047859, 0.86893439047859]
      }
    },
    {
      "class": "Machine",
      "id": "1032_C_genrou",
      "terminals": {"bus": 1032},
      "inputs": {"efd": "1032_C_sexs_pti.EFD", "pm": "1032_C_tgov1.PM"},
      "params": {
        "S": 873000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.4100000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1032_C_tgov1",
      "inputs": {"omega": "1032_C_genrou.omega"},
      "params": {
        "Trate": 873.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 873000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1032_C_sexs_pti",
      "inputs": {"vt": "1032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1032_G_genrou",
      "terminals": {"bus": 1032},
      "inputs": {"efd": "1032_G_sexs_pti.EFD", "pm": "1032_G_gast_pti.PMECH"},
      "params": {
        "S": 1050000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.4100000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1032_G_gast_pti",
      "inputs": {"omega": "1032_G_genrou.omega"},
      "params": {
        "Trate": 1050.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1050000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1032_G_sexs_pti",
      "inputs": {"vt": "1032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1034_C_genrou",
      "terminals": {"bus": 1034},
      "inputs": {"efd": "1034_C_sexs_pti.EFD", "pm": "1034_C_tgov1.PM"},
      "params": {
        "S": 2100000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.4100000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1034_C_tgov1",
      "inputs": {"omega": "1034_C_genrou.omega"},
      "params": {
        "Trate": 2100.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 2100000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1034_C_sexs_pti",
      "inputs": {"vt": "1034_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1034_G_genrou",
      "terminals": {"bus": 1034},
      "inputs": {"efd": "1034_G_sexs_pti.EFD", "pm": "1034_G_gast_pti.PMECH"},
      "params": {
        "S": 2900000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.4100000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1034_G_gast_pti",
      "inputs": {"omega": "1034_G_genrou.omega"},
      "params": {
        "Trate": 2900.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2900000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1034_G_sexs_pti",
      "inputs": {"vt": "1034_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1131_C_genrou",
      "terminals": {"bus": 1131},
      "inputs": {"efd": "1131_C_sexs_pti.EFD", "pm": "1131_C_tgov1.PM"},
      "params": {
        "S": 1268000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1131_C_tgov1",
      "inputs": {"omega": "1131_C_genrou.omega"},
      "params": {
        "Trate": 1268.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1268000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1131_C_sexs_pti",
      "inputs": {"vt": "1131_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1131_G_genrou",
      "terminals": {"bus": 1131},
      "inputs": {"efd": "1131_G_sexs_pti.EFD", "pm": "1131_G_gast_pti.PMECH"},
      "params": {
        "S": 4934000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1131_G_gast_pti",
      "inputs": {"omega": "1131_G_genrou.omega"},
      "params": {
        "Trate": 4934.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 4934000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1131_G_sexs_pti",
      "inputs": {"vt": "1131_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1232_C_genrou",
      "terminals": {"bus": 1232},
      "inputs": {"efd": "1232_C_sexs_pti.EFD", "pm": "1232_C_tgov1.PM"},
      "params": {
        "S": 4977000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1232_C_tgov1",
      "inputs": {"omega": "1232_C_genrou.omega"},
      "params": {
        "Trate": 4977.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 4977000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1232_C_sexs_pti",
      "inputs": {"vt": "1232_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1232_H_genrou",
      "terminals": {"bus": 1232},
      "inputs": {"efd": "1232_H_sexs_pti.EFD", "pm": "1232_H_hygov.PMECH"},
      "params": {
        "S": 1199000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "1232_H_hygov",
      "inputs": {"omega": "1232_H_genrou.omega"},
      "params": {
        "Trate": 1199.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 1199000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1232_H_sexs_pti",
      "inputs": {"vt": "1232_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1331_G_genrou",
      "terminals": {"bus": 1331},
      "inputs": {"efd": "1331_G_sexs_pti.EFD", "pm": "1331_G_gast_pti.PMECH"},
      "params": {
        "S": 2167000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1331_G_gast_pti",
      "inputs": {"omega": "1331_G_genrou.omega"},
      "params": {
        "Trate": 2167.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2167000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1331_G_sexs_pti",
      "inputs": {"vt": "1331_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1331_H_genrou",
      "terminals": {"bus": 1331},
      "inputs": {"efd": "1331_H_sexs_pti.EFD", "pm": "1331_H_hygov.PMECH"},
      "params": {
        "S": 2328000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "1331_H_hygov",
      "inputs": {"omega": "1331_H_genrou.omega"},
      "params": {
        "Trate": 2328.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2328000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1331_H_sexs_pti",
      "inputs": {"vt": "1331_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1333_C_genrou",
      "terminals": {"bus": 1333},
      "inputs": {"efd": "1333_C_sexs_pti.EFD", "pm": "1333_C_tgov1.PM"},
      "params": {
        "S": 418000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1333_C_tgov1",
      "inputs": {"omega": "1333_C_genrou.omega"},
      "params": {
        "Trate": 418.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 418000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1333_C_sexs_pti",
      "inputs": {"vt": "1333_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1333_G_genrou",
      "terminals": {"bus": 1333},
      "inputs": {"efd": "1333_G_sexs_pti.EFD", "pm": "1333_G_gast_pti.PMECH"},
      "params": {
        "S": 7011000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1333_G_gast_pti",
      "inputs": {"omega": "1333_G_genrou.omega"},
      "params": {
        "Trate": 7011.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 7011000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "1333_G_ieeest",
      "inputs": {"u": "1333_G_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 3.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "1333_G_sexs_pti",
      "inputs": {"vt": "1333_pmu.vrms", "vs": "1333_G_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1431_G_genrou",
      "terminals": {"bus": 1431},
      "inputs": {"efd": "1431_G_sexs_pti.EFD", "pm": "1431_G_gast_pti.PMECH"},
      "params": {
        "S": 9170000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "1431_G_gast_pti",
      "inputs": {"omega": "1431_G_genrou.omega"},
      "params": {
        "Trate": 9170.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 9170000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "1431_G_sexs_pti",
      "inputs": {"vt": "1431_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "1431_N_genrou",
      "terminals": {"bus": 1431},
      "inputs": {"efd": "1431_N_sexs_pti.EFD", "pm": "1431_N_tgov1.PM"},
      "params": {
        "S": 4210000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.2600002288818,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "1431_N_tgov1",
      "inputs": {"omega": "1431_N_genrou.omega"},
      "params": {
        "Trate": 4210.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 4210000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "1431_N_sexs_pti",
      "inputs": {"vt": "1431_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2030_E_genrou",
      "terminals": {"bus": 2030},
      "inputs": {"efd": "2030_E_sexs_pti.EFD", "pm": "2030_E_tgov1.PM"},
      "params": {
        "S": 699000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.5300002098083,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2030_E_tgov1",
      "inputs": {"omega": "2030_E_genrou.omega"},
      "params": {
        "Trate": 699.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 699000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "2030_E_sexs_pti",
      "inputs": {"vt": "2030_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2030_G_genrou",
      "terminals": {"bus": 2030},
      "inputs": {"efd": "2030_G_sexs_pti.EFD", "pm": "2030_G_gast_pti.PMECH"},
      "params": {
        "S": 2140000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.5300002098083,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2030_G_gast_pti",
      "inputs": {"omega": "2030_G_genrou.omega"},
      "params": {
        "Trate": 2140.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2140000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "2030_G_ieeest",
      "inputs": {"u": "2030_G_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 4.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2030_G_sexs_pti",
      "inputs": {"vt": "2030_pmu.vrms", "vs": "2030_G_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2130_E_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_E_sexs_pti.EFD", "pm": "2130_E_tgov1.PM"},
      "params": {
        "S": 831000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.7400000095367,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2130_E_tgov1",
      "inputs": {"omega": "2130_E_genrou.omega"},
      "params": {
        "Trate": 831.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 831000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "2130_E_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2130_G_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_G_sexs_pti.EFD", "pm": "2130_G_gast_pti.PMECH"},
      "params": {
        "S": 586000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.7400000095367,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2130_G_gast_pti",
      "inputs": {"omega": "2130_G_genrou.omega"},
      "params": {
        "Trate": 586.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 586000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2130_G_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2130_H_genrou",
      "terminals": {"bus": 2130},
      "inputs": {"efd": "2130_H_sexs_pti.EFD", "pm": "2130_H_hygov.PMECH"},
      "params": {
        "S": 396000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.7400000095367,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "2130_H_hygov",
      "inputs": {"omega": "2130_H_genrou.omega"},
      "params": {
        "Trate": 396.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 396000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2130_H_sexs_pti",
      "inputs": {"vt": "2130_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2233_DG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_DG_sexs_pti.EFD", "pm": "2233_DG_gast_pti.PMECH"},
      "params": {
        "S": 1035000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.2999999523163,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2233_DG_gast_pti",
      "inputs": {"omega": "2233_DG_genrou.omega"},
      "params": {
        "Trate": 1035.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1035000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2233_DG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2233_EG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_EG_sexs_pti.EFD", "pm": "2233_EG_gast_pti.PMECH"},
      "params": {
        "S": 1837000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.2999999523163,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2233_EG_gast_pti",
      "inputs": {"omega": "2233_EG_genrou.omega"},
      "params": {
        "Trate": 1837.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1837000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2233_EG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2233_TG_genrou",
      "terminals": {"bus": 2233},
      "inputs": {"efd": "2233_TG_sexs_pti.EFD", "pm": "2233_TG_gast_pti.PMECH"},
      "params": {
        "S": 733000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.2999999523163,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2233_TG_gast_pti",
      "inputs": {"omega": "2233_TG_genrou.omega"},
      "params": {
        "Trate": 733.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 733000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2233_TG_sexs_pti",
      "inputs": {"vt": "2233_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2438_EG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_EG_sexs_pti.EFD", "pm": "2438_EG_gast_pti.PMECH"},
      "params": {
        "S": 2292000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.539999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2438_EG_gast_pti",
      "inputs": {"omega": "2438_EG_genrou.omega"},
      "params": {
        "Trate": 2292.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2292000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2438_EG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2438_RG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_RG_sexs_pti.EFD", "pm": "2438_RG_gast_pti.PMECH"},
      "params": {
        "S": 5451000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.539999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2438_RG_gast_pti",
      "inputs": {"omega": "2438_RG_genrou.omega"},
      "params": {
        "Trate": 5451.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 5451000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2438_RG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2438_SG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_SG_sexs_pti.EFD", "pm": "2438_SG_gast_pti.PMECH"},
      "params": {
        "S": 4110000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.539999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2438_SG_gast_pti",
      "inputs": {"omega": "2438_SG_genrou.omega"},
      "params": {
        "Trate": 4110.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 4110000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2438_SG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2438_SH_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_SH_sexs_pti.EFD", "pm": "2438_SH_hygov.PMECH"},
      "params": {
        "S": 1460000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.539999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "2438_SH_hygov",
      "inputs": {"omega": "2438_SH_genrou.omega"},
      "params": {
        "Trate": 1460.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 1460000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2438_SH_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2438_WG_genrou",
      "terminals": {"bus": 2438},
      "inputs": {"efd": "2438_WG_sexs_pti.EFD", "pm": "2438_WG_gast_pti.PMECH"},
      "params": {
        "S": 5817000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.539999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2438_WG_gast_pti",
      "inputs": {"omega": "2438_WG_genrou.omega"},
      "params": {
        "Trate": 5817.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 5817000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "2438_WG_ieeest",
      "inputs": {"u": "2438_WG_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 11.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2438_WG_sexs_pti",
      "inputs": {"vt": "2438_pmu.vrms", "vs": "2438_WG_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2630_G_genrou",
      "terminals": {"bus": 2630},
      "inputs": {"efd": "2630_G_sexs_pti.EFD", "pm": "2630_G_gast_pti.PMECH"},
      "params": {
        "S": 3947000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "2630_G_gast_pti",
      "inputs": {"omega": "2630_G_genrou.omega"},
      "params": {
        "Trate": 3947.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 3947000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "2630_G_ieeest",
      "inputs": {"u": "2630_G_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 4.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "2630_G_sexs_pti",
      "inputs": {"vt": "2630_pmu.vrms", "vs": "2630_G_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2634_C_genrou",
      "terminals": {"bus": 2634},
      "inputs": {"efd": "2634_C_sexs_pti.EFD", "pm": "2634_C_tgov1.PM"},
      "params": {
        "S": 1900000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "2634_C_tgov1",
      "inputs": {"omega": "2634_C_genrou.omega"},
      "params": {
        "Trate": 1900.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1900000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "2634_C_sexs_pti",
      "inputs": {"vt": "2634_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2637_H_genrou",
      "terminals": {"bus": 2637},
      "inputs": {"efd": "2637_H_sexs_pti.EFD", "pm": "2637_H_hygov.PMECH"},
      "params": {
        "S": 200000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "2637_H_hygov",
      "inputs": {"omega": "2637_H_genrou.omega"},
      "params": {
        "Trate": 200.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 200000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2637_H_sexs_pti",
      "inputs": {"vt": "2637_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "2638_H_genrou",
      "terminals": {"bus": 2638},
      "inputs": {"efd": "2638_H_sexs_pti.EFD", "pm": "2638_H_hygov.PMECH"},
      "params": {
        "S": 407000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 4.75,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "2638_H_hygov",
      "inputs": {"omega": "2638_H_genrou.omega"},
      "params": {
        "Trate": 407.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 407000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "2638_H_sexs_pti",
      "inputs": {"vt": "2638_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3133_NG_genrou",
      "terminals": {"bus": 3133},
      "inputs": {"efd": "3133_NG_sexs_pti.EFD", "pm": "3133_NG_gast_pti.PMECH"},
      "params": {
        "S": 80000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3133_NG_gast_pti",
      "inputs": {"omega": "3133_NG_genrou.omega"},
      "params": {
        "Trate": 80.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 80000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3133_NG_sexs_pti",
      "inputs": {"vt": "3133_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3135_MG_genrou",
      "terminals": {"bus": 3135},
      "inputs": {"efd": "3135_MG_sexs_pti.EFD", "pm": "3135_MG_gast_pti.PMECH"},
      "params": {
        "S": 541000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3135_MG_gast_pti",
      "inputs": {"omega": "3135_MG_genrou.omega"},
      "params": {
        "Trate": 541.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 541000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3135_MG_sexs_pti",
      "inputs": {"vt": "3135_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3135_NG_genrou",
      "terminals": {"bus": 3135},
      "inputs": {"efd": "3135_NG_sexs_pti.EFD", "pm": "3135_NG_gast_pti.PMECH"},
      "params": {
        "S": 38000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3135_NG_gast_pti",
      "inputs": {"omega": "3135_NG_genrou.omega"},
      "params": {
        "Trate": 38.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 38000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3135_NG_sexs_pti",
      "inputs": {"vt": "3135_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3234_DG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_DG_sexs_pti.EFD", "pm": "3234_DG_gast_pti.PMECH"},
      "params": {
        "S": 177000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3234_DG_gast_pti",
      "inputs": {"omega": "3234_DG_genrou.omega"},
      "params": {
        "Trate": 177.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 177000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3234_DG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3234_MG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_MG_sexs_pti.EFD", "pm": "3234_MG_gast_pti.PMECH"},
      "params": {
        "S": 3853000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3234_MG_gast_pti",
      "inputs": {"omega": "3234_MG_genrou.omega"},
      "params": {
        "Trate": 3853.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 3853000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3234_MG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3234_NG_genrou",
      "terminals": {"bus": 3234},
      "inputs": {"efd": "3234_NG_sexs_pti.EFD", "pm": "3234_NG_gast_pti.PMECH"},
      "params": {
        "S": 1037000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3234_NG_gast_pti",
      "inputs": {"omega": "3234_NG_genrou.omega"},
      "params": {
        "Trate": 1037.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1037000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3234_NG_sexs_pti",
      "inputs": {"vt": "3234_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3333_CG_genrou",
      "terminals": {"bus": 3333},
      "inputs": {"efd": "3333_CG_sexs_pti.EFD", "pm": "3333_CG_gast_pti.PMECH"},
      "params": {
        "S": 1012000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3333_CG_gast_pti",
      "inputs": {"omega": "3333_CG_genrou.omega"},
      "params": {
        "Trate": 1012.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1012000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3333_CG_sexs_pti",
      "inputs": {"vt": "3333_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3333_NG_genrou",
      "terminals": {"bus": 3333},
      "inputs": {"efd": "3333_NG_sexs_pti.EFD", "pm": "3333_NG_gast_pti.PMECH"},
      "params": {
        "S": 312000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3333_NG_gast_pti",
      "inputs": {"omega": "3333_NG_genrou.omega"},
      "params": {
        "Trate": 312.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 312000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3333_NG_sexs_pti",
      "inputs": {"vt": "3333_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3433_NG_genrou",
      "terminals": {"bus": 3433},
      "inputs": {"efd": "3433_NG_sexs_pti.EFD", "pm": "3433_NG_gast_pti.PMECH"},
      "params": {
        "S": 921000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3433_NG_gast_pti",
      "inputs": {"omega": "3433_NG_genrou.omega"},
      "params": {
        "Trate": 921.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 921000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3433_NG_sexs_pti",
      "inputs": {"vt": "3433_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3531_CE_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_CE_sexs_pti.EFD", "pm": "3531_CE_tgov1.PM"},
      "params": {
        "S": 1424000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3531_CE_tgov1",
      "inputs": {"omega": "3531_CE_genrou.omega"},
      "params": {
        "Trate": 1424.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1424000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3531_CE_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3531_NE_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_NE_sexs_pti.EFD", "pm": "3531_NE_tgov1.PM"},
      "params": {
        "S": 533000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3531_NE_tgov1",
      "inputs": {"omega": "3531_NE_genrou.omega"},
      "params": {
        "Trate": 533.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 533000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3531_NE_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3531_NH_genrou",
      "terminals": {"bus": 3531},
      "inputs": {"efd": "3531_NH_sexs_pti.EFD", "pm": "3531_NH_hygov.PMECH"},
      "params": {
        "S": 24000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "3531_NH_hygov",
      "inputs": {"omega": "3531_NH_genrou.omega"},
      "params": {
        "Trate": 24.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 24000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3531_NH_sexs_pti",
      "inputs": {"vt": "3531_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3631_NB_genrou",
      "terminals": {"bus": 3631},
      "inputs": {"efd": "3631_NB_sexs_pti.EFD", "pm": "3631_NB_tgov1.PM"},
      "params": {
        "S": 96000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3631_NB_tgov1",
      "inputs": {"omega": "3631_NB_genrou.omega"},
      "params": {
        "Trate": 96.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 96000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3631_NB_sexs_pti",
      "inputs": {"vt": "3631_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3631_NG_genrou",
      "terminals": {"bus": 3631},
      "inputs": {"efd": "3631_NG_sexs_pti.EFD", "pm": "3631_NG_gast_pti.PMECH"},
      "params": {
        "S": 210000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3631_NG_gast_pti",
      "inputs": {"omega": "3631_NG_genrou.omega"},
      "params": {
        "Trate": 210.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 210000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3631_NG_sexs_pti",
      "inputs": {"vt": "3631_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3731_NH_genrou",
      "terminals": {"bus": 3731},
      "inputs": {"efd": "3731_NH_sexs_pti.EFD", "pm": "3731_NH_hygov.PMECH"},
      "params": {
        "S": 400000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "3731_NH_hygov",
      "inputs": {"omega": "3731_NH_genrou.omega"},
      "params": {
        "Trate": 400.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 400000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3731_NH_sexs_pti",
      "inputs": {"vt": "3731_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3831_NN_genrou",
      "terminals": {"bus": 3831},
      "inputs": {"efd": "3831_NN_sexs_pti.EFD", "pm": "3831_NN_tgov1.PM"},
      "params": {
        "S": 2323000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3831_NN_tgov1",
      "inputs": {"omega": "3831_NN_genrou.omega"},
      "params": {
        "Trate": 2323.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 2323000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3831_NN_sexs_pti",
      "inputs": {"vt": "3831_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3835_NG_genrou",
      "terminals": {"bus": 3835},
      "inputs": {"efd": "3835_NG_sexs_pti.EFD", "pm": "3835_NG_gast_pti.PMECH"},
      "params": {
        "S": 2025000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3835_NG_gast_pti",
      "inputs": {"omega": "3835_NG_genrou.omega"},
      "params": {
        "Trate": 2025.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2025000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3835_NG_sexs_pti",
      "inputs": {"vt": "3835_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3836_DG_genrou",
      "terminals": {"bus": 3836},
      "inputs": {"efd": "3836_DG_sexs_pti.EFD", "pm": "3836_DG_gast_pti.PMECH"},
      "params": {
        "S": 1497000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3836_DG_gast_pti",
      "inputs": {"omega": "3836_DG_genrou.omega"},
      "params": {
        "Trate": 1497.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1497000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3836_DG_sexs_pti",
      "inputs": {"vt": "3836_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3931_NB_genrou",
      "terminals": {"bus": 3931},
      "inputs": {"efd": "3931_NB_sexs_pti.EFD", "pm": "3931_NB_tgov1.PM"},
      "params": {
        "S": 567000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3931_NB_tgov1",
      "inputs": {"omega": "3931_NB_genrou.omega"},
      "params": {
        "Trate": 567.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 567000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3931_NB_sexs_pti",
      "inputs": {"vt": "3931_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3931_NH_genrou",
      "terminals": {"bus": 3931},
      "inputs": {"efd": "3931_NH_sexs_pti.EFD", "pm": "3931_NH_hygov.PMECH"},
      "params": {
        "S": 2875000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "3931_NH_hygov",
      "inputs": {"omega": "3931_NH_genrou.omega"},
      "params": {
        "Trate": 2875.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2875000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "3931_NH_ieeest",
      "inputs": {"u": "3931_NH_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 10.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "3931_NH_sexs_pti",
      "inputs": {"vt": "3931_pmu.vrms", "vs": "3931_NH_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3933_CG_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_CG_sexs_pti.EFD", "pm": "3933_CG_gast_pti.PMECH"},
      "params": {
        "S": 865000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3933_CG_gast_pti",
      "inputs": {"omega": "3933_CG_genrou.omega"},
      "params": {
        "Trate": 865.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 865000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3933_CG_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3933_NB_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NB_sexs_pti.EFD", "pm": "3933_NB_tgov1.PM"},
      "params": {
        "S": 345000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "3933_NB_tgov1",
      "inputs": {"omega": "3933_NB_genrou.omega"},
      "params": {
        "Trate": 345.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 345000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "3933_NB_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3933_NG_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NG_sexs_pti.EFD", "pm": "3933_NG_gast_pti.PMECH"},
      "params": {
        "S": 1927000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "3933_NG_gast_pti",
      "inputs": {"omega": "3933_NG_genrou.omega"},
      "params": {
        "Trate": 1927.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1927000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3933_NG_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "3933_NH_genrou",
      "terminals": {"bus": 3933},
      "inputs": {"efd": "3933_NH_sexs_pti.EFD", "pm": "3933_NH_hygov.PMECH"},
      "params": {
        "S": 2774000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "3933_NH_hygov",
      "inputs": {"omega": "3933_NH_genrou.omega"},
      "params": {
        "Trate": 2774.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2774000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "3933_NH_sexs_pti",
      "inputs": {"vt": "3933_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4031_G_genrou",
      "terminals": {"bus": 4031},
      "inputs": {"efd": "4031_G_sexs_pti.EFD", "pm": "4031_G_gast_pti.PMECH"},
      "params": {
        "S": 2710000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4031_G_gast_pti",
      "inputs": {"omega": "4031_G_genrou.omega"},
      "params": {
        "Trate": 2710.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2710000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4031_G_sexs_pti",
      "inputs": {"vt": "4031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4031_H_genrou",
      "terminals": {"bus": 4031},
      "inputs": {"efd": "4031_H_sexs_pti.EFD", "pm": "4031_H_hygov.PMECH"},
      "params": {
        "S": 952000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4031_H_hygov",
      "inputs": {"omega": "4031_H_genrou.omega"},
      "params": {
        "Trate": 952.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 952000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4031_H_sexs_pti",
      "inputs": {"vt": "4031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4035_C_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_C_sexs_pti.EFD", "pm": "4035_C_tgov1.PM"},
      "params": {
        "S": 642000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "4035_C_tgov1",
      "inputs": {"omega": "4035_C_genrou.omega"},
      "params": {
        "Trate": 642.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 642000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "4035_C_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4035_G_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_G_sexs_pti.EFD", "pm": "4035_G_gast_pti.PMECH"},
      "params": {
        "S": 1656000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4035_G_gast_pti",
      "inputs": {"omega": "4035_G_genrou.omega"},
      "params": {
        "Trate": 1656.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1656000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4035_G_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4035_H_genrou",
      "terminals": {"bus": 4035},
      "inputs": {"efd": "4035_H_sexs_pti.EFD", "pm": "4035_H_hygov.PMECH"},
      "params": {
        "S": 3572000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4035_H_hygov",
      "inputs": {"omega": "4035_H_genrou.omega"},
      "params": {
        "Trate": 3572.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 3572000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4035_H_sexs_pti",
      "inputs": {"vt": "4035_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4039_G_genrou",
      "terminals": {"bus": 4039},
      "inputs": {"efd": "4039_G_sexs_pti.EFD", "pm": "4039_G_gast_pti.PMECH"},
      "params": {
        "S": 150000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4039_G_gast_pti",
      "inputs": {"omega": "4039_G_genrou.omega"},
      "params": {
        "Trate": 150.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 150000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4039_G_sexs_pti",
      "inputs": {"vt": "4039_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4039_H_genrou",
      "terminals": {"bus": 4039},
      "inputs": {"efd": "4039_H_sexs_pti.EFD", "pm": "4039_H_hygov.PMECH"},
      "params": {
        "S": 2839000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4039_H_hygov",
      "inputs": {"omega": "4039_H_genrou.omega"},
      "params": {
        "Trate": 2839.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2839000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4039_H_sexs_pti",
      "inputs": {"vt": "4039_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4131_B_genrou",
      "terminals": {"bus": 4131},
      "inputs": {"efd": "4131_B_sexs_pti.EFD", "pm": "4131_B_tgov1.PM"},
      "params": {
        "S": 711000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "4131_B_tgov1",
      "inputs": {"omega": "4131_B_genrou.omega"},
      "params": {
        "Trate": 711.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 711000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "4131_B_sexs_pti",
      "inputs": {"vt": "4131_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4131_H_genrou",
      "terminals": {"bus": 4131},
      "inputs": {"efd": "4131_H_sexs_pti.EFD", "pm": "4131_H_hygov.PMECH"},
      "params": {
        "S": 12613000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4131_H_hygov",
      "inputs": {"omega": "4131_H_genrou.omega"},
      "params": {
        "Trate": 12613.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 12613000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "4131_H_ieeest",
      "inputs": {"u": "4131_H_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 7.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "4131_H_sexs_pti",
      "inputs": {"vt": "4131_pmu.vrms", "vs": "4131_H_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4132_G_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_G_sexs_pti.EFD", "pm": "4132_G_gast_pti.PMECH"},
      "params": {
        "S": 2170000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4132_G_gast_pti",
      "inputs": {"omega": "4132_G_genrou.omega"},
      "params": {
        "Trate": 2170.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2170000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4132_G_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4132_H_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_H_sexs_pti.EFD", "pm": "4132_H_hygov.PMECH"},
      "params": {
        "S": 5539000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4132_H_hygov",
      "inputs": {"omega": "4132_H_genrou.omega"},
      "params": {
        "Trate": 5539.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 5539000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4132_H_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4132_N_genrou",
      "terminals": {"bus": 4132},
      "inputs": {"efd": "4132_N_sexs_pti.EFD", "pm": "4132_N_tgov1.PM"},
      "params": {
        "S": 1200000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "4132_N_tgov1",
      "inputs": {"omega": "4132_N_genrou.omega"},
      "params": {
        "Trate": 1200.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1200000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "4132_N_sexs_pti",
      "inputs": {"vt": "4132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4231_C_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_C_sexs_pti.EFD", "pm": "4231_C_tgov1.PM"},
      "params": {
        "S": 1460000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "4231_C_tgov1",
      "inputs": {"omega": "4231_C_genrou.omega"},
      "params": {
        "Trate": 1460.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1460000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "4231_C_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4231_G_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_G_sexs_pti.EFD", "pm": "4231_G_gast_pti.PMECH"},
      "params": {
        "S": 970000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4231_G_gast_pti",
      "inputs": {"omega": "4231_G_genrou.omega"},
      "params": {
        "Trate": 970.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 970000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4231_G_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4231_H_genrou",
      "terminals": {"bus": 4231},
      "inputs": {"efd": "4231_H_sexs_pti.EFD", "pm": "4231_H_hygov.PMECH"},
      "params": {
        "S": 3517000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4231_H_hygov",
      "inputs": {"omega": "4231_H_genrou.omega"},
      "params": {
        "Trate": 3517.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 3517000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4231_H_sexs_pti",
      "inputs": {"vt": "4231_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4232_G_genrou",
      "terminals": {"bus": 4232},
      "inputs": {"efd": "4232_G_sexs_pti.EFD", "pm": "4232_G_gast_pti.PMECH"},
      "params": {
        "S": 872000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "4232_G_gast_pti",
      "inputs": {"omega": "4232_G_genrou.omega"},
      "params": {
        "Trate": 872.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 872000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4232_G_sexs_pti",
      "inputs": {"vt": "4232_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "4232_H_genrou",
      "terminals": {"bus": 4232},
      "inputs": {"efd": "4232_H_sexs_pti.EFD", "pm": "4232_H_hygov.PMECH"},
      "params": {
        "S": 558000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.8399999141693,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "4232_H_hygov",
      "inputs": {"omega": "4232_H_genrou.omega"},
      "params": {
        "Trate": 558.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 558000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "4232_H_sexs_pti",
      "inputs": {"vt": "4232_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "5031_G_genrou",
      "terminals": {"bus": 5031},
      "inputs": {"efd": "5031_G_sexs_pti.EFD", "pm": "5031_G_gast_pti.PMECH"},
      "params": {
        "S": 2650000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.0799999237061,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "5031_G_gast_pti",
      "inputs": {"omega": "5031_G_genrou.omega"},
      "params": {
        "Trate": 2650.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 2650000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "5031_G_sexs_pti",
      "inputs": {"vt": "5031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "5031_H_genrou",
      "terminals": {"bus": 5031},
      "inputs": {"efd": "5031_H_sexs_pti.EFD", "pm": "5031_H_hygov.PMECH"},
      "params": {
        "S": 10747000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.0799999237061,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "5031_H_hygov",
      "inputs": {"omega": "5031_H_genrou.omega"},
      "params": {
        "Trate": 10747.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 10747000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "5031_H_sexs_pti",
      "inputs": {"vt": "5031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "5032_C_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_C_sexs_pti.EFD", "pm": "5032_C_tgov1.PM"},
      "params": {
        "S": 13039000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.0799999237061,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "5032_C_tgov1",
      "inputs": {"omega": "5032_C_genrou.omega"},
      "params": {
        "Trate": 13039.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 13039000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "5032_C_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "5032_G_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_G_sexs_pti.EFD", "pm": "5032_G_gast_pti.PMECH"},
      "params": {
        "S": 9636000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.0799999237061,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "5032_G_gast_pti",
      "inputs": {"omega": "5032_G_genrou.omega"},
      "params": {
        "Trate": 9636.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 9636000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "5032_G_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "5032_R_genrou",
      "terminals": {"bus": 5032},
      "inputs": {"efd": "5032_R_sexs_pti.EFD", "pm": "5032_R_tgov1.PM"},
      "params": {
        "S": 108000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.0799999237061,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "5032_R_tgov1",
      "inputs": {"omega": "5032_R_genrou.omega"},
      "params": {
        "Trate": 108.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 108000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "5032_R_sexs_pti",
      "inputs": {"vt": "5032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6132_B_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_B_sexs_pti.EFD", "pm": "6132_B_tgov1.PM"},
      "params": {
        "S": 122000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.1500000953674,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6132_B_tgov1",
      "inputs": {"omega": "6132_B_genrou.omega"},
      "params": {
        "Trate": 122.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 122000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6132_B_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6132_G_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_G_sexs_pti.EFD", "pm": "6132_G_gast_pti.PMECH"},
      "params": {
        "S": 1272000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.1500000953674,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6132_G_gast_pti",
      "inputs": {"omega": "6132_G_genrou.omega"},
      "params": {
        "Trate": 1272.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1272000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6132_G_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6132_H_genrou",
      "terminals": {"bus": 6132},
      "inputs": {"efd": "6132_H_sexs_pti.EFD", "pm": "6132_H_hygov.PMECH"},
      "params": {
        "S": 2541000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.1500000953674,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "6132_H_hygov",
      "inputs": {"omega": "6132_H_genrou.omega"},
      "params": {
        "Trate": 2541.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2541000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6132_H_sexs_pti",
      "inputs": {"vt": "6132_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6231_C_genrou",
      "terminals": {"bus": 6231},
      "inputs": {"efd": "6231_C_sexs_pti.EFD", "pm": "6231_C_tgov1.PM"},
      "params": {
        "S": 2488000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6231_C_tgov1",
      "inputs": {"omega": "6231_C_genrou.omega"},
      "params": {
        "Trate": 2488.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 2488000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6231_C_sexs_pti",
      "inputs": {"vt": "6231_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6231_G_genrou",
      "terminals": {"bus": 6231},
      "inputs": {"efd": "6231_G_sexs_pti.EFD", "pm": "6231_G_gast_pti.PMECH"},
      "params": {
        "S": 250000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6231_G_gast_pti",
      "inputs": {"omega": "6231_G_genrou.omega"},
      "params": {
        "Trate": 250.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 250000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6231_G_sexs_pti",
      "inputs": {"vt": "6231_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6235_G_genrou",
      "terminals": {"bus": 6235},
      "inputs": {"efd": "6235_G_sexs_pti.EFD", "pm": "6235_G_gast_pti.PMECH"},
      "params": {
        "S": 226000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6235_G_gast_pti",
      "inputs": {"omega": "6235_G_genrou.omega"},
      "params": {
        "Trate": 226.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 226000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6235_G_sexs_pti",
      "inputs": {"vt": "6235_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6235_H_genrou",
      "terminals": {"bus": 6235},
      "inputs": {"efd": "6235_H_sexs_pti.EFD", "pm": "6235_H_hygov.PMECH"},
      "params": {
        "S": 2671000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "6235_H_hygov",
      "inputs": {"omega": "6235_H_genrou.omega"},
      "params": {
        "Trate": 2671.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 2671000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "6235_H_ieeest",
      "inputs": {"u": "6235_H_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 10.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "6235_H_sexs_pti",
      "inputs": {"vt": "6235_pmu.vrms", "vs": "6235_H_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6333_C_genrou",
      "terminals": {"bus": 6333},
      "inputs": {"efd": "6333_C_sexs_pti.EFD", "pm": "6333_C_tgov1.PM"},
      "params": {
        "S": 4594000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6333_C_tgov1",
      "inputs": {"omega": "6333_C_genrou.omega"},
      "params": {
        "Trate": 4594.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 4594000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6333_C_sexs_pti",
      "inputs": {"vt": "6333_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6335_C_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_C_sexs_pti.EFD", "pm": "6335_C_tgov1.PM"},
      "params": {
        "S": 3000000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6335_C_tgov1",
      "inputs": {"omega": "6335_C_genrou.omega"},
      "params": {
        "Trate": 3000.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 3000000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6335_C_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6335_G_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_G_sexs_pti.EFD", "pm": "6335_G_gast_pti.PMECH"},
      "params": {
        "S": 418000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6335_G_gast_pti",
      "inputs": {"omega": "6335_G_genrou.omega"},
      "params": {
        "Trate": 418.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 418000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6335_G_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6335_H_genrou",
      "terminals": {"bus": 6335},
      "inputs": {"efd": "6335_H_sexs_pti.EFD", "pm": "6335_H_hygov.PMECH"},
      "params": {
        "S": 400000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "6335_H_hygov",
      "inputs": {"omega": "6335_H_genrou.omega"},
      "params": {
        "Trate": 400.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 400000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6335_H_sexs_pti",
      "inputs": {"vt": "6335_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6433_C_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_C_sexs_pti.EFD", "pm": "6433_C_tgov1.PM"},
      "params": {
        "S": 391000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6433_C_tgov1",
      "inputs": {"omega": "6433_C_genrou.omega"},
      "params": {
        "Trate": 391.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 391000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6433_C_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6433_E_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_E_sexs_pti.EFD", "pm": "6433_E_tgov1.PM"},
      "params": {
        "S": 751000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6433_E_tgov1",
      "inputs": {"omega": "6433_E_genrou.omega"},
      "params": {
        "Trate": 751.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 751000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "6433_E_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6433_G_genrou",
      "terminals": {"bus": 6433},
      "inputs": {"efd": "6433_G_sexs_pti.EFD", "pm": "6433_G_gast_pti.PMECH"},
      "params": {
        "S": 1369000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.789999961853,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6433_G_gast_pti",
      "inputs": {"omega": "6433_G_genrou.omega"},
      "params": {
        "Trate": 1369.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1369000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6433_G_sexs_pti",
      "inputs": {"vt": "6433_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6533_C_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_C_sexs_pti.EFD", "pm": "6533_C_tgov1.PM"},
      "params": {
        "S": 3276000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "6533_C_tgov1",
      "inputs": {"omega": "6533_C_genrou.omega"},
      "params": {
        "Trate": 3276.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 3276000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "Ieeest",
      "id": "6533_C_ieeest",
      "inputs": {"u": "6533_C_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 7.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "6533_C_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms", "vs": "6533_C_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6533_G_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_G_sexs_pti.EFD", "pm": "6533_G_gast_pti.PMECH"},
      "params": {
        "S": 3239000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "6533_G_gast_pti",
      "inputs": {"omega": "6533_G_genrou.omega"},
      "params": {
        "Trate": 3239.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 3239000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6533_G_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "6533_H_genrou",
      "terminals": {"bus": 6533},
      "inputs": {"efd": "6533_H_sexs_pti.EFD", "pm": "6533_H_hygov.PMECH"},
      "params": {
        "S": 275000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "6533_H_hygov",
      "inputs": {"omega": "6533_H_genrou.omega"},
      "params": {
        "Trate": 275.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 275000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "6533_H_sexs_pti",
      "inputs": {"vt": "6533_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7031_C_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_C_sexs_pti.EFD", "pm": "7031_C_tgov1.PM"},
      "params": {
        "S": 3127000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "7031_C_tgov1",
      "inputs": {"omega": "7031_C_genrou.omega"},
      "params": {
        "Trate": 3127.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 3127000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "7031_C_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7031_G_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_G_sexs_pti.EFD", "pm": "7031_G_gast_pti.PMECH"},
      "params": {
        "S": 6346000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "7031_G_gast_pti",
      "inputs": {"omega": "7031_G_genrou.omega"},
      "params": {
        "Trate": 6346.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 6346000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "7031_G_ieeest",
      "inputs": {"u": "7031_G_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 7.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "7031_G_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms", "vs": "7031_G_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7031_P_genrou",
      "terminals": {"bus": 7031},
      "inputs": {"efd": "7031_P_sexs_pti.EFD", "pm": "7031_P_tgov1.PM"},
      "params": {
        "S": 509000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "7031_P_tgov1",
      "inputs": {"omega": "7031_P_genrou.omega"},
      "params": {
        "Trate": 509.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 509000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "7031_P_sexs_pti",
      "inputs": {"vt": "7031_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7032_C_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_C_sexs_pti.EFD", "pm": "7032_C_tgov1.PM"},
      "params": {
        "S": 1821000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Tgov1",
      "id": "7032_C_tgov1",
      "inputs": {"omega": "7032_C_genrou.omega"},
      "params": {
        "Trate": 1821.0,
        "R": 0.079999998211861,
        "T1": 2.0,
        "T2": 3.0,
        "T3": 15.0,
        "Pvmax": 1.0,
        "Pvmin": 0,
        "Dt": 0.40000000596046,
        "S": 1821000000.0
      },
      "mon": ["PM"]
    },
    {
      "class": "SexsPti",
      "id": "7032_C_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7032_G_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_G_sexs_pti.EFD", "pm": "7032_G_gast_pti.PMECH"},
      "params": {
        "S": 1483000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "7032_G_gast_pti",
      "inputs": {"omega": "7032_G_genrou.omega"},
      "params": {
        "Trate": 1483.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 1483000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "7032_G_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "7032_H_genrou",
      "terminals": {"bus": 7032},
      "inputs": {"efd": "7032_H_sexs_pti.EFD", "pm": "7032_H_hygov.PMECH"},
      "params": {
        "S": 672000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 2.8699998855591,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "7032_H_hygov",
      "inputs": {"omega": "7032_H_genrou.omega"},
      "params": {
        "Trate": 672.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 672000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "7032_H_sexs_pti",
      "inputs": {"vt": "7032_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "8033_H_genrou",
      "terminals": {"bus": 8033},
      "inputs": {"efd": "8033_H_sexs_pti.EFD", "pm": "8033_H_hygov.PMECH"},
      "params": {
        "S": 1394000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "8033_H_hygov",
      "inputs": {"omega": "8033_H_genrou.omega"},
      "params": {
        "Trate": 1394.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 1394000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "8033_H_sexs_pti",
      "inputs": {"vt": "8033_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "8034_G_genrou",
      "terminals": {"bus": 8034},
      "inputs": {"efd": "8034_G_sexs_pti.EFD", "pm": "8034_G_gast_pti.PMECH"},
      "params": {
        "S": 3754000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "GastPti",
      "id": "8034_G_gast_pti",
      "inputs": {"omega": "8034_G_genrou.omega"},
      "params": {
        "Trate": 3754.0,
        "R": 0.079999998211861,
        "T1": 0.30000001192093,
        "T2": 0.30000001192093,
        "T3": 3.0,
        "At": 1.0,
        "Kt": 2.0,
        "Vmax": 1.0,
        "Vmin": 0,
        "Dturb": 0,
        "S": 3754000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "Ieeest",
      "id": "8034_G_ieeest",
      "inputs": {"u": "8034_G_genrou.omega"},
      "params": {
        "A1": 1.0130000114441,
        "A2": 0.013000000268221,
        "A3": 0,
        "A4": 0,
        "A5": 1.0130000114441,
        "A6": 0.11299999803305,
        "T1": 3.0,
        "T2": 0.019999999552965,
        "T3": 0,
        "T4": 0,
        "T5": 1.6499999761581,
        "T6": 1.6499999761581,
        "Ks": 3.0,
        "Lsmin": -0.10000000149012,
        "Lsmax": 0.10000000149012,
        "Vcl": 0,
        "Vcu": 0,
        "Tdelay": 0
      }
    },
    {
      "class": "SexsPti",
      "id": "8034_G_sexs_pti",
      "inputs": {"vt": "8034_pmu.vrms", "vs": "8034_G_ieeest.VSS"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {
      "class": "Machine",
      "id": "8034_H_genrou",
      "terminals": {"bus": 8034},
      "inputs": {"efd": "8034_H_sexs_pti.EFD", "pm": "8034_H_hygov.PMECH"},
      "params": {
        "S": 544000000.0,
        "V": 20000.0,
        "f": 60.0,
        "H": 3.6600000858307,
        "Rs": 0,
        "Ll": 0.10000000149012,
        "Lmd": 1.299999974668,
        "Lmq": 1.2500000223517,
        "Llfd": 0.23636365176971,
        "Rfd": 0.00067922184870599,
        "Ll1d": 0.19999999552965,
        "R1d": 0.0021220659395132,
        "Ll1q": 0.8333333854874,
        "R1q": 0.0055262134994347,
        "Ll2q": 0.12500000093132,
        "R2q": 0.033157280551934,
        "S10": 0.029999999329448,
        "S12": 0.40000000596046
      },
      "mon": ["omega", "te"]
    },
    {
      "class": "Hygov",
      "id": "8034_H_hygov",
      "inputs": {"omega": "8034_H_genrou.omega"},
      "params": {
        "Trate": 544.0,
        "Rperm": 0.050000000745058,
        "Rtemp": 0.075000002980232,
        "Tr": 12.0,
        "Tf": 0.5,
        "Tg": 20.5,
        "Velm": 0.10000000149012,
        "Gmax": 1.0,
        "Gmin": 0,
        "Tw": 15.0,
        "At": 1.5,
        "Dturb": 0,
        "Qnl": 0.079999998211861,
        "Tn": 0,
        "Tnp": 0,
        "db1": 0,
        "db2": 0,
        "Hdam": 1.0,
        "S": 544000000.0
      },
      "mon": ["PMECH"]
    },
    {
      "class": "SexsPti",
      "id": "8034_H_sexs_pti",
      "inputs": {"vt": "8034_pmu.vrms"},
      "params": {"Ta": 1.0000000149012, "Tb": 10.0, "Te": 0.10000000149012, "K": 100.0, "Efdmax": 3.0, "Efdmin": 0, "V": 20000.0},
      "mon": ["EFD"]
    },
    {"class": "Pmu", "id": "1032_S_pmu", "inputs": {"v": 1032, "i": "1032_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1032_S_repca",
      "inputs": {
        "v": "1032_S_pmu.vrms",
        "p": "1032_S_pmu.p",
        "q": "1032_S_pmu.q",
        "omega": "1032_S_pmu.omega"
      },
      "params": {
        "mva": 638.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "1032_S_reecb",
      "inputs": {
        "vt": "1032_S_pmu.vrms",
        "p": "1032_S_pmu.p",
        "q": "1032_S_pmu.q",
        "qext": "1032_S_repca.QEXT",
        "pref": "1032_S_repca.PEXT"
      },
      "params": {
        "mva": 638.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0139005109763
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "1032_S_regca", "terminals": {"bus": 1032}, "inputs": {"vt": "1032_S_pmu.vrms", "theta": "1032_S_pmu.theta", "ipcmd": "1032_S_reecb.IPCMD", "iqcmd": "1032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 638.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "1034_W_pmu", "inputs": {"v": 1034, "i": "1034_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1034_W_repca",
      "inputs": {
        "v": "1034_W_pmu.vrms",
        "p": "1034_W_pmu.p",
        "q": "1034_W_pmu.q",
        "omega": "1034_W_pmu.omega"
      },
      "params": {
        "mva": 1682.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "1034_W_reecb",
      "inputs": {
        "vt": "1034_W_pmu.vrms",
        "p": "1034_W_pmu.p",
        "q": "1034_W_pmu.q",
        "qext": "1034_W_repca.QEXT",
        "pref": "1034_W_repca.PEXT"
      },
      "params": {
        "mva": 1682.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0334073281831
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "1034_W_regca", "terminals": {"bus": 1034}, "inputs": {"vt": "1034_W_pmu.vrms", "theta": "1034_W_pmu.theta", "ipcmd": "1034_W_reecb.IPCMD", "iqcmd": "1034_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1682.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "1333_S_pmu", "inputs": {"v": 1333, "i": "1333_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1333_S_repca",
      "inputs": {
        "v": "1333_S_pmu.vrms",
        "p": "1333_S_pmu.p",
        "q": "1333_S_pmu.q",
        "omega": "1333_S_pmu.omega"
      },
      "params": {
        "mva": 2423.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "1333_S_reecb",
      "inputs": {
        "vt": "1333_S_pmu.vrms",
        "p": "1333_S_pmu.p",
        "q": "1333_S_pmu.q",
        "qext": "1333_S_repca.QEXT",
        "pref": "1333_S_repca.PEXT"
      },
      "params": {
        "mva": 2423.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0079150768078
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "1333_S_regca", "terminals": {"bus": 1333}, "inputs": {"vt": "1333_S_pmu.vrms", "theta": "1333_S_pmu.theta", "ipcmd": "1333_S_reecb.IPCMD", "iqcmd": "1333_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2423.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "1431_S_pmu", "inputs": {"v": 1431, "i": "1431_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "1431_S_repca",
      "inputs": {
        "v": "1431_S_pmu.vrms",
        "p": "1431_S_pmu.p",
        "q": "1431_S_pmu.q",
        "omega": "1431_S_pmu.omega"
      },
      "params": {
        "mva": 2419.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "1431_S_reecb",
      "inputs": {
        "vt": "1431_S_pmu.vrms",
        "p": "1431_S_pmu.p",
        "q": "1431_S_pmu.q",
        "qext": "1431_S_repca.QEXT",
        "pref": "1431_S_repca.PEXT"
      },
      "params": {
        "mva": 2419.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0400372774505
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "1431_S_regca", "terminals": {"bus": 1431}, "inputs": {"vt": "1431_S_pmu.vrms", "theta": "1431_S_pmu.theta", "ipcmd": "1431_S_reecb.IPCMD", "iqcmd": "1431_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2419.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2130_S_pmu", "inputs": {"v": 2130, "i": "2130_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2130_S_repca",
      "inputs": {
        "v": "2130_S_pmu.vrms",
        "p": "2130_S_pmu.p",
        "q": "2130_S_pmu.q",
        "omega": "2130_S_pmu.omega"
      },
      "params": {
        "mva": 115.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2130_S_reecb",
      "inputs": {
        "vt": "2130_S_pmu.vrms",
        "p": "2130_S_pmu.p",
        "q": "2130_S_pmu.q",
        "qext": "2130_S_repca.QEXT",
        "pref": "2130_S_repca.PEXT"
      },
      "params": {
        "mva": 115.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0355358831943
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2130_S_regca", "terminals": {"bus": 2130}, "inputs": {"vt": "2130_S_pmu.vrms", "theta": "2130_S_pmu.theta", "ipcmd": "2130_S_reecb.IPCMD", "iqcmd": "2130_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 115.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2332_S_pmu", "inputs": {"v": 2332, "i": "2332_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2332_S_repca",
      "inputs": {
        "v": "2332_S_pmu.vrms",
        "p": "2332_S_pmu.p",
        "q": "2332_S_pmu.q",
        "omega": "2332_S_pmu.omega"
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2332_S_reecb",
      "inputs": {
        "vt": "2332_S_pmu.vrms",
        "p": "2332_S_pmu.p",
        "q": "2332_S_pmu.q",
        "qext": "2332_S_repca.QEXT",
        "pref": "2332_S_repca.PEXT"
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0351516002072
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2332_S_regca", "terminals": {"bus": 2332}, "inputs": {"vt": "2332_S_pmu.vrms", "theta": "2332_S_pmu.theta", "ipcmd": "2332_S_reecb.IPCMD", "iqcmd": "2332_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2431_S_pmu", "inputs": {"v": 2431, "i": "2431_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2431_S_repca",
      "inputs": {
        "v": "2431_S_pmu.vrms",
        "p": "2431_S_pmu.p",
        "q": "2431_S_pmu.q",
        "omega": "2431_S_pmu.omega"
      },
      "params": {
        "mva": 1666.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2431_S_reecb",
      "inputs": {
        "vt": "2431_S_pmu.vrms",
        "p": "2431_S_pmu.p",
        "q": "2431_S_pmu.q",
        "qext": "2431_S_repca.QEXT",
        "pref": "2431_S_repca.PEXT"
      },
      "params": {
        "mva": 1666.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0499679287321
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2431_S_regca", "terminals": {"bus": 2431}, "inputs": {"vt": "2431_S_pmu.vrms", "theta": "2431_S_pmu.theta", "ipcmd": "2431_S_reecb.IPCMD", "iqcmd": "2431_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1666.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2434_S_pmu", "inputs": {"v": 2434, "i": "2434_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2434_S_repca",
      "inputs": {
        "v": "2434_S_pmu.vrms",
        "p": "2434_S_pmu.p",
        "q": "2434_S_pmu.q",
        "omega": "2434_S_pmu.omega"
      },
      "params": {
        "mva": 1489.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2434_S_reecb",
      "inputs": {
        "vt": "2434_S_pmu.vrms",
        "p": "2434_S_pmu.p",
        "q": "2434_S_pmu.q",
        "qext": "2434_S_repca.QEXT",
        "pref": "2434_S_repca.PEXT"
      },
      "params": {
        "mva": 1489.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0199680375601
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2434_S_regca", "terminals": {"bus": 2434}, "inputs": {"vt": "2434_S_pmu.vrms", "theta": "2434_S_pmu.theta", "ipcmd": "2434_S_reecb.IPCMD", "iqcmd": "2434_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1489.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2438_S_pmu", "inputs": {"v": 2438, "i": "2438_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2438_S_repca",
      "inputs": {
        "v": "2438_S_pmu.vrms",
        "p": "2438_S_pmu.p",
        "q": "2438_S_pmu.q",
        "omega": "2438_S_pmu.omega"
      },
      "params": {
        "mva": 1146.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2438_S_reecb",
      "inputs": {
        "vt": "2438_S_pmu.vrms",
        "p": "2438_S_pmu.p",
        "q": "2438_S_pmu.q",
        "qext": "2438_S_repca.QEXT",
        "pref": "2438_S_repca.PEXT"
      },
      "params": {
        "mva": 1146.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0098057757896
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2438_S_regca", "terminals": {"bus": 2438}, "inputs": {"vt": "2438_S_pmu.vrms", "theta": "2438_S_pmu.theta", "ipcmd": "2438_S_reecb.IPCMD", "iqcmd": "2438_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1146.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2438_SW_pmu", "inputs": {"v": 2438, "i": "2438_SW_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2438_SW_repca",
      "inputs": {
        "v": "2438_SW_pmu.vrms",
        "p": "2438_SW_pmu.p",
        "q": "2438_SW_pmu.q",
        "omega": "2438_SW_pmu.omega"
      },
      "params": {
        "mva": 3210.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2438_SW_reecb",
      "inputs": {
        "vt": "2438_SW_pmu.vrms",
        "p": "2438_SW_pmu.p",
        "q": "2438_SW_pmu.q",
        "qext": "2438_SW_repca.QEXT",
        "pref": "2438_SW_repca.PEXT"
      },
      "params": {
        "mva": 3210.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0098057757896
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2438_SW_regca", "terminals": {"bus": 2438}, "inputs": {"vt": "2438_SW_pmu.vrms", "theta": "2438_SW_pmu.theta", "ipcmd": "2438_SW_reecb.IPCMD", "iqcmd": "2438_SW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 3210.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2439_S_pmu", "inputs": {"v": 2439, "i": "2439_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2439_S_repca",
      "inputs": {
        "v": "2439_S_pmu.vrms",
        "p": "2439_S_pmu.p",
        "q": "2439_S_pmu.q",
        "omega": "2439_S_pmu.omega"
      },
      "params": {
        "mva": 1666.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2439_S_reecb",
      "inputs": {
        "vt": "2439_S_pmu.vrms",
        "p": "2439_S_pmu.p",
        "q": "2439_S_pmu.q",
        "qext": "2439_S_repca.QEXT",
        "pref": "2439_S_repca.PEXT"
      },
      "params": {
        "mva": 1666.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0197273465445
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2439_S_regca", "terminals": {"bus": 2439}, "inputs": {"vt": "2439_S_pmu.vrms", "theta": "2439_S_pmu.theta", "ipcmd": "2439_S_reecb.IPCMD", "iqcmd": "2439_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1666.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2533_S_pmu", "inputs": {"v": 2533, "i": "2533_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2533_S_repca",
      "inputs": {
        "v": "2533_S_pmu.vrms",
        "p": "2533_S_pmu.p",
        "q": "2533_S_pmu.q",
        "omega": "2533_S_pmu.omega"
      },
      "params": {
        "mva": 1999.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2533_S_reecb",
      "inputs": {
        "vt": "2533_S_pmu.vrms",
        "p": "2533_S_pmu.p",
        "q": "2533_S_pmu.q",
        "qext": "2533_S_repca.QEXT",
        "pref": "2533_S_repca.PEXT"
      },
      "params": {
        "mva": 1999.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0095619539103
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2533_S_regca", "terminals": {"bus": 2533}, "inputs": {"vt": "2533_S_pmu.vrms", "theta": "2533_S_pmu.theta", "ipcmd": "2533_S_reecb.IPCMD", "iqcmd": "2533_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1999.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "2631_S_pmu", "inputs": {"v": 2631, "i": "2631_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "2631_S_repca",
      "inputs": {
        "v": "2631_S_pmu.vrms",
        "p": "2631_S_pmu.p",
        "q": "2631_S_pmu.q",
        "omega": "2631_S_pmu.omega"
      },
      "params": {
        "mva": 520.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "2631_S_reecb",
      "inputs": {
        "vt": "2631_S_pmu.vrms",
        "p": "2631_S_pmu.p",
        "q": "2631_S_pmu.q",
        "qext": "2631_S_repca.QEXT",
        "pref": "2631_S_repca.PEXT"
      },
      "params": {
        "mva": 520.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0151500173433
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "2631_S_regca", "terminals": {"bus": 2631}, "inputs": {"vt": "2631_S_pmu.vrms", "theta": "2631_S_pmu.theta", "ipcmd": "2631_S_reecb.IPCMD", "iqcmd": "2631_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 520.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3234_NW_pmu", "inputs": {"v": 3234, "i": "3234_NW_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3234_NW_repca",
      "inputs": {
        "v": "3234_NW_pmu.vrms",
        "p": "3234_NW_pmu.p",
        "q": "3234_NW_pmu.q",
        "omega": "3234_NW_pmu.omega"
      },
      "params": {
        "mva": 1740.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3234_NW_reecb",
      "inputs": {
        "vt": "3234_NW_pmu.vrms",
        "p": "3234_NW_pmu.p",
        "q": "3234_NW_pmu.q",
        "qext": "3234_NW_repca.QEXT",
        "pref": "3234_NW_repca.PEXT"
      },
      "params": {
        "mva": 1740.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0120720529669
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3234_NW_regca", "terminals": {"bus": 3234}, "inputs": {"vt": "3234_NW_pmu.vrms", "theta": "3234_NW_pmu.theta", "ipcmd": "3234_NW_reecb.IPCMD", "iqcmd": "3234_NW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1740.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3433_S_pmu", "inputs": {"v": 3433, "i": "3433_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3433_S_repca",
      "inputs": {
        "v": "3433_S_pmu.vrms",
        "p": "3433_S_pmu.p",
        "q": "3433_S_pmu.q",
        "omega": "3433_S_pmu.omega"
      },
      "params": {
        "mva": 1426.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3433_S_reecb",
      "inputs": {
        "vt": "3433_S_pmu.vrms",
        "p": "3433_S_pmu.p",
        "q": "3433_S_pmu.q",
        "qext": "3433_S_repca.QEXT",
        "pref": "3433_S_repca.PEXT"
      },
      "params": {
        "mva": 1426.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0002387662902
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3433_S_regca", "terminals": {"bus": 3433}, "inputs": {"vt": "3433_S_pmu.vrms", "theta": "3433_S_pmu.theta", "ipcmd": "3433_S_reecb.IPCMD", "iqcmd": "3433_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1426.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3835_S_pmu", "inputs": {"v": 3835, "i": "3835_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3835_S_repca",
      "inputs": {
        "v": "3835_S_pmu.vrms",
        "p": "3835_S_pmu.p",
        "q": "3835_S_pmu.q",
        "omega": "3835_S_pmu.omega"
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3835_S_reecb",
      "inputs": {
        "vt": "3835_S_pmu.vrms",
        "p": "3835_S_pmu.p",
        "q": "3835_S_pmu.q",
        "qext": "3835_S_repca.QEXT",
        "pref": "3835_S_repca.PEXT"
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0352771103874
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3835_S_regca", "terminals": {"bus": 3835}, "inputs": {"vt": "3835_S_pmu.vrms", "theta": "3835_S_pmu.theta", "ipcmd": "3835_S_reecb.IPCMD", "iqcmd": "3835_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3932_S_pmu", "inputs": {"v": 3932, "i": "3932_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3932_S_repca",
      "inputs": {
        "v": "3932_S_pmu.vrms",
        "p": "3932_S_pmu.p",
        "q": "3932_S_pmu.q",
        "omega": "3932_S_pmu.omega"
      },
      "params": {
        "mva": 1426.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3932_S_reecb",
      "inputs": {
        "vt": "3932_S_pmu.vrms",
        "p": "3932_S_pmu.p",
        "q": "3932_S_pmu.q",
        "qext": "3932_S_repca.QEXT",
        "pref": "3932_S_repca.PEXT"
      },
      "params": {
        "mva": 1426.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 0.99873700675517
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3932_S_regca", "terminals": {"bus": 3932}, "inputs": {"vt": "3932_S_pmu.vrms", "theta": "3932_S_pmu.theta", "ipcmd": "3932_S_reecb.IPCMD", "iqcmd": "3932_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1426.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3933_NW_pmu", "inputs": {"v": 3933, "i": "3933_NW_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3933_NW_repca",
      "inputs": {
        "v": "3933_NW_pmu.vrms",
        "p": "3933_NW_pmu.p",
        "q": "3933_NW_pmu.q",
        "omega": "3933_NW_pmu.omega"
      },
      "params": {
        "mva": 740.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3933_NW_reecb",
      "inputs": {
        "vt": "3933_NW_pmu.vrms",
        "p": "3933_NW_pmu.p",
        "q": "3933_NW_pmu.q",
        "qext": "3933_NW_repca.QEXT",
        "pref": "3933_NW_repca.PEXT"
      },
      "params": {
        "mva": 740.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0199999809265
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3933_NW_regca", "terminals": {"bus": 3933}, "inputs": {"vt": "3933_NW_pmu.vrms", "theta": "3933_NW_pmu.theta", "ipcmd": "3933_NW_reecb.IPCMD", "iqcmd": "3933_NW_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 740.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "3933_S_pmu", "inputs": {"v": 3933, "i": "3933_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "3933_S_repca",
      "inputs": {
        "v": "3933_S_pmu.vrms",
        "p": "3933_S_pmu.p",
        "q": "3933_S_pmu.q",
        "omega": "3933_S_pmu.omega"
      },
      "params": {
        "mva": 1333.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "3933_S_reecb",
      "inputs": {
        "vt": "3933_S_pmu.vrms",
        "p": "3933_S_pmu.p",
        "q": "3933_S_pmu.q",
        "qext": "3933_S_repca.QEXT",
        "pref": "3933_S_repca.PEXT"
      },
      "params": {
        "mva": 1333.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0199999809265
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "3933_S_regca", "terminals": {"bus": 3933}, "inputs": {"vt": "3933_S_pmu.vrms", "theta": "3933_S_pmu.theta", "ipcmd": "3933_S_reecb.IPCMD", "iqcmd": "3933_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1333.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4031_S_pmu", "inputs": {"v": 4031, "i": "4031_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4031_S_repca",
      "inputs": {
        "v": "4031_S_pmu.vrms",
        "p": "4031_S_pmu.p",
        "q": "4031_S_pmu.q",
        "omega": "4031_S_pmu.omega"
      },
      "params": {
        "mva": 427.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4031_S_reecb",
      "inputs": {
        "vt": "4031_S_pmu.vrms",
        "p": "4031_S_pmu.p",
        "q": "4031_S_pmu.q",
        "qext": "4031_S_repca.QEXT",
        "pref": "4031_S_repca.PEXT"
      },
      "params": {
        "mva": 427.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.076847354191
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4031_S_regca", "terminals": {"bus": 4031}, "inputs": {"vt": "4031_S_pmu.vrms", "theta": "4031_S_pmu.theta", "ipcmd": "4031_S_reecb.IPCMD", "iqcmd": "4031_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 427.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4031_W_pmu", "inputs": {"v": 4031, "i": "4031_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4031_W_repca",
      "inputs": {
        "v": "4031_W_pmu.vrms",
        "p": "4031_W_pmu.p",
        "q": "4031_W_pmu.q",
        "omega": "4031_W_pmu.omega"
      },
      "params": {
        "mva": 635.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4031_W_reecb",
      "inputs": {
        "vt": "4031_W_pmu.vrms",
        "p": "4031_W_pmu.p",
        "q": "4031_W_pmu.q",
        "qext": "4031_W_repca.QEXT",
        "pref": "4031_W_repca.PEXT"
      },
      "params": {
        "mva": 635.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.076847354191
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4031_W_regca", "terminals": {"bus": 4031}, "inputs": {"vt": "4031_W_pmu.vrms", "theta": "4031_W_pmu.theta", "ipcmd": "4031_W_reecb.IPCMD", "iqcmd": "4031_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 635.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4035_W_pmu", "inputs": {"v": 4035, "i": "4035_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4035_W_repca",
      "inputs": {
        "v": "4035_W_pmu.vrms",
        "p": "4035_W_pmu.p",
        "q": "4035_W_pmu.q",
        "omega": "4035_W_pmu.omega"
      },
      "params": {
        "mva": 2578.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4035_W_reecb",
      "inputs": {
        "vt": "4035_W_pmu.vrms",
        "p": "4035_W_pmu.p",
        "q": "4035_W_pmu.q",
        "qext": "4035_W_repca.QEXT",
        "pref": "4035_W_repca.PEXT"
      },
      "params": {
        "mva": 2578.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0776745728723
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4035_W_regca", "terminals": {"bus": 4035}, "inputs": {"vt": "4035_W_pmu.vrms", "theta": "4035_W_pmu.theta", "ipcmd": "4035_W_reecb.IPCMD", "iqcmd": "4035_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 2578.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4039_W_pmu", "inputs": {"v": 4039, "i": "4039_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4039_W_repca",
      "inputs": {
        "v": "4039_W_pmu.vrms",
        "p": "4039_W_pmu.p",
        "q": "4039_W_pmu.q",
        "omega": "4039_W_pmu.omega"
      },
      "params": {
        "mva": 1290.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4039_W_reecb",
      "inputs": {
        "vt": "4039_W_pmu.vrms",
        "p": "4039_W_pmu.p",
        "q": "4039_W_pmu.q",
        "qext": "4039_W_repca.QEXT",
        "pref": "4039_W_repca.PEXT"
      },
      "params": {
        "mva": 1290.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0839308074567
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4039_W_regca", "terminals": {"bus": 4039}, "inputs": {"vt": "4039_W_pmu.vrms", "theta": "4039_W_pmu.theta", "ipcmd": "4039_W_reecb.IPCMD", "iqcmd": "4039_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1290.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4131_W_pmu", "inputs": {"v": 4131, "i": "4131_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4131_W_repca",
      "inputs": {
        "v": "4131_W_pmu.vrms",
        "p": "4131_W_pmu.p",
        "q": "4131_W_pmu.q",
        "omega": "4131_W_pmu.omega"
      },
      "params": {
        "mva": 790.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4131_W_reecb",
      "inputs": {
        "vt": "4131_W_pmu.vrms",
        "p": "4131_W_pmu.p",
        "q": "4131_W_pmu.q",
        "qext": "4131_W_repca.QEXT",
        "pref": "4131_W_repca.PEXT"
      },
      "params": {
        "mva": 790.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.1309885275553
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4131_W_regca", "terminals": {"bus": 4131}, "inputs": {"vt": "4131_W_pmu.vrms", "theta": "4131_W_pmu.theta", "ipcmd": "4131_W_reecb.IPCMD", "iqcmd": "4131_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 790.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4132_W_pmu", "inputs": {"v": 4132, "i": "4132_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4132_W_repca",
      "inputs": {
        "v": "4132_W_pmu.vrms",
        "p": "4132_W_pmu.p",
        "q": "4132_W_pmu.q",
        "omega": "4132_W_pmu.omega"
      },
      "params": {
        "mva": 400.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4132_W_reecb",
      "inputs": {
        "vt": "4132_W_pmu.vrms",
        "p": "4132_W_pmu.p",
        "q": "4132_W_pmu.q",
        "qext": "4132_W_repca.QEXT",
        "pref": "4132_W_repca.PEXT"
      },
      "params": {
        "mva": 400.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0965128661152
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4132_W_regca", "terminals": {"bus": 4132}, "inputs": {"vt": "4132_W_pmu.vrms", "theta": "4132_W_pmu.theta", "ipcmd": "4132_W_reecb.IPCMD", "iqcmd": "4132_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 400.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "4232_W_pmu", "inputs": {"v": 4232, "i": "4232_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "4232_W_repca",
      "inputs": {
        "v": "4232_W_pmu.vrms",
        "p": "4232_W_pmu.p",
        "q": "4232_W_pmu.q",
        "omega": "4232_W_pmu.omega"
      },
      "params": {
        "mva": 695.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "4232_W_reecb",
      "inputs": {
        "vt": "4232_W_pmu.vrms",
        "p": "4232_W_pmu.p",
        "q": "4232_W_pmu.q",
        "qext": "4232_W_repca.QEXT",
        "pref": "4232_W_repca.PEXT"
      },
      "params": {
        "mva": 695.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0599414243693
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "4232_W_regca", "terminals": {"bus": 4232}, "inputs": {"vt": "4232_W_pmu.vrms", "theta": "4232_W_pmu.theta", "ipcmd": "4232_W_reecb.IPCMD", "iqcmd": "4232_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 695.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "5032_S_pmu", "inputs": {"v": 5032, "i": "5032_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "5032_S_repca",
      "inputs": {
        "v": "5032_S_pmu.vrms",
        "p": "5032_S_pmu.p",
        "q": "5032_S_pmu.q",
        "omega": "5032_S_pmu.omega"
      },
      "params": {
        "mva": 4410.2001953125,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "5032_S_reecb",
      "inputs": {
        "vt": "5032_S_pmu.vrms",
        "p": "5032_S_pmu.p",
        "q": "5032_S_pmu.q",
        "qext": "5032_S_repca.QEXT",
        "pref": "5032_S_repca.PEXT"
      },
      "params": {
        "mva": 4410.2001953125,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.061400069636
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "5032_S_regca", "terminals": {"bus": 5032}, "inputs": {"vt": "5032_S_pmu.vrms", "theta": "5032_S_pmu.theta", "ipcmd": "5032_S_reecb.IPCMD", "iqcmd": "5032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 4410.2001953125, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "5032_W_pmu", "inputs": {"v": 5032, "i": "5032_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "5032_W_repca",
      "inputs": {
        "v": "5032_W_pmu.vrms",
        "p": "5032_W_pmu.p",
        "q": "5032_W_pmu.q",
        "omega": "5032_W_pmu.omega"
      },
      "params": {
        "mva": 541.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.50092422146894,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "5032_W_reecb",
      "inputs": {
        "vt": "5032_W_pmu.vrms",
        "p": "5032_W_pmu.p",
        "q": "5032_W_pmu.q",
        "qext": "5032_W_repca.QEXT",
        "pref": "5032_W_repca.PEXT"
      },
      "params": {
        "mva": 541.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.061400069636
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "5032_W_regca", "terminals": {"bus": 5032}, "inputs": {"vt": "5032_W_pmu.vrms", "theta": "5032_W_pmu.theta", "ipcmd": "5032_W_reecb.IPCMD", "iqcmd": "5032_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 541.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6132_S_pmu", "inputs": {"v": 6132, "i": "6132_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6132_S_repca",
      "inputs": {
        "v": "6132_S_pmu.vrms",
        "p": "6132_S_pmu.p",
        "q": "6132_S_pmu.q",
        "omega": "6132_S_pmu.omega"
      },
      "params": {
        "mva": 395.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6132_S_reecb",
      "inputs": {
        "vt": "6132_S_pmu.vrms",
        "p": "6132_S_pmu.p",
        "q": "6132_S_pmu.q",
        "qext": "6132_S_repca.QEXT",
        "pref": "6132_S_repca.PEXT"
      },
      "params": {
        "mva": 395.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0257483696903
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6132_S_regca", "terminals": {"bus": 6132}, "inputs": {"vt": "6132_S_pmu.vrms", "theta": "6132_S_pmu.theta", "ipcmd": "6132_S_reecb.IPCMD", "iqcmd": "6132_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 395.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6132_W_pmu", "inputs": {"v": 6132, "i": "6132_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6132_W_repca",
      "inputs": {
        "v": "6132_W_pmu.vrms",
        "p": "6132_W_pmu.p",
        "q": "6132_W_pmu.q",
        "omega": "6132_W_pmu.omega"
      },
      "params": {
        "mva": 973.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6132_W_reecb",
      "inputs": {
        "vt": "6132_W_pmu.vrms",
        "p": "6132_W_pmu.p",
        "q": "6132_W_pmu.q",
        "qext": "6132_W_repca.QEXT",
        "pref": "6132_W_repca.PEXT"
      },
      "params": {
        "mva": 973.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0257483696903
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6132_W_regca", "terminals": {"bus": 6132}, "inputs": {"vt": "6132_W_pmu.vrms", "theta": "6132_W_pmu.theta", "ipcmd": "6132_W_reecb.IPCMD", "iqcmd": "6132_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 973.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 0.0, "Rqmin": -100.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6235_W_pmu", "inputs": {"v": 6235, "i": "6235_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6235_W_repca",
      "inputs": {
        "v": "6235_W_pmu.vrms",
        "p": "6235_W_pmu.p",
        "q": "6235_W_pmu.q",
        "omega": "6235_W_pmu.omega"
      },
      "params": {
        "mva": 720.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6235_W_reecb",
      "inputs": {
        "vt": "6235_W_pmu.vrms",
        "p": "6235_W_pmu.p",
        "q": "6235_W_pmu.q",
        "qext": "6235_W_repca.QEXT",
        "pref": "6235_W_repca.PEXT"
      },
      "params": {
        "mva": 720.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0506903399099
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6235_W_regca", "terminals": {"bus": 6235}, "inputs": {"vt": "6235_W_pmu.vrms", "theta": "6235_W_pmu.theta", "ipcmd": "6235_W_reecb.IPCMD", "iqcmd": "6235_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 720.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6333_W_pmu", "inputs": {"v": 6333, "i": "6333_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6333_W_repca",
      "inputs": {
        "v": "6333_W_pmu.vrms",
        "p": "6333_W_pmu.p",
        "q": "6333_W_pmu.q",
        "omega": "6333_W_pmu.omega"
      },
      "params": {
        "mva": 1489.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6333_W_reecb",
      "inputs": {
        "vt": "6333_W_pmu.vrms",
        "p": "6333_W_pmu.p",
        "q": "6333_W_pmu.q",
        "qext": "6333_W_repca.QEXT",
        "pref": "6333_W_repca.PEXT"
      },
      "params": {
        "mva": 1489.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0330430732689
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6333_W_regca", "terminals": {"bus": 6333}, "inputs": {"vt": "6333_W_pmu.vrms", "theta": "6333_W_pmu.theta", "ipcmd": "6333_W_reecb.IPCMD", "iqcmd": "6333_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1489.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6433_W_pmu", "inputs": {"v": 6433, "i": "6433_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6433_W_repca",
      "inputs": {
        "v": "6433_W_pmu.vrms",
        "p": "6433_W_pmu.p",
        "q": "6433_W_pmu.q",
        "omega": "6433_W_pmu.omega"
      },
      "params": {
        "mva": 152.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6433_W_reecb",
      "inputs": {
        "vt": "6433_W_pmu.vrms",
        "p": "6433_W_pmu.p",
        "q": "6433_W_pmu.q",
        "qext": "6433_W_repca.QEXT",
        "pref": "6433_W_repca.PEXT"
      },
      "params": {
        "mva": 152.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.1111467426492
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6433_W_regca", "terminals": {"bus": 6433}, "inputs": {"vt": "6433_W_pmu.vrms", "theta": "6433_W_pmu.theta", "ipcmd": "6433_W_reecb.IPCMD", "iqcmd": "6433_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 152.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6533_S_pmu", "inputs": {"v": 6533, "i": "6533_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6533_S_repca",
      "inputs": {
        "v": "6533_S_pmu.vrms",
        "p": "6533_S_pmu.p",
        "q": "6533_S_pmu.q",
        "omega": "6533_S_pmu.omega"
      },
      "params": {
        "mva": 1407.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6533_S_reecb",
      "inputs": {
        "vt": "6533_S_pmu.vrms",
        "p": "6533_S_pmu.p",
        "q": "6533_S_pmu.q",
        "qext": "6533_S_repca.QEXT",
        "pref": "6533_S_repca.PEXT"
      },
      "params": {
        "mva": 1407.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0664405479766
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6533_S_regca", "terminals": {"bus": 6533}, "inputs": {"vt": "6533_S_pmu.vrms", "theta": "6533_S_pmu.theta", "ipcmd": "6533_S_reecb.IPCMD", "iqcmd": "6533_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 1407.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "6533_W_pmu", "inputs": {"v": 6533, "i": "6533_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "6533_W_repca",
      "inputs": {
        "v": "6533_W_pmu.vrms",
        "p": "6533_W_pmu.p",
        "q": "6533_W_pmu.q",
        "omega": "6533_W_pmu.omega"
      },
      "params": {
        "mva": 391.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "6533_W_reecb",
      "inputs": {
        "vt": "6533_W_pmu.vrms",
        "p": "6533_W_pmu.p",
        "q": "6533_W_pmu.q",
        "qext": "6533_W_repca.QEXT",
        "pref": "6533_W_repca.PEXT"
      },
      "params": {
        "mva": 391.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0664405479766
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "6533_W_regca", "terminals": {"bus": 6533}, "inputs": {"vt": "6533_W_pmu.vrms", "theta": "6533_W_pmu.theta", "ipcmd": "6533_W_reecb.IPCMD", "iqcmd": "6533_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 391.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "7031_W_pmu", "inputs": {"v": 7031, "i": "7031_W_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "7031_W_repca",
      "inputs": {
        "v": "7031_W_pmu.vrms",
        "p": "7031_W_pmu.p",
        "q": "7031_W_pmu.q",
        "omega": "7031_W_pmu.omega"
      },
      "params": {
        "mva": 3106.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "7031_W_reecb",
      "inputs": {
        "vt": "7031_W_pmu.vrms",
        "p": "7031_W_pmu.p",
        "q": "7031_W_pmu.q",
        "qext": "7031_W_repca.QEXT",
        "pref": "7031_W_repca.PEXT"
      },
      "params": {
        "mva": 3106.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.0261776445602
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "7031_W_regca", "terminals": {"bus": 7031}, "inputs": {"vt": "7031_W_pmu.vrms", "theta": "7031_W_pmu.theta", "ipcmd": "7031_W_reecb.IPCMD", "iqcmd": "7031_W_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 3106.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {"class": "Pmu", "id": "7032_S_pmu", "inputs": {"v": 7032, "i": "7032_S_regca.i"}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {
      "class": "Repca",
      "id": "7032_S_repca",
      "inputs": {
        "v": "7032_S_pmu.vrms",
        "p": "7032_S_pmu.p",
        "q": "7032_S_pmu.q",
        "omega": "7032_S_pmu.omega"
      },
      "params": {
        "mva": 738.0,
        "VcompFlag": false,
        "RefFlag": false,
        "Freqflag": true,
        "Tfltr": 0.019999999552965,
        "Vfrz": 0,
        "Rc": 0,
        "Xc": 0,
        "Kc": 0.019999999552965,
        "dbdlow": -1.0,
        "dbdupper": 1.0,
        "emax": 0.10000000149012,
        "emin": -0.10000000149012,
        "Kp": 18.0,
        "Ki": 5.0,
        "Qmax": 0.43000000715256,
        "Qmin": -0.43000000715256,
        "Tft": 0,
        "Tfv": 0.050000000745058,
        "Tp": 0.25,
        "fdbd1": -1.0,
        "fdbd2": 1.0,
        "Ddn": 0,
        "Dup": 0,
        "femax": 99.0,
        "femin": -99.0,
        "Kpg": 1.0,
        "Kig": 0.050000000745058,
        "Pmax": 1.0,
        "Pmin": 0,
        "Tlag": 0.10000000149012,
        "V": 20000.0
      },
      "mon": ["QEXT", "PEXT"]
    },
    {
      "class": "Reecb",
      "id": "7032_S_reecb",
      "inputs": {
        "vt": "7032_S_pmu.vrms",
        "p": "7032_S_pmu.p",
        "q": "7032_S_pmu.q",
        "qext": "7032_S_repca.QEXT",
        "pref": "7032_S_repca.PEXT"
      },
      "params": {
        "mva": 738.0,
        "PfFlag": false,
        "VFlag": true,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.019999999552965,
        "Tp": 0.050000000745058,
        "Vdip": -99.0,
        "Vup": 99.0,
        "dbd1": 0,
        "dbd2": 0,
        "kqv": 0,
        "Iql1": -1.1000000238419,
        "Iqh1": 1.1000000238419,
        "Qmax": 0.43999999761581,
        "Qmin": -0.43999999761581,
        "Kqp": 0,
        "Kqi": 0.0099999997764826,
        "Vmax": 1.0499999523163,
        "Vmin": 0.89999997615814,
        "Kvp": 10.0,
        "Kvi": 60.0,
        "Tiq": 0.019999999552965,
        "Tpord": 0.019999999552965,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0,
        "Imax": 1.1100000143051,
        "V": 20000.0,
        "Vref0": 1.015346721954
      },
      "mon": ["IPCMD", "IQCMD"]
    },
    {"class": "Regca", "id": "7032_S_regca", "terminals": {"bus": 7032}, "inputs": {"vt": "7032_S_pmu.vrms", "theta": "7032_S_pmu.theta", "ipcmd": "7032_S_reecb.IPCMD", "iqcmd": "7032_S_reecb.IQCMD"}, "params": {"V": 20000.0, "mva": 738.0, "Tg": 0.019999999552965, "TM": 0.019999999552965, "Rqmax": 100.0, "Rqmin": 0.0, "Rpmax": 10.0, "IL1": 1.2200000286102, "VL0": 0.40000000596046, "VL1": 0.89999997615814, "VA0": 0.5, "VA1": 0.89999997615814, "Vhvmax": 1.2000000476837, "Khv": 0, "Qmin": -1.2999999523163}, "mon": ["i"]},
    {
      "class": "Switch",
      "id": "fault_switch",
      "terminals": {"bus1": 4005, "bus2": 8109},
      "params": {"N": 3},
      "mon": ["i12"]
    },
    {
      "class": "LoadRLC",
      "id": "fault_reactor",
      "terminals": {"bus": 8109},
      "params": {"N": 3, "L": [0.066314559621623, 0.066314559621623, 0.066314559621623]}
    },
    {"class": "LoadRLC", "id": "fault_discharge", "terminals": {"bus": 8110}, "params": {"N": 3, "R": [50.0, 50.0, 50.0]}},
    {"class": "Switch", "id": "discharge_switch", "terminals": {"bus1": 8109, "bus2": 8110}, "params": {"N": 3}},
    {"class": "Pmu", "id": "1032_pmu", "inputs": {"v": 1032}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1034_pmu", "inputs": {"v": 1034}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1131_pmu", "inputs": {"v": 1131}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1232_pmu", "inputs": {"v": 1232}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1331_pmu", "inputs": {"v": 1331}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1333_pmu", "inputs": {"v": 1333}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "1431_pmu", "inputs": {"v": 1431}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2030_pmu", "inputs": {"v": 2030}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2130_pmu", "inputs": {"v": 2130}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2233_pmu", "inputs": {"v": 2233}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2438_pmu", "inputs": {"v": 2438}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2630_pmu", "inputs": {"v": 2630}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2634_pmu", "inputs": {"v": 2634}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2637_pmu", "inputs": {"v": 2637}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "2638_pmu", "inputs": {"v": 2638}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3133_pmu", "inputs": {"v": 3133}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3135_pmu", "inputs": {"v": 3135}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3234_pmu", "inputs": {"v": 3234}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3333_pmu", "inputs": {"v": 3333}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3433_pmu", "inputs": {"v": 3433}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3531_pmu", "inputs": {"v": 3531}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3631_pmu", "inputs": {"v": 3631}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3731_pmu", "inputs": {"v": 3731}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3831_pmu", "inputs": {"v": 3831}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3835_pmu", "inputs": {"v": 3835}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3836_pmu", "inputs": {"v": 3836}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3931_pmu", "inputs": {"v": 3931}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "3933_pmu", "inputs": {"v": 3933}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4005_pmu", "inputs": {"v": 4005}, "params": {"pll": {"Kp": 0.00019595917942266, "Ki": 0.006123724356958}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4031_pmu", "inputs": {"v": 4031}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4035_pmu", "inputs": {"v": 4035}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4039_pmu", "inputs": {"v": 4039}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4131_pmu", "inputs": {"v": 4131}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4132_pmu", "inputs": {"v": 4132}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4231_pmu", "inputs": {"v": 4231}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "4232_pmu", "inputs": {"v": 4232}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "5031_pmu", "inputs": {"v": 5031}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "5032_pmu", "inputs": {"v": 5032}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6132_pmu", "inputs": {"v": 6132}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6231_pmu", "inputs": {"v": 6231}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6235_pmu", "inputs": {"v": 6235}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6333_pmu", "inputs": {"v": 6333}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6335_pmu", "inputs": {"v": 6335}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6433_pmu", "inputs": {"v": 6433}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "6533_pmu", "inputs": {"v": 6533}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "7031_pmu", "inputs": {"v": 7031}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "7032_pmu", "inputs": {"v": 7032}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "8033_pmu", "inputs": {"v": 8033}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]},
    {"class": "Pmu", "id": "8034_pmu", "inputs": {"v": 8034}, "params": {"pll": {"Kp": 0.0048989794855664, "Ki": 0.15309310892395}}, "mon": ["vrms"]}
  ]
}
