{
    "header": {
        "format_version": 0,
        "format_revision": 1,
        "case_name": "WECC",
        "case_description": "Derived from the PhasorDynamics case with fictitious data where no dynamics source exists"
    },
    "params": {
        "freq_base": 60.0,
        "va_base": 100000000.0
    },
    "buses": [
        {
            "class": "Bus",
            "id": "FOURCORN_1001",
            "params": {
                "number": 1001,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "FOURCORN_1002",
            "params": {
                "number": 1002,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "FOURCORN_1003",
            "params": {
                "number": 1003,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SAN JUAN",
            "params": {
                "number": 1004,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "FCNGN4CC",
            "params": {
                "number": 1032,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SJUAN G4",
            "params": {
                "number": 1034,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CORONADO_1101",
            "params": {
                "number": 1101,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CHOLLA",
            "params": {
                "number": 1102,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CORONADO_1131",
            "params": {
                "number": 1131,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MOENKOPI",
            "params": {
                "number": 1201,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NAVAJO",
            "params": {
                "number": 1202,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NAVAJO 2",
            "params": {
                "number": 1232,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MEAD",
            "params": {
                "number": 1301,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "H ALLEN_1302",
            "params": {
                "number": 1302,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "H ALLEN_1303",
            "params": {
                "number": 1303,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HOOVER",
            "params": {
                "number": 1331,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "H ALLEN_1333",
            "params": {
                "number": 1333,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PALOVRDE",
            "params": {
                "number": 1401,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "WESTWING",
            "params": {
                "number": 1402,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PARKER",
            "params": {
                "number": 1403,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PALOVRD2",
            "params": {
                "number": 1431,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MEXICO_2000",
            "params": {
                "number": 2000,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MEXICO_2030",
            "params": {
                "number": 2030,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IMPERIAL_2100",
            "params": {
                "number": 2100,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IMPERIAL_2130",
            "params": {
                "number": 2130,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIGUEL_2201",
            "params": {
                "number": 2201,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIGUEL_2202",
            "params": {
                "number": 2202,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MISSION_2203",
            "params": {
                "number": 2203,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MISSION_2233",
            "params": {
                "number": 2233,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IMPRLVLY_2301",
            "params": {
                "number": 2301,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IMPRLVLY_2302",
            "params": {
                "number": 2302,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IMPRLVLY_2332",
            "params": {
                "number": 2332,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "DEVERS",
            "params": {
                "number": 2400,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LUGO_2401",
            "params": {
                "number": 2401,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIRALOMA_2402",
            "params": {
                "number": 2402,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VALLEY_2403",
            "params": {
                "number": 2403,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VINCENT_2404",
            "params": {
                "number": 2404,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SYLMAR S",
            "params": {
                "number": 2405,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "EAGLROCK",
            "params": {
                "number": 2406,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LITEHIPE",
            "params": {
                "number": 2407,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MESA CAL_2408",
            "params": {
                "number": 2408,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIRALOMA_2409",
            "params": {
                "number": 2409,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PARDEE",
            "params": {
                "number": 2410,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VINCENT_2411",
            "params": {
                "number": 2411,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LUGO_2431",
            "params": {
                "number": 2431,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VINCENT_2434",
            "params": {
                "number": 2434,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MESA CAL_2438",
            "params": {
                "number": 2438,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIRALOMA_2439",
            "params": {
                "number": 2439,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SERRANO_2501",
            "params": {
                "number": 2501,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SERRANO_2502",
            "params": {
                "number": 2502,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "S.ONOFRE_2503",
            "params": {
                "number": 2503,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "S.ONOFRE_2533",
            "params": {
                "number": 2533,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "ADELANTO",
            "params": {
                "number": 2600,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RINALDI_2601",
            "params": {
                "number": 2601,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA E_2602",
            "params": {
                "number": 2602,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VICTORVL_2603",
            "params": {
                "number": 2603,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "INTERMT",
            "params": {
                "number": 2604,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA B1",
            "params": {
                "number": 2605,
                "kv": 287.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA B2",
            "params": {
                "number": 2606,
                "kv": 287.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VICTORVL_2607",
            "params": {
                "number": 2607,
                "kv": 287.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CASTAIC",
            "params": {
                "number": 2608,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GLENDAL",
            "params": {
                "number": 2609,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HAYNES",
            "params": {
                "number": 2610,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "OLIVE_2611",
            "params": {
                "number": 2611,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RINALDI_2612",
            "params": {
                "number": 2612,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RIVER",
            "params": {
                "number": 2613,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA BLD",
            "params": {
                "number": 2614,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA E_2615",
            "params": {
                "number": 2615,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA F",
            "params": {
                "number": 2616,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA G",
            "params": {
                "number": 2617,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA J",
            "params": {
                "number": 2618,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SYLMARLA",
            "params": {
                "number": 2619,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VALLEY_2620",
            "params": {
                "number": 2620,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "STA B",
            "params": {
                "number": 2621,
                "kv": 138.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HAYNES3G",
            "params": {
                "number": 2630,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "OLIVE_2631",
            "params": {
                "number": 2631,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "INTERM1G",
            "params": {
                "number": 2634,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "OWENS G",
            "params": {
                "number": 2637,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CASTAI4G",
            "params": {
                "number": 2638,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "ELDORADO",
            "params": {
                "number": 2901,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MOHAVE",
            "params": {
                "number": 2902,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "EMBRCDRD",
            "params": {
                "number": 3101,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MARTIN_3102",
            "params": {
                "number": 3102,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SANMATEO_3103",
            "params": {
                "number": 3103,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MARTIN_3104",
            "params": {
                "number": 3104,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "POTRERO_3105",
            "params": {
                "number": 3105,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SANMATEO_3133",
            "params": {
                "number": 3133,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "POTRERO_3135",
            "params": {
                "number": 3135,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "C.COSTA",
            "params": {
                "number": 3201,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MORAGA",
            "params": {
                "number": 3202,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NEWARK",
            "params": {
                "number": 3203,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PITSBURG_3204",
            "params": {
                "number": 3204,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SOBRANTE",
            "params": {
                "number": 3205,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PITSBURG_3234",
            "params": {
                "number": 3234,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "METCALF_3301",
            "params": {
                "number": 3301,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "JEFFERSN",
            "params": {
                "number": 3302,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "METCALF_3303",
            "params": {
                "number": 3303,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MONTAVIS",
            "params": {
                "number": 3304,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RAVENSWD",
            "params": {
                "number": 3305,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "METCALF_3333",
            "params": {
                "number": 3333,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GREGG",
            "params": {
                "number": 3401,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HELMS PP_3402",
            "params": {
                "number": 3402,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MC CALL_3403",
            "params": {
                "number": 3403,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PANOCHE",
            "params": {
                "number": 3404,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "WILSON",
            "params": {
                "number": 3405,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HELMS PP_3432",
            "params": {
                "number": 3432,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MC CALL_3433",
            "params": {
                "number": 3433,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "FULTON_3501",
            "params": {
                "number": 3501,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "FULTON_3531",
            "params": {
                "number": 3531,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HUMBOLDT_3601",
            "params": {
                "number": 3601,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HUMBOLDT_3631",
            "params": {
                "number": 3631,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SUMMIT_3701",
            "params": {
                "number": 3701,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SUMMIT_3731",
            "params": {
                "number": 3731,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "DIABLO",
            "params": {
                "number": 3801,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GATES_3802",
            "params": {
                "number": 3802,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY_3803",
            "params": {
                "number": 3803,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GATES_3804",
            "params": {
                "number": 3804,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY_3805",
            "params": {
                "number": 3805,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MORROBAY_3806",
            "params": {
                "number": 3806,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "DIABLO1",
            "params": {
                "number": 3831,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY_3835",
            "params": {
                "number": 3835,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MORROBAY_3836",
            "params": {
                "number": 3836,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GATES1",
            "params": {
                "number": 3891,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY1",
            "params": {
                "number": 3892,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY2",
            "params": {
                "number": 3893,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY3",
            "params": {
                "number": 3894,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY4",
            "params": {
                "number": 3895,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY5",
            "params": {
                "number": 3896,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDWAY6",
            "params": {
                "number": 3897,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LOSBANOS_3901",
            "params": {
                "number": 3901,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MOSSLAND_3902",
            "params": {
                "number": 3902,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TESLA_3903",
            "params": {
                "number": 3903,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VACA-DIX_3904",
            "params": {
                "number": 3904,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TABLE MT_3905",
            "params": {
                "number": 3905,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "ROUND MT_3906",
            "params": {
                "number": 3906,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BELLOTA",
            "params": {
                "number": 3907,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BRIGHTON",
            "params": {
                "number": 3908,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLGATE",
            "params": {
                "number": 3909,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CORTINA",
            "params": {
                "number": 3910,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COTWDPGE_3911",
            "params": {
                "number": 3911,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GLENN",
            "params": {
                "number": 3912,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GOLDHILL",
            "params": {
                "number": 3913,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "IGNACIO",
            "params": {
                "number": 3914,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LAKEVILE",
            "params": {
                "number": 3915,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LOGAN CR",
            "params": {
                "number": 3916,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LOSBANOS_3917",
            "params": {
                "number": 3917,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MOSSLAND_3918",
            "params": {
                "number": 3918,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PALERMO",
            "params": {
                "number": 3919,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RIO OSO_3920",
            "params": {
                "number": 3920,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "ROUND MT_3921",
            "params": {
                "number": 3921,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TABLE MT_3922",
            "params": {
                "number": 3922,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TESLA_3923",
            "params": {
                "number": 3923,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VACA-DIX_3924",
            "params": {
                "number": 3924,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COTWDPGE_3925",
            "params": {
                "number": 3925,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RIO OSO_3926",
            "params": {
                "number": 3926,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "ROUND MT_3931",
            "params": {
                "number": 3931,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MOSSLAND_3932",
            "params": {
                "number": 3932,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TESLA_3933",
            "params": {
                "number": 3933,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MALIN_4001",
            "params": {
                "number": 4001,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SUMMER L",
            "params": {
                "number": 4002,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BURNS",
            "params": {
                "number": 4003,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY",
            "params": {
                "number": 4004,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "JOHN DAY_4005",
            "params": {
                "number": 4005,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BIG EDDY_4006",
            "params": {
                "number": 4006,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CELILOCA",
            "params": {
                "number": 4007,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MALIN_4008",
            "params": {
                "number": 4008,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BIG EDDY_4009",
            "params": {
                "number": 4009,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CELILO",
            "params": {
                "number": 4010,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MALIN_4031",
            "params": {
                "number": 4031,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "JOHN DAY_4035",
            "params": {
                "number": 4035,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "DALLES21",
            "params": {
                "number": 4039,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MALIN1",
            "params": {
                "number": 4090,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY1",
            "params": {
                "number": 4091,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY2",
            "params": {
                "number": 4092,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY3",
            "params": {
                "number": 4093,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY4",
            "params": {
                "number": 4094,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY5",
            "params": {
                "number": 4095,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY6",
            "params": {
                "number": 4096,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GRIZZLY7",
            "params": {
                "number": 4097,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COULEE_4101",
            "params": {
                "number": 4101,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HANFORD_4102",
            "params": {
                "number": 4102,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BELL_4103",
            "params": {
                "number": 4103,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BELL_4104",
            "params": {
                "number": 4104,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COULEE_4131",
            "params": {
                "number": 4131,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "HANFORD_4132",
            "params": {
                "number": 4132,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NORTH",
            "params": {
                "number": 4201,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "WCASCADE_4202",
            "params": {
                "number": 4202,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "WILLAMET",
            "params": {
                "number": 4203,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MERIDIAN",
            "params": {
                "number": 4204,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NORTH G3",
            "params": {
                "number": 4231,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "WCASCADE_4232",
            "params": {
                "number": 4232,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CANADA",
            "params": {
                "number": 5001,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CANALB",
            "params": {
                "number": 5002,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CA230TO",
            "params": {
                "number": 5003,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CA230",
            "params": {
                "number": 5004,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CANAD G1",
            "params": {
                "number": 5031,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CMAIN GM",
            "params": {
                "number": 5032,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDPOINT_6101",
            "params": {
                "number": 6101,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDPOINT_6102",
            "params": {
                "number": 6102,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BORAH_6103",
            "params": {
                "number": 6103,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BORAH_6104",
            "params": {
                "number": 6104,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MIDPOINT_6132",
            "params": {
                "number": 6132,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLSTRP_6201",
            "params": {
                "number": 6201,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GARRISON_6202",
            "params": {
                "number": 6202,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLSTRP_6203",
            "params": {
                "number": 6203,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GARRISON_6204",
            "params": {
                "number": 6204,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MONTANA",
            "params": {
                "number": 6205,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLSTRP_6231",
            "params": {
                "number": 6231,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MONTA G1",
            "params": {
                "number": 6235,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BRIDGER_6301",
            "params": {
                "number": 6301,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LARAMIE_6302",
            "params": {
                "number": 6302,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BRIDGER2",
            "params": {
                "number": 6303,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "LARAMIE_6304",
            "params": {
                "number": 6304,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NAUGHTON",
            "params": {
                "number": 6305,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BRIDGER_6333",
            "params": {
                "number": 6333,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "NAUGHT",
            "params": {
                "number": 6335,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TRACYSPP",
            "params": {
                "number": 6401,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SUMITSPP",
            "params": {
                "number": 6402,
                "kv": 115.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VALMY_6403",
            "params": {
                "number": 6403,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "GONDER",
            "params": {
                "number": 6404,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "VALMY_6433",
            "params": {
                "number": 6433,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BENLOMND_6501",
            "params": {
                "number": 6501,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CAMP WIL",
            "params": {
                "number": 6502,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "EMERY_6503",
            "params": {
                "number": 6503,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "MONA",
            "params": {
                "number": 6504,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PINTO",
            "params": {
                "number": 6505,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "PINTO PS",
            "params": {
                "number": 6506,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SIGURD",
            "params": {
                "number": 6507,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "SPAN FRK",
            "params": {
                "number": 6508,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TERMINAL",
            "params": {
                "number": 6509,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "BENLOMND_6510",
            "params": {
                "number": 6510,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "EMERY_6533",
            "params": {
                "number": 6533,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLOEAST_7001",
            "params": {
                "number": 7001,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CRAIG_7002",
            "params": {
                "number": 7002,
                "kv": 345.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COLOEAST_7031",
            "params": {
                "number": 7031,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "CRAIG_7032",
            "params": {
                "number": 7032,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "OLINDA",
            "params": {
                "number": 8001,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TRACY",
            "params": {
                "number": 8002,
                "kv": 500.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COTWDWAP_8003",
            "params": {
                "number": 8003,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RNCHSECO_8004",
            "params": {
                "number": 8004,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "TRACYPMP",
            "params": {
                "number": 8005,
                "kv": 230.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "COTWDWAP_8033",
            "params": {
                "number": 8033,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        },
        {
            "class": "Bus",
            "id": "RNCHSECO_8034",
            "params": {
                "number": 8034,
                "kv": 20.0,
                "vmin": 0.95,
                "vmax": 1.05
            }
        }
    ],
    "devices": [
        {
            "class": "Branch",
            "buses": {
                "from": 1001,
                "to": 1002
            },
            "id": "BR_1001_1002_1",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1001,
                "to": 1002
            },
            "id": "BR_1001_1002_2",
            "params": {
                "R": 1e-07,
                "X": 0.011,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1001,
                "to": 1201
            },
            "id": "BR_1001_1201_1",
            "params": {
                "R": 0.00177,
                "X": 0.03169,
                "G": 0.0,
                "B": 3.34459996
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1001,
                "to": 1202
            },
            "id": "BR_1001_1202_9",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1003
            },
            "id": "BR_1002_1003_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1003
            },
            "id": "BR_1002_1003_2",
            "params": {
                "R": 0.00029,
                "X": 0.0139,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1004
            },
            "id": "BR_1002_1004_1",
            "params": {
                "R": 0.0005,
                "X": 0.0053,
                "G": 0.0,
                "B": 0.0882
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1032
            },
            "id": "BR_1002_1032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1102
            },
            "id": "BR_1002_1102_1",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 1102
            },
            "id": "BR_1002_1102_2",
            "params": {
                "R": 0.00179,
                "X": 0.01988,
                "G": 0.0,
                "B": 2.57599998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1002,
                "to": 6506
            },
            "id": "BR_1002_6506_1",
            "params": {
                "R": 0.0048,
                "X": 0.0436,
                "G": 0.0,
                "B": 0.70779997
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1004,
                "to": 1034
            },
            "id": "BR_1004_1034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1004,
                "to": 7001
            },
            "id": "BR_1004_7001_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1004,
                "to": 7002
            },
            "id": "BR_1004_7002_1",
            "params": {
                "R": 0.00977,
                "X": 0.11,
                "G": 0.0,
                "B": 2.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1101,
                "to": 1102
            },
            "id": "BR_1101_1102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1101,
                "to": 1102
            },
            "id": "BR_1101_1102_2",
            "params": {
                "R": 1e-07,
                "X": 0.0146,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1101,
                "to": 1131
            },
            "id": "BR_1101_1131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1101,
                "to": 1401
            },
            "id": "BR_1101_1401_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1101,
                "to": 1401
            },
            "id": "BR_1101_1401_2",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1201,
                "to": 1202
            },
            "id": "BR_1201_1202_1",
            "params": {
                "R": 0.00077,
                "X": 0.00536,
                "G": 0.0,
                "B": 1.39841998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1201,
                "to": 1402
            },
            "id": "BR_1201_1402_1",
            "params": {
                "R": 0.00179,
                "X": 0.02592,
                "G": 0.0,
                "B": 3.39219999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1201,
                "to": 2901
            },
            "id": "BR_1201_2901_1",
            "params": {
                "R": 0.00207,
                "X": 0.01369,
                "G": 0.0,
                "B": 3.95160007
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1202,
                "to": 1232
            },
            "id": "BR_1202_1232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1202,
                "to": 1302
            },
            "id": "BR_1202_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1202,
                "to": 1402
            },
            "id": "BR_1202_1402_1",
            "params": {
                "R": 0.00241,
                "X": 0.03489,
                "G": 0.0,
                "B": 4.86560011
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 1302
            },
            "id": "BR_1301_1302_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 1331
            },
            "id": "BR_1301_1331_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 1402
            },
            "id": "BR_1301_1402_1",
            "params": {
                "R": 0.0028,
                "X": 0.0211,
                "G": 0.0,
                "B": 1.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 1402
            },
            "id": "BR_1301_1402_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 2603
            },
            "id": "BR_1301_2603_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1301,
                "to": 2901
            },
            "id": "BR_1301_2901_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1302,
                "to": 1303
            },
            "id": "BR_1302_1303_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1303,
                "to": 1333
            },
            "id": "BR_1303_1333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1303,
                "to": 6507
            },
            "id": "BR_1303_6507_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 1402
            },
            "id": "BR_1401_1402_1",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 1402
            },
            "id": "BR_1401_1402_2",
            "params": {
                "R": 0.0004,
                "X": 0.0096,
                "G": 0.0,
                "B": 0.90380001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 1403
            },
            "id": "BR_1401_1403_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 1431
            },
            "id": "BR_1401_1431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 2301
            },
            "id": "BR_1401_2301_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1401,
                "to": 2400
            },
            "id": "BR_1401_2400_1",
            "params": {
                "R": 0.00259,
                "X": 0.02967,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 1403,
                "to": 2100
            },
            "id": "BR_1403_2100_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2000,
                "to": 2030
            },
            "id": "BR_2000_2030_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2000,
                "to": 2202
            },
            "id": "BR_2000_2202_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2000,
                "to": 2302
            },
            "id": "BR_2000_2302_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2100,
                "to": 2130
            },
            "id": "BR_2100_2130_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2100,
                "to": 2302
            },
            "id": "BR_2100_2302_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2100,
                "to": 2400
            },
            "id": "BR_2100_2400_1",
            "params": {
                "R": 0.00028,
                "X": 0.0138,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2201,
                "to": 2202
            },
            "id": "BR_2201_2202_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2201,
                "to": 2202
            },
            "id": "BR_2201_2202_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2201,
                "to": 2301
            },
            "id": "BR_2201_2301_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 2.15300012
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2202,
                "to": 2203
            },
            "id": "BR_2202_2203_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2202,
                "to": 2203
            },
            "id": "BR_2202_2203_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2202,
                "to": 2503
            },
            "id": "BR_2202_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2203,
                "to": 2233
            },
            "id": "BR_2203_2233_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2203,
                "to": 2503
            },
            "id": "BR_2203_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2203,
                "to": 2503
            },
            "id": "BR_2203_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2301,
                "to": 2302
            },
            "id": "BR_2301_2302_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2301,
                "to": 2302
            },
            "id": "BR_2301_2302_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2302,
                "to": 2332
            },
            "id": "BR_2302_2332_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2400,
                "to": 2403
            },
            "id": "BR_2400_2403_1",
            "params": {
                "R": 0.00042,
                "X": 0.00905,
                "G": 0.0,
                "B": 0.66794002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2402
            },
            "id": "BR_2401_2402_1",
            "params": {
                "R": 0.00028,
                "X": 0.00753,
                "G": 0.0,
                "B": 0.51735997
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2402
            },
            "id": "BR_2401_2402_2",
            "params": {
                "R": 0.00035,
                "X": 0.0075,
                "G": 0.0,
                "B": 0.55360001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2404
            },
            "id": "BR_2401_2404_1",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2404
            },
            "id": "BR_2401_2404_2",
            "params": {
                "R": 0.00044,
                "X": 0.01125,
                "G": 0.0,
                "B": 0.82920003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2431
            },
            "id": "BR_2401_2431_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2501
            },
            "id": "BR_2401_2501_1",
            "params": {
                "R": 0.0006,
                "X": 0.0128,
                "G": 0.0,
                "B": 0.94620001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2603
            },
            "id": "BR_2401_2603_1",
            "params": {
                "R": 0.0002,
                "X": 0.0041,
                "G": 0.0,
                "B": 0.29620001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2901
            },
            "id": "BR_2401_2901_1",
            "params": {
                "R": 0.00193,
                "X": 0.02779,
                "G": 0.0,
                "B": 4.6711998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2401,
                "to": 2902
            },
            "id": "BR_2401_2902_1",
            "params": {
                "R": 0.0019,
                "X": 0.031,
                "G": 0.0,
                "B": 4.14020014
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2402,
                "to": 2409
            },
            "id": "BR_2402_2409_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2402,
                "to": 2501
            },
            "id": "BR_2402_2501_1",
            "params": {
                "R": 0.00021,
                "X": 0.00457,
                "G": 0.0,
                "B": 0.32336
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2403,
                "to": 2501
            },
            "id": "BR_2403_2501_1",
            "params": {
                "R": 0.0004,
                "X": 0.0093,
                "G": 0.0,
                "B": 0.68559998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 2411
            },
            "id": "BR_2404_2411_1",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 2411
            },
            "id": "BR_2404_2411_2",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 2411
            },
            "id": "BR_2404_2411_3",
            "params": {
                "R": 1e-07,
                "X": 0.01149,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 3893
            },
            "id": "BR_2404_3893_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 3895
            },
            "id": "BR_2404_3895_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2404,
                "to": 3897
            },
            "id": "BR_2404_3897_1",
            "params": {
                "R": 1e-07,
                "X": -0.0084,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2405,
                "to": 2406
            },
            "id": "BR_2405_2406_1",
            "params": {
                "R": 0.0014,
                "X": 0.0264,
                "G": 0.0,
                "B": 0.102
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2405,
                "to": 2410
            },
            "id": "BR_2405_2410_1",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2405,
                "to": 2410
            },
            "id": "BR_2405_2410_2",
            "params": {
                "R": 0.00065,
                "X": 0.01187,
                "G": 0.0,
                "B": 0.04672
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2405,
                "to": 2619
            },
            "id": "BR_2405_2619_1",
            "params": {
                "R": 1e-07,
                "X": 0.00115,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2406,
                "to": 2408
            },
            "id": "BR_2406_2408_1",
            "params": {
                "R": 0.0019,
                "X": 0.0258,
                "G": 0.0,
                "B": 0.0984
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2406,
                "to": 2410
            },
            "id": "BR_2406_2410_1",
            "params": {
                "R": 0.00845,
                "X": 0.07034,
                "G": 0.0,
                "B": 0.15954
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2407,
                "to": 2408
            },
            "id": "BR_2407_2408_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2408,
                "to": 2409
            },
            "id": "BR_2408_2409_1",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2408,
                "to": 2409
            },
            "id": "BR_2408_2409_2",
            "params": {
                "R": 0.00138,
                "X": 0.05399,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2408,
                "to": 2411
            },
            "id": "BR_2408_2411_1",
            "params": {
                "R": 0.0032,
                "X": 0.0395,
                "G": 0.0,
                "B": 0.14399999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2408,
                "to": 2438
            },
            "id": "BR_2408_2438_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2408,
                "to": 2502
            },
            "id": "BR_2408_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2409,
                "to": 2439
            },
            "id": "BR_2409_2439_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2409,
                "to": 2502
            },
            "id": "BR_2409_2502_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2409,
                "to": 2503
            },
            "id": "BR_2409_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2410,
                "to": 2411
            },
            "id": "BR_2410_2411_1",
            "params": {
                "R": 0.00285,
                "X": 0.03649,
                "G": 0.0,
                "B": 0.12656
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2410,
                "to": 2411
            },
            "id": "BR_2410_2411_2",
            "params": {
                "R": 0.00138,
                "X": 0.03399,
                "G": 0.0,
                "B": 0.11252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2411,
                "to": 2434
            },
            "id": "BR_2411_2434_1",
            "params": {
                "R": 1e-07,
                "X": 0.0001,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2501,
                "to": 2502
            },
            "id": "BR_2501_2502_1",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2501,
                "to": 2502
            },
            "id": "BR_2501_2502_2",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2501,
                "to": 2502
            },
            "id": "BR_2501_2502_3",
            "params": {
                "R": 1e-07,
                "X": 0.005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2502,
                "to": 2503
            },
            "id": "BR_2502_2503_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2502,
                "to": 2503
            },
            "id": "BR_2502_2503_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2503,
                "to": 2533
            },
            "id": "BR_2503_2533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2600,
                "to": 2601
            },
            "id": "BR_2600_2601_1",
            "params": {
                "R": 0.00074,
                "X": 0.01861,
                "G": 0.0,
                "B": 1.40263999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2600,
                "to": 2602
            },
            "id": "BR_2600_2602_1",
            "params": {
                "R": 0.00082,
                "X": 0.01668,
                "G": 0.0,
                "B": 1.18801999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2600,
                "to": 2603
            },
            "id": "BR_2600_2603_1",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2600,
                "to": 2603
            },
            "id": "BR_2600_2603_2",
            "params": {
                "R": 1e-07,
                "X": 0.00159,
                "G": 0.0,
                "B": 0.12002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2601,
                "to": 2603
            },
            "id": "BR_2601_2603_1",
            "params": {
                "R": 0.00083,
                "X": 0.01884,
                "G": 0.0,
                "B": 1.66667998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2601,
                "to": 2612
            },
            "id": "BR_2601_2612_1",
            "params": {
                "R": 0.00026,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2602,
                "to": 2615
            },
            "id": "BR_2602_2615_1",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2602,
                "to": 2615
            },
            "id": "BR_2602_2615_2",
            "params": {
                "R": 0.00013,
                "X": 0.01386,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2603,
                "to": 2607
            },
            "id": "BR_2603_2607_1",
            "params": {
                "R": 0.0002,
                "X": 0.02338,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2603,
                "to": 2901
            },
            "id": "BR_2603_2901_1",
            "params": {
                "R": 0.00179,
                "X": 0.02524,
                "G": 0.0,
                "B": 0.53546
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2604,
                "to": 2634
            },
            "id": "BR_2604_2634_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2604,
                "to": 6404
            },
            "id": "BR_2604_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2604,
                "to": 6504
            },
            "id": "BR_2604_6504_1",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2604,
                "to": 6504
            },
            "id": "BR_2604_6504_2",
            "params": {
                "R": 0.0018,
                "X": 0.0245,
                "G": 0.0,
                "B": 0.43920001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2605,
                "to": 2607
            },
            "id": "BR_2605_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2605,
                "to": 2621
            },
            "id": "BR_2605_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2606,
                "to": 2607
            },
            "id": "BR_2606_2607_1",
            "params": {
                "R": 0.0107,
                "X": 0.07905,
                "G": 0.0,
                "B": 0.36669999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2606,
                "to": 2621
            },
            "id": "BR_2606_2621_1",
            "params": {
                "R": 0.00059,
                "X": 0.01491,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2608,
                "to": 2611
            },
            "id": "BR_2608_2611_1",
            "params": {
                "R": 0.00221,
                "X": 0.03346,
                "G": 0.0,
                "B": 0.07338
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2608,
                "to": 2612
            },
            "id": "BR_2608_2612_1",
            "params": {
                "R": 0.0029,
                "X": 0.038,
                "G": 0.0,
                "B": 0.0824
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2608,
                "to": 2618
            },
            "id": "BR_2608_2618_1",
            "params": {
                "R": 0.00309,
                "X": 0.04677,
                "G": 0.0,
                "B": 0.1008
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2608,
                "to": 2619
            },
            "id": "BR_2608_2619_1",
            "params": {
                "R": 0.00226,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07506
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2608,
                "to": 2638
            },
            "id": "BR_2608_2638_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2609,
                "to": 2615
            },
            "id": "BR_2609_2615_1",
            "params": {
                "R": 0.00047,
                "X": 0.00723,
                "G": 0.0,
                "B": 0.01624
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2609,
                "to": 2617
            },
            "id": "BR_2609_2617_1",
            "params": {
                "R": 0.00035,
                "X": 0.00536,
                "G": 0.0,
                "B": 0.01204
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2610,
                "to": 2613
            },
            "id": "BR_2610_2613_1",
            "params": {
                "R": 0.0022,
                "X": 0.03422,
                "G": 0.0,
                "B": 0.07716
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2610,
                "to": 2613
            },
            "id": "BR_2610_2613_2",
            "params": {
                "R": 0.00238,
                "X": 0.03669,
                "G": 0.0,
                "B": 0.08284
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2610,
                "to": 2616
            },
            "id": "BR_2610_2616_1",
            "params": {
                "R": 0.00201,
                "X": 0.03074,
                "G": 0.0,
                "B": 0.06886
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2610,
                "to": 2617
            },
            "id": "BR_2610_2617_1",
            "params": {
                "R": 0.00281,
                "X": 0.04296,
                "G": 0.0,
                "B": 0.09648
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2610,
                "to": 2630
            },
            "id": "BR_2610_2630_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2611,
                "to": 2612
            },
            "id": "BR_2611_2612_1",
            "params": {
                "R": 0.00029,
                "X": 0.00434,
                "G": 0.0,
                "B": 0.0095
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2611,
                "to": 2631
            },
            "id": "BR_2611_2631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2615
            },
            "id": "BR_2612_2615_1",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2615
            },
            "id": "BR_2612_2615_2",
            "params": {
                "R": 0.00229,
                "X": 0.01583,
                "G": 0.0,
                "B": 0.0306
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2618
            },
            "id": "BR_2612_2618_1",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2618
            },
            "id": "BR_2612_2618_2",
            "params": {
                "R": 0.00141,
                "X": 0.00967,
                "G": 0.0,
                "B": 0.0194
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2618
            },
            "id": "BR_2612_2618_3",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2618
            },
            "id": "BR_2612_2618_4",
            "params": {
                "R": 0.00161,
                "X": 0.00971,
                "G": 0.0,
                "B": 0.01928
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2619
            },
            "id": "BR_2612_2619_1",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2619
            },
            "id": "BR_2612_2619_2",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2619
            },
            "id": "BR_2612_2619_3",
            "params": {
                "R": 0.00027,
                "X": 0.00393,
                "G": 0.0,
                "B": 0.00918
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2620
            },
            "id": "BR_2612_2620_1",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2620
            },
            "id": "BR_2612_2620_2",
            "params": {
                "R": 0.00138,
                "X": 0.01116,
                "G": 0.0,
                "B": 0.0247
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2612,
                "to": 2637
            },
            "id": "BR_2612_2637_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2613,
                "to": 2616
            },
            "id": "BR_2613_2616_1",
            "params": {
                "R": 0.00037,
                "X": 0.00366,
                "G": 0.0,
                "B": 0.0083
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2613,
                "to": 2617
            },
            "id": "BR_2613_2617_1",
            "params": {
                "R": 0.00055,
                "X": 0.00586,
                "G": 0.0,
                "B": 0.01246
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2614,
                "to": 2616
            },
            "id": "BR_2614_2616_1",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2614,
                "to": 2616
            },
            "id": "BR_2614_2616_2",
            "params": {
                "R": 0.00073,
                "X": 0.01025,
                "G": 0.0,
                "B": 0.02558
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2614,
                "to": 2621
            },
            "id": "BR_2614_2621_1",
            "params": {
                "R": 0.0003,
                "X": 0.0133,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2614,
                "to": 2621
            },
            "id": "BR_2614_2621_2",
            "params": {
                "R": 0.0003,
                "X": 0.0134,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2615,
                "to": 2617
            },
            "id": "BR_2615_2617_1",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2615,
                "to": 2617
            },
            "id": "BR_2615_2617_2",
            "params": {
                "R": 0.00119,
                "X": 0.01244,
                "G": 0.0,
                "B": 0.02798
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2615,
                "to": 2620
            },
            "id": "BR_2615_2620_1",
            "params": {
                "R": 0.00128,
                "X": 0.00979,
                "G": 0.0,
                "B": 0.0212
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2616,
                "to": 2617
            },
            "id": "BR_2616_2617_1",
            "params": {
                "R": 0.0011,
                "X": 0.01189,
                "G": 0.0,
                "B": 0.02514
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 2901,
                "to": 2902
            },
            "id": "BR_2901_2902_1",
            "params": {
                "R": 0.00056,
                "X": 0.01415,
                "G": 0.0,
                "B": 1.04289997
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3101,
                "to": 3102
            },
            "id": "BR_3101_3102_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3101,
                "to": 3102
            },
            "id": "BR_3101_3102_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3102,
                "to": 3103
            },
            "id": "BR_3102_3103_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3102,
                "to": 3103
            },
            "id": "BR_3102_3103_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3102,
                "to": 3103
            },
            "id": "BR_3102_3103_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3102,
                "to": 3104
            },
            "id": "BR_3102_3104_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3102,
                "to": 3302
            },
            "id": "BR_3102_3302_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3103,
                "to": 3133
            },
            "id": "BR_3103_3133_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3103,
                "to": 3204
            },
            "id": "BR_3103_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3103,
                "to": 3204
            },
            "id": "BR_3103_3204_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3103,
                "to": 3305
            },
            "id": "BR_3103_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3103,
                "to": 3305
            },
            "id": "BR_3103_3305_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3104,
                "to": 3105
            },
            "id": "BR_3104_3105_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3105,
                "to": 3135
            },
            "id": "BR_3105_3135_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3202
            },
            "id": "BR_3201_3202_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3202
            },
            "id": "BR_3201_3202_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3203
            },
            "id": "BR_3201_3203_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3203
            },
            "id": "BR_3201_3203_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3923
            },
            "id": "BR_3201_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3923
            },
            "id": "BR_3201_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3924
            },
            "id": "BR_3201_3924_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3201,
                "to": 3924
            },
            "id": "BR_3201_3924_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3202,
                "to": 3203
            },
            "id": "BR_3202_3203_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3202,
                "to": 3204
            },
            "id": "BR_3202_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3202,
                "to": 3205
            },
            "id": "BR_3202_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3202,
                "to": 3924
            },
            "id": "BR_3202_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3202,
                "to": 3924
            },
            "id": "BR_3202_3924_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3204
            },
            "id": "BR_3203_3204_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3303
            },
            "id": "BR_3203_3303_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3303
            },
            "id": "BR_3203_3303_9",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3305
            },
            "id": "BR_3203_3305_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3923
            },
            "id": "BR_3203_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3203,
                "to": 3923
            },
            "id": "BR_3203_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3204,
                "to": 3205
            },
            "id": "BR_3204_3205_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3204,
                "to": 3205
            },
            "id": "BR_3204_3205_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3204,
                "to": 3234
            },
            "id": "BR_3204_3234_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3204,
                "to": 3923
            },
            "id": "BR_3204_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3204,
                "to": 3923
            },
            "id": "BR_3204_3923_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3205,
                "to": 3914
            },
            "id": "BR_3205_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3205,
                "to": 3915
            },
            "id": "BR_3205_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3301,
                "to": 3303
            },
            "id": "BR_3301_3303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3301,
                "to": 3303
            },
            "id": "BR_3301_3303_2",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3301,
                "to": 3303
            },
            "id": "BR_3301_3303_3",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3301,
                "to": 3902
            },
            "id": "BR_3301_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3301,
                "to": 3903
            },
            "id": "BR_3301_3903_1",
            "params": {
                "R": 0.0005,
                "X": 0.00881,
                "G": 0.0,
                "B": 0.59877998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3302,
                "to": 3304
            },
            "id": "BR_3302_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3302,
                "to": 3304
            },
            "id": "BR_3302_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3304
            },
            "id": "BR_3303_3304_1",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3304
            },
            "id": "BR_3303_3304_2",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3304
            },
            "id": "BR_3303_3304_3",
            "params": {
                "R": 0.0011,
                "X": 0.0127,
                "G": 0.0,
                "B": 0.048
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3333
            },
            "id": "BR_3303_3333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3918
            },
            "id": "BR_3303_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3303,
                "to": 3918
            },
            "id": "BR_3303_3918_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3305,
                "to": 3923
            },
            "id": "BR_3305_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3402
            },
            "id": "BR_3401_3402_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3402
            },
            "id": "BR_3401_3402_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3404
            },
            "id": "BR_3401_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3405
            },
            "id": "BR_3401_3405_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3405
            },
            "id": "BR_3401_3405_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3401,
                "to": 3804
            },
            "id": "BR_3401_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3402,
                "to": 3432
            },
            "id": "BR_3402_3432_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3403,
                "to": 3404
            },
            "id": "BR_3403_3404_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3403,
                "to": 3433
            },
            "id": "BR_3403_3433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3403,
                "to": 3804
            },
            "id": "BR_3403_3804_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3404,
                "to": 3804
            },
            "id": "BR_3404_3804_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3404,
                "to": 3917
            },
            "id": "BR_3404_3917_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3404,
                "to": 3918
            },
            "id": "BR_3404_3918_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3405,
                "to": 3907
            },
            "id": "BR_3405_3907_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3405,
                "to": 3907
            },
            "id": "BR_3405_3907_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3501,
                "to": 3531
            },
            "id": "BR_3501_3531_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3501,
                "to": 3914
            },
            "id": "BR_3501_3914_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3501,
                "to": 3915
            },
            "id": "BR_3501_3915_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3601,
                "to": 3631
            },
            "id": "BR_3601_3631_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3601,
                "to": 3925
            },
            "id": "BR_3601_3925_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3701,
                "to": 3731
            },
            "id": "BR_3701_3731_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3701,
                "to": 3926
            },
            "id": "BR_3701_3926_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3701,
                "to": 3926
            },
            "id": "BR_3701_3926_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3701,
                "to": 6402
            },
            "id": "BR_3701_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3701,
                "to": 6402
            },
            "id": "BR_3701_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3801,
                "to": 3802
            },
            "id": "BR_3801_3802_1",
            "params": {
                "R": 0.00079,
                "X": 0.01937,
                "G": 0.0,
                "B": 1.32850003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3801,
                "to": 3803
            },
            "id": "BR_3801_3803_1",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3801,
                "to": 3803
            },
            "id": "BR_3801_3803_2",
            "params": {
                "R": 0.00087,
                "X": 0.02087,
                "G": 0.0,
                "B": 1.45710003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3801,
                "to": 3831
            },
            "id": "BR_3801_3831_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3802,
                "to": 3804
            },
            "id": "BR_3802_3804_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3802,
                "to": 3891
            },
            "id": "BR_3802_3891_1",
            "params": {
                "R": 0.00072,
                "X": 0.016,
                "G": 0.0,
                "B": 1.08790004
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3802,
                "to": 3901
            },
            "id": "BR_3802_3901_1",
            "params": {
                "R": 0.00083,
                "X": 0.01985,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3805
            },
            "id": "BR_3803_3805_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3805
            },
            "id": "BR_3803_3805_2",
            "params": {
                "R": 0.0002,
                "X": 0.0119,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3891
            },
            "id": "BR_3803_3891_1",
            "params": {
                "R": 2e-05,
                "X": -0.00998,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3892
            },
            "id": "BR_3803_3892_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3894
            },
            "id": "BR_3803_3894_1",
            "params": {
                "R": 1e-07,
                "X": -0.00944,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3896
            },
            "id": "BR_3803_3896_1",
            "params": {
                "R": 1e-07,
                "X": -0.00935,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3803,
                "to": 3901
            },
            "id": "BR_3803_3901_1",
            "params": {
                "R": 0.00153,
                "X": 0.0147,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3804,
                "to": 3806
            },
            "id": "BR_3804_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3805,
                "to": 3806
            },
            "id": "BR_3805_3806_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3805,
                "to": 3835
            },
            "id": "BR_3805_3835_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3806,
                "to": 3836
            },
            "id": "BR_3806_3836_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3892,
                "to": 3893
            },
            "id": "BR_3892_3893_1",
            "params": {
                "R": 0.00123,
                "X": 0.02659,
                "G": 0.0,
                "B": 1.98702002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3894,
                "to": 3895
            },
            "id": "BR_3894_3895_1",
            "params": {
                "R": 0.00123,
                "X": 0.02662,
                "G": 0.0,
                "B": 1.98880005
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3896,
                "to": 3897
            },
            "id": "BR_3896_3897_1",
            "params": {
                "R": 0.00112,
                "X": 0.02517,
                "G": 0.0,
                "B": 1.83586001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3901,
                "to": 3902
            },
            "id": "BR_3901_3902_1",
            "params": {
                "R": 0.00053,
                "X": 0.01297,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3901,
                "to": 3903
            },
            "id": "BR_3901_3903_1",
            "params": {
                "R": 0.00093,
                "X": 0.03644,
                "G": 0.0,
                "B": 1.38950002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3901,
                "to": 3917
            },
            "id": "BR_3901_3917_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3901,
                "to": 8002
            },
            "id": "BR_3901_8002_1",
            "params": {
                "R": 0.00068,
                "X": 0.01585,
                "G": 0.0,
                "B": 1.15126002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3902,
                "to": 3918
            },
            "id": "BR_3902_3918_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3902,
                "to": 3932
            },
            "id": "BR_3902_3932_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3903,
                "to": 3904
            },
            "id": "BR_3903_3904_1",
            "params": {
                "R": 1e-05,
                "X": 0.00359,
                "G": 0.0,
                "B": 0.97812003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3903,
                "to": 3905
            },
            "id": "BR_3903_3905_9",
            "params": {
                "R": 0.00098,
                "X": 0.01035,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3903,
                "to": 3923
            },
            "id": "BR_3903_3923_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3903,
                "to": 8002
            },
            "id": "BR_3903_8002_1",
            "params": {
                "R": 0.00165,
                "X": 0.05719,
                "G": 0.0,
                "B": 2.47740006
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3904,
                "to": 3905
            },
            "id": "BR_3904_3905_9",
            "params": {
                "R": 0.0016,
                "X": 0.01229,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3904,
                "to": 3924
            },
            "id": "BR_3904_3924_1",
            "params": {
                "R": 0.0002,
                "X": 0.0125,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3905,
                "to": 3906
            },
            "id": "BR_3905_3906_9",
            "params": {
                "R": 0.00072,
                "X": 0.00346,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3905,
                "to": 3922
            },
            "id": "BR_3905_3922_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3906,
                "to": 3921
            },
            "id": "BR_3906_3921_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3906,
                "to": 4001
            },
            "id": "BR_3906_4001_1",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3906,
                "to": 4001
            },
            "id": "BR_3906_4001_2",
            "params": {
                "R": 0.00053,
                "X": 0.00456,
                "G": 0.0,
                "B": 0.76349998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3907,
                "to": 3908
            },
            "id": "BR_3907_3908_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3907,
                "to": 3923
            },
            "id": "BR_3907_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3907,
                "to": 8004
            },
            "id": "BR_3907_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3908,
                "to": 3920
            },
            "id": "BR_3908_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3909,
                "to": 3919
            },
            "id": "BR_3909_3919_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3909,
                "to": 3920
            },
            "id": "BR_3909_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3910,
                "to": 3911
            },
            "id": "BR_3910_3911_1",
            "params": {
                "R": 0.02482,
                "X": 0.16937999,
                "G": 0.0,
                "B": 0.20231999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3910,
                "to": 3924
            },
            "id": "BR_3910_3924_1",
            "params": {
                "R": 0.0148,
                "X": 0.10101,
                "G": 0.0,
                "B": 0.12066
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3912
            },
            "id": "BR_3911_3912_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3916
            },
            "id": "BR_3911_3916_1",
            "params": {
                "R": 0.01668,
                "X": 0.11381,
                "G": 0.0,
                "B": 0.13608
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3921
            },
            "id": "BR_3911_3921_1",
            "params": {
                "R": 0.01113,
                "X": 0.06678,
                "G": 0.0,
                "B": 0.07286
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3921
            },
            "id": "BR_3911_3921_2",
            "params": {
                "R": 0.0105,
                "X": 0.0654,
                "G": 0.0,
                "B": 0.0686
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3921
            },
            "id": "BR_3911_3921_3",
            "params": {
                "R": 0.01105,
                "X": 0.06642,
                "G": 0.0,
                "B": 0.0716
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3924
            },
            "id": "BR_3911_3924_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 3925
            },
            "id": "BR_3911_3925_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 8003
            },
            "id": "BR_3911_8003_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3911,
                "to": 8003
            },
            "id": "BR_3911_8003_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3912,
                "to": 3924
            },
            "id": "BR_3912_3924_1",
            "params": {
                "R": 0.03058,
                "X": 0.20460001,
                "G": 0.0,
                "B": 0.24472
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3913,
                "to": 3920
            },
            "id": "BR_3913_3920_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3913,
                "to": 3920
            },
            "id": "BR_3913_3920_2",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3913,
                "to": 3923
            },
            "id": "BR_3913_3923_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3913,
                "to": 8004
            },
            "id": "BR_3913_8004_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3915,
                "to": 3924
            },
            "id": "BR_3915_3924_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3916,
                "to": 3924
            },
            "id": "BR_3916_3924_1",
            "params": {
                "R": 0.02235,
                "X": 0.16106001,
                "G": 0.0,
                "B": 0.18342
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3919,
                "to": 3922
            },
            "id": "BR_3919_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3920,
                "to": 3922
            },
            "id": "BR_3920_3922_1",
            "params": {
                "R": 0.00312,
                "X": 0.02886,
                "G": 0.0,
                "B": 0.15252
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3920,
                "to": 3926
            },
            "id": "BR_3920_3926_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3920,
                "to": 3926
            },
            "id": "BR_3920_3926_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3921,
                "to": 3931
            },
            "id": "BR_3921_3931_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3923,
                "to": 3933
            },
            "id": "BR_3923_3933_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3923,
                "to": 8005
            },
            "id": "BR_3923_8005_1",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 3923,
                "to": 8005
            },
            "id": "BR_3923_8005_2",
            "params": {
                "R": 0.01382,
                "X": 0.09268,
                "G": 0.0,
                "B": 0.1106
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4008
            },
            "id": "BR_4001_4008_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4031
            },
            "id": "BR_4001_4031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4090
            },
            "id": "BR_4001_4090_1",
            "params": {
                "R": 0.00072,
                "X": 0.01382,
                "G": 0.0,
                "B": 1.27572
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4094
            },
            "id": "BR_4001_4094_1",
            "params": {
                "R": 0.00078,
                "X": 0.01502,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4097
            },
            "id": "BR_4001_4097_1",
            "params": {
                "R": 0.00074,
                "X": 0.01413,
                "G": 0.0,
                "B": 1.06633997
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 4204
            },
            "id": "BR_4001_4204_1",
            "params": {
                "R": 0.00078,
                "X": 0.00239,
                "G": 0.0,
                "B": 1.13810003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4001,
                "to": 8001
            },
            "id": "BR_4001_8001_1",
            "params": {
                "R": 0.00106,
                "X": 0.01293,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4002,
                "to": 4003
            },
            "id": "BR_4002_4003_1",
            "params": {
                "R": 0.00122,
                "X": 0.02373,
                "G": 0.0,
                "B": 2.20709991
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4002,
                "to": 4090
            },
            "id": "BR_4002_4090_1",
            "params": {
                "R": 0.00012,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.21926001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4002,
                "to": 4091
            },
            "id": "BR_4002_4091_1",
            "params": {
                "R": 0.0006,
                "X": 0.01036,
                "G": 0.0,
                "B": 1.01455998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4003,
                "to": 6101
            },
            "id": "BR_4003_6101_1",
            "params": {
                "R": 0.00264,
                "X": 0.02689,
                "G": 0.0,
                "B": 5.2906599
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4005
            },
            "id": "BR_4004_4005_1",
            "params": {
                "R": 0.00063,
                "X": 0.01412,
                "G": 0.0,
                "B": 1.09756005
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4005
            },
            "id": "BR_4004_4005_2",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4005
            },
            "id": "BR_4004_4005_3",
            "params": {
                "R": 0.00108,
                "X": 0.02409,
                "G": 0.0,
                "B": 1.55348003
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4091
            },
            "id": "BR_4004_4091_1",
            "params": {
                "R": 0.00041,
                "X": 0.00737,
                "G": 0.0,
                "B": 0.72693998
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4092
            },
            "id": "BR_4004_4092_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4004,
                "to": 4095
            },
            "id": "BR_4004_4095_1",
            "params": {
                "R": 0.00066,
                "X": 0.01266,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4006
            },
            "id": "BR_4005_4006_1",
            "params": {
                "R": 0.00023,
                "X": 0.00451,
                "G": 0.0,
                "B": 0.33320001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4006
            },
            "id": "BR_4005_4006_2",
            "params": {
                "R": 0.0002,
                "X": 0.00446,
                "G": 0.0,
                "B": 0.30500001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4035
            },
            "id": "BR_4005_4035_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4102
            },
            "id": "BR_4005_4102_1",
            "params": {
                "R": 0.0012,
                "X": 0.02316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4102
            },
            "id": "BR_4005_4102_2",
            "params": {
                "R": 0.0003,
                "X": 0.02,
                "G": 0.0,
                "B": 3.5999999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 4202
            },
            "id": "BR_4005_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4005,
                "to": 6202
            },
            "id": "BR_4005_6202_1",
            "params": {
                "R": 0.00196,
                "X": 0.03304,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4006,
                "to": 4007
            },
            "id": "BR_4006_4007_1",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01434
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4006,
                "to": 4007
            },
            "id": "BR_4006_4007_2",
            "params": {
                "R": 1e-05,
                "X": 0.0003,
                "G": 0.0,
                "B": 0.01844
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4006,
                "to": 4009
            },
            "id": "BR_4006_4009_1",
            "params": {
                "R": 0.0002,
                "X": 0.01181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4006,
                "to": 4009
            },
            "id": "BR_4006_4009_2",
            "params": {
                "R": 9e-05,
                "X": 0.00735,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4006,
                "to": 4202
            },
            "id": "BR_4006_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4007,
                "to": 4010
            },
            "id": "BR_4007_4010_1",
            "params": {
                "R": 1e-07,
                "X": 0.00221,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4008,
                "to": 6401
            },
            "id": "BR_4008_6401_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4009,
                "to": 4010
            },
            "id": "BR_4009_4010_1",
            "params": {
                "R": 6e-05,
                "X": 0.00131,
                "G": 0.0,
                "B": 0.00378
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4009,
                "to": 4010
            },
            "id": "BR_4009_4010_2",
            "params": {
                "R": 6e-05,
                "X": 0.00116,
                "G": 0.0,
                "B": 0.00332
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4009,
                "to": 4039
            },
            "id": "BR_4009_4039_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4009,
                "to": 4104
            },
            "id": "BR_4009_4104_1",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4092,
                "to": 4093
            },
            "id": "BR_4092_4093_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4093,
                "to": 4094
            },
            "id": "BR_4093_4094_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4095,
                "to": 4096
            },
            "id": "BR_4095_4096_1",
            "params": {
                "R": 1e-07,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4096,
                "to": 4097
            },
            "id": "BR_4096_4097_1",
            "params": {
                "R": 1e-07,
                "X": -0.01263,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4102
            },
            "id": "BR_4101_4102_1",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4102
            },
            "id": "BR_4101_4102_2",
            "params": {
                "R": 0.00113,
                "X": 0.02069,
                "G": 0.0,
                "B": 1.85526001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4103
            },
            "id": "BR_4101_4103_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4103
            },
            "id": "BR_4101_4103_2",
            "params": {
                "R": 0.002,
                "X": 0.02,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4131
            },
            "id": "BR_4101_4131_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4201
            },
            "id": "BR_4101_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4101,
                "to": 4201
            },
            "id": "BR_4101_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 4132
            },
            "id": "BR_4102_4132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 4201
            },
            "id": "BR_4102_4201_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 4201
            },
            "id": "BR_4102_4201_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 4202
            },
            "id": "BR_4102_4202_1",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 4202
            },
            "id": "BR_4102_4202_2",
            "params": {
                "R": 0.0002,
                "X": 0.0082,
                "G": 0.0,
                "B": 1.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4102,
                "to": 6202
            },
            "id": "BR_4102_6202_1",
            "params": {
                "R": 0.00142,
                "X": 0.02258,
                "G": 0.0,
                "B": 1.88
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4103,
                "to": 4104
            },
            "id": "BR_4103_4104_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4103,
                "to": 6202
            },
            "id": "BR_4103_6202_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 4.86999989
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4104,
                "to": 5004
            },
            "id": "BR_4104_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4201,
                "to": 4202
            },
            "id": "BR_4201_4202_1",
            "params": {
                "R": 0.00109,
                "X": 0.02408,
                "G": 0.0,
                "B": 1.55542004
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4201,
                "to": 4231
            },
            "id": "BR_4201_4231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4201,
                "to": 5001
            },
            "id": "BR_4201_5001_1",
            "params": {
                "R": 0.00083,
                "X": 0.02,
                "G": 0.0,
                "B": 3.29999995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4202,
                "to": 4203
            },
            "id": "BR_4202_4203_1",
            "params": {
                "R": 0.00066,
                "X": 0.00165,
                "G": 0.0,
                "B": 0.95976001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4202,
                "to": 4232
            },
            "id": "BR_4202_4232_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 4203,
                "to": 4204
            },
            "id": "BR_4203_4204_1",
            "params": {
                "R": 0.00074,
                "X": 0.01266,
                "G": 0.0,
                "B": 1.08220005
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 5001,
                "to": 5002
            },
            "id": "BR_5001_5002_1",
            "params": {
                "R": 0.0035,
                "X": 0.007,
                "G": 0.0,
                "B": 4.60599995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 5001,
                "to": 5031
            },
            "id": "BR_5001_5031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 5002,
                "to": 5003
            },
            "id": "BR_5002_5003_1",
            "params": {
                "R": 1e-07,
                "X": 0.01,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 5002,
                "to": 5032
            },
            "id": "BR_5002_5032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 5003,
                "to": 5004
            },
            "id": "BR_5003_5004_1",
            "params": {
                "R": 0.002,
                "X": 0.08,
                "G": 0.0,
                "B": 0.80000001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6101,
                "to": 6102
            },
            "id": "BR_6101_6102_1",
            "params": {
                "R": 1e-07,
                "X": 0.0072,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6102,
                "to": 6103
            },
            "id": "BR_6102_6103_1",
            "params": {
                "R": 0.0012,
                "X": 0.002316,
                "G": 0.0,
                "B": 1.71519995
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6102,
                "to": 6132
            },
            "id": "BR_6102_6132_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6102,
                "to": 6301
            },
            "id": "BR_6102_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.30000001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6102,
                "to": 6403
            },
            "id": "BR_6102_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6103,
                "to": 6104
            },
            "id": "BR_6103_6104_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6103,
                "to": 6301
            },
            "id": "BR_6103_6301_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6103,
                "to": 6301
            },
            "id": "BR_6103_6301_2",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6103,
                "to": 6501
            },
            "id": "BR_6103_6501_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6103,
                "to": 6501
            },
            "id": "BR_6103_6501_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6104,
                "to": 6204
            },
            "id": "BR_6104_6204_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6104,
                "to": 6305
            },
            "id": "BR_6104_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6201,
                "to": 6202
            },
            "id": "BR_6201_6202_1",
            "params": {
                "R": 0.00179,
                "X": 0.01405,
                "G": 0.0,
                "B": 3.68000007
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6201,
                "to": 6203
            },
            "id": "BR_6201_6203_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6201,
                "to": 6231
            },
            "id": "BR_6201_6231_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6202,
                "to": 6204
            },
            "id": "BR_6202_6204_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6203,
                "to": 6205
            },
            "id": "BR_6203_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.074,
                "G": 0.0,
                "B": 0.48769999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6203,
                "to": 6303
            },
            "id": "BR_6203_6303_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6203,
                "to": 6303
            },
            "id": "BR_6203_6303_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6203,
                "to": 6304
            },
            "id": "BR_6203_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6204,
                "to": 6205
            },
            "id": "BR_6204_6205_1",
            "params": {
                "R": 0.0007,
                "X": 0.025,
                "G": 0.0,
                "B": 0.48699999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6205,
                "to": 6235
            },
            "id": "BR_6205_6235_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6301,
                "to": 6303
            },
            "id": "BR_6301_6303_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6302,
                "to": 6304
            },
            "id": "BR_6302_6304_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6302,
                "to": 7001
            },
            "id": "BR_6302_7001_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6303,
                "to": 6304
            },
            "id": "BR_6303_6304_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6303,
                "to": 6305
            },
            "id": "BR_6303_6305_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6303,
                "to": 6305
            },
            "id": "BR_6303_6305_2",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6303,
                "to": 6333
            },
            "id": "BR_6303_6333_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6305,
                "to": 6335
            },
            "id": "BR_6305_6335_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6305,
                "to": 6510
            },
            "id": "BR_6305_6510_1",
            "params": {
                "R": 0.00548,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6305,
                "to": 6510
            },
            "id": "BR_6305_6510_2",
            "params": {
                "R": 0.0054,
                "X": 0.04825,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6401,
                "to": 6402
            },
            "id": "BR_6401_6402_1",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6401,
                "to": 6402
            },
            "id": "BR_6401_6402_2",
            "params": {
                "R": 0.00089,
                "X": 0.0299,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6401,
                "to": 6403
            },
            "id": "BR_6401_6403_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6401,
                "to": 6403
            },
            "id": "BR_6401_6403_2",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6401,
                "to": 6404
            },
            "id": "BR_6401_6404_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6403,
                "to": 6404
            },
            "id": "BR_6403_6404_1",
            "params": {
                "R": 0.0062,
                "X": 0.0673,
                "G": 0.0,
                "B": 1.11559999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6403,
                "to": 6433
            },
            "id": "BR_6403_6433_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6404,
                "to": 6507
            },
            "id": "BR_6404_6507_1",
            "params": {
                "R": 0.0108,
                "X": 0.0965,
                "G": 0.0,
                "B": 0.32960001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6502
            },
            "id": "BR_6501_6502_1",
            "params": {
                "R": 0.0024,
                "X": 0.00332,
                "G": 0.0,
                "B": 0.58490002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6504
            },
            "id": "BR_6501_6504_1",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6509
            },
            "id": "BR_6501_6509_1",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6509
            },
            "id": "BR_6501_6509_2",
            "params": {
                "R": 0.0016,
                "X": 0.0226,
                "G": 0.0,
                "B": 0.38100001
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6510
            },
            "id": "BR_6501_6510_1",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6501,
                "to": 6510
            },
            "id": "BR_6501_6510_2",
            "params": {
                "R": 0.0003,
                "X": 0.0181,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6503
            },
            "id": "BR_6502_6503_1",
            "params": {
                "R": 0.0052,
                "X": 0.0602,
                "G": 0.0,
                "B": 1.00999999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6503
            },
            "id": "BR_6502_6503_2",
            "params": {
                "R": 0.0049,
                "X": 0.0537,
                "G": 0.0,
                "B": 0.88429999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6504
            },
            "id": "BR_6502_6504_2",
            "params": {
                "R": 0.0021,
                "X": 0.00238,
                "G": 0.0,
                "B": 0.3845
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6504
            },
            "id": "BR_6502_6504_3",
            "params": {
                "R": 0.0017,
                "X": 0.00225,
                "G": 0.0,
                "B": 0.39919999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6508
            },
            "id": "BR_6502_6508_1",
            "params": {
                "R": 0.0012,
                "X": 0.0172,
                "G": 0.0,
                "B": 0.2987
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6509
            },
            "id": "BR_6502_6509_1",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6502,
                "to": 6509
            },
            "id": "BR_6502_6509_2",
            "params": {
                "R": 0.0008,
                "X": 0.00106,
                "G": 0.0,
                "B": 0.20389999
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6504
            },
            "id": "BR_6503_6504_1",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6505
            },
            "id": "BR_6503_6505_1",
            "params": {
                "R": 0.0096,
                "X": 0.0878,
                "G": 0.0,
                "B": 1.42649996
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6507
            },
            "id": "BR_6503_6507_1",
            "params": {
                "R": 0.0034,
                "X": 0.0374,
                "G": 0.0,
                "B": 0.62080002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6507
            },
            "id": "BR_6503_6507_2",
            "params": {
                "R": 0.0034,
                "X": 0.0372,
                "G": 0.0,
                "B": 0.6182
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6508
            },
            "id": "BR_6503_6508_1",
            "params": {
                "R": 0.0034,
                "X": 0.0392,
                "G": 0.0,
                "B": 0.65240002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6503,
                "to": 6533
            },
            "id": "BR_6503_6533_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6504,
                "to": 6507
            },
            "id": "BR_6504_6507_1",
            "params": {
                "R": 0.0038,
                "X": 0.034,
                "G": 0.0,
                "B": 0.58240002
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6504,
                "to": 6507
            },
            "id": "BR_6504_6507_2",
            "params": {
                "R": 0.0032,
                "X": 0.0349,
                "G": 0.0,
                "B": 0.5722
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6504,
                "to": 7002
            },
            "id": "BR_6504_7002_1",
            "params": {
                "R": 0.00811,
                "X": 0.13689999,
                "G": 0.0,
                "B": 2.43479991
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 6505,
                "to": 6506
            },
            "id": "BR_6505_6506_1",
            "params": {
                "R": 1e-07,
                "X": 0.0195,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 7001,
                "to": 7002
            },
            "id": "BR_7001_7002_1",
            "params": {
                "R": 1e-07,
                "X": 0.0046,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 7001,
                "to": 7031
            },
            "id": "BR_7001_7031_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 7002,
                "to": 7032
            },
            "id": "BR_7002_7032_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8001,
                "to": 8002
            },
            "id": "BR_8001_8002_9",
            "params": {
                "R": 0.00159,
                "X": 0.0111,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8001,
                "to": 8003
            },
            "id": "BR_8001_8003_1",
            "params": {
                "R": 0.0001,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8002,
                "to": 8005
            },
            "id": "BR_8002_8005_1",
            "params": {
                "R": 0.0003,
                "X": 0.0174,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8003,
                "to": 8004
            },
            "id": "BR_8003_8004_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8003,
                "to": 8005
            },
            "id": "BR_8003_8005_1",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8003,
                "to": 8005
            },
            "id": "BR_8003_8005_2",
            "params": {
                "R": 0.03903,
                "X": 0.27403,
                "G": 0.0,
                "B": 0.31072
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8003,
                "to": 8033
            },
            "id": "BR_8003_8033_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8004,
                "to": 8005
            },
            "id": "BR_8004_8005_1",
            "params": {
                "R": 0.01952,
                "X": 0.13702001,
                "G": 0.0,
                "B": 0.15536
            }
        },
        {
            "class": "Branch",
            "buses": {
                "from": 8004,
                "to": 8034
            },
            "id": "BR_8004_8034_1",
            "params": {
                "R": 1e-07,
                "X": 0.0005,
                "G": 0.0,
                "B": 0.0
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1032
            },
            "id": "1032_C",
            "params": {
                "pmin": 0.0,
                "pmax": 8.73,
                "qmin": -4.365,
                "qmax": 4.365,
                "mva": 873.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1032
            },
            "id": "1032_G",
            "params": {
                "pmin": 0.0,
                "pmax": 10.5,
                "qmin": -5.25,
                "qmax": 5.25,
                "mva": 1050.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1032
            },
            "id": "1032_S",
            "params": {
                "pmin": 0.0,
                "pmax": 6.38,
                "qmin": -3.19,
                "qmax": 3.19,
                "mva": 638.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1034
            },
            "id": "1034_C",
            "params": {
                "pmin": 0.0,
                "pmax": 21.0,
                "qmin": -10.5,
                "qmax": 10.5,
                "mva": 2100.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1034
            },
            "id": "1034_G",
            "params": {
                "pmin": 0.0,
                "pmax": 29.0,
                "qmin": -14.5,
                "qmax": 14.5,
                "mva": 2900.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1034
            },
            "id": "1034_W",
            "params": {
                "pmin": 0.0,
                "pmax": 16.82,
                "qmin": -8.41,
                "qmax": 8.41,
                "mva": 1682.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1131
            },
            "id": "1131_C",
            "params": {
                "pmin": 0.0,
                "pmax": 12.68,
                "qmin": -6.34,
                "qmax": 6.34,
                "mva": 1268.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1131
            },
            "id": "1131_G",
            "params": {
                "pmin": 0.0,
                "pmax": 49.34,
                "qmin": -24.67,
                "qmax": 24.67,
                "mva": 4934.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1232
            },
            "id": "1232_C",
            "params": {
                "pmin": 0.0,
                "pmax": 49.77,
                "qmin": -24.885,
                "qmax": 24.885,
                "mva": 4977.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1232
            },
            "id": "1232_H",
            "params": {
                "pmin": 0.0,
                "pmax": 11.99,
                "qmin": -5.995,
                "qmax": 5.995,
                "mva": 1199.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1331
            },
            "id": "1331_G",
            "params": {
                "pmin": 0.0,
                "pmax": 21.67,
                "qmin": -10.835,
                "qmax": 10.835,
                "mva": 2167.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1331
            },
            "id": "1331_H",
            "params": {
                "pmin": 0.0,
                "pmax": 23.28,
                "qmin": -11.64,
                "qmax": 11.64,
                "mva": 2328.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1333
            },
            "id": "1333_C",
            "params": {
                "pmin": 0.0,
                "pmax": 4.18,
                "qmin": -2.09,
                "qmax": 2.09,
                "mva": 418.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1333
            },
            "id": "1333_G",
            "params": {
                "pmin": 0.0,
                "pmax": 70.11,
                "qmin": -35.055,
                "qmax": 35.055,
                "mva": 7011.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1333
            },
            "id": "1333_S",
            "params": {
                "pmin": 0.0,
                "pmax": 24.23,
                "qmin": -12.115,
                "qmax": 12.115,
                "mva": 2423.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1431
            },
            "id": "1431_G",
            "params": {
                "pmin": 0.0,
                "pmax": 91.7,
                "qmin": -45.85,
                "qmax": 45.85,
                "mva": 9170.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1431
            },
            "id": "1431_N",
            "params": {
                "pmin": 0.0,
                "pmax": 42.1,
                "qmin": -21.05,
                "qmax": 21.05,
                "mva": 4210.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 1431
            },
            "id": "1431_S",
            "params": {
                "pmin": 0.0,
                "pmax": 24.19,
                "qmin": -12.095,
                "qmax": 12.095,
                "mva": 2419.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2030
            },
            "id": "2030_E",
            "params": {
                "pmin": 0.0,
                "pmax": 6.99,
                "qmin": -3.495,
                "qmax": 3.495,
                "mva": 699.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2030
            },
            "id": "2030_G",
            "params": {
                "pmin": 0.0,
                "pmax": 21.4,
                "qmin": -10.7,
                "qmax": 10.7,
                "mva": 2140.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2130
            },
            "id": "2130_E",
            "params": {
                "pmin": 0.0,
                "pmax": 8.31,
                "qmin": -4.155,
                "qmax": 4.155,
                "mva": 831.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2130
            },
            "id": "2130_G",
            "params": {
                "pmin": 0.0,
                "pmax": 5.86,
                "qmin": -2.93,
                "qmax": 2.93,
                "mva": 586.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2130
            },
            "id": "2130_H",
            "params": {
                "pmin": 0.0,
                "pmax": 3.96,
                "qmin": -1.98,
                "qmax": 1.98,
                "mva": 396.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2130
            },
            "id": "2130_S",
            "params": {
                "pmin": 0.0,
                "pmax": 1.15,
                "qmin": -0.575,
                "qmax": 0.575,
                "mva": 115.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2233
            },
            "id": "2233_DG",
            "params": {
                "pmin": 0.0,
                "pmax": 10.35,
                "qmin": -5.175,
                "qmax": 5.175,
                "mva": 1035.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2233
            },
            "id": "2233_EG",
            "params": {
                "pmin": 0.0,
                "pmax": 18.37,
                "qmin": -9.185,
                "qmax": 9.185,
                "mva": 1837.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2233
            },
            "id": "2233_TG",
            "params": {
                "pmin": 0.0,
                "pmax": 7.33,
                "qmin": -3.665,
                "qmax": 3.665,
                "mva": 733.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2332
            },
            "id": "2332_S",
            "params": {
                "pmin": 0.0,
                "pmax": 13.33,
                "qmin": -6.665,
                "qmax": 6.665,
                "mva": 1333.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2431
            },
            "id": "2431_S",
            "params": {
                "pmin": 0.0,
                "pmax": 16.66,
                "qmin": -8.33,
                "qmax": 8.33,
                "mva": 1666.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2434
            },
            "id": "2434_S",
            "params": {
                "pmin": 0.0,
                "pmax": 14.89,
                "qmin": -7.445,
                "qmax": 7.445,
                "mva": 1489.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_EG",
            "params": {
                "pmin": 0.0,
                "pmax": 22.92,
                "qmin": -11.46,
                "qmax": 11.46,
                "mva": 2292.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_RG",
            "params": {
                "pmin": 0.0,
                "pmax": 54.51,
                "qmin": -27.255,
                "qmax": 27.255,
                "mva": 5451.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_S",
            "params": {
                "pmin": 0.0,
                "pmax": 11.46,
                "qmin": -5.73,
                "qmax": 5.73,
                "mva": 1146.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_SG",
            "params": {
                "pmin": 0.0,
                "pmax": 41.1,
                "qmin": -20.55,
                "qmax": 20.55,
                "mva": 4110.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_SH",
            "params": {
                "pmin": 0.0,
                "pmax": 14.6,
                "qmin": -7.3,
                "qmax": 7.3,
                "mva": 1460.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_SW",
            "params": {
                "pmin": 0.0,
                "pmax": 32.1,
                "qmin": -16.05,
                "qmax": 16.05,
                "mva": 3210.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2438
            },
            "id": "2438_WG",
            "params": {
                "pmin": 0.0,
                "pmax": 58.17,
                "qmin": -29.085,
                "qmax": 29.085,
                "mva": 5817.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2439
            },
            "id": "2439_S",
            "params": {
                "pmin": 0.0,
                "pmax": 16.66,
                "qmin": -8.33,
                "qmax": 8.33,
                "mva": 1666.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2533
            },
            "id": "2533_S",
            "params": {
                "pmin": 0.0,
                "pmax": 19.99,
                "qmin": -9.995,
                "qmax": 9.995,
                "mva": 1999.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2630
            },
            "id": "2630_G",
            "params": {
                "pmin": 0.0,
                "pmax": 39.47,
                "qmin": -19.735,
                "qmax": 19.735,
                "mva": 3947.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2631
            },
            "id": "2631_S",
            "params": {
                "pmin": 0.0,
                "pmax": 5.2,
                "qmin": -2.6,
                "qmax": 2.6,
                "mva": 520.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2634
            },
            "id": "2634_C",
            "params": {
                "pmin": 0.0,
                "pmax": 19.0,
                "qmin": -9.5,
                "qmax": 9.5,
                "mva": 1900.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2637
            },
            "id": "2637_H",
            "params": {
                "pmin": 0.0,
                "pmax": 2.0,
                "qmin": -1.0,
                "qmax": 1.0,
                "mva": 200.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 2638
            },
            "id": "2638_H",
            "params": {
                "pmin": 0.0,
                "pmax": 4.07,
                "qmin": -2.035,
                "qmax": 2.035,
                "mva": 407.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3133
            },
            "id": "3133_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 0.8,
                "qmin": -0.4,
                "qmax": 0.4,
                "mva": 80.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3135
            },
            "id": "3135_MG",
            "params": {
                "pmin": 0.0,
                "pmax": 5.41,
                "qmin": -2.705,
                "qmax": 2.705,
                "mva": 541.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3135
            },
            "id": "3135_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 0.38,
                "qmin": -0.19,
                "qmax": 0.19,
                "mva": 38.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3234
            },
            "id": "3234_DG",
            "params": {
                "pmin": 0.0,
                "pmax": 1.77,
                "qmin": -0.885,
                "qmax": 0.885,
                "mva": 177.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3234
            },
            "id": "3234_MG",
            "params": {
                "pmin": 0.0,
                "pmax": 38.53,
                "qmin": -19.265,
                "qmax": 19.265,
                "mva": 3853.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3234
            },
            "id": "3234_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 10.37,
                "qmin": -5.185,
                "qmax": 5.185,
                "mva": 1037.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3234
            },
            "id": "3234_NW",
            "params": {
                "pmin": 0.0,
                "pmax": 17.4,
                "qmin": -8.7,
                "qmax": 8.7,
                "mva": 1740.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3333
            },
            "id": "3333_CG",
            "params": {
                "pmin": 0.0,
                "pmax": 10.12,
                "qmin": -5.06,
                "qmax": 5.06,
                "mva": 1012.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3333
            },
            "id": "3333_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 3.12,
                "qmin": -1.56,
                "qmax": 1.56,
                "mva": 312.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3433
            },
            "id": "3433_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 9.21,
                "qmin": -4.605,
                "qmax": 4.605,
                "mva": 921.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3433
            },
            "id": "3433_S",
            "params": {
                "pmin": 0.0,
                "pmax": 14.26,
                "qmin": -7.13,
                "qmax": 7.13,
                "mva": 1426.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3531
            },
            "id": "3531_CE",
            "params": {
                "pmin": 0.0,
                "pmax": 14.24,
                "qmin": -7.12,
                "qmax": 7.12,
                "mva": 1424.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3531
            },
            "id": "3531_NE",
            "params": {
                "pmin": 0.0,
                "pmax": 5.33,
                "qmin": -2.665,
                "qmax": 2.665,
                "mva": 533.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3531
            },
            "id": "3531_NH",
            "params": {
                "pmin": 0.0,
                "pmax": 0.24,
                "qmin": -0.12,
                "qmax": 0.12,
                "mva": 24.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3631
            },
            "id": "3631_NB",
            "params": {
                "pmin": 0.0,
                "pmax": 0.96,
                "qmin": -0.48,
                "qmax": 0.48,
                "mva": 96.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3631
            },
            "id": "3631_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 2.1,
                "qmin": -1.05,
                "qmax": 1.05,
                "mva": 210.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3731
            },
            "id": "3731_NH",
            "params": {
                "pmin": 0.0,
                "pmax": 4.0,
                "qmin": -2.0,
                "qmax": 2.0,
                "mva": 400.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3831
            },
            "id": "3831_NN",
            "params": {
                "pmin": 0.0,
                "pmax": 23.23,
                "qmin": -11.615,
                "qmax": 11.615,
                "mva": 2323.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3835
            },
            "id": "3835_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 20.25,
                "qmin": -10.125,
                "qmax": 10.125,
                "mva": 2025.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3835
            },
            "id": "3835_S",
            "params": {
                "pmin": 0.0,
                "pmax": 13.33,
                "qmin": -6.665,
                "qmax": 6.665,
                "mva": 1333.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3836
            },
            "id": "3836_DG",
            "params": {
                "pmin": 0.0,
                "pmax": 14.97,
                "qmin": -7.485,
                "qmax": 7.485,
                "mva": 1497.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3931
            },
            "id": "3931_NB",
            "params": {
                "pmin": 0.0,
                "pmax": 5.67,
                "qmin": -2.835,
                "qmax": 2.835,
                "mva": 567.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3931
            },
            "id": "3931_NH",
            "params": {
                "pmin": 0.0,
                "pmax": 28.75,
                "qmin": -14.375,
                "qmax": 14.375,
                "mva": 2875.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3932
            },
            "id": "3932_S",
            "params": {
                "pmin": 0.0,
                "pmax": 14.26,
                "qmin": -7.13,
                "qmax": 7.13,
                "mva": 1426.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_CG",
            "params": {
                "pmin": 0.0,
                "pmax": 8.65,
                "qmin": -4.325,
                "qmax": 4.325,
                "mva": 865.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_NB",
            "params": {
                "pmin": 0.0,
                "pmax": 3.45,
                "qmin": -1.725,
                "qmax": 1.725,
                "mva": 345.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_NG",
            "params": {
                "pmin": 0.0,
                "pmax": 19.27,
                "qmin": -9.635,
                "qmax": 9.635,
                "mva": 1927.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_NH",
            "params": {
                "pmin": 0.0,
                "pmax": 27.74,
                "qmin": -13.87,
                "qmax": 13.87,
                "mva": 2774.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_NW",
            "params": {
                "pmin": 0.0,
                "pmax": 7.4,
                "qmin": -3.7,
                "qmax": 3.7,
                "mva": 740.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 3933
            },
            "id": "3933_S",
            "params": {
                "pmin": 0.0,
                "pmax": 13.33,
                "qmin": -6.665,
                "qmax": 6.665,
                "mva": 1333.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4031
            },
            "id": "4031_G",
            "params": {
                "pmin": 0.0,
                "pmax": 27.1,
                "qmin": -13.55,
                "qmax": 13.55,
                "mva": 2710.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4031
            },
            "id": "4031_H",
            "params": {
                "pmin": 0.0,
                "pmax": 9.52,
                "qmin": -4.76,
                "qmax": 4.76,
                "mva": 952.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4031
            },
            "id": "4031_S",
            "params": {
                "pmin": 0.0,
                "pmax": 4.27,
                "qmin": -2.135,
                "qmax": 2.135,
                "mva": 427.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4031
            },
            "id": "4031_W",
            "params": {
                "pmin": 0.0,
                "pmax": 6.35,
                "qmin": -3.175,
                "qmax": 3.175,
                "mva": 635.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4035
            },
            "id": "4035_C",
            "params": {
                "pmin": 0.0,
                "pmax": 6.42,
                "qmin": -3.21,
                "qmax": 3.21,
                "mva": 642.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4035
            },
            "id": "4035_G",
            "params": {
                "pmin": 0.0,
                "pmax": 16.56,
                "qmin": -8.28,
                "qmax": 8.28,
                "mva": 1656.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4035
            },
            "id": "4035_H",
            "params": {
                "pmin": 0.0,
                "pmax": 35.72,
                "qmin": -17.86,
                "qmax": 17.86,
                "mva": 3572.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4035
            },
            "id": "4035_W",
            "params": {
                "pmin": 0.0,
                "pmax": 25.78,
                "qmin": -12.89,
                "qmax": 12.89,
                "mva": 2578.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4039
            },
            "id": "4039_G",
            "params": {
                "pmin": 0.0,
                "pmax": 1.5,
                "qmin": -0.75,
                "qmax": 0.75,
                "mva": 150.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4039
            },
            "id": "4039_H",
            "params": {
                "pmin": 0.0,
                "pmax": 28.39,
                "qmin": -14.195,
                "qmax": 14.195,
                "mva": 2839.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4039
            },
            "id": "4039_W",
            "params": {
                "pmin": 0.0,
                "pmax": 12.9,
                "qmin": -6.45,
                "qmax": 6.45,
                "mva": 1290.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4131
            },
            "id": "4131_B",
            "params": {
                "pmin": 0.0,
                "pmax": 7.11,
                "qmin": -3.555,
                "qmax": 3.555,
                "mva": 711.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4131
            },
            "id": "4131_H",
            "params": {
                "pmin": 0.0,
                "pmax": 126.13,
                "qmin": -63.065,
                "qmax": 63.065,
                "mva": 12613.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4131
            },
            "id": "4131_W",
            "params": {
                "pmin": 0.0,
                "pmax": 7.9,
                "qmin": -3.95,
                "qmax": 3.95,
                "mva": 790.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4132
            },
            "id": "4132_G",
            "params": {
                "pmin": 0.0,
                "pmax": 21.7,
                "qmin": -10.85,
                "qmax": 10.85,
                "mva": 2170.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4132
            },
            "id": "4132_H",
            "params": {
                "pmin": 0.0,
                "pmax": 55.39,
                "qmin": -27.695,
                "qmax": 27.695,
                "mva": 5539.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4132
            },
            "id": "4132_N",
            "params": {
                "pmin": 0.0,
                "pmax": 12.0,
                "qmin": -6.0,
                "qmax": 6.0,
                "mva": 1200.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4132
            },
            "id": "4132_W",
            "params": {
                "pmin": 0.0,
                "pmax": 4.0,
                "qmin": -2.0,
                "qmax": 2.0,
                "mva": 400.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4231
            },
            "id": "4231_C",
            "params": {
                "pmin": 0.0,
                "pmax": 14.6,
                "qmin": -7.3,
                "qmax": 7.3,
                "mva": 1460.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4231
            },
            "id": "4231_G",
            "params": {
                "pmin": 0.0,
                "pmax": 9.7,
                "qmin": -4.85,
                "qmax": 4.85,
                "mva": 970.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4231
            },
            "id": "4231_H",
            "params": {
                "pmin": 0.0,
                "pmax": 35.17,
                "qmin": -17.585,
                "qmax": 17.585,
                "mva": 3517.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4232
            },
            "id": "4232_G",
            "params": {
                "pmin": 0.0,
                "pmax": 8.72,
                "qmin": -4.36,
                "qmax": 4.36,
                "mva": 872.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4232
            },
            "id": "4232_H",
            "params": {
                "pmin": 0.0,
                "pmax": 5.58,
                "qmin": -2.79,
                "qmax": 2.79,
                "mva": 558.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 4232
            },
            "id": "4232_W",
            "params": {
                "pmin": 0.0,
                "pmax": 6.95,
                "qmin": -3.475,
                "qmax": 3.475,
                "mva": 695.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5031
            },
            "id": "5031_G",
            "params": {
                "pmin": 0.0,
                "pmax": 26.5,
                "qmin": -13.25,
                "qmax": 13.25,
                "mva": 2650.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5031
            },
            "id": "5031_H",
            "params": {
                "pmin": 0.0,
                "pmax": 107.47,
                "qmin": -53.735,
                "qmax": 53.735,
                "mva": 10747.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5032
            },
            "id": "5032_C",
            "params": {
                "pmin": 0.0,
                "pmax": 130.39,
                "qmin": -65.195,
                "qmax": 65.195,
                "mva": 13039.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5032
            },
            "id": "5032_G",
            "params": {
                "pmin": 0.0,
                "pmax": 96.36,
                "qmin": -48.18,
                "qmax": 48.18,
                "mva": 9636.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5032
            },
            "id": "5032_R",
            "params": {
                "pmin": 0.0,
                "pmax": 1.08,
                "qmin": -0.54,
                "qmax": 0.54,
                "mva": 108.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5032
            },
            "id": "5032_S",
            "params": {
                "pmin": 0.0,
                "pmax": 44.102002,
                "qmin": -22.051001,
                "qmax": 22.051001,
                "mva": 4410.20019531,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 5032
            },
            "id": "5032_W",
            "params": {
                "pmin": 0.0,
                "pmax": 5.41,
                "qmin": -2.705,
                "qmax": 2.705,
                "mva": 541.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6132
            },
            "id": "6132_B",
            "params": {
                "pmin": 0.0,
                "pmax": 1.22,
                "qmin": -0.61,
                "qmax": 0.61,
                "mva": 122.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6132
            },
            "id": "6132_G",
            "params": {
                "pmin": 0.0,
                "pmax": 12.72,
                "qmin": -6.36,
                "qmax": 6.36,
                "mva": 1272.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6132
            },
            "id": "6132_H",
            "params": {
                "pmin": 0.0,
                "pmax": 25.41,
                "qmin": -12.705,
                "qmax": 12.705,
                "mva": 2541.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6132
            },
            "id": "6132_S",
            "params": {
                "pmin": 0.0,
                "pmax": 3.95,
                "qmin": -1.975,
                "qmax": 1.975,
                "mva": 395.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6132
            },
            "id": "6132_W",
            "params": {
                "pmin": 0.0,
                "pmax": 9.73,
                "qmin": -4.865,
                "qmax": 4.865,
                "mva": 973.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6231
            },
            "id": "6231_C",
            "params": {
                "pmin": 0.0,
                "pmax": 24.88,
                "qmin": -12.44,
                "qmax": 12.44,
                "mva": 2488.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6231
            },
            "id": "6231_G",
            "params": {
                "pmin": 0.0,
                "pmax": 2.5,
                "qmin": -1.25,
                "qmax": 1.25,
                "mva": 250.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6235
            },
            "id": "6235_G",
            "params": {
                "pmin": 0.0,
                "pmax": 2.26,
                "qmin": -1.13,
                "qmax": 1.13,
                "mva": 226.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6235
            },
            "id": "6235_H",
            "params": {
                "pmin": 0.0,
                "pmax": 26.71,
                "qmin": -13.355,
                "qmax": 13.355,
                "mva": 2671.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6235
            },
            "id": "6235_W",
            "params": {
                "pmin": 0.0,
                "pmax": 7.2,
                "qmin": -3.6,
                "qmax": 3.6,
                "mva": 720.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6333
            },
            "id": "6333_C",
            "params": {
                "pmin": 0.0,
                "pmax": 45.94,
                "qmin": -22.97,
                "qmax": 22.97,
                "mva": 4594.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6333
            },
            "id": "6333_W",
            "params": {
                "pmin": 0.0,
                "pmax": 14.89,
                "qmin": -7.445,
                "qmax": 7.445,
                "mva": 1489.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6335
            },
            "id": "6335_C",
            "params": {
                "pmin": 0.0,
                "pmax": 30.0,
                "qmin": -15.0,
                "qmax": 15.0,
                "mva": 3000.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6335
            },
            "id": "6335_G",
            "params": {
                "pmin": 0.0,
                "pmax": 4.18,
                "qmin": -2.09,
                "qmax": 2.09,
                "mva": 418.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6335
            },
            "id": "6335_H",
            "params": {
                "pmin": 0.0,
                "pmax": 4.0,
                "qmin": -2.0,
                "qmax": 2.0,
                "mva": 400.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6433
            },
            "id": "6433_C",
            "params": {
                "pmin": 0.0,
                "pmax": 3.91,
                "qmin": -1.955,
                "qmax": 1.955,
                "mva": 391.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6433
            },
            "id": "6433_E",
            "params": {
                "pmin": 0.0,
                "pmax": 7.51,
                "qmin": -3.755,
                "qmax": 3.755,
                "mva": 751.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6433
            },
            "id": "6433_G",
            "params": {
                "pmin": 0.0,
                "pmax": 13.69,
                "qmin": -6.845,
                "qmax": 6.845,
                "mva": 1369.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6433
            },
            "id": "6433_W",
            "params": {
                "pmin": 0.0,
                "pmax": 1.52,
                "qmin": -0.76,
                "qmax": 0.76,
                "mva": 152.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6533
            },
            "id": "6533_C",
            "params": {
                "pmin": 0.0,
                "pmax": 32.76,
                "qmin": -16.38,
                "qmax": 16.38,
                "mva": 3276.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6533
            },
            "id": "6533_G",
            "params": {
                "pmin": 0.0,
                "pmax": 32.39,
                "qmin": -16.195,
                "qmax": 16.195,
                "mva": 3239.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6533
            },
            "id": "6533_H",
            "params": {
                "pmin": 0.0,
                "pmax": 2.75,
                "qmin": -1.375,
                "qmax": 1.375,
                "mva": 275.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6533
            },
            "id": "6533_S",
            "params": {
                "pmin": 0.0,
                "pmax": 14.07,
                "qmin": -7.035,
                "qmax": 7.035,
                "mva": 1407.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 6533
            },
            "id": "6533_W",
            "params": {
                "pmin": 0.0,
                "pmax": 3.91,
                "qmin": -1.955,
                "qmax": 1.955,
                "mva": 391.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7031
            },
            "id": "7031_C",
            "params": {
                "pmin": 0.0,
                "pmax": 31.27,
                "qmin": -15.635,
                "qmax": 15.635,
                "mva": 3127.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7031
            },
            "id": "7031_G",
            "params": {
                "pmin": 0.0,
                "pmax": 63.46,
                "qmin": -31.73,
                "qmax": 31.73,
                "mva": 6346.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7031
            },
            "id": "7031_P",
            "params": {
                "pmin": 0.0,
                "pmax": 5.09,
                "qmin": -2.545,
                "qmax": 2.545,
                "mva": 509.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7031
            },
            "id": "7031_W",
            "params": {
                "pmin": 0.0,
                "pmax": 31.06,
                "qmin": -15.53,
                "qmax": 15.53,
                "mva": 3106.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7032
            },
            "id": "7032_C",
            "params": {
                "pmin": 0.0,
                "pmax": 18.21,
                "qmin": -9.105,
                "qmax": 9.105,
                "mva": 1821.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7032
            },
            "id": "7032_G",
            "params": {
                "pmin": 0.0,
                "pmax": 14.83,
                "qmin": -7.415,
                "qmax": 7.415,
                "mva": 1483.0,
                "c0": 0.0,
                "c1": 14.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7032
            },
            "id": "7032_H",
            "params": {
                "pmin": 0.0,
                "pmax": 6.72,
                "qmin": -3.36,
                "qmax": 3.36,
                "mva": 672.0,
                "c0": 0.0,
                "c1": 16.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 7032
            },
            "id": "7032_S",
            "params": {
                "pmin": 0.0,
                "pmax": 7.38,
                "qmin": -3.69,
                "qmax": 3.69,
                "mva": 738.0,
                "c0": 0.0,
                "c1": 18.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 8033
            },
            "id": "8033_H",
            "params": {
                "pmin": 0.0,
                "pmax": 13.94,
                "qmin": -6.97,
                "qmax": 6.97,
                "mva": 1394.0,
                "c0": 0.0,
                "c1": 20.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 8034
            },
            "id": "8034_G",
            "params": {
                "pmin": 0.0,
                "pmax": 37.54,
                "qmin": -18.77,
                "qmax": 18.77,
                "mva": 3754.0,
                "c0": 0.0,
                "c1": 10.0,
                "c2": 0.01
            }
        },
        {
            "class": "Generator",
            "buses": {
                "bus": 8034
            },
            "id": "8034_H",
            "params": {
                "pmin": 0.0,
                "pmax": 5.44,
                "qmin": -2.72,
                "qmax": 2.72,
                "mva": 544.0,
                "c0": 0.0,
                "c1": 12.0,
                "c2": 0.01
            }
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1002
            },
            "id": "load_1002_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1003
            },
            "id": "load_1003_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1004
            },
            "id": "load_1004_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1101
            },
            "id": "load_1101_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1102
            },
            "id": "load_1102_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1201
            },
            "id": "load_1201_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1202
            },
            "id": "load_1202_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1301
            },
            "id": "load_1301_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1302
            },
            "id": "load_1302_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1303
            },
            "id": "load_1303_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1401
            },
            "id": "load_1401_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 1402
            },
            "id": "load_1402_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2000
            },
            "id": "load_2000_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2100
            },
            "id": "load_2100_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2202
            },
            "id": "load_2202_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2203
            },
            "id": "load_2203_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2400
            },
            "id": "load_2400_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2401
            },
            "id": "load_2401_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2402
            },
            "id": "load_2402_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2403
            },
            "id": "load_2403_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2405
            },
            "id": "load_2405_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2406
            },
            "id": "load_2406_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2407
            },
            "id": "load_2407_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2408
            },
            "id": "load_2408_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2409
            },
            "id": "load_2409_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2410
            },
            "id": "load_2410_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2411
            },
            "id": "load_2411_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2502
            },
            "id": "load_2502_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2503
            },
            "id": "load_2503_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2600
            },
            "id": "load_2600_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2602
            },
            "id": "load_2602_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2604
            },
            "id": "load_2604_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2608
            },
            "id": "load_2608_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2609
            },
            "id": "load_2609_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2610
            },
            "id": "load_2610_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2611
            },
            "id": "load_2611_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2612
            },
            "id": "load_2612_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2613
            },
            "id": "load_2613_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2614
            },
            "id": "load_2614_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2615
            },
            "id": "load_2615_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2616
            },
            "id": "load_2616_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2617
            },
            "id": "load_2617_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2618
            },
            "id": "load_2618_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2619
            },
            "id": "load_2619_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2620
            },
            "id": "load_2620_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 2621
            },
            "id": "load_2621_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3101
            },
            "id": "load_3101_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3102
            },
            "id": "load_3102_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3103
            },
            "id": "load_3103_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3104
            },
            "id": "load_3104_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3105
            },
            "id": "load_3105_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3201
            },
            "id": "load_3201_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3202
            },
            "id": "load_3202_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3203
            },
            "id": "load_3203_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3204
            },
            "id": "load_3204_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3205
            },
            "id": "load_3205_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3302
            },
            "id": "load_3302_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3303
            },
            "id": "load_3303_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3304
            },
            "id": "load_3304_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3305
            },
            "id": "load_3305_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3401
            },
            "id": "load_3401_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3403
            },
            "id": "load_3403_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3404
            },
            "id": "load_3404_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3405
            },
            "id": "load_3405_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3501
            },
            "id": "load_3501_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3601
            },
            "id": "load_3601_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3701
            },
            "id": "load_3701_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3801
            },
            "id": "load_3801_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3804
            },
            "id": "load_3804_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3805
            },
            "id": "load_3805_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3806
            },
            "id": "load_3806_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3902
            },
            "id": "load_3902_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3903
            },
            "id": "load_3903_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3907
            },
            "id": "load_3907_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3908
            },
            "id": "load_3908_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3909
            },
            "id": "load_3909_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3910
            },
            "id": "load_3910_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3911
            },
            "id": "load_3911_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3912
            },
            "id": "load_3912_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3913
            },
            "id": "load_3913_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3914
            },
            "id": "load_3914_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3915
            },
            "id": "load_3915_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3916
            },
            "id": "load_3916_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3917
            },
            "id": "load_3917_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3918
            },
            "id": "load_3918_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3919
            },
            "id": "load_3919_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3920
            },
            "id": "load_3920_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3921
            },
            "id": "load_3921_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3922
            },
            "id": "load_3922_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3923
            },
            "id": "load_3923_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3924
            },
            "id": "load_3924_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 3926
            },
            "id": "load_3926_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4002
            },
            "id": "load_4002_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4004
            },
            "id": "load_4004_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4005
            },
            "id": "load_4005_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4008
            },
            "id": "load_4008_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4009
            },
            "id": "load_4009_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4010
            },
            "id": "load_4010_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4101
            },
            "id": "load_4101_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4102
            },
            "id": "load_4102_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4103
            },
            "id": "load_4103_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4104
            },
            "id": "load_4104_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4201
            },
            "id": "load_4201_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4202
            },
            "id": "load_4202_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4203
            },
            "id": "load_4203_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4204
            },
            "id": "load_4204_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5001
            },
            "id": "load_5001_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5002
            },
            "id": "load_5002_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 5003
            },
            "id": "load_5003_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6102
            },
            "id": "load_6102_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6103
            },
            "id": "load_6103_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6104
            },
            "id": "load_6104_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6201
            },
            "id": "load_6201_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6202
            },
            "id": "load_6202_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6203
            },
            "id": "load_6203_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6204
            },
            "id": "load_6204_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6205
            },
            "id": "load_6205_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6301
            },
            "id": "load_6301_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6302
            },
            "id": "load_6302_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6303
            },
            "id": "load_6303_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6305
            },
            "id": "load_6305_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6401
            },
            "id": "load_6401_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6402
            },
            "id": "load_6402_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6403
            },
            "id": "load_6403_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6404
            },
            "id": "load_6404_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6501
            },
            "id": "load_6501_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6502
            },
            "id": "load_6502_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6503
            },
            "id": "load_6503_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6504
            },
            "id": "load_6504_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6505
            },
            "id": "load_6505_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6507
            },
            "id": "load_6507_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6508
            },
            "id": "load_6508_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6509
            },
            "id": "load_6509_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6510
            },
            "id": "load_6510_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 7001
            },
            "id": "load_7001_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 7002
            },
            "id": "load_7002_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8003
            },
            "id": "load_8003_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8004
            },
            "id": "load_8004_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_current",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 8005
            },
            "id": "load_8005_1_constant_impedance",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4001
            },
            "id": "shunt_4001_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 4005
            },
            "id": "shunt_4005_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6104
            },
            "id": "shunt_6104_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6302
            },
            "id": "shunt_6302_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6304
            },
            "id": "shunt_6304_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 6401
            },
            "id": "shunt_6401_1",
            "params": {}
        },
        {
            "class": "Load",
            "buses": {
                "bus": 7001
            },
            "id": "shunt_7001_1",
            "params": {}
        }
    ]
}
