{
  "header": {
    "format_version": 0.2,
    "format_revision": 0,
    "case_name": "ACTIVSg70k",
    "case_description": "",
    "case_comments": ""
  },
  "params": {
    "freq_base": 60.0,
    "va_base": 100000000.0
  },
  "buses": [
    {
      "number": 1,
      "class": "Bus",
      "name": "AUBURN 1 1",
      "init": {
        "Vr": -0.6373644404017833,
        "Vi": -0.8156070232799428
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 2,
      "class": "Bus",
      "name": "AUBURN 1 2",
      "init": {
        "Vr": -0.6506413234237198,
        "Vi": -0.8075645797310397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 3,
      "class": "Bus",
      "name": "AUBURN 1 3",
      "init": {
        "Vr": -0.6694310463488203,
        "Vi": -0.7866426212153201
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 4,
      "class": "Bus",
      "name": "AUBURN 1 4",
      "init": {
        "Vr": -0.6518187539892537,
        "Vi": -0.8070979631743472
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 5,
      "class": "Bus",
      "name": "AUBURN 1 5",
      "init": {
        "Vr": -0.6378610233550721,
        "Vi": -0.81644221226294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 6,
      "class": "Bus",
      "name": "AUBURN 1 7",
      "init": {
        "Vr": -0.6373644404017833,
        "Vi": -0.8156070232799428
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.976116219766,
        "longitude": -70.2210522742217
      }
    },
    {
      "number": 7,
      "class": "Bus",
      "name": "AUBURN 2 1",
      "init": {
        "Vr": -0.6365589810766088,
        "Vi": -0.8253727719487202
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1009920290661,
        "longitude": -70.3053232037261
      }
    },
    {
      "number": 8,
      "class": "Bus",
      "name": "AUBURN 2 2",
      "init": {
        "Vr": -0.6455724330834371,
        "Vi": -0.8198135058024949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1009920290661,
        "longitude": -70.3053232037261
      }
    },
    {
      "number": 9,
      "class": "Bus",
      "name": "AUBURN 2 3",
      "init": {
        "Vr": -0.6365911110572045,
        "Vi": -0.8252358518880564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1009920290661,
        "longitude": -70.3053232037261
      }
    },
    {
      "number": 10,
      "class": "Bus",
      "name": "AUBURN 3 1",
      "init": {
        "Vr": -0.6431931138948119,
        "Vi": -0.8184661006174744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1799130613384,
        "longitude": -70.1859975572182
      }
    },
    {
      "number": 11,
      "class": "Bus",
      "name": "AUBURN 4 1",
      "init": {
        "Vr": -0.6427638555153653,
        "Vi": -0.8190711338274552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1433216025986,
        "longitude": -70.2240569370604
      }
    },
    {
      "number": 12,
      "class": "Bus",
      "name": "DURHAM 1 1",
      "init": {
        "Vr": -0.646049918757756,
        "Vi": -0.8183880315637692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0207468225734,
        "longitude": -70.1804916149527
      }
    },
    {
      "number": 13,
      "class": "Bus",
      "name": "GREENE 1 1",
      "init": {
        "Vr": -0.6421106385693724,
        "Vi": -0.8299975550397815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2482162601766,
        "longitude": -70.1987624195358
      }
    },
    {
      "number": 14,
      "class": "Bus",
      "name": "GREENE 1 2",
      "init": {
        "Vr": -0.6421047632693528,
        "Vi": -0.8300258541145997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2482162601766,
        "longitude": -70.1987624195358
      }
    },
    {
      "number": 15,
      "class": "Bus",
      "name": "GREENE 2 1",
      "init": {
        "Vr": -0.6415459323885665,
        "Vi": -0.8192363953309018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.230100664633,
        "longitude": -70.1221910372303
      }
    },
    {
      "number": 16,
      "class": "Bus",
      "name": "GREENE 3 1",
      "init": {
        "Vr": -0.6404094879328365,
        "Vi": -0.8199015444786514
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2567460713261,
        "longitude": -70.0894036441021
      }
    },
    {
      "number": 17,
      "class": "Bus",
      "name": "LEEDS 1 1",
      "init": {
        "Vr": -0.6353139291959679,
        "Vi": -0.8232714946550895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3397596334296,
        "longitude": -70.0997938627453
      }
    },
    {
      "number": 18,
      "class": "Bus",
      "name": "LEEDS 1 2",
      "init": {
        "Vr": -0.6353471432432076,
        "Vi": -0.8232244211836477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3397596334296,
        "longitude": -70.0997938627453
      }
    },
    {
      "number": 19,
      "class": "Bus",
      "name": "LEWISTON 1 1",
      "init": {
        "Vr": -0.645039277971349,
        "Vi": -0.8200301604538518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0988533878051,
        "longitude": -70.1549799533181
      }
    },
    {
      "number": 20,
      "class": "Bus",
      "name": "LEWISTON 1 2",
      "init": {
        "Vr": -0.6451385451092154,
        "Vi": -0.8198891209694086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0988533878051,
        "longitude": -70.1549799533181
      }
    },
    {
      "number": 21,
      "class": "Bus",
      "name": "LEWISTON 2 1",
      "init": {
        "Vr": -0.6345185065928545,
        "Vi": -0.8238558305787118
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0775328196105,
        "longitude": -70.1390192778885
      }
    },
    {
      "number": 22,
      "class": "Bus",
      "name": "LEWISTON 2 2",
      "init": {
        "Vr": -0.6462175420557048,
        "Vi": -0.8199651228058876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0775328196105,
        "longitude": -70.1390192778885
      }
    },
    {
      "number": 23,
      "class": "Bus",
      "name": "LEWISTON 2 3",
      "init": {
        "Vr": -0.6345845452151675,
        "Vi": -0.8241381227953544
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0775328196105,
        "longitude": -70.1390192778885
      }
    },
    {
      "number": 24,
      "class": "Bus",
      "name": "LEWISTON 3 1",
      "init": {
        "Vr": -0.6350108253753376,
        "Vi": -0.8246828568716856
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1273231299284,
        "longitude": -70.0823487263282
      }
    },
    {
      "number": 25,
      "class": "Bus",
      "name": "LEWISTON 3 2",
      "init": {
        "Vr": -0.6433818630297212,
        "Vi": -0.8188232848603414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1273231299284,
        "longitude": -70.0823487263282
      }
    },
    {
      "number": 26,
      "class": "Bus",
      "name": "LEWISTON 3 3",
      "init": {
        "Vr": -0.6349847690663075,
        "Vi": -0.8248726553329155
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1273231299284,
        "longitude": -70.0823487263282
      }
    },
    {
      "number": 27,
      "class": "Bus",
      "name": "LEWISTON 4 1",
      "init": {
        "Vr": -0.6353046141306445,
        "Vi": -0.8266022490320312
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1654269491521,
        "longitude": -70.2236059508638
      }
    },
    {
      "number": 28,
      "class": "Bus",
      "name": "LEWISTON 4 2",
      "init": {
        "Vr": -0.6426351574993182,
        "Vi": -0.8190324927644692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1654269491521,
        "longitude": -70.2236059508638
      }
    },
    {
      "number": 29,
      "class": "Bus",
      "name": "LEWISTON 4 3",
      "init": {
        "Vr": -0.6351676409192902,
        "Vi": -0.8267989692393399
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1654269491521,
        "longitude": -70.2236059508638
      }
    },
    {
      "number": 30,
      "class": "Bus",
      "name": "LISBON 1 1",
      "init": {
        "Vr": -0.6521540861511979,
        "Vi": -0.8102329584547567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9500213774339,
        "longitude": -70.1034854628483
      }
    },
    {
      "number": 31,
      "class": "Bus",
      "name": "LISBON 2 1",
      "init": {
        "Vr": -0.6463379610423176,
        "Vi": -0.8157814372837533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.025025281417,
        "longitude": -70.1140852795773
      }
    },
    {
      "number": 32,
      "class": "Bus",
      "name": "LISBON 2 2",
      "init": {
        "Vr": -0.6463518572076444,
        "Vi": -0.8157611211085917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.025025281417,
        "longitude": -70.1140852795773
      }
    },
    {
      "number": 33,
      "class": "Bus",
      "name": "LISBON 3 1",
      "init": {
        "Vr": -0.646260192443304,
        "Vi": -0.8179564597900044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0391785522471,
        "longitude": -70.150511039139
      }
    },
    {
      "number": 34,
      "class": "Bus",
      "name": "LISBON 3 2",
      "init": {
        "Vr": -0.6462525274560281,
        "Vi": -0.8179853803846994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0391785522471,
        "longitude": -70.150511039139
      }
    },
    {
      "number": 35,
      "class": "Bus",
      "name": "LISBON FALLS 1 1",
      "init": {
        "Vr": -0.647716046593115,
        "Vi": -0.8141132484058956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9856363951185,
        "longitude": -70.1025350054644
      }
    },
    {
      "number": 36,
      "class": "Bus",
      "name": "LISBON FALLS 1 2",
      "init": {
        "Vr": -0.6477432563211979,
        "Vi": -0.8140659226243893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9856363951185,
        "longitude": -70.1025350054644
      }
    },
    {
      "number": 37,
      "class": "Bus",
      "name": "LISBON FALLS 2 1",
      "init": {
        "Vr": -0.6450092584641627,
        "Vi": -0.815276002357705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0497693972111,
        "longitude": -70.0378465071287
      }
    },
    {
      "number": 38,
      "class": "Bus",
      "name": "LIVERMORE FALLS 1 1",
      "init": {
        "Vr": -0.6261688543577648,
        "Vi": -0.8298993885634451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4496419805775,
        "longitude": -70.1311416508805
      }
    },
    {
      "number": 39,
      "class": "Bus",
      "name": "LIVERMORE FALLS 2 1",
      "init": {
        "Vr": -0.6294342759701516,
        "Vi": -0.8274812900434386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4376775752836,
        "longitude": -70.2146888957007
      }
    },
    {
      "number": 40,
      "class": "Bus",
      "name": "LIVERMORE FALLS 2 2",
      "init": {
        "Vr": -0.6294625116435171,
        "Vi": -0.827434290091024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4376775752836,
        "longitude": -70.2146888957007
      }
    },
    {
      "number": 41,
      "class": "Bus",
      "name": "MECHANIC FALLS 1 1",
      "init": {
        "Vr": -0.6477506353449735,
        "Vi": -0.8209134247462351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0905023775334,
        "longitude": -70.4245778684031
      }
    },
    {
      "number": 42,
      "class": "Bus",
      "name": "MECHANIC FALLS 2 1",
      "init": {
        "Vr": -0.646860660873857,
        "Vi": -0.8229824919222584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1429895037547,
        "longitude": -70.471795319406
      }
    },
    {
      "number": 43,
      "class": "Bus",
      "name": "MECHANIC FALLS 3 1",
      "init": {
        "Vr": -0.6446200680078147,
        "Vi": -0.8270824278742825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1424681633059,
        "longitude": -70.3838721038211
      }
    },
    {
      "number": 44,
      "class": "Bus",
      "name": "POLAND 1 1",
      "init": {
        "Vr": -0.6484376901522152,
        "Vi": -0.8186879319492676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0426915122018,
        "longitude": -70.3883248789482
      }
    },
    {
      "number": 45,
      "class": "Bus",
      "name": "POLAND 2 1",
      "init": {
        "Vr": -0.6529764201553028,
        "Vi": -0.8124489853256324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.009033764996,
        "longitude": -70.3498719551023
      }
    },
    {
      "number": 46,
      "class": "Bus",
      "name": "SABATTUS 1 1",
      "init": {
        "Vr": -0.6427089510450263,
        "Vi": -0.818879546385963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1664950665798,
        "longitude": -70.1234515203259
      }
    },
    {
      "number": 47,
      "class": "Bus",
      "name": "SABATTUS 2 1",
      "init": {
        "Vr": -0.642289205392945,
        "Vi": -0.8190645880111365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1391740976223,
        "longitude": -69.9853888734074
      }
    },
    {
      "number": 48,
      "class": "Bus",
      "name": "TURNER 1 1",
      "init": {
        "Vr": -0.6325893222927587,
        "Vi": -0.8295334331036537
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2722430870119,
        "longitude": -70.2349220504165
      }
    },
    {
      "number": 49,
      "class": "Bus",
      "name": "TURNER 1 2",
      "init": {
        "Vr": -0.6424299781497682,
        "Vi": -0.8299261535998238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2722430870119,
        "longitude": -70.2349220504165
      }
    },
    {
      "number": 50,
      "class": "Bus",
      "name": "TURNER 1 3",
      "init": {
        "Vr": -0.632605473716112,
        "Vi": -0.8294999979077639
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2722430870119,
        "longitude": -70.2349220504165
      }
    },
    {
      "number": 51,
      "class": "Bus",
      "name": "TURNER 2 1",
      "init": {
        "Vr": -0.6417279014340431,
        "Vi": -0.8305215467399989
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.279189369308,
        "longitude": -70.1724401858712
      }
    },
    {
      "number": 52,
      "class": "Bus",
      "name": "ASHLAND 1 1",
      "init": {
        "Vr": -0.5451555868646213,
        "Vi": -0.8620198914890488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2678671677202,
        "longitude": -68.8943113544683
      }
    },
    {
      "number": 53,
      "class": "Bus",
      "name": "ASHLAND 1 2",
      "init": {
        "Vr": -0.5451687418190474,
        "Vi": -0.862003383072612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2678671677202,
        "longitude": -68.8943113544683
      }
    },
    {
      "number": 54,
      "class": "Bus",
      "name": "ASHLAND 2 1",
      "init": {
        "Vr": -0.5485078666495101,
        "Vi": -0.8626875393526199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2901040935139,
        "longitude": -69.0326949597358
      }
    },
    {
      "number": 55,
      "class": "Bus",
      "name": "ASHLAND 2 2",
      "init": {
        "Vr": -0.548513539528177,
        "Vi": -0.862679308642114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2901040935139,
        "longitude": -69.0326949597358
      }
    },
    {
      "number": 56,
      "class": "Bus",
      "name": "BLAINE 1",
      "init": {
        "Vr": -0.5722825975947888,
        "Vi": -0.868597781221895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5134264395664,
        "longitude": -67.9298958271532
      }
    },
    {
      "number": 57,
      "class": "Bus",
      "name": "CARIBOU 1 1",
      "init": {
        "Vr": -0.5841070204687325,
        "Vi": -0.8716075172287031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8782431809623,
        "longitude": -67.9759727247961
      }
    },
    {
      "number": 58,
      "class": "Bus",
      "name": "CARIBOU 2 1",
      "init": {
        "Vr": -0.5801101090391323,
        "Vi": -0.8730264322092764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9917330534712,
        "longitude": -68.0171725781664
      }
    },
    {
      "number": 59,
      "class": "Bus",
      "name": "CARIBOU 2 2",
      "init": {
        "Vr": -0.583902602739082,
        "Vi": -0.8714031229789864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9917330534712,
        "longitude": -68.0171725781664
      }
    },
    {
      "number": 60,
      "class": "Bus",
      "name": "CARIBOU 2 3",
      "init": {
        "Vr": -0.5801216967595035,
        "Vi": -0.8729587915344075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9917330534712,
        "longitude": -68.0171725781664
      }
    },
    {
      "number": 61,
      "class": "Bus",
      "name": "CARIBOU 3 1",
      "init": {
        "Vr": -0.5841554764161736,
        "Vi": -0.8713259802379507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8955120032886,
        "longitude": -68.0743120633475
      }
    },
    {
      "number": 62,
      "class": "Bus",
      "name": "DANFORTH 1 1",
      "init": {
        "Vr": -0.5369398178634589,
        "Vi": -0.8875606167087671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6986951068867,
        "longitude": -67.9293439367089
      }
    },
    {
      "number": 63,
      "class": "Bus",
      "name": "DANFORTH 2 1",
      "init": {
        "Vr": -0.5420398866239551,
        "Vi": -0.8829627854311046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5817956152693,
        "longitude": -67.8405623535373
      }
    },
    {
      "number": 64,
      "class": "Bus",
      "name": "EAGLE LAKE 1 1",
      "init": {
        "Vr": -0.5761941462246883,
        "Vi": -0.8517842911574475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0238361857756,
        "longitude": -68.795436973538
      }
    },
    {
      "number": 65,
      "class": "Bus",
      "name": "EAGLE LAKE 1 2",
      "init": {
        "Vr": -0.5761985449160332,
        "Vi": -0.8517781507192742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0238361857756,
        "longitude": -68.795436973538
      }
    },
    {
      "number": 66,
      "class": "Bus",
      "name": "EAGLE LAKE 2 1",
      "init": {
        "Vr": -0.5895473914974837,
        "Vi": -0.8663935745925546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9678678290284,
        "longitude": -68.6624325502136
      }
    },
    {
      "number": 67,
      "class": "Bus",
      "name": "FORT FAIRFIELD 1 1",
      "init": {
        "Vr": -0.5814183955796941,
        "Vi": -0.871129213471133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7216920399976,
        "longitude": -67.8311997913715
      }
    },
    {
      "number": 68,
      "class": "Bus",
      "name": "FORT FAIRFIELD 2 1",
      "init": {
        "Vr": -0.5827441790867793,
        "Vi": -0.8724933553275571
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8158999703326,
        "longitude": -67.9342807887004
      }
    },
    {
      "number": 69,
      "class": "Bus",
      "name": "FORT FAIRFIELD 3 1",
      "init": {
        "Vr": -0.5828153764345929,
        "Vi": -0.8723278467275044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.810303446781,
        "longitude": -67.8251094178293
      }
    },
    {
      "number": 70,
      "class": "Bus",
      "name": "FORT FAIRFIELD 3 2",
      "init": {
        "Vr": -0.5828292441096905,
        "Vi": -0.8723092322919939
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.810303446781,
        "longitude": -67.8251094178293
      }
    },
    {
      "number": 71,
      "class": "Bus",
      "name": "FORT KENT 1 1",
      "init": {
        "Vr": -0.5855776140498439,
        "Vi": -0.8719384517395457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.161198630183,
        "longitude": -68.6172347756696
      }
    },
    {
      "number": 72,
      "class": "Bus",
      "name": "FORT KENT 1 2",
      "init": {
        "Vr": -0.5883928945282296,
        "Vi": -0.8691567361198608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.161198630183,
        "longitude": -68.6172347756696
      }
    },
    {
      "number": 73,
      "class": "Bus",
      "name": "FORT KENT 1 3",
      "init": {
        "Vr": -0.5855217617178109,
        "Vi": -0.8720224537071773
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.161198630183,
        "longitude": -68.6172347756696
      }
    },
    {
      "number": 74,
      "class": "Bus",
      "name": "FORT KENT 2 1",
      "init": {
        "Vr": -0.5840832217816556,
        "Vi": -0.8605988222244885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.235138025228,
        "longitude": -68.6358581694291
      }
    },
    {
      "number": 75,
      "class": "Bus",
      "name": "FORT KENT 2 2",
      "init": {
        "Vr": -0.5840715030582301,
        "Vi": -0.8606248850276054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.235138025228,
        "longitude": -68.6358581694291
      }
    },
    {
      "number": 76,
      "class": "Bus",
      "name": "FRENCHVILLE 1 1",
      "init": {
        "Vr": -0.5854322727805945,
        "Vi": -0.863997560342583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2222940956063,
        "longitude": -68.5069013781638
      }
    },
    {
      "number": 77,
      "class": "Bus",
      "name": "HOULTON 1 1",
      "init": {
        "Vr": -0.5653206172638012,
        "Vi": -0.8645727131879554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2065430233258,
        "longitude": -67.8507693996815
      }
    },
    {
      "number": 78,
      "class": "Bus",
      "name": "HOULTON 2 1",
      "init": {
        "Vr": -0.5658529220118135,
        "Vi": -0.8645186773094661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1341039376547,
        "longitude": -67.8768483724371
      }
    },
    {
      "number": 79,
      "class": "Bus",
      "name": "HOULTON 2 2",
      "init": {
        "Vr": -0.5658912174706181,
        "Vi": -0.8644725717557754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1341039376547,
        "longitude": -67.8768483724371
      }
    },
    {
      "number": 80,
      "class": "Bus",
      "name": "HOULTON 3 1",
      "init": {
        "Vr": -0.5521091478851223,
        "Vi": -0.8649040666378924
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1826687184617,
        "longitude": -67.8593641887202
      }
    },
    {
      "number": 81,
      "class": "Bus",
      "name": "HOULTON 3 2",
      "init": {
        "Vr": -0.5646847954656856,
        "Vi": -0.8651239111622387
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1826687184617,
        "longitude": -67.8593641887202
      }
    },
    {
      "number": 82,
      "class": "Bus",
      "name": "HOULTON 3 3",
      "init": {
        "Vr": -0.5521440074772487,
        "Vi": -0.8648557666791206
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1826687184617,
        "longitude": -67.8593641887202
      }
    },
    {
      "number": 83,
      "class": "Bus",
      "name": "ISLAND FALLS 1 1",
      "init": {
        "Vr": -0.5449124660539533,
        "Vi": -0.866726999577996
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0480530916347,
        "longitude": -68.2160684296216
      }
    },
    {
      "number": 84,
      "class": "Bus",
      "name": "ISLAND FALLS 1 2",
      "init": {
        "Vr": -0.54492803400718,
        "Vi": -0.8667085134993825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0480530916347,
        "longitude": -68.2160684296216
      }
    },
    {
      "number": 85,
      "class": "Bus",
      "name": "ISLAND FALLS 2 1",
      "init": {
        "Vr": -0.5654875700138405,
        "Vi": -0.8654463048999015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.918882011557,
        "longitude": -68.3358613052503
      }
    },
    {
      "number": 86,
      "class": "Bus",
      "name": "ISLAND FALLS 2 2",
      "init": {
        "Vr": -0.5654971368024747,
        "Vi": -0.8654343599463089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.918882011557,
        "longitude": -68.3358613052503
      }
    },
    {
      "number": 87,
      "class": "Bus",
      "name": "LIMESTONE 1 1",
      "init": {
        "Vr": -0.5853013230982439,
        "Vi": -0.8715508649800202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9742117929461,
        "longitude": -67.8908586216312
      }
    },
    {
      "number": 88,
      "class": "Bus",
      "name": "LIMESTONE 2 1",
      "init": {
        "Vr": -0.5855939667043104,
        "Vi": -0.8714600506022738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0573573275486,
        "longitude": -67.7927054260226
      }
    },
    {
      "number": 89,
      "class": "Bus",
      "name": "LIMESTONE 3 1",
      "init": {
        "Vr": -0.5851880300980121,
        "Vi": -0.8715831783675079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9462433159332,
        "longitude": -67.7930085823258
      }
    },
    {
      "number": 90,
      "class": "Bus",
      "name": "MADAWASKA 1 1",
      "init": {
        "Vr": -0.5888507726308735,
        "Vi": -0.8696520526030762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3571668003608,
        "longitude": -68.3544983707041
      }
    },
    {
      "number": 91,
      "class": "Bus",
      "name": "MADAWASKA 1 2",
      "init": {
        "Vr": -0.5888636723585418,
        "Vi": -0.8696345763168885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3571668003608,
        "longitude": -68.3544983707041
      }
    },
    {
      "number": 92,
      "class": "Bus",
      "name": "MADAWASKA 2 1",
      "init": {
        "Vr": -0.5838171426545151,
        "Vi": -0.874589970535632
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2688383876248,
        "longitude": -68.3245917554491
      }
    },
    {
      "number": 93,
      "class": "Bus",
      "name": "MADAWASKA 2 2",
      "init": {
        "Vr": -0.5847132651985699,
        "Vi": -0.8679791030642733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2688383876248,
        "longitude": -68.3245917554491
      }
    },
    {
      "number": 94,
      "class": "Bus",
      "name": "MADAWASKA 2 3",
      "init": {
        "Vr": -0.5838408387603288,
        "Vi": -0.8745622819594575
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2688383876248,
        "longitude": -68.3245917554491
      }
    },
    {
      "number": 95,
      "class": "Bus",
      "name": "MADAWASKA 3 1",
      "init": {
        "Vr": -0.5884697530219563,
        "Vi": -0.8690590980830087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.354588484035,
        "longitude": -68.2330308518594
      }
    },
    {
      "number": 96,
      "class": "Bus",
      "name": "MAPLETON 1 1",
      "init": {
        "Vr": -0.5799011770677643,
        "Vi": -0.8736185985738566
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7493092481468,
        "longitude": -68.249995089518
      }
    },
    {
      "number": 97,
      "class": "Bus",
      "name": "MAPLETON 1 2",
      "init": {
        "Vr": -0.5821689032532341,
        "Vi": -0.87387739041805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7493092481468,
        "longitude": -68.249995089518
      }
    },
    {
      "number": 98,
      "class": "Bus",
      "name": "MAPLETON 1 3",
      "init": {
        "Vr": -0.581049366444586,
        "Vi": -0.8737496294115077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.7493092481468,
        "longitude": -68.249995089518
      }
    },
    {
      "number": 99,
      "class": "Bus",
      "name": "MAPLETON 1 4",
      "init": {
        "Vr": -0.581049366444586,
        "Vi": -0.8737496294115076
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7493092481468,
        "longitude": -68.249995089518
      }
    },
    {
      "number": 100,
      "class": "Bus",
      "name": "MAPLETON 1 5",
      "init": {
        "Vr": -0.5799182996018898,
        "Vi": -0.8735932658618039
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7493092481468,
        "longitude": -68.249995089518
      }
    },
    {
      "number": 101,
      "class": "Bus",
      "name": "MAPLETON 2 1",
      "init": {
        "Vr": -0.5813066974350695,
        "Vi": -0.8748909572781325
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6667800346001,
        "longitude": -68.147349613669
      }
    },
    {
      "number": 102,
      "class": "Bus",
      "name": "MAPLETON 2 2",
      "init": {
        "Vr": -0.5813169140402409,
        "Vi": -0.8748755211561399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6667800346001,
        "longitude": -68.147349613669
      }
    },
    {
      "number": 103,
      "class": "Bus",
      "name": "MAPLETON 3 1",
      "init": {
        "Vr": -0.5833898154464198,
        "Vi": -0.873773688060571
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7307137413195,
        "longitude": -68.3260532480469
      }
    },
    {
      "number": 104,
      "class": "Bus",
      "name": "MARS HILL 1 1",
      "init": {
        "Vr": -0.5737729669313566,
        "Vi": -0.8709439236819104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5687870062462,
        "longitude": -67.8406283129548
      }
    },
    {
      "number": 105,
      "class": "Bus",
      "name": "MATTAWAMKEAG 1",
      "init": {
        "Vr": -0.5448499590525487,
        "Vi": -0.8546832841331505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5946926421094,
        "longitude": -68.2843364845404
      }
    },
    {
      "number": 106,
      "class": "Bus",
      "name": "MONTICELLO 1 1",
      "init": {
        "Vr": -0.5691630014518375,
        "Vi": -0.866697828289269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3299990693424,
        "longitude": -67.9509550651131
      }
    },
    {
      "number": 107,
      "class": "Bus",
      "name": "MONTICELLO 1 2",
      "init": {
        "Vr": -0.569151488755231,
        "Vi": -0.8667156354878899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3299990693424,
        "longitude": -67.9509550651131
      }
    },
    {
      "number": 108,
      "class": "Bus",
      "name": "OAKFIELD 1 1",
      "init": {
        "Vr": -0.567069693520621,
        "Vi": -0.8649106288031682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1391200757702,
        "longitude": -68.0503830065329
      }
    },
    {
      "number": 109,
      "class": "Bus",
      "name": "ORIENT 1 1",
      "init": {
        "Vr": -0.5435789638244024,
        "Vi": -0.8857620423316539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8249548593513,
        "longitude": -67.9097904316988
      }
    },
    {
      "number": 110,
      "class": "Bus",
      "name": "ORIENT 1 2",
      "init": {
        "Vr": -0.5435669893931694,
        "Vi": -0.8857773150670659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8249548593513,
        "longitude": -67.9097904316988
      }
    },
    {
      "number": 111,
      "class": "Bus",
      "name": "PATTEN 1",
      "init": {
        "Vr": -0.5600845891181456,
        "Vi": -0.8641184138394749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1276235899017,
        "longitude": -68.6097178573665
      }
    },
    {
      "number": 112,
      "class": "Bus",
      "name": "PORTAGE 1 1",
      "init": {
        "Vr": -0.5891194134536808,
        "Vi": -0.8646405174970475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.859823307458,
        "longitude": -68.8671646099306
      }
    },
    {
      "number": 113,
      "class": "Bus",
      "name": "PRESQUE ISLE 1 1",
      "init": {
        "Vr": -0.5779788808482932,
        "Vi": -0.8692895665972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6372553931618,
        "longitude": -67.9217723512297
      }
    },
    {
      "number": 114,
      "class": "Bus",
      "name": "PRESQUE ISLE 2 1",
      "init": {
        "Vr": -0.578532175327695,
        "Vi": -0.8687994680337305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6382751925258,
        "longitude": -67.9563007366603
      }
    },
    {
      "number": 115,
      "class": "Bus",
      "name": "PRESQUE ISLE 3 1",
      "init": {
        "Vr": -0.5789137762814383,
        "Vi": -0.8696047727012843
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7015204189771,
        "longitude": -67.9516135031226
      }
    },
    {
      "number": 116,
      "class": "Bus",
      "name": "PRESQUE ISLE 3 2",
      "init": {
        "Vr": -0.5789444192884632,
        "Vi": -0.8695505081594451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7015204189771,
        "longitude": -67.9516135031226
      }
    },
    {
      "number": 117,
      "class": "Bus",
      "name": "SAINT AGATHA 1 1",
      "init": {
        "Vr": -0.58542969475134,
        "Vi": -0.8661059934647136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1583446977338,
        "longitude": -68.3402970750371
      }
    },
    {
      "number": 118,
      "class": "Bus",
      "name": "SAINT AGATHA 2 1",
      "init": {
        "Vr": -0.5860728420065271,
        "Vi": -0.8681329609980043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2082409238224,
        "longitude": -68.2279339807769
      }
    },
    {
      "number": 119,
      "class": "Bus",
      "name": "SAINT FRANCIS 1 1",
      "init": {
        "Vr": -0.5861413719672246,
        "Vi": -0.8606392786357838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1408215603545,
        "longitude": -69.1818262752394
      }
    },
    {
      "number": 120,
      "class": "Bus",
      "name": "SAINT FRANCIS 1 2",
      "init": {
        "Vr": -0.5861486413176892,
        "Vi": -0.8606267903181901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1408215603545,
        "longitude": -69.1818262752394
      }
    },
    {
      "number": 121,
      "class": "Bus",
      "name": "SHERMAN 1 1",
      "init": {
        "Vr": -0.5393245621002055,
        "Vi": -0.8583220144008231
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.811020398366,
        "longitude": -68.3401163134634
      }
    },
    {
      "number": 122,
      "class": "Bus",
      "name": "SHERMAN 1 2",
      "init": {
        "Vr": -0.5393344540762106,
        "Vi": -0.8582995597342333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.811020398366,
        "longitude": -68.3401163134634
      }
    },
    {
      "number": 123,
      "class": "Bus",
      "name": "SMYRNA MILLS 1",
      "init": {
        "Vr": -0.5673670235011299,
        "Vi": -0.8654811945659795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2093019274587,
        "longitude": -68.2087047013988
      }
    },
    {
      "number": 124,
      "class": "Bus",
      "name": "SMYRNA MILLS 2",
      "init": {
        "Vr": -0.5673599050940691,
        "Vi": -0.8654949797174797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2093019274587,
        "longitude": -68.2087047013988
      }
    },
    {
      "number": 125,
      "class": "Bus",
      "name": "VAN BUREN 1 1",
      "init": {
        "Vr": -0.5874695261778369,
        "Vi": -0.8679363770090962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1891037500788,
        "longitude": -67.9831087913809
      }
    },
    {
      "number": 126,
      "class": "Bus",
      "name": "VAN BUREN 2 1",
      "init": {
        "Vr": -0.5873077854181334,
        "Vi": -0.8682543544273372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.176897644287,
        "longitude": -68.0577739612954
      }
    },
    {
      "number": 127,
      "class": "Bus",
      "name": "VAN BUREN 2 2",
      "init": {
        "Vr": -0.5873166866943194,
        "Vi": -0.868238927472276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.176897644287,
        "longitude": -68.0577739612954
      }
    },
    {
      "number": 128,
      "class": "Bus",
      "name": "VAN BUREN 3 1",
      "init": {
        "Vr": -0.586444261519199,
        "Vi": -0.8693564279065118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0944049313836,
        "longitude": -68.0736373134641
      }
    },
    {
      "number": 129,
      "class": "Bus",
      "name": "WASHBURN 1 1",
      "init": {
        "Vr": -0.5843204275577808,
        "Vi": -0.8737092034382096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8215783134465,
        "longitude": -68.1984292906978
      }
    },
    {
      "number": 130,
      "class": "Bus",
      "name": "BRIDGTON 1 1",
      "init": {
        "Vr": -0.6647421264457178,
        "Vi": -0.8024155236659525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0781815266039,
        "longitude": -70.6970662545258
      }
    },
    {
      "number": 131,
      "class": "Bus",
      "name": "BRIDGTON 2 1",
      "init": {
        "Vr": -0.6459168167335932,
        "Vi": -0.8146445666054977
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0347763200156,
        "longitude": -70.753678184817
      }
    },
    {
      "number": 132,
      "class": "Bus",
      "name": "BRIDGTON 2 2",
      "init": {
        "Vr": -0.6615055784032318,
        "Vi": -0.8053220540615302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0347763200156,
        "longitude": -70.753678184817
      }
    },
    {
      "number": 133,
      "class": "Bus",
      "name": "BRIDGTON 2 3",
      "init": {
        "Vr": -0.6456407599483944,
        "Vi": -0.8148776664568969
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0347763200156,
        "longitude": -70.753678184817
      }
    },
    {
      "number": 134,
      "class": "Bus",
      "name": "BRIDGTON 3 1",
      "init": {
        "Vr": -0.6661815208470957,
        "Vi": -0.8013183760341975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0625385214088,
        "longitude": -70.6637014109271
      }
    },
    {
      "number": 135,
      "class": "Bus",
      "name": "BRUNSWICK 1 1",
      "init": {
        "Vr": -0.6525144601431666,
        "Vi": -0.8106357252978371
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9609486950651,
        "longitude": -69.9371995413076
      }
    },
    {
      "number": 136,
      "class": "Bus",
      "name": "BRUNSWICK 2 1",
      "init": {
        "Vr": -0.6513562452451425,
        "Vi": -0.810541719660896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.909309979267,
        "longitude": -70.0082829857798
      }
    },
    {
      "number": 137,
      "class": "Bus",
      "name": "BRUNSWICK 3 1",
      "init": {
        "Vr": -0.6530593379547802,
        "Vi": -0.8113833904295809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.92795668296,
        "longitude": -69.9694155847647
      }
    },
    {
      "number": 138,
      "class": "Bus",
      "name": "BRUNSWICK 4 1",
      "init": {
        "Vr": -0.6520318429744935,
        "Vi": -0.8102266605157821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8874355157454,
        "longitude": -69.9594141456038
      }
    },
    {
      "number": 139,
      "class": "Bus",
      "name": "CAPE ELIZABETH 1 1",
      "init": {
        "Vr": -0.669984092547309,
        "Vi": -0.7931090796134934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5616456853583,
        "longitude": -70.2743668479029
      }
    },
    {
      "number": 140,
      "class": "Bus",
      "name": "CAPE ELIZABETH 2 1",
      "init": {
        "Vr": -0.6687430933998721,
        "Vi": -0.7972187133500057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6346656228148,
        "longitude": -70.2046178358466
      }
    },
    {
      "number": 141,
      "class": "Bus",
      "name": "CASCO 1 1",
      "init": {
        "Vr": -0.6603772953927678,
        "Vi": -0.8047621101234321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9361088786913,
        "longitude": -70.4876218123918
      }
    },
    {
      "number": 142,
      "class": "Bus",
      "name": "CASCO 2 1",
      "init": {
        "Vr": -0.6625832067319856,
        "Vi": -0.8021629650712822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8898527450227,
        "longitude": -70.487206980431
      }
    },
    {
      "number": 143,
      "class": "Bus",
      "name": "CUMBERLAND CENTER 1 1",
      "init": {
        "Vr": -0.6648940816052831,
        "Vi": -0.7994542554888608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8278860888926,
        "longitude": -70.273399987599
      }
    },
    {
      "number": 144,
      "class": "Bus",
      "name": "CUMBERLAND CENTER 1 2",
      "init": {
        "Vr": -0.6649079506348653,
        "Vi": -0.7994229767237783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8278860888926,
        "longitude": -70.273399987599
      }
    },
    {
      "number": 145,
      "class": "Bus",
      "name": "CUMBERLAND CENTER 2 1",
      "init": {
        "Vr": -0.6644865227597577,
        "Vi": -0.800138057514133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8344973495775,
        "longitude": -70.2465456204541
      }
    },
    {
      "number": 146,
      "class": "Bus",
      "name": "FALMOUTH 1 1",
      "init": {
        "Vr": -0.6670242503494509,
        "Vi": -0.7981160037087108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7254357145283,
        "longitude": -70.2727835379537
      }
    },
    {
      "number": 147,
      "class": "Bus",
      "name": "FALMOUTH 2 1",
      "init": {
        "Vr": -0.6653491077943761,
        "Vi": -0.7987875132436971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7826208992336,
        "longitude": -70.300896176824
      }
    },
    {
      "number": 148,
      "class": "Bus",
      "name": "FALMOUTH 3 1",
      "init": {
        "Vr": -0.6673511972143046,
        "Vi": -0.7980814107974872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7066701411775,
        "longitude": -70.2652091922334
      }
    },
    {
      "number": 149,
      "class": "Bus",
      "name": "FREEPORT 1 1",
      "init": {
        "Vr": -0.6616181635218598,
        "Vi": -0.802500821475242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8527978690102,
        "longitude": -70.0865395527966
      }
    },
    {
      "number": 150,
      "class": "Bus",
      "name": "FREEPORT 2 1",
      "init": {
        "Vr": -0.6606567251970272,
        "Vi": -0.8032411996077365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.85685241829,
        "longitude": -70.1464151496187
      }
    },
    {
      "number": 151,
      "class": "Bus",
      "name": "FREEPORT 3 1",
      "init": {
        "Vr": -0.6641531281551092,
        "Vi": -0.8012094730365674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7811614829836,
        "longitude": -70.0629607666392
      }
    },
    {
      "number": 152,
      "class": "Bus",
      "name": "FREEPORT 3 2",
      "init": {
        "Vr": -0.6641774871028979,
        "Vi": -0.8011541206997898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7811614829836,
        "longitude": -70.0629607666392
      }
    },
    {
      "number": 153,
      "class": "Bus",
      "name": "GORHAM 1 1",
      "init": {
        "Vr": -0.67003132231557,
        "Vi": -0.7910918325824352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.72378045663,
        "longitude": -70.4998204902815
      }
    },
    {
      "number": 154,
      "class": "Bus",
      "name": "GORHAM 1 2",
      "init": {
        "Vr": -0.670007970324011,
        "Vi": -0.791163863306348
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.72378045663,
        "longitude": -70.4998204902815
      }
    },
    {
      "number": 155,
      "class": "Bus",
      "name": "GORHAM 2 1",
      "init": {
        "Vr": -0.6648719272953878,
        "Vi": -0.795927151131469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.810248377009,
        "longitude": -70.4169596817201
      }
    },
    {
      "number": 156,
      "class": "Bus",
      "name": "GORHAM 3 1",
      "init": {
        "Vr": -0.6706744661455543,
        "Vi": -0.790391206062622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6854606055678,
        "longitude": -70.4985040221699
      }
    },
    {
      "number": 157,
      "class": "Bus",
      "name": "GORHAM 3 2",
      "init": {
        "Vr": -0.6707152022370669,
        "Vi": -0.7903170279877932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6854606055678,
        "longitude": -70.4985040221699
      }
    },
    {
      "number": 158,
      "class": "Bus",
      "name": "GORHAM 4 1",
      "init": {
        "Vr": -0.6691969362988743,
        "Vi": -0.7925083894133549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7104552539337,
        "longitude": -70.4483842984885
      }
    },
    {
      "number": 159,
      "class": "Bus",
      "name": "GRAY 1 1",
      "init": {
        "Vr": -0.6523282769284593,
        "Vi": -0.8136917545414312
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8432626824753,
        "longitude": -70.3460759735939
      }
    },
    {
      "number": 160,
      "class": "Bus",
      "name": "GRAY 2 1",
      "init": {
        "Vr": -0.6653307639799805,
        "Vi": -0.7989902721393486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.869377481076,
        "longitude": -70.3761082241798
      }
    },
    {
      "number": 161,
      "class": "Bus",
      "name": "HARPSWELL 1 1",
      "init": {
        "Vr": -0.6530070397020145,
        "Vi": -0.8110819918493372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7883381352693,
        "longitude": -69.9006782935708
      }
    },
    {
      "number": 162,
      "class": "Bus",
      "name": "HARPSWELL 2 1",
      "init": {
        "Vr": -0.656933451981374,
        "Vi": -0.8080289403657678
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8574856224244,
        "longitude": -69.9314219120201
      }
    },
    {
      "number": 163,
      "class": "Bus",
      "name": "HARPSWELL 3 1",
      "init": {
        "Vr": -0.6634837104920673,
        "Vi": -0.8013868755660176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7535914304575,
        "longitude": -69.9694686193755
      }
    },
    {
      "number": 164,
      "class": "Bus",
      "name": "HARPSWELL 3 2",
      "init": {
        "Vr": -0.6634983311074881,
        "Vi": -0.8013576693327319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7535914304575,
        "longitude": -69.9694686193755
      }
    },
    {
      "number": 165,
      "class": "Bus",
      "name": "HARRISON 1 1",
      "init": {
        "Vr": -0.6648753034996082,
        "Vi": -0.8021100685696191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0499628402609,
        "longitude": -70.8657193486273
      }
    },
    {
      "number": 166,
      "class": "Bus",
      "name": "HARRISON 2 1",
      "init": {
        "Vr": -0.6607762971693335,
        "Vi": -0.8062666035296081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1140294870419,
        "longitude": -70.8558627451496
      }
    },
    {
      "number": 167,
      "class": "Bus",
      "name": "HARRISON 3 1",
      "init": {
        "Vr": -0.6518755820043345,
        "Vi": -0.8150680635873758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1939412416775,
        "longitude": -70.7475067691338
      }
    },
    {
      "number": 168,
      "class": "Bus",
      "name": "NAPLES 1 1",
      "init": {
        "Vr": -0.6676623023884052,
        "Vi": -0.8003354117767123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0087498795981,
        "longitude": -70.6827577377497
      }
    },
    {
      "number": 169,
      "class": "Bus",
      "name": "NAPLES 2 1",
      "init": {
        "Vr": -0.6703348623830324,
        "Vi": -0.7987604716674962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9335088590794,
        "longitude": -70.6506655115479
      }
    },
    {
      "number": 170,
      "class": "Bus",
      "name": "NEW GLOUCESTER 1 1",
      "init": {
        "Vr": -0.6561260038451926,
        "Vi": -0.8041022258093324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9375778303846,
        "longitude": -70.3061626347561
      }
    },
    {
      "number": 171,
      "class": "Bus",
      "name": "NEW GLOUCESTER 2 1",
      "init": {
        "Vr": -0.6483473913536362,
        "Vi": -0.8171867818429213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0690138475901,
        "longitude": -70.2934514577209
      }
    },
    {
      "number": 172,
      "class": "Bus",
      "name": "NEW GLOUCESTER 2 2",
      "init": {
        "Vr": -0.6483307424347132,
        "Vi": -0.8172345286679225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0690138475901,
        "longitude": -70.2934514577209
      }
    },
    {
      "number": 173,
      "class": "Bus",
      "name": "NEW GLOUCESTER 3 1",
      "init": {
        "Vr": -0.6612352041414965,
        "Vi": -0.8010701477246821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.868171490892,
        "longitude": -70.2913256134736
      }
    },
    {
      "number": 174,
      "class": "Bus",
      "name": "PORTLAND 1 1",
      "init": {
        "Vr": -0.6700781955716268,
        "Vi": -0.7926157588855902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5804123503499,
        "longitude": -70.2340457757044
      }
    },
    {
      "number": 175,
      "class": "Bus",
      "name": "PORTLAND 2 1",
      "init": {
        "Vr": -0.6672032373968005,
        "Vi": -0.7977742915165682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6584822667465,
        "longitude": -70.2197183159267
      }
    },
    {
      "number": 176,
      "class": "Bus",
      "name": "PORTLAND 2 2",
      "init": {
        "Vr": -0.6672198255186272,
        "Vi": -0.7976940398215553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6584822667465,
        "longitude": -70.2197183159267
      }
    },
    {
      "number": 177,
      "class": "Bus",
      "name": "PORTLAND 3 1",
      "init": {
        "Vr": -0.6673920169970662,
        "Vi": -0.7961986174799263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6821683956727,
        "longitude": -70.228391208282
      }
    },
    {
      "number": 178,
      "class": "Bus",
      "name": "PORTLAND 4 1",
      "init": {
        "Vr": -0.6704967746060084,
        "Vi": -0.7928295281854952
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998935792866,
        "longitude": -70.3619835448015
      }
    },
    {
      "number": 179,
      "class": "Bus",
      "name": "PORTLAND 5 1",
      "init": {
        "Vr": -0.6683160627657345,
        "Vi": -0.7950727465756159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6281565522478,
        "longitude": -70.2635319016418
      }
    },
    {
      "number": 180,
      "class": "Bus",
      "name": "PORTLAND 6 1",
      "init": {
        "Vr": -0.6674738957195389,
        "Vi": -0.7976494125949753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7490800625672,
        "longitude": -70.3692375527918
      }
    },
    {
      "number": 181,
      "class": "Bus",
      "name": "PORTLAND 7 1",
      "init": {
        "Vr": -0.651906293376828,
        "Vi": -0.8102706020076523
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7448178549654,
        "longitude": -70.3160703206872
      }
    },
    {
      "number": 182,
      "class": "Bus",
      "name": "PORTLAND 7 2",
      "init": {
        "Vr": -0.6674364500635298,
        "Vi": -0.8000023412747472
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7448178549654,
        "longitude": -70.3160703206872
      }
    },
    {
      "number": 183,
      "class": "Bus",
      "name": "PORTLAND 7 3",
      "init": {
        "Vr": -0.6517896719196574,
        "Vi": -0.8108773627788687
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7448178549654,
        "longitude": -70.3160703206872
      }
    },
    {
      "number": 184,
      "class": "Bus",
      "name": "PORTLAND 8 1",
      "init": {
        "Vr": -0.6699241525994845,
        "Vi": -0.7971750889227419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599122248914,
        "longitude": -70.1810040982298
      }
    },
    {
      "number": 185,
      "class": "Bus",
      "name": "PORTLAND 9 1",
      "init": {
        "Vr": -0.6486031921221351,
        "Vi": -0.8090881028864062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6645826159541,
        "longitude": -70.2309823962293
      }
    },
    {
      "number": 186,
      "class": "Bus",
      "name": "PORTLAND 9 2",
      "init": {
        "Vr": -0.6672621243734587,
        "Vi": -0.7957162302471041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6645826159541,
        "longitude": -70.2309823962293
      }
    },
    {
      "number": 187,
      "class": "Bus",
      "name": "PORTLAND 9 3",
      "init": {
        "Vr": -0.6486833206965044,
        "Vi": -0.8089607107352084
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6645826159541,
        "longitude": -70.2309823962293
      }
    },
    {
      "number": 188,
      "class": "Bus",
      "name": "PORTLAND 10 1",
      "init": {
        "Vr": -0.6678573582947496,
        "Vi": -0.7941060739005571
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6636180230628,
        "longitude": -70.2801517646554
      }
    },
    {
      "number": 189,
      "class": "Bus",
      "name": "RAYMOND 1 1",
      "init": {
        "Vr": -0.6614098359696275,
        "Vi": -0.801823920602138
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810058038215,
        "longitude": -70.4244253286899
      }
    },
    {
      "number": 190,
      "class": "Bus",
      "name": "RAYMOND 2 1",
      "init": {
        "Vr": -0.6536308956377774,
        "Vi": -0.8123992197913584
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9239358125732,
        "longitude": -70.4406106127859
      }
    },
    {
      "number": 191,
      "class": "Bus",
      "name": "RAYMOND 2 2",
      "init": {
        "Vr": -0.6583117529720779,
        "Vi": -0.8070047630616776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9239358125732,
        "longitude": -70.4406106127859
      }
    },
    {
      "number": 192,
      "class": "Bus",
      "name": "RAYMOND 2 3",
      "init": {
        "Vr": -0.6664561968627366,
        "Vi": -0.7969101677078273
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9239358125732,
        "longitude": -70.4406106127859
      }
    },
    {
      "number": 193,
      "class": "Bus",
      "name": "RAYMOND 2 4",
      "init": {
        "Vr": -0.6613151744504984,
        "Vi": -0.8039586842111406
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9239358125732,
        "longitude": -70.4406106127859
      }
    },
    {
      "number": 194,
      "class": "Bus",
      "name": "RAYMOND 2 5",
      "init": {
        "Vr": -0.6535285494936799,
        "Vi": -0.8125589299359746
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9239358125732,
        "longitude": -70.4406106127859
      }
    },
    {
      "number": 195,
      "class": "Bus",
      "name": "SCARBOROUGH 1 1",
      "init": {
        "Vr": -0.6715207331190115,
        "Vi": -0.7913618534881817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5666563343977,
        "longitude": -70.3752539176769
      }
    },
    {
      "number": 196,
      "class": "Bus",
      "name": "SCARBOROUGH 2 1",
      "init": {
        "Vr": -0.6623007110661707,
        "Vi": -0.8035896341662155
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5306334005307,
        "longitude": -70.448080859456
      }
    },
    {
      "number": 197,
      "class": "Bus",
      "name": "SCARBOROUGH 2 2",
      "init": {
        "Vr": -0.6753668512105736,
        "Vi": -0.7897522032230848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5306334005307,
        "longitude": -70.448080859456
      }
    },
    {
      "number": 198,
      "class": "Bus",
      "name": "SCARBOROUGH 2 3",
      "init": {
        "Vr": -0.6952570471451481,
        "Vi": -0.7686878942514963
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5306334005307,
        "longitude": -70.448080859456
      }
    },
    {
      "number": 199,
      "class": "Bus",
      "name": "SCARBOROUGH 2 4",
      "init": {
        "Vr": -0.6952570471451481,
        "Vi": -0.7686878942514961
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5306334005307,
        "longitude": -70.448080859456
      }
    },
    {
      "number": 200,
      "class": "Bus",
      "name": "SCARBOROUGH 2 5",
      "init": {
        "Vr": -0.6623767143588738,
        "Vi": -0.803447230494866
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5306334005307,
        "longitude": -70.448080859456
      }
    },
    {
      "number": 201,
      "class": "Bus",
      "name": "SCARBOROUGH 3 1",
      "init": {
        "Vr": -0.675940333721471,
        "Vi": -0.7887507081932239
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5255888367217,
        "longitude": -70.4818007966476
      }
    },
    {
      "number": 202,
      "class": "Bus",
      "name": "SCARBOROUGH 4 1",
      "init": {
        "Vr": -0.6672599508575386,
        "Vi": -0.7930820566010416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6518904892849,
        "longitude": -70.3886611643366
      }
    },
    {
      "number": 203,
      "class": "Bus",
      "name": "SEBAGO 1 1",
      "init": {
        "Vr": -0.6717671455627113,
        "Vi": -0.7982553939341592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9540282713292,
        "longitude": -70.7248032582667
      }
    },
    {
      "number": 204,
      "class": "Bus",
      "name": "SEBAGO 2 1",
      "init": {
        "Vr": -0.6736258472787106,
        "Vi": -0.7978017212526158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8881140231463,
        "longitude": -70.7987497632471
      }
    },
    {
      "number": 205,
      "class": "Bus",
      "name": "SEBAGO 3 1",
      "init": {
        "Vr": -0.6757328376709835,
        "Vi": -0.7878017459579499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7932737186527,
        "longitude": -70.6742836115304
      }
    },
    {
      "number": 206,
      "class": "Bus",
      "name": "SEBAGO 3 2",
      "init": {
        "Vr": -0.6757433829403162,
        "Vi": -0.7877618815678081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7932737186527,
        "longitude": -70.6742836115304
      }
    },
    {
      "number": 207,
      "class": "Bus",
      "name": "SOUTH PORTLAND 1 1",
      "init": {
        "Vr": -0.6684836981723431,
        "Vi": -0.7942520317125122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6415798626203,
        "longitude": -70.2980208410657
      }
    },
    {
      "number": 208,
      "class": "Bus",
      "name": "SOUTH PORTLAND 2 1",
      "init": {
        "Vr": -0.6698084789019106,
        "Vi": -0.7936047224185853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.568809673013,
        "longitude": -70.2999992057182
      }
    },
    {
      "number": 209,
      "class": "Bus",
      "name": "SOUTH PORTLAND 2 2",
      "init": {
        "Vr": -0.6698628623079752,
        "Vi": -0.7934908498732691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.568809673013,
        "longitude": -70.2999992057182
      }
    },
    {
      "number": 210,
      "class": "Bus",
      "name": "SOUTH PORTLAND 3 1",
      "init": {
        "Vr": -0.6678638295505355,
        "Vi": -0.7941489337482515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6772711135068,
        "longitude": -70.3180447309826
      }
    },
    {
      "number": 211,
      "class": "Bus",
      "name": "SOUTH PORTLAND 4 1",
      "init": {
        "Vr": -0.6673246049959827,
        "Vi": -0.7914893349567411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6838131869345,
        "longitude": -70.3715375938344
      }
    },
    {
      "number": 212,
      "class": "Bus",
      "name": "SOUTH PORTLAND 4 2",
      "init": {
        "Vr": -0.6673435345422292,
        "Vi": -0.7913531798366993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6838131869345,
        "longitude": -70.3715375938344
      }
    },
    {
      "number": 213,
      "class": "Bus",
      "name": "STANDISH 1 1",
      "init": {
        "Vr": -0.6699499862442557,
        "Vi": -0.7936245643537243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.789021771159,
        "longitude": -70.5101907224364
      }
    },
    {
      "number": 214,
      "class": "Bus",
      "name": "STANDISH 2 1",
      "init": {
        "Vr": -0.677142095505409,
        "Vi": -0.7907067738547511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6780369036051,
        "longitude": -70.6496078360961
      }
    },
    {
      "number": 215,
      "class": "Bus",
      "name": "STANDISH 3 1",
      "init": {
        "Vr": -0.6744589826486567,
        "Vi": -0.7917629074480026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7080585194294,
        "longitude": -70.6410020274694
      }
    },
    {
      "number": 216,
      "class": "Bus",
      "name": "WESTBROOK 1 1",
      "init": {
        "Vr": -0.6680442308838678,
        "Vi": -0.7961384084888357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7210921874198,
        "longitude": -70.3169463542844
      }
    },
    {
      "number": 217,
      "class": "Bus",
      "name": "WESTBROOK 2 1",
      "init": {
        "Vr": -0.6680217567312391,
        "Vi": -0.7940903103245393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.695349364679,
        "longitude": -70.3373369766009
      }
    },
    {
      "number": 218,
      "class": "Bus",
      "name": "WESTBROOK 3 1",
      "init": {
        "Vr": -0.6675083850816891,
        "Vi": -0.7950418516712524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7071230731045,
        "longitude": -70.4123919726916
      }
    },
    {
      "number": 219,
      "class": "Bus",
      "name": "WESTBROOK 4 1",
      "init": {
        "Vr": -0.6677422165222642,
        "Vi": -0.791907684073156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.701816325135,
        "longitude": -70.3643987868047
      }
    },
    {
      "number": 220,
      "class": "Bus",
      "name": "WESTBROOK 4 2",
      "init": {
        "Vr": -0.667720611446282,
        "Vi": -0.7919950672087432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.701816325135,
        "longitude": -70.3643987868047
      }
    },
    {
      "number": 221,
      "class": "Bus",
      "name": "WINDHAM 1 1",
      "init": {
        "Vr": -0.6669213713847041,
        "Vi": -0.796900533182504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7671660283284,
        "longitude": -70.4020955247928
      }
    },
    {
      "number": 222,
      "class": "Bus",
      "name": "WINDHAM 2 1",
      "init": {
        "Vr": -0.6662532390584391,
        "Vi": -0.7970960037469419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7862041385931,
        "longitude": -70.4286578050944
      }
    },
    {
      "number": 223,
      "class": "Bus",
      "name": "WINDHAM 3 1",
      "init": {
        "Vr": -0.6560964012524072,
        "Vi": -0.8078106038136476
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7527977537195,
        "longitude": -70.4439461071757
      }
    },
    {
      "number": 224,
      "class": "Bus",
      "name": "WINDHAM 3 2",
      "init": {
        "Vr": -0.6655885838901342,
        "Vi": -0.7980999925923312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7527977537195,
        "longitude": -70.4439461071757
      }
    },
    {
      "number": 225,
      "class": "Bus",
      "name": "WINDHAM 3 3",
      "init": {
        "Vr": -0.6561258537458382,
        "Vi": -0.8077316932419724
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7527977537195,
        "longitude": -70.4439461071757
      }
    },
    {
      "number": 226,
      "class": "Bus",
      "name": "WINDHAM 4 1",
      "init": {
        "Vr": -0.6646890279957475,
        "Vi": -0.7963938220777098
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8136581940207,
        "longitude": -70.3663827929136
      }
    },
    {
      "number": 227,
      "class": "Bus",
      "name": "WINDHAM 4 2",
      "init": {
        "Vr": -0.6647332993858268,
        "Vi": -0.7963282586424749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8136581940207,
        "longitude": -70.3663827929136
      }
    },
    {
      "number": 228,
      "class": "Bus",
      "name": "YARMOUTH 1 1",
      "init": {
        "Vr": -0.6681096355711554,
        "Vi": -0.7975299046102169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7359165659969,
        "longitude": -70.1717638175058
      }
    },
    {
      "number": 229,
      "class": "Bus",
      "name": "YARMOUTH 2 1",
      "init": {
        "Vr": -0.6644399699635545,
        "Vi": -0.8001511048349808
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7761539890848,
        "longitude": -70.2203353885153
      }
    },
    {
      "number": 230,
      "class": "Bus",
      "name": "YARMOUTH 3 1",
      "init": {
        "Vr": -0.6455836689856855,
        "Vi": -0.8166838057810303
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8830456502005,
        "longitude": -70.1774689362173
      }
    },
    {
      "number": 231,
      "class": "Bus",
      "name": "YARMOUTH 3 2",
      "init": {
        "Vr": -0.6589147941747959,
        "Vi": -0.8050906927002838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8830456502005,
        "longitude": -70.1774689362173
      }
    },
    {
      "number": 232,
      "class": "Bus",
      "name": "YARMOUTH 3 3",
      "init": {
        "Vr": -0.6659508366983818,
        "Vi": -0.7989719565487681
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8830456502005,
        "longitude": -70.1774689362173
      }
    },
    {
      "number": 233,
      "class": "Bus",
      "name": "YARMOUTH 3 4",
      "init": {
        "Vr": -0.6659508366983816,
        "Vi": -0.798971956548768
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8830456502005,
        "longitude": -70.1774689362173
      }
    },
    {
      "number": 234,
      "class": "Bus",
      "name": "YARMOUTH 3 5",
      "init": {
        "Vr": -0.6454206449757351,
        "Vi": -0.8168887417876252
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8830456502005,
        "longitude": -70.1774689362173
      }
    },
    {
      "number": 235,
      "class": "Bus",
      "name": "DIXFIELD 1 1",
      "init": {
        "Vr": -0.6344580926204718,
        "Vi": -0.8366633499624729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4761479571499,
        "longitude": -70.3805026748313
      }
    },
    {
      "number": 236,
      "class": "Bus",
      "name": "DIXFIELD 2 1",
      "init": {
        "Vr": -0.6204839446804893,
        "Vi": -0.8271285069908438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5637875120932,
        "longitude": -70.3239601727178
      }
    },
    {
      "number": 237,
      "class": "Bus",
      "name": "DIXFIELD 3 1",
      "init": {
        "Vr": -0.6199894338294079,
        "Vi": -0.8371924188760073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5732471274903,
        "longitude": -70.4030269061288
      }
    },
    {
      "number": 238,
      "class": "Bus",
      "name": "DIXFIELD 3 2",
      "init": {
        "Vr": -0.6199735970480994,
        "Vi": -0.8372269319472564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5732471274903,
        "longitude": -70.4030269061288
      }
    },
    {
      "number": 239,
      "class": "Bus",
      "name": "EUSTIS 1 1",
      "init": {
        "Vr": -0.6284348951455468,
        "Vi": -0.8381589707554773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3433810620459,
        "longitude": -70.5881613461904
      }
    },
    {
      "number": 240,
      "class": "Bus",
      "name": "EUSTIS 1 2",
      "init": {
        "Vr": -0.6284371709328795,
        "Vi": -0.8381547163129338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3433810620459,
        "longitude": -70.5881613461904
      }
    },
    {
      "number": 241,
      "class": "Bus",
      "name": "FARMINGTON 1 1",
      "init": {
        "Vr": -0.6170724793280091,
        "Vi": -0.8347645221147243
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6588002104278,
        "longitude": -70.1752928095111
      }
    },
    {
      "number": 242,
      "class": "Bus",
      "name": "FARMINGTON 1 2",
      "init": {
        "Vr": -0.6200901907869469,
        "Vi": -0.8307061080493389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6588002104278,
        "longitude": -70.1752928095111
      }
    },
    {
      "number": 243,
      "class": "Bus",
      "name": "FARMINGTON 1 3",
      "init": {
        "Vr": -0.6171048564052728,
        "Vi": -0.8346886300343405
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6588002104278,
        "longitude": -70.1752928095111
      }
    },
    {
      "number": 244,
      "class": "Bus",
      "name": "FARMINGTON 2 1",
      "init": {
        "Vr": -0.6203874615013792,
        "Vi": -0.8299302291635499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6787524244053,
        "longitude": -70.1086039327548
      }
    },
    {
      "number": 245,
      "class": "Bus",
      "name": "FARMINGTON 2 2",
      "init": {
        "Vr": -0.6204072654720986,
        "Vi": -0.8298567275311145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6787524244053,
        "longitude": -70.1086039327548
      }
    },
    {
      "number": 246,
      "class": "Bus",
      "name": "FARMINGTON 3 1",
      "init": {
        "Vr": -0.6211681840774537,
        "Vi": -0.8275998419242656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6232671869783,
        "longitude": -70.083261396364
      }
    },
    {
      "number": 247,
      "class": "Bus",
      "name": "JAY 1 1",
      "init": {
        "Vr": -0.6241567417783395,
        "Vi": -0.8329827798851747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4871809823877,
        "longitude": -70.2176815672295
      }
    },
    {
      "number": 248,
      "class": "Bus",
      "name": "JAY 2 1",
      "init": {
        "Vr": -0.6258020657388438,
        "Vi": -0.8304743251340868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5104443617091,
        "longitude": -70.116102192708
      }
    },
    {
      "number": 249,
      "class": "Bus",
      "name": "JAY 2 2",
      "init": {
        "Vr": -0.6258135092921905,
        "Vi": -0.8304470551577546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5104443617091,
        "longitude": -70.116102192708
      }
    },
    {
      "number": 250,
      "class": "Bus",
      "name": "JAY 3 1",
      "init": {
        "Vr": -0.6213461930198206,
        "Vi": -0.8268524685240979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.608070235842,
        "longitude": -70.1725975959847
      }
    },
    {
      "number": 251,
      "class": "Bus",
      "name": "KINGFIELD 1",
      "init": {
        "Vr": -0.6260067817670214,
        "Vi": -0.8345306456767229
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0774973385882,
        "longitude": -70.1950758650821
      }
    },
    {
      "number": 252,
      "class": "Bus",
      "name": "PHILLIPS 1 1",
      "init": {
        "Vr": -0.6169523103291521,
        "Vi": -0.8327517512138499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8423679091271,
        "longitude": -70.4548849776415
      }
    },
    {
      "number": 253,
      "class": "Bus",
      "name": "PHILLIPS 1 2",
      "init": {
        "Vr": -0.6171149144369762,
        "Vi": -0.8329377065620251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8423679091271,
        "longitude": -70.4548849776415
      }
    },
    {
      "number": 254,
      "class": "Bus",
      "name": "RANGELEY 1 1",
      "init": {
        "Vr": -0.6298034957899379,
        "Vi": -0.8333310551612407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0516045343786,
        "longitude": -70.6049462175507
      }
    },
    {
      "number": 255,
      "class": "Bus",
      "name": "RANGELEY 1 2",
      "init": {
        "Vr": -0.6298178484485937,
        "Vi": -0.833311317987758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0516045343786,
        "longitude": -70.6049462175507
      }
    },
    {
      "number": 256,
      "class": "Bus",
      "name": "RANGELEY 2 1",
      "init": {
        "Vr": -0.62465538425504,
        "Vi": -0.8344525423608478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9351244400159,
        "longitude": -70.5605138239779
      }
    },
    {
      "number": 257,
      "class": "Bus",
      "name": "STRONG 1 1",
      "init": {
        "Vr": -0.6168768228871865,
        "Vi": -0.8422229828207101
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.01801681579,
        "longitude": -70.3047922345222
      }
    },
    {
      "number": 258,
      "class": "Bus",
      "name": "STRONG 2 1",
      "init": {
        "Vr": -0.6287282297829387,
        "Vi": -0.8335847257421417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9883949901351,
        "longitude": -70.4194806332732
      }
    },
    {
      "number": 259,
      "class": "Bus",
      "name": "WILTON 1 1",
      "init": {
        "Vr": -0.619264128369818,
        "Vi": -0.8281181520268706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.634754850049,
        "longitude": -70.3253389796393
      }
    },
    {
      "number": 260,
      "class": "Bus",
      "name": "WILTON 2 1",
      "init": {
        "Vr": -0.6196303294141282,
        "Vi": -0.8296156173113474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6634414074659,
        "longitude": -70.3459624193733
      }
    },
    {
      "number": 261,
      "class": "Bus",
      "name": "WILTON 2 2",
      "init": {
        "Vr": -0.6196501251007296,
        "Vi": -0.8295823409483446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6634414074659,
        "longitude": -70.3459624193733
      }
    },
    {
      "number": 262,
      "class": "Bus",
      "name": "WILTON 3 1",
      "init": {
        "Vr": -0.6209091658020041,
        "Vi": -0.8268498273680166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5834661788864,
        "longitude": -70.2545194556944
      }
    },
    {
      "number": 263,
      "class": "Bus",
      "name": "WILTON 3 2",
      "init": {
        "Vr": -0.6208967614772292,
        "Vi": -0.826876306926816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5834661788864,
        "longitude": -70.2545194556944
      }
    },
    {
      "number": 264,
      "class": "Bus",
      "name": "BAR HARBOR 1 1",
      "init": {
        "Vr": -0.6200219821289052,
        "Vi": -0.8408161146013389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4760697570976,
        "longitude": -68.414475566544
      }
    },
    {
      "number": 265,
      "class": "Bus",
      "name": "BAR HARBOR 2 1",
      "init": {
        "Vr": -0.6103633353979457,
        "Vi": -0.8463434967818485
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4150815618815,
        "longitude": -68.3173522048826
      }
    },
    {
      "number": 266,
      "class": "Bus",
      "name": "BAR HARBOR 2 2",
      "init": {
        "Vr": -0.6104001483794891,
        "Vi": -0.846242946190318
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4150815618815,
        "longitude": -68.3173522048826
      }
    },
    {
      "number": 267,
      "class": "Bus",
      "name": "BLUE HILL 1 1",
      "init": {
        "Vr": -0.6241760960322323,
        "Vi": -0.8358662568930805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4752540808483,
        "longitude": -68.544114218229
      }
    },
    {
      "number": 268,
      "class": "Bus",
      "name": "BLUE HILL 1 2",
      "init": {
        "Vr": -0.6241818457151211,
        "Vi": -0.8358486294407774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4752540808483,
        "longitude": -68.544114218229
      }
    },
    {
      "number": 269,
      "class": "Bus",
      "name": "BLUE HILL 2 1",
      "init": {
        "Vr": -0.6280611755660778,
        "Vi": -0.8320029210777984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3493566239272,
        "longitude": -68.6362917180685
      }
    },
    {
      "number": 270,
      "class": "Bus",
      "name": "BLUE HILL 2 2",
      "init": {
        "Vr": -0.6280379736776098,
        "Vi": -0.8320382930345328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3493566239272,
        "longitude": -68.6362917180685
      }
    },
    {
      "number": 271,
      "class": "Bus",
      "name": "BLUE HILL 3 1",
      "init": {
        "Vr": -0.6225752526937721,
        "Vi": -0.8377281844660356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4360058216742,
        "longitude": -68.4923308139376
      }
    },
    {
      "number": 272,
      "class": "Bus",
      "name": "BROOKLIN 1",
      "init": {
        "Vr": -0.622036033761881,
        "Vi": -0.8358376205160515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1614801627684,
        "longitude": -68.4724809047095
      }
    },
    {
      "number": 273,
      "class": "Bus",
      "name": "BROOKLIN 2",
      "init": {
        "Vr": -0.6220462410180959,
        "Vi": -0.8358253337017673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1614801627684,
        "longitude": -68.4724809047095
      }
    },
    {
      "number": 274,
      "class": "Bus",
      "name": "BROOKSVILLE 1 1",
      "init": {
        "Vr": -0.6256779639793624,
        "Vi": -0.8303713820776529
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3157086013421,
        "longitude": -68.8026323893836
      }
    },
    {
      "number": 275,
      "class": "Bus",
      "name": "BROOKSVILLE 1 2",
      "init": {
        "Vr": -0.6258040327724659,
        "Vi": -0.8305135653702285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3157086013421,
        "longitude": -68.8026323893836
      }
    },
    {
      "number": 276,
      "class": "Bus",
      "name": "BUCKSPORT 1 1",
      "init": {
        "Vr": -0.6224215280865737,
        "Vi": -0.8400853067462507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5790491263959,
        "longitude": -68.7196835468097
      }
    },
    {
      "number": 277,
      "class": "Bus",
      "name": "BUCKSPORT 2 1",
      "init": {
        "Vr": -0.6245028585290048,
        "Vi": -0.8387506648132044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5256663845102,
        "longitude": -68.807604149861
      }
    },
    {
      "number": 278,
      "class": "Bus",
      "name": "BUCKSPORT 3 1",
      "init": {
        "Vr": -0.6209964665601314,
        "Vi": -0.8414436076467634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5982997757171,
        "longitude": -68.6646111122376
      }
    },
    {
      "number": 279,
      "class": "Bus",
      "name": "CHERRYFIELD 1",
      "init": {
        "Vr": -0.6238166006649961,
        "Vi": -0.8422336952800281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8013379580195,
        "longitude": -67.9248724859653
      }
    },
    {
      "number": 280,
      "class": "Bus",
      "name": "CHERRYFIELD 2",
      "init": {
        "Vr": -0.6238261198534578,
        "Vi": -0.8422101038579473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8013379580195,
        "longitude": -67.9248724859653
      }
    },
    {
      "number": 281,
      "class": "Bus",
      "name": "ELLSWORTH 1 1",
      "init": {
        "Vr": -0.6223202478904174,
        "Vi": -0.8446033013569476
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6656068028899,
        "longitude": -68.3537856706847
      }
    },
    {
      "number": 282,
      "class": "Bus",
      "name": "ELLSWORTH 1 2",
      "init": {
        "Vr": -0.6223709682548537,
        "Vi": -0.8445360052957841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6656068028899,
        "longitude": -68.3537856706847
      }
    },
    {
      "number": 283,
      "class": "Bus",
      "name": "ELLSWORTH 2 1",
      "init": {
        "Vr": -0.6221328014163208,
        "Vi": -0.8447620587164894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6397799037669,
        "longitude": -68.394972384541
      }
    },
    {
      "number": 284,
      "class": "Bus",
      "name": "ELLSWORTH 3 1",
      "init": {
        "Vr": -0.6158364227091506,
        "Vi": -0.8490759913443594
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6480963557654,
        "longitude": -68.3799168664195
      }
    },
    {
      "number": 285,
      "class": "Bus",
      "name": "ELLSWORTH 3 2",
      "init": {
        "Vr": -0.6220770448463373,
        "Vi": -0.8452327059234118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6480963557654,
        "longitude": -68.3799168664195
      }
    },
    {
      "number": 286,
      "class": "Bus",
      "name": "ELLSWORTH 3 3",
      "init": {
        "Vr": -0.6158833397702083,
        "Vi": -0.8490161507246994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6480963557654,
        "longitude": -68.3799168664195
      }
    },
    {
      "number": 287,
      "class": "Bus",
      "name": "FRANKLIN 1 1",
      "init": {
        "Vr": -0.6227798765396035,
        "Vi": -0.8397405221910855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6025388887041,
        "longitude": -68.1929721287
      }
    },
    {
      "number": 288,
      "class": "Bus",
      "name": "FRANKLIN 1 2",
      "init": {
        "Vr": -0.62278600613769,
        "Vi": -0.8397308539967924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6025388887041,
        "longitude": -68.1929721287
      }
    },
    {
      "number": 289,
      "class": "Bus",
      "name": "FRANKLIN 2 1",
      "init": {
        "Vr": -0.6227279851539959,
        "Vi": -0.8417075335617753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6644406501958,
        "longitude": -68.171852069526
      }
    },
    {
      "number": 290,
      "class": "Bus",
      "name": "FRANKLIN 2 2",
      "init": {
        "Vr": -0.622737342014043,
        "Vi": -0.8416766835050142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6644406501958,
        "longitude": -68.171852069526
      }
    },
    {
      "number": 291,
      "class": "Bus",
      "name": "GOULDSBORO 1 1",
      "init": {
        "Vr": -0.6228135576800965,
        "Vi": -0.8369678007067706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4355570580345,
        "longitude": -68.1139935491835
      }
    },
    {
      "number": 292,
      "class": "Bus",
      "name": "HANCOCK 1 1",
      "init": {
        "Vr": -0.6229400863843471,
        "Vi": -0.8379252985674663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5120019311526,
        "longitude": -68.2322933273153
      }
    },
    {
      "number": 293,
      "class": "Bus",
      "name": "HOLDEN 1 1",
      "init": {
        "Vr": -0.6107043150323764,
        "Vi": -0.8492312581657822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7753086006247,
        "longitude": -68.6762490359194
      }
    },
    {
      "number": 294,
      "class": "Bus",
      "name": "HOLDEN 1 2",
      "init": {
        "Vr": -0.6106837003250396,
        "Vi": -0.8492624750124799
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7753086006247,
        "longitude": -68.6762490359194
      }
    },
    {
      "number": 295,
      "class": "Bus",
      "name": "HOLDEN 2 1",
      "init": {
        "Vr": -0.6145801590655887,
        "Vi": -0.8468710337527608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7351072560577,
        "longitude": -68.7151825601963
      }
    },
    {
      "number": 296,
      "class": "Bus",
      "name": "HOLDEN 2 2",
      "init": {
        "Vr": -0.6145930814102165,
        "Vi": -0.8468431323883622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7351072560577,
        "longitude": -68.7151825601963
      }
    },
    {
      "number": 297,
      "class": "Bus",
      "name": "HOLDEN 3 1",
      "init": {
        "Vr": -0.610429876515244,
        "Vi": -0.8490572653225301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7609942310542,
        "longitude": -68.6065376232647
      }
    },
    {
      "number": 298,
      "class": "Bus",
      "name": "HOLDEN 3 2",
      "init": {
        "Vr": -0.6104496819139118,
        "Vi": -0.8490092526473042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7609942310542,
        "longitude": -68.6065376232647
      }
    },
    {
      "number": 299,
      "class": "Bus",
      "name": "MOUNT DESERT 1 1",
      "init": {
        "Vr": -0.619665010829545,
        "Vi": -0.8377559467312118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3213700808733,
        "longitude": -68.2968762852078
      }
    },
    {
      "number": 300,
      "class": "Bus",
      "name": "MOUNT DESERT 2 1",
      "init": {
        "Vr": -0.6099661815674202,
        "Vi": -0.8425762571463756
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2582368177337,
        "longitude": -68.351410957009
      }
    },
    {
      "number": 301,
      "class": "Bus",
      "name": "MOUNT DESERT 2 2",
      "init": {
        "Vr": -0.6186764599930691,
        "Vi": -0.8385629196311559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2582368177337,
        "longitude": -68.351410957009
      }
    },
    {
      "number": 302,
      "class": "Bus",
      "name": "MOUNT DESERT 2 3",
      "init": {
        "Vr": -0.6100418312968422,
        "Vi": -0.84290970275462
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2582368177337,
        "longitude": -68.351410957009
      }
    },
    {
      "number": 303,
      "class": "Bus",
      "name": "ORLAND 1",
      "init": {
        "Vr": -0.62596607623808,
        "Vi": -0.8337685122313987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4759698495537,
        "longitude": -68.6297184779509
      }
    },
    {
      "number": 304,
      "class": "Bus",
      "name": "SOUTHWEST HARBOR 1 1",
      "init": {
        "Vr": -0.6201764731145109,
        "Vi": -0.8376275975071557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3004905311555,
        "longitude": -68.3653321870715
      }
    },
    {
      "number": 305,
      "class": "Bus",
      "name": "SOUTHWEST HARBOR 2 1",
      "init": {
        "Vr": -0.6232746935077331,
        "Vi": -0.8340148168227175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1143179891043,
        "longitude": -68.3341880765892
      }
    },
    {
      "number": 306,
      "class": "Bus",
      "name": "SOUTHWEST HARBOR 2 2",
      "init": {
        "Vr": -0.6232777324042691,
        "Vi": -0.8340025609205088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1143179891043,
        "longitude": -68.3341880765892
      }
    },
    {
      "number": 307,
      "class": "Bus",
      "name": "STONINGTON 1 1",
      "init": {
        "Vr": -0.6267531776446041,
        "Vi": -0.8326108928785345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2197149865328,
        "longitude": -68.5636698243415
      }
    },
    {
      "number": 308,
      "class": "Bus",
      "name": "STONINGTON 2 1",
      "init": {
        "Vr": -0.6284991153964179,
        "Vi": -0.8328722232181628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1240305476371,
        "longitude": -68.6123794952171
      }
    },
    {
      "number": 309,
      "class": "Bus",
      "name": "SULLIVAN 1 1",
      "init": {
        "Vr": -0.6226142492567627,
        "Vi": -0.8386213590413539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5380326873953,
        "longitude": -68.1581357097627
      }
    },
    {
      "number": 310,
      "class": "Bus",
      "name": "ALBION 1 1",
      "init": {
        "Vr": -0.6101928435870401,
        "Vi": -0.8388791659417277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5516332914309,
        "longitude": -69.4615669641382
      }
    },
    {
      "number": 311,
      "class": "Bus",
      "name": "AUGUSTA 1 1",
      "init": {
        "Vr": -0.6167171393680559,
        "Vi": -0.8400382639843282
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4045691211788,
        "longitude": -69.6627430546629
      }
    },
    {
      "number": 312,
      "class": "Bus",
      "name": "AUGUSTA 1 2",
      "init": {
        "Vr": -0.6266431468178744,
        "Vi": -0.8345944007527859
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4045691211788,
        "longitude": -69.6627430546629
      }
    },
    {
      "number": 313,
      "class": "Bus",
      "name": "AUGUSTA 1 3",
      "init": {
        "Vr": -0.6358955734329308,
        "Vi": -0.8295199592829646
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4045691211788,
        "longitude": -69.6627430546629
      }
    },
    {
      "number": 314,
      "class": "Bus",
      "name": "AUGUSTA 1 4",
      "init": {
        "Vr": -0.6358955734329308,
        "Vi": -0.8295199592829645
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4045691211788,
        "longitude": -69.6627430546629
      }
    },
    {
      "number": 315,
      "class": "Bus",
      "name": "AUGUSTA 1 5",
      "init": {
        "Vr": -0.6167907357709026,
        "Vi": -0.8398979878325122
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4045691211788,
        "longitude": -69.6627430546629
      }
    },
    {
      "number": 316,
      "class": "Bus",
      "name": "AUGUSTA 2 1",
      "init": {
        "Vr": -0.6209994790559906,
        "Vi": -0.8318090950318872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4175332745029,
        "longitude": -69.7179687876856
      }
    },
    {
      "number": 317,
      "class": "Bus",
      "name": "AUGUSTA 3 1",
      "init": {
        "Vr": -0.6136583932106874,
        "Vi": -0.8399048730591979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4502181823895,
        "longitude": -69.7496464934615
      }
    },
    {
      "number": 318,
      "class": "Bus",
      "name": "AUGUSTA 3 2",
      "init": {
        "Vr": -0.6261553333161818,
        "Vi": -0.8324489129667538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4502181823895,
        "longitude": -69.7496464934615
      }
    },
    {
      "number": 319,
      "class": "Bus",
      "name": "AUGUSTA 3 3",
      "init": {
        "Vr": -0.6135000089346033,
        "Vi": -0.8400458651996588
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4502181823895,
        "longitude": -69.7496464934615
      }
    },
    {
      "number": 320,
      "class": "Bus",
      "name": "AUGUSTA 4 1",
      "init": {
        "Vr": -0.6127742286947566,
        "Vi": -0.8482920869873362
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 321,
      "class": "Bus",
      "name": "AUGUSTA 4 2",
      "init": {
        "Vr": -0.6260027240932547,
        "Vi": -0.8420252521657297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 322,
      "class": "Bus",
      "name": "AUGUSTA 4 3",
      "init": {
        "Vr": -0.6316615551767494,
        "Vi": -0.8296991362611913
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 323,
      "class": "Bus",
      "name": "AUGUSTA 4 4",
      "init": {
        "Vr": -0.6437253860515428,
        "Vi": -0.8035616699871891
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 324,
      "class": "Bus",
      "name": "AUGUSTA 4 5",
      "init": {
        "Vr": -0.6319173534688506,
        "Vi": -0.8290740804898097
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 325,
      "class": "Bus",
      "name": "AUGUSTA 4 6",
      "init": {
        "Vr": -0.6113561475168025,
        "Vi": -0.8487611624619641
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 326,
      "class": "Bus",
      "name": "AUGUSTA 4 8",
      "init": {
        "Vr": -0.6265556769229621,
        "Vi": -0.8409797230550452
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2974073498075,
        "longitude": -69.8184077065567
      }
    },
    {
      "number": 327,
      "class": "Bus",
      "name": "BELGRADE 1 1",
      "init": {
        "Vr": -0.6284191914058601,
        "Vi": -0.8310112673401677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4001970421068,
        "longitude": -69.8623507530341
      }
    },
    {
      "number": 328,
      "class": "Bus",
      "name": "BELGRADE 2 1",
      "init": {
        "Vr": -0.6164041468586453,
        "Vi": -0.8349130974654149
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5495855104766,
        "longitude": -69.7358267079686
      }
    },
    {
      "number": 329,
      "class": "Bus",
      "name": "CLINTON 1 1",
      "init": {
        "Vr": -0.6171249324738848,
        "Vi": -0.8385729537920456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.685860098787,
        "longitude": -69.5410122121571
      }
    },
    {
      "number": 330,
      "class": "Bus",
      "name": "FARMINGDALE 1 1",
      "init": {
        "Vr": -0.6302685754998562,
        "Vi": -0.8301342980325943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3495326112143,
        "longitude": -69.8210740579982
      }
    },
    {
      "number": 331,
      "class": "Bus",
      "name": "GARDINER 1 1",
      "init": {
        "Vr": -0.6365995272888998,
        "Vi": -0.8261448034783206
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2291915996301,
        "longitude": -69.8187146941894
      }
    },
    {
      "number": 332,
      "class": "Bus",
      "name": "GARDINER 2 1",
      "init": {
        "Vr": -0.631543254892458,
        "Vi": -0.8336135380246722
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1882660903839,
        "longitude": -69.8022168760177
      }
    },
    {
      "number": 333,
      "class": "Bus",
      "name": "GARDINER 2 2",
      "init": {
        "Vr": -0.6375439951035262,
        "Vi": -0.8259703580136444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1882660903839,
        "longitude": -69.8022168760177
      }
    },
    {
      "number": 334,
      "class": "Bus",
      "name": "GARDINER 2 3",
      "init": {
        "Vr": -0.6315776157300113,
        "Vi": -0.8334964704783172
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1882660903839,
        "longitude": -69.8022168760177
      }
    },
    {
      "number": 335,
      "class": "Bus",
      "name": "GARDINER 3 1",
      "init": {
        "Vr": -0.6348682284091512,
        "Vi": -0.8274797567384153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2734667182622,
        "longitude": -69.724606059234
      }
    },
    {
      "number": 336,
      "class": "Bus",
      "name": "LITCHFIELD 1 1",
      "init": {
        "Vr": -0.6405292888336118,
        "Vi": -0.822237310374801
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1897864527594,
        "longitude": -69.9614809594702
      }
    },
    {
      "number": 337,
      "class": "Bus",
      "name": "LITCHFIELD 1 2",
      "init": {
        "Vr": -0.640544502567141,
        "Vi": -0.82221948539497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1897864527594,
        "longitude": -69.9614809594702
      }
    },
    {
      "number": 338,
      "class": "Bus",
      "name": "LITCHFIELD 2 1",
      "init": {
        "Vr": -0.6390732508269917,
        "Vi": -0.8241370836733737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1712455570085,
        "longitude": -69.8439906954515
      }
    },
    {
      "number": 339,
      "class": "Bus",
      "name": "LITCHFIELD 3 1",
      "init": {
        "Vr": -0.6416033314108501,
        "Vi": -0.8214730576871354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.150105102154,
        "longitude": -69.9293192426832
      }
    },
    {
      "number": 340,
      "class": "Bus",
      "name": "LITCHFIELD 3 2",
      "init": {
        "Vr": -0.6415924274349519,
        "Vi": -0.8214949037267013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.150105102154,
        "longitude": -69.9293192426832
      }
    },
    {
      "number": 341,
      "class": "Bus",
      "name": "MONMOUTH 1 1",
      "init": {
        "Vr": -0.6368345432292535,
        "Vi": -0.8248966517405141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2070725652267,
        "longitude": -70.0319842065414
      }
    },
    {
      "number": 342,
      "class": "Bus",
      "name": "MOUNT VERNON 1 1",
      "init": {
        "Vr": -0.623273595251046,
        "Vi": -0.8321277744452831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.462326926363,
        "longitude": -69.8744892943696
      }
    },
    {
      "number": 343,
      "class": "Bus",
      "name": "MOUNT VERNON 2 1",
      "init": {
        "Vr": -0.6220727512097094,
        "Vi": -0.8338761486020162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5381335376275,
        "longitude": -69.9439365942946
      }
    },
    {
      "number": 344,
      "class": "Bus",
      "name": "OAKLAND 1 1",
      "init": {
        "Vr": -0.6197848957490236,
        "Vi": -0.8344064461851549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6036216640126,
        "longitude": -69.9332167733975
      }
    },
    {
      "number": 345,
      "class": "Bus",
      "name": "OAKLAND 1 2",
      "init": {
        "Vr": -0.6198062588997989,
        "Vi": -0.8343613299811674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6036216640126,
        "longitude": -69.9332167733975
      }
    },
    {
      "number": 346,
      "class": "Bus",
      "name": "OAKLAND 2 1",
      "init": {
        "Vr": -0.60715003586272,
        "Vi": -0.8387027634645337
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5788840149852,
        "longitude": -69.8735226671511
      }
    },
    {
      "number": 347,
      "class": "Bus",
      "name": "OAKLAND 2 2",
      "init": {
        "Vr": -0.615538401464473,
        "Vi": -0.8365372385766141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5788840149852,
        "longitude": -69.8735226671511
      }
    },
    {
      "number": 348,
      "class": "Bus",
      "name": "OAKLAND 2 3",
      "init": {
        "Vr": -0.6071721615840381,
        "Vi": -0.8386610903019139
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5788840149852,
        "longitude": -69.8735226671511
      }
    },
    {
      "number": 349,
      "class": "Bus",
      "name": "OAKLAND 3 1",
      "init": {
        "Vr": -0.6241392310612577,
        "Vi": -0.8334045395249465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5368723372667,
        "longitude": -69.8544735136012
      }
    },
    {
      "number": 350,
      "class": "Bus",
      "name": "READFIELD 1",
      "init": {
        "Vr": -0.6312045004855465,
        "Vi": -0.8309773213642714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.402577622191,
        "longitude": -69.973619034762
      }
    },
    {
      "number": 351,
      "class": "Bus",
      "name": "READFIELD 2",
      "init": {
        "Vr": -0.6312135427134419,
        "Vi": -0.8309637117324594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.402577622191,
        "longitude": -69.973619034762
      }
    },
    {
      "number": 352,
      "class": "Bus",
      "name": "SOUTH CHINA 1 1",
      "init": {
        "Vr": -0.6236131178801817,
        "Vi": -0.8373481267470965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4215189521588,
        "longitude": -69.536603778806
      }
    },
    {
      "number": 353,
      "class": "Bus",
      "name": "SOUTH CHINA 2 1",
      "init": {
        "Vr": -0.6304042825652119,
        "Vi": -0.8337327860905916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3633181197518,
        "longitude": -69.4068086566531
      }
    },
    {
      "number": 354,
      "class": "Bus",
      "name": "SOUTH CHINA 3 1",
      "init": {
        "Vr": -0.6200907536148569,
        "Vi": -0.8406129933826842
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3756428861195,
        "longitude": -69.4917344443232
      }
    },
    {
      "number": 355,
      "class": "Bus",
      "name": "SOUTH CHINA 3 2",
      "init": {
        "Vr": -0.6269632660993755,
        "Vi": -0.8382820024197789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3756428861195,
        "longitude": -69.4917344443232
      }
    },
    {
      "number": 356,
      "class": "Bus",
      "name": "SOUTH CHINA 3 3",
      "init": {
        "Vr": -0.620110470901583,
        "Vi": -0.8405634124499369
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3756428861195,
        "longitude": -69.4917344443232
      }
    },
    {
      "number": 357,
      "class": "Bus",
      "name": "UNITY 1",
      "init": {
        "Vr": -0.605142281230878,
        "Vi": -0.8378465096707818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5957845737801,
        "longitude": -69.3892497130354
      }
    },
    {
      "number": 358,
      "class": "Bus",
      "name": "VASSALBORO 1 1",
      "init": {
        "Vr": -0.6214631599276395,
        "Vi": -0.8371457998824507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4683607159432,
        "longitude": -69.6058382734635
      }
    },
    {
      "number": 359,
      "class": "Bus",
      "name": "VASSALBORO 1 2",
      "init": {
        "Vr": -0.6214741092042326,
        "Vi": -0.8371230089042789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4683607159432,
        "longitude": -69.6058382734635
      }
    },
    {
      "number": 360,
      "class": "Bus",
      "name": "VASSALBORO 2 1",
      "init": {
        "Vr": -0.6177035928782325,
        "Vi": -0.8342013423489348
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5015733800644,
        "longitude": -69.7311264408088
      }
    },
    {
      "number": 361,
      "class": "Bus",
      "name": "WATERVILLE 1 1",
      "init": {
        "Vr": -0.6100534366676,
        "Vi": -0.8416233127220747
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5927667434872,
        "longitude": -69.5487020789202
      }
    },
    {
      "number": 362,
      "class": "Bus",
      "name": "WATERVILLE 1 2",
      "init": {
        "Vr": -0.6141524902475282,
        "Vi": -0.840251469679122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5927667434872,
        "longitude": -69.5487020789202
      }
    },
    {
      "number": 363,
      "class": "Bus",
      "name": "WATERVILLE 1 3",
      "init": {
        "Vr": -0.6100856074987366,
        "Vi": -0.8417598699937373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5927667434872,
        "longitude": -69.5487020789202
      }
    },
    {
      "number": 364,
      "class": "Bus",
      "name": "WATERVILLE 2 1",
      "init": {
        "Vr": -0.6116854324623732,
        "Vi": -0.8416513574047747
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5265092309972,
        "longitude": -69.5991737203166
      }
    },
    {
      "number": 365,
      "class": "Bus",
      "name": "WATERVILLE 2 2",
      "init": {
        "Vr": -0.6197483405790705,
        "Vi": -0.8372271677176804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5265092309972,
        "longitude": -69.5991737203166
      }
    },
    {
      "number": 366,
      "class": "Bus",
      "name": "WATERVILLE 2 3",
      "init": {
        "Vr": -0.6115003174134716,
        "Vi": -0.8417992197119186
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5265092309972,
        "longitude": -69.5991737203166
      }
    },
    {
      "number": 367,
      "class": "Bus",
      "name": "WATERVILLE 3 1",
      "init": {
        "Vr": -0.6137529646008448,
        "Vi": -0.8358778929887568
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5892462734244,
        "longitude": -69.6201534073163
      }
    },
    {
      "number": 368,
      "class": "Bus",
      "name": "WATERVILLE 3 2",
      "init": {
        "Vr": -0.6137568461312234,
        "Vi": -0.8360528020336879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5892462734244,
        "longitude": -69.6201534073163
      }
    },
    {
      "number": 369,
      "class": "Bus",
      "name": "WATERVILLE 4 1",
      "init": {
        "Vr": -0.6146037318294716,
        "Vi": -0.8354237459244658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5579962745765,
        "longitude": -69.6304714625812
      }
    },
    {
      "number": 370,
      "class": "Bus",
      "name": "WATERVILLE 4 2",
      "init": {
        "Vr": -0.614647780083463,
        "Vi": -0.8353016905400731
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5579962745765,
        "longitude": -69.6304714625812
      }
    },
    {
      "number": 371,
      "class": "Bus",
      "name": "WINDSOR 1 1",
      "init": {
        "Vr": -0.6337266783765301,
        "Vi": -0.827649835512265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3068258678127,
        "longitude": -69.5218038409301
      }
    },
    {
      "number": 372,
      "class": "Bus",
      "name": "WINTHROP 1 1",
      "init": {
        "Vr": -0.6343852558127361,
        "Vi": -0.8276105321588434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2723635804481,
        "longitude": -69.9625227275285
      }
    },
    {
      "number": 373,
      "class": "Bus",
      "name": "WINTHROP 2 1",
      "init": {
        "Vr": -0.6249274949442782,
        "Vi": -0.8347690461379458
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 374,
      "class": "Bus",
      "name": "WINTHROP 2 2",
      "init": {
        "Vr": -0.6316432645601295,
        "Vi": -0.830581054090429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 375,
      "class": "Bus",
      "name": "WINTHROP 2 3",
      "init": {
        "Vr": -0.6312695055431004,
        "Vi": -0.8308141323122047
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 376,
      "class": "Bus",
      "name": "WINTHROP 2 4",
      "init": {
        "Vr": -0.6312695055431002,
        "Vi": -0.8308141323122047
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 377,
      "class": "Bus",
      "name": "WINTHROP 2 5",
      "init": {
        "Vr": -0.62496427219593,
        "Vi": -0.8347026636324175
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 378,
      "class": "Bus",
      "name": "WINTHROP 2 7",
      "init": {
        "Vr": -0.6247950048299995,
        "Vi": -0.8349370352163711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.350875899476,
        "longitude": -69.9942993671936
      }
    },
    {
      "number": 379,
      "class": "Bus",
      "name": "WINTHROP 3 1",
      "init": {
        "Vr": -0.6338722541042081,
        "Vi": -0.8278930847588033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2939312879862,
        "longitude": -69.9555557400183
      }
    },
    {
      "number": 380,
      "class": "Bus",
      "name": "WINTHROP 3 2",
      "init": {
        "Vr": -0.6338899599617457,
        "Vi": -0.8278563512307865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2939312879862,
        "longitude": -69.9555557400183
      }
    },
    {
      "number": 381,
      "class": "Bus",
      "name": "CAMDEN 1 1",
      "init": {
        "Vr": -0.6338747235333783,
        "Vi": -0.8323679250685839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.312582600756,
        "longitude": -69.1212267241167
      }
    },
    {
      "number": 382,
      "class": "Bus",
      "name": "CAMDEN 2 1",
      "init": {
        "Vr": -0.616749156590086,
        "Vi": -0.8488620193004812
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2524135409369,
        "longitude": -68.9669644903455
      }
    },
    {
      "number": 383,
      "class": "Bus",
      "name": "CAMDEN 2 2",
      "init": {
        "Vr": -0.6167841783980815,
        "Vi": -0.8488026091091019
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2524135409369,
        "longitude": -68.9669644903455
      }
    },
    {
      "number": 384,
      "class": "Bus",
      "name": "NORTH HAVEN 1 1",
      "init": {
        "Vr": -0.6310504104196021,
        "Vi": -0.8317742188244096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0691047485321,
        "longitude": -68.825654772683
      }
    },
    {
      "number": 385,
      "class": "Bus",
      "name": "NORTH HAVEN 1 2",
      "init": {
        "Vr": -0.6310475932937634,
        "Vi": -0.8317786929992022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0691047485321,
        "longitude": -68.825654772683
      }
    },
    {
      "number": 386,
      "class": "Bus",
      "name": "OWLS HEAD 1 1",
      "init": {
        "Vr": -0.6342739590341365,
        "Vi": -0.8321253972732432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0231498827973,
        "longitude": -69.0633811662746
      }
    },
    {
      "number": 387,
      "class": "Bus",
      "name": "OWLS HEAD 2 1",
      "init": {
        "Vr": -0.6339783944366716,
        "Vi": -0.8321450152964515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0530250913087,
        "longitude": -69.1688915375498
      }
    },
    {
      "number": 388,
      "class": "Bus",
      "name": "ROCKLAND 1 1",
      "init": {
        "Vr": -0.6347138133657664,
        "Vi": -0.8310048934212193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1634249581527,
        "longitude": -69.1693018706317
      }
    },
    {
      "number": 389,
      "class": "Bus",
      "name": "ROCKLAND 2 1",
      "init": {
        "Vr": -0.634824223460571,
        "Vi": -0.8309148554179135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1986801107777,
        "longitude": -69.1424868665779
      }
    },
    {
      "number": 390,
      "class": "Bus",
      "name": "ROCKLAND 2 2",
      "init": {
        "Vr": -0.6348632865795247,
        "Vi": -0.8308317001614206
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1986801107777,
        "longitude": -69.1424868665779
      }
    },
    {
      "number": 391,
      "class": "Bus",
      "name": "ROCKLAND 3 1",
      "init": {
        "Vr": -0.6242787045269858,
        "Vi": -0.8412167146416535
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1219374780388,
        "longitude": -69.1429655382586
      }
    },
    {
      "number": 392,
      "class": "Bus",
      "name": "ROCKLAND 3 2",
      "init": {
        "Vr": -0.6339707414451811,
        "Vi": -0.8325624553792252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1219374780388,
        "longitude": -69.1429655382586
      }
    },
    {
      "number": 393,
      "class": "Bus",
      "name": "ROCKLAND 3 3",
      "init": {
        "Vr": -0.6241228913297473,
        "Vi": -0.8414083077466874
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1219374780388,
        "longitude": -69.1429655382586
      }
    },
    {
      "number": 394,
      "class": "Bus",
      "name": "TENANTS HARBOR 1 1",
      "init": {
        "Vr": -0.6402504511296658,
        "Vi": -0.8280814381796904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9513206127404,
        "longitude": -69.2847310050537
      }
    },
    {
      "number": 395,
      "class": "Bus",
      "name": "TENANTS HARBOR 1 2",
      "init": {
        "Vr": -0.64026554006303,
        "Vi": -0.8280321551924895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9513206127404,
        "longitude": -69.2847310050537
      }
    },
    {
      "number": 396,
      "class": "Bus",
      "name": "TENANTS HARBOR 2 1",
      "init": {
        "Vr": -0.6258723428654007,
        "Vi": -0.8353010065703618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0166084558999,
        "longitude": -69.2545486276677
      }
    },
    {
      "number": 397,
      "class": "Bus",
      "name": "TENANTS HARBOR 2 2",
      "init": {
        "Vr": -0.6376106589329553,
        "Vi": -0.8327996000949528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0166084558999,
        "longitude": -69.2545486276677
      }
    },
    {
      "number": 398,
      "class": "Bus",
      "name": "TENANTS HARBOR 2 3",
      "init": {
        "Vr": -0.6258839954626745,
        "Vi": -0.8352428825201739
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0166084558999,
        "longitude": -69.2545486276677
      }
    },
    {
      "number": 399,
      "class": "Bus",
      "name": "UNION 1 1",
      "init": {
        "Vr": -0.6315018444389227,
        "Vi": -0.833890709356181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2719117402465,
        "longitude": -69.3105916496195
      }
    },
    {
      "number": 400,
      "class": "Bus",
      "name": "UNION 2 1",
      "init": {
        "Vr": -0.6222102567920615,
        "Vi": -0.8434620021395343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2913023500807,
        "longitude": -69.2442955611585
      }
    },
    {
      "number": 401,
      "class": "Bus",
      "name": "UNION 2 2",
      "init": {
        "Vr": -0.6301902639107463,
        "Vi": -0.8361312389400726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2913023500807,
        "longitude": -69.2442955611585
      }
    },
    {
      "number": 402,
      "class": "Bus",
      "name": "UNION 2 3",
      "init": {
        "Vr": -0.6222307810704757,
        "Vi": -0.8434247819657796
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2913023500807,
        "longitude": -69.2442955611585
      }
    },
    {
      "number": 403,
      "class": "Bus",
      "name": "UNION 3 1",
      "init": {
        "Vr": -0.6309939246354105,
        "Vi": -0.8350792300195476
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3524161661391,
        "longitude": -69.2934835069637
      }
    },
    {
      "number": 404,
      "class": "Bus",
      "name": "WARREN 1 1",
      "init": {
        "Vr": -0.6347132467558311,
        "Vi": -0.8320049971512243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.119404322681,
        "longitude": -69.1867369664556
      }
    },
    {
      "number": 405,
      "class": "Bus",
      "name": "WARREN 2 1",
      "init": {
        "Vr": -0.6355128977347522,
        "Vi": -0.8318397994036815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 406,
      "class": "Bus",
      "name": "WARREN 2 2",
      "init": {
        "Vr": -0.6355128977347522,
        "Vi": -0.8318397994036814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 407,
      "class": "Bus",
      "name": "WARREN 2 3",
      "init": {
        "Vr": -0.6355128977347522,
        "Vi": -0.8318397994036814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 408,
      "class": "Bus",
      "name": "WARREN 2 4",
      "init": {
        "Vr": -0.6355128977347522,
        "Vi": -0.8318397994036814
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 409,
      "class": "Bus",
      "name": "WARREN 2 5",
      "init": {
        "Vr": -0.6354869642993164,
        "Vi": -0.8318979295694179
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 410,
      "class": "Bus",
      "name": "WARREN 2 7",
      "init": {
        "Vr": -0.6355128977347522,
        "Vi": -0.8318397994036815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1601692422447,
        "longitude": -69.2821822396855
      }
    },
    {
      "number": 411,
      "class": "Bus",
      "name": "WARREN 3 1",
      "init": {
        "Vr": -0.6353857628902457,
        "Vi": -0.8316833848782497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0888292731314,
        "longitude": -69.2457969716427
      }
    },
    {
      "number": 412,
      "class": "Bus",
      "name": "WARREN 3 2",
      "init": {
        "Vr": -0.6354001758787318,
        "Vi": -0.8316579216290862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0888292731314,
        "longitude": -69.2457969716427
      }
    },
    {
      "number": 413,
      "class": "Bus",
      "name": "BOOTHBAY 1 1",
      "init": {
        "Vr": -0.6511929520862337,
        "Vi": -0.8160200118880531
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8255512920327,
        "longitude": -69.5995318265718
      }
    },
    {
      "number": 414,
      "class": "Bus",
      "name": "BOOTHBAY 2 1",
      "init": {
        "Vr": -0.6443350906464017,
        "Vi": -0.820722955557383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8767386968279,
        "longitude": -69.550841265481
      }
    },
    {
      "number": 415,
      "class": "Bus",
      "name": "BOOTHBAY 2 2",
      "init": {
        "Vr": -0.6494631253939093,
        "Vi": -0.8201286512866849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8767386968279,
        "longitude": -69.550841265481
      }
    },
    {
      "number": 416,
      "class": "Bus",
      "name": "BOOTHBAY 2 3",
      "init": {
        "Vr": -0.6440508549610743,
        "Vi": -0.8206628010381436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8767386968279,
        "longitude": -69.550841265481
      }
    },
    {
      "number": 417,
      "class": "Bus",
      "name": "BOOTHBAY HARBOR 1",
      "init": {
        "Vr": -0.6522485167805565,
        "Vi": -0.8125369745874393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.830419245489,
        "longitude": -69.7089904218153
      }
    },
    {
      "number": 418,
      "class": "Bus",
      "name": "BOOTHBAY HARBOR 2",
      "init": {
        "Vr": -0.6522498228008083,
        "Vi": -0.8124999764698185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.830419245489,
        "longitude": -69.7089904218153
      }
    },
    {
      "number": 419,
      "class": "Bus",
      "name": "BRISTOL 1 1",
      "init": {
        "Vr": -0.6476095220649634,
        "Vi": -0.8204607137746911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9344629930772,
        "longitude": -69.5127422623975
      }
    },
    {
      "number": 420,
      "class": "Bus",
      "name": "BRISTOL 1 2",
      "init": {
        "Vr": -0.6475950013884554,
        "Vi": -0.8204903986777309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9344629930772,
        "longitude": -69.5127422623975
      }
    },
    {
      "number": 421,
      "class": "Bus",
      "name": "DAMARISCOTTA 1 1",
      "init": {
        "Vr": -0.640922555235204,
        "Vi": -0.8260825553977318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0889504445545,
        "longitude": -69.5206458187977
      }
    },
    {
      "number": 422,
      "class": "Bus",
      "name": "DAMARISCOTTA 2 1",
      "init": {
        "Vr": -0.645709662299611,
        "Vi": -0.8214879164159381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9521760920024,
        "longitude": -69.5948902970858
      }
    },
    {
      "number": 423,
      "class": "Bus",
      "name": "JEFFERSON 1 1",
      "init": {
        "Vr": -0.6384287926508674,
        "Vi": -0.8236541460198824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2192862622771,
        "longitude": -69.5647381022595
      }
    },
    {
      "number": 424,
      "class": "Bus",
      "name": "JEFFERSON 1 2",
      "init": {
        "Vr": -0.6384363714575652,
        "Vi": -0.8236371388144342
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2192862622771,
        "longitude": -69.5647381022595
      }
    },
    {
      "number": 425,
      "class": "Bus",
      "name": "JEFFERSON 2 1",
      "init": {
        "Vr": -0.6326136818970768,
        "Vi": -0.8301814806849491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2893782680302,
        "longitude": -69.472290588025
      }
    },
    {
      "number": 426,
      "class": "Bus",
      "name": "JEFFERSON 3 1",
      "init": {
        "Vr": -0.6326330787376142,
        "Vi": -0.8310645342565927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2401298059492,
        "longitude": -69.4567133567598
      }
    },
    {
      "number": 427,
      "class": "Bus",
      "name": "NEWCASTLE 1 1",
      "init": {
        "Vr": -0.6418034409798014,
        "Vi": -0.8232833906225641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0530870240847,
        "longitude": -69.627398097758
      }
    },
    {
      "number": 428,
      "class": "Bus",
      "name": "NEWCASTLE 1 2",
      "init": {
        "Vr": -0.641827665723043,
        "Vi": -0.8232500691580658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0530870240847,
        "longitude": -69.627398097758
      }
    },
    {
      "number": 429,
      "class": "Bus",
      "name": "NEWCASTLE 2 1",
      "init": {
        "Vr": -0.642735275975671,
        "Vi": -0.8233391109411805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0153421916254,
        "longitude": -69.5187856166244
      }
    },
    {
      "number": 430,
      "class": "Bus",
      "name": "WALDOBORO 1 1",
      "init": {
        "Vr": -0.6377937397837821,
        "Vi": -0.8297620251900694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0755682394614,
        "longitude": -69.4095829996058
      }
    },
    {
      "number": 431,
      "class": "Bus",
      "name": "WALDOBORO 2 1",
      "init": {
        "Vr": -0.632423273308761,
        "Vi": -0.8319584831114984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2161164917564,
        "longitude": -69.4129790203006
      }
    },
    {
      "number": 432,
      "class": "Bus",
      "name": "WALDOBORO 3 1",
      "init": {
        "Vr": -0.625125291018138,
        "Vi": -0.8410902957760947
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1506459415364,
        "longitude": -69.393243638669
      }
    },
    {
      "number": 433,
      "class": "Bus",
      "name": "WALDOBORO 3 2",
      "init": {
        "Vr": -0.6349955527386911,
        "Vi": -0.8329994404956225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1506459415364,
        "longitude": -69.393243638669
      }
    },
    {
      "number": 434,
      "class": "Bus",
      "name": "WALDOBORO 3 3",
      "init": {
        "Vr": -0.6311998784649145,
        "Vi": -0.8361108322692237
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1506459415364,
        "longitude": -69.393243638669
      }
    },
    {
      "number": 435,
      "class": "Bus",
      "name": "WALDOBORO 3 4",
      "init": {
        "Vr": -0.6311998784649145,
        "Vi": -0.8361108322692237
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1506459415364,
        "longitude": -69.393243638669
      }
    },
    {
      "number": 436,
      "class": "Bus",
      "name": "WALDOBORO 3 5",
      "init": {
        "Vr": -0.6251495633244872,
        "Vi": -0.8410381990570829
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1506459415364,
        "longitude": -69.393243638669
      }
    },
    {
      "number": 437,
      "class": "Bus",
      "name": "WHITEFIELD 1 1",
      "init": {
        "Vr": -0.6402712282482498,
        "Vi": -0.8234688073411826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.163165651109,
        "longitude": -69.6024202374637
      }
    },
    {
      "number": 438,
      "class": "Bus",
      "name": "WHITEFIELD 1 2",
      "init": {
        "Vr": -0.6402860839904553,
        "Vi": -0.8234465959796093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.163165651109,
        "longitude": -69.6024202374637
      }
    },
    {
      "number": 439,
      "class": "Bus",
      "name": "WHITEFIELD 2 1",
      "init": {
        "Vr": -0.6349285316945745,
        "Vi": -0.8245014829814807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2712083420821,
        "longitude": -69.5989996291524
      }
    },
    {
      "number": 440,
      "class": "Bus",
      "name": "WISCASSET 1 1",
      "init": {
        "Vr": -0.6472011975553208,
        "Vi": -0.8185452784781343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0196958022553,
        "longitude": -69.7791287581637
      }
    },
    {
      "number": 441,
      "class": "Bus",
      "name": "WISCASSET 2 1",
      "init": {
        "Vr": -0.6533565819978123,
        "Vi": -0.8101990498088725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9256973259674,
        "longitude": -69.7147275063565
      }
    },
    {
      "number": 442,
      "class": "Bus",
      "name": "WISCASSET 2 2",
      "init": {
        "Vr": -0.6533175856276214,
        "Vi": -0.8102775529895216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9256973259674,
        "longitude": -69.7147275063565
      }
    },
    {
      "number": 443,
      "class": "Bus",
      "name": "ANDOVER 1 1",
      "init": {
        "Vr": -0.6291989183434781,
        "Vi": -0.8208522667024222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6508731643921,
        "longitude": -70.8598049156984
      }
    },
    {
      "number": 444,
      "class": "Bus",
      "name": "BETHEL 1 1",
      "init": {
        "Vr": -0.6434496110016132,
        "Vi": -0.8221851853782877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3482805832119,
        "longitude": -70.8469148912627
      }
    },
    {
      "number": 445,
      "class": "Bus",
      "name": "BETHEL 2 1",
      "init": {
        "Vr": -0.6368706376881028,
        "Vi": -0.8198213404885873
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2956525279591,
        "longitude": -70.7828881250616
      }
    },
    {
      "number": 446,
      "class": "Bus",
      "name": "BETHEL 2 2",
      "init": {
        "Vr": -0.6471909326834806,
        "Vi": -0.8174817710899807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2956525279591,
        "longitude": -70.7828881250616
      }
    },
    {
      "number": 447,
      "class": "Bus",
      "name": "BETHEL 2 3",
      "init": {
        "Vr": -0.6484894894669347,
        "Vi": -0.8171873935003944
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2956525279591,
        "longitude": -70.7828881250616
      }
    },
    {
      "number": 448,
      "class": "Bus",
      "name": "BETHEL 2 4",
      "init": {
        "Vr": -0.6484894894669346,
        "Vi": -0.8171873935003944
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2956525279591,
        "longitude": -70.7828881250616
      }
    },
    {
      "number": 449,
      "class": "Bus",
      "name": "BETHEL 2 5",
      "init": {
        "Vr": -0.6368831823282571,
        "Vi": -0.8197949818960277
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2956525279591,
        "longitude": -70.7828881250616
      }
    },
    {
      "number": 450,
      "class": "Bus",
      "name": "BETHEL 3 1",
      "init": {
        "Vr": -0.6509357328849273,
        "Vi": -0.8234263822947001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3931243550486,
        "longitude": -70.9424231338418
      }
    },
    {
      "number": 451,
      "class": "Bus",
      "name": "BETHEL 3 2",
      "init": {
        "Vr": -0.6509219242238315,
        "Vi": -0.8234454860625874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3931243550486,
        "longitude": -70.9424231338418
      }
    },
    {
      "number": 452,
      "class": "Bus",
      "name": "BROWNFIELD 1 1",
      "init": {
        "Vr": -0.6637617958623929,
        "Vi": -0.8032212217211403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.968402845775,
        "longitude": -70.8215314548264
      }
    },
    {
      "number": 453,
      "class": "Bus",
      "name": "BRYANT POND 1 1",
      "init": {
        "Vr": -0.6365026454355779,
        "Vi": -0.833142368824225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3855797317888,
        "longitude": -70.6034613519618
      }
    },
    {
      "number": 454,
      "class": "Bus",
      "name": "BUCKFIELD 1 1",
      "init": {
        "Vr": -0.6385120789533875,
        "Vi": -0.8336548849749918
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4067945576307,
        "longitude": -70.3085249346552
      }
    },
    {
      "number": 455,
      "class": "Bus",
      "name": "BUCKFIELD 1 2",
      "init": {
        "Vr": -0.6385429925118242,
        "Vi": -0.8336084199207427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4067945576307,
        "longitude": -70.3085249346552
      }
    },
    {
      "number": 456,
      "class": "Bus",
      "name": "BUCKFIELD 2 1",
      "init": {
        "Vr": -0.6401752447082206,
        "Vi": -0.832299080544204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2851448365742,
        "longitude": -70.3155892171163
      }
    },
    {
      "number": 457,
      "class": "Bus",
      "name": "ERROL 1 1",
      "init": {
        "Vr": -0.6338189532891042,
        "Vi": -0.8274642442514775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9390192564906,
        "longitude": -70.9722738277214
      }
    },
    {
      "number": 458,
      "class": "Bus",
      "name": "ERROL 1 2",
      "init": {
        "Vr": -0.6337274149898589,
        "Vi": -0.8274044896020005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9390192564906,
        "longitude": -70.9722738277214
      }
    },
    {
      "number": 459,
      "class": "Bus",
      "name": "FRYEBURG 1 1",
      "init": {
        "Vr": -0.6680141719585312,
        "Vi": -0.7958752281634901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0034706810875,
        "longitude": -70.9116694520005
      }
    },
    {
      "number": 460,
      "class": "Bus",
      "name": "FRYEBURG 2 1",
      "init": {
        "Vr": -0.6672884752863845,
        "Vi": -0.7995376905639355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0331299132941,
        "longitude": -70.932825410755
      }
    },
    {
      "number": 461,
      "class": "Bus",
      "name": "FRYEBURG 3 1",
      "init": {
        "Vr": -0.6645804502852213,
        "Vi": -0.8018620386061059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1003216369579,
        "longitude": -70.9652582649899
      }
    },
    {
      "number": 462,
      "class": "Bus",
      "name": "HIRAM 1 1",
      "init": {
        "Vr": -0.6766629142000133,
        "Vi": -0.7950382337282622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9181861261148,
        "longitude": -70.8866699131677
      }
    },
    {
      "number": 463,
      "class": "Bus",
      "name": "HIRAM 1 2",
      "init": {
        "Vr": -0.6766717962841649,
        "Vi": -0.7950208338121328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9181861261148,
        "longitude": -70.8866699131677
      }
    },
    {
      "number": 464,
      "class": "Bus",
      "name": "HIRAM 2 1",
      "init": {
        "Vr": -0.6772741221120794,
        "Vi": -0.7937169513794161
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8516099456574,
        "longitude": -70.8660126830481
      }
    },
    {
      "number": 465,
      "class": "Bus",
      "name": "HIRAM 2 2",
      "init": {
        "Vr": -0.6772615127579792,
        "Vi": -0.793758208313976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8516099456574,
        "longitude": -70.8660126830481
      }
    },
    {
      "number": 466,
      "class": "Bus",
      "name": "LOVELL 1",
      "init": {
        "Vr": -0.6543762950312463,
        "Vi": -0.8111579070847744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2490627387223,
        "longitude": -70.8697245971828
      }
    },
    {
      "number": 467,
      "class": "Bus",
      "name": "NORWAY 1 1",
      "init": {
        "Vr": -0.6436116410022898,
        "Vi": -0.8224373789198891
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1575750847464,
        "longitude": -70.6247226902445
      }
    },
    {
      "number": 468,
      "class": "Bus",
      "name": "NORWAY 2 1",
      "init": {
        "Vr": -0.6411081539603355,
        "Vi": -0.8281943889596823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2516864310205,
        "longitude": -70.4549034009822
      }
    },
    {
      "number": 469,
      "class": "Bus",
      "name": "NORWAY 3 1",
      "init": {
        "Vr": -0.6456142741461237,
        "Vi": -0.8214135023543983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.198579305608,
        "longitude": -70.5619994905426
      }
    },
    {
      "number": 470,
      "class": "Bus",
      "name": "NORWAY 3 2",
      "init": {
        "Vr": -0.6456308732471718,
        "Vi": -0.8213883305545802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.198579305608,
        "longitude": -70.5619994905426
      }
    },
    {
      "number": 471,
      "class": "Bus",
      "name": "OXFORD 1 1",
      "init": {
        "Vr": -0.6416653023561312,
        "Vi": -0.8278922370990085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2179242783009,
        "longitude": -70.4257462401235
      }
    },
    {
      "number": 472,
      "class": "Bus",
      "name": "OXFORD 2 1",
      "init": {
        "Vr": -0.6360099764092507,
        "Vi": -0.8252030302697825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1875883990043,
        "longitude": -70.6419999793433
      }
    },
    {
      "number": 473,
      "class": "Bus",
      "name": "OXFORD 2 2",
      "init": {
        "Vr": -0.6421656219290014,
        "Vi": -0.8232515151024009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1875883990043,
        "longitude": -70.6419999793433
      }
    },
    {
      "number": 474,
      "class": "Bus",
      "name": "OXFORD 2 3",
      "init": {
        "Vr": -0.6360325754090513,
        "Vi": -0.8251587363146173
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1875883990043,
        "longitude": -70.6419999793433
      }
    },
    {
      "number": 475,
      "class": "Bus",
      "name": "OXFORD 3 1",
      "init": {
        "Vr": -0.6366541437836947,
        "Vi": -0.825254105454559
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1624752450137,
        "longitude": -70.4351820579221
      }
    },
    {
      "number": 476,
      "class": "Bus",
      "name": "OXFORD 3 2",
      "init": {
        "Vr": -0.6417559648603453,
        "Vi": -0.8281016248861681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1624752450137,
        "longitude": -70.4351820579221
      }
    },
    {
      "number": 477,
      "class": "Bus",
      "name": "OXFORD 3 3",
      "init": {
        "Vr": -0.6366395650906176,
        "Vi": -0.8253022118523087
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1624752450137,
        "longitude": -70.4351820579221
      }
    },
    {
      "number": 478,
      "class": "Bus",
      "name": "PORTER 1 1",
      "init": {
        "Vr": -0.6790961954658189,
        "Vi": -0.7930986486011169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7901322195596,
        "longitude": -71.0265341915207
      }
    },
    {
      "number": 479,
      "class": "Bus",
      "name": "PORTER 1 2",
      "init": {
        "Vr": -0.6790992152114489,
        "Vi": -0.7930888098724749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7901322195596,
        "longitude": -71.0265341915207
      }
    },
    {
      "number": 480,
      "class": "Bus",
      "name": "RUMFORD 1 1",
      "init": {
        "Vr": -0.6248376139940119,
        "Vi": -0.8439041391464798
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4892871029383,
        "longitude": -70.579888943775
      }
    },
    {
      "number": 481,
      "class": "Bus",
      "name": "RUMFORD 2 1",
      "init": {
        "Vr": -0.6265445400415296,
        "Vi": -0.842392706455655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5999632127033,
        "longitude": -70.6019757219925
      }
    },
    {
      "number": 482,
      "class": "Bus",
      "name": "SOUTH PARIS 1 1",
      "init": {
        "Vr": -0.6408540807328409,
        "Vi": -0.8273414443045125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2809692705423,
        "longitude": -70.5901019857174
      }
    },
    {
      "number": 483,
      "class": "Bus",
      "name": "SOUTH PARIS 1 2",
      "init": {
        "Vr": -0.6408632372867169,
        "Vi": -0.8273092616153969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2809692705423,
        "longitude": -70.5901019857174
      }
    },
    {
      "number": 484,
      "class": "Bus",
      "name": "SOUTH PARIS 2 1",
      "init": {
        "Vr": -0.6298879360118553,
        "Vi": -0.8358248566462434
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3127477195259,
        "longitude": -70.4860576475371
      }
    },
    {
      "number": 485,
      "class": "Bus",
      "name": "SOUTH PARIS 2 2",
      "init": {
        "Vr": -0.6387925404091527,
        "Vi": -0.8300217683800928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3127477195259,
        "longitude": -70.4860576475371
      }
    },
    {
      "number": 486,
      "class": "Bus",
      "name": "SOUTH PARIS 2 3",
      "init": {
        "Vr": -0.6299193403951716,
        "Vi": -0.8357605610545576
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3127477195259,
        "longitude": -70.4860576475371
      }
    },
    {
      "number": 487,
      "class": "Bus",
      "name": "SUMNER 1 1",
      "init": {
        "Vr": -0.6287296410925615,
        "Vi": -0.8409073835571852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4373838848923,
        "longitude": -70.4590270796905
      }
    },
    {
      "number": 488,
      "class": "Bus",
      "name": "WEST PARIS 1",
      "init": {
        "Vr": -0.639128462792721,
        "Vi": -0.8298094590009872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3263162096612,
        "longitude": -70.6031597736941
      }
    },
    {
      "number": 489,
      "class": "Bus",
      "name": "BANGOR 1 1",
      "init": {
        "Vr": -0.5920131392956856,
        "Vi": -0.860032040943964
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388031131206,
        "longitude": -68.8018347709966
      }
    },
    {
      "number": 490,
      "class": "Bus",
      "name": "BANGOR 1 2",
      "init": {
        "Vr": -0.6060505618200178,
        "Vi": -0.8523261415435018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388031131206,
        "longitude": -68.8018347709966
      }
    },
    {
      "number": 491,
      "class": "Bus",
      "name": "BANGOR 1 3",
      "init": {
        "Vr": -0.5918744876918702,
        "Vi": -0.8603210923577777
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388031131206,
        "longitude": -68.8018347709966
      }
    },
    {
      "number": 492,
      "class": "Bus",
      "name": "BANGOR 2 1",
      "init": {
        "Vr": -0.592317491165987,
        "Vi": -0.8592888204288431
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7861902228717,
        "longitude": -68.8054494046832
      }
    },
    {
      "number": 493,
      "class": "Bus",
      "name": "BANGOR 2 2",
      "init": {
        "Vr": -0.6063702520812534,
        "Vi": -0.8522254585223745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7861902228717,
        "longitude": -68.8054494046832
      }
    },
    {
      "number": 494,
      "class": "Bus",
      "name": "BANGOR 2 3",
      "init": {
        "Vr": -0.592392271194645,
        "Vi": -0.8590470222709203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7861902228717,
        "longitude": -68.8054494046832
      }
    },
    {
      "number": 495,
      "class": "Bus",
      "name": "BANGOR 3 1",
      "init": {
        "Vr": -0.5877035578706469,
        "Vi": -0.866576373538364
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8533623614881,
        "longitude": -68.9483487986751
      }
    },
    {
      "number": 496,
      "class": "Bus",
      "name": "BANGOR 3 2",
      "init": {
        "Vr": -0.5916466969385612,
        "Vi": -0.8595347775547333
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8533623614881,
        "longitude": -68.9483487986751
      }
    },
    {
      "number": 497,
      "class": "Bus",
      "name": "BANGOR 3 3",
      "init": {
        "Vr": -0.602403290474482,
        "Vi": -0.8518339110614671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8533623614881,
        "longitude": -68.9483487986751
      }
    },
    {
      "number": 498,
      "class": "Bus",
      "name": "BANGOR 3 4",
      "init": {
        "Vr": -0.5878092967546442,
        "Vi": -0.8663917322136965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8533623614881,
        "longitude": -68.9483487986751
      }
    },
    {
      "number": 499,
      "class": "Bus",
      "name": "BANGOR 3 6",
      "init": {
        "Vr": -0.5877667015577904,
        "Vi": -0.8677361401694741
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8533623614881,
        "longitude": -68.9483487986751
      }
    },
    {
      "number": 500,
      "class": "Bus",
      "name": "BANGOR 4 1",
      "init": {
        "Vr": -0.5919151043692801,
        "Vi": -0.860336386160302
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 501,
      "class": "Bus",
      "name": "BANGOR 4 2",
      "init": {
        "Vr": -0.6028337857652083,
        "Vi": -0.8495443816183028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 502,
      "class": "Bus",
      "name": "BANGOR 4 3",
      "init": {
        "Vr": -0.6239392887968723,
        "Vi": -0.8273696265906153
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 503,
      "class": "Bus",
      "name": "BANGOR 4 4",
      "init": {
        "Vr": -0.6003076328022025,
        "Vi": -0.856643520249853
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 504,
      "class": "Bus",
      "name": "BANGOR 4 5",
      "init": {
        "Vr": -0.5918353217330268,
        "Vi": -0.8603950222815517
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 505,
      "class": "Bus",
      "name": "BANGOR 4 7",
      "init": {
        "Vr": -0.5919151043692801,
        "Vi": -0.860336386160302
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8495242295819,
        "longitude": -68.869265208677
      }
    },
    {
      "number": 506,
      "class": "Bus",
      "name": "BREWER 1 1",
      "init": {
        "Vr": -0.6063310999705727,
        "Vi": -0.8517965024719468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8315920140929,
        "longitude": -68.7305267955183
      }
    },
    {
      "number": 507,
      "class": "Bus",
      "name": "BREWER 2 1",
      "init": {
        "Vr": -0.6151893053884328,
        "Vi": -0.8463428959136884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6918609733915,
        "longitude": -68.7055265976877
      }
    },
    {
      "number": 508,
      "class": "Bus",
      "name": "BREWER 2 2",
      "init": {
        "Vr": -0.6152230661137155,
        "Vi": -0.8462694377469293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6918609733915,
        "longitude": -68.7055265976877
      }
    },
    {
      "number": 509,
      "class": "Bus",
      "name": "BREWER 3 1",
      "init": {
        "Vr": -0.6072988689481791,
        "Vi": -0.8514540974632354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8053462720299,
        "longitude": -68.7904790254515
      }
    },
    {
      "number": 510,
      "class": "Bus",
      "name": "CARMEL 1 1",
      "init": {
        "Vr": -0.6043506264756363,
        "Vi": -0.8457740151541705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8101754246575,
        "longitude": -69.0460939133138
      }
    },
    {
      "number": 511,
      "class": "Bus",
      "name": "CARMEL 2 1",
      "init": {
        "Vr": -0.604429970703791,
        "Vi": -0.8441540235013919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.757403310566,
        "longitude": -69.0259890414692
      }
    },
    {
      "number": 512,
      "class": "Bus",
      "name": "CHARLESTON 1 1",
      "init": {
        "Vr": -0.5985502843999387,
        "Vi": -0.8516871780610626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0676491988321,
        "longitude": -69.1185216506233
      }
    },
    {
      "number": 513,
      "class": "Bus",
      "name": "CHARLESTON 1 2",
      "init": {
        "Vr": -0.598536758632715,
        "Vi": -0.8517049197862796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0676491988321,
        "longitude": -69.1185216506233
      }
    },
    {
      "number": 514,
      "class": "Bus",
      "name": "CHARLESTON 2 1",
      "init": {
        "Vr": -0.602597214521575,
        "Vi": -0.8527648278747451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0627696045012,
        "longitude": -68.9701394298115
      }
    },
    {
      "number": 515,
      "class": "Bus",
      "name": "CHARLESTON 2 2",
      "init": {
        "Vr": -0.6026124980523818,
        "Vi": -0.8527423002540693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0627696045012,
        "longitude": -68.9701394298115
      }
    },
    {
      "number": 516,
      "class": "Bus",
      "name": "CORINNA 1",
      "init": {
        "Vr": -0.6173934815833502,
        "Vi": -0.8450674289227699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9112920621071,
        "longitude": -69.272328049092
      }
    },
    {
      "number": 517,
      "class": "Bus",
      "name": "CORINNA 2",
      "init": {
        "Vr": -0.6173836967165772,
        "Vi": -0.8450912981952414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9112920621071,
        "longitude": -69.272328049092
      }
    },
    {
      "number": 518,
      "class": "Bus",
      "name": "CORINTH 1 1",
      "init": {
        "Vr": -0.5996739656715606,
        "Vi": -0.8530211473707878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0167106359854,
        "longitude": -68.9997578114364
      }
    },
    {
      "number": 519,
      "class": "Bus",
      "name": "CORINTH 1 2",
      "init": {
        "Vr": -0.5996891246928312,
        "Vi": -0.8529979001557242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0167106359854,
        "longitude": -68.9997578114364
      }
    },
    {
      "number": 520,
      "class": "Bus",
      "name": "CORINTH 2 1",
      "init": {
        "Vr": -0.5803169121777616,
        "Vi": -0.8585590205050825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9391533986553,
        "longitude": -68.9942295549966
      }
    },
    {
      "number": 521,
      "class": "Bus",
      "name": "CORINTH 2 2",
      "init": {
        "Vr": -0.593219433386324,
        "Vi": -0.8585643091451154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9391533986553,
        "longitude": -68.9942295549966
      }
    },
    {
      "number": 522,
      "class": "Bus",
      "name": "CORINTH 2 3",
      "init": {
        "Vr": -0.5803463452650355,
        "Vi": -0.8585001685198705
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9391533986553,
        "longitude": -68.9942295549966
      }
    },
    {
      "number": 523,
      "class": "Bus",
      "name": "DEXTER 1 1",
      "init": {
        "Vr": -0.6106805739582413,
        "Vi": -0.8407056553659084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0566384044838,
        "longitude": -69.3370336973577
      }
    },
    {
      "number": 524,
      "class": "Bus",
      "name": "DEXTER 1 2",
      "init": {
        "Vr": -0.6106704997640269,
        "Vi": -0.8407653461436162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0566384044838,
        "longitude": -69.3370336973577
      }
    },
    {
      "number": 525,
      "class": "Bus",
      "name": "DEXTER 2 1",
      "init": {
        "Vr": -0.6052520588713605,
        "Vi": -0.8527900084194723
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9727099291196,
        "longitude": -69.2831679015149
      }
    },
    {
      "number": 526,
      "class": "Bus",
      "name": "DEXTER 2 2",
      "init": {
        "Vr": -0.6157286627294185,
        "Vi": -0.8478486346163441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9727099291196,
        "longitude": -69.2831679015149
      }
    },
    {
      "number": 527,
      "class": "Bus",
      "name": "DEXTER 2 3",
      "init": {
        "Vr": -0.6184865522803835,
        "Vi": -0.84654785405713
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9727099291196,
        "longitude": -69.2831679015149
      }
    },
    {
      "number": 528,
      "class": "Bus",
      "name": "DEXTER 2 4",
      "init": {
        "Vr": -0.6184865522803835,
        "Vi": -0.84654785405713
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9727099291196,
        "longitude": -69.2831679015149
      }
    },
    {
      "number": 529,
      "class": "Bus",
      "name": "DEXTER 2 5",
      "init": {
        "Vr": -0.6052927265113803,
        "Vi": -0.8527263990047007
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9727099291196,
        "longitude": -69.2831679015149
      }
    },
    {
      "number": 530,
      "class": "Bus",
      "name": "EAST MILLINOCKET 1",
      "init": {
        "Vr": -0.5327507349589058,
        "Vi": -0.8619723205817219
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.668447778634,
        "longitude": -68.6248448427794
      }
    },
    {
      "number": 531,
      "class": "Bus",
      "name": "EDDINGTON 1 1",
      "init": {
        "Vr": -0.6092724232339489,
        "Vi": -0.8500011821380773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7848114464277,
        "longitude": -68.5122714644002
      }
    },
    {
      "number": 532,
      "class": "Bus",
      "name": "EDDINGTON 1 2",
      "init": {
        "Vr": -0.6092593076577861,
        "Vi": -0.8500175578273017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7848114464277,
        "longitude": -68.5122714644002
      }
    },
    {
      "number": 533,
      "class": "Bus",
      "name": "EDDINGTON 2 1",
      "init": {
        "Vr": -0.6067448457374499,
        "Vi": -0.8516936812454633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8858608733468,
        "longitude": -68.5825752819563
      }
    },
    {
      "number": 534,
      "class": "Bus",
      "name": "ETNA 1",
      "init": {
        "Vr": -0.6050721465925735,
        "Vi": -0.8421871180592049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6994429692745,
        "longitude": -69.1351373053163
      }
    },
    {
      "number": 535,
      "class": "Bus",
      "name": "EXETER 1 1",
      "init": {
        "Vr": -0.616371749690475,
        "Vi": -0.8468800049985907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9518789035088,
        "longitude": -69.1828996283043
      }
    },
    {
      "number": 536,
      "class": "Bus",
      "name": "GREENBUSH 1 1",
      "init": {
        "Vr": -0.6069853620449849,
        "Vi": -0.8512837742747278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0142518630649,
        "longitude": -68.4673038699937
      }
    },
    {
      "number": 537,
      "class": "Bus",
      "name": "HAMPDEN 1 1",
      "init": {
        "Vr": -0.6012469776356315,
        "Vi": -0.8463754659873208
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7473315182499,
        "longitude": -68.9329332327298
      }
    },
    {
      "number": 538,
      "class": "Bus",
      "name": "HAMPDEN 1 2",
      "init": {
        "Vr": -0.6012333916777909,
        "Vi": -0.846436287977248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7473315182499,
        "longitude": -68.9329332327298
      }
    },
    {
      "number": 539,
      "class": "Bus",
      "name": "HAMPDEN 2 1",
      "init": {
        "Vr": -0.6009498977549476,
        "Vi": -0.8466260538511542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7613840999857,
        "longitude": -68.8928930617924
      }
    },
    {
      "number": 540,
      "class": "Bus",
      "name": "HAMPDEN 2 2",
      "init": {
        "Vr": -0.6009613237257242,
        "Vi": -0.8465666030023112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7613840999857,
        "longitude": -68.8928930617924
      }
    },
    {
      "number": 541,
      "class": "Bus",
      "name": "HAMPDEN 3 1",
      "init": {
        "Vr": -0.5911092773828287,
        "Vi": -0.8568733085449125
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7719995163178,
        "longitude": -68.9355091172397
      }
    },
    {
      "number": 542,
      "class": "Bus",
      "name": "HAMPDEN 3 2",
      "init": {
        "Vr": -0.6003793180487467,
        "Vi": -0.8476907618132307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7719995163178,
        "longitude": -68.9355091172397
      }
    },
    {
      "number": 543,
      "class": "Bus",
      "name": "HAMPDEN 3 3",
      "init": {
        "Vr": -0.5911362645892361,
        "Vi": -0.8568229116677493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7719995163178,
        "longitude": -68.9355091172397
      }
    },
    {
      "number": 544,
      "class": "Bus",
      "name": "HOWLAND 1 1",
      "init": {
        "Vr": -0.5647926592753976,
        "Vi": -0.8675322019895697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2817895805967,
        "longitude": -68.7181086284754
      }
    },
    {
      "number": 545,
      "class": "Bus",
      "name": "HUDSON 1 1",
      "init": {
        "Vr": -0.6018163315257294,
        "Vi": -0.853141963496178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9733592992956,
        "longitude": -68.8352434663515
      }
    },
    {
      "number": 546,
      "class": "Bus",
      "name": "KENDUSKEAG 1",
      "init": {
        "Vr": -0.5964808536692022,
        "Vi": -0.8557794217259119
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9688121102798,
        "longitude": -68.9264120868575
      }
    },
    {
      "number": 547,
      "class": "Bus",
      "name": "KENDUSKEAG 2",
      "init": {
        "Vr": -0.5964960799452098,
        "Vi": -0.855757954093557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9688121102798,
        "longitude": -68.9264120868575
      }
    },
    {
      "number": 548,
      "class": "Bus",
      "name": "LEE 1 1",
      "init": {
        "Vr": -0.5420695979574718,
        "Vi": -0.873000165881345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3456914924405,
        "longitude": -68.2842816175802
      }
    },
    {
      "number": 549,
      "class": "Bus",
      "name": "LEE 2 1",
      "init": {
        "Vr": -0.5441860591949724,
        "Vi": -0.869543360934512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2606297918469,
        "longitude": -68.3059830445199
      }
    },
    {
      "number": 550,
      "class": "Bus",
      "name": "LEVANT 1",
      "init": {
        "Vr": -0.6039461731823696,
        "Vi": -0.8475508237793435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8438662635027,
        "longitude": -69.0176197634417
      }
    },
    {
      "number": 551,
      "class": "Bus",
      "name": "LEVANT 2",
      "init": {
        "Vr": -0.6039758721599464,
        "Vi": -0.8475081966167518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8438662635027,
        "longitude": -69.0176197634417
      }
    },
    {
      "number": 552,
      "class": "Bus",
      "name": "LINCOLN 1 1",
      "init": {
        "Vr": -0.5474656707206225,
        "Vi": -0.8520560584042035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4488227911573,
        "longitude": -68.4257010949018
      }
    },
    {
      "number": 553,
      "class": "Bus",
      "name": "LINCOLN 2 1",
      "init": {
        "Vr": -0.547546757218007,
        "Vi": -0.8517412113000205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4003467366709,
        "longitude": -68.5002826687219
      }
    },
    {
      "number": 554,
      "class": "Bus",
      "name": "MILFORD 1 1",
      "init": {
        "Vr": -0.606381349149546,
        "Vi": -0.8519328135817915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9994127158608,
        "longitude": -68.5806888747651
      }
    },
    {
      "number": 555,
      "class": "Bus",
      "name": "MILFORD 1 2",
      "init": {
        "Vr": -0.6063909726719037,
        "Vi": -0.8519141347521141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9994127158608,
        "longitude": -68.5806888747651
      }
    },
    {
      "number": 556,
      "class": "Bus",
      "name": "MILFORD 2 1",
      "init": {
        "Vr": -0.6069159879661696,
        "Vi": -0.8514570980731149
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9203592223232,
        "longitude": -68.5571359230147
      }
    },
    {
      "number": 557,
      "class": "Bus",
      "name": "MILLINOCKET 1 1",
      "init": {
        "Vr": -0.5321051365819278,
        "Vi": -0.860398710363658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9636009612676,
        "longitude": -69.0609272324104
      }
    },
    {
      "number": 558,
      "class": "Bus",
      "name": "MILLINOCKET 2 1",
      "init": {
        "Vr": -0.5323096520220616,
        "Vi": -0.8608764576945408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9075045256622,
        "longitude": -69.0057247465306
      }
    },
    {
      "number": 559,
      "class": "Bus",
      "name": "MILLINOCKET 3 1",
      "init": {
        "Vr": -0.516822961564382,
        "Vi": -0.8567789401530946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9851372114089,
        "longitude": -68.9859779045651
      }
    },
    {
      "number": 560,
      "class": "Bus",
      "name": "MILLINOCKET 3 2",
      "init": {
        "Vr": -0.5314787450795746,
        "Vi": -0.8604638833200164
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9851372114089,
        "longitude": -68.9859779045651
      }
    },
    {
      "number": 561,
      "class": "Bus",
      "name": "MILLINOCKET 3 3",
      "init": {
        "Vr": -0.5168883088205755,
        "Vi": -0.8570477856429646
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9851372114089,
        "longitude": -68.9859779045651
      }
    },
    {
      "number": 562,
      "class": "Bus",
      "name": "NEWPORT 1 1",
      "init": {
        "Vr": -0.6052797711932738,
        "Vi": -0.8425242536287988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7884421081075,
        "longitude": -69.1754868585108
      }
    },
    {
      "number": 563,
      "class": "Bus",
      "name": "OLD TOWN 1 1",
      "init": {
        "Vr": -0.5612610960923073,
        "Vi": -0.8626362497388665
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1219802324081,
        "longitude": -68.7951955446087
      }
    },
    {
      "number": 564,
      "class": "Bus",
      "name": "OLD TOWN 1 2",
      "init": {
        "Vr": -0.5850964646150315,
        "Vi": -0.8585707148771264
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1219802324081,
        "longitude": -68.7951955446087
      }
    },
    {
      "number": 565,
      "class": "Bus",
      "name": "OLD TOWN 1 3",
      "init": {
        "Vr": -0.5609933700556383,
        "Vi": -0.86285498562989
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1219802324081,
        "longitude": -68.7951955446087
      }
    },
    {
      "number": 566,
      "class": "Bus",
      "name": "OLD TOWN 2 1",
      "init": {
        "Vr": -0.5961096375136523,
        "Vi": -0.8537726448759504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0035968641108,
        "longitude": -68.7639771913427
      }
    },
    {
      "number": 567,
      "class": "Bus",
      "name": "OLD TOWN 2 2",
      "init": {
        "Vr": -0.5960776265610394,
        "Vi": -0.8538308651492696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0035968641108,
        "longitude": -68.7639771913427
      }
    },
    {
      "number": 568,
      "class": "Bus",
      "name": "OLD TOWN 3 1",
      "init": {
        "Vr": -0.5903591339162645,
        "Vi": -0.8558320640338835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0560676962747,
        "longitude": -68.7427995366515
      }
    },
    {
      "number": 569,
      "class": "Bus",
      "name": "ORONO 1 1",
      "init": {
        "Vr": -0.6060169083977756,
        "Vi": -0.8522282231436302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9593422385136,
        "longitude": -68.6456809477292
      }
    },
    {
      "number": 570,
      "class": "Bus",
      "name": "ORONO 2 1",
      "init": {
        "Vr": -0.6027172383979137,
        "Vi": -0.8503122132158575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9051352036835,
        "longitude": -68.8220414099498
      }
    },
    {
      "number": 571,
      "class": "Bus",
      "name": "ORONO 3 1",
      "init": {
        "Vr": -0.6061197032878253,
        "Vi": -0.851640710686795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.823601612384,
        "longitude": -68.6924803721421
      }
    },
    {
      "number": 572,
      "class": "Bus",
      "name": "ORONO 3 2",
      "init": {
        "Vr": -0.6061059123535314,
        "Vi": -0.8516935282673965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.823601612384,
        "longitude": -68.6924803721421
      }
    },
    {
      "number": 573,
      "class": "Bus",
      "name": "ORONO 4 1",
      "init": {
        "Vr": -0.606669675881689,
        "Vi": -0.85164312989581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8336564499216,
        "longitude": -68.7523934959418
      }
    },
    {
      "number": 574,
      "class": "Bus",
      "name": "ORONO 4 2",
      "init": {
        "Vr": -0.6066959824501813,
        "Vi": -0.8515981195732661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8336564499216,
        "longitude": -68.7523934959418
      }
    },
    {
      "number": 575,
      "class": "Bus",
      "name": "ORRINGTON 1 1",
      "init": {
        "Vr": -0.6178946612048456,
        "Vi": -0.8451909915698261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.713142470225,
        "longitude": -68.7831726914985
      }
    },
    {
      "number": 576,
      "class": "Bus",
      "name": "ORRINGTON 2 1",
      "init": {
        "Vr": -0.5942256061677325,
        "Vi": -0.8606014284814251
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7089713839831,
        "longitude": -68.7272974278489
      }
    },
    {
      "number": 577,
      "class": "Bus",
      "name": "ORRINGTON 2 2",
      "init": {
        "Vr": -0.6151441405170774,
        "Vi": -0.8466979232486693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7089713839831,
        "longitude": -68.7272974278489
      }
    },
    {
      "number": 578,
      "class": "Bus",
      "name": "ORRINGTON 2 3",
      "init": {
        "Vr": -0.6245568402484196,
        "Vi": -0.8389881995520874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7089713839831,
        "longitude": -68.7272974278489
      }
    },
    {
      "number": 579,
      "class": "Bus",
      "name": "ORRINGTON 2 4",
      "init": {
        "Vr": -0.6177997890942849,
        "Vi": -0.8449778511086581
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7089713839831,
        "longitude": -68.7272974278489
      }
    },
    {
      "number": 580,
      "class": "Bus",
      "name": "ORRINGTON 2 5",
      "init": {
        "Vr": -0.5940064765587372,
        "Vi": -0.8608369544900606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7089713839831,
        "longitude": -68.7272974278489
      }
    },
    {
      "number": 581,
      "class": "Bus",
      "name": "PLYMOUTH 1 1",
      "init": {
        "Vr": -0.6159984309295349,
        "Vi": -0.8418795734887722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7531896683272,
        "longitude": -69.2660949648593
      }
    },
    {
      "number": 582,
      "class": "Bus",
      "name": "SPRINGFIELD 1 1",
      "init": {
        "Vr": -0.5389736043119091,
        "Vi": -0.8776556688813322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4218463252961,
        "longitude": -68.1002247104487
      }
    },
    {
      "number": 583,
      "class": "Bus",
      "name": "SPRINGFIELD 1 2",
      "init": {
        "Vr": -0.5389864890344307,
        "Vi": -0.8776407382335178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4218463252961,
        "longitude": -68.1002247104487
      }
    },
    {
      "number": 584,
      "class": "Bus",
      "name": "WEST ENFIELD 1 1",
      "init": {
        "Vr": -0.5480535114585328,
        "Vi": -0.8560133347103898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3502940212814,
        "longitude": -68.5933706557186
      }
    },
    {
      "number": 585,
      "class": "Bus",
      "name": "WEST ENFIELD 2 1",
      "init": {
        "Vr": -0.5472664691707724,
        "Vi": -0.8611325717599745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.250601907471,
        "longitude": -68.5034338552047
      }
    },
    {
      "number": 586,
      "class": "Bus",
      "name": "ABBOT 1",
      "init": {
        "Vr": -0.6168781439917317,
        "Vi": -0.8341522028969425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.356526047919,
        "longitude": -69.6083256139797
      }
    },
    {
      "number": 587,
      "class": "Bus",
      "name": "BROWNVILLE 1 1",
      "init": {
        "Vr": -0.5762925627633748,
        "Vi": -0.8622701473814375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510763477523,
        "longitude": -69.1163557793696
      }
    },
    {
      "number": 588,
      "class": "Bus",
      "name": "BROWNVILLE 1 2",
      "init": {
        "Vr": -0.5763079730190298,
        "Vi": -0.8622441718559195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510763477523,
        "longitude": -69.1163557793696
      }
    },
    {
      "number": 589,
      "class": "Bus",
      "name": "DOVER FOXCROFT 1 1",
      "init": {
        "Vr": -0.5957727292058885,
        "Vi": -0.8499110015277049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1623272254908,
        "longitude": -69.1716806812509
      }
    },
    {
      "number": 590,
      "class": "Bus",
      "name": "DOVER FOXCROFT 2 1",
      "init": {
        "Vr": -0.5888642463030952,
        "Vi": -0.8523379258565424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2606728394395,
        "longitude": -69.2133203336691
      }
    },
    {
      "number": 591,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 1",
      "init": {
        "Vr": -0.5810706696513664,
        "Vi": -0.8512596048409997
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 592,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 2",
      "init": {
        "Vr": -0.5916840831389781,
        "Vi": -0.8510594875230251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 593,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 3",
      "init": {
        "Vr": -0.5970963403188254,
        "Vi": -0.8509574386881498
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 594,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 4",
      "init": {
        "Vr": -0.5970963403188253,
        "Vi": -0.8509574386881495
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 595,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 5",
      "init": {
        "Vr": -0.5810902562948258,
        "Vi": -0.8512233313828932
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 596,
      "class": "Bus",
      "name": "DOVER FOXCROFT 3 7",
      "init": {
        "Vr": -0.5811208318438533,
        "Vi": -0.8515726379431955
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.195554955268,
        "longitude": -69.2250253643574
      }
    },
    {
      "number": 597,
      "class": "Bus",
      "name": "GREENVILLE 1 1",
      "init": {
        "Vr": -0.6012283049858136,
        "Vi": -0.8509604742863143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7795146111747,
        "longitude": -69.6888887907362
      }
    },
    {
      "number": 598,
      "class": "Bus",
      "name": "GREENVILLE 2 1",
      "init": {
        "Vr": -0.6016468483830254,
        "Vi": -0.8501867538791886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7199409221207,
        "longitude": -69.6224825305857
      }
    },
    {
      "number": 599,
      "class": "Bus",
      "name": "GUILFORD 1 1",
      "init": {
        "Vr": -0.5830181506911372,
        "Vi": -0.8570402084090657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3336084038188,
        "longitude": -69.3518954718217
      }
    },
    {
      "number": 600,
      "class": "Bus",
      "name": "GUILFORD 2 1",
      "init": {
        "Vr": -0.5997370136685348,
        "Vi": -0.8463166567903044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1525562870833,
        "longitude": -69.3255228471234
      }
    },
    {
      "number": 601,
      "class": "Bus",
      "name": "GUILFORD 3 1",
      "init": {
        "Vr": -0.6048412809966409,
        "Vi": -0.843630000925697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1895733916372,
        "longitude": -69.4432925974158
      }
    },
    {
      "number": 602,
      "class": "Bus",
      "name": "HARMONY 1 1",
      "init": {
        "Vr": -0.5985787199432039,
        "Vi": -0.8525723601204502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0838030372276,
        "longitude": -69.563627494863
      }
    },
    {
      "number": 603,
      "class": "Bus",
      "name": "MILO 1 1",
      "init": {
        "Vr": -0.5718579878570251,
        "Vi": -0.8648528284399305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2985280256841,
        "longitude": -68.8800374479318
      }
    },
    {
      "number": 604,
      "class": "Bus",
      "name": "MILO 1 2",
      "init": {
        "Vr": -0.5718765167157774,
        "Vi": -0.8648239998542228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2985280256841,
        "longitude": -68.8800374479318
      }
    },
    {
      "number": 605,
      "class": "Bus",
      "name": "MILO 2 1",
      "init": {
        "Vr": -0.5808595630563763,
        "Vi": -0.8616052667923121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2158271324159,
        "longitude": -69.00964526217
      }
    },
    {
      "number": 606,
      "class": "Bus",
      "name": "MILO 2 2",
      "init": {
        "Vr": -0.5808522106067681,
        "Vi": -0.8616232042836253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2158271324159,
        "longitude": -69.00964526217
      }
    },
    {
      "number": 607,
      "class": "Bus",
      "name": "BATH 1 1",
      "init": {
        "Vr": -0.6526037385093407,
        "Vi": -0.8108796539570152
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9260350962706,
        "longitude": -69.8013611318581
      }
    },
    {
      "number": 608,
      "class": "Bus",
      "name": "BATH 1 2",
      "init": {
        "Vr": -0.6525641693721667,
        "Vi": -0.8109386727526513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9260350962706,
        "longitude": -69.8013611318581
      }
    },
    {
      "number": 609,
      "class": "Bus",
      "name": "BATH 2 1",
      "init": {
        "Vr": -0.6371906444935289,
        "Vi": -0.8173564135347847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 610,
      "class": "Bus",
      "name": "BATH 2 2",
      "init": {
        "Vr": -0.6479858463046917,
        "Vi": -0.8148985243922046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 611,
      "class": "Bus",
      "name": "BATH 2 3",
      "init": {
        "Vr": -0.6522392540247456,
        "Vi": -0.8139300936967945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 612,
      "class": "Bus",
      "name": "BATH 2 4",
      "init": {
        "Vr": -0.6522392540247456,
        "Vi": -0.8139300936967945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 613,
      "class": "Bus",
      "name": "BATH 2 5",
      "init": {
        "Vr": -0.6374790544374623,
        "Vi": -0.8179704293868733
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 614,
      "class": "Bus",
      "name": "BATH 2 7",
      "init": {
        "Vr": -0.6372227344822153,
        "Vi": -0.8172753105075711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8619966034306,
        "longitude": -69.8275768463174
      }
    },
    {
      "number": 615,
      "class": "Bus",
      "name": "BATH 3 1",
      "init": {
        "Vr": -0.650730067704481,
        "Vi": -0.8117986673605435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9136529724644,
        "longitude": -69.8845379052183
      }
    },
    {
      "number": 616,
      "class": "Bus",
      "name": "BOWDOIN 1 1",
      "init": {
        "Vr": -0.6430691995994391,
        "Vi": -0.8151616728928335
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.066811031052,
        "longitude": -69.9932795307384
      }
    },
    {
      "number": 617,
      "class": "Bus",
      "name": "BOWDOIN 2 1",
      "init": {
        "Vr": -0.6383007864773462,
        "Vi": -0.8237671383029912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1723578812713,
        "longitude": -70.0493612943037
      }
    },
    {
      "number": 618,
      "class": "Bus",
      "name": "BOWDOIN 2 2",
      "init": {
        "Vr": -0.6382925440044709,
        "Vi": -0.8237868856824198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1723578812713,
        "longitude": -70.0493612943037
      }
    },
    {
      "number": 619,
      "class": "Bus",
      "name": "PHIPPSBURG 1",
      "init": {
        "Vr": -0.6504852582794608,
        "Vi": -0.8128651672176215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7852921401099,
        "longitude": -69.8483632943796
      }
    },
    {
      "number": 620,
      "class": "Bus",
      "name": "PHIPPSBURG 2",
      "init": {
        "Vr": -0.6505012694559725,
        "Vi": -0.8128345937673925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7852921401099,
        "longitude": -69.8483632943796
      }
    },
    {
      "number": 621,
      "class": "Bus",
      "name": "RICHMOND 1 1",
      "init": {
        "Vr": -0.64327641922668,
        "Vi": -0.8218919636306711
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.091066637005,
        "longitude": -69.8786818053194
      }
    },
    {
      "number": 622,
      "class": "Bus",
      "name": "RICHMOND 2 1",
      "init": {
        "Vr": -0.6337388715725037,
        "Vi": -0.8301200332365802
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0814708472918,
        "longitude": -69.8135537106498
      }
    },
    {
      "number": 623,
      "class": "Bus",
      "name": "RICHMOND 2 2",
      "init": {
        "Vr": -0.6445589380956537,
        "Vi": -0.8227747271585916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0814708472918,
        "longitude": -69.8135537106498
      }
    },
    {
      "number": 624,
      "class": "Bus",
      "name": "RICHMOND 2 3",
      "init": {
        "Vr": -0.6337859355392591,
        "Vi": -0.8300550967861304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0814708472918,
        "longitude": -69.8135537106498
      }
    },
    {
      "number": 625,
      "class": "Bus",
      "name": "TOPSHAM 1 1",
      "init": {
        "Vr": -0.6523463123381281,
        "Vi": -0.8111334871801203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9857687930714,
        "longitude": -69.9092654832668
      }
    },
    {
      "number": 626,
      "class": "Bus",
      "name": "TOPSHAM 2 1",
      "init": {
        "Vr": -0.6493053832840732,
        "Vi": -0.8124800119572955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9666208749005,
        "longitude": -70.0513941957898
      }
    },
    {
      "number": 627,
      "class": "Bus",
      "name": "TOPSHAM 2 2",
      "init": {
        "Vr": -0.6493367298865514,
        "Vi": -0.8124329631849856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9666208749005,
        "longitude": -70.0513941957898
      }
    },
    {
      "number": 628,
      "class": "Bus",
      "name": "TOPSHAM 3 1",
      "init": {
        "Vr": -0.6461312656589531,
        "Vi": -0.8150158652664924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077557756168,
        "longitude": -70.0238845506949
      }
    },
    {
      "number": 629,
      "class": "Bus",
      "name": "TOPSHAM 3 2",
      "init": {
        "Vr": -0.6461551874416468,
        "Vi": -0.8149669765905233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0077557756168,
        "longitude": -70.0238845506949
      }
    },
    {
      "number": 630,
      "class": "Bus",
      "name": "WOOLWICH 1",
      "init": {
        "Vr": -0.6511735072166253,
        "Vi": -0.8128350067343094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9774846240345,
        "longitude": -69.8380207364315
      }
    },
    {
      "number": 631,
      "class": "Bus",
      "name": "WOOLWICH 2",
      "init": {
        "Vr": -0.6511778834812466,
        "Vi": -0.8128151100805872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9774846240345,
        "longitude": -69.8380207364315
      }
    },
    {
      "number": 632,
      "class": "Bus",
      "name": "ANSON 1 1",
      "init": {
        "Vr": -0.6173070174041175,
        "Vi": -0.8376701103716557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7953555115858,
        "longitude": -70.0033099823238
      }
    },
    {
      "number": 633,
      "class": "Bus",
      "name": "ANSON 2 1",
      "init": {
        "Vr": -0.6187641405871948,
        "Vi": -0.8347495318384944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8009384782586,
        "longitude": -70.0813715561345
      }
    },
    {
      "number": 634,
      "class": "Bus",
      "name": "ANSON 2 2",
      "init": {
        "Vr": -0.6187858398825107,
        "Vi": -0.8347209347499448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8009384782586,
        "longitude": -70.0813715561345
      }
    },
    {
      "number": 635,
      "class": "Bus",
      "name": "ATHENS 1 1",
      "init": {
        "Vr": -0.6183202911281542,
        "Vi": -0.8431367340212285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8875847827919,
        "longitude": -69.6850666399778
      }
    },
    {
      "number": 636,
      "class": "Bus",
      "name": "BINGHAM 1 1",
      "init": {
        "Vr": -0.603998713808485,
        "Vi": -0.8518109677252496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1635428814642,
        "longitude": -69.8291296834116
      }
    },
    {
      "number": 637,
      "class": "Bus",
      "name": "BINGHAM 1 2",
      "init": {
        "Vr": -0.6040101745581217,
        "Vi": -0.8517939540129728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1635428814642,
        "longitude": -69.8291296834116
      }
    },
    {
      "number": 638,
      "class": "Bus",
      "name": "BINGHAM 2 1",
      "init": {
        "Vr": -0.6064391906886596,
        "Vi": -0.8499713011766014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2072649110677,
        "longitude": -69.8901733793818
      }
    },
    {
      "number": 639,
      "class": "Bus",
      "name": "BINGHAM 2 2",
      "init": {
        "Vr": -0.6064336768868107,
        "Vi": -0.8499829274214336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2072649110677,
        "longitude": -69.8901733793818
      }
    },
    {
      "number": 640,
      "class": "Bus",
      "name": "CANAAN 1 1",
      "init": {
        "Vr": -0.618927977529777,
        "Vi": -0.8405470190184584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8174691486327,
        "longitude": -69.550686984525
      }
    },
    {
      "number": 641,
      "class": "Bus",
      "name": "FAIRFIELD 1 1",
      "init": {
        "Vr": -0.6193665339280721,
        "Vi": -0.8360443404399711
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6185313398367,
        "longitude": -69.7423112653271
      }
    },
    {
      "number": 642,
      "class": "Bus",
      "name": "FAIRFIELD 2 1",
      "init": {
        "Vr": -0.6187022515746733,
        "Vi": -0.8389020612043622
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6949835956629,
        "longitude": -69.6429590589481
      }
    },
    {
      "number": 643,
      "class": "Bus",
      "name": "FAIRFIELD 3 1",
      "init": {
        "Vr": -0.6192579716924238,
        "Vi": -0.8371194834464342
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6276721517381,
        "longitude": -69.6868606780208
      }
    },
    {
      "number": 644,
      "class": "Bus",
      "name": "FAIRFIELD 3 2",
      "init": {
        "Vr": -0.6192714961262833,
        "Vi": -0.8370785727893094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6276721517381,
        "longitude": -69.6868606780208
      }
    },
    {
      "number": 645,
      "class": "Bus",
      "name": "HARTLAND 1 1",
      "init": {
        "Vr": -0.6172617263896795,
        "Vi": -0.8461044269467977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9099126502803,
        "longitude": -69.5260080037965
      }
    },
    {
      "number": 646,
      "class": "Bus",
      "name": "JACKMAN 1",
      "init": {
        "Vr": -0.6172578836785277,
        "Vi": -0.8454400065970225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8988289928439,
        "longitude": -70.1849236313877
      }
    },
    {
      "number": 647,
      "class": "Bus",
      "name": "MADISON 1 1",
      "init": {
        "Vr": -0.6168824056403945,
        "Vi": -0.8383181197971772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.789765529801,
        "longitude": -69.7709292353891
      }
    },
    {
      "number": 648,
      "class": "Bus",
      "name": "NEW PORTLAND 1",
      "init": {
        "Vr": -0.6101409131431196,
        "Vi": -0.8466939615165013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2475939177538,
        "longitude": -70.1276839507378
      }
    },
    {
      "number": 649,
      "class": "Bus",
      "name": "NEW PORTLAND 2",
      "init": {
        "Vr": -0.6101380149202372,
        "Vi": -0.8466998069318648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2475939177538,
        "longitude": -70.1276839507378
      }
    },
    {
      "number": 650,
      "class": "Bus",
      "name": "NORRIDGEWOCK 1 1",
      "init": {
        "Vr": -0.617879301105688,
        "Vi": -0.8354014913196158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.609429301772,
        "longitude": -69.8692716781212
      }
    },
    {
      "number": 651,
      "class": "Bus",
      "name": "NORRIDGEWOCK 2 1",
      "init": {
        "Vr": -0.6190543823096738,
        "Vi": -0.8355081287738386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6202744310796,
        "longitude": -69.7970411991706
      }
    },
    {
      "number": 652,
      "class": "Bus",
      "name": "NORRIDGEWOCK 3 1",
      "init": {
        "Vr": -0.6250887794979634,
        "Vi": -0.835788636867036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6557062224658,
        "longitude": -69.881800687285
      }
    },
    {
      "number": 653,
      "class": "Bus",
      "name": "NORTH ANSON 1 1",
      "init": {
        "Vr": -0.6081765798117965,
        "Vi": -0.8465867885150193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9173198377893,
        "longitude": -69.8717645492221
      }
    },
    {
      "number": 654,
      "class": "Bus",
      "name": "NORTH ANSON 2 1",
      "init": {
        "Vr": -0.6107763473795248,
        "Vi": -0.8433101716315556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8599558804023,
        "longitude": -69.8692340644274
      }
    },
    {
      "number": 655,
      "class": "Bus",
      "name": "PALMYRA 1 1",
      "init": {
        "Vr": -0.6082039544219201,
        "Vi": -0.8500700155658122
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8444739589826,
        "longitude": -69.3486397841328
      }
    },
    {
      "number": 656,
      "class": "Bus",
      "name": "PALMYRA 1 2",
      "init": {
        "Vr": -0.6118717140614864,
        "Vi": -0.8460454140859174
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8444739589826,
        "longitude": -69.3486397841328
      }
    },
    {
      "number": 657,
      "class": "Bus",
      "name": "PALMYRA 1 3",
      "init": {
        "Vr": -0.608241208506626,
        "Vi": -0.8499977988393577
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8444739589826,
        "longitude": -69.3486397841328
      }
    },
    {
      "number": 658,
      "class": "Bus",
      "name": "PITTSFIELD 1 1",
      "init": {
        "Vr": -0.6153738577778397,
        "Vi": -0.8413470897979771
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7586858423564,
        "longitude": -69.396890376061
      }
    },
    {
      "number": 659,
      "class": "Bus",
      "name": "PITTSFIELD 2 1",
      "init": {
        "Vr": -0.6101175538300999,
        "Vi": -0.8481579546874313
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7507591594792,
        "longitude": -69.4572641899802
      }
    },
    {
      "number": 660,
      "class": "Bus",
      "name": "PITTSFIELD 2 2",
      "init": {
        "Vr": -0.6146131906730185,
        "Vi": -0.8429027442455487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7507591594792,
        "longitude": -69.4572641899802
      }
    },
    {
      "number": 661,
      "class": "Bus",
      "name": "PITTSFIELD 2 3",
      "init": {
        "Vr": -0.6101312004549936,
        "Vi": -0.8481366866403748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7507591594792,
        "longitude": -69.4572641899802
      }
    },
    {
      "number": 662,
      "class": "Bus",
      "name": "ROCKWOOD 1 1",
      "init": {
        "Vr": -0.6106026879404044,
        "Vi": -0.8477659995255735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8995822261322,
        "longitude": -69.8027625495533
      }
    },
    {
      "number": 663,
      "class": "Bus",
      "name": "SAINT ALBANS 1 1",
      "init": {
        "Vr": -0.6060552791050106,
        "Vi": -0.84893130452169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.951898166436,
        "longitude": -69.4201822130669
      }
    },
    {
      "number": 664,
      "class": "Bus",
      "name": "SKOWHEGAN 1 1",
      "init": {
        "Vr": -0.6197112419581006,
        "Vi": -0.8396324799564894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.736562609738,
        "longitude": -69.6800585660366
      }
    },
    {
      "number": 665,
      "class": "Bus",
      "name": "SKOWHEGAN 2 1",
      "init": {
        "Vr": -0.6181517582066739,
        "Vi": -0.8376267170938797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7674416718254,
        "longitude": -69.6995389743423
      }
    },
    {
      "number": 666,
      "class": "Bus",
      "name": "SKOWHEGAN 3 1",
      "init": {
        "Vr": -0.618732961944612,
        "Vi": -0.839560527284992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 667,
      "class": "Bus",
      "name": "SKOWHEGAN 3 2",
      "init": {
        "Vr": -0.6187329619446119,
        "Vi": -0.8395605272849921
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 668,
      "class": "Bus",
      "name": "SKOWHEGAN 3 3",
      "init": {
        "Vr": -0.6187329619446119,
        "Vi": -0.8395605272849921
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 669,
      "class": "Bus",
      "name": "SKOWHEGAN 3 4",
      "init": {
        "Vr": -0.6187329619446119,
        "Vi": -0.839560527284992
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 670,
      "class": "Bus",
      "name": "SKOWHEGAN 3 5",
      "init": {
        "Vr": -0.6187063052561771,
        "Vi": -0.839625605876385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 671,
      "class": "Bus",
      "name": "SKOWHEGAN 3 7",
      "init": {
        "Vr": -0.6187548950252588,
        "Vi": -0.8394974985470053
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7899014108801,
        "longitude": -69.6335280362117
      }
    },
    {
      "number": 672,
      "class": "Bus",
      "name": "BELFAST 1 1",
      "init": {
        "Vr": -0.6296393549914645,
        "Vi": -0.8369191415846675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.483494429608,
        "longitude": -69.0030931727455
      }
    },
    {
      "number": 673,
      "class": "Bus",
      "name": "BELFAST 2 1",
      "init": {
        "Vr": -0.6154883096929346,
        "Vi": -0.8495927625874754
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4303591137549,
        "longitude": -69.0541471552398
      }
    },
    {
      "number": 674,
      "class": "Bus",
      "name": "BELFAST 2 2",
      "init": {
        "Vr": -0.6265692761519267,
        "Vi": -0.8395402855406587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4303591137549,
        "longitude": -69.0541471552398
      }
    },
    {
      "number": 675,
      "class": "Bus",
      "name": "BELFAST 2 3",
      "init": {
        "Vr": -0.615512014636589,
        "Vi": -0.8495432044511582
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4303591137549,
        "longitude": -69.0541471552398
      }
    },
    {
      "number": 676,
      "class": "Bus",
      "name": "BELFAST 3 1",
      "init": {
        "Vr": -0.6256284151403195,
        "Vi": -0.8358931475723499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4796044109137,
        "longitude": -69.0780710777496
      }
    },
    {
      "number": 677,
      "class": "Bus",
      "name": "BROOKS 1 1",
      "init": {
        "Vr": -0.6247675920752627,
        "Vi": -0.8359291601855284
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5771643527275,
        "longitude": -69.0776684512711
      }
    },
    {
      "number": 678,
      "class": "Bus",
      "name": "BROOKS 2 1",
      "init": {
        "Vr": -0.6213114241738666,
        "Vi": -0.8357464659287482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6305296421175,
        "longitude": -69.1229287606656
      }
    },
    {
      "number": 679,
      "class": "Bus",
      "name": "BURNHAM 1",
      "init": {
        "Vr": -0.6159595863894131,
        "Vi": -0.839766860840332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6957522811571,
        "longitude": -69.3546856218932
      }
    },
    {
      "number": 680,
      "class": "Bus",
      "name": "FREEDOM 1 1",
      "init": {
        "Vr": -0.6247199212741505,
        "Vi": -0.8403766412212552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4557258806995,
        "longitude": -69.3155657930515
      }
    },
    {
      "number": 681,
      "class": "Bus",
      "name": "FREEDOM 2 1",
      "init": {
        "Vr": -0.6245378826723469,
        "Vi": -0.8375279733258127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5368734729385,
        "longitude": -69.3022930631621
      }
    },
    {
      "number": 682,
      "class": "Bus",
      "name": "LINCOLNVILLE 1 1",
      "init": {
        "Vr": -0.6302126654823521,
        "Vi": -0.8358494485938676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2338275440001,
        "longitude": -68.9263758435657
      }
    },
    {
      "number": 683,
      "class": "Bus",
      "name": "LINCOLNVILLE 2 1",
      "init": {
        "Vr": -0.6325024096556241,
        "Vi": -0.8340457630314914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2835179535795,
        "longitude": -69.0399899856164
      }
    },
    {
      "number": 684,
      "class": "Bus",
      "name": "LINCOLNVILLE 3 1",
      "init": {
        "Vr": -0.6260519193936548,
        "Vi": -0.8397765093910569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3766693212199,
        "longitude": -68.9934872670522
      }
    },
    {
      "number": 685,
      "class": "Bus",
      "name": "LINCOLNVILLE 3 2",
      "init": {
        "Vr": -0.6260463246006637,
        "Vi": -0.8398048130154016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3766693212199,
        "longitude": -68.9934872670522
      }
    },
    {
      "number": 686,
      "class": "Bus",
      "name": "MORRILL 1 1",
      "init": {
        "Vr": -0.6307457062711624,
        "Vi": -0.835835043511823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4207072818995,
        "longitude": -69.1561654116757
      }
    },
    {
      "number": 687,
      "class": "Bus",
      "name": "MORRILL 2 1",
      "init": {
        "Vr": -0.6308168657679936,
        "Vi": -0.83545101858339
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3675784682262,
        "longitude": -69.2132049230463
      }
    },
    {
      "number": 688,
      "class": "Bus",
      "name": "SEARSPORT 1 1",
      "init": {
        "Vr": -0.6259332460859544,
        "Vi": -0.83855432858929
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5055098692744,
        "longitude": -68.919765409918
      }
    },
    {
      "number": 689,
      "class": "Bus",
      "name": "SEARSPORT 1 2",
      "init": {
        "Vr": -0.6259471529925587,
        "Vi": -0.8385262824179168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5055098692744,
        "longitude": -68.919765409918
      }
    },
    {
      "number": 690,
      "class": "Bus",
      "name": "SEARSPORT 2 1",
      "init": {
        "Vr": -0.6250736828956972,
        "Vi": -0.8389670431612032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5589142545733,
        "longitude": -68.9372988578629
      }
    },
    {
      "number": 691,
      "class": "Bus",
      "name": "STOCKTON SPRINGS 1 1",
      "init": {
        "Vr": -0.626757296063118,
        "Vi": -0.832042414854078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4058765684328,
        "longitude": -68.8061917813311
      }
    },
    {
      "number": 692,
      "class": "Bus",
      "name": "STOCKTON SPRINGS 1 2",
      "init": {
        "Vr": -0.6267665018632744,
        "Vi": -0.8320006775553365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4058765684328,
        "longitude": -68.8061917813311
      }
    },
    {
      "number": 693,
      "class": "Bus",
      "name": "STOCKTON SPRINGS 2 1",
      "init": {
        "Vr": -0.6217681739829009,
        "Vi": -0.8423239209019682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6598122841291,
        "longitude": -68.8418635191141
      }
    },
    {
      "number": 694,
      "class": "Bus",
      "name": "THORNDIKE 1",
      "init": {
        "Vr": -0.6237121906443155,
        "Vi": -0.8364518364673751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5708411853361,
        "longitude": -69.2121370786881
      }
    },
    {
      "number": 695,
      "class": "Bus",
      "name": "WINTERPORT 1 1",
      "init": {
        "Vr": -0.6236332212510224,
        "Vi": -0.8404807145466453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.605290150787,
        "longitude": -68.8989702804351
      }
    },
    {
      "number": 696,
      "class": "Bus",
      "name": "WINTERPORT 2 1",
      "init": {
        "Vr": -0.6255692408062636,
        "Vi": -0.8377391350888431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6075348135565,
        "longitude": -68.9802246338027
      }
    },
    {
      "number": 697,
      "class": "Bus",
      "name": "ADDISON 1 1",
      "init": {
        "Vr": -0.617383696321908,
        "Vi": -0.8477215275732265
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5637014074603,
        "longitude": -67.7603254140649
      }
    },
    {
      "number": 698,
      "class": "Bus",
      "name": "ADDISON 1 2",
      "init": {
        "Vr": -0.620250043522218,
        "Vi": -0.8472344701016853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5637014074603,
        "longitude": -67.7603254140649
      }
    },
    {
      "number": 699,
      "class": "Bus",
      "name": "ADDISON 1 3",
      "init": {
        "Vr": -0.6174041482894456,
        "Vi": -0.8476834533738284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5637014074603,
        "longitude": -67.7603254140649
      }
    },
    {
      "number": 700,
      "class": "Bus",
      "name": "BAILEYVILLE 1 1",
      "init": {
        "Vr": -0.5897058124610278,
        "Vi": -0.8456941540945407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0694624620985,
        "longitude": -67.4611078964996
      }
    },
    {
      "number": 701,
      "class": "Bus",
      "name": "BAILEYVILLE 2 1",
      "init": {
        "Vr": -0.5798408197612744,
        "Vi": -0.8456637837632007
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1216930001243,
        "longitude": -67.4830555773489
      }
    },
    {
      "number": 702,
      "class": "Bus",
      "name": "CALAIS 1 1",
      "init": {
        "Vr": -0.6034204448950894,
        "Vi": -0.845473056720452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1519578834161,
        "longitude": -67.2905887491503
      }
    },
    {
      "number": 703,
      "class": "Bus",
      "name": "CALAIS 2 1",
      "init": {
        "Vr": -0.6089554707174005,
        "Vi": -0.8449855242242954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.097470954861,
        "longitude": -67.2249439660507
      }
    },
    {
      "number": 704,
      "class": "Bus",
      "name": "CALAIS 3 1",
      "init": {
        "Vr": -0.5978987663871275,
        "Vi": -0.8465444271258853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.098072678978,
        "longitude": -67.3507049010691
      }
    },
    {
      "number": 705,
      "class": "Bus",
      "name": "COLUMBIA FALLS 1",
      "init": {
        "Vr": -0.6233602944190768,
        "Vi": -0.8425548050402405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7857421526051,
        "longitude": -67.7073923383842
      }
    },
    {
      "number": 706,
      "class": "Bus",
      "name": "EAST MACHIAS 1",
      "init": {
        "Vr": -0.6201332908538008,
        "Vi": -0.8435557781373146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8897384673627,
        "longitude": -67.4713437844573
      }
    },
    {
      "number": 707,
      "class": "Bus",
      "name": "EAST MACHIAS 2",
      "init": {
        "Vr": -0.6201512020985601,
        "Vi": -0.8435302069771861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8897384673627,
        "longitude": -67.4713437844573
      }
    },
    {
      "number": 708,
      "class": "Bus",
      "name": "EASTPORT 1 1",
      "init": {
        "Vr": -0.6167257791981883,
        "Vi": -0.8446586509780505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8917090008806,
        "longitude": -67.0713646135338
      }
    },
    {
      "number": 709,
      "class": "Bus",
      "name": "JONESPORT 1",
      "init": {
        "Vr": -0.6187187495510188,
        "Vi": -0.8472883925725702
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5993957678654,
        "longitude": -67.452218731166
      }
    },
    {
      "number": 710,
      "class": "Bus",
      "name": "JONESPORT 2",
      "init": {
        "Vr": -0.6194450699492001,
        "Vi": -0.8464803235760674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5993957678654,
        "longitude": -67.452218731166
      }
    },
    {
      "number": 711,
      "class": "Bus",
      "name": "JONESPORT 3",
      "init": {
        "Vr": -0.6187382583948522,
        "Vi": -0.847242044957327
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5993957678654,
        "longitude": -67.452218731166
      }
    },
    {
      "number": 712,
      "class": "Bus",
      "name": "LUBEC 1 1",
      "init": {
        "Vr": -0.6174999432558909,
        "Vi": -0.8441516373233227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682279178617,
        "longitude": -67.1532770966543
      }
    },
    {
      "number": 713,
      "class": "Bus",
      "name": "LUBEC 1 2",
      "init": {
        "Vr": -0.6174905145692221,
        "Vi": -0.8441718324760575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682279178617,
        "longitude": -67.1532770966543
      }
    },
    {
      "number": 714,
      "class": "Bus",
      "name": "LUBEC 2 1",
      "init": {
        "Vr": -0.6168752411768658,
        "Vi": -0.844072157781336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7883580723213,
        "longitude": -67.1001675802561
      }
    },
    {
      "number": 715,
      "class": "Bus",
      "name": "MACHIAS 1 1",
      "init": {
        "Vr": -0.6121809916020585,
        "Vi": -0.8433059303199628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7994820257542,
        "longitude": -67.5819038041965
      }
    },
    {
      "number": 716,
      "class": "Bus",
      "name": "MACHIAS 1 2",
      "init": {
        "Vr": -0.6187132710419033,
        "Vi": -0.8442006898160197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7994820257542,
        "longitude": -67.5819038041965
      }
    },
    {
      "number": 717,
      "class": "Bus",
      "name": "MACHIAS 1 3",
      "init": {
        "Vr": -0.6264779114274728,
        "Vi": -0.8452036215934902
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7994820257542,
        "longitude": -67.5819038041965
      }
    },
    {
      "number": 718,
      "class": "Bus",
      "name": "MACHIAS 1 4",
      "init": {
        "Vr": -0.6263435496643763,
        "Vi": -0.845315367391234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7994820257542,
        "longitude": -67.5819038041965
      }
    },
    {
      "number": 719,
      "class": "Bus",
      "name": "MACHIAS 1 5",
      "init": {
        "Vr": -0.6121909581776791,
        "Vi": -0.8432880305828093
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7994820257542,
        "longitude": -67.5819038041965
      }
    },
    {
      "number": 720,
      "class": "Bus",
      "name": "MACHIAS 2 1",
      "init": {
        "Vr": -0.6203667399698384,
        "Vi": -0.8435981286133216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7929922533178,
        "longitude": -67.5051687300305
      }
    },
    {
      "number": 721,
      "class": "Bus",
      "name": "MACHIAS 2 2",
      "init": {
        "Vr": -0.6203787210103705,
        "Vi": -0.8435790116525405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7929922533178,
        "longitude": -67.5051687300305
      }
    },
    {
      "number": 722,
      "class": "Bus",
      "name": "MACHIAS 3 1",
      "init": {
        "Vr": -0.6197075209717329,
        "Vi": -0.8453636131414186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6729570794739,
        "longitude": -67.5664853774278
      }
    },
    {
      "number": 723,
      "class": "Bus",
      "name": "MILBRIDGE 1",
      "init": {
        "Vr": -0.6233999979681534,
        "Vi": -0.8456750395248362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4705501037856,
        "longitude": -67.859831795027
      }
    },
    {
      "number": 724,
      "class": "Bus",
      "name": "PEMBROKE 1 1",
      "init": {
        "Vr": -0.6187710910266128,
        "Vi": -0.8448570162213255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9342608758259,
        "longitude": -67.281649290443
      }
    },
    {
      "number": 725,
      "class": "Bus",
      "name": "PEMBROKE 1 2",
      "init": {
        "Vr": -0.6187580582118277,
        "Vi": -0.8448759874128754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9342608758259,
        "longitude": -67.281649290443
      }
    },
    {
      "number": 726,
      "class": "Bus",
      "name": "PERRY 1 1",
      "init": {
        "Vr": -0.6080716603845407,
        "Vi": -0.8439595233901502
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9317937694428,
        "longitude": -67.1410609869869
      }
    },
    {
      "number": 727,
      "class": "Bus",
      "name": "PERRY 2 1",
      "init": {
        "Vr": -0.6131765636928954,
        "Vi": -0.8450267207356846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9998964555482,
        "longitude": -67.1160701743826
      }
    },
    {
      "number": 728,
      "class": "Bus",
      "name": "PRINCETON 1 1",
      "init": {
        "Vr": -0.5724972329702226,
        "Vi": -0.8566286755994612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2457474186231,
        "longitude": -67.6588007339319
      }
    },
    {
      "number": 729,
      "class": "Bus",
      "name": "PRINCETON 2 1",
      "init": {
        "Vr": -0.5772992661468683,
        "Vi": -0.8495178723112293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2087583333037,
        "longitude": -67.5334579876286
      }
    },
    {
      "number": 730,
      "class": "Bus",
      "name": "STEUBEN 1",
      "init": {
        "Vr": -0.6225364409061557,
        "Vi": -0.8456294043457493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4975531427463,
        "longitude": -67.9535296028521
      }
    },
    {
      "number": 731,
      "class": "Bus",
      "name": "VANCEBORO 1 1",
      "init": {
        "Vr": -0.5584386939526245,
        "Vi": -0.871964953620904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5674481232114,
        "longitude": -67.4742863204971
      }
    },
    {
      "number": 732,
      "class": "Bus",
      "name": "VANCEBORO 1 2",
      "init": {
        "Vr": -0.5584363840649872,
        "Vi": -0.8719682915662665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5674481232114,
        "longitude": -67.4742863204971
      }
    },
    {
      "number": 733,
      "class": "Bus",
      "name": "ACTON 1 1",
      "init": {
        "Vr": -0.6777338185356214,
        "Vi": -0.7930729779641256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.63521601431,
        "longitude": -70.918455619201
      }
    },
    {
      "number": 734,
      "class": "Bus",
      "name": "ACTON 1 2",
      "init": {
        "Vr": -0.6777440068367628,
        "Vi": -0.7930450458491901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.63521601431,
        "longitude": -70.918455619201
      }
    },
    {
      "number": 735,
      "class": "Bus",
      "name": "ALFRED 1 1",
      "init": {
        "Vr": -0.676150814804731,
        "Vi": -0.7887724562688556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5272835491495,
        "longitude": -70.6506772410579
      }
    },
    {
      "number": 736,
      "class": "Bus",
      "name": "ALFRED 1 2",
      "init": {
        "Vr": -0.6761919522537528,
        "Vi": -0.7887030376665676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5272835491495,
        "longitude": -70.6506772410579
      }
    },
    {
      "number": 737,
      "class": "Bus",
      "name": "ALFRED 2 1",
      "init": {
        "Vr": -0.6663417884579383,
        "Vi": -0.8012443675853825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5501011902428,
        "longitude": -70.6977147300943
      }
    },
    {
      "number": 738,
      "class": "Bus",
      "name": "ALFRED 2 2",
      "init": {
        "Vr": -0.6694261970704153,
        "Vi": -0.7975210750210618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5501011902428,
        "longitude": -70.6977147300943
      }
    },
    {
      "number": 739,
      "class": "Bus",
      "name": "ALFRED 2 3",
      "init": {
        "Vr": -0.6662435386114781,
        "Vi": -0.8014286436153825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5501011902428,
        "longitude": -70.6977147300943
      }
    },
    {
      "number": 740,
      "class": "Bus",
      "name": "ALFRED 3 1",
      "init": {
        "Vr": -0.6725210234704105,
        "Vi": -0.7920178397935482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.464379037567,
        "longitude": -70.7033782419062
      }
    },
    {
      "number": 741,
      "class": "Bus",
      "name": "ALFRED 3 2",
      "init": {
        "Vr": -0.6725381803353767,
        "Vi": -0.7919735885395761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.464379037567,
        "longitude": -70.7033782419062
      }
    },
    {
      "number": 742,
      "class": "Bus",
      "name": "BERWICK 1 1",
      "init": {
        "Vr": -0.7045939136158431,
        "Vi": -0.7599960043978762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2896097306724,
        "longitude": -70.8523128602709
      }
    },
    {
      "number": 743,
      "class": "Bus",
      "name": "BERWICK 2 1",
      "init": {
        "Vr": -0.673406331153758,
        "Vi": -0.7870708091806007
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3143405520003,
        "longitude": -70.8330400292754
      }
    },
    {
      "number": 744,
      "class": "Bus",
      "name": "BERWICK 2 2",
      "init": {
        "Vr": -0.6734397505623826,
        "Vi": -0.7869964206429453
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3143405520003,
        "longitude": -70.8330400292754
      }
    },
    {
      "number": 745,
      "class": "Bus",
      "name": "BERWICK 3 1",
      "init": {
        "Vr": -0.708260336531922,
        "Vi": -0.75688691553296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2549826144288,
        "longitude": -70.9044428392629
      }
    },
    {
      "number": 746,
      "class": "Bus",
      "name": "BIDDEFORD 1 1",
      "init": {
        "Vr": -0.675774205869131,
        "Vi": -0.788791910611506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5379854914326,
        "longitude": -70.4945402882261
      }
    },
    {
      "number": 747,
      "class": "Bus",
      "name": "BIDDEFORD 2 1",
      "init": {
        "Vr": -0.6757840837344975,
        "Vi": -0.789172137097439
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5230303546549,
        "longitude": -70.5779481264041
      }
    },
    {
      "number": 748,
      "class": "Bus",
      "name": "BIDDEFORD 2 2",
      "init": {
        "Vr": -0.6757442096754505,
        "Vi": -0.7892867644580696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5230303546549,
        "longitude": -70.5779481264041
      }
    },
    {
      "number": 749,
      "class": "Bus",
      "name": "BIDDEFORD 3 1",
      "init": {
        "Vr": -0.665778931213566,
        "Vi": -0.8006916945367333
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4490081463626,
        "longitude": -70.5069006562549
      }
    },
    {
      "number": 750,
      "class": "Bus",
      "name": "BIDDEFORD 4 1",
      "init": {
        "Vr": -0.6685363001512814,
        "Vi": -0.8003180769579504
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4712050964029,
        "longitude": -70.4088022820459
      }
    },
    {
      "number": 751,
      "class": "Bus",
      "name": "BIDDEFORD 4 2",
      "init": {
        "Vr": -0.6779523282880049,
        "Vi": -0.7870577406347316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4712050964029,
        "longitude": -70.4088022820459
      }
    },
    {
      "number": 752,
      "class": "Bus",
      "name": "BIDDEFORD 4 3",
      "init": {
        "Vr": -0.6642432780241547,
        "Vi": -0.806363823276699
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4712050964029,
        "longitude": -70.4088022820459
      }
    },
    {
      "number": 753,
      "class": "Bus",
      "name": "BIDDEFORD 4 4",
      "init": {
        "Vr": -0.6642432780241546,
        "Vi": -0.8063638232766989
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4712050964029,
        "longitude": -70.4088022820459
      }
    },
    {
      "number": 754,
      "class": "Bus",
      "name": "BIDDEFORD 4 5",
      "init": {
        "Vr": -0.6681382501834655,
        "Vi": -0.8003065085120062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4712050964029,
        "longitude": -70.4088022820459
      }
    },
    {
      "number": 755,
      "class": "Bus",
      "name": "BUXTON 1 1",
      "init": {
        "Vr": -0.6752602331758663,
        "Vi": -0.7897812359795224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5595399106563,
        "longitude": -70.52733031976
      }
    },
    {
      "number": 756,
      "class": "Bus",
      "name": "BUXTON 2 1",
      "init": {
        "Vr": -0.6750054299722271,
        "Vi": -0.7903015180874433
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5438684729511,
        "longitude": -70.5671159254756
      }
    },
    {
      "number": 757,
      "class": "Bus",
      "name": "BUXTON 2 2",
      "init": {
        "Vr": -0.6750416974021914,
        "Vi": -0.7902505025427132
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5438684729511,
        "longitude": -70.5671159254756
      }
    },
    {
      "number": 758,
      "class": "Bus",
      "name": "BUXTON 3 1",
      "init": {
        "Vr": -0.675977222180622,
        "Vi": -0.7884288499662255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.598200181546,
        "longitude": -70.4867593582479
      }
    },
    {
      "number": 759,
      "class": "Bus",
      "name": "CAPE NEDDICK 1",
      "init": {
        "Vr": -0.69905870746322,
        "Vi": -0.7695731255651481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2208057719262,
        "longitude": -70.5922421543894
      }
    },
    {
      "number": 760,
      "class": "Bus",
      "name": "CAPE NEDDICK 2",
      "init": {
        "Vr": -0.6990857955147275,
        "Vi": -0.7695298849851004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2208057719262,
        "longitude": -70.5922421543894
      }
    },
    {
      "number": 761,
      "class": "Bus",
      "name": "ELIOT 1 1",
      "init": {
        "Vr": -0.7144468520481715,
        "Vi": -0.7604992240710552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1059247231412,
        "longitude": -70.8481085371398
      }
    },
    {
      "number": 762,
      "class": "Bus",
      "name": "ELIOT 2 1",
      "init": {
        "Vr": -0.699585267647629,
        "Vi": -0.7697741429644221
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.130749910674,
        "longitude": -70.7154402883452
      }
    },
    {
      "number": 763,
      "class": "Bus",
      "name": "ELIOT 2 2",
      "init": {
        "Vr": -0.6996144727193903,
        "Vi": -0.769724447767954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.130749910674,
        "longitude": -70.7154402883452
      }
    },
    {
      "number": 764,
      "class": "Bus",
      "name": "HOLLIS CENTER 1 1",
      "init": {
        "Vr": -0.670554323035942,
        "Vi": -0.7908242575823273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6505150692181,
        "longitude": -70.587640919716
      }
    },
    {
      "number": 765,
      "class": "Bus",
      "name": "HOLLIS CENTER 2 1",
      "init": {
        "Vr": -0.6738521814936596,
        "Vi": -0.7900098514164738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5977948150915,
        "longitude": -70.6211207640615
      }
    },
    {
      "number": 766,
      "class": "Bus",
      "name": "KENNEBUNK 1 1",
      "init": {
        "Vr": -0.6783382878063201,
        "Vi": -0.7860181266863704
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4420299700887,
        "longitude": -70.5366497842976
      }
    },
    {
      "number": 767,
      "class": "Bus",
      "name": "KENNEBUNK 2 1",
      "init": {
        "Vr": -0.6783238477403564,
        "Vi": -0.7839928555881707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3888332452854,
        "longitude": -70.5695266551923
      }
    },
    {
      "number": 768,
      "class": "Bus",
      "name": "KENNEBUNK 3 1",
      "init": {
        "Vr": -0.6713701361557756,
        "Vi": -0.7966351629784408
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3507071675949,
        "longitude": -70.6078314870248
      }
    },
    {
      "number": 769,
      "class": "Bus",
      "name": "KENNEBUNK 3 2",
      "init": {
        "Vr": -0.6892186186655982,
        "Vi": -0.7835736129668299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3507071675949,
        "longitude": -70.6078314870248
      }
    },
    {
      "number": 770,
      "class": "Bus",
      "name": "KENNEBUNK 3 3",
      "init": {
        "Vr": -0.6793325097152618,
        "Vi": -0.7908082843399962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3507071675949,
        "longitude": -70.6078314870248
      }
    },
    {
      "number": 771,
      "class": "Bus",
      "name": "KENNEBUNK 3 4",
      "init": {
        "Vr": -0.6793325097152618,
        "Vi": -0.7908082843399961
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3507071675949,
        "longitude": -70.6078314870248
      }
    },
    {
      "number": 772,
      "class": "Bus",
      "name": "KENNEBUNK 3 5",
      "init": {
        "Vr": -0.6712213903781439,
        "Vi": -0.7969122126387265
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3507071675949,
        "longitude": -70.6078314870248
      }
    },
    {
      "number": 773,
      "class": "Bus",
      "name": "KENNEBUNKPORT 1 1",
      "init": {
        "Vr": -0.6805962932714862,
        "Vi": -0.7831887732744912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4579152975928,
        "longitude": -70.3539310159996
      }
    },
    {
      "number": 774,
      "class": "Bus",
      "name": "KENNEBUNKPORT 2 1",
      "init": {
        "Vr": -0.6768612517129767,
        "Vi": -0.7856398223926474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4007988610397,
        "longitude": -70.4936216377665
      }
    },
    {
      "number": 775,
      "class": "Bus",
      "name": "KENNEBUNKPORT 3 1",
      "init": {
        "Vr": -0.6808769556465774,
        "Vi": -0.7835787809279146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.437989209791,
        "longitude": -70.4415717081995
      }
    },
    {
      "number": 776,
      "class": "Bus",
      "name": "KENNEBUNKPORT 3 2",
      "init": {
        "Vr": -0.6809030678065898,
        "Vi": -0.7835353988815212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.437989209791,
        "longitude": -70.4415717081995
      }
    },
    {
      "number": 777,
      "class": "Bus",
      "name": "KITTERY 1 1",
      "init": {
        "Vr": -0.7122041178300432,
        "Vi": -0.7629335524507302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.119504528479,
        "longitude": -70.7959697856862
      }
    },
    {
      "number": 778,
      "class": "Bus",
      "name": "KITTERY 2 1",
      "init": {
        "Vr": -0.7072255030088906,
        "Vi": -0.7658939931112175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0738450507623,
        "longitude": -70.6688457230988
      }
    },
    {
      "number": 779,
      "class": "Bus",
      "name": "KITTERY 2 2",
      "init": {
        "Vr": -0.7072374763048704,
        "Vi": -0.7658430410278273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0738450507623,
        "longitude": -70.6688457230988
      }
    },
    {
      "number": 780,
      "class": "Bus",
      "name": "KITTERY 3 1",
      "init": {
        "Vr": -0.7090104531180299,
        "Vi": -0.7643509479103524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0657996366102,
        "longitude": -70.7176836132169
      }
    },
    {
      "number": 781,
      "class": "Bus",
      "name": "KITTERY 3 2",
      "init": {
        "Vr": -0.7089956010852131,
        "Vi": -0.7644168678807474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0657996366102,
        "longitude": -70.7176836132169
      }
    },
    {
      "number": 782,
      "class": "Bus",
      "name": "LEBANON 1 1",
      "init": {
        "Vr": -0.6945424661043188,
        "Vi": -0.7682102263005309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3702463626487,
        "longitude": -70.973546680742
      }
    },
    {
      "number": 783,
      "class": "Bus",
      "name": "LEBANON 1 2",
      "init": {
        "Vr": -0.6945416983754956,
        "Vi": -0.7682562732965763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3702463626487,
        "longitude": -70.973546680742
      }
    },
    {
      "number": 784,
      "class": "Bus",
      "name": "LEBANON 2 1",
      "init": {
        "Vr": -0.6713672763684071,
        "Vi": -0.7950711837666119
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436627018896,
        "longitude": -70.9537953520346
      }
    },
    {
      "number": 785,
      "class": "Bus",
      "name": "LEBANON 2 2",
      "init": {
        "Vr": -0.6896760509925559,
        "Vi": -0.7756860532400183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436627018896,
        "longitude": -70.9537953520346
      }
    },
    {
      "number": 786,
      "class": "Bus",
      "name": "LEBANON 2 3",
      "init": {
        "Vr": -0.7031675278523926,
        "Vi": -0.7614014250724077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436627018896,
        "longitude": -70.9537953520346
      }
    },
    {
      "number": 787,
      "class": "Bus",
      "name": "LEBANON 2 4",
      "init": {
        "Vr": -0.7031675278523924,
        "Vi": -0.7614014250724076
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436627018896,
        "longitude": -70.9537953520346
      }
    },
    {
      "number": 788,
      "class": "Bus",
      "name": "LEBANON 2 5",
      "init": {
        "Vr": -0.6713811798289339,
        "Vi": -0.7950338619438729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436627018896,
        "longitude": -70.9537953520346
      }
    },
    {
      "number": 789,
      "class": "Bus",
      "name": "LEBANON 3 1",
      "init": {
        "Vr": -0.6796349503206822,
        "Vi": -0.7845422479830219
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4179311140457,
        "longitude": -70.8526862109509
      }
    },
    {
      "number": 790,
      "class": "Bus",
      "name": "LIMERICK 1 1",
      "init": {
        "Vr": -0.6810892728294571,
        "Vi": -0.781811142488962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6628801753571,
        "longitude": -70.8378712209357
      }
    },
    {
      "number": 791,
      "class": "Bus",
      "name": "LIMERICK 2 1",
      "init": {
        "Vr": -0.6802944045265157,
        "Vi": -0.782667595965455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6982380252382,
        "longitude": -70.7950204538658
      }
    },
    {
      "number": 792,
      "class": "Bus",
      "name": "LIMINGTON 1 1",
      "init": {
        "Vr": -0.6765846738243475,
        "Vi": -0.786823908511781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7627370905117,
        "longitude": -70.6863310651822
      }
    },
    {
      "number": 793,
      "class": "Bus",
      "name": "LIMINGTON 1 2",
      "init": {
        "Vr": -0.6765630738693874,
        "Vi": -0.7868702295604092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7627370905117,
        "longitude": -70.6863310651822
      }
    },
    {
      "number": 794,
      "class": "Bus",
      "name": "LIMINGTON 2 1",
      "init": {
        "Vr": -0.6727590715720486,
        "Vi": -0.791899797345233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7538776170736,
        "longitude": -70.6068739172012
      }
    },
    {
      "number": 795,
      "class": "Bus",
      "name": "NORTH BERWICK 1",
      "init": {
        "Vr": -0.6800111423957749,
        "Vi": -0.784644648749162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3726601540171,
        "longitude": -70.8210217655879
      }
    },
    {
      "number": 796,
      "class": "Bus",
      "name": "NORTH WATERBORO 1",
      "init": {
        "Vr": -0.6684788310438983,
        "Vi": -0.7997770667874605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 797,
      "class": "Bus",
      "name": "NORTH WATERBORO 2",
      "init": {
        "Vr": -0.6758837453150714,
        "Vi": -0.7934015324782743
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 798,
      "class": "Bus",
      "name": "NORTH WATERBORO 3",
      "init": {
        "Vr": -0.6797932924352326,
        "Vi": -0.7867130948670705
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 799,
      "class": "Bus",
      "name": "NORTH WATERBORO 4",
      "init": {
        "Vr": -0.6732112773941935,
        "Vi": -0.795545887000712
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 800,
      "class": "Bus",
      "name": "NORTH WATERBORO 5",
      "init": {
        "Vr": -0.6683560818877505,
        "Vi": -0.7999403501322863
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 801,
      "class": "Bus",
      "name": "NORTH WATERBORO 7",
      "init": {
        "Vr": -0.6684788310438985,
        "Vi": -0.7997770667874606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6599899280691,
        "longitude": -70.7624552958472
      }
    },
    {
      "number": 802,
      "class": "Bus",
      "name": "OLD ORCHARD BEACH 1 1",
      "init": {
        "Vr": -0.6759623838297578,
        "Vi": -0.7884443952465692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5570304002472,
        "longitude": -70.4238740353701
      }
    },
    {
      "number": 803,
      "class": "Bus",
      "name": "OLD ORCHARD BEACH 2 1",
      "init": {
        "Vr": -0.6756887608562645,
        "Vi": -0.7890569700287071
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5496415060976,
        "longitude": -70.4805512045067
      }
    },
    {
      "number": 804,
      "class": "Bus",
      "name": "OLD ORCHARD BEACH 2 2",
      "init": {
        "Vr": -0.6757054149990022,
        "Vi": -0.789001089487702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5496415060976,
        "longitude": -70.4805512045067
      }
    },
    {
      "number": 805,
      "class": "Bus",
      "name": "OLD ORCHARD BEACH 3 1",
      "init": {
        "Vr": -0.6715777127662388,
        "Vi": -0.7914275875041893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5566241712573,
        "longitude": -70.3425596740857
      }
    },
    {
      "number": 806,
      "class": "Bus",
      "name": "PARSONSFIELD 1",
      "init": {
        "Vr": -0.6771042300909683,
        "Vi": -0.7931296549218637
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.736630095392,
        "longitude": -70.8815459964179
      }
    },
    {
      "number": 807,
      "class": "Bus",
      "name": "PARSONSFIELD 2",
      "init": {
        "Vr": -0.677122370766959,
        "Vi": -0.7931017763014365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.736630095392,
        "longitude": -70.8815459964179
      }
    },
    {
      "number": 808,
      "class": "Bus",
      "name": "SACO 1 1",
      "init": {
        "Vr": -0.6770305150580603,
        "Vi": -0.7877685471200494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4880203816368,
        "longitude": -70.3891784764804
      }
    },
    {
      "number": 809,
      "class": "Bus",
      "name": "SACO 2 1",
      "init": {
        "Vr": -0.6762097261400697,
        "Vi": -0.7880567362610452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.58070848866,
        "longitude": -70.4779023572636
      }
    },
    {
      "number": 810,
      "class": "Bus",
      "name": "SACO 2 2",
      "init": {
        "Vr": -0.6762463066996769,
        "Vi": -0.7879780370663444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.58070848866,
        "longitude": -70.4779023572636
      }
    },
    {
      "number": 811,
      "class": "Bus",
      "name": "SACO 3 1",
      "init": {
        "Vr": -0.6775894567159195,
        "Vi": -0.7865499520750873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5016786524846,
        "longitude": -70.5269238026381
      }
    },
    {
      "number": 812,
      "class": "Bus",
      "name": "SANFORD 1 1",
      "init": {
        "Vr": -0.6801401804126193,
        "Vi": -0.7841700817341142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3932122052676,
        "longitude": -70.7892558997407
      }
    },
    {
      "number": 813,
      "class": "Bus",
      "name": "SANFORD 2 1",
      "init": {
        "Vr": -0.6634905655364921,
        "Vi": -0.7951439970581994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4052277914579,
        "longitude": -70.7702339548246
      }
    },
    {
      "number": 814,
      "class": "Bus",
      "name": "SANFORD 2 2",
      "init": {
        "Vr": -0.6776346545607459,
        "Vi": -0.7882103726921615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4052277914579,
        "longitude": -70.7702339548246
      }
    },
    {
      "number": 815,
      "class": "Bus",
      "name": "SANFORD 2 3",
      "init": {
        "Vr": -0.6641516923981833,
        "Vi": -0.7960352549912098
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4052277914579,
        "longitude": -70.7702339548246
      }
    },
    {
      "number": 816,
      "class": "Bus",
      "name": "SANFORD 3 1",
      "init": {
        "Vr": -0.6733484992177058,
        "Vi": -0.7904328263006177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4317765848093,
        "longitude": -70.7185262121752
      }
    },
    {
      "number": 817,
      "class": "Bus",
      "name": "SANFORD 3 2",
      "init": {
        "Vr": -0.6733926801117947,
        "Vi": -0.7903667203285912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4317765848093,
        "longitude": -70.7185262121752
      }
    },
    {
      "number": 818,
      "class": "Bus",
      "name": "SANFORD 4 1",
      "init": {
        "Vr": -0.6794479243548078,
        "Vi": -0.7855121520413189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4358776916928,
        "longitude": -70.801311117695
      }
    },
    {
      "number": 819,
      "class": "Bus",
      "name": "SANFORD 4 2",
      "init": {
        "Vr": -0.6794978571495129,
        "Vi": -0.7854122186214985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4358776916928,
        "longitude": -70.801311117695
      }
    },
    {
      "number": 820,
      "class": "Bus",
      "name": "SHAPLEIGH 1 1",
      "init": {
        "Vr": -0.6875285079985377,
        "Vi": -0.7763737360972965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5453647987944,
        "longitude": -70.8957375937579
      }
    },
    {
      "number": 821,
      "class": "Bus",
      "name": "SHAPLEIGH 1 2",
      "init": {
        "Vr": -0.6875347562761907,
        "Vi": -0.7763330780265106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5453647987944,
        "longitude": -70.8957375937579
      }
    },
    {
      "number": 822,
      "class": "Bus",
      "name": "SHAPLEIGH 2 1",
      "init": {
        "Vr": -0.6827598709140209,
        "Vi": -0.7818193841304972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5983049353115,
        "longitude": -70.8140234572746
      }
    },
    {
      "number": 823,
      "class": "Bus",
      "name": "SHAPLEIGH 2 2",
      "init": {
        "Vr": -0.6827730112306386,
        "Vi": -0.7817945496656702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5983049353115,
        "longitude": -70.8140234572746
      }
    },
    {
      "number": 824,
      "class": "Bus",
      "name": "SHAPLEIGH 3 1",
      "init": {
        "Vr": -0.673539617476453,
        "Vi": -0.7901689380973969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.593349022213,
        "longitude": -70.7149723077697
      }
    },
    {
      "number": 825,
      "class": "Bus",
      "name": "SOUTH BERWICK 1 1",
      "init": {
        "Vr": -0.7015721081601396,
        "Vi": -0.7625077833063669
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3012160266438,
        "longitude": -70.7687839702528
      }
    },
    {
      "number": 826,
      "class": "Bus",
      "name": "SOUTH BERWICK 1 2",
      "init": {
        "Vr": -0.7015781521970557,
        "Vi": -0.7624538155440774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3012160266438,
        "longitude": -70.7687839702528
      }
    },
    {
      "number": 827,
      "class": "Bus",
      "name": "WELLS 1 1",
      "init": {
        "Vr": -0.6537518241641671,
        "Vi": -0.8113748669711783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 828,
      "class": "Bus",
      "name": "WELLS 1 2",
      "init": {
        "Vr": -0.6716405708622024,
        "Vi": -0.7934794426154174
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 829,
      "class": "Bus",
      "name": "WELLS 1 3",
      "init": {
        "Vr": -0.6807379549838141,
        "Vi": -0.7843786625081006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 830,
      "class": "Bus",
      "name": "WELLS 1 4",
      "init": {
        "Vr": -0.6807379549838141,
        "Vi": -0.7843786625081005
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 831,
      "class": "Bus",
      "name": "WELLS 1 5",
      "init": {
        "Vr": -0.6537981075708983,
        "Vi": -0.8112608225940122
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 832,
      "class": "Bus",
      "name": "WELLS 1 7",
      "init": {
        "Vr": -0.6530629836158061,
        "Vi": -0.813799749306633
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2575922543215,
        "longitude": -70.7437469328582
      }
    },
    {
      "number": 833,
      "class": "Bus",
      "name": "WELLS 2 1",
      "init": {
        "Vr": -0.6976425745680346,
        "Vi": -0.7665098414110729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2943805858484,
        "longitude": -70.6832538387633
      }
    },
    {
      "number": 834,
      "class": "Bus",
      "name": "WELLS 2 2",
      "init": {
        "Vr": -0.6976225879338214,
        "Vi": -0.7665627105268712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2943805858484,
        "longitude": -70.6832538387633
      }
    },
    {
      "number": 835,
      "class": "Bus",
      "name": "WELLS 3 1",
      "init": {
        "Vr": -0.7001256587088944,
        "Vi": -0.7637054852436078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2742263304546,
        "longitude": -70.7254265963379
      }
    },
    {
      "number": 836,
      "class": "Bus",
      "name": "YORK 1 1",
      "init": {
        "Vr": -0.6834082110295718,
        "Vi": -0.7836291631560455
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1109043713515,
        "longitude": -70.6417933285074
      }
    },
    {
      "number": 837,
      "class": "Bus",
      "name": "YORK 1 2",
      "init": {
        "Vr": -0.696922768764695,
        "Vi": -0.7726782053615951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1109043713515,
        "longitude": -70.6417933285074
      }
    },
    {
      "number": 838,
      "class": "Bus",
      "name": "YORK 1 3",
      "init": {
        "Vr": -0.6834460484335197,
        "Vi": -0.7835563171891953
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1109043713515,
        "longitude": -70.6417933285074
      }
    },
    {
      "number": 839,
      "class": "Bus",
      "name": "YORK 2 1",
      "init": {
        "Vr": -0.6809817331986379,
        "Vi": -0.7858994057706862
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1898216475151,
        "longitude": -70.742076308701
      }
    },
    {
      "number": 840,
      "class": "Bus",
      "name": "YORK 2 2",
      "init": {
        "Vr": -0.6987811825306766,
        "Vi": -0.7725138140672632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1898216475151,
        "longitude": -70.742076308701
      }
    },
    {
      "number": 841,
      "class": "Bus",
      "name": "YORK 2 3",
      "init": {
        "Vr": -0.6810264527357408,
        "Vi": -0.7858025605404226
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1898216475151,
        "longitude": -70.742076308701
      }
    },
    {
      "number": 842,
      "class": "Bus",
      "name": "YORK 3 1",
      "init": {
        "Vr": -0.7033724790965373,
        "Vi": -0.7635110056838902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1973224045581,
        "longitude": -70.7901575888692
      }
    },
    {
      "number": 843,
      "class": "Bus",
      "name": "BUCKSPORT 4 1",
      "init": {
        "Vr": -0.5852124027778117,
        "Vi": -0.8735498493041174
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5401786470187,
        "longitude": -68.7896389700232
      }
    },
    {
      "number": 844,
      "class": "Bus",
      "name": "BUCKSPORT 4 2",
      "init": {
        "Vr": -0.5933695519738044,
        "Vi": -0.8662179091935386
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5401786470187,
        "longitude": -68.7896389700232
      }
    },
    {
      "number": 845,
      "class": "Bus",
      "name": "BUCKSPORT 4 3",
      "init": {
        "Vr": -0.5314317422147976,
        "Vi": -0.8577069370246323
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5401786470187,
        "longitude": -68.7896389700232
      }
    },
    {
      "number": 846,
      "class": "Bus",
      "name": "BUCKSPORT 4 4",
      "init": {
        "Vr": -0.5852205645197309,
        "Vi": -0.873539156984351
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5401786470187,
        "longitude": -68.7896389700232
      }
    },
    {
      "number": 847,
      "class": "Bus",
      "name": "BUCKSPORT 4 6",
      "init": {
        "Vr": -0.5857176386610593,
        "Vi": -0.8727072878105505
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5401786470187,
        "longitude": -68.7896389700232
      }
    },
    {
      "number": 848,
      "class": "Bus",
      "name": "YARMOUTH 4 1",
      "init": {
        "Vr": -0.6052191853858937,
        "Vi": -0.8519006091955609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 849,
      "class": "Bus",
      "name": "YARMOUTH 4 2",
      "init": {
        "Vr": -0.6445796156857645,
        "Vi": -0.8220215427785108
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 850,
      "class": "Bus",
      "name": "YARMOUTH 4 3",
      "init": {
        "Vr": -0.587166247470708,
        "Vi": -0.8690319009313999
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 851,
      "class": "Bus",
      "name": "YARMOUTH 4 4",
      "init": {
        "Vr": -0.5925540073149966,
        "Vi": -0.8668215781111692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 852,
      "class": "Bus",
      "name": "YARMOUTH 4 5",
      "init": {
        "Vr": -0.579477556499298,
        "Vi": -0.8810085001414675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 853,
      "class": "Bus",
      "name": "YARMOUTH 4 6",
      "init": {
        "Vr": -0.5868664362204175,
        "Vi": -0.8692779990429942
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 854,
      "class": "Bus",
      "name": "YARMOUTH 4 7",
      "init": {
        "Vr": -0.6052300268299691,
        "Vi": -0.8518832351217778
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 855,
      "class": "Bus",
      "name": "YARMOUTH 4 9",
      "init": {
        "Vr": -0.60992973973299,
        "Vi": -0.848483685680294
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7669954966397,
        "longitude": -70.1350072635617
      }
    },
    {
      "number": 856,
      "class": "Bus",
      "name": "WATERVILLE 5 1",
      "init": {
        "Vr": -0.6150610318788808,
        "Vi": -0.8356415090643488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5451784114277,
        "longitude": -69.6194270385423
      }
    },
    {
      "number": 857,
      "class": "Bus",
      "name": "WATERVILLE 5 2",
      "init": {
        "Vr": -0.6150756942672719,
        "Vi": -0.8356046396527377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5451784114277,
        "longitude": -69.6194270385423
      }
    },
    {
      "number": 858,
      "class": "Bus",
      "name": "MADISON 2 1",
      "init": {
        "Vr": -0.6162925153026397,
        "Vi": -0.8395032738059551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.796274236385,
        "longitude": -69.8824200468275
      }
    },
    {
      "number": 859,
      "class": "Bus",
      "name": "MADISON 2 2",
      "init": {
        "Vr": -0.6162925153026396,
        "Vi": -0.8395032738059552
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.796274236385,
        "longitude": -69.8824200468275
      }
    },
    {
      "number": 860,
      "class": "Bus",
      "name": "MADISON 2 3",
      "init": {
        "Vr": -0.6162925153026397,
        "Vi": -0.8395032738059551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.796274236385,
        "longitude": -69.8824200468275
      }
    },
    {
      "number": 861,
      "class": "Bus",
      "name": "MADISON 2 5",
      "init": {
        "Vr": -0.6162925153026397,
        "Vi": -0.8395032738059551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.796274236385,
        "longitude": -69.8824200468275
      }
    },
    {
      "number": 862,
      "class": "Bus",
      "name": "WEST ENFIELD 3 1",
      "init": {
        "Vr": -0.5419203799445509,
        "Vi": -0.8663018628719926
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 863,
      "class": "Bus",
      "name": "WEST ENFIELD 3 2",
      "init": {
        "Vr": -0.5582630929913334,
        "Vi": -0.8699149617621272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 864,
      "class": "Bus",
      "name": "WEST ENFIELD 3 3",
      "init": {
        "Vr": -0.5785280059035353,
        "Vi": -0.8743951928476557
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 865,
      "class": "Bus",
      "name": "WEST ENFIELD 3 4",
      "init": {
        "Vr": -0.5785280059035353,
        "Vi": -0.8743951928476557
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 866,
      "class": "Bus",
      "name": "WEST ENFIELD 3 5",
      "init": {
        "Vr": -0.5423304547318583,
        "Vi": -0.8670409344535766
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 867,
      "class": "Bus",
      "name": "WEST ENFIELD 3 7",
      "init": {
        "Vr": -0.5419261389448873,
        "Vi": -0.8662904290993504
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2296173331513,
        "longitude": -68.6723536124336
      }
    },
    {
      "number": 868,
      "class": "Bus",
      "name": "LEWISTON 5 1",
      "init": {
        "Vr": -0.642632081213477,
        "Vi": -0.8211546917784127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.120322304759,
        "longitude": -70.2142623647657
      }
    },
    {
      "number": 869,
      "class": "Bus",
      "name": "LEWISTON 5 2",
      "init": {
        "Vr": -0.5974786466342189,
        "Vi": -0.8147849246027478
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.120322304759,
        "longitude": -70.2142623647657
      }
    },
    {
      "number": 870,
      "class": "Bus",
      "name": "LEWISTON 5 3",
      "init": {
        "Vr": -0.6150635231646079,
        "Vi": -0.8100150660638636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.120322304759,
        "longitude": -70.2142623647657
      }
    },
    {
      "number": 871,
      "class": "Bus",
      "name": "LEWISTON 5 4",
      "init": {
        "Vr": -0.6427568437513052,
        "Vi": -0.8210298555726068
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.120322304759,
        "longitude": -70.2142623647657
      }
    },
    {
      "number": 872,
      "class": "Bus",
      "name": "LEWISTON 5 6",
      "init": {
        "Vr": -0.6426522620353233,
        "Vi": -0.8211215655778412
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.120322304759,
        "longitude": -70.2142623647657
      }
    },
    {
      "number": 873,
      "class": "Bus",
      "name": "LEWISTON 6 1",
      "init": {
        "Vr": -0.6122508200874378,
        "Vi": -0.843603185612861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1104054036926,
        "longitude": -70.1875524867953
      }
    },
    {
      "number": 874,
      "class": "Bus",
      "name": "LEWISTON 6 2",
      "init": {
        "Vr": -0.634702933290281,
        "Vi": -0.8267980226020636
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1104054036926,
        "longitude": -70.1875524867953
      }
    },
    {
      "number": 875,
      "class": "Bus",
      "name": "LEWISTON 6 3",
      "init": {
        "Vr": -0.6438143493319076,
        "Vi": -0.8210807088618848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1104054036926,
        "longitude": -70.1875524867953
      }
    },
    {
      "number": 876,
      "class": "Bus",
      "name": "LEWISTON 6 4",
      "init": {
        "Vr": -0.6117977399620822,
        "Vi": -0.8450963838753482
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1104054036926,
        "longitude": -70.1875524867953
      }
    },
    {
      "number": 877,
      "class": "Bus",
      "name": "LEWISTON 6 6",
      "init": {
        "Vr": -0.6122508200874378,
        "Vi": -0.843603185612861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1104054036926,
        "longitude": -70.1875524867953
      }
    },
    {
      "number": 878,
      "class": "Bus",
      "name": "RUMFORD 3 1",
      "init": {
        "Vr": -0.6071867577961663,
        "Vi": -0.8492704533223864
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 879,
      "class": "Bus",
      "name": "RUMFORD 3 2",
      "init": {
        "Vr": -0.6175534573598114,
        "Vi": -0.8494572268757067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 880,
      "class": "Bus",
      "name": "RUMFORD 3 3",
      "init": {
        "Vr": -0.6204185602279013,
        "Vi": -0.8482095414463034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 881,
      "class": "Bus",
      "name": "RUMFORD 3 4",
      "init": {
        "Vr": -0.5823743221442235,
        "Vi": -0.8484560658840571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 882,
      "class": "Bus",
      "name": "RUMFORD 3 5",
      "init": {
        "Vr": -0.5795559847234402,
        "Vi": -0.8526874561844429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 883,
      "class": "Bus",
      "name": "RUMFORD 3 6",
      "init": {
        "Vr": -0.6090444908142042,
        "Vi": -0.8481578661889609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 884,
      "class": "Bus",
      "name": "RUMFORD 3 8",
      "init": {
        "Vr": -0.6179840023517267,
        "Vi": -0.8489146760046911
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533233756832,
        "longitude": -70.4908522551749
      }
    },
    {
      "number": 885,
      "class": "Bus",
      "name": "LEWISTON 7 1",
      "init": {
        "Vr": -0.645107956464195,
        "Vi": -0.8203489811519257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0937050544868,
        "longitude": -70.1737832406614
      }
    },
    {
      "number": 886,
      "class": "Bus",
      "name": "LEWISTON 7 2",
      "init": {
        "Vr": -0.6451214963052279,
        "Vi": -0.8203351100549576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0937050544868,
        "longitude": -70.1737832406614
      }
    },
    {
      "number": 887,
      "class": "Bus",
      "name": "TOPSHAM 4 1",
      "init": {
        "Vr": -0.648138472813623,
        "Vi": -0.8137273161099203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9852446702832,
        "longitude": -70.0567429456992
      }
    },
    {
      "number": 888,
      "class": "Bus",
      "name": "TOPSHAM 4 2",
      "init": {
        "Vr": -0.6482330429734879,
        "Vi": -0.8136167837247744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9852446702832,
        "longitude": -70.0567429456992
      }
    },
    {
      "number": 889,
      "class": "Bus",
      "name": "FREEDOM 3 1",
      "init": {
        "Vr": -0.6212351797505817,
        "Vi": -0.841545629659204
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5094448855198,
        "longitude": -69.3611328281626
      }
    },
    {
      "number": 890,
      "class": "Bus",
      "name": "FREEDOM 3 2",
      "init": {
        "Vr": -0.6244012268832234,
        "Vi": -0.8431717700874495
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5094448855198,
        "longitude": -69.3611328281626
      }
    },
    {
      "number": 891,
      "class": "Bus",
      "name": "FREEDOM 3 3",
      "init": {
        "Vr": -0.592770762424486,
        "Vi": -0.8178957333432942
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5094448855198,
        "longitude": -69.3611328281626
      }
    },
    {
      "number": 892,
      "class": "Bus",
      "name": "FREEDOM 3 4",
      "init": {
        "Vr": -0.6212440570838542,
        "Vi": -0.8415347382869661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5094448855198,
        "longitude": -69.3611328281626
      }
    },
    {
      "number": 893,
      "class": "Bus",
      "name": "FREEDOM 3 6",
      "init": {
        "Vr": -0.6212514927417735,
        "Vi": -0.8416178250796816
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5094448855198,
        "longitude": -69.3611328281626
      }
    },
    {
      "number": 894,
      "class": "Bus",
      "name": "MARS HILL 2 1",
      "init": {
        "Vr": -0.5572425466340427,
        "Vi": -0.867470927607442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5145596138419,
        "longitude": -67.7990316038262
      }
    },
    {
      "number": 895,
      "class": "Bus",
      "name": "MARS HILL 2 2",
      "init": {
        "Vr": -0.560413681700645,
        "Vi": -0.8722672436255374
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5145596138419,
        "longitude": -67.7990316038262
      }
    },
    {
      "number": 896,
      "class": "Bus",
      "name": "MARS HILL 2 3",
      "init": {
        "Vr": -0.5717686811499689,
        "Vi": -0.8729570534610108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5145596138419,
        "longitude": -67.7990316038262
      }
    },
    {
      "number": 897,
      "class": "Bus",
      "name": "MARS HILL 2 4",
      "init": {
        "Vr": -0.5572425466340427,
        "Vi": -0.867470927607442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5145596138419,
        "longitude": -67.7990316038262
      }
    },
    {
      "number": 898,
      "class": "Bus",
      "name": "MARS HILL 2 6",
      "init": {
        "Vr": -0.5572425466340427,
        "Vi": -0.867470927607442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5145596138419,
        "longitude": -67.7990316038262
      }
    },
    {
      "number": 899,
      "class": "Bus",
      "name": "WEST FORKS 1",
      "init": {
        "Vr": -0.5935224435683473,
        "Vi": -0.8556131653432231
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4430340028051,
        "longitude": -69.8800751741053
      }
    },
    {
      "number": 900,
      "class": "Bus",
      "name": "WEST FORKS 2",
      "init": {
        "Vr": -0.5919819137763284,
        "Vi": -0.8592071639524526
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4430340028051,
        "longitude": -69.8800751741053
      }
    },
    {
      "number": 901,
      "class": "Bus",
      "name": "WEST FORKS 3",
      "init": {
        "Vr": -0.5929571682545821,
        "Vi": -0.8550907817482336
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4430340028051,
        "longitude": -69.8800751741053
      }
    },
    {
      "number": 902,
      "class": "Bus",
      "name": "WEST FORKS 5",
      "init": {
        "Vr": -0.5943136500821024,
        "Vi": -0.8556847415144042
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4430340028051,
        "longitude": -69.8800751741053
      }
    },
    {
      "number": 903,
      "class": "Bus",
      "name": "ELLSWORTH 4 1",
      "init": {
        "Vr": -0.609740375159384,
        "Vi": -0.8515161633731492
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 904,
      "class": "Bus",
      "name": "ELLSWORTH 4 2",
      "init": {
        "Vr": -0.6150366321912534,
        "Vi": -0.8469276250695058
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 905,
      "class": "Bus",
      "name": "ELLSWORTH 4 3",
      "init": {
        "Vr": -0.60583009792259,
        "Vi": -0.8532445960185522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 906,
      "class": "Bus",
      "name": "ELLSWORTH 4 4",
      "init": {
        "Vr": -0.5910997964387634,
        "Vi": -0.8332783426657973
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 907,
      "class": "Bus",
      "name": "ELLSWORTH 4 5",
      "init": {
        "Vr": -0.6096879698761799,
        "Vi": -0.851595321982397
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 908,
      "class": "Bus",
      "name": "ELLSWORTH 4 7",
      "init": {
        "Vr": -0.609740375159384,
        "Vi": -0.8515161633731492
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5456686589876,
        "longitude": -68.444715029227
      }
    },
    {
      "number": 909,
      "class": "Bus",
      "name": "HOLLIS CENTER 3 1",
      "init": {
        "Vr": -0.6723229726447373,
        "Vi": -0.7914480857751583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6257261672953,
        "longitude": -70.5755517124166
      }
    },
    {
      "number": 910,
      "class": "Bus",
      "name": "HOLLIS CENTER 3 2",
      "init": {
        "Vr": -0.6723505385755902,
        "Vi": -0.7914138428337996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6257261672953,
        "longitude": -70.5755517124166
      }
    },
    {
      "number": 911,
      "class": "Bus",
      "name": "WATERVILLE 6 1",
      "init": {
        "Vr": -0.6137585361412048,
        "Vi": -0.840100738445404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5940169249942,
        "longitude": -69.5410718977863
      }
    },
    {
      "number": 912,
      "class": "Bus",
      "name": "WATERVILLE 6 2",
      "init": {
        "Vr": -0.6105434709860784,
        "Vi": -0.8454994158645878
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5940169249942,
        "longitude": -69.5410718977863
      }
    },
    {
      "number": 913,
      "class": "Bus",
      "name": "WATERVILLE 6 3",
      "init": {
        "Vr": -0.6137702129592268,
        "Vi": -0.840080380695373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5940169249942,
        "longitude": -69.5410718977863
      }
    },
    {
      "number": 914,
      "class": "Bus",
      "name": "SHAWMUT 1",
      "init": {
        "Vr": -0.6175412276051737,
        "Vi": -0.8393264901302072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 915,
      "class": "Bus",
      "name": "SHAWMUT 2",
      "init": {
        "Vr": -0.6144912601830858,
        "Vi": -0.8415236703498432
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 916,
      "class": "Bus",
      "name": "SHAWMUT 3",
      "init": {
        "Vr": -0.6144912601830858,
        "Vi": -0.8415236703498432
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 917,
      "class": "Bus",
      "name": "SHAWMUT 4",
      "init": {
        "Vr": -0.6180428534969091,
        "Vi": -0.8389651215135426
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 918,
      "class": "Bus",
      "name": "SHAWMUT 5",
      "init": {
        "Vr": -0.6149159919256472,
        "Vi": -0.8412133062274847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 919,
      "class": "Bus",
      "name": "SHAWMUT 6",
      "init": {
        "Vr": -0.6175412276051738,
        "Vi": -0.8393264901302071
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 920,
      "class": "Bus",
      "name": "SHAWMUT 7",
      "init": {
        "Vr": -0.6136478885011754,
        "Vi": -0.8421599428511379
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 921,
      "class": "Bus",
      "name": "SHAWMUT 8",
      "init": {
        "Vr": -0.6175872827588369,
        "Vi": -0.8392797666803461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 922,
      "class": "Bus",
      "name": "SHAWMUT 10",
      "init": {
        "Vr": -0.6175412276051737,
        "Vi": -0.8393264901302072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6523691816243,
        "longitude": -69.5893089694012
      }
    },
    {
      "number": 923,
      "class": "Bus",
      "name": "ERROL 2 1",
      "init": {
        "Vr": -0.6303127023870106,
        "Vi": -0.8263541700795813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183041441112,
        "longitude": -71.127504033247
      }
    },
    {
      "number": 924,
      "class": "Bus",
      "name": "ERROL 2 2",
      "init": {
        "Vr": -0.6303127023870106,
        "Vi": -0.8263541700795813
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183041441112,
        "longitude": -71.127504033247
      }
    },
    {
      "number": 925,
      "class": "Bus",
      "name": "ERROL 2 3",
      "init": {
        "Vr": -0.6303455919312055,
        "Vi": -0.8263831364034145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183041441112,
        "longitude": -71.127504033247
      }
    },
    {
      "number": 926,
      "class": "Bus",
      "name": "ERROL 2 5",
      "init": {
        "Vr": -0.6303127023870106,
        "Vi": -0.8263541700795813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183041441112,
        "longitude": -71.127504033247
      }
    },
    {
      "number": 927,
      "class": "Bus",
      "name": "RUMFORD 4 1",
      "init": {
        "Vr": -0.6193971213556317,
        "Vi": -0.8477594053016484
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 928,
      "class": "Bus",
      "name": "RUMFORD 4 2",
      "init": {
        "Vr": -0.6181632833220023,
        "Vi": -0.8542820385028572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 929,
      "class": "Bus",
      "name": "RUMFORD 4 3",
      "init": {
        "Vr": -0.5903220324463642,
        "Vi": -0.821663755385866
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 930,
      "class": "Bus",
      "name": "RUMFORD 4 4",
      "init": {
        "Vr": -0.5878313549736746,
        "Vi": -0.8233017405797022
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 931,
      "class": "Bus",
      "name": "RUMFORD 4 5",
      "init": {
        "Vr": -0.5805858497936267,
        "Vi": -0.8252278215578073
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 932,
      "class": "Bus",
      "name": "RUMFORD 4 6",
      "init": {
        "Vr": -0.5714606426208902,
        "Vi": -0.8302511539854492
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 933,
      "class": "Bus",
      "name": "RUMFORD 4 7",
      "init": {
        "Vr": -0.6194017657942975,
        "Vi": -0.8477531143208059
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 934,
      "class": "Bus",
      "name": "RUMFORD 4 9",
      "init": {
        "Vr": -0.6196549891940425,
        "Vi": -0.8475610216100754
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5246067869377,
        "longitude": -70.6501132081692
      }
    },
    {
      "number": 935,
      "class": "Bus",
      "name": "SKOWHEGAN 4 1",
      "init": {
        "Vr": -0.6118445481672987,
        "Vi": -0.8485688415762317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 936,
      "class": "Bus",
      "name": "SKOWHEGAN 4 2",
      "init": {
        "Vr": -0.6184837009718543,
        "Vi": -0.840789858279382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 937,
      "class": "Bus",
      "name": "SKOWHEGAN 4 3",
      "init": {
        "Vr": -0.6209031277053578,
        "Vi": -0.8379550567673306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 938,
      "class": "Bus",
      "name": "SKOWHEGAN 4 4",
      "init": {
        "Vr": -0.6209031277053578,
        "Vi": -0.8379550567673306
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 939,
      "class": "Bus",
      "name": "SKOWHEGAN 4 5",
      "init": {
        "Vr": -0.6110897949726776,
        "Vi": -0.8459715882155336
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 940,
      "class": "Bus",
      "name": "SKOWHEGAN 4 6",
      "init": {
        "Vr": -0.6110897949726776,
        "Vi": -0.8459715882155336
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 941,
      "class": "Bus",
      "name": "SKOWHEGAN 4 7",
      "init": {
        "Vr": -0.6174526469386744,
        "Vi": -0.8415124321918097
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 942,
      "class": "Bus",
      "name": "SKOWHEGAN 4 8",
      "init": {
        "Vr": -0.6117927806595225,
        "Vi": -0.8486883234402849
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 943,
      "class": "Bus",
      "name": "SKOWHEGAN 4 10",
      "init": {
        "Vr": -0.6118445481672987,
        "Vi": -0.8485688415762317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7725354186676,
        "longitude": -69.6814520873835
      }
    },
    {
      "number": 944,
      "class": "Bus",
      "name": "PITTSFIELD 3 1",
      "init": {
        "Vr": -0.5466512614788268,
        "Vi": -0.8631698089748415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1870730626416,
        "longitude": -68.4785814222742
      }
    },
    {
      "number": 945,
      "class": "Bus",
      "name": "PITTSFIELD 3 2",
      "init": {
        "Vr": -0.546657466763703,
        "Vi": -0.8631610204350233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1870730626416,
        "longitude": -68.4785814222742
      }
    },
    {
      "number": 946,
      "class": "Bus",
      "name": "ROXBURY 1 1",
      "init": {
        "Vr": -0.6199207572388503,
        "Vi": -0.8477415860933851
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6248649466911,
        "longitude": -70.6258053805781
      }
    },
    {
      "number": 947,
      "class": "Bus",
      "name": "ROXBURY 1 2",
      "init": {
        "Vr": -0.6276895995570075,
        "Vi": -0.8415134886287947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6248649466911,
        "longitude": -70.6258053805781
      }
    },
    {
      "number": 948,
      "class": "Bus",
      "name": "ROXBURY 1 3",
      "init": {
        "Vr": -0.6198336641539715,
        "Vi": -0.8478569598104196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6248649466911,
        "longitude": -70.6258053805781
      }
    },
    {
      "number": 949,
      "class": "Bus",
      "name": "ROXBURY 1 5",
      "init": {
        "Vr": -0.619925013527977,
        "Vi": -0.8477332348873374
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6248649466911,
        "longitude": -70.6258053805781
      }
    },
    {
      "number": 950,
      "class": "Bus",
      "name": "JAY 4 1",
      "init": {
        "Vr": -0.6229303171248584,
        "Vi": -0.8349648912573429
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5148951509692,
        "longitude": -70.2352423728951
      }
    },
    {
      "number": 951,
      "class": "Bus",
      "name": "JAY 4 2",
      "init": {
        "Vr": -0.6229469543948915,
        "Vi": -0.8349475780221639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5148951509692,
        "longitude": -70.2352423728951
      }
    },
    {
      "number": 952,
      "class": "Bus",
      "name": "BRYANT POND 2 1",
      "init": {
        "Vr": -0.6244088353876237,
        "Vi": -0.8424919546864561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 953,
      "class": "Bus",
      "name": "BRYANT POND 2 2",
      "init": {
        "Vr": -0.6305846715195578,
        "Vi": -0.8394230747338516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 954,
      "class": "Bus",
      "name": "BRYANT POND 2 3",
      "init": {
        "Vr": -0.6425201926577596,
        "Vi": -0.8334921076421047
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 955,
      "class": "Bus",
      "name": "BRYANT POND 2 4",
      "init": {
        "Vr": -0.6425201926577596,
        "Vi": -0.8334921076421047
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 956,
      "class": "Bus",
      "name": "BRYANT POND 2 5",
      "init": {
        "Vr": -0.6305846715195579,
        "Vi": -0.8394230747338519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 957,
      "class": "Bus",
      "name": "BRYANT POND 2 6",
      "init": {
        "Vr": -0.6305846715195579,
        "Vi": -0.8394230747338519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 958,
      "class": "Bus",
      "name": "BRYANT POND 2 7",
      "init": {
        "Vr": -0.6305846715195578,
        "Vi": -0.8394230747338519
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 959,
      "class": "Bus",
      "name": "BRYANT POND 2 8",
      "init": {
        "Vr": -0.624333117115445,
        "Vi": -0.8425558078909857
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 960,
      "class": "Bus",
      "name": "BRYANT POND 2 10",
      "init": {
        "Vr": -0.6244088353876237,
        "Vi": -0.8424919546864561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4242962134333,
        "longitude": -70.5154687182215
      }
    },
    {
      "number": 961,
      "class": "Bus",
      "name": "SOUTH PORTLAND 5 1",
      "init": {
        "Vr": -0.6521865858050487,
        "Vi": -0.8103196996569284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145170217116,
        "longitude": -70.2927563324637
      }
    },
    {
      "number": 962,
      "class": "Bus",
      "name": "SOUTH PORTLAND 5 2",
      "init": {
        "Vr": -0.6687806636641396,
        "Vi": -0.7951436947190251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145170217116,
        "longitude": -70.2927563324637
      }
    },
    {
      "number": 963,
      "class": "Bus",
      "name": "SOUTH PORTLAND 5 3",
      "init": {
        "Vr": -0.6519935331018885,
        "Vi": -0.8105961559088013
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145170217116,
        "longitude": -70.2927563324637
      }
    },
    {
      "number": 964,
      "class": "Bus",
      "name": "SOUTH PORTLAND 5 5",
      "init": {
        "Vr": -0.6521865858050487,
        "Vi": -0.8103196996569284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145170217116,
        "longitude": -70.2927563324637
      }
    },
    {
      "number": 965,
      "class": "Bus",
      "name": "JAY 5 1",
      "init": {
        "Vr": -0.6251682572244796,
        "Vi": -0.8313670843386168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4790839837615,
        "longitude": -70.1716426512383
      }
    },
    {
      "number": 966,
      "class": "Bus",
      "name": "JAY 5 2",
      "init": {
        "Vr": -0.6252068437095214,
        "Vi": -0.8313294369386611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4790839837615,
        "longitude": -70.1716426512383
      }
    },
    {
      "number": 967,
      "class": "Bus",
      "name": "ERROL 3 1",
      "init": {
        "Vr": -0.6241775925210372,
        "Vi": -0.839867354148389
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9393804318362,
        "longitude": -71.0255131800834
      }
    },
    {
      "number": 968,
      "class": "Bus",
      "name": "ERROL 3 2",
      "init": {
        "Vr": -0.6192328577551783,
        "Vi": -0.8433108131473641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9393804318362,
        "longitude": -71.0255131800834
      }
    },
    {
      "number": 969,
      "class": "Bus",
      "name": "ERROL 3 3",
      "init": {
        "Vr": -0.6242294236468456,
        "Vi": -0.8398142566831033
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9393804318362,
        "longitude": -71.0255131800834
      }
    },
    {
      "number": 970,
      "class": "Bus",
      "name": "MADISON 3 1",
      "init": {
        "Vr": -0.602694119954582,
        "Vi": -0.8556236776231041
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 971,
      "class": "Bus",
      "name": "MADISON 3 2",
      "init": {
        "Vr": -0.6059767123645583,
        "Vi": -0.8504341360208916
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 972,
      "class": "Bus",
      "name": "MADISON 3 3",
      "init": {
        "Vr": -0.6157963530351237,
        "Vi": -0.8402225411987234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 973,
      "class": "Bus",
      "name": "MADISON 3 4",
      "init": {
        "Vr": -0.6157963530351237,
        "Vi": -0.8402225411987235
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 974,
      "class": "Bus",
      "name": "MADISON 3 5",
      "init": {
        "Vr": -0.5988240044218347,
        "Vi": -0.8617114098467089
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 975,
      "class": "Bus",
      "name": "MADISON 3 6",
      "init": {
        "Vr": -0.6024257102349786,
        "Vi": -0.8560198024215806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 976,
      "class": "Bus",
      "name": "MADISON 3 7",
      "init": {
        "Vr": -0.6061237533230378,
        "Vi": -0.8499993109786934
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 977,
      "class": "Bus",
      "name": "MADISON 3 9",
      "init": {
        "Vr": -0.6018806624010504,
        "Vi": -0.8554076793120861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7878795937543,
        "longitude": -69.9256284778382
      }
    },
    {
      "number": 978,
      "class": "Bus",
      "name": "AUBURN 5 1",
      "init": {
        "Vr": -0.6466076371918169,
        "Vi": -0.8188049683520799
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0796955199577,
        "longitude": -70.2670930899418
      }
    },
    {
      "number": 979,
      "class": "Bus",
      "name": "AUBURN 5 2",
      "init": {
        "Vr": -0.6466147527034614,
        "Vi": -0.8187971888132587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0796955199577,
        "longitude": -70.2670930899418
      }
    },
    {
      "number": 980,
      "class": "Bus",
      "name": "LEWISTON 8 1",
      "init": {
        "Vr": -0.6425978352071946,
        "Vi": -0.8199319412889601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1267637663624,
        "longitude": -70.2430473082163
      }
    },
    {
      "number": 981,
      "class": "Bus",
      "name": "LEWISTON 8 2",
      "init": {
        "Vr": -0.6329531642440789,
        "Vi": -0.8272556207044807
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1267637663624,
        "longitude": -70.2430473082163
      }
    },
    {
      "number": 982,
      "class": "Bus",
      "name": "LEWISTON 8 3",
      "init": {
        "Vr": -0.642625732999277,
        "Vi": -0.8199039490032932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1267637663624,
        "longitude": -70.2430473082163
      }
    },
    {
      "number": 983,
      "class": "Bus",
      "name": "WATERVILLE 7 1",
      "init": {
        "Vr": -0.599659435658937,
        "Vi": -0.8492846560693937
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 984,
      "class": "Bus",
      "name": "WATERVILLE 7 2",
      "init": {
        "Vr": -0.6093937281267371,
        "Vi": -0.8432916026725473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 985,
      "class": "Bus",
      "name": "WATERVILLE 7 3",
      "init": {
        "Vr": -0.6134566458930365,
        "Vi": -0.8367601088830603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 986,
      "class": "Bus",
      "name": "WATERVILLE 7 4",
      "init": {
        "Vr": -0.6173749627256864,
        "Vi": -0.8304610736765252
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 987,
      "class": "Bus",
      "name": "WATERVILLE 7 5",
      "init": {
        "Vr": -0.6173749627256864,
        "Vi": -0.8304610736765252
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 988,
      "class": "Bus",
      "name": "WATERVILLE 7 6",
      "init": {
        "Vr": -0.6012256149015363,
        "Vi": -0.8520432821222245
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 989,
      "class": "Bus",
      "name": "WATERVILLE 7 8",
      "init": {
        "Vr": -0.6101655934853008,
        "Vi": -0.8426464914881561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.585876263232,
        "longitude": -69.6118565267782
      }
    },
    {
      "number": 990,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 1",
      "init": {
        "Vr": -0.635363791392522,
        "Vi": -0.8321526322862615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 991,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 2",
      "init": {
        "Vr": -0.6601287736314556,
        "Vi": -0.8068076612740002
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 992,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 3",
      "init": {
        "Vr": -0.6744063955489004,
        "Vi": -0.791253575531271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 993,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 4",
      "init": {
        "Vr": -0.68467263231403,
        "Vi": -0.7800695052488377
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 994,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 5",
      "init": {
        "Vr": -0.68467263231403,
        "Vi": -0.7800695052488376
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 995,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 6",
      "init": {
        "Vr": -0.6554748818736251,
        "Vi": -0.8103930201190458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 996,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 7",
      "init": {
        "Vr": -0.6554748818736251,
        "Vi": -0.8103930201190458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 997,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 8",
      "init": {
        "Vr": -0.6607489872166041,
        "Vi": -0.8063743544680235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 998,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 9",
      "init": {
        "Vr": -0.6330032433075921,
        "Vi": -0.8330028008341436
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 999,
      "class": "Bus",
      "name": "HOLLIS CENTER 4 11",
      "init": {
        "Vr": -0.6611070748667884,
        "Vi": -0.8055007178310982
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5487124218022,
        "longitude": -70.5522274744764
      }
    },
    {
      "number": 1000,
      "class": "Bus",
      "name": "BINGHAM 3 1",
      "init": {
        "Vr": -0.5958137921998602,
        "Vi": -0.8543270044723719
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1001,
      "class": "Bus",
      "name": "BINGHAM 3 2",
      "init": {
        "Vr": -0.595915775097537,
        "Vi": -0.8567437541847654
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1002,
      "class": "Bus",
      "name": "BINGHAM 3 3",
      "init": {
        "Vr": -0.6004451274479984,
        "Vi": -0.854536500802223
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1003,
      "class": "Bus",
      "name": "BINGHAM 3 4",
      "init": {
        "Vr": -0.6065131043263652,
        "Vi": -0.8515794417479253
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1004,
      "class": "Bus",
      "name": "BINGHAM 3 5",
      "init": {
        "Vr": -0.6065131043263652,
        "Vi": -0.8515794417479253
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1005,
      "class": "Bus",
      "name": "BINGHAM 3 6",
      "init": {
        "Vr": -0.6004451274479985,
        "Vi": -0.8545365008022231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1006,
      "class": "Bus",
      "name": "BINGHAM 3 7",
      "init": {
        "Vr": -0.6004451274479985,
        "Vi": -0.8545365008022231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1007,
      "class": "Bus",
      "name": "BINGHAM 3 8",
      "init": {
        "Vr": -0.6004451274479984,
        "Vi": -0.8545365008022229
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1008,
      "class": "Bus",
      "name": "BINGHAM 3 9",
      "init": {
        "Vr": -0.564016782034568,
        "Vi": -0.8759820040279348
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1009,
      "class": "Bus",
      "name": "BINGHAM 3 10",
      "init": {
        "Vr": -0.5909862020818822,
        "Vi": -0.8615861472858808
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1010,
      "class": "Bus",
      "name": "BINGHAM 3 11",
      "init": {
        "Vr": -0.5970221604668178,
        "Vi": -0.8549265799283968
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1011,
      "class": "Bus",
      "name": "BINGHAM 3 13",
      "init": {
        "Vr": -0.5962404909689497,
        "Vi": -0.8565830919324541
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0816715960014,
        "longitude": -69.8999831765673
      }
    },
    {
      "number": 1012,
      "class": "Bus",
      "name": "HOWLAND 2 1",
      "init": {
        "Vr": -0.5596793523741259,
        "Vi": -0.8694867175672178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2467241425987,
        "longitude": -68.6740680354604
      }
    },
    {
      "number": 1013,
      "class": "Bus",
      "name": "HOWLAND 2 2",
      "init": {
        "Vr": -0.557346445768061,
        "Vi": -0.8729315961754422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2467241425987,
        "longitude": -68.6740680354604
      }
    },
    {
      "number": 1014,
      "class": "Bus",
      "name": "HOWLAND 2 3",
      "init": {
        "Vr": -0.5538893183952345,
        "Vi": -0.8780380133973449
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2467241425987,
        "longitude": -68.6740680354604
      }
    },
    {
      "number": 1015,
      "class": "Bus",
      "name": "HOWLAND 2 4",
      "init": {
        "Vr": -0.5596843109331643,
        "Vi": -0.8694742910640217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2467241425987,
        "longitude": -68.6740680354604
      }
    },
    {
      "number": 1016,
      "class": "Bus",
      "name": "HOWLAND 2 6",
      "init": {
        "Vr": -0.5596793523741259,
        "Vi": -0.8694867175672178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2467241425987,
        "longitude": -68.6740680354604
      }
    },
    {
      "number": 1017,
      "class": "Bus",
      "name": "PRESQUE ISLE 4 1",
      "init": {
        "Vr": -0.5776923305355652,
        "Vi": -0.8735743327352593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6951731030965,
        "longitude": -67.945961328059
      }
    },
    {
      "number": 1018,
      "class": "Bus",
      "name": "PRESQUE ISLE 4 2",
      "init": {
        "Vr": -0.57880565608559,
        "Vi": -0.8700480510169004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6951731030965,
        "longitude": -67.945961328059
      }
    },
    {
      "number": 1019,
      "class": "Bus",
      "name": "PRESQUE ISLE 4 3",
      "init": {
        "Vr": -0.5777025886203342,
        "Vi": -0.8736223039732525
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6951731030965,
        "longitude": -67.945961328059
      }
    },
    {
      "number": 1020,
      "class": "Bus",
      "name": "PRESQUE ISLE 4 5",
      "init": {
        "Vr": -0.5776923305355652,
        "Vi": -0.8735743327352593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6951731030965,
        "longitude": -67.945961328059
      }
    },
    {
      "number": 1021,
      "class": "Bus",
      "name": "BANGOR 5 1",
      "init": {
        "Vr": -0.5793600071132217,
        "Vi": -0.8720958020759263
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1022,
      "class": "Bus",
      "name": "BANGOR 5 2",
      "init": {
        "Vr": -0.5906971534750002,
        "Vi": -0.8620089505463501
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1023,
      "class": "Bus",
      "name": "BANGOR 5 3",
      "init": {
        "Vr": -0.5548994124270769,
        "Vi": -0.8848795380339411
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1024,
      "class": "Bus",
      "name": "BANGOR 5 4",
      "init": {
        "Vr": -0.557047968223926,
        "Vi": -0.8838364158820711
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1025,
      "class": "Bus",
      "name": "BANGOR 5 5",
      "init": {
        "Vr": -0.5793600071132217,
        "Vi": -0.8720958020759263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1026,
      "class": "Bus",
      "name": "BANGOR 5 6",
      "init": {
        "Vr": -0.5814972988926508,
        "Vi": -0.8707686124132216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1027,
      "class": "Bus",
      "name": "BANGOR 5 8",
      "init": {
        "Vr": -0.5793600071132217,
        "Vi": -0.8720958020759263
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7989279320131,
        "longitude": -68.7215537252867
      }
    },
    {
      "number": 1028,
      "class": "Bus",
      "name": "EAST BALDWIN 1",
      "init": {
        "Vr": -0.6590420649667947,
        "Vi": -0.8084284239566331
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8686917139875,
        "longitude": -70.7923062121741
      }
    },
    {
      "number": 1029,
      "class": "Bus",
      "name": "EAST BALDWIN 2",
      "init": {
        "Vr": -0.6725552273238979,
        "Vi": -0.7991240639833797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8686917139875,
        "longitude": -70.7923062121741
      }
    },
    {
      "number": 1030,
      "class": "Bus",
      "name": "EAST BALDWIN 3",
      "init": {
        "Vr": -0.6643783024810472,
        "Vi": -0.8059663189282928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8686917139875,
        "longitude": -70.7923062121741
      }
    },
    {
      "number": 1031,
      "class": "Bus",
      "name": "EAST BALDWIN 4",
      "init": {
        "Vr": -0.6590807353102827,
        "Vi": -0.8089457991784028
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8686917139875,
        "longitude": -70.7923062121741
      }
    },
    {
      "number": 1032,
      "class": "Bus",
      "name": "EAST BALDWIN 6",
      "init": {
        "Vr": -0.6590420649667947,
        "Vi": -0.8084284239566331
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8686917139875,
        "longitude": -70.7923062121741
      }
    },
    {
      "number": 1033,
      "class": "Bus",
      "name": "ROCKWOOD 2 1",
      "init": {
        "Vr": -0.5932577280579301,
        "Vi": -0.8590059797179991
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6448069353118,
        "longitude": -69.8148137935272
      }
    },
    {
      "number": 1034,
      "class": "Bus",
      "name": "ROCKWOOD 2 2",
      "init": {
        "Vr": -0.5965609422066303,
        "Vi": -0.8565775167356123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6448069353118,
        "longitude": -69.8148137935272
      }
    },
    {
      "number": 1035,
      "class": "Bus",
      "name": "ROCKWOOD 2 3",
      "init": {
        "Vr": -0.5932095921925262,
        "Vi": -0.8590580583597115
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6448069353118,
        "longitude": -69.8148137935272
      }
    },
    {
      "number": 1036,
      "class": "Bus",
      "name": "ROCKWOOD 2 5",
      "init": {
        "Vr": -0.5932577280579301,
        "Vi": -0.8590059797179991
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6448069353118,
        "longitude": -69.8148137935272
      }
    },
    {
      "number": 1037,
      "class": "Bus",
      "name": "MILLINOCKET 4 1",
      "init": {
        "Vr": -0.5051037001807042,
        "Vi": -0.8531186277732971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1038,
      "class": "Bus",
      "name": "MILLINOCKET 4 2",
      "init": {
        "Vr": -0.5160906592065494,
        "Vi": -0.8653731477716622
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1039,
      "class": "Bus",
      "name": "MILLINOCKET 4 3",
      "init": {
        "Vr": -0.5296415214865714,
        "Vi": -0.8637022686517142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1040,
      "class": "Bus",
      "name": "MILLINOCKET 4 4",
      "init": {
        "Vr": -0.5194798220815525,
        "Vi": -0.8691533170126546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1041,
      "class": "Bus",
      "name": "MILLINOCKET 4 5",
      "init": {
        "Vr": -0.5194798220815526,
        "Vi": -0.8691533170126546
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1042,
      "class": "Bus",
      "name": "MILLINOCKET 4 6",
      "init": {
        "Vr": -0.5040413907720407,
        "Vi": -0.8519472084728833
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1043,
      "class": "Bus",
      "name": "MILLINOCKET 4 8",
      "init": {
        "Vr": -0.5051037001807042,
        "Vi": -0.8531186277732971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6299832169908,
        "longitude": -68.7090317890162
      }
    },
    {
      "number": 1044,
      "class": "Bus",
      "name": "JAY 6 1",
      "init": {
        "Vr": -0.610450429191575,
        "Vi": -0.8481598810405702
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5198676504037,
        "longitude": -70.2615875293986
      }
    },
    {
      "number": 1045,
      "class": "Bus",
      "name": "JAY 6 2",
      "init": {
        "Vr": -0.6197101198361199,
        "Vi": -0.8389789469750351
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5198676504037,
        "longitude": -70.2615875293986
      }
    },
    {
      "number": 1046,
      "class": "Bus",
      "name": "JAY 6 3",
      "init": {
        "Vr": -0.6226159082109919,
        "Vi": -0.8355478516551972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5198676504037,
        "longitude": -70.2615875293986
      }
    },
    {
      "number": 1047,
      "class": "Bus",
      "name": "JAY 6 4",
      "init": {
        "Vr": -0.6107471602708004,
        "Vi": -0.8480676967158072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5198676504037,
        "longitude": -70.2615875293986
      }
    },
    {
      "number": 1048,
      "class": "Bus",
      "name": "JAY 6 6",
      "init": {
        "Vr": -0.6198347199372654,
        "Vi": -0.8380436283100822
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5198676504037,
        "longitude": -70.2615875293986
      }
    },
    {
      "number": 1049,
      "class": "Bus",
      "name": "MACHIAS 4 1",
      "init": {
        "Vr": -0.5282349233140239,
        "Vi": -0.885841653140994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6322656259156,
        "longitude": -67.9770216741964
      }
    },
    {
      "number": 1050,
      "class": "Bus",
      "name": "MACHIAS 4 2",
      "init": {
        "Vr": -0.5337391795037354,
        "Vi": -0.8885696141078998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6322656259156,
        "longitude": -67.9770216741964
      }
    },
    {
      "number": 1051,
      "class": "Bus",
      "name": "MACHIAS 4 3",
      "init": {
        "Vr": -0.5282307124681146,
        "Vi": -0.8860132116709595
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6322656259156,
        "longitude": -67.9770216741964
      }
    },
    {
      "number": 1052,
      "class": "Bus",
      "name": "MACHIAS 4 5",
      "init": {
        "Vr": -0.5282349233140239,
        "Vi": -0.885841653140994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6322656259156,
        "longitude": -67.9770216741964
      }
    },
    {
      "number": 1053,
      "class": "Bus",
      "name": "AUBURN 6 1",
      "init": {
        "Vr": -0.6437827299329233,
        "Vi": -0.8207485953077147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1027488676517,
        "longitude": -70.2043621954294
      }
    },
    {
      "number": 1054,
      "class": "Bus",
      "name": "AUBURN 6 2",
      "init": {
        "Vr": -0.6192314808751459,
        "Vi": -0.7996926203615454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1027488676517,
        "longitude": -70.2043621954294
      }
    },
    {
      "number": 1055,
      "class": "Bus",
      "name": "AUBURN 6 3",
      "init": {
        "Vr": -0.6437934468582762,
        "Vi": -0.8207374672079136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1027488676517,
        "longitude": -70.2043621954294
      }
    },
    {
      "number": 1056,
      "class": "Bus",
      "name": "RUMFORD 5 1",
      "init": {
        "Vr": -0.6210735014534862,
        "Vi": -0.8474829833149872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5639271222518,
        "longitude": -70.5416730680079
      }
    },
    {
      "number": 1057,
      "class": "Bus",
      "name": "RUMFORD 5 2",
      "init": {
        "Vr": -0.5803600018639429,
        "Vi": -0.8346915083828544
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5639271222518,
        "longitude": -70.5416730680079
      }
    },
    {
      "number": 1058,
      "class": "Bus",
      "name": "RUMFORD 5 3",
      "init": {
        "Vr": -0.6211780053708349,
        "Vi": -0.8473932147446417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5639271222518,
        "longitude": -70.5416730680079
      }
    },
    {
      "number": 1059,
      "class": "Bus",
      "name": "MILFORD 3 1",
      "init": {
        "Vr": -0.5915525149426507,
        "Vi": -0.8572569631491442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9173314576706,
        "longitude": -68.6951454514001
      }
    },
    {
      "number": 1060,
      "class": "Bus",
      "name": "MILFORD 3 2",
      "init": {
        "Vr": -0.604102613666554,
        "Vi": -0.8537041975155574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9173314576706,
        "longitude": -68.6951454514001
      }
    },
    {
      "number": 1061,
      "class": "Bus",
      "name": "MILFORD 3 3",
      "init": {
        "Vr": -0.5914477777090662,
        "Vi": -0.8574049831461509
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9173314576706,
        "longitude": -68.6951454514001
      }
    },
    {
      "number": 1062,
      "class": "Bus",
      "name": "MILFORD 3 5",
      "init": {
        "Vr": -0.5915525149426507,
        "Vi": -0.8572569631491442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9173314576706,
        "longitude": -68.6951454514001
      }
    },
    {
      "number": 1063,
      "class": "Bus",
      "name": "WARREN 4 1",
      "init": {
        "Vr": -0.6322169217359828,
        "Vi": -0.8320212956692049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0844513329912,
        "longitude": -68.9105782705504
      }
    },
    {
      "number": 1064,
      "class": "Bus",
      "name": "WARREN 4 2",
      "init": {
        "Vr": -0.632216921735983,
        "Vi": -0.8320212956692051
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0844513329912,
        "longitude": -68.9105782705504
      }
    },
    {
      "number": 1065,
      "class": "Bus",
      "name": "WARREN 4 3",
      "init": {
        "Vr": -0.6322169217359832,
        "Vi": -0.8320212956692047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0844513329912,
        "longitude": -68.9105782705504
      }
    },
    {
      "number": 1066,
      "class": "Bus",
      "name": "LEWISTON 9 1",
      "init": {
        "Vr": -0.6452915777064413,
        "Vi": -0.8195790134795681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1067,
      "class": "Bus",
      "name": "LEWISTON 9 2",
      "init": {
        "Vr": -0.6435494604387298,
        "Vi": -0.8209109006356229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1068,
      "class": "Bus",
      "name": "LEWISTON 9 3",
      "init": {
        "Vr": -0.6435494604387298,
        "Vi": -0.8209109006356229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1069,
      "class": "Bus",
      "name": "LEWISTON 9 4",
      "init": {
        "Vr": -0.6451054233687759,
        "Vi": -0.819721332580245
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1070,
      "class": "Bus",
      "name": "LEWISTON 9 5",
      "init": {
        "Vr": -0.6258032908942478,
        "Vi": -0.8105222641700268
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1071,
      "class": "Bus",
      "name": "LEWISTON 9 6",
      "init": {
        "Vr": -0.5503487582684229,
        "Vi": -0.8540329678413223
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1072,
      "class": "Bus",
      "name": "LEWISTON 9 7",
      "init": {
        "Vr": -0.6452996674611232,
        "Vi": -0.8195707054393447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1073,
      "class": "Bus",
      "name": "LEWISTON 9 9",
      "init": {
        "Vr": -0.6452915777064413,
        "Vi": -0.8195790134795681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0701024561929,
        "longitude": -70.2174233333325
      }
    },
    {
      "number": 1074,
      "class": "Bus",
      "name": "EASTPORT 2 1",
      "init": {
        "Vr": -0.6151277916135074,
        "Vi": -0.8449593004246245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9402147874033,
        "longitude": -67.0337295125628
      }
    },
    {
      "number": 1075,
      "class": "Bus",
      "name": "EASTPORT 2 2",
      "init": {
        "Vr": -0.6151440773612035,
        "Vi": -0.8449442642578688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9402147874033,
        "longitude": -67.0337295125628
      }
    },
    {
      "number": 1076,
      "class": "Bus",
      "name": "JAY 7 1",
      "init": {
        "Vr": -0.6221850550747404,
        "Vi": -0.8299999367774448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524657581716,
        "longitude": -70.185945762439
      }
    },
    {
      "number": 1077,
      "class": "Bus",
      "name": "JAY 7 2",
      "init": {
        "Vr": -0.6259853442662922,
        "Vi": -0.8301209248675485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524657581716,
        "longitude": -70.185945762439
      }
    },
    {
      "number": 1078,
      "class": "Bus",
      "name": "JAY 7 3",
      "init": {
        "Vr": -0.6221040887938625,
        "Vi": -0.8299648577397123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524657581716,
        "longitude": -70.185945762439
      }
    },
    {
      "number": 1079,
      "class": "Bus",
      "name": "JAY 7 5",
      "init": {
        "Vr": -0.6221850550747404,
        "Vi": -0.8299999367774448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524657581716,
        "longitude": -70.185945762439
      }
    },
    {
      "number": 1080,
      "class": "Bus",
      "name": "BAILEYVILLE 3 1",
      "init": {
        "Vr": -0.5972438111466684,
        "Vi": -0.8358711598702707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1373004837832,
        "longitude": -67.3642635133058
      }
    },
    {
      "number": 1081,
      "class": "Bus",
      "name": "BAILEYVILLE 3 2",
      "init": {
        "Vr": -0.6032128810546743,
        "Vi": -0.8431838634315997
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1373004837832,
        "longitude": -67.3642635133058
      }
    },
    {
      "number": 1082,
      "class": "Bus",
      "name": "BAILEYVILLE 3 3",
      "init": {
        "Vr": -0.599334120617482,
        "Vi": -0.8480089929492439
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1373004837832,
        "longitude": -67.3642635133058
      }
    },
    {
      "number": 1083,
      "class": "Bus",
      "name": "BAILEYVILLE 3 4",
      "init": {
        "Vr": -0.5970923695748028,
        "Vi": -0.8357344149158814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1373004837832,
        "longitude": -67.3642635133058
      }
    },
    {
      "number": 1084,
      "class": "Bus",
      "name": "BAILEYVILLE 3 6",
      "init": {
        "Vr": -0.5972438111466681,
        "Vi": -0.8358711598702706
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1373004837832,
        "longitude": -67.3642635133058
      }
    },
    {
      "number": 1085,
      "class": "Bus",
      "name": "MEDWAY 1 1",
      "init": {
        "Vr": -0.5301314188490888,
        "Vi": -0.8673249446389014
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6091125227048,
        "longitude": -68.5398535834538
      }
    },
    {
      "number": 1086,
      "class": "Bus",
      "name": "MEDWAY 1 2",
      "init": {
        "Vr": -0.5301314188490888,
        "Vi": -0.8673249446389014
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6091125227048,
        "longitude": -68.5398535834538
      }
    },
    {
      "number": 1087,
      "class": "Bus",
      "name": "MILFORD 4 1",
      "init": {
        "Vr": -0.6053315881614459,
        "Vi": -0.8528713899752041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1088,
      "class": "Bus",
      "name": "MILFORD 4 2",
      "init": {
        "Vr": -0.6040335003498253,
        "Vi": -0.8537668052139539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1089,
      "class": "Bus",
      "name": "MILFORD 4 3",
      "init": {
        "Vr": -0.6040335003498253,
        "Vi": -0.8537668052139539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1090,
      "class": "Bus",
      "name": "MILFORD 4 4",
      "init": {
        "Vr": -0.6054016527510783,
        "Vi": -0.8528230597188409
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1091,
      "class": "Bus",
      "name": "MILFORD 4 5",
      "init": {
        "Vr": -0.6030994898911896,
        "Vi": -0.8544288431229952
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1092,
      "class": "Bus",
      "name": "MILFORD 4 6",
      "init": {
        "Vr": -0.6030994898911896,
        "Vi": -0.8544288431229952
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1093,
      "class": "Bus",
      "name": "MILFORD 4 7",
      "init": {
        "Vr": -0.6051421543357572,
        "Vi": -0.8530035679767295
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1094,
      "class": "Bus",
      "name": "MILFORD 4 8",
      "init": {
        "Vr": -0.6053517821518063,
        "Vi": -0.8528502698235114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1095,
      "class": "Bus",
      "name": "MILFORD 4 10",
      "init": {
        "Vr": -0.6053315881614459,
        "Vi": -0.8528713899752041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.859982377361,
        "longitude": -68.6421674061112
      }
    },
    {
      "number": 1096,
      "class": "Bus",
      "name": "BRUNSWICK 5 1",
      "init": {
        "Vr": -0.6362257876355031,
        "Vi": -0.8225083920948323
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9221213532083,
        "longitude": -69.9622937293589
      }
    },
    {
      "number": 1097,
      "class": "Bus",
      "name": "BRUNSWICK 5 2",
      "init": {
        "Vr": -0.6531125908561056,
        "Vi": -0.8119282016152982
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9221213532083,
        "longitude": -69.9622937293589
      }
    },
    {
      "number": 1098,
      "class": "Bus",
      "name": "BRUNSWICK 5 3",
      "init": {
        "Vr": -0.6360767991926721,
        "Vi": -0.8227599841712845
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9221213532083,
        "longitude": -69.9622937293589
      }
    },
    {
      "number": 1099,
      "class": "Bus",
      "name": "BRUNSWICK 5 5",
      "init": {
        "Vr": -0.6362257876355032,
        "Vi": -0.8225083920948324
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9221213532083,
        "longitude": -69.9622937293589
      }
    },
    {
      "number": 1100,
      "class": "Bus",
      "name": "PITTSFIELD 4 1",
      "init": {
        "Vr": -0.6158636790996855,
        "Vi": -0.8385324665839726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7005143724883,
        "longitude": -69.4420513276287
      }
    },
    {
      "number": 1101,
      "class": "Bus",
      "name": "PITTSFIELD 4 2",
      "init": {
        "Vr": -0.6158654524525745,
        "Vi": -0.8385282434991675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7005143724883,
        "longitude": -69.4420513276287
      }
    },
    {
      "number": 1102,
      "class": "Bus",
      "name": "ORONO 5 1",
      "init": {
        "Vr": -0.60475077847564,
        "Vi": -0.8533198283406225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8846607502384,
        "longitude": -68.7049596489952
      }
    },
    {
      "number": 1103,
      "class": "Bus",
      "name": "ORONO 5 2",
      "init": {
        "Vr": -0.6047824072002058,
        "Vi": -0.8532869739279336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8846607502384,
        "longitude": -68.7049596489952
      }
    },
    {
      "number": 1104,
      "class": "Bus",
      "name": "SEARSMONT 1",
      "init": {
        "Vr": -0.6303370217177949,
        "Vi": -0.8360767827658444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3243930275713,
        "longitude": -69.1982748568003
      }
    },
    {
      "number": 1105,
      "class": "Bus",
      "name": "SEARSMONT 2",
      "init": {
        "Vr": -0.6303549229516096,
        "Vi": -0.8360618035484112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3243930275713,
        "longitude": -69.1982748568003
      }
    },
    {
      "number": 1106,
      "class": "Bus",
      "name": "WATERVILLE 8 1",
      "init": {
        "Vr": -0.6161705004854185,
        "Vi": -0.8351320511027268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5259746660469,
        "longitude": -69.6531501654056
      }
    },
    {
      "number": 1107,
      "class": "Bus",
      "name": "WATERVILLE 8 2",
      "init": {
        "Vr": -0.6161832684764774,
        "Vi": -0.8351189107581202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5259746660469,
        "longitude": -69.6531501654056
      }
    },
    {
      "number": 1108,
      "class": "Bus",
      "name": "JAY 8 1",
      "init": {
        "Vr": -0.6231897088976125,
        "Vi": -0.8345751113840557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1109,
      "class": "Bus",
      "name": "JAY 8 2",
      "init": {
        "Vr": -0.6155288861402344,
        "Vi": -0.8400297801954868
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1110,
      "class": "Bus",
      "name": "JAY 8 3",
      "init": {
        "Vr": -0.6207557311686382,
        "Vi": -0.8363587849720039
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1111,
      "class": "Bus",
      "name": "JAY 8 4",
      "init": {
        "Vr": -0.614854565175722,
        "Vi": -0.8404817504588932
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1112,
      "class": "Bus",
      "name": "JAY 8 5",
      "init": {
        "Vr": -0.6132838910046404,
        "Vi": -0.8417032056584343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1113,
      "class": "Bus",
      "name": "JAY 8 6",
      "init": {
        "Vr": -0.6232268823992951,
        "Vi": -0.8345340399412545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1114,
      "class": "Bus",
      "name": "JAY 8 8",
      "init": {
        "Vr": -0.6231897088976125,
        "Vi": -0.8345751113840557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5174198492124,
        "longitude": -70.2450462008348
      }
    },
    {
      "number": 1115,
      "class": "Bus",
      "name": "RUMFORD 6 1",
      "init": {
        "Vr": -0.6101487189971843,
        "Vi": -0.8473582537170782
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1116,
      "class": "Bus",
      "name": "RUMFORD 6 2",
      "init": {
        "Vr": -0.618885360221049,
        "Vi": -0.8487444061006597
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1117,
      "class": "Bus",
      "name": "RUMFORD 6 3",
      "init": {
        "Vr": -0.6250287219846116,
        "Vi": -0.8440494376163153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1118,
      "class": "Bus",
      "name": "RUMFORD 6 4",
      "init": {
        "Vr": -0.6101487189971843,
        "Vi": -0.8473582537170782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1119,
      "class": "Bus",
      "name": "RUMFORD 6 5",
      "init": {
        "Vr": -0.6100513205303554,
        "Vi": -0.847869281861148
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1120,
      "class": "Bus",
      "name": "RUMFORD 6 7",
      "init": {
        "Vr": -0.6190566497198995,
        "Vi": -0.8485220748594171
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5936562721324,
        "longitude": -70.56690306635289
      }
    },
    {
      "number": 1121,
      "class": "Bus",
      "name": "GORHAM 5 1",
      "init": {
        "Vr": -0.6676118509893592,
        "Vi": -0.7961227376314846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8176142475563,
        "longitude": -70.4563441406459
      }
    },
    {
      "number": 1122,
      "class": "Bus",
      "name": "GORHAM 5 2",
      "init": {
        "Vr": -0.6676186919912052,
        "Vi": -0.7960967028213464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8176142475563,
        "longitude": -70.4563441406459
      }
    },
    {
      "number": 1123,
      "class": "Bus",
      "name": "LEWISTON 10 1",
      "init": {
        "Vr": -0.6460779884025853,
        "Vi": -0.8191531337037514
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0785337713136,
        "longitude": -70.2500160435294
      }
    },
    {
      "number": 1124,
      "class": "Bus",
      "name": "LEWISTON 10 2",
      "init": {
        "Vr": -0.6460966109705886,
        "Vi": -0.819133592121726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0785337713136,
        "longitude": -70.2500160435294
      }
    },
    {
      "number": 1125,
      "class": "Bus",
      "name": "STILLWATER 1 1",
      "init": {
        "Vr": -0.6044323603351827,
        "Vi": -0.853509539530599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124517333136,
        "longitude": -68.688457214059
      }
    },
    {
      "number": 1126,
      "class": "Bus",
      "name": "STILLWATER 1 2",
      "init": {
        "Vr": -0.6044323603351827,
        "Vi": -0.8535095395305989
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124517333136,
        "longitude": -68.688457214059
      }
    },
    {
      "number": 1127,
      "class": "Bus",
      "name": "STILLWATER 1 3",
      "init": {
        "Vr": -0.5964762586052713,
        "Vi": -0.8589240413081903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124517333136,
        "longitude": -68.688457214059
      }
    },
    {
      "number": 1128,
      "class": "Bus",
      "name": "STILLWATER 1 4",
      "init": {
        "Vr": -0.6044456968116815,
        "Vi": -0.853496648997057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124517333136,
        "longitude": -68.688457214059
      }
    },
    {
      "number": 1129,
      "class": "Bus",
      "name": "STILLWATER 1 6",
      "init": {
        "Vr": -0.6044323603351827,
        "Vi": -0.853509539530599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124517333136,
        "longitude": -68.688457214059
      }
    },
    {
      "number": 1130,
      "class": "Bus",
      "name": "OLD TOWN 4 1",
      "init": {
        "Vr": -0.6051400766973278,
        "Vi": -0.8530009629970321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1131,
      "class": "Bus",
      "name": "OLD TOWN 4 2",
      "init": {
        "Vr": -0.5750452228336417,
        "Vi": -0.8722640765372665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1132,
      "class": "Bus",
      "name": "OLD TOWN 4 3",
      "init": {
        "Vr": -0.5979045312924879,
        "Vi": -0.8581815332491433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1133,
      "class": "Bus",
      "name": "OLD TOWN 4 4",
      "init": {
        "Vr": -0.6051400766973278,
        "Vi": -0.8530009629970322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1134,
      "class": "Bus",
      "name": "OLD TOWN 4 5",
      "init": {
        "Vr": -0.6051492925112041,
        "Vi": -0.8529909791910396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1135,
      "class": "Bus",
      "name": "OLD TOWN 4 7",
      "init": {
        "Vr": -0.6051400766973278,
        "Vi": -0.8530009629970321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8908467078204,
        "longitude": -68.6730261689063
      }
    },
    {
      "number": 1136,
      "class": "Bus",
      "name": "MECHANIC FALLS 4 1",
      "init": {
        "Vr": -0.6483749162684673,
        "Vi": -0.8178846929402656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0975286331784,
        "longitude": -70.3659861932741
      }
    },
    {
      "number": 1137,
      "class": "Bus",
      "name": "MECHANIC FALLS 4 2",
      "init": {
        "Vr": -0.6483799120890471,
        "Vi": -0.817879003674459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0975286331784,
        "longitude": -70.3659861932741
      }
    },
    {
      "number": 1138,
      "class": "Bus",
      "name": "MEDWAY 2 1",
      "init": {
        "Vr": -0.5308389618940018,
        "Vi": -0.8634790103932014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5943591150711,
        "longitude": -68.5771335527062
      }
    },
    {
      "number": 1139,
      "class": "Bus",
      "name": "MEDWAY 2 2",
      "init": {
        "Vr": -0.530852187236136,
        "Vi": -0.8634515200738305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5943591150711,
        "longitude": -68.5771335527062
      }
    },
    {
      "number": 1140,
      "class": "Bus",
      "name": "FRANKLIN 3 1",
      "init": {
        "Vr": -0.6167562696896995,
        "Vi": -0.848420265082118
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1141,
      "class": "Bus",
      "name": "FRANKLIN 3 2",
      "init": {
        "Vr": -0.6167562696897009,
        "Vi": -0.8484202650821165
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1142,
      "class": "Bus",
      "name": "FRANKLIN 3 3",
      "init": {
        "Vr": -0.6215772741104846,
