        "Vi": -0.8443352344790086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1143,
      "class": "Bus",
      "name": "FRANKLIN 3 4",
      "init": {
        "Vr": -0.6167562696896997,
        "Vi": -0.8484202650821181
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1144,
      "class": "Bus",
      "name": "FRANKLIN 3 5",
      "init": {
        "Vr": -0.6166960663231748,
        "Vi": -0.8484953272049527
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1145,
      "class": "Bus",
      "name": "FRANKLIN 3 7",
      "init": {
        "Vr": -0.6167562696896995,
        "Vi": -0.848420265082118
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.682636547962,
        "longitude": -68.2523632970895
      }
    },
    {
      "number": 1146,
      "class": "Bus",
      "name": "BUXTON 4 1",
      "init": {
        "Vr": -0.6713104310961114,
        "Vi": -0.7921689255419112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6730689135329,
        "longitude": -70.5653901897845
      }
    },
    {
      "number": 1147,
      "class": "Bus",
      "name": "BUXTON 4 2",
      "init": {
        "Vr": -0.671368657413978,
        "Vi": -0.7920991160262516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6730689135329,
        "longitude": -70.5653901897845
      }
    },
    {
      "number": 1148,
      "class": "Bus",
      "name": "SACO 4 1",
      "init": {
        "Vr": -0.6757778727481926,
        "Vi": -0.7892738809604645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.512275131085,
        "longitude": -70.4480635528296
      }
    },
    {
      "number": 1149,
      "class": "Bus",
      "name": "SACO 4 2",
      "init": {
        "Vr": -0.6758198656239874,
        "Vi": -0.7892234200795919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.512275131085,
        "longitude": -70.4480635528296
      }
    },
    {
      "number": 1150,
      "class": "Bus",
      "name": "HOLLIS CENTER 5 1",
      "init": {
        "Vr": -0.6598555697750397,
        "Vi": -0.8058064856696564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7059239885806,
        "longitude": -70.6019675833653
      }
    },
    {
      "number": 1151,
      "class": "Bus",
      "name": "HOLLIS CENTER 5 2",
      "init": {
        "Vr": -0.6719421812965326,
        "Vi": -0.793290210727356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7059239885806,
        "longitude": -70.6019675833653
      }
    },
    {
      "number": 1152,
      "class": "Bus",
      "name": "HOLLIS CENTER 5 3",
      "init": {
        "Vr": -0.6596756030325702,
        "Vi": -0.8060677425911869
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7059239885806,
        "longitude": -70.6019675833653
      }
    },
    {
      "number": 1153,
      "class": "Bus",
      "name": "HOLLIS CENTER 5 5",
      "init": {
        "Vr": -0.6598555697750397,
        "Vi": -0.8058064856696564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7059239885806,
        "longitude": -70.6019675833653
      }
    },
    {
      "number": 1154,
      "class": "Bus",
      "name": "WESTBROOK 5 1",
      "init": {
        "Vr": -0.6188157113323226,
        "Vi": -0.8358050636105422
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1155,
      "class": "Bus",
      "name": "WESTBROOK 5 2",
      "init": {
        "Vr": -0.650889794567813,
        "Vi": -0.8122350059436326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1156,
      "class": "Bus",
      "name": "WESTBROOK 5 3",
      "init": {
        "Vr": -0.6667453028581586,
        "Vi": -0.7957278878119679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1157,
      "class": "Bus",
      "name": "WESTBROOK 5 4",
      "init": {
        "Vr": -0.5803315366976197,
        "Vi": -0.8252193326641302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1158,
      "class": "Bus",
      "name": "WESTBROOK 5 5",
      "init": {
        "Vr": -0.581647142567661,
        "Vi": -0.8227582941697645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1159,
      "class": "Bus",
      "name": "WESTBROOK 5 6",
      "init": {
        "Vr": -0.5827945346086006,
        "Vi": -0.8205568088594035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1160,
      "class": "Bus",
      "name": "WESTBROOK 5 7",
      "init": {
        "Vr": -0.6520027601188478,
        "Vi": -0.8111728610629092
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1161,
      "class": "Bus",
      "name": "WESTBROOK 5 9",
      "init": {
        "Vr": -0.650889794567813,
        "Vi": -0.8122350059436326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6520352519635,
        "longitude": -70.3449057652839
      }
    },
    {
      "number": 1162,
      "class": "Bus",
      "name": "WINN 1",
      "init": {
        "Vr": -0.5246453007696651,
        "Vi": -0.8902964288535727
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3334457417908,
        "longitude": -68.4103860563919
      }
    },
    {
      "number": 1163,
      "class": "Bus",
      "name": "WINN 2",
      "init": {
        "Vr": -0.5306940075462083,
        "Vi": -0.8847808427841443
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3334457417908,
        "longitude": -68.4103860563919
      }
    },
    {
      "number": 1164,
      "class": "Bus",
      "name": "WINN 3",
      "init": {
        "Vr": -0.5003756454013224,
        "Vi": -0.8871720919755655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3334457417908,
        "longitude": -68.4103860563919
      }
    },
    {
      "number": 1165,
      "class": "Bus",
      "name": "WINN 4",
      "init": {
        "Vr": -0.5246453007696651,
        "Vi": -0.8902964288535727
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3334457417908,
        "longitude": -68.4103860563919
      }
    },
    {
      "number": 1166,
      "class": "Bus",
      "name": "WINN 6",
      "init": {
        "Vr": -0.524645300769665,
        "Vi": -0.8902964288535725
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3334457417908,
        "longitude": -68.4103860563919
      }
    },
    {
      "number": 1167,
      "class": "Bus",
      "name": "BUCKSPORT 5 1",
      "init": {
        "Vr": -0.5956194466679169,
        "Vi": -0.8636382643493348
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5664700677203,
        "longitude": -68.8043367525285
      }
    },
    {
      "number": 1168,
      "class": "Bus",
      "name": "BUCKSPORT 5 2",
      "init": {
        "Vr": -0.5679801938248789,
        "Vi": -0.8781494403422525
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5664700677203,
        "longitude": -68.8043367525285
      }
    },
    {
      "number": 1169,
      "class": "Bus",
      "name": "BUCKSPORT 5 3",
      "init": {
        "Vr": -0.5729824260435306,
        "Vi": -0.8757599526034375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5664700677203,
        "longitude": -68.8043367525285
      }
    },
    {
      "number": 1170,
      "class": "Bus",
      "name": "BUCKSPORT 5 4",
      "init": {
        "Vr": -0.5965461435386601,
        "Vi": -0.8628515610564355
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5664700677203,
        "longitude": -68.8043367525285
      }
    },
    {
      "number": 1171,
      "class": "Bus",
      "name": "BUCKSPORT 5 6",
      "init": {
        "Vr": -0.5956194466679169,
        "Vi": -0.8636382643493348
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5664700677203,
        "longitude": -68.8043367525285
      }
    },
    {
      "number": 1172,
      "class": "Bus",
      "name": "AUBURN 7 1",
      "init": {
        "Vr": -0.6428807017069469,
        "Vi": -0.8190377626751499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1570244843367,
        "longitude": -70.1899947978174
      }
    },
    {
      "number": 1173,
      "class": "Bus",
      "name": "AUBURN 7 2",
      "init": {
        "Vr": -0.642899814753434,
        "Vi": -0.8189872322351445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1570244843367,
        "longitude": -70.1899947978174
      }
    },
    {
      "number": 1174,
      "class": "Bus",
      "name": "CARIBOU 4 1",
      "init": {
        "Vr": -0.5716487822645422,
        "Vi": -0.8718848731328889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1175,
      "class": "Bus",
      "name": "CARIBOU 4 2",
      "init": {
        "Vr": -0.5762483685576053,
        "Vi": -0.8735427739137341
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1176,
      "class": "Bus",
      "name": "CARIBOU 4 3",
      "init": {
        "Vr": -0.5825710491162904,
        "Vi": -0.8726682685415772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1177,
      "class": "Bus",
      "name": "CARIBOU 4 4",
      "init": {
        "Vr": -0.576423501264311,
        "Vi": -0.8794248796643678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1178,
      "class": "Bus",
      "name": "CARIBOU 4 5",
      "init": {
        "Vr": -0.5694796081369194,
        "Vi": -0.8754856013099718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1179,
      "class": "Bus",
      "name": "CARIBOU 4 6",
      "init": {
        "Vr": -0.5698880545655135,
        "Vi": -0.8747902190245571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1180,
      "class": "Bus",
      "name": "CARIBOU 4 7",
      "init": {
        "Vr": -0.5764332021187701,
        "Vi": -0.8736416476591882
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1181,
      "class": "Bus",
      "name": "CARIBOU 4 9",
      "init": {
        "Vr": -0.5716487822645423,
        "Vi": -0.871884873132889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.841047607589,
        "longitude": -67.9855147657217
      }
    },
    {
      "number": 1182,
      "class": "Bus",
      "name": "DANFORTH 3 1",
      "init": {
        "Vr": -0.5244512104972553,
        "Vi": -0.8919996099843273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1183,
      "class": "Bus",
      "name": "DANFORTH 3 2",
      "init": {
        "Vr": -0.5275980098982582,
        "Vi": -0.8891204738899893
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1184,
      "class": "Bus",
      "name": "DANFORTH 3 3",
      "init": {
        "Vr": -0.5334358903894335,
        "Vi": -0.8845872178587201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1185,
      "class": "Bus",
      "name": "DANFORTH 3 4",
      "init": {
        "Vr": -0.5274025095129145,
        "Vi": -0.8892993451962072
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1186,
      "class": "Bus",
      "name": "DANFORTH 3 5",
      "init": {
        "Vr": -0.5274025095129143,
        "Vi": -0.8892993451962072
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1187,
      "class": "Bus",
      "name": "DANFORTH 3 6",
      "init": {
        "Vr": -0.5138335978591535,
        "Vi": -0.9017739291461537
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1188,
      "class": "Bus",
      "name": "DANFORTH 3 7",
      "init": {
        "Vr": -0.5244512104972553,
        "Vi": -0.8919996099843273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1189,
      "class": "Bus",
      "name": "DANFORTH 3 9",
      "init": {
        "Vr": -0.5244512104972553,
        "Vi": -0.8919996099843273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.487595441361,
        "longitude": -67.9824193384304
      }
    },
    {
      "number": 1190,
      "class": "Bus",
      "name": "OAKLAND 4 1",
      "init": {
        "Vr": -0.6150257593515336,
        "Vi": -0.8356314951115286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5718913483323,
        "longitude": -69.6939782179986
      }
    },
    {
      "number": 1191,
      "class": "Bus",
      "name": "OAKLAND 4 2",
      "init": {
        "Vr": -0.6150379525903739,
        "Vi": -0.8356181278319447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5718913483323,
        "longitude": -69.6939782179986
      }
    },
    {
      "number": 1192,
      "class": "Bus",
      "name": "SOUTH BERWICK 2 1",
      "init": {
        "Vr": -0.7077367445149311,
        "Vi": -0.7573999915836199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2117955309351,
        "longitude": -70.8369296464163
      }
    },
    {
      "number": 1193,
      "class": "Bus",
      "name": "SOUTH BERWICK 2 2",
      "init": {
        "Vr": -0.7146412725713929,
        "Vi": -0.7715667707104031
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2117955309351,
        "longitude": -70.8369296464163
      }
    },
    {
      "number": 1194,
      "class": "Bus",
      "name": "SOUTH BERWICK 2 3",
      "init": {
        "Vr": -0.707736744514931,
        "Vi": -0.7573999915836199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2117955309351,
        "longitude": -70.8369296464163
      }
    },
    {
      "number": 1195,
      "class": "Bus",
      "name": "SOUTH BERWICK 2 4",
      "init": {
        "Vr": -0.7077377497524364,
        "Vi": -0.7573957203886523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2117955309351,
        "longitude": -70.8369296464163
      }
    },
    {
      "number": 1196,
      "class": "Bus",
      "name": "SOUTH BERWICK 2 6",
      "init": {
        "Vr": -0.7077367445149311,
        "Vi": -0.7573999915836199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2117955309351,
        "longitude": -70.8369296464163
      }
    },
    {
      "number": 1197,
      "class": "Bus",
      "name": "ASHLAND 3 1",
      "init": {
        "Vr": -0.5790116895562433,
        "Vi": -0.8754922895506361
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.534945678585,
        "longitude": -68.3340613306784
      }
    },
    {
      "number": 1198,
      "class": "Bus",
      "name": "ASHLAND 3 2",
      "init": {
        "Vr": -0.5790300831626416,
        "Vi": -0.8754743056980698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.534945678585,
        "longitude": -68.3340613306784
      }
    },
    {
      "number": 1199,
      "class": "Bus",
      "name": "SOLON 1 1",
      "init": {
        "Vr": -0.601525435572169,
        "Vi": -0.8532306334381704
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1200,
      "class": "Bus",
      "name": "SOLON 1 2",
      "init": {
        "Vr": -0.6061990124561739,
        "Vi": -0.8489077143536774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1201,
      "class": "Bus",
      "name": "SOLON 1 3",
      "init": {
        "Vr": -0.6068188706493785,
        "Vi": -0.8483343640599932
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1202,
      "class": "Bus",
      "name": "SOLON 1 4",
      "init": {
        "Vr": -0.6068188706493783,
        "Vi": -0.8483343640599931
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1203,
      "class": "Bus",
      "name": "SOLON 1 5",
      "init": {
        "Vr": -0.6014657254226173,
        "Vi": -0.8533147462020227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1204,
      "class": "Bus",
      "name": "SOLON 1 7",
      "init": {
        "Vr": -0.601525435572169,
        "Vi": -0.8532306334381704
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9601666139054,
        "longitude": -69.8733439018476
      }
    },
    {
      "number": 1205,
      "class": "Bus",
      "name": "OAKLAND 5 1",
      "init": {
        "Vr": -0.6169374516021716,
        "Vi": -0.8347719850062456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5335591726139,
        "longitude": -69.7216363343505
      }
    },
    {
      "number": 1206,
      "class": "Bus",
      "name": "OAKLAND 5 2",
      "init": {
        "Vr": -0.5948893431122839,
        "Vi": -0.8262189496199552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5335591726139,
        "longitude": -69.7216363343505
      }
    },
    {
      "number": 1207,
      "class": "Bus",
      "name": "OAKLAND 5 3",
      "init": {
        "Vr": -0.6169477041258058,
        "Vi": -0.8347428203237589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5335591726139,
        "longitude": -69.7216363343505
      }
    },
    {
      "number": 1208,
      "class": "Bus",
      "name": "OAKLAND 5 5",
      "init": {
        "Vr": -0.6169374516021716,
        "Vi": -0.8347719850062456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5335591726139,
        "longitude": -69.7216363343505
      }
    },
    {
      "number": 1209,
      "class": "Bus",
      "name": "LISBON FALLS 3 1",
      "init": {
        "Vr": -0.6337160415686744,
        "Vi": -0.8211960384810604
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1210,
      "class": "Bus",
      "name": "LISBON FALLS 3 2",
      "init": {
        "Vr": -0.6447935927754948,
        "Vi": -0.816136075188025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1211,
      "class": "Bus",
      "name": "LISBON FALLS 3 3",
      "init": {
        "Vr": -0.6330589982797813,
        "Vi": -0.8223140114201535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1212,
      "class": "Bus",
      "name": "LISBON FALLS 3 4",
      "init": {
        "Vr": -0.6302909058990612,
        "Vi": -0.8269903377591531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1213,
      "class": "Bus",
      "name": "LISBON FALLS 3 5",
      "init": {
        "Vr": -0.6333749431208919,
        "Vi": -0.8217736136681474
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1214,
      "class": "Bus",
      "name": "LISBON FALLS 3 6",
      "init": {
        "Vr": -0.63173481599725,
        "Vi": -0.8261422655397913
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1215,
      "class": "Bus",
      "name": "LISBON FALLS 3 7",
      "init": {
        "Vr": -0.6340560407160102,
        "Vi": -0.8216328203040634
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1216,
      "class": "Bus",
      "name": "LISBON FALLS 3 9",
      "init": {
        "Vr": -0.6337160415686744,
        "Vi": -0.8211960384810604
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085545894153,
        "longitude": -70.0431538872031
      }
    },
    {
      "number": 1217,
      "class": "Bus",
      "name": "ALTON 1 1",
      "init": {
        "Vr": -0.6988845564007997,
        "Vi": -0.7634285004806031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4367158969082,
        "longitude": -71.1263263836975
      }
    },
    {
      "number": 1218,
      "class": "Bus",
      "name": "ALTON 1 2",
      "init": {
        "Vr": -0.6988406973318712,
        "Vi": -0.763517885774784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4367158969082,
        "longitude": -71.1263263836975
      }
    },
    {
      "number": 1219,
      "class": "Bus",
      "name": "ALTON 2 1",
      "init": {
        "Vr": -0.6990877881805205,
        "Vi": -0.7757215954317173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4989572510207,
        "longitude": -71.3041208106047
      }
    },
    {
      "number": 1220,
      "class": "Bus",
      "name": "ALTON 2 2",
      "init": {
        "Vr": -0.6990750868853749,
        "Vi": -0.7757681439538839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4989572510207,
        "longitude": -71.3041208106047
      }
    },
    {
      "number": 1221,
      "class": "Bus",
      "name": "ALTON 3 1",
      "init": {
        "Vr": -0.6965574850188355,
        "Vi": -0.7785945517991365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5362919637783,
        "longitude": -71.1697633761931
      }
    },
    {
      "number": 1222,
      "class": "Bus",
      "name": "ALTON 3 2",
      "init": {
        "Vr": -0.6965187910289236,
        "Vi": -0.7786465984667438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5362919637783,
        "longitude": -71.1697633761931
      }
    },
    {
      "number": 1223,
      "class": "Bus",
      "name": "ALTON BAY 1",
      "init": {
        "Vr": -0.7013291328092099,
        "Vi": -0.7721082981778237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4260360108429,
        "longitude": -71.2806900601711
      }
    },
    {
      "number": 1224,
      "class": "Bus",
      "name": "BELMONT 1 1",
      "init": {
        "Vr": -0.7015045373840737,
        "Vi": -0.7697588656882738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4921561920173,
        "longitude": -71.4917793512242
      }
    },
    {
      "number": 1225,
      "class": "Bus",
      "name": "BELMONT 1 2",
      "init": {
        "Vr": -0.7014494977081436,
        "Vi": -0.7698555517871164
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4921561920173,
        "longitude": -71.4917793512242
      }
    },
    {
      "number": 1226,
      "class": "Bus",
      "name": "BELMONT 2 1",
      "init": {
        "Vr": -0.7201755181457486,
        "Vi": -0.7483043917274114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4752224506551,
        "longitude": -71.6083220980458
      }
    },
    {
      "number": 1227,
      "class": "Bus",
      "name": "CENTER BARNSTEAD 1",
      "init": {
        "Vr": -0.7210610866576201,
        "Vi": -0.7440506821975755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2699024836091,
        "longitude": -71.2739998667173
      }
    },
    {
      "number": 1228,
      "class": "Bus",
      "name": "GILFORD 1 1",
      "init": {
        "Vr": -0.7000535218616631,
        "Vi": -0.774899626903036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5147445881647,
        "longitude": -71.3900443587273
      }
    },
    {
      "number": 1229,
      "class": "Bus",
      "name": "GILFORD 2 1",
      "init": {
        "Vr": -0.6980964196252012,
        "Vi": -0.773320997762282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5702764918315,
        "longitude": -71.3613209302853
      }
    },
    {
      "number": 1230,
      "class": "Bus",
      "name": "GILFORD 3 1",
      "init": {
        "Vr": -0.6942299043655196,
        "Vi": -0.7722282082997493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4857476022813,
        "longitude": -71.4165037401266
      }
    },
    {
      "number": 1231,
      "class": "Bus",
      "name": "GILFORD 3 2",
      "init": {
        "Vr": -0.7002153903230645,
        "Vi": -0.7749838282513817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4857476022813,
        "longitude": -71.4165037401266
      }
    },
    {
      "number": 1232,
      "class": "Bus",
      "name": "GILFORD 3 3",
      "init": {
        "Vr": -0.6942546362583494,
        "Vi": -0.7721702303113088
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4857476022813,
        "longitude": -71.4165037401266
      }
    },
    {
      "number": 1233,
      "class": "Bus",
      "name": "GILMANTON 1",
      "init": {
        "Vr": -0.7016238171697583,
        "Vi": -0.770995847192185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4372196119803,
        "longitude": -71.4025386990613
      }
    },
    {
      "number": 1234,
      "class": "Bus",
      "name": "LACONIA 1 1",
      "init": {
        "Vr": -0.7007466850001678,
        "Vi": -0.764919614031841
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5952232782684,
        "longitude": -71.5270854554501
      }
    },
    {
      "number": 1235,
      "class": "Bus",
      "name": "LACONIA 1 2",
      "init": {
        "Vr": -0.7006846473455315,
        "Vi": -0.7650306334315067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5952232782684,
        "longitude": -71.5270854554501
      }
    },
    {
      "number": 1236,
      "class": "Bus",
      "name": "LACONIA 2 1",
      "init": {
        "Vr": -0.6959649906580223,
        "Vi": -0.7753432852986819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6043928320241,
        "longitude": -71.3756761832717
      }
    },
    {
      "number": 1237,
      "class": "Bus",
      "name": "LACONIA 3 1",
      "init": {
        "Vr": -0.7019800620699459,
        "Vi": -0.7698122473054145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5219660932667,
        "longitude": -71.4731298817419
      }
    },
    {
      "number": 1238,
      "class": "Bus",
      "name": "LACONIA 4 1",
      "init": {
        "Vr": -0.708027970153738,
        "Vi": -0.7595397619366779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5926750641575,
        "longitude": -71.607793113043
      }
    },
    {
      "number": 1239,
      "class": "Bus",
      "name": "MEREDITH 1 1",
      "init": {
        "Vr": -0.6947556298516947,
        "Vi": -0.7774128773913925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6703173932031,
        "longitude": -71.4928789106011
      }
    },
    {
      "number": 1240,
      "class": "Bus",
      "name": "MEREDITH 2 1",
      "init": {
        "Vr": -0.6928631061816447,
        "Vi": -0.7790167250881364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.686734485267,
        "longitude": -71.4491670142412
      }
    },
    {
      "number": 1241,
      "class": "Bus",
      "name": "MOULTONBOROUGH 1 1",
      "init": {
        "Vr": -0.6900616307168096,
        "Vi": -0.7814035970343477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7697087283555,
        "longitude": -71.3597595085463
      }
    },
    {
      "number": 1242,
      "class": "Bus",
      "name": "MOULTONBOROUGH 2 1",
      "init": {
        "Vr": -0.6919577866975632,
        "Vi": -0.7796284762600535
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7192144382882,
        "longitude": -71.3356226767915
      }
    },
    {
      "number": 1243,
      "class": "Bus",
      "name": "MOULTONBOROUGH 2 2",
      "init": {
        "Vr": -0.6919759877857518,
        "Vi": -0.7795770558206139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7192144382882,
        "longitude": -71.3356226767915
      }
    },
    {
      "number": 1244,
      "class": "Bus",
      "name": "SANBORNTON 1",
      "init": {
        "Vr": -0.6978183133528669,
        "Vi": -0.7751092249686302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6526450614124,
        "longitude": -71.5653014902712
      }
    },
    {
      "number": 1245,
      "class": "Bus",
      "name": "TILTON 1 1",
      "init": {
        "Vr": -0.7239839883720948,
        "Vi": -0.7463109914641878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3635945649077,
        "longitude": -71.5770065366602
      }
    },
    {
      "number": 1246,
      "class": "Bus",
      "name": "TILTON 2 1",
      "init": {
        "Vr": -0.7160817163895336,
        "Vi": -0.7513978632052314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.409432192977,
        "longitude": -71.6324083551815
      }
    },
    {
      "number": 1247,
      "class": "Bus",
      "name": "CENTER CONWAY 1 1",
      "init": {
        "Vr": -0.6642084955507674,
        "Vi": -0.8010479636998544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1084125712081,
        "longitude": -71.1087177351125
      }
    },
    {
      "number": 1248,
      "class": "Bus",
      "name": "CENTER CONWAY 2 1",
      "init": {
        "Vr": -0.6608063356611815,
        "Vi": -0.8056622344460748
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1717626716079,
        "longitude": -71.0282000214233
      }
    },
    {
      "number": 1249,
      "class": "Bus",
      "name": "CENTER CONWAY 2 2",
      "init": {
        "Vr": -0.6607932765274981,
        "Vi": -0.8056789600081627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1717626716079,
        "longitude": -71.0282000214233
      }
    },
    {
      "number": 1250,
      "class": "Bus",
      "name": "CENTER OSSIPEE 1",
      "init": {
        "Vr": -0.6787650526989657,
        "Vi": -0.7935117873666628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8306672190707,
        "longitude": -71.2145132611883
      }
    },
    {
      "number": 1251,
      "class": "Bus",
      "name": "CONWAY 1 1",
      "init": {
        "Vr": -0.6808852997961327,
        "Vi": -0.7895685139702315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8751019474824,
        "longitude": -71.286937435936
      }
    },
    {
      "number": 1252,
      "class": "Bus",
      "name": "CONWAY 2 1",
      "init": {
        "Vr": -0.6742929957126651,
        "Vi": -0.7977671932847196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0043476533018,
        "longitude": -71.3105834073943
      }
    },
    {
      "number": 1253,
      "class": "Bus",
      "name": "CONWAY 3 1",
      "init": {
        "Vr": -0.6735596912281306,
        "Vi": -0.7976322843221841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9566064648502,
        "longitude": -71.3665935328453
      }
    },
    {
      "number": 1254,
      "class": "Bus",
      "name": "EFFINGHAM 1 1",
      "init": {
        "Vr": -0.6786220395255391,
        "Vi": -0.7935827775016872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.858791098606,
        "longitude": -70.9890827017079
      }
    },
    {
      "number": 1255,
      "class": "Bus",
      "name": "FREEDOM 4 1",
      "init": {
        "Vr": -0.6791999458379511,
        "Vi": -0.7929266339851022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.770124573369,
        "longitude": -71.0817019739813
      }
    },
    {
      "number": 1256,
      "class": "Bus",
      "name": "GLEN 1 1",
      "init": {
        "Vr": -0.670134160633133,
        "Vi": -0.8021758344869372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.099306503592,
        "longitude": -71.2652994048812
      }
    },
    {
      "number": 1257,
      "class": "Bus",
      "name": "NORTH CONWAY 1 1",
      "init": {
        "Vr": -0.658799453210714,
        "Vi": -0.8125561399637161
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0354904431858,
        "longitude": -71.1047670924108
      }
    },
    {
      "number": 1258,
      "class": "Bus",
      "name": "NORTH CONWAY 2 1",
      "init": {
        "Vr": -0.6721276771029,
        "Vi": -0.7942940692931999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9527114571762,
        "longitude": -71.1594544609476
      }
    },
    {
      "number": 1259,
      "class": "Bus",
      "name": "NORTH CONWAY 2 2",
      "init": {
        "Vr": -0.6721582538483502,
        "Vi": -0.7942305717772675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9527114571762,
        "longitude": -71.1594544609476
      }
    },
    {
      "number": 1260,
      "class": "Bus",
      "name": "SANBORNVILLE 1",
      "init": {
        "Vr": -0.6813518754084208,
        "Vi": -0.7892797168841015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6272030803372,
        "longitude": -70.9986718996074
      }
    },
    {
      "number": 1261,
      "class": "Bus",
      "name": "SANBORNVILLE 2",
      "init": {
        "Vr": -0.6813246047906105,
        "Vi": -0.7893344247936696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6272030803372,
        "longitude": -70.9986718996074
      }
    },
    {
      "number": 1262,
      "class": "Bus",
      "name": "WOLFEBORO 1 1",
      "init": {
        "Vr": -0.674697536039095,
        "Vi": -0.7971931089509687
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1263,
      "class": "Bus",
      "name": "WOLFEBORO 1 2",
      "init": {
        "Vr": -0.6900106983062568,
        "Vi": -0.7857983864549631
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1264,
      "class": "Bus",
      "name": "WOLFEBORO 1 3",
      "init": {
        "Vr": -0.7068169064239198,
        "Vi": -0.7732926694187496
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1265,
      "class": "Bus",
      "name": "WOLFEBORO 1 4",
      "init": {
        "Vr": -0.7068169064239197,
        "Vi": -0.7732926694187496
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1266,
      "class": "Bus",
      "name": "WOLFEBORO 1 5",
      "init": {
        "Vr": -0.674734787416191,
        "Vi": -0.7970884722231155
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1267,
      "class": "Bus",
      "name": "WOLFEBORO 1 7",
      "init": {
        "Vr": -0.6744591536393171,
        "Vi": -0.7975122434527203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5774372861404,
        "longitude": -71.0661896877608
      }
    },
    {
      "number": 1268,
      "class": "Bus",
      "name": "WOLFEBORO 2 1",
      "init": {
        "Vr": -0.6977625952402791,
        "Vi": -0.7773398468301955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.57713507749,
        "longitude": -71.178943328336
      }
    },
    {
      "number": 1269,
      "class": "Bus",
      "name": "WOLFEBORO 3 1",
      "init": {
        "Vr": -0.6853635261983905,
        "Vi": -0.7848934646741489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.671164255694,
        "longitude": -71.1396663577717
      }
    },
    {
      "number": 1270,
      "class": "Bus",
      "name": "WOLFEBORO 3 2",
      "init": {
        "Vr": -0.6853896010707288,
        "Vi": -0.7848045111643527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.671164255694,
        "longitude": -71.1396663577717
      }
    },
    {
      "number": 1271,
      "class": "Bus",
      "name": "ALSTEAD 1 1",
      "init": {
        "Vr": -0.7236190713128857,
        "Vi": -0.7478022312909216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1085783204817,
        "longitude": -72.2389453852002
      }
    },
    {
      "number": 1272,
      "class": "Bus",
      "name": "ALSTEAD 2 1",
      "init": {
        "Vr": -0.7213504775308567,
        "Vi": -0.7509994080892535
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1587438501075,
        "longitude": -72.3094251923106
      }
    },
    {
      "number": 1273,
      "class": "Bus",
      "name": "FITZWILLIAM 1",
      "init": {
        "Vr": -0.7318412669209167,
        "Vi": -0.7332266890386183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8081722902559,
        "longitude": -72.1454646797606
      }
    },
    {
      "number": 1274,
      "class": "Bus",
      "name": "FITZWILLIAM 2",
      "init": {
        "Vr": -0.7318304466780288,
        "Vi": -0.7332579340016815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8081722902559,
        "longitude": -72.1454646797606
      }
    },
    {
      "number": 1275,
      "class": "Bus",
      "name": "HINSDALE 1 1",
      "init": {
        "Vr": -0.733674624932542,
        "Vi": -0.7376730054867566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8647176754197,
        "longitude": -72.5097778737323
      }
    },
    {
      "number": 1276,
      "class": "Bus",
      "name": "HINSDALE 2 1",
      "init": {
        "Vr": -0.7411171603817831,
        "Vi": -0.7327044171271213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8007776342916,
        "longitude": -72.4962095603004
      }
    },
    {
      "number": 1277,
      "class": "Bus",
      "name": "HINSDALE 2 2",
      "init": {
        "Vr": -0.7411497475072262,
        "Vi": -0.7326305590062017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8007776342916,
        "longitude": -72.4962095603004
      }
    },
    {
      "number": 1278,
      "class": "Bus",
      "name": "JAFFREY 1 1",
      "init": {
        "Vr": -0.7332379278992418,
        "Vi": -0.7313508954962397
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.767929594242,
        "longitude": -72.1121872715395
      }
    },
    {
      "number": 1279,
      "class": "Bus",
      "name": "JAFFREY 1 2",
      "init": {
        "Vr": -0.7332566296306587,
        "Vi": -0.7312656652870618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.767929594242,
        "longitude": -72.1121872715395
      }
    },
    {
      "number": 1280,
      "class": "Bus",
      "name": "JAFFREY 2 1",
      "init": {
        "Vr": -0.7274729435782312,
        "Vi": -0.7451773113533999
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1281,
      "class": "Bus",
      "name": "JAFFREY 2 2",
      "init": {
        "Vr": -0.7348890122980591,
        "Vi": -0.734908161562846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1282,
      "class": "Bus",
      "name": "JAFFREY 2 3",
      "init": {
        "Vr": -0.734235776655407,
        "Vi": -0.7358127074995644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1283,
      "class": "Bus",
      "name": "JAFFREY 2 4",
      "init": {
        "Vr": -0.7342357766554068,
        "Vi": -0.7358127074995644
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1284,
      "class": "Bus",
      "name": "JAFFREY 2 5",
      "init": {
        "Vr": -0.7274822747190375,
        "Vi": -0.7450763863818601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1285,
      "class": "Bus",
      "name": "JAFFREY 2 7",
      "init": {
        "Vr": -0.7272407208146412,
        "Vi": -0.7453895611027538
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8632832239419,
        "longitude": -72.0999435056073
      }
    },
    {
      "number": 1286,
      "class": "Bus",
      "name": "KEENE 1 1",
      "init": {
        "Vr": -0.6971897322478507,
        "Vi": -0.7695202457758681
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0150794959279,
        "longitude": -72.3409778780949
      }
    },
    {
      "number": 1287,
      "class": "Bus",
      "name": "KEENE 1 2",
      "init": {
        "Vr": -0.7083996487413553,
        "Vi": -0.761615651229566
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0150794959279,
        "longitude": -72.3409778780949
      }
    },
    {
      "number": 1288,
      "class": "Bus",
      "name": "KEENE 1 3",
      "init": {
        "Vr": -0.6972287495136272,
        "Vi": -0.7693427022405812
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0150794959279,
        "longitude": -72.3409778780949
      }
    },
    {
      "number": 1289,
      "class": "Bus",
      "name": "KEENE 2 1",
      "init": {
        "Vr": -0.7319303612969328,
        "Vi": -0.7366773955999771
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423151722101,
        "longitude": -72.3415981865071
      }
    },
    {
      "number": 1290,
      "class": "Bus",
      "name": "KEENE 2 2",
      "init": {
        "Vr": -0.7319576850943149,
        "Vi": -0.7365262617291369
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423151722101,
        "longitude": -72.3415981865071
      }
    },
    {
      "number": 1291,
      "class": "Bus",
      "name": "KEENE 3 1",
      "init": {
        "Vr": -0.7156977590084819,
        "Vi": -0.7551236659700264
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9264264702799,
        "longitude": -72.3695352391003
      }
    },
    {
      "number": 1292,
      "class": "Bus",
      "name": "KEENE 3 2",
      "init": {
        "Vr": -0.7305009783695563,
        "Vi": -0.7382852305962198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9264264702799,
        "longitude": -72.3695352391003
      }
    },
    {
      "number": 1293,
      "class": "Bus",
      "name": "KEENE 3 3",
      "init": {
        "Vr": -0.7155441259620113,
        "Vi": -0.7553952140155241
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9264264702799,
        "longitude": -72.3695352391003
      }
    },
    {
      "number": 1294,
      "class": "Bus",
      "name": "KEENE 4 1",
      "init": {
        "Vr": -0.7313503070013412,
        "Vi": -0.7371909882776829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9720263355203,
        "longitude": -72.3662109574755
      }
    },
    {
      "number": 1295,
      "class": "Bus",
      "name": "MARLBOROUGH 1 1",
      "init": {
        "Vr": -0.7341711688540726,
        "Vi": -0.7349474129135153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9340043226701,
        "longitude": -72.1538948455408
      }
    },
    {
      "number": 1296,
      "class": "Bus",
      "name": "PETERBOROUGH 1 1",
      "init": {
        "Vr": -0.7218473603211781,
        "Vi": -0.7457780241013603
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.911013773882,
        "longitude": -71.8760004799685
      }
    },
    {
      "number": 1297,
      "class": "Bus",
      "name": "PETERBOROUGH 1 2",
      "init": {
        "Vr": -0.7352003525950486,
        "Vi": -0.7346140106012661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.911013773882,
        "longitude": -71.8760004799685
      }
    },
    {
      "number": 1298,
      "class": "Bus",
      "name": "PETERBOROUGH 1 3",
      "init": {
        "Vr": -0.7542974189668915,
        "Vi": -0.7186475590826502
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.911013773882,
        "longitude": -71.8760004799685
      }
    },
    {
      "number": 1299,
      "class": "Bus",
      "name": "PETERBOROUGH 1 4",
      "init": {
        "Vr": -0.7542974189668914,
        "Vi": -0.7186475590826502
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.911013773882,
        "longitude": -71.8760004799685
      }
    },
    {
      "number": 1300,
      "class": "Bus",
      "name": "PETERBOROUGH 1 5",
      "init": {
        "Vr": -0.7218725447134022,
        "Vi": -0.7456352211075413
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.911013773882,
        "longitude": -71.8760004799685
      }
    },
    {
      "number": 1301,
      "class": "Bus",
      "name": "PETERBOROUGH 2 1",
      "init": {
        "Vr": -0.7402014572362319,
        "Vi": -0.727640392662711
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8610998480698,
        "longitude": -71.8206225742489
      }
    },
    {
      "number": 1302,
      "class": "Bus",
      "name": "RINDGE 1 1",
      "init": {
        "Vr": -0.7366998911590982,
        "Vi": -0.7314962727606178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8413943158249,
        "longitude": -72.0332931125631
      }
    },
    {
      "number": 1303,
      "class": "Bus",
      "name": "RINDGE 2 1",
      "init": {
        "Vr": -0.7353648867965581,
        "Vi": -0.7315044446758742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7936780310575,
        "longitude": -71.9783306045772
      }
    },
    {
      "number": 1304,
      "class": "Bus",
      "name": "RINDGE 3 1",
      "init": {
        "Vr": -0.735422579755257,
        "Vi": -0.7359175752413989
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7384083487875,
        "longitude": -71.9251620767922
      }
    },
    {
      "number": 1305,
      "class": "Bus",
      "name": "RINDGE 3 2",
      "init": {
        "Vr": -0.7445138575281955,
        "Vi": -0.7350159302846083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7384083487875,
        "longitude": -71.9251620767922
      }
    },
    {
      "number": 1306,
      "class": "Bus",
      "name": "RINDGE 3 3",
      "init": {
        "Vr": -0.7354342011923976,
        "Vi": -0.7358421751205407
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7384083487875,
        "longitude": -71.9251620767922
      }
    },
    {
      "number": 1307,
      "class": "Bus",
      "name": "STODDARD 1 1",
      "init": {
        "Vr": -0.7188412450398187,
        "Vi": -0.7508021887848326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0596687516194,
        "longitude": -72.0624821590091
      }
    },
    {
      "number": 1308,
      "class": "Bus",
      "name": "STODDARD 1 2",
      "init": {
        "Vr": -0.7188483045057689,
        "Vi": -0.7507885269835862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0596687516194,
        "longitude": -72.0624821590091
      }
    },
    {
      "number": 1309,
      "class": "Bus",
      "name": "SWANZEY 1 1",
      "init": {
        "Vr": -0.7296289131412623,
        "Vi": -0.7369506678921997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8049502468955,
        "longitude": -72.2449508980268
      }
    },
    {
      "number": 1310,
      "class": "Bus",
      "name": "SWANZEY 1 2",
      "init": {
        "Vr": -0.7296338649445805,
        "Vi": -0.736831945757744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8049502468955,
        "longitude": -72.2449508980268
      }
    },
    {
      "number": 1311,
      "class": "Bus",
      "name": "SWANZEY 2 1",
      "init": {
        "Vr": -0.7190505333631072,
        "Vi": -0.7511559881229002
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7915581482237,
        "longitude": -72.3300198096519
      }
    },
    {
      "number": 1312,
      "class": "Bus",
      "name": "SWANZEY 2 2",
      "init": {
        "Vr": -0.727632056546141,
        "Vi": -0.7407143792741572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7915581482237,
        "longitude": -72.3300198096519
      }
    },
    {
      "number": 1313,
      "class": "Bus",
      "name": "SWANZEY 2 3",
      "init": {
        "Vr": -0.7191135832017947,
        "Vi": -0.7510421126046269
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7915581482237,
        "longitude": -72.3300198096519
      }
    },
    {
      "number": 1314,
      "class": "Bus",
      "name": "WALPOLE 1 1",
      "init": {
        "Vr": -0.7250396679998291,
        "Vi": -0.7448916897509528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1032073123036,
        "longitude": -72.4517570676925
      }
    },
    {
      "number": 1315,
      "class": "Bus",
      "name": "WALPOLE 1 2",
      "init": {
        "Vr": -0.7250198878432466,
        "Vi": -0.7449273085067635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1032073123036,
        "longitude": -72.4517570676925
      }
    },
    {
      "number": 1316,
      "class": "Bus",
      "name": "WALPOLE 2 1",
      "init": {
        "Vr": -0.7265276327314957,
        "Vi": -0.7434782308598659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0738782324838,
        "longitude": -72.3663862197748
      }
    },
    {
      "number": 1317,
      "class": "Bus",
      "name": "WINCHESTER 1 1",
      "init": {
        "Vr": -0.7466209344651671,
        "Vi": -0.7258127201036402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7214325864421,
        "longitude": -72.4261703921084
      }
    },
    {
      "number": 1318,
      "class": "Bus",
      "name": "BERLIN 1 1",
      "init": {
        "Vr": -0.6469069895269346,
        "Vi": -0.8232709196367046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5166402432326,
        "longitude": -71.1096179041278
      }
    },
    {
      "number": 1319,
      "class": "Bus",
      "name": "BERLIN 1 2",
      "init": {
        "Vr": -0.6469416750575246,
        "Vi": -0.8232106333297087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5166402432326,
        "longitude": -71.1096179041278
      }
    },
    {
      "number": 1320,
      "class": "Bus",
      "name": "BERLIN 2 1",
      "init": {
        "Vr": -0.6450049786893671,
        "Vi": -0.8232072279447574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5265273159488,
        "longitude": -71.2080064331482
      }
    },
    {
      "number": 1321,
      "class": "Bus",
      "name": "COLEBROOK 1 1",
      "init": {
        "Vr": -0.6264471908350729,
        "Vi": -0.8303944610723218
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8944483261318,
        "longitude": -71.4120971476688
      }
    },
    {
      "number": 1322,
      "class": "Bus",
      "name": "COLEBROOK 1 2",
      "init": {
        "Vr": -0.6317643296556984,
        "Vi": -0.8279048421813038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8944483261318,
        "longitude": -71.4120971476688
      }
    },
    {
      "number": 1323,
      "class": "Bus",
      "name": "COLEBROOK 1 3",
      "init": {
        "Vr": -0.6264666624704648,
        "Vi": -0.8303542034064842
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8944483261318,
        "longitude": -71.4120971476688
      }
    },
    {
      "number": 1324,
      "class": "Bus",
      "name": "COLEBROOK 2 1",
      "init": {
        "Vr": -0.6296256476593894,
        "Vi": -0.8231360952811604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1325,
      "class": "Bus",
      "name": "COLEBROOK 2 2",
      "init": {
        "Vr": -0.6296256476593894,
        "Vi": -0.8231360952811603
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1326,
      "class": "Bus",
      "name": "COLEBROOK 2 3",
      "init": {
        "Vr": -0.6296256476593894,
        "Vi": -0.8231360952811603
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1327,
      "class": "Bus",
      "name": "COLEBROOK 2 4",
      "init": {
        "Vr": -0.6296256476593894,
        "Vi": -0.8231360952811603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1328,
      "class": "Bus",
      "name": "COLEBROOK 2 5",
      "init": {
        "Vr": -0.6296232630493211,
        "Vi": -0.8231037622482474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1329,
      "class": "Bus",
      "name": "COLEBROOK 2 7",
      "init": {
        "Vr": -0.6296766873405092,
        "Vi": -0.8232137625787659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9070159429575,
        "longitude": -71.3050856420634
      }
    },
    {
      "number": 1330,
      "class": "Bus",
      "name": "GORHAM 6 1",
      "init": {
        "Vr": -0.6472149392930259,
        "Vi": -0.822350236625295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3879978254516,
        "longitude": -71.1781888048677
      }
    },
    {
      "number": 1331,
      "class": "Bus",
      "name": "GORHAM 7 1",
      "init": {
        "Vr": -0.6627689579664998,
        "Vi": -0.809508151373692
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2234689514374,
        "longitude": -71.183838502812
      }
    },
    {
      "number": 1332,
      "class": "Bus",
      "name": "GROVETON 1 1",
      "init": {
        "Vr": -0.6436602813281771,
        "Vi": -0.8253474671272019
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5927384851857,
        "longitude": -71.4100366738872
      }
    },
    {
      "number": 1333,
      "class": "Bus",
      "name": "JEFFERSON 4 1",
      "init": {
        "Vr": -0.6574063104146021,
        "Vi": -0.8148897699043817
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3604263182666,
        "longitude": -71.4989703197506
      }
    },
    {
      "number": 1334,
      "class": "Bus",
      "name": "LANCASTER 1 1",
      "init": {
        "Vr": -0.6537475536245145,
        "Vi": -0.819721674473004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524636846627,
        "longitude": -71.5574349044425
      }
    },
    {
      "number": 1335,
      "class": "Bus",
      "name": "LANCASTER 1 2",
      "init": {
        "Vr": -0.6537766085151147,
        "Vi": -0.8196817132049824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4524636846627,
        "longitude": -71.5574349044425
      }
    },
    {
      "number": 1336,
      "class": "Bus",
      "name": "LANCASTER 2 1",
      "init": {
        "Vr": -0.6471303433770141,
        "Vi": -0.8227199431653458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5001971781169,
        "longitude": -71.5985067147918
      }
    },
    {
      "number": 1337,
      "class": "Bus",
      "name": "LANCASTER 2 2",
      "init": {
        "Vr": -0.6471030947284028,
        "Vi": -0.8227838918187022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5001971781169,
        "longitude": -71.5985067147918
      }
    },
    {
      "number": 1338,
      "class": "Bus",
      "name": "NORTH STRATFORD 1",
      "init": {
        "Vr": -0.6315282316885015,
        "Vi": -0.8253483076869803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8042975068878,
        "longitude": -71.473050263811
      }
    },
    {
      "number": 1339,
      "class": "Bus",
      "name": "PITTSBURG 1 1",
      "init": {
        "Vr": -0.6260034085663585,
        "Vi": -0.8221661969585861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1340,
      "class": "Bus",
      "name": "PITTSBURG 1 2",
      "init": {
        "Vr": -0.6286701095054799,
        "Vi": -0.8188371901451336
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1341,
      "class": "Bus",
      "name": "PITTSBURG 1 3",
      "init": {
        "Vr": -0.6257617026559679,
        "Vi": -0.8224679333148284
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1342,
      "class": "Bus",
      "name": "PITTSBURG 1 4",
      "init": {
        "Vr": -0.6257617026559679,
        "Vi": -0.8224679333148284
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1343,
      "class": "Bus",
      "name": "PITTSBURG 1 5",
      "init": {
        "Vr": -0.6260679872658922,
        "Vi": -0.8222567673045451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1344,
      "class": "Bus",
      "name": "PITTSBURG 1 7",
      "init": {
        "Vr": -0.6260034085663585,
        "Vi": -0.8221661969585861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1861621677374,
        "longitude": -71.3066813713803
      }
    },
    {
      "number": 1345,
      "class": "Bus",
      "name": "WHITEFIELD 3 1",
      "init": {
        "Vr": -0.6544792281763133,
        "Vi": -0.8180912936109876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3099982484907,
        "longitude": -71.6161575222876
      }
    },
    {
      "number": 1346,
      "class": "Bus",
      "name": "WHITEFIELD 3 2",
      "init": {
        "Vr": -0.6544967945776434,
        "Vi": -0.8180700772397064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3099982484907,
        "longitude": -71.6161575222876
      }
    },
    {
      "number": 1347,
      "class": "Bus",
      "name": "WHITEFIELD 4 1",
      "init": {
        "Vr": -0.6537344923179588,
        "Vi": -0.8173063941692494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3991952359286,
        "longitude": -71.6712423853604
      }
    },
    {
      "number": 1348,
      "class": "Bus",
      "name": "ASHLAND 4 1",
      "init": {
        "Vr": -0.6932649015023034,
        "Vi": -0.7800287588531625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.784129477774,
        "longitude": -71.5439681234836
      }
    },
    {
      "number": 1349,
      "class": "Bus",
      "name": "ASHLAND 4 2",
      "init": {
        "Vr": -0.6932822221900683,
        "Vi": -0.7799754331880052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.784129477774,
        "longitude": -71.5439681234836
      }
    },
    {
      "number": 1350,
      "class": "Bus",
      "name": "BATH 4 1",
      "init": {
        "Vr": -0.6552339299530829,
        "Vi": -0.81133706353559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2747163911874,
        "longitude": -72.0160668322274
      }
    },
    {
      "number": 1351,
      "class": "Bus",
      "name": "BETHLEHEM 1 1",
      "init": {
        "Vr": -0.6561321789386692,
        "Vi": -0.8086662376439578
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2349961692664,
        "longitude": -71.5654121969189
      }
    },
    {
      "number": 1352,
      "class": "Bus",
      "name": "BETHLEHEM 2 1",
      "init": {
        "Vr": -0.6830906223095338,
        "Vi": -0.7899690860288415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.15375337306,
        "longitude": -71.6096971883751
      }
    },
    {
      "number": 1353,
      "class": "Bus",
      "name": "BETHLEHEM 2 2",
      "init": {
        "Vr": -0.6831075554877563,
        "Vi": -0.7899333699560176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.15375337306,
        "longitude": -71.6096971883751
      }
    },
    {
      "number": 1354,
      "class": "Bus",
      "name": "BRISTOL 2 1",
      "init": {
        "Vr": -0.7083757959786752,
        "Vi": -0.7602335291164033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6248447155457,
        "longitude": -71.6839912080192
      }
    },
    {
      "number": 1355,
      "class": "Bus",
      "name": "BRISTOL 3 1",
      "init": {
        "Vr": -0.6990652313458172,
        "Vi": -0.7712743261699652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6826091374262,
        "longitude": -71.7749154589631
      }
    },
    {
      "number": 1356,
      "class": "Bus",
      "name": "CAMPTON 1 1",
      "init": {
        "Vr": -0.6968157661886908,
        "Vi": -0.7754778650520616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.911958227773,
        "longitude": -71.6524454279175
      }
    },
    {
      "number": 1357,
      "class": "Bus",
      "name": "CAMPTON 2 1",
      "init": {
        "Vr": -0.6957032511493778,
        "Vi": -0.7775242245439193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8449683932458,
        "longitude": -71.6262805218961
      }
    },
    {
      "number": 1358,
      "class": "Bus",
      "name": "CAMPTON 3 1",
      "init": {
        "Vr": -0.6972451228462876,
        "Vi": -0.7762633842442155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.830364698723,
        "longitude": -71.717352553285
      }
    },
    {
      "number": 1359,
      "class": "Bus",
      "name": "CANAAN 2 1",
      "init": {
        "Vr": -0.6910405692101684,
        "Vi": -0.7805639082096447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7092451246065,
        "longitude": -72.0191131486086
      }
    },
    {
      "number": 1360,
      "class": "Bus",
      "name": "CANAAN 2 2",
      "init": {
        "Vr": -0.6910426344133809,
        "Vi": -0.7805277865492255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7092451246065,
        "longitude": -72.0191131486086
      }
    },
    {
      "number": 1361,
      "class": "Bus",
      "name": "CANAAN 3 1",
      "init": {
        "Vr": -0.6903100387607669,
        "Vi": -0.781673757714629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7625349116346,
        "longitude": -71.9920493240958
      }
    },
    {
      "number": 1362,
      "class": "Bus",
      "name": "CANAAN 3 2",
      "init": {
        "Vr": -0.6903215590296158,
        "Vi": -0.7816490060881598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7625349116346,
        "longitude": -71.9920493240958
      }
    },
    {
      "number": 1363,
      "class": "Bus",
      "name": "CANAAN 4 1",
      "init": {
        "Vr": -0.6931518302457039,
        "Vi": -0.7782746682249516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6775831370327,
        "longitude": -72.1288544154535
      }
    },
    {
      "number": 1364,
      "class": "Bus",
      "name": "CANAAN 4 2",
      "init": {
        "Vr": -0.6931640007842311,
        "Vi": -0.7782411518646634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6775831370327,
        "longitude": -72.1288544154535
      }
    },
    {
      "number": 1365,
      "class": "Bus",
      "name": "ENFIELD 1 1",
      "init": {
        "Vr": -0.692475712290964,
        "Vi": -0.7768333118254204
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5989473778804,
        "longitude": -72.0769549808666
      }
    },
    {
      "number": 1366,
      "class": "Bus",
      "name": "ENFIELD 1 2",
      "init": {
        "Vr": -0.7012548347397155,
        "Vi": -0.7710909207320319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5989473778804,
        "longitude": -72.0769549808666
      }
    },
    {
      "number": 1367,
      "class": "Bus",
      "name": "ENFIELD 1 3",
      "init": {
        "Vr": -0.6945164452989662,
        "Vi": -0.7754984760113738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5989473778804,
        "longitude": -72.0769549808666
      }
    },
    {
      "number": 1368,
      "class": "Bus",
      "name": "ENFIELD 1 4",
      "init": {
        "Vr": -0.6945164452989662,
        "Vi": -0.7754984760113737
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5989473778804,
        "longitude": -72.0769549808666
      }
    },
    {
      "number": 1369,
      "class": "Bus",
      "name": "ENFIELD 1 5",
      "init": {
        "Vr": -0.6925129680312555,
        "Vi": -0.7767612474506919
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5989473778804,
        "longitude": -72.0769549808666
      }
    },
    {
      "number": 1370,
      "class": "Bus",
      "name": "FRANCONIA 1",
      "init": {
        "Vr": -0.6860196092924401,
        "Vi": -0.7874131707444842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0989004562134,
        "longitude": -71.6866483559412
      }
    },
    {
      "number": 1371,
      "class": "Bus",
      "name": "FRANCONIA 2",
      "init": {
        "Vr": -0.6860372245394109,
        "Vi": -0.7873733969580406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0989004562134,
        "longitude": -71.6866483559412
      }
    },
    {
      "number": 1372,
      "class": "Bus",
      "name": "GRAFTON 1 1",
      "init": {
        "Vr": -0.7050651818378411,
        "Vi": -0.7672481677369555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5212425609963,
        "longitude": -71.9870033271318
      }
    },
    {
      "number": 1373,
      "class": "Bus",
      "name": "GRAFTON 1 2",
      "init": {
        "Vr": -0.7050958907669118,
        "Vi": -0.767193026387482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5212425609963,
        "longitude": -71.9870033271318
      }
    },
    {
      "number": 1374,
      "class": "Bus",
      "name": "HANOVER 1 1",
      "init": {
        "Vr": -0.6822431603387193,
        "Vi": -0.7866117425948363
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7649237612693,
        "longitude": -72.1918863997204
      }
    },
    {
      "number": 1375,
      "class": "Bus",
      "name": "HANOVER 1 2",
      "init": {
        "Vr": -0.6848783979942363,
        "Vi": -0.7844936156583502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7649237612693,
        "longitude": -72.1918863997204
      }
    },
    {
      "number": 1376,
      "class": "Bus",
      "name": "HANOVER 1 3",
      "init": {
        "Vr": -0.6821797546440271,
        "Vi": -0.7866879208072626
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7649237612693,
        "longitude": -72.1918863997204
      }
    },
    {
      "number": 1377,
      "class": "Bus",
      "name": "HANOVER 2 1",
      "init": {
        "Vr": -0.6811539997712172,
        "Vi": -0.7879883455030283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8227891840753,
        "longitude": -72.1623062267248
      }
    },
    {
      "number": 1378,
      "class": "Bus",
      "name": "HANOVER 2 2",
      "init": {
        "Vr": -0.6811962072731077,
        "Vi": -0.7879161355697757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8227891840753,
        "longitude": -72.1623062267248
      }
    },
    {
      "number": 1379,
      "class": "Bus",
      "name": "LEBANON 4 1",
      "init": {
        "Vr": -0.6795187305384626,
        "Vi": -0.7929356590808921
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5294756472707,
        "longitude": -72.2361225102218
      }
    },
    {
      "number": 1380,
      "class": "Bus",
      "name": "LEBANON 4 2",
      "init": {
        "Vr": -0.6905499474301372,
        "Vi": -0.7865366823201433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5294756472707,
        "longitude": -72.2361225102218
      }
    },
    {
      "number": 1381,
      "class": "Bus",
      "name": "LEBANON 4 3",
      "init": {
        "Vr": -0.6995792942848841,
        "Vi": -0.7761431774620862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5294756472707,
        "longitude": -72.2361225102218
      }
    },
    {
      "number": 1382,
      "class": "Bus",
      "name": "LEBANON 4 4",
      "init": {
        "Vr": -0.6905779316510773,
        "Vi": -0.7863811047136164
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5294756472707,
        "longitude": -72.2361225102218
      }
    },
    {
      "number": 1383,
      "class": "Bus",
      "name": "LEBANON 4 6",
      "init": {
        "Vr": -0.6908190878458499,
        "Vi": -0.7857505788721916
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5294756472707,
        "longitude": -72.2361225102218
      }
    },
    {
      "number": 1384,
      "class": "Bus",
      "name": "LEBANON 5 1",
      "init": {
        "Vr": -0.6853239018437725,
        "Vi": -0.7865158260009875
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6489085805838,
        "longitude": -72.2598840595754
      }
    },
    {
      "number": 1385,
      "class": "Bus",
      "name": "LEBANON 5 2",
      "init": {
        "Vr": -0.6904833834270246,
        "Vi": -0.7829541099051801
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6489085805838,
        "longitude": -72.2598840595754
      }
    },
    {
      "number": 1386,
      "class": "Bus",
      "name": "LEBANON 5 3",
      "init": {
        "Vr": -0.6965124277034526,
        "Vi": -0.7787921133240451
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6489085805838,
        "longitude": -72.2598840595754
      }
    },
    {
      "number": 1387,
      "class": "Bus",
      "name": "LEBANON 5 4",
      "init": {
        "Vr": -0.6965124277034526,
        "Vi": -0.7787921133240451
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6489085805838,
        "longitude": -72.2598840595754
      }
    },
    {
      "number": 1388,
      "class": "Bus",
      "name": "LEBANON 5 5",
      "init": {
        "Vr": -0.6853535878475833,
        "Vi": -0.7863453680361258
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6489085805838,
        "longitude": -72.2598840595754
      }
    },
    {
      "number": 1389,
      "class": "Bus",
      "name": "LEBANON 6 1",
      "init": {
        "Vr": -0.6975715139986952,
        "Vi": -0.7771634944288163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5651284491627,
        "longitude": -72.2056922035289
      }
    },
    {
      "number": 1390,
      "class": "Bus",
      "name": "LEBANON 6 2",
      "init": {
        "Vr": -0.6976053242965542,
        "Vi": -0.7770776426416502
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5651284491627,
        "longitude": -72.2056922035289
      }
    },
    {
      "number": 1391,
      "class": "Bus",
      "name": "LINCOLN 3 1",
      "init": {
        "Vr": -0.678366144901697,
        "Vi": -0.7945451159814392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0969700286435,
        "longitude": -71.4758866524104
      }
    },
    {
      "number": 1392,
      "class": "Bus",
      "name": "LINCOLN 3 2",
      "init": {
        "Vr": -0.6783744194595323,
        "Vi": -0.7945201894610746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0969700286435,
        "longitude": -71.4758866524104
      }
    },
    {
      "number": 1393,
      "class": "Bus",
      "name": "LISBON 4 1",
      "init": {
        "Vr": -0.6706811262699727,
        "Vi": -0.8005238281332574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1394,
      "class": "Bus",
      "name": "LISBON 4 2",
      "init": {
        "Vr": -0.6706811262699728,
        "Vi": -0.8005238281332574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1395,
      "class": "Bus",
      "name": "LISBON 4 3",
      "init": {
        "Vr": -0.6706811262699728,
        "Vi": -0.8005238281332574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1396,
      "class": "Bus",
      "name": "LISBON 4 4",
      "init": {
        "Vr": -0.6706811262699728,
        "Vi": -0.8005238281332574
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1397,
      "class": "Bus",
      "name": "LISBON 4 5",
      "init": {
        "Vr": -0.6706968327354657,
        "Vi": -0.8004902819525128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1398,
      "class": "Bus",
      "name": "LISBON 4 7",
      "init": {
        "Vr": -0.6706652102389227,
        "Vi": -0.8005552431377364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1789278574346,
        "longitude": -71.8762949226467
      }
    },
    {
      "number": 1399,
      "class": "Bus",
      "name": "LISBON 5 1",
      "init": {
        "Vr": -0.6736124595427452,
        "Vi": -0.7980620577208233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1074405473658,
        "longitude": -71.8704973260775
      }
    },
    {
      "number": 1400,
      "class": "Bus",
      "name": "LITTLETON 1 1",
      "init": {
        "Vr": -0.6542401088094356,
        "Vi": -0.8130614055959763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3962093304113,
        "longitude": -71.8143319980017
      }
    },
    {
      "number": 1401,
      "class": "Bus",
      "name": "LITTLETON 1 2",
      "init": {
        "Vr": -0.6542735463341808,
        "Vi": -0.8129838063907964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3962093304113,
        "longitude": -71.8143319980017
      }
    },
    {
      "number": 1402,
      "class": "Bus",
      "name": "LITTLETON 2 1",
      "init": {
        "Vr": -0.6595231663927859,
        "Vi": -0.8098359395255614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.292512216642,
        "longitude": -71.8027270187349
      }
    },
    {
      "number": 1403,
      "class": "Bus",
      "name": "LYME 1",
      "init": {
        "Vr": -0.6846620179663515,
        "Vi": -0.7856001948215311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7714369760516,
        "longitude": -72.0982236978905
      }
    },
    {
      "number": 1404,
      "class": "Bus",
      "name": "NORTH HAVERHILL 1 1",
      "init": {
        "Vr": -0.6659767632522935,
        "Vi": -0.8025053136836717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1563059272131,
        "longitude": -71.975291356055
      }
    },
    {
      "number": 1405,
      "class": "Bus",
      "name": "NORTH HAVERHILL 1 2",
      "init": {
        "Vr": -0.6659670553303113,
        "Vi": -0.8025413400166236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1563059272131,
        "longitude": -71.975291356055
      }
    },
    {
      "number": 1406,
      "class": "Bus",
      "name": "NORTH HAVERHILL 2 1",
      "init": {
        "Vr": -0.6664502076282618,
        "Vi": -0.8006263691758938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0754308574686,
        "longitude": -72.0272684265934
      }
    },
    {
      "number": 1407,
      "class": "Bus",
      "name": "ORFORD 1",
      "init": {
        "Vr": -0.6659398084446816,
        "Vi": -0.7981512109085132
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.964022822543,
        "longitude": -72.0183639174574
      }
    },
    {
      "number": 1408,
      "class": "Bus",
      "name": "PLYMOUTH 2 1",
      "init": {
        "Vr": -0.6845248390399657,
        "Vi": -0.7838780668616373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7776015107331,
        "longitude": -71.670797594807
      }
    },
    {
      "number": 1409,
      "class": "Bus",
      "name": "PLYMOUTH 2 2",
      "init": {
        "Vr": -0.6844679163627112,
        "Vi": -0.7839811388848671
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7776015107331,
        "longitude": -71.670797594807
      }
    },
    {
      "number": 1410,
      "class": "Bus",
      "name": "PLYMOUTH 3 1",
      "init": {
        "Vr": -0.7029184650223059,
        "Vi": -0.7661736720886569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6757330999701,
        "longitude": -71.7229127699198
      }
    },
    {
      "number": 1411,
      "class": "Bus",
      "name": "RUMNEY 1 1",
      "init": {
        "Vr": -0.6880668903213102,
        "Vi": -0.7843758397752533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7695302435112,
        "longitude": -71.8725937290276
      }
    },
    {
      "number": 1412,
      "class": "Bus",
      "name": "RUMNEY 2 1",
      "init": {
        "Vr": -0.6823091312377179,
        "Vi": -0.7901348089055427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8342590843639,
        "longitude": -71.9417588858887
      }
    },
    {
      "number": 1413,
      "class": "Bus",
      "name": "WOODSVILLE 1",
      "init": {
        "Vr": -0.660807095142486,
        "Vi": -0.7968098063493501
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0025706551041,
        "longitude": -71.8870041728377
      }
    },
    {
      "number": 1414,
      "class": "Bus",
      "name": "WOODSVILLE 2",
      "init": {
        "Vr": -0.6645697416453642,
        "Vi": -0.7968703536168756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0025706551041,
        "longitude": -71.8870041728377
      }
    },
    {
      "number": 1415,
      "class": "Bus",
      "name": "WOODSVILLE 3",
      "init": {
        "Vr": -0.6613637112674099,
        "Vi": -0.7973163206541127
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0025706551041,
        "longitude": -71.8870041728377
      }
    },
    {
      "number": 1416,
      "class": "Bus",
      "name": "AMHERST 1 1",
      "init": {
        "Vr": -0.7514746633674436,
        "Vi": -0.7210446609633674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8006380835282,
        "longitude": -71.696613229865
      }
    },
    {
      "number": 1417,
      "class": "Bus",
      "name": "AMHERST 2 1",
      "init": {
        "Vr": -0.7532005083255575,
        "Vi": -0.7186330655786155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.833810434229,
        "longitude": -71.6378246344508
      }
    },
    {
      "number": 1418,
      "class": "Bus",
      "name": "BEDFORD 1 1",
      "init": {
        "Vr": -0.7484166907865015,
        "Vi": -0.7242592621911041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9366415254842,
        "longitude": -71.5281884027839
      }
    },
    {
      "number": 1419,
      "class": "Bus",
      "name": "BEDFORD 2 1",
      "init": {
        "Vr": -0.7491027791982229,
        "Vi": -0.7241911908447198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9131019491686,
        "longitude": -71.4927745190778
      }
    },
    {
      "number": 1420,
      "class": "Bus",
      "name": "BEDFORD 3 1",
      "init": {
        "Vr": -0.7478119079042078,
        "Vi": -0.7320145699767272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0012024692295,
        "longitude": -71.5463242047429
      }
    },
    {
      "number": 1421,
      "class": "Bus",
      "name": "BROOKLINE 1 1",
      "init": {
        "Vr": -0.7613632922366189,
        "Vi": -0.7095109335297143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6845817709898,
        "longitude": -71.6749414724621
      }
    },
    {
      "number": 1422,
      "class": "Bus",
      "name": "BROOKLINE 2 1",
      "init": {
        "Vr": -0.7624033225659466,
        "Vi": -0.7095316409383555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6382425553896,
        "longitude": -71.6423109167546
      }
    },
    {
      "number": 1423,
      "class": "Bus",
      "name": "GOFFSTOWN 1 1",
      "init": {
        "Vr": -0.7488904507626528,
        "Vi": -0.7210754074247885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9674246912898,
        "longitude": -71.5878431235123
      }
    },
    {
      "number": 1424,
      "class": "Bus",
      "name": "GOFFSTOWN 2 1",
      "init": {
        "Vr": -0.7472152760287756,
        "Vi": -0.7357913197573477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0485851575338,
        "longitude": -71.5297280211283
      }
    },
    {
      "number": 1425,
      "class": "Bus",
      "name": "GOFFSTOWN 2 2",
      "init": {
        "Vr": -0.7472758848429033,
        "Vi": -0.7356228762780975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0485851575338,
        "longitude": -71.5297280211283
      }
    },
    {
      "number": 1426,
      "class": "Bus",
      "name": "GOFFSTOWN 3 1",
      "init": {
        "Vr": -0.7488944118500248,
        "Vi": -0.7215238414336609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0187820717938,
        "longitude": -71.6007987245513
      }
    },
    {
      "number": 1427,
      "class": "Bus",
      "name": "GOFFSTOWN 3 2",
      "init": {
        "Vr": -0.7489377355965332,
        "Vi": -0.7214487473672723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0187820717938,
        "longitude": -71.6007987245513
      }
    },
    {
      "number": 1428,
      "class": "Bus",
      "name": "GREENFIELD 1 1",
      "init": {
        "Vr": -0.7338110300949579,
        "Vi": -0.7387950994018972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9923059219455,
        "longitude": -71.8607733009024
      }
    },
    {
      "number": 1429,
      "class": "Bus",
      "name": "HANCOCK 2 1",
      "init": {
        "Vr": -0.7292467463426334,
        "Vi": -0.7406450468114089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9531314903548,
        "longitude": -71.9918883129564
      }
    },
    {
      "number": 1430,
      "class": "Bus",
      "name": "HILLSBOROUGH 1 1",
      "init": {
        "Vr": -0.7248442251253842,
        "Vi": -0.7460998681531865
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0924244313903,
        "longitude": -71.8876716019063
      }
    },
    {
      "number": 1431,
      "class": "Bus",
      "name": "HILLSBOROUGH 2 1",
      "init": {
        "Vr": -0.7181860870147669,
        "Vi": -0.7499922319483546
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0711891890175,
        "longitude": -71.9177874892919
      }
    },
    {
      "number": 1432,
      "class": "Bus",
      "name": "HILLSBOROUGH 2 2",
      "init": {
        "Vr": -0.725068432063892,
        "Vi": -0.7464977514384404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0711891890175,
        "longitude": -71.9177874892919
      }
    },
    {
      "number": 1433,
      "class": "Bus",
      "name": "HILLSBOROUGH 2 3",
      "init": {
        "Vr": -0.7182261213315686,
        "Vi": -0.7499219147046582
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0711891890175,
        "longitude": -71.9177874892919
      }
    },
    {
      "number": 1434,
      "class": "Bus",
      "name": "HILLSBOROUGH 3 1",
      "init": {
        "Vr": -0.7141996739223574,
        "Vi": -0.7563521050706715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1816817316715,
        "longitude": -71.9722495136165
      }
    },
    {
      "number": 1435,
      "class": "Bus",
      "name": "HOLLIS 1 1",
      "init": {
        "Vr": -0.737423917424024,
        "Vi": -0.7355736336839419
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812031670643,
        "longitude": -71.662688739275
      }
    },
    {
      "number": 1436,
      "class": "Bus",
      "name": "HOLLIS 1 2",
      "init": {
        "Vr": -0.7511988959626911,
        "Vi": -0.7211864525891124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812031670643,
        "longitude": -71.662688739275
      }
    },
    {
      "number": 1437,
      "class": "Bus",
      "name": "HOLLIS 1 3",
      "init": {
        "Vr": -0.7653500498525132,
        "Vi": -0.706406377554242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812031670643,
        "longitude": -71.662688739275
      }
    },
    {
      "number": 1438,
      "class": "Bus",
      "name": "HOLLIS 1 4",
      "init": {
        "Vr": -0.7653500498525131,
        "Vi": -0.706406377554242
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812031670643,
        "longitude": -71.662688739275
      }
    },
    {
      "number": 1439,
      "class": "Bus",
      "name": "HOLLIS 1 5",
      "init": {
        "Vr": -0.7374556941529384,
        "Vi": -0.7354566407093788
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812031670643,
        "longitude": -71.662688739275
      }
    },
    {
      "number": 1440,
      "class": "Bus",
      "name": "HUDSON 2 1",
      "init": {
        "Vr": -0.7591412365067962,
        "Vi": -0.7082345687105231
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6752034076372,
        "longitude": -71.3928997294781
      }
    },
    {
      "number": 1441,
      "class": "Bus",
      "name": "HUDSON 3 1",
      "init": {
        "Vr": -0.7595526637798389,
        "Vi": -0.7144233902459605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.797234555524,
        "longitude": -71.4331486830629
      }
    },
    {
      "number": 1442,
      "class": "Bus",
      "name": "HUDSON 4 1",
      "init": {
        "Vr": -0.7573474055162864,
        "Vi": -0.7124340188517165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.773651990624,
        "longitude": -71.4251683482075
      }
    },
    {
      "number": 1443,
      "class": "Bus",
      "name": "HUDSON 5 1",
      "init": {
        "Vr": -0.7307653898025271,
        "Vi": -0.7373560904504873
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8211465310037,
        "longitude": -71.5400038780502
      }
    },
    {
      "number": 1444,
      "class": "Bus",
      "name": "HUDSON 5 2",
      "init": {
        "Vr": -0.7544361754930635,
        "Vi": -0.7188024417210256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8211465310037,
        "longitude": -71.5400038780502
      }
    },
    {
      "number": 1445,
      "class": "Bus",
      "name": "HUDSON 5 3",
      "init": {
        "Vr": -0.7312607953943046,
        "Vi": -0.7385080926420515
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8211465310037,
        "longitude": -71.5400038780502
      }
    },
    {
      "number": 1446,
      "class": "Bus",
      "name": "MANCHESTER 1 1",
      "init": {
        "Vr": -0.7267857625020521,
        "Vi": -0.7404672714317474
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9372683689197,
        "longitude": -71.5074661225103
      }
    },
    {
      "number": 1447,
      "class": "Bus",
      "name": "MANCHESTER 1 2",
      "init": {
        "Vr": -0.7479817039442288,
        "Vi": -0.7260078482430764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9372683689197,
        "longitude": -71.5074661225103
      }
    },
    {
      "number": 1448,
      "class": "Bus",
      "name": "MANCHESTER 1 3",
      "init": {
        "Vr": -0.7268857676372306,
        "Vi": -0.7402737788240393
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9372683689197,
        "longitude": -71.5074661225103
      }
    },
    {
      "number": 1449,
      "class": "Bus",
      "name": "MANCHESTER 2 1",
      "init": {
        "Vr": -0.740908514806743,
        "Vi": -0.7291963271658791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0090123205253,
        "longitude": -71.3412112403482
      }
    },
    {
      "number": 1450,
      "class": "Bus",
      "name": "MANCHESTER 2 2",
      "init": {
        "Vr": -0.7409804533339345,
        "Vi": -0.7290590968486731
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0090123205253,
        "longitude": -71.3412112403482
      }
    },
    {
      "number": 1451,
      "class": "Bus",
      "name": "MANCHESTER 3 1",
      "init": {
        "Vr": -0.7289868854575758,
        "Vi": -0.7480451281031099
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0388568782851,
        "longitude": -71.5307784392798
      }
    },
    {
      "number": 1452,
      "class": "Bus",
      "name": "MANCHESTER 3 2",
      "init": {
        "Vr": -0.7462875317131826,
        "Vi": -0.7387713420514822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0388568782851,
        "longitude": -71.5307784392798
      }
    },
    {
      "number": 1453,
      "class": "Bus",
      "name": "MANCHESTER 3 3",
      "init": {
        "Vr": -0.7290577971903472,
        "Vi": -0.7478881250348441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0388568782851,
        "longitude": -71.5307784392798
      }
    },
    {
      "number": 1454,
      "class": "Bus",
      "name": "MANCHESTER 4 1",
      "init": {
        "Vr": -0.7440205179808889,
        "Vi": -0.7267671950001225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0539466505759,
        "longitude": -71.4997297159832
      }
    },
    {
      "number": 1455,
      "class": "Bus",
      "name": "MANCHESTER 5 1",
      "init": {
        "Vr": -0.7479228501652426,
        "Vi": -0.7242692146811185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9707595152016,
        "longitude": -71.4174189021462
      }
    },
    {
      "number": 1456,
      "class": "Bus",
      "name": "MANCHESTER 6 1",
      "init": {
        "Vr": -0.7494942795262947,
        "Vi": -0.7184053362090748
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9361381602417,
        "longitude": -71.3815101479033
      }
    },
    {
      "number": 1457,
      "class": "Bus",
      "name": "MANCHESTER 6 2",
      "init": {
        "Vr": -0.7495377213200991,
        "Vi": -0.718227928075011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9361381602417,
        "longitude": -71.3815101479033
      }
    },
    {
      "number": 1458,
      "class": "Bus",
      "name": "MANCHESTER 7 1",
      "init": {
        "Vr": -0.7273341478999995,
        "Vi": -0.7412926042757618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9733035018443,
        "longitude": -71.3744824734862
      }
    },
    {
      "number": 1459,
      "class": "Bus",
      "name": "MANCHESTER 7 2",
      "init": {
        "Vr": -0.7429061927231196,
        "Vi": -0.7269079810049743
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9733035018443,
        "longitude": -71.3744824734862
      }
    },
    {
      "number": 1460,
      "class": "Bus",
      "name": "MANCHESTER 7 3",
      "init": {
        "Vr": -0.7274492376868441,
        "Vi": -0.7409689850722615
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9733035018443,
        "longitude": -71.3744824734862
      }
    },
    {
      "number": 1461,
      "class": "Bus",
      "name": "MANCHESTER 8 1",
      "init": {
        "Vr": -0.725739509466443,
        "Vi": -0.741432679523085
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0001809182609,
        "longitude": -71.4581667088165
      }
    },
    {
      "number": 1462,
      "class": "Bus",
      "name": "MANCHESTER 8 2",
      "init": {
        "Vr": -0.745422192363167,
        "Vi": -0.7273591438178671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0001809182609,
        "longitude": -71.4581667088165
      }
    },
    {
      "number": 1463,
      "class": "Bus",
      "name": "MANCHESTER 8 3",
      "init": {
        "Vr": -0.7258362583536113,
        "Vi": -0.7412386203314452
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0001809182609,
        "longitude": -71.4581667088165
      }
    },
    {
      "number": 1464,
      "class": "Bus",
      "name": "MANCHESTER 9 1",
      "init": {
        "Vr": -0.7450764848892061,
        "Vi": -0.7258009874489881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0144963269148,
        "longitude": -71.4520978439301
      }
    },
    {
      "number": 1465,
      "class": "Bus",
      "name": "MANCHESTER 9 2",
      "init": {
        "Vr": -0.7451119616997162,
        "Vi": -0.7256151325286737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0144963269148,
        "longitude": -71.4520978439301
      }
    },
    {
      "number": 1466,
      "class": "Bus",
      "name": "MANCHESTER 10 1",
      "init": {
        "Vr": -0.7467619956563252,
        "Vi": -0.7249852138092012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9658151917114,
        "longitude": -71.4614638473662
      }
    },
    {
      "number": 1467,
      "class": "Bus",
      "name": "MANCHESTER 10 2",
      "init": {
        "Vr": -0.746805563194804,
        "Vi": -0.7248119394175292
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9658151917114,
        "longitude": -71.4614638473662
      }
    },
    {
      "number": 1468,
      "class": "Bus",
      "name": "MANCHESTER 11 1",
      "init": {
        "Vr": -0.7505740167217162,
        "Vi": -0.7173811679317353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9252260472874,
        "longitude": -71.4117313102386
      }
    },
    {
      "number": 1469,
      "class": "Bus",
      "name": "MANCHESTER 11 2",
      "init": {
        "Vr": -0.7505665815349375,
        "Vi": -0.7175680160277714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9252260472874,
        "longitude": -71.4117313102386
      }
    },
    {
      "number": 1470,
      "class": "Bus",
      "name": "MANCHESTER 12 1",
      "init": {
        "Vr": -0.7445663545965523,
        "Vi": -0.7259302230174655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0209508249215,
        "longitude": -71.4804984648815
      }
    },
    {
      "number": 1471,
      "class": "Bus",
      "name": "MANCHESTER 13 1",
      "init": {
        "Vr": -0.7520538556680375,
        "Vi": -0.7122704619930699
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9082743580209,
        "longitude": -71.3194424061718
      }
    },
    {
      "number": 1472,
      "class": "Bus",
      "name": "MANCHESTER 13 2",
      "init": {
        "Vr": -0.7520275885574769,
        "Vi": -0.712340028291722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9082743580209,
        "longitude": -71.3194424061718
      }
    },
    {
      "number": 1473,
      "class": "Bus",
      "name": "MANCHESTER 14 1",
      "init": {
        "Vr": -0.7516431804629294,
        "Vi": -0.714142955653892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9086572308798,
        "longitude": -71.3477107217804
      }
    },
    {
      "number": 1474,
      "class": "Bus",
      "name": "MERRIMACK 1 1",
      "init": {
        "Vr": -0.7492257259287666,
        "Vi": -0.7247643345159563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9112193601611,
        "longitude": -71.5162787458181
      }
    },
    {
      "number": 1475,
      "class": "Bus",
      "name": "MERRIMACK 2 1",
      "init": {
        "Vr": -0.7499291276141752,
        "Vi": -0.7211176173688961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8422574384432,
        "longitude": -71.6026136858716
      }
    },
    {
      "number": 1476,
      "class": "Bus",
      "name": "MERRIMACK 3 1",
      "init": {
        "Vr": -0.7526717307273609,
        "Vi": -0.7190055640387355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8362743384821,
        "longitude": -71.5502860009968
      }
    },
    {
      "number": 1477,
      "class": "Bus",
      "name": "MERRIMACK 3 2",
      "init": {
        "Vr": -0.7526075298010148,
        "Vi": -0.7191265001212148
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8362743384821,
        "longitude": -71.5502860009968
      }
    },
    {
      "number": 1478,
      "class": "Bus",
      "name": "MERRIMACK 4 1",
      "init": {
        "Vr": -0.7486961196269798,
        "Vi": -0.7227998349330311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9359889585551,
        "longitude": -71.5512280333607
      }
    },
    {
      "number": 1479,
      "class": "Bus",
      "name": "MILFORD 5 1",
      "init": {
        "Vr": -0.7431552999582796,
        "Vi": -0.7242046162061742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7827898825609,
        "longitude": -71.7658907614248
      }
    },
    {
      "number": 1480,
      "class": "Bus",
      "name": "MILFORD 6 1",
      "init": {
        "Vr": -0.7412943816908655,
        "Vi": -0.7305748278603751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8428278403682,
        "longitude": -71.6848635345049
      }
    },
    {
      "number": 1481,
      "class": "Bus",
      "name": "MILFORD 7 1",
      "init": {
        "Vr": -0.7377194238378638,
        "Vi": -0.735064155798572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8687442452516,
        "longitude": -71.7371906912829
      }
    },
    {
      "number": 1482,
      "class": "Bus",
      "name": "MILFORD 7 2",
      "init": {
        "Vr": -0.7377483395211774,
        "Vi": -0.734997688132885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8687442452516,
        "longitude": -71.7371906912829
      }
    },
    {
      "number": 1483,
      "class": "Bus",
      "name": "MILFORD 8 1",
      "init": {
        "Vr": -0.7543084077167592,
        "Vi": -0.7178051799325833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7867861566549,
        "longitude": -71.5553034894748
      }
    },
    {
      "number": 1484,
      "class": "Bus",
      "name": "NASHUA 1 1",
      "init": {
        "Vr": -0.7540560315710239,
        "Vi": -0.7125746293112393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7789124950206,
        "longitude": -71.4659074271232
      }
    },
    {
      "number": 1485,
      "class": "Bus",
      "name": "NASHUA 2 1",
      "init": {
        "Vr": -0.7581913819075315,
        "Vi": -0.7131534299824822
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7178955019272,
        "longitude": -71.4743337995628
      }
    },
    {
      "number": 1486,
      "class": "Bus",
      "name": "NASHUA 3 1",
      "init": {
        "Vr": -0.7395787017098518,
        "Vi": -0.7317142773169294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7022087345922,
        "longitude": -71.4645711453302
      }
    },
    {
      "number": 1487,
      "class": "Bus",
      "name": "NASHUA 3 2",
      "init": {
        "Vr": -0.7577272200714779,
        "Vi": -0.7168153687392533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7022087345922,
        "longitude": -71.4645711453302
      }
    },
    {
      "number": 1488,
      "class": "Bus",
      "name": "NASHUA 3 3",
      "init": {
        "Vr": -0.7396268718788294,
        "Vi": -0.7315772281808897
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7022087345922,
        "longitude": -71.4645711453302
      }
    },
    {
      "number": 1489,
      "class": "Bus",
      "name": "NASHUA 4 1",
      "init": {
        "Vr": -0.7317957677873764,
        "Vi": -0.7342798673782367
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8334862079143,
        "longitude": -71.4611817326934
      }
    },
    {
      "number": 1490,
      "class": "Bus",
      "name": "NASHUA 4 2",
      "init": {
        "Vr": -0.7608922654590914,
        "Vi": -0.7180824552169496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8334862079143,
        "longitude": -71.4611817326934
      }
    },
    {
      "number": 1491,
      "class": "Bus",
      "name": "NASHUA 4 3",
      "init": {
        "Vr": -0.7319140794788764,
        "Vi": -0.7349264124091378
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8334862079143,
        "longitude": -71.4611817326934
      }
    },
    {
      "number": 1492,
      "class": "Bus",
      "name": "NASHUA 5 1",
      "init": {
        "Vr": -0.7538752570074154,
        "Vi": -0.7158722171985459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7446815307835,
        "longitude": -71.6081365762642
      }
    },
    {
      "number": 1493,
      "class": "Bus",
      "name": "NASHUA 6 1",
      "init": {
        "Vr": -0.7575274530054957,
        "Vi": -0.7126692411545823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7032470884071,
        "longitude": -71.5225020463215
      }
    },
    {
      "number": 1494,
      "class": "Bus",
      "name": "NASHUA 7 1",
      "init": {
        "Vr": -0.7367745120168295,
        "Vi": -0.7345441969076528
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7587334195496,
        "longitude": -71.489433686473
      }
    },
    {
      "number": 1495,
      "class": "Bus",
      "name": "NASHUA 7 2",
      "init": {
        "Vr": -0.7579727948751308,
        "Vi": -0.716098385180298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7587334195496,
        "longitude": -71.489433686473
      }
    },
    {
      "number": 1496,
      "class": "Bus",
      "name": "NASHUA 7 3",
      "init": {
        "Vr": -0.7368408090217126,
        "Vi": -0.7343144120083207
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7587334195496,
        "longitude": -71.489433686473
      }
    },
    {
      "number": 1497,
      "class": "Bus",
      "name": "NASHUA 8 1",
      "init": {
        "Vr": -0.7582751762274794,
        "Vi": -0.7135564281256024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7454133030337,
        "longitude": -71.4730395195072
      }
    },
    {
      "number": 1498,
      "class": "Bus",
      "name": "NASHUA 8 2",
      "init": {
        "Vr": -0.758213881999184,
        "Vi": -0.713796730398206
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7454133030337,
        "longitude": -71.4730395195072
      }
    },
    {
      "number": 1499,
      "class": "Bus",
      "name": "NASHUA 9 1",
      "init": {
        "Vr": -0.7545616470008688,
        "Vi": -0.717176481272608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.812102274569,
        "longitude": -71.5196684357897
      }
    },
    {
      "number": 1500,
      "class": "Bus",
      "name": "NASHUA 10 1",
      "init": {
        "Vr": -0.7537190651722254,
        "Vi": -0.718575937572129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1501,
      "class": "Bus",
      "name": "NASHUA 10 2",
      "init": {
        "Vr": -0.7639235907540793,
        "Vi": -0.7017056781188636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1502,
      "class": "Bus",
      "name": "NASHUA 10 3",
      "init": {
        "Vr": -0.7543187951388329,
        "Vi": -0.7175844558936249
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1503,
      "class": "Bus",
      "name": "NASHUA 10 4",
      "init": {
        "Vr": -0.7543187951388328,
        "Vi": -0.717584455893625
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1504,
      "class": "Bus",
      "name": "NASHUA 10 5",
      "init": {
        "Vr": -0.7536933364052648,
        "Vi": -0.7186503206104371
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1505,
      "class": "Bus",
      "name": "NASHUA 10 7",
      "init": {
        "Vr": -0.7537190651722254,
        "Vi": -0.718575937572129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013887271002,
        "longitude": -71.5431295683071
      }
    },
    {
      "number": 1506,
      "class": "Bus",
      "name": "NEW BOSTON 1 1",
      "init": {
        "Vr": -0.7272830310867188,
        "Vi": -0.7467916465684733
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9496431731555,
        "longitude": -71.6828960151983
      }
    },
    {
      "number": 1507,
      "class": "Bus",
      "name": "NEW BOSTON 1 2",
      "init": {
        "Vr": -0.7351536262618303,
        "Vi": -0.7392982870370516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9496431731555,
        "longitude": -71.6828960151983
      }
    },
    {
      "number": 1508,
      "class": "Bus",
      "name": "NEW BOSTON 1 3",
      "init": {
        "Vr": -0.7452537203900563,
        "Vi": -0.7296822878233744
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9496431731555,
        "longitude": -71.6828960151983
      }
    },
    {
      "number": 1509,
      "class": "Bus",
      "name": "NEW BOSTON 1 4",
      "init": {
        "Vr": -0.7452537203900563,
        "Vi": -0.7296822878233743
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9496431731555,
        "longitude": -71.6828960151983
      }
    },
    {
      "number": 1510,
      "class": "Bus",
      "name": "NEW BOSTON 1 5",
      "init": {
        "Vr": -0.7272987260507258,
        "Vi": -0.7466280201538833
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9496431731555,
        "longitude": -71.6828960151983
      }
    },
    {
      "number": 1511,
      "class": "Bus",
      "name": "NEW IPSWICH 1 1",
      "init": {
        "Vr": -0.7444940763060027,
        "Vi": -0.7230851774239812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7724157186702,
        "longitude": -71.8446549903277
      }
    },
    {
      "number": 1512,
      "class": "Bus",
      "name": "NEW IPSWICH 2 1",
      "init": {
        "Vr": -0.7410016964255818,
        "Vi": -0.725973564810746
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8246552916304,
        "longitude": -71.9186729391954
      }
    },
    {
      "number": 1513,
      "class": "Bus",
      "name": "PELHAM 1 1",
      "init": {
        "Vr": -0.735002532052055,
        "Vi": -0.7305366424537135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945405564047,
        "longitude": -71.3243532852043
      }
    },
    {
      "number": 1514,
      "class": "Bus",
      "name": "PELHAM 1 2",
      "init": {
        "Vr": -0.7587371969545529,
        "Vi": -0.7085549834961252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945405564047,
        "longitude": -71.3243532852043
      }
    },
    {
      "number": 1515,
      "class": "Bus",
      "name": "PELHAM 1 3",
      "init": {
        "Vr": -0.7534820354391039,
        "Vi": -0.7134220067093545
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945405564047,
        "longitude": -71.3243532852043
      }
    },
    {
      "number": 1516,
      "class": "Bus",
      "name": "PELHAM 1 4",
      "init": {
        "Vr": -0.7534820354391037,
        "Vi": -0.7134220067093545
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945405564047,
        "longitude": -71.3243532852043
      }
    },
    {
      "number": 1517,
      "class": "Bus",
      "name": "PELHAM 1 5",
      "init": {
        "Vr": -0.7345262317848705,
        "Vi": -0.7312142691177177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945405564047,
        "longitude": -71.3243532852043
      }
    },
    {
      "number": 1518,
      "class": "Bus",
      "name": "WEARE 1 1",
      "init": {
        "Vr": -0.7225177923074668,
        "Vi": -0.7500158102589636
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1519,
      "class": "Bus",
      "name": "WEARE 1 2",
      "init": {
        "Vr": -0.7190606501839586,
        "Vi": -0.7456582138805827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1520,
      "class": "Bus",
      "name": "WEARE 1 3",
      "init": {
        "Vr": -0.7140701788363671,
        "Vi": -0.7393679142820104
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1521,
      "class": "Bus",
      "name": "WEARE 1 4",
      "init": {
        "Vr": -0.7140701788363671,
        "Vi": -0.7393679142820105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1522,
      "class": "Bus",
      "name": "WEARE 1 5",
      "init": {
        "Vr": -0.7225351740225233,
        "Vi": -0.7499102317223104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1523,
      "class": "Bus",
      "name": "WEARE 1 7",
      "init": {
        "Vr": -0.7223560938366227,
        "Vi": -0.7500631713713296
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1035202822061,
        "longitude": -71.7721440018337
      }
    },
    {
      "number": 1524,
      "class": "Bus",
      "name": "WEARE 2 1",
      "init": {
        "Vr": -0.7459854258730285,
        "Vi": -0.7260862222345146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1053096768223,
        "longitude": -71.7044076356364
      }
    },
    {
      "number": 1525,
      "class": "Bus",
      "name": "WEARE 2 2",
      "init": {
        "Vr": -0.7459467339656852,
        "Vi": -0.7261943187664481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1053096768223,
        "longitude": -71.7044076356364
      }
    },
    {
      "number": 1526,
      "class": "Bus",
      "name": "WILTON 4 1",
      "init": {
        "Vr": -0.7503874566847782,
        "Vi": -0.7196563728923152
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7003164814346,
        "longitude": -71.8114214178341
      }
    },
    {
      "number": 1527,
      "class": "Bus",
      "name": "WILTON 5 1",
      "init": {
        "Vr": -0.7328031818756634,
        "Vi": -0.7361610371261125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9236178841127,
        "longitude": -71.8058460905952
      }
    },
    {
      "number": 1528,
      "class": "Bus",
      "name": "WILTON 5 2",
      "init": {
        "Vr": -0.7328168257072377,
        "Vi": -0.7361225605440733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9236178841127,
        "longitude": -71.8058460905952
      }
    },
    {
      "number": 1529,
      "class": "Bus",
      "name": "ANDOVER 2 1",
      "init": {
        "Vr": -0.7123221624576906,
        "Vi": -0.7550151379935539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.418061760829,
        "longitude": -71.7532268802856
      }
    },
    {
      "number": 1530,
      "class": "Bus",
      "name": "ANDOVER 3 1",
      "init": {
        "Vr": -0.7109619787226896,
        "Vi": -0.7569159335346126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4441198723071,
        "longitude": -71.8524706987584
      }
    },
    {
      "number": 1531,
      "class": "Bus",
      "name": "BOW 1 1",
      "init": {
        "Vr": -0.7419714184204308,
        "Vi": -0.7305364893030074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1091394701653,
        "longitude": -71.6098675597936
      }
    },
    {
      "number": 1532,
      "class": "Bus",
      "name": "BOW 1 2",
      "init": {
        "Vr": -0.7420155222025773,
        "Vi": -0.7304538020761735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1091394701653,
        "longitude": -71.6098675597936
      }
    },
    {
      "number": 1533,
      "class": "Bus",
      "name": "BOW 2 1",
      "init": {
        "Vr": -0.7479910271398287,
        "Vi": -0.7228854313511015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0763400812338,
        "longitude": -71.6195491245918
      }
    },
    {
      "number": 1534,
      "class": "Bus",
      "name": "BOW 2 2",
      "init": {
        "Vr": -0.7480100786549476,
        "Vi": -0.7228391861785265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0763400812338,
        "longitude": -71.6195491245918
      }
    },
    {
      "number": 1535,
      "class": "Bus",
      "name": "BRADFORD 1 1",
      "init": {
        "Vr": -0.7101513122403124,
        "Vi": -0.7630814473005847
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2884191668812,
        "longitude": -71.9404972535561
      }
    },
    {
      "number": 1536,
      "class": "Bus",
      "name": "CHICHESTER 1",
      "init": {
        "Vr": -0.7274918829185553,
        "Vi": -0.7428539898784905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2707849454682,
        "longitude": -71.4112724017607
      }
    },
    {
      "number": 1537,
      "class": "Bus",
      "name": "CONCORD 1 1",
      "init": {
        "Vr": -0.7394622932848751,
        "Vi": -0.7361630450755637
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1771370573909,
        "longitude": -71.5873325395037
      }
    },
    {
      "number": 1538,
      "class": "Bus",
      "name": "CONCORD 2 1",
      "init": {
        "Vr": -0.7392588114610347,
        "Vi": -0.7356382825613247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.183245979996,
        "longitude": -71.570479519309
      }
    },
    {
      "number": 1539,
      "class": "Bus",
      "name": "CONCORD 3 1",
      "init": {
        "Vr": -0.7366000081397914,
        "Vi": -0.738203873067146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2086435360526,
        "longitude": -71.599197168804
      }
    },
    {
      "number": 1540,
      "class": "Bus",
      "name": "CONCORD 3 2",
      "init": {
        "Vr": -0.7366498513329369,
        "Vi": -0.7379163889122334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2086435360526,
        "longitude": -71.599197168804
      }
    },
    {
      "number": 1541,
      "class": "Bus",
      "name": "CONCORD 4 1",
      "init": {
        "Vr": -0.7235963636338977,
        "Vi": -0.75320985353665
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190228633929,
        "longitude": -71.5883814795783
      }
    },
    {
      "number": 1542,
      "class": "Bus",
      "name": "CONCORD 4 2",
      "init": {
        "Vr": -0.7391955873093772,
        "Vi": -0.7382443913885252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190228633929,
        "longitude": -71.5883814795783
      }
    },
    {
      "number": 1543,
      "class": "Bus",
      "name": "CONCORD 4 3",
      "init": {
        "Vr": -0.7236448752826247,
        "Vi": -0.7530253197785775
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190228633929,
        "longitude": -71.5883814795783
      }
    },
    {
      "number": 1544,
      "class": "Bus",
      "name": "CONCORD 5 1",
      "init": {
        "Vr": -0.7200490934772074,
        "Vi": -0.7488329211656473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3221338346749,
        "longitude": -71.6896083802076
      }
    },
    {
      "number": 1545,
      "class": "Bus",
      "name": "CONCORD 5 2",
      "init": {
        "Vr": -0.7200743957936687,
        "Vi": -0.7487526830156225
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3221338346749,
        "longitude": -71.6896083802076
      }
    },
    {
      "number": 1546,
      "class": "Bus",
      "name": "CONCORD 6 1",
      "init": {
        "Vr": -0.7122891173418849,
        "Vi": -0.7514744237014441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3205968635693,
        "longitude": -71.6415643603454
      }
    },
    {
      "number": 1547,
      "class": "Bus",
      "name": "CONCORD 6 2",
      "init": {
        "Vr": -0.7199482890963362,
        "Vi": -0.7485540764079386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3205968635693,
        "longitude": -71.6415643603454
      }
    },
    {
      "number": 1548,
      "class": "Bus",
      "name": "CONCORD 6 3",
      "init": {
        "Vr": -0.71234467864705,
        "Vi": -0.7513134275417079
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3205968635693,
        "longitude": -71.6415643603454
      }
    },
    {
      "number": 1549,
      "class": "Bus",
      "name": "CONCORD 7 1",
      "init": {
        "Vr": -0.7210224930879581,
        "Vi": -0.7478252959192951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2857389779615,
        "longitude": -71.642221752227
      }
    },
    {
      "number": 1550,
      "class": "Bus",
      "name": "CONTOOCOOK 1",
      "init": {
        "Vr": -0.7423250573437145,
        "Vi": -0.7323633246766884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1881924574254,
        "longitude": -71.6616008163469
      }
    },
    {
      "number": 1551,
      "class": "Bus",
      "name": "CONTOOCOOK 2",
      "init": {
        "Vr": -0.7423394403419938,
        "Vi": -0.7323241948239178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1881924574254,
        "longitude": -71.6616008163469
      }
    },
    {
      "number": 1552,
      "class": "Bus",
      "name": "EPSOM 1 1",
      "init": {
        "Vr": -0.7379423119103997,
        "Vi": -0.7283117564243915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1018412814455,
        "longitude": -71.3359085734504
      }
    },
    {
      "number": 1553,
      "class": "Bus",
      "name": "EPSOM 2 1",
      "init": {
        "Vr": -0.7264108278857153,
        "Vi": -0.7363675530853742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2105719577694,
        "longitude": -71.3559284146662
      }
    },
    {
      "number": 1554,
      "class": "Bus",
      "name": "FRANKLIN 4 1",
      "init": {
        "Vr": -0.7106668267133658,
        "Vi": -0.7565005453845973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4856331978899,
        "longitude": -71.7081119333822
      }
    },
    {
      "number": 1555,
      "class": "Bus",
      "name": "FRANKLIN 5 1",
      "init": {
        "Vr": -0.7124969835551099,
        "Vi": -0.75467177304033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1556,
      "class": "Bus",
      "name": "FRANKLIN 5 2",
      "init": {
        "Vr": -0.7124969835551097,
        "Vi": -0.7546717730403297
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1557,
      "class": "Bus",
      "name": "FRANKLIN 5 3",
      "init": {
        "Vr": -0.7124969835551097,
        "Vi": -0.7546717730403297
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1558,
      "class": "Bus",
      "name": "FRANKLIN 5 4",
      "init": {
        "Vr": -0.7124969835551096,
        "Vi": -0.7546717730403297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1559,
      "class": "Bus",
      "name": "FRANKLIN 5 5",
      "init": {
        "Vr": -0.7125167963857086,
        "Vi": -0.7546068626717722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1560,
      "class": "Bus",
      "name": "FRANKLIN 5 7",
      "init": {
        "Vr": -0.712476395338645,
        "Vi": -0.7547400231669987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4474089773337,
        "longitude": -71.716389746265
      }
    },
    {
      "number": 1561,
      "class": "Bus",
      "name": "FRANKLIN 6 1",
      "init": {
        "Vr": -0.7084243623064164,
        "Vi": -0.7568100911963337
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1562,
      "class": "Bus",
      "name": "FRANKLIN 6 2",
      "init": {
        "Vr": -0.7209690507564858,
        "Vi": -0.7481805371246028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1563,
      "class": "Bus",
      "name": "FRANKLIN 6 3",
      "init": {
        "Vr": -0.726422474939656,
        "Vi": -0.7357245922025958
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1564,
      "class": "Bus",
      "name": "FRANKLIN 6 4",
      "init": {
        "Vr": -0.7278257553867531,
        "Vi": -0.7365943526902312
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1565,
      "class": "Bus",
      "name": "FRANKLIN 6 5",
      "init": {
        "Vr": -0.7214642870472288,
        "Vi": -0.7472133226585609
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1566,
      "class": "Bus",
      "name": "FRANKLIN 6 6",
      "init": {
        "Vr": -0.7082778178441812,
        "Vi": -0.7569712901910847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1567,
      "class": "Bus",
      "name": "FRANKLIN 6 8",
      "init": {
        "Vr": -0.7084243623064164,
        "Vi": -0.7568100911963335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411279009376,
        "longitude": -71.6339756424469
      }
    },
    {
      "number": 1568,
      "class": "Bus",
      "name": "HENNIKER 1 1",
      "init": {
        "Vr": -0.7172733858413101,
        "Vi": -0.7439584038027679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1411023210013,
        "longitude": -71.7991987003441
      }
    },
    {
      "number": 1569,
      "class": "Bus",
      "name": "HENNIKER 1 2",
      "init": {
        "Vr": -0.7174013314981847,
        "Vi": -0.7440929236771968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1411023210013,
        "longitude": -71.7991987003441
      }
    },
    {
      "number": 1570,
      "class": "Bus",
      "name": "HENNIKER 2 1",
      "init": {
        "Vr": -0.7186843570972901,
        "Vi": -0.7457366271000176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2171725111593,
        "longitude": -71.7834370794116
      }
    },
    {
      "number": 1571,
      "class": "Bus",
      "name": "HENNIKER 2 2",
      "init": {
        "Vr": -0.718700225600521,
        "Vi": -0.745709133998037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2171725111593,
        "longitude": -71.7834370794116
      }
    },
    {
      "number": 1572,
      "class": "Bus",
      "name": "HOOKSETT 1 1",
      "init": {
        "Vr": -0.7371384623697721,
        "Vi": -0.7372964909398823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1713252964578,
        "longitude": -71.4913444085037
      }
    },
    {
      "number": 1573,
      "class": "Bus",
      "name": "HOOKSETT 2 1",
      "init": {
        "Vr": -0.7295101410932436,
        "Vi": -0.734470417896892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1406467862753,
        "longitude": -71.3561575327518
      }
    },
    {
      "number": 1574,
      "class": "Bus",
      "name": "HOOKSETT 2 2",
      "init": {
        "Vr": -0.7295321105618914,
        "Vi": -0.7343710483253072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1406467862753,
        "longitude": -71.3561575327518
      }
    },
    {
      "number": 1575,
      "class": "Bus",
      "name": "LOUDON 1 1",
      "init": {
        "Vr": -0.7210605788379719,
        "Vi": -0.7490609785761266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.330085415422,
        "longitude": -71.4463154687121
      }
    },
    {
      "number": 1576,
      "class": "Bus",
      "name": "LOUDON 2 1",
      "init": {
        "Vr": -0.7251505345733362,
        "Vi": -0.7455315145005877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3048069488344,
        "longitude": -71.5544879266395
      }
    },
    {
      "number": 1577,
      "class": "Bus",
      "name": "LOUDON 3 1",
      "init": {
        "Vr": -0.7254802323657754,
        "Vi": -0.7446926622399991
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3159186735772,
        "longitude": -71.4924742338756
      }
    },
    {
      "number": 1578,
      "class": "Bus",
      "name": "LOUDON 3 2",
      "init": {
        "Vr": -0.7254614231951053,
        "Vi": -0.7447399077019154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3159186735772,
        "longitude": -71.4924742338756
      }
    },
    {
      "number": 1579,
      "class": "Bus",
      "name": "NEW LONDON 1 1",
      "init": {
        "Vr": -0.6964339303897104,
        "Vi": -0.7673947452260069
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3934918780245,
        "longitude": -72.0047808192778
      }
    },
    {
      "number": 1580,
      "class": "Bus",
      "name": "NEW LONDON 1 2",
      "init": {
        "Vr": -0.7084393411289347,
        "Vi": -0.762030228776034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3934918780245,
        "longitude": -72.0047808192778
      }
    },
    {
      "number": 1581,
      "class": "Bus",
      "name": "NEW LONDON 1 3",
      "init": {
        "Vr": -0.6964669093133622,
        "Vi": -0.7673176948563374
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3934918780245,
        "longitude": -72.0047808192778
      }
    },
    {
      "number": 1582,
      "class": "Bus",
      "name": "NEW LONDON 2 1",
      "init": {
        "Vr": -0.7112890012973717,
        "Vi": -0.7613114337449932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3474320336137,
        "longitude": -72.0048146442963
      }
    },
    {
      "number": 1583,
      "class": "Bus",
      "name": "PITTSFIELD 5 1",
      "init": {
        "Vr": -0.6929132461339765,
        "Vi": -0.7734535888248517
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3363052998453,
        "longitude": -71.3159558615198
      }
    },
    {
      "number": 1584,
      "class": "Bus",
      "name": "PITTSFIELD 5 2",
      "init": {
        "Vr": -0.6929494024855365,
        "Vi": -0.7733724745499629
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3363052998453,
        "longitude": -71.3159558615198
      }
    },
    {
      "number": 1585,
      "class": "Bus",
      "name": "PITTSFIELD 6 1",
      "init": {
        "Vr": -0.698837049341697,
        "Vi": -0.7747377260409413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3558603029967,
        "longitude": -71.2213398744055
      }
    },
    {
      "number": 1586,
      "class": "Bus",
      "name": "SUNCOOK 1 1",
      "init": {
        "Vr": -0.7292039854321767,
        "Vi": -0.7407325549224574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1935323440603,
        "longitude": -71.399539915897
      }
    },
    {
      "number": 1587,
      "class": "Bus",
      "name": "SUNCOOK 1 2",
      "init": {
        "Vr": -0.7292155204425926,
        "Vi": -0.7406506787096107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1935323440603,
        "longitude": -71.399539915897
      }
    },
    {
      "number": 1588,
      "class": "Bus",
      "name": "SUNCOOK 2 1",
      "init": {
        "Vr": -0.7381915461479863,
        "Vi": -0.7363712510768983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1807836656134,
        "longitude": -71.4672925144653
      }
    },
    {
      "number": 1589,
      "class": "Bus",
      "name": "SUNCOOK 2 2",
      "init": {
        "Vr": -0.7382135311640856,
        "Vi": -0.7362991066656276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1807836656134,
        "longitude": -71.4672925144653
      }
    },
    {
      "number": 1590,
      "class": "Bus",
      "name": "WARNER 1 1",
      "init": {
        "Vr": -0.7157276901472291,
        "Vi": -0.7554575536412231
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.348876932797,
        "longitude": -71.8679111586999
      }
    },
    {
      "number": 1591,
      "class": "Bus",
      "name": "ATKINSON 1 1",
      "init": {
        "Vr": -0.7660916000896792,
        "Vi": -0.7031784276378936
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7839901056044,
        "longitude": -71.1515984846123
      }
    },
    {
      "number": 1592,
      "class": "Bus",
      "name": "ATKINSON 1 2",
      "init": {
        "Vr": -0.7661094516022411,
        "Vi": -0.7031401113804921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7839901056044,
        "longitude": -71.1515984846123
      }
    },
    {
      "number": 1593,
      "class": "Bus",
      "name": "DEERFIELD 1 1",
      "init": {
        "Vr": -0.696191836309553,
        "Vi": -0.7747700487191729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1462522024868,
        "longitude": -71.2185352910542
      }
    },
    {
      "number": 1594,
      "class": "Bus",
      "name": "DEERFIELD 1 2",
      "init": {
        "Vr": -0.724123551944073,
        "Vi": -0.7503136568031337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1462522024868,
        "longitude": -71.2185352910542
      }
    },
    {
      "number": 1595,
      "class": "Bus",
      "name": "DEERFIELD 1 3",
      "init": {
        "Vr": -0.6962015457222099,
        "Vi": -0.7746797974738744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1462522024868,
        "longitude": -71.2185352910542
      }
    },
    {
      "number": 1596,
      "class": "Bus",
      "name": "DERRY 1 1",
      "init": {
        "Vr": -0.7454435606947889,
        "Vi": -0.71852763233537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9633940534984,
        "longitude": -71.2604619107581
      }
    },
    {
      "number": 1597,
      "class": "Bus",
      "name": "DERRY 2 1",
      "init": {
        "Vr": -0.7295061114122315,
        "Vi": -0.7373070165471038
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8579316270469,
        "longitude": -71.3363482087401
      }
    },
    {
      "number": 1598,
      "class": "Bus",
      "name": "DERRY 2 2",
      "init": {
        "Vr": -0.7501573370742393,
        "Vi": -0.7097347958455157
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8579316270469,
        "longitude": -71.3363482087401
      }
    },
    {
      "number": 1599,
      "class": "Bus",
      "name": "DERRY 2 3",
      "init": {
        "Vr": -0.7422620448786744,
        "Vi": -0.7202760948276039
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8579316270469,
        "longitude": -71.3363482087401
      }
    },
    {
      "number": 1600,
      "class": "Bus",
      "name": "DERRY 2 4",
      "init": {
        "Vr": -0.7422620448786744,
        "Vi": -0.7202760948276038
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8579316270469,
        "longitude": -71.3363482087401
      }
    },
    {
      "number": 1601,
      "class": "Bus",
      "name": "DERRY 2 5",
      "init": {
        "Vr": -0.7292526949866167,
        "Vi": -0.7378662141832678
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8579316270469,
        "longitude": -71.3363482087401
      }
    },
    {
      "number": 1602,
      "class": "Bus",
      "name": "DERRY 3 1",
      "init": {
        "Vr": -0.7522737863006949,
        "Vi": -0.7100476798656372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8776457328426,
        "longitude": -71.2510560794614
      }
    },
    {
      "number": 1603,
      "class": "Bus",
      "name": "DERRY 4 1",
      "init": {
        "Vr": -0.7224783856751417,
        "Vi": -0.7523027665272553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.980785008466,
        "longitude": -71.1897827365068
      }
    },
    {
      "number": 1604,
      "class": "Bus",
      "name": "DERRY 4 2",
      "init": {
        "Vr": -0.7382388005757209,
        "Vi": -0.7272745519506745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.980785008466,
        "longitude": -71.1897827365068
      }
    },
    {
      "number": 1605,
      "class": "Bus",
      "name": "DERRY 4 3",
      "init": {
        "Vr": -0.7486888095900487,
        "Vi": -0.7106794897641667
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.980785008466,
        "longitude": -71.1897827365068
      }
    },
    {
      "number": 1606,
      "class": "Bus",
      "name": "DERRY 4 4",
      "init": {
        "Vr": -0.7486888095900486,
        "Vi": -0.7106794897641666
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.980785008466,
        "longitude": -71.1897827365068
      }
    },
    {
      "number": 1607,
      "class": "Bus",
      "name": "DERRY 4 5",
      "init": {
        "Vr": -0.7218374179224477,
        "Vi": -0.7525698404023177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.980785008466,
        "longitude": -71.1897827365068
      }
    },
    {
      "number": 1608,
      "class": "Bus",
      "name": "EPPING 1 1",
      "init": {
        "Vr": -0.7278203936786437,
        "Vi": -0.738375102535029
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0450031215833,
        "longitude": -71.1184616908214
      }
    },
    {
      "number": 1609,
      "class": "Bus",
      "name": "EPPING 2 1",
      "init": {
        "Vr": -0.7329489662744899,
        "Vi": -0.7371206306971909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057443475322,
        "longitude": -70.988840121954
      }
    },
    {
      "number": 1610,
      "class": "Bus",
      "name": "EPPING 2 2",
      "init": {
        "Vr": -0.7329348637162817,
        "Vi": -0.7371670255742608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.057443475322,
        "longitude": -70.988840121954
      }
    },
    {
      "number": 1611,
      "class": "Bus",
      "name": "EXETER 2 1",
      "init": {
        "Vr": -0.7341591858661335,
        "Vi": -0.7374137993153576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9407749965325,
        "longitude": -70.9183813846816
      }
    },
    {
      "number": 1612,
      "class": "Bus",
      "name": "EXETER 3 1",
      "init": {
        "Vr": -0.7161742447050781,
        "Vi": -0.7539326304070199
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9357393382896,
        "longitude": -71.0977387535796
      }
    },
    {
      "number": 1613,
      "class": "Bus",
      "name": "EXETER 4 1",
      "init": {
        "Vr": -0.697007480298812,
        "Vi": -0.7650529614233974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9645081038824,
        "longitude": -70.9406341144395
      }
    },
    {
      "number": 1614,
      "class": "Bus",
      "name": "EXETER 4 2",
      "init": {
        "Vr": -0.7294995599854743,
        "Vi": -0.7415844434188041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9645081038824,
        "longitude": -70.9406341144395
      }
    },
    {
      "number": 1615,
      "class": "Bus",
      "name": "EXETER 4 3",
      "init": {
        "Vr": -0.6972751653055496,
        "Vi": -0.7660366946249583
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9645081038824,
        "longitude": -70.9406341144395
      }
    },
    {
      "number": 1616,
      "class": "Bus",
      "name": "EXETER 5 1",
      "init": {
        "Vr": -0.7373160721653808,
        "Vi": -0.7352120403794549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9270805921961,
        "longitude": -70.9996685392193
      }
    },
    {
      "number": 1617,
      "class": "Bus",
      "name": "EXETER 5 2",
      "init": {
        "Vr": -0.7372983552944349,
        "Vi": -0.7350878168799299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9270805921961,
        "longitude": -70.9996685392193
      }
    },
    {
      "number": 1618,
      "class": "Bus",
      "name": "FREMONT 1 1",
      "init": {
        "Vr": -0.7348522121993377,
        "Vi": -0.7304216961632359
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9865843073478,
        "longitude": -71.1208219736952
      }
    },
    {
      "number": 1619,
      "class": "Bus",
      "name": "FREMONT 1 2",
      "init": {
        "Vr": -0.7348708845559709,
        "Vi": -0.7303765343602142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9865843073478,
        "longitude": -71.1208219736952
      }
    },
    {
      "number": 1620,
      "class": "Bus",
      "name": "HAMPSTEAD 1 1",
      "init": {
        "Vr": -0.741225633541244,
        "Vi": -0.7233519673447294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9787548993246,
        "longitude": -71.2204276224008
      }
    },
    {
      "number": 1621,
      "class": "Bus",
      "name": "HAMPSTEAD 2 1",
      "init": {
        "Vr": -0.7620799922340963,
        "Vi": -0.7106065769574539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9330143742572,
        "longitude": -71.1989358916911
      }
    },
    {
      "number": 1622,
      "class": "Bus",
      "name": "HAMPSTEAD 3 1",
      "init": {
        "Vr": -0.7619036571993574,
        "Vi": -0.7092348893813017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8780039431575,
        "longitude": -71.1477096189296
      }
    },
    {
      "number": 1623,
      "class": "Bus",
      "name": "HAMPTON 1 1",
      "init": {
        "Vr": -0.7272873378963665,
        "Vi": -0.744085416991612
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9569492698012,
        "longitude": -70.8650299973336
      }
    },
    {
      "number": 1624,
      "class": "Bus",
      "name": "HAMPTON 2 1",
      "init": {
        "Vr": -0.6930735877270765,
        "Vi": -0.7739720576843057
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9707714932534,
        "longitude": -70.7927903137081
      }
    },
    {
      "number": 1625,
      "class": "Bus",
      "name": "HAMPTON 2 2",
      "init": {
        "Vr": -0.7213390877109438,
        "Vi": -0.7543822888156608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9707714932534,
        "longitude": -70.7927903137081
      }
    },
    {
      "number": 1626,
      "class": "Bus",
      "name": "HAMPTON 2 3",
      "init": {
        "Vr": -0.6931416236768797,
        "Vi": -0.7737797162680288
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9707714932534,
        "longitude": -70.7927903137081
      }
    },
    {
      "number": 1627,
      "class": "Bus",
      "name": "HAMPTON 3 1",
      "init": {
        "Vr": -0.7254739175352355,
        "Vi": -0.7460300034884496
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9796048334069,
        "longitude": -70.8549684982367
      }
    },
    {
      "number": 1628,
      "class": "Bus",
      "name": "HAMPTON 3 2",
      "init": {
        "Vr": -0.725487312825228,
        "Vi": -0.745915005539813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9796048334069,
        "longitude": -70.8549684982367
      }
    },
    {
      "number": 1629,
      "class": "Bus",
      "name": "HAMPTON 4 1",
      "init": {
        "Vr": -0.7294703743756497,
        "Vi": -0.7422344339310158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8886682037979,
        "longitude": -70.8263379615741
      }
    },
    {
      "number": 1630,
      "class": "Bus",
      "name": "HAMPTON 4 2",
      "init": {
        "Vr": -0.7294314722712234,
        "Vi": -0.7423175862260663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8886682037979,
        "longitude": -70.8263379615741
      }
    },
    {
      "number": 1631,
      "class": "Bus",
      "name": "LONDONDERRY 1 1",
      "init": {
        "Vr": -0.7510684703688328,
        "Vi": -0.7076177364264102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8414634036626,
        "longitude": -71.3237109588791
      }
    },
    {
      "number": 1632,
      "class": "Bus",
      "name": "LONDONDERRY 2 1",
      "init": {
        "Vr": -0.7592395338473378,
        "Vi": -0.7136634666892584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.815991764773,
        "longitude": -71.3904472438022
      }
    },
    {
      "number": 1633,
      "class": "Bus",
      "name": "LONDONDERRY 3 1",
      "init": {
        "Vr": -0.7566160003491758,
        "Vi": -0.7110954891685825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8659907374472,
        "longitude": -71.3946358764197
      }
    },
    {
      "number": 1634,
      "class": "Bus",
      "name": "NEWMARKET 1 1",
      "init": {
        "Vr": -0.7455696393117451,
        "Vi": -0.7200876550594911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0020394092294,
        "longitude": -70.9958727114597
      }
    },
    {
      "number": 1635,
      "class": "Bus",
      "name": "NEWMARKET 1 2",
      "init": {
        "Vr": -0.7455719041095461,
        "Vi": -0.7198689321217638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0020394092294,
        "longitude": -70.9958727114597
      }
    },
    {
      "number": 1636,
      "class": "Bus",
      "name": "NEWMARKET 2 1",
      "init": {
        "Vr": -0.7234953479389613,
        "Vi": -0.7489903199287101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0456892097591,
        "longitude": -70.8765376610858
      }
    },
    {
      "number": 1637,
      "class": "Bus",
      "name": "NEWMARKET 2 2",
      "init": {
        "Vr": -0.7235140986089643,
        "Vi": -0.7489262726664399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0456892097591,
        "longitude": -70.8765376610858
      }
    },
    {
      "number": 1638,
      "class": "Bus",
      "name": "NOTTINGHAM 1 1",
      "init": {
        "Vr": -0.7092112213129415,
        "Vi": -0.7522669504056291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2030082298906,
        "longitude": -71.1351738877018
      }
    },
    {
      "number": 1639,
      "class": "Bus",
      "name": "NOTTINGHAM 2 1",
      "init": {
        "Vr": -0.7091811275632832,
        "Vi": -0.7535367273620089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.204187276008,
        "longitude": -71.1822008198145
      }
    },
    {
      "number": 1640,
      "class": "Bus",
      "name": "PLAISTOW 1 1",
      "init": {
        "Vr": -0.7564585369535556,
        "Vi": -0.7115595192112278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8552103909088,
        "longitude": -71.0445738022871
      }
    },
    {
      "number": 1641,
      "class": "Bus",
      "name": "PLAISTOW 2 1",
      "init": {
        "Vr": -0.7591267743054391,
        "Vi": -0.7085788620594855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.82760835148,
        "longitude": -71.1153721694585
      }
    },
    {
      "number": 1642,
      "class": "Bus",
      "name": "PLAISTOW 3 1",
      "init": {
        "Vr": -0.760961749372235,
        "Vi": -0.7066035298029191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7973983488554,
        "longitude": -71.0926867544278
      }
    },
    {
      "number": 1643,
      "class": "Bus",
      "name": "PLAISTOW 3 2",
      "init": {
        "Vr": -0.7609716527697133,
        "Vi": -0.7065527306143273
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7973983488554,
        "longitude": -71.0926867544278
      }
    },
    {
      "number": 1644,
      "class": "Bus",
      "name": "PORTSMOUTH 1 1",
      "init": {
        "Vr": -0.7223050607307475,
        "Vi": -0.7505207158126486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0661072894054,
        "longitude": -70.8664455258554
      }
    },
    {
      "number": 1645,
      "class": "Bus",
      "name": "PORTSMOUTH 1 2",
      "init": {
        "Vr": -0.7223573682529504,
        "Vi": -0.7504136362324499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0661072894054,
        "longitude": -70.8664455258554
      }
    },
    {
      "number": 1646,
      "class": "Bus",
      "name": "PORTSMOUTH 2 1",
      "init": {
        "Vr": -0.7114384566035067,
        "Vi": -0.7627665817529838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0750004482925,
        "longitude": -70.7854260973837
      }
    },
    {
      "number": 1647,
      "class": "Bus",
      "name": "PORTSMOUTH 3 1",
      "init": {
        "Vr": -0.7005812110429571,
        "Vi": -0.7688858243117402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1681280196358,
        "longitude": -70.7594565909864
      }
    },
    {
      "number": 1648,
      "class": "Bus",
      "name": "PORTSMOUTH 3 2",
      "init": {
        "Vr": -0.7006265719180653,
        "Vi": -0.768782829762672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1681280196358,
        "longitude": -70.7594565909864
      }
    },
    {
      "number": 1649,
      "class": "Bus",
      "name": "RAYMOND 3 1",
      "init": {
        "Vr": -0.7350180250007438,
        "Vi": -0.7369741369513467
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0850732706515,
        "longitude": -71.2228870279272
      }
    },
    {
      "number": 1650,
      "class": "Bus",
      "name": "RAYMOND 3 2",
      "init": {
        "Vr": -0.7349863235789136,
        "Vi": -0.7370337481237739
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0850732706515,
        "longitude": -71.2228870279272
      }
    },
    {
      "number": 1651,
      "class": "Bus",
      "name": "RAYMOND 4 1",
      "init": {
        "Vr": -0.7424468162421874,
        "Vi": -0.7223089643016848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0539777249448,
        "longitude": -71.2601472573246
      }
    },
    {
      "number": 1652,
      "class": "Bus",
      "name": "RAYMOND 4 2",
      "init": {
        "Vr": -0.7424765546899138,
        "Vi": -0.722203523444782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0539777249448,
        "longitude": -71.2601472573246
      }
    },
    {
      "number": 1653,
      "class": "Bus",
      "name": "RAYMOND 5 1",
      "init": {
        "Vr": -0.727985323925841,
        "Vi": -0.74525947856636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1285814903299,
        "longitude": -71.1893226810744
      }
    },
    {
      "number": 1654,
      "class": "Bus",
      "name": "SALEM 1 1",
      "init": {
        "Vr": -0.7633686159066816,
        "Vi": -0.7028884267713352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7556214299277,
        "longitude": -71.2550230895304
      }
    },
    {
      "number": 1655,
      "class": "Bus",
      "name": "SALEM 1 2",
      "init": {
        "Vr": -0.7634104203665487,
        "Vi": -0.7027409821558658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7556214299277,
        "longitude": -71.2550230895304
      }
    },
    {
      "number": 1656,
      "class": "Bus",
      "name": "SALEM 2 1",
      "init": {
        "Vr": -0.7673400046734685,
        "Vi": -0.7041258279144958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987731939083,
        "longitude": -71.2217872927853
      }
    },
    {
      "number": 1657,
      "class": "Bus",
      "name": "SALEM 2 2",
      "init": {
        "Vr": -0.7672758529338214,
        "Vi": -0.7042682244233723
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987731939083,
        "longitude": -71.2217872927853
      }
    },
    {
      "number": 1658,
      "class": "Bus",
      "name": "SALEM 3 1",
      "init": {
        "Vr": -0.75116595862414,
        "Vi": -0.7077754005730997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8651422463607,
        "longitude": -71.3021071442222
      }
    },
    {
      "number": 1659,
      "class": "Bus",
      "name": "SALEM 4 1",
      "init": {
        "Vr": -0.7271561402583271,
        "Vi": -0.7418986527084968
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7753260350423,
        "longitude": -71.2067740801284
      }
    },
    {
      "number": 1660,
      "class": "Bus",
      "name": "SANDOWN 1 1",
      "init": {
        "Vr": -0.7622326372119671,
        "Vi": -0.709055220442831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9285574090869,
        "longitude": -71.1368660765448
      }
    },
    {
      "number": 1661,
      "class": "Bus",
      "name": "SANDOWN 2 1",
      "init": {
        "Vr": -0.7622502645908482,
        "Vi": -0.7096206573548881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9017322347507,
        "longitude": -71.1349099082885
      }
    },
    {
      "number": 1662,
      "class": "Bus",
      "name": "SEABROOK 1 1",
      "init": {
        "Vr": -0.7412344851159675,
        "Vi": -0.7260451199948206
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8085740843958,
        "longitude": -70.8822140757242
      }
    },
    {
      "number": 1663,
      "class": "Bus",
      "name": "SEABROOK 2 1",
      "init": {
        "Vr": -0.7328593726554765,
        "Vi": -0.7362140389892289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8932524211022,
        "longitude": -70.8711174775926
      }
    },
    {
      "number": 1664,
      "class": "Bus",
      "name": "SEABROOK 2 2",
      "init": {
        "Vr": -0.7328927943350321,
        "Vi": -0.7360777119168374
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8932524211022,
        "longitude": -70.8711174775926
      }
    },
    {
      "number": 1665,
      "class": "Bus",
      "name": "STRATHAM 1 1",
      "init": {
        "Vr": -0.7309638254427238,
        "Vi": -0.7400851521702478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9864001769724,
        "longitude": -70.9118024150393
      }
    },
    {
      "number": 1666,
      "class": "Bus",
      "name": "STRATHAM 2 1",
      "init": {
        "Vr": -0.7217985411344628,
        "Vi": -0.751373973575255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.065323976818,
        "longitude": -70.9247128017363
      }
    },
    {
      "number": 1667,
      "class": "Bus",
      "name": "WINDHAM 5 1",
      "init": {
        "Vr": -0.7550537927608545,
        "Vi": -0.7110872503115878
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8954163986073,
        "longitude": -71.2993679007572
      }
    },
    {
      "number": 1668,
      "class": "Bus",
      "name": "WINDHAM 6 1",
      "init": {
        "Vr": -0.7515347258240017,
        "Vi": -0.7063930422678221
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8158879125772,
        "longitude": -71.2955944171365
      }
    },
    {
      "number": 1669,
      "class": "Bus",
      "name": "WINDHAM 7 1",
      "init": {
        "Vr": -0.7518528139029309,
        "Vi": -0.7075701130527327
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8446781884737,
        "longitude": -71.2662353072165
      }
    },
    {
      "number": 1670,
      "class": "Bus",
      "name": "BARRINGTON 1 1",
      "init": {
        "Vr": -0.6907237860376284,
        "Vi": -0.7746326479106115
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2770630389125,
        "longitude": -71.0711519532465
      }
    },
    {
      "number": 1671,
      "class": "Bus",
      "name": "BARRINGTON 1 2",
      "init": {
        "Vr": -0.7089742992278285,
        "Vi": -0.7595409916881435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2770630389125,
        "longitude": -71.0711519532465
      }
    },
    {
      "number": 1672,
      "class": "Bus",
      "name": "BARRINGTON 1 3",
      "init": {
        "Vr": -0.690760267602838,
        "Vi": -0.7745299959418742
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2770630389125,
        "longitude": -71.0711519532465
      }
    },
    {
      "number": 1673,
      "class": "Bus",
      "name": "BARRINGTON 2 1",
      "init": {
        "Vr": -0.7058063919480521,
        "Vi": -0.75381874861566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2245645809401,
        "longitude": -70.978759085859
      }
    },
    {
      "number": 1674,
      "class": "Bus",
      "name": "BARRINGTON 3 1",
      "init": {
        "Vr": -0.7086606478482239,
        "Vi": -0.7514822467127216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1545618273645,
        "longitude": -71.0781859640377
      }
    },
    {
      "number": 1675,
      "class": "Bus",
      "name": "DOVER 1 1",
      "init": {
        "Vr": -0.7087314796602157,
        "Vi": -0.7559124235103811
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2271829657625,
        "longitude": -70.8355092476211
      }
    },
    {
      "number": 1676,
      "class": "Bus",
      "name": "DOVER 1 2",
      "init": {
        "Vr": -0.7087749505020166,
        "Vi": -0.7557541376304258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2271829657625,
        "longitude": -70.8355092476211
      }
    },
    {
      "number": 1677,
      "class": "Bus",
      "name": "DOVER 2 1",
      "init": {
        "Vr": -0.7113461320510712,
        "Vi": -0.7530363181320052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2177721775983,
        "longitude": -70.8835917738684
      }
    },
    {
      "number": 1678,
      "class": "Bus",
      "name": "DOVER 3 1",
      "init": {
        "Vr": -0.6921701649842462,
        "Vi": -0.7768687243951788
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1156239489063,
        "longitude": -70.8640444328437
      }
    },
    {
      "number": 1679,
      "class": "Bus",
      "name": "DOVER 3 2",
      "init": {
        "Vr": -0.7151249559307926,
        "Vi": -0.7601560770172118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1156239489063,
        "longitude": -70.8640444328437
      }
    },
    {
      "number": 1680,
      "class": "Bus",
      "name": "DOVER 3 3",
      "init": {
        "Vr": -0.6922504816188337,
        "Vi": -0.7765914590473872
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1156239489063,
        "longitude": -70.8640444328437
      }
    },
    {
      "number": 1681,
      "class": "Bus",
      "name": "DOVER 4 1",
      "init": {
        "Vr": -0.6833254253581259,
        "Vi": -0.77981229464179
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1682,
      "class": "Bus",
      "name": "DOVER 4 2",
      "init": {
        "Vr": -0.706907869449138,
        "Vi": -0.7580769615288979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1683,
      "class": "Bus",
      "name": "DOVER 4 3",
      "init": {
        "Vr": -0.7177959885895749,
        "Vi": -0.7480416617374664
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1684,
      "class": "Bus",
      "name": "DOVER 4 4",
      "init": {
        "Vr": -0.7177959885895749,
        "Vi": -0.7480416617374663
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1685,
      "class": "Bus",
      "name": "DOVER 4 5",
      "init": {
        "Vr": -0.6830229357322856,
        "Vi": -0.7801571134142045
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1686,
      "class": "Bus",
      "name": "DOVER 4 7",
      "init": {
        "Vr": -0.683325425358126,
        "Vi": -0.77981229464179
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616449122963,
        "longitude": -70.9197813780293
      }
    },
    {
      "number": 1687,
      "class": "Bus",
      "name": "DURHAM 2 1",
      "init": {
        "Vr": -0.7148127890288474,
        "Vi": -0.7562148303860329
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1639467033186,
        "longitude": -70.8733071813328
      }
    },
    {
      "number": 1688,
      "class": "Bus",
      "name": "DURHAM 3 1",
      "init": {
        "Vr": -0.7188335191093261,
        "Vi": -0.7547647544663915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0962881176523,
        "longitude": -70.9025568879853
      }
    },
    {
      "number": 1689,
      "class": "Bus",
      "name": "DURHAM 4 1",
      "init": {
        "Vr": -0.7136071954096906,
        "Vi": -0.7611019391405728
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1183636399691,
        "longitude": -70.8326933292485
      }
    },
    {
      "number": 1690,
      "class": "Bus",
      "name": "FARMINGTON 4 1",
      "init": {
        "Vr": -0.7081106180637452,
        "Vi": -0.7564619391305021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3175640580064,
        "longitude": -71.092322269127
      }
    },
    {
      "number": 1691,
      "class": "Bus",
      "name": "FARMINGTON 4 2",
      "init": {
        "Vr": -0.7080873131362037,
        "Vi": -0.7564994705403183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3175640580064,
        "longitude": -71.092322269127
      }
    },
    {
      "number": 1692,
      "class": "Bus",
      "name": "FARMINGTON 5 1",
      "init": {
        "Vr": -0.6997004465376765,
        "Vi": -0.7628024105303107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3681730151186,
        "longitude": -71.0865247052558
      }
    },
    {
      "number": 1693,
      "class": "Bus",
      "name": "FARMINGTON 6 1",
      "init": {
        "Vr": -0.6993456860376205,
        "Vi": -0.7628527792387504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4020186553775,
        "longitude": -71.1187432923961
      }
    },
    {
      "number": 1694,
      "class": "Bus",
      "name": "LEE 3 1",
      "init": {
        "Vr": -0.7068618295309143,
        "Vi": -0.75260524305159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1866159574667,
        "longitude": -70.9926384715662
      }
    },
    {
      "number": 1695,
      "class": "Bus",
      "name": "LEE 3 2",
      "init": {
        "Vr": -0.7068421726274434,
        "Vi": -0.7526695795479559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1866159574667,
        "longitude": -70.9926384715662
      }
    },
    {
      "number": 1696,
      "class": "Bus",
      "name": "LEE 4 1",
      "init": {
        "Vr": -0.7082121257205942,
        "Vi": -0.7517627048182242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1145625582763,
        "longitude": -71.0412413955193
      }
    },
    {
      "number": 1697,
      "class": "Bus",
      "name": "LEE 4 2",
      "init": {
        "Vr": -0.7082242596129907,
        "Vi": -0.7517353148676825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1145625582763,
        "longitude": -71.0412413955193
      }
    },
    {
      "number": 1698,
      "class": "Bus",
      "name": "LEE 5 1",
      "init": {
        "Vr": -0.7169338705422921,
        "Vi": -0.7490140441332961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1360724515882,
        "longitude": -70.9340055489399
      }
    },
    {
      "number": 1699,
      "class": "Bus",
      "name": "MILTON 1 1",
      "init": {
        "Vr": -0.6934236580042732,
        "Vi": -0.7699746363547938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3879135315094,
        "longitude": -70.9934546845628
      }
    },
    {
      "number": 1700,
      "class": "Bus",
      "name": "ROCHESTER 1 1",
      "init": {
        "Vr": -0.7008988532489695,
        "Vi": -0.7604106294932081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3255041812997,
        "longitude": -70.9466663962438
      }
    },
    {
      "number": 1701,
      "class": "Bus",
      "name": "ROCHESTER 2 1",
      "init": {
        "Vr": -0.7033758955749297,
        "Vi": -0.7566834748412504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2668470631203,
        "longitude": -70.9959844038456
      }
    },
    {
      "number": 1702,
      "class": "Bus",
      "name": "ROCHESTER 3 1",
      "init": {
        "Vr": -0.703465739050648,
        "Vi": -0.7583463634082527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2948337595933,
        "longitude": -70.9585219012778
      }
    },
    {
      "number": 1703,
      "class": "Bus",
      "name": "ROCHESTER 3 2",
      "init": {
        "Vr": -0.7035006879902607,
        "Vi": -0.7582494753724205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2948337595933,
        "longitude": -70.9585219012778
      }
    },
    {
      "number": 1704,
      "class": "Bus",
      "name": "ROCHESTER 4 1",
      "init": {
        "Vr": -0.6788662285530268,
        "Vi": -0.79178598336436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4095570534429,
        "longitude": -71.0374598688977
      }
    },
    {
      "number": 1705,
      "class": "Bus",
      "name": "ROCHESTER 4 2",
      "init": {
        "Vr": -0.6955875318325216,
        "Vi": -0.7699828384359201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4095570534429,
        "longitude": -71.0374598688977
      }
    },
    {
      "number": 1706,
      "class": "Bus",
      "name": "ROCHESTER 4 3",
      "init": {
        "Vr": -0.7171642113260611,
        "Vi": -0.7418486989088938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4095570534429,
        "longitude": -71.0374598688977
      }
    },
    {
      "number": 1707,
      "class": "Bus",
      "name": "ROCHESTER 4 4",
      "init": {
        "Vr": -0.7171642113260611,
        "Vi": -0.7418486989088937
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4095570534429,
        "longitude": -71.0374598688977
      }
    },
    {
      "number": 1708,
      "class": "Bus",
      "name": "ROCHESTER 4 5",
      "init": {
        "Vr": -0.6786742904450033,
        "Vi": -0.7921841305228955
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4095570534429,
        "longitude": -71.0374598688977
      }
    },
    {
      "number": 1709,
      "class": "Bus",
      "name": "ROCHESTER 5 1",
      "init": {
        "Vr": -0.6932581671741028,
        "Vi": -0.769738965812923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3758692310615,
        "longitude": -70.9386597638239
      }
    },
    {
      "number": 1710,
      "class": "Bus",
      "name": "ROCHESTER 6 1",
      "init": {
        "Vr": -0.6911891159692795,
        "Vi": -0.7735507550567365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.42236194345,
        "longitude": -70.9432831071247
      }
    },
    {
      "number": 1711,
      "class": "Bus",
      "name": "ROCHESTER 6 2",
      "init": {
        "Vr": -0.6911746014368834,
        "Vi": -0.7735933152064698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.42236194345,
        "longitude": -70.9432831071247
      }
    },
    {
      "number": 1712,
      "class": "Bus",
      "name": "ROLLINSFORD 1",
      "init": {
        "Vr": -0.7015176430295975,
        "Vi": -0.7627094428770275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2981771784369,
        "longitude": -70.7684363429401
      }
    },
    {
      "number": 1713,
      "class": "Bus",
      "name": "ROLLINSFORD 2",
      "init": {
        "Vr": -0.7015225219584508,
        "Vi": -0.7626940592433399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2981771784369,
        "longitude": -70.7684363429401
      }
    },
    {
      "number": 1714,
      "class": "Bus",
      "name": "SOMERSWORTH 1 1",
      "init": {
        "Vr": -0.7077216220718401,
        "Vi": -0.7571513445661165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.26553392253,
        "longitude": -70.9005066266314
      }
    },
    {
      "number": 1715,
      "class": "Bus",
      "name": "SOMERSWORTH 2 1",
      "init": {
        "Vr": -0.7132005495136293,
        "Vi": -0.7532125632568654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1759591680972,
        "longitude": -70.926564628589
      }
    },
    {
      "number": 1716,
      "class": "Bus",
      "name": "SOMERSWORTH 3 1",
      "init": {
        "Vr": -0.7123606886978544,
        "Vi": -0.7525444728040159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2104737338646,
        "longitude": -70.9307014422796
      }
    },
    {
      "number": 1717,
      "class": "Bus",
      "name": "STRAFFORD 1 1",
      "init": {
        "Vr": -0.7127358724990379,
        "Vi": -0.7546306011453466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2841683648411,
        "longitude": -71.1458800891621
      }
    },
    {
      "number": 1718,
      "class": "Bus",
      "name": "STRAFFORD 1 2",
      "init": {
        "Vr": -0.7127031936619674,
        "Vi": -0.7547011544407483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2841683648411,
        "longitude": -71.1458800891621
      }
    },
    {
      "number": 1719,
      "class": "Bus",
      "name": "CHARLESTOWN 1 1",
      "init": {
        "Vr": -0.7185113646216429,
        "Vi": -0.7548020632997686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1914171251079,
        "longitude": -72.4092626928383
      }
    },
    {
      "number": 1720,
      "class": "Bus",
      "name": "CHARLESTOWN 1 2",
      "init": {
        "Vr": -0.7185148440506821,
        "Vi": -0.7547412544658618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1914171251079,
        "longitude": -72.4092626928383
      }
    },
    {
      "number": 1721,
      "class": "Bus",
      "name": "CHARLESTOWN 2 1",
      "init": {
        "Vr": -0.7123660134802884,
        "Vi": -0.759539502000423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616916069043,
        "longitude": -72.4040598659211
      }
    },
    {
      "number": 1722,
      "class": "Bus",
      "name": "CHARLESTOWN 3 1",
      "init": {
        "Vr": -0.703338188539932,
        "Vi": -0.764343094663942
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2281681385241,
        "longitude": -72.4243690190453
      }
    },
    {
      "number": 1723,
      "class": "Bus",
      "name": "CHARLESTOWN 3 2",
      "init": {
        "Vr": -0.7129330781136226,
        "Vi": -0.7602046999324608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2281681385241,
        "longitude": -72.4243690190453
      }
    },
    {
      "number": 1724,
      "class": "Bus",
      "name": "CHARLESTOWN 3 3",
      "init": {
        "Vr": -0.7032755660336087,
        "Vi": -0.7645481146040657
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2281681385241,
        "longitude": -72.4243690190453
      }
    },
    {
      "number": 1725,
      "class": "Bus",
      "name": "CLAREMONT 1 1",
      "init": {
        "Vr": -0.6958102013468429,
        "Vi": -0.7733575594409331
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3542533706628,
        "longitude": -72.304302525569
      }
    },
    {
      "number": 1726,
      "class": "Bus",
      "name": "CLAREMONT 1 2",
      "init": {
        "Vr": -0.7046842615340893,
        "Vi": -0.7680659125224443
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3542533706628,
        "longitude": -72.304302525569
      }
    },
    {
      "number": 1727,
      "class": "Bus",
      "name": "CLAREMONT 1 3",
      "init": {
        "Vr": -0.6958338736595601,
        "Vi": -0.7732608042140139
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3542533706628,
        "longitude": -72.304302525569
      }
    },
    {
      "number": 1728,
      "class": "Bus",
      "name": "CLAREMONT 2 1",
      "init": {
        "Vr": -0.7087472372368784,
        "Vi": -0.7630994061353369
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3083388326935,
        "longitude": -72.3589500228823
      }
    },
    {
      "number": 1729,
      "class": "Bus",
      "name": "CLAREMONT 3 1",
      "init": {
        "Vr": -0.7060426230926227,
        "Vi": -0.7661337882701581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3143395010055,
        "longitude": -72.3075298464057
      }
    },
    {
      "number": 1730,
      "class": "Bus",
      "name": "CORNISH 1",
      "init": {
        "Vr": -0.7005321251704275,
        "Vi": -0.7758798040521848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751893517421,
        "longitude": -72.3754162834708
      }
    },
    {
      "number": 1731,
      "class": "Bus",
      "name": "CORNISH 2",
      "init": {
        "Vr": -0.7005243082226711,
        "Vi": -0.775909860981652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751893517421,
        "longitude": -72.3754162834708
      }
    },
    {
      "number": 1732,
      "class": "Bus",
      "name": "GRANTHAM 1",
      "init": {
        "Vr": -0.708534304514132,
        "Vi": -0.7656567630838237
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5160710685826,
        "longitude": -72.0992055613891
      }
    },
    {
      "number": 1733,
      "class": "Bus",
      "name": "LEMPSTER 1 1",
      "init": {
        "Vr": -0.7066877769628218,
        "Vi": -0.7666990900780513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2524257876471,
        "longitude": -72.1715586811088
      }
    },
    {
      "number": 1734,
      "class": "Bus",
      "name": "LEMPSTER 1 2",
      "init": {
        "Vr": -0.7067060857695138,
        "Vi": -0.7666511910399307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2524257876471,
        "longitude": -72.1715586811088
      }
    },
    {
      "number": 1735,
      "class": "Bus",
      "name": "NEWPORT 2 1",
      "init": {
        "Vr": -0.7074521753110435,
        "Vi": -0.7654207045138955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3610458214154,
        "longitude": -72.1716815027653
      }
    },
    {
      "number": 1736,
      "class": "Bus",
      "name": "NEWPORT 3 1",
      "init": {
        "Vr": -0.7109515980896323,
        "Vi": -0.7605796736060646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4017021693115,
        "longitude": -72.2697356411991
      }
    },
    {
      "number": 1737,
      "class": "Bus",
      "name": "NEWPORT 4 1",
      "init": {
        "Vr": -0.7075311975333451,
        "Vi": -0.7655340494733937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.371071565627,
        "longitude": -72.2502721035482
      }
    },
    {
      "number": 1738,
      "class": "Bus",
      "name": "WASHINGTON 1 1",
      "init": {
        "Vr": -0.7166877047981871,
        "Vi": -0.7578802543248572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1584822563348,
        "longitude": -72.1174073593903
      }
    },
    {
      "number": 1739,
      "class": "Bus",
      "name": "WASHINGTON 1 2",
      "init": {
        "Vr": -0.7166793129296034,
        "Vi": -0.7579018895434686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1584822563348,
        "longitude": -72.1174073593903
      }
    },
    {
      "number": 1740,
      "class": "Bus",
      "name": "PORTSMOUTH 4 1",
      "init": {
        "Vr": -0.6661146202341455,
        "Vi": -0.8064783448367766
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1741,
      "class": "Bus",
      "name": "PORTSMOUTH 4 2",
      "init": {
        "Vr": -0.6905129552620791,
        "Vi": -0.7802895828520519
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1742,
      "class": "Bus",
      "name": "PORTSMOUTH 4 3",
      "init": {
        "Vr": -0.7184938277854156,
        "Vi": -0.7557102168026627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1743,
      "class": "Bus",
      "name": "PORTSMOUTH 4 4",
      "init": {
        "Vr": -0.6310971331685276,
        "Vi": -0.8226528052142605
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1744,
      "class": "Bus",
      "name": "PORTSMOUTH 4 5",
      "init": {
        "Vr": -0.6660308906303993,
        "Vi": -0.8041109470603638
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1745,
      "class": "Bus",
      "name": "PORTSMOUTH 4 7",
      "init": {
        "Vr": -0.6661146202341455,
        "Vi": -0.8064783448367766
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594858515077,
        "longitude": -70.8234428111662
      }
    },
    {
      "number": 1746,
      "class": "Bus",
      "name": "CONCORD 8 1",
      "init": {
        "Vr": -0.6982338260795201,
        "Vi": -0.7765766094635373
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1747,
      "class": "Bus",
      "name": "CONCORD 8 2",
      "init": {
        "Vr": -0.7196752885425496,
        "Vi": -0.7568190875509817
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1748,
      "class": "Bus",
      "name": "CONCORD 8 3",
      "init": {
        "Vr": -0.7300354889977844,
        "Vi": -0.7406135736726643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1749,
      "class": "Bus",
      "name": "CONCORD 8 4",
      "init": {
        "Vr": -0.7191255595446533,
        "Vi": -0.7573256427832713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1750,
      "class": "Bus",
      "name": "CONCORD 8 5",
      "init": {
        "Vr": -0.7191255595446532,
        "Vi": -0.7573256427832713
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1751,
      "class": "Bus",
      "name": "CONCORD 8 6",
      "init": {
        "Vr": -0.6565341890337235,
        "Vi": -0.8036312843210246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1752,
      "class": "Bus",
      "name": "CONCORD 8 7",
      "init": {
        "Vr": -0.6982338260795202,
        "Vi": -0.7765766094635375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1753,
      "class": "Bus",
      "name": "CONCORD 8 8",
      "init": {
        "Vr": -0.6982920218993672,
        "Vi": -0.777184006620665
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1754,
      "class": "Bus",
      "name": "CONCORD 8 10",
      "init": {
        "Vr": -0.6982338260795201,
        "Vi": -0.7765766094635373
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424036105783,
        "longitude": -71.446494134469
      }
    },
    {
      "number": 1755,
      "class": "Bus",
      "name": "PORTSMOUTH 5 1",
      "init": {
        "Vr": -0.7125279428852691,
        "Vi": -0.7640911737719069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1085464146841,
        "longitude": -70.7764383780406
      }
    },
    {
      "number": 1756,
      "class": "Bus",
      "name": "PORTSMOUTH 5 2",
      "init": {
        "Vr": -0.712526732138467,
        "Vi": -0.7640975301578001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1085464146841,
        "longitude": -70.7764383780406
      }
    },
    {
      "number": 1757,
      "class": "Bus",
      "name": "SUNCOOK 3 1",
      "init": {
        "Vr": -0.7298526637044738,
        "Vi": -0.7407289382087707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.139178474232,
        "longitude": -71.4356380056828
      }
    },
    {
      "number": 1758,
      "class": "Bus",
      "name": "SUNCOOK 3 2",
      "init": {
        "Vr": -0.7241138820459588,
        "Vi": -0.7462018955525088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.139178474232,
        "longitude": -71.4356380056828
      }
    },
    {
      "number": 1759,
      "class": "Bus",
      "name": "SUNCOOK 3 3",
      "init": {
        "Vr": -0.7298690260814061,
        "Vi": -0.7407061304621174
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.139178474232,
        "longitude": -71.4356380056828
      }
    },
    {
      "number": 1760,
      "class": "Bus",
      "name": "NASHUA 11 1",
      "init": {
        "Vr": -0.7496269787701438,
        "Vi": -0.712807091830155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7708693466588,
        "longitude": -71.5015049802923
      }
    },
    {
      "number": 1761,
      "class": "Bus",
      "name": "NASHUA 11 2",
      "init": {
        "Vr": -0.746554900733999,
        "Vi": -0.7208873878860159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7708693466588,
        "longitude": -71.5015049802923
      }
    },
    {
      "number": 1762,
      "class": "Bus",
      "name": "NASHUA 11 3",
      "init": {
        "Vr": -0.7496269787701438,
        "Vi": -0.7128070918301551
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7708693466588,
        "longitude": -71.5015049802923
      }
    },
    {
      "number": 1763,
      "class": "Bus",
      "name": "NASHUA 11 4",
      "init": {
        "Vr": -0.7496555869625208,
        "Vi": -0.7127343183235347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7708693466588,
        "longitude": -71.5015049802923
      }
    },
    {
      "number": 1764,
      "class": "Bus",
      "name": "NASHUA 11 6",
      "init": {
        "Vr": -0.7502999777239802,
        "Vi": -0.7132498539008135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7708693466588,
        "longitude": -71.5015049802923
      }
    },
    {
      "number": 1765,
      "class": "Bus",
      "name": "SUNCOOK 4 1",
      "init": {
        "Vr": -0.7328693746460375,
        "Vi": -0.7348160823849864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1088657705459,
        "longitude": -71.4298155136665
      }
    },
    {
      "number": 1766,
      "class": "Bus",
      "name": "SUNCOOK 4 2",
      "init": {
        "Vr": -0.7308946655410505,
        "Vi": -0.7397059417971381
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1088657705459,
        "longitude": -71.4298155136665
      }
    },
    {
      "number": 1767,
      "class": "Bus",
      "name": "SUNCOOK 4 3",
      "init": {
        "Vr": -0.7307438893610552,
        "Vi": -0.7400089788751056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1088657705459,
        "longitude": -71.4298155136665
      }
    },
    {
      "number": 1768,
      "class": "Bus",
      "name": "SUNCOOK 4 4",
      "init": {
        "Vr": -0.732977167271024,
        "Vi": -0.7345510104011388
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1088657705459,
        "longitude": -71.4298155136665
      }
    },
    {
      "number": 1769,
      "class": "Bus",
      "name": "SUNCOOK 4 5",
      "init": {
        "Vr": -0.7328761946435859,
        "Vi": -0.7347791088609941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1088657705459,
        "longitude": -71.4298155136665
      }
    },
    {
      "number": 1770,
      "class": "Bus",
      "name": "HANOVER 3 1",
      "init": {
        "Vr": -0.6879849862511012,
        "Vi": -0.7846159803006835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6937803890379,
        "longitude": -72.30090174394
      }
    },
    {
      "number": 1771,
      "class": "Bus",
      "name": "HANOVER 3 2",
      "init": {
        "Vr": -0.6880352203644934,
        "Vi": -0.7845616055165943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6937803890379,
        "longitude": -72.30090174394
      }
    },
    {
      "number": 1772,
      "class": "Bus",
      "name": "HAMPTON 5 1",
      "init": {
        "Vr": -0.7286424017771072,
        "Vi": -0.7429440498160303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1773,
      "class": "Bus",
      "name": "HAMPTON 5 2",
      "init": {
        "Vr": -0.7286424017771072,
        "Vi": -0.7429440498160305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1774,
      "class": "Bus",
      "name": "HAMPTON 5 3",
      "init": {
        "Vr": -0.7286424017771072,
        "Vi": -0.7429440498160305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1775,
      "class": "Bus",
      "name": "HAMPTON 5 4",
      "init": {
        "Vr": -0.7286424017771072,
        "Vi": -0.7429440498160305
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1776,
      "class": "Bus",
      "name": "HAMPTON 5 5",
      "init": {
        "Vr": -0.7286594798316393,
        "Vi": -0.7429239503975086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1777,
      "class": "Bus",
      "name": "HAMPTON 5 7",
      "init": {
        "Vr": -0.7286424017771072,
        "Vi": -0.7429440498160303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9484803970526,
        "longitude": -70.8525629917562
      }
    },
    {
      "number": 1778,
      "class": "Bus",
      "name": "HAMPTON 6 1",
      "init": {
        "Vr": -0.7278189073451364,
        "Vi": -0.7444513947237983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9364697589379,
        "longitude": -70.838821553537
      }
    },
    {
      "number": 1779,
      "class": "Bus",
      "name": "HAMPTON 6 2",
      "init": {
        "Vr": -0.7278189073451364,
        "Vi": -0.7444513947237983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9364697589379,
        "longitude": -70.838821553537
      }
    },
    {
      "number": 1780,
      "class": "Bus",
      "name": "MILAN 1 1",
      "init": {
        "Vr": -0.6221034533821869,
        "Vi": -0.8392177265005709
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.711436640521,
        "longitude": -71.2851322229154
      }
    },
    {
      "number": 1781,
      "class": "Bus",
      "name": "MILAN 1 2",
      "init": {
        "Vr": -0.6315448126586137,
        "Vi": -0.8347841968945782
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.711436640521,
        "longitude": -71.2851322229154
      }
    },
    {
      "number": 1782,
      "class": "Bus",
      "name": "MILAN 1 3",
      "init": {
        "Vr": -0.6356606391491574,
        "Vi": -0.8324967598206655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.711436640521,
        "longitude": -71.2851322229154
      }
    },
    {
      "number": 1783,
      "class": "Bus",
      "name": "MILAN 1 4",
      "init": {
        "Vr": -0.6219036427990633,
        "Vi": -0.8399369110029401
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.711436640521,
        "longitude": -71.2851322229154
      }
    },
    {
      "number": 1784,
      "class": "Bus",
      "name": "MILAN 1 6",
      "init": {
        "Vr": -0.631759229770113,
        "Vi": -0.8340315852681399
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.711436640521,
        "longitude": -71.2851322229154
      }
    },
    {
      "number": 1785,
      "class": "Bus",
      "name": "BERLIN 3 1",
      "init": {
        "Vr": -0.6324146546783888,
        "Vi": -0.8298603086988044
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.472511492782,
        "longitude": -71.1599894749304
      }
    },
    {
      "number": 1786,
      "class": "Bus",
      "name": "BERLIN 3 2",
      "init": {
        "Vr": -0.6456300984571212,
        "Vi": -0.8238038561960441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.472511492782,
        "longitude": -71.1599894749304
      }
    },
    {
      "number": 1787,
      "class": "Bus",
      "name": "BERLIN 3 3",
      "init": {
        "Vr": -0.6294217376357848,
        "Vi": -0.8410580243522624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.472511492782,
        "longitude": -71.1599894749304
      }
    },
    {
      "number": 1788,
      "class": "Bus",
      "name": "BERLIN 3 4",
      "init": {
        "Vr": -0.6323168126768004,
        "Vi": -0.8298766284132416
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.472511492782,
        "longitude": -71.1599894749304
      }
    },
    {
      "number": 1789,
      "class": "Bus",
      "name": "BERLIN 3 6",
      "init": {
        "Vr": -0.6324146546783888,
        "Vi": -0.8298603086988044
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.472511492782,
        "longitude": -71.1599894749304
      }
    },
    {
      "number": 1790,
      "class": "Bus",
      "name": "LONDONDERRY 4 1",
      "init": {
        "Vr": -0.6945947389490011,
        "Vi": -0.7820832159078185
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1791,
      "class": "Bus",
      "name": "LONDONDERRY 4 2",
      "init": {
        "Vr": -0.724425696503418,
        "Vi": -0.7487072269237403
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1792,
      "class": "Bus",
      "name": "LONDONDERRY 4 3",
      "init": {
        "Vr": -0.7520851748811794,
        "Vi": -0.7188010957259021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1793,
      "class": "Bus",
      "name": "LONDONDERRY 4 4",
      "init": {
        "Vr": -0.6511506394619766,
        "Vi": -0.7637992742717596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1794,
      "class": "Bus",
      "name": "LONDONDERRY 4 5",
      "init": {
        "Vr": -0.6501417133242655,
        "Vi": -0.7647050297602428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1795,
      "class": "Bus",
      "name": "LONDONDERRY 4 6",
      "init": {
        "Vr": -0.6576727194205636,
        "Vi": -0.7658066380064659
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1796,
      "class": "Bus",
      "name": "LONDONDERRY 4 7",
      "init": {
        "Vr": -0.7259069669613145,
        "Vi": -0.7456843221473292
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1797,
      "class": "Bus",
      "name": "LONDONDERRY 4 9",
      "init": {
        "Vr": -0.6975932613496377,
        "Vi": -0.7788126870900047
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9217946369604,
        "longitude": -71.4357023815125
      }
    },
    {
      "number": 1798,
      "class": "Bus",
      "name": "SEABROOK 3 1",
      "init": {
        "Vr": -0.6634807795158754,
        "Vi": -0.7995713392534002
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1799,
      "class": "Bus",
      "name": "SEABROOK 3 2",
      "init": {
        "Vr": -0.6843917666013455,
        "Vi": -0.782731338070563
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1800,
      "class": "Bus",
      "name": "SEABROOK 3 3",
      "init": {
        "Vr": -0.7267456876882198,
        "Vi": -0.7458923875155299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1801,
      "class": "Bus",
      "name": "SEABROOK 3 4",
      "init": {
        "Vr": -0.6255909735653186,
        "Vi": -0.840901218150185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1802,
      "class": "Bus",
      "name": "SEABROOK 3 5",
      "init": {
        "Vr": -0.6889529775959989,
        "Vi": -0.7772577246251018
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1803,
      "class": "Bus",
      "name": "SEABROOK 3 7",
      "init": {
        "Vr": -0.6689339763853757,
        "Vi": -0.79695094579701
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8966925560458,
        "longitude": -70.8193467674789
      }
    },
    {
      "number": 1804,
      "class": "Bus",
      "name": "MIRROR LAKE 1",
      "init": {
        "Vr": -0.6345383425033968,
        "Vi": -0.8267532310259135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5830043461516,
        "longitude": -71.5066370617085
      }
    },
    {
      "number": 1805,
      "class": "Bus",
      "name": "MIRROR LAKE 2",
      "init": {
        "Vr": -0.6403583023126943,
        "Vi": -0.8272145140614185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5830043461516,
        "longitude": -71.5066370617085
      }
    },
    {
      "number": 1806,
      "class": "Bus",
      "name": "MIRROR LAKE 3",
      "init": {
        "Vr": -0.6072017939413854,
        "Vi": -0.8504886194072768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5830043461516,
        "longitude": -71.5066370617085
      }
    },
    {
      "number": 1807,
      "class": "Bus",
      "name": "MIRROR LAKE 4",
      "init": {
        "Vr": -0.6345378864595398,
        "Vi": -0.8268613722445909
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5830043461516,
        "longitude": -71.5066370617085
      }
    },
    {
      "number": 1808,
      "class": "Bus",
      "name": "MIRROR LAKE 6",
      "init": {
        "Vr": -0.6345383425033968,
        "Vi": -0.8267532310259135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5830043461516,
        "longitude": -71.5066370617085
      }
    },
    {
      "number": 1809,
      "class": "Bus",
      "name": "CONCORD 9 1",
      "init": {
        "Vr": -0.7256908848919089,
        "Vi": -0.7457249654620466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2880066960848,
        "longitude": -71.5812413408815
      }
    },
    {
      "number": 1810,
      "class": "Bus",
      "name": "CONCORD 9 2",
      "init": {
        "Vr": -0.7176644953305393,
        "Vi": -0.7495852965975837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2880066960848,
        "longitude": -71.5812413408815
      }
    },
    {
      "number": 1811,
      "class": "Bus",
      "name": "CONCORD 9 3",
      "init": {
        "Vr": -0.7257037444653975,
        "Vi": -0.7456717164077417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2880066960848,
        "longitude": -71.5812413408815
      }
    },
    {
      "number": 1812,
      "class": "Bus",
      "name": "CONCORD 9 5",
      "init": {
        "Vr": -0.7256908848919099,
        "Vi": -0.7457249654620457
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2880066960848,
        "longitude": -71.5812413408815
      }
    },
    {
      "number": 1813,
      "class": "Bus",
      "name": "CONCORD 10 1",
      "init": {
        "Vr": -0.7280553314609317,
        "Vi": -0.7441586217553425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2737707738003,
        "longitude": -71.5862002514187
      }
    },
    {
      "number": 1814,
      "class": "Bus",
      "name": "CONCORD 10 2",
      "init": {
        "Vr": -0.7160392158714468,
        "Vi": -0.74660749315726
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2737707738003,
        "longitude": -71.5862002514187
      }
    },
    {
      "number": 1815,
      "class": "Bus",
      "name": "CONCORD 10 3",
      "init": {
        "Vr": -0.7280769484836507,
        "Vi": -0.7441287387310839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2737707738003,
        "longitude": -71.5862002514187
      }
    },
    {
      "number": 1816,
      "class": "Bus",
      "name": "TILTON 3 1",
      "init": {
        "Vr": -0.7220548261763207,
        "Vi": -0.7478718795510023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1817,
      "class": "Bus",
      "name": "TILTON 3 2",
      "init": {
        "Vr": -0.7209459798789367,
        "Vi": -0.7495577461081288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1818,
      "class": "Bus",
      "name": "TILTON 3 3",
      "init": {
        "Vr": -0.7209459798789367,
        "Vi": -0.7495577461081288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1819,
      "class": "Bus",
      "name": "TILTON 3 4",
      "init": {
        "Vr": -0.7220559558252426,
        "Vi": -0.7478713087770508
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1820,
      "class": "Bus",
      "name": "TILTON 3 5",
      "init": {
        "Vr": -0.7221001859483399,
        "Vi": -0.7478030574481142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1821,
      "class": "Bus",
      "name": "TILTON 3 7",
      "init": {
        "Vr": -0.7220548261763207,
        "Vi": -0.7478718795510023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4332655158247,
        "longitude": -71.622321374768
      }
    },
    {
      "number": 1822,
      "class": "Bus",
      "name": "LEMPSTER 2 1",
      "init": {
        "Vr": -0.705887782727692,
        "Vi": -0.7646654220531055
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2322060440544,
        "longitude": -72.1968444508549
      }
    },
    {
      "number": 1823,
      "class": "Bus",
      "name": "LEMPSTER 2 2",
      "init": {
        "Vr": -0.6981250177497107,
        "Vi": -0.7757911420686482
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2322060440544,
        "longitude": -72.1968444508549
      }
    },
    {
      "number": 1824,
      "class": "Bus",
      "name": "LEMPSTER 2 3",
      "init": {
        "Vr": -0.706001104538487,
        "Vi": -0.7644185980985267
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2322060440544,
        "longitude": -72.1968444508549
      }
    },
    {
      "number": 1825,
      "class": "Bus",
      "name": "LEMPSTER 2 5",
      "init": {
        "Vr": -0.705887782727692,
        "Vi": -0.7646654220531055
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2322060440544,
        "longitude": -72.1968444508549
      }
    },
    {
      "number": 1826,
      "class": "Bus",
      "name": "RUMNEY 3 1",
      "init": {
        "Vr": -0.6706747349315256,
        "Vi": -0.8013643271512493
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1827,
      "class": "Bus",
      "name": "RUMNEY 3 2",
      "init": {
        "Vr": -0.67611880771602,
        "Vi": -0.7934536137474955
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1828,
      "class": "Bus",
      "name": "RUMNEY 3 3",
      "init": {
        "Vr": -0.6894040881878198,
        "Vi": -0.783191200699863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1829,
      "class": "Bus",
      "name": "RUMNEY 3 4",
      "init": {
        "Vr": -0.6617722190699188,
        "Vi": -0.806904535376028
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1830,
      "class": "Bus",
      "name": "RUMNEY 3 5",
      "init": {
        "Vr": -0.6763235152410346,
        "Vi": -0.7926619259066322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1831,
      "class": "Bus",
      "name": "RUMNEY 3 7",
      "init": {
        "Vr": -0.6706192442532974,
        "Vi": -0.8020539227093368
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7640370295968,
        "longitude": -71.8308858681221
      }
    },
    {
      "number": 1832,
      "class": "Bus",
      "name": "MONROE 1 1",
      "init": {
        "Vr": -0.6487082885941182,
        "Vi": -0.8170531302176359
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1833,
      "class": "Bus",
      "name": "MONROE 1 2",
      "init": {
        "Vr": -0.6449374112247016,
        "Vi": -0.8218877898477219
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1834,
      "class": "Bus",
      "name": "MONROE 1 3",
      "init": {
        "Vr": -0.6547169243640605,
        "Vi": -0.8130655076540838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1835,
      "class": "Bus",
      "name": "MONROE 1 4",
      "init": {
        "Vr": -0.6641847978804379,
        "Vi": -0.8045243614818938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1836,
      "class": "Bus",
      "name": "MONROE 1 5",
      "init": {
        "Vr": -0.6641847978804379,
        "Vi": -0.8045243614818939
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1837,
      "class": "Bus",
      "name": "MONROE 1 6",
      "init": {
        "Vr": -0.6487521010635148,
        "Vi": -0.816421652853397
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1838,
      "class": "Bus",
      "name": "MONROE 1 8",
      "init": {
        "Vr": -0.6487082885941182,
        "Vi": -0.8170531302176359
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3258514121941,
        "longitude": -72.005625766733
      }
    },
    {
      "number": 1839,
      "class": "Bus",
      "name": "BRISTOL 4 1",
      "init": {
        "Vr": -0.701291833065939,
        "Vi": -0.7617489602232914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5829842141481,
        "longitude": -71.6970403735005
      }
    },
    {
      "number": 1840,
      "class": "Bus",
      "name": "BRISTOL 4 2",
      "init": {
        "Vr": -0.706588355783331,
        "Vi": -0.7605967705649086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5829842141481,
        "longitude": -71.6970403735005
      }
    },
    {
      "number": 1841,
      "class": "Bus",
      "name": "BRISTOL 4 3",
      "init": {
        "Vr": -0.7010361141022131,
        "Vi": -0.7618411435908251
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5829842141481,
        "longitude": -71.6970403735005
      }
    },
    {
      "number": 1842,
      "class": "Bus",
      "name": "BRISTOL 4 5",
      "init": {
        "Vr": -0.701291833065939,
        "Vi": -0.7617489602232914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5829842141481,
        "longitude": -71.6970403735005
      }
    },
    {
      "number": 1843,
      "class": "Bus",
      "name": "FRANKLIN 7 1",
      "init": {
        "Vr": -0.7136016862559297,
        "Vi": -0.7538316298100761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4280448626231,
        "longitude": -71.6750178076779
      }
    },
    {
      "number": 1844,
      "class": "Bus",
      "name": "FRANKLIN 7 2",
      "init": {
        "Vr": -0.6999892107274667,
        "Vi": -0.7660926465957286
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4280448626231,
        "longitude": -71.6750178076779
      }
    },
    {
      "number": 1845,
      "class": "Bus",
      "name": "FRANKLIN 7 3",
      "init": {
        "Vr": -0.7136419478653441,
        "Vi": -0.7537748414052552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4280448626231,
        "longitude": -71.6750178076779
      }
    },
    {
      "number": 1846,
      "class": "Bus",
      "name": "HILLSBOROUGH 4 1",
      "init": {
        "Vr": -0.7217967778785187,
        "Vi": -0.7492197690597957
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0944505710103,
        "longitude": -71.9673982933142
      }
    },
    {
      "number": 1847,
      "class": "Bus",
      "name": "HILLSBOROUGH 4 2",
      "init": {
        "Vr": -0.7034423701808823,
        "Vi": -0.7485956242825171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0944505710103,
        "longitude": -71.9673982933142
      }
    },
    {
      "number": 1848,
      "class": "Bus",
      "name": "HILLSBOROUGH 4 3",
      "init": {
        "Vr": -0.7217967778785193,
        "Vi": -0.7492197690597954
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0944505710103,
        "longitude": -71.9673982933142
      }
    },
    {
      "number": 1849,
      "class": "Bus",
      "name": "HILLSBOROUGH 4 4",
      "init": {
        "Vr": -0.7218210813940569,
        "Vi": -0.7491856265655752
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0944505710103,
        "longitude": -71.9673982933142
      }
    },
    {
      "number": 1850,
      "class": "Bus",
      "name": "HILLSBOROUGH 4 6",
      "init": {
        "Vr": -0.7217967778785187,
        "Vi": -0.7492197690597957
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0944505710103,
        "longitude": -71.9673982933142
      }
    },
    {
      "number": 1851,
      "class": "Bus",
      "name": "CONCORD 11 1",
      "init": {
        "Vr": -0.7218603050133949,
        "Vi": -0.7535587590252611
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1852,
      "class": "Bus",
      "name": "CONCORD 11 2",
      "init": {
        "Vr": -0.7349663410148913,
        "Vi": -0.7407061198521931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1853,
      "class": "Bus",
      "name": "CONCORD 11 3",
      "init": {
        "Vr": -0.7219157377654845,
        "Vi": -0.7535158474489084
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1854,
      "class": "Bus",
      "name": "CONCORD 11 4",
      "init": {
        "Vr": -0.7211535692446811,
        "Vi": -0.754105856994162
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1855,
      "class": "Bus",
      "name": "CONCORD 11 5",
      "init": {
        "Vr": -0.7219157377654845,
        "Vi": -0.7535158474489083
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1856,
      "class": "Bus",
      "name": "CONCORD 11 6",
      "init": {
        "Vr": -0.6815965239650223,
        "Vi": -0.7439805541628293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1857,
      "class": "Bus",
      "name": "CONCORD 11 7",
      "init": {
        "Vr": -0.6817619913428399,
        "Vi": -0.7471281975859931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1858,
      "class": "Bus",
      "name": "CONCORD 11 8",
      "init": {
        "Vr": -0.7220793413181241,
        "Vi": -0.7539520091356258
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1859,
      "class": "Bus",
      "name": "CONCORD 11 10",
      "init": {
        "Vr": -0.7218603050133949,
        "Vi": -0.7535587590252611
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1290525691534,
        "longitude": -71.4923462691174
      }
    },
    {
      "number": 1860,
      "class": "Bus",
      "name": "BERLIN 4 1",
      "init": {
        "Vr": -0.6170185837441887,
        "Vi": -0.8385575464549408
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1861,
      "class": "Bus",
      "name": "BERLIN 4 2",
      "init": {
        "Vr": -0.6242907112248116,
        "Vi": -0.8351110027570421
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1862,
      "class": "Bus",
      "name": "BERLIN 4 3",
      "init": {
        "Vr": -0.644247361461479,
        "Vi": -0.8245443542708868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1863,
      "class": "Bus",
      "name": "BERLIN 4 4",
      "init": {
        "Vr": -0.6167572350878028,
        "Vi": -0.8402905269445812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1864,
      "class": "Bus",
      "name": "BERLIN 4 5",
      "init": {
        "Vr": -0.6195867580806282,
        "Vi": -0.8384069386644626
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1865,
      "class": "Bus",
      "name": "BERLIN 4 6",
      "init": {
        "Vr": -0.6161566430580426,
        "Vi": -0.8399370861031178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1866,
      "class": "Bus",
      "name": "BERLIN 4 7",
      "init": {
        "Vr": -0.6165412807322521,
        "Vi": -0.8393249918928045
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1867,
      "class": "Bus",
      "name": "BERLIN 4 8",
      "init": {
        "Vr": -0.6167784605432175,
        "Vi": -0.8389423078686433
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1868,
      "class": "Bus",
      "name": "BERLIN 4 9",
      "init": {
        "Vr": -0.624980225882198,
        "Vi": -0.8346111213757662
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1869,
      "class": "Bus",
      "name": "BERLIN 4 11",
      "init": {
        "Vr": -0.6175411153182557,
        "Vi": -0.8401789378780841
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4080694090653,
        "longitude": -71.1720033591075
      }
    },
    {
      "number": 1870,
      "class": "Bus",
      "name": "TAMWORTH 1",
      "init": {
        "Vr": -0.6435966844745478,
        "Vi": -0.8279400824655859
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1871,
      "class": "Bus",
      "name": "TAMWORTH 2",
      "init": {
        "Vr": -0.6581123767075028,
        "Vi": -0.8139167223179963
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1872,
      "class": "Bus",
      "name": "TAMWORTH 3",
      "init": {
        "Vr": -0.6621846765241118,
        "Vi": -0.8099825436433963
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1873,
      "class": "Bus",
      "name": "TAMWORTH 4",
      "init": {
        "Vr": -0.6621846765241118,
        "Vi": -0.8099825436433962
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1874,
      "class": "Bus",
      "name": "TAMWORTH 5",
      "init": {
        "Vr": -0.643903907709395,
        "Vi": -0.8228425091816789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1875,
      "class": "Bus",
      "name": "TAMWORTH 6",
      "init": {
        "Vr": -0.6429066990892555,
        "Vi": -0.8289367864356728
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1876,
      "class": "Bus",
      "name": "TAMWORTH 8",
      "init": {
        "Vr": -0.6435966844745475,
        "Vi": -0.8279400824655863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8368645133602,
        "longitude": -71.2006242234312
      }
    },
    {
      "number": 1877,
      "class": "Bus",
      "name": "BATH 5 1",
      "init": {
        "Vr": -0.662156516389905,
        "Vi": -0.8062507472477203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1865805455196,
        "longitude": -72.0507513949119
      }
    },
    {
      "number": 1878,
      "class": "Bus",
      "name": "BATH 5 2",
      "init": {
        "Vr": -0.662192027453803,
        "Vi": -0.8062118567420916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1865805455196,
        "longitude": -72.0507513949119
      }
    },
    {
      "number": 1879,
      "class": "Bus",
      "name": "PLYMOUTH 4 1",
      "init": {
        "Vr": -0.7034931919480195,
        "Vi": -0.7679306705166691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7830311916823,
        "longitude": -71.6691057932217
      }
    },
    {
      "number": 1880,
      "class": "Bus",
      "name": "PLYMOUTH 4 2",
      "init": {
        "Vr": -0.7035118510961866,
        "Vi": -0.7679078337363642
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7830311916823,
        "longitude": -71.6691057932217
      }
    },
    {
      "number": 1881,
      "class": "Bus",
      "name": "CONCORD 12 1",
      "init": {
        "Vr": -0.7224588545794237,
        "Vi": -0.747312128482351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2648528154162,
        "longitude": -71.6333178957171
      }
    },
    {
      "number": 1882,
      "class": "Bus",
      "name": "CONCORD 12 2",
      "init": {
        "Vr": -0.7214332786408572,
        "Vi": -0.7490887431565113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2648528154162,
        "longitude": -71.6333178957171
      }
    },
    {
      "number": 1883,
      "class": "Bus",
      "name": "CONCORD 12 3",
      "init": {
        "Vr": -0.7225281345645937,
        "Vi": -0.7471921141227842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2648528154162,
        "longitude": -71.6333178957171
      }
    },
    {
      "number": 1884,
      "class": "Bus",
      "name": "CONCORD 12 4",
      "init": {
        "Vr": -0.7225281345645939,
        "Vi": -0.7471921141227842
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2648528154162,
        "longitude": -71.6333178957171
      }
    },
    {
      "number": 1885,
      "class": "Bus",
      "name": "CONCORD 12 5",
      "init": {
        "Vr": -0.7224623475209895,
        "Vi": -0.7473017061099111
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2648528154162,
        "longitude": -71.6333178957171
      }
    },
    {
      "number": 1886,
      "class": "Bus",
      "name": "GOFFSTOWN 4 1",
      "init": {
        "Vr": -0.7488732023288084,
        "Vi": -0.7214485672199521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9871463357209,
        "longitude": -71.5866462699794
      }
    },
    {
      "number": 1887,
      "class": "Bus",
      "name": "GOFFSTOWN 4 2",
      "init": {
        "Vr": -0.7565191596958576,
        "Vi": -0.7353890624876157
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9871463357209,
        "longitude": -71.5866462699794
      }
    },
    {
      "number": 1888,
      "class": "Bus",
      "name": "GOFFSTOWN 4 3",
      "init": {
        "Vr": -0.7488774276649625,
        "Vi": -0.7214290740073158
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9871463357209,
        "longitude": -71.5866462699794
      }
    },
    {
      "number": 1889,
      "class": "Bus",
      "name": "GOFFSTOWN 4 5",
      "init": {
        "Vr": -0.7488732023288084,
        "Vi": -0.7214485672199521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9871463357209,
        "longitude": -71.5866462699794
      }
    },
    {
      "number": 1890,
      "class": "Bus",
      "name": "SOMERSWORTH 4 1",
      "init": {
        "Vr": -0.7039414154568745,
        "Vi": -0.7607529795582468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1891,
      "class": "Bus",
      "name": "SOMERSWORTH 4 2",
      "init": {
        "Vr": -0.6851526854171998,
        "Vi": -0.7457449618313898
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1892,
      "class": "Bus",
      "name": "SOMERSWORTH 4 3",
      "init": {
        "Vr": -0.6792140031160138,
        "Vi": -0.7453395308850429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1893,
      "class": "Bus",
      "name": "SOMERSWORTH 4 4",
      "init": {
        "Vr": -0.6791361350715001,
        "Vi": -0.7453117042573053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1894,
      "class": "Bus",
      "name": "SOMERSWORTH 4 5",
      "init": {
        "Vr": -0.6776432941648252,
        "Vi": -0.7486566707101756
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1895,
      "class": "Bus",
      "name": "SOMERSWORTH 4 6",
      "init": {
        "Vr": -0.677986824065492,
        "Vi": -0.7479457701435613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1896,
      "class": "Bus",
      "name": "SOMERSWORTH 4 7",
      "init": {
        "Vr": -0.7039547311524798,
        "Vi": -0.760693660370054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1897,
      "class": "Bus",
      "name": "SOMERSWORTH 4 9",
      "init": {
        "Vr": -0.7039414154568745,
        "Vi": -0.7607529795582468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2807916980199,
        "longitude": -70.8568913665969
      }
    },
    {
      "number": 1898,
      "class": "Bus",
      "name": "CONCORD 13 1",
      "init": {
        "Vr": -0.7369991399842322,
        "Vi": -0.7380252244022144
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.129928654464,
        "longitude": -71.5428624397936
      }
    },
    {
      "number": 1899,
      "class": "Bus",
      "name": "CONCORD 13 2",
      "init": {
        "Vr": -0.7370528696335472,
        "Vi": -0.7379018941915304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.129928654464,
        "longitude": -71.5428624397936
      }
    },
    {
      "number": 1900,
      "class": "Bus",
      "name": "LITTLETON 3 1",
      "init": {
        "Vr": -0.648197415782035,
        "Vi": -0.8191056251026632
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3172316356898,
        "longitude": -71.8732293996434
      }
    },
    {
      "number": 1901,
      "class": "Bus",
      "name": "LITTLETON 3 2",
      "init": {
        "Vr": -0.6435406292863646,
        "Vi": -0.8231212536238537
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3172316356898,
        "longitude": -71.8732293996434
      }
    },
    {
      "number": 1902,
      "class": "Bus",
      "name": "LITTLETON 3 3",
      "init": {
        "Vr": -0.6565934686492227,
        "Vi": -0.8134683756052193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3172316356898,
        "longitude": -71.8732293996434
      }
    },
    {
      "number": 1903,
      "class": "Bus",
      "name": "LITTLETON 3 4",
      "init": {
        "Vr": -0.6485668680477006,
        "Vi": -0.8184417432279967
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3172316356898,
        "longitude": -71.8732293996434
      }
    },
    {
      "number": 1904,
      "class": "Bus",
      "name": "LITTLETON 3 6",
      "init": {
        "Vr": -0.648197415782035,
        "Vi": -0.8191056251026632
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3172316356898,
        "longitude": -71.8732293996434
      }
    },
    {
      "number": 1905,
      "class": "Bus",
      "name": "MILAN 2 1",
      "init": {
        "Vr": -0.640333216939096,
        "Vi": -0.82844032461008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6088983196184,
        "longitude": -71.2793903449794
      }
    },
    {
      "number": 1906,
      "class": "Bus",
      "name": "MILAN 2 2",
      "init": {
        "Vr": -0.6403785308652534,
        "Vi": -0.8283847077028245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6088983196184,
        "longitude": -71.2793903449794
      }
    },
    {
      "number": 1907,
      "class": "Bus",
      "name": "PORTSMOUTH 6 1",
      "init": {
        "Vr": -0.7118335078478589,
        "Vi": -0.7637064569984224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.11734241477,
        "longitude": -70.7938967826527
      }
    },
    {
      "number": 1908,
      "class": "Bus",
      "name": "PORTSMOUTH 6 2",
      "init": {
        "Vr": -0.711969664818515,
        "Vi": -0.7635407730041519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.11734241477,
        "longitude": -70.7938967826527
      }
    },
    {
      "number": 1909,
      "class": "Bus",
      "name": "MANCHESTER 15 1",
      "init": {
        "Vr": -0.7474189875947181,
        "Vi": -0.7305249743983411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9739949676784,
        "longitude": -71.4989195468625
      }
    },
    {
      "number": 1910,
      "class": "Bus",
      "name": "MANCHESTER 15 2",
      "init": {
        "Vr": -0.7309706579833943,
        "Vi": -0.7464310150868689
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9739949676784,
        "longitude": -71.4989195468625
      }
    },
    {
      "number": 1911,
      "class": "Bus",
      "name": "MANCHESTER 15 3",
      "init": {
        "Vr": -0.7376843547987656,
        "Vi": -0.7399682991882782
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9739949676784,
        "longitude": -71.4989195468625
      }
    },
    {
      "number": 1912,
      "class": "Bus",
      "name": "MANCHESTER 15 4",
      "init": {
        "Vr": -0.747513648492481,
        "Vi": -0.7303847216904767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9739949676784,
        "longitude": -71.4989195468625
      }
    },
    {
      "number": 1913,
      "class": "Bus",
      "name": "MANCHESTER 15 6",
      "init": {
        "Vr": -0.7474189875947181,
        "Vi": -0.7305249743983411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9739949676784,
        "longitude": -71.4989195468625
      }
    },
    {
      "number": 1914,
      "class": "Bus",
      "name": "PORTSMOUTH 7 1",
      "init": {
        "Vr": -0.6569191617877759,
        "Vi": -0.8115438002300187
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1915,
      "class": "Bus",
      "name": "PORTSMOUTH 7 2",
      "init": {
        "Vr": -0.6886096970337441,
        "Vi": -0.7851010540707273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1916,
      "class": "Bus",
      "name": "PORTSMOUTH 7 3",
      "init": {
        "Vr": -0.7118255593794062,
        "Vi": -0.7655352727725393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1917,
      "class": "Bus",
      "name": "PORTSMOUTH 7 4",
      "init": {
        "Vr": -0.6346811482388888,
        "Vi": -0.8319120084881164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1918,
      "class": "Bus",
      "name": "PORTSMOUTH 7 5",
      "init": {
        "Vr": -0.6379237774552555,
        "Vi": -0.8327390384617769
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1919,
      "class": "Bus",
      "name": "PORTSMOUTH 7 6",
      "init": {
        "Vr": -0.6369522467113004,
        "Vi": -0.8334823857949573
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1920,
      "class": "Bus",
      "name": "PORTSMOUTH 7 7",
      "init": {
        "Vr": -0.6601110852806839,
        "Vi": -0.8086022065019698
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1921,
      "class": "Bus",
      "name": "PORTSMOUTH 7 9",
      "init": {
        "Vr": -0.6890834216086935,
        "Vi": -0.7835716400033911
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1044464402262,
        "longitude": -70.7892476038583
      }
    },
    {
      "number": 1922,
      "class": "Bus",
      "name": "MONROE 2 1",
      "init": {
        "Vr": -0.6469040682265514,
        "Vi": -0.8182051505164905
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1923,
      "class": "Bus",
      "name": "MONROE 2 2",
      "init": {
        "Vr": -0.6552970426935796,
        "Vi": -0.8118231190077657
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1924,
      "class": "Bus",
      "name": "MONROE 2 3",
      "init": {
        "Vr": -0.6641999809857185,
        "Vi": -0.805053310272633
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1925,
      "class": "Bus",
      "name": "MONROE 2 4",
      "init": {
        "Vr": -0.6641999809857186,
        "Vi": -0.8050533102726329
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1926,
      "class": "Bus",
      "name": "MONROE 2 5",
      "init": {
        "Vr": -0.6426193225916709,
        "Vi": -0.8213834607825569
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1927,
      "class": "Bus",
      "name": "MONROE 2 6",
      "init": {
        "Vr": -0.6422837663796235,
        "Vi": -0.8057983602731152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1928,
      "class": "Bus",
      "name": "MONROE 2 7",
      "init": {
        "Vr": -0.6468182905611125,
        "Vi": -0.8183033341809258
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1929,
      "class": "Bus",
      "name": "MONROE 2 9",
      "init": {
        "Vr": -0.6469040682265514,
        "Vi": -0.8182051505164905
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2501299594666,
        "longitude": -72.0275324676439
      }
    },
    {
      "number": 1930,
      "class": "Bus",
      "name": "BRANDON 1 1",
      "init": {
        "Vr": -0.6739347955424624,
        "Vi": -0.7920051880932031
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8443999963184,
        "longitude": -73.079409945501
      }
    },
    {
      "number": 1931,
      "class": "Bus",
      "name": "BRANDON 1 2",
      "init": {
        "Vr": -0.6739198788289325,
        "Vi": -0.7920577154577177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8443999963184,
        "longitude": -73.079409945501
      }
    },
    {
      "number": 1932,
      "class": "Bus",
      "name": "BRANDON 2 1",
      "init": {
        "Vr": -0.6758649153943217,
        "Vi": -0.791853450926129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9123799947327,
        "longitude": -73.1409350394135
      }
    },
    {
      "number": 1933,
      "class": "Bus",
      "name": "BRANDON 2 2",
      "init": {
        "Vr": -0.6758872008859405,
        "Vi": -0.7918156055669294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9123799947327,
        "longitude": -73.1409350394135
      }
    },
    {
      "number": 1934,
      "class": "Bus",
      "name": "BRANDON 3 1",
      "init": {
        "Vr": -0.681556416181236,
        "Vi": -0.7882232036347419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.838532726335,
        "longitude": -73.1271548871791
      }
    },
    {
      "number": 1935,
      "class": "Bus",
      "name": "BRIDPORT 1 1",
      "init": {
        "Vr": -0.6845889946072167,
        "Vi": -0.797649721841137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9135641310413,
        "longitude": -73.2792326208946
      }
    },
    {
      "number": 1936,
      "class": "Bus",
      "name": "BRIDPORT 2 1",
      "init": {
        "Vr": -0.6833822047415393,
        "Vi": -0.7987938712235634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8944643643414,
        "longitude": -73.3639773897392
      }
    },
    {
      "number": 1937,
      "class": "Bus",
      "name": "BRISTOL 5 1",
      "init": {
        "Vr": -0.6590987349952052,
        "Vi": -0.8062851205555617
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0707909905839,
        "longitude": -73.0323679231243
      }
    },
    {
      "number": 1938,
      "class": "Bus",
      "name": "BRISTOL 5 2",
      "init": {
        "Vr": -0.6591284447980845,
        "Vi": -0.8062414979311813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0707909905839,
        "longitude": -73.0323679231243
      }
    },
    {
      "number": 1939,
      "class": "Bus",
      "name": "BRISTOL 6 1",
      "init": {
        "Vr": -0.6599349954121823,
        "Vi": -0.797690479833411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1761465955781,
        "longitude": -73.0221643133548
      }
    },
    {
      "number": 1940,
      "class": "Bus",
      "name": "BRISTOL 6 2",
      "init": {
        "Vr": -0.6599542345242773,
        "Vi": -0.7976423296615187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1761465955781,
        "longitude": -73.0221643133548
      }
    },
    {
      "number": 1941,
      "class": "Bus",
      "name": "BRISTOL 7 1",
      "init": {
        "Vr": -0.6634870085588104,
        "Vi": -0.7965730448660233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1099925927907,
        "longitude": -73.008496525095
      }
    },
    {
      "number": 1942,
      "class": "Bus",
      "name": "BRISTOL 7 2",
      "init": {
        "Vr": -0.6635015850392837,
        "Vi": -0.7965357035174392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1099925927907,
        "longitude": -73.008496525095
      }
    },
    {
      "number": 1943,
      "class": "Bus",
      "name": "FERRISBURGH 1",
      "init": {
        "Vr": -0.6576627701212998,
        "Vi": -0.8081310444630995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2528282498074,
        "longitude": -73.2692992601961
      }
    },
    {
      "number": 1944,
      "class": "Bus",
      "name": "FERRISBURGH 2",
      "init": {
        "Vr": -0.6576554687935827,
        "Vi": -0.8081441673291117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2528282498074,
        "longitude": -73.2692992601961
      }
    },
    {
      "number": 1945,
      "class": "Bus",
      "name": "HINESBURG 1 1",
      "init": {
        "Vr": -0.6498336712865754,
        "Vi": -0.8096328879914082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3545502464419,
        "longitude": -73.0805559374422
      }
    },
    {
      "number": 1946,
      "class": "Bus",
      "name": "HINESBURG 2 1",
      "init": {
        "Vr": -0.6490781707708793,
        "Vi": -0.8104803953268055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498138321236,
        "longitude": -73.0198430226034
      }
    },
    {
      "number": 1947,
      "class": "Bus",
      "name": "HINESBURG 3 1",
      "init": {
        "Vr": -0.650881041096948,
        "Vi": -0.8084260074752997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3135201685551,
        "longitude": -73.0796004581707
      }
    },
    {
      "number": 1948,
      "class": "Bus",
      "name": "MIDDLEBURY 1 1",
      "init": {
        "Vr": -0.6615824102291208,
        "Vi": -0.8066288494556995
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0265515235106,
        "longitude": -73.2612344807836
      }
    },
    {
      "number": 1949,
      "class": "Bus",
      "name": "MIDDLEBURY 1 2",
      "init": {
        "Vr": -0.6653226935814979,
        "Vi": -0.8037237415589836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0265515235106,
        "longitude": -73.2612344807836
      }
    },
    {
      "number": 1950,
      "class": "Bus",
      "name": "MIDDLEBURY 1 3",
      "init": {
        "Vr": -0.6747592557534763,
        "Vi": -0.8014498546651985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0265515235106,
        "longitude": -73.2612344807836
      }
    },
    {
      "number": 1951,
      "class": "Bus",
      "name": "MIDDLEBURY 1 4",
      "init": {
        "Vr": -0.6626365465730865,
        "Vi": -0.8079482454066959
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0265515235106,
        "longitude": -73.2612344807836
      }
    },
    {
      "number": 1952,
      "class": "Bus",
      "name": "MIDDLEBURY 1 6",
      "init": {
        "Vr": -0.6644197629422216,
        "Vi": -0.8029064730159208
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0265515235106,
        "longitude": -73.2612344807836
      }
    },
    {
      "number": 1953,
      "class": "Bus",
      "name": "MIDDLEBURY 2 1",
      "init": {
        "Vr": -0.6696481730772746,
        "Vi": -0.7964824351948883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0197155752325,
        "longitude": -73.1088873787859
      }
    },
    {
      "number": 1954,
      "class": "Bus",
      "name": "MIDDLEBURY 2 2",
      "init": {
        "Vr": -0.6696215153204595,
        "Vi": -0.7965475937534076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0197155752325,
        "longitude": -73.1088873787859
      }
    },
    {
      "number": 1955,
      "class": "Bus",
      "name": "NEW HAVEN 1 1",
      "init": {
        "Vr": -0.6620583738262183,
        "Vi": -0.8051376397543352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1326364474496,
        "longitude": -73.1942771617244
      }
    },
    {
      "number": 1956,
      "class": "Bus",
      "name": "NEW HAVEN 1 2",
      "init": {
        "Vr": -0.6620541010373039,
        "Vi": -0.8051459638114101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1326364474496,
        "longitude": -73.1942771617244
      }
    },
    {
      "number": 1957,
      "class": "Bus",
      "name": "NEW HAVEN 2 1",
      "init": {
        "Vr": -0.6630251417031997,
        "Vi": -0.8039740950245408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0735887026573,
        "longitude": -73.2083262749007
      }
    },
    {
      "number": 1958,
      "class": "Bus",
      "name": "NEW HAVEN 2 2",
      "init": {
        "Vr": -0.663027989459629,
        "Vi": -0.8039639915895507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0735887026573,
        "longitude": -73.2083262749007
      }
    },
    {
      "number": 1959,
      "class": "Bus",
      "name": "NORTH FERRISBURGH 1",
      "init": {
        "Vr": -0.659459156349997,
        "Vi": -0.808071699147293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1987075427168,
        "longitude": -73.2391813800502
      }
    },
    {
      "number": 1960,
      "class": "Bus",
      "name": "NORTH FERRISBURGH 2",
      "init": {
        "Vr": -0.6594542266380842,
        "Vi": -0.8081008142497448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1987075427168,
        "longitude": -73.2391813800502
      }
    },
    {
      "number": 1961,
      "class": "Bus",
      "name": "SHOREHAM 1",
      "init": {
        "Vr": -0.6846333844616647,
        "Vi": -0.7984470996399694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8590528268675,
        "longitude": -73.3026386543931
      }
    },
    {
      "number": 1962,
      "class": "Bus",
      "name": "STARKSBORO 1 1",
      "init": {
        "Vr": -0.6545968759660172,
        "Vi": -0.8038544456380537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.205671193179,
        "longitude": -73.1097620454182
      }
    },
    {
      "number": 1963,
      "class": "Bus",
      "name": "STARKSBORO 2 1",
      "init": {
        "Vr": -0.6507149509804186,
        "Vi": -0.8075410467515463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2185563116688,
        "longitude": -72.9315141882954
      }
    },
    {
      "number": 1964,
      "class": "Bus",
      "name": "VERGENNES 1 1",
      "init": {
        "Vr": -0.6746740894413038,
        "Vi": -0.8022053099910549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0092138532819,
        "longitude": -73.3505727702213
      }
    },
    {
      "number": 1965,
      "class": "Bus",
      "name": "VERGENNES 2 1",
      "init": {
        "Vr": -0.6651716481803802,
        "Vi": -0.8059031061633382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1325280141495,
        "longitude": -73.3586855967144
      }
    },
    {
      "number": 1966,
      "class": "Bus",
      "name": "VERGENNES 3 1",
      "init": {
        "Vr": -0.6694824743557497,
        "Vi": -0.8039293508275046
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0783565271115,
        "longitude": -73.3396720768262
      }
    },
    {
      "number": 1967,
      "class": "Bus",
      "name": "ARLINGTON 1 1",
      "init": {
        "Vr": -0.7162134619049675,
        "Vi": -0.7631652816563683
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634766377018,
        "longitude": -73.2188912608007
      }
    },
    {
      "number": 1968,
      "class": "Bus",
      "name": "ARLINGTON 1 2",
      "init": {
        "Vr": -0.7213198307300713,
        "Vi": -0.7578832981351161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634766377018,
        "longitude": -73.2188912608007
      }
    },
    {
      "number": 1969,
      "class": "Bus",
      "name": "ARLINGTON 1 3",
      "init": {
        "Vr": -0.7222117063293373,
        "Vi": -0.7540541469583726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634766377018,
        "longitude": -73.2188912608007
      }
    },
    {
      "number": 1970,
      "class": "Bus",
      "name": "ARLINGTON 1 4",
      "init": {
        "Vr": -0.7162214918294402,
        "Vi": -0.763129861439708
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634766377018,
        "longitude": -73.2188912608007
      }
    },
    {
      "number": 1971,
      "class": "Bus",
      "name": "ARLINGTON 1 6",
      "init": {
        "Vr": -0.7161229814328673,
        "Vi": -0.7633480699752051
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0634766377018,
        "longitude": -73.2188912608007
      }
    },
    {
      "number": 1972,
      "class": "Bus",
      "name": "ARLINGTON 2 1",
      "init": {
        "Vr": -0.7017954614848826,
        "Vi": -0.7800905387956558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1501186252893,
        "longitude": -73.2392439210849
      }
    },
    {
      "number": 1973,
      "class": "Bus",
      "name": "ARLINGTON 2 2",
      "init": {
        "Vr": -0.7018010404436825,
        "Vi": -0.7800704113124218
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1501186252893,
        "longitude": -73.2392439210849
      }
    },
    {
      "number": 1974,
      "class": "Bus",
      "name": "ARLINGTON 3 1",
      "init": {
        "Vr": -0.720953975201471,
        "Vi": -0.754633360589896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.031936526109,
        "longitude": -73.180024856698
      }
    },
    {
      "number": 1975,
      "class": "Bus",
      "name": "BENNINGTON 1 1",
      "init": {
        "Vr": -0.7109199760167867,
        "Vi": -0.7553948730814678
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8883092472401,
        "longitude": -73.0073207086464
      }
    },
    {
      "number": 1976,
      "class": "Bus",
      "name": "BENNINGTON 1 2",
      "init": {
        "Vr": -0.7173019855077049,
        "Vi": -0.7521170569534499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8883092472401,
        "longitude": -73.0073207086464
      }
    },
    {
      "number": 1977,
      "class": "Bus",
      "name": "BENNINGTON 1 3",
      "init": {
        "Vr": -0.7111793245926221,
        "Vi": -0.7557307557815135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8883092472401,
        "longitude": -73.0073207086464
      }
    },
    {
      "number": 1978,
      "class": "Bus",
      "name": "BENNINGTON 2 1",
      "init": {
        "Vr": -0.7289521963377189,
        "Vi": -0.7466091853432026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8318623304077,
        "longitude": -73.1221049421429
      }
    },
    {
      "number": 1979,
      "class": "Bus",
      "name": "BENNINGTON 3 1",
      "init": {
        "Vr": -0.7095828187039446,
        "Vi": -0.7592175176586579
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8359972311823,
        "longitude": -73.1816502891114
      }
    },
    {
      "number": 1980,
      "class": "Bus",
      "name": "BENNINGTON 3 2",
      "init": {
        "Vr": -0.7197639438527079,
        "Vi": -0.75136468510389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8359972311823,
        "longitude": -73.1816502891114
      }
    },
    {
      "number": 1981,
      "class": "Bus",
      "name": "BENNINGTON 3 3",
      "init": {
        "Vr": -0.7288029553749541,
        "Vi": -0.7481240839797212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8359972311823,
        "longitude": -73.1816502891114
      }
    },
    {
      "number": 1982,
      "class": "Bus",
      "name": "BENNINGTON 3 4",
      "init": {
        "Vr": -0.7197605601687579,
        "Vi": -0.7513093446187332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8359972311823,
        "longitude": -73.1816502891114
      }
    },
    {
      "number": 1983,
      "class": "Bus",
      "name": "BENNINGTON 3 6",
      "init": {
        "Vr": -0.7095107821205111,
        "Vi": -0.7593915480507786
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8359972311823,
        "longitude": -73.1816502891114
      }
    },
    {
      "number": 1984,
      "class": "Bus",
      "name": "BONDVILLE 1",
      "init": {
        "Vr": -0.7042680725828522,
        "Vi": -0.7715572191023738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1808459345182,
        "longitude": -73.0055140966788
      }
    },
    {
      "number": 1985,
      "class": "Bus",
      "name": "DORSET 1 1",
      "init": {
        "Vr": -0.7130022098821907,
        "Vi": -0.7649687728198256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1857635389156,
        "longitude": -73.1502129438074
      }
    },
    {
      "number": 1986,
      "class": "Bus",
      "name": "DORSET 2 1",
      "init": {
        "Vr": -0.7042245975967205,
        "Vi": -0.7728328152165677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.260435446247,
        "longitude": -73.0864602491553
      }
    },
    {
      "number": 1987,
      "class": "Bus",
      "name": "LONDONDERRY 5 1",
      "init": {
        "Vr": -0.7051240454010916,
        "Vi": -0.7696642200115089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2314220159561,
        "longitude": -72.8812456791451
      }
    },
    {
      "number": 1988,
      "class": "Bus",
      "name": "LONDONDERRY 6 1",
      "init": {
        "Vr": -0.7083988334179527,
        "Vi": -0.7655816802285464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1226136491381,
        "longitude": -72.7454010836734
      }
    },
    {
      "number": 1989,
      "class": "Bus",
      "name": "LONDONDERRY 6 2",
      "init": {
        "Vr": -0.7084065763072355,
        "Vi": -0.7655635325951953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1226136491381,
        "longitude": -72.7454010836734
      }
    },
    {
      "number": 1990,
      "class": "Bus",
      "name": "LONDONDERRY 7 1",
      "init": {
        "Vr": -0.7058256069619885,
        "Vi": -0.7683949328541639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1985440024133,
        "longitude": -72.7928715611537
      }
    },
    {
      "number": 1991,
      "class": "Bus",
      "name": "MANCHESTER CENTER 1 1",
      "init": {
        "Vr": -0.7158970525199488,
        "Vi": -0.760792069540279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1098109057774,
        "longitude": -73.0766760480018
      }
    },
    {
      "number": 1992,
      "class": "Bus",
      "name": "MANCHESTER CENTER 1 2",
      "init": {
        "Vr": -0.7159062743029451,
        "Vi": -0.7607669390747962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1098109057774,
        "longitude": -73.0766760480018
      }
    },
    {
      "number": 1993,
      "class": "Bus",
      "name": "MANCHESTER CENTER 2 1",
      "init": {
        "Vr": -0.716942041577896,
        "Vi": -0.7538774729924409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0394194358438,
        "longitude": -72.9923781232125
      }
    },
    {
      "number": 1994,
      "class": "Bus",
      "name": "MANCHESTER CENTER 3 1",
      "init": {
        "Vr": -0.7137396111254629,
        "Vi": -0.7658723209784363
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0984011595428,
        "longitude": -73.0266437200398
      }
    },
    {
      "number": 1995,
      "class": "Bus",
      "name": "MANCHESTER CENTER 3 2",
      "init": {
        "Vr": -0.7137279502204377,
        "Vi": -0.7659045051015196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0984011595428,
        "longitude": -73.0266437200398
      }
    },
    {
      "number": 1996,
      "class": "Bus",
      "name": "NORTH BENNINGTON 1 1",
      "init": {
        "Vr": -0.7261918507873086,
        "Vi": -0.7499551483063795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.94136603197,
        "longitude": -73.2034769356179
      }
    },
    {
      "number": 1997,
      "class": "Bus",
      "name": "NORTH BENNINGTON 1 2",
      "init": {
        "Vr": -0.7261992037914407,
        "Vi": -0.7499425320251636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.94136603197,
        "longitude": -73.2034769356179
      }
    },
    {
      "number": 1998,
      "class": "Bus",
      "name": "NORTH BENNINGTON 2 1",
      "init": {
        "Vr": -0.7237097961550286,
        "Vi": -0.7524199468293409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0211342899411,
        "longitude": -73.2360440163771
      }
    },
    {
      "number": 1999,
      "class": "Bus",
      "name": "POWNAL 1 1",
      "init": {
        "Vr": -0.7288336034893412,
        "Vi": -0.7467800022010324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8112285287663,
        "longitude": -73.1008818143367
      }
    },
    {
      "number": 2000,
      "class": "Bus",
      "name": "POWNAL 1 2",
      "init": {
        "Vr": -0.7288388973677589,
        "Vi": -0.7467570228780804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8112285287663,
        "longitude": -73.1008818143367
      }
    },
    {
      "number": 2001,
      "class": "Bus",
      "name": "POWNAL 2 1",
      "init": {
        "Vr": -0.7320531804624576,
        "Vi": -0.7364146059486602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7304373881761,
        "longitude": -73.1627494511321
      }
    },
    {
      "number": 2002,
      "class": "Bus",
      "name": "POWNAL 3 1",
      "init": {
        "Vr": -0.7335593624862738,
        "Vi": -0.7358563206326251
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7266146182863,
        "longitude": -73.2421513689638
      }
    },
    {
      "number": 2003,
      "class": "Bus",
      "name": "SHAFTSBURY 1 1",
      "init": {
        "Vr": -0.7278178234759347,
        "Vi": -0.7482136790687647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9290551310754,
        "longitude": -73.1031853695483
      }
    },
    {
      "number": 2004,
      "class": "Bus",
      "name": "SHAFTSBURY 2 1",
      "init": {
        "Vr": -0.7180363066696079,
        "Vi": -0.7565922233422204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0169194270408,
        "longitude": -73.0859240248592
      }
    },
    {
      "number": 2005,
      "class": "Bus",
      "name": "STAMFORD 1 1",
      "init": {
        "Vr": -0.721258667721142,
        "Vi": -0.7493970075546028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7901296453291,
        "longitude": -72.9835209900555
      }
    },
    {
      "number": 2006,
      "class": "Bus",
      "name": "WILMINGTON 1 1",
      "init": {
        "Vr": -0.7340138014224972,
        "Vi": -0.7445925475703384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7407962449307,
        "longitude": -72.8354783928828
      }
    },
    {
      "number": 2007,
      "class": "Bus",
      "name": "WILMINGTON 2 1",
      "init": {
        "Vr": -0.717285578908046,
        "Vi": -0.752988824335809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8793640542976,
        "longitude": -72.9111740669809
      }
    },
    {
      "number": 2008,
      "class": "Bus",
      "name": "WILMINGTON 3 1",
      "init": {
        "Vr": -0.7176748733580468,
        "Vi": -0.752925504545334
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.882953553196,
        "longitude": -72.8089519682808
      }
    },
    {
      "number": 2009,
      "class": "Bus",
      "name": "WILMINGTON 3 2",
      "init": {
        "Vr": -0.7176837467770567,
        "Vi": -0.7529051539467663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.882953553196,
        "longitude": -72.8089519682808
      }
    },
    {
      "number": 2010,
      "class": "Bus",
      "name": "BARNET 1 1",
      "init": {
        "Vr": -0.6550995261721749,
        "Vi": -0.8070617097077021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3304846948259,
        "longitude": -72.1276555952018
      }
    },
    {
      "number": 2011,
      "class": "Bus",
      "name": "BARNET 2 1",
      "init": {
        "Vr": -0.6586754002687396,
        "Vi": -0.8091251544374274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2375224941139,
        "longitude": -72.0838535316631
      }
    },
    {
      "number": 2012,
      "class": "Bus",
      "name": "CONCORD 14 1",
      "init": {
        "Vr": -0.6495434020701074,
        "Vi": -0.8221589598210828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4897683635431,
        "longitude": -71.8411898361893
      }
    },
    {
      "number": 2013,
      "class": "Bus",
      "name": "DANVILLE 1 1",
      "init": {
        "Vr": -0.6552658108737193,
        "Vi": -0.8094196523568683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2872021269158,
        "longitude": -72.0705808259293
      }
    },
    {
      "number": 2014,
      "class": "Bus",
      "name": "DANVILLE 1 2",
      "init": {
        "Vr": -0.6552722559800152,
        "Vi": -0.8094016100254875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2872021269158,
        "longitude": -72.0705808259293
      }
    },
    {
      "number": 2015,
      "class": "Bus",
      "name": "DANVILLE 2 1",
      "init": {
        "Vr": -0.6513359111113179,
        "Vi": -0.8046948867341384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3946439285711,
        "longitude": -72.1557386764218
      }
    },
    {
      "number": 2016,
      "class": "Bus",
      "name": "EAST BURKE 1",
      "init": {
        "Vr": -0.6483897744190272,
        "Vi": -0.8231916750784735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5978478766787,
        "longitude": -71.9829668290539
      }
    },
    {
      "number": 2017,
      "class": "Bus",
      "name": "EAST BURKE 2",
      "init": {
        "Vr": -0.64839816481928,
        "Vi": -0.8231770542617338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5978478766787,
        "longitude": -71.9829668290539
      }
    },
    {
      "number": 2018,
      "class": "Bus",
      "name": "GROTON 1 1",
      "init": {
        "Vr": -0.6615102641737772,
        "Vi": -0.8049803767574378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.215877632181,
        "longitude": -72.2863462576481
      }
    },
    {
      "number": 2019,
      "class": "Bus",
      "name": "GROTON 2 1",
      "init": {
        "Vr": -0.6585856560109307,
        "Vi": -0.8059817918747777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2793736920199,
        "longitude": -72.2226877265383
      }
    },
    {
      "number": 2020,
      "class": "Bus",
      "name": "HARDWICK 1 1",
      "init": {
        "Vr": -0.6534036982975916,
        "Vi": -0.8121473809639584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5122604640082,
        "longitude": -72.1923051468974
      }
    },
    {
      "number": 2021,
      "class": "Bus",
      "name": "HARDWICK 1 2",
      "init": {
        "Vr": -0.6534253411792993,
        "Vi": -0.812106646233448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5122604640082,
        "longitude": -72.1923051468974
      }
    },
    {
      "number": 2022,
      "class": "Bus",
      "name": "HARDWICK 2 1",
      "init": {
        "Vr": -0.6546623427296028,
        "Vi": -0.8134935050452908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5033706517314,
        "longitude": -72.3373396727025
      }
    },
    {
      "number": 2023,
      "class": "Bus",
      "name": "HARDWICK 3 1",
      "init": {
        "Vr": -0.6533483425862259,
        "Vi": -0.8155278969274167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5837365327714,
        "longitude": -72.3339971736478
      }
    },
    {
      "number": 2024,
      "class": "Bus",
      "name": "LYNDONVILLE 1 1",
      "init": {
        "Vr": -0.6463368455366831,
        "Vi": -0.8255841087492365
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5741504939868,
        "longitude": -72.1674289099575
      }
    },
    {
      "number": 2025,
      "class": "Bus",
      "name": "LYNDONVILLE 1 2",
      "init": {
        "Vr": -0.6517560766997207,
        "Vi": -0.8170722175233289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5741504939868,
        "longitude": -72.1674289099575
      }
    },
    {
      "number": 2026,
      "class": "Bus",
      "name": "LYNDONVILLE 1 3",
      "init": {
        "Vr": -0.6463647618891093,
        "Vi": -0.8255394034267991
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5741504939868,
        "longitude": -72.1674289099575
      }
    },
    {
      "number": 2027,
      "class": "Bus",
      "name": "LYNDONVILLE 2 1",
      "init": {
        "Vr": -0.6533739289474777,
        "Vi": -0.8090930677084756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4866987749048,
        "longitude": -72.0428495694278
      }
    },
    {
      "number": 2028,
      "class": "Bus",
      "name": "LYNDONVILLE 3 1",
      "init": {
        "Vr": -0.652673407205642,
        "Vi": -0.8147628722374961
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5458842893434,
        "longitude": -72.1258773369245
      }
    },
    {
      "number": 2029,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 1 1",
      "init": {
        "Vr": -0.6530529547593721,
        "Vi": -0.8142674421907701
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.366303463481,
        "longitude": -71.9504560018523
      }
    },
    {
      "number": 2030,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 2 1",
      "init": {
        "Vr": -0.6490800492105571,
        "Vi": -0.8142021509372704
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3583766429291,
        "longitude": -71.9714256534626
      }
    },
    {
      "number": 2031,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 2 2",
      "init": {
        "Vr": -0.6468842199181057,
        "Vi": -0.8187646876413781
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3583766429291,
        "longitude": -71.9714256534626
      }
    },
    {
      "number": 2032,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 2 3",
      "init": {
        "Vr": -0.6522271307581551,
        "Vi": -0.8152353125857569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3583766429291,
        "longitude": -71.9714256534626
      }
    },
    {
      "number": 2033,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 2 4",
      "init": {
        "Vr": -0.6467134017547354,
        "Vi": -0.8191579260548181
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3583766429291,
        "longitude": -71.9714256534626
      }
    },
    {
      "number": 2034,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 2 6",
      "init": {
        "Vr": -0.6491142212653749,
        "Vi": -0.8141505324668025
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3583766429291,
        "longitude": -71.9714256534626
      }
    },
    {
      "number": 2035,
      "class": "Bus",
      "name": "SAINT JOHNSBURY 3 1",
      "init": {
        "Vr": -0.644836783139302,
        "Vi": -0.8220152184902647
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3274381285124,
        "longitude": -72.0459294668344
      }
    },
    {
      "number": 2036,
      "class": "Bus",
      "name": "SOUTH RYEGATE 1",
      "init": {
        "Vr": -0.6607012722376376,
        "Vi": -0.8077490194189619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1771109595914,
        "longitude": -72.171874567761
      }
    },
    {
      "number": 2037,
      "class": "Bus",
      "name": "WEST BURKE 1 1",
      "init": {
        "Vr": -0.643267694434389,
        "Vi": -0.817825114002978
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7426598950136,
        "longitude": -71.9506273009341
      }
    },
    {
      "number": 2038,
      "class": "Bus",
      "name": "WEST BURKE 2 1",
      "init": {
        "Vr": -0.6423401336118011,
        "Vi": -0.8294626982632362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6667209467715,
        "longitude": -71.8995123370678
      }
    },
    {
      "number": 2039,
      "class": "Bus",
      "name": "WEST BURKE 2 2",
      "init": {
        "Vr": -0.6464656644029647,
        "Vi": -0.824627430851545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6667209467715,
        "longitude": -71.8995123370678
      }
    },
    {
      "number": 2040,
      "class": "Bus",
      "name": "WEST BURKE 2 3",
      "init": {
        "Vr": -0.6423454607526207,
        "Vi": -0.8294317778238426
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6667209467715,
        "longitude": -71.8995123370678
      }
    },
    {
      "number": 2041,
      "class": "Bus",
      "name": "BURLINGTON 1 1",
      "init": {
        "Vr": -0.6512129779794776,
        "Vi": -0.812315655612184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5028582811381,
        "longitude": -73.2988933990499
      }
    },
    {
      "number": 2042,
      "class": "Bus",
      "name": "BURLINGTON 1 2",
      "init": {
        "Vr": -0.65128181142189,
        "Vi": -0.8121983956363213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5028582811381,
        "longitude": -73.2988933990499
      }
    },
    {
      "number": 2043,
      "class": "Bus",
      "name": "BURLINGTON 2 1",
      "init": {
        "Vr": -0.6381060241810946,
        "Vi": -0.8183844357340774
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4501497437288,
        "longitude": -73.2449946204594
      }
    },
    {
      "number": 2044,
      "class": "Bus",
      "name": "BURLINGTON 2 2",
      "init": {
        "Vr": -0.6440507923969973,
        "Vi": -0.8155322976637153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4501497437288,
        "longitude": -73.2449946204594
      }
    },
    {
      "number": 2045,
      "class": "Bus",
      "name": "BURLINGTON 2 3",
      "init": {
        "Vr": -0.6381450562766154,
        "Vi": -0.8182625450917774
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4501497437288,
        "longitude": -73.2449946204594
      }
    },
    {
      "number": 2046,
      "class": "Bus",
      "name": "BURLINGTON 3 1",
      "init": {
        "Vr": -0.6364993894262402,
        "Vi": -0.816582104670438
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5103598974289,
        "longitude": -73.3152115780664
      }
    },
    {
      "number": 2047,
      "class": "Bus",
      "name": "BURLINGTON 3 2",
      "init": {
        "Vr": -0.6348394194310376,
        "Vi": -0.8239184959873164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5103598974289,
        "longitude": -73.3152115780664
      }
    },
    {
      "number": 2048,
      "class": "Bus",
      "name": "BURLINGTON 3 3",
      "init": {
        "Vr": -0.6502550857143959,
        "Vi": -0.8132697950415653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5103598974289,
        "longitude": -73.3152115780664
      }
    },
    {
      "number": 2049,
      "class": "Bus",
      "name": "BURLINGTON 3 4",
      "init": {
        "Vr": -0.6365742097087245,
        "Vi": -0.8164718762280866
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5103598974289,
        "longitude": -73.3152115780664
      }
    },
    {
      "number": 2050,
      "class": "Bus",
      "name": "BURLINGTON 3 6",
      "init": {
        "Vr": -0.6347150841767889,
        "Vi": -0.8241724007200271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5103598974289,
        "longitude": -73.3152115780664
      }
    },
    {
      "number": 2051,
      "class": "Bus",
      "name": "BURLINGTON 4 1",
      "init": {
        "Vr": -0.6447039835904073,
        "Vi": -0.815613911179714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4907482051755,
        "longitude": -73.2090165341828
      }
    },
    {
      "number": 2052,
      "class": "Bus",
      "name": "BURLINGTON 5 1",
      "init": {
        "Vr": -0.6514850972640448,
        "Vi": -0.8105804742407683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3768067320067,
        "longitude": -73.1622050391055
      }
    },
    {
      "number": 2053,
      "class": "Bus",
      "name": "BURLINGTON 5 2",
      "init": {
        "Vr": -0.6514998114669595,
        "Vi": -0.8105572532196942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3768067320067,
        "longitude": -73.1622050391055
      }
    },
    {
      "number": 2054,
      "class": "Bus",
      "name": "BURLINGTON 6 1",
      "init": {
        "Vr": -0.6445075340935499,
        "Vi": -0.8154157939719201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4785360532198,
        "longitude": -73.2340424496502
      }
    },
    {
      "number": 2055,
      "class": "Bus",
      "name": "BURLINGTON 7 1",
      "init": {
        "Vr": -0.6455890410330815,
        "Vi": -0.8152524083734349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5313445856966,
        "longitude": -73.222674784451
      }
    },
    {
      "number": 2056,
      "class": "Bus",
      "name": "BURLINGTON 8 1",
      "init": {
        "Vr": -0.6454595907839913,
        "Vi": -0.8155844978369553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5370846747103,
        "longitude": -73.2448461294176
      }
    },
    {
      "number": 2057,
      "class": "Bus",
      "name": "BURLINGTON 9 1",
      "init": {
        "Vr": -0.6450261561657735,
        "Vi": -0.8156225351241623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5092229037607,
        "longitude": -73.2081611152497
      }
    },
    {
      "number": 2058,
      "class": "Bus",
      "name": "BURLINGTON 9 2",
      "init": {
        "Vr": -0.6450605148664539,
        "Vi": -0.8155666903777229
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5092229037607,
        "longitude": -73.2081611152497
      }
    },
    {
      "number": 2059,
      "class": "Bus",
      "name": "CHARLOTTE 1 1",
      "init": {
        "Vr": -0.645399199519956,
        "Vi": -0.8138571677003872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3525648484953,
        "longitude": -73.3005961682312
      }
    },
    {
      "number": 2060,
      "class": "Bus",
      "name": "CHARLOTTE 1 2",
      "init": {
        "Vr": -0.6454047440825847,
        "Vi": -0.813820894837617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3525648484953,
        "longitude": -73.3005961682312
      }
    },
    {
      "number": 2061,
      "class": "Bus",
      "name": "CHARLOTTE 2 1",
      "init": {
        "Vr": -0.6556120088052746,
        "Vi": -0.808561329805329
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.304822934117,
        "longitude": -73.2330486206574
      }
    },
    {
      "number": 2062,
      "class": "Bus",
      "name": "CHARLOTTE 2 2",
      "init": {
        "Vr": -0.6556040577643404,
        "Vi": -0.808582392719812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.304822934117,
        "longitude": -73.2330486206574
      }
    },
    {
      "number": 2063,
      "class": "Bus",
      "name": "COLCHESTER 1 1",
      "init": {
        "Vr": -0.644765826382905,
        "Vi": -0.816969757683489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6006123661788,
        "longitude": -73.1818664338643
      }
    },
    {
      "number": 2064,
      "class": "Bus",
      "name": "COLCHESTER 2 1",
      "init": {
        "Vr": -0.6446835058653768,
        "Vi": -0.8184807500834879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.618503051382,
        "longitude": -73.2573722896554
      }
    },
    {
      "number": 2065,
      "class": "Bus",
      "name": "COLCHESTER 3 1",
      "init": {
        "Vr": -0.6448739645805557,
        "Vi": -0.8159914064841797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5445525817072,
        "longitude": -73.1532292956179
      }
    },
    {
      "number": 2066,
      "class": "Bus",
      "name": "COLCHESTER 4 1",
      "init": {
        "Vr": -0.6442486749459475,
        "Vi": -0.8170931084423599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6285117325167,
        "longitude": -73.1632281578033
      }
    },
    {
      "number": 2067,
      "class": "Bus",
      "name": "ESSEX JUNCTION 1 1",
      "init": {
        "Vr": -0.6447975647336595,
        "Vi": -0.8161462925912015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5642249079334,
        "longitude": -73.0789068813721
      }
    },
    {
      "number": 2068,
      "class": "Bus",
      "name": "ESSEX JUNCTION 2 1",
      "init": {
        "Vr": -0.6454671049111343,
        "Vi": -0.8135055800927379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5236028539125,
        "longitude": -73.051409817735
      }
    },
    {
      "number": 2069,
      "class": "Bus",
      "name": "ESSEX JUNCTION 3 1",
      "init": {
        "Vr": -0.6455212944257898,
        "Vi": -0.8137034064102232
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5214708190839,
        "longitude": -73.0121740691683
      }
    },
    {
      "number": 2070,
      "class": "Bus",
      "name": "ESSEX JUNCTION 4 1",
      "init": {
        "Vr": -0.6320497299667577,
        "Vi": -0.8213121741611487
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5351068604723,
        "longitude": -73.0213892063398
      }
    },
    {
      "number": 2071,
      "class": "Bus",
      "name": "ESSEX JUNCTION 4 2",
      "init": {
        "Vr": -0.6447645635968855,
        "Vi": -0.8142516581211646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5351068604723,
        "longitude": -73.0213892063398
      }
    },
    {
      "number": 2072,
      "class": "Bus",
      "name": "ESSEX JUNCTION 4 3",
      "init": {
        "Vr": -0.6320923276593842,
        "Vi": -0.8212407431123218
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5351068604723,
        "longitude": -73.0213892063398
      }
    },
    {
      "number": 2073,
      "class": "Bus",
      "name": "HUNTINGTON 1 1",
      "init": {
        "Vr": -0.6506156714778725,
        "Vi": -0.8078641464084556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2719489135234,
        "longitude": -72.8874920712793
      }
    },
    {
      "number": 2074,
      "class": "Bus",
      "name": "JERICHO 1 1",
      "init": {
        "Vr": -0.6455006547016552,
        "Vi": -0.8146662552835553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5505780850875,
        "longitude": -72.9903040191621
      }
    },
    {
      "number": 2075,
      "class": "Bus",
      "name": "JERICHO 2 1",
      "init": {
        "Vr": -0.6488985431458659,
        "Vi": -0.81045112265525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4713626737792,
        "longitude": -72.9050830803226
      }
    },
    {
      "number": 2076,
      "class": "Bus",
      "name": "JERICHO 3 1",
      "init": {
        "Vr": -0.6478277600052189,
        "Vi": -0.8111886485356311
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4860667375235,
        "longitude": -72.9803209723604
      }
    },
    {
      "number": 2077,
      "class": "Bus",
      "name": "MILTON 2 1",
      "init": {
        "Vr": -0.6425606908804017,
        "Vi": -0.8205176522273979
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.665658244115,
        "longitude": -73.0929230763045
      }
    },
    {
      "number": 2078,
      "class": "Bus",
      "name": "MILTON 2 2",
      "init": {
        "Vr": -0.6426002069534292,
        "Vi": -0.820451126223438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.665658244115,
        "longitude": -73.0929230763045
      }
    },
    {
      "number": 2079,
      "class": "Bus",
      "name": "MILTON 3 1",
      "init": {
        "Vr": -0.6301376024851818,
        "Vi": -0.8270050291983635
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7137171978942,
        "longitude": -73.2073233958293
      }
    },
    {
      "number": 2080,
      "class": "Bus",
      "name": "MILTON 3 2",
      "init": {
        "Vr": -0.6388227337428044,
        "Vi": -0.8286041045553113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7137171978942,
        "longitude": -73.2073233958293
      }
    },
    {
      "number": 2081,
      "class": "Bus",
      "name": "MILTON 3 3",
      "init": {
        "Vr": -0.6301546796329932,
        "Vi": -0.8272146202938748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7137171978942,
        "longitude": -73.2073233958293
      }
    },
    {
      "number": 2082,
      "class": "Bus",
      "name": "MILTON 4 1",
      "init": {
        "Vr": -0.6360286171926913,
        "Vi": -0.8270824395503447
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2083,
      "class": "Bus",
      "name": "MILTON 4 2",
      "init": {
        "Vr": -0.644490333167307,
        "Vi": -0.8173567466262683
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2084,
      "class": "Bus",
      "name": "MILTON 4 3",
      "init": {
        "Vr": -0.6440044801980733,
        "Vi": -0.8179151743147536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2085,
      "class": "Bus",
      "name": "MILTON 4 4",
      "init": {
        "Vr": -0.6440044801980732,
        "Vi": -0.8179151743147535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2086,
      "class": "Bus",
      "name": "MILTON 4 5",
      "init": {
        "Vr": -0.6355877425899834,
        "Vi": -0.8270143790651211
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2087,
      "class": "Bus",
      "name": "MILTON 4 7",
      "init": {
        "Vr": -0.6360286171926913,
        "Vi": -0.8270824395503447
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5933644458685,
        "longitude": -73.2184677124087
      }
    },
    {
      "number": 2088,
      "class": "Bus",
      "name": "RICHMOND 3 1",
      "init": {
        "Vr": -0.6478323291350364,
        "Vi": -0.8110939834828262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4069633461042,
        "longitude": -72.9887651563482
      }
    },
    {
      "number": 2089,
      "class": "Bus",
      "name": "SHELBURNE 1 1",
      "init": {
        "Vr": -0.6452420382708722,
        "Vi": -0.8138569282917216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3838243459871,
        "longitude": -73.2612334274351
      }
    },
    {
      "number": 2090,
      "class": "Bus",
      "name": "SHELBURNE 1 2",
      "init": {
        "Vr": -0.6452658099108161,
        "Vi": -0.8138222990106101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3838243459871,
        "longitude": -73.2612334274351
      }
    },
    {
      "number": 2091,
      "class": "Bus",
      "name": "SHELBURNE 2 1",
      "init": {
        "Vr": -0.6540902103063682,
        "Vi": -0.8090283173789107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3070548587384,
        "longitude": -73.1828656481874
      }
    },
    {
      "number": 2092,
      "class": "Bus",
      "name": "SHELBURNE 2 2",
      "init": {
        "Vr": -0.6540725403583509,
        "Vi": -0.8090723428822265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3070548587384,
        "longitude": -73.1828656481874
      }
    },
    {
      "number": 2093,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 1 1",
      "init": {
        "Vr": -0.6407883596362258,
        "Vi": -0.819858522459541
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3810292266562,
        "longitude": -73.2154774000335
      }
    },
    {
      "number": 2094,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 1 2",
      "init": {
        "Vr": -0.6408346510018398,
        "Vi": -0.8197890450103981
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3810292266562,
        "longitude": -73.2154774000335
      }
    },
    {
      "number": 2095,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 2 1",
      "init": {
        "Vr": -0.6456792657389533,
        "Vi": -0.8143748589877635
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4318632167512,
        "longitude": -73.1350227129873
      }
    },
    {
      "number": 2096,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 3 1",
      "init": {
        "Vr": -0.6459552753327105,
        "Vi": -0.8130495140755406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4310852564395,
        "longitude": -73.0989130016183
      }
    },
    {
      "number": 2097,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 4 1",
      "init": {
        "Vr": -0.6342604369851423,
        "Vi": -0.823889409851436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4478477906844,
        "longitude": -73.1211996040109
      }
    },
    {
      "number": 2098,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 4 2",
      "init": {
        "Vr": -0.6449780107797201,
        "Vi": -0.8148554332537349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4478477906844,
        "longitude": -73.1211996040109
      }
    },
    {
      "number": 2099,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 4 3",
      "init": {
        "Vr": -0.6341179903671558,
        "Vi": -0.8240664308574085
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4478477906844,
        "longitude": -73.1211996040109
      }
    },
    {
      "number": 2100,
      "class": "Bus",
      "name": "UNDERHILL 1 1",
      "init": {
        "Vr": -0.646716886631634,
        "Vi": -0.8124750282055079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5176624234429,
        "longitude": -72.9614888612783
      }
    },
    {
      "number": 2101,
      "class": "Bus",
      "name": "UNDERHILL 2 1",
      "init": {
        "Vr": -0.6456841723780492,
        "Vi": -0.8153217437515707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665503044902,
        "longitude": -72.9295607785044
      }
    },
    {
      "number": 2102,
      "class": "Bus",
      "name": "WATERBURY 1 1",
      "init": {
        "Vr": -0.6506631036967966,
        "Vi": -0.8078201339627741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2252271512857,
        "longitude": -72.8588894477981
      }
    },
    {
      "number": 2103,
      "class": "Bus",
      "name": "WATERBURY 2 1",
      "init": {
        "Vr": -0.6496627639212759,
        "Vi": -0.8094641703359418
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3704693450098,
        "longitude": -72.8951661361828
      }
    },
    {
      "number": 2104,
      "class": "Bus",
      "name": "WATERBURY 3 1",
      "init": {
        "Vr": -0.6503370294942062,
        "Vi": -0.8084371003815296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3138242903273,
        "longitude": -72.9016099076789
      }
    },
    {
      "number": 2105,
      "class": "Bus",
      "name": "WATERBURY 3 2",
      "init": {
        "Vr": -0.6503209572710228,
        "Vi": -0.8084610070672286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3138242903273,
        "longitude": -72.9016099076789
      }
    },
    {
      "number": 2106,
      "class": "Bus",
      "name": "WESTFORD 1 1",
      "init": {
        "Vr": -0.645741623398545,
        "Vi": -0.8171348029085662
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6059667090857,
        "longitude": -72.9785549655784
      }
    },
    {
      "number": 2107,
      "class": "Bus",
      "name": "WESTFORD 1 2",
      "init": {
        "Vr": -0.6457461764143321,
        "Vi": -0.817125427367349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6059667090857,
        "longitude": -72.9785549655784
      }
    },
    {
      "number": 2108,
      "class": "Bus",
      "name": "WESTFORD 2 1",
      "init": {
        "Vr": -0.6450994106733896,
        "Vi": -0.8156267167736648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5731430809333,
        "longitude": -73.0285396833321
      }
    },
    {
      "number": 2109,
      "class": "Bus",
      "name": "WESTFORD 2 2",
      "init": {
        "Vr": -0.64508933080853,
        "Vi": -0.815645855682665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5731430809333,
        "longitude": -73.0285396833321
      }
    },
    {
      "number": 2110,
      "class": "Bus",
      "name": "WILLISTON 1 1",
      "init": {
        "Vr": -0.6446053711709664,
        "Vi": -0.8154913579981478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.468977946209,
        "longitude": -73.1152450310446
      }
    },
    {
      "number": 2111,
      "class": "Bus",
      "name": "WILLISTON 2 1",
      "init": {
        "Vr": -0.6478465265321912,
        "Vi": -0.8119068054836258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4005128609044,
        "longitude": -73.1190037181212
      }
    },
    {
      "number": 2112,
      "class": "Bus",
      "name": "WILLISTON 3 1",
      "init": {
        "Vr": -0.6378550084666095,
        "Vi": -0.8203515999636293
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3541015679795,
        "longitude": -72.9936644177346
      }
    },
    {
      "number": 2113,
      "class": "Bus",
      "name": "WILLISTON 3 2",
      "init": {
        "Vr": -0.6487809330828052,
        "Vi": -0.8108321750528845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3541015679795,
        "longitude": -72.9936644177346
      }
    },
    {
      "number": 2114,
      "class": "Bus",
      "name": "WILLISTON 3 3",
      "init": {
        "Vr": -0.6378915325137505,
        "Vi": -0.8202836593207171
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3541015679795,
        "longitude": -72.9936644177346
      }
    },
    {
      "number": 2115,
      "class": "Bus",
      "name": "WINOOSKI 1 1",
      "init": {
        "Vr": -0.646033923810852,
        "Vi": -0.8147727501841667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4529043366086,
        "longitude": -73.1956780133264
      }
    },
    {
      "number": 2116,
      "class": "Bus",
      "name": "WINOOSKI 2 1",
      "init": {
        "Vr": -0.6487127987508728,
        "Vi": -0.8122822558803187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4118928487314,
        "longitude": -73.1800923454649
      }
    },
    {
      "number": 2117,
      "class": "Bus",
      "name": "WINOOSKI 3 1",
      "init": {
        "Vr": -0.6452818327932858,
        "Vi": -0.8152222629182713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4771120179495,
        "longitude": -73.1482517621778
      }
    },
    {
      "number": 2118,
      "class": "Bus",
      "name": "WINOOSKI 3 2",
      "init": {
        "Vr": -0.6452621333045174,
        "Vi": -0.8152629442569188
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4771120179495,
        "longitude": -73.1482517621778
      }
    },
    {
      "number": 2119,
      "class": "Bus",
      "name": "CANAAN 5 1",
      "init": {
        "Vr": -0.6333216330718142,
        "Vi": -0.8277500175067153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9491804379272,
        "longitude": -71.4935744713378
      }
    },
    {
      "number": 2120,
      "class": "Bus",
      "name": "CANAAN 6 1",
      "init": {
        "Vr": -0.6407567688234451,
        "Vi": -0.8198040596992032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9756570574365,
        "longitude": -71.6499401106687
      }
    },
    {
      "number": 2121,
      "class": "Bus",
      "name": "CANAAN 6 2",
      "init": {
        "Vr": -0.6407615157227321,
        "Vi": -0.8197939662407396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9756570574365,
        "longitude": -71.6499401106687
      }
    },
    {
      "number": 2122,
      "class": "Bus",
      "name": "GUILDHALL 1",
      "init": {
        "Vr": -0.6463390108940529,
        "Vi": -0.8224070889962494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6707638904177,
        "longitude": -71.7130089128908
      }
    },
    {
      "number": 2123,
      "class": "Bus",
      "name": "ISLAND POND 1 1",
      "init": {
        "Vr": -0.6418187920855845,
        "Vi": -0.8170859010559169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9191375910477,
        "longitude": -71.8599338218415
      }
    },
    {
      "number": 2124,
      "class": "Bus",
      "name": "ISLAND POND 2 1",
      "init": {
        "Vr": -0.6448924639591848,
        "Vi": -0.8200586162877816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7727850395123,
        "longitude": -71.863831195534
      }
    },
    {
      "number": 2125,
      "class": "Bus",
      "name": "ISLAND POND 2 2",
      "init": {
        "Vr": -0.6448960209744313,
        "Vi": -0.8200525621922549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7727850395123,
        "longitude": -71.863831195534
      }
    },
    {
      "number": 2126,
      "class": "Bus",
      "name": "LUNENBURG 1 1",
      "init": {
        "Vr": -0.6529067660605208,
        "Vi": -0.8191533910481006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4255044419773,
        "longitude": -71.6381623449043
      }
    },
    {
      "number": 2127,
      "class": "Bus",
      "name": "LUNENBURG 2 1",
      "init": {
        "Vr": -0.6493133300552638,
        "Vi": -0.821726268953304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4940241431526,
        "longitude": -71.6977031848092
      }
    },
    {
      "number": 2128,
      "class": "Bus",
      "name": "LUNENBURG 2 2",
      "init": {
        "Vr": -0.649309679649087,
        "Vi": -0.8217344898161506
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4940241431526,
        "longitude": -71.6977031848092
      }
    },
    {
      "number": 2129,
      "class": "Bus",
      "name": "BAKERSFIELD 1",
      "init": {
        "Vr": -0.6436807573262967,
        "Vi": -0.8207049250884795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.803829350724,
        "longitude": -72.7656131429233
      }
    },
    {
      "number": 2130,
      "class": "Bus",
      "name": "ENOSBURG FALLS 1 1",
      "init": {
        "Vr": -0.6355391702410886,
        "Vi": -0.8241353775194968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8703513815369,
        "longitude": -72.8577522737431
      }
    },
    {
      "number": 2131,
      "class": "Bus",
      "name": "ENOSBURG FALLS 2 1",
      "init": {
        "Vr": -0.6292034622052837,
        "Vi": -0.8247300983748116
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8724866743129,
        "longitude": -72.7829076363774
      }
    },
    {
      "number": 2132,
      "class": "Bus",
      "name": "ENOSBURG FALLS 2 2",
      "init": {
        "Vr": -0.6359789569046513,
        "Vi": -0.823612132524573
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8724866743129,
        "longitude": -72.7829076363774
      }
    },
    {
      "number": 2133,
      "class": "Bus",
      "name": "ENOSBURG FALLS 2 3",
      "init": {
        "Vr": -0.6292395567288205,
        "Vi": -0.8246677991774504
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8724866743129,
        "longitude": -72.7829076363774
      }
    },
    {
      "number": 2134,
      "class": "Bus",
      "name": "FAIRFAX 1 1",
      "init": {
        "Vr": -0.6329916172688997,
        "Vi": -0.8235720590718221
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8037741127355,
        "longitude": -73.0142970831318
      }
    },
    {
      "number": 2135,
      "class": "Bus",
      "name": "FAIRFAX 2 1",
      "init": {
        "Vr": -0.6416288349811953,
        "Vi": -0.8232943695030147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7359991170957,
        "longitude": -73.0009016278847
      }
    },
    {
      "number": 2136,
      "class": "Bus",
      "name": "FAIRFAX 3 1",
      "init": {
        "Vr": -0.6432975567399368,
        "Vi": -0.8205136547151795
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6676709095239,
        "longitude": -73.0427141857302
      }
    },
    {
      "number": 2137,
      "class": "Bus",
      "name": "FRANKLIN 8 1",
      "init": {
        "Vr": -0.6391259543417301,
        "Vi": -0.8231000371915018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0166158394387,
        "longitude": -72.8480664308225
      }
    },
    {
      "number": 2138,
      "class": "Bus",
      "name": "FRANKLIN 9 1",
      "init": {
        "Vr": -0.6346996928547192,
        "Vi": -0.8251343575734099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9073384962244,
        "longitude": -72.920579644696
      }
    },
    {
      "number": 2139,
      "class": "Bus",
      "name": "FRANKLIN 9 2",
      "init": {
        "Vr": -0.6347102356730003,
        "Vi": -0.8251096114729934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9073384962244,
        "longitude": -72.920579644696
      }
    },
    {
      "number": 2140,
      "class": "Bus",
      "name": "HIGHGATE CENTER 1",
      "init": {
        "Vr": -0.6344064741891,
        "Vi": -0.8246508634652606
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9865016471253,
        "longitude": -72.9730796900264
      }
    },
    {
      "number": 2141,
      "class": "Bus",
      "name": "HIGHGATE CENTER 2",
      "init": {
        "Vr": -0.6343934802081735,
        "Vi": -0.8246754601085534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9865016471253,
        "longitude": -72.9730796900264
      }
    },
    {
      "number": 2142,
      "class": "Bus",
      "name": "JEFFERSONVILLE 1 1",
      "init": {
        "Vr": -0.6499614810573464,
        "Vi": -0.8165259529049137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6869231504419,
        "longitude": -72.8665514557149
      }
    },
    {
      "number": 2143,
      "class": "Bus",
      "name": "JEFFERSONVILLE 2 1",
      "init": {
        "Vr": -0.648392388060393,
        "Vi": -0.8175246935541262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.635370225843,
        "longitude": -72.8536687952592
      }
    },
    {
      "number": 2144,
      "class": "Bus",
      "name": "JEFFERSONVILLE 3 1",
      "init": {
        "Vr": -0.651161153506225,
        "Vi": -0.8159474100536974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6403530723473,
        "longitude": -72.8048996558865
      }
    },
    {
      "number": 2145,
      "class": "Bus",
      "name": "RICHFORD 1 1",
      "init": {
        "Vr": -0.6447916526129762,
        "Vi": -0.8192090251239345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9515737460087,
        "longitude": -72.6337722389715
      }
    },
    {
      "number": 2146,
      "class": "Bus",
      "name": "RICHFORD 2 1",
      "init": {
        "Vr": -0.634187994338064,
        "Vi": -0.8238457341966888
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0136107857989,
        "longitude": -72.6041602324357
      }
    },
    {
      "number": 2147,
      "class": "Bus",
      "name": "RICHFORD 2 2",
      "init": {
        "Vr": -0.6387920246284916,
        "Vi": -0.8218855790657785
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0136107857989,
        "longitude": -72.6041602324357
      }
    },
    {
      "number": 2148,
      "class": "Bus",
      "name": "RICHFORD 2 3",
      "init": {
        "Vr": -0.6341095997246083,
        "Vi": -0.8238966830657256
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0136107857989,
        "longitude": -72.6041602324357
      }
    },
    {
      "number": 2149,
      "class": "Bus",
      "name": "SAINT ALBANS 2 1",
      "init": {
        "Vr": -0.6325947559394619,
        "Vi": -0.824182549509971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8791442511744,
        "longitude": -73.1016157589974
      }
    },
    {
      "number": 2150,
      "class": "Bus",
      "name": "SAINT ALBANS 2 2",
      "init": {
        "Vr": -0.6383312109733337,
        "Vi": -0.8232185646261798
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8791442511744,
        "longitude": -73.1016157589974
      }
    },
    {
      "number": 2151,
      "class": "Bus",
      "name": "SAINT ALBANS 2 3",
      "init": {
        "Vr": -0.63257898457572,
        "Vi": -0.824343680603831
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8791442511744,
        "longitude": -73.1016157589974
      }
    },
    {
      "number": 2152,
      "class": "Bus",
      "name": "SAINT ALBANS 3 1",
      "init": {
        "Vr": -0.6318904402990598,
        "Vi": -0.8261293044845197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7224392044959,
        "longitude": -73.0162274177367
      }
    },
    {
      "number": 2153,
      "class": "Bus",
      "name": "SAINT ALBANS 3 2",
      "init": {
        "Vr": -0.6412245250105588,
        "Vi": -0.8240639501531859
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7224392044959,
        "longitude": -73.0162274177367
      }
    },
    {
      "number": 2154,
      "class": "Bus",
      "name": "SAINT ALBANS 3 3",
      "init": {
        "Vr": -0.6319316570769927,
        "Vi": -0.8260588145076799
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7224392044959,
        "longitude": -73.0162274177367
      }
    },
    {
      "number": 2155,
      "class": "Bus",
      "name": "SAINT ALBANS 4 1",
      "init": {
        "Vr": -0.6336746819134047,
        "Vi": -0.8175615861243268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8426858112861,
        "longitude": -73.1631078910221
      }
    },
    {
      "number": 2156,
      "class": "Bus",
      "name": "SAINT ALBANS 4 2",
      "init": {
        "Vr": -0.6337236276803155,
        "Vi": -0.817492574970493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8426858112861,
        "longitude": -73.1631078910221
      }
    },
    {
      "number": 2157,
      "class": "Bus",
      "name": "SHELDON 1 1",
      "init": {
        "Vr": -0.6322416963594487,
        "Vi": -0.8259782532992387
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8514998308641,
        "longitude": -72.9834960532119
      }
    },
    {
      "number": 2158,
      "class": "Bus",
      "name": "SWANTON 1 1",
      "init": {
        "Vr": -0.637008475443135,
        "Vi": -0.8215192634009413
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9693762365574,
        "longitude": -73.0832206246501
      }
    },
    {
      "number": 2159,
      "class": "Bus",
      "name": "SWANTON 2 1",
      "init": {
        "Vr": -0.6329621131364315,
        "Vi": -0.816800879433031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8707338533201,
        "longitude": -73.1397072204139
      }
    },
    {
      "number": 2160,
      "class": "Bus",
      "name": "SWANTON 2 2",
      "init": {
        "Vr": -0.6332106238764472,
        "Vi": -0.8170493503646694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8707338533201,
        "longitude": -73.1397072204139
      }
    },
    {
      "number": 2161,
      "class": "Bus",
      "name": "SWANTON 3 1",
      "init": {
        "Vr": -0.6379806891172214,
        "Vi": -0.8220265055398617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123370650758,
        "longitude": -73.0847147270807
      }
    },
    {
      "number": 2162,
      "class": "Bus",
      "name": "ALBURGH 1 1",
      "init": {
        "Vr": -0.6365023158334724,
        "Vi": -0.8202091980305695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0110103657057,
        "longitude": -73.3312071666225
      }
    },
    {
      "number": 2163,
      "class": "Bus",
      "name": "ALBURGH 2 1",
      "init": {
        "Vr": -0.634921042325007,
        "Vi": -0.8179749933863759
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9591454249549,
        "longitude": -73.2064810715655
      }
    },
    {
      "number": 2164,
      "class": "Bus",
      "name": "ALBURGH 2 2",
      "init": {
        "Vr": -0.6349284176484962,
        "Vi": -0.817964652521448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9591454249549,
        "longitude": -73.2064810715655
      }
    },
    {
      "number": 2165,
      "class": "Bus",
      "name": "ALBURGH 3 1",
      "init": {
        "Vr": -0.6353040950889004,
        "Vi": -0.8183051223181772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2166,
      "class": "Bus",
      "name": "ALBURGH 3 2",
      "init": {
        "Vr": -0.6355992314969366,
        "Vi": -0.8178141023686919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2167,
      "class": "Bus",
      "name": "ALBURGH 3 3",
      "init": {
        "Vr": -0.6365189556388096,
        "Vi": -0.8163837664564806
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2168,
      "class": "Bus",
      "name": "ALBURGH 3 4",
      "init": {
        "Vr": -0.6353268725466735,
        "Vi": -0.818268732970789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2169,
      "class": "Bus",
      "name": "ALBURGH 3 5",
      "init": {
        "Vr": -0.635297958113799,
        "Vi": -0.8183205432791252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2170,
      "class": "Bus",
      "name": "ALBURGH 3 7",
      "init": {
        "Vr": -0.6353040950889004,
        "Vi": -0.8183051223181772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9747289162363,
        "longitude": -73.2653166593907
      }
    },
    {
      "number": 2171,
      "class": "Bus",
      "name": "GRAND ISLE 1 1",
      "init": {
        "Vr": -0.6441807960669267,
        "Vi": -0.8204629099791629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6526105333597,
        "longitude": -73.2742578078033
      }
    },
    {
      "number": 2172,
      "class": "Bus",
      "name": "GRAND ISLE 2 1",
      "init": {
        "Vr": -0.63808902893802,
        "Vi": -0.8261822159701352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7354445394318,
        "longitude": -73.2634766248906
      }
    },
    {
      "number": 2173,
      "class": "Bus",
      "name": "NORTH HERO 1",
      "init": {
        "Vr": -0.6367838548447269,
        "Vi": -0.8231269460343473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8430516783671,
        "longitude": -73.2799036459951
      }
    },
    {
      "number": 2174,
      "class": "Bus",
      "name": "NORTH HERO 2",
      "init": {
        "Vr": -0.6367755002785375,
        "Vi": -0.8231387338701593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8430516783671,
        "longitude": -73.2799036459951
      }
    },
    {
      "number": 2175,
      "class": "Bus",
      "name": "SOUTH HERO 1",
      "init": {
        "Vr": -0.6425796483685368,
        "Vi": -0.8245444993466076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6306588852587,
        "longitude": -73.3722050635768
      }
    },
    {
      "number": 2176,
      "class": "Bus",
      "name": "HYDE PARK 1 1",
      "init": {
        "Vr": -0.6559860493622337,
        "Vi": -0.817328659064609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6353139851826,
        "longitude": -72.4801370102521
      }
    },
    {
      "number": 2177,
      "class": "Bus",
      "name": "HYDE PARK 2 1",
      "init": {
        "Vr": -0.6561478579147395,
        "Vi": -0.8165594426037955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.653794967458,
        "longitude": -72.5429396694587
      }
    },
    {
      "number": 2178,
      "class": "Bus",
      "name": "JOHNSON 1 1",
      "init": {
        "Vr": -0.6451309229054767,
        "Vi": -0.8197090071103783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849657140296,
        "longitude": -72.6375564843409
      }
    },
    {
      "number": 2179,
      "class": "Bus",
      "name": "JOHNSON 1 2",
      "init": {
        "Vr": -0.645116128486871,
        "Vi": -0.8197395523624701
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849657140296,
        "longitude": -72.6375564843409
      }
    },
    {
      "number": 2180,
      "class": "Bus",
      "name": "JOHNSON 2 1",
      "init": {
        "Vr": -0.6489570259723262,
        "Vi": -0.8176032360920816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6996889847848,
        "longitude": -72.6671817915537
      }
    },
    {
      "number": 2181,
      "class": "Bus",
      "name": "JOHNSON 2 2",
      "init": {
        "Vr": -0.6489664504325737,
        "Vi": -0.8175757806943293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6996889847848,
        "longitude": -72.6671817915537
      }
    },
    {
      "number": 2182,
      "class": "Bus",
      "name": "JOHNSON 3 1",
      "init": {
        "Vr": -0.6546178485254714,
        "Vi": -0.8144553479027917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6469092927181,
        "longitude": -72.6726323801376
      }
    },
    {
      "number": 2183,
      "class": "Bus",
      "name": "MORRISVILLE 1 1",
      "init": {
        "Vr": -0.6554015053931853,
        "Vi": -0.8143552591886288
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5803671874532,
        "longitude": -72.6537825753753
      }
    },
    {
      "number": 2184,
      "class": "Bus",
      "name": "MORRISVILLE 2 1",
      "init": {
        "Vr": -0.6535267260299809,
        "Vi": -0.8145412772395841
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5901704131311,
        "longitude": -72.6072630463948
      }
    },
    {
      "number": 2185,
      "class": "Bus",
      "name": "MORRISVILLE 2 2",
      "init": {
        "Vr": -0.6554146922224429,
        "Vi": -0.8148934392178595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5901704131311,
        "longitude": -72.6072630463948
      }
    },
    {
      "number": 2186,
      "class": "Bus",
      "name": "MORRISVILLE 2 3",
      "init": {
        "Vr": -0.6558592325709055,
        "Vi": -0.8149763592367063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5901704131311,
        "longitude": -72.6072630463948
      }
    },
    {
      "number": 2187,
      "class": "Bus",
      "name": "MORRISVILLE 2 4",
      "init": {
        "Vr": -0.6558592325709055,
        "Vi": -0.8149763592367063
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5901704131311,
        "longitude": -72.6072630463948
      }
    },
    {
      "number": 2188,
      "class": "Bus",
      "name": "MORRISVILLE 2 5",
      "init": {
        "Vr": -0.6535466494192508,
        "Vi": -0.814495988473004
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5901704131311,
        "longitude": -72.6072630463948
      }
    },
    {
      "number": 2189,
      "class": "Bus",
      "name": "MORRISVILLE 3 1",
      "init": {
        "Vr": -0.655602702124066,
        "Vi": -0.8133493712980735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5007194357375,
        "longitude": -72.6114379097086
      }
    },
    {
      "number": 2190,
      "class": "Bus",
      "name": "STOWE 1 1",
      "init": {
        "Vr": -0.6555145900575626,
        "Vi": -0.8136910767015332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5187309209215,
        "longitude": -72.6398787679738
      }
    },
    {
      "number": 2191,
      "class": "Bus",
      "name": "STOWE 1 2",
      "init": {
        "Vr": -0.6554993731720101,
        "Vi": -0.8137120611504249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5187309209215,
        "longitude": -72.6398787679738
      }
    },
    {
      "number": 2192,
      "class": "Bus",
      "name": "STOWE 2 1",
      "init": {
        "Vr": -0.6567160390494376,
        "Vi": -0.8120906547794755
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2193,
      "class": "Bus",
      "name": "STOWE 2 2",
      "init": {
        "Vr": -0.6563453982313223,
        "Vi": -0.8125045644018022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2194,
      "class": "Bus",
      "name": "STOWE 2 3",
      "init": {
        "Vr": -0.6563341609917547,
        "Vi": -0.8125171134866052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2195,
      "class": "Bus",
      "name": "STOWE 2 4",
      "init": {
        "Vr": -0.6563341609917547,
        "Vi": -0.8125171134866052
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2196,
      "class": "Bus",
      "name": "STOWE 2 5",
      "init": {
        "Vr": -0.656726205034336,
        "Vi": -0.8121138456397794
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2197,
      "class": "Bus",
      "name": "STOWE 2 7",
      "init": {
        "Vr": -0.6567289042389515,
        "Vi": -0.8120274137839797
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.444186947486,
        "longitude": -72.6869171334467
      }
    },
    {
      "number": 2198,
      "class": "Bus",
      "name": "STOWE 3 1",
      "init": {
        "Vr": -0.6555649911272843,
        "Vi": -0.8137783862052814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5453312556928,
        "longitude": -72.6729150022433
      }
    },
    {
      "number": 2199,
      "class": "Bus",
      "name": "WOLCOTT 1 1",
      "init": {
        "Vr": -0.6531594510731693,
        "Vi": -0.8143918865886947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5161722424663,
        "longitude": -72.4878575717278
      }
    },
    {
      "number": 2200,
      "class": "Bus",
      "name": "WOLCOTT 2 1",
      "init": {
        "Vr": -0.6538310281572449,
        "Vi": -0.8144906798165412
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.481110571558,
        "longitude": -72.4690079833956
      }
    },
    {
      "number": 2201,
      "class": "Bus",
      "name": "WOLCOTT 2 2",
      "init": {
        "Vr": -0.6529063591052018,
        "Vi": -0.8145188226767762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.481110571558,
        "longitude": -72.4690079833956
      }
    },
    {
      "number": 2202,
      "class": "Bus",
      "name": "WOLCOTT 2 3",
      "init": {
        "Vr": -0.6538430351728376,
        "Vi": -0.8144629843688042
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.481110571558,
        "longitude": -72.4690079833956
      }
    },
    {
      "number": 2203,
      "class": "Bus",
      "name": "BARRE 1 1",
      "init": {
        "Vr": -0.6504468350567867,
        "Vi": -0.8117057534666786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451247551244,
        "longitude": -72.4773945799652
      }
    },
    {
      "number": 2204,
      "class": "Bus",
      "name": "BARRE 1 2",
      "init": {
        "Vr": -0.6504851065259694,
        "Vi": -0.8116343412547685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451247551244,
        "longitude": -72.4773945799652
      }
    },
    {
      "number": 2205,
      "class": "Bus",
      "name": "BARRE 2 1",
      "init": {
        "Vr": -0.657090208102691,
        "Vi": -0.8076779470732518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1891137933419,
        "longitude": -72.4779940732375
      }
    },
    {
      "number": 2206,
      "class": "Bus",
      "name": "BARRE 2 2",
      "init": {
        "Vr": -0.6571276084538628,
        "Vi": -0.8076091890043345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1891137933419,
        "longitude": -72.4779940732375
      }
    },
    {
      "number": 2207,
      "class": "Bus",
      "name": "BARRE 3 1",
      "init": {
        "Vr": -0.6617860694316754,
        "Vi": -0.8060959053964585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1662505749568,
        "longitude": -72.546568598824
      }
    },
    {
      "number": 2208,
      "class": "Bus",
      "name": "BARRE 4 1",
      "init": {
        "Vr": -0.6396599560633722,
        "Vi": -0.8178819813434715
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2461130043413,
        "longitude": -72.4628062718866
      }
    },
    {
      "number": 2209,
      "class": "Bus",
      "name": "BARRE 4 2",
      "init": {
        "Vr": -0.6498277342580001,
        "Vi": -0.8121862121239485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2461130043413,
        "longitude": -72.4628062718866
      }
    },
    {
      "number": 2210,
      "class": "Bus",
      "name": "BARRE 4 3",
      "init": {
        "Vr": -0.6397013524160777,
        "Vi": -0.8178175444689638
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2461130043413,
        "longitude": -72.4628062718866
      }
    },
    {
      "number": 2211,
      "class": "Bus",
      "name": "BRADFORD 2 1",
      "init": {
        "Vr": -0.6632490537754161,
        "Vi": -0.8043560084216282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0475051691274,
        "longitude": -72.1403889425357
      }
    },
    {
      "number": 2212,
      "class": "Bus",
      "name": "BRADFORD 3 1",
      "init": {
        "Vr": -0.6494047768127942,
        "Vi": -0.8088141472840868
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0318388830432,
        "longitude": -72.1961598574993
      }
    },
    {
      "number": 2213,
      "class": "Bus",
      "name": "BRADFORD 3 2",
      "init": {
        "Vr": -0.6633283476897737,
        "Vi": -0.8039676481698143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0318388830432,
        "longitude": -72.1961598574993
      }
    },
    {
      "number": 2214,
      "class": "Bus",
      "name": "BRADFORD 3 3",
      "init": {
        "Vr": -0.6494212431516397,
        "Vi": -0.8087897099400707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0318388830432,
        "longitude": -72.1961598574993
      }
    },
    {
      "number": 2215,
      "class": "Bus",
      "name": "BRADFORD 4 1",
      "init": {
        "Vr": -0.6639226965198338,
        "Vi": -0.8035983794049211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.066777615216,
        "longitude": -72.2286795266982
      }
    },
    {
      "number": 2216,
      "class": "Bus",
      "name": "CHELSEA 1 1",
      "init": {
        "Vr": -0.6665248650112112,
        "Vi": -0.8022244571555673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0832857195509,
        "longitude": -72.4442645005444
      }
    },
    {
      "number": 2217,
      "class": "Bus",
      "name": "CORINTH 3 1",
      "init": {
        "Vr": -0.6622001675889716,
        "Vi": -0.8058525530422306
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1275632360399,
        "longitude": -72.2486376066022
      }
    },
    {
      "number": 2218,
      "class": "Bus",
      "name": "CORINTH 4 1",
      "init": {
        "Vr": -0.6671872377710025,
        "Vi": -0.8023227302124086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0613754332777,
        "longitude": -72.3428808675711
      }
    },
    {
      "number": 2219,
      "class": "Bus",
      "name": "EAST THETFORD 1",
      "init": {
        "Vr": -0.684952906366202,
        "Vi": -0.7845761737471815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7825609973171,
        "longitude": -72.1790777329983
      }
    },
    {
      "number": 2220,
      "class": "Bus",
      "name": "FAIRLEE 1 1",
      "init": {
        "Vr": -0.6733220448549841,
        "Vi": -0.794902650554383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9154524915676,
        "longitude": -72.1697660420125
      }
    },
    {
      "number": 2221,
      "class": "Bus",
      "name": "FAIRLEE 1 2",
      "init": {
        "Vr": -0.6733318309546431,
        "Vi": -0.7948851117166036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9154524915676,
        "longitude": -72.1697660420125
      }
    },
    {
      "number": 2222,
      "class": "Bus",
      "name": "FAIRLEE 2 1",
      "init": {
        "Vr": -0.668404115725143,
        "Vi": -0.7999030294777614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9803522116954,
        "longitude": -72.1941098878388
      }
    },
    {
      "number": 2223,
      "class": "Bus",
      "name": "FAIRLEE 2 2",
      "init": {
        "Vr": -0.6683983182624977,
        "Vi": -0.7999117083005949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9803522116954,
        "longitude": -72.1941098878388
      }
    },
    {
      "number": 2224,
      "class": "Bus",
      "name": "NEWBURY 1",
      "init": {
        "Vr": -0.6627078138306245,
        "Vi": -0.8055722345503824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1108734601347,
        "longitude": -72.1432323276902
      }
    },
    {
      "number": 2225,
      "class": "Bus",
      "name": "NORTHFIELD 1 1",
      "init": {
        "Vr": -0.650112464473618,
        "Vi": -0.8114563365885877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2241149281016,
        "longitude": -72.6189148286716
      }
    },
    {
      "number": 2226,
      "class": "Bus",
      "name": "NORTHFIELD 2 1",
      "init": {
        "Vr": -0.667472583716886,
        "Vi": -0.8004734290946357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1340902598296,
        "longitude": -72.7133102155897
      }
    },
    {
      "number": 2227,
      "class": "Bus",
      "name": "NORTHFIELD 3 1",
      "init": {
        "Vr": -0.6455541556059733,
        "Vi": -0.8119344566800512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1647153664699,
        "longitude": -72.7503021017976
      }
    },
    {
      "number": 2228,
      "class": "Bus",
      "name": "NORTHFIELD 3 2",
      "init": {
        "Vr": -0.6580641527356722,
        "Vi": -0.806427824061493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1647153664699,
        "longitude": -72.7503021017976
      }
    },
    {
      "number": 2229,
      "class": "Bus",
      "name": "NORTHFIELD 3 3",
      "init": {
        "Vr": -0.6455783844984795,
        "Vi": -0.8118988559627452
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1647153664699,
        "longitude": -72.7503021017976
      }
    },
    {
      "number": 2230,
      "class": "Bus",
      "name": "RANDOLPH 1 1",
      "init": {
        "Vr": -0.6768934136698395,
        "Vi": -0.7941610512049236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0148332962735,
        "longitude": -72.795047408619
      }
    },
    {
      "number": 2231,
      "class": "Bus",
      "name": "RANDOLPH 2 1",
      "init": {
        "Vr": -0.6804548819726783,
        "Vi": -0.7921702884108779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0066801193591,
        "longitude": -72.7028452080284
      }
    },
    {
      "number": 2232,
      "class": "Bus",
      "name": "RANDOLPH 2 2",
      "init": {
        "Vr": -0.6804658053651034,
        "Vi": -0.7921399915065126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0066801193591,
        "longitude": -72.7028452080284
      }
    },
    {
      "number": 2233,
      "class": "Bus",
      "name": "RANDOLPH 3 1",
      "init": {
        "Vr": -0.6817960409898475,
        "Vi": -0.7856973422897549
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9683151425858,
        "longitude": -72.6803447564184
      }
    },
    {
      "number": 2234,
      "class": "Bus",
      "name": "RANDOLPH 3 2",
      "init": {
        "Vr": -0.6823572393620628,
        "Vi": -0.7914184215383581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9683151425858,
        "longitude": -72.6803447564184
      }
    },
    {
      "number": 2235,
      "class": "Bus",
      "name": "RANDOLPH 3 3",
      "init": {
        "Vr": -0.681805754797643,
        "Vi": -0.7856520122382807
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9683151425858,
        "longitude": -72.6803447564184
      }
    },
    {
      "number": 2236,
      "class": "Bus",
      "name": "RANDOLPH CENTER 1 1",
      "init": {
        "Vr": -0.6692428386520876,
        "Vi": -0.8005594537748458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0123443967766,
        "longitude": -72.5853778165552
      }
    },
    {
      "number": 2237,
      "class": "Bus",
      "name": "RANDOLPH CENTER 1 2",
      "init": {
        "Vr": -0.6692472752914992,
        "Vi": -0.8005484573007814
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0123443967766,
        "longitude": -72.5853778165552
      }
    },
    {
      "number": 2238,
      "class": "Bus",
      "name": "RANDOLPH CENTER 2 1",
      "init": {
        "Vr": -0.6755211941920319,
        "Vi": -0.7950591985795463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9238936167437,
        "longitude": -72.5504779416512
      }
    },
    {
      "number": 2239,
      "class": "Bus",
      "name": "SOUTH ROYALTON 1 1",
      "init": {
        "Vr": -0.6768397015854276,
        "Vi": -0.7944453995549363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8277382225811,
        "longitude": -72.619638013232
      }
    },
    {
      "number": 2240,
      "class": "Bus",
      "name": "SOUTH ROYALTON 2 1",
      "init": {
        "Vr": -0.6912018326276604,
        "Vi": -0.7815559146205867
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7637539238753,
        "longitude": -72.4817309089228
      }
    },
    {
      "number": 2241,
      "class": "Bus",
      "name": "THETFORD CENTER 1",
      "init": {
        "Vr": -0.6781940264590252,
        "Vi": -0.7908502428224511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8334207032545,
        "longitude": -72.3168803729218
      }
    },
    {
      "number": 2242,
      "class": "Bus",
      "name": "TUNBRIDGE 1",
      "init": {
        "Vr": -0.6722434146723524,
        "Vi": -0.7980391694496665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9683184038936,
        "longitude": -72.4875312207694
      }
    },
    {
      "number": 2243,
      "class": "Bus",
      "name": "VERSHIRE 1",
      "init": {
        "Vr": -0.6713647481174785,
        "Vi": -0.797349933757809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.930111569076,
        "longitude": -72.3196253001901
      }
    },
    {
      "number": 2244,
      "class": "Bus",
      "name": "WILLIAMSTOWN 1 1",
      "init": {
        "Vr": -0.6676475146578077,
        "Vi": -0.8021133137359133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0552030399332,
        "longitude": -72.5905481387866
      }
    },
    {
      "number": 2245,
      "class": "Bus",
      "name": "WILLIAMSTOWN 2 1",
      "init": {
        "Vr": -0.6639265651022873,
        "Vi": -0.8048753864335266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1111953356147,
        "longitude": -72.5476419520212
      }
    },
    {
      "number": 2246,
      "class": "Bus",
      "name": "WILLIAMSTOWN 2 2",
      "init": {
        "Vr": -0.6639168377795676,
        "Vi": -0.8048920754973733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1111953356147,
        "longitude": -72.5476419520212
      }
    },
    {
      "number": 2247,
      "class": "Bus",
      "name": "WILLIAMSTOWN 3 1",
      "init": {
        "Vr": -0.6642736188875753,
        "Vi": -0.804018891784597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1307748232267,
        "longitude": -72.4795888805692
      }
    },
    {
      "number": 2248,
      "class": "Bus",
      "name": "WILLIAMSTOWN 3 2",
      "init": {
        "Vr": -0.6642769336116469,
        "Vi": -0.8039975049911616
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1307748232267,
        "longitude": -72.4795888805692
      }
    },
    {
      "number": 2249,
      "class": "Bus",
      "name": "BARTON 1 1",
      "init": {
        "Vr": -0.6488169764950913,
        "Vi": -0.821028144785482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7218713252541,
        "longitude": -72.1445081122427
      }
    },
    {
      "number": 2250,
      "class": "Bus",
      "name": "BARTON 1 2",
      "init": {
        "Vr": -0.6488236074062089,
        "Vi": -0.821018540550109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7218713252541,
        "longitude": -72.1445081122427
      }
    },
    {
      "number": 2251,
      "class": "Bus",
      "name": "CRAFTSBURY 1",
      "init": {
        "Vr": -0.6570278443574342,
        "Vi": -0.816386102823137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6558263012778,
        "longitude": -72.3923971606701
      }
    },
    {
      "number": 2252,
      "class": "Bus",
      "name": "DERBY 1 1",
      "init": {
        "Vr": -0.6467269398999904,
        "Vi": -0.820218131463534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9841444341904,
        "longitude": -72.075871435348
      }
    },
    {
      "number": 2253,
      "class": "Bus",
      "name": "DERBY 1 2",
      "init": {
        "Vr": -0.6467393877276626,
        "Vi": -0.8201885608450673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9841444341904,
        "longitude": -72.075871435348
      }
    },
    {
      "number": 2254,
      "class": "Bus",
      "name": "DERBY LINE 1 1",
      "init": {
        "Vr": -0.6352794841816203,
        "Vi": -0.817435094507155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.00832636464,
        "longitude": -71.9498482839058
      }
    },
    {
      "number": 2255,
      "class": "Bus",
      "name": "DERBY LINE 1 2",
      "init": {
        "Vr": -0.6353367234167957,
        "Vi": -0.8175004822985419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.00832636464,
        "longitude": -71.9498482839058
      }
    },
    {
      "number": 2256,
      "class": "Bus",
      "name": "DERBY LINE 2 1",
      "init": {
        "Vr": -0.6418260139391532,
        "Vi": -0.8180043448468614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9517636648554,
        "longitude": -71.923629076899
      }
    },
    {
      "number": 2257,
      "class": "Bus",
      "name": "GLOVER 1",
      "init": {
        "Vr": -0.6511888630917931,
        "Vi": -0.8232477119121312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6586662563464,
        "longitude": -72.146841741088
      }
    },
    {
      "number": 2258,
      "class": "Bus",
      "name": "GLOVER 2",
      "init": {
        "Vr": -0.6511961799689607,
        "Vi": -0.8232233613890461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6586662563464,
        "longitude": -72.146841741088
      }
    },
    {
      "number": 2259,
      "class": "Bus",
      "name": "IRASBURG 1",
      "init": {
        "Vr": -0.6570744948707585,
        "Vi": -0.8164590589713925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6555229614022,
        "longitude": -72.3120955210408
      }
    },
    {
      "number": 2260,
      "class": "Bus",
      "name": "IRASBURG 2",
      "init": {
        "Vr": -0.6570840842712454,
        "Vi": -0.8164455701325628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6555229614022,
        "longitude": -72.3120955210408
      }
    },
    {
      "number": 2261,
      "class": "Bus",
      "name": "LOWELL 1 1",
      "init": {
        "Vr": -0.6450688944152276,
        "Vi": -0.8183669221407076
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.731154053514,
        "longitude": -72.4880397746172
      }
    },
    {
      "number": 2262,
      "class": "Bus",
      "name": "LOWELL 1 2",
      "init": {
        "Vr": -0.6450733575048857,
        "Vi": -0.8183494460896434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.731154053514,
        "longitude": -72.4880397746172
      }
    },
    {
      "number": 2263,
      "class": "Bus",
      "name": "LOWELL 2 1",
      "init": {
        "Vr": -0.6443835158085439,
        "Vi": -0.8187162818856175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7707150123356,
        "longitude": -72.3984285966941
      }
    },
    {
      "number": 2264,
      "class": "Bus",
      "name": "MORGAN 1 1",
      "init": {
        "Vr": -0.6415075591812999,
        "Vi": -0.8162958573591995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8578120134158,
        "longitude": -71.9711399169458
      }
    },
    {
      "number": 2265,
      "class": "Bus",
      "name": "NEWPORT 5 1",
      "init": {
        "Vr": -0.6463288678613262,
        "Vi": -0.8199436588711222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.871271040495,
        "longitude": -72.202405273128
      }
    },
    {
      "number": 2266,
      "class": "Bus",
      "name": "NEWPORT 6 1",
      "init": {
        "Vr": -0.64282376123331,
        "Vi": -0.819355251113332
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8625033712477,
        "longitude": -72.115676869426
      }
    },
    {
      "number": 2267,
      "class": "Bus",
      "name": "NEWPORT 6 2",
      "init": {
        "Vr": -0.6457878452048738,
        "Vi": -0.8203721813254533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8625033712477,
        "longitude": -72.115676869426
      }
    },
    {
      "number": 2268,
      "class": "Bus",
      "name": "NEWPORT 6 3",
      "init": {
        "Vr": -0.6428393119932732,
        "Vi": -0.8193173548413221
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8625033712477,
        "longitude": -72.115676869426
      }
    },
    {
      "number": 2269,
      "class": "Bus",
      "name": "NEWPORT 7 1",
      "init": {
        "Vr": -0.6429432869271852,
        "Vi": -0.8178477875093444
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9400243302864,
        "longitude": -72.2798739379283
      }
    },
    {
      "number": 2270,
      "class": "Bus",
      "name": "NEWPORT 7 2",
      "init": {
        "Vr": -0.6424030425786983,
        "Vi": -0.818105986665568
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9400243302864,
        "longitude": -72.2798739379283
      }
    },
    {
      "number": 2271,
      "class": "Bus",
      "name": "NEWPORT 7 3",
      "init": {
        "Vr": -0.6420329687125265,
        "Vi": -0.8182828561820576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9400243302864,
        "longitude": -72.2798739379283
      }
    },
    {
      "number": 2272,
      "class": "Bus",
      "name": "NEWPORT 7 4",
      "init": {
        "Vr": -0.6420329687125266,
        "Vi": -0.8182828561820578
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9400243302864,
        "longitude": -72.2798739379283
      }
    },
    {
      "number": 2273,
      "class": "Bus",
      "name": "NEWPORT 7 5",
      "init": {
        "Vr": -0.6430792392672671,
        "Vi": -0.8179499170691836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9400243302864,
        "longitude": -72.2798739379283
      }
    },
    {
      "number": 2274,
      "class": "Bus",
      "name": "NEWPORT CENTER 1",
      "init": {
        "Vr": -0.6430844211993494,
        "Vi": -0.8199418542359984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9848911050675,
        "longitude": -72.3293871200592
      }
    },
    {
      "number": 2275,
      "class": "Bus",
      "name": "NORTH TROY 1 1",
      "init": {
        "Vr": -0.6428432378136092,
        "Vi": -0.8203399201909598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8561873776805,
        "longitude": -72.5467437487062
      }
    },
    {
      "number": 2276,
      "class": "Bus",
      "name": "NORTH TROY 1 2",
      "init": {
        "Vr": -0.6428554175287948,
        "Vi": -0.8203217324850355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8561873776805,
        "longitude": -72.5467437487062
      }
    },
    {
      "number": 2277,
      "class": "Bus",
      "name": "NORTH TROY 2 1",
      "init": {
        "Vr": -0.6409213586963662,
        "Vi": -0.8199053208733303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760359128648,
        "longitude": -72.4093864364965
      }
    },
    {
      "number": 2278,
      "class": "Bus",
      "name": "NORTH TROY 2 2",
      "init": {
        "Vr": -0.6409264346333249,
        "Vi": -0.8198919818236554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760359128648,
        "longitude": -72.4093864364965
      }
    },
    {
      "number": 2279,
      "class": "Bus",
      "name": "NORTH TROY 3 1",
      "init": {
        "Vr": -0.6443433959084156,
        "Vi": -0.8192228823568954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9283252010705,
        "longitude": -72.3918524177307
      }
    },
    {
      "number": 2280,
      "class": "Bus",
      "name": "ORLEANS 1 1",
      "init": {
        "Vr": -0.646137456104473,
        "Vi": -0.8208480063425633
      },
