      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.823298273354,
        "longitude": -72.0863297135066
      }
    },
    {
      "number": 2281,
      "class": "Bus",
      "name": "ORLEANS 1 2",
      "init": {
        "Vr": -0.6461376528539707,
        "Vi": -0.8208072516417267
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.823298273354,
        "longitude": -72.0863297135066
      }
    },
    {
      "number": 2282,
      "class": "Bus",
      "name": "ORLEANS 2 1",
      "init": {
        "Vr": -0.6454144241410652,
        "Vi": -0.8171674153833569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7840616627492,
        "longitude": -72.1906526738139
      }
    },
    {
      "number": 2283,
      "class": "Bus",
      "name": "CASTLETON 1 1",
      "init": {
        "Vr": -0.6973132505633394,
        "Vi": -0.7816792277689781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6544587078341,
        "longitude": -73.1842976796512
      }
    },
    {
      "number": 2284,
      "class": "Bus",
      "name": "CASTLETON 1 2",
      "init": {
        "Vr": -0.6973278241313857,
        "Vi": -0.7816499668643933
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6544587078341,
        "longitude": -73.1842976796512
      }
    },
    {
      "number": 2285,
      "class": "Bus",
      "name": "CASTLETON 2 1",
      "init": {
        "Vr": -0.7015341572289022,
        "Vi": -0.777897604835698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5791929986869,
        "longitude": -73.1764296439237
      }
    },
    {
      "number": 2286,
      "class": "Bus",
      "name": "CASTLETON 3 1",
      "init": {
        "Vr": -0.6995185898750561,
        "Vi": -0.779823045089747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6513749450123,
        "longitude": -73.2161439340872
      }
    },
    {
      "number": 2287,
      "class": "Bus",
      "name": "CHITTENDEN 1",
      "init": {
        "Vr": -0.6759609389058523,
        "Vi": -0.7916209056235103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8676496528127,
        "longitude": -72.9381535584531
      }
    },
    {
      "number": 2288,
      "class": "Bus",
      "name": "DANBY 1",
      "init": {
        "Vr": -0.6999063206892457,
        "Vi": -0.7773685426587332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3675580715605,
        "longitude": -73.0192588189069
      }
    },
    {
      "number": 2289,
      "class": "Bus",
      "name": "FAIR HAVEN 1 1",
      "init": {
        "Vr": -0.6997673904499516,
        "Vi": -0.7795564888727357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6242815892545,
        "longitude": -73.3211186773112
      }
    },
    {
      "number": 2290,
      "class": "Bus",
      "name": "FAIR HAVEN 2 1",
      "init": {
        "Vr": -0.6884675190194041,
        "Vi": -0.7950546299743381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7041001701134,
        "longitude": -73.309527080296
      }
    },
    {
      "number": 2291,
      "class": "Bus",
      "name": "FAIR HAVEN 3 1",
      "init": {
        "Vr": -0.6846248712644508,
        "Vi": -0.7844116972983284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.63610860778,
        "longitude": -73.2702177399463
      }
    },
    {
      "number": 2292,
      "class": "Bus",
      "name": "FAIR HAVEN 3 2",
      "init": {
        "Vr": -0.699047622938851,
        "Vi": -0.7805246174199353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.63610860778,
        "longitude": -73.2702177399463
      }
    },
    {
      "number": 2293,
      "class": "Bus",
      "name": "FAIR HAVEN 3 3",
      "init": {
        "Vr": -0.684636071028928,
        "Vi": -0.7843864770364815
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.63610860778,
        "longitude": -73.2702177399463
      }
    },
    {
      "number": 2294,
      "class": "Bus",
      "name": "KILLINGTON 1",
      "init": {
        "Vr": -0.6928032254073629,
        "Vi": -0.7815061012782337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6501405022915,
        "longitude": -72.8172877107517
      }
    },
    {
      "number": 2295,
      "class": "Bus",
      "name": "KILLINGTON 2",
      "init": {
        "Vr": -0.692807421150639,
        "Vi": -0.781492767815714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6501405022915,
        "longitude": -72.8172877107517
      }
    },
    {
      "number": 2296,
      "class": "Bus",
      "name": "MOUNT HOLLY 1 1",
      "init": {
        "Vr": -0.6959018546126365,
        "Vi": -0.7795495402575461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6176681440397,
        "longitude": -72.7266030933663
      }
    },
    {
      "number": 2297,
      "class": "Bus",
      "name": "MOUNT HOLLY 1 2",
      "init": {
        "Vr": -0.6959043526494351,
        "Vi": -0.7795364521973338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6176681440397,
        "longitude": -72.7266030933663
      }
    },
    {
      "number": 2298,
      "class": "Bus",
      "name": "PAWLET 1",
      "init": {
        "Vr": -0.7072121442639694,
        "Vi": -0.7719086060666269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3812068404638,
        "longitude": -73.2481967126585
      }
    },
    {
      "number": 2299,
      "class": "Bus",
      "name": "PAWLET 2",
      "init": {
        "Vr": -0.7072124030260973,
        "Vi": -0.771932507894592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3812068404638,
        "longitude": -73.2481967126585
      }
    },
    {
      "number": 2300,
      "class": "Bus",
      "name": "PITTSFORD 1 1",
      "init": {
        "Vr": -0.6854749060639614,
        "Vi": -0.7859568955115598
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.764480599229,
        "longitude": -72.941242023381
      }
    },
    {
      "number": 2301,
      "class": "Bus",
      "name": "PITTSFORD 2 1",
      "init": {
        "Vr": -0.6885306511894849,
        "Vi": -0.7845445451905932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7073995804931,
        "longitude": -72.9528810175802
      }
    },
    {
      "number": 2302,
      "class": "Bus",
      "name": "POULTNEY 1 1",
      "init": {
        "Vr": -0.6984164815503744,
        "Vi": -0.7790038435727925
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.517610194388,
        "longitude": -73.1720266752574
      }
    },
    {
      "number": 2303,
      "class": "Bus",
      "name": "POULTNEY 2 1",
      "init": {
        "Vr": -0.7027021697367216,
        "Vi": -0.7768651054575265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5466554893337,
        "longitude": -73.2331543090241
      }
    },
    {
      "number": 2304,
      "class": "Bus",
      "name": "POULTNEY 2 2",
      "init": {
        "Vr": -0.702690743026317,
        "Vi": -0.7768879101363391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5466554893337,
        "longitude": -73.2331543090241
      }
    },
    {
      "number": 2305,
      "class": "Bus",
      "name": "POULTNEY 3 1",
      "init": {
        "Vr": -0.6954832186343985,
        "Vi": -0.7815895383576636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4714041772358,
        "longitude": -73.0381828681226
      }
    },
    {
      "number": 2306,
      "class": "Bus",
      "name": "PROCTOR 1 1",
      "init": {
        "Vr": -0.6958273769285871,
        "Vi": -0.7797833878157338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5880560810292,
        "longitude": -73.0333887297042
      }
    },
    {
      "number": 2307,
      "class": "Bus",
      "name": "ROCHESTER 7 1",
      "init": {
        "Vr": -0.6833536165645646,
        "Vi": -0.7880943338062528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8438714263382,
        "longitude": -72.7982912905983
      }
    },
    {
      "number": 2308,
      "class": "Bus",
      "name": "ROCHESTER 7 2",
      "init": {
        "Vr": -0.6833611111017663,
        "Vi": -0.7880761656705886
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8438714263382,
        "longitude": -72.7982912905983
      }
    },
    {
      "number": 2309,
      "class": "Bus",
      "name": "RUTLAND 1 1",
      "init": {
        "Vr": -0.682432797418821,
        "Vi": -0.7876706379483565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652982590242,
        "longitude": -72.953049236722
      }
    },
    {
      "number": 2310,
      "class": "Bus",
      "name": "RUTLAND 1 2",
      "init": {
        "Vr": -0.6823977200751656,
        "Vi": -0.7877803362604244
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652982590242,
        "longitude": -72.953049236722
      }
    },
    {
      "number": 2311,
      "class": "Bus",
      "name": "RUTLAND 2 1",
      "init": {
        "Vr": -0.694049436524333,
        "Vi": -0.780095041926422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6223309740463,
        "longitude": -72.9048548368334
      }
    },
    {
      "number": 2312,
      "class": "Bus",
      "name": "RUTLAND 2 2",
      "init": {
        "Vr": -0.694077981812492,
        "Vi": -0.7800088172933092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6223309740463,
        "longitude": -72.9048548368334
      }
    },
    {
      "number": 2313,
      "class": "Bus",
      "name": "RUTLAND 3 1",
      "init": {
        "Vr": -0.6951259934892899,
        "Vi": -0.780131882418441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5938428107802,
        "longitude": -72.9778658819952
      }
    },
    {
      "number": 2314,
      "class": "Bus",
      "name": "RUTLAND 3 2",
      "init": {
        "Vr": -0.695187334230944,
        "Vi": -0.7800208193849246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5938428107802,
        "longitude": -72.9778658819952
      }
    },
    {
      "number": 2315,
      "class": "Bus",
      "name": "RUTLAND 4 1",
      "init": {
        "Vr": -0.6845572649394499,
        "Vi": -0.7859927576349551
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5723325505711,
        "longitude": -72.8619991483054
      }
    },
    {
      "number": 2316,
      "class": "Bus",
      "name": "RUTLAND 4 2",
      "init": {
        "Vr": -0.691204159347894,
        "Vi": -0.7833322844611763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5723325505711,
        "longitude": -72.8619991483054
      }
    },
    {
      "number": 2317,
      "class": "Bus",
      "name": "RUTLAND 4 3",
      "init": {
        "Vr": -0.6911075265563217,
        "Vi": -0.7833709625365066
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5723325505711,
        "longitude": -72.8619991483054
      }
    },
    {
      "number": 2318,
      "class": "Bus",
      "name": "RUTLAND 4 4",
      "init": {
        "Vr": -0.6911075265563217,
        "Vi": -0.7833709625365065
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5723325505711,
        "longitude": -72.8619991483054
      }
    },
    {
      "number": 2319,
      "class": "Bus",
      "name": "RUTLAND 4 5",
      "init": {
        "Vr": -0.6845937876995783,
        "Vi": -0.785885149109237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5723325505711,
        "longitude": -72.8619991483054
      }
    },
    {
      "number": 2320,
      "class": "Bus",
      "name": "WALLINGFORD 1 1",
      "init": {
        "Vr": -0.6998766883111789,
        "Vi": -0.7714939931018623
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2857341231686,
        "longitude": -72.9729074946442
      }
    },
    {
      "number": 2321,
      "class": "Bus",
      "name": "WALLINGFORD 1 2",
      "init": {
        "Vr": -0.7039809041515436,
        "Vi": -0.7711215774029557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2857341231686,
        "longitude": -72.9729074946442
      }
    },
    {
      "number": 2322,
      "class": "Bus",
      "name": "WALLINGFORD 1 3",
      "init": {
        "Vr": -0.6997880977535882,
        "Vi": -0.7715249941112802
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2857341231686,
        "longitude": -72.9729074946442
      }
    },
    {
      "number": 2323,
      "class": "Bus",
      "name": "WALLINGFORD 2 1",
      "init": {
        "Vr": -0.7007725409111135,
        "Vi": -0.7756246645942654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4555449558628,
        "longitude": -72.9185884886597
      }
    },
    {
      "number": 2324,
      "class": "Bus",
      "name": "WALLINGFORD 3 1",
      "init": {
        "Vr": -0.6991696856499493,
        "Vi": -0.7772938878225956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3938915079465,
        "longitude": -72.9528197301721
      }
    },
    {
      "number": 2325,
      "class": "Bus",
      "name": "WELLS 4 1",
      "init": {
        "Vr": -0.6977739630311209,
        "Vi": -0.7766904217349861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4241000782045,
        "longitude": -73.1875729985205
      }
    },
    {
      "number": 2326,
      "class": "Bus",
      "name": "WELLS 4 2",
      "init": {
        "Vr": -0.7098127358135615,
        "Vi": -0.7705404571083889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4241000782045,
        "longitude": -73.1875729985205
      }
    },
    {
      "number": 2327,
      "class": "Bus",
      "name": "WELLS 4 3",
      "init": {
        "Vr": -0.7048613374901113,
        "Vi": -0.7729829888407804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4241000782045,
        "longitude": -73.1875729985205
      }
    },
    {
      "number": 2328,
      "class": "Bus",
      "name": "WELLS 4 4",
      "init": {
        "Vr": -0.6977031569699723,
        "Vi": -0.7768461755530492
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4241000782045,
        "longitude": -73.1875729985205
      }
    },
    {
      "number": 2329,
      "class": "Bus",
      "name": "WELLS 4 6",
      "init": {
        "Vr": -0.7099268846120913,
        "Vi": -0.77036552521662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4241000782045,
        "longitude": -73.1875729985205
      }
    },
    {
      "number": 2330,
      "class": "Bus",
      "name": "WEST RUTLAND 1",
      "init": {
        "Vr": -0.6846734379154543,
        "Vi": -0.7869436512549018
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2331,
      "class": "Bus",
      "name": "WEST RUTLAND 2",
      "init": {
        "Vr": -0.6847698521745427,
        "Vi": -0.7894666864673234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2332,
      "class": "Bus",
      "name": "WEST RUTLAND 3",
      "init": {
        "Vr": -0.6935601682453968,
        "Vi": -0.7834890056936052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2333,
      "class": "Bus",
      "name": "WEST RUTLAND 4",
      "init": {
        "Vr": -0.6848014019889834,
        "Vi": -0.7902923035728241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2334,
      "class": "Bus",
      "name": "WEST RUTLAND 5",
      "init": {
        "Vr": -0.6848014019889834,
        "Vi": -0.7902923035728241
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2335,
      "class": "Bus",
      "name": "WEST RUTLAND 6",
      "init": {
        "Vr": -0.6846801575413584,
        "Vi": -0.786883727792768
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2336,
      "class": "Bus",
      "name": "WEST RUTLAND 8",
      "init": {
        "Vr": -0.6846279953754361,
        "Vi": -0.7868264427705477
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5266287940532,
        "longitude": -73.0125230167105
      }
    },
    {
      "number": 2337,
      "class": "Bus",
      "name": "EAST CALAIS 1",
      "init": {
        "Vr": -0.6504856381603786,
        "Vi": -0.8154650834070593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3918074768764,
        "longitude": -72.4418468296101
      }
    },
    {
      "number": 2338,
      "class": "Bus",
      "name": "MARSHFIELD 1 1",
      "init": {
        "Vr": -0.6465619391787497,
        "Vi": -0.8170206040798453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3793878541361,
        "longitude": -72.3373567589628
      }
    },
    {
      "number": 2339,
      "class": "Bus",
      "name": "MONTPELIER 1 1",
      "init": {
        "Vr": -0.6498509934293408,
        "Vi": -0.8115702146704316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2890580571972,
        "longitude": -72.5525620617424
      }
    },
    {
      "number": 2340,
      "class": "Bus",
      "name": "MONTPELIER 1 2",
      "init": {
        "Vr": -0.6498800781081433,
        "Vi": -0.811461728622494
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2890580571972,
        "longitude": -72.5525620617424
      }
    },
    {
      "number": 2341,
      "class": "Bus",
      "name": "MONTPELIER 2 1",
      "init": {
        "Vr": -0.6498550440132782,
        "Vi": -0.8119438255088128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.249506756879,
        "longitude": -72.5860916633919
      }
    },
    {
      "number": 2342,
      "class": "Bus",
      "name": "MONTPELIER 3 1",
      "init": {
        "Vr": -0.6429957495069771,
        "Vi": -0.8167777654852015
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.154150834464,
        "longitude": -72.558877380937
      }
    },
    {
      "number": 2343,
      "class": "Bus",
      "name": "MONTPELIER 3 2",
      "init": {
        "Vr": -0.6610511938894859,
        "Vi": -0.8068207343408992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.154150834464,
        "longitude": -72.558877380937
      }
    },
    {
      "number": 2344,
      "class": "Bus",
      "name": "MONTPELIER 3 3",
      "init": {
        "Vr": -0.6430304513788233,
        "Vi": -0.8167006670220421
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.154150834464,
        "longitude": -72.558877380937
      }
    },
    {
      "number": 2345,
      "class": "Bus",
      "name": "MORETOWN 1",
      "init": {
        "Vr": -0.6502404983668942,
        "Vi": -0.8098312919267606
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2590951315899,
        "longitude": -72.7644028918056
      }
    },
    {
      "number": 2346,
      "class": "Bus",
      "name": "PLAINFIELD 1 1",
      "init": {
        "Vr": -0.6519249578103622,
        "Vi": -0.8119661822916103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2789392285782,
        "longitude": -72.3611950040163
      }
    },
    {
      "number": 2347,
      "class": "Bus",
      "name": "PLAINFIELD 2 1",
      "init": {
        "Vr": -0.6502379460108554,
        "Vi": -0.8116928885487533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2841180956058,
        "longitude": -72.497616356453
      }
    },
    {
      "number": 2348,
      "class": "Bus",
      "name": "PLAINFIELD 2 2",
      "init": {
        "Vr": -0.6502436924429926,
        "Vi": -0.8116701039525807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2841180956058,
        "longitude": -72.497616356453
      }
    },
    {
      "number": 2349,
      "class": "Bus",
      "name": "PLAINFIELD 3 1",
      "init": {
        "Vr": -0.6638073676747479,
        "Vi": -0.8043697915374695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1502336703344,
        "longitude": -72.3844961981696
      }
    },
    {
      "number": 2350,
      "class": "Bus",
      "name": "WAITSFIELD 1",
      "init": {
        "Vr": -0.6491782642146228,
        "Vi": -0.811389514486773
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1873167212109,
        "longitude": -72.8603922849459
      }
    },
    {
      "number": 2351,
      "class": "Bus",
      "name": "WAITSFIELD 2",
      "init": {
        "Vr": -0.6506260957250047,
        "Vi": -0.8073510740889907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1873167212109,
        "longitude": -72.8603922849459
      }
    },
    {
      "number": 2352,
      "class": "Bus",
      "name": "WAITSFIELD 3",
      "init": {
        "Vr": -0.6537121987278911,
        "Vi": -0.7865716257153261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1873167212109,
        "longitude": -72.8603922849459
      }
    },
    {
      "number": 2353,
      "class": "Bus",
      "name": "WAITSFIELD 4",
      "init": {
        "Vr": -0.6509911781031017,
        "Vi": -0.8096357431042889
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1873167212109,
        "longitude": -72.8603922849459
      }
    },
    {
      "number": 2354,
      "class": "Bus",
      "name": "WAITSFIELD 5",
      "init": {
        "Vr": -0.6491655695990972,
        "Vi": -0.8114079675832637
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1873167212109,
        "longitude": -72.8603922849459
      }
    },
    {
      "number": 2355,
      "class": "Bus",
      "name": "WARREN 5 1",
      "init": {
        "Vr": -0.6713489162143185,
        "Vi": -0.7978018213498849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0880180547014,
        "longitude": -72.8194740137849
      }
    },
    {
      "number": 2356,
      "class": "Bus",
      "name": "WARREN 5 2",
      "init": {
        "Vr": -0.6713536006232341,
        "Vi": -0.7977738725883238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0880180547014,
        "longitude": -72.8194740137849
      }
    },
    {
      "number": 2357,
      "class": "Bus",
      "name": "WATERBURY CENTER 1",
      "init": {
        "Vr": -0.6548285937285272,
        "Vi": -0.8118685709470544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3589759529713,
        "longitude": -72.691041021587
      }
    },
    {
      "number": 2358,
      "class": "Bus",
      "name": "WORCESTER 1 1",
      "init": {
        "Vr": -0.6555090342931025,
        "Vi": -0.8132510395311108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4810955104477,
        "longitude": -72.559788122587
      }
    },
    {
      "number": 2359,
      "class": "Bus",
      "name": "WORCESTER 1 2",
      "init": {
        "Vr": -0.6555113651201329,
        "Vi": -0.8132344454855864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4810955104477,
        "longitude": -72.559788122587
      }
    },
    {
      "number": 2360,
      "class": "Bus",
      "name": "BELLOWS FALLS 1 1",
      "init": {
        "Vr": -0.7105066838434994,
        "Vi": -0.7618773273532307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2488395137028,
        "longitude": -72.4896038652758
      }
    },
    {
      "number": 2361,
      "class": "Bus",
      "name": "BELLOWS FALLS 2 1",
      "init": {
        "Vr": -0.7175067798409324,
        "Vi": -0.7532536205472363
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1659999490791,
        "longitude": -72.5907034496905
      }
    },
    {
      "number": 2362,
      "class": "Bus",
      "name": "BELLOWS FALLS 3 1",
      "init": {
        "Vr": -0.7181434618149543,
        "Vi": -0.7554000488331972
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1869603578889,
        "longitude": -72.4067630517864
      }
    },
    {
      "number": 2363,
      "class": "Bus",
      "name": "BELLOWS FALLS 3 2",
      "init": {
        "Vr": -0.7181548541124957,
        "Vi": -0.7553718772532757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1869603578889,
        "longitude": -72.4067630517864
      }
    },
    {
      "number": 2364,
      "class": "Bus",
      "name": "BRATTLEBORO 1 1",
      "init": {
        "Vr": -0.7175098803677195,
        "Vi": -0.7585801964251301
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7926549096297,
        "longitude": -72.7620654511343
      }
    },
    {
      "number": 2365,
      "class": "Bus",
      "name": "BRATTLEBORO 1 2",
      "init": {
        "Vr": -0.7305475150479368,
        "Vi": -0.7435089985985041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7926549096297,
        "longitude": -72.7620654511343
      }
    },
    {
      "number": 2366,
      "class": "Bus",
      "name": "BRATTLEBORO 1 3",
      "init": {
        "Vr": -0.7173129368449195,
        "Vi": -0.7589146668005389
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7926549096297,
        "longitude": -72.7620654511343
      }
    },
    {
      "number": 2367,
      "class": "Bus",
      "name": "BRATTLEBORO 2 1",
      "init": {
        "Vr": -0.7408513543087085,
        "Vi": -0.7305026104317383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7353559767125,
        "longitude": -72.6252696808689
      }
    },
    {
      "number": 2368,
      "class": "Bus",
      "name": "BRATTLEBORO 3 1",
      "init": {
        "Vr": -0.7381176778845239,
        "Vi": -0.7332639572814554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8202292160559,
        "longitude": -72.6292186693639
      }
    },
    {
      "number": 2369,
      "class": "Bus",
      "name": "BRATTLEBORO 3 2",
      "init": {
        "Vr": -0.7381411717012151,
        "Vi": -0.7331852900800423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8202292160559,
        "longitude": -72.6292186693639
      }
    },
    {
      "number": 2370,
      "class": "Bus",
      "name": "BRATTLEBORO 4 1",
      "init": {
        "Vr": -0.7359520732525509,
        "Vi": -0.7360336050664333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8502513313753,
        "longitude": -72.6873413428319
      }
    },
    {
      "number": 2371,
      "class": "Bus",
      "name": "BRATTLEBORO 4 2",
      "init": {
        "Vr": -0.7359866120665449,
        "Vi": -0.7359592648338322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8502513313753,
        "longitude": -72.6873413428319
      }
    },
    {
      "number": 2372,
      "class": "Bus",
      "name": "CHESTER 1 1",
      "init": {
        "Vr": -0.6987839719944837,
        "Vi": -0.7652564480299561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2869527503593,
        "longitude": -72.6935486744444
      }
    },
    {
      "number": 2373,
      "class": "Bus",
      "name": "CHESTER 1 2",
      "init": {
        "Vr": -0.7038294881214923,
        "Vi": -0.7684219130496582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2869527503593,
        "longitude": -72.6935486744444
      }
    },
    {
      "number": 2374,
      "class": "Bus",
      "name": "CHESTER 1 3",
      "init": {
        "Vr": -0.6991819052054369,
        "Vi": -0.7655468966907106
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2869527503593,
        "longitude": -72.6935486744444
      }
    },
    {
      "number": 2375,
      "class": "Bus",
      "name": "CHESTER 2 1",
      "init": {
        "Vr": -0.7038848357987434,
        "Vi": -0.7692535249501914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3196167660915,
        "longitude": -72.6497924960286
      }
    },
    {
      "number": 2376,
      "class": "Bus",
      "name": "CHESTER 3 1",
      "init": {
        "Vr": -0.7046426480793918,
        "Vi": -0.7688263683850917
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2452613355151,
        "longitude": -72.7111018262011
      }
    },
    {
      "number": 2377,
      "class": "Bus",
      "name": "CHESTER 3 2",
      "init": {
        "Vr": -0.7046568860180521,
        "Vi": -0.7688036611252962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2452613355151,
        "longitude": -72.7111018262011
      }
    },
    {
      "number": 2378,
      "class": "Bus",
      "name": "GRAFTON 2 1",
      "init": {
        "Vr": -0.7199353675767033,
        "Vi": -0.7505995734049882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1015711550469,
        "longitude": -72.5355813818302
      }
    },
    {
      "number": 2379,
      "class": "Bus",
      "name": "JAMAICA 1 1",
      "init": {
        "Vr": -0.7101663736818912,
        "Vi": -0.7635301779359023
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0933150126689,
        "longitude": -72.8617437517191
      }
    },
    {
      "number": 2380,
      "class": "Bus",
      "name": "NEWFANE 1 1",
      "init": {
        "Vr": -0.7095901262085416,
        "Vi": -0.7594607344256914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292219922278,
        "longitude": -72.6549523558923
      }
    },
    {
      "number": 2381,
      "class": "Bus",
      "name": "NEWFANE 1 2",
      "init": {
        "Vr": -0.7107610514191935,
        "Vi": -0.7614551482609863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292219922278,
        "longitude": -72.6549523558923
      }
    },
    {
      "number": 2382,
      "class": "Bus",
      "name": "NEWFANE 1 3",
      "init": {
        "Vr": -0.7124718124152526,
        "Vi": -0.7643690537241138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292219922278,
        "longitude": -72.6549523558923
      }
    },
    {
      "number": 2383,
      "class": "Bus",
      "name": "NEWFANE 1 4",
      "init": {
        "Vr": -0.7124718124152526,
        "Vi": -0.7643690537241137
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292219922278,
        "longitude": -72.6549523558923
      }
    },
    {
      "number": 2384,
      "class": "Bus",
      "name": "NEWFANE 1 5",
      "init": {
        "Vr": -0.7096006433397297,
        "Vi": -0.7594419315532686
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292219922278,
        "longitude": -72.6549523558923
      }
    },
    {
      "number": 2385,
      "class": "Bus",
      "name": "NEWFANE 2 1",
      "init": {
        "Vr": -0.7110089079554741,
        "Vi": -0.7617428779936366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9694183336488,
        "longitude": -72.6675449027508
      }
    },
    {
      "number": 2386,
      "class": "Bus",
      "name": "NEWFANE 2 2",
      "init": {
        "Vr": -0.7110167728881541,
        "Vi": -0.7617275412779945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9694183336488,
        "longitude": -72.6675449027508
      }
    },
    {
      "number": 2387,
      "class": "Bus",
      "name": "NEWFANE 3 1",
      "init": {
        "Vr": -0.7110374896154384,
        "Vi": -0.7621738699276545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0236341454464,
        "longitude": -72.7376252199633
      }
    },
    {
      "number": 2388,
      "class": "Bus",
      "name": "NEWFANE 3 2",
      "init": {
        "Vr": -0.711044979809847,
        "Vi": -0.7621468724548986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0236341454464,
        "longitude": -72.7376252199633
      }
    },
    {
      "number": 2389,
      "class": "Bus",
      "name": "PUTNEY 1 1",
      "init": {
        "Vr": -0.721814825472485,
        "Vi": -0.7483076429871501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0261916870766,
        "longitude": -72.5213019616854
      }
    },
    {
      "number": 2390,
      "class": "Bus",
      "name": "PUTNEY 2 1",
      "init": {
        "Vr": -0.7120836316946911,
        "Vi": -0.7578886913469965
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9488393119421,
        "longitude": -72.5358098328169
      }
    },
    {
      "number": 2391,
      "class": "Bus",
      "name": "VERNON 1 1",
      "init": {
        "Vr": -0.7453931805519152,
        "Vi": -0.7271958607307061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7528865230974,
        "longitude": -72.4400274920165
      }
    },
    {
      "number": 2392,
      "class": "Bus",
      "name": "WEST DOVER 1",
      "init": {
        "Vr": -0.7175231437802064,
        "Vi": -0.7535657042217897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9735349783708,
        "longitude": -72.8536311753619
      }
    },
    {
      "number": 2393,
      "class": "Bus",
      "name": "WEST DOVER 2",
      "init": {
        "Vr": -0.7175267399005826,
        "Vi": -0.7535585751241056
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9735349783708,
        "longitude": -72.8536311753619
      }
    },
    {
      "number": 2394,
      "class": "Bus",
      "name": "BETHEL 4 1",
      "init": {
        "Vr": -0.6872521566996687,
        "Vi": -0.786765064220638
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7919429679727,
        "longitude": -72.7023457346997
      }
    },
    {
      "number": 2395,
      "class": "Bus",
      "name": "BETHEL 4 2",
      "init": {
        "Vr": -0.6824026123105392,
        "Vi": -0.789307123104737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7919429679727,
        "longitude": -72.7023457346997
      }
    },
    {
      "number": 2396,
      "class": "Bus",
      "name": "BETHEL 4 3",
      "init": {
        "Vr": -0.6873918013595666,
        "Vi": -0.7866647806776196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7919429679727,
        "longitude": -72.7023457346997
      }
    },
    {
      "number": 2397,
      "class": "Bus",
      "name": "HARTLAND 2 1",
      "init": {
        "Vr": -0.7012690474163921,
        "Vi": -0.7753746207233467
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5416545012211,
        "longitude": -72.4160863766142
      }
    },
    {
      "number": 2398,
      "class": "Bus",
      "name": "HARTLAND 3 1",
      "init": {
        "Vr": -0.7008085207953124,
        "Vi": -0.7756920374401953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4824659096364,
        "longitude": -72.4255205873124
      }
    },
    {
      "number": 2399,
      "class": "Bus",
      "name": "HARTLAND 3 2",
      "init": {
        "Vr": -0.7008134254254769,
        "Vi": -0.7756789839361832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4824659096364,
        "longitude": -72.4255205873124
      }
    },
    {
      "number": 2400,
      "class": "Bus",
      "name": "LUDLOW 1 1",
      "init": {
        "Vr": -0.7005358824138216,
        "Vi": -0.7759975414591329
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3366439412466,
        "longitude": -72.7633642514776
      }
    },
    {
      "number": 2401,
      "class": "Bus",
      "name": "LUDLOW 2 1",
      "init": {
        "Vr": -0.6998296209252878,
        "Vi": -0.7764628055582483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4143583256926,
        "longitude": -72.7100431497821
      }
    },
    {
      "number": 2402,
      "class": "Bus",
      "name": "LUDLOW 2 2",
      "init": {
        "Vr": -0.6998173468376546,
        "Vi": -0.776489642643909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4143583256926,
        "longitude": -72.7100431497821
      }
    },
    {
      "number": 2403,
      "class": "Bus",
      "name": "NORWICH 1 1",
      "init": {
        "Vr": -0.6807595716569602,
        "Vi": -0.7877252760452942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7953590301964,
        "longitude": -72.3717981078653
      }
    },
    {
      "number": 2404,
      "class": "Bus",
      "name": "NORWICH 2 1",
      "init": {
        "Vr": -0.6851743354224679,
        "Vi": -0.7853785085214331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7716656879638,
        "longitude": -72.3209030610187
      }
    },
    {
      "number": 2405,
      "class": "Bus",
      "name": "NORWICH 3 1",
      "init": {
        "Vr": -0.6733991268248438,
        "Vi": -0.7863346410829902
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8330722037824,
        "longitude": -72.396711662273
      }
    },
    {
      "number": 2406,
      "class": "Bus",
      "name": "NORWICH 3 2",
      "init": {
        "Vr": -0.6775032022716935,
        "Vi": -0.787023216436877
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8330722037824,
        "longitude": -72.396711662273
      }
    },
    {
      "number": 2407,
      "class": "Bus",
      "name": "NORWICH 3 3",
      "init": {
        "Vr": -0.6737452536809223,
        "Vi": -0.7867135926299518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8330722037824,
        "longitude": -72.396711662273
      }
    },
    {
      "number": 2408,
      "class": "Bus",
      "name": "PERKINSVILLE 1 1",
      "init": {
        "Vr": -0.7043935225434601,
        "Vi": -0.7682103664478245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3438644977288,
        "longitude": -72.4920898957589
      }
    },
    {
      "number": 2409,
      "class": "Bus",
      "name": "PERKINSVILLE 2 1",
      "init": {
        "Vr": -0.7033527195368544,
        "Vi": -0.7711269697992538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.400177694095,
        "longitude": -72.5625971494913
      }
    },
    {
      "number": 2410,
      "class": "Bus",
      "name": "PERKINSVILLE 2 2",
      "init": {
        "Vr": -0.7033596541031372,
        "Vi": -0.7711110858206234
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.400177694095,
        "longitude": -72.5625971494913
      }
    },
    {
      "number": 2411,
      "class": "Bus",
      "name": "PLYMOUTH 5 1",
      "init": {
        "Vr": -0.6989095084533564,
        "Vi": -0.7773005968407268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4674893210764,
        "longitude": -72.707811211136
      }
    },
    {
      "number": 2412,
      "class": "Bus",
      "name": "SHARON 1 1",
      "init": {
        "Vr": -0.6972081294562567,
        "Vi": -0.7786468321569243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6807335604764,
        "longitude": -72.4968463244009
      }
    },
    {
      "number": 2413,
      "class": "Bus",
      "name": "SHARON 1 2",
      "init": {
        "Vr": -0.6972048791444143,
        "Vi": -0.7786582290742524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6807335604764,
        "longitude": -72.4968463244009
      }
    },
    {
      "number": 2414,
      "class": "Bus",
      "name": "SPRINGFIELD 2 1",
      "init": {
        "Vr": -0.713127491153889,
        "Vi": -0.7589410357764279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2471101263786,
        "longitude": -72.4087011444748
      }
    },
    {
      "number": 2415,
      "class": "Bus",
      "name": "SPRINGFIELD 3 1",
      "init": {
        "Vr": -0.7043245888534891,
        "Vi": -0.7642920626453524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.268279881887,
        "longitude": -72.5008974282168
      }
    },
    {
      "number": 2416,
      "class": "Bus",
      "name": "SPRINGFIELD 3 2",
      "init": {
        "Vr": -0.70854226395554,
        "Vi": -0.7633401649118289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.268279881887,
        "longitude": -72.5008974282168
      }
    },
    {
      "number": 2417,
      "class": "Bus",
      "name": "SPRINGFIELD 3 3",
      "init": {
        "Vr": -0.7043421384289285,
        "Vi": -0.7642400002867751
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.268279881887,
        "longitude": -72.5008974282168
      }
    },
    {
      "number": 2418,
      "class": "Bus",
      "name": "SPRINGFIELD 4 1",
      "init": {
        "Vr": -0.7078291014406495,
        "Vi": -0.7640083490478113
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2882372977317,
        "longitude": -72.5187740556808
      }
    },
    {
      "number": 2419,
      "class": "Bus",
      "name": "STOCKBRIDGE 1 1",
      "init": {
        "Vr": -0.6859873512177512,
        "Vi": -0.7867226814164955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7456256107275,
        "longitude": -72.8183962932724
      }
    },
    {
      "number": 2420,
      "class": "Bus",
      "name": "STOCKBRIDGE 1 2",
      "init": {
        "Vr": -0.6859841027701322,
        "Vi": -0.7867302912321736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7456256107275,
        "longitude": -72.8183962932724
      }
    },
    {
      "number": 2421,
      "class": "Bus",
      "name": "WHITE RIVER JUNCTION 1 1",
      "init": {
        "Vr": -0.6893219219964742,
        "Vi": -0.7821323623759145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6758372296035,
        "longitude": -72.4227584916244
      }
    },
    {
      "number": 2422,
      "class": "Bus",
      "name": "WHITE RIVER JUNCTION 2 1",
      "init": {
        "Vr": -0.6867976257932413,
        "Vi": -0.7866380409584885
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6271350645801,
        "longitude": -72.3919078058397
      }
    },
    {
      "number": 2423,
      "class": "Bus",
      "name": "WHITE RIVER JUNCTION 2 2",
      "init": {
        "Vr": -0.6965825841423977,
        "Vi": -0.7801031362761477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6271350645801,
        "longitude": -72.3919078058397
      }
    },
    {
      "number": 2424,
      "class": "Bus",
      "name": "WHITE RIVER JUNCTION 2 3",
      "init": {
        "Vr": -0.6868043019359419,
        "Vi": -0.7865709304085483
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6271350645801,
        "longitude": -72.3919078058397
      }
    },
    {
      "number": 2425,
      "class": "Bus",
      "name": "WHITE RIVER JUNCTION 3 1",
      "init": {
        "Vr": -0.6896955192517644,
        "Vi": -0.7818613185043315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6484186917701,
        "longitude": -72.3429984430839
      }
    },
    {
      "number": 2426,
      "class": "Bus",
      "name": "WINDSOR 2 1",
      "init": {
        "Vr": -0.7016797962454387,
        "Vi": -0.7747296647506146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4466746337849,
        "longitude": -72.3974963235454
      }
    },
    {
      "number": 2427,
      "class": "Bus",
      "name": "WINDSOR 3 1",
      "init": {
        "Vr": -0.7013498491097984,
        "Vi": -0.7751960735393645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5312996662541,
        "longitude": -72.4856828632168
      }
    },
    {
      "number": 2428,
      "class": "Bus",
      "name": "WINDSOR 4 1",
      "init": {
        "Vr": -0.7009684515493672,
        "Vi": -0.7747075632214687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4551840202019,
        "longitude": -72.4715934840979
      }
    },
    {
      "number": 2429,
      "class": "Bus",
      "name": "WINDSOR 4 2",
      "init": {
        "Vr": -0.700986082790621,
        "Vi": -0.7746723948073265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4551840202019,
        "longitude": -72.4715934840979
      }
    },
    {
      "number": 2430,
      "class": "Bus",
      "name": "WOODSTOCK 1 1",
      "init": {
        "Vr": -0.6871914049193808,
        "Vi": -0.7844733637440997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6953833380146,
        "longitude": -72.669349936777
      }
    },
    {
      "number": 2431,
      "class": "Bus",
      "name": "WOODSTOCK 2 1",
      "init": {
        "Vr": -0.6986530259072985,
        "Vi": -0.7772005531303253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5974551414743,
        "longitude": -72.4811087665615
      }
    },
    {
      "number": 2432,
      "class": "Bus",
      "name": "WOODSTOCK 3 1",
      "init": {
        "Vr": -0.6878872382568384,
        "Vi": -0.7836875031531904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6532086502207,
        "longitude": -72.6234153083213
      }
    },
    {
      "number": 2433,
      "class": "Bus",
      "name": "PROCTOR 2 1",
      "init": {
        "Vr": -0.6832285924478627,
        "Vi": -0.7876993283972119
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2434,
      "class": "Bus",
      "name": "PROCTOR 2 2",
      "init": {
        "Vr": -0.6819631763461985,
        "Vi": -0.7887475064141508
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2435,
      "class": "Bus",
      "name": "PROCTOR 2 3",
      "init": {
        "Vr": -0.6819631763461985,
        "Vi": -0.7887475064141508
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2436,
      "class": "Bus",
      "name": "PROCTOR 2 4",
      "init": {
        "Vr": -0.6832378333911945,
        "Vi": -0.7876945361220113
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2437,
      "class": "Bus",
      "name": "PROCTOR 2 5",
      "init": {
        "Vr": -0.6797083805998927,
        "Vi": -0.790566218241929
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2438,
      "class": "Bus",
      "name": "PROCTOR 2 6",
      "init": {
        "Vr": -0.6813663667146164,
        "Vi": -0.7892216889858362
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2439,
      "class": "Bus",
      "name": "PROCTOR 2 7",
      "init": {
        "Vr": -0.6772583368952312,
        "Vi": -0.792543238768477
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2440,
      "class": "Bus",
      "name": "PROCTOR 2 8",
      "init": {
        "Vr": -0.6832334530081228,
        "Vi": -0.7876810414805427
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2441,
      "class": "Bus",
      "name": "PROCTOR 2 10",
      "init": {
        "Vr": -0.6832782146159588,
        "Vi": -0.7876511068306168
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6430757533584,
        "longitude": -73.0403784235271
      }
    },
    {
      "number": 2442,
      "class": "Bus",
      "name": "COLCHESTER 5 1",
      "init": {
        "Vr": -0.6140644327433405,
        "Vi": -0.844806990331496
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2443,
      "class": "Bus",
      "name": "COLCHESTER 5 2",
      "init": {
        "Vr": -0.6318072983669135,
        "Vi": -0.8267790613371346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2444,
      "class": "Bus",
      "name": "COLCHESTER 5 3",
      "init": {
        "Vr": -0.6443701713220003,
        "Vi": -0.8159582149883856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2445,
      "class": "Bus",
      "name": "COLCHESTER 5 4",
      "init": {
        "Vr": -0.6403828132739892,
        "Vi": -0.8180657690516627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2446,
      "class": "Bus",
      "name": "COLCHESTER 5 5",
      "init": {
        "Vr": -0.640382813273989,
        "Vi": -0.8180657690516626
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2447,
      "class": "Bus",
      "name": "COLCHESTER 5 6",
      "init": {
        "Vr": -0.6326210958283341,
        "Vi": -0.8253747319884559
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2448,
      "class": "Bus",
      "name": "COLCHESTER 5 8",
      "init": {
        "Vr": -0.631812001115056,
        "Vi": -0.8267697577941341
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4876498496467,
        "longitude": -73.1137195422402
      }
    },
    {
      "number": 2449,
      "class": "Bus",
      "name": "FLORENCE 1 1",
      "init": {
        "Vr": -0.6965815933545584,
        "Vi": -0.7837024311787943
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6764687047764,
        "longitude": -73.0707371270972
      }
    },
    {
      "number": 2450,
      "class": "Bus",
      "name": "FLORENCE 1 2",
      "init": {
        "Vr": -0.6966399301040731,
        "Vi": -0.7836434872314021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6764687047764,
        "longitude": -73.0707371270972
      }
    },
    {
      "number": 2451,
      "class": "Bus",
      "name": "ESSEX JUNCTION 5 1",
      "init": {
        "Vr": -0.6450076659390286,
        "Vi": -0.8153943144646018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4835838255278,
        "longitude": -73.1302285468299
      }
    },
    {
      "number": 2452,
      "class": "Bus",
      "name": "ESSEX JUNCTION 5 2",
      "init": {
        "Vr": -0.645054753199373,
        "Vi": -0.8153409638470653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4835838255278,
        "longitude": -73.1302285468299
      }
    },
    {
      "number": 2453,
      "class": "Bus",
      "name": "WEST CHARLESTON 1",
      "init": {
        "Vr": -0.6418092637188366,
        "Vi": -0.8199847310459681
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.913106629929,
        "longitude": -72.0467134247812
      }
    },
    {
      "number": 2454,
      "class": "Bus",
      "name": "WEST CHARLESTON 2",
      "init": {
        "Vr": -0.6463099540902,
        "Vi": -0.8222806166640636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.913106629929,
        "longitude": -72.0467134247812
      }
    },
    {
      "number": 2455,
      "class": "Bus",
      "name": "WEST CHARLESTON 3",
      "init": {
        "Vr": -0.6418014081624904,
        "Vi": -0.8200487378839197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.913106629929,
        "longitude": -72.0467134247812
      }
    },
    {
      "number": 2456,
      "class": "Bus",
      "name": "WEST CHARLESTON 5",
      "init": {
        "Vr": -0.6418171491412612,
        "Vi": -0.8199684220621107
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.913106629929,
        "longitude": -72.0467134247812
      }
    },
    {
      "number": 2457,
      "class": "Bus",
      "name": "SHELDON 2 1",
      "init": {
        "Vr": -0.6150611255382347,
        "Vi": -0.8378825913699103
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2458,
      "class": "Bus",
      "name": "SHELDON 2 2",
      "init": {
        "Vr": -0.6235734431251977,
        "Vi": -0.8335714726883402
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2459,
      "class": "Bus",
      "name": "SHELDON 2 3",
      "init": {
        "Vr": -0.6316099834942646,
        "Vi": -0.8275240696687014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2460,
      "class": "Bus",
      "name": "SHELDON 2 4",
      "init": {
        "Vr": -0.623622897384003,
        "Vi": -0.8333212494503833
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2461,
      "class": "Bus",
      "name": "SHELDON 2 5",
      "init": {
        "Vr": -0.623622897384003,
        "Vi": -0.8333212494503833
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2462,
      "class": "Bus",
      "name": "SHELDON 2 6",
      "init": {
        "Vr": -0.6302171382261037,
        "Vi": -0.8285350233646266
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2463,
      "class": "Bus",
      "name": "SHELDON 2 7",
      "init": {
        "Vr": -0.6216487075531688,
        "Vi": -0.8268095933658176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2464,
      "class": "Bus",
      "name": "SHELDON 2 8",
      "init": {
        "Vr": -0.6137286356800852,
        "Vi": -0.8400026408026018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2465,
      "class": "Bus",
      "name": "SHELDON 2 9",
      "init": {
        "Vr": -0.6242627787412434,
        "Vi": -0.8330911134451825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2466,
      "class": "Bus",
      "name": "SHELDON 2 11",
      "init": {
        "Vr": -0.6148546465396206,
        "Vi": -0.8388495642910218
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229244140431,
        "longitude": -72.9860098302057
      }
    },
    {
      "number": 2467,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 5 1",
      "init": {
        "Vr": -0.6451736925434287,
        "Vi": -0.8155133842299491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5203968046855,
        "longitude": -73.2073204087697
      }
    },
    {
      "number": 2468,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 5 2",
      "init": {
        "Vr": -0.6451745127310076,
        "Vi": -0.815500865094115
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5203968046855,
        "longitude": -73.2073204087697
      }
    },
    {
      "number": 2469,
      "class": "Bus",
      "name": "QUECHEE 1",
      "init": {
        "Vr": -0.6969703211610311,
        "Vi": -0.779714621226551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6203339280845,
        "longitude": -72.4050355395768
      }
    },
    {
      "number": 2470,
      "class": "Bus",
      "name": "QUECHEE 2",
      "init": {
        "Vr": -0.6814523793167779,
        "Vi": -0.7843348039553877
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6203339280845,
        "longitude": -72.4050355395768
      }
    },
    {
      "number": 2471,
      "class": "Bus",
      "name": "QUECHEE 3",
      "init": {
        "Vr": -0.696991064314922,
        "Vi": -0.7796881880101064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6203339280845,
        "longitude": -72.4050355395768
      }
    },
    {
      "number": 2472,
      "class": "Bus",
      "name": "QUECHEE 5",
      "init": {
        "Vr": -0.6969703211610311,
        "Vi": -0.779714621226551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6203339280845,
        "longitude": -72.4050355395768
      }
    },
    {
      "number": 2473,
      "class": "Bus",
      "name": "GILMAN 1 1",
      "init": {
        "Vr": -0.6361588342736518,
        "Vi": -0.8191797566651784
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2474,
      "class": "Bus",
      "name": "GILMAN 1 2",
      "init": {
        "Vr": -0.6499156483797004,
        "Vi": -0.8168453883482464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2475,
      "class": "Bus",
      "name": "GILMAN 1 3",
      "init": {
        "Vr": -0.6346547921137825,
        "Vi": -0.8217882847122645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2476,
      "class": "Bus",
      "name": "GILMAN 1 4",
      "init": {
        "Vr": -0.6361588342736518,
        "Vi": -0.8191797566651785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2477,
      "class": "Bus",
      "name": "GILMAN 1 5",
      "init": {
        "Vr": -0.6413763522365252,
        "Vi": -0.8234338375248467
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2478,
      "class": "Bus",
      "name": "GILMAN 1 6",
      "init": {
        "Vr": -0.6361615914103568,
        "Vi": -0.8191711075676368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2479,
      "class": "Bus",
      "name": "GILMAN 1 8",
      "init": {
        "Vr": -0.6361548731875158,
        "Vi": -0.8195718076970347
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4158802824017,
        "longitude": -71.7424375157117
      }
    },
    {
      "number": 2480,
      "class": "Bus",
      "name": "FAIRFAX 4 1",
      "init": {
        "Vr": -0.6455238436866515,
        "Vi": -0.8188036874776393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6511811916437,
        "longitude": -72.9874546712394
      }
    },
    {
      "number": 2481,
      "class": "Bus",
      "name": "FAIRFAX 4 2",
      "init": {
        "Vr": -0.6371948552992469,
        "Vi": -0.8251490039978622
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6511811916437,
        "longitude": -72.9874546712394
      }
    },
    {
      "number": 2482,
      "class": "Bus",
      "name": "FAIRFAX 4 3",
      "init": {
        "Vr": -0.6455248949548399,
        "Vi": -0.8187915090354576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6511811916437,
        "longitude": -72.9874546712394
      }
    },
    {
      "number": 2483,
      "class": "Bus",
      "name": "CHARLOTTE 3 1",
      "init": {
        "Vr": -0.6502561077477116,
        "Vi": -0.8115147853382004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3652132386897,
        "longitude": -73.1900752886377
      }
    },
    {
      "number": 2484,
      "class": "Bus",
      "name": "CHARLOTTE 3 2",
      "init": {
        "Vr": -0.6502822338015566,
        "Vi": -0.8114817259752998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3652132386897,
        "longitude": -73.1900752886377
      }
    },
    {
      "number": 2485,
      "class": "Bus",
      "name": "ESSEX JUNCTION 6 1",
      "init": {
        "Vr": -0.6443355021405954,
        "Vi": -0.8158669298192908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4757074080372,
        "longitude": -73.1058299359134
      }
    },
    {
      "number": 2486,
      "class": "Bus",
      "name": "ESSEX JUNCTION 6 2",
      "init": {
        "Vr": -0.6443823062576741,
        "Vi": -0.8158215401387104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4757074080372,
        "longitude": -73.1058299359134
      }
    },
    {
      "number": 2487,
      "class": "Bus",
      "name": "NEW HAVEN 3 1",
      "init": {
        "Vr": -0.6628335894704265,
        "Vi": -0.7965938537755839
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2488,
      "class": "Bus",
      "name": "NEW HAVEN 3 2",
      "init": {
        "Vr": -0.6657525100321665,
        "Vi": -0.7999306325250882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2489,
      "class": "Bus",
      "name": "NEW HAVEN 3 3",
      "init": {
        "Vr": -0.6627020569906029,
        "Vi": -0.8023793935269605
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2490,
      "class": "Bus",
      "name": "NEW HAVEN 3 4",
      "init": {
        "Vr": -0.6627020569906029,
        "Vi": -0.8023793935269605
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2491,
      "class": "Bus",
      "name": "NEW HAVEN 3 5",
      "init": {
        "Vr": -0.6664065920036657,
        "Vi": -0.7994055661342775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2492,
      "class": "Bus",
      "name": "NEW HAVEN 3 6",
      "init": {
        "Vr": -0.6627879381170809,
        "Vi": -0.7965286197158861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2493,
      "class": "Bus",
      "name": "NEW HAVEN 3 8",
      "init": {
        "Vr": -0.6628335894704265,
        "Vi": -0.7965938537755839
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0118519179557,
        "longitude": -73.172599329307
      }
    },
    {
      "number": 2494,
      "class": "Bus",
      "name": "SWANTON 4 1",
      "init": {
        "Vr": -0.6267100669343172,
        "Vi": -0.8334811112565476
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2495,
      "class": "Bus",
      "name": "SWANTON 4 2",
      "init": {
        "Vr": -0.6201197860728263,
        "Vi": -0.8302024446771165
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2496,
      "class": "Bus",
      "name": "SWANTON 4 3",
      "init": {
        "Vr": -0.6204092804344932,
        "Vi": -0.8300122514692366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2497,
      "class": "Bus",
      "name": "SWANTON 4 4",
      "init": {
        "Vr": -0.619868438434745,
        "Vi": -0.8303826223902894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2498,
      "class": "Bus",
      "name": "SWANTON 4 5",
      "init": {
        "Vr": -0.6267672576776625,
        "Vi": -0.8334150224646498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2499,
      "class": "Bus",
      "name": "SWANTON 4 7",
      "init": {
        "Vr": -0.6267100669343172,
        "Vi": -0.8334811112565476
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.971961200734,
        "longitude": -73.0412928066848
      }
    },
    {
      "number": 2500,
      "class": "Bus",
      "name": "BARNARD 1 1",
      "init": {
        "Vr": -0.6783714372220669,
        "Vi": -0.7873364622361005
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2501,
      "class": "Bus",
      "name": "BARNARD 1 2",
      "init": {
        "Vr": -0.6883369768379787,
        "Vi": -0.7806779145586883
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2502,
      "class": "Bus",
      "name": "BARNARD 1 3",
      "init": {
        "Vr": -0.6987602769274882,
        "Vi": -0.7751156290206942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2503,
      "class": "Bus",
      "name": "BARNARD 1 4",
      "init": {
        "Vr": -0.6777268582954619,
        "Vi": -0.7803526920516055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2504,
      "class": "Bus",
      "name": "BARNARD 1 5",
      "init": {
        "Vr": -0.6789911637312086,
        "Vi": -0.7887920898746891
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2505,
      "class": "Bus",
      "name": "BARNARD 1 7",
      "init": {
        "Vr": -0.6783714372220669,
        "Vi": -0.7873364622361005
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3953511295663,
        "longitude": -72.4375497952316
      }
    },
    {
      "number": 2506,
      "class": "Bus",
      "name": "WILMINGTON 4 1",
      "init": {
        "Vr": -0.7169014020701509,
        "Vi": -0.7528472257439786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8842009485385,
        "longitude": -72.9855828333322
      }
    },
    {
      "number": 2507,
      "class": "Bus",
      "name": "WILMINGTON 4 2",
      "init": {
        "Vr": -0.7169510895408028,
        "Vi": -0.7527969214741262
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8842009485385,
        "longitude": -72.9855828333322
      }
    },
    {
      "number": 2508,
      "class": "Bus",
      "name": "WILLIAMSTOWN 4 1",
      "init": {
        "Vr": -0.6653296142314841,
        "Vi": -0.8039087414666406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0935070902776,
        "longitude": -72.6072166772376
      }
    },
    {
      "number": 2509,
      "class": "Bus",
      "name": "WILLIAMSTOWN 4 2",
      "init": {
        "Vr": -0.6553831331615053,
        "Vi": -0.8126711107778476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0935070902776,
        "longitude": -72.6072166772376
      }
    },
    {
      "number": 2510,
      "class": "Bus",
      "name": "WILLIAMSTOWN 4 3",
      "init": {
        "Vr": -0.6653550170387559,
        "Vi": -0.8038780485993924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0935070902776,
        "longitude": -72.6072166772376
      }
    },
    {
      "number": 2511,
      "class": "Bus",
      "name": "WILLIAMSTOWN 4 5",
      "init": {
        "Vr": -0.6653296142314841,
        "Vi": -0.8039087414666406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0935070902776,
        "longitude": -72.6072166772376
      }
    },
    {
      "number": 2512,
      "class": "Bus",
      "name": "NORTH HARTLAND 1",
      "init": {
        "Vr": -0.698736859904525,
        "Vi": -0.7781355496652632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2513,
      "class": "Bus",
      "name": "NORTH HARTLAND 2",
      "init": {
        "Vr": -0.6962782173694865,
        "Vi": -0.7803156045315325
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2514,
      "class": "Bus",
      "name": "NORTH HARTLAND 3",
      "init": {
        "Vr": -0.6949721279249114,
        "Vi": -0.7814006535067802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2515,
      "class": "Bus",
      "name": "NORTH HARTLAND 4",
      "init": {
        "Vr": -0.685640777276447,
        "Vi": -0.7893276008138319
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2516,
      "class": "Bus",
      "name": "NORTH HARTLAND 5",
      "init": {
        "Vr": -0.6987518971690531,
        "Vi": -0.7781176700200049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2517,
      "class": "Bus",
      "name": "NORTH HARTLAND 7",
      "init": {
        "Vr": -0.698736859904525,
        "Vi": -0.7781355496652632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.576954448652,
        "longitude": -72.3373770228749
      }
    },
    {
      "number": 2518,
      "class": "Bus",
      "name": "MORRISVILLE 4 1",
      "init": {
        "Vr": -0.6547844218694312,
        "Vi": -0.8145140418460276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2519,
      "class": "Bus",
      "name": "MORRISVILLE 4 2",
      "init": {
        "Vr": -0.6527853086385894,
        "Vi": -0.8161189591835262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2520,
      "class": "Bus",
      "name": "MORRISVILLE 4 3",
      "init": {
        "Vr": -0.6527853086385894,
        "Vi": -0.8161189591835262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2521,
      "class": "Bus",
      "name": "MORRISVILLE 4 4",
      "init": {
        "Vr": -0.6549961142423177,
        "Vi": -0.8143440921169899
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2522,
      "class": "Bus",
      "name": "MORRISVILLE 4 5",
      "init": {
        "Vr": -0.6548215324221258,
        "Vi": -0.8144733184234259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2523,
      "class": "Bus",
      "name": "MORRISVILLE 4 7",
      "init": {
        "Vr": -0.654784421869431,
        "Vi": -0.8145140418460275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5564857539491,
        "longitude": -72.5911232708073
      }
    },
    {
      "number": 2524,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 1",
      "init": {
        "Vr": -0.6466380816395089,
        "Vi": -0.8144516725576758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2525,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 2",
      "init": {
        "Vr": -0.6424121495526502,
        "Vi": -0.8180296477179709
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2526,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 3",
      "init": {
        "Vr": -0.6470334956926427,
        "Vi": -0.814116886851625
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2527,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 4",
      "init": {
        "Vr": -0.6470334956926427,
        "Vi": -0.8141168868516248
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2528,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 5",
      "init": {
        "Vr": -0.6466707887570357,
        "Vi": -0.8144122581680763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2529,
      "class": "Bus",
      "name": "SOUTH BURLINGTON 6 7",
      "init": {
        "Vr": -0.6466380816395089,
        "Vi": -0.8144516725576758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4437944233343,
        "longitude": -73.157017661092
      }
    },
    {
      "number": 2530,
      "class": "Bus",
      "name": "WINOOSKI 4 1",
      "init": {
        "Vr": -0.6445214824958208,
        "Vi": -0.8160593665028041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5020412123974,
        "longitude": -73.1835978446718
      }
    },
    {
      "number": 2531,
      "class": "Bus",
      "name": "WINOOSKI 4 2",
      "init": {
        "Vr": -0.6372078611752025,
        "Vi": -0.8215928740736597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5020412123974,
        "longitude": -73.1835978446718
      }
    },
    {
      "number": 2532,
      "class": "Bus",
      "name": "WINOOSKI 4 3",
      "init": {
        "Vr": -0.6416169277715,
        "Vi": -0.8183112830297973
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5020412123974,
        "longitude": -73.1835978446718
      }
    },
    {
      "number": 2533,
      "class": "Bus",
      "name": "WINOOSKI 4 4",
      "init": {
        "Vr": -0.6445622775038072,
        "Vi": -0.8160183184384272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5020412123974,
        "longitude": -73.1835978446718
      }
    },
    {
      "number": 2534,
      "class": "Bus",
      "name": "WINOOSKI 4 6",
      "init": {
        "Vr": -0.6445214824958208,
        "Vi": -0.8160593665028041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5020412123974,
        "longitude": -73.1835978446718
      }
    },
    {
      "number": 2535,
      "class": "Bus",
      "name": "RUTLAND 5 1",
      "init": {
        "Vr": -0.6806397033932448,
        "Vi": -0.7864922242134821
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998764394836,
        "longitude": -72.9648431796585
      }
    },
    {
      "number": 2536,
      "class": "Bus",
      "name": "RUTLAND 5 2",
      "init": {
        "Vr": -0.6829960435603912,
        "Vi": -0.7873020231875802
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998764394836,
        "longitude": -72.9648431796585
      }
    },
    {
      "number": 2537,
      "class": "Bus",
      "name": "RUTLAND 5 3",
      "init": {
        "Vr": -0.6942451842736032,
        "Vi": -0.7806875512296798
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998764394836,
        "longitude": -72.9648431796585
      }
    },
    {
      "number": 2538,
      "class": "Bus",
      "name": "RUTLAND 5 4",
      "init": {
        "Vr": -0.6821579784841352,
        "Vi": -0.7878257983372012
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998764394836,
        "longitude": -72.9648431796585
      }
    },
    {
      "number": 2539,
      "class": "Bus",
      "name": "RUTLAND 5 6",
      "init": {
        "Vr": -0.6833381122748896,
        "Vi": -0.7873550643051304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5998764394836,
        "longitude": -72.9648431796585
      }
    },
    {
      "number": 2540,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 1",
      "init": {
        "Vr": -0.698596804040367,
        "Vi": -0.7688262035836257
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2541,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 2",
      "init": {
        "Vr": -0.7030039164634289,
        "Vi": -0.76552260289634
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2542,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 3",
      "init": {
        "Vr": -0.695960969760498,
        "Vi": -0.7728119106382388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2543,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 4",
      "init": {
        "Vr": -0.702391062716848,
        "Vi": -0.766156894163912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2544,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 5",
      "init": {
        "Vr": -0.702391062716848,
        "Vi": -0.7661568941639121
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2545,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 6",
      "init": {
        "Vr": -0.6985968040403668,
        "Vi": -0.7688262035836256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2546,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 7",
      "init": {
        "Vr": -0.6983031138717104,
        "Vi": -0.7691770579428459
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2547,
      "class": "Bus",
      "name": "BELLOWS FALLS 4 9",
      "init": {
        "Vr": -0.698596804040367,
        "Vi": -0.7688262035836257
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596971768837,
        "longitude": -72.4368852287569
      }
    },
    {
      "number": 2548,
      "class": "Bus",
      "name": "MIDDLEBURY 3 1",
      "init": {
        "Vr": -0.6628967255725794,
        "Vi": -0.8041463504374089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0762796993835,
        "longitude": -73.2101525301007
      }
    },
    {
      "number": 2549,
      "class": "Bus",
      "name": "MIDDLEBURY 3 2",
      "init": {
        "Vr": -0.6629440321595829,
        "Vi": -0.8040915418600821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0762796993835,
        "longitude": -73.2101525301007
      }
    },
    {
      "number": 2550,
      "class": "Bus",
      "name": "WATERBURY 4 1",
      "init": {
        "Vr": -0.6552319494566272,
        "Vi": -0.8120816216166997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3783130627903,
        "longitude": -72.7757948662371
      }
    },
    {
      "number": 2551,
      "class": "Bus",
      "name": "WATERBURY 4 2",
      "init": {
        "Vr": -0.6552319494566272,
        "Vi": -0.8120816216166997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3783130627903,
        "longitude": -72.7757948662371
      }
    },
    {
      "number": 2552,
      "class": "Bus",
      "name": "BURLINGTON 10 1",
      "init": {
        "Vr": -0.6373668863001629,
        "Vi": -0.8222177751852008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.49485433293,
        "longitude": -73.2015738567976
      }
    },
    {
      "number": 2553,
      "class": "Bus",
      "name": "BURLINGTON 10 2",
      "init": {
        "Vr": -0.6445011235313517,
        "Vi": -0.8161217153312217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.49485433293,
        "longitude": -73.2015738567976
      }
    },
    {
      "number": 2554,
      "class": "Bus",
      "name": "BURLINGTON 10 3",
      "init": {
        "Vr": -0.6372106601002396,
        "Vi": -0.8222112434473564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.49485433293,
        "longitude": -73.2015738567976
      }
    },
    {
      "number": 2555,
      "class": "Bus",
      "name": "BURLINGTON 10 5",
      "init": {
        "Vr": -0.6373668863001629,
        "Vi": -0.8222177751852009
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.49485433293,
        "longitude": -73.2015738567976
      }
    },
    {
      "number": 2556,
      "class": "Bus",
      "name": "LOWELL 3 1",
      "init": {
        "Vr": -0.6399064034770784,
        "Vi": -0.8176421779688342
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2557,
      "class": "Bus",
      "name": "LOWELL 3 2",
      "init": {
        "Vr": -0.6443916995305907,
        "Vi": -0.8176977271602853
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2558,
      "class": "Bus",
      "name": "LOWELL 3 3",
      "init": {
        "Vr": -0.644176355247382,
        "Vi": -0.8188562391033332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2559,
      "class": "Bus",
      "name": "LOWELL 3 4",
      "init": {
        "Vr": -0.6324535190039251,
        "Vi": -0.8266094684263182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2560,
      "class": "Bus",
      "name": "LOWELL 3 5",
      "init": {
        "Vr": -0.6447547087722595,
        "Vi": -0.817608554559725
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2561,
      "class": "Bus",
      "name": "LOWELL 3 7",
      "init": {
        "Vr": -0.6443916995305907,
        "Vi": -0.8176977271602853
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7654786072822,
        "longitude": -72.432382778126
      }
    },
    {
      "number": 2562,
      "class": "Bus",
      "name": "WILMINGTON 5 1",
      "init": {
        "Vr": -0.7170896386297192,
        "Vi": -0.7532478813937659
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8855885377075,
        "longitude": -72.9282523693491
      }
    },
    {
      "number": 2563,
      "class": "Bus",
      "name": "WILMINGTON 5 2",
      "init": {
        "Vr": -0.7171072639081486,
        "Vi": -0.7532031707994776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8855885377075,
        "longitude": -72.9282523693491
      }
    },
    {
      "number": 2564,
      "class": "Bus",
      "name": "PITTSFORD 3 1",
      "init": {
        "Vr": -0.6890083966071525,
        "Vi": -0.784404662632821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7081833421602,
        "longitude": -72.9355207390897
      }
    },
    {
      "number": 2565,
      "class": "Bus",
      "name": "PITTSFORD 3 2",
      "init": {
        "Vr": -0.6803898961918005,
        "Vi": -0.7917596660772361
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7081833421602,
        "longitude": -72.9355207390897
      }
    },
    {
      "number": 2566,
      "class": "Bus",
      "name": "PITTSFORD 3 3",
      "init": {
        "Vr": -0.6890083966071526,
        "Vi": -0.7844046626328213
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7081833421602,
        "longitude": -72.9355207390897
      }
    },
    {
      "number": 2567,
      "class": "Bus",
      "name": "PITTSFORD 3 4",
      "init": {
        "Vr": -0.6890255593485074,
        "Vi": -0.7843852389352944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7081833421602,
        "longitude": -72.9355207390897
      }
    },
    {
      "number": 2568,
      "class": "Bus",
      "name": "PITTSFORD 3 6",
      "init": {
        "Vr": -0.6890083966071525,
        "Vi": -0.784404662632821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7081833421602,
        "longitude": -72.9355207390897
      }
    },
    {
      "number": 2569,
      "class": "Bus",
      "name": "HARTLAND 4 1",
      "init": {
        "Vr": -0.6780364721381751,
        "Vi": -0.7951534138788827
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652813910081,
        "longitude": -72.2759446120022
      }
    },
    {
      "number": 2570,
      "class": "Bus",
      "name": "HARTLAND 4 2",
      "init": {
        "Vr": -0.6843213590036001,
        "Vi": -0.7877870516772165
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652813910081,
        "longitude": -72.2759446120022
      }
    },
    {
      "number": 2571,
      "class": "Bus",
      "name": "HARTLAND 4 3",
      "init": {
        "Vr": -0.6901490288908532,
        "Vi": -0.7830223471089942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652813910081,
        "longitude": -72.2759446120022
      }
    },
    {
      "number": 2572,
      "class": "Bus",
      "name": "HARTLAND 4 4",
      "init": {
        "Vr": -0.6848168466620725,
        "Vi": -0.7869591003343549
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652813910081,
        "longitude": -72.2759446120022
      }
    },
    {
      "number": 2573,
      "class": "Bus",
      "name": "HARTLAND 4 6",
      "init": {
        "Vr": -0.6843213590036001,
        "Vi": -0.7877870516772165
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.652813910081,
        "longitude": -72.2759446120022
      }
    },
    {
      "number": 2574,
      "class": "Bus",
      "name": "MILTON 5 1",
      "init": {
        "Vr": -0.6433014991393554,
        "Vi": -0.8187102282808751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6396237214158,
        "longitude": -73.1235648139645
      }
    },
    {
      "number": 2575,
      "class": "Bus",
      "name": "MILTON 5 2",
      "init": {
        "Vr": -0.6255742783783118,
        "Vi": -0.8318484925452619
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6396237214158,
        "longitude": -73.1235648139645
      }
    },
    {
      "number": 2576,
      "class": "Bus",
      "name": "MILTON 5 3",
      "init": {
        "Vr": -0.6433517637806005,
        "Vi": -0.8186522395837672
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6396237214158,
        "longitude": -73.1235648139645
      }
    },
    {
      "number": 2577,
      "class": "Bus",
      "name": "BARNET 3 1",
      "init": {
        "Vr": -0.6557331593339083,
        "Vi": -0.8122863977043165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3122218010987,
        "longitude": -72.0050000664415
      }
    },
    {
      "number": 2578,
      "class": "Bus",
      "name": "BARNET 3 2",
      "init": {
        "Vr": -0.6557632337352343,
        "Vi": -0.8122525262084208
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3122218010987,
        "longitude": -72.0050000664415
      }
    },
    {
      "number": 2579,
      "class": "Bus",
      "name": "SHELDON SPRINGS 1",
      "init": {
        "Vr": -0.6322041447911284,
        "Vi": -0.8273224575631931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2580,
      "class": "Bus",
      "name": "SHELDON SPRINGS 2",
      "init": {
        "Vr": -0.6277221708471669,
        "Vi": -0.8310048384469066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2581,
      "class": "Bus",
      "name": "SHELDON SPRINGS 3",
      "init": {
        "Vr": -0.627499775797508,
        "Vi": -0.8311855212293565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2582,
      "class": "Bus",
      "name": "SHELDON SPRINGS 4",
      "init": {
        "Vr": -0.6319294908543474,
        "Vi": -0.8275480518077212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2583,
      "class": "Bus",
      "name": "SHELDON SPRINGS 5",
      "init": {
        "Vr": -0.6276444210770955,
        "Vi": -0.8310835352020944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2584,
      "class": "Bus",
      "name": "SHELDON SPRINGS 6",
      "init": {
        "Vr": -0.6322443527268737,
        "Vi": -0.827270838189882
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2585,
      "class": "Bus",
      "name": "SHELDON SPRINGS 8",
      "init": {
        "Vr": -0.6322041447911283,
        "Vi": -0.827322457563193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9090475333885,
        "longitude": -72.9743909755334
      }
    },
    {
      "number": 2586,
      "class": "Bus",
      "name": "SHEFFIELD 1 1",
      "init": {
        "Vr": -0.6462025860675764,
        "Vi": -0.8228677343754638
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2587,
      "class": "Bus",
      "name": "SHEFFIELD 1 2",
      "init": {
        "Vr": -0.6451951600346267,
        "Vi": -0.8274067926066316
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2588,
      "class": "Bus",
      "name": "SHEFFIELD 1 3",
      "init": {
        "Vr": -0.6507402720173072,
        "Vi": -0.8237690725309401
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2589,
      "class": "Bus",
      "name": "SHEFFIELD 1 4",
      "init": {
        "Vr": -0.6372933477486376,
        "Vi": -0.8237049980996907
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2590,
      "class": "Bus",
      "name": "SHEFFIELD 1 5",
      "init": {
        "Vr": -0.6449482555033098,
        "Vi": -0.8276510933606305
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2591,
      "class": "Bus",
      "name": "SHEFFIELD 1 7",
      "init": {
        "Vr": -0.6454621852510779,
        "Vi": -0.8215769991437522
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6730695813143,
        "longitude": -72.1328276686141
      }
    },
    {
      "number": 2592,
      "class": "Bus",
      "name": "BRATTLEBORO 5 1",
      "init": {
        "Vr": -0.7344135454795545,
        "Vi": -0.7403073912355553
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8486326510025,
        "longitude": -72.5911334945476
      }
    },
    {
      "number": 2593,
      "class": "Bus",
      "name": "BRATTLEBORO 5 2",
      "init": {
        "Vr": -0.7309074343313879,
        "Vi": -0.7440041222816718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8486326510025,
        "longitude": -72.5911334945476
      }
    },
    {
      "number": 2594,
      "class": "Bus",
      "name": "BRATTLEBORO 5 3",
      "init": {
        "Vr": -0.7309074343313879,
        "Vi": -0.7440041222816718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8486326510025,
        "longitude": -72.5911334945476
      }
    },
    {
      "number": 2595,
      "class": "Bus",
      "name": "BRATTLEBORO 5 4",
      "init": {
        "Vr": -0.7339999682374079,
        "Vi": -0.7407434537914949
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8486326510025,
        "longitude": -72.5911334945476
      }
    },
    {
      "number": 2596,
      "class": "Bus",
      "name": "BRATTLEBORO 5 5",
      "init": {
        "Vr": -0.7344362684031289,
        "Vi": -0.7402709553724842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8486326510025,
        "longitude": -72.5911334945476
      }
    },
    {
      "number": 2597,
      "class": "Bus",
      "name": "BARRE 5 1",
      "init": {
        "Vr": -0.6219287549201802,
        "Vi": -0.8327646980497158
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2598,
      "class": "Bus",
      "name": "BARRE 5 2",
      "init": {
        "Vr": -0.6352783111565646,
        "Vi": -0.8227019727696561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2599,
      "class": "Bus",
      "name": "BARRE 5 3",
      "init": {
        "Vr": -0.6489089944594535,
        "Vi": -0.8129276724237844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2600,
      "class": "Bus",
      "name": "BARRE 5 4",
      "init": {
        "Vr": -0.6141856248219663,
        "Vi": -0.8351347721109962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2601,
      "class": "Bus",
      "name": "BARRE 5 5",
      "init": {
        "Vr": -0.621425330346002,
        "Vi": -0.8348382252057682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2602,
      "class": "Bus",
      "name": "BARRE 5 7",
      "init": {
        "Vr": -0.6364264495722236,
        "Vi": -0.8212994726022484
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2699019401413,
        "longitude": -72.5920550517221
      }
    },
    {
      "number": 2603,
      "class": "Bus",
      "name": "WHITINGHAM 1",
      "init": {
        "Vr": -0.695888395606296,
        "Vi": -0.775148437980191
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812809621096,
        "longitude": -72.9000356889485
      }
    },
    {
      "number": 2604,
      "class": "Bus",
      "name": "WHITINGHAM 2",
      "init": {
        "Vr": -0.7149577857146217,
        "Vi": -0.7617435481367334
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812809621096,
        "longitude": -72.9000356889485
      }
    },
    {
      "number": 2605,
      "class": "Bus",
      "name": "WHITINGHAM 3",
      "init": {
        "Vr": -0.7283590178767202,
        "Vi": -0.7510464344119971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812809621096,
        "longitude": -72.9000356889485
      }
    },
    {
      "number": 2606,
      "class": "Bus",
      "name": "WHITINGHAM 4",
      "init": {
        "Vr": -0.6950821621254263,
        "Vi": -0.7765189776559919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812809621096,
        "longitude": -72.9000356889485
      }
    },
    {
      "number": 2607,
      "class": "Bus",
      "name": "WHITINGHAM 6",
      "init": {
        "Vr": -0.695888395606296,
        "Vi": -0.775148437980191
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7812809621096,
        "longitude": -72.9000356889485
      }
    },
    {
      "number": 2608,
      "class": "Bus",
      "name": "MILTON 6 1",
      "init": {
        "Vr": -0.6425814612928376,
        "Vi": -0.8204580083370272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6440911791502,
        "longitude": -73.0862710907166
      }
    },
    {
      "number": 2609,
      "class": "Bus",
      "name": "MILTON 6 2",
      "init": {
        "Vr": -0.6425905165722303,
        "Vi": -0.8204261144016465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6440911791502,
        "longitude": -73.0862710907166
      }
    },
    {
      "number": 2610,
      "class": "Bus",
      "name": "NEWPORT 8 1",
      "init": {
        "Vr": -0.6462387721326547,
        "Vi": -0.8206668952185996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2611,
      "class": "Bus",
      "name": "NEWPORT 8 2",
      "init": {
        "Vr": -0.6462387721326548,
        "Vi": -0.8206668952185999
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2612,
      "class": "Bus",
      "name": "NEWPORT 8 3",
      "init": {
        "Vr": -0.6462387721326548,
        "Vi": -0.8206668952185999
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2613,
      "class": "Bus",
      "name": "NEWPORT 8 4",
      "init": {
        "Vr": -0.6462387721326547,
        "Vi": -0.8206668952185998
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2614,
      "class": "Bus",
      "name": "NEWPORT 8 5",
      "init": {
        "Vr": -0.6388625665704164,
        "Vi": -0.8263487684771326
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2615,
      "class": "Bus",
      "name": "NEWPORT 8 6",
      "init": {
        "Vr": -0.6412627637935274,
        "Vi": -0.8244886432323401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2616,
      "class": "Bus",
      "name": "NEWPORT 8 7",
      "init": {
        "Vr": -0.6462668318340242,
        "Vi": -0.8206366813216941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2617,
      "class": "Bus",
      "name": "NEWPORT 8 9",
      "init": {
        "Vr": -0.6462387721326547,
        "Vi": -0.8206668952185996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9480001916434,
        "longitude": -72.1658188942462
      }
    },
    {
      "number": 2618,
      "class": "Bus",
      "name": "SALISBURY 1 1",
      "init": {
        "Vr": -0.6687876689906223,
        "Vi": -0.7950585264443366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9406037253989,
        "longitude": -73.0194974163534
      }
    },
    {
      "number": 2619,
      "class": "Bus",
      "name": "SALISBURY 1 2",
      "init": {
        "Vr": -0.6573650607052688,
        "Vi": -0.7960355646584736
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9406037253989,
        "longitude": -73.0194974163534
      }
    },
    {
      "number": 2620,
      "class": "Bus",
      "name": "SALISBURY 1 3",
      "init": {
        "Vr": -0.6605562474665492,
        "Vi": -0.7934793778223111
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9406037253989,
        "longitude": -73.0194974163534
      }
    },
    {
      "number": 2621,
      "class": "Bus",
      "name": "SALISBURY 1 4",
      "init": {
        "Vr": -0.6688128289484363,
        "Vi": -0.7950289179084562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9406037253989,
        "longitude": -73.0194974163534
      }
    },
    {
      "number": 2622,
      "class": "Bus",
      "name": "SALISBURY 1 6",
      "init": {
        "Vr": -0.6687876689906223,
        "Vi": -0.7950585264443366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9406037253989,
        "longitude": -73.0194974163534
      }
    },
    {
      "number": 2623,
      "class": "Bus",
      "name": "VERGENNES 4 1",
      "init": {
        "Vr": -0.6444554551610325,
        "Vi": -0.8160130060048664
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1906520219218,
        "longitude": -73.275258206969
      }
    },
    {
      "number": 2624,
      "class": "Bus",
      "name": "VERGENNES 4 2",
      "init": {
        "Vr": -0.6595107318740067,
        "Vi": -0.8089924216774639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1906520219218,
        "longitude": -73.275258206969
      }
    },
    {
      "number": 2625,
      "class": "Bus",
      "name": "VERGENNES 4 3",
      "init": {
        "Vr": -0.655054628274587,
        "Vi": -0.8198022514113311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1906520219218,
        "longitude": -73.275258206969
      }
    },
    {
      "number": 2626,
      "class": "Bus",
      "name": "VERGENNES 4 4",
      "init": {
        "Vr": -0.6442362510608282,
        "Vi": -0.8161798902613973
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1906520219218,
        "longitude": -73.275258206969
      }
    },
    {
      "number": 2627,
      "class": "Bus",
      "name": "VERGENNES 4 6",
      "init": {
        "Vr": -0.6444554551610325,
        "Vi": -0.8160130060048664
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1906520219218,
        "longitude": -73.275258206969
      }
    },
    {
      "number": 2628,
      "class": "Bus",
      "name": "NORTH CLARENDON 1",
      "init": {
        "Vr": -0.6951294660623264,
        "Vi": -0.7808468887855714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5547358713562,
        "longitude": -72.969029219857
      }
    },
    {
      "number": 2629,
      "class": "Bus",
      "name": "NORTH CLARENDON 2",
      "init": {
        "Vr": -0.6836224277666968,
        "Vi": -0.7917148332465657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5547358713562,
        "longitude": -72.969029219857
      }
    },
    {
      "number": 2630,
      "class": "Bus",
      "name": "NORTH CLARENDON 3",
      "init": {
        "Vr": -0.6890357354993154,
        "Vi": -0.7867233608583333
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.5547358713562,
        "longitude": -72.969029219857
      }
    },
    {
      "number": 2631,
      "class": "Bus",
      "name": "NORTH CLARENDON 4",
      "init": {
        "Vr": -0.6951639465508227,
        "Vi": -0.7807976813763325
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5547358713562,
        "longitude": -72.969029219857
      }
    },
    {
      "number": 2632,
      "class": "Bus",
      "name": "NORTH CLARENDON 6",
      "init": {
        "Vr": -0.6951294660623264,
        "Vi": -0.7808468887855714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5547358713562,
        "longitude": -72.969029219857
      }
    },
    {
      "number": 2633,
      "class": "Bus",
      "name": "WATERBURY 5 1",
      "init": {
        "Vr": -0.6592534394815804,
        "Vi": -0.8097338360490154
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2634,
      "class": "Bus",
      "name": "WATERBURY 5 2",
      "init": {
        "Vr": -0.6553315402900981,
        "Vi": -0.8121317588410923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2635,
      "class": "Bus",
      "name": "WATERBURY 5 3",
      "init": {
        "Vr": -0.6540050903680283,
        "Vi": -0.8129427751861863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2636,
      "class": "Bus",
      "name": "WATERBURY 5 4",
      "init": {
        "Vr": -0.6540050903680283,
        "Vi": -0.8129427751861864
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2637,
      "class": "Bus",
      "name": "WATERBURY 5 5",
      "init": {
        "Vr": -0.6593313104264146,
        "Vi": -0.8096589002078813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2638,
      "class": "Bus",
      "name": "WATERBURY 5 7",
      "init": {
        "Vr": -0.6592534394815804,
        "Vi": -0.8097338360490154
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3673560852178,
        "longitude": -72.8057348195295
      }
    },
    {
      "number": 2639,
      "class": "Bus",
      "name": "MONTPELIER 4 1",
      "init": {
        "Vr": -0.6492986701874534,
        "Vi": -0.8125605040391302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2640,
      "class": "Bus",
      "name": "MONTPELIER 4 2",
      "init": {
        "Vr": -0.6420160613712224,
        "Vi": -0.8181664565111074
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2641,
      "class": "Bus",
      "name": "MONTPELIER 4 3",
      "init": {
        "Vr": -0.6425819120235776,
        "Vi": -0.8177419486946408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2642,
      "class": "Bus",
      "name": "MONTPELIER 4 4",
      "init": {
        "Vr": -0.6399012812128855,
        "Vi": -0.8198330750563837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2643,
      "class": "Bus",
      "name": "MONTPELIER 4 5",
      "init": {
        "Vr": -0.6493408252687498,
        "Vi": -0.8125132122177947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2644,
      "class": "Bus",
      "name": "MONTPELIER 4 7",
      "init": {
        "Vr": -0.6492986701874534,
        "Vi": -0.8125605040391302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2954950994096,
        "longitude": -72.6671027317762
      }
    },
    {
      "number": 2645,
      "class": "Bus",
      "name": "MILTON 7 1",
      "init": {
        "Vr": -0.6445060913063685,
        "Vi": -0.8171273918056821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5942508918159,
        "longitude": -73.1322736106952
      }
    },
    {
      "number": 2646,
      "class": "Bus",
      "name": "MILTON 7 2",
      "init": {
        "Vr": -0.644549630482096,
        "Vi": -0.8170809465816425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5942508918159,
        "longitude": -73.1322736106952
      }
    },
    {
      "number": 2647,
      "class": "Bus",
      "name": "MARSHFIELD 2 1",
      "init": {
        "Vr": -0.6407338572834188,
        "Vi": -0.81797676477248
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.361658469805,
        "longitude": -72.3326793077109
      }
    },
    {
      "number": 2648,
      "class": "Bus",
      "name": "MARSHFIELD 2 2",
      "init": {
        "Vr": -0.6456485511438165,
        "Vi": -0.8175797437748693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.361658469805,
        "longitude": -72.3326793077109
      }
    },
    {
      "number": 2649,
      "class": "Bus",
      "name": "MARSHFIELD 2 3",
      "init": {
        "Vr": -0.6142990953434715,
        "Vi": -0.7947684786690646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.361658469805,
        "longitude": -72.3326793077109
      }
    },
    {
      "number": 2650,
      "class": "Bus",
      "name": "MARSHFIELD 2 4",
      "init": {
        "Vr": -0.640666195389879,
        "Vi": -0.8179950508951034
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.361658469805,
        "longitude": -72.3326793077109
      }
    },
    {
      "number": 2651,
      "class": "Bus",
      "name": "MARSHFIELD 2 6",
      "init": {
        "Vr": -0.6407338572834188,
        "Vi": -0.81797676477248
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.361658469805,
        "longitude": -72.3326793077109
      }
    },
    {
      "number": 2652,
      "class": "Bus",
      "name": "MILTON 8 1",
      "init": {
        "Vr": -0.6108606429835362,
        "Vi": -0.839726201797307
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2653,
      "class": "Bus",
      "name": "MILTON 8 2",
      "init": {
        "Vr": -0.6290130071757082,
        "Vi": -0.8295045601091356
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2654,
      "class": "Bus",
      "name": "MILTON 8 3",
      "init": {
        "Vr": -0.6423014077646969,
        "Vi": -0.8209097231559905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2655,
      "class": "Bus",
      "name": "MILTON 8 4",
      "init": {
        "Vr": -0.610860642983536,
        "Vi": -0.8397262017973067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2656,
      "class": "Bus",
      "name": "MILTON 8 5",
      "init": {
        "Vr": -0.6299020556740937,
        "Vi": -0.8287921372484477
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2657,
      "class": "Bus",
      "name": "MILTON 8 7",
      "init": {
        "Vr": -0.6121440486629324,
        "Vi": -0.8425029910641247
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6513654196749,
        "longitude": -73.0722858965385
      }
    },
    {
      "number": 2658,
      "class": "Bus",
      "name": "VERNON 2 1",
      "init": {
        "Vr": -0.6993673876775223,
        "Vi": -0.7796932796333582
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2659,
      "class": "Bus",
      "name": "VERNON 2 2",
      "init": {
        "Vr": -0.7158786607274404,
        "Vi": -0.762417951342271
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2660,
      "class": "Bus",
      "name": "VERNON 2 3",
      "init": {
        "Vr": -0.7350047093087742,
        "Vi": -0.7408071814523949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2661,
      "class": "Bus",
      "name": "VERNON 2 4",
      "init": {
        "Vr": -0.7740274432278732,
        "Vi": -0.6967148899394121
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2662,
      "class": "Bus",
      "name": "VERNON 2 5",
      "init": {
        "Vr": -0.7740274432278732,
        "Vi": -0.6967148899394121
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2663,
      "class": "Bus",
      "name": "VERNON 2 6",
      "init": {
        "Vr": -0.6845157488465663,
        "Vi": -0.7689658349302315
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2664,
      "class": "Bus",
      "name": "VERNON 2 7",
      "init": {
        "Vr": -0.7139392395974721,
        "Vi": -0.7666320686146009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2665,
      "class": "Bus",
      "name": "VERNON 2 8",
      "init": {
        "Vr": -0.6848613296841456,
        "Vi": -0.7686186804583583
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2666,
      "class": "Bus",
      "name": "VERNON 2 9",
      "init": {
        "Vr": -0.7163259642391897,
        "Vi": -0.7616568593043087
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2667,
      "class": "Bus",
      "name": "VERNON 2 11",
      "init": {
        "Vr": -0.6974761470830999,
        "Vi": -0.7797693100661324
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8097304873463,
        "longitude": -72.5678393102466
      }
    },
    {
      "number": 2668,
      "class": "Bus",
      "name": "MIDDLEBURY 4 1",
      "init": {
        "Vr": -0.6637275657767886,
        "Vi": -0.803006374490197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2669,
      "class": "Bus",
      "name": "MIDDLEBURY 4 2",
      "init": {
        "Vr": -0.6637549232733783,
        "Vi": -0.8029843733018054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2670,
      "class": "Bus",
      "name": "MIDDLEBURY 4 3",
      "init": {
        "Vr": -0.6613158605319844,
        "Vi": -0.804945893618989
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2671,
      "class": "Bus",
      "name": "MIDDLEBURY 4 4",
      "init": {
        "Vr": -0.6637549232733783,
        "Vi": -0.8029843733018055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2672,
      "class": "Bus",
      "name": "MIDDLEBURY 4 5",
      "init": {
        "Vr": -0.6637606735023409,
        "Vi": -0.8029662641569181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2673,
      "class": "Bus",
      "name": "MIDDLEBURY 4 7",
      "init": {
        "Vr": -0.6637275657767886,
        "Vi": -0.803006374490197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0386387954216,
        "longitude": -73.1892500702569
      }
    },
    {
      "number": 2674,
      "class": "Bus",
      "name": "BREWSTER 1 1",
      "init": {
        "Vr": -0.7308862457320835,
        "Vi": -0.7302541195678857
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6839175867497,
        "longitude": -70.0830956816389
      }
    },
    {
      "number": 2675,
      "class": "Bus",
      "name": "BREWSTER 2 1",
      "init": {
        "Vr": -0.7292731369093817,
        "Vi": -0.7339851988117547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761739558107,
        "longitude": -70.1122320308173
      }
    },
    {
      "number": 2676,
      "class": "Bus",
      "name": "BREWSTER 2 2",
      "init": {
        "Vr": -0.7292243437269477,
        "Vi": -0.734072030667932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761739558107,
        "longitude": -70.1122320308173
      }
    },
    {
      "number": 2677,
      "class": "Bus",
      "name": "BUZZARDS BAY 1 1",
      "init": {
        "Vr": -0.7067409556846476,
        "Vi": -0.7628269497834583
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7813755186229,
        "longitude": -70.6492541262356
      }
    },
    {
      "number": 2678,
      "class": "Bus",
      "name": "BUZZARDS BAY 1 2",
      "init": {
        "Vr": -0.7319288013979691,
        "Vi": -0.7382978913943897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7813755186229,
        "longitude": -70.6492541262356
      }
    },
    {
      "number": 2679,
      "class": "Bus",
      "name": "BUZZARDS BAY 1 3",
      "init": {
        "Vr": -0.7367264475326932,
        "Vi": -0.733625727526331
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7813755186229,
        "longitude": -70.6492541262356
      }
    },
    {
      "number": 2680,
      "class": "Bus",
      "name": "BUZZARDS BAY 1 4",
      "init": {
        "Vr": -0.7367264475326932,
        "Vi": -0.733625727526331
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7813755186229,
        "longitude": -70.6492541262356
      }
    },
    {
      "number": 2681,
      "class": "Bus",
      "name": "BUZZARDS BAY 1 5",
      "init": {
        "Vr": -0.706811128444703,
        "Vi": -0.7625056839592498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7813755186229,
        "longitude": -70.6492541262356
      }
    },
    {
      "number": 2682,
      "class": "Bus",
      "name": "BUZZARDS BAY 2 1",
      "init": {
        "Vr": -0.7343136871077711,
        "Vi": -0.734909076867828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7550348747345,
        "longitude": -70.6627017147428
      }
    },
    {
      "number": 2683,
      "class": "Bus",
      "name": "BUZZARDS BAY 2 2",
      "init": {
        "Vr": -0.7342732314106584,
        "Vi": -0.7349985922970674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7550348747345,
        "longitude": -70.6627017147428
      }
    },
    {
      "number": 2684,
      "class": "Bus",
      "name": "CENTERVILLE 1 1",
      "init": {
        "Vr": -0.7306996777013204,
        "Vi": -0.7257377053767458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6436749787302,
        "longitude": -70.3036177025603
      }
    },
    {
      "number": 2685,
      "class": "Bus",
      "name": "EAST FALMOUTH 1 1",
      "init": {
        "Vr": -0.7383513263471432,
        "Vi": -0.7364723461672803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6005485726634,
        "longitude": -70.6015478140446
      }
    },
    {
      "number": 2686,
      "class": "Bus",
      "name": "EAST FALMOUTH 2 1",
      "init": {
        "Vr": -0.7389364272605415,
        "Vi": -0.7333214950540101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872072286699,
        "longitude": -70.546246882492
      }
    },
    {
      "number": 2687,
      "class": "Bus",
      "name": "EAST FALMOUTH 2 2",
      "init": {
        "Vr": -0.7389769224890589,
        "Vi": -0.7331913467980331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872072286699,
        "longitude": -70.546246882492
      }
    },
    {
      "number": 2688,
      "class": "Bus",
      "name": "EAST FALMOUTH 3 1",
      "init": {
        "Vr": -0.709657296598414,
        "Vi": -0.7456074179131079
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5888710898794,
        "longitude": -70.6447687382837
      }
    },
    {
      "number": 2689,
      "class": "Bus",
      "name": "EAST FALMOUTH 3 2",
      "init": {
        "Vr": -0.7376187195783572,
        "Vi": -0.7407385924111269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5888710898794,
        "longitude": -70.6447687382837
      }
    },
    {
      "number": 2690,
      "class": "Bus",
      "name": "EAST FALMOUTH 3 3",
      "init": {
        "Vr": -0.7097471865297316,
        "Vi": -0.7452498145961066
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5888710898794,
        "longitude": -70.6447687382837
      }
    },
    {
      "number": 2691,
      "class": "Bus",
      "name": "EAST SANDWICH 1",
      "init": {
        "Vr": -0.7397062682918236,
        "Vi": -0.7252390208906045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7069083459796,
        "longitude": -70.4954937404455
      }
    },
    {
      "number": 2692,
      "class": "Bus",
      "name": "EAST SANDWICH 2",
      "init": {
        "Vr": -0.7396845786741799,
        "Vi": -0.7252889560113222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7069083459796,
        "longitude": -70.4954937404455
      }
    },
    {
      "number": 2693,
      "class": "Bus",
      "name": "EASTHAM 1",
      "init": {
        "Vr": -0.7282278967788998,
        "Vi": -0.7340799229044084
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8658449015871,
        "longitude": -69.9525371962537
      }
    },
    {
      "number": 2694,
      "class": "Bus",
      "name": "FALMOUTH 4 1",
      "init": {
        "Vr": -0.7379945811444751,
        "Vi": -0.7344779748097439
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5514610229921,
        "longitude": -70.631117145793
      }
    },
    {
      "number": 2695,
      "class": "Bus",
      "name": "FALMOUTH 4 2",
      "init": {
        "Vr": -0.737970198421861,
        "Vi": -0.7345362900071919
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5514610229921,
        "longitude": -70.631117145793
      }
    },
    {
      "number": 2696,
      "class": "Bus",
      "name": "HARWICH 1 1",
      "init": {
        "Vr": -0.7205765539847855,
        "Vi": -0.7513266237794286
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2697,
      "class": "Bus",
      "name": "HARWICH 1 2",
      "init": {
        "Vr": -0.7309893697856844,
        "Vi": -0.7303852109265088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2698,
      "class": "Bus",
      "name": "HARWICH 1 3",
      "init": {
        "Vr": -0.7443884177911806,
        "Vi": -0.704389117891027
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2699,
      "class": "Bus",
      "name": "HARWICH 1 4",
      "init": {
        "Vr": -0.7360728847480004,
        "Vi": -0.7181895229123533
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2700,
      "class": "Bus",
      "name": "HARWICH 1 5",
      "init": {
        "Vr": -0.7201048784334202,
        "Vi": -0.751544388244481
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2701,
      "class": "Bus",
      "name": "HARWICH 1 7",
      "init": {
        "Vr": -0.7205765539847855,
        "Vi": -0.7513266237794286
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6951695636436,
        "longitude": -70.1192215942137
      }
    },
    {
      "number": 2702,
      "class": "Bus",
      "name": "HARWICH 2 1",
      "init": {
        "Vr": -0.7310782313661937,
        "Vi": -0.7260330637522258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6561213649383,
        "longitude": -70.1171273739266
      }
    },
    {
      "number": 2703,
      "class": "Bus",
      "name": "HARWICH 3 1",
      "init": {
        "Vr": -0.7171222343752861,
        "Vi": -0.7492692330521119
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954531614816,
        "longitude": -69.9796779756253
      }
    },
    {
      "number": 2704,
      "class": "Bus",
      "name": "HARWICH 3 2",
      "init": {
        "Vr": -0.7257786397370422,
        "Vi": -0.7401040085583563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954531614816,
        "longitude": -69.9796779756253
      }
    },
    {
      "number": 2705,
      "class": "Bus",
      "name": "HARWICH 3 3",
      "init": {
        "Vr": -0.7171731400488476,
        "Vi": -0.7491038366206664
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6954531614816,
        "longitude": -69.9796779756253
      }
    },
    {
      "number": 2706,
      "class": "Bus",
      "name": "HYANNIS 1 1",
      "init": {
        "Vr": -0.7329408155435173,
        "Vi": -0.7208811007952243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.734426483111,
        "longitude": -70.2931196467059
      }
    },
    {
      "number": 2707,
      "class": "Bus",
      "name": "HYANNIS 1 2",
      "init": {
        "Vr": -0.7329783103760366,
        "Vi": -0.7206469879327247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.734426483111,
        "longitude": -70.2931196467059
      }
    },
    {
      "number": 2708,
      "class": "Bus",
      "name": "HYANNIS 2 1",
      "init": {
        "Vr": -0.7308954872601932,
        "Vi": -0.7252908013481704
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6353629423241,
        "longitude": -70.2697585734158
      }
    },
    {
      "number": 2709,
      "class": "Bus",
      "name": "HYANNIS 3 1",
      "init": {
        "Vr": -0.7347544256077574,
        "Vi": -0.7185077511879849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7056511018526,
        "longitude": -70.3178335350171
      }
    },
    {
      "number": 2710,
      "class": "Bus",
      "name": "MASHPEE 1 1",
      "init": {
        "Vr": -0.7382870879343164,
        "Vi": -0.7382952532171431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6153974740086,
        "longitude": -70.4412788206322
      }
    },
    {
      "number": 2711,
      "class": "Bus",
      "name": "MASHPEE 2 1",
      "init": {
        "Vr": -0.7381609872441942,
        "Vi": -0.7372459784101852
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6501532955438,
        "longitude": -70.4190955758239
      }
    },
    {
      "number": 2712,
      "class": "Bus",
      "name": "MASHPEE 2 2",
      "init": {
        "Vr": -0.7381782043390508,
        "Vi": -0.7370827272920837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6501532955438,
        "longitude": -70.4190955758239
      }
    },
    {
      "number": 2713,
      "class": "Bus",
      "name": "MASHPEE 3 1",
      "init": {
        "Vr": -0.7396890964284729,
        "Vi": -0.7294073328507615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925509446015,
        "longitude": -70.4383873987301
      }
    },
    {
      "number": 2714,
      "class": "Bus",
      "name": "NORTH TRURO 1",
      "init": {
        "Vr": -0.7264660500622292,
        "Vi": -0.7369568500820654
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9891074501458,
        "longitude": -70.0621664852058
      }
    },
    {
      "number": 2715,
      "class": "Bus",
      "name": "ORLEANS 3 1",
      "init": {
        "Vr": -0.7213857368868081,
        "Vi": -0.7491101985421347
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8219150782416,
        "longitude": -70.0041266443076
      }
    },
    {
      "number": 2716,
      "class": "Bus",
      "name": "ORLEANS 3 2",
      "init": {
        "Vr": -0.728616368956718,
        "Vi": -0.7346903050332448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8219150782416,
        "longitude": -70.0041266443076
      }
    },
    {
      "number": 2717,
      "class": "Bus",
      "name": "ORLEANS 3 3",
      "init": {
        "Vr": -0.7213324551044681,
        "Vi": -0.7493582807522293
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8219150782416,
        "longitude": -70.0041266443076
      }
    },
    {
      "number": 2718,
      "class": "Bus",
      "name": "ORLEANS 4 1",
      "init": {
        "Vr": -0.7308251759600921,
        "Vi": -0.7298706217191826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7185148392077,
        "longitude": -70.0138568308598
      }
    },
    {
      "number": 2719,
      "class": "Bus",
      "name": "PROVINCETOWN 1",
      "init": {
        "Vr": -0.7201032958526932,
        "Vi": -0.7448369798562711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0654008812,
        "longitude": -70.1539892906395
      }
    },
    {
      "number": 2720,
      "class": "Bus",
      "name": "PROVINCETOWN 2",
      "init": {
        "Vr": -0.7239720795028115,
        "Vi": -0.7413828459379967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0654008812,
        "longitude": -70.1539892906395
      }
    },
    {
      "number": 2721,
      "class": "Bus",
      "name": "PROVINCETOWN 3",
      "init": {
        "Vr": -0.7201234048731148,
        "Vi": -0.7447650239709537
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0654008812,
        "longitude": -70.1539892906395
      }
    },
    {
      "number": 2722,
      "class": "Bus",
      "name": "SAGAMORE BEACH 1",
      "init": {
        "Vr": -0.7335404487537521,
        "Vi": -0.7309406608976156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8114931268768,
        "longitude": -70.5377738810428
      }
    },
    {
      "number": 2723,
      "class": "Bus",
      "name": "SANDWICH 1 1",
      "init": {
        "Vr": -0.7395295089786987,
        "Vi": -0.7198206714698632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7476433515673,
        "longitude": -70.4236481697072
      }
    },
    {
      "number": 2724,
      "class": "Bus",
      "name": "SANDWICH 2 1",
      "init": {
        "Vr": -0.7387496410097907,
        "Vi": -0.718235118830377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7572913397545,
        "longitude": -70.4568512776031
      }
    },
    {
      "number": 2725,
      "class": "Bus",
      "name": "SOUTH DENNIS 1 1",
      "init": {
        "Vr": -0.7321909431106789,
        "Vi": -0.7267998004608994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7453298560006,
        "longitude": -70.1842469267112
      }
    },
    {
      "number": 2726,
      "class": "Bus",
      "name": "SOUTH YARMOUTH 1 1",
      "init": {
        "Vr": -0.7305434192765617,
        "Vi": -0.726570823914305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6699323509194,
        "longitude": -70.2361186889646
      }
    },
    {
      "number": 2727,
      "class": "Bus",
      "name": "SOUTH YARMOUTH 2 1",
      "init": {
        "Vr": -0.7317772051809392,
        "Vi": -0.7274140550315193
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6996897456092,
        "longitude": -70.1747800247702
      }
    },
    {
      "number": 2728,
      "class": "Bus",
      "name": "SOUTH YARMOUTH 2 2",
      "init": {
        "Vr": -0.731736938824789,
        "Vi": -0.7275200348261724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6996897456092,
        "longitude": -70.1747800247702
      }
    },
    {
      "number": 2729,
      "class": "Bus",
      "name": "SOUTH YARMOUTH 3 1",
      "init": {
        "Vr": -0.7312462243918263,
        "Vi": -0.7258224501267653
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6479316607267,
        "longitude": -70.174320101376
      }
    },
    {
      "number": 2730,
      "class": "Bus",
      "name": "SOUTH YARMOUTH 3 2",
      "init": {
        "Vr": -0.7312637885765118,
        "Vi": -0.7256605847043881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6479316607267,
        "longitude": -70.174320101376
      }
    },
    {
      "number": 2731,
      "class": "Bus",
      "name": "WELLFLEET 1 1",
      "init": {
        "Vr": -0.7275740519624185,
        "Vi": -0.7351709866570044
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.885315267801,
        "longitude": -70.0691976493102
      }
    },
    {
      "number": 2732,
      "class": "Bus",
      "name": "WEST YARMOUTH 1",
      "init": {
        "Vr": -0.7063086830436711,
        "Vi": -0.7606684859032661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6941057643343,
        "longitude": -70.2483506886688
      }
    },
    {
      "number": 2733,
      "class": "Bus",
      "name": "WEST YARMOUTH 2",
      "init": {
        "Vr": -0.7294702446300022,
        "Vi": -0.7287564293105425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6941057643343,
        "longitude": -70.2483506886688
      }
    },
    {
      "number": 2734,
      "class": "Bus",
      "name": "WEST YARMOUTH 3",
      "init": {
        "Vr": -0.7063809990994159,
        "Vi": -0.7605146234145213
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6941057643343,
        "longitude": -70.2483506886688
      }
    },
    {
      "number": 2735,
      "class": "Bus",
      "name": "ADAMS 1 1",
      "init": {
        "Vr": -0.7372986348706061,
        "Vi": -0.7354589055607481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6037922628745,
        "longitude": -73.0251907715507
      }
    },
    {
      "number": 2736,
      "class": "Bus",
      "name": "DALTON 1 1",
      "init": {
        "Vr": -0.7538284664163191,
        "Vi": -0.719529291381289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5462380184354,
        "longitude": -73.104538603638
      }
    },
    {
      "number": 2737,
      "class": "Bus",
      "name": "DALTON 2 1",
      "init": {
        "Vr": -0.7490919179896762,
        "Vi": -0.724777232401716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4568275831528,
        "longitude": -73.0970454991808
      }
    },
    {
      "number": 2738,
      "class": "Bus",
      "name": "GREAT BARRINGTON 1 1",
      "init": {
        "Vr": -0.763502310388729,
        "Vi": -0.708717809327967
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333945111962,
        "longitude": -73.3351810981883
      }
    },
    {
      "number": 2739,
      "class": "Bus",
      "name": "GREAT BARRINGTON 1 2",
      "init": {
        "Vr": -0.7619782298881784,
        "Vi": -0.7125072061603971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333945111962,
        "longitude": -73.3351810981883
      }
    },
    {
      "number": 2740,
      "class": "Bus",
      "name": "GREAT BARRINGTON 1 3",
      "init": {
        "Vr": -0.7666231880969778,
        "Vi": -0.7076772973748059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333945111962,
        "longitude": -73.3351810981883
      }
    },
    {
      "number": 2741,
      "class": "Bus",
      "name": "GREAT BARRINGTON 1 4",
      "init": {
        "Vr": -0.7620226162000632,
        "Vi": -0.7124265384326526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333945111962,
        "longitude": -73.3351810981883
      }
    },
    {
      "number": 2742,
      "class": "Bus",
      "name": "GREAT BARRINGTON 1 6",
      "init": {
        "Vr": -0.7618628708269677,
        "Vi": -0.7127713843648553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333945111962,
        "longitude": -73.3351810981883
      }
    },
    {
      "number": 2743,
      "class": "Bus",
      "name": "GREAT BARRINGTON 2 1",
      "init": {
        "Vr": -0.7694409235919426,
        "Vi": -0.7017120564282194
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2424372025961,
        "longitude": -73.3384199981043
      }
    },
    {
      "number": 2744,
      "class": "Bus",
      "name": "GREAT BARRINGTON 3 1",
      "init": {
        "Vr": -0.7827307967604703,
        "Vi": -0.6901038728799677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.223073648073,
        "longitude": -73.4548645859879
      }
    },
    {
      "number": 2745,
      "class": "Bus",
      "name": "HINSDALE 3 1",
      "init": {
        "Vr": -0.75292973556949,
        "Vi": -0.7211663907155585
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4592008793576,
        "longitude": -73.0347296028032
      }
    },
    {
      "number": 2746,
      "class": "Bus",
      "name": "LEE 6 1",
      "init": {
        "Vr": -0.7673150404300885,
        "Vi": -0.7054950122462245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2485612411649,
        "longitude": -73.1628187995551
      }
    },
    {
      "number": 2747,
      "class": "Bus",
      "name": "LEE 6 2",
      "init": {
        "Vr": -0.7673336024777834,
        "Vi": -0.7054248511807402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2485612411649,
        "longitude": -73.1628187995551
      }
    },
    {
      "number": 2748,
      "class": "Bus",
      "name": "LEE 7 1",
      "init": {
        "Vr": -0.7667055845061971,
        "Vi": -0.7061686065888391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3113322687435,
        "longitude": -73.2208284809783
      }
    },
    {
      "number": 2749,
      "class": "Bus",
      "name": "LEE 8 1",
      "init": {
        "Vr": -0.7713042885751601,
        "Vi": -0.7018056366638965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2563033722669,
        "longitude": -73.263706981195
      }
    },
    {
      "number": 2750,
      "class": "Bus",
      "name": "LENOX 1 1",
      "init": {
        "Vr": -0.7699648808521191,
        "Vi": -0.7015040221654353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3441583490383,
        "longitude": -73.3063671736424
      }
    },
    {
      "number": 2751,
      "class": "Bus",
      "name": "NORTH ADAMS 1 1",
      "init": {
        "Vr": -0.7295431704067125,
        "Vi": -0.7396221288304082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6935466311914,
        "longitude": -73.1243658639576
      }
    },
    {
      "number": 2752,
      "class": "Bus",
      "name": "NORTH ADAMS 1 2",
      "init": {
        "Vr": -0.7295676385242519,
        "Vi": -0.7395417983605336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6935466311914,
        "longitude": -73.1243658639576
      }
    },
    {
      "number": 2753,
      "class": "Bus",
      "name": "NORTH ADAMS 2 1",
      "init": {
        "Vr": -0.7272221067858134,
        "Vi": -0.743493690516884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7725279908665,
        "longitude": -73.0902491372817
      }
    },
    {
      "number": 2754,
      "class": "Bus",
      "name": "NORTH ADAMS 3 1",
      "init": {
        "Vr": -0.7493958361156516,
        "Vi": -0.7246548238474684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6087947563548,
        "longitude": -73.1577497106788
      }
    },
    {
      "number": 2755,
      "class": "Bus",
      "name": "NORTH ADAMS 4 1",
      "init": {
        "Vr": -0.7307717949005796,
        "Vi": -0.737526603863178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6715001625212,
        "longitude": -73.1530512674386
      }
    },
    {
      "number": 2756,
      "class": "Bus",
      "name": "NORTH ADAMS 4 2",
      "init": {
        "Vr": -0.7307461317798115,
        "Vi": -0.7376121169646626
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6715001625212,
        "longitude": -73.1530512674386
      }
    },
    {
      "number": 2757,
      "class": "Bus",
      "name": "PITTSFIELD 7 1",
      "init": {
        "Vr": -0.7544951161825634,
        "Vi": -0.7187720192523125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4761616867953,
        "longitude": -73.2237727331481
      }
    },
    {
      "number": 2758,
      "class": "Bus",
      "name": "PITTSFIELD 8 1",
      "init": {
        "Vr": -0.7309965480847892,
        "Vi": -0.7380956000075508
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953153433423,
        "longitude": -73.2894127249078
      }
    },
    {
      "number": 2759,
      "class": "Bus",
      "name": "PITTSFIELD 8 2",
      "init": {
        "Vr": -0.7357226747269274,
        "Vi": -0.7387970262539173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953153433423,
        "longitude": -73.2894127249078
      }
    },
    {
      "number": 2760,
      "class": "Bus",
      "name": "PITTSFIELD 8 3",
      "init": {
        "Vr": -0.7522291605361882,
        "Vi": -0.7230254791620664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953153433423,
        "longitude": -73.2894127249078
      }
    },
    {
      "number": 2761,
      "class": "Bus",
      "name": "PITTSFIELD 8 4",
      "init": {
        "Vr": -0.7310782756022415,
        "Vi": -0.7376304998874883
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953153433423,
        "longitude": -73.2894127249078
      }
    },
    {
      "number": 2762,
      "class": "Bus",
      "name": "PITTSFIELD 8 6",
      "init": {
        "Vr": -0.7356872126202003,
        "Vi": -0.7389725016502591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953153433423,
        "longitude": -73.2894127249078
      }
    },
    {
      "number": 2763,
      "class": "Bus",
      "name": "PITTSFIELD 9 1",
      "init": {
        "Vr": -0.7538126994252443,
        "Vi": -0.721620538201391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4848409642368,
        "longitude": -73.3458351572672
      }
    },
    {
      "number": 2764,
      "class": "Bus",
      "name": "PITTSFIELD 10 1",
      "init": {
        "Vr": -0.7554134105513358,
        "Vi": -0.7172181254089636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4587092948811,
        "longitude": -73.2784857275533
      }
    },
    {
      "number": 2765,
      "class": "Bus",
      "name": "PITTSFIELD 10 2",
      "init": {
        "Vr": -0.7553786840585586,
        "Vi": -0.7174302032928904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4587092948811,
        "longitude": -73.2784857275533
      }
    },
    {
      "number": 2766,
      "class": "Bus",
      "name": "SHEFFIELD 2 1",
      "init": {
        "Vr": -0.7944315806388561,
        "Vi": -0.6764512421260261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0468763279114,
        "longitude": -73.4026770536306
      }
    },
    {
      "number": 2767,
      "class": "Bus",
      "name": "SHEFFIELD 2 2",
      "init": {
        "Vr": -0.794440812295043,
        "Vi": -0.676398141845652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0468763279114,
        "longitude": -73.4026770536306
      }
    },
    {
      "number": 2768,
      "class": "Bus",
      "name": "WILLIAMSTOWN 5 1",
      "init": {
        "Vr": -0.7188058977615885,
        "Vi": -0.7465498334086165
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6348887108647,
        "longitude": -73.1994843587072
      }
    },
    {
      "number": 2769,
      "class": "Bus",
      "name": "WILLIAMSTOWN 5 2",
      "init": {
        "Vr": -0.7265017846740649,
        "Vi": -0.7439184046020308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6348887108647,
        "longitude": -73.1994843587072
      }
    },
    {
      "number": 2770,
      "class": "Bus",
      "name": "WILLIAMSTOWN 5 3",
      "init": {
        "Vr": -0.7470561725488426,
        "Vi": -0.7278956916687008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6348887108647,
        "longitude": -73.1994843587072
      }
    },
    {
      "number": 2771,
      "class": "Bus",
      "name": "WILLIAMSTOWN 5 4",
      "init": {
        "Vr": -0.7265861113314073,
        "Vi": -0.743690971667891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6348887108647,
        "longitude": -73.1994843587072
      }
    },
    {
      "number": 2772,
      "class": "Bus",
      "name": "WILLIAMSTOWN 5 6",
      "init": {
        "Vr": -0.7263704934190126,
        "Vi": -0.7442690767607889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6348887108647,
        "longitude": -73.1994843587072
      }
    },
    {
      "number": 2773,
      "class": "Bus",
      "name": "WILLIAMSTOWN 6 1",
      "init": {
        "Vr": -0.7331558487828352,
        "Vi": -0.7355415392632246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7084604033434,
        "longitude": -73.252518936658
      }
    },
    {
      "number": 2774,
      "class": "Bus",
      "name": "ACUSHNET 1 1",
      "init": {
        "Vr": -0.7411642367043175,
        "Vi": -0.7265899839148523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.762925929809,
        "longitude": -70.9708080085835
      }
    },
    {
      "number": 2775,
      "class": "Bus",
      "name": "ACUSHNET 2 1",
      "init": {
        "Vr": -0.7419408016153236,
        "Vi": -0.7252977139026444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7920864003285,
        "longitude": -70.9302670209296
      }
    },
    {
      "number": 2776,
      "class": "Bus",
      "name": "ATTLEBORO 1 1",
      "init": {
        "Vr": -0.7234253416258932,
        "Vi": -0.7397108784538367
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8196335485655,
        "longitude": -71.2929101064078
      }
    },
    {
      "number": 2777,
      "class": "Bus",
      "name": "ATTLEBORO 1 2",
      "init": {
        "Vr": -0.759937677832269,
        "Vi": -0.7093680531840488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8196335485655,
        "longitude": -71.2929101064078
      }
    },
    {
      "number": 2778,
      "class": "Bus",
      "name": "ATTLEBORO 1 3",
      "init": {
        "Vr": -0.7233490552688517,
        "Vi": -0.7403660250229844
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8196335485655,
        "longitude": -71.2929101064078
      }
    },
    {
      "number": 2779,
      "class": "Bus",
      "name": "ATTLEBORO 2 1",
      "init": {
        "Vr": -0.7345020170871819,
        "Vi": -0.7395135812852841
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9464767075593,
        "longitude": -71.2853704343971
      }
    },
    {
      "number": 2780,
      "class": "Bus",
      "name": "ATTLEBORO 3 1",
      "init": {
        "Vr": -0.7667722987067999,
        "Vi": -0.7005626493867086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9192544799943,
        "longitude": -71.2575934683732
      }
    },
    {
      "number": 2781,
      "class": "Bus",
      "name": "ATTLEBORO 4 1",
      "init": {
        "Vr": -0.7678211722880798,
        "Vi": -0.7004171030949926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9099213184527,
        "longitude": -71.2725499912563
      }
    },
    {
      "number": 2782,
      "class": "Bus",
      "name": "ATTLEBORO 4 2",
      "init": {
        "Vr": -0.767879080865573,
        "Vi": -0.7001657552318947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9099213184527,
        "longitude": -71.2725499912563
      }
    },
    {
      "number": 2783,
      "class": "Bus",
      "name": "EAST TAUNTON 1",
      "init": {
        "Vr": -0.7234728855923763,
        "Vi": -0.7449351393536062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2784,
      "class": "Bus",
      "name": "EAST TAUNTON 2",
      "init": {
        "Vr": -0.7446482032379772,
        "Vi": -0.7270095852560733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2785,
      "class": "Bus",
      "name": "EAST TAUNTON 3",
      "init": {
        "Vr": -0.754985419373664,
        "Vi": -0.7182588154821206
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2786,
      "class": "Bus",
      "name": "EAST TAUNTON 4",
      "init": {
        "Vr": -0.7549854193736639,
        "Vi": -0.7182588154821206
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2787,
      "class": "Bus",
      "name": "EAST TAUNTON 5",
      "init": {
        "Vr": -0.7234976549221435,
        "Vi": -0.7447649787628134
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2788,
      "class": "Bus",
      "name": "EAST TAUNTON 7",
      "init": {
        "Vr": -0.7232391863705319,
        "Vi": -0.7453685013081239
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7942252185369,
        "longitude": -70.9772736155118
      }
    },
    {
      "number": 2789,
      "class": "Bus",
      "name": "FAIRHAVEN 1 1",
      "init": {
        "Vr": -0.7453223949003596,
        "Vi": -0.7194079628428968
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6001943295832,
        "longitude": -70.9017832653282
      }
    },
    {
      "number": 2790,
      "class": "Bus",
      "name": "FAIRHAVEN 1 2",
      "init": {
        "Vr": -0.7453332354387694,
        "Vi": -0.7193169634226326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6001943295832,
        "longitude": -70.9017832653282
      }
    },
    {
      "number": 2791,
      "class": "Bus",
      "name": "FAIRHAVEN 2 1",
      "init": {
        "Vr": -0.7252115424623146,
        "Vi": -0.7442513133375487
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2792,
      "class": "Bus",
      "name": "FAIRHAVEN 2 2",
      "init": {
        "Vr": -0.7383718869123637,
        "Vi": -0.7304111248807186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2793,
      "class": "Bus",
      "name": "FAIRHAVEN 2 3",
      "init": {
        "Vr": -0.7456357059213922,
        "Vi": -0.7227720675306252
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2794,
      "class": "Bus",
      "name": "FAIRHAVEN 2 4",
      "init": {
        "Vr": -0.7456357059213922,
        "Vi": -0.7227720675306252
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2795,
      "class": "Bus",
      "name": "FAIRHAVEN 2 5",
      "init": {
        "Vr": -0.7253189333562481,
        "Vi": -0.7439199848750672
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2796,
      "class": "Bus",
      "name": "FAIRHAVEN 2 7",
      "init": {
        "Vr": -0.7248284096364894,
        "Vi": -0.7447977678639618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5837149345431,
        "longitude": -70.8533503361957
      }
    },
    {
      "number": 2797,
      "class": "Bus",
      "name": "FALL RIVER 1 1",
      "init": {
        "Vr": -0.7491060546217642,
        "Vi": -0.7209184553997546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762484839097,
        "longitude": -71.1082500062144
      }
    },
    {
      "number": 2798,
      "class": "Bus",
      "name": "FALL RIVER 2 1",
      "init": {
        "Vr": -0.749492319826523,
        "Vi": -0.7175089524056805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6884502539758,
        "longitude": -71.1432524687608
      }
    },
    {
      "number": 2799,
      "class": "Bus",
      "name": "FALL RIVER 2 2",
      "init": {
        "Vr": -0.7495412741039796,
        "Vi": -0.7173489957221619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6884502539758,
        "longitude": -71.1432524687608
      }
    },
    {
      "number": 2800,
      "class": "Bus",
      "name": "FALL RIVER 3 1",
      "init": {
        "Vr": -0.721198024887091,
        "Vi": -0.7495400613987977
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751182564084,
        "longitude": -71.1321658703514
      }
    },
    {
      "number": 2801,
      "class": "Bus",
      "name": "FALL RIVER 3 2",
      "init": {
        "Vr": -0.747942609609985,
        "Vi": -0.7232394314271609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751182564084,
        "longitude": -71.1321658703514
      }
    },
    {
      "number": 2802,
      "class": "Bus",
      "name": "FALL RIVER 3 3",
      "init": {
        "Vr": -0.7213019982213321,
        "Vi": -0.7492955230777145
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751182564084,
        "longitude": -71.1321658703514
      }
    },
    {
      "number": 2803,
      "class": "Bus",
      "name": "FALL RIVER 4 1",
      "init": {
        "Vr": -0.7471525375966054,
        "Vi": -0.7202534573927382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7131656524137,
        "longitude": -71.0874562223929
      }
    },
    {
      "number": 2804,
      "class": "Bus",
      "name": "FALL RIVER 5 1",
      "init": {
        "Vr": -0.7187925195726477,
        "Vi": -0.7461774963235926
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6418490482243,
        "longitude": -71.1353074974156
      }
    },
    {
      "number": 2805,
      "class": "Bus",
      "name": "FALL RIVER 5 2",
      "init": {
        "Vr": -0.7416988833661347,
        "Vi": -0.7241701348482928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6418490482243,
        "longitude": -71.1353074974156
      }
    },
    {
      "number": 2806,
      "class": "Bus",
      "name": "FALL RIVER 5 3",
      "init": {
        "Vr": -0.7186131070849333,
        "Vi": -0.7466217053159481
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6418490482243,
        "longitude": -71.1353074974156
      }
    },
    {
      "number": 2807,
      "class": "Bus",
      "name": "FALL RIVER 6 1",
      "init": {
        "Vr": -0.7476883701612241,
        "Vi": -0.717732505018527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.627815648619,
        "longitude": -71.0729020834388
      }
    },
    {
      "number": 2808,
      "class": "Bus",
      "name": "FALL RIVER 7 1",
      "init": {
        "Vr": -0.7498855426236513,
        "Vi": -0.7176907256299139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7037703167343,
        "longitude": -71.158311276525
      }
    },
    {
      "number": 2809,
      "class": "Bus",
      "name": "FALL RIVER 7 2",
      "init": {
        "Vr": -0.7499539999665968,
        "Vi": -0.717553790068504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7037703167343,
        "longitude": -71.158311276525
      }
    },
    {
      "number": 2810,
      "class": "Bus",
      "name": "FALL RIVER 8 1",
      "init": {
        "Vr": -0.747479976005509,
        "Vi": -0.7209132729280574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2811,
      "class": "Bus",
      "name": "FALL RIVER 8 2",
      "init": {
        "Vr": -0.7502988248485167,
        "Vi": -0.6999147768794882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2812,
      "class": "Bus",
      "name": "FALL RIVER 8 3",
      "init": {
        "Vr": -0.7477039873138709,
        "Vi": -0.7192445417656966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2813,
      "class": "Bus",
      "name": "FALL RIVER 8 4",
      "init": {
        "Vr": -0.7477039873138708,
        "Vi": -0.7192445417656965
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2814,
      "class": "Bus",
      "name": "FALL RIVER 8 5",
      "init": {
        "Vr": -0.7474836602034975,
        "Vi": -0.721076114054079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2815,
      "class": "Bus",
      "name": "FALL RIVER 8 7",
      "init": {
        "Vr": -0.747479976005509,
        "Vi": -0.7209132729280574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268695024358,
        "longitude": -71.0547171013161
      }
    },
    {
      "number": 2816,
      "class": "Bus",
      "name": "FALL RIVER 9 1",
      "init": {
        "Vr": -0.7483922838674592,
        "Vi": -0.7221991395424298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7295787476391,
        "longitude": -71.1469656212724
      }
    },
    {
      "number": 2817,
      "class": "Bus",
      "name": "FALL RIVER 10 1",
      "init": {
        "Vr": -0.7493203756290573,
        "Vi": -0.7221263286775386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7603342120188,
        "longitude": -71.1952675749005
      }
    },
    {
      "number": 2818,
      "class": "Bus",
      "name": "FALL RIVER 11 1",
      "init": {
        "Vr": -0.7490838803688458,
        "Vi": -0.7172053931067431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6631811036881,
        "longitude": -71.1661861626625
      }
    },
    {
      "number": 2819,
      "class": "Bus",
      "name": "MANSFIELD 1 1",
      "init": {
        "Vr": -0.7607245006906976,
        "Vi": -0.7023908969151417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973897578832,
        "longitude": -71.1569550114134
      }
    },
    {
      "number": 2820,
      "class": "Bus",
      "name": "MANSFIELD 2 1",
      "init": {
        "Vr": -0.7661063303716764,
        "Vi": -0.6979379899288797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0314943950722,
        "longitude": -71.1911904857289
      }
    },
    {
      "number": 2821,
      "class": "Bus",
      "name": "MANSFIELD 3 1",
      "init": {
        "Vr": -0.7587008453615409,
        "Vi": -0.6968151336094295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2822,
      "class": "Bus",
      "name": "MANSFIELD 3 2",
      "init": {
        "Vr": -0.7686568236287974,
        "Vi": -0.6760919988836813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2823,
      "class": "Bus",
      "name": "MANSFIELD 3 3",
      "init": {
        "Vr": -0.759412743635664,
        "Vi": -0.6953333340844198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2824,
      "class": "Bus",
      "name": "MANSFIELD 3 4",
      "init": {
        "Vr": -0.759412743635664,
        "Vi": -0.6953333340844198
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2825,
      "class": "Bus",
      "name": "MANSFIELD 3 5",
      "init": {
        "Vr": -0.7586681052267107,
        "Vi": -0.6969502204431256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2826,
      "class": "Bus",
      "name": "MANSFIELD 3 7",
      "init": {
        "Vr": -0.7587008453615409,
        "Vi": -0.6968151336094295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0380944264206,
        "longitude": -71.0679068989667
      }
    },
    {
      "number": 2827,
      "class": "Bus",
      "name": "MANSFIELD 4 1",
      "init": {
        "Vr": -0.7680154104672408,
        "Vi": -0.6972491640866205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0634645720134,
        "longitude": -71.2530798924273
      }
    },
    {
      "number": 2828,
      "class": "Bus",
      "name": "NEW BEDFORD 1 1",
      "init": {
        "Vr": -0.7432817805789539,
        "Vi": -0.7203214968712263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6614619309038,
        "longitude": -70.8872195635416
      }
    },
    {
      "number": 2829,
      "class": "Bus",
      "name": "NEW BEDFORD 2 1",
      "init": {
        "Vr": -0.7183655583386159,
        "Vi": -0.7485199607395457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814589618447,
        "longitude": -70.8360736360135
      }
    },
    {
      "number": 2830,
      "class": "Bus",
      "name": "NEW BEDFORD 2 2",
      "init": {
        "Vr": -0.7414845509497141,
        "Vi": -0.7305802089462532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814589618447,
        "longitude": -70.8360736360135
      }
    },
    {
      "number": 2831,
      "class": "Bus",
      "name": "NEW BEDFORD 2 3",
      "init": {
        "Vr": -0.7184477774839539,
        "Vi": -0.7482942390838501
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814589618447,
        "longitude": -70.8360736360135
      }
    },
    {
      "number": 2832,
      "class": "Bus",
      "name": "NEW BEDFORD 3 1",
      "init": {
        "Vr": -0.7006959607585621,
        "Vi": -0.7672962694565284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7282202323262,
        "longitude": -70.9113678251721
      }
    },
    {
      "number": 2833,
      "class": "Bus",
      "name": "NEW BEDFORD 3 2",
      "init": {
        "Vr": -0.7202087866078944,
        "Vi": -0.7502216020028656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7282202323262,
        "longitude": -70.9113678251721
      }
    },
    {
      "number": 2834,
      "class": "Bus",
      "name": "NEW BEDFORD 3 3",
      "init": {
        "Vr": -0.7389372999973647,
        "Vi": -0.7322150823746026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7282202323262,
        "longitude": -70.9113678251721
      }
    },
    {
      "number": 2835,
      "class": "Bus",
      "name": "NEW BEDFORD 3 4",
      "init": {
        "Vr": -0.7209959854827845,
        "Vi": -0.7483575604821071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7282202323262,
        "longitude": -70.9113678251721
      }
    },
    {
      "number": 2836,
      "class": "Bus",
      "name": "NEW BEDFORD 3 6",
      "init": {
        "Vr": -0.7000318747016532,
        "Vi": -0.7703579686410404
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7282202323262,
        "longitude": -70.9113678251721
      }
    },
    {
      "number": 2837,
      "class": "Bus",
      "name": "NEW BEDFORD 4 1",
      "init": {
        "Vr": -0.742193494642722,
        "Vi": -0.7262340496134422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7153643960545,
        "longitude": -70.8150830510872
      }
    },
    {
      "number": 2838,
      "class": "Bus",
      "name": "NEW BEDFORD 5 1",
      "init": {
        "Vr": -0.7408321745878451,
        "Vi": -0.7259097385491928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6160400657124,
        "longitude": -70.8525918424591
      }
    },
    {
      "number": 2839,
      "class": "Bus",
      "name": "NEW BEDFORD 5 2",
      "init": {
        "Vr": -0.740813955261742,
        "Vi": -0.7259947352157277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6160400657124,
        "longitude": -70.8525918424591
      }
    },
    {
      "number": 2840,
      "class": "Bus",
      "name": "NEW BEDFORD 6 1",
      "init": {
        "Vr": -0.7521077504893201,
        "Vi": -0.7151802396286511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5499480781364,
        "longitude": -70.9339965957753
      }
    },
    {
      "number": 2841,
      "class": "Bus",
      "name": "NEW BEDFORD 7 1",
      "init": {
        "Vr": -0.7472714571929808,
        "Vi": -0.7215883761276263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7230813976657,
        "longitude": -71.0313154275886
      }
    },
    {
      "number": 2842,
      "class": "Bus",
      "name": "NEW BEDFORD 7 2",
      "init": {
        "Vr": -0.7472964722181515,
        "Vi": -0.7214609193993518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7230813976657,
        "longitude": -71.0313154275886
      }
    },
    {
      "number": 2843,
      "class": "Bus",
      "name": "NEW BEDFORD 8 1",
      "init": {
        "Vr": -0.741494718528505,
        "Vi": -0.7250767357984093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6958655271548,
        "longitude": -70.9100668139813
      }
    },
    {
      "number": 2844,
      "class": "Bus",
      "name": "NEW BEDFORD 9 1",
      "init": {
        "Vr": -0.7419965073491216,
        "Vi": -0.7285164139540409
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6837553101908,
        "longitude": -70.8580588541477
      }
    },
    {
      "number": 2845,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 1 1",
      "init": {
        "Vr": -0.7629041932230667,
        "Vi": -0.7013903060169371
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1129999934767,
        "longitude": -71.3371448574639
      }
    },
    {
      "number": 2846,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 1 2",
      "init": {
        "Vr": -0.7629514844474389,
        "Vi": -0.7012372389312062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1129999934767,
        "longitude": -71.3371448574639
      }
    },
    {
      "number": 2847,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 2 1",
      "init": {
        "Vr": -0.7335784969753409,
        "Vi": -0.735192565238558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014319563023,
        "longitude": -71.368565278614
      }
    },
    {
      "number": 2848,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 2 2",
      "init": {
        "Vr": -0.756378125503294,
        "Vi": -0.7161260948446458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014319563023,
        "longitude": -71.368565278614
      }
    },
    {
      "number": 2849,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 2 3",
      "init": {
        "Vr": -0.7336247562635615,
        "Vi": -0.7348971894024967
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0014319563023,
        "longitude": -71.368565278614
      }
    },
    {
      "number": 2850,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 3 1",
      "init": {
        "Vr": -0.7589570611343308,
        "Vi": -0.7106609213139561
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9867910622896,
        "longitude": -71.3173518171511
      }
    },
    {
      "number": 2851,
      "class": "Bus",
      "name": "NORTH ATTLEBORO 3 2",
      "init": {
        "Vr": -0.7590052208356894,
        "Vi": -0.710511782547577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9867910622896,
        "longitude": -71.3173518171511
      }
    },
    {
      "number": 2852,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 1 1",
      "init": {
        "Vr": -0.7465427736050939,
        "Vi": -0.7215146223582382
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6443768375188,
        "longitude": -70.9846264145174
      }
    },
    {
      "number": 2853,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 2 1",
      "init": {
        "Vr": -0.7468703777481621,
        "Vi": -0.7203855555403091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6593058326006,
        "longitude": -71.0486612129264
      }
    },
    {
      "number": 2854,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 3 1",
      "init": {
        "Vr": -0.74021228183573,
        "Vi": -0.7289719357781533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425892870804,
        "longitude": -70.9455296649575
      }
    },
    {
      "number": 2855,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 3 2",
      "init": {
        "Vr": -0.7402703305044012,
        "Vi": -0.7288511869914176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425892870804,
        "longitude": -70.9455296649575
      }
    },
    {
      "number": 2856,
      "class": "Bus",
      "name": "NORTH EASTON 1",
      "init": {
        "Vr": -0.7586305961783001,
        "Vi": -0.6959897703421821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.030245052946,
        "longitude": -71.0958140047557
      }
    },
    {
      "number": 2857,
      "class": "Bus",
      "name": "NORTON 1 1",
      "init": {
        "Vr": -0.7623139255268714,
        "Vi": -0.7054238906096737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9365593107117,
        "longitude": -71.151215079258
      }
    },
    {
      "number": 2858,
      "class": "Bus",
      "name": "NORTON 1 2",
      "init": {
        "Vr": -0.762272992694898,
        "Vi": -0.7055403743772026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9365593107117,
        "longitude": -71.151215079258
      }
    },
    {
      "number": 2859,
      "class": "Bus",
      "name": "NORTON 2 1",
      "init": {
        "Vr": -0.7632103501309512,
        "Vi": -0.7027868129487161
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9666265781369,
        "longitude": -71.2102872424706
      }
    },
    {
      "number": 2860,
      "class": "Bus",
      "name": "NORTON 3 1",
      "init": {
        "Vr": -0.761481548065652,
        "Vi": -0.7089767725297239
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9615196023735,
        "longitude": -71.1299275367451
      }
    },
    {
      "number": 2861,
      "class": "Bus",
      "name": "PAWTUCKET 1 1",
      "init": {
        "Vr": -0.7695106289317153,
        "Vi": -0.7031544458674265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.911003028866,
        "longitude": -71.3079468857011
      }
    },
    {
      "number": 2862,
      "class": "Bus",
      "name": "PAWTUCKET 2 1",
      "init": {
        "Vr": -0.7607668923232357,
        "Vi": -0.7060416063046298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9251168914412,
        "longitude": -71.3322909437769
      }
    },
    {
      "number": 2863,
      "class": "Bus",
      "name": "PAWTUCKET 3 1",
      "init": {
        "Vr": -0.759156693246694,
        "Vi": -0.7076882967861051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751389076621,
        "longitude": -71.3824654465287
      }
    },
    {
      "number": 2864,
      "class": "Bus",
      "name": "PAWTUCKET 3 2",
      "init": {
        "Vr": -0.7591995787347463,
        "Vi": -0.707539072895274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751389076621,
        "longitude": -71.3824654465287
      }
    },
    {
      "number": 2865,
      "class": "Bus",
      "name": "RAYNHAM 1 1",
      "init": {
        "Vr": -0.7582351644223804,
        "Vi": -0.6987800825012581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0187966842711,
        "longitude": -71.055319930587
      }
    },
    {
      "number": 2866,
      "class": "Bus",
      "name": "RAYNHAM 1 2",
      "init": {
        "Vr": -0.7582762414611894,
        "Vi": -0.6986242949907828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0187966842711,
        "longitude": -71.055319930587
      }
    },
    {
      "number": 2867,
      "class": "Bus",
      "name": "RAYNHAM 2 1",
      "init": {
        "Vr": -0.7495455513645929,
        "Vi": -0.7172873633238792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9120568091777,
        "longitude": -70.9568496334737
      }
    },
    {
      "number": 2868,
      "class": "Bus",
      "name": "REHOBOTH 1 1",
      "init": {
        "Vr": -0.7596048533243881,
        "Vi": -0.7107951638665192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.823198455124,
        "longitude": -71.2563903695195
      }
    },
    {
      "number": 2869,
      "class": "Bus",
      "name": "REHOBOTH 2 1",
      "init": {
        "Vr": -0.7584085833537113,
        "Vi": -0.7087446886368751
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487651511251,
        "longitude": -71.3351534822947
      }
    },
    {
      "number": 2870,
      "class": "Bus",
      "name": "SEEKONK 1 1",
      "init": {
        "Vr": -0.756444893911931,
        "Vi": -0.7090173827214595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7775563542334,
        "longitude": -71.3613127758847
      }
    },
    {
      "number": 2871,
      "class": "Bus",
      "name": "SEEKONK 2 1",
      "init": {
        "Vr": -0.757866893570901,
        "Vi": -0.7093448308993325
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8170354137506,
        "longitude": -71.3775440794832
      }
    },
    {
      "number": 2872,
      "class": "Bus",
      "name": "SEEKONK 2 2",
      "init": {
        "Vr": -0.757853045792547,
        "Vi": -0.7094404893357845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8170354137506,
        "longitude": -71.3775440794832
      }
    },
    {
      "number": 2873,
      "class": "Bus",
      "name": "SEEKONK 3 1",
      "init": {
        "Vr": -0.7597095632417453,
        "Vi": -0.7070401726632507
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7982690039978,
        "longitude": -71.2849256561788
      }
    },
    {
      "number": 2874,
      "class": "Bus",
      "name": "SOMERSET 1 1",
      "init": {
        "Vr": -0.7509314716940314,
        "Vi": -0.7234327125410256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8038363693998,
        "longitude": -71.1781882103296
      }
    },
    {
      "number": 2875,
      "class": "Bus",
      "name": "SOMERSET 1 2",
      "init": {
        "Vr": -0.7509821141612454,
        "Vi": -0.7232687333946554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8038363693998,
        "longitude": -71.1781882103296
      }
    },
    {
      "number": 2876,
      "class": "Bus",
      "name": "SOMERSET 2 1",
      "init": {
        "Vr": -0.7507760627487241,
        "Vi": -0.7167672298175978
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7935150149835,
        "longitude": -71.0491403536006
      }
    },
    {
      "number": 2877,
      "class": "Bus",
      "name": "SOMERSET 3 1",
      "init": {
        "Vr": -0.7535150159057571,
        "Vi": -0.7224322501074958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8342008862814,
        "longitude": -71.1662351172662
      }
    },
    {
      "number": 2878,
      "class": "Bus",
      "name": "SOUTH DARTMOUTH 1 1",
      "init": {
        "Vr": -0.7475868812981021,
        "Vi": -0.7183539848865201
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5900652646903,
        "longitude": -71.0135423356371
      }
    },
    {
      "number": 2879,
      "class": "Bus",
      "name": "SOUTH DARTMOUTH 2 1",
      "init": {
        "Vr": -0.7441469822117626,
        "Vi": -0.7195072577217545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.638971999869,
        "longitude": -70.9068083891652
      }
    },
    {
      "number": 2880,
      "class": "Bus",
      "name": "SOUTH DARTMOUTH 2 2",
      "init": {
        "Vr": -0.7441730644488155,
        "Vi": -0.7194346298719372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.638971999869,
        "longitude": -70.9068083891652
      }
    },
    {
      "number": 2881,
      "class": "Bus",
      "name": "SWANSEA 1 1",
      "init": {
        "Vr": -0.751463200591174,
        "Vi": -0.7154122177516055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8247375383753,
        "longitude": -71.075604159034
      }
    },
    {
      "number": 2882,
      "class": "Bus",
      "name": "SWANSEA 1 2",
      "init": {
        "Vr": -0.7514904243080117,
        "Vi": -0.7152728739103722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8247375383753,
        "longitude": -71.075604159034
      }
    },
    {
      "number": 2883,
      "class": "Bus",
      "name": "SWANSEA 2 1",
      "init": {
        "Vr": -0.7498476958281466,
        "Vi": -0.7188664786439528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325756879765,
        "longitude": -71.2246004444882
      }
    },
    {
      "number": 2884,
      "class": "Bus",
      "name": "TAUNTON 1 1",
      "init": {
        "Vr": -0.7632700374457289,
        "Vi": -0.7010758860958841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9841681973815,
        "longitude": -71.1776929334351
      }
    },
    {
      "number": 2885,
      "class": "Bus",
      "name": "TAUNTON 2 1",
      "init": {
        "Vr": -0.7578993061171448,
        "Vi": -0.6961796446705806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9995514239336,
        "longitude": -71.0997575284439
      }
    },
    {
      "number": 2886,
      "class": "Bus",
      "name": "TAUNTON 3 1",
      "init": {
        "Vr": -0.7489410226064601,
        "Vi": -0.7235434354300238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8732618377108,
        "longitude": -71.1142918194738
      }
    },
    {
      "number": 2887,
      "class": "Bus",
      "name": "TAUNTON 3 2",
      "init": {
        "Vr": -0.7490273773272352,
        "Vi": -0.7232496774467866
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8732618377108,
        "longitude": -71.1142918194738
      }
    },
    {
      "number": 2888,
      "class": "Bus",
      "name": "TAUNTON 4 1",
      "init": {
        "Vr": -0.7485081030719758,
        "Vi": -0.7220484986008537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8459130664944,
        "longitude": -71.0937611311244
      }
    },
    {
      "number": 2889,
      "class": "Bus",
      "name": "WESTPORT 1 1",
      "init": {
        "Vr": -0.7444707746955131,
        "Vi": -0.7213760158352431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6153587681798,
        "longitude": -71.1498983136861
      }
    },
    {
      "number": 2890,
      "class": "Bus",
      "name": "WESTPORT 1 2",
      "init": {
        "Vr": -0.7444409539843284,
        "Vi": -0.7214488797365043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6153587681798,
        "longitude": -71.1498983136861
      }
    },
    {
      "number": 2891,
      "class": "Bus",
      "name": "WESTPORT 2 1",
      "init": {
        "Vr": -0.7523702414074434,
        "Vi": -0.7155942657160967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5778111026081,
        "longitude": -71.1881311309009
      }
    },
    {
      "number": 2892,
      "class": "Bus",
      "name": "WESTPORT 3 1",
      "init": {
        "Vr": -0.7479310998328111,
        "Vi": -0.7166444315785151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6004752013724,
        "longitude": -71.0518850465894
      }
    },
    {
      "number": 2893,
      "class": "Bus",
      "name": "AMESBURY 1 1",
      "init": {
        "Vr": -0.7596221902572953,
        "Vi": -0.710381156013221
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8219313897888,
        "longitude": -71.0368341346422
      }
    },
    {
      "number": 2894,
      "class": "Bus",
      "name": "AMESBURY 2 1",
      "init": {
        "Vr": -0.7189832085059804,
        "Vi": -0.7464079464118205
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8060538972556,
        "longitude": -70.9460816027309
      }
    },
    {
      "number": 2895,
      "class": "Bus",
      "name": "AMESBURY 2 2",
      "init": {
        "Vr": -0.7478728412680116,
        "Vi": -0.7284641509234405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8060538972556,
        "longitude": -70.9460816027309
      }
    },
    {
      "number": 2896,
      "class": "Bus",
      "name": "AMESBURY 2 3",
      "init": {
        "Vr": -0.7190502106548525,
        "Vi": -0.746193973912364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8060538972556,
        "longitude": -70.9460816027309
      }
    },
    {
      "number": 2897,
      "class": "Bus",
      "name": "ANDOVER 4 1",
      "init": {
        "Vr": -0.7394043715738138,
        "Vi": -0.7274709703850918
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6006467911181,
        "longitude": -71.2083659987275
      }
    },
    {
      "number": 2898,
      "class": "Bus",
      "name": "ANDOVER 4 2",
      "init": {
        "Vr": -0.7637452820155801,
        "Vi": -0.6968282550659373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6006467911181,
        "longitude": -71.2083659987275
      }
    },
    {
      "number": 2899,
      "class": "Bus",
      "name": "ANDOVER 4 3",
      "init": {
        "Vr": -0.7807362068902074,
        "Vi": -0.6754384188565093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6006467911181,
        "longitude": -71.2083659987275
      }
    },
    {
      "number": 2900,
      "class": "Bus",
      "name": "ANDOVER 4 4",
      "init": {
        "Vr": -0.7807362068902074,
        "Vi": -0.6754384188565093
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6006467911181,
        "longitude": -71.2083659987275
      }
    },
    {
      "number": 2901,
      "class": "Bus",
      "name": "ANDOVER 4 5",
      "init": {
        "Vr": -0.739574229616129,
        "Vi": -0.7271822796311188
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6006467911181,
        "longitude": -71.2083659987275
      }
    },
    {
      "number": 2902,
      "class": "Bus",
      "name": "ANDOVER 5 1",
      "init": {
        "Vr": -0.7629573761420609,
        "Vi": -0.7007598277841807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6378651156864,
        "longitude": -71.2276149715214
      }
    },
    {
      "number": 2903,
      "class": "Bus",
      "name": "ANDOVER 6 1",
      "init": {
        "Vr": -0.7660819525706306,
        "Vi": -0.7052403230818095
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7063456554406,
        "longitude": -71.1590956942167
      }
    },
    {
      "number": 2904,
      "class": "Bus",
      "name": "ANDOVER 6 2",
      "init": {
        "Vr": -0.7661469251077743,
        "Vi": -0.7050864167909493
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7063456554406,
        "longitude": -71.1590956942167
      }
    },
    {
      "number": 2905,
      "class": "Bus",
      "name": "ANDOVER 7 1",
      "init": {
        "Vr": -0.7650554808726481,
        "Vi": -0.6945167468440745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5822509340301,
        "longitude": -71.2258892654729
      }
    },
    {
      "number": 2906,
      "class": "Bus",
      "name": "BEVERLY 1 1",
      "init": {
        "Vr": -0.7362606706509522,
        "Vi": -0.7390393988909514
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528520404602,
        "longitude": -70.8382241912827
      }
    },
    {
      "number": 2907,
      "class": "Bus",
      "name": "BEVERLY 1 2",
      "init": {
        "Vr": -0.7644544224148148,
        "Vi": -0.7035300026535619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528520404602,
        "longitude": -70.8382241912827
      }
    },
    {
      "number": 2908,
      "class": "Bus",
      "name": "BEVERLY 1 3",
      "init": {
        "Vr": -0.7971029797855433,
        "Vi": -0.6624098798372096
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528520404602,
        "longitude": -70.8382241912827
      }
    },
    {
      "number": 2909,
      "class": "Bus",
      "name": "BEVERLY 1 4",
      "init": {
        "Vr": -0.797102979785543,
        "Vi": -0.6624098798372099
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528520404602,
        "longitude": -70.8382241912827
      }
    },
    {
      "number": 2910,
      "class": "Bus",
      "name": "BEVERLY 1 5",
      "init": {
        "Vr": -0.7364995085118472,
        "Vi": -0.7384065326766653
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5528520404602,
        "longitude": -70.8382241912827
      }
    },
    {
      "number": 2911,
      "class": "Bus",
      "name": "BEVERLY 2 1",
      "init": {
        "Vr": -0.773671435005174,
        "Vi": -0.6940108941500491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789766418925,
        "longitude": -70.9769702103196
      }
    },
    {
      "number": 2912,
      "class": "Bus",
      "name": "BEVERLY 3 1",
      "init": {
        "Vr": -0.7730101983201317,
        "Vi": -0.6946153987785648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5696248943483,
        "longitude": -70.9022205332311
      }
    },
    {
      "number": 2913,
      "class": "Bus",
      "name": "BEVERLY 3 2",
      "init": {
        "Vr": -0.773006662228714,
        "Vi": -0.6943488160191806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5696248943483,
        "longitude": -70.9022205332311
      }
    },
    {
      "number": 2914,
      "class": "Bus",
      "name": "BEVERLY 4 1",
      "init": {
        "Vr": -0.7006527838640083,
        "Vi": -0.7723152283246392
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2915,
      "class": "Bus",
      "name": "BEVERLY 4 2",
      "init": {
        "Vr": -0.7332146606422513,
        "Vi": -0.7379655507220062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2916,
      "class": "Bus",
      "name": "BEVERLY 4 3",
      "init": {
        "Vr": -0.7668215947800813,
        "Vi": -0.7008744642969424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2917,
      "class": "Bus",
      "name": "BEVERLY 4 4",
      "init": {
        "Vr": -0.7668215947800813,
        "Vi": -0.7008744642969424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2918,
      "class": "Bus",
      "name": "BEVERLY 4 5",
      "init": {
        "Vr": -0.7668215947800813,
        "Vi": -0.7008744642969424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2919,
      "class": "Bus",
      "name": "BEVERLY 4 6",
      "init": {
        "Vr": -0.7668215947800813,
        "Vi": -0.7008744642969423
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2920,
      "class": "Bus",
      "name": "BEVERLY 4 7",
      "init": {
        "Vr": -0.7334128980579036,
        "Vi": -0.7375561416163373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2921,
      "class": "Bus",
      "name": "BEVERLY 4 9",
      "init": {
        "Vr": -0.7340824220894495,
        "Vi": -0.736551689426299
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.484749008402,
        "longitude": -70.8832283796411
      }
    },
    {
      "number": 2922,
      "class": "Bus",
      "name": "DANVERS 1 1",
      "init": {
        "Vr": -0.7735459114256866,
        "Vi": -0.696320179431601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5944555681143,
        "longitude": -70.9383478925774
      }
    },
    {
      "number": 2923,
      "class": "Bus",
      "name": "GEORGETOWN 1 1",
      "init": {
        "Vr": -0.7698189587670944,
        "Vi": -0.695095394297485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7118786688994,
        "longitude": -70.9324035039171
      }
    },
    {
      "number": 2924,
      "class": "Bus",
      "name": "GEORGETOWN 2 1",
      "init": {
        "Vr": -0.7567965004028635,
        "Vi": -0.7111201126667508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7471435406318,
        "longitude": -71.006313807475
      }
    },
    {
      "number": 2925,
      "class": "Bus",
      "name": "GLOUCESTER 1 1",
      "init": {
        "Vr": -0.75770131568654,
        "Vi": -0.7016862643306861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6488433289157,
        "longitude": -70.6565086265322
      }
    },
    {
      "number": 2926,
      "class": "Bus",
      "name": "GLOUCESTER 2 1",
      "init": {
        "Vr": -0.7360724197119054,
        "Vi": -0.7360762888615728
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6793123285889,
        "longitude": -70.6608803194179
      }
    },
    {
      "number": 2927,
      "class": "Bus",
      "name": "GLOUCESTER 3 1",
      "init": {
        "Vr": -0.7349053039417415,
        "Vi": -0.7369604759649158
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6019176431688,
        "longitude": -70.7625060743887
      }
    },
    {
      "number": 2928,
      "class": "Bus",
      "name": "GLOUCESTER 4 1",
      "init": {
        "Vr": -0.7558767839236937,
        "Vi": -0.7039613259819906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5898174281536,
        "longitude": -70.7319256132798
      }
    },
    {
      "number": 2929,
      "class": "Bus",
      "name": "HAVERHILL 1 1",
      "init": {
        "Vr": -0.7568900918091549,
        "Vi": -0.7125977288138484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7943021107182,
        "longitude": -71.036662921507
      }
    },
    {
      "number": 2930,
      "class": "Bus",
      "name": "HAVERHILL 1 2",
      "init": {
        "Vr": -0.7568340877443813,
        "Vi": -0.7123701737445695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7943021107182,
        "longitude": -71.036662921507
      }
    },
    {
      "number": 2931,
      "class": "Bus",
      "name": "HAVERHILL 2 1",
      "init": {
        "Vr": -0.7590660612712323,
        "Vi": -0.7081754190338349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7657165451767,
        "longitude": -71.0994886963706
      }
    },
    {
      "number": 2932,
      "class": "Bus",
      "name": "HAVERHILL 3 1",
      "init": {
        "Vr": -0.7576489341952268,
        "Vi": -0.7107913608573988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8513495017665,
        "longitude": -71.0501854668906
      }
    },
    {
      "number": 2933,
      "class": "Bus",
      "name": "HAVERHILL 3 2",
      "init": {
        "Vr": -0.7574038688686248,
        "Vi": -0.7108810518364459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8513495017665,
        "longitude": -71.0501854668906
      }
    },
    {
      "number": 2934,
      "class": "Bus",
      "name": "HAVERHILL 4 1",
      "init": {
        "Vr": -0.6907373475379981,
        "Vi": -0.7796593316782676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2935,
      "class": "Bus",
      "name": "HAVERHILL 4 2",
      "init": {
        "Vr": -0.718153406817098,
        "Vi": -0.7516587646634697
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2936,
      "class": "Bus",
      "name": "HAVERHILL 4 3",
      "init": {
        "Vr": -0.7532457707901806,
        "Vi": -0.7198327880576421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2937,
      "class": "Bus",
      "name": "HAVERHILL 4 4",
      "init": {
        "Vr": -0.7127681909782838,
        "Vi": -0.7571587926069095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2938,
      "class": "Bus",
      "name": "HAVERHILL 4 5",
      "init": {
        "Vr": -0.7127681909782837,
        "Vi": -0.7571587926069095
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2939,
      "class": "Bus",
      "name": "HAVERHILL 4 6",
      "init": {
        "Vr": -0.6882890702580156,
        "Vi": -0.7838593849821752
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2940,
      "class": "Bus",
      "name": "HAVERHILL 4 8",
      "init": {
        "Vr": -0.6907373475379981,
        "Vi": -0.7796593316782676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8019352030907,
        "longitude": -71.0101564687526
      }
    },
    {
      "number": 2941,
      "class": "Bus",
      "name": "HAVERHILL 5 1",
      "init": {
        "Vr": -0.7661911461794666,
        "Vi": -0.699028090190287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7617806316155,
        "longitude": -71.1986979129528
      }
    },
    {
      "number": 2942,
      "class": "Bus",
      "name": "HAVERHILL 6 1",
      "init": {
        "Vr": -0.7594124791985466,
        "Vi": -0.7084263772518937
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7772181543905,
        "longitude": -71.0799640257281
      }
    },
    {
      "number": 2943,
      "class": "Bus",
      "name": "HAVERHILL 6 2",
      "init": {
        "Vr": -0.7594541133092225,
        "Vi": -0.7083196380516915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7772181543905,
        "longitude": -71.0799640257281
      }
    },
    {
      "number": 2944,
      "class": "Bus",
      "name": "HAVERHILL 7 1",
      "init": {
        "Vr": -0.7583716795802535,
        "Vi": -0.7088552522833835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6983801943217,
        "longitude": -71.0889251789963
      }
    },
    {
      "number": 2945,
      "class": "Bus",
      "name": "IPSWICH 1 1",
      "init": {
        "Vr": -0.7568571083756113,
        "Vi": -0.7053994355138241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6304168737943,
        "longitude": -70.7726562410197
      }
    },
    {
      "number": 2946,
      "class": "Bus",
      "name": "IPSWICH 2 1",
      "init": {
        "Vr": -0.7687047225736562,
        "Vi": -0.69601793693876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.660346489393,
        "longitude": -70.855323216451
      }
    },
    {
      "number": 2947,
      "class": "Bus",
      "name": "IPSWICH 3 1",
      "init": {
        "Vr": -0.729379467446563,
        "Vi": -0.73694596276082
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6519459113361,
        "longitude": -70.8868915919345
      }
    },
    {
      "number": 2948,
      "class": "Bus",
      "name": "LAWRENCE 1 1",
      "init": {
        "Vr": -0.7630779164635336,
        "Vi": -0.7031804455290008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.738525527723,
        "longitude": -71.1482674503176
      }
    },
    {
      "number": 2949,
      "class": "Bus",
      "name": "LAWRENCE 2 1",
      "init": {
        "Vr": -0.7649808880317562,
        "Vi": -0.6934614355989022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6134028672236,
        "longitude": -71.1874579405109
      }
    },
    {
      "number": 2950,
      "class": "Bus",
      "name": "LAWRENCE 2 2",
      "init": {
        "Vr": -0.764995060727134,
        "Vi": -0.6931741764775485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6134028672236,
        "longitude": -71.1874579405109
      }
    },
    {
      "number": 2951,
      "class": "Bus",
      "name": "LAWRENCE 3 1",
      "init": {
        "Vr": -0.7663386324080339,
        "Vi": -0.6992847202025932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7820973076305,
        "longitude": -71.1980533807117
      }
    },
    {
      "number": 2952,
      "class": "Bus",
      "name": "LAWRENCE 4 1",
      "init": {
        "Vr": -0.7284817306173934,
        "Vi": -0.7392990129584834
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7518726992432,
        "longitude": -71.0784178982506
      }
    },
    {
      "number": 2953,
      "class": "Bus",
      "name": "LAWRENCE 4 2",
      "init": {
        "Vr": -0.7574453063770707,
        "Vi": -0.7117669094112394
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7518726992432,
        "longitude": -71.0784178982506
      }
    },
    {
      "number": 2954,
      "class": "Bus",
      "name": "LAWRENCE 4 3",
      "init": {
        "Vr": -0.728485459241529,
        "Vi": -0.7388036154306044
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7518726992432,
        "longitude": -71.0784178982506
      }
    },
    {
      "number": 2955,
      "class": "Bus",
      "name": "LAWRENCE 5 1",
      "init": {
        "Vr": -0.7326943266882567,
        "Vi": -0.7394928982411285
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.723380166168,
        "longitude": -71.1592439118438
      }
    },
    {
      "number": 2956,
      "class": "Bus",
      "name": "LAWRENCE 5 2",
      "init": {
        "Vr": -0.7649283461703323,
        "Vi": -0.7068933374349192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.723380166168,
        "longitude": -71.1592439118438
      }
    },
    {
      "number": 2957,
      "class": "Bus",
      "name": "LAWRENCE 5 3",
      "init": {
        "Vr": -0.7327636784796167,
        "Vi": -0.7393068242787737
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.723380166168,
        "longitude": -71.1592439118438
      }
    },
    {
      "number": 2958,
      "class": "Bus",
      "name": "LAWRENCE 6 1",
      "init": {
        "Vr": -0.7628845204268192,
        "Vi": -0.7050029080026393
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890340420778,
        "longitude": -71.1035496215644
      }
    },
    {
      "number": 2959,
      "class": "Bus",
      "name": "LAWRENCE 7 1",
      "init": {
        "Vr": -0.7616061068136701,
        "Vi": -0.702252855945009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6414197914141,
        "longitude": -71.1690110825838
      }
    },
    {
      "number": 2960,
      "class": "Bus",
      "name": "LAWRENCE 8 1",
      "init": {
        "Vr": -0.7622824693650307,
        "Vi": -0.7014280542099051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6651205984373,
        "longitude": -71.1486583673307
      }
    },
    {
      "number": 2961,
      "class": "Bus",
      "name": "LYNN 1 1",
      "init": {
        "Vr": -0.7726079314006464,
        "Vi": -0.6918278734316066
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5518582171964,
        "longitude": -70.9457959443638
      }
    },
    {
      "number": 2962,
      "class": "Bus",
      "name": "LYNN 2 1",
      "init": {
        "Vr": -0.770528099914967,
        "Vi": -0.6950569579830995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5300071196081,
        "longitude": -70.9783098442898
      }
    },
    {
      "number": 2963,
      "class": "Bus",
      "name": "LYNN 2 2",
      "init": {
        "Vr": -0.7706085673588308,
        "Vi": -0.6947457608508132
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5300071196081,
        "longitude": -70.9783098442898
      }
    },
    {
      "number": 2964,
      "class": "Bus",
      "name": "LYNN 3 1",
      "init": {
        "Vr": -0.7719550401290122,
        "Vi": -0.6978551545815065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4419864035705,
        "longitude": -70.9273346859189
      }
    },
    {
      "number": 2965,
      "class": "Bus",
      "name": "LYNN 3 2",
      "init": {
        "Vr": -0.771886927174492,
        "Vi": -0.6980508468240973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4419864035705,
        "longitude": -70.9273346859189
      }
    },
    {
      "number": 2966,
      "class": "Bus",
      "name": "LYNN 4 1",
      "init": {
        "Vr": -0.7737886822031844,
        "Vi": -0.6938320176921952
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199362959726,
        "longitude": -70.9215104630094
      }
    },
    {
      "number": 2967,
      "class": "Bus",
      "name": "LYNN 5 1",
      "init": {
        "Vr": -0.7695854767725843,
        "Vi": -0.7052808214757548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3517945940056,
        "longitude": -70.9547291287247
      }
    },
    {
      "number": 2968,
      "class": "Bus",
      "name": "LYNN 6 1",
      "init": {
        "Vr": -0.7703061162815334,
        "Vi": -0.7054960425451106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3562899512659,
        "longitude": -70.9790679923329
      }
    },
    {
      "number": 2969,
      "class": "Bus",
      "name": "LYNN 7 1",
      "init": {
        "Vr": -0.7705717396490028,
        "Vi": -0.6932546332109438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.498894205049,
        "longitude": -71.0202352621179
      }
    },
    {
      "number": 2970,
      "class": "Bus",
      "name": "LYNNFIELD 1",
      "init": {
        "Vr": -0.7718452500095406,
        "Vi": -0.6908231071601998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.550857770056,
        "longitude": -71.0430228511188
      }
    },
    {
      "number": 2971,
      "class": "Bus",
      "name": "MARBLEHEAD 1 1",
      "init": {
        "Vr": -0.7668720254522907,
        "Vi": -0.6983882506220831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5619860844324,
        "longitude": -70.8020248735765
      }
    },
    {
      "number": 2972,
      "class": "Bus",
      "name": "METHUEN 1 1",
      "init": {
        "Vr": -0.7596486480464961,
        "Vi": -0.706375888608031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7517922767539,
        "longitude": -71.1071547719045
      }
    },
    {
      "number": 2973,
      "class": "Bus",
      "name": "METHUEN 2 1",
      "init": {
        "Vr": -0.7658433739326829,
        "Vi": -0.6997411244341889
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7453770924106,
        "longitude": -71.2141540093267
      }
    },
    {
      "number": 2974,
      "class": "Bus",
      "name": "METHUEN 2 2",
      "init": {
        "Vr": -0.7657852801025946,
        "Vi": -0.6999606226280269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7453770924106,
        "longitude": -71.2141540093267
      }
    },
    {
      "number": 2975,
      "class": "Bus",
      "name": "METHUEN 3 1",
      "init": {
        "Vr": -0.765540609343801,
        "Vi": -0.7018752840834019
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6798093608712,
        "longitude": -71.2118591048236
      }
    },
    {
      "number": 2976,
      "class": "Bus",
      "name": "METHUEN 4 1",
      "init": {
        "Vr": -0.7643184134735739,
        "Vi": -0.7029822425774441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7702450881145,
        "longitude": -71.2576188828208
      }
    },
    {
      "number": 2977,
      "class": "Bus",
      "name": "METHUEN 5 1",
      "init": {
        "Vr": -0.7647639118933772,
        "Vi": -0.7031732630030137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7331065040366,
        "longitude": -71.1826555761299
      }
    },
    {
      "number": 2978,
      "class": "Bus",
      "name": "METHUEN 5 2",
      "init": {
        "Vr": -0.7647663377186819,
        "Vi": -0.7034238580860906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7331065040366,
        "longitude": -71.1826555761299
      }
    },
    {
      "number": 2979,
      "class": "Bus",
      "name": "MIDDLETON 1 1",
      "init": {
        "Vr": -0.7644158053392645,
        "Vi": -0.6999759966183051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6306014854988,
        "longitude": -71.0661502913246
      }
    },
    {
      "number": 2980,
      "class": "Bus",
      "name": "MIDDLETON 1 2",
      "init": {
        "Vr": -0.7644626164326851,
        "Vi": -0.6998666059778187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6306014854988,
        "longitude": -71.0661502913246
      }
    },
    {
      "number": 2981,
      "class": "Bus",
      "name": "NEWBURYPORT 1 1",
      "init": {
        "Vr": -0.7531576646526271,
        "Vi": -0.7169459667226351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7677296202392,
        "longitude": -70.889851994989
      }
    },
    {
      "number": 2982,
      "class": "Bus",
      "name": "NEWBURYPORT 2 1",
      "init": {
        "Vr": -0.7436397438179291,
        "Vi": -0.7229087872528938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8294967912603,
        "longitude": -70.8789887065068
      }
    },
    {
      "number": 2983,
      "class": "Bus",
      "name": "NEWBURYPORT 3 1",
      "init": {
        "Vr": -0.7408227874139781,
        "Vi": -0.7253621920733286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8517740451874,
        "longitude": -70.9080129370995
      }
    },
    {
      "number": 2984,
      "class": "Bus",
      "name": "NEWBURYPORT 3 2",
      "init": {
        "Vr": -0.7408320674890794,
        "Vi": -0.7254967510281295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8517740451874,
        "longitude": -70.9080129370995
      }
    },
    {
      "number": 2985,
      "class": "Bus",
      "name": "NORTH ANDOVER 1 1",
      "init": {
        "Vr": -0.757702428807013,
        "Vi": -0.7092568407777096
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7076632506142,
        "longitude": -71.0435581433312
      }
    },
    {
      "number": 2986,
      "class": "Bus",
      "name": "NORTH ANDOVER 1 2",
      "init": {
        "Vr": -0.7577517635192447,
        "Vi": -0.7090548566282701
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7076632506142,
        "longitude": -71.0435581433312
      }
    },
    {
      "number": 2987,
      "class": "Bus",
      "name": "NORTH ANDOVER 2 1",
      "init": {
        "Vr": -0.7742714180629641,
        "Vi": -0.6925320576058984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6701415928961,
        "longitude": -71.0095562878288
      }
    },
    {
      "number": 2988,
      "class": "Bus",
      "name": "NORTH ANDOVER 2 2",
      "init": {
        "Vr": -0.7742743076192861,
        "Vi": -0.6922441021983621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6701415928961,
        "longitude": -71.0095562878288
      }
    },
    {
      "number": 2989,
      "class": "Bus",
      "name": "NORTH ANDOVER 3 1",
      "init": {
        "Vr": -0.766244004868137,
        "Vi": -0.6976800086864491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6202597963395,
        "longitude": -71.0220743603603
      }
    },
    {
      "number": 2990,
      "class": "Bus",
      "name": "NORTH ANDOVER 3 2",
      "init": {
        "Vr": -0.7661383168439664,
        "Vi": -0.6979510857130823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6202597963395,
        "longitude": -71.0220743603603
      }
    },
    {
      "number": 2991,
      "class": "Bus",
      "name": "NORTH ANDOVER 4 1",
      "init": {
        "Vr": -0.7296668500300704,
        "Vi": -0.7352747553719512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6697220482119,
        "longitude": -71.074207652068
      }
    },
    {
      "number": 2992,
      "class": "Bus",
      "name": "NORTH ANDOVER 4 2",
      "init": {
        "Vr": -0.7599548689156053,
        "Vi": -0.7065714732137187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6697220482119,
        "longitude": -71.074207652068
      }
    },
    {
      "number": 2993,
      "class": "Bus",
      "name": "NORTH ANDOVER 4 3",
      "init": {
        "Vr": -0.7532821061728034,
        "Vi": -0.7128951021160743
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6697220482119,
        "longitude": -71.074207652068
      }
    },
    {
      "number": 2994,
      "class": "Bus",
      "name": "NORTH ANDOVER 4 4",
      "init": {
        "Vr": -0.7532821061728033,
        "Vi": -0.7128951021160744
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6697220482119,
        "longitude": -71.074207652068
      }
    },
    {
      "number": 2995,
      "class": "Bus",
      "name": "NORTH ANDOVER 4 5",
      "init": {
        "Vr": -0.7297279965361301,
        "Vi": -0.7351111789897457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6697220482119,
        "longitude": -71.074207652068
      }
    },
    {
      "number": 2996,
      "class": "Bus",
      "name": "PEABODY 1 1",
      "init": {
        "Vr": -0.7319854842566206,
        "Vi": -0.7268584795818164
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5920152941314,
        "longitude": -70.9937214198937
      }
    },
    {
      "number": 2997,
      "class": "Bus",
      "name": "PEABODY 1 2",
      "init": {
        "Vr": -0.7744960381760005,
        "Vi": -0.7011055505915139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5920152941314,
        "longitude": -70.9937214198937
      }
    },
    {
      "number": 2998,
      "class": "Bus",
      "name": "PEABODY 1 3",
      "init": {
        "Vr": -0.7320955493367017,
        "Vi": -0.7278534693689424
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5920152941314,
        "longitude": -70.9937214198937
      }
    },
    {
      "number": 2999,
      "class": "Bus",
      "name": "PEABODY 2 1",
      "init": {
        "Vr": -0.7713000063693347,
        "Vi": -0.6936669546366173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470874837045,
        "longitude": -70.9774631436484
      }
    },
    {
      "number": 3000,
      "class": "Bus",
      "name": "PEABODY 2 2",
      "init": {
        "Vr": -0.7712171303542202,
        "Vi": -0.6938516241579511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5470874837045,
        "longitude": -70.9774631436484
      }
    },
    {
      "number": 3001,
      "class": "Bus",
      "name": "PEABODY 3 1",
      "init": {
        "Vr": -0.7299325368370232,
        "Vi": -0.719053749802317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5148201796621,
        "longitude": -71.0123316474098
      }
    },
    {
      "number": 3002,
      "class": "Bus",
      "name": "PEABODY 3 2",
      "init": {
        "Vr": -0.7714227995154237,
        "Vi": -0.695620639373082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5148201796621,
        "longitude": -71.0123316474098
      }
    },
    {
      "number": 3003,
      "class": "Bus",
      "name": "PEABODY 3 3",
      "init": {
        "Vr": -0.7300827571525204,
        "Vi": -0.7206790950604643
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5148201796621,
        "longitude": -71.0123316474098
      }
    },
    {
      "number": 3004,
      "class": "Bus",
      "name": "PEABODY 4 1",
      "init": {
        "Vr": -0.7722586919106134,
        "Vi": -0.6916381031204003
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5269255647786,
        "longitude": -71.0303899850589
      }
    },
    {
      "number": 3005,
      "class": "Bus",
      "name": "PEABODY 4 2",
      "init": {
        "Vr": -0.7724146092352013,
        "Vi": -0.6912137317569954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5269255647786,
        "longitude": -71.0303899850589
      }
    },
    {
      "number": 3006,
      "class": "Bus",
      "name": "SALEM 5 1",
      "init": {
        "Vr": -0.7717925665252756,
        "Vi": -0.6934305765447238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392455347491,
        "longitude": -70.9682625243568
      }
    },
    {
      "number": 3007,
      "class": "Bus",
      "name": "SALEM 6 1",
      "init": {
        "Vr": -0.7681146065805662,
        "Vi": -0.6959871182577576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.566388911018,
        "longitude": -70.7787644326262
      }
    },
    {
      "number": 3008,
      "class": "Bus",
      "name": "SALEM 6 2",
      "init": {
        "Vr": -0.7682094940145832,
        "Vi": -0.6957682097501984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.566388911018,
        "longitude": -70.7787644326262
      }
    },
    {
      "number": 3009,
      "class": "Bus",
      "name": "SALEM 7 1",
      "init": {
        "Vr": -0.733066146304902,
        "Vi": -0.7291930050067619
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5728859633569,
        "longitude": -70.9354173821418
      }
    },
    {
      "number": 3010,
      "class": "Bus",
      "name": "SALISBURY 2 1",
      "init": {
        "Vr": -0.7536912763550091,
        "Vi": -0.714657366671039
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7672745298147,
        "longitude": -70.8407077329694
      }
    },
    {
      "number": 3011,
      "class": "Bus",
      "name": "SALISBURY 3 1",
      "init": {
        "Vr": -0.7314603689288671,
        "Vi": -0.7399483691132173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9377147682368,
        "longitude": -70.8952261284586
      }
    },
    {
      "number": 3012,
      "class": "Bus",
      "name": "SALISBURY 4 1",
      "init": {
        "Vr": -0.731585264905321,
        "Vi": -0.7399259173820909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9839918334185,
        "longitude": -70.9264090466757
      }
    },
    {
      "number": 3013,
      "class": "Bus",
      "name": "SALISBURY 4 2",
      "init": {
        "Vr": -0.7316003540229421,
        "Vi": -0.7398709457645928
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9839918334185,
        "longitude": -70.9264090466757
      }
    },
    {
      "number": 3014,
      "class": "Bus",
      "name": "SAUGUS 1 1",
      "init": {
        "Vr": -0.7695847286679557,
        "Vi": -0.6881646985586791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4714301650018,
        "longitude": -71.0312589733923
      }
    },
    {
      "number": 3015,
      "class": "Bus",
      "name": "SAUGUS 1 2",
      "init": {
        "Vr": -0.7697531186127553,
        "Vi": -0.6877776377099901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4714301650018,
        "longitude": -71.0312589733923
      }
    },
    {
      "number": 3016,
      "class": "Bus",
      "name": "SAUGUS 2 1",
      "init": {
        "Vr": -0.7701588690227695,
        "Vi": -0.6934021223504315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5024450771544,
        "longitude": -70.9965923279279
      }
    },
    {
      "number": 3017,
      "class": "Bus",
      "name": "SAUGUS 2 2",
      "init": {
        "Vr": -0.7702087093481121,
        "Vi": -0.6932701086759415
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5024450771544,
        "longitude": -70.9965923279279
      }
    },
    {
      "number": 3018,
      "class": "Bus",
      "name": "SAUGUS 3 1",
      "init": {
        "Vr": -0.7704933006860106,
        "Vi": -0.6889656579223971
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753124527419,
        "longitude": -71.0672459809894
      }
    },
    {
      "number": 3019,
      "class": "Bus",
      "name": "SAUGUS 3 2",
      "init": {
        "Vr": -0.7705374529383259,
        "Vi": -0.6887462522794706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4753124527419,
        "longitude": -71.0672459809894
      }
    },
    {
      "number": 3020,
      "class": "Bus",
      "name": "SOUTH HAMILTON 1",
      "init": {
        "Vr": -0.7617263665956415,
        "Vi": -0.7036321899812211
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6424508872493,
        "longitude": -70.9449757040595
      }
    },
    {
      "number": 3021,
      "class": "Bus",
      "name": "SWAMPSCOTT 1",
      "init": {
        "Vr": -0.771554310003587,
        "Vi": -0.6959517576639677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4900442203457,
        "longitude": -70.8368634020911
      }
    },
    {
      "number": 3022,
      "class": "Bus",
      "name": "TOPSFIELD 1",
      "init": {
        "Vr": -0.7669322903509223,
        "Vi": -0.6988119753678214
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.60901236624,
        "longitude": -70.8771606857942
      }
    },
    {
      "number": 3023,
      "class": "Bus",
      "name": "AMHERST 3 1",
      "init": {
        "Vr": -0.7589990167162755,
        "Vi": -0.7107152018680563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3170826262241,
        "longitude": -72.4861988373358
      }
    },
    {
      "number": 3024,
      "class": "Bus",
      "name": "AMHERST 4 1",
      "init": {
        "Vr": -0.7561208537894767,
        "Vi": -0.7121723409560745
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.360121798967,
        "longitude": -72.4929650126565
      }
    },
    {
      "number": 3025,
      "class": "Bus",
      "name": "AMHERST 4 2",
      "init": {
        "Vr": -0.75615214483709,
        "Vi": -0.7119883022799315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.360121798967,
        "longitude": -72.4929650126565
      }
    },
    {
      "number": 3026,
      "class": "Bus",
      "name": "AMHERST 5 1",
      "init": {
        "Vr": -0.7441153840058189,
        "Vi": -0.7264705210707949
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3811797845939,
        "longitude": -72.4580330927966
      }
    },
    {
      "number": 3027,
      "class": "Bus",
      "name": "AMHERST 5 2",
      "init": {
        "Vr": -0.7556892467812703,
        "Vi": -0.7144342086847157
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3811797845939,
        "longitude": -72.4580330927966
      }
    },
    {
      "number": 3028,
      "class": "Bus",
      "name": "AMHERST 5 3",
      "init": {
        "Vr": -0.7441733751420565,
        "Vi": -0.7262005509251938
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3811797845939,
        "longitude": -72.4580330927966
      }
    },
    {
      "number": 3029,
      "class": "Bus",
      "name": "ASHFIELD 1",
      "init": {
        "Vr": -0.749005479677854,
        "Vi": -0.7264258328854062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5017624480662,
        "longitude": -72.8318618609397
      }
    },
    {
      "number": 3030,
      "class": "Bus",
      "name": "BERNARDSTON 1",
      "init": {
        "Vr": -0.7428943999231432,
        "Vi": -0.729381138507254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819504556937,
        "longitude": -72.6038232424853
      }
    },
    {
      "number": 3031,
      "class": "Bus",
      "name": "BERNARDSTON 2",
      "init": {
        "Vr": -0.7429008303949164,
        "Vi": -0.7293383611734112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819504556937,
        "longitude": -72.6038232424853
      }
    },
    {
      "number": 3032,
      "class": "Bus",
      "name": "CONWAY 4 1",
      "init": {
        "Vr": -0.7489041445422283,
        "Vi": -0.7273494625864533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5256638389571,
        "longitude": -72.6989528229694
      }
    },
    {
      "number": 3033,
      "class": "Bus",
      "name": "GREENFIELD 2 1",
      "init": {
        "Vr": -0.7480785210913349,
        "Vi": -0.7270611344137448
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5861087680344,
        "longitude": -72.6054816337439
      }
    },
    {
      "number": 3034,
      "class": "Bus",
      "name": "GREENFIELD 2 2",
      "init": {
        "Vr": -0.7480226514252055,
        "Vi": -0.7272552378558255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5861087680344,
        "longitude": -72.6054816337439
      }
    },
    {
      "number": 3035,
      "class": "Bus",
      "name": "GREENFIELD 3 1",
      "init": {
        "Vr": -0.7460167849160336,
        "Vi": -0.7298425458187205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6203639192373,
        "longitude": -72.5792124134503
      }
    },
    {
      "number": 3036,
      "class": "Bus",
      "name": "GREENFIELD 4 1",
      "init": {
        "Vr": -0.7450921800921014,
        "Vi": -0.7289432511536212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6386137435558,
        "longitude": -72.5360811878668
      }
    },
    {
      "number": 3037,
      "class": "Bus",
      "name": "GREENFIELD 4 2",
      "init": {
        "Vr": -0.7450274720059362,
        "Vi": -0.7290758895652629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6386137435558,
        "longitude": -72.5360811878668
      }
    },
    {
      "number": 3038,
      "class": "Bus",
      "name": "GREENFIELD 5 1",
      "init": {
        "Vr": -0.7466674442106651,
        "Vi": -0.7296411054110208
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5630212503369,
        "longitude": -72.5699663814688
      }
    },
    {
      "number": 3039,
      "class": "Bus",
      "name": "NORTHFIELD 4 1",
      "init": {
        "Vr": -0.7527914905702279,
        "Vi": -0.7186191792011372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6591456045551,
        "longitude": -72.3709175854798
      }
    },
    {
      "number": 3040,
      "class": "Bus",
      "name": "NORTHFIELD 4 2",
      "init": {
        "Vr": -0.7528015771154175,
        "Vi": -0.7185584425880562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6591456045551,
        "longitude": -72.3709175854798
      }
    },
    {
      "number": 3041,
      "class": "Bus",
      "name": "NORTHFIELD 5 1",
      "init": {
        "Vr": -0.7449037196932621,
        "Vi": -0.7276709355102986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7297298937006,
        "longitude": -72.5035841906587
      }
    },
    {
      "number": 3042,
      "class": "Bus",
      "name": "ORANGE 1 1",
      "init": {
        "Vr": -0.7591368595987057,
        "Vi": -0.7129924751296456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6022299767429,
        "longitude": -72.2631431777134
      }
    },
    {
      "number": 3043,
      "class": "Bus",
      "name": "ORANGE 2 1",
      "init": {
        "Vr": -0.7511914221901519,
        "Vi": -0.7205002635599609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7054938214228,
        "longitude": -72.3391462577687
      }
    },
    {
      "number": 3044,
      "class": "Bus",
      "name": "ORANGE 3 1",
      "init": {
        "Vr": -0.7511004143781962,
        "Vi": -0.730272666874563
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5427132336611,
        "longitude": -72.362207448846
      }
    },
    {
      "number": 3045,
      "class": "Bus",
      "name": "ORANGE 3 2",
      "init": {
        "Vr": -0.7511225943164539,
        "Vi": -0.7301494145874224
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5427132336611,
        "longitude": -72.362207448846
      }
    },
    {
      "number": 3046,
      "class": "Bus",
      "name": "SHELBURNE FALLS 1 1",
      "init": {
        "Vr": -0.7444887588744147,
        "Vi": -0.7317420811911941
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6568048552071,
        "longitude": -72.7646291781956
      }
    },
    {
      "number": 3047,
      "class": "Bus",
      "name": "SOUTH DEERFIELD 1",
      "init": {
        "Vr": -0.7337171603102836,
        "Vi": -0.742593302553443
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4915861461541,
        "longitude": -72.5965895549379
      }
    },
    {
      "number": 3048,
      "class": "Bus",
      "name": "SOUTH DEERFIELD 2",
      "init": {
        "Vr": -0.7505465010255884,
        "Vi": -0.7253712429050504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4915861461541,
        "longitude": -72.5965895549379
      }
    },
    {
      "number": 3049,
      "class": "Bus",
      "name": "SOUTH DEERFIELD 3",
      "init": {
        "Vr": -0.7337513124388659,
        "Vi": -0.7424510031669028
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4915861461541,
        "longitude": -72.5965895549379
      }
    },
    {
      "number": 3050,
      "class": "Bus",
      "name": "TURNERS FALLS 1 1",
      "init": {
        "Vr": -0.7491524032450437,
        "Vi": -0.7299295102216986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5667069351611,
        "longitude": -72.4428864166794
      }
    },
    {
      "number": 3051,
      "class": "Bus",
      "name": "TURNERS FALLS 1 2",
      "init": {
        "Vr": -0.7491568927106859,
        "Vi": -0.7298566438431308
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5667069351611,
        "longitude": -72.4428864166794
      }
    },
    {
      "number": 3052,
      "class": "Bus",
      "name": "AGAWAM 1 1",
      "init": {
        "Vr": -0.7900436888105073,
        "Vi": -0.666563727561618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3053,
      "class": "Bus",
      "name": "AGAWAM 1 2",
      "init": {
        "Vr": -0.7948202220838426,
        "Vi": -0.650362181494526
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3054,
      "class": "Bus",
      "name": "AGAWAM 1 3",
      "init": {
        "Vr": -0.7895785491505002,
        "Vi": -0.6681414370913397
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3055,
      "class": "Bus",
      "name": "AGAWAM 1 4",
      "init": {
        "Vr": -0.7895785491505002,
        "Vi": -0.6681414370913397
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3056,
      "class": "Bus",
      "name": "AGAWAM 1 5",
      "init": {
        "Vr": -0.7900285741422114,
        "Vi": -0.6666741240440375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3057,
      "class": "Bus",
      "name": "AGAWAM 1 7",
      "init": {
        "Vr": -0.7900436888105073,
        "Vi": -0.666563727561618
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9952137665224,
        "longitude": -72.622130423646
      }
    },
    {
      "number": 3058,
      "class": "Bus",
      "name": "AGAWAM 2 1",
      "init": {
        "Vr": -0.7826831761559373,
        "Vi": -0.6816354114831927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929838959051,
        "longitude": -72.6356083865028
      }
    },
    {
      "number": 3059,
      "class": "Bus",
      "name": "AGAWAM 2 2",
      "init": {
        "Vr": -0.7826977048324776,
        "Vi": -0.6815391971396824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929838959051,
        "longitude": -72.6356083865028
      }
    },
    {
      "number": 3060,
      "class": "Bus",
      "name": "BRIMFIELD 1 1",
      "init": {
        "Vr": -0.776366110591979,
        "Vi": -0.6884789669399328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0364680984045,
        "longitude": -72.1936741556601
      }
    },
    {
      "number": 3061,
      "class": "Bus",
      "name": "BRIMFIELD 1 2",
      "init": {
        "Vr": -0.7763958123185609,
        "Vi": -0.6883771859036816
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0364680984045,
        "longitude": -72.1936741556601
      }
    },
    {
      "number": 3062,
      "class": "Bus",
      "name": "CHESTER 4 1",
      "init": {
        "Vr": -0.7815588698838913,
        "Vi": -0.6823468515343544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823414716096,
        "longitude": -73.0028460322112
      }
    },
    {
      "number": 3063,
      "class": "Bus",
      "name": "CHESTER 4 2",
      "init": {
        "Vr": -0.7815308086993894,
        "Vi": -0.6824126581511727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823414716096,
        "longitude": -73.0028460322112
      }
    },
    {
      "number": 3064,
      "class": "Bus",
      "name": "CHICOPEE 1 1",
      "init": {
        "Vr": -0.7808250323254214,
        "Vi": -0.6872769681888851
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1559575470332,
        "longitude": -72.6350743846188
      }
    },
    {
      "number": 3065,
      "class": "Bus",
      "name": "CHICOPEE 1 2",
      "init": {
        "Vr": -0.7808471356965475,
        "Vi": -0.687139168320511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1559575470332,
        "longitude": -72.6350743846188
      }
    },
    {
      "number": 3066,
      "class": "Bus",
      "name": "CHICOPEE 2 1",
      "init": {
        "Vr": -0.7706848021000812,
        "Vi": -0.6872391347548357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1849667907246,
        "longitude": -72.5762143902973
      }
    },
    {
      "number": 3067,
      "class": "Bus",
      "name": "CHICOPEE 3 1",
      "init": {
        "Vr": -0.7706365165428677,
        "Vi": -0.6883438541695067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2204003450422,
        "longitude": -72.5364357989882
      }
    },
    {
      "number": 3068,
      "class": "Bus",
      "name": "CHICOPEE 3 2",
      "init": {
        "Vr": -0.7706175264894193,
        "Vi": -0.688484097810205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2204003450422,
        "longitude": -72.5364357989882
      }
    },
    {
      "number": 3069,
      "class": "Bus",
      "name": "CHICOPEE 4 1",
      "init": {
        "Vr": -0.7798827695307684,
        "Vi": -0.6904798672932293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3070,
      "class": "Bus",
      "name": "CHICOPEE 4 2",
      "init": {
        "Vr": -0.7798827695307684,
        "Vi": -0.6904798672932294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3071,
      "class": "Bus",
      "name": "CHICOPEE 4 3",
      "init": {
        "Vr": -0.7798827695307684,
        "Vi": -0.6904798672932294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3072,
      "class": "Bus",
      "name": "CHICOPEE 4 4",
      "init": {
        "Vr": -0.7798827695307684,
        "Vi": -0.6904798672932293
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3073,
      "class": "Bus",
      "name": "CHICOPEE 4 5",
      "init": {
        "Vr": -0.7797957858219513,
        "Vi": -0.6906888665415853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3074,
      "class": "Bus",
      "name": "CHICOPEE 4 7",
      "init": {
        "Vr": -0.7799637415960987,
        "Vi": -0.6902814769705258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1785256349305,
        "longitude": -72.6226076032737
      }
    },
    {
      "number": 3075,
      "class": "Bus",
      "name": "CHICOPEE 5 1",
      "init": {
        "Vr": -0.769192459000086,
        "Vi": -0.6905985082482551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2332875634119,
        "longitude": -72.5095631581951
      }
    },
    {
      "number": 3076,
      "class": "Bus",
      "name": "CHICOPEE 6 1",
      "init": {
        "Vr": -0.749211622307767,
        "Vi": -0.7181954949512754
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2892173416601,
        "longitude": -72.5294082512756
      }
    },
    {
      "number": 3077,
      "class": "Bus",
      "name": "CHICOPEE 6 2",
      "init": {
        "Vr": -0.7635760980538188,
        "Vi": -0.7060240956929725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2892173416601,
        "longitude": -72.5294082512756
      }
    },
    {
      "number": 3078,
      "class": "Bus",
      "name": "CHICOPEE 6 3",
      "init": {
        "Vr": -0.7493705156097524,
        "Vi": -0.7177654308995532
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2892173416601,
        "longitude": -72.5294082512756
      }
    },
    {
      "number": 3079,
      "class": "Bus",
      "name": "EAST LONGMEADOW 1 1",
      "init": {
        "Vr": -0.7804849107868026,
        "Vi": -0.6770697131130423
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0597805009662,
        "longitude": -72.5006321069966
      }
    },
    {
      "number": 3080,
      "class": "Bus",
      "name": "EAST LONGMEADOW 1 2",
      "init": {
        "Vr": -0.7804555872104582,
        "Vi": -0.677149098289395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0597805009662,
        "longitude": -72.5006321069966
      }
    },
    {
      "number": 3081,
      "class": "Bus",
      "name": "EAST LONGMEADOW 2 1",
      "init": {
        "Vr": -0.7884889269047649,
        "Vi": -0.681055093676354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0068587591281,
        "longitude": -72.4309398576536
      }
    },
    {
      "number": 3082,
      "class": "Bus",
      "name": "FEEDING HILLS 1 1",
      "init": {
        "Vr": -0.7865189421028396,
        "Vi": -0.675254573948499
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0544140249,
        "longitude": -72.7029805238569
      }
    },
    {
      "number": 3083,
      "class": "Bus",
      "name": "FEEDING HILLS 1 2",
      "init": {
        "Vr": -0.7865233943232445,
        "Vi": -0.6751541955803468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0544140249,
        "longitude": -72.7029805238569
      }
    },
    {
      "number": 3084,
      "class": "Bus",
      "name": "FEEDING HILLS 2 1",
      "init": {
        "Vr": -0.7908085003093747,
        "Vi": -0.6656301533543425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9663170435218,
        "longitude": -72.6212217650439
      }
    },
    {
      "number": 3085,
      "class": "Bus",
      "name": "FEEDING HILLS 3 1",
      "init": {
        "Vr": -0.7838477869017467,
        "Vi": -0.6825980386962697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2059334842603,
        "longitude": -72.8082403320586
      }
    },
    {
      "number": 3086,
      "class": "Bus",
      "name": "FEEDING HILLS 3 2",
      "init": {
        "Vr": -0.7838128142770028,
        "Vi": -0.6827963385398583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2059334842603,
        "longitude": -72.8082403320586
      }
    },
    {
      "number": 3087,
      "class": "Bus",
      "name": "GRANVILLE 1 1",
      "init": {
        "Vr": -0.7924087251769815,
        "Vi": -0.6724282526700474
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0092533658771,
        "longitude": -73.1155918572877
      }
    },
    {
      "number": 3088,
      "class": "Bus",
      "name": "HOLYOKE 1 1",
      "init": {
        "Vr": -0.7848169338355857,
        "Vi": -0.6854093742357646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1315370578488,
        "longitude": -72.7269594613634
      }
    },
    {
      "number": 3089,
      "class": "Bus",
      "name": "HOLYOKE 2 1",
      "init": {
        "Vr": -0.7833591309099321,
        "Vi": -0.6851281901504556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1401269937646,
        "longitude": -72.6761906256549
      }
    },
    {
      "number": 3090,
      "class": "Bus",
      "name": "HOLYOKE 3 1",
      "init": {
        "Vr": -0.7657000790400678,
        "Vi": -0.6978994052124293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2491250281761,
        "longitude": -72.6517860771969
      }
    },
    {
      "number": 3091,
      "class": "Bus",
      "name": "HOLYOKE 3 2",
      "init": {
        "Vr": -0.7657700708693995,
        "Vi": -0.6976838632672344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2491250281761,
        "longitude": -72.6517860771969
      }
    },
    {
      "number": 3092,
      "class": "Bus",
      "name": "HOLYOKE 4 1",
      "init": {
        "Vr": -0.7834409622854075,
        "Vi": -0.685698827195099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1807487389403,
        "longitude": -72.6969153269056
      }
    },
    {
      "number": 3093,
      "class": "Bus",
      "name": "HUNTINGTON 2 1",
      "init": {
        "Vr": -0.764879076695334,
        "Vi": -0.7050905004180794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3684217419961,
        "longitude": -72.8477883418474
      }
    },
    {
      "number": 3094,
      "class": "Bus",
      "name": "LONGMEADOW 1",
      "init": {
        "Vr": -0.7859865698675682,
        "Vi": -0.6731500982162575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0400199768294,
        "longitude": -72.6576761604506
      }
    },
    {
      "number": 3095,
      "class": "Bus",
      "name": "LONGMEADOW 2",
      "init": {
        "Vr": -0.7860081703862423,
        "Vi": -0.6728851397927436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0400199768294,
        "longitude": -72.6576761604506
      }
    },
    {
      "number": 3096,
      "class": "Bus",
      "name": "LUDLOW 3 1",
      "init": {
        "Vr": -0.770738122230909,
        "Vi": -0.6866191461892905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1745559630951,
        "longitude": -72.4971073285833
      }
    },
    {
      "number": 3097,
      "class": "Bus",
      "name": "MONSON 1 1",
      "init": {
        "Vr": -0.7525251595189294,
        "Vi": -0.7233873240206711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1209936419099,
        "longitude": -72.3196938852673
      }
    },
    {
      "number": 3098,
      "class": "Bus",
      "name": "MONSON 1 2",
      "init": {
        "Vr": -0.7735658974584284,
        "Vi": -0.6979202335080156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1209936419099,
        "longitude": -72.3196938852673
      }
    },
    {
      "number": 3099,
      "class": "Bus",
      "name": "MONSON 1 3",
      "init": {
        "Vr": -0.7526005115916646,
        "Vi": -0.7232465837223969
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1209936419099,
        "longitude": -72.3196938852673
      }
    },
    {
      "number": 3100,
      "class": "Bus",
      "name": "MONSON 2 1",
      "init": {
        "Vr": -0.7718905516973901,
        "Vi": -0.6866931959669812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.173143040889,
        "longitude": -72.3835495391839
      }
    },
    {
      "number": 3101,
      "class": "Bus",
      "name": "MONSON 2 2",
      "init": {
        "Vr": -0.7719090322988595,
        "Vi": -0.6865974691486868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.173143040889,
        "longitude": -72.3835495391839
      }
    },
    {
      "number": 3102,
      "class": "Bus",
      "name": "PALMER 1 1",
      "init": {
        "Vr": -0.7735369099050304,
        "Vi": -0.6956712241340849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1450430707191,
        "longitude": -72.21567631961
      }
    },
    {
      "number": 3103,
      "class": "Bus",
      "name": "PALMER 1 2",
      "init": {
        "Vr": -0.7735003069837035,
        "Vi": -0.6958161827778853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1450430707191,
        "longitude": -72.21567631961
      }
    },
    {
      "number": 3104,
      "class": "Bus",
      "name": "PALMER 2 1",
      "init": {
        "Vr": -0.773441708297586,
        "Vi": -0.6926029758562833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1814082493758,
        "longitude": -72.2951955556752
      }
    },
    {
      "number": 3105,
      "class": "Bus",
      "name": "PALMER 2 2",
      "init": {
        "Vr": -0.7734634615968292,
        "Vi": -0.6925302553497323
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1814082493758,
        "longitude": -72.2951955556752
      }
    },
    {
      "number": 3106,
      "class": "Bus",
      "name": "SOUTHWICK 1 1",
      "init": {
        "Vr": -0.7870350368263622,
        "Vi": -0.6763313998626805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1289686163302,
        "longitude": -72.8200895589419
      }
    },
    {
      "number": 3107,
      "class": "Bus",
      "name": "SOUTHWICK 2 1",
      "init": {
        "Vr": -0.7880354020839653,
        "Vi": -0.6717970498801118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0247456693965,
        "longitude": -72.7481334659801
      }
    },
    {
      "number": 3108,
      "class": "Bus",
      "name": "SOUTHWICK 2 2",
      "init": {
        "Vr": -0.7880115715368784,
        "Vi": -0.6718599169229504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0247456693965,
        "longitude": -72.7481334659801
      }
    },
    {
      "number": 3109,
      "class": "Bus",
      "name": "SPRINGFIELD 5 1",
      "init": {
        "Vr": -0.7807577402171104,
        "Vi": -0.6801090616093874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0917096349824,
        "longitude": -72.5618875796595
      }
    },
    {
      "number": 3110,
      "class": "Bus",
      "name": "SPRINGFIELD 6 1",
      "init": {
        "Vr": -0.7706733017254421,
        "Vi": -0.686780387543043
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2161878264664,
        "longitude": -72.4710015852765
      }
    },
    {
      "number": 3111,
      "class": "Bus",
      "name": "SPRINGFIELD 6 2",
      "init": {
        "Vr": -0.7706238579006758,
        "Vi": -0.6870323864148166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2161878264664,
        "longitude": -72.4710015852765
      }
    },
    {
      "number": 3112,
      "class": "Bus",
      "name": "SPRINGFIELD 7 1",
      "init": {
        "Vr": -0.7717804666663143,
        "Vi": -0.6865513707308027
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1732897067567,
        "longitude": -72.5395505530594
      }
    },
    {
      "number": 3113,
      "class": "Bus",
      "name": "SPRINGFIELD 8 1",
      "init": {
        "Vr": -0.783330777768492,
        "Vi": -0.6813103491423504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1175300771346,
        "longitude": -72.6392301872718
      }
    },
    {
      "number": 3114,
      "class": "Bus",
      "name": "SPRINGFIELD 9 1",
      "init": {
        "Vr": -0.7773341480468324,
        "Vi": -0.6828525563771671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1252547676944,
        "longitude": -72.5483664496458
      }
    },
    {
      "number": 3115,
      "class": "Bus",
      "name": "SPRINGFIELD 9 2",
      "init": {
        "Vr": -0.7773118469084916,
        "Vi": -0.6826849211969149
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1252547676944,
        "longitude": -72.5483664496458
      }
    },
    {
      "number": 3116,
      "class": "Bus",
      "name": "SPRINGFIELD 10 1",
      "init": {
        "Vr": -0.7533192678664833,
        "Vi": -0.7183800707360678
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0971089306151,
        "longitude": -72.4708233920071
      }
    },
    {
      "number": 3117,
      "class": "Bus",
      "name": "SPRINGFIELD 10 2",
      "init": {
        "Vr": -0.7749410920919062,
        "Vi": -0.6870052390558432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0971089306151,
        "longitude": -72.4708233920071
      }
    },
    {
      "number": 3118,
      "class": "Bus",
      "name": "SPRINGFIELD 10 3",
      "init": {
        "Vr": -0.7534063408543518,
        "Vi": -0.7181683018493265
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0971089306151,
        "longitude": -72.4708233920071
      }
    },
    {
      "number": 3119,
      "class": "Bus",
      "name": "SPRINGFIELD 11 1",
      "init": {
        "Vr": -0.7828191394912188,
        "Vi": -0.677048483417725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0540432490995,
        "longitude": -72.5503572201566
      }
    },
    {
      "number": 3120,
      "class": "Bus",
      "name": "SPRINGFIELD 12 1",
      "init": {
        "Vr": -0.7800781103823224,
        "Vi": -0.6835538536708438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.110440525838,
        "longitude": -72.5700377456704
      }
    },
    {
      "number": 3121,
      "class": "Bus",
      "name": "SPRINGFIELD 13 1",
      "init": {
        "Vr": -0.7564099809923155,
        "Vi": -0.7086219907613523
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031233723756,
        "longitude": -72.4958681418502
      }
    },
    {
      "number": 3122,
      "class": "Bus",
      "name": "SPRINGFIELD 13 2",
      "init": {
        "Vr": -0.7863537719160048,
        "Vi": -0.6841858086061908
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031233723756,
        "longitude": -72.4958681418502
      }
    },
    {
      "number": 3123,
      "class": "Bus",
      "name": "SPRINGFIELD 13 3",
      "init": {
        "Vr": -0.7559201939130177,
        "Vi": -0.7089947115787311
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031233723756,
        "longitude": -72.4958681418502
      }
    },
    {
      "number": 3124,
      "class": "Bus",
      "name": "SPRINGFIELD 14 1",
      "init": {
        "Vr": -0.7503259022511674,
        "Vi": -0.7291676303644369
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455049309459,
        "longitude": -72.7021206626488
      }
    },
    {
      "number": 3125,
      "class": "Bus",
      "name": "SPRINGFIELD 14 2",
      "init": {
        "Vr": -0.7614214500656429,
        "Vi": -0.7192561134014901
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455049309459,
        "longitude": -72.7021206626488
      }
    },
    {
      "number": 3126,
      "class": "Bus",
      "name": "SPRINGFIELD 14 3",
      "init": {
        "Vr": -0.7835558565406753,
        "Vi": -0.6904103007497265
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455049309459,
        "longitude": -72.7021206626488
      }
    },
    {
      "number": 3127,
      "class": "Bus",
      "name": "SPRINGFIELD 14 4",
      "init": {
        "Vr": -0.7488402603325736,
        "Vi": -0.7301287702564138
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455049309459,
        "longitude": -72.7021206626488
      }
    },
    {
      "number": 3128,
      "class": "Bus",
      "name": "SPRINGFIELD 14 6",
      "init": {
        "Vr": -0.7610008602427292,
        "Vi": -0.7183161215560753
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455049309459,
        "longitude": -72.7021206626488
      }
    },
    {
      "number": 3129,
      "class": "Bus",
      "name": "SPRINGFIELD 15 1",
      "init": {
        "Vr": -0.7715640503085894,
        "Vi": -0.6850697285835861
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1720455089208,
        "longitude": -72.4674395884724
      }
    },
    {
      "number": 3130,
      "class": "Bus",
      "name": "SPRINGFIELD 15 2",
      "init": {
        "Vr": -0.7716677679048266,
        "Vi": -0.6847402224163646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1720455089208,
        "longitude": -72.4674395884724
      }
    },
    {
      "number": 3131,
      "class": "Bus",
      "name": "SPRINGFIELD 16 1",
      "init": {
        "Vr": -0.7755532403206162,
        "Vi": -0.6822951964826226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1523760889647,
        "longitude": -72.5370559317001
      }
    },
    {
      "number": 3132,
      "class": "Bus",
      "name": "SPRINGFIELD 17 1",
      "init": {
        "Vr": -0.7808754305732527,
        "Vi": -0.6793182057202687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0775300662086,
        "longitude": -72.529020932201
      }
    },
    {
      "number": 3133,
      "class": "Bus",
      "name": "SPRINGFIELD 17 2",
      "init": {
        "Vr": -0.7809343700186226,
        "Vi": -0.679047599425028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0775300662086,
        "longitude": -72.529020932201
      }
    },
    {
      "number": 3134,
      "class": "Bus",
      "name": "SPRINGFIELD 18 1",
      "init": {
        "Vr": -0.7740357516067018,
        "Vi": -0.6834247680826542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333653148223,
        "longitude": -72.517465779704
      }
    },
    {
      "number": 3135,
      "class": "Bus",
      "name": "SPRINGFIELD 18 2",
      "init": {
        "Vr": -0.774128717073092,
        "Vi": -0.6832300392703147
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1333653148223,
        "longitude": -72.517465779704
      }
    },
    {
      "number": 3136,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 1 1",
      "init": {
        "Vr": -0.7827466817755985,
        "Vi": -0.6836967849601374
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1398052906631,
        "longitude": -72.6466475139015
      }
    },
    {
      "number": 3137,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 1 2",
      "init": {
        "Vr": -0.7827423343165878,
        "Vi": -0.683504510624228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1398052906631,
        "longitude": -72.6466475139015
      }
    },
    {
      "number": 3138,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 2 1",
      "init": {
        "Vr": -0.7832252112445411,
        "Vi": -0.6781685535870636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0798647390733,
        "longitude": -72.5914915430915
      }
    },
    {
      "number": 3139,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 2 2",
      "init": {
        "Vr": -0.7832316865987085,
        "Vi": -0.6783781568237216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0798647390733,
        "longitude": -72.5914915430915
      }
    },
    {
      "number": 3140,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 3 1",
      "init": {
        "Vr": -0.7865470978371543,
        "Vi": -0.6723143471442289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0324367077959,
        "longitude": -72.6260353313955
      }
    },
    {
      "number": 3141,
      "class": "Bus",
      "name": "WESTFIELD 1 1",
      "init": {
        "Vr": -0.7847296739659974,
        "Vi": -0.6822263515491442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850710419291,
        "longitude": -72.7713412717745
      }
    },
    {
      "number": 3142,
      "class": "Bus",
      "name": "WESTFIELD 2 1",
      "init": {
        "Vr": -0.7870184398787765,
        "Vi": -0.6758002725244898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1220886064415,
        "longitude": -72.8581978590221
      }
    },
    {
      "number": 3143,
      "class": "Bus",
      "name": "WESTFIELD 3 1",
      "init": {
        "Vr": -0.7656473209242879,
        "Vi": -0.7096925457422202
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1874000395489,
        "longitude": -72.8088062899009
      }
    },
    {
      "number": 3144,
      "class": "Bus",
      "name": "WESTFIELD 3 2",
      "init": {
        "Vr": -0.7832708169587224,
        "Vi": -0.6847880036675922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1874000395489,
        "longitude": -72.8088062899009
      }
    },
    {
      "number": 3145,
      "class": "Bus",
      "name": "WESTFIELD 3 3",
      "init": {
        "Vr": -0.765687034963804,
        "Vi": -0.7094628691255473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1874000395489,
        "longitude": -72.8088062899009
      }
    },
    {
      "number": 3146,
      "class": "Bus",
      "name": "WESTFIELD 4 1",
      "init": {
        "Vr": -0.7897422650399722,
        "Vi": -0.6724731893151398
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0990081350558,
        "longitude": -72.8109447571481
      }
    },
    {
      "number": 3147,
      "class": "Bus",
      "name": "WESTFIELD 4 2",
      "init": {
        "Vr": -0.7896697870451456,
        "Vi": -0.6726888284924287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0990081350558,
        "longitude": -72.8109447571481
      }
    },
    {
      "number": 3148,
      "class": "Bus",
      "name": "WILBRAHAM 1 1",
      "init": {
        "Vr": -0.7378114778397401,
        "Vi": -0.7360635922658746
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2198318447466,
        "longitude": -72.3826093560205
      }
    },
    {
      "number": 3149,
      "class": "Bus",
      "name": "WILBRAHAM 1 2",
      "init": {
        "Vr": -0.7493239461925991,
        "Vi": -0.7299681205018903
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2198318447466,
        "longitude": -72.3826093560205
      }
    },
    {
      "number": 3150,
      "class": "Bus",
      "name": "WILBRAHAM 1 3",
      "init": {
        "Vr": -0.737854435749658,
        "Vi": -0.7359515548581176
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2198318447466,
        "longitude": -72.3826093560205
      }
    },
    {
      "number": 3151,
      "class": "Bus",
      "name": "WILBRAHAM 2 1",
      "init": {
        "Vr": -0.7749168248540839,
        "Vi": -0.6935551216673986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1026473094559,
        "longitude": -72.4263370296179
      }
    },
    {
      "number": 3152,
      "class": "Bus",
      "name": "WILBRAHAM 2 2",
      "init": {
        "Vr": -0.7748853436263358,
        "Vi": -0.6936928412318869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1026473094559,
        "longitude": -72.4263370296179
      }
    },
    {
      "number": 3153,
      "class": "Bus",
      "name": "WILBRAHAM 3 1",
      "init": {
        "Vr": -0.7746400880835618,
        "Vi": -0.6948493358972146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1337704171252,
        "longitude": -72.3984200427275
      }
    },
    {
      "number": 3154,
      "class": "Bus",
      "name": "WILBRAHAM 3 2",
      "init": {
        "Vr": -0.7746754690309658,
        "Vi": -0.6947484379919217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1337704171252,
        "longitude": -72.3984200427275
      }
    },
    {
      "number": 3155,
      "class": "Bus",
      "name": "AMHERST 6 1",
      "init": {
        "Vr": -0.7556080410110799,
        "Vi": -0.7128323377216347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4227718938743,
        "longitude": -72.6304388845111
      }
    },
    {
      "number": 3156,
      "class": "Bus",
      "name": "AMHERST 6 2",
      "init": {
        "Vr": -0.7556003104743337,
        "Vi": -0.7129853903005815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4227718938743,
        "longitude": -72.6304388845111
      }
    },
    {
      "number": 3157,
      "class": "Bus",
      "name": "AMHERST 7 1",
      "init": {
        "Vr": -0.7543174912901356,
        "Vi": -0.7173368384300589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4180939678774,
        "longitude": -72.5513254814547
      }
    },
    {
      "number": 3158,
      "class": "Bus",
      "name": "BELCHERTOWN 1 1",
      "init": {
        "Vr": -0.7612730357598885,
        "Vi": -0.7133306321862203
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3443804660112,
        "longitude": -72.381448041835
      }
    },
    {
      "number": 3159,
      "class": "Bus",
      "name": "BELCHERTOWN 2 1",
      "init": {
        "Vr": -0.760931964079396,
        "Vi": -0.7099371543327125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2757801899924,
        "longitude": -72.4332509364563
      }
    },
    {
      "number": 3160,
      "class": "Bus",
      "name": "BELCHERTOWN 2 2",
      "init": {
        "Vr": -0.760989608206019,
        "Vi": -0.7097630396559949
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2757801899924,
        "longitude": -72.4332509364563
      }
    },
    {
      "number": 3161,
      "class": "Bus",
      "name": "BELCHERTOWN 3 1",
      "init": {
        "Vr": -0.7597078294097009,
        "Vi": -0.7172960745122354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3712103446305,
        "longitude": -72.3894858562403
      }
    },
    {
      "number": 3162,
      "class": "Bus",
      "name": "BELCHERTOWN 3 2",
      "init": {
        "Vr": -0.759713884553109,
        "Vi": -0.7171759874350955
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3712103446305,
        "longitude": -72.3894858562403
      }
    },
    {
      "number": 3163,
      "class": "Bus",
      "name": "EASTHAMPTON 1 1",
      "init": {
        "Vr": -0.7600597430937904,
        "Vi": -0.7110481264222804
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2939038854057,
        "longitude": -72.7401385879995
      }
    },
    {
      "number": 3164,
      "class": "Bus",
      "name": "EASTHAMPTON 1 2",
      "init": {
        "Vr": -0.7600152253209767,
        "Vi": -0.7111429993042246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2939038854057,
        "longitude": -72.7401385879995
      }
    },
    {
      "number": 3165,
      "class": "Bus",
      "name": "EASTHAMPTON 2 1",
      "init": {
        "Vr": -0.75812811573574,
        "Vi": -0.7137851649069905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3345297773683,
        "longitude": -72.7806798848104
      }
    },
    {
      "number": 3166,
      "class": "Bus",
      "name": "EASTHAMPTON 2 2",
      "init": {
        "Vr": -0.7581642986647298,
        "Vi": -0.713695118727315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3345297773683,
        "longitude": -72.7806798848104
      }
    },
    {
      "number": 3167,
      "class": "Bus",
      "name": "EASTHAMPTON 3 1",
      "init": {
        "Vr": -0.7411592372331111,
        "Vi": -0.7285794320668499
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3208819780759,
        "longitude": -72.7324802256936
      }
    },
    {
      "number": 3168,
      "class": "Bus",
      "name": "EASTHAMPTON 3 2",
      "init": {
        "Vr": -0.7602513281085854,
        "Vi": -0.7110019426173245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3208819780759,
        "longitude": -72.7324802256936
      }
    },
    {
      "number": 3169,
      "class": "Bus",
      "name": "EASTHAMPTON 3 3",
      "init": {
        "Vr": -0.74125909151057,
        "Vi": -0.7283603583198621
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3208819780759,
        "longitude": -72.7324802256936
      }
    },
    {
      "number": 3170,
      "class": "Bus",
      "name": "FLORENCE 2 1",
      "init": {
        "Vr": -0.7492076755930975,
        "Vi": -0.7259861679905888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780033329389,
        "longitude": -72.727712406963
      }
    },
    {
      "number": 3171,
      "class": "Bus",
      "name": "FLORENCE 3 1",
      "init": {
        "Vr": -0.7632767740998545,
        "Vi": -0.7035982898745087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2809155053738,
        "longitude": -72.7045131128201
      }
    },
    {
      "number": 3172,
      "class": "Bus",
      "name": "HADLEY 1 1",
      "init": {
        "Vr": -0.7557440206300395,
        "Vi": -0.7140249995822501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3173,
      "class": "Bus",
      "name": "HADLEY 1 2",
      "init": {
        "Vr": -0.7557440206300396,
        "Vi": -0.7140249995822502
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3174,
      "class": "Bus",
      "name": "HADLEY 1 3",
      "init": {
        "Vr": -0.7557440206300396,
        "Vi": -0.7140249995822502
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3175,
      "class": "Bus",
      "name": "HADLEY 1 4",
      "init": {
        "Vr": -0.7557440206300395,
        "Vi": -0.7140249995822501
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3176,
      "class": "Bus",
      "name": "HADLEY 1 5",
      "init": {
        "Vr": -0.7557794224567408,
        "Vi": -0.713928856710785
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3177,
      "class": "Bus",
      "name": "HADLEY 1 7",
      "init": {
        "Vr": -0.7556971615549917,
        "Vi": -0.7141291430001974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501439196061,
        "longitude": -72.4769483375279
      }
    },
    {
      "number": 3178,
      "class": "Bus",
      "name": "NORTHAMPTON 1 1",
      "init": {
        "Vr": -0.760492690671991,
        "Vi": -0.7045263550726781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.341547301136,
        "longitude": -72.6218474246457
      }
    },
    {
      "number": 3179,
      "class": "Bus",
      "name": "NORTHAMPTON 2 1",
      "init": {
        "Vr": -0.7623744026066835,
        "Vi": -0.7018015820919244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.335482896411,
        "longitude": -72.6740533573971
      }
    },
    {
      "number": 3180,
      "class": "Bus",
      "name": "SOUTH HADLEY 1 1",
      "init": {
        "Vr": -0.7643748718436477,
        "Vi": -0.6997966677407595
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3004344678948,
        "longitude": -72.603521719553
      }
    },
    {
      "number": 3181,
      "class": "Bus",
      "name": "SOUTH HADLEY 2 1",
      "init": {
        "Vr": -0.7665464969154618,
        "Vi": -0.6958976543540588
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2586383849137,
        "longitude": -72.5943859035656
      }
    },
    {
      "number": 3182,
      "class": "Bus",
      "name": "WARE 1 1",
      "init": {
        "Vr": -0.7614455357245956,
        "Vi": -0.7116001094465736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2934765034573,
        "longitude": -72.3782713140733
      }
    },
    {
      "number": 3183,
      "class": "Bus",
      "name": "WARE 1 2",
      "init": {
        "Vr": -0.7614154252062764,
        "Vi": -0.7116700831855879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2934765034573,
        "longitude": -72.3782713140733
      }
    },
    {
      "number": 3184,
      "class": "Bus",
      "name": "WARE 2 1",
      "init": {
        "Vr": -0.7641418855622778,
        "Vi": -0.7095586519110673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3864930063416,
        "longitude": -72.3131151561049
      }
    },
    {
      "number": 3185,
      "class": "Bus",
      "name": "WARE 3 1",
      "init": {
        "Vr": -0.7640848543114446,
        "Vi": -0.7104194044002947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3408977097718,
        "longitude": -72.2947496860105
      }
    },
    {
      "number": 3186,
      "class": "Bus",
      "name": "WARE 3 2",
      "init": {
        "Vr": -0.7641113839707686,
        "Vi": -0.7103499087208996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3408977097718,
        "longitude": -72.2947496860105
      }
    },
    {
      "number": 3187,
      "class": "Bus",
      "name": "WILLIAMSBURG 1 1",
      "init": {
        "Vr": -0.7560968600510718,
        "Vi": -0.71696109551841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4049692510363,
        "longitude": -72.7664437641077
      }
    },
    {
      "number": 3188,
      "class": "Bus",
      "name": "ACTON 2 1",
      "init": {
        "Vr": -0.7678057132848325,
        "Vi": -0.6971348439637567
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5192555005318,
        "longitude": -71.4470736522564
      }
    },
    {
      "number": 3189,
      "class": "Bus",
      "name": "ACTON 3 1",
      "init": {
        "Vr": -0.764851809448288,
        "Vi": -0.6948337731754247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4433468347389,
        "longitude": -71.3558164254052
      }
    },
    {
      "number": 3190,
      "class": "Bus",
      "name": "ACTON 4 1",
      "init": {
        "Vr": -0.7467256702910994,
        "Vi": -0.7332302169663297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4644407084354,
        "longitude": -71.4974358054156
      }
    },
    {
      "number": 3191,
      "class": "Bus",
      "name": "ACTON 4 2",
      "init": {
        "Vr": -0.7468054808659907,
        "Vi": -0.7329747168638572
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4644407084354,
        "longitude": -71.4974358054156
      }
    },
    {
      "number": 3192,
      "class": "Bus",
      "name": "ACTON 5 1",
      "init": {
        "Vr": -0.7678435232395413,
        "Vi": -0.6971767827184038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5186179306028,
        "longitude": -71.4903342513425
      }
    },
    {
      "number": 3193,
      "class": "Bus",
      "name": "ACTON 5 2",
      "init": {
        "Vr": -0.7678924123871566,
        "Vi": -0.6970776475217726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5186179306028,
        "longitude": -71.4903342513425
      }
    },
    {
      "number": 3194,
      "class": "Bus",
      "name": "ARLINGTON 4 1",
      "init": {
        "Vr": -0.7703989343157401,
        "Vi": -0.696405677563055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4082327564248,
        "longitude": -71.1831661556915
      }
    },
    {
      "number": 3195,
      "class": "Bus",
      "name": "ARLINGTON 5 1",
      "init": {
        "Vr": -0.7708477107190514,
        "Vi": -0.6955432809120841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4279341214907,
        "longitude": -71.2033286235324
      }
    },
    {
      "number": 3196,
      "class": "Bus",
      "name": "ARLINGTON 6 1",
      "init": {
        "Vr": -0.7412048418084053,
        "Vi": -0.7230293472428359
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4088921045112,
        "longitude": -71.2686005982708
      }
    },
    {
      "number": 3197,
      "class": "Bus",
      "name": "ARLINGTON 6 2",
      "init": {
        "Vr": -0.7662281054503572,
        "Vi": -0.7021511083369593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4088921045112,
        "longitude": -71.2686005982708
      }
    },
    {
      "number": 3198,
      "class": "Bus",
      "name": "ARLINGTON 6 3",
      "init": {
        "Vr": -0.7413344774294054,
        "Vi": -0.7228152271045931
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4088921045112,
        "longitude": -71.2686005982708
      }
    },
    {
      "number": 3199,
      "class": "Bus",
      "name": "ASHLAND 5 1",
      "init": {
        "Vr": -0.7644092821835627,
        "Vi": -0.6963382599276495
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2442353682755,
        "longitude": -71.4907066099919
      }
    },
    {
      "number": 3200,
      "class": "Bus",
      "name": "BEDFORD 4 1",
      "init": {
        "Vr": -0.7475497278744113,
        "Vi": -0.727969506824629
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4261041692545,
        "longitude": -71.3445054936446
      }
    },
    {
      "number": 3201,
      "class": "Bus",
      "name": "BEDFORD 4 2",
      "init": {
        "Vr": -0.7680132772022319,
        "Vi": -0.7034744683741628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4261041692545,
        "longitude": -71.3445054936446
      }
    },
    {
      "number": 3202,
      "class": "Bus",
      "name": "BEDFORD 4 3",
      "init": {
        "Vr": -0.7476569095976251,
        "Vi": -0.7277126306411512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4261041692545,
        "longitude": -71.3445054936446
      }
    },
    {
      "number": 3203,
      "class": "Bus",
      "name": "BELMONT 3 1",
      "init": {
        "Vr": -0.7741631606677358,
        "Vi": -0.6922006391149533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3048325581605,
        "longitude": -71.1990335926978
      }
    },
    {
      "number": 3204,
      "class": "Bus",
      "name": "BELMONT 4 1",
      "init": {
        "Vr": -0.770148055680561,
        "Vi": -0.6915454817058037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4130629645823,
        "longitude": -71.1173266048433
      }
    },
    {
      "number": 3205,
      "class": "Bus",
      "name": "BILLERICA 1 1",
      "init": {
        "Vr": -0.7702405596717765,
        "Vi": -0.6971628171362915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5048804615116,
        "longitude": -71.2145492586807
      }
    },
    {
      "number": 3206,
      "class": "Bus",
      "name": "BILLERICA 1 2",
      "init": {
        "Vr": -0.7702869812788774,
        "Vi": -0.6969998382290927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5048804615116,
        "longitude": -71.2145492586807
      }
    },
    {
      "number": 3207,
      "class": "Bus",
      "name": "BILLERICA 2 1",
      "init": {
        "Vr": -0.7179257324440794,
        "Vi": -0.7612267462865769
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199546753538,
        "longitude": -71.2152299360146
      }
    },
    {
      "number": 3208,
      "class": "Bus",
      "name": "BILLERICA 2 2",
      "init": {
        "Vr": -0.7392135007103239,
        "Vi": -0.7333596792469764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199546753538,
        "longitude": -71.2152299360146
      }
    },
    {
      "number": 3209,
      "class": "Bus",
      "name": "BILLERICA 2 3",
      "init": {
        "Vr": -0.7528090171621942,
        "Vi": -0.7155622679007109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199546753538,
        "longitude": -71.2152299360146
      }
    },
    {
      "number": 3210,
      "class": "Bus",
      "name": "BILLERICA 2 4",
      "init": {
        "Vr": -0.7528090171621941,
        "Vi": -0.7155622679007108
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199546753538,
        "longitude": -71.2152299360146
      }
    },
    {
      "number": 3211,
      "class": "Bus",
      "name": "BILLERICA 2 5",
      "init": {
        "Vr": -0.7180726289753121,
        "Vi": -0.7608528504263569
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5199546753538,
        "longitude": -71.2152299360146
      }
    },
    {
      "number": 3212,
      "class": "Bus",
      "name": "BILLERICA 3 1",
      "init": {
        "Vr": -0.7670801983767492,
        "Vi": -0.6969284663768106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4543274974344,
        "longitude": -71.2882716374557
      }
    },
    {
      "number": 3213,
      "class": "Bus",
      "name": "BILLERICA 3 2",
      "init": {
        "Vr": -0.767057263388402,
        "Vi": -0.696562941538532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4543274974344,
        "longitude": -71.2882716374557
      }
    },
    {
      "number": 3214,
      "class": "Bus",
      "name": "BILLERICA 4 1",
      "init": {
        "Vr": -0.7692949430949332,
        "Vi": -0.7003557001092501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5122443513453,
        "longitude": -71.2758590739896
      }
    },
    {
      "number": 3215,
      "class": "Bus",
      "name": "BURLINGTON 11 1",
      "init": {
        "Vr": -0.766459139821507,
        "Vi": -0.69335233585232
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.555663909882,
        "longitude": -71.2052208694746
      }
    },
    {
      "number": 3216,
      "class": "Bus",
      "name": "BURLINGTON 11 2",
      "init": {
        "Vr": -0.76647433575089,
        "Vi": -0.6932028321625839
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.555663909882,
        "longitude": -71.2052208694746
      }
    },
    {
      "number": 3217,
      "class": "Bus",
      "name": "BURLINGTON 12 1",
      "init": {
        "Vr": -0.7666562067086358,
        "Vi": -0.7004338366315521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4261292703347,
        "longitude": -71.2731772935027
      }
    },
    {
      "number": 3218,
      "class": "Bus",
      "name": "BURLINGTON 13 1",
      "init": {
        "Vr": -0.7662811189049141,
        "Vi": -0.7002687704896186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4522470147068,
        "longitude": -71.2503261652146
      }
    },
    {
      "number": 3219,
      "class": "Bus",
      "name": "CAMBRIDGE 1 1",
      "init": {
        "Vr": -0.7716978258766514,
        "Vi": -0.6953448013944313
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4221883720468,
        "longitude": -71.1582431864628
      }
    },
    {
      "number": 3220,
      "class": "Bus",
      "name": "CAMBRIDGE 1 2",
      "init": {
        "Vr": -0.7718773259161084,
        "Vi": -0.6950228336588983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4221883720468,
        "longitude": -71.1582431864628
      }
    },
    {
      "number": 3221,
      "class": "Bus",
      "name": "CAMBRIDGE 2 1",
      "init": {
        "Vr": -0.7689910729039884,
        "Vi": -0.688217561242109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3632179417493,
        "longitude": -71.1206743167854
      }
    },
    {
      "number": 3222,
      "class": "Bus",
      "name": "CAMBRIDGE 2 2",
      "init": {
        "Vr": -0.7690365048129754,
        "Vi": -0.6878694741861825
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3632179417493,
        "longitude": -71.1206743167854
      }
    },
    {
      "number": 3223,
      "class": "Bus",
      "name": "CAMBRIDGE 3 1",
      "init": {
        "Vr": -0.7738791404915305,
        "Vi": -0.6918323107894566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3401597998942,
        "longitude": -71.1076876233041
      }
    },
    {
      "number": 3224,
      "class": "Bus",
      "name": "CAMBRIDGE 4 1",
      "init": {
        "Vr": -0.7701831941264803,
        "Vi": -0.6916212250486741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3758101592812,
        "longitude": -71.1017315489659
      }
    },
    {
      "number": 3225,
      "class": "Bus",
      "name": "CAMBRIDGE 4 2",
      "init": {
        "Vr": -0.7702967005137918,
        "Vi": -0.6913638616528684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3758101592812,
        "longitude": -71.1017315489659
      }
    },
    {
      "number": 3226,
      "class": "Bus",
      "name": "CAMBRIDGE 5 1",
      "init": {
        "Vr": -0.7411806135021324,
        "Vi": -0.7300323671794808
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.256995940933,
        "longitude": -71.1164651227057
      }
    },
    {
      "number": 3227,
      "class": "Bus",
      "name": "CAMBRIDGE 5 2",
      "init": {
        "Vr": -0.7412973699565745,
        "Vi": -0.7295716512978466
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.256995940933,
        "longitude": -71.1164651227057
      }
    },
    {
      "number": 3228,
      "class": "Bus",
      "name": "CHELMSFORD 1 1",
      "init": {
        "Vr": -0.7673943909411343,
        "Vi": -0.7014548856095122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5550823909011,
        "longitude": -71.3114729497875
      }
    },
    {
      "number": 3229,
      "class": "Bus",
      "name": "CHELMSFORD 2 1",
      "init": {
        "Vr": -0.7664849182734298,
        "Vi": -0.7014548728138286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6154725134159,
        "longitude": -71.2943692169661
      }
    },
    {
      "number": 3230,
      "class": "Bus",
      "name": "CHELMSFORD 3 1",
      "init": {
        "Vr": -0.7670150249550698,
        "Vi": -0.7005741314123863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5726774959005,
        "longitude": -71.3497251284923
      }
    },
    {
      "number": 3231,
      "class": "Bus",
      "name": "CHELMSFORD 3 2",
      "init": {
        "Vr": -0.7670698895418895,
        "Vi": -0.7004574069016278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5726774959005,
        "longitude": -71.3497251284923
      }
    },
    {
      "number": 3232,
      "class": "Bus",
      "name": "CHESTNUT HILL 1",
      "init": {
        "Vr": -0.7744818011431214,
        "Vi": -0.6923155449143125
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3566498408984,
        "longitude": -71.2063107940135
      }
    },
    {
      "number": 3233,
      "class": "Bus",
      "name": "CHESTNUT HILL 2",
      "init": {
        "Vr": -0.7745597049762789,
        "Vi": -0.6920251455024511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3566498408984,
        "longitude": -71.2063107940135
      }
    },
    {
      "number": 3234,
      "class": "Bus",
      "name": "CONCORD 15 1",
      "init": {
        "Vr": -0.7673206495992231,
        "Vi": -0.6990628320508938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4885433158698,
        "longitude": -71.4455226462144
      }
    },
    {
      "number": 3235,
      "class": "Bus",
      "name": "DRACUT 1 1",
      "init": {
        "Vr": -0.7679601391024413,
        "Vi": -0.6999382713344388
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.585904623003,
        "longitude": -71.3015257382336
      }
    },
    {
      "number": 3236,
      "class": "Bus",
      "name": "DRACUT 2 1",
      "init": {
        "Vr": -0.7595265541067507,
        "Vi": -0.7068139111894663
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.721506403639,
        "longitude": -71.3475113174052
      }
    },
    {
      "number": 3237,
      "class": "Bus",
      "name": "DRACUT 3 1",
      "init": {
        "Vr": -0.7354954441471818,
        "Vi": -0.7341607382230211
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6686778662078,
        "longitude": -71.2092810810278
      }
    },
    {
      "number": 3238,
      "class": "Bus",
      "name": "DRACUT 3 2",
      "init": {
        "Vr": -0.7355441430613991,
        "Vi": -0.7339171163465722
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6686778662078,
        "longitude": -71.2092810810278
      }
    },
    {
      "number": 3239,
      "class": "Bus",
      "name": "DUNSTABLE 1",
      "init": {
        "Vr": -0.7544311877739538,
        "Vi": -0.7148637542806796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7998314898163,
        "longitude": -71.4985016495813
      }
    },
    {
      "number": 3240,
      "class": "Bus",
      "name": "DUNSTABLE 2",
      "init": {
        "Vr": -0.7544222051134319,
        "Vi": -0.7148827439740101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7998314898163,
        "longitude": -71.4985016495813
      }
    },
    {
      "number": 3241,
      "class": "Bus",
      "name": "EVERETT 1 1",
      "init": {
        "Vr": -0.7368163263510742,
        "Vi": -0.728079961920415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3584949529986,
        "longitude": -71.1401695421965
      }
    },
    {
      "number": 3242,
      "class": "Bus",
      "name": "EVERETT 1 2",
      "init": {
        "Vr": -0.7683351513035114,
        "Vi": -0.6878795216326976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3584949529986,
        "longitude": -71.1401695421965
      }
    },
    {
      "number": 3243,
      "class": "Bus",
      "name": "EVERETT 1 3",
      "init": {
        "Vr": -0.7898089796260939,
        "Vi": -0.6604908941607501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3584949529986,
        "longitude": -71.1401695421965
      }
    },
    {
      "number": 3244,
      "class": "Bus",
      "name": "EVERETT 1 4",
      "init": {
        "Vr": -0.7898089796260938,
        "Vi": -0.6604908941607501
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3584949529986,
        "longitude": -71.1401695421965
      }
    },
    {
      "number": 3245,
      "class": "Bus",
      "name": "EVERETT 1 5",
      "init": {
        "Vr": -0.7364365952950599,
        "Vi": -0.7288266764857475
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3584949529986,
        "longitude": -71.1401695421965
      }
    },
    {
      "number": 3246,
      "class": "Bus",
      "name": "EVERETT 2 1",
      "init": {
        "Vr": -0.7684461491636166,
        "Vi": -0.6931575391472724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3973881893536,
        "longitude": -71.0627137261821
      }
    },
    {
      "number": 3247,
      "class": "Bus",
      "name": "EVERETT 3 1",
      "init": {
        "Vr": -0.7711891662675289,
        "Vi": -0.7008137764811786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4462647800442,
        "longitude": -70.9650739859625
      }
    },
    {
      "number": 3248,
      "class": "Bus",
      "name": "FRAMINGHAM 1 1",
      "init": {
        "Vr": -0.7637950558575916,
        "Vi": -0.6952966567969853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2828457583526,
        "longitude": -71.3940502914789
      }
    },
    {
      "number": 3249,
      "class": "Bus",
      "name": "FRAMINGHAM 1 2",
      "init": {
        "Vr": -0.7637890984562213,
        "Vi": -0.695090967715322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2828457583526,
        "longitude": -71.3940502914789
      }
    },
    {
      "number": 3250,
      "class": "Bus",
      "name": "FRAMINGHAM 2 1",
      "init": {
        "Vr": -0.7215299402744464,
        "Vi": -0.7535788354608393
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3251,
      "class": "Bus",
      "name": "FRAMINGHAM 2 2",
      "init": {
        "Vr": -0.745520139362062,
        "Vi": -0.7332108738293718
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3252,
      "class": "Bus",
      "name": "FRAMINGHAM 2 3",
      "init": {
        "Vr": -0.765016601169488,
        "Vi": -0.704719211025422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3253,
      "class": "Bus",
      "name": "FRAMINGHAM 2 4",
      "init": {
        "Vr": -0.7855525279219975,
        "Vi": -0.6747084990741088
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3254,
      "class": "Bus",
      "name": "FRAMINGHAM 2 5",
      "init": {
        "Vr": -0.7855525279219973,
        "Vi": -0.6747084990741087
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3255,
      "class": "Bus",
      "name": "FRAMINGHAM 2 6",
      "init": {
        "Vr": -0.7216681800868193,
        "Vi": -0.753174694248208
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3256,
      "class": "Bus",
      "name": "FRAMINGHAM 2 8",
      "init": {
        "Vr": -0.720263836775928,
        "Vi": -0.7555147797982698
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4015276829938,
        "longitude": -71.42245932736
      }
    },
    {
      "number": 3257,
      "class": "Bus",
      "name": "FRAMINGHAM 3 1",
      "init": {
        "Vr": -0.7635425562293822,
        "Vi": -0.6970275804598858
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2596939414623,
        "longitude": -71.4428903799947
      }
    },
    {
      "number": 3258,
      "class": "Bus",
      "name": "FRAMINGHAM 4 1",
      "init": {
        "Vr": -0.7650489878957196,
        "Vi": -0.6940059167971661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2752497835471,
        "longitude": -71.4718270696504
      }
    },
    {
      "number": 3259,
      "class": "Bus",
      "name": "FRAMINGHAM 5 1",
      "init": {
        "Vr": -0.7645345103422414,
        "Vi": -0.6977919892530666
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3193795280872,
        "longitude": -71.4501570286189
      }
    },
    {
      "number": 3260,
      "class": "Bus",
      "name": "GROTON 3 1",
      "init": {
        "Vr": -0.7679535224136225,
        "Vi": -0.704329050991974
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5437503774182,
        "longitude": -71.5577124435211
      }
    },
    {
      "number": 3261,
      "class": "Bus",
      "name": "GROTON 4 1",
      "init": {
        "Vr": -0.7655827793498051,
        "Vi": -0.7083947388748195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5683234973092,
        "longitude": -71.5755408325477
      }
    },
    {
      "number": 3262,
      "class": "Bus",
      "name": "HOLLISTON 1 1",
      "init": {
        "Vr": -0.7583599865088512,
        "Vi": -0.7054394947182069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1560500132857,
        "longitude": -71.4278623880352
      }
    },
    {
      "number": 3263,
      "class": "Bus",
      "name": "HOLLISTON 2 1",
      "init": {
        "Vr": -0.7597851487275133,
        "Vi": -0.7105061645352637
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1250011819909,
        "longitude": -71.4623435537124
      }
    },
    {
      "number": 3264,
      "class": "Bus",
      "name": "HOPKINTON 1 1",
      "init": {
        "Vr": -0.7397630133630018,
        "Vi": -0.7243714536659238
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897708913542,
        "longitude": -71.5667687588898
      }
    },
    {
      "number": 3265,
      "class": "Bus",
      "name": "HOPKINTON 1 2",
      "init": {
        "Vr": -0.759323226438712,
        "Vi": -0.7060963956932775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897708913542,
        "longitude": -71.5667687588898
      }
    },
    {
      "number": 3266,
      "class": "Bus",
      "name": "HOPKINTON 1 3",
      "init": {
        "Vr": -0.7398441391557445,
        "Vi": -0.7241171145405118
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897708913542,
        "longitude": -71.5667687588898
      }
    },
    {
      "number": 3267,
      "class": "Bus",
      "name": "HOPKINTON 2 1",
      "init": {
        "Vr": -0.7639411247772986,
        "Vi": -0.7031121331210932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1897898485739,
        "longitude": -71.5789166392439
      }
    },
    {
      "number": 3268,
      "class": "Bus",
      "name": "HUDSON 6 1",
      "init": {
        "Vr": -0.7464995388183091,
        "Vi": -0.7312789257912247
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.380145424297,
        "longitude": -71.5024837176148
      }
    },
    {
      "number": 3269,
      "class": "Bus",
      "name": "HUDSON 7 1",
      "init": {
        "Vr": -0.7660436654970642,
        "Vi": -0.6963351688206316
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3909295413262,
        "longitude": -71.4773720928828
      }
    },
    {
      "number": 3270,
      "class": "Bus",
      "name": "LITTLETON 4 1",
      "init": {
        "Vr": -0.7598914140647162,
        "Vi": -0.7058276271128621
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5876315334668,
        "longitude": -71.4906244660461
      }
    },
    {
      "number": 3271,
      "class": "Bus",
      "name": "LOWELL 4 1",
      "init": {
        "Vr": -0.7678922254348144,
        "Vi": -0.704402390438213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6913807213709,
        "longitude": -71.2506751119814
      }
    },
    {
      "number": 3272,
      "class": "Bus",
      "name": "LOWELL 5 1",
      "init": {
        "Vr": -0.7125361086430715,
        "Vi": -0.7646822693216798
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857868926655,
        "longitude": -71.3630377041208
      }
    },
    {
      "number": 3273,
      "class": "Bus",
      "name": "LOWELL 5 2",
      "init": {
        "Vr": -0.7314000287357975,
        "Vi": -0.7400945900921558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857868926655,
        "longitude": -71.3630377041208
      }
    },
    {
      "number": 3274,
      "class": "Bus",
      "name": "LOWELL 5 3",
      "init": {
        "Vr": -0.7663183752624346,
        "Vi": -0.7031648021235135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857868926655,
        "longitude": -71.3630377041208
      }
    },
    {
      "number": 3275,
      "class": "Bus",
      "name": "LOWELL 5 4",
      "init": {
        "Vr": -0.7324726853836336,
        "Vi": -0.738007370936336
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857868926655,
        "longitude": -71.3630377041208
      }
    },
    {
      "number": 3276,
      "class": "Bus",
      "name": "LOWELL 5 6",
      "init": {
        "Vr": -0.7126156549387808,
        "Vi": -0.7645503132235724
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5857868926655,
        "longitude": -71.3630377041208
      }
    },
    {
      "number": 3277,
      "class": "Bus",
      "name": "LOWELL 6 1",
      "init": {
        "Vr": -0.7598250080491555,
        "Vi": -0.7053095903117805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6448809617365,
        "longitude": -71.3089361420252
      }
    },
    {
      "number": 3278,
      "class": "Bus",
      "name": "LOWELL 7 1",
      "init": {
        "Vr": -0.7682153229140695,
        "Vi": -0.6998809415212627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5773814531547,
        "longitude": -71.3213119170394
      }
    },
    {
      "number": 3279,
      "class": "Bus",
      "name": "LOWELL 8 1",
      "init": {
        "Vr": -0.7611513510759019,
        "Vi": -0.7031925202170223
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6453416489988,
        "longitude": -71.2843377285343
      }
    },
    {
      "number": 3280,
      "class": "Bus",
      "name": "LOWELL 9 1",
      "init": {
        "Vr": -0.7659479677606881,
        "Vi": -0.6997402170569432
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6152202437343,
        "longitude": -71.3330260853628
      }
    },
    {
      "number": 3281,
      "class": "Bus",
      "name": "LOWELL 10 1",
      "init": {
        "Vr": -0.761066623098512,
        "Vi": -0.7051264253583902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.753801287741,
        "longitude": -71.3153927942955
      }
    },
    {
      "number": 3282,
      "class": "Bus",
      "name": "LOWELL 11 1",
      "init": {
        "Vr": -0.7298871112741299,
        "Vi": -0.7395256317142391
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7322110451704,
        "longitude": -71.2580956198527
      }
    },
    {
      "number": 3283,
      "class": "Bus",
      "name": "LOWELL 11 2",
      "init": {
        "Vr": -0.7645858878199087,
        "Vi": -0.7061252507228786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7322110451704,
        "longitude": -71.2580956198527
      }
    },
    {
      "number": 3284,
      "class": "Bus",
      "name": "LOWELL 11 3",
      "init": {
        "Vr": -0.7299517511998103,
        "Vi": -0.7393351169881064
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7322110451704,
        "longitude": -71.2580956198527
      }
    },
    {
      "number": 3285,
      "class": "Bus",
      "name": "LOWELL 12 1",
      "init": {
        "Vr": -0.7601231039038567,
        "Vi": -0.7048282166855956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6627125932327,
        "longitude": -71.2992016402197
      }
    },
    {
      "number": 3286,
      "class": "Bus",
      "name": "LOWELL 12 2",
      "init": {
        "Vr": -0.7601573790603534,
        "Vi": -0.7046201334700904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6627125932327,
        "longitude": -71.2992016402197
      }
    },
    {
      "number": 3287,
      "class": "Bus",
      "name": "LOWELL 13 1",
      "init": {
        "Vr": -0.761018172958167,
        "Vi": -0.701386760920606
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6366415410331,
        "longitude": -71.3643762176292
      }
    },
    {
      "number": 3288,
      "class": "Bus",
      "name": "LOWELL 14 1",
      "init": {
        "Vr": -0.7661991803751601,
        "Vi": -0.6966578355378361
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6311598975606,
        "longitude": -71.3424179835185
      }
    },
    {
      "number": 3289,
      "class": "Bus",
      "name": "LOWELL 15 1",
      "init": {
        "Vr": -0.7595848105631468,
        "Vi": -0.7065281283822558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7061924052549,
        "longitude": -71.3394211039632
      }
    },
    {
      "number": 3290,
      "class": "Bus",
      "name": "MALDEN 1 1",
      "init": {
        "Vr": -0.7688093601643382,
        "Vi": -0.6951172209049591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4913097470903,
        "longitude": -70.9549951152777
      }
    },
    {
      "number": 3291,
      "class": "Bus",
      "name": "MALDEN 2 1",
      "init": {
        "Vr": -0.7356601070786779,
        "Vi": -0.730044882557516
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4400858655783,
        "longitude": -71.095686880271
      }
    },
    {
      "number": 3292,
      "class": "Bus",
      "name": "MALDEN 2 2",
      "init": {
        "Vr": -0.7650702223898684,
        "Vi": -0.6896120385142133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4400858655783,
        "longitude": -71.095686880271
      }
    },
    {
      "number": 3293,
      "class": "Bus",
      "name": "MALDEN 2 3",
      "init": {
        "Vr": -0.7352779584153171,
        "Vi": -0.7309568729217738
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4400858655783,
        "longitude": -71.095686880271
      }
    },
    {
      "number": 3294,
      "class": "Bus",
      "name": "MALDEN 3 1",
      "init": {
        "Vr": -0.768691738784464,
        "Vi": -0.6944098192281306
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.403459362497,
        "longitude": -71.0404296858087
      }
    },
    {
      "number": 3295,
      "class": "Bus",
      "name": "MALDEN 4 1",
      "init": {
        "Vr": -0.7410754926163521,
        "Vi": -0.7338173656100364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.449426613885,
        "longitude": -70.9435586720905
      }
    },
    {
      "number": 3296,
      "class": "Bus",
      "name": "MALDEN 4 2",
      "init": {
        "Vr": -0.7713387984635588,
        "Vi": -0.701507160285004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.449426613885,
        "longitude": -70.9435586720905
      }
    },
    {
      "number": 3297,
      "class": "Bus",
      "name": "MALDEN 4 3",
      "init": {
        "Vr": -0.7411509915330867,
        "Vi": -0.7335384128250608
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.449426613885,
        "longitude": -70.9435586720905
      }
    },
    {
      "number": 3298,
      "class": "Bus",
      "name": "MALDEN 5 1",
      "init": {
        "Vr": -0.7401710971919783,
        "Vi": -0.7355176777455814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4039643240055,
        "longitude": -71.0128840384029
      }
    },
    {
      "number": 3299,
      "class": "Bus",
      "name": "MALDEN 5 2",
      "init": {
        "Vr": -0.7679890438886476,
        "Vi": -0.7013067373496006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4039643240055,
        "longitude": -71.0128840384029
      }
    },
    {
      "number": 3300,
      "class": "Bus",
      "name": "MALDEN 5 3",
      "init": {
        "Vr": -0.7403668300019313,
        "Vi": -0.7350820171839442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4039643240055,
        "longitude": -71.0128840384029
      }
    },
    {
      "number": 3301,
      "class": "Bus",
      "name": "MARLBOROUGH 2 1",
      "init": {
        "Vr": -0.765804114148871,
        "Vi": -0.7003228452994577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3842864521145,
        "longitude": -71.5626824592886
      }
    },
    {
      "number": 3302,
      "class": "Bus",
      "name": "MARLBOROUGH 2 2",
      "init": {
        "Vr": -0.765747666939677,
        "Vi": -0.7005284700313165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3842864521145,
        "longitude": -71.5626824592886
      }
    },
    {
      "number": 3303,
      "class": "Bus",
      "name": "MARLBOROUGH 3 1",
      "init": {
        "Vr": -0.7653690787091207,
        "Vi": -0.6941823922878769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3407384345629,
        "longitude": -71.5094551990424
      }
    },
    {
      "number": 3304,
      "class": "Bus",
      "name": "MARLBOROUGH 4 1",
      "init": {
        "Vr": -0.7404859642586544,
        "Vi": -0.7267048774259365
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3018270143596,
        "longitude": -71.4686489778321
      }
    },
    {
      "number": 3305,
      "class": "Bus",
      "name": "MARLBOROUGH 4 2",
      "init": {
        "Vr": -0.7624365125841602,
        "Vi": -0.7001095096857733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3018270143596,
        "longitude": -71.4686489778321
      }
    },
    {
      "number": 3306,
      "class": "Bus",
      "name": "MARLBOROUGH 4 3",
      "init": {
        "Vr": -0.7662113828479383,
        "Vi": -0.6955358626094688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3018270143596,
        "longitude": -71.4686489778321
      }
    },
    {
      "number": 3307,
      "class": "Bus",
      "name": "MARLBOROUGH 4 4",
      "init": {
        "Vr": -0.7662113828479383,
        "Vi": -0.6955358626094688
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3018270143596,
        "longitude": -71.4686489778321
      }
    },
    {
      "number": 3308,
      "class": "Bus",
      "name": "MARLBOROUGH 4 5",
      "init": {
        "Vr": -0.7404900496963973,
        "Vi": -0.7264861181656741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3018270143596,
        "longitude": -71.4686489778321
      }
    },
    {
      "number": 3309,
      "class": "Bus",
      "name": "MARLBOROUGH 5 1",
      "init": {
        "Vr": -0.7686601441928979,
        "Vi": -0.7000664406105438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.446191067186,
        "longitude": -71.5758475092137
      }
    },
    {
      "number": 3310,
      "class": "Bus",
      "name": "MAYNARD 1 1",
      "init": {
        "Vr": -0.7675968077956165,
        "Vi": -0.7006748621777523
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4328040858562,
        "longitude": -71.5348939761277
      }
    },
    {
      "number": 3311,
      "class": "Bus",
      "name": "MEDFORD 1 1",
      "init": {
        "Vr": -0.767608485295991,
        "Vi": -0.6879540073624736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.462556019054,
        "longitude": -71.0922378284785
      }
    },
    {
      "number": 3312,
      "class": "Bus",
      "name": "MEDFORD 1 2",
      "init": {
        "Vr": -0.7676627025876127,
        "Vi": -0.6876831282725697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.462556019054,
        "longitude": -71.0922378284785
      }
    },
    {
      "number": 3313,
      "class": "Bus",
      "name": "MEDFORD 2 1",
      "init": {
        "Vr": -0.7707377988285076,
        "Vi": -0.6934488562253687
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.392552609929,
        "longitude": -71.1490068962243
      }
    },
    {
      "number": 3314,
      "class": "Bus",
      "name": "MEDFORD 2 2",
      "init": {
        "Vr": -0.7705047761568653,
        "Vi": -0.6939867210024248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.392552609929,
        "longitude": -71.1490068962243
      }
    },
    {
      "number": 3315,
      "class": "Bus",
      "name": "MEDFORD 3 1",
      "init": {
        "Vr": -0.7701018929615957,
        "Vi": -0.6924517754166238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3896340845223,
        "longitude": -71.1116385184078
      }
    },
    {
      "number": 3316,
      "class": "Bus",
      "name": "MEDFORD 4 1",
      "init": {
        "Vr": -0.7403861661732254,
        "Vi": -0.7295790766745842
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4432158867325,
        "longitude": -71.1841785141436
      }
    },
    {
      "number": 3317,
      "class": "Bus",
      "name": "MEDFORD 4 2",
      "init": {
        "Vr": -0.7713185633265098,
        "Vi": -0.6978555480300733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4432158867325,
        "longitude": -71.1841785141436
      }
    },
    {
      "number": 3318,
      "class": "Bus",
      "name": "MEDFORD 4 3",
      "init": {
        "Vr": -0.7404059706106462,
        "Vi": -0.7290014786326955
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4432158867325,
        "longitude": -71.1841785141436
      }
    },
    {
      "number": 3319,
      "class": "Bus",
      "name": "MEDFORD 5 1",
      "init": {
        "Vr": -0.7688066848700199,
        "Vi": -0.6913268660445344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4247740879079,
        "longitude": -71.0510756689192
      }
    },
    {
      "number": 3320,
      "class": "Bus",
      "name": "MEDFORD 5 2",
      "init": {
        "Vr": -0.7688688659362959,
        "Vi": -0.6908832482801204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4247740879079,
        "longitude": -71.0510756689192
      }
    },
    {
      "number": 3321,
      "class": "Bus",
      "name": "MELROSE 1 1",
      "init": {
        "Vr": -0.769070951787678,
        "Vi": -0.6884741992619984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4587826616487,
        "longitude": -71.0689675176825
      }
    },
    {
      "number": 3322,
      "class": "Bus",
      "name": "MELROSE 2 1",
      "init": {
        "Vr": -0.7700214746469336,
        "Vi": -0.6897774912017715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4329002649316,
        "longitude": -71.0778816703122
      }
    },
    {
      "number": 3323,
      "class": "Bus",
      "name": "MELROSE 3 1",
      "init": {
        "Vr": -0.7689978178982239,
        "Vi": -0.6979152712493136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3975170453309,
        "longitude": -71.0026962068815
      }
    },
    {
      "number": 3324,
      "class": "Bus",
      "name": "NATICK 1 1",
      "init": {
        "Vr": -0.766720905318095,
        "Vi": -0.6984852194187705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4408379304719,
        "longitude": -71.4102496432295
      }
    },
    {
      "number": 3325,
      "class": "Bus",
      "name": "NATICK 2 1",
      "init": {
        "Vr": -0.7590076096655085,
        "Vi": -0.7012160582794
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2195208015312,
        "longitude": -71.3622255617979
      }
    },
    {
      "number": 3326,
      "class": "Bus",
      "name": "NATICK 3 1",
      "init": {
        "Vr": -0.7420728912713935,
        "Vi": -0.7259649102884741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2121327285829,
        "longitude": -71.3283176351965
      }
    },
    {
      "number": 3327,
      "class": "Bus",
      "name": "NATICK 3 2",
      "init": {
        "Vr": -0.7577187921637,
        "Vi": -0.7041732412316278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2121327285829,
        "longitude": -71.3283176351965
      }
    },
    {
      "number": 3328,
      "class": "Bus",
      "name": "NATICK 3 3",
      "init": {
        "Vr": -0.7421440148074558,
        "Vi": -0.7256388820546412
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2121327285829,
        "longitude": -71.3283176351965
      }
    },
    {
      "number": 3329,
      "class": "Bus",
      "name": "NATICK 4 1",
      "init": {
        "Vr": -0.7615616037055403,
        "Vi": -0.6959155187066701
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2593077799273,
        "longitude": -71.299553921583
      }
    },
    {
      "number": 3330,
      "class": "Bus",
      "name": "NEWTON 1 1",
      "init": {
        "Vr": -0.7695605247715399,
        "Vi": -0.6964430033499099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3791402004462,
        "longitude": -71.1874307068915
      }
    },
    {
      "number": 3331,
      "class": "Bus",
      "name": "NEWTON CENTER 1",
      "init": {
        "Vr": -0.7436055630862041,
        "Vi": -0.7231027931345847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3332,
      "class": "Bus",
      "name": "NEWTON CENTER 2",
      "init": {
        "Vr": -0.7709357925216892,
        "Vi": -0.6940744985945569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3333,
      "class": "Bus",
      "name": "NEWTON CENTER 3",
      "init": {
        "Vr": -0.7802518355888063,
        "Vi": -0.684179636930009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3334,
      "class": "Bus",
      "name": "NEWTON CENTER 4",
      "init": {
        "Vr": -0.7802518355888062,
        "Vi": -0.6841796369300089
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3335,
      "class": "Bus",
      "name": "NEWTON CENTER 5",
      "init": {
        "Vr": -0.7428898438107755,
        "Vi": -0.7245352264771289
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3336,
      "class": "Bus",
      "name": "NEWTON CENTER 7",
      "init": {
        "Vr": -0.7438284172039126,
        "Vi": -0.7224033035302
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783980800596,
        "longitude": -71.1947047528352
      }
    },
    {
      "number": 3337,
      "class": "Bus",
      "name": "NORTH BILLERICA 1 1",
      "init": {
        "Vr": -0.7669315370162356,
        "Vi": -0.704187433875619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5207133345408,
        "longitude": -71.3474187603854
      }
    },
    {
      "number": 3338,
      "class": "Bus",
      "name": "NORTH BILLERICA 2 1",
      "init": {
        "Vr": -0.7592158471204414,
        "Vi": -0.7078419373222873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6810277564034,
        "longitude": -71.3705709304735
      }
    },
    {
      "number": 3339,
      "class": "Bus",
      "name": "PEPPERELL 1 1",
      "init": {
        "Vr": -0.7610630663013831,
        "Vi": -0.7089402942124584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6213640356177,
        "longitude": -71.5612177966786
      }
    },
    {
      "number": 3340,
      "class": "Bus",
      "name": "PEPPERELL 2 1",
      "init": {
        "Vr": -0.7620941572398321,
        "Vi": -0.7091370017785927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6591999162736,
        "longitude": -71.6508316402404
      }
    },
    {
      "number": 3341,
      "class": "Bus",
      "name": "READING 1 1",
      "init": {
        "Vr": -0.7372867658020962,
        "Vi": -0.7287393684285691
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4985993250006,
        "longitude": -71.0996009582332
      }
    },
    {
      "number": 3342,
      "class": "Bus",
      "name": "READING 2 1",
      "init": {
        "Vr": -0.7702475401494163,
        "Vi": -0.6872641962796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296160798451,
        "longitude": -71.1046734246286
      }
    },
    {
      "number": 3343,
      "class": "Bus",
      "name": "READING 2 2",
      "init": {
        "Vr": -0.7703009264831714,
        "Vi": -0.6871322912537514
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296160798451,
        "longitude": -71.1046734246286
      }
    },
    {
      "number": 3344,
      "class": "Bus",
      "name": "READING 3 1",
      "init": {
        "Vr": -0.7620307285876594,
        "Vi": -0.7015562481947216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6298023618608,
        "longitude": -71.1142655477359
      }
    },
    {
      "number": 3345,
      "class": "Bus",
      "name": "READING 3 2",
      "init": {
        "Vr": -0.7619989568957425,
        "Vi": -0.7016927862510646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6298023618608,
        "longitude": -71.1142655477359
      }
    },
    {
      "number": 3346,
      "class": "Bus",
      "name": "SHIRLEY 1 1",
      "init": {
        "Vr": -0.7690293460895868,
        "Vi": -0.7036023545833465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.508056713897,
        "longitude": -71.7071737923505
      }
    },
    {
      "number": 3347,
      "class": "Bus",
      "name": "SOMERVILLE 1 1",
      "init": {
        "Vr": -0.76804889759678,
        "Vi": -0.6985000867589333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3752830375743,
        "longitude": -71.2403853414011
      }
    },
    {
      "number": 3348,
      "class": "Bus",
      "name": "SOMERVILLE 1 2",
      "init": {
        "Vr": -0.7681355015089962,
        "Vi": -0.6981652931546533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3752830375743,
        "longitude": -71.2403853414011
      }
    },
    {
      "number": 3349,
      "class": "Bus",
      "name": "SOMERVILLE 2 1",
      "init": {
        "Vr": -0.772965958562825,
        "Vi": -0.6908843706269916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3400074008045,
        "longitude": -71.0808136156844
      }
    },
    {
      "number": 3350,
      "class": "Bus",
      "name": "SOMERVILLE 2 2",
      "init": {
        "Vr": -0.7728686358656854,
        "Vi": -0.691202498460425
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3400074008045,
        "longitude": -71.0808136156844
      }
    },
    {
      "number": 3351,
      "class": "Bus",
      "name": "SOMERVILLE 3 1",
      "init": {
        "Vr": -0.7689988872172294,
        "Vi": -0.6962969370411646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3939037131789,
        "longitude": -71.2116383467215
      }
    },
    {
      "number": 3352,
      "class": "Bus",
      "name": "STONEHAM 1 1",
      "init": {
        "Vr": -0.7706098644815484,
        "Vi": -0.6876559924465242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5204455490228,
        "longitude": -71.1494941093983
      }
    },
    {
      "number": 3353,
      "class": "Bus",
      "name": "STONEHAM 1 2",
      "init": {
        "Vr": -0.770661632603594,
        "Vi": -0.6875456060906099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5204455490228,
        "longitude": -71.1494941093983
      }
    },
    {
      "number": 3354,
      "class": "Bus",
      "name": "STONEHAM 2 1",
      "init": {
        "Vr": -0.7661955916616087,
        "Vi": -0.6898088587486773
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4660906445645,
        "longitude": -71.1245832436685
      }
    },
    {
      "number": 3355,
      "class": "Bus",
      "name": "STONEHAM 2 2",
      "init": {
        "Vr": -0.7662345282192471,
        "Vi": -0.6896925388268017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4660906445645,
        "longitude": -71.1245832436685
      }
    },
    {
      "number": 3356,
      "class": "Bus",
      "name": "SUDBURY 1 1",
      "init": {
        "Vr": -0.7661508518917717,
        "Vi": -0.7007253194566365
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4295768258056,
        "longitude": -71.4392537357847
      }
    },
    {
      "number": 3357,
      "class": "Bus",
      "name": "SUDBURY 2 1",
      "init": {
        "Vr": -0.7627144317590522,
        "Vi": -0.6984902687992303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2900442731912,
        "longitude": -71.4235217924682
      }
    },
    {
      "number": 3358,
      "class": "Bus",
      "name": "SUDBURY 2 2",
      "init": {
        "Vr": -0.7627539061600938,
        "Vi": -0.6983078330922926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2900442731912,
        "longitude": -71.4235217924682
      }
    },
    {
      "number": 3359,
      "class": "Bus",
      "name": "TEWKSBURY 1 1",
      "init": {
        "Vr": -0.7685246125546747,
        "Vi": -0.6973526133247238
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5638467079922,
        "longitude": -71.2530993326464
      }
    },
    {
      "number": 3360,
      "class": "Bus",
      "name": "TEWKSBURY 2 1",
      "init": {
        "Vr": -0.7687183708041253,
        "Vi": -0.6991635093121266
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5722114171147,
        "longitude": -71.2691268606206
      }
    },
    {
      "number": 3361,
      "class": "Bus",
      "name": "TEWKSBURY 3 1",
      "init": {
        "Vr": -0.744009723533506,
        "Vi": -0.7286475746479457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5455847879011,
        "longitude": -71.2820952292818
      }
    },
    {
      "number": 3362,
      "class": "Bus",
      "name": "TEWKSBURY 3 2",
      "init": {
        "Vr": -0.7695539528444242,
        "Vi": -0.7032126949102343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5455847879011,
        "longitude": -71.2820952292818
      }
    },
    {
      "number": 3363,
      "class": "Bus",
      "name": "TEWKSBURY 3 3",
      "init": {
        "Vr": -0.7440638642598622,
        "Vi": -0.728410631939437
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5455847879011,
        "longitude": -71.2820952292818
      }
    },
    {
      "number": 3364,
      "class": "Bus",
      "name": "TYNGSBORO 1 1",
      "init": {
        "Vr": -0.760161852073408,
        "Vi": -0.7054440694191724
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6497102586799,
        "longitude": -71.4082997146407
      }
    },
    {
      "number": 3365,
      "class": "Bus",
      "name": "TYNGSBORO 1 2",
      "init": {
        "Vr": -0.7602002836415336,
        "Vi": -0.7053253639887461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6497102586799,
        "longitude": -71.4082997146407
      }
    },
    {
      "number": 3366,
      "class": "Bus",
      "name": "TYNGSBORO 2 1",
      "init": {
        "Vr": -0.7383017941913005,
        "Vi": -0.7295070962837997
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6369563990169,
        "longitude": -71.5118682973742
      }
    },
    {
      "number": 3367,
      "class": "Bus",
      "name": "TYNGSBORO 2 2",
      "init": {
        "Vr": -0.7575008246920112,
        "Vi": -0.7109554713647259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6369563990169,
        "longitude": -71.5118682973742
      }
    },
    {
      "number": 3368,
      "class": "Bus",
      "name": "TYNGSBORO 2 3",
      "init": {
        "Vr": -0.7379443682040688,
        "Vi": -0.7299863940068927
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6369563990169,
        "longitude": -71.5118682973742
      }
    },
    {
      "number": 3369,
      "class": "Bus",
      "name": "TYNGSBORO 3 1",
      "init": {
        "Vr": -0.7684831901423483,
        "Vi": -0.6988383499319033
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5892857234851,
        "longitude": -71.3983777250234
      }
    },
    {
      "number": 3370,
      "class": "Bus",
      "name": "WAKEFIELD 1 1",
      "init": {
        "Vr": -0.7712001044734922,
        "Vi": -0.6906789890947732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5585956471072,
        "longitude": -71.0780136719192
      }
    },
    {
      "number": 3371,
      "class": "Bus",
      "name": "WAKEFIELD 1 2",
      "init": {
        "Vr": -0.7712334737092111,
        "Vi": -0.6905329926784513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5585956471072,
        "longitude": -71.0780136719192
      }
    },
    {
      "number": 3372,
      "class": "Bus",
      "name": "WAKEFIELD 2 1",
      "init": {
        "Vr": -0.7426715332919788,
        "Vi": -0.7278930642447818
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3373,
      "class": "Bus",
      "name": "WAKEFIELD 2 2",
      "init": {
        "Vr": -0.7669209206990021,
        "Vi": -0.6963104191773296
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3374,
      "class": "Bus",
      "name": "WAKEFIELD 2 3",
      "init": {
        "Vr": -0.7917325044660671,
        "Vi": -0.663995563658671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3375,
      "class": "Bus",
      "name": "WAKEFIELD 2 4",
      "init": {
        "Vr": -0.7917325044660671,
        "Vi": -0.6639955636586711
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3376,
      "class": "Bus",
      "name": "WAKEFIELD 2 5",
      "init": {
        "Vr": -0.7419078560208238,
        "Vi": -0.7284741487520392
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3377,
      "class": "Bus",
      "name": "WAKEFIELD 2 7",
      "init": {
        "Vr": -0.7426715332919788,
        "Vi": -0.7278930642447818
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5737336768237,
        "longitude": -71.1033326239327
      }
    },
    {
      "number": 3378,
      "class": "Bus",
      "name": "WAKEFIELD 3 1",
      "init": {
        "Vr": -0.766571022140684,
        "Vi": -0.6900123526835178
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4895357033261,
        "longitude": -71.1484569131515
      }
    },
    {
      "number": 3379,
      "class": "Bus",
      "name": "WAKEFIELD 3 2",
      "init": {
        "Vr": -0.7665417527884973,
        "Vi": -0.6901506948656453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4895357033261,
        "longitude": -71.1484569131515
      }
    },
    {
      "number": 3380,
      "class": "Bus",
      "name": "WALTHAM 1 1",
      "init": {
        "Vr": -0.7675201249222763,
        "Vi": -0.6978631116503183
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3371802518676,
        "longitude": -71.3629309661125
      }
    },
    {
      "number": 3381,
      "class": "Bus",
      "name": "WALTHAM 2 1",
      "init": {
        "Vr": -0.7665919737031994,
        "Vi": -0.6998170820336471
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3920455303513,
        "longitude": -71.2765227532743
      }
    },
    {
      "number": 3382,
      "class": "Bus",
      "name": "WALTHAM 3 1",
      "init": {
        "Vr": -0.7669804166649503,
        "Vi": -0.6999528751997109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4758727401342,
        "longitude": -71.2871303647641
      }
    },
    {
      "number": 3383,
      "class": "Bus",
      "name": "WALTHAM 3 2",
      "init": {
        "Vr": -0.7670986127884598,
        "Vi": -0.6996955818983603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4758727401342,
        "longitude": -71.2871303647641
      }
    },
    {
      "number": 3384,
      "class": "Bus",
      "name": "WALTHAM 4 1",
      "init": {
        "Vr": -0.7435411140094673,
        "Vi": -0.7230749476624427
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145982298436,
        "longitude": -71.2303707641546
      }
    },
    {
      "number": 3385,
      "class": "Bus",
      "name": "WALTHAM 4 2",
      "init": {
        "Vr": -0.7735101075342101,
        "Vi": -0.6955304494461017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145982298436,
        "longitude": -71.2303707641546
      }
    },
    {
      "number": 3386,
      "class": "Bus",
      "name": "WALTHAM 4 3",
      "init": {
        "Vr": -0.743522559455763,
        "Vi": -0.7226213286111111
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145982298436,
        "longitude": -71.2303707641546
      }
    },
    {
      "number": 3387,
      "class": "Bus",
      "name": "WALTHAM 5 1",
      "init": {
        "Vr": -0.7392259877341142,
        "Vi": -0.7214063336487687
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3359599613515,
        "longitude": -71.2960309756269
      }
    },
    {
      "number": 3388,
      "class": "Bus",
      "name": "WALTHAM 5 2",
      "init": {
        "Vr": -0.7683704265186553,
        "Vi": -0.7019463301402651
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3359599613515,
        "longitude": -71.2960309756269
      }
    },
    {
      "number": 3389,
      "class": "Bus",
      "name": "WALTHAM 5 3",
      "init": {
        "Vr": -0.7393135972678274,
        "Vi": -0.7210353674363991
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3359599613515,
        "longitude": -71.2960309756269
      }
    },
    {
      "number": 3390,
      "class": "Bus",
      "name": "WALTHAM 6 1",
      "init": {
        "Vr": -0.7711077495471987,
        "Vi": -0.6936593802966545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424224251759,
        "longitude": -71.1379405027165
      }
    },
    {
      "number": 3391,
      "class": "Bus",
      "name": "WALTHAM 6 2",
      "init": {
        "Vr": -0.7712526679128553,
        "Vi": -0.6932907704905711
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424224251759,
        "longitude": -71.1379405027165
      }
    },
    {
      "number": 3392,
      "class": "Bus",
      "name": "WALTHAM 7 1",
      "init": {
        "Vr": -0.7434149371692423,
        "Vi": -0.7234792360359383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2696783958842,
        "longitude": -71.2803139329694
      }
    },
    {
      "number": 3393,
      "class": "Bus",
      "name": "WALTHAM 7 2",
      "init": {
        "Vr": -0.7639244025156816,
        "Vi": -0.7007260292841757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2696783958842,
        "longitude": -71.2803139329694
      }
    },
    {
      "number": 3394,
      "class": "Bus",
      "name": "WALTHAM 7 3",
      "init": {
        "Vr": -0.7435394799180208,
        "Vi": -0.723102043460187
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2696783958842,
        "longitude": -71.2803139329694
      }
    },
    {
      "number": 3395,
      "class": "Bus",
      "name": "WATERTOWN 1 1",
      "init": {
        "Vr": -0.7773087389541381,
        "Vi": -0.6904314490794581
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3396,
      "class": "Bus",
      "name": "WATERTOWN 1 2",
      "init": {
        "Vr": -0.7773087389541382,
        "Vi": -0.6904314490794581
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3397,
      "class": "Bus",
      "name": "WATERTOWN 1 3",
      "init": {
        "Vr": -0.7773087389541382,
        "Vi": -0.6904314490794581
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3398,
      "class": "Bus",
      "name": "WATERTOWN 1 4",
      "init": {
        "Vr": -0.7773087389541382,
        "Vi": -0.690431449079458
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3399,
      "class": "Bus",
      "name": "WATERTOWN 1 5",
      "init": {
        "Vr": -0.777377187741333,
        "Vi": -0.6901659195350126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3400,
      "class": "Bus",
      "name": "WATERTOWN 1 7",
      "init": {
        "Vr": -0.7772404224035571,
        "Vi": -0.6907057849068279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2680100558284,
        "longitude": -71.1200104933044
      }
    },
    {
      "number": 3401,
      "class": "Bus",
      "name": "WATERTOWN 2 1",
      "init": {
        "Vr": -0.7686725038642499,
        "Vi": -0.6982491888470805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3883300815409,
        "longitude": -71.2302776017564
      }
    },
    {
      "number": 3402,
      "class": "Bus",
      "name": "WATERTOWN 3 1",
      "init": {
        "Vr": -0.7385218325267184,
        "Vi": -0.7314766307303933
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3927897737067,
        "longitude": -71.1715859263991
      }
    },
    {
      "number": 3403,
      "class": "Bus",
      "name": "WATERTOWN 3 2",
      "init": {
        "Vr": -0.7698467071402211,
        "Vi": -0.6977418100815478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3927897737067,
        "longitude": -71.1715859263991
      }
    },
    {
      "number": 3404,
      "class": "Bus",
      "name": "WATERTOWN 3 3",
      "init": {
        "Vr": -0.7387456245729093,
        "Vi": -0.7307692852712151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3927897737067,
        "longitude": -71.1715859263991
      }
    },
    {
      "number": 3405,
      "class": "Bus",
      "name": "WAYLAND 1 1",
      "init": {
        "Vr": -0.7646704925635912,
        "Vi": -0.6980986694885589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3012811166184,
        "longitude": -71.3554989081571
      }
    },
    {
      "number": 3406,
      "class": "Bus",
      "name": "WEST TOWNSEND 1",
      "init": {
        "Vr": -0.7471628901665758,
        "Vi": -0.7212542592663718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7344284150487,
        "longitude": -71.7955645362866
      }
    },
    {
      "number": 3407,
      "class": "Bus",
      "name": "WEST TOWNSEND 2",
      "init": {
        "Vr": -0.7471742709868306,
        "Vi": -0.7211849382984548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7344284150487,
        "longitude": -71.7955645362866
      }
    },
    {
      "number": 3408,
      "class": "Bus",
      "name": "WESTFORD 3 1",
      "init": {
        "Vr": -0.7405491940070736,
        "Vi": -0.727426415435567
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5153177576608,
        "longitude": -71.3847786433266
      }
    },
    {
      "number": 3409,
      "class": "Bus",
      "name": "WESTFORD 3 2",
      "init": {
        "Vr": -0.7662265558513869,
        "Vi": -0.7090919057003641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5153177576608,
        "longitude": -71.3847786433266
      }
    },
    {
      "number": 3410,
      "class": "Bus",
      "name": "WESTFORD 3 3",
      "init": {
        "Vr": -0.7406170470081916,
        "Vi": -0.7271865227872205
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5153177576608,
        "longitude": -71.3847786433266
      }
    },
    {
      "number": 3411,
      "class": "Bus",
      "name": "WESTFORD 4 1",
      "init": {
        "Vr": -0.759652372643656,
        "Vi": -0.7081904868582062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6722020324202,
        "longitude": -71.4270754405138
      }
    },
    {
      "number": 3412,
      "class": "Bus",
      "name": "WESTFORD 4 2",
      "init": {
        "Vr": -0.7596118574057183,
        "Vi": -0.708315819640483
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6722020324202,
        "longitude": -71.4270754405138
      }
    },
    {
      "number": 3413,
      "class": "Bus",
      "name": "WESTFORD 5 1",
      "init": {
        "Vr": -0.7694455994247756,
        "Vi": -0.697281907137495
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5698097633563,
        "longitude": -71.4308093790585
      }
    },
    {
      "number": 3414,
      "class": "Bus",
      "name": "WILMINGTON 6 1",
      "init": {
        "Vr": -0.7686552221907221,
        "Vi": -0.6947048614861441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5534783404525,
        "longitude": -71.1163937536301
      }
    },
    {
      "number": 3415,
      "class": "Bus",
      "name": "WILMINGTON 6 2",
      "init": {
        "Vr": -0.7686918034502617,
        "Vi": -0.6945984683914807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5534783404525,
        "longitude": -71.1163937536301
      }
    },
    {
      "number": 3416,
      "class": "Bus",
      "name": "WILMINGTON 7 1",
      "init": {
