        "Vr": -0.7658663709193211,
        "Vi": -0.704266208331999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7112478199856,
        "longitude": -71.2373395857775
      }
    },
    {
      "number": 3417,
      "class": "Bus",
      "name": "WILMINGTON 8 1",
      "init": {
        "Vr": -0.7611298520225512,
        "Vi": -0.703672410511309
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6495131579618,
        "longitude": -71.1035941205089
      }
    },
    {
      "number": 3418,
      "class": "Bus",
      "name": "WINCHESTER 2 1",
      "init": {
        "Vr": -0.7706826033359763,
        "Vi": -0.6927806997020665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5109506949582,
        "longitude": -71.0715335234681
      }
    },
    {
      "number": 3419,
      "class": "Bus",
      "name": "WINCHESTER 3 1",
      "init": {
        "Vr": -0.7666561137900033,
        "Vi": -0.705439260786547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5026875009922,
        "longitude": -71.323385449896
      }
    },
    {
      "number": 3420,
      "class": "Bus",
      "name": "WOBURN 1 1",
      "init": {
        "Vr": -0.7441664436021423,
        "Vi": -0.7230832915504772
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3421,
      "class": "Bus",
      "name": "WOBURN 1 2",
      "init": {
        "Vr": -0.765919715431379,
        "Vi": -0.7016279858556378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3422,
      "class": "Bus",
      "name": "WOBURN 1 3",
      "init": {
        "Vr": -0.7866692955555687,
        "Vi": -0.6811626238394158
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3423,
      "class": "Bus",
      "name": "WOBURN 1 4",
      "init": {
        "Vr": -0.7866692955555686,
        "Vi": -0.6811626238394158
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3424,
      "class": "Bus",
      "name": "WOBURN 1 5",
      "init": {
        "Vr": -0.7442682359251362,
        "Vi": -0.7223684850057139
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3425,
      "class": "Bus",
      "name": "WOBURN 1 7",
      "init": {
        "Vr": -0.7437752652992671,
        "Vi": -0.7242716863588449
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4680268795644,
        "longitude": -71.2489104580761
      }
    },
    {
      "number": 3426,
      "class": "Bus",
      "name": "WOBURN 2 1",
      "init": {
        "Vr": -0.7702381080365562,
        "Vi": -0.6897252356648396
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5548176636383,
        "longitude": -71.1607141286849
      }
    },
    {
      "number": 3427,
      "class": "Bus",
      "name": "WOBURN 3 1",
      "init": {
        "Vr": -0.7397219774062557,
        "Vi": -0.7331346780935261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4004353728276,
        "longitude": -71.1305169465181
      }
    },
    {
      "number": 3428,
      "class": "Bus",
      "name": "WOBURN 3 2",
      "init": {
        "Vr": -0.7696701577810119,
        "Vi": -0.6946715519738765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4004353728276,
        "longitude": -71.1305169465181
      }
    },
    {
      "number": 3429,
      "class": "Bus",
      "name": "WOBURN 3 3",
      "init": {
        "Vr": -0.7398950339693123,
        "Vi": -0.7326356251786819
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4004353728276,
        "longitude": -71.1305169465181
      }
    },
    {
      "number": 3430,
      "class": "Bus",
      "name": "WOBURN 4 1",
      "init": {
        "Vr": -0.7683311211577144,
        "Vi": -0.6936845176385901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842048055096,
        "longitude": -71.1238058963368
      }
    },
    {
      "number": 3431,
      "class": "Bus",
      "name": "BELLINGHAM 1 1",
      "init": {
        "Vr": -0.758151671947275,
        "Vi": -0.7128484332923279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845182975766,
        "longitude": -71.4163289714277
      }
    },
    {
      "number": 3432,
      "class": "Bus",
      "name": "BELLINGHAM 2 1",
      "init": {
        "Vr": -0.7576642985325269,
        "Vi": -0.7184008279180062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0548795817922,
        "longitude": -71.5001487182814
      }
    },
    {
      "number": 3433,
      "class": "Bus",
      "name": "BELLINGHAM 2 2",
      "init": {
        "Vr": -0.757630511392628,
        "Vi": -0.7184785047114037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0548795817922,
        "longitude": -71.5001487182814
      }
    },
    {
      "number": 3434,
      "class": "Bus",
      "name": "BELLINGHAM 3 1",
      "init": {
        "Vr": -0.7641082244497471,
        "Vi": -0.702404068226037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1022773501646,
        "longitude": -71.3935864862269
      }
    },
    {
      "number": 3435,
      "class": "Bus",
      "name": "BRAINTREE 1 1",
      "init": {
        "Vr": -0.7708990566641877,
        "Vi": -0.6988610384380102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1312915959367,
        "longitude": -71.0092141596524
      }
    },
    {
      "number": 3436,
      "class": "Bus",
      "name": "BRAINTREE 2 1",
      "init": {
        "Vr": -0.7724159063708983,
        "Vi": -0.6944106550532069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.246812035386,
        "longitude": -71.0537198724395
      }
    },
    {
      "number": 3437,
      "class": "Bus",
      "name": "BRAINTREE 3 1",
      "init": {
        "Vr": -0.7714702118555926,
        "Vi": -0.6960407669611738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3013335166008,
        "longitude": -70.9942484433111
      }
    },
    {
      "number": 3438,
      "class": "Bus",
      "name": "BRAINTREE 4 1",
      "init": {
        "Vr": -0.7689525021542536,
        "Vi": -0.6997091831751756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2133286486309,
        "longitude": -71.0078379224567
      }
    },
    {
      "number": 3439,
      "class": "Bus",
      "name": "BROOKLINE 3 1",
      "init": {
        "Vr": -0.7793786255847533,
        "Vi": -0.6907239905314014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.290004485021,
        "longitude": -71.1360846344725
      }
    },
    {
      "number": 3440,
      "class": "Bus",
      "name": "BROOKLINE 4 1",
      "init": {
        "Vr": -0.7682427651381256,
        "Vi": -0.6945742250777143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2721650250753,
        "longitude": -71.2272630471891
      }
    },
    {
      "number": 3441,
      "class": "Bus",
      "name": "BROOKLINE 4 2",
      "init": {
        "Vr": -0.7682935265682808,
        "Vi": -0.6944115942279422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2721650250753,
        "longitude": -71.2272630471891
      }
    },
    {
      "number": 3442,
      "class": "Bus",
      "name": "CANTON 1 1",
      "init": {
        "Vr": -0.7705314460659719,
        "Vi": -0.6965688274372803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.185085144519,
        "longitude": -71.0478180479799
      }
    },
    {
      "number": 3443,
      "class": "Bus",
      "name": "CANTON 2 1",
      "init": {
        "Vr": -0.7684062796616874,
        "Vi": -0.695876817710128
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1603509269186,
        "longitude": -71.222207113464
      }
    },
    {
      "number": 3444,
      "class": "Bus",
      "name": "CANTON 2 2",
      "init": {
        "Vr": -0.7684479736561453,
        "Vi": -0.6957680627679333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1603509269186,
        "longitude": -71.222207113464
      }
    },
    {
      "number": 3445,
      "class": "Bus",
      "name": "COHASSET 1 1",
      "init": {
        "Vr": -0.7640184371890935,
        "Vi": -0.7060704133925869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2496234373735,
        "longitude": -70.7725675417644
      }
    },
    {
      "number": 3446,
      "class": "Bus",
      "name": "COHASSET 1 2",
      "init": {
        "Vr": -0.7640327819163709,
        "Vi": -0.7060213617933376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2496234373735,
        "longitude": -70.7725675417644
      }
    },
    {
      "number": 3447,
      "class": "Bus",
      "name": "DEDHAM 1 1",
      "init": {
        "Vr": -0.7711028621337944,
        "Vi": -0.6905354968227283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2579773888347,
        "longitude": -71.1507444648765
      }
    },
    {
      "number": 3448,
      "class": "Bus",
      "name": "DEDHAM 1 2",
      "init": {
        "Vr": -0.7712043316204348,
        "Vi": -0.6911262227048445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2579773888347,
        "longitude": -71.1507444648765
      }
    },
    {
      "number": 3449,
      "class": "Bus",
      "name": "DEDHAM 2 1",
      "init": {
        "Vr": -0.7687312258913208,
        "Vi": -0.6926813324465373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2338022125125,
        "longitude": -71.2129815958175
      }
    },
    {
      "number": 3450,
      "class": "Bus",
      "name": "EAST WEYMOUTH 1 1",
      "init": {
        "Vr": -0.7638731466054913,
        "Vi": -0.7033352294869994
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.256848727539,
        "longitude": -70.9552972512656
      }
    },
    {
      "number": 3451,
      "class": "Bus",
      "name": "EAST WEYMOUTH 2 1",
      "init": {
        "Vr": -0.7665252386009448,
        "Vi": -0.699693679809846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2332296492322,
        "longitude": -70.9249074678164
      }
    },
    {
      "number": 3452,
      "class": "Bus",
      "name": "EAST WEYMOUTH 2 2",
      "init": {
        "Vr": -0.7666236427047619,
        "Vi": -0.6994439923427104
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2332296492322,
        "longitude": -70.9249074678164
      }
    },
    {
      "number": 3453,
      "class": "Bus",
      "name": "EAST WEYMOUTH 3 1",
      "init": {
        "Vr": -0.7688767863130003,
        "Vi": -0.7011713574070095
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639842054295,
        "longitude": -70.9799074500176
      }
    },
    {
      "number": 3454,
      "class": "Bus",
      "name": "EAST WEYMOUTH 3 2",
      "init": {
        "Vr": -0.7688636215860244,
        "Vi": -0.7010359681198689
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639842054295,
        "longitude": -70.9799074500176
      }
    },
    {
      "number": 3455,
      "class": "Bus",
      "name": "FOXBORO 1 1",
      "init": {
        "Vr": -0.7638913853048496,
        "Vi": -0.7006638693000543
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.125033040734,
        "longitude": -71.2390356356723
      }
    },
    {
      "number": 3456,
      "class": "Bus",
      "name": "FOXBORO 2 1",
      "init": {
        "Vr": -0.7634254179926715,
        "Vi": -0.7018418383904756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9912352950514,
        "longitude": -71.2271389576871
      }
    },
    {
      "number": 3457,
      "class": "Bus",
      "name": "FOXBORO 2 2",
      "init": {
        "Vr": -0.7634640632607321,
        "Vi": -0.7017611635544793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9912352950514,
        "longitude": -71.2271389576871
      }
    },
    {
      "number": 3458,
      "class": "Bus",
      "name": "FRANKLIN 10 1",
      "init": {
        "Vr": -0.762583731744095,
        "Vi": -0.7078785510181967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0984716312555,
        "longitude": -71.4523442983134
      }
    },
    {
      "number": 3459,
      "class": "Bus",
      "name": "FRANKLIN 11 1",
      "init": {
        "Vr": -0.736460558320333,
        "Vi": -0.736653123582971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0808705565558,
        "longitude": -71.3570891615841
      }
    },
    {
      "number": 3460,
      "class": "Bus",
      "name": "FRANKLIN 11 2",
      "init": {
        "Vr": -0.7623202715318486,
        "Vi": -0.7062164279261525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0808705565558,
        "longitude": -71.3570891615841
      }
    },
    {
      "number": 3461,
      "class": "Bus",
      "name": "FRANKLIN 11 3",
      "init": {
        "Vr": -0.7362088791355444,
        "Vi": -0.7371640146172517
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0808705565558,
        "longitude": -71.3570891615841
      }
    },
    {
      "number": 3462,
      "class": "Bus",
      "name": "FRANKLIN 12 1",
      "init": {
        "Vr": -0.762269745380241,
        "Vi": -0.7065979654180848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0500906711435,
        "longitude": -71.4080872294625
      }
    },
    {
      "number": 3463,
      "class": "Bus",
      "name": "FRANKLIN 12 2",
      "init": {
        "Vr": -0.7622147890440714,
        "Vi": -0.7067514248560763
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0500906711435,
        "longitude": -71.4080872294625
      }
    },
    {
      "number": 3464,
      "class": "Bus",
      "name": "FRANKLIN 13 1",
      "init": {
        "Vr": -0.7592652763204041,
        "Vi": -0.7025239670931054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1739902414073,
        "longitude": -71.3970228743305
      }
    },
    {
      "number": 3465,
      "class": "Bus",
      "name": "FRANKLIN 13 2",
      "init": {
        "Vr": -0.7593655971850393,
        "Vi": -0.7023103893048428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1739902414073,
        "longitude": -71.3970228743305
      }
    },
    {
      "number": 3466,
      "class": "Bus",
      "name": "MEDFIELD 1",
      "init": {
        "Vr": -0.7666959070780892,
        "Vi": -0.6966917550982272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1742678852697,
        "longitude": -71.2991174750256
      }
    },
    {
      "number": 3467,
      "class": "Bus",
      "name": "MEDWAY 3 1",
      "init": {
        "Vr": -0.7612304777495643,
        "Vi": -0.7104038810773257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.183620596907,
        "longitude": -71.4830304243464
      }
    },
    {
      "number": 3468,
      "class": "Bus",
      "name": "MEDWAY 4 1",
      "init": {
        "Vr": -0.7630108529043677,
        "Vi": -0.7069216555225453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1284952851091,
        "longitude": -71.4103183646163
      }
    },
    {
      "number": 3469,
      "class": "Bus",
      "name": "MEDWAY 4 2",
      "init": {
        "Vr": -0.7629810649166424,
        "Vi": -0.7070148967140694
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1284952851091,
        "longitude": -71.4103183646163
      }
    },
    {
      "number": 3470,
      "class": "Bus",
      "name": "MILTON 9 1",
      "init": {
        "Vr": -0.7414188937874995,
        "Vi": -0.7325187600103488
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3471,
      "class": "Bus",
      "name": "MILTON 9 2",
      "init": {
        "Vr": -0.7681401361319601,
        "Vi": -0.6981739384018747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3472,
      "class": "Bus",
      "name": "MILTON 9 3",
      "init": {
        "Vr": -0.7578678511433999,
        "Vi": -0.7113769091366664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3473,
      "class": "Bus",
      "name": "MILTON 9 4",
      "init": {
        "Vr": -0.7578678511433999,
        "Vi": -0.7113769091366664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3474,
      "class": "Bus",
      "name": "MILTON 9 5",
      "init": {
        "Vr": -0.7415180286657352,
        "Vi": -0.7321064490688666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3475,
      "class": "Bus",
      "name": "MILTON 9 7",
      "init": {
        "Vr": -0.7401385699907417,
        "Vi": -0.7330339765444388
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1796568942564,
        "longitude": -71.1045635580656
      }
    },
    {
      "number": 3476,
      "class": "Bus",
      "name": "MILTON 10 1",
      "init": {
        "Vr": -0.7703470800989944,
        "Vi": -0.693168493875885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2122643618039,
        "longitude": -71.1338576441016
      }
    },
    {
      "number": 3477,
      "class": "Bus",
      "name": "MILTON 10 2",
      "init": {
        "Vr": -0.7703754071648602,
        "Vi": -0.6930210956992914
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2122643618039,
        "longitude": -71.1338576441016
      }
    },
    {
      "number": 3478,
      "class": "Bus",
      "name": "NEEDHAM 1 1",
      "init": {
        "Vr": -0.7759240132555683,
        "Vi": -0.6925969809754604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3203918843391,
        "longitude": -71.1983944383066
      }
    },
    {
      "number": 3479,
      "class": "Bus",
      "name": "NEEDHAM 2 1",
      "init": {
        "Vr": -0.7688629821598145,
        "Vi": -0.7010120319365011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3761278151263,
        "longitude": -71.3171675935342
      }
    },
    {
      "number": 3480,
      "class": "Bus",
      "name": "NORFOLK 1 1",
      "init": {
        "Vr": -0.7655017109552796,
        "Vi": -0.699892049408604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3481,
      "class": "Bus",
      "name": "NORFOLK 1 2",
      "init": {
        "Vr": -0.781100433692329,
        "Vi": -0.6604433429047448
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3482,
      "class": "Bus",
      "name": "NORFOLK 1 3",
      "init": {
        "Vr": -0.7645669195426935,
        "Vi": -0.702256109099665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3483,
      "class": "Bus",
      "name": "NORFOLK 1 4",
      "init": {
        "Vr": -0.7645669195426934,
        "Vi": -0.7022561090996651
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3484,
      "class": "Bus",
      "name": "NORFOLK 1 5",
      "init": {
        "Vr": -0.7654563376810773,
        "Vi": -0.7001382580206819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3485,
      "class": "Bus",
      "name": "NORFOLK 1 7",
      "init": {
        "Vr": -0.7655017109552796,
        "Vi": -0.699892049408604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799712139893,
        "longitude": -71.2894578739359
      }
    },
    {
      "number": 3486,
      "class": "Bus",
      "name": "NORFOLK 2 1",
      "init": {
        "Vr": -0.7632763723110311,
        "Vi": -0.6996235515900469
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1357884022357,
        "longitude": -71.3090434350902
      }
    },
    {
      "number": 3487,
      "class": "Bus",
      "name": "NORWOOD 1 1",
      "init": {
        "Vr": -0.7441382200539763,
        "Vi": -0.7280143346162814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1804323724863,
        "longitude": -71.1886521096581
      }
    },
    {
      "number": 3488,
      "class": "Bus",
      "name": "NORWOOD 1 2",
      "init": {
        "Vr": -0.7677565520948137,
        "Vi": -0.6974864398385491
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1804323724863,
        "longitude": -71.1886521096581
      }
    },
    {
      "number": 3489,
      "class": "Bus",
      "name": "NORWOOD 1 3",
      "init": {
        "Vr": -0.7632696852792246,
        "Vi": -0.703285942748617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1804323724863,
        "longitude": -71.1886521096581
      }
    },
    {
      "number": 3490,
      "class": "Bus",
      "name": "NORWOOD 1 4",
      "init": {
        "Vr": -0.7632696852792245,
        "Vi": -0.7032859427486169
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1804323724863,
        "longitude": -71.1886521096581
      }
    },
    {
      "number": 3491,
      "class": "Bus",
      "name": "NORWOOD 1 5",
      "init": {
        "Vr": -0.7443077979854115,
        "Vi": -0.7275409639753313
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1804323724863,
        "longitude": -71.1886521096581
      }
    },
    {
      "number": 3492,
      "class": "Bus",
      "name": "NORWOOD 2 1",
      "init": {
        "Vr": -0.7677309558323621,
        "Vi": -0.6969997736102673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1866760862554,
        "longitude": -71.2280814994426
      }
    },
    {
      "number": 3493,
      "class": "Bus",
      "name": "NORWOOD 2 2",
      "init": {
        "Vr": -0.7677710560794597,
        "Vi": -0.6968013086773892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1866760862554,
        "longitude": -71.2280814994426
      }
    },
    {
      "number": 3494,
      "class": "Bus",
      "name": "NORWOOD 3 1",
      "init": {
        "Vr": -0.7697702039401726,
        "Vi": -0.6976185093785564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.210473160367,
        "longitude": -71.0596067039266
      }
    },
    {
      "number": 3495,
      "class": "Bus",
      "name": "NORWOOD 4 1",
      "init": {
        "Vr": -0.7708050349183906,
        "Vi": -0.6890231479025767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2165295505732,
        "longitude": -71.1755812697307
      }
    },
    {
      "number": 3496,
      "class": "Bus",
      "name": "NORWOOD 4 2",
      "init": {
        "Vr": -0.7708036996683996,
        "Vi": -0.6888491730151175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2165295505732,
        "longitude": -71.1755812697307
      }
    },
    {
      "number": 3497,
      "class": "Bus",
      "name": "PLAINVILLE 1 1",
      "init": {
        "Vr": -0.7587863574608976,
        "Vi": -0.7109603020785416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9580256435593,
        "longitude": -71.3742064180998
      }
    },
    {
      "number": 3498,
      "class": "Bus",
      "name": "PLAINVILLE 1 2",
      "init": {
        "Vr": -0.7587606669297645,
        "Vi": -0.7110166743474492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9580256435593,
        "longitude": -71.3742064180998
      }
    },
    {
      "number": 3499,
      "class": "Bus",
      "name": "QUINCY 1 1",
      "init": {
        "Vr": -0.7692301467659867,
        "Vi": -0.695280130630169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.249978103635,
        "longitude": -71.0205317139896
      }
    },
    {
      "number": 3500,
      "class": "Bus",
      "name": "QUINCY 2 1",
      "init": {
        "Vr": -0.7683535127966218,
        "Vi": -0.699946877283191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140883476694,
        "longitude": -70.9918842720907
      }
    },
    {
      "number": 3501,
      "class": "Bus",
      "name": "QUINCY 2 2",
      "init": {
        "Vr": -0.7684279644457381,
        "Vi": -0.6997095433581906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2140883476694,
        "longitude": -70.9918842720907
      }
    },
    {
      "number": 3502,
      "class": "Bus",
      "name": "QUINCY 3 1",
      "init": {
        "Vr": -0.7724118151521038,
        "Vi": -0.6979027520986376
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2710648526989,
        "longitude": -71.0282170791202
      }
    },
    {
      "number": 3503,
      "class": "Bus",
      "name": "QUINCY 4 1",
      "init": {
        "Vr": -0.7659783528960119,
        "Vi": -0.7013685326799856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2339841093739,
        "longitude": -70.9736284576162
      }
    },
    {
      "number": 3504,
      "class": "Bus",
      "name": "QUINCY 5 1",
      "init": {
        "Vr": -0.7414808096690755,
        "Vi": -0.735348019294739
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.277259353275,
        "longitude": -71.0115577247193
      }
    },
    {
      "number": 3505,
      "class": "Bus",
      "name": "QUINCY 5 2",
      "init": {
        "Vr": -0.7716887209858302,
        "Vi": -0.702713373631634
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.277259353275,
        "longitude": -71.0115577247193
      }
    },
    {
      "number": 3506,
      "class": "Bus",
      "name": "QUINCY 5 3",
      "init": {
        "Vr": -0.7377560475778819,
        "Vi": -0.734492552839071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.277259353275,
        "longitude": -71.0115577247193
      }
    },
    {
      "number": 3507,
      "class": "Bus",
      "name": "QUINCY 6 1",
      "init": {
        "Vr": -0.7680093860474101,
        "Vi": -0.6974921586153083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2491017629738,
        "longitude": -70.9937960815726
      }
    },
    {
      "number": 3508,
      "class": "Bus",
      "name": "QUINCY 7 1",
      "init": {
        "Vr": -0.763141801441172,
        "Vi": -0.7026213367274176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2746511462776,
        "longitude": -70.9442783250923
      }
    },
    {
      "number": 3509,
      "class": "Bus",
      "name": "RANDOLPH 4 1",
      "init": {
        "Vr": -0.768948957321838,
        "Vi": -0.6966123972000579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1567484073069,
        "longitude": -71.1301515502717
      }
    },
    {
      "number": 3510,
      "class": "Bus",
      "name": "RANDOLPH 5 1",
      "init": {
        "Vr": -0.7744600491030604,
        "Vi": -0.6926286152549631
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2436936587392,
        "longitude": -71.097664190276
      }
    },
    {
      "number": 3511,
      "class": "Bus",
      "name": "RANDOLPH 6 1",
      "init": {
        "Vr": -0.7698797340981963,
        "Vi": -0.6940038125020601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3512,
      "class": "Bus",
      "name": "RANDOLPH 6 2",
      "init": {
        "Vr": -0.7698797340981964,
        "Vi": -0.6940038125020602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3513,
      "class": "Bus",
      "name": "RANDOLPH 6 3",
      "init": {
        "Vr": -0.7698797340981964,
        "Vi": -0.6940038125020602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3514,
      "class": "Bus",
      "name": "RANDOLPH 6 4",
      "init": {
        "Vr": -0.7698797340981965,
        "Vi": -0.6940038125020603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3515,
      "class": "Bus",
      "name": "RANDOLPH 6 5",
      "init": {
        "Vr": -0.7697907078600921,
        "Vi": -0.6943073544455959
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3516,
      "class": "Bus",
      "name": "RANDOLPH 6 7",
      "init": {
        "Vr": -0.7699793491313084,
        "Vi": -0.6936763789640901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1927871890737,
        "longitude": -71.1110572342164
      }
    },
    {
      "number": 3517,
      "class": "Bus",
      "name": "RANDOLPH 7 1",
      "init": {
        "Vr": -0.7711045486436343,
        "Vi": -0.6979509212578716
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1258632668503,
        "longitude": -71.0352209454843
      }
    },
    {
      "number": 3518,
      "class": "Bus",
      "name": "RANDOLPH 7 2",
      "init": {
        "Vr": -0.7711675459048664,
        "Vi": -0.6977924837718463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1258632668503,
        "longitude": -71.0352209454843
      }
    },
    {
      "number": 3519,
      "class": "Bus",
      "name": "SHARON 2 1",
      "init": {
        "Vr": -0.7676030536587239,
        "Vi": -0.6968226255899385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0964988680966,
        "longitude": -71.2031084040034
      }
    },
    {
      "number": 3520,
      "class": "Bus",
      "name": "SHARON 2 2",
      "init": {
        "Vr": -0.7676627513996861,
        "Vi": -0.6966445749949524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0964988680966,
        "longitude": -71.2031084040034
      }
    },
    {
      "number": 3521,
      "class": "Bus",
      "name": "SOUTH WEYMOUTH 1 1",
      "init": {
        "Vr": -0.7661873791456697,
        "Vi": -0.7013430330364092
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1361550863311,
        "longitude": -70.9555223548005
      }
    },
    {
      "number": 3522,
      "class": "Bus",
      "name": "SOUTH WEYMOUTH 2 1",
      "init": {
        "Vr": -0.7353931441147009,
        "Vi": -0.732181571186301
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1500102671139,
        "longitude": -71.0121954298744
      }
    },
    {
      "number": 3523,
      "class": "Bus",
      "name": "SOUTH WEYMOUTH 2 2",
      "init": {
        "Vr": -0.7698092484113191,
        "Vi": -0.7034723528776686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1500102671139,
        "longitude": -71.0121954298744
      }
    },
    {
      "number": 3524,
      "class": "Bus",
      "name": "SOUTH WEYMOUTH 2 3",
      "init": {
        "Vr": -0.7354757394073252,
        "Vi": -0.7319352575976169
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1500102671139,
        "longitude": -71.0121954298744
      }
    },
    {
      "number": 3525,
      "class": "Bus",
      "name": "STOUGHTON 1 1",
      "init": {
        "Vr": -0.7566591403376076,
        "Vi": -0.7056711871831116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9803581317362,
        "longitude": -71.0697043941655
      }
    },
    {
      "number": 3526,
      "class": "Bus",
      "name": "STOUGHTON 2 1",
      "init": {
        "Vr": -0.7697549340122848,
        "Vi": -0.6959168998357351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1088987171032,
        "longitude": -71.1526734180674
      }
    },
    {
      "number": 3527,
      "class": "Bus",
      "name": "STOUGHTON 3 1",
      "init": {
        "Vr": -0.770606232636221,
        "Vi": -0.6978509289341247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741992237695,
        "longitude": -71.1555050675495
      }
    },
    {
      "number": 3528,
      "class": "Bus",
      "name": "STOUGHTON 4 1",
      "init": {
        "Vr": -0.7709130250484086,
        "Vi": -0.6975325101900761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1040271876002,
        "longitude": -71.0981747879377
      }
    },
    {
      "number": 3529,
      "class": "Bus",
      "name": "STOUGHTON 4 2",
      "init": {
        "Vr": -0.770980604563607,
        "Vi": -0.6972560767833484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1040271876002,
        "longitude": -71.0981747879377
      }
    },
    {
      "number": 3530,
      "class": "Bus",
      "name": "WALPOLE 3 1",
      "init": {
        "Vr": -0.7431886043404615,
        "Vi": -0.7266518378792325
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2192837917702,
        "longitude": -71.219874886736
      }
    },
    {
      "number": 3531,
      "class": "Bus",
      "name": "WALPOLE 3 2",
      "init": {
        "Vr": -0.7674874025462102,
        "Vi": -0.6958119136544431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2192837917702,
        "longitude": -71.219874886736
      }
    },
    {
      "number": 3532,
      "class": "Bus",
      "name": "WALPOLE 3 3",
      "init": {
        "Vr": -0.7432269347610729,
        "Vi": -0.7262252094450938
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2192837917702,
        "longitude": -71.219874886736
      }
    },
    {
      "number": 3533,
      "class": "Bus",
      "name": "WALPOLE 4 1",
      "init": {
        "Vr": -0.7413731694107307,
        "Vi": -0.7345050575826316
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0773296025284,
        "longitude": -71.2292897058338
      }
    },
    {
      "number": 3534,
      "class": "Bus",
      "name": "WALPOLE 5 1",
      "init": {
        "Vr": -0.7607217832751163,
        "Vi": -0.6978642645703065
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.246106009187,
        "longitude": -71.2751390568877
      }
    },
    {
      "number": 3535,
      "class": "Bus",
      "name": "WELLESLEY 1 1",
      "init": {
        "Vr": -0.7728492770708985,
        "Vi": -0.6957327821297271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3536,
      "class": "Bus",
      "name": "WELLESLEY 1 2",
      "init": {
        "Vr": -0.7728492770708983,
        "Vi": -0.695732782129727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3537,
      "class": "Bus",
      "name": "WELLESLEY 1 3",
      "init": {
        "Vr": -0.7728492770708983,
        "Vi": -0.695732782129727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3538,
      "class": "Bus",
      "name": "WELLESLEY 1 4",
      "init": {
        "Vr": -0.7728492770708983,
        "Vi": -0.6957327821297271
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3539,
      "class": "Bus",
      "name": "WELLESLEY 1 5",
      "init": {
        "Vr": -0.7729028805469866,
        "Vi": -0.6955120649174451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3540,
      "class": "Bus",
      "name": "WELLESLEY 1 7",
      "init": {
        "Vr": -0.7727920426643505,
        "Vi": -0.6959579714183572
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3285678956778,
        "longitude": -71.2430675614465
      }
    },
    {
      "number": 3541,
      "class": "Bus",
      "name": "WELLESLEY 2 1",
      "init": {
        "Vr": -0.7625525646150952,
        "Vi": -0.6985489972582195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2327441238606,
        "longitude": -71.4084160713215
      }
    },
    {
      "number": 3542,
      "class": "Bus",
      "name": "WEYMOUTH 1 1",
      "init": {
        "Vr": -0.767146685888265,
        "Vi": -0.6998417272309708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.169338947991,
        "longitude": -70.9245293940933
      }
    },
    {
      "number": 3543,
      "class": "Bus",
      "name": "WEYMOUTH 2 1",
      "init": {
        "Vr": -0.7617548579121541,
        "Vi": -0.7041283780286841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.299630990324,
        "longitude": -70.9384274940127
      }
    },
    {
      "number": 3544,
      "class": "Bus",
      "name": "ABINGTON 1 1",
      "init": {
        "Vr": -0.7628448472643704,
        "Vi": -0.7035180454029732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1016259620572,
        "longitude": -70.9523711612138
      }
    },
    {
      "number": 3545,
      "class": "Bus",
      "name": "ABINGTON 1 2",
      "init": {
        "Vr": -0.762890548055163,
        "Vi": -0.7034170739322352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1016259620572,
        "longitude": -70.9523711612138
      }
    },
    {
      "number": 3546,
      "class": "Bus",
      "name": "BRIDGEWATER 1 1",
      "init": {
        "Vr": -0.7233921343139808,
        "Vi": -0.7430577903652993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8941219154534,
        "longitude": -70.9737278030876
      }
    },
    {
      "number": 3547,
      "class": "Bus",
      "name": "BRIDGEWATER 1 2",
      "init": {
        "Vr": -0.7490879653882135,
        "Vi": -0.7295645782660541
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8941219154534,
        "longitude": -70.9737278030876
      }
    },
    {
      "number": 3548,
      "class": "Bus",
      "name": "BRIDGEWATER 1 3",
      "init": {
        "Vr": -0.7234666468022322,
        "Vi": -0.7428373114111677
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8941219154534,
        "longitude": -70.9737278030876
      }
    },
    {
      "number": 3549,
      "class": "Bus",
      "name": "BRIDGEWATER 2 1",
      "init": {
        "Vr": -0.7590919055663531,
        "Vi": -0.7112654203690313
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9807424845348,
        "longitude": -70.9324395155351
      }
    },
    {
      "number": 3550,
      "class": "Bus",
      "name": "BRIDGEWATER 3 1",
      "init": {
        "Vr": -0.7327215709211541,
        "Vi": -0.7410091243922006
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9693308069437,
        "longitude": -70.8762841988963
      }
    },
    {
      "number": 3551,
      "class": "Bus",
      "name": "BRIDGEWATER 3 2",
      "init": {
        "Vr": -0.7561776499646913,
        "Vi": -0.7198217059937607
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9693308069437,
        "longitude": -70.8762841988963
      }
    },
    {
      "number": 3552,
      "class": "Bus",
      "name": "BRIDGEWATER 3 3",
      "init": {
        "Vr": -0.7319891148153349,
        "Vi": -0.741249812914069
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9693308069437,
        "longitude": -70.8762841988963
      }
    },
    {
      "number": 3553,
      "class": "Bus",
      "name": "BRIDGEWATER 4 1",
      "init": {
        "Vr": -0.7375505450586072,
        "Vi": -0.7363544316812888
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9726561551945,
        "longitude": -71.1189197554555
      }
    },
    {
      "number": 3554,
      "class": "Bus",
      "name": "BRIDGEWATER 4 2",
      "init": {
        "Vr": -0.756584976451109,
        "Vi": -0.7004896093161344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9726561551945,
        "longitude": -71.1189197554555
      }
    },
    {
      "number": 3555,
      "class": "Bus",
      "name": "BRIDGEWATER 4 3",
      "init": {
        "Vr": -0.7374417361521526,
        "Vi": -0.736969434071383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9726561551945,
        "longitude": -71.1189197554555
      }
    },
    {
      "number": 3556,
      "class": "Bus",
      "name": "BROCKTON 1 1",
      "init": {
        "Vr": -0.7247154656828643,
        "Vi": -0.7544623891638799
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0709056451648,
        "longitude": -71.097887885045
      }
    },
    {
      "number": 3557,
      "class": "Bus",
      "name": "BROCKTON 1 2",
      "init": {
        "Vr": -0.7388948029071075,
        "Vi": -0.7398740620994438
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0709056451648,
        "longitude": -71.097887885045
      }
    },
    {
      "number": 3558,
      "class": "Bus",
      "name": "BROCKTON 1 3",
      "init": {
        "Vr": -0.7708485941105883,
        "Vi": -0.7033432981493051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0709056451648,
        "longitude": -71.097887885045
      }
    },
    {
      "number": 3559,
      "class": "Bus",
      "name": "BROCKTON 1 4",
      "init": {
        "Vr": -0.7390087976993036,
        "Vi": -0.7395303277116138
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0709056451648,
        "longitude": -71.097887885045
      }
    },
    {
      "number": 3560,
      "class": "Bus",
      "name": "BROCKTON 1 6",
      "init": {
        "Vr": -0.7387388220053404,
        "Vi": -0.7392991276718535
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0709056451648,
        "longitude": -71.097887885045
      }
    },
    {
      "number": 3561,
      "class": "Bus",
      "name": "BROCKTON 2 1",
      "init": {
        "Vr": -0.7628147470587829,
        "Vi": -0.7017153221036151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0632601115539,
        "longitude": -71.023156868482
      }
    },
    {
      "number": 3562,
      "class": "Bus",
      "name": "BROCKTON 2 2",
      "init": {
        "Vr": -0.7628920254110089,
        "Vi": -0.701433401573879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0632601115539,
        "longitude": -71.023156868482
      }
    },
    {
      "number": 3563,
      "class": "Bus",
      "name": "BROCKTON 3 1",
      "init": {
        "Vr": -0.7311307648009961,
        "Vi": -0.7342572159104478
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.090108967577,
        "longitude": -71.0097773424759
      }
    },
    {
      "number": 3564,
      "class": "Bus",
      "name": "BROCKTON 3 2",
      "init": {
        "Vr": -0.7312401791377016,
        "Vi": -0.7337693857300965
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.090108967577,
        "longitude": -71.0097773424759
      }
    },
    {
      "number": 3565,
      "class": "Bus",
      "name": "BROCKTON 4 1",
      "init": {
        "Vr": -0.7700913706864415,
        "Vi": -0.6954158071807557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1498255680194,
        "longitude": -71.0928051190662
      }
    },
    {
      "number": 3566,
      "class": "Bus",
      "name": "BROCKTON 5 1",
      "init": {
        "Vr": -0.7708980812005226,
        "Vi": -0.7012401883838016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1069227196473,
        "longitude": -71.0299839746364
      }
    },
    {
      "number": 3567,
      "class": "Bus",
      "name": "BROCKTON 6 1",
      "init": {
        "Vr": -0.7711364951121776,
        "Vi": -0.6962846800698355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1387242278023,
        "longitude": -71.045429377575
      }
    },
    {
      "number": 3568,
      "class": "Bus",
      "name": "BROCKTON 6 2",
      "init": {
        "Vr": -0.771176068526458,
        "Vi": -0.6960714605347079
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1387242278023,
        "longitude": -71.045429377575
      }
    },
    {
      "number": 3569,
      "class": "Bus",
      "name": "BROCKTON 7 1",
      "init": {
        "Vr": -0.7624136473854107,
        "Vi": -0.702075911238754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0635936757408,
        "longitude": -71.0055430108368
      }
    },
    {
      "number": 3570,
      "class": "Bus",
      "name": "BROCKTON 7 2",
      "init": {
        "Vr": -0.762444034004854,
        "Vi": -0.701901214116226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0635936757408,
        "longitude": -71.0055430108368
      }
    },
    {
      "number": 3571,
      "class": "Bus",
      "name": "BROCKTON 8 1",
      "init": {
        "Vr": -0.7629717238402853,
        "Vi": -0.703984188202764
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0416922276816,
        "longitude": -71.0098499383269
      }
    },
    {
      "number": 3572,
      "class": "Bus",
      "name": "BROCKTON 9 1",
      "init": {
        "Vr": -0.7344304025356789,
        "Vi": -0.733948048484656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0022435425852,
        "longitude": -70.9988836058356
      }
    },
    {
      "number": 3573,
      "class": "Bus",
      "name": "BROCKTON 9 2",
      "init": {
        "Vr": -0.7619191368606337,
        "Vi": -0.713707460524289
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0022435425852,
        "longitude": -70.9988836058356
      }
    },
    {
      "number": 3574,
      "class": "Bus",
      "name": "BROCKTON 9 3",
      "init": {
        "Vr": -0.7343151653406765,
        "Vi": -0.7345929945720314
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0022435425852,
        "longitude": -70.9988836058356
      }
    },
    {
      "number": 3575,
      "class": "Bus",
      "name": "CARVER 1 1",
      "init": {
        "Vr": -0.7421065919890865,
        "Vi": -0.7262926592289388
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8420357975172,
        "longitude": -70.7797912901324
      }
    },
    {
      "number": 3576,
      "class": "Bus",
      "name": "CARVER 1 2",
      "init": {
        "Vr": -0.7420775982218136,
        "Vi": -0.7263788250954032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8420357975172,
        "longitude": -70.7797912901324
      }
    },
    {
      "number": 3577,
      "class": "Bus",
      "name": "CARVER 2 1",
      "init": {
        "Vr": -0.7398366394770104,
        "Vi": -0.7289399012112255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8118720484726,
        "longitude": -70.7664928354329
      }
    },
    {
      "number": 3578,
      "class": "Bus",
      "name": "CARVER 3 1",
      "init": {
        "Vr": -0.7458037510374064,
        "Vi": -0.7236753730147212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8774420054917,
        "longitude": -70.8162061198614
      }
    },
    {
      "number": 3579,
      "class": "Bus",
      "name": "DUXBURY 1",
      "init": {
        "Vr": -0.7630315466050692,
        "Vi": -0.7063087710328179
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0913296431276,
        "longitude": -70.7206321441896
      }
    },
    {
      "number": 3580,
      "class": "Bus",
      "name": "EAST BRIDGEWATER 1 1",
      "init": {
        "Vr": -0.7568589192625712,
        "Vi": -0.7111111735046984
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0406753265734,
        "longitude": -70.8953355902889
      }
    },
    {
      "number": 3581,
      "class": "Bus",
      "name": "EAST BRIDGEWATER 1 2",
      "init": {
        "Vr": -0.7568280478061957,
        "Vi": -0.7112143699592944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0406753265734,
        "longitude": -70.8953355902889
      }
    },
    {
      "number": 3582,
      "class": "Bus",
      "name": "HALIFAX 1 1",
      "init": {
        "Vr": -0.7533803399613698,
        "Vi": -0.7152827098163548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0276528097298,
        "longitude": -70.8441141144133
      }
    },
    {
      "number": 3583,
      "class": "Bus",
      "name": "HANOVER 4 1",
      "init": {
        "Vr": -0.7640993113012398,
        "Vi": -0.7043195805187187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1828209012359,
        "longitude": -70.8551675156258
      }
    },
    {
      "number": 3584,
      "class": "Bus",
      "name": "HANOVER 4 2",
      "init": {
        "Vr": -0.7641251158258734,
        "Vi": -0.7042288870784107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1828209012359,
        "longitude": -70.8551675156258
      }
    },
    {
      "number": 3585,
      "class": "Bus",
      "name": "HANSON 1 1",
      "init": {
        "Vr": -0.7607469362803041,
        "Vi": -0.7102903085758706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0576345987688,
        "longitude": -70.8103813079611
      }
    },
    {
      "number": 3586,
      "class": "Bus",
      "name": "HANSON 2 1",
      "init": {
        "Vr": -0.7522490927656572,
        "Vi": -0.7169412601169677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9754585011777,
        "longitude": -70.7803891325371
      }
    },
    {
      "number": 3587,
      "class": "Bus",
      "name": "HINGHAM 1 1",
      "init": {
        "Vr": -0.7633084558434506,
        "Vi": -0.7043795884808693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.235036287023,
        "longitude": -70.8215632662378
      }
    },
    {
      "number": 3588,
      "class": "Bus",
      "name": "HINGHAM 1 2",
      "init": {
        "Vr": -0.7633647102425295,
        "Vi": -0.704183129928922
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.235036287023,
        "longitude": -70.8215632662378
      }
    },
    {
      "number": 3589,
      "class": "Bus",
      "name": "HINGHAM 2 1",
      "init": {
        "Vr": -0.7384900996388087,
        "Vi": -0.7369860875583722
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897050213662,
        "longitude": -70.8832962297308
      }
    },
    {
      "number": 3590,
      "class": "Bus",
      "name": "HINGHAM 2 2",
      "init": {
        "Vr": -0.7602551590401011,
        "Vi": -0.7068732993869727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897050213662,
        "longitude": -70.8832962297308
      }
    },
    {
      "number": 3591,
      "class": "Bus",
      "name": "HINGHAM 2 3",
      "init": {
        "Vr": -0.8065140844514112,
        "Vi": -0.6408238830565148
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897050213662,
        "longitude": -70.8832962297308
      }
    },
    {
      "number": 3592,
      "class": "Bus",
      "name": "HINGHAM 2 4",
      "init": {
        "Vr": -0.7766623232790477,
        "Vi": -0.6906525205857313
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897050213662,
        "longitude": -70.8832962297308
      }
    },
    {
      "number": 3593,
      "class": "Bus",
      "name": "HINGHAM 2 5",
      "init": {
        "Vr": -0.7377926099353364,
        "Vi": -0.7371916599017666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2897050213662,
        "longitude": -70.8832962297308
      }
    },
    {
      "number": 3594,
      "class": "Bus",
      "name": "HINGHAM 3 1",
      "init": {
        "Vr": -0.7623064435631618,
        "Vi": -0.7041627058616333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.267876617324,
        "longitude": -70.841784803299
      }
    },
    {
      "number": 3595,
      "class": "Bus",
      "name": "HULL 1 1",
      "init": {
        "Vr": -0.7676139633895219,
        "Vi": -0.6981586606375656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2355854371754,
        "longitude": -70.8879339296128
      }
    },
    {
      "number": 3596,
      "class": "Bus",
      "name": "KINGSTON 1 1",
      "init": {
        "Vr": -0.75127576012143,
        "Vi": -0.7201578457934733
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9479461582031,
        "longitude": -70.6941149850573
      }
    },
    {
      "number": 3597,
      "class": "Bus",
      "name": "KINGSTON 2 1",
      "init": {
        "Vr": -0.7488535118093382,
        "Vi": -0.7225167010257167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9831391082538,
        "longitude": -70.7271060986849
      }
    },
    {
      "number": 3598,
      "class": "Bus",
      "name": "MARSHFIELD 3 1",
      "init": {
        "Vr": -0.7616558213691277,
        "Vi": -0.7100548919376737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1149457779915,
        "longitude": -70.7099249508529
      }
    },
    {
      "number": 3599,
      "class": "Bus",
      "name": "MARSHFIELD 4 1",
      "init": {
        "Vr": -0.7623437665707649,
        "Vi": -0.7089876803598094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.179527460562,
        "longitude": -70.7172468676562
      }
    },
    {
      "number": 3600,
      "class": "Bus",
      "name": "MARSHFIELD 5 1",
      "init": {
        "Vr": -0.7297638642623544,
        "Vi": -0.7451605822935804
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1298665696419,
        "longitude": -70.8230690444585
      }
    },
    {
      "number": 3601,
      "class": "Bus",
      "name": "MARSHFIELD 5 2",
      "init": {
        "Vr": -0.7399730709279335,
        "Vi": -0.7395723927926104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1298665696419,
        "longitude": -70.8230690444585
      }
    },
    {
      "number": 3602,
      "class": "Bus",
      "name": "MARSHFIELD 5 3",
      "init": {
        "Vr": -0.7624986853779337,
        "Vi": -0.7083291079144146
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1298665696419,
        "longitude": -70.8230690444585
      }
    },
    {
      "number": 3603,
      "class": "Bus",
      "name": "MARSHFIELD 5 4",
      "init": {
        "Vr": -0.7298145186938096,
        "Vi": -0.7449154089791616
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1298665696419,
        "longitude": -70.8230690444585
      }
    },
    {
      "number": 3604,
      "class": "Bus",
      "name": "MARSHFIELD 5 6",
      "init": {
        "Vr": -0.7289400336388284,
        "Vi": -0.7475140448918268
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1298665696419,
        "longitude": -70.8230690444585
      }
    },
    {
      "number": 3605,
      "class": "Bus",
      "name": "MARSHFIELD 6 1",
      "init": {
        "Vr": -0.7394167239537315,
        "Vi": -0.7331398074190881
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0489930978245,
        "longitude": -70.7331316795465
      }
    },
    {
      "number": 3606,
      "class": "Bus",
      "name": "MARSHFIELD 6 2",
      "init": {
        "Vr": -0.7574313930154466,
        "Vi": -0.7162291855074691
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0489930978245,
        "longitude": -70.7331316795465
      }
    },
    {
      "number": 3607,
      "class": "Bus",
      "name": "MARSHFIELD 6 3",
      "init": {
        "Vr": -0.739456990240577,
        "Vi": -0.7329908059004566
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0489930978245,
        "longitude": -70.7331316795465
      }
    },
    {
      "number": 3608,
      "class": "Bus",
      "name": "MATTAPOISETT 1",
      "init": {
        "Vr": -0.7420690035357456,
        "Vi": -0.7259781039108655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6531552632519,
        "longitude": -70.790396330176
      }
    },
    {
      "number": 3609,
      "class": "Bus",
      "name": "MATTAPOISETT 2",
      "init": {
        "Vr": -0.7421117825355171,
        "Vi": -0.7258790058374944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6531552632519,
        "longitude": -70.790396330176
      }
    },
    {
      "number": 3610,
      "class": "Bus",
      "name": "MIDDLEBORO 1 1",
      "init": {
        "Vr": -0.7522287401611122,
        "Vi": -0.7229199451262682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9407738053866,
        "longitude": -70.8834850737338
      }
    },
    {
      "number": 3611,
      "class": "Bus",
      "name": "MIDDLEBORO 2 1",
      "init": {
        "Vr": -0.7483331532493653,
        "Vi": -0.7191089453740782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8394358434085,
        "longitude": -70.9343831043009
      }
    },
    {
      "number": 3612,
      "class": "Bus",
      "name": "MIDDLEBORO 2 2",
      "init": {
        "Vr": -0.7483391615258761,
        "Vi": -0.7189776469723089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8394358434085,
        "longitude": -70.9343831043009
      }
    },
    {
      "number": 3613,
      "class": "Bus",
      "name": "MIDDLEBORO 3 1",
      "init": {
        "Vr": -0.7210659111819654,
        "Vi": -0.7503797547829715
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8825982002143,
        "longitude": -70.8493932009379
      }
    },
    {
      "number": 3614,
      "class": "Bus",
      "name": "MIDDLEBORO 3 2",
      "init": {
        "Vr": -0.7453382486666011,
        "Vi": -0.7263164538174754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8825982002143,
        "longitude": -70.8493932009379
      }
    },
    {
      "number": 3615,
      "class": "Bus",
      "name": "MIDDLEBORO 3 3",
      "init": {
        "Vr": -0.7211180917546367,
        "Vi": -0.7502774384956432
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8825982002143,
        "longitude": -70.8493932009379
      }
    },
    {
      "number": 3616,
      "class": "Bus",
      "name": "MIDDLEBORO 4 1",
      "init": {
        "Vr": -0.7483371132199228,
        "Vi": -0.7236691124192777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9140287133248,
        "longitude": -70.8525433029895
      }
    },
    {
      "number": 3617,
      "class": "Bus",
      "name": "PEMBROKE 2 1",
      "init": {
        "Vr": -0.7633873731255054,
        "Vi": -0.7053458631386416
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1516308160122,
        "longitude": -70.7992509441883
      }
    },
    {
      "number": 3618,
      "class": "Bus",
      "name": "PEMBROKE 2 2",
      "init": {
        "Vr": -0.7633529825586478,
        "Vi": -0.7055213729354686
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1516308160122,
        "longitude": -70.7992509441883
      }
    },
    {
      "number": 3619,
      "class": "Bus",
      "name": "PEMBROKE 3 1",
      "init": {
        "Vr": -0.7644410208747366,
        "Vi": -0.7040264377055785
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0917136111557,
        "longitude": -70.8126040124294
      }
    },
    {
      "number": 3620,
      "class": "Bus",
      "name": "PEMBROKE 3 2",
      "init": {
        "Vr": -0.7645432869482465,
        "Vi": -0.7037679344307762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0917136111557,
        "longitude": -70.8126040124294
      }
    },
    {
      "number": 3621,
      "class": "Bus",
      "name": "PEMBROKE 4 1",
      "init": {
        "Vr": -0.7635464494017327,
        "Vi": -0.7038501509887105
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3622,
      "class": "Bus",
      "name": "PEMBROKE 4 2",
      "init": {
        "Vr": -0.763546449401733,
        "Vi": -0.7038501509887106
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3623,
      "class": "Bus",
      "name": "PEMBROKE 4 3",
      "init": {
        "Vr": -0.763546449401733,
        "Vi": -0.7038501509887106
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3624,
      "class": "Bus",
      "name": "PEMBROKE 4 4",
      "init": {
        "Vr": -0.763546449401733,
        "Vi": -0.7038501509887105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3625,
      "class": "Bus",
      "name": "PEMBROKE 4 5",
      "init": {
        "Vr": -0.7636540793939897,
        "Vi": -0.7034758594764756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3626,
      "class": "Bus",
      "name": "PEMBROKE 4 7",
      "init": {
        "Vr": -0.7634340393883734,
        "Vi": -0.7041974171535269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1199940779942,
        "longitude": -70.8841220793795
      }
    },
    {
      "number": 3627,
      "class": "Bus",
      "name": "PEMBROKE 5 1",
      "init": {
        "Vr": -0.7519665113506996,
        "Vi": -0.7165794304516349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9959097163696,
        "longitude": -70.803457662166
      }
    },
    {
      "number": 3628,
      "class": "Bus",
      "name": "PLYMOUTH 6 1",
      "init": {
        "Vr": -0.73300040145475,
        "Vi": -0.7285985214789069
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8824172688428,
        "longitude": -70.6137594857681
      }
    },
    {
      "number": 3629,
      "class": "Bus",
      "name": "PLYMOUTH 6 2",
      "init": {
        "Vr": -0.7330042263977633,
        "Vi": -0.7282997258240286
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8824172688428,
        "longitude": -70.6137594857681
      }
    },
    {
      "number": 3630,
      "class": "Bus",
      "name": "PLYMOUTH 7 1",
      "init": {
        "Vr": -0.7321223983492717,
        "Vi": -0.7346070668070106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.908783518552,
        "longitude": -70.598889949148
      }
    },
    {
      "number": 3631,
      "class": "Bus",
      "name": "PLYMOUTH 8 1",
      "init": {
        "Vr": -0.7455891134633742,
        "Vi": -0.7231742198844956
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030778082219,
        "longitude": -70.7035483580452
      }
    },
    {
      "number": 3632,
      "class": "Bus",
      "name": "PLYMOUTH 9 1",
      "init": {
        "Vr": -0.7337702994336324,
        "Vi": -0.7277823283907116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8721602770903,
        "longitude": -70.6326110315613
      }
    },
    {
      "number": 3633,
      "class": "Bus",
      "name": "PLYMOUTH 10 1",
      "init": {
        "Vr": -0.7127309506480818,
        "Vi": -0.7550620280896633
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8834829272339,
        "longitude": -70.6364425855088
      }
    },
    {
      "number": 3634,
      "class": "Bus",
      "name": "PLYMOUTH 10 2",
      "init": {
        "Vr": -0.7401946883727811,
        "Vi": -0.7346705739163656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8834829272339,
        "longitude": -70.6364425855088
      }
    },
    {
      "number": 3635,
      "class": "Bus",
      "name": "PLYMOUTH 10 3",
      "init": {
        "Vr": -0.7128203372749271,
        "Vi": -0.7548450894155071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8834829272339,
        "longitude": -70.6364425855088
      }
    },
    {
      "number": 3636,
      "class": "Bus",
      "name": "ROCKLAND 4 1",
      "init": {
        "Vr": -0.7615743498107571,
        "Vi": -0.7046569328224369
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0758515173383,
        "longitude": -70.9540715672013
      }
    },
    {
      "number": 3637,
      "class": "Bus",
      "name": "ROCKLAND 4 2",
      "init": {
        "Vr": -0.7615916689839407,
        "Vi": -0.7045670640356064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0758515173383,
        "longitude": -70.9540715672013
      }
    },
    {
      "number": 3638,
      "class": "Bus",
      "name": "ROCKLAND 5 1",
      "init": {
        "Vr": -0.7632307326178494,
        "Vi": -0.7052210749283848
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1409907558303,
        "longitude": -70.874115731387
      }
    },
    {
      "number": 3639,
      "class": "Bus",
      "name": "SCITUATE 1 1",
      "init": {
        "Vr": -0.7634069073485135,
        "Vi": -0.7080455573213582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2043478734651,
        "longitude": -70.7731460006814
      }
    },
    {
      "number": 3640,
      "class": "Bus",
      "name": "SCITUATE 1 2",
      "init": {
        "Vr": -0.763478556663164,
        "Vi": -0.7078266580469753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2043478734651,
        "longitude": -70.7731460006814
      }
    },
    {
      "number": 3641,
      "class": "Bus",
      "name": "SCITUATE 2 1",
      "init": {
        "Vr": -0.7443794949201299,
        "Vi": -0.7324787382383849
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2175962610089,
        "longitude": -70.7407622683907
      }
    },
    {
      "number": 3642,
      "class": "Bus",
      "name": "SCITUATE 2 2",
      "init": {
        "Vr": -0.7608480052425111,
        "Vi": -0.7123840798501287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2175962610089,
        "longitude": -70.7407622683907
      }
    },
    {
      "number": 3643,
      "class": "Bus",
      "name": "SCITUATE 2 3",
      "init": {
        "Vr": -0.7606210777179704,
        "Vi": -0.7126609735576108
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2175962610089,
        "longitude": -70.7407622683907
      }
    },
    {
      "number": 3644,
      "class": "Bus",
      "name": "SCITUATE 2 4",
      "init": {
        "Vr": -0.7606210777179704,
        "Vi": -0.7126609735576107
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2175962610089,
        "longitude": -70.7407622683907
      }
    },
    {
      "number": 3645,
      "class": "Bus",
      "name": "SCITUATE 2 5",
      "init": {
        "Vr": -0.7444593624691181,
        "Vi": -0.7322092519910194
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2175962610089,
        "longitude": -70.7407622683907
      }
    },
    {
      "number": 3646,
      "class": "Bus",
      "name": "SCITUATE 3 1",
      "init": {
        "Vr": -0.7413841011718372,
        "Vi": -0.732578933976747
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1442773245697,
        "longitude": -70.6931432726956
      }
    },
    {
      "number": 3647,
      "class": "Bus",
      "name": "SCITUATE 3 2",
      "init": {
        "Vr": -0.7593989251747423,
        "Vi": -0.7155887846127195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1442773245697,
        "longitude": -70.6931432726956
      }
    },
    {
      "number": 3648,
      "class": "Bus",
      "name": "SCITUATE 3 3",
      "init": {
        "Vr": -0.7414035397089818,
        "Vi": -0.7323787771979743
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1442773245697,
        "longitude": -70.6931432726956
      }
    },
    {
      "number": 3649,
      "class": "Bus",
      "name": "WAREHAM 1 1",
      "init": {
        "Vr": -0.7356620808197024,
        "Vi": -0.7332824832184122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7271045164392,
        "longitude": -70.6516162467313
      }
    },
    {
      "number": 3650,
      "class": "Bus",
      "name": "WHITMAN 1 1",
      "init": {
        "Vr": -0.7596385124247172,
        "Vi": -0.7084356712930487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3651,
      "class": "Bus",
      "name": "WHITMAN 1 2",
      "init": {
        "Vr": -0.759638512424717,
        "Vi": -0.7084356712930491
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3652,
      "class": "Bus",
      "name": "WHITMAN 1 3",
      "init": {
        "Vr": -0.759638512424717,
        "Vi": -0.7084356712930491
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3653,
      "class": "Bus",
      "name": "WHITMAN 1 4",
      "init": {
        "Vr": -0.7596385124247168,
        "Vi": -0.708435671293049
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3654,
      "class": "Bus",
      "name": "WHITMAN 1 5",
      "init": {
        "Vr": -0.7597073483855541,
        "Vi": -0.7081602103370497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3655,
      "class": "Bus",
      "name": "WHITMAN 1 7",
      "init": {
        "Vr": -0.7595830899753734,
        "Vi": -0.7087071247260207
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0301519002466,
        "longitude": -70.931738918932
      }
    },
    {
      "number": 3656,
      "class": "Bus",
      "name": "ALLSTON 1",
      "init": {
        "Vr": -0.77064305703081,
        "Vi": -0.6929362159961927
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2890864211114,
        "longitude": -71.2025666827354
      }
    },
    {
      "number": 3657,
      "class": "Bus",
      "name": "BOSTON 1 1",
      "init": {
        "Vr": -0.7719684079281115,
        "Vi": -0.6976611045918463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3119943230704,
        "longitude": -71.0248339188952
      }
    },
    {
      "number": 3658,
      "class": "Bus",
      "name": "BOSTON 2 1",
      "init": {
        "Vr": -0.7721310082517591,
        "Vi": -0.699096751331291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2926331941198,
        "longitude": -71.0428492848298
      }
    },
    {
      "number": 3659,
      "class": "Bus",
      "name": "BOSTON 2 2",
      "init": {
        "Vr": -0.7720915430078313,
        "Vi": -0.6992390021549582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2926331941198,
        "longitude": -71.0428492848298
      }
    },
    {
      "number": 3660,
      "class": "Bus",
      "name": "BOSTON 3 1",
      "init": {
        "Vr": -0.7697705031531427,
        "Vi": -0.6922252987540013
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3689732871339,
        "longitude": -71.0779738524815
      }
    },
    {
      "number": 3661,
      "class": "Bus",
      "name": "BOSTON 4 1",
      "init": {
        "Vr": -0.7724464662946755,
        "Vi": -0.6929835801989599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3377237181943,
        "longitude": -71.0309394685141
      }
    },
    {
      "number": 3662,
      "class": "Bus",
      "name": "BOSTON 5 1",
      "init": {
        "Vr": -0.7380794806534633,
        "Vi": -0.7347913636387141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3890260801156,
        "longitude": -71.0388045615546
      }
    },
    {
      "number": 3663,
      "class": "Bus",
      "name": "BOSTON 5 2",
      "init": {
        "Vr": -0.7670511109411557,
        "Vi": -0.6967387817256521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3890260801156,
        "longitude": -71.0388045615546
      }
    },
    {
      "number": 3664,
      "class": "Bus",
      "name": "BOSTON 5 3",
      "init": {
        "Vr": -0.7383478717823704,
        "Vi": -0.7339917899139412
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3890260801156,
        "longitude": -71.0388045615546
      }
    },
    {
      "number": 3665,
      "class": "Bus",
      "name": "BOSTON 6 1",
      "init": {
        "Vr": -0.7717309258501243,
        "Vi": -0.6932844149247752
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.417033831766,
        "longitude": -70.9192138800252
      }
    },
    {
      "number": 3666,
      "class": "Bus",
      "name": "BOSTON 6 2",
      "init": {
        "Vr": -0.7717565619438025,
        "Vi": -0.692727454787037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.417033831766,
        "longitude": -70.9192138800252
      }
    },
    {
      "number": 3667,
      "class": "Bus",
      "name": "BOSTON 7 1",
      "init": {
        "Vr": -0.7723928753882915,
        "Vi": -0.6903130454052379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3497201673452,
        "longitude": -71.0468136519827
      }
    },
    {
      "number": 3668,
      "class": "Bus",
      "name": "BOSTON 7 2",
      "init": {
        "Vr": -0.7724374935279429,
        "Vi": -0.6896050046399379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3497201673452,
        "longitude": -71.0468136519827
      }
    },
    {
      "number": 3669,
      "class": "Bus",
      "name": "BOSTON 8 1",
      "init": {
        "Vr": -0.7700984053451637,
        "Vi": -0.6973357647540739
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4043788920632,
        "longitude": -70.9897490553086
      }
    },
    {
      "number": 3670,
      "class": "Bus",
      "name": "BRIGHTON 1 1",
      "init": {
        "Vr": -0.7738144175520429,
        "Vi": -0.6911348442392706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3250518201875,
        "longitude": -71.1074621960638
      }
    },
    {
      "number": 3671,
      "class": "Bus",
      "name": "BRIGHTON 2 1",
      "init": {
        "Vr": -0.7425805329280529,
        "Vi": -0.7259048398656825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3591912450624,
        "longitude": -71.2249959797846
      }
    },
    {
      "number": 3672,
      "class": "Bus",
      "name": "BRIGHTON 2 2",
      "init": {
        "Vr": -0.7738793851026222,
        "Vi": -0.6947889714323359
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3591912450624,
        "longitude": -71.2249959797846
      }
    },
    {
      "number": 3673,
      "class": "Bus",
      "name": "BRIGHTON 2 3",
      "init": {
        "Vr": -0.7425964160874385,
        "Vi": -0.725630369518608
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3591912450624,
        "longitude": -71.2249959797846
      }
    },
    {
      "number": 3674,
      "class": "Bus",
      "name": "BRIGHTON 3 1",
      "init": {
        "Vr": -0.7695856613697913,
        "Vi": -0.6900818409689538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3728328740424,
        "longitude": -71.1280263741229
      }
    },
    {
      "number": 3675,
      "class": "Bus",
      "name": "BRIGHTON 4 1",
      "init": {
        "Vr": -0.7667037292028207,
        "Vi": -0.7011010494145442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4846520136345,
        "longitude": -71.2564810497659
      }
    },
    {
      "number": 3676,
      "class": "Bus",
      "name": "BRIGHTON 4 2",
      "init": {
        "Vr": -0.7666302971187627,
        "Vi": -0.7014512804104887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4846520136345,
        "longitude": -71.2564810497659
      }
    },
    {
      "number": 3677,
      "class": "Bus",
      "name": "CHELSEA 2 1",
      "init": {
        "Vr": -0.768858383677297,
        "Vi": -0.6914527747980155
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4358370018722,
        "longitude": -71.0243936270203
      }
    },
    {
      "number": 3678,
      "class": "Bus",
      "name": "CHELSEA 3 1",
      "init": {
        "Vr": -0.7727274627010619,
        "Vi": -0.693789234375157
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3679914668572,
        "longitude": -71.0505041873096
      }
    },
    {
      "number": 3679,
      "class": "Bus",
      "name": "CHELSEA 4 1",
      "init": {
        "Vr": -0.769994934054322,
        "Vi": -0.6889093997218996
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4418075890445,
        "longitude": -71.0697716258349
      }
    },
    {
      "number": 3680,
      "class": "Bus",
      "name": "CHELSEA 5 1",
      "init": {
        "Vr": -0.7713467960229554,
        "Vi": -0.7042556397237064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3739552111215,
        "longitude": -71.009457246553
      }
    },
    {
      "number": 3681,
      "class": "Bus",
      "name": "DORCHESTER 1 1",
      "init": {
        "Vr": -0.7680891561745361,
        "Vi": -0.6973011180423511
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2677080425621,
        "longitude": -70.9812578355237
      }
    },
    {
      "number": 3682,
      "class": "Bus",
      "name": "DORCHESTER 2 1",
      "init": {
        "Vr": -0.7726654964847662,
        "Vi": -0.690405947651566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3369077084378,
        "longitude": -71.153439012853
      }
    },
    {
      "number": 3683,
      "class": "Bus",
      "name": "DORCHESTER 3 1",
      "init": {
        "Vr": -0.7734259712294741,
        "Vi": -0.6923031986598337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783068844085,
        "longitude": -71.0669043306799
      }
    },
    {
      "number": 3684,
      "class": "Bus",
      "name": "DORCHESTER 3 2",
      "init": {
        "Vr": -0.7735932785698754,
        "Vi": -0.6919624539523305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2783068844085,
        "longitude": -71.0669043306799
      }
    },
    {
      "number": 3685,
      "class": "Bus",
      "name": "DORCHESTER 4 1",
      "init": {
        "Vr": -0.7740534350792218,
        "Vi": -0.6911521375512533
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3081258011407,
        "longitude": -71.1668209224508
      }
    },
    {
      "number": 3686,
      "class": "Bus",
      "name": "DORCHESTER CENTER 1 1",
      "init": {
        "Vr": -0.7723970566859883,
        "Vi": -0.6933297230016061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2689565242363,
        "longitude": -71.0599186266821
      }
    },
    {
      "number": 3687,
      "class": "Bus",
      "name": "DORCHESTER CENTER 1 2",
      "init": {
        "Vr": -0.772447494479805,
        "Vi": -0.6929810378262513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2689565242363,
        "longitude": -71.0599186266821
      }
    },
    {
      "number": 3688,
      "class": "Bus",
      "name": "DORCHESTER CENTER 2 1",
      "init": {
        "Vr": -0.7735195159707156,
        "Vi": -0.6911445909811583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2750744132525,
        "longitude": -71.0836387013839
      }
    },
    {
      "number": 3689,
      "class": "Bus",
      "name": "DORCHESTER CENTER 3 1",
      "init": {
        "Vr": -0.7350589175579841,
        "Vi": -0.7318676081295152
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2991489757802,
        "longitude": -71.0110874192536
      }
    },
    {
      "number": 3690,
      "class": "Bus",
      "name": "DORCHESTER CENTER 3 2",
      "init": {
        "Vr": -0.7704298665555263,
        "Vi": -0.7002676134708269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2991489757802,
        "longitude": -71.0110874192536
      }
    },
    {
      "number": 3691,
      "class": "Bus",
      "name": "DORCHESTER CENTER 3 3",
      "init": {
        "Vr": -0.7350604558933521,
        "Vi": -0.7314043879387941
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2991489757802,
        "longitude": -71.0110874192536
      }
    },
    {
      "number": 3692,
      "class": "Bus",
      "name": "DORCHESTER CENTER 4 1",
      "init": {
        "Vr": -0.735797004685729,
        "Vi": -0.7283467319455943
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2592591568012,
        "longitude": -71.0768940141892
      }
    },
    {
      "number": 3693,
      "class": "Bus",
      "name": "DORCHESTER CENTER 4 2",
      "init": {
        "Vr": -0.7710626739655382,
        "Vi": -0.6969499291995153
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2592591568012,
        "longitude": -71.0768940141892
      }
    },
    {
      "number": 3694,
      "class": "Bus",
      "name": "DORCHESTER CENTER 4 3",
      "init": {
        "Vr": -0.7359179590174567,
        "Vi": -0.7277819435038919
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2592591568012,
        "longitude": -71.0768940141892
      }
    },
    {
      "number": 3695,
      "class": "Bus",
      "name": "DORCHESTER CENTER 5 1",
      "init": {
        "Vr": -0.7730938926016472,
        "Vi": -0.68861719477756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2309154560412,
        "longitude": -71.1224703399312
      }
    },
    {
      "number": 3696,
      "class": "Bus",
      "name": "HYDE PARK 3 1",
      "init": {
        "Vr": -0.7698942937518455,
        "Vi": -0.6957457601214482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1946340302895,
        "longitude": -71.0794493312154
      }
    },
    {
      "number": 3697,
      "class": "Bus",
      "name": "HYDE PARK 4 1",
      "init": {
        "Vr": -0.7698093921666508,
        "Vi": -0.6907763860779704
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2441065541177,
        "longitude": -71.1913490384355
      }
    },
    {
      "number": 3698,
      "class": "Bus",
      "name": "JAMAICA PLAIN 1 1",
      "init": {
        "Vr": -0.7700002151637941,
        "Vi": -0.6919464120463777
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2371398345669,
        "longitude": -71.1504380624261
      }
    },
    {
      "number": 3699,
      "class": "Bus",
      "name": "JAMAICA PLAIN 2 1",
      "init": {
        "Vr": -0.7747407425025304,
        "Vi": -0.6936182728651399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3088272270618,
        "longitude": -71.217721101779
      }
    },
    {
      "number": 3700,
      "class": "Bus",
      "name": "JAMAICA PLAIN 2 2",
      "init": {
        "Vr": -0.7746984026141097,
        "Vi": -0.6938205082862512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3088272270618,
        "longitude": -71.217721101779
      }
    },
    {
      "number": 3701,
      "class": "Bus",
      "name": "MATTAPAN 1",
      "init": {
        "Vr": -0.7697981142413969,
        "Vi": -0.6952586427291484
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2216036969125,
        "longitude": -71.0372792177993
      }
    },
    {
      "number": 3702,
      "class": "Bus",
      "name": "REVERE 1 1",
      "init": {
        "Vr": -0.7732390755097791,
        "Vi": -0.6951957587982202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3619965366988,
        "longitude": -71.0293203351268
      }
    },
    {
      "number": 3703,
      "class": "Bus",
      "name": "REVERE 1 2",
      "init": {
        "Vr": -0.7734369158921128,
        "Vi": -0.6948441257032766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3619965366988,
        "longitude": -71.0293203351268
      }
    },
    {
      "number": 3704,
      "class": "Bus",
      "name": "REVERE 2 1",
      "init": {
        "Vr": -0.7378944519242103,
        "Vi": -0.7317935978162704
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3705,
      "class": "Bus",
      "name": "REVERE 2 2",
      "init": {
        "Vr": -0.7678827222315115,
        "Vi": -0.6931214823419497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3706,
      "class": "Bus",
      "name": "REVERE 2 3",
      "init": {
        "Vr": -0.7870668767644852,
        "Vi": -0.6683820817888371
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3707,
      "class": "Bus",
      "name": "REVERE 2 4",
      "init": {
        "Vr": -0.7870668767644853,
        "Vi": -0.668382081788837
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3708,
      "class": "Bus",
      "name": "REVERE 2 5",
      "init": {
        "Vr": -0.7379791684429582,
        "Vi": -0.7313940652596278
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3709,
      "class": "Bus",
      "name": "REVERE 2 7",
      "init": {
        "Vr": -0.7373876302711672,
        "Vi": -0.7330687224663974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4311820842634,
        "longitude": -71.037830279957
      }
    },
    {
      "number": 3710,
      "class": "Bus",
      "name": "REVERE 3 1",
      "init": {
        "Vr": -0.7724180242859843,
        "Vi": -0.696165518623909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3209710436047,
        "longitude": -70.999692041541
      }
    },
    {
      "number": 3711,
      "class": "Bus",
      "name": "REVERE 3 2",
      "init": {
        "Vr": -0.7724699476668536,
        "Vi": -0.6957845161190734
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3209710436047,
        "longitude": -70.999692041541
      }
    },
    {
      "number": 3712,
      "class": "Bus",
      "name": "REVERE 4 1",
      "init": {
        "Vr": -0.7718608715264113,
        "Vi": -0.6974457993586544
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4327685601043,
        "longitude": -70.9405969771639
      }
    },
    {
      "number": 3713,
      "class": "Bus",
      "name": "REVERE 5 1",
      "init": {
        "Vr": -0.7729395026143846,
        "Vi": -0.6976645030047725
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3462538590897,
        "longitude": -71.0094120997119
      }
    },
    {
      "number": 3714,
      "class": "Bus",
      "name": "ROSLINDALE 1 1",
      "init": {
        "Vr": -0.7691488669040326,
        "Vi": -0.6954150456841441
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3715,
      "class": "Bus",
      "name": "ROSLINDALE 1 2",
      "init": {
        "Vr": -0.7691488669040324,
        "Vi": -0.695415045684144
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3716,
      "class": "Bus",
      "name": "ROSLINDALE 1 3",
      "init": {
        "Vr": -0.7691488669040324,
        "Vi": -0.695415045684144
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3717,
      "class": "Bus",
      "name": "ROSLINDALE 1 4",
      "init": {
        "Vr": -0.7691488669040323,
        "Vi": -0.6954150456841439
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3718,
      "class": "Bus",
      "name": "ROSLINDALE 1 5",
      "init": {
        "Vr": -0.7690973050240975,
        "Vi": -0.6955602069487274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3719,
      "class": "Bus",
      "name": "ROSLINDALE 1 7",
      "init": {
        "Vr": -0.7691951052532222,
        "Vi": -0.6952688217651021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803470503587,
        "longitude": -71.1359028090671
      }
    },
    {
      "number": 3720,
      "class": "Bus",
      "name": "ROSLINDALE 2 1",
      "init": {
        "Vr": -0.7356336588941469,
        "Vi": -0.7285112082393552
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3405069080147,
        "longitude": -71.1252558065716
      }
    },
    {
      "number": 3721,
      "class": "Bus",
      "name": "ROSLINDALE 2 2",
      "init": {
        "Vr": -0.7745761192495053,
        "Vi": -0.6923372065690742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3405069080147,
        "longitude": -71.1252558065716
      }
    },
    {
      "number": 3722,
      "class": "Bus",
      "name": "ROSLINDALE 2 3",
      "init": {
        "Vr": -0.7357717204577222,
        "Vi": -0.7294325698738806
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3405069080147,
        "longitude": -71.1252558065716
      }
    },
    {
      "number": 3723,
      "class": "Bus",
      "name": "ROSLINDALE 3 1",
      "init": {
        "Vr": -0.7760289033378082,
        "Vi": -0.6906794025423209
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2813744540412,
        "longitude": -71.1620550365035
      }
    },
    {
      "number": 3724,
      "class": "Bus",
      "name": "ROXBURY 2 1",
      "init": {
        "Vr": -0.77296008155561,
        "Vi": -0.6911947353764915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3305228668784,
        "longitude": -71.0488678061787
      }
    },
    {
      "number": 3725,
      "class": "Bus",
      "name": "ROXBURY 2 2",
      "init": {
        "Vr": -0.7728559651663424,
        "Vi": -0.6914879734322059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3305228668784,
        "longitude": -71.0488678061787
      }
    },
    {
      "number": 3726,
      "class": "Bus",
      "name": "WEST ROXBURY 1 1",
      "init": {
        "Vr": -0.7714359462524591,
        "Vi": -0.6925049275378392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3528863126207,
        "longitude": -71.106925313558
      }
    },
    {
      "number": 3727,
      "class": "Bus",
      "name": "WEST ROXBURY 1 2",
      "init": {
        "Vr": -0.7715218627289986,
        "Vi": -0.6922434449980186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3528863126207,
        "longitude": -71.106925313558
      }
    },
    {
      "number": 3728,
      "class": "Bus",
      "name": "WEST ROXBURY 2 1",
      "init": {
        "Vr": -0.7730276755996875,
        "Vi": -0.6902816145745431
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2183187823603,
        "longitude": -71.1107587089758
      }
    },
    {
      "number": 3729,
      "class": "Bus",
      "name": "ASHBURNHAM 1 1",
      "init": {
        "Vr": -0.7349351470198968,
        "Vi": -0.7309705566876197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7616646575005,
        "longitude": -72.0203783243157
      }
    },
    {
      "number": 3730,
      "class": "Bus",
      "name": "ASHBURNHAM 2 1",
      "init": {
        "Vr": -0.7659893775731604,
        "Vi": -0.7018156668052812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6619817026759,
        "longitude": -71.8411482548929
      }
    },
    {
      "number": 3731,
      "class": "Bus",
      "name": "ASHBURNHAM 3 1",
      "init": {
        "Vr": -0.7617724939937828,
        "Vi": -0.7111220492332738
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6063036887711,
        "longitude": -71.9257558610611
      }
    },
    {
      "number": 3732,
      "class": "Bus",
      "name": "ATHOL 1 1",
      "init": {
        "Vr": -0.7356426924930373,
        "Vi": -0.7414893209782123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6040823129599,
        "longitude": -72.1992529431321
      }
    },
    {
      "number": 3733,
      "class": "Bus",
      "name": "ATHOL 1 2",
      "init": {
        "Vr": -0.7525730608995912,
        "Vi": -0.7225510314028519
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6040823129599,
        "longitude": -72.1992529431321
      }
    },
    {
      "number": 3734,
      "class": "Bus",
      "name": "ATHOL 1 3",
      "init": {
        "Vr": -0.735668503535445,
        "Vi": -0.741397081096828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6040823129599,
        "longitude": -72.1992529431321
      }
    },
    {
      "number": 3735,
      "class": "Bus",
      "name": "ATHOL 2 1",
      "init": {
        "Vr": -0.7573682989352177,
        "Vi": -0.7149637577493301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6081990772819,
        "longitude": -72.1251395781039
      }
    },
    {
      "number": 3736,
      "class": "Bus",
      "name": "ATHOL 2 2",
      "init": {
        "Vr": -0.7573567591301253,
        "Vi": -0.7150936358755603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6081990772819,
        "longitude": -72.1251395781039
      }
    },
    {
      "number": 3737,
      "class": "Bus",
      "name": "ATHOL 3 1",
      "init": {
        "Vr": -0.7627857812792377,
        "Vi": -0.7107029364106004
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460084823895,
        "longitude": -72.1618472926915
      }
    },
    {
      "number": 3738,
      "class": "Bus",
      "name": "ATHOL 3 2",
      "init": {
        "Vr": -0.7628266068941304,
        "Vi": -0.7105721460226526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5460084823895,
        "longitude": -72.1618472926915
      }
    },
    {
      "number": 3739,
      "class": "Bus",
      "name": "BARRE 6 1",
      "init": {
        "Vr": -0.7698254714911364,
        "Vi": -0.7028985751901753
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4645616495203,
        "longitude": -72.134249014061
      }
    },
    {
      "number": 3740,
      "class": "Bus",
      "name": "BARRE 6 2",
      "init": {
        "Vr": -0.7698023005022729,
        "Vi": -0.7029899970100697
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4645616495203,
        "longitude": -72.134249014061
      }
    },
    {
      "number": 3741,
      "class": "Bus",
      "name": "BLACKSTONE 1 1",
      "init": {
        "Vr": -0.7656475321295801,
        "Vi": -0.7073763904298871
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9615197413919,
        "longitude": -71.5519918620481
      }
    },
    {
      "number": 3742,
      "class": "Bus",
      "name": "BLACKSTONE 2 1",
      "init": {
        "Vr": -0.7587465253211473,
        "Vi": -0.7128290266753522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9873824224951,
        "longitude": -71.4931590580107
      }
    },
    {
      "number": 3743,
      "class": "Bus",
      "name": "BLACKSTONE 2 2",
      "init": {
        "Vr": -0.7587632032987963,
        "Vi": -0.7127652515102436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9873824224951,
        "longitude": -71.4931590580107
      }
    },
    {
      "number": 3744,
      "class": "Bus",
      "name": "BLACKSTONE 3 1",
      "init": {
        "Vr": -0.7622362945541804,
        "Vi": -0.7103913283308757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.024264330285,
        "longitude": -71.5895009090321
      }
    },
    {
      "number": 3745,
      "class": "Bus",
      "name": "BOLTON 1 1",
      "init": {
        "Vr": -0.766909649162624,
        "Vi": -0.7011845863928775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3807373045871,
        "longitude": -71.621244897098
      }
    },
    {
      "number": 3746,
      "class": "Bus",
      "name": "CHARLTON 1 1",
      "init": {
        "Vr": -0.7663340646479199,
        "Vi": -0.7006417586261993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.106137178208,
        "longitude": -71.9890526029468
      }
    },
    {
      "number": 3747,
      "class": "Bus",
      "name": "CHARLTON 2 1",
      "init": {
        "Vr": -0.7641110854781624,
        "Vi": -0.706061284215965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0372785816033,
        "longitude": -71.960233440684
      }
    },
    {
      "number": 3748,
      "class": "Bus",
      "name": "CHARLTON 2 2",
      "init": {
        "Vr": -0.7640795178205584,
        "Vi": -0.706142313706268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0372785816033,
        "longitude": -71.960233440684
      }
    },
    {
      "number": 3749,
      "class": "Bus",
      "name": "CLINTON 2 1",
      "init": {
        "Vr": -0.767247841343887,
        "Vi": -0.6991686588360406
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4038300406184,
        "longitude": -71.5935335646292
      }
    },
    {
      "number": 3750,
      "class": "Bus",
      "name": "CLINTON 2 2",
      "init": {
        "Vr": -0.7672576548405978,
        "Vi": -0.6990585692140341
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4038300406184,
        "longitude": -71.5935335646292
      }
    },
    {
      "number": 3751,
      "class": "Bus",
      "name": "CLINTON 3 1",
      "init": {
        "Vr": -0.7675451227214839,
        "Vi": -0.7054746068883757
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3902848068132,
        "longitude": -71.6863854524422
      }
    },
    {
      "number": 3752,
      "class": "Bus",
      "name": "CLINTON 3 2",
      "init": {
        "Vr": -0.7675600463665836,
        "Vi": -0.7053740704029874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3902848068132,
        "longitude": -71.6863854524422
      }
    },
    {
      "number": 3753,
      "class": "Bus",
      "name": "CLINTON 4 1",
      "init": {
        "Vr": -0.7493026009625074,
        "Vi": -0.7259112416401478
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4095776830439,
        "longitude": -71.6759712458834
      }
    },
    {
      "number": 3754,
      "class": "Bus",
      "name": "CLINTON 4 2",
      "init": {
        "Vr": -0.7675407724416036,
        "Vi": -0.7084680873770592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4095776830439,
        "longitude": -71.6759712458834
      }
    },
    {
      "number": 3755,
      "class": "Bus",
      "name": "CLINTON 4 3",
      "init": {
        "Vr": -0.7485893093467236,
        "Vi": -0.7262313202633872
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4095776830439,
        "longitude": -71.6759712458834
      }
    },
    {
      "number": 3756,
      "class": "Bus",
      "name": "DOUGLAS 1 1",
      "init": {
        "Vr": -0.7644383459923056,
        "Vi": -0.706849751437515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0094113518113,
        "longitude": -71.8082016025479
      }
    },
    {
      "number": 3757,
      "class": "Bus",
      "name": "DOUGLAS 2 1",
      "init": {
        "Vr": -0.764968754164752,
        "Vi": -0.7057331028636191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9942273137376,
        "longitude": -71.712486185207
      }
    },
    {
      "number": 3758,
      "class": "Bus",
      "name": "DOUGLAS 2 2",
      "init": {
        "Vr": -0.7649767039779289,
        "Vi": -0.7056642887666243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9942273137376,
        "longitude": -71.712486185207
      }
    },
    {
      "number": 3759,
      "class": "Bus",
      "name": "DUDLEY 1 1",
      "init": {
        "Vr": -0.7659169437776612,
        "Vi": -0.696085266703532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1579625640477,
        "longitude": -71.9574568108765
      }
    },
    {
      "number": 3760,
      "class": "Bus",
      "name": "DUDLEY 2 1",
      "init": {
        "Vr": -0.7636411410093785,
        "Vi": -0.7060962377552291
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.046513675824,
        "longitude": -71.9972073558483
      }
    },
    {
      "number": 3761,
      "class": "Bus",
      "name": "DUDLEY 2 2",
      "init": {
        "Vr": -0.7636308663760668,
        "Vi": -0.7061895984806205
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.046513675824,
        "longitude": -71.9972073558483
      }
    },
    {
      "number": 3762,
      "class": "Bus",
      "name": "FITCHBURG 1 1",
      "init": {
        "Vr": -0.7422226173684784,
        "Vi": -0.7337469599081059
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6367465528263,
        "longitude": -71.8131324879734
      }
    },
    {
      "number": 3763,
      "class": "Bus",
      "name": "FITCHBURG 1 2",
      "init": {
        "Vr": -0.7540006277600796,
        "Vi": -0.7181019372637159
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6367465528263,
        "longitude": -71.8131324879734
      }
    },
    {
      "number": 3764,
      "class": "Bus",
      "name": "FITCHBURG 1 3",
      "init": {
        "Vr": -0.7566815237512562,
        "Vi": -0.7145408368722945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6367465528263,
        "longitude": -71.8131324879734
      }
    },
    {
      "number": 3765,
      "class": "Bus",
      "name": "FITCHBURG 1 4",
      "init": {
        "Vr": -0.7566815237512563,
        "Vi": -0.7145408368722946
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6367465528263,
        "longitude": -71.8131324879734
      }
    },
    {
      "number": 3766,
      "class": "Bus",
      "name": "FITCHBURG 1 5",
      "init": {
        "Vr": -0.74225622207573,
        "Vi": -0.7335186447733482
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6367465528263,
        "longitude": -71.8131324879734
      }
    },
    {
      "number": 3767,
      "class": "Bus",
      "name": "FITCHBURG 2 1",
      "init": {
        "Vr": -0.7468525013830581,
        "Vi": -0.7352631275399241
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5339879024885,
        "longitude": -71.6324231636149
      }
    },
    {
      "number": 3768,
      "class": "Bus",
      "name": "FITCHBURG 3 1",
      "init": {
        "Vr": -0.7671419687511667,
        "Vi": -0.7004224507668338
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5582121628301,
        "longitude": -71.8140180486907
      }
    },
    {
      "number": 3769,
      "class": "Bus",
      "name": "FITCHBURG 4 1",
      "init": {
        "Vr": -0.76827848797858,
        "Vi": -0.7076122429492605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5219024483337,
        "longitude": -71.7755155978731
      }
    },
    {
      "number": 3770,
      "class": "Bus",
      "name": "GARDNER 1 1",
      "init": {
        "Vr": -0.7510284821847719,
        "Vi": -0.7114671229234394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4992275570817,
        "longitude": -72.0107225033741
      }
    },
    {
      "number": 3771,
      "class": "Bus",
      "name": "GARDNER 1 2",
      "init": {
        "Vr": -0.7676565051676195,
        "Vi": -0.7109965369390381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4992275570817,
        "longitude": -72.0107225033741
      }
    },
    {
      "number": 3772,
      "class": "Bus",
      "name": "GARDNER 1 3",
      "init": {
        "Vr": -0.7511143931631608,
        "Vi": -0.7111949056937653
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4992275570817,
        "longitude": -72.0107225033741
      }
    },
    {
      "number": 3773,
      "class": "Bus",
      "name": "GARDNER 2 1",
      "init": {
        "Vr": -0.7608101788122545,
        "Vi": -0.7113354913730497
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5486945121812,
        "longitude": -71.9637990051503
      }
    },
    {
      "number": 3774,
      "class": "Bus",
      "name": "GARDNER 2 2",
      "init": {
        "Vr": -0.7608336166431878,
        "Vi": -0.7112205979958887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5486945121812,
        "longitude": -71.9637990051503
      }
    },
    {
      "number": 3775,
      "class": "Bus",
      "name": "GARDNER 3 1",
      "init": {
        "Vr": -0.7598497656563621,
        "Vi": -0.7119716294749419
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5728062163673,
        "longitude": -72.0290157009596
      }
    },
    {
      "number": 3776,
      "class": "Bus",
      "name": "GARDNER 3 2",
      "init": {
        "Vr": -0.759818091930256,
        "Vi": -0.7121136820578781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5728062163673,
        "longitude": -72.0290157009596
      }
    },
    {
      "number": 3777,
      "class": "Bus",
      "name": "HARVARD 1 1",
      "init": {
        "Vr": -0.7686065635125138,
        "Vi": -0.7033611453466921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5024893950917,
        "longitude": -71.5968711350298
      }
    },
    {
      "number": 3778,
      "class": "Bus",
      "name": "HOLDEN 4 1",
      "init": {
        "Vr": -0.7480834820787684,
        "Vi": -0.7243307233336207
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2924228002417,
        "longitude": -71.8790973494286
      }
    },
    {
      "number": 3779,
      "class": "Bus",
      "name": "HOLDEN 4 2",
      "init": {
        "Vr": -0.7618370512904679,
        "Vi": -0.7020665273131864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2924228002417,
        "longitude": -71.8790973494286
      }
    },
    {
      "number": 3780,
      "class": "Bus",
      "name": "HOLDEN 4 3",
      "init": {
        "Vr": -0.7651433510984414,
        "Vi": -0.6967143086769406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2924228002417,
        "longitude": -71.8790973494286
      }
    },
    {
      "number": 3781,
      "class": "Bus",
      "name": "HOLDEN 4 4",
      "init": {
        "Vr": -0.7651433510984416,
        "Vi": -0.6967143086769406
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2924228002417,
        "longitude": -71.8790973494286
      }
    },
    {
      "number": 3782,
      "class": "Bus",
      "name": "HOLDEN 4 5",
      "init": {
        "Vr": -0.7478596181716989,
        "Vi": -0.7249064975152983
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2924228002417,
        "longitude": -71.8790973494286
      }
    },
    {
      "number": 3783,
      "class": "Bus",
      "name": "HOLDEN 5 1",
      "init": {
        "Vr": -0.7655822117579942,
        "Vi": -0.6977640989271557
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3375034683494,
        "longitude": -71.8663988344429
      }
    },
    {
      "number": 3784,
      "class": "Bus",
      "name": "HUBBARDSTON 1",
      "init": {
        "Vr": -0.7704226077846602,
        "Vi": -0.6978385314562592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4266010268483,
        "longitude": -71.9832798732342
      }
    },
    {
      "number": 3785,
      "class": "Bus",
      "name": "LANCASTER 3 1",
      "init": {
        "Vr": -0.768379601724818,
        "Vi": -0.7037907646231449
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4516032169368,
        "longitude": -71.6492696359986
      }
    },
    {
      "number": 3786,
      "class": "Bus",
      "name": "LEICESTER 1 1",
      "init": {
        "Vr": -0.7649899047238565,
        "Vi": -0.7012564363202077
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3787,
      "class": "Bus",
      "name": "LEICESTER 1 2",
      "init": {
        "Vr": -0.7729545874973922,
        "Vi": -0.6847549134864325
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3788,
      "class": "Bus",
      "name": "LEICESTER 1 3",
      "init": {
        "Vr": -0.7653999103948181,
        "Vi": -0.700406971511432
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3789,
      "class": "Bus",
      "name": "LEICESTER 1 4",
      "init": {
        "Vr": -0.7653999103948181,
        "Vi": -0.7004069715114319
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3790,
      "class": "Bus",
      "name": "LEICESTER 1 5",
      "init": {
        "Vr": -0.7649494919107487,
        "Vi": -0.7013727721730769
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3791,
      "class": "Bus",
      "name": "LEICESTER 1 7",
      "init": {
        "Vr": -0.7649899047238565,
        "Vi": -0.7012564363202077
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1639136096867,
        "longitude": -72.0147331338914
      }
    },
    {
      "number": 3792,
      "class": "Bus",
      "name": "LEOMINSTER 1 1",
      "init": {
        "Vr": -0.7671426444516787,
        "Vi": -0.7034253627951602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381518699204,
        "longitude": -71.8124938544479
      }
    },
    {
      "number": 3793,
      "class": "Bus",
      "name": "LEOMINSTER 1 2",
      "init": {
        "Vr": -0.7672087265963123,
        "Vi": -0.7032192631470958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5381518699204,
        "longitude": -71.8124938544479
      }
    },
    {
      "number": 3794,
      "class": "Bus",
      "name": "LEOMINSTER 2 1",
      "init": {
        "Vr": -0.7324006777104091,
        "Vi": -0.7486211723741164
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5094094171953,
        "longitude": -71.7817234046408
      }
    },
    {
      "number": 3795,
      "class": "Bus",
      "name": "LEOMINSTER 2 2",
      "init": {
        "Vr": -0.7450656818920526,
        "Vi": -0.7427519736064144
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5094094171953,
        "longitude": -71.7817234046408
      }
    },
    {
      "number": 3796,
      "class": "Bus",
      "name": "LEOMINSTER 2 3",
      "init": {
        "Vr": -0.7677030630655464,
        "Vi": -0.7104167663587122
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5094094171953,
        "longitude": -71.7817234046408
      }
    },
    {
      "number": 3797,
      "class": "Bus",
      "name": "LEOMINSTER 2 4",
      "init": {
        "Vr": -0.7325505307593796,
        "Vi": -0.7482307145863427
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5094094171953,
        "longitude": -71.7817234046408
      }
    },
    {
      "number": 3798,
      "class": "Bus",
      "name": "LEOMINSTER 2 6",
      "init": {
        "Vr": -0.745074666791832,
        "Vi": -0.7406845895990903
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5094094171953,
        "longitude": -71.7817234046408
      }
    },
    {
      "number": 3799,
      "class": "Bus",
      "name": "LEOMINSTER 3 1",
      "init": {
        "Vr": -0.7427551596316161,
        "Vi": -0.7314172508936484
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6542896841163,
        "longitude": -71.6732436240655
      }
    },
    {
      "number": 3800,
      "class": "Bus",
      "name": "LEOMINSTER 3 2",
      "init": {
        "Vr": -0.7638057681948347,
        "Vi": -0.7117443773458195
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6542896841163,
        "longitude": -71.6732436240655
      }
    },
    {
      "number": 3801,
      "class": "Bus",
      "name": "LEOMINSTER 3 3",
      "init": {
        "Vr": -0.7428089499741998,
        "Vi": -0.7310897029630667
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6542896841163,
        "longitude": -71.6732436240655
      }
    },
    {
      "number": 3802,
      "class": "Bus",
      "name": "LUNENBURG 3 1",
      "init": {
        "Vr": -0.7692110884441835,
        "Vi": -0.7037961930690873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5439670524531,
        "longitude": -71.7088220600946
      }
    },
    {
      "number": 3803,
      "class": "Bus",
      "name": "LUNENBURG 3 2",
      "init": {
        "Vr": -0.7692802566431801,
        "Vi": -0.7036100117259632
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5439670524531,
        "longitude": -71.7088220600946
      }
    },
    {
      "number": 3804,
      "class": "Bus",
      "name": "LUNENBURG 4 1",
      "init": {
        "Vr": -0.7590975692974459,
        "Vi": -0.7113429561979855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6462465755218,
        "longitude": -71.7132361478044
      }
    },
    {
      "number": 3805,
      "class": "Bus",
      "name": "MENDON 1 1",
      "init": {
        "Vr": -0.7606385757651702,
        "Vi": -0.7172396162784902
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0826213306093,
        "longitude": -71.5575766498454
      }
    },
    {
      "number": 3806,
      "class": "Bus",
      "name": "MENDON 1 2",
      "init": {
        "Vr": -0.7606483327539001,
        "Vi": -0.7171964384335477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0826213306093,
        "longitude": -71.5575766498454
      }
    },
    {
      "number": 3807,
      "class": "Bus",
      "name": "MILFORD 9 1",
      "init": {
        "Vr": -0.761189862498198,
        "Vi": -0.7065893743132271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1632310995831,
        "longitude": -71.535132227371
      }
    },
    {
      "number": 3808,
      "class": "Bus",
      "name": "MILFORD 10 1",
      "init": {
        "Vr": -0.7634806946053232,
        "Vi": -0.6998847279295087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.204187527983,
        "longitude": -71.5532882898427
      }
    },
    {
      "number": 3809,
      "class": "Bus",
      "name": "MILFORD 11 1",
      "init": {
        "Vr": -0.735446177636177,
        "Vi": -0.7380195494898292
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1616262786509,
        "longitude": -71.5166671680244
      }
    },
    {
      "number": 3810,
      "class": "Bus",
      "name": "MILFORD 11 2",
      "init": {
        "Vr": -0.7590611894809974,
        "Vi": -0.7101748731886609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1616262786509,
        "longitude": -71.5166671680244
      }
    },
    {
      "number": 3811,
      "class": "Bus",
      "name": "MILFORD 11 3",
      "init": {
        "Vr": -0.7819064671096132,
        "Vi": -0.6832377972727915
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1616262786509,
        "longitude": -71.5166671680244
      }
    },
    {
      "number": 3812,
      "class": "Bus",
      "name": "MILFORD 11 4",
      "init": {
        "Vr": -0.781906467109613,
        "Vi": -0.6832377972727917
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1616262786509,
        "longitude": -71.5166671680244
      }
    },
    {
      "number": 3813,
      "class": "Bus",
      "name": "MILFORD 11 5",
      "init": {
        "Vr": -0.7355137254683332,
        "Vi": -0.7377709064320043
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1616262786509,
        "longitude": -71.5166671680244
      }
    },
    {
      "number": 3814,
      "class": "Bus",
      "name": "MILFORD 12 1",
      "init": {
        "Vr": -0.7619075033799649,
        "Vi": -0.7052014684954998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.177745292647,
        "longitude": -71.5210715458341
      }
    },
    {
      "number": 3815,
      "class": "Bus",
      "name": "NORTH BROOKFIELD 1 1",
      "init": {
        "Vr": -0.7690450388911696,
        "Vi": -0.7064743170556702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2714033584161,
        "longitude": -72.0977959370855
      }
    },
    {
      "number": 3816,
      "class": "Bus",
      "name": "NORTH BROOKFIELD 1 2",
      "init": {
        "Vr": -0.769056571094985,
        "Vi": -0.7063223398515002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2714033584161,
        "longitude": -72.0977959370855
      }
    },
    {
      "number": 3817,
      "class": "Bus",
      "name": "NORTH BROOKFIELD 2 1",
      "init": {
        "Vr": -0.7559320534777388,
        "Vi": -0.7206131456469098
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2278689179456,
        "longitude": -72.1536815801992
      }
    },
    {
      "number": 3818,
      "class": "Bus",
      "name": "NORTH BROOKFIELD 2 2",
      "init": {
        "Vr": -0.7678567707239491,
        "Vi": -0.7129334066936831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2278689179456,
        "longitude": -72.1536815801992
      }
    },
    {
      "number": 3819,
      "class": "Bus",
      "name": "NORTH BROOKFIELD 2 3",
      "init": {
        "Vr": -0.7559568857044175,
        "Vi": -0.7204225988829294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2278689179456,
        "longitude": -72.1536815801992
      }
    },
    {
      "number": 3820,
      "class": "Bus",
      "name": "NORTHBOROUGH 1",
      "init": {
        "Vr": -0.7638544266720012,
        "Vi": -0.7018159065169989
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2965673967064,
        "longitude": -71.6076381601554
      }
    },
    {
      "number": 3821,
      "class": "Bus",
      "name": "NORTHBRIDGE 1",
      "init": {
        "Vr": -0.7614593290118636,
        "Vi": -0.716464308824527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0795171173717,
        "longitude": -71.6236040406809
      }
    },
    {
      "number": 3822,
      "class": "Bus",
      "name": "OXFORD 4 1",
      "init": {
        "Vr": -0.7627617962043045,
        "Vi": -0.7075868507930047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0610907033266,
        "longitude": -71.887229822649
      }
    },
    {
      "number": 3823,
      "class": "Bus",
      "name": "OXFORD 5 1",
      "init": {
        "Vr": -0.7635389726198138,
        "Vi": -0.7053274606865605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0885710954954,
        "longitude": -71.8572742744303
      }
    },
    {
      "number": 3824,
      "class": "Bus",
      "name": "OXFORD 6 1",
      "init": {
        "Vr": -0.765135636615036,
        "Vi": -0.7015964820780283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0703927350828,
        "longitude": -71.7737865308429
      }
    },
    {
      "number": 3825,
      "class": "Bus",
      "name": "RUTLAND 6 1",
      "init": {
        "Vr": -0.7718484714395318,
        "Vi": -0.697530321307517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3656454835076,
        "longitude": -71.9707145475213
      }
    },
    {
      "number": 3826,
      "class": "Bus",
      "name": "RUTLAND 7 1",
      "init": {
        "Vr": -0.7721976339982075,
        "Vi": -0.696924084861818
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.335994746191,
        "longitude": -71.942691404214
      }
    },
    {
      "number": 3827,
      "class": "Bus",
      "name": "SHREWSBURY 1 1",
      "init": {
        "Vr": -0.7694878650237865,
        "Vi": -0.7017794244349812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2925450802807,
        "longitude": -71.7518242318424
      }
    },
    {
      "number": 3828,
      "class": "Bus",
      "name": "SHREWSBURY 2 1",
      "init": {
        "Vr": -0.766164886831836,
        "Vi": -0.702334705294347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3441925356234,
        "longitude": -71.674072172391
      }
    },
    {
      "number": 3829,
      "class": "Bus",
      "name": "SHREWSBURY 3 1",
      "init": {
        "Vr": -0.7228186978155198,
        "Vi": -0.7467215444678357
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3830,
      "class": "Bus",
      "name": "SHREWSBURY 3 2",
      "init": {
        "Vr": -0.738566666983552,
        "Vi": -0.7307086570481326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3831,
      "class": "Bus",
      "name": "SHREWSBURY 3 3",
      "init": {
        "Vr": -0.7643319017362878,
        "Vi": -0.7057248551991834
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3832,
      "class": "Bus",
      "name": "SHREWSBURY 3 4",
      "init": {
        "Vr": -0.7401312702426579,
        "Vi": -0.7291177334922361
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3833,
      "class": "Bus",
      "name": "SHREWSBURY 3 5",
      "init": {
        "Vr": -0.740131270242658,
        "Vi": -0.7291177334922361
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3834,
      "class": "Bus",
      "name": "SHREWSBURY 3 6",
      "init": {
        "Vr": -0.7402199519630557,
        "Vi": -0.7289135596193764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3835,
      "class": "Bus",
      "name": "SHREWSBURY 3 8",
      "init": {
        "Vr": -0.738566666983552,
        "Vi": -0.7307086570481326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3236962100418,
        "longitude": -71.6613154601774
      }
    },
    {
      "number": 3836,
      "class": "Bus",
      "name": "SHREWSBURY 4 1",
      "init": {
        "Vr": -0.7671505278342219,
        "Vi": -0.6926356015993813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2050822447692,
        "longitude": -71.7357824658365
      }
    },
    {
      "number": 3837,
      "class": "Bus",
      "name": "SHREWSBURY 4 2",
      "init": {
        "Vr": -0.7672693255712354,
        "Vi": -0.6923461280922885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2050822447692,
        "longitude": -71.7357824658365
      }
    },
    {
      "number": 3838,
      "class": "Bus",
      "name": "SOUTHBOROUGH 1",
      "init": {
        "Vr": -0.766113773612967,
        "Vi": -0.7018736666396176
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3560718822161,
        "longitude": -71.5909483118408
      }
    },
    {
      "number": 3839,
      "class": "Bus",
      "name": "SOUTHBRIDGE 1 1",
      "init": {
        "Vr": -0.7805664659556769,
        "Vi": -0.6876584485196127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448062998214,
        "longitude": -72.0564332311272
      }
    },
    {
      "number": 3840,
      "class": "Bus",
      "name": "SOUTHBRIDGE 2 1",
      "init": {
        "Vr": -0.7623250274256567,
        "Vi": -0.7080731797344896
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.078480043791,
        "longitude": -71.928999161271
      }
    },
    {
      "number": 3841,
      "class": "Bus",
      "name": "SOUTHBRIDGE 3 1",
      "init": {
        "Vr": -0.7471842873626274,
        "Vi": -0.7284782378377138
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0172657276249,
        "longitude": -72.0656285270463
      }
    },
    {
      "number": 3842,
      "class": "Bus",
      "name": "SOUTHBRIDGE 3 2",
      "init": {
        "Vr": -0.7471323803421116,
        "Vi": -0.7286128685502498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0172657276249,
        "longitude": -72.0656285270463
      }
    },
    {
      "number": 3843,
      "class": "Bus",
      "name": "SPENCER 1 1",
      "init": {
        "Vr": -0.7641680095325215,
        "Vi": -0.6975191460739121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2983119010669,
        "longitude": -71.9208161397505
      }
    },
    {
      "number": 3844,
      "class": "Bus",
      "name": "SPENCER 1 2",
      "init": {
        "Vr": -0.7642485206237535,
        "Vi": -0.6973110716789915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2983119010669,
        "longitude": -71.9208161397505
      }
    },
    {
      "number": 3845,
      "class": "Bus",
      "name": "STERLING 1 1",
      "init": {
        "Vr": -0.7684687445039283,
        "Vi": -0.7043387359918414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4432238582417,
        "longitude": -71.7620849500393
      }
    },
    {
      "number": 3846,
      "class": "Bus",
      "name": "STURBRIDGE 1",
      "init": {
        "Vr": -0.7695966184038452,
        "Vi": -0.6959517323340515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0975057097742,
        "longitude": -72.0458750597138
      }
    },
    {
      "number": 3847,
      "class": "Bus",
      "name": "SUTTON 1 1",
      "init": {
        "Vr": -0.7636285429891333,
        "Vi": -0.6997341203656975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1398589431977,
        "longitude": -71.7608840852176
      }
    },
    {
      "number": 3848,
      "class": "Bus",
      "name": "UPTON 1 1",
      "init": {
        "Vr": -0.7625861337958102,
        "Vi": -0.704522870087389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1603740761646,
        "longitude": -71.5795048373123
      }
    },
    {
      "number": 3849,
      "class": "Bus",
      "name": "UXBRIDGE 1 1",
      "init": {
        "Vr": -0.762235389377889,
        "Vi": -0.7154018788862938
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.052247488985,
        "longitude": -71.6882844668752
      }
    },
    {
      "number": 3850,
      "class": "Bus",
      "name": "UXBRIDGE 1 2",
      "init": {
        "Vr": -0.7622700938361459,
        "Vi": -0.7153063374274959
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.052247488985,
        "longitude": -71.6882844668752
      }
    },
    {
      "number": 3851,
      "class": "Bus",
      "name": "UXBRIDGE 2 1",
      "init": {
        "Vr": -0.739759585064525,
        "Vi": -0.7361480826879437
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1125413458121,
        "longitude": -71.6752896293751
      }
    },
    {
      "number": 3852,
      "class": "Bus",
      "name": "UXBRIDGE 2 2",
      "init": {
        "Vr": -0.7571879449199922,
        "Vi": -0.709352955777485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1125413458121,
        "longitude": -71.6752896293751
      }
    },
    {
      "number": 3853,
      "class": "Bus",
      "name": "UXBRIDGE 2 3",
      "init": {
        "Vr": -0.7394710448047165,
        "Vi": -0.7367747327656649
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1125413458121,
        "longitude": -71.6752896293751
      }
    },
    {
      "number": 3854,
      "class": "Bus",
      "name": "UXBRIDGE 3 1",
      "init": {
        "Vr": -0.7642856372959012,
        "Vi": -0.7069087236797963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3855,
      "class": "Bus",
      "name": "UXBRIDGE 3 2",
      "init": {
        "Vr": -0.7642856372959014,
        "Vi": -0.706908723679796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3856,
      "class": "Bus",
      "name": "UXBRIDGE 3 3",
      "init": {
        "Vr": -0.7642856372959014,
        "Vi": -0.706908723679796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3857,
      "class": "Bus",
      "name": "UXBRIDGE 3 4",
      "init": {
        "Vr": -0.7642856372959014,
        "Vi": -0.706908723679796
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3858,
      "class": "Bus",
      "name": "UXBRIDGE 3 5",
      "init": {
        "Vr": -0.7642255039836934,
        "Vi": -0.7070448853019977
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3859,
      "class": "Bus",
      "name": "UXBRIDGE 3 7",
      "init": {
        "Vr": -0.7642856372959012,
        "Vi": -0.7069087236797963
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1341029383819,
        "longitude": -71.6412712398142
      }
    },
    {
      "number": 3860,
      "class": "Bus",
      "name": "WEBSTER 1 1",
      "init": {
        "Vr": -0.738583123501871,
        "Vi": -0.7356651552798636
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0610098246286,
        "longitude": -71.8312928025954
      }
    },
    {
      "number": 3861,
      "class": "Bus",
      "name": "WEBSTER 1 2",
      "init": {
        "Vr": -0.7610449870069166,
        "Vi": -0.712024199597271
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0610098246286,
        "longitude": -71.8312928025954
      }
    },
    {
      "number": 3862,
      "class": "Bus",
      "name": "WEBSTER 1 3",
      "init": {
        "Vr": -0.7386228295520113,
        "Vi": -0.7355076684988737
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0610098246286,
        "longitude": -71.8312928025954
      }
    },
    {
      "number": 3863,
      "class": "Bus",
      "name": "WEBSTER 2 1",
      "init": {
        "Vr": -0.7647656915933111,
        "Vi": -0.7021967737734434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1451652772594,
        "longitude": -71.8675551175491
      }
    },
    {
      "number": 3864,
      "class": "Bus",
      "name": "WEBSTER 2 2",
      "init": {
        "Vr": -0.7647805729563798,
        "Vi": -0.702108096515985
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1451652772594,
        "longitude": -71.8675551175491
      }
    },
    {
      "number": 3865,
      "class": "Bus",
      "name": "WEBSTER 3 1",
      "init": {
        "Vr": -0.7640586818991085,
        "Vi": -0.7073524205667584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031633049846,
        "longitude": -71.9045832524692
      }
    },
    {
      "number": 3866,
      "class": "Bus",
      "name": "WEBSTER 4 1",
      "init": {
        "Vr": -0.7668963191421301,
        "Vi": -0.7017758760029646
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0103461635015,
        "longitude": -71.8802234676179
      }
    },
    {
      "number": 3867,
      "class": "Bus",
      "name": "WEST BROOKFIELD 1",
      "init": {
        "Vr": -0.7727454233955978,
        "Vi": -0.6896176897964054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2274312956453,
        "longitude": -72.285514146948
      }
    },
    {
      "number": 3868,
      "class": "Bus",
      "name": "WEST BROOKFIELD 2",
      "init": {
        "Vr": -0.7727720303599973,
        "Vi": -0.6895564456295898
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2274312956453,
        "longitude": -72.285514146948
      }
    },
    {
      "number": 3869,
      "class": "Bus",
      "name": "WESTBOROUGH 1 1",
      "init": {
        "Vr": -0.76155681720363,
        "Vi": -0.7026609716558812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3173748407891,
        "longitude": -71.5822903261763
      }
    },
    {
      "number": 3870,
      "class": "Bus",
      "name": "WESTBOROUGH 2 1",
      "init": {
        "Vr": -0.7630464871920295,
        "Vi": -0.700980072136916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.27506001041,
        "longitude": -71.6145502395308
      }
    },
    {
      "number": 3871,
      "class": "Bus",
      "name": "WESTMINSTER 1 1",
      "init": {
        "Vr": -0.7678596173679628,
        "Vi": -0.7061029589913674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5484147282438,
        "longitude": -71.8928703426575
      }
    },
    {
      "number": 3872,
      "class": "Bus",
      "name": "WESTMINSTER 1 2",
      "init": {
        "Vr": -0.7678829069366335,
        "Vi": -0.706022186905722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5484147282438,
        "longitude": -71.8928703426575
      }
    },
    {
      "number": 3873,
      "class": "Bus",
      "name": "WHITINSVILLE 1",
      "init": {
        "Vr": -0.7607996214649028,
        "Vi": -0.7031624973180242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1271484798146,
        "longitude": -71.7160828014982
      }
    },
    {
      "number": 3874,
      "class": "Bus",
      "name": "WINCHENDON 1 1",
      "init": {
        "Vr": -0.7460887324312677,
        "Vi": -0.7309515783110435
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6544313480384,
        "longitude": -72.0307991786362
      }
    },
    {
      "number": 3875,
      "class": "Bus",
      "name": "WINCHENDON 1 2",
      "init": {
        "Vr": -0.7589347453186659,
        "Vi": -0.7228907743781248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6544313480384,
        "longitude": -72.0307991786362
      }
    },
    {
      "number": 3876,
      "class": "Bus",
      "name": "WINCHENDON 1 3",
      "init": {
        "Vr": -0.7461586941377726,
        "Vi": -0.730778473528157
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6544313480384,
        "longitude": -72.0307991786362
      }
    },
    {
      "number": 3877,
      "class": "Bus",
      "name": "WINCHENDON 2 1",
      "init": {
        "Vr": -0.7616061157472203,
        "Vi": -0.718308389002633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6766729489214,
        "longitude": -71.9946776710035
      }
    },
    {
      "number": 3878,
      "class": "Bus",
      "name": "WORCESTER 2 1",
      "init": {
        "Vr": -0.7726786726290439,
        "Vi": -0.6964371067711717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2795991291335,
        "longitude": -71.9808833415135
      }
    },
    {
      "number": 3879,
      "class": "Bus",
      "name": "WORCESTER 3 1",
      "init": {
        "Vr": -0.7677163208516834,
        "Vi": -0.6900428525737609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227732802312,
        "longitude": -71.8059591806419
      }
    },
    {
      "number": 3880,
      "class": "Bus",
      "name": "WORCESTER 3 2",
      "init": {
        "Vr": -0.7676779218688091,
        "Vi": -0.6901738384850791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227732802312,
        "longitude": -71.8059591806419
      }
    },
    {
      "number": 3881,
      "class": "Bus",
      "name": "WORCESTER 4 1",
      "init": {
        "Vr": -0.7647059616370975,
        "Vi": -0.6964200141168717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3060578723894,
        "longitude": -71.8439438948569
      }
    },
    {
      "number": 3882,
      "class": "Bus",
      "name": "WORCESTER 5 1",
      "init": {
        "Vr": -0.7692331357844873,
        "Vi": -0.6866958829535057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2385965746273,
        "longitude": -71.8285180413896
      }
    },
    {
      "number": 3883,
      "class": "Bus",
      "name": "WORCESTER 5 2",
      "init": {
        "Vr": -0.769149011491913,
        "Vi": -0.6869369764760181
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2385965746273,
        "longitude": -71.8285180413896
      }
    },
    {
      "number": 3884,
      "class": "Bus",
      "name": "WORCESTER 6 1",
      "init": {
        "Vr": -0.7428608737672946,
        "Vi": -0.726572517295004
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1790144761396,
        "longitude": -71.7286722577901
      }
    },
    {
      "number": 3885,
      "class": "Bus",
      "name": "WORCESTER 7 1",
      "init": {
        "Vr": -0.7461739912610051,
        "Vi": -0.7220475828407952
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2049232373308,
        "longitude": -71.7923890397429
      }
    },
    {
      "number": 3886,
      "class": "Bus",
      "name": "WORCESTER 7 2",
      "init": {
        "Vr": -0.7657003844150546,
        "Vi": -0.6945622699540293
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2049232373308,
        "longitude": -71.7923890397429
      }
    },
    {
      "number": 3887,
      "class": "Bus",
      "name": "WORCESTER 7 3",
      "init": {
        "Vr": -0.7526643379864443,
        "Vi": -0.7129117833913587
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2049232373308,
        "longitude": -71.7923890397429
      }
    },
    {
      "number": 3888,
      "class": "Bus",
      "name": "WORCESTER 7 4",
      "init": {
        "Vr": -0.7526643379864444,
        "Vi": -0.7129117833913587
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2049232373308,
        "longitude": -71.7923890397429
      }
    },
    {
      "number": 3889,
      "class": "Bus",
      "name": "WORCESTER 7 5",
      "init": {
        "Vr": -0.7463311402534363,
        "Vi": -0.7216745908589886
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2049232373308,
        "longitude": -71.7923890397429
      }
    },
    {
      "number": 3890,
      "class": "Bus",
      "name": "WORCESTER 8 1",
      "init": {
        "Vr": -0.7431042024420559,
        "Vi": -0.7218201590989786
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2676132759624,
        "longitude": -71.7260731284548
      }
    },
    {
      "number": 3891,
      "class": "Bus",
      "name": "WORCESTER 8 2",
      "init": {
        "Vr": -0.7691115627713332,
        "Vi": -0.7063655708268148
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2676132759624,
        "longitude": -71.7260731284548
      }
    },
    {
      "number": 3892,
      "class": "Bus",
      "name": "WORCESTER 8 3",
      "init": {
        "Vr": -0.743249630402272,
        "Vi": -0.7214041624307138
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2676132759624,
        "longitude": -71.7260731284548
      }
    },
    {
      "number": 3893,
      "class": "Bus",
      "name": "WORCESTER 9 1",
      "init": {
        "Vr": -0.7459969832283058,
        "Vi": -0.7243562693368305
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2869233501543,
        "longitude": -71.815960343908
      }
    },
    {
      "number": 3894,
      "class": "Bus",
      "name": "WORCESTER 9 2",
      "init": {
        "Vr": -0.7636096782345264,
        "Vi": -0.6995198377050444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2869233501543,
        "longitude": -71.815960343908
      }
    },
    {
      "number": 3895,
      "class": "Bus",
      "name": "WORCESTER 9 3",
      "init": {
        "Vr": -0.7460245018228268,
        "Vi": -0.7241677151499158
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2869233501543,
        "longitude": -71.815960343908
      }
    },
    {
      "number": 3896,
      "class": "Bus",
      "name": "WORCESTER 10 1",
      "init": {
        "Vr": -0.7494744759686631,
        "Vi": -0.7163435655167522
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4019714360334,
        "longitude": -71.9117799383216
      }
    },
    {
      "number": 3897,
      "class": "Bus",
      "name": "WORCESTER 10 2",
      "init": {
        "Vr": -0.7495699476800964,
        "Vi": -0.7161265701055203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4019714360334,
        "longitude": -71.9117799383216
      }
    },
    {
      "number": 3898,
      "class": "Bus",
      "name": "WORCESTER 11 1",
      "init": {
        "Vr": -0.7687615802899157,
        "Vi": -0.7035101418990793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2681238188012,
        "longitude": -71.6958344510983
      }
    },
    {
      "number": 3899,
      "class": "Bus",
      "name": "WORCESTER 11 2",
      "init": {
        "Vr": -0.7687850491943232,
        "Vi": -0.7033523657197945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2681238188012,
        "longitude": -71.6958344510983
      }
    },
    {
      "number": 3900,
      "class": "Bus",
      "name": "WORCESTER 12 1",
      "init": {
        "Vr": -0.7671041776099674,
        "Vi": -0.6935452702635246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2652253052231,
        "longitude": -71.8217182736918
      }
    },
    {
      "number": 3901,
      "class": "Bus",
      "name": "WORCESTER 12 2",
      "init": {
        "Vr": -0.7671592927797823,
        "Vi": -0.6933022763202774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2652253052231,
        "longitude": -71.8217182736918
      }
    },
    {
      "number": 3902,
      "class": "Bus",
      "name": "WORCESTER 13 1",
      "init": {
        "Vr": -0.7635809372353805,
        "Vi": -0.6988748900090366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3556466032475,
        "longitude": -71.7779181141984
      }
    },
    {
      "number": 3903,
      "class": "Bus",
      "name": "WORCESTER 13 2",
      "init": {
        "Vr": -0.7635645633212191,
        "Vi": -0.6987360777759767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3556466032475,
        "longitude": -71.7779181141984
      }
    },
    {
      "number": 3904,
      "class": "Bus",
      "name": "WORCESTER 14 1",
      "init": {
        "Vr": -0.7689784619342163,
        "Vi": -0.6980303544071664
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2975769242354,
        "longitude": -71.7877178643928
      }
    },
    {
      "number": 3905,
      "class": "Bus",
      "name": "WORCESTER 14 2",
      "init": {
        "Vr": -0.7689976620218104,
        "Vi": -0.6979249327339029
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2975769242354,
        "longitude": -71.7877178643928
      }
    },
    {
      "number": 3906,
      "class": "Bus",
      "name": "WORCESTER 15 1",
      "init": {
        "Vr": -0.7654360498719173,
        "Vi": -0.6961998332526249
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1955919964979,
        "longitude": -71.9698022857214
      }
    },
    {
      "number": 3907,
      "class": "Bus",
      "name": "WORCESTER 16 1",
      "init": {
        "Vr": -0.7673563026651771,
        "Vi": -0.7036425811477973
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3902825670172,
        "longitude": -71.7903709866544
      }
    },
    {
      "number": 3908,
      "class": "Bus",
      "name": "WORCESTER 17 1",
      "init": {
        "Vr": -0.7478920192340411,
        "Vi": -0.73028538264909
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727307760938,
        "longitude": -71.8001574504992
      }
    },
    {
      "number": 3909,
      "class": "Bus",
      "name": "WORCESTER 17 2",
      "init": {
        "Vr": -0.7634572471025006,
        "Vi": -0.6999376837695015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727307760938,
        "longitude": -71.8001574504992
      }
    },
    {
      "number": 3910,
      "class": "Bus",
      "name": "WORCESTER 17 3",
      "init": {
        "Vr": -0.7860794666073738,
        "Vi": -0.6395263776148639
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727307760938,
        "longitude": -71.8001574504992
      }
    },
    {
      "number": 3911,
      "class": "Bus",
      "name": "WORCESTER 17 4",
      "init": {
        "Vr": -0.7729557205910431,
        "Vi": -0.6893102005976115
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727307760938,
        "longitude": -71.8001574504992
      }
    },
    {
      "number": 3912,
      "class": "Bus",
      "name": "WORCESTER 17 5",
      "init": {
        "Vr": -0.7477532277519183,
        "Vi": -0.7307214949351614
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3727307760938,
        "longitude": -71.8001574504992
      }
    },
    {
      "number": 3913,
      "class": "Bus",
      "name": "WORCESTER 18 1",
      "init": {
        "Vr": -0.7693844662348666,
        "Vi": -0.6876844084691641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2378582692196,
        "longitude": -71.8685027425096
      }
    },
    {
      "number": 3914,
      "class": "Bus",
      "name": "WORCESTER 18 2",
      "init": {
        "Vr": -0.7694777749850775,
        "Vi": -0.6874642213273515
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2378582692196,
        "longitude": -71.8685027425096
      }
    },
    {
      "number": 3915,
      "class": "Bus",
      "name": "WORCESTER 19 1",
      "init": {
        "Vr": -0.7678337623316408,
        "Vi": -0.7016381892318213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2996678384991,
        "longitude": -71.7129650152765
      }
    },
    {
      "number": 3916,
      "class": "Bus",
      "name": "WORCESTER 20 1",
      "init": {
        "Vr": -0.7681585780730628,
        "Vi": -0.6925029770170574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2568179236766,
        "longitude": -71.844779802178
      }
    },
    {
      "number": 3917,
      "class": "Bus",
      "name": "WORCESTER 20 2",
      "init": {
        "Vr": -0.7681092091225012,
        "Vi": -0.6926252730591619
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2568179236766,
        "longitude": -71.844779802178
      }
    },
    {
      "number": 3918,
      "class": "Bus",
      "name": "WORCESTER 21 1",
      "init": {
        "Vr": -0.7670085286422083,
        "Vi": -0.6916502078981427
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1776374420357,
        "longitude": -71.8047941319625
      }
    },
    {
      "number": 3919,
      "class": "Bus",
      "name": "WORCESTER 22 1",
      "init": {
        "Vr": -0.7694055809863448,
        "Vi": -0.6868735530960778
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2235124893765,
        "longitude": -71.8353497283999
      }
    },
    {
      "number": 3920,
      "class": "Bus",
      "name": "WORCESTER 22 2",
      "init": {
        "Vr": -0.7694400954273912,
        "Vi": -0.686752822597869
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2235124893765,
        "longitude": -71.8353497283999
      }
    },
    {
      "number": 3921,
      "class": "Bus",
      "name": "INDIAN ORCHARD 1 1",
      "init": {
        "Vr": -0.7497214916221433,
        "Vi": -0.726535440793703
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.155740314648,
        "longitude": -72.502788978444
      }
    },
    {
      "number": 3922,
      "class": "Bus",
      "name": "INDIAN ORCHARD 1 2",
      "init": {
        "Vr": -0.7501652277965016,
        "Vi": -0.7237229544428729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.155740314648,
        "longitude": -72.502788978444
      }
    },
    {
      "number": 3923,
      "class": "Bus",
      "name": "ROCHESTER 8 1",
      "init": {
        "Vr": -0.7421482298869192,
        "Vi": -0.7255203383390055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.774465893864,
        "longitude": -70.8799711690419
      }
    },
    {
      "number": 3924,
      "class": "Bus",
      "name": "ROCHESTER 8 2",
      "init": {
        "Vr": -0.7421826602218577,
        "Vi": -0.725467852467027
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.774465893864,
        "longitude": -70.8799711690419
      }
    },
    {
      "number": 3925,
      "class": "Bus",
      "name": "WAREHAM 2 1",
      "init": {
        "Vr": -0.736815021413035,
        "Vi": -0.7328030651548022
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7982670148171,
        "longitude": -70.7332817845548
      }
    },
    {
      "number": 3926,
      "class": "Bus",
      "name": "WAREHAM 2 2",
      "init": {
        "Vr": -0.7368425719849712,
        "Vi": -0.7327530775199532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7982670148171,
        "longitude": -70.7332817845548
      }
    },
    {
      "number": 3927,
      "class": "Bus",
      "name": "SHIRLEY 2 1",
      "init": {
        "Vr": -0.7665084122983771,
        "Vi": -0.7067305556411083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5576340167308,
        "longitude": -71.604805389416
      }
    },
    {
      "number": 3928,
      "class": "Bus",
      "name": "SHIRLEY 2 2",
      "init": {
        "Vr": -0.7630661122372461,
        "Vi": -0.7107214645479003
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5576340167308,
        "longitude": -71.604805389416
      }
    },
    {
      "number": 3929,
      "class": "Bus",
      "name": "SHIRLEY 2 3",
      "init": {
        "Vr": -0.7624060865389279,
        "Vi": -0.7114778446156577
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5576340167308,
        "longitude": -71.604805389416
      }
    },
    {
      "number": 3930,
      "class": "Bus",
      "name": "SHIRLEY 2 4",
      "init": {
        "Vr": -0.7663449283713335,
        "Vi": -0.7069199029594635
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5576340167308,
        "longitude": -71.604805389416
      }
    },
    {
      "number": 3931,
      "class": "Bus",
      "name": "SHIRLEY 2 5",
      "init": {
        "Vr": -0.7665168869848233,
        "Vi": -0.7067258212896591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5576340167308,
        "longitude": -71.604805389416
      }
    },
    {
      "number": 3932,
      "class": "Bus",
      "name": "NORTH ADAMS 5 1",
      "init": {
        "Vr": -0.7280237724003956,
        "Vi": -0.7446232536554944
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6694446108801,
        "longitude": -72.9830771893092
      }
    },
    {
      "number": 3933,
      "class": "Bus",
      "name": "NORTH ADAMS 5 2",
      "init": {
        "Vr": -0.7280257066630753,
        "Vi": -0.7446180541489184
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6694446108801,
        "longitude": -72.9830771893092
      }
    },
    {
      "number": 3934,
      "class": "Bus",
      "name": "LOWELL 16 1",
      "init": {
        "Vr": -0.7344111164315338,
        "Vi": -0.7305584445222943
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6950661319758,
        "longitude": -71.324569828377
      }
    },
    {
      "number": 3935,
      "class": "Bus",
      "name": "LOWELL 16 2",
      "init": {
        "Vr": -0.758763211727106,
        "Vi": -0.7093038027054693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6950661319758,
        "longitude": -71.324569828377
      }
    },
    {
      "number": 3936,
      "class": "Bus",
      "name": "LOWELL 16 3",
      "init": {
        "Vr": -0.7344361503075323,
        "Vi": -0.7313149002017698
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6950661319758,
        "longitude": -71.324569828377
      }
    },
    {
      "number": 3937,
      "class": "Bus",
      "name": "LOWELL 16 5",
      "init": {
        "Vr": -0.734411116431534,
        "Vi": -0.7305584445222946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6950661319758,
        "longitude": -71.324569828377
      }
    },
    {
      "number": 3938,
      "class": "Bus",
      "name": "ATHOL 4 1",
      "init": {
        "Vr": -0.7611540561174192,
        "Vi": -0.711739591600222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5642141122877,
        "longitude": -72.1758377317475
      }
    },
    {
      "number": 3939,
      "class": "Bus",
      "name": "ATHOL 4 2",
      "init": {
        "Vr": -0.7611574074230636,
        "Vi": -0.7117420407101407
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5642141122877,
        "longitude": -72.1758377317475
      }
    },
    {
      "number": 3940,
      "class": "Bus",
      "name": "FALMOUTH 5 1",
      "init": {
        "Vr": -0.7366529545006502,
        "Vi": -0.7338722345724772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6216094567974,
        "longitude": -70.623697242183
      }
    },
    {
      "number": 3941,
      "class": "Bus",
      "name": "FALMOUTH 5 2",
      "init": {
        "Vr": -0.7366886577839675,
        "Vi": -0.7338327073700389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6216094567974,
        "longitude": -70.623697242183
      }
    },
    {
      "number": 3942,
      "class": "Bus",
      "name": "PEABODY 5 1",
      "init": {
        "Vr": -0.7737512087471412,
        "Vi": -0.6950184037380107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296449870921,
        "longitude": -70.9216157372154
      }
    },
    {
      "number": 3943,
      "class": "Bus",
      "name": "PEABODY 5 2",
      "init": {
        "Vr": -0.7539305823243657,
        "Vi": -0.6875367620947557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296449870921,
        "longitude": -70.9216157372154
      }
    },
    {
      "number": 3944,
      "class": "Bus",
      "name": "PEABODY 5 3",
      "init": {
        "Vr": -0.7552242719224637,
        "Vi": -0.6863755403778897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296449870921,
        "longitude": -70.9216157372154
      }
    },
    {
      "number": 3945,
      "class": "Bus",
      "name": "PEABODY 5 4",
      "init": {
        "Vr": -0.7737987523612431,
        "Vi": -0.6948840840427324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296449870921,
        "longitude": -70.9216157372154
      }
    },
    {
      "number": 3946,
      "class": "Bus",
      "name": "PEABODY 5 6",
      "init": {
        "Vr": -0.773739784310462,
        "Vi": -0.6950970627309608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5296449870921,
        "longitude": -70.9216157372154
      }
    },
    {
      "number": 3947,
      "class": "Bus",
      "name": "BARRE 7 1",
      "init": {
        "Vr": -0.7703033617255653,
        "Vi": -0.7017708345017326
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.399077569745,
        "longitude": -72.1072437118477
      }
    },
    {
      "number": 3948,
      "class": "Bus",
      "name": "BARRE 7 2",
      "init": {
        "Vr": -0.7607894833436042,
        "Vi": -0.7029195060307892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.399077569745,
        "longitude": -72.1072437118477
      }
    },
    {
      "number": 3949,
      "class": "Bus",
      "name": "BARRE 7 3",
      "init": {
        "Vr": -0.7703059115726155,
        "Vi": -0.7016957908459379
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.399077569745,
        "longitude": -72.1072437118477
      }
    },
    {
      "number": 3950,
      "class": "Bus",
      "name": "GROVELAND 1 1",
      "init": {
        "Vr": -0.7553908084376094,
        "Vi": -0.7134621647253667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.755245292976,
        "longitude": -71.035340029742
      }
    },
    {
      "number": 3951,
      "class": "Bus",
      "name": "GROVELAND 1 2",
      "init": {
        "Vr": -0.7554240505784133,
        "Vi": -0.713403093295788
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.755245292976,
        "longitude": -71.035340029742
      }
    },
    {
      "number": 3952,
      "class": "Bus",
      "name": "ROWE 1",
      "init": {
        "Vr": -0.7245288922314946,
        "Vi": -0.7476418852289931
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7115733058907,
        "longitude": -72.9396155727821
      }
    },
    {
      "number": 3953,
      "class": "Bus",
      "name": "ROWE 2",
      "init": {
        "Vr": -0.7245279098215404,
        "Vi": -0.7476454568469321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7115733058907,
        "longitude": -72.9396155727821
      }
    },
    {
      "number": 3954,
      "class": "Bus",
      "name": "INDIAN ORCHARD 2 1",
      "init": {
        "Vr": -0.7749640564186927,
        "Vi": -0.6828248904428776
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1499781017056,
        "longitude": -72.5103442823629
      }
    },
    {
      "number": 3955,
      "class": "Bus",
      "name": "INDIAN ORCHARD 2 2",
      "init": {
        "Vr": -0.7749640564186928,
        "Vi": -0.6828248904428778
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1499781017056,
        "longitude": -72.5103442823629
      }
    },
    {
      "number": 3956,
      "class": "Bus",
      "name": "INDIAN ORCHARD 2 3",
      "init": {
        "Vr": -0.7749640564186924,
        "Vi": -0.6828248904428775
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1499781017056,
        "longitude": -72.5103442823629
      }
    },
    {
      "number": 3957,
      "class": "Bus",
      "name": "SHELBURNE FALLS 2 1",
      "init": {
        "Vr": -0.7492298352558033,
        "Vi": -0.7269903676533586
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842365483966,
        "longitude": -72.7294799734672
      }
    },
    {
      "number": 3958,
      "class": "Bus",
      "name": "SHELBURNE FALLS 2 2",
      "init": {
        "Vr": -0.7480114461076409,
        "Vi": -0.7281996774753919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842365483966,
        "longitude": -72.7294799734672
      }
    },
    {
      "number": 3959,
      "class": "Bus",
      "name": "SHELBURNE FALLS 2 3",
      "init": {
        "Vr": -0.7459227567628193,
        "Vi": -0.7303264294954249
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842365483966,
        "longitude": -72.7294799734672
      }
    },
    {
      "number": 3960,
      "class": "Bus",
      "name": "SHELBURNE FALLS 2 4",
      "init": {
        "Vr": -0.7492467324650036,
        "Vi": -0.7269670145783617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842365483966,
        "longitude": -72.7294799734672
      }
    },
    {
      "number": 3961,
      "class": "Bus",
      "name": "SHELBURNE FALLS 2 6",
      "init": {
        "Vr": -0.7492298352558033,
        "Vi": -0.7269903676533586
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5842365483966,
        "longitude": -72.7294799734672
      }
    },
    {
      "number": 3962,
      "class": "Bus",
      "name": "PITTSFIELD 11 1",
      "init": {
        "Vr": -0.7535480757367982,
        "Vi": -0.7207653554021739
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501043407233,
        "longitude": -73.1716442154331
      }
    },
    {
      "number": 3963,
      "class": "Bus",
      "name": "PITTSFIELD 11 2",
      "init": {
        "Vr": -0.7536743607408634,
        "Vi": -0.7206490695192633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4501043407233,
        "longitude": -73.1716442154331
      }
    },
    {
      "number": 3964,
      "class": "Bus",
      "name": "NORTHAMPTON 3 1",
      "init": {
        "Vr": -0.7654851456834216,
        "Vi": -0.6983291828661305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613402469717,
        "longitude": -72.6497563213586
      }
    },
    {
      "number": 3965,
      "class": "Bus",
      "name": "NORTHAMPTON 3 2",
      "init": {
        "Vr": -0.762323587721473,
        "Vi": -0.7110230866655742
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613402469717,
        "longitude": -72.6497563213586
      }
    },
    {
      "number": 3966,
      "class": "Bus",
      "name": "NORTHAMPTON 3 3",
      "init": {
        "Vr": -0.7654851456834215,
        "Vi": -0.6983291828661305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613402469717,
        "longitude": -72.6497563213586
      }
    },
    {
      "number": 3967,
      "class": "Bus",
      "name": "NORTHAMPTON 3 4",
      "init": {
        "Vr": -0.7655101344849355,
        "Vi": -0.6982468257875983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613402469717,
        "longitude": -72.6497563213586
      }
    },
    {
      "number": 3968,
      "class": "Bus",
      "name": "NORTHAMPTON 3 6",
      "init": {
        "Vr": -0.7654634397603781,
        "Vi": -0.6983462429775784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613402469717,
        "longitude": -72.6497563213586
      }
    },
    {
      "number": 3969,
      "class": "Bus",
      "name": "MARBLEHEAD 2 1",
      "init": {
        "Vr": -0.7693106971828577,
        "Vi": -0.6987911275259837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108396414059,
        "longitude": -70.8361026394405
      }
    },
    {
      "number": 3970,
      "class": "Bus",
      "name": "MARBLEHEAD 2 2",
      "init": {
        "Vr": -0.7649781177099148,
        "Vi": -0.7143077706325077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108396414059,
        "longitude": -70.8361026394405
      }
    },
    {
      "number": 3971,
      "class": "Bus",
      "name": "MARBLEHEAD 2 3",
      "init": {
        "Vr": -0.7693106971828577,
        "Vi": -0.6987911275259837
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108396414059,
        "longitude": -70.8361026394405
      }
    },
    {
      "number": 3972,
      "class": "Bus",
      "name": "MARBLEHEAD 2 4",
      "init": {
        "Vr": -0.7693165492134694,
        "Vi": -0.6987236272392574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108396414059,
        "longitude": -70.8361026394405
      }
    },
    {
      "number": 3973,
      "class": "Bus",
      "name": "MARBLEHEAD 2 6",
      "init": {
        "Vr": -0.7693106971828577,
        "Vi": -0.6987911275259837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108396414059,
        "longitude": -70.8361026394405
      }
    },
    {
      "number": 3974,
      "class": "Bus",
      "name": "BERKSHIRE 1 1",
      "init": {
        "Vr": -0.7474118062735818,
        "Vi": -0.7288139448704584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5556757902229,
        "longitude": -73.2723134246744
      }
    },
    {
      "number": 3975,
      "class": "Bus",
      "name": "BERKSHIRE 1 2",
      "init": {
        "Vr": -0.7475129281928165,
        "Vi": -0.7287248919285154
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5556757902229,
        "longitude": -73.2723134246744
      }
    },
    {
      "number": 3976,
      "class": "Bus",
      "name": "TURNERS FALLS 2 1",
      "init": {
        "Vr": -0.727979433107064,
        "Vi": -0.7447683931672064
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5887726864885,
        "longitude": -72.5581052847716
      }
    },
    {
      "number": 3977,
      "class": "Bus",
      "name": "TURNERS FALLS 2 2",
      "init": {
        "Vr": -0.7450056479234458,
        "Vi": -0.7321759806935786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5887726864885,
        "longitude": -72.5581052847716
      }
    },
    {
      "number": 3978,
      "class": "Bus",
      "name": "TURNERS FALLS 2 3",
      "init": {
        "Vr": -0.7278302320960142,
        "Vi": -0.7449625246073572
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5887726864885,
        "longitude": -72.5581052847716
      }
    },
    {
      "number": 3979,
      "class": "Bus",
      "name": "TURNERS FALLS 2 5",
      "init": {
        "Vr": -0.7279940768531532,
        "Vi": -0.7447379712539111
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5887726864885,
        "longitude": -72.5581052847716
      }
    },
    {
      "number": 3980,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 4 1",
      "init": {
        "Vr": -0.751994507064056,
        "Vi": -0.7147042714463843
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126652885399,
        "longitude": -72.6046083957689
      }
    },
    {
      "number": 3981,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 4 2",
      "init": {
        "Vr": -0.7823490216710896,
        "Vi": -0.6831005393448741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126652885399,
        "longitude": -72.6046083957689
      }
    },
    {
      "number": 3982,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 4 3",
      "init": {
        "Vr": -0.725382836359148,
        "Vi": -0.7249952447714606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126652885399,
        "longitude": -72.6046083957689
      }
    },
    {
      "number": 3983,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 4 4",
      "init": {
        "Vr": -0.7520151739477928,
        "Vi": -0.714500858214828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126652885399,
        "longitude": -72.6046083957689
      }
    },
    {
      "number": 3984,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 4 6",
      "init": {
        "Vr": -0.7531417141078384,
        "Vi": -0.7149587387527346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126652885399,
        "longitude": -72.6046083957689
      }
    },
    {
      "number": 3985,
      "class": "Bus",
      "name": "SANDWICH 3 1",
      "init": {
        "Vr": -0.7392261469171489,
        "Vi": -0.7272044861195556
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814278373542,
        "longitude": -70.5516116788517
      }
    },
    {
      "number": 3986,
      "class": "Bus",
      "name": "SANDWICH 3 2",
      "init": {
        "Vr": -0.7338733434172395,
        "Vi": -0.7330192512272281
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814278373542,
        "longitude": -70.5516116788517
      }
    },
    {
      "number": 3987,
      "class": "Bus",
      "name": "SANDWICH 3 3",
      "init": {
        "Vr": -0.7392560554915196,
        "Vi": -0.7271311175040477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814278373542,
        "longitude": -70.5516116788517
      }
    },
    {
      "number": 3988,
      "class": "Bus",
      "name": "SANDWICH 3 5",
      "init": {
        "Vr": -0.7392223186301239,
        "Vi": -0.7272401343239452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814278373542,
        "longitude": -70.5516116788517
      }
    },
    {
      "number": 3989,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 1",
      "init": {
        "Vr": -0.774194492320647,
        "Vi": -0.6866947783896589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3990,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 2",
      "init": {
        "Vr": -0.7741944923206471,
        "Vi": -0.686694778389659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3991,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 3",
      "init": {
        "Vr": -0.7714528811834682,
        "Vi": -0.6947805010342436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3992,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 4",
      "init": {
        "Vr": -0.774194492320647,
        "Vi": -0.686694778389659
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3993,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 5",
      "init": {
        "Vr": -0.7741617966720995,
        "Vi": -0.6867671974419461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3994,
      "class": "Bus",
      "name": "INDIAN ORCHARD 3 7",
      "init": {
        "Vr": -0.7742349476117321,
        "Vi": -0.6865881850754258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524844694437,
        "longitude": -72.4698145176747
      }
    },
    {
      "number": 3995,
      "class": "Bus",
      "name": "BOSTON 9 1",
      "init": {
        "Vr": -0.7701571553435168,
        "Vi": -0.6924079858369464
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3859513497784,
        "longitude": -71.0984535833854
      }
    },
    {
      "number": 3996,
      "class": "Bus",
      "name": "BOSTON 9 2",
      "init": {
        "Vr": -0.7701641795135603,
        "Vi": -0.6923136423513255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3859513497784,
        "longitude": -71.0984535833854
      }
    },
    {
      "number": 3997,
      "class": "Bus",
      "name": "WALPOLE 6 1",
      "init": {
        "Vr": -0.7636463212089722,
        "Vi": -0.7004711796129222
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1312114747257,
        "longitude": -71.2678839255856
      }
    },
    {
      "number": 3998,
      "class": "Bus",
      "name": "WALPOLE 6 2",
      "init": {
        "Vr": -0.7636583306241396,
        "Vi": -0.7004488044337548
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1312114747257,
        "longitude": -71.2678839255856
      }
    },
    {
      "number": 3999,
      "class": "Bus",
      "name": "LUDLOW 4 1",
      "init": {
        "Vr": -0.7438837395896045,
        "Vi": -0.7310854574983846
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4000,
      "class": "Bus",
      "name": "LUDLOW 4 2",
      "init": {
        "Vr": -0.7696337257149886,
        "Vi": -0.6910040700636793
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4001,
      "class": "Bus",
      "name": "LUDLOW 4 3",
      "init": {
        "Vr": -0.7639826032555034,
        "Vi": -0.6998003786331389
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4002,
      "class": "Bus",
      "name": "LUDLOW 4 4",
      "init": {
        "Vr": -0.7639826032555034,
        "Vi": -0.699800378633139
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4003,
      "class": "Bus",
      "name": "LUDLOW 4 5",
      "init": {
        "Vr": -0.7439478869905025,
        "Vi": -0.7309421724442752
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4004,
      "class": "Bus",
      "name": "LUDLOW 4 7",
      "init": {
        "Vr": -0.7464941007681575,
        "Vi": -0.7269709961027967
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20417828664,
        "longitude": -72.5005394455389
      }
    },
    {
      "number": 4005,
      "class": "Bus",
      "name": "SHREWSBURY 5 1",
      "init": {
        "Vr": -0.7681299270391692,
        "Vi": -0.6955045559693164
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.259018749963,
        "longitude": -71.7722826832143
      }
    },
    {
      "number": 4006,
      "class": "Bus",
      "name": "SHREWSBURY 5 2",
      "init": {
        "Vr": -0.768225948714748,
        "Vi": -0.6953684882093177
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.259018749963,
        "longitude": -71.7722826832143
      }
    },
    {
      "number": 4007,
      "class": "Bus",
      "name": "LUNENBURG 5 1",
      "init": {
        "Vr": -0.760280608342434,
        "Vi": -0.7103192484917863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6598802462319,
        "longitude": -71.7344515490504
      }
    },
    {
      "number": 4008,
      "class": "Bus",
      "name": "LUNENBURG 5 2",
      "init": {
        "Vr": -0.7602813131323697,
        "Vi": -0.7103424234133278
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6598802462319,
        "longitude": -71.7344515490504
      }
    },
    {
      "number": 4009,
      "class": "Bus",
      "name": "EAST FREETOWN 1",
      "init": {
        "Vr": -0.7451404729402367,
        "Vi": -0.723487222716554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4010,
      "class": "Bus",
      "name": "EAST FREETOWN 2",
      "init": {
        "Vr": -0.7439190799044539,
        "Vi": -0.7248298985068801
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4011,
      "class": "Bus",
      "name": "EAST FREETOWN 3",
      "init": {
        "Vr": -0.7428823401159487,
        "Vi": -0.7259631833542737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4012,
      "class": "Bus",
      "name": "EAST FREETOWN 4",
      "init": {
        "Vr": -0.7449525611790417,
        "Vi": -0.7236934481355376
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4013,
      "class": "Bus",
      "name": "EAST FREETOWN 5",
      "init": {
        "Vr": -0.745190227255629,
        "Vi": -0.7234097660655404
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4014,
      "class": "Bus",
      "name": "EAST FREETOWN 7",
      "init": {
        "Vr": -0.7451404729402367,
        "Vi": -0.723487222716554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850142034514,
        "longitude": -71.0042831210355
      }
    },
    {
      "number": 4015,
      "class": "Bus",
      "name": "WARREN 6 1",
      "init": {
        "Vr": -0.7435254621921782,
        "Vi": -0.7262491150547404
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.187322319526,
        "longitude": -71.8750241872279
      }
    },
    {
      "number": 4016,
      "class": "Bus",
      "name": "WARREN 6 2",
      "init": {
        "Vr": -0.7434769182602805,
        "Vi": -0.7265393529182977
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.187322319526,
        "longitude": -71.8750241872279
      }
    },
    {
      "number": 4017,
      "class": "Bus",
      "name": "MARSTONS MILLS 1",
      "init": {
        "Vr": -0.7048661478816417,
        "Vi": -0.7583902207895044
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4018,
      "class": "Bus",
      "name": "MARSTONS MILLS 2",
      "init": {
        "Vr": -0.737024673060636,
        "Vi": -0.7425080629670215
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4019,
      "class": "Bus",
      "name": "MARSTONS MILLS 3",
      "init": {
        "Vr": -0.7352609812518106,
        "Vi": -0.744389204697561
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4020,
      "class": "Bus",
      "name": "MARSTONS MILLS 4",
      "init": {
        "Vr": -0.7370038252638982,
        "Vi": -0.7425302990767126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4021,
      "class": "Bus",
      "name": "MARSTONS MILLS 5",
      "init": {
        "Vr": -0.7370038252638982,
        "Vi": -0.7425302990767126
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4022,
      "class": "Bus",
      "name": "MARSTONS MILLS 6",
      "init": {
        "Vr": -0.7340428104686495,
        "Vi": -0.7456361405923309
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4023,
      "class": "Bus",
      "name": "MARSTONS MILLS 7",
      "init": {
        "Vr": -0.7297936887702623,
        "Vi": -0.7500168205450686
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4024,
      "class": "Bus",
      "name": "MARSTONS MILLS 8",
      "init": {
        "Vr": -0.7365682230167094,
        "Vi": -0.7429834625918216
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4025,
      "class": "Bus",
      "name": "MARSTONS MILLS 9",
      "init": {
        "Vr": -0.7049026380863446,
        "Vi": -0.7583141575906057
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4026,
      "class": "Bus",
      "name": "MARSTONS MILLS 11",
      "init": {
        "Vr": -0.7047369166594586,
        "Vi": -0.7592044032054449
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460480732808,
        "longitude": -70.4457804782745
      }
    },
    {
      "number": 4027,
      "class": "Bus",
      "name": "PITTSFIELD 12 1",
      "init": {
        "Vr": -0.7577995874352782,
        "Vi": -0.7157623783150604
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4418213013964,
        "longitude": -73.2249935035495
      }
    },
    {
      "number": 4028,
      "class": "Bus",
      "name": "PITTSFIELD 12 2",
      "init": {
        "Vr": -0.7578164967702417,
        "Vi": -0.7157343193955139
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4418213013964,
        "longitude": -73.2249935035495
      }
    },
    {
      "number": 4029,
      "class": "Bus",
      "name": "PITTSFIELD 13 1",
      "init": {
        "Vr": -0.7032953048673686,
        "Vi": -0.7634557485882334
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4030,
      "class": "Bus",
      "name": "PITTSFIELD 13 2",
      "init": {
        "Vr": -0.7230118549664772,
        "Vi": -0.7475652334293187
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4031,
      "class": "Bus",
      "name": "PITTSFIELD 13 3",
      "init": {
        "Vr": -0.7377197213118339,
        "Vi": -0.7370730058424952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4032,
      "class": "Bus",
      "name": "PITTSFIELD 13 4",
      "init": {
        "Vr": -0.7573372140458201,
        "Vi": -0.7165040024942355
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4033,
      "class": "Bus",
      "name": "PITTSFIELD 13 5",
      "init": {
        "Vr": -0.7018779206099476,
        "Vi": -0.7651289346516424
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4034,
      "class": "Bus",
      "name": "PITTSFIELD 13 7",
      "init": {
        "Vr": -0.725228270180259,
        "Vi": -0.7448416297802557
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.440509128511,
        "longitude": -73.2341908557986
      }
    },
    {
      "number": 4035,
      "class": "Bus",
      "name": "CHESTER 5 1",
      "init": {
        "Vr": -0.7729981443662651,
        "Vi": -0.69445507226465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.313251829951,
        "longitude": -72.9470301011749
      }
    },
    {
      "number": 4036,
      "class": "Bus",
      "name": "CHESTER 5 2",
      "init": {
        "Vr": -0.7730018169350097,
        "Vi": -0.6944017486968652
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.313251829951,
        "longitude": -72.9470301011749
      }
    },
    {
      "number": 4037,
      "class": "Bus",
      "name": "MILLBURY 1",
      "init": {
        "Vr": -0.765232658942158,
        "Vi": -0.698399856706009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1873422934498,
        "longitude": -71.7568455784539
      }
    },
    {
      "number": 4038,
      "class": "Bus",
      "name": "MILLBURY 2",
      "init": {
        "Vr": -0.7466305512832973,
        "Vi": -0.6909789070643675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1873422934498,
        "longitude": -71.7568455784539
      }
    },
    {
      "number": 4039,
      "class": "Bus",
      "name": "MILLBURY 3",
      "init": {
        "Vr": -0.7652336011677501,
        "Vi": -0.6984428456257781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1873422934498,
        "longitude": -71.7568455784539
      }
    },
    {
      "number": 4040,
      "class": "Bus",
      "name": "BELLINGHAM 4 1",
      "init": {
        "Vr": -0.7095010643232705,
        "Vi": -0.7658618031039139
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4041,
      "class": "Bus",
      "name": "BELLINGHAM 4 2",
      "init": {
        "Vr": -0.7327893924337229,
        "Vi": -0.7424762785855649
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4042,
      "class": "Bus",
      "name": "BELLINGHAM 4 3",
      "init": {
        "Vr": -0.7616786358990356,
        "Vi": -0.7107250783105921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4043,
      "class": "Bus",
      "name": "BELLINGHAM 4 4",
      "init": {
        "Vr": -0.6875333656046494,
        "Vi": -0.7960569733816866
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4044,
      "class": "Bus",
      "name": "BELLINGHAM 4 5",
      "init": {
        "Vr": -0.689331498465288,
        "Vi": -0.7940122690090162
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4045,
      "class": "Bus",
      "name": "BELLINGHAM 4 6",
      "init": {
        "Vr": -0.7330849943751204,
        "Vi": -0.7411126190963281
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4046,
      "class": "Bus",
      "name": "BELLINGHAM 4 8",
      "init": {
        "Vr": -0.7135937905633967,
        "Vi": -0.7632994144257446
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121138459117,
        "longitude": -71.4499254071539
      }
    },
    {
      "number": 4047,
      "class": "Bus",
      "name": "LOWELL 17 1",
      "init": {
        "Vr": -0.7341799811657025,
        "Vi": -0.7335964313662368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4048,
      "class": "Bus",
      "name": "LOWELL 17 2",
      "init": {
        "Vr": -0.7655896247052738,
        "Vi": -0.7029936379634287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4049,
      "class": "Bus",
      "name": "LOWELL 17 3",
      "init": {
        "Vr": -0.7220528631254343,
        "Vi": -0.7484915387007801
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4050,
      "class": "Bus",
      "name": "LOWELL 17 4",
      "init": {
        "Vr": -0.7220528631254343,
        "Vi": -0.7484915387007801
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4051,
      "class": "Bus",
      "name": "LOWELL 17 5",
      "init": {
        "Vr": -0.732487553388704,
        "Vi": -0.7356888558587333
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4052,
      "class": "Bus",
      "name": "LOWELL 17 6",
      "init": {
        "Vr": -0.7343185195421326,
        "Vi": -0.7337043170965489
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4053,
      "class": "Bus",
      "name": "LOWELL 17 8",
      "init": {
        "Vr": -0.7341799811657025,
        "Vi": -0.7335964313662368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6219245954779,
        "longitude": -71.3162044601189
      }
    },
    {
      "number": 4054,
      "class": "Bus",
      "name": "HUDSON 8 1",
      "init": {
        "Vr": -0.7648213595911989,
        "Vi": -0.7022195247248505
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3749664312287,
        "longitude": -71.5428552754108
      }
    },
    {
      "number": 4055,
      "class": "Bus",
      "name": "HUDSON 8 2",
      "init": {
        "Vr": -0.7649513760140391,
        "Vi": -0.7020562696659283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3749664312287,
        "longitude": -71.5428552754108
      }
    },
    {
      "number": 4056,
      "class": "Bus",
      "name": "SOUTH GRAFTON 1",
      "init": {
        "Vr": -0.764317725011031,
        "Vi": -0.7044620239690912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1805040285967,
        "longitude": -71.6589336391291
      }
    },
    {
      "number": 4057,
      "class": "Bus",
      "name": "SOUTH GRAFTON 2",
      "init": {
        "Vr": -0.7643364438600159,
        "Vi": -0.7044302042136414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1805040285967,
        "longitude": -71.6589336391291
      }
    },
    {
      "number": 4058,
      "class": "Bus",
      "name": "SOMERSET 4 1",
      "init": {
        "Vr": -0.7139287952103619,
        "Vi": -0.7631058810390683
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4059,
      "class": "Bus",
      "name": "SOMERSET 4 2",
      "init": {
        "Vr": -0.7163395954312789,
        "Vi": -0.7526093476706851
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4060,
      "class": "Bus",
      "name": "SOMERSET 4 3",
      "init": {
        "Vr": -0.7421467175629661,
        "Vi": -0.7307918463150451
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4061,
      "class": "Bus",
      "name": "SOMERSET 4 4",
      "init": {
        "Vr": -0.7139287952103619,
        "Vi": -0.7631058810390683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4062,
      "class": "Bus",
      "name": "SOMERSET 4 5",
      "init": {
        "Vr": -0.6791279276547495,
        "Vi": -0.7700808296008419
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4063,
      "class": "Bus",
      "name": "SOMERSET 4 6",
      "init": {
        "Vr": -0.7139287952103619,
        "Vi": -0.7631058810390683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4064,
      "class": "Bus",
      "name": "SOMERSET 4 7",
      "init": {
        "Vr": -0.7139700304183764,
        "Vi": -0.7630164582580623
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4065,
      "class": "Bus",
      "name": "SOMERSET 4 9",
      "init": {
        "Vr": -0.7149754150978694,
        "Vi": -0.7624162264045535
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6982438711565,
        "longitude": -71.2123591238228
      }
    },
    {
      "number": 4066,
      "class": "Bus",
      "name": "CAMBRIDGE 6 1",
      "init": {
        "Vr": -0.7686692281638124,
        "Vi": -0.6935930907209402
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3840281145227,
        "longitude": -71.0804176100225
      }
    },
    {
      "number": 4067,
      "class": "Bus",
      "name": "CAMBRIDGE 6 2",
      "init": {
        "Vr": -0.7314351762730261,
        "Vi": -0.7258229443426959
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3840281145227,
        "longitude": -71.0804176100225
      }
    },
    {
      "number": 4068,
      "class": "Bus",
      "name": "CAMBRIDGE 6 3",
      "init": {
        "Vr": -0.7686532023805915,
        "Vi": -0.6934726313331601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3840281145227,
        "longitude": -71.0804176100225
      }
    },
    {
      "number": 4069,
      "class": "Bus",
      "name": "BRIMFIELD 2 1",
      "init": {
        "Vr": -0.7736421478128923,
        "Vi": -0.6964865426849929
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1065379592128,
        "longitude": -72.1422211370729
      }
    },
    {
      "number": 4070,
      "class": "Bus",
      "name": "BRIMFIELD 2 2",
      "init": {
        "Vr": -0.7712082231821215,
        "Vi": -0.6994130315621796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1065379592128,
        "longitude": -72.1422211370729
      }
    },
    {
      "number": 4071,
      "class": "Bus",
      "name": "BRIMFIELD 2 3",
      "init": {
        "Vr": -0.7696245105107883,
        "Vi": -0.7012885346201251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1065379592128,
        "longitude": -72.1422211370729
      }
    },
    {
      "number": 4072,
      "class": "Bus",
      "name": "BRIMFIELD 2 4",
      "init": {
        "Vr": -0.7743498118234304,
        "Vi": -0.6956388149901848
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1065379592128,
        "longitude": -72.1422211370729
      }
    },
    {
      "number": 4073,
      "class": "Bus",
      "name": "BRIMFIELD 2 5",
      "init": {
        "Vr": -0.7736611819299619,
        "Vi": -0.696439470034813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1065379592128,
        "longitude": -72.1422211370729
      }
    },
    {
      "number": 4074,
      "class": "Bus",
      "name": "WELLESLEY HILLS 1",
      "init": {
        "Vr": -0.7679777703894142,
        "Vi": -0.6993132636155204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4075,
      "class": "Bus",
      "name": "WELLESLEY HILLS 2",
      "init": {
        "Vr": -0.7679777703894136,
        "Vi": -0.6993132636155212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4076,
      "class": "Bus",
      "name": "WELLESLEY HILLS 3",
      "init": {
        "Vr": -0.7679777703894136,
        "Vi": -0.6993132636155212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4077,
      "class": "Bus",
      "name": "WELLESLEY HILLS 4",
      "init": {
        "Vr": -0.7679777703894137,
        "Vi": -0.6993132636155213
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4078,
      "class": "Bus",
      "name": "WELLESLEY HILLS 5",
      "init": {
        "Vr": -0.7679777703894142,
        "Vi": -0.6993132636155204
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4079,
      "class": "Bus",
      "name": "WELLESLEY HILLS 6",
      "init": {
        "Vr": -0.7679777703894142,
        "Vi": -0.6993132636155204
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4080,
      "class": "Bus",
      "name": "WELLESLEY HILLS 7",
      "init": {
        "Vr": -0.768015816254873,
        "Vi": -0.6991756811110953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4081,
      "class": "Bus",
      "name": "WELLESLEY HILLS 9",
      "init": {
        "Vr": -0.7679351030506341,
        "Vi": -0.699443792146348
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3219199550182,
        "longitude": -71.3161185618052
      }
    },
    {
      "number": 4082,
      "class": "Bus",
      "name": "BOSTON 10 1",
      "init": {
        "Vr": -0.7363133379496759,
        "Vi": -0.7248959845663924
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985003672137,
        "longitude": -71.1006839593876
      }
    },
    {
      "number": 4083,
      "class": "Bus",
      "name": "BOSTON 10 2",
      "init": {
        "Vr": -0.7725366310157709,
        "Vi": -0.6947720669984307
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985003672137,
        "longitude": -71.1006839593876
      }
    },
    {
      "number": 4084,
      "class": "Bus",
      "name": "BOSTON 10 3",
      "init": {
        "Vr": -0.736410548845871,
        "Vi": -0.724547116619347
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985003672137,
        "longitude": -71.1006839593876
      }
    },
    {
      "number": 4085,
      "class": "Bus",
      "name": "BOSTON 10 5",
      "init": {
        "Vr": -0.736284789708899,
        "Vi": -0.726025274895096
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985003672137,
        "longitude": -71.1006839593876
      }
    },
    {
      "number": 4086,
      "class": "Bus",
      "name": "TAUNTON 5 1",
      "init": {
        "Vr": -0.7317389163821256,
        "Vi": -0.7467366999704261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4087,
      "class": "Bus",
      "name": "TAUNTON 5 2",
      "init": {
        "Vr": -0.7450350028767098,
        "Vi": -0.7299121924450488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4088,
      "class": "Bus",
      "name": "TAUNTON 5 3",
      "init": {
        "Vr": -0.777673576238027,
        "Vi": -0.639273240923703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4089,
      "class": "Bus",
      "name": "TAUNTON 5 4",
      "init": {
        "Vr": -0.7478427913812672,
        "Vi": -0.7339769380095309
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4090,
      "class": "Bus",
      "name": "TAUNTON 5 5",
      "init": {
        "Vr": -0.7316115694229742,
        "Vi": -0.7468914315794971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4091,
      "class": "Bus",
      "name": "TAUNTON 5 7",
      "init": {
        "Vr": -0.7317389163821256,
        "Vi": -0.7467366999704261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8557654087225,
        "longitude": -71.1209212510625
      }
    },
    {
      "number": 4092,
      "class": "Bus",
      "name": "GREENFIELD 6 1",
      "init": {
        "Vr": -0.7474409149048536,
        "Vi": -0.7280372245592648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.559761086977,
        "longitude": -72.6338148476427
      }
    },
    {
      "number": 4093,
      "class": "Bus",
      "name": "GREENFIELD 6 2",
      "init": {
        "Vr": -0.7355815992825891,
        "Vi": -0.7219451225753404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.559761086977,
        "longitude": -72.6338148476427
      }
    },
    {
      "number": 4094,
      "class": "Bus",
      "name": "GREENFIELD 6 3",
      "init": {
        "Vr": -0.7474377041395486,
        "Vi": -0.7280494805985707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.559761086977,
        "longitude": -72.6338148476427
      }
    },
    {
      "number": 4095,
      "class": "Bus",
      "name": "GREENFIELD 6 5",
      "init": {
        "Vr": -0.7474409149048536,
        "Vi": -0.7280372245592648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.559761086977,
        "longitude": -72.6338148476427
      }
    },
    {
      "number": 4096,
      "class": "Bus",
      "name": "CHARLESTOWN 4 1",
      "init": {
        "Vr": -0.7691060294011582,
        "Vi": -0.6916973345373774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4145234843678,
        "longitude": -71.0774431353751
      }
    },
    {
      "number": 4097,
      "class": "Bus",
      "name": "CHARLESTOWN 4 2",
      "init": {
        "Vr": -0.7575369489181251,
        "Vi": -0.73084609623756
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4145234843678,
        "longitude": -71.0774431353751
      }
    },
    {
      "number": 4098,
      "class": "Bus",
      "name": "CHARLESTOWN 4 3",
      "init": {
        "Vr": -0.7691093032576789,
        "Vi": -0.6915628238155244
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4145234843678,
        "longitude": -71.0774431353751
      }
    },
    {
      "number": 4099,
      "class": "Bus",
      "name": "HOLYOKE 5 1",
      "init": {
        "Vr": -0.7543647060461401,
        "Vi": -0.7181559084844685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4100,
      "class": "Bus",
      "name": "HOLYOKE 5 2",
      "init": {
        "Vr": -0.7805944019723178,
        "Vi": -0.687637382955417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4101,
      "class": "Bus",
      "name": "HOLYOKE 5 3",
      "init": {
        "Vr": -0.7796966477496853,
        "Vi": -0.6982919214722915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4102,
      "class": "Bus",
      "name": "HOLYOKE 5 4",
      "init": {
        "Vr": -0.7528715284074093,
        "Vi": -0.7196418112726971
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4103,
      "class": "Bus",
      "name": "HOLYOKE 5 5",
      "init": {
        "Vr": -0.7518618337969138,
        "Vi": -0.7206329467655893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4104,
      "class": "Bus",
      "name": "HOLYOKE 5 6",
      "init": {
        "Vr": -0.6629516448782213,
        "Vi": -0.792202058057748
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4105,
      "class": "Bus",
      "name": "HOLYOKE 5 7",
      "init": {
        "Vr": -0.7790558408262861,
        "Vi": -0.6990397139357318
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4106,
      "class": "Bus",
      "name": "HOLYOKE 5 8",
      "init": {
        "Vr": -0.7827287930818776,
        "Vi": -0.6949857269648526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4107,
      "class": "Bus",
      "name": "HOLYOKE 5 9",
      "init": {
        "Vr": -0.7543647060461401,
        "Vi": -0.7181559084844684
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4108,
      "class": "Bus",
      "name": "HOLYOKE 5 10",
      "init": {
        "Vr": -0.7283954840797293,
        "Vi": -0.7555727924899812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4109,
      "class": "Bus",
      "name": "HOLYOKE 5 11",
      "init": {
        "Vr": -0.7824579394028752,
        "Vi": -0.6952936459446397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4110,
      "class": "Bus",
      "name": "HOLYOKE 5 12",
      "init": {
        "Vr": -0.7022510482528206,
        "Vi": -0.7738658640454086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4111,
      "class": "Bus",
      "name": "HOLYOKE 5 13",
      "init": {
        "Vr": -0.7543648994354906,
        "Vi": -0.7187100301613288
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4112,
      "class": "Bus",
      "name": "HOLYOKE 5 15",
      "init": {
        "Vr": -0.7543647060461401,
        "Vi": -0.7181559084844685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549758439388,
        "longitude": -72.5901491498393
      }
    },
    {
      "number": 4113,
      "class": "Bus",
      "name": "IPSWICH 4 1",
      "init": {
        "Vr": -0.7692164439607008,
        "Vi": -0.6958699507313336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.684508447575,
        "longitude": -70.8391323568286
      }
    },
    {
      "number": 4114,
      "class": "Bus",
      "name": "IPSWICH 4 2",
      "init": {
        "Vr": -0.769227986577025,
        "Vi": -0.6958329994120802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.684508447575,
        "longitude": -70.8391323568286
      }
    },
    {
      "number": 4115,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 1",
      "init": {
        "Vr": -0.7229376244505319,
        "Vi": -0.7442689618622143
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4116,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 2",
      "init": {
        "Vr": -0.7443694680212362,
        "Vi": -0.7244550558265386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4117,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 3",
      "init": {
        "Vr": -0.7355168348092519,
        "Vi": -0.7340202783682324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4118,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 4",
      "init": {
        "Vr": -0.7190724758286711,
        "Vi": -0.7481569063904976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4119,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 5",
      "init": {
        "Vr": -0.7065324427201792,
        "Vi": -0.7602939534272529
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4120,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 6",
      "init": {
        "Vr": -0.7229566093583665,
        "Vi": -0.7439087276479379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4121,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 4 8",
      "init": {
        "Vr": -0.7226851307279966,
        "Vi": -0.7449924031424948
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6787492956742,
        "longitude": -70.9703211592134
      }
    },
    {
      "number": 4122,
      "class": "Bus",
      "name": "ACTON 6 1",
      "init": {
        "Vr": -0.7667375266670129,
        "Vi": -0.7026752666202593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4610436686562,
        "longitude": -71.4609646555376
      }
    },
    {
      "number": 4123,
      "class": "Bus",
      "name": "ACTON 6 2",
      "init": {
        "Vr": -0.7667628442665281,
        "Vi": -0.7026318925293884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4610436686562,
        "longitude": -71.4609646555376
      }
    },
    {
      "number": 4124,
      "class": "Bus",
      "name": "WARREN 7 1",
      "init": {
        "Vr": -0.764857700597333,
        "Vi": -0.7020146177807257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1498598486128,
        "longitude": -71.8782083071653
      }
    },
    {
      "number": 4125,
      "class": "Bus",
      "name": "WARREN 7 2",
      "init": {
        "Vr": -0.7648577005973328,
        "Vi": -0.7020146177807256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1498598486128,
        "longitude": -71.8782083071653
      }
    },
    {
      "number": 4126,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 1",
      "init": {
        "Vr": -0.7216287321850561,
        "Vi": -0.7464895103765343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4127,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 2",
      "init": {
        "Vr": -0.7462033416688368,
        "Vi": -0.7243965899082564
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4128,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 3",
      "init": {
        "Vr": -0.7061411758021592,
        "Vi": -0.7635211591639371
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4129,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 4",
      "init": {
        "Vr": -0.7061411758021592,
        "Vi": -0.7635211591639371
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4130,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 5",
      "init": {
        "Vr": -0.7233404472195293,
        "Vi": -0.744607139095789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4131,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 6",
      "init": {
        "Vr": -0.7217419571632329,
        "Vi": -0.7462869075546661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4132,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 5 8",
      "init": {
        "Vr": -0.7216287321850561,
        "Vi": -0.7464895103765343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6794600414379,
        "longitude": -71.0607658425459
      }
    },
    {
      "number": 4133,
      "class": "Bus",
      "name": "RUTLAND 8 1",
      "init": {
        "Vr": -0.7722603256880077,
        "Vi": -0.6973708131991855
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3232140089774,
        "longitude": -71.9776447804727
      }
    },
    {
      "number": 4134,
      "class": "Bus",
      "name": "RUTLAND 8 2",
      "init": {
        "Vr": -0.7722603256880077,
        "Vi": -0.6973708131991855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3232140089774,
        "longitude": -71.9776447804727
      }
    },
    {
      "number": 4135,
      "class": "Bus",
      "name": "RUTLAND 8 3",
      "init": {
        "Vr": -0.7722603256880078,
        "Vi": -0.6973708131991857
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3232140089774,
        "longitude": -71.9776447804727
      }
    },
    {
      "number": 4136,
      "class": "Bus",
      "name": "PLYMPTON 1",
      "init": {
        "Vr": -0.750079044114277,
        "Vi": -0.7188165481452643
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9746331232898,
        "longitude": -70.8080012445841
      }
    },
    {
      "number": 4137,
      "class": "Bus",
      "name": "PLYMPTON 2",
      "init": {
        "Vr": -0.7501083474323476,
        "Vi": -0.7187677136514488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9746331232898,
        "longitude": -70.8080012445841
      }
    },
    {
      "number": 4138,
      "class": "Bus",
      "name": "SPRINGFIELD 19 1",
      "init": {
        "Vr": -0.7759889280949955,
        "Vi": -0.6826530843969756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1465866125815,
        "longitude": -72.5362217039383
      }
    },
    {
      "number": 4139,
      "class": "Bus",
      "name": "SPRINGFIELD 19 2",
      "init": {
        "Vr": -0.7760217370334648,
        "Vi": -0.6825946863633016
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1465866125815,
        "longitude": -72.5362217039383
      }
    },
    {
      "number": 4140,
      "class": "Bus",
      "name": "MONROE BRIDGE 1",
      "init": {
        "Vr": -0.725298547226372,
        "Vi": -0.7467416121130946
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7393074966536,
        "longitude": -73.0103893459719
      }
    },
    {
      "number": 4141,
      "class": "Bus",
      "name": "MONROE BRIDGE 2",
      "init": {
        "Vr": -0.7254611294642415,
        "Vi": -0.7465120310729252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7393074966536,
        "longitude": -73.0103893459719
      }
    },
    {
      "number": 4142,
      "class": "Bus",
      "name": "SUNDERLAND 1",
      "init": {
        "Vr": -0.7507625222646886,
        "Vi": -0.7240193716099772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4879057701029,
        "longitude": -72.6147962912215
      }
    },
    {
      "number": 4143,
      "class": "Bus",
      "name": "SUNDERLAND 2",
      "init": {
        "Vr": -0.7507888948824775,
        "Vi": -0.7239746014552715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4879057701029,
        "longitude": -72.6147962912215
      }
    },
    {
      "number": 4144,
      "class": "Bus",
      "name": "CAMBRIDGE 7 1",
      "init": {
        "Vr": -0.7689402166850171,
        "Vi": -0.694339951139636
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3848098009992,
        "longitude": -71.066676835334
      }
    },
    {
      "number": 4145,
      "class": "Bus",
      "name": "CAMBRIDGE 7 2",
      "init": {
        "Vr": -0.7689645998274937,
        "Vi": -0.6940842694340758
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3848098009992,
        "longitude": -71.066676835334
      }
    },
    {
      "number": 4146,
      "class": "Bus",
      "name": "HOLYOKE 6 1",
      "init": {
        "Vr": -0.7831728013018324,
        "Vi": -0.6859727034681526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4147,
      "class": "Bus",
      "name": "HOLYOKE 6 2",
      "init": {
        "Vr": -0.7783023975725974,
        "Vi": -0.6919135767266553
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4148,
      "class": "Bus",
      "name": "HOLYOKE 6 3",
      "init": {
        "Vr": -0.7745543270450788,
        "Vi": -0.696420276526922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4149,
      "class": "Bus",
      "name": "HOLYOKE 6 4",
      "init": {
        "Vr": -0.777358116768248,
        "Vi": -0.6930908213974787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4150,
      "class": "Bus",
      "name": "HOLYOKE 6 5",
      "init": {
        "Vr": -0.7832252197167299,
        "Vi": -0.6858769248828629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4151,
      "class": "Bus",
      "name": "HOLYOKE 6 7",
      "init": {
        "Vr": -0.7831728013018324,
        "Vi": -0.6859727034681526
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1797948095643,
        "longitude": -72.6672542296457
      }
    },
    {
      "number": 4152,
      "class": "Bus",
      "name": "HOLYOKE 7 1",
      "init": {
        "Vr": -0.7469759194044411,
        "Vi": -0.7211389030732575
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4153,
      "class": "Bus",
      "name": "HOLYOKE 7 2",
      "init": {
        "Vr": -0.7754824016418561,
        "Vi": -0.7011817573226525
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4154,
      "class": "Bus",
      "name": "HOLYOKE 7 3",
      "init": {
        "Vr": -0.7755706644495856,
        "Vi": -0.7010851523622018
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4155,
      "class": "Bus",
      "name": "HOLYOKE 7 4",
      "init": {
        "Vr": -0.7738445984807996,
        "Vi": -0.7029743574224991
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4156,
      "class": "Bus",
      "name": "HOLYOKE 7 5",
      "init": {
        "Vr": -0.7755706644495856,
        "Vi": -0.7010851523622017
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4157,
      "class": "Bus",
      "name": "HOLYOKE 7 6",
      "init": {
        "Vr": -0.7337285945865379,
        "Vi": -0.7220691069872872
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4158,
      "class": "Bus",
      "name": "HOLYOKE 7 7",
      "init": {
        "Vr": -0.780562340568879,
        "Vi": -0.7151407417107173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4159,
      "class": "Bus",
      "name": "HOLYOKE 7 8",
      "init": {
        "Vr": -0.7467918996167515,
        "Vi": -0.7214928331697094
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4160,
      "class": "Bus",
      "name": "HOLYOKE 7 10",
      "init": {
        "Vr": -0.7469759194044411,
        "Vi": -0.7211389030732575
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2475720713147,
        "longitude": -72.6183125527414
      }
    },
    {
      "number": 4161,
      "class": "Bus",
      "name": "WESTFORD 6 1",
      "init": {
        "Vr": -0.7594363622830205,
        "Vi": -0.7073513825181715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6528504515578,
        "longitude": -71.4360420688018
      }
    },
    {
      "number": 4162,
      "class": "Bus",
      "name": "WESTFORD 6 2",
      "init": {
        "Vr": -0.7594597299830425,
        "Vi": -0.7073116141308808
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6528504515578,
        "longitude": -71.4360420688018
      }
    },
    {
      "number": 4163,
      "class": "Bus",
      "name": "BUCKLAND 1 1",
      "init": {
        "Vr": -0.7291619000991911,
        "Vi": -0.7475310303379382
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4164,
      "class": "Bus",
      "name": "BUCKLAND 1 2",
      "init": {
        "Vr": -0.7479694204126498,
        "Vi": -0.7292509848421797
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4165,
      "class": "Bus",
      "name": "BUCKLAND 1 3",
      "init": {
        "Vr": -0.7531376336353945,
        "Vi": -0.7242277188796802
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4166,
      "class": "Bus",
      "name": "BUCKLAND 1 4",
      "init": {
        "Vr": -0.7531376336353943,
        "Vi": -0.7242277188796802
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4167,
      "class": "Bus",
      "name": "BUCKLAND 1 5",
      "init": {
        "Vr": -0.728886433197342,
        "Vi": -0.7479215528369597
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4168,
      "class": "Bus",
      "name": "BUCKLAND 1 7",
      "init": {
        "Vr": -0.7291619000991911,
        "Vi": -0.7475310303379382
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957475515987,
        "longitude": -72.7345235714968
      }
    },
    {
      "number": 4169,
      "class": "Bus",
      "name": "TURNERS FALLS 3 1",
      "init": {
        "Vr": -0.7448625285996712,
        "Vi": -0.7316442225367803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4170,
      "class": "Bus",
      "name": "TURNERS FALLS 3 2",
      "init": {
        "Vr": -0.7139844302526461,
        "Vi": -0.7091497419199213
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4171,
      "class": "Bus",
      "name": "TURNERS FALLS 3 3",
      "init": {
        "Vr": -0.7143645165258674,
        "Vi": -0.7087003341998712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4172,
      "class": "Bus",
      "name": "TURNERS FALLS 3 4",
      "init": {
        "Vr": -0.7110478848022697,
        "Vi": -0.7120576587361575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4173,
      "class": "Bus",
      "name": "TURNERS FALLS 3 5",
      "init": {
        "Vr": -0.7448902970259419,
        "Vi": -0.7316032293594696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4174,
      "class": "Bus",
      "name": "TURNERS FALLS 3 7",
      "init": {
        "Vr": -0.7448625285996712,
        "Vi": -0.7316442225367803
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891659769113,
        "longitude": -72.5324047039494
      }
    },
    {
      "number": 4175,
      "class": "Bus",
      "name": "DIGHTON 1 1",
      "init": {
        "Vr": -0.7124968300966814,
        "Vi": -0.7671749298190513
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4176,
      "class": "Bus",
      "name": "DIGHTON 1 2",
      "init": {
        "Vr": -0.7281027690334236,
        "Vi": -0.7518096145145982
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4177,
      "class": "Bus",
      "name": "DIGHTON 1 3",
      "init": {
        "Vr": -0.753883411812536,
        "Vi": -0.7230816099765924
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4178,
      "class": "Bus",
      "name": "DIGHTON 1 4",
      "init": {
        "Vr": -0.692722695052345,
        "Vi": -0.7956685364039479
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4179,
      "class": "Bus",
      "name": "DIGHTON 1 5",
      "init": {
        "Vr": -0.7112312852491217,
        "Vi": -0.7655335259370533
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4180,
      "class": "Bus",
      "name": "DIGHTON 1 7",
      "init": {
        "Vr": -0.7124968300966814,
        "Vi": -0.7671749298190513
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8251318023731,
        "longitude": -71.1534107609631
      }
    },
    {
      "number": 4181,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 1",
      "init": {
        "Vr": -0.7247581300913872,
        "Vi": -0.7444774840174181
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4182,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 2",
      "init": {
        "Vr": -0.7684097230317686,
        "Vi": -0.7042563570127821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4183,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 3",
      "init": {
        "Vr": -0.6570441473486384,
        "Vi": -0.7973610367877231
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4184,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 4",
      "init": {
        "Vr": -0.6828734855128846,
        "Vi": -0.7792107629931638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4185,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 5",
      "init": {
        "Vr": -0.6704343452453364,
        "Vi": -0.7881314406934524
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4186,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 6",
      "init": {
        "Vr": -0.7298740322297059,
        "Vi": -0.7392373085468482
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4187,
      "class": "Bus",
      "name": "NORTH WEYMOUTH 8",
      "init": {
        "Vr": -0.7247581300913871,
        "Vi": -0.7444774840174179
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231622262268,
        "longitude": -70.9869113753479
      }
    },
    {
      "number": 4188,
      "class": "Bus",
      "name": "CHARLESTOWN 5 1",
      "init": {
        "Vr": -0.7171440380143043,
        "Vi": -0.7504321441694618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4189,
      "class": "Bus",
      "name": "CHARLESTOWN 5 2",
      "init": {
        "Vr": -0.7684527009337273,
        "Vi": -0.6946219247950434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4190,
      "class": "Bus",
      "name": "CHARLESTOWN 5 3",
      "init": {
        "Vr": -0.7847535615990838,
        "Vi": -0.676890911469558
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4191,
      "class": "Bus",
      "name": "CHARLESTOWN 5 4",
      "init": {
        "Vr": -0.7847535615990838,
        "Vi": -0.6768909114695579
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4192,
      "class": "Bus",
      "name": "CHARLESTOWN 5 5",
      "init": {
        "Vr": -0.6624739029742319,
        "Vi": -0.7907072831407976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4193,
      "class": "Bus",
      "name": "CHARLESTOWN 5 6",
      "init": {
        "Vr": -0.6472105315525095,
        "Vi": -0.799235321122729
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4194,
      "class": "Bus",
      "name": "CHARLESTOWN 5 7",
      "init": {
        "Vr": -0.6431811856047265,
        "Vi": -0.8013506754893942
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4195,
      "class": "Bus",
      "name": "CHARLESTOWN 5 8",
      "init": {
        "Vr": -0.6620798739523734,
        "Vi": -0.7909310978107396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4196,
      "class": "Bus",
      "name": "CHARLESTOWN 5 9",
      "init": {
        "Vr": -0.6291832405506935,
        "Vi": -0.8105402301398217
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4197,
      "class": "Bus",
      "name": "CHARLESTOWN 5 10",
      "init": {
        "Vr": -0.6456489631958657,
        "Vi": -0.8011276804889227
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4198,
      "class": "Bus",
      "name": "CHARLESTOWN 5 11",
      "init": {
        "Vr": -0.7301723322794371,
        "Vi": -0.738035981840763
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4199,
      "class": "Bus",
      "name": "CHARLESTOWN 5 13",
      "init": {
        "Vr": -0.7171440380143043,
        "Vi": -0.7504321441694618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899132561682,
        "longitude": -71.0777489106435
      }
    },
    {
      "number": 4200,
      "class": "Bus",
      "name": "IPSWICH 5 1",
      "init": {
        "Vr": -0.769658845418204,
        "Vi": -0.6953881921380005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6837589128162,
        "longitude": -70.9076926909882
      }
    },
    {
      "number": 4201,
      "class": "Bus",
      "name": "IPSWICH 5 2",
      "init": {
        "Vr": -0.769658845418204,
        "Vi": -0.6953881921380005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6837589128162,
        "longitude": -70.9076926909882
      }
    },
    {
      "number": 4202,
      "class": "Bus",
      "name": "WEST BOYLSTON 1",
      "init": {
        "Vr": -0.7637101146840195,
        "Vi": -0.6989632485133596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3668557280461,
        "longitude": -71.7857249555105
      }
    },
    {
      "number": 4203,
      "class": "Bus",
      "name": "WEST BOYLSTON 2",
      "init": {
        "Vr": -0.7459951465197907,
        "Vi": -0.6961011522511701
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3668557280461,
        "longitude": -71.7857249555105
      }
    },
    {
      "number": 4204,
      "class": "Bus",
      "name": "WEST BOYLSTON 3",
      "init": {
        "Vr": -0.7475481076755776,
        "Vi": -0.6920614011794497
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3668557280461,
        "longitude": -71.7857249555105
      }
    },
    {
      "number": 4205,
      "class": "Bus",
      "name": "WEST BOYLSTON 4",
      "init": {
        "Vr": -0.7637218640716148,
        "Vi": -0.6989015186454196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3668557280461,
        "longitude": -71.7857249555105
      }
    },
    {
      "number": 4206,
      "class": "Bus",
      "name": "WEST BOYLSTON 6",
      "init": {
        "Vr": -0.7637101146840195,
        "Vi": -0.6989632485133596
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3668557280461,
        "longitude": -71.7857249555105
      }
    },
    {
      "number": 4207,
      "class": "Bus",
      "name": "LANCASTER 4 1",
      "init": {
        "Vr": -0.7687023274947862,
        "Vi": -0.7039295492600975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5047029796444,
        "longitude": -71.6737741055323
      }
    },
    {
      "number": 4208,
      "class": "Bus",
      "name": "LANCASTER 4 2",
      "init": {
        "Vr": -0.7687258829371076,
        "Vi": -0.70389002450828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5047029796444,
        "longitude": -71.6737741055323
      }
    },
    {
      "number": 4209,
      "class": "Bus",
      "name": "SUDBURY 3 1",
      "init": {
        "Vr": -0.7655886206504322,
        "Vi": -0.7039049017782538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4210,
      "class": "Bus",
      "name": "SUDBURY 3 2",
      "init": {
        "Vr": -0.7655255347264907,
        "Vi": -0.7039785591120258
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4211,
      "class": "Bus",
      "name": "SUDBURY 3 3",
      "init": {
        "Vr": -0.76487302587036,
        "Vi": -0.7047404099587539
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4212,
      "class": "Bus",
      "name": "SUDBURY 3 4",
      "init": {
        "Vr": -0.7655255347264905,
        "Vi": -0.7039785591120258
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4213,
      "class": "Bus",
      "name": "SUDBURY 3 5",
      "init": {
        "Vr": -0.7656028193463946,
        "Vi": -0.7038779342008081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4214,
      "class": "Bus",
      "name": "SUDBURY 3 7",
      "init": {
        "Vr": -0.7655886206504322,
        "Vi": -0.7039049017782538
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4094787093595,
        "longitude": -71.3993973159771
      }
    },
    {
      "number": 4215,
      "class": "Bus",
      "name": "SALISBURY 5 1",
      "init": {
        "Vr": -0.7459848955545614,
        "Vi": -0.7205781358703575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8204994277888,
        "longitude": -70.8985278508113
      }
    },
    {
      "number": 4216,
      "class": "Bus",
      "name": "SALISBURY 5 2",
      "init": {
        "Vr": -0.7460228082329938,
        "Vi": -0.7205148820547322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8204994277888,
        "longitude": -70.8985278508113
      }
    },
    {
      "number": 4217,
      "class": "Bus",
      "name": "BILLERICA 5 1",
      "init": {
        "Vr": -0.766566839654202,
        "Vi": -0.6927547816139287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5980840213817,
        "longitude": -71.2338293489028
      }
    },
    {
      "number": 4218,
      "class": "Bus",
      "name": "BILLERICA 5 2",
      "init": {
        "Vr": -0.766596614935292,
        "Vi": -0.6927055910212461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5980840213817,
        "longitude": -71.2338293489028
      }
    },
    {
      "number": 4219,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 6 1",
      "init": {
        "Vr": -0.7462966197035876,
        "Vi": -0.7223430695604528
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6475152259125,
        "longitude": -70.9858946088514
      }
    },
    {
      "number": 4220,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 6 2",
      "init": {
        "Vr": -0.6913626304220517,
        "Vi": -0.7330162051916826
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6475152259125,
        "longitude": -70.9858946088514
      }
    },
    {
      "number": 4221,
      "class": "Bus",
      "name": "NORTH DARTMOUTH 6 3",
      "init": {
        "Vr": -0.7463477427035373,
        "Vi": -0.7220393231367787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6475152259125,
        "longitude": -70.9858946088514
      }
    },
    {
      "number": 4222,
      "class": "Bus",
      "name": "CHARLTON 3 1",
      "init": {
        "Vr": -0.7642885368360497,
        "Vi": -0.7033947681763008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1365444657491,
        "longitude": -72.0045300903185
      }
    },
    {
      "number": 4223,
      "class": "Bus",
      "name": "CHARLTON 3 2",
      "init": {
        "Vr": -0.7565092899176624,
        "Vi": -0.7222211304328636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1365444657491,
        "longitude": -72.0045300903185
      }
    },
    {
      "number": 4224,
      "class": "Bus",
      "name": "CHARLTON 3 3",
      "init": {
        "Vr": -0.7643314806794558,
        "Vi": -0.7033238609718668
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1365444657491,
        "longitude": -72.0045300903185
      }
    },
    {
      "number": 4225,
      "class": "Bus",
      "name": "CHARLTON 3 5",
      "init": {
        "Vr": -0.7642885368360497,
        "Vi": -0.7033947681763008
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1365444657491,
        "longitude": -72.0045300903185
      }
    },
    {
      "number": 4226,
      "class": "Bus",
      "name": "BOSTON 11 1",
      "init": {
        "Vr": -0.7373644775655835,
        "Vi": -0.7354320122254406
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3723432186681,
        "longitude": -71.0152751208843
      }
    },
    {
      "number": 4227,
      "class": "Bus",
      "name": "BOSTON 11 2",
      "init": {
        "Vr": -0.7708010499651033,
        "Vi": -0.7066023845016216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3723432186681,
        "longitude": -71.0152751208843
      }
    },
    {
      "number": 4228,
      "class": "Bus",
      "name": "BOSTON 11 3",
      "init": {
        "Vr": -0.737250646500706,
        "Vi": -0.7355594976577237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3723432186681,
        "longitude": -71.0152751208843
      }
    },
    {
      "number": 4229,
      "class": "Bus",
      "name": "BOSTON 11 5",
      "init": {
        "Vr": -0.7373644775655835,
        "Vi": -0.7354320122254406
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3723432186681,
        "longitude": -71.0152751208843
      }
    },
    {
      "number": 4230,
      "class": "Bus",
      "name": "AGAWAM 3 1",
      "init": {
        "Vr": -0.7552738798686736,
        "Vi": -0.7149554440959371
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0538307121124,
        "longitude": -72.6523400752288
      }
    },
    {
      "number": 4231,
      "class": "Bus",
      "name": "AGAWAM 3 2",
      "init": {
        "Vr": -0.6765365446581604,
        "Vi": -0.7914676392899532
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0538307121124,
        "longitude": -72.6523400752288
      }
    },
    {
      "number": 4232,
      "class": "Bus",
      "name": "AGAWAM 3 3",
      "init": {
        "Vr": -0.757052186523958,
        "Vi": -0.7124918720774069
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0538307121124,
        "longitude": -72.6523400752288
      }
    },
    {
      "number": 4233,
      "class": "Bus",
      "name": "TEMPLETON 1 1",
      "init": {
        "Vr": -0.7650579531654599,
        "Vi": -0.7117976873801986
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5289671533172,
        "longitude": -72.0642556065978
      }
    },
    {
      "number": 4234,
      "class": "Bus",
      "name": "TEMPLETON 1 2",
      "init": {
        "Vr": -0.7651004178198514,
        "Vi": -0.711720856589597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5289671533172,
        "longitude": -72.0642556065978
      }
    },
    {
      "number": 4235,
      "class": "Bus",
      "name": "SOUTH DENNIS 2 1",
      "init": {
        "Vr": -0.7315007078565251,
        "Vi": -0.7284028939697226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268107040567,
        "longitude": -70.148165704159
      }
    },
    {
      "number": 4236,
      "class": "Bus",
      "name": "SOUTH DENNIS 2 2",
      "init": {
        "Vr": -0.7315334438045042,
        "Vi": -0.7283556125703392
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268107040567,
        "longitude": -70.148165704159
      }
    },
    {
      "number": 4237,
      "class": "Bus",
      "name": "CHARLESTOWN 6 1",
      "init": {
        "Vr": -0.7685288793254335,
        "Vi": -0.694212927288754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3883592009579,
        "longitude": -71.0791926860233
      }
    },
    {
      "number": 4238,
      "class": "Bus",
      "name": "CHARLESTOWN 6 2",
      "init": {
        "Vr": -0.7685288793254336,
        "Vi": -0.6942129272887541
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3883592009579,
        "longitude": -71.0791926860233
      }
    },
    {
      "number": 4239,
      "class": "Bus",
      "name": "CHARLESTOWN 6 3",
      "init": {
        "Vr": -0.7685288793254335,
        "Vi": -0.694212927288754
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3883592009579,
        "longitude": -71.0791926860233
      }
    },
    {
      "number": 4240,
      "class": "Bus",
      "name": "BRAINTREE 5 1",
      "init": {
        "Vr": -0.7323293317144789,
        "Vi": -0.7384400250290628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2313222756943,
        "longitude": -70.9716612632019
      }
    },
    {
      "number": 4241,
      "class": "Bus",
      "name": "BRAINTREE 5 2",
      "init": {
        "Vr": -0.7653554546472631,
        "Vi": -0.7029105849047881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2313222756943,
        "longitude": -70.9716612632019
      }
    },
    {
      "number": 4242,
      "class": "Bus",
      "name": "BRAINTREE 5 3",
      "init": {
        "Vr": -0.7326904792873071,
        "Vi": -0.7380488446552123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2313222756943,
        "longitude": -70.9716612632019
      }
    },
    {
      "number": 4243,
      "class": "Bus",
      "name": "BRAINTREE 5 5",
      "init": {
        "Vr": -0.7323293317144789,
        "Vi": -0.7384400250290628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2313222756943,
        "longitude": -70.9716612632019
      }
    },
    {
      "number": 4244,
      "class": "Bus",
      "name": "GARDNER 4 1",
      "init": {
        "Vr": -0.761141202445086,
        "Vi": -0.7114117870461828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4245,
      "class": "Bus",
      "name": "GARDNER 4 2",
      "init": {
        "Vr": -0.7585870126588674,
        "Vi": -0.7136298959184464
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4246,
      "class": "Bus",
      "name": "GARDNER 4 3",
      "init": {
        "Vr": -0.7609031918775367,
        "Vi": -0.7116184801265392
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4247,
      "class": "Bus",
      "name": "GARDNER 4 4",
      "init": {
        "Vr": -0.7609031918775365,
        "Vi": -0.7116184801265392
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4248,
      "class": "Bus",
      "name": "GARDNER 4 5",
      "init": {
        "Vr": -0.7611996982252335,
        "Vi": -0.7113390042849246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4249,
      "class": "Bus",
      "name": "GARDNER 4 7",
      "init": {
        "Vr": -0.761141202445086,
        "Vi": -0.7114117870461828
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5755122793961,
        "longitude": -71.9629609331891
      }
    },
    {
      "number": 4250,
      "class": "Bus",
      "name": "FAIRHAVEN 3 1",
      "init": {
        "Vr": -0.741825458560976,
        "Vi": -0.7235198915330707
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6371347122132,
        "longitude": -70.8633710943758
      }
    },
    {
      "number": 4251,
      "class": "Bus",
      "name": "FAIRHAVEN 3 2",
      "init": {
        "Vr": -0.7392291905778974,
        "Vi": -0.7279718167427204
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6371347122132,
        "longitude": -70.8633710943758
      }
    },
    {
      "number": 4252,
      "class": "Bus",
      "name": "FAIRHAVEN 3 3",
      "init": {
        "Vr": -0.7377365374324474,
        "Vi": -0.7304824588612201
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6371347122132,
        "longitude": -70.8633710943758
      }
    },
    {
      "number": 4253,
      "class": "Bus",
      "name": "FAIRHAVEN 3 4",
      "init": {
        "Vr": -0.7421791071431739,
        "Vi": -0.7229160612954926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6371347122132,
        "longitude": -70.8633710943758
      }
    },
    {
      "number": 4254,
      "class": "Bus",
      "name": "FAIRHAVEN 3 5",
      "init": {
        "Vr": -0.7418464586455034,
        "Vi": -0.723466599683876
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6371347122132,
        "longitude": -70.8633710943758
      }
    },
    {
      "number": 4255,
      "class": "Bus",
      "name": "BERKLEY 1",
      "init": {
        "Vr": -0.7498349682400893,
        "Vi": -0.7175364249292038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4256,
      "class": "Bus",
      "name": "BERKLEY 2",
      "init": {
        "Vr": -0.7473997642512641,
        "Vi": -0.7202621270545095
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4257,
      "class": "Bus",
      "name": "BERKLEY 3",
      "init": {
        "Vr": -0.7471232424209628,
        "Vi": -0.7205689066084873
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4258,
      "class": "Bus",
      "name": "BERKLEY 4",
      "init": {
        "Vr": -0.7501519140062413,
        "Vi": -0.7171818384088933
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4259,
      "class": "Bus",
      "name": "BERKLEY 5",
      "init": {
        "Vr": -0.7498804677837441,
        "Vi": -0.7174687606562465
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4260,
      "class": "Bus",
      "name": "BERKLEY 7",
      "init": {
        "Vr": -0.7498349682400893,
        "Vi": -0.7175364249292038
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8735462409844,
        "longitude": -71.0450140748549
      }
    },
    {
      "number": 4261,
      "class": "Bus",
      "name": "SANDWICH 4 1",
      "init": {
        "Vr": -0.6589909977291425,
        "Vi": -0.8123095917766181
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4262,
      "class": "Bus",
      "name": "SANDWICH 4 2",
      "init": {
        "Vr": -0.6866025706752313,
        "Vi": -0.7852419531798974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4263,
      "class": "Bus",
      "name": "SANDWICH 4 3",
      "init": {
        "Vr": -0.5681776796239643,
        "Vi": -0.8336788198847361
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4264,
      "class": "Bus",
      "name": "SANDWICH 4 4",
      "init": {
        "Vr": -0.6003024578094519,
        "Vi": -0.8136225980489888
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4265,
      "class": "Bus",
      "name": "SANDWICH 4 5",
      "init": {
        "Vr": -0.6611240447801839,
        "Vi": -0.8079648428143552
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4266,
      "class": "Bus",
      "name": "SANDWICH 4 7",
      "init": {
        "Vr": -0.6589909977291425,
        "Vi": -0.8123095917766181
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7606578251143,
        "longitude": -70.4684368822355
      }
    },
    {
      "number": 4267,
      "class": "Bus",
      "name": "EAST BRIDGEWATER 2 1",
      "init": {
        "Vr": -0.7621581046814555,
        "Vi": -0.7101273436912576
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0149136079013,
        "longitude": -70.9670836982559
      }
    },
    {
      "number": 4268,
      "class": "Bus",
      "name": "EAST BRIDGEWATER 2 2",
      "init": {
        "Vr": -0.7621890691296664,
        "Vi": -0.7100678770048792
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0149136079013,
        "longitude": -70.9670836982559
      }
    },
    {
      "number": 4269,
      "class": "Bus",
      "name": "BLACKSTONE 4 1",
      "init": {
        "Vr": -0.7131215991343103,
        "Vi": -0.7679593341273956
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4270,
      "class": "Bus",
      "name": "BLACKSTONE 4 2",
      "init": {
        "Vr": -0.731458614547078,
        "Vi": -0.7477331591685373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4271,
      "class": "Bus",
      "name": "BLACKSTONE 4 3",
      "init": {
        "Vr": -0.7576724297170764,
        "Vi": -0.7211264987633904
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4272,
      "class": "Bus",
      "name": "BLACKSTONE 4 4",
      "init": {
        "Vr": -0.6566935333279037,
        "Vi": -0.7731263706535356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4273,
      "class": "Bus",
      "name": "BLACKSTONE 4 5",
      "init": {
        "Vr": -0.6669448065755798,
        "Vi": -0.7669447798155196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4274,
      "class": "Bus",
      "name": "BLACKSTONE 4 6",
      "init": {
        "Vr": -0.7314784627969567,
        "Vi": -0.7463792190467752
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4275,
      "class": "Bus",
      "name": "BLACKSTONE 4 8",
      "init": {
        "Vr": -0.7145181267363843,
        "Vi": -0.7638886465452634
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0722445962694,
        "longitude": -71.5230724648709
      }
    },
    {
      "number": 4276,
      "class": "Bus",
      "name": "FRAMINGHAM 6 1",
      "init": {
        "Vr": -0.7211019889824097,
        "Vi": -0.7556725179375817
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4277,
      "class": "Bus",
      "name": "FRAMINGHAM 6 2",
      "init": {
        "Vr": -0.73808177510285,
        "Vi": -0.731787822672269
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4278,
      "class": "Bus",
      "name": "FRAMINGHAM 6 3",
      "init": {
        "Vr": -0.7623061781149137,
        "Vi": -0.6994922392040755
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4279,
      "class": "Bus",
      "name": "FRAMINGHAM 6 4",
      "init": {
        "Vr": -0.7335482217803521,
        "Vi": -0.74487417507304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4280,
      "class": "Bus",
      "name": "FRAMINGHAM 6 5",
      "init": {
        "Vr": -0.7197035621555646,
        "Vi": -0.7593457386964793
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4281,
      "class": "Bus",
      "name": "FRAMINGHAM 6 6",
      "init": {
        "Vr": -0.7443367612979142,
        "Vi": -0.754693755422133
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4282,
      "class": "Bus",
      "name": "FRAMINGHAM 6 7",
      "init": {
        "Vr": -0.7206599621246822,
        "Vi": -0.7568543758371442
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4283,
      "class": "Bus",
      "name": "FRAMINGHAM 6 8",
      "init": {
        "Vr": -0.7207611282611258,
        "Vi": -0.7565712012562908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4284,
      "class": "Bus",
      "name": "FRAMINGHAM 6 9",
      "init": {
        "Vr": -0.7310438746750307,
        "Vi": -0.7847490572430169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4285,
      "class": "Bus",
      "name": "FRAMINGHAM 6 10",
      "init": {
        "Vr": -0.7200240401403069,
        "Vi": -0.757822181126106
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4286,
      "class": "Bus",
      "name": "FRAMINGHAM 6 12",
      "init": {
        "Vr": -0.7388814142798992,
        "Vi": -0.7297088137658444
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2664182032365,
        "longitude": -71.4230389204711
      }
    },
    {
      "number": 4287,
      "class": "Bus",
      "name": "PLYMOUTH 11 1",
      "init": {
        "Vr": -0.7423540997372117,
        "Vi": -0.7298824898968905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8914600780071,
        "longitude": -70.659734668621
      }
    },
    {
      "number": 4288,
      "class": "Bus",
      "name": "PLYMOUTH 11 2",
      "init": {
        "Vr": -0.736031770970267,
        "Vi": -0.7366574557328806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8914600780071,
        "longitude": -70.659734668621
      }
    },
    {
      "number": 4289,
      "class": "Bus",
      "name": "PLYMOUTH 11 3",
      "init": {
        "Vr": -0.7423780984696221,
        "Vi": -0.7298458604427353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8914600780071,
        "longitude": -70.659734668621
      }
    },
    {
      "number": 4290,
      "class": "Bus",
      "name": "NORTHFIELD 6 1",
      "init": {
        "Vr": -0.690016377595125,
        "Vi": -0.7927662938381516
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4291,
      "class": "Bus",
      "name": "NORTHFIELD 6 2",
      "init": {
        "Vr": -0.7259283099456706,
        "Vi": -0.7589151228343518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4292,
      "class": "Bus",
      "name": "NORTHFIELD 6 3",
      "init": {
        "Vr": -0.7516645624395781,
        "Vi": -0.7330135180546629
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4293,
      "class": "Bus",
      "name": "NORTHFIELD 6 4",
      "init": {
        "Vr": -0.690016377595125,
        "Vi": -0.7927662938381514
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4294,
      "class": "Bus",
      "name": "NORTHFIELD 6 5",
      "init": {
        "Vr": -0.6269007948396192,
        "Vi": -0.7884486950440638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4295,
      "class": "Bus",
      "name": "NORTHFIELD 6 6",
      "init": {
        "Vr": -0.6398226701275762,
        "Vi": -0.780719909450549
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4296,
      "class": "Bus",
      "name": "NORTHFIELD 6 7",
      "init": {
        "Vr": -0.6374083814425155,
        "Vi": -0.7841772355161535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4297,
      "class": "Bus",
      "name": "NORTHFIELD 6 8",
      "init": {
        "Vr": -0.6914470629375568,
        "Vi": -0.7899511831243001
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4298,
      "class": "Bus",
      "name": "NORTHFIELD 6 10",
      "init": {
        "Vr": -0.726939494023969,
        "Vi": -0.7555152303470961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6076720764062,
        "longitude": -72.4592640388358
      }
    },
    {
      "number": 4299,
      "class": "Bus",
      "name": "BOSTON 12 1",
      "init": {
        "Vr": -0.7726789628811652,
        "Vi": -0.692059106252312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3401898400687,
        "longitude": -71.067541507714
      }
    },
    {
      "number": 4300,
      "class": "Bus",
      "name": "BOSTON 12 2",
      "init": {
        "Vr": -0.7726870347702204,
        "Vi": -0.6917545088431151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3401898400687,
        "longitude": -71.067541507714
      }
    },
    {
      "number": 4301,
      "class": "Bus",
      "name": "CHARLTON 4 1",
      "init": {
        "Vr": -0.726145235331432,
        "Vi": -0.7500994326986863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4302,
      "class": "Bus",
      "name": "CHARLTON 4 2",
      "init": {
        "Vr": -0.7379564527856448,
        "Vi": -0.7373202676222764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4303,
      "class": "Bus",
      "name": "CHARLTON 4 3",
      "init": {
        "Vr": -0.7641105654775012,
        "Vi": -0.7042849023158042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4304,
      "class": "Bus",
      "name": "CHARLTON 4 4",
      "init": {
        "Vr": -0.7472500399638429,
        "Vi": -0.7272650565810979
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4305,
      "class": "Bus",
      "name": "CHARLTON 4 5",
      "init": {
        "Vr": -0.7472500399638428,
        "Vi": -0.7272650565810976
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4306,
      "class": "Bus",
      "name": "CHARLTON 4 6",
      "init": {
        "Vr": -0.6883901266222413,
        "Vi": -0.7375259808091832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4307,
      "class": "Bus",
      "name": "CHARLTON 4 7",
      "init": {
        "Vr": -0.6900127573591927,
        "Vi": -0.7351124969693931
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4308,
      "class": "Bus",
      "name": "CHARLTON 4 8",
      "init": {
        "Vr": -0.7270160722731576,
        "Vi": -0.7496812830799293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4309,
      "class": "Bus",
      "name": "CHARLTON 4 10",
      "init": {
        "Vr": -0.726145235331432,
        "Vi": -0.7500994326986863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1195881302351,
        "longitude": -72.0149130988641
      }
    },
    {
      "number": 4310,
      "class": "Bus",
      "name": "SOMERSET 5 1",
      "init": {
        "Vr": -0.7092927485296464,
        "Vi": -0.7551157689701918
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7079596522683,
        "longitude": -71.2069891620513
      }
    },
    {
      "number": 4311,
      "class": "Bus",
      "name": "SOMERSET 5 2",
      "init": {
        "Vr": -0.7450116270837505,
        "Vi": -0.7275684252861442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7079596522683,
        "longitude": -71.2069891620513
      }
    },
    {
      "number": 4312,
      "class": "Bus",
      "name": "SOMERSET 5 3",
      "init": {
        "Vr": -0.6453873086414602,
        "Vi": -0.8271221692291795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7079596522683,
        "longitude": -71.2069891620513
      }
    },
    {
      "number": 4313,
      "class": "Bus",
      "name": "SOMERSET 5 4",
      "init": {
        "Vr": -0.7134260501901711,
        "Vi": -0.7527072375009165
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7079596522683,
        "longitude": -71.2069891620513
      }
    },
    {
      "number": 4314,
      "class": "Bus",
      "name": "SOMERSET 5 6",
      "init": {
        "Vr": -0.7092927485296464,
        "Vi": -0.7551157689701918
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7079596522683,
        "longitude": -71.2069891620513
      }
    },
    {
      "number": 4315,
      "class": "Bus",
      "name": "GRANVILLE 2 1",
      "init": {
        "Vr": -0.7649710309081991,
        "Vi": -0.7106315968424493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4316,
      "class": "Bus",
      "name": "GRANVILLE 2 2",
      "init": {
        "Vr": -0.7649710309081992,
        "Vi": -0.7106315968424493
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4317,
      "class": "Bus",
      "name": "GRANVILLE 2 3",
      "init": {
        "Vr": -0.7574555733202895,
        "Vi": -0.7181707189702055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4318,
      "class": "Bus",
      "name": "GRANVILLE 2 4",
      "init": {
        "Vr": -0.7613757714248937,
        "Vi": -0.7142748324282132
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4319,
      "class": "Bus",
      "name": "GRANVILLE 2 5",
      "init": {
        "Vr": -0.7651171520395277,
        "Vi": -0.7104186311706394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4320,
      "class": "Bus",
      "name": "GRANVILLE 2 7",
      "init": {
        "Vr": -0.7649710309081991,
        "Vi": -0.7106315968424493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1190012618597,
        "longitude": -72.8520991212354
      }
    },
    {
      "number": 4321,
      "class": "Bus",
      "name": "PEABODY 6 1",
      "init": {
        "Vr": -0.7327330409889365,
        "Vi": -0.7315110429347759
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5310234861423,
        "longitude": -70.9242137226029
      }
    },
    {
      "number": 4322,
      "class": "Bus",
      "name": "PEABODY 6 2",
      "init": {
        "Vr": -0.7737437555599096,
        "Vi": -0.6956786894924083
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5310234861423,
        "longitude": -70.9242137226029
      }
    },
    {
      "number": 4323,
      "class": "Bus",
      "name": "PEABODY 6 3",
      "init": {
        "Vr": -0.7102719082336589,
        "Vi": -0.7935687482459745
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5310234861423,
        "longitude": -70.9242137226029
      }
    },
    {
      "number": 4324,
      "class": "Bus",
      "name": "PEABODY 6 4",
      "init": {
        "Vr": -0.7330054581460215,
        "Vi": -0.7318430320355898
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5310234861423,
        "longitude": -70.9242137226029
      }
    },
    {
      "number": 4325,
      "class": "Bus",
      "name": "PEABODY 6 6",
      "init": {
        "Vr": -0.7327330409889365,
        "Vi": -0.7315110429347759
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5310234861423,
        "longitude": -70.9242137226029
      }
    },
    {
      "number": 4326,
      "class": "Bus",
      "name": "HARWICH 4 1",
      "init": {
        "Vr": -0.7309030637300536,
        "Vi": -0.7293724223412589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7103432814909,
        "longitude": -70.0867311014042
      }
    },
    {
      "number": 4327,
      "class": "Bus",
      "name": "HARWICH 4 2",
      "init": {
        "Vr": -0.7244372030062844,
        "Vi": -0.7269251875500065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7103432814909,
        "longitude": -70.0867311014042
      }
    },
    {
      "number": 4328,
      "class": "Bus",
      "name": "HARWICH 4 3",
      "init": {
        "Vr": -0.7195016413391633,
        "Vi": -0.7322480799552279
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7103432814909,
        "longitude": -70.0867311014042
      }
    },
    {
      "number": 4329,
      "class": "Bus",
      "name": "HARWICH 4 4",
      "init": {
        "Vr": -0.7309188715176496,
        "Vi": -0.7293490206658327
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7103432814909,
        "longitude": -70.0867311014042
      }
    },
    {
      "number": 4330,
      "class": "Bus",
      "name": "HARWICH 4 6",
      "init": {
        "Vr": -0.7309030637300536,
        "Vi": -0.7293724223412589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7103432814909,
        "longitude": -70.0867311014042
      }
    },
    {
      "number": 4331,
      "class": "Bus",
      "name": "THREE RIVERS 1 1",
      "init": {
        "Vr": -0.7720182449851085,
        "Vi": -0.688939772390958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4332,
      "class": "Bus",
      "name": "THREE RIVERS 1 2",
      "init": {
        "Vr": -0.7636344839558696,
        "Vi": -0.6988620246725178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4333,
      "class": "Bus",
      "name": "THREE RIVERS 1 3",
      "init": {
        "Vr": -0.7645255466862975,
        "Vi": -0.6978444596636013
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4334,
      "class": "Bus",
      "name": "THREE RIVERS 1 4",
      "init": {
        "Vr": -0.7720182449851084,
        "Vi": -0.688939772390958
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4335,
      "class": "Bus",
      "name": "THREE RIVERS 1 5",
      "init": {
        "Vr": -0.769833829782817,
        "Vi": -0.6915546571982247
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4336,
      "class": "Bus",
      "name": "THREE RIVERS 1 6",
      "init": {
        "Vr": -0.772067442922358,
        "Vi": -0.6888597606850458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4337,
      "class": "Bus",
      "name": "THREE RIVERS 1 8",
      "init": {
        "Vr": -0.7720182449851087,
        "Vi": -0.6889397723909583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2199758800103,
        "longitude": -72.3520065580337
      }
    },
    {
      "number": 4338,
      "class": "Bus",
      "name": "DOUGLAS 3 1",
      "init": {
        "Vr": -0.7631759761259355,
        "Vi": -0.7115839249495488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0822148846869,
        "longitude": -71.7039768943219
      }
    },
    {
      "number": 4339,
      "class": "Bus",
      "name": "DOUGLAS 3 2",
      "init": {
        "Vr": -0.7631759761259355,
        "Vi": -0.7115839249495488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0822148846869,
        "longitude": -71.7039768943219
      }
    },
    {
      "number": 4340,
      "class": "Bus",
      "name": "REVERE 6 1",
      "init": {
        "Vr": -0.7693497474445627,
        "Vi": -0.6983677672549473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3966126705862,
        "longitude": -70.991306313679
      }
    },
    {
      "number": 4341,
      "class": "Bus",
      "name": "REVERE 6 2",
      "init": {
        "Vr": -0.7584565352319529,
        "Vi": -0.7084616808761567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3966126705862,
        "longitude": -70.991306313679
      }
    },
    {
      "number": 4342,
      "class": "Bus",
      "name": "REVERE 6 3",
      "init": {
        "Vr": -0.7693890007773364,
        "Vi": -0.6983186073053679
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3966126705862,
        "longitude": -70.991306313679
      }
    },
    {
      "number": 4343,
      "class": "Bus",
      "name": "REVERE 6 5",
      "init": {
        "Vr": -0.7693497474445627,
        "Vi": -0.6983677672549473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3966126705862,
        "longitude": -70.991306313679
      }
    },
    {
      "number": 4344,
      "class": "Bus",
      "name": "PLYMOUTH 12 1",
      "init": {
        "Vr": -0.6649362816057146,
        "Vi": -0.7983613296915347
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4345,
      "class": "Bus",
      "name": "PLYMOUTH 12 2",
      "init": {
        "Vr": -0.6968756630376427,
        "Vi": -0.7713522737516898
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4346,
      "class": "Bus",
      "name": "PLYMOUTH 12 3",
      "init": {
        "Vr": -0.7292239974356529,
        "Vi": -0.7424015071603028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4347,
      "class": "Bus",
      "name": "PLYMOUTH 12 4",
      "init": {
        "Vr": -0.614061137567207,
        "Vi": -0.8490836760440412
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4348,
      "class": "Bus",
      "name": "PLYMOUTH 12 5",
      "init": {
        "Vr": -0.6685622288488167,
        "Vi": -0.7969998850552331
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4349,
      "class": "Bus",
      "name": "PLYMOUTH 12 7",
      "init": {
        "Vr": -0.6992116331411194,
        "Vi": -0.7686202095264342
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9448250641649,
        "longitude": -70.5820852297942
      }
    },
    {
      "number": 4350,
      "class": "Bus",
      "name": "KINGSTON 3 1",
      "init": {
        "Vr": -0.7490579499719258,
        "Vi": -0.7223364986537748
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822407336955,
        "longitude": -70.7272681190658
      }
    },
    {
      "number": 4351,
      "class": "Bus",
      "name": "KINGSTON 3 2",
      "init": {
        "Vr": -0.7494023786488626,
        "Vi": -0.7220496214717698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822407336955,
        "longitude": -70.7272681190658
      }
    },
    {
      "number": 4352,
      "class": "Bus",
      "name": "KINGSTON 3 3",
      "init": {
        "Vr": -0.7453137752089409,
        "Vi": -0.7254550496903157
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822407336955,
        "longitude": -70.7272681190658
      }
    },
    {
      "number": 4353,
      "class": "Bus",
      "name": "KINGSTON 3 4",
      "init": {
        "Vr": -0.7494023786488626,
        "Vi": -0.7220496214717697
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822407336955,
        "longitude": -70.7272681190658
      }
    },
    {
      "number": 4354,
      "class": "Bus",
      "name": "KINGSTON 3 5",
      "init": {
        "Vr": -0.7490727658827104,
        "Vi": -0.7223199266161017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822407336955,
        "longitude": -70.7272681190658
      }
    },
    {
      "number": 4355,
      "class": "Bus",
      "name": "FRANKLIN 14 1",
      "init": {
        "Vr": -0.7630310767162063,
        "Vi": -0.7051488633961887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598148543735,
        "longitude": -71.3890228001187
      }
    },
    {
      "number": 4356,
      "class": "Bus",
      "name": "FRANKLIN 14 2",
      "init": {
        "Vr": -0.7496184864505094,
        "Vi": -0.72005609600625
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598148543735,
        "longitude": -71.3890228001187
      }
    },
    {
      "number": 4357,
      "class": "Bus",
      "name": "FRANKLIN 14 3",
      "init": {
        "Vr": -0.76085509462936,
        "Vi": -0.7076846852007495
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598148543735,
        "longitude": -71.3890228001187
      }
    },
    {
      "number": 4358,
      "class": "Bus",
      "name": "FRANKLIN 14 4",
      "init": {
        "Vr": -0.7630853083956326,
        "Vi": -0.7050554721050608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598148543735,
        "longitude": -71.3890228001187
      }
    },
    {
      "number": 4359,
      "class": "Bus",
      "name": "FRANKLIN 14 6",
      "init": {
        "Vr": -0.7630310767162063,
        "Vi": -0.7051488633961887
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0598148543735,
        "longitude": -71.3890228001187
      }
    },
    {
      "number": 4360,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 5 1",
      "init": {
        "Vr": -0.7828943678422545,
        "Vi": -0.6811243579206248
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0963034973938,
        "longitude": -72.5966868803765
      }
    },
    {
      "number": 4361,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 5 2",
      "init": {
        "Vr": -0.7828948450320601,
        "Vi": -0.6809342229756905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0963034973938,
        "longitude": -72.5966868803765
      }
    },
    {
      "number": 4362,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 1",
      "init": {
        "Vr": -0.739125742395701,
        "Vi": -0.7277867513941332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4363,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 2",
      "init": {
        "Vr": -0.7275487487888297,
        "Vi": -0.720843855413702
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4364,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 3",
      "init": {
        "Vr": -0.7245067256318143,
        "Vi": -0.7236477762859804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4365,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 4",
      "init": {
        "Vr": -0.7391257423957011,
        "Vi": -0.7277867513941332
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4366,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 5",
      "init": {
        "Vr": -0.7391564197521068,
        "Vi": -0.7277481953733486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4367,
      "class": "Bus",
      "name": "BUZZARDS BAY 3 7",
      "init": {
        "Vr": -0.739125742395701,
        "Vi": -0.7277867513941332
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6761163783684,
        "longitude": -70.5551034541239
      }
    },
    {
      "number": 4368,
      "class": "Bus",
      "name": "WILBRAHAM 4 1",
      "init": {
        "Vr": -0.771431380163518,
        "Vi": -0.6863298591955522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1963030630108,
        "longitude": -72.4453665447203
      }
    },
    {
      "number": 4369,
      "class": "Bus",
      "name": "WILBRAHAM 4 2",
      "init": {
        "Vr": -0.7714342494051909,
        "Vi": -0.6863089359910826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1963030630108,
        "longitude": -72.4453665447203
      }
    },
    {
      "number": 4370,
      "class": "Bus",
      "name": "NORTH ADAMS 6 1",
      "init": {
        "Vr": -0.7286543669507773,
        "Vi": -0.7439833827180689
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6648186537011,
        "longitude": -72.9867658934788
      }
    },
    {
      "number": 4371,
      "class": "Bus",
      "name": "NORTH ADAMS 6 2",
      "init": {
        "Vr": -0.6881368529153405,
        "Vi": -0.7463074834973853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6648186537011,
        "longitude": -72.9867658934788
      }
    },
    {
      "number": 4372,
      "class": "Bus",
      "name": "NORTH ADAMS 6 3",
      "init": {
        "Vr": -0.7287347592117362,
        "Vi": -0.7438839701008831
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6648186537011,
        "longitude": -72.9867658934788
      }
    },
    {
      "number": 4373,
      "class": "Bus",
      "name": "WINTHROP 4 1",
      "init": {
        "Vr": -0.7401868351621878,
        "Vi": -0.7348172562370467
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3611682186296,
        "longitude": -70.9611543618248
      }
    },
    {
      "number": 4374,
      "class": "Bus",
      "name": "WINTHROP 4 2",
      "init": {
        "Vr": -0.769280335969099,
        "Vi": -0.7071288768371717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3611682186296,
        "longitude": -70.9611543618248
      }
    },
    {
      "number": 4375,
      "class": "Bus",
      "name": "WINTHROP 4 3",
      "init": {
        "Vr": -0.6911747229911787,
        "Vi": -0.7596093735848863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3611682186296,
        "longitude": -70.9611543618248
      }
    },
    {
      "number": 4376,
      "class": "Bus",
      "name": "WINTHROP 4 4",
      "init": {
        "Vr": -0.7402113795081975,
        "Vi": -0.7349778159795176
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3611682186296,
        "longitude": -70.9611543618248
      }
    },
    {
      "number": 4377,
      "class": "Bus",
      "name": "WINTHROP 4 6",
      "init": {
        "Vr": -0.7401868351621878,
        "Vi": -0.7348172562370467
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3611682186296,
        "longitude": -70.9611543618248
      }
    },
    {
      "number": 4378,
      "class": "Bus",
      "name": "CHICOPEE 7 1",
      "init": {
        "Vr": -0.7804404850064594,
        "Vi": -0.6865207957886701
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1447309366429,
        "longitude": -72.5839133987735
      }
    },
    {
      "number": 4379,
      "class": "Bus",
      "name": "CHICOPEE 7 2",
      "init": {
        "Vr": -0.7804463833509403,
        "Vi": -0.6864291519470545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1447309366429,
        "longitude": -72.5839133987735
      }
    },
    {
      "number": 4380,
      "class": "Bus",
      "name": "PLYMOUTH 13 1",
      "init": {
        "Vr": -0.7324321064677871,
        "Vi": -0.7348271520523549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8553586216355,
        "longitude": -70.5272954652114
      }
    },
    {
      "number": 4381,
      "class": "Bus",
      "name": "PLYMOUTH 13 2",
      "init": {
        "Vr": -0.7256647349305657,
        "Vi": -0.7419977482625387
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8553586216355,
        "longitude": -70.5272954652114
      }
    },
    {
      "number": 4382,
      "class": "Bus",
      "name": "PLYMOUTH 13 3",
      "init": {
        "Vr": -0.7324602777674757,
        "Vi": -0.7347855088611623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8553586216355,
        "longitude": -70.5272954652114
      }
    },
    {
      "number": 4383,
      "class": "Bus",
      "name": "BUCKLAND 2 1",
      "init": {
        "Vr": -0.7473985772265561,
        "Vi": -0.7289081498586732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6198011288843,
        "longitude": -72.7343309000985
      }
    },
    {
      "number": 4384,
      "class": "Bus",
      "name": "BUCKLAND 2 2",
      "init": {
        "Vr": -0.7362291251296774,
        "Vi": -0.7218437424618788
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6198011288843,
        "longitude": -72.7343309000985
      }
    },
    {
      "number": 4385,
      "class": "Bus",
      "name": "BUCKLAND 2 3",
      "init": {
        "Vr": -0.7473985772265562,
        "Vi": -0.7289081498586734
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6198011288843,
        "longitude": -72.7343309000985
      }
    },
    {
      "number": 4386,
      "class": "Bus",
      "name": "BUCKLAND 2 4",
      "init": {
        "Vr": -0.7474077576222476,
        "Vi": -0.7288940759608853
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6198011288843,
        "longitude": -72.7343309000985
      }
    },
    {
      "number": 4387,
      "class": "Bus",
      "name": "BUCKLAND 2 6",
      "init": {
        "Vr": -0.7473985772265563,
        "Vi": -0.728908149858673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6198011288843,
        "longitude": -72.7343309000985
      }
    },
    {
      "number": 4388,
      "class": "Bus",
      "name": "WARREN 8 1",
      "init": {
        "Vr": -0.7686062453836674,
        "Vi": -0.6902271858342693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2568071031607,
        "longitude": -71.8777549352487
      }
    },
    {
      "number": 4389,
      "class": "Bus",
      "name": "WARREN 8 2",
      "init": {
        "Vr": -0.7686158028172432,
        "Vi": -0.6902079487068301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2568071031607,
        "longitude": -71.8777549352487
      }
    },
    {
      "number": 4390,
      "class": "Bus",
      "name": "MEDWAY 5 1",
      "init": {
        "Vr": -0.7315912972535707,
        "Vi": -0.7383340017776217
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4391,
      "class": "Bus",
      "name": "MEDWAY 5 2",
      "init": {
        "Vr": -0.7550189243694369,
        "Vi": -0.714173953167555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4392,
      "class": "Bus",
      "name": "MEDWAY 5 3",
      "init": {
        "Vr": -0.7349650449758125,
        "Vi": -0.7348547801212639
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4393,
      "class": "Bus",
      "name": "MEDWAY 5 4",
      "init": {
        "Vr": -0.7349650449758124,
        "Vi": -0.7348547801212638
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4394,
      "class": "Bus",
      "name": "MEDWAY 5 5",
      "init": {
        "Vr": -0.6875653176954208,
        "Vi": -0.7988554162798484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4395,
      "class": "Bus",
      "name": "MEDWAY 5 6",
      "init": {
        "Vr": -0.6948973326975563,
        "Vi": -0.7533339853690656
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4396,
      "class": "Bus",
      "name": "MEDWAY 5 7",
      "init": {
        "Vr": -0.7410597974462609,
        "Vi": -0.7551121175135104
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4397,
      "class": "Bus",
      "name": "MEDWAY 5 8",
      "init": {
        "Vr": -0.732549326346512,
        "Vi": -0.7390601764293497
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4398,
      "class": "Bus",
      "name": "MEDWAY 5 10",
      "init": {
        "Vr": -0.7315912972535707,
        "Vi": -0.7383340017776217
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1313068064783,
        "longitude": -71.4445234012568
      }
    },
    {
      "number": 4399,
      "class": "Bus",
      "name": "BELLINGHAM 5 1",
      "init": {
        "Vr": -0.7130081201113239,
        "Vi": -0.7641103567418517
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4400,
      "class": "Bus",
      "name": "BELLINGHAM 5 2",
      "init": {
        "Vr": -0.7309740602581551,
        "Vi": -0.7434986794308993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4401,
      "class": "Bus",
      "name": "BELLINGHAM 5 3",
      "init": {
        "Vr": -0.7571020584175828,
        "Vi": -0.718215540971874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4402,
      "class": "Bus",
      "name": "BELLINGHAM 5 4",
      "init": {
        "Vr": -0.6802103329637174,
        "Vi": -0.7568527002601213
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4403,
      "class": "Bus",
      "name": "BELLINGHAM 5 5",
      "init": {
        "Vr": -0.6795216972964306,
        "Vi": -0.7649736014710531
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4404,
      "class": "Bus",
      "name": "BELLINGHAM 5 6",
      "init": {
        "Vr": -0.679557538001503,
        "Vi": -0.7649366020672107
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4405,
      "class": "Bus",
      "name": "BELLINGHAM 5 7",
      "init": {
        "Vr": -0.7144537902621865,
        "Vi": -0.7630610108173452
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4406,
      "class": "Bus",
      "name": "BELLINGHAM 5 9",
      "init": {
        "Vr": -0.713008120111324,
        "Vi": -0.7641103567418519
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0607602416032,
        "longitude": -71.4643801860956
      }
    },
    {
      "number": 4407,
      "class": "Bus",
      "name": "BOSTON 13 1",
      "init": {
        "Vr": -0.7726422413321609,
        "Vi": -0.6918144438166014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4408,
      "class": "Bus",
      "name": "BOSTON 13 2",
      "init": {
        "Vr": -0.772642241332161,
        "Vi": -0.6918144438166014
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4409,
      "class": "Bus",
      "name": "BOSTON 13 3",
      "init": {
        "Vr": -0.772642241332161,
        "Vi": -0.6918144438166014
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4410,
      "class": "Bus",
      "name": "BOSTON 13 4",
      "init": {
        "Vr": -0.7726422413321609,
        "Vi": -0.6918144438166014
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4411,
      "class": "Bus",
      "name": "BOSTON 13 5",
      "init": {
        "Vr": -0.7278193143528195,
        "Vi": -0.7017122778317634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4412,
      "class": "Bus",
      "name": "BOSTON 13 6",
      "init": {
        "Vr": -0.7548797496543527,
        "Vi": -0.6829938339059499
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4413,
      "class": "Bus",
      "name": "BOSTON 13 7",
      "init": {
        "Vr": -0.7727459200496182,
        "Vi": -0.6915899637089732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4414,
      "class": "Bus",
      "name": "BOSTON 13 9",
      "init": {
        "Vr": -0.7726422413321609,
        "Vi": -0.6918144438166014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3284983798475,
        "longitude": -71.0559651596288
      }
    },
    {
      "number": 4415,
      "class": "Bus",
      "name": "LANCASTER 5 1",
      "init": {
        "Vr": -0.7685543593007973,
        "Vi": -0.7043776423144624
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4794819543034,
        "longitude": -71.7256256070595
      }
    },
    {
      "number": 4416,
      "class": "Bus",
      "name": "LANCASTER 5 2",
      "init": {
        "Vr": -0.7685823551033355,
        "Vi": -0.7043254615993301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4794819543034,
        "longitude": -71.7256256070595
      }
    },
    {
      "number": 4417,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 1",
      "init": {
        "Vr": -0.7543419980640038,
        "Vi": -0.7165493135888499
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4418,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 2",
      "init": {
        "Vr": -0.7784636505721296,
        "Vi": -0.6842209692054667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4419,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 3",
      "init": {
        "Vr": -0.7726342004387671,
        "Vi": -0.6920337201737473
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4420,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 4",
      "init": {
        "Vr": -0.772634200438767,
        "Vi": -0.6920337201737473
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4421,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 5",
      "init": {
        "Vr": -0.7543419980640037,
        "Vi": -0.71654931358885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4422,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 6",
      "init": {
        "Vr": -0.7260221893639383,
        "Vi": -0.7396783699878792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4423,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 7",
      "init": {
        "Vr": -0.7541951034450687,
        "Vi": -0.7171847904542838
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4424,
      "class": "Bus",
      "name": "WEST SPRINGFIELD 6 9",
      "init": {
        "Vr": -0.7543419980640038,
        "Vi": -0.7165493135888499
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1161201118565,
        "longitude": -72.5574279283389
      }
    },
    {
      "number": 4425,
      "class": "Bus",
      "name": "CONWAY 5 1",
      "init": {
        "Vr": -0.7489316741114622,
        "Vi": -0.7273509484240905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4426,
      "class": "Bus",
      "name": "CONWAY 5 2",
      "init": {
        "Vr": -0.7490329457717082,
        "Vi": -0.727249792526469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4427,
      "class": "Bus",
      "name": "CONWAY 5 3",
      "init": {
        "Vr": -0.7459791718841565,
        "Vi": -0.7303000752835748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4428,
      "class": "Bus",
      "name": "CONWAY 5 4",
      "init": {
        "Vr": -0.7490329457717082,
        "Vi": -0.7272497925264689
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4429,
      "class": "Bus",
      "name": "CONWAY 5 5",
      "init": {
        "Vr": -0.7489316741114624,
        "Vi": -0.7273509484240908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4430,
      "class": "Bus",
      "name": "CONWAY 5 6",
      "init": {
        "Vr": -0.7489423744233082,
        "Vi": -0.7273366718104459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4431,
      "class": "Bus",
      "name": "CONWAY 5 8",
      "init": {
        "Vr": -0.7489316741114622,
        "Vi": -0.7273509484240905
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5360555576434,
        "longitude": -72.7042148728426
      }
    },
    {
      "number": 4432,
      "class": "Bus",
      "name": "NORTH ADAMS 7 1",
      "init": {
        "Vr": -0.6881414866461447,
        "Vi": -0.7797827998941321
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4433,
      "class": "Bus",
      "name": "NORTH ADAMS 7 2",
      "init": {
        "Vr": -0.7069519806392189,
        "Vi": -0.7624436454980653
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4434,
      "class": "Bus",
      "name": "NORTH ADAMS 7 3",
      "init": {
        "Vr": -0.72541102510587,
        "Vi": -0.7471407196423518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4435,
      "class": "Bus",
      "name": "NORTH ADAMS 7 4",
      "init": {
        "Vr": -0.7061682321520614,
        "Vi": -0.7631660898061432
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4436,
      "class": "Bus",
      "name": "NORTH ADAMS 7 5",
      "init": {
        "Vr": -0.7061682321520613,
        "Vi": -0.7631660898061433
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4437,
      "class": "Bus",
      "name": "NORTH ADAMS 7 6",
      "init": {
        "Vr": -0.6787253536209806,
        "Vi": -0.8032599885584342
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4438,
      "class": "Bus",
      "name": "NORTH ADAMS 7 7",
      "init": {
        "Vr": -0.6660079602300538,
        "Vi": -0.8191706546053747
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4439,
      "class": "Bus",
      "name": "NORTH ADAMS 7 8",
      "init": {
        "Vr": -0.7075787265617443,
        "Vi": -0.7614673173768635
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4440,
      "class": "Bus",
      "name": "NORTH ADAMS 7 10",
      "init": {
        "Vr": -0.7069519806392189,
        "Vi": -0.7624436454980653
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.689834513863,
        "longitude": -72.9961686166753
      }
    },
    {
      "number": 4441,
      "class": "Bus",
      "name": "BOSTON 14 1",
      "init": {
        "Vr": -0.7724703059450099,
        "Vi": -0.6924896076749346
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3450205194634,
        "longitude": -71.1124379084673
      }
    },
    {
      "number": 4442,
      "class": "Bus",
      "name": "BOSTON 14 2",
      "init": {
        "Vr": -0.7718119689248439,
        "Vi": -0.6934025497523061
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3450205194634,
        "longitude": -71.1124379084673
      }
    },
    {
      "number": 4443,
      "class": "Bus",
      "name": "BOSTON 14 3",
      "init": {
        "Vr": -0.7595366464483216,
        "Vi": -0.7104252271395882
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3450205194634,
        "longitude": -71.1124379084673
      }
    },
    {
      "number": 4444,
      "class": "Bus",
      "name": "BOSTON 14 4",
      "init": {
        "Vr": -0.7718119689248438,
        "Vi": -0.6934025497523061
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3450205194634,
        "longitude": -71.1124379084673
      }
    },
    {
      "number": 4445,
      "class": "Bus",
      "name": "BOSTON 14 5",
      "init": {
        "Vr": -0.7725206792902316,
        "Vi": -0.6923747465021826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3450205194634,
        "longitude": -71.1124379084673
      }
    },
    {
      "number": 4446,
      "class": "Bus",
      "name": "CAMBRIDGE 8 1",
      "init": {
        "Vr": -0.7336120666933057,
        "Vi": -0.7352557690307522
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4447,
      "class": "Bus",
      "name": "CAMBRIDGE 8 2",
      "init": {
        "Vr": -0.7720005174175225,
        "Vi": -0.6939931054246504
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4448,
      "class": "Bus",
      "name": "CAMBRIDGE 8 3",
      "init": {
        "Vr": -0.6996848038064076,
        "Vi": -0.7640269648294972
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4449,
      "class": "Bus",
      "name": "CAMBRIDGE 8 4",
      "init": {
        "Vr": -0.7090680241574917,
        "Vi": -0.7553267933693173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4450,
      "class": "Bus",
      "name": "CAMBRIDGE 8 5",
      "init": {
        "Vr": -0.7031006470991046,
        "Vi": -0.7608846875269636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4451,
      "class": "Bus",
      "name": "CAMBRIDGE 8 6",
      "init": {
        "Vr": -0.7157706010835213,
        "Vi": -0.7489782869274111
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4452,
      "class": "Bus",
      "name": "CAMBRIDGE 8 7",
      "init": {
        "Vr": -0.7342455582854521,
        "Vi": -0.733214507227725
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4453,
      "class": "Bus",
      "name": "CAMBRIDGE 8 9",
      "init": {
        "Vr": -0.7336120666933057,
        "Vi": -0.7352557690307522
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3500658656186,
        "longitude": -71.0709955711554
      }
    },
    {
      "number": 4454,
      "class": "Bus",
      "name": "FITCHBURG 5 1",
      "init": {
        "Vr": -0.7663744269463821,
        "Vi": -0.7074338961723874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236020821774,
        "longitude": -71.8444673657012
      }
    },
    {
      "number": 4455,
      "class": "Bus",
      "name": "FITCHBURG 5 2",
      "init": {
        "Vr": -0.766415459529593,
        "Vi": -0.7073755192901462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5236020821774,
        "longitude": -71.8444673657012
      }
    },
    {
      "number": 4456,
      "class": "Bus",
      "name": "BOSTON 15 1",
      "init": {
        "Vr": -0.7727712987980446,
        "Vi": -0.6960516463818863
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.332091762418,
        "longitude": -71.0173455340656
      }
    },
    {
      "number": 4457,
      "class": "Bus",
      "name": "BOSTON 15 2",
      "init": {
        "Vr": -0.7727725154073701,
        "Vi": -0.6959952265947782
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.332091762418,
        "longitude": -71.0173455340656
      }
    },
    {
      "number": 4458,
      "class": "Bus",
      "name": "BOLTON 2 1",
      "init": {
        "Vr": -0.7680385111968295,
        "Vi": -0.7055328575910478
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.445855814236,
        "longitude": -71.6643428492267
      }
    },
    {
      "number": 4459,
      "class": "Bus",
      "name": "BOLTON 2 2",
      "init": {
        "Vr": -0.7627063756728171,
        "Vi": -0.7116879073533812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.445855814236,
        "longitude": -71.6643428492267
      }
    },
    {
      "number": 4460,
      "class": "Bus",
      "name": "BOLTON 2 3",
      "init": {
        "Vr": -0.7680660755076291,
        "Vi": -0.7054849086193992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.445855814236,
        "longitude": -71.6643428492267
      }
    },
    {
      "number": 4461,
      "class": "Bus",
      "name": "MARSHFIELD 7 1",
      "init": {
        "Vr": -0.76054315056153,
        "Vi": -0.7128227512562488
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1290807044363,
        "longitude": -70.7025715576451
      }
    },
    {
      "number": 4462,
      "class": "Bus",
      "name": "MARSHFIELD 7 2",
      "init": {
        "Vr": -0.7605698870630743,
        "Vi": -0.7127739721323103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1290807044363,
        "longitude": -70.7025715576451
      }
    },
    {
      "number": 4463,
      "class": "Bus",
      "name": "LEE 9 1",
      "init": {
        "Vr": -0.7483258070788427,
        "Vi": -0.7221907762299272
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4464,
      "class": "Bus",
      "name": "LEE 9 2",
      "init": {
        "Vr": -0.7890618637961065,
        "Vi": -0.6856979141028506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4465,
      "class": "Bus",
      "name": "LEE 9 3",
      "init": {
        "Vr": -0.7970872502450723,
        "Vi": -0.6785084767482467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4466,
      "class": "Bus",
      "name": "LEE 9 4",
      "init": {
        "Vr": -0.7970872502450723,
        "Vi": -0.6785084767482467
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4467,
      "class": "Bus",
      "name": "LEE 9 5",
      "init": {
        "Vr": -0.7477955088519445,
        "Vi": -0.7229125149297344
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4468,
      "class": "Bus",
      "name": "LEE 9 7",
      "init": {
        "Vr": -0.7483258070788427,
        "Vi": -0.7221907762299272
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3037227657618,
        "longitude": -73.2108861105734
      }
    },
    {
      "number": 4469,
      "class": "Bus",
      "name": "MILFORD 13 1",
      "init": {
        "Vr": -0.7318238854302029,
        "Vi": -0.7445601805383317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1079229664849,
        "longitude": -71.5145212203241
      }
    },
    {
      "number": 4470,
      "class": "Bus",
      "name": "MILFORD 13 2",
      "init": {
        "Vr": -0.7597579952711304,
        "Vi": -0.7183113894438667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1079229664849,
        "longitude": -71.5145212203241
      }
    },
    {
      "number": 4471,
      "class": "Bus",
      "name": "MILFORD 13 3",
      "init": {
        "Vr": -0.7324317348812468,
        "Vi": -0.7433976832005275
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1079229664849,
        "longitude": -71.5145212203241
      }
    },
    {
      "number": 4472,
      "class": "Bus",
      "name": "MILFORD 13 5",
      "init": {
        "Vr": -0.7318238854302029,
        "Vi": -0.7445601805383317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1079229664849,
        "longitude": -71.5145212203241
      }
    },
    {
      "number": 4473,
      "class": "Bus",
      "name": "BRAINTREE 6 1",
      "init": {
        "Vr": -0.7638086296293534,
        "Vi": -0.7058302189323064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2334094275886,
        "longitude": -70.9572649950444
      }
    },
    {
      "number": 4474,
      "class": "Bus",
      "name": "BRAINTREE 6 2",
      "init": {
        "Vr": -0.7641720896026203,
        "Vi": -0.7048549894035061
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2334094275886,
        "longitude": -70.9572649950444
      }
    },
    {
      "number": 4475,
      "class": "Bus",
      "name": "IPSWICH 6 1",
      "init": {
        "Vr": -0.7618669553596674,
        "Vi": -0.7025927265049263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.684394070136,
        "longitude": -71.1771115423381
      }
    },
    {
      "number": 4476,
      "class": "Bus",
      "name": "IPSWICH 6 2",
      "init": {
        "Vr": -0.761888297269853,
        "Vi": -0.7024900615231175
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.684394070136,
        "longitude": -71.1771115423381
      }
    },
    {
      "number": 4477,
      "class": "Bus",
      "name": "HULL 2 1",
      "init": {
        "Vr": -0.7606691903186298,
        "Vi": -0.7065392236276005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4478,
      "class": "Bus",
      "name": "HULL 2 2",
      "init": {
        "Vr": -0.7520394135290843,
        "Vi": -0.7215914455240633
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4479,
      "class": "Bus",
      "name": "HULL 2 3",
      "init": {
        "Vr": -0.7543803092364044,
        "Vi": -0.717903601977102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4480,
      "class": "Bus",
      "name": "HULL 2 4",
      "init": {
        "Vr": -0.7591076708990168,
        "Vi": -0.7093461198946455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4481,
      "class": "Bus",
      "name": "HULL 2 5",
      "init": {
        "Vr": -0.7606924480421821,
        "Vi": -0.7064771661809577
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4482,
      "class": "Bus",
      "name": "HULL 2 7",
      "init": {
        "Vr": -0.7606691903186298,
        "Vi": -0.7065392236276005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819387334163,
        "longitude": -70.8738746421589
      }
    },
    {
      "number": 4483,
      "class": "Bus",
      "name": "ASHBURNHAM 4 1",
      "init": {
        "Vr": -0.7600738852632161,
        "Vi": -0.7183494671611362
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6207432584905,
        "longitude": -71.9976718770284
      }
    },
    {
      "number": 4484,
      "class": "Bus",
      "name": "ASHBURNHAM 4 2",
      "init": {
        "Vr": -0.7600823915376033,
        "Vi": -0.7183364101175035
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6207432584905,
        "longitude": -71.9976718770284
      }
    },
    {
      "number": 4485,
      "class": "Bus",
      "name": "WORCESTER 23 1",
      "init": {
        "Vr": -0.7645361281508064,
        "Vi": -0.697652547795454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4486,
      "class": "Bus",
      "name": "WORCESTER 23 2",
      "init": {
        "Vr": -0.7645456097013943,
        "Vi": -0.697630075015283
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4487,
      "class": "Bus",
      "name": "WORCESTER 23 3",
      "init": {
        "Vr": -0.7628873023019821,
        "Vi": -0.7046275261324008
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4488,
      "class": "Bus",
      "name": "WORCESTER 23 4",
      "init": {
        "Vr": -0.7645456097013943,
        "Vi": -0.697630075015283
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4489,
      "class": "Bus",
      "name": "WORCESTER 23 5",
      "init": {
        "Vr": -0.7645361281508063,
        "Vi": -0.697652547795454
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4490,
      "class": "Bus",
      "name": "WORCESTER 23 6",
      "init": {
        "Vr": -0.7645384985477705,
        "Vi": -0.6976195388670094
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4491,
      "class": "Bus",
      "name": "WORCESTER 23 8",
      "init": {
        "Vr": -0.7645361281508064,
        "Vi": -0.697652547795454
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3137040283266,
        "longitude": -71.8170059695413
      }
    },
    {
      "number": 4492,
      "class": "Bus",
      "name": "BRISTOL 8 1",
      "init": {
        "Vr": -0.7236776740669285,
        "Vi": -0.7525162479115496
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678396598684,
        "longitude": -71.2529750457435
      }
    },
    {
      "number": 4493,
      "class": "Bus",
      "name": "BRISTOL 8 2",
      "init": {
        "Vr": -0.7541582841388973,
        "Vi": -0.7243961940318168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678396598684,
        "longitude": -71.2529750457435
      }
    },
    {
      "number": 4494,
      "class": "Bus",
      "name": "BRISTOL 8 3",
      "init": {
        "Vr": -0.7237521938122444,
        "Vi": -0.7522400563765214
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678396598684,
        "longitude": -71.2529750457435
      }
    },
    {
      "number": 4495,
      "class": "Bus",
      "name": "BRISTOL 9 1",
      "init": {
        "Vr": -0.7532238092160338,
        "Vi": -0.7156356483700742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7032310423425,
        "longitude": -71.2915377505777
      }
    },
    {
      "number": 4496,
      "class": "Bus",
      "name": "BRISTOL 9 2",
      "init": {
        "Vr": -0.7532760180159336,
        "Vi": -0.7154946939091633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7032310423425,
        "longitude": -71.2915377505777
      }
    },
    {
      "number": 4497,
      "class": "Bus",
      "name": "BRISTOL 10 1",
      "init": {
        "Vr": -0.7495694520634016,
        "Vi": -0.7199331622364414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7254972692852,
        "longitude": -71.2451559887116
      }
    },
    {
      "number": 4498,
      "class": "Bus",
      "name": "WARREN 9 1",
      "init": {
        "Vr": -0.7519331212866164,
        "Vi": -0.7214627367243208
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7920488058564,
        "longitude": -71.212407631956
      }
    },
    {
      "number": 4499,
      "class": "Bus",
      "name": "COVENTRY 1 1",
      "init": {
        "Vr": -0.7632824396477386,
        "Vi": -0.7010209864776837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7249584329285,
        "longitude": -71.6264361824255
      }
    },
    {
      "number": 4500,
      "class": "Bus",
      "name": "COVENTRY 2 1",
      "init": {
        "Vr": -0.739167947630864,
        "Vi": -0.7319423678841775
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6873354181301,
        "longitude": -71.6666542278249
      }
    },
    {
      "number": 4501,
      "class": "Bus",
      "name": "COVENTRY 2 2",
      "init": {
        "Vr": -0.7518812890648269,
        "Vi": -0.7185462596824281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6873354181301,
        "longitude": -71.6666542278249
      }
    },
    {
      "number": 4502,
      "class": "Bus",
      "name": "COVENTRY 2 3",
      "init": {
        "Vr": -0.7392719693369155,
        "Vi": -0.7316108652151677
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6873354181301,
        "longitude": -71.6666542278249
      }
    },
    {
      "number": 4503,
      "class": "Bus",
      "name": "COVENTRY 3 1",
      "init": {
        "Vr": -0.7620756939972422,
        "Vi": -0.702569294433437
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.728313978549,
        "longitude": -71.6078689738922
      }
    },
    {
      "number": 4504,
      "class": "Bus",
      "name": "COVENTRY 3 2",
      "init": {
        "Vr": -0.7621005265517116,
        "Vi": -0.7024380843260871
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.728313978549,
        "longitude": -71.6078689738922
      }
    },
    {
      "number": 4505,
      "class": "Bus",
      "name": "EAST GREENWICH 1 1",
      "init": {
        "Vr": -0.7628163648318236,
        "Vi": -0.702509281270324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6039237519526,
        "longitude": -71.4180792941229
      }
    },
    {
      "number": 4506,
      "class": "Bus",
      "name": "EAST GREENWICH 2 1",
      "init": {
        "Vr": -0.7616917216261879,
        "Vi": -0.7023710164369226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6945409692814,
        "longitude": -71.5057298487524
      }
    },
    {
      "number": 4507,
      "class": "Bus",
      "name": "WARWICK 1 1",
      "init": {
        "Vr": -0.7636278298685402,
        "Vi": -0.6957239945296834
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653624658086,
        "longitude": -71.4896614785876
      }
    },
    {
      "number": 4508,
      "class": "Bus",
      "name": "WARWICK 2 1",
      "init": {
        "Vr": -0.7637740058584644,
        "Vi": -0.6967619024998054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6701254889467,
        "longitude": -71.5306494364185
      }
    },
    {
      "number": 4509,
      "class": "Bus",
      "name": "WARWICK 2 2",
      "init": {
        "Vr": -0.7636774931130443,
        "Vi": -0.6969678032341954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6701254889467,
        "longitude": -71.5306494364185
      }
    },
    {
      "number": 4510,
      "class": "Bus",
      "name": "WARWICK 3 1",
      "init": {
        "Vr": -0.7634000980821662,
        "Vi": -0.696707456079437
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6596841604874,
        "longitude": -71.4590225984509
      }
    },
    {
      "number": 4511,
      "class": "Bus",
      "name": "WARWICK 4 1",
      "init": {
        "Vr": -0.761105259224069,
        "Vi": -0.7103880808171995
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7113578057268,
        "longitude": -71.3892453732176
      }
    },
    {
      "number": 4512,
      "class": "Bus",
      "name": "WARWICK 4 2",
      "init": {
        "Vr": -0.7611472187143342,
        "Vi": -0.7101941242895197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7113578057268,
        "longitude": -71.3892453732176
      }
    },
    {
      "number": 4513,
      "class": "Bus",
      "name": "WARWICK 5 1",
      "init": {
        "Vr": -0.7586395083459431,
        "Vi": -0.7110314016922185
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6712946047235,
        "longitude": -71.3888411113365
      }
    },
    {
      "number": 4514,
      "class": "Bus",
      "name": "WARWICK 6 1",
      "init": {
        "Vr": -0.7275529694589131,
        "Vi": -0.7364199358275986
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7505383522737,
        "longitude": -71.3821697690281
      }
    },
    {
      "number": 4515,
      "class": "Bus",
      "name": "WARWICK 6 2",
      "init": {
        "Vr": -0.7591016187710818,
        "Vi": -0.7075621928452671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7505383522737,
        "longitude": -71.3821697690281
      }
    },
    {
      "number": 4516,
      "class": "Bus",
      "name": "WARWICK 6 3",
      "init": {
        "Vr": -0.7280932833569626,
        "Vi": -0.7377561686391715
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7505383522737,
        "longitude": -71.3821697690281
      }
    },
    {
      "number": 4517,
      "class": "Bus",
      "name": "WEST GREENWICH 1",
      "init": {
        "Vr": -0.7703292925740306,
        "Vi": -0.6956840165523162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5934036812291,
        "longitude": -71.72509291647
      }
    },
    {
      "number": 4518,
      "class": "Bus",
      "name": "WEST GREENWICH 2",
      "init": {
        "Vr": -0.7703317300816754,
        "Vi": -0.6956345839180579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5934036812291,
        "longitude": -71.72509291647
      }
    },
    {
      "number": 4519,
      "class": "Bus",
      "name": "WEST WARWICK 1 1",
      "init": {
        "Vr": -0.7342320437183886,
        "Vi": -0.7382013866641151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6966631854078,
        "longitude": -71.3956256971799
      }
    },
    {
      "number": 4520,
      "class": "Bus",
      "name": "WEST WARWICK 1 2",
      "init": {
        "Vr": -0.7607824149733451,
        "Vi": -0.7133237464389391
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6966631854078,
        "longitude": -71.3956256971799
      }
    },
    {
      "number": 4521,
      "class": "Bus",
      "name": "WEST WARWICK 1 3",
      "init": {
        "Vr": -0.7336720501191804,
        "Vi": -0.7386327549609317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6966631854078,
        "longitude": -71.3956256971799
      }
    },
    {
      "number": 4522,
      "class": "Bus",
      "name": "WEST WARWICK 2 1",
      "init": {
        "Vr": -0.7235787471483351,
        "Vi": -0.7552706476151724
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7195640593738,
        "longitude": -71.4944237634432
      }
    },
    {
      "number": 4523,
      "class": "Bus",
      "name": "WEST WARWICK 2 2",
      "init": {
        "Vr": -0.7321237968190182,
        "Vi": -0.7426074750636683
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7195640593738,
        "longitude": -71.4944237634432
      }
    },
    {
      "number": 4524,
      "class": "Bus",
      "name": "WEST WARWICK 2 3",
      "init": {
        "Vr": -0.7236117463667585,
        "Vi": -0.7550635534082175
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7195640593738,
        "longitude": -71.4944237634432
      }
    },
    {
      "number": 4525,
      "class": "Bus",
      "name": "WEST WARWICK 3 1",
      "init": {
        "Vr": -0.760810461150424,
        "Vi": -0.7048208668978057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7169111357198,
        "longitude": -71.4688845243398
      }
    },
    {
      "number": 4526,
      "class": "Bus",
      "name": "WEST WARWICK 4 1",
      "init": {
        "Vr": -0.7614968424415933,
        "Vi": -0.7146697525001353
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7961616450214,
        "longitude": -71.5168167572635
      }
    },
    {
      "number": 4527,
      "class": "Bus",
      "name": "MIDDLETOWN 1 1",
      "init": {
        "Vr": -0.7572418491546774,
        "Vi": -0.7041730267663492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4913065024078,
        "longitude": -71.3022606491194
      }
    },
    {
      "number": 4528,
      "class": "Bus",
      "name": "MIDDLETOWN 2 1",
      "init": {
        "Vr": -0.7572130943676934,
        "Vi": -0.7036896618333667
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5314361930418,
        "longitude": -71.2996727265438
      }
    },
    {
      "number": 4529,
      "class": "Bus",
      "name": "NEWPORT 9 1",
      "init": {
        "Vr": -0.7574401392254715,
        "Vi": -0.702906563584648
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4593056269329,
        "longitude": -71.3029000282492
      }
    },
    {
      "number": 4530,
      "class": "Bus",
      "name": "NEWPORT 10 1",
      "init": {
        "Vr": -0.7305470908981607,
        "Vi": -0.7284700092565464
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.47710799687,
        "longitude": -71.3748342075119
      }
    },
    {
      "number": 4531,
      "class": "Bus",
      "name": "NEWPORT 10 2",
      "init": {
        "Vr": -0.7617409951406201,
        "Vi": -0.7157710443939602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.47710799687,
        "longitude": -71.3748342075119
      }
    },
    {
      "number": 4532,
      "class": "Bus",
      "name": "NEWPORT 10 3",
      "init": {
        "Vr": -0.7308317242281991,
        "Vi": -0.7296165172878625
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.47710799687,
        "longitude": -71.3748342075119
      }
    },
    {
      "number": 4533,
      "class": "Bus",
      "name": "NEWPORT 11 1",
      "init": {
        "Vr": -0.756320655141343,
        "Vi": -0.7080968615976017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4533770746735,
        "longitude": -71.3542276586324
      }
    },
    {
      "number": 4534,
      "class": "Bus",
      "name": "PORTSMOUTH 8 1",
      "init": {
        "Vr": -0.7534045086618337,
        "Vi": -0.7199712187689475
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6423586447855,
        "longitude": -71.2693294593361
      }
    },
    {
      "number": 4535,
      "class": "Bus",
      "name": "PORTSMOUTH 8 2",
      "init": {
        "Vr": -0.7534330456423313,
        "Vi": -0.719897545112788
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6423586447855,
        "longitude": -71.2693294593361
      }
    },
    {
      "number": 4536,
      "class": "Bus",
      "name": "PORTSMOUTH 9 1",
      "init": {
        "Vr": -0.7519867260347948,
        "Vi": -0.7179790537273684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6161234949846,
        "longitude": -71.2409917017372
      }
    },
    {
      "number": 4537,
      "class": "Bus",
      "name": "PORTSMOUTH 10 1",
      "init": {
        "Vr": -0.7246794379823007,
        "Vi": -0.7388083385330468
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5742127179363,
        "longitude": -71.2606811040181
      }
    },
    {
      "number": 4538,
      "class": "Bus",
      "name": "TIVERTON 1 1",
      "init": {
        "Vr": -0.7537959642976512,
        "Vi": -0.7132956427762942
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5397010911833,
        "longitude": -71.165582036977
      }
    },
    {
      "number": 4539,
      "class": "Bus",
      "name": "TIVERTON 1 2",
      "init": {
        "Vr": -0.7537649900657573,
        "Vi": -0.7134046186863809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5397010911833,
        "longitude": -71.165582036977
      }
    },
    {
      "number": 4540,
      "class": "Bus",
      "name": "TIVERTON 2 1",
      "init": {
        "Vr": -0.7509891536061497,
        "Vi": -0.7178901757524127
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5537457819273,
        "longitude": -71.2108822673288
      }
    },
    {
      "number": 4541,
      "class": "Bus",
      "name": "TIVERTON 3 1",
      "init": {
        "Vr": -0.7503703349579528,
        "Vi": -0.7171705055419036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6564767172692,
        "longitude": -71.1818982140318
      }
    },
    {
      "number": 4542,
      "class": "Bus",
      "name": "TIVERTON 3 2",
      "init": {
        "Vr": -0.7503812102691648,
        "Vi": -0.7171056011726736
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6564767172692,
        "longitude": -71.1818982140318
      }
    },
    {
      "number": 4543,
      "class": "Bus",
      "name": "CENTRAL FALLS 1",
      "init": {
        "Vr": -0.7602248863896753,
        "Vi": -0.7080039430727527
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9469603822835,
        "longitude": -71.3733770310727
      }
    },
    {
      "number": 4544,
      "class": "Bus",
      "name": "CHEPACHET 1 1",
      "init": {
        "Vr": -0.7601098778800902,
        "Vi": -0.7102734125955833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8736679288265,
        "longitude": -71.6186611820798
      }
    },
    {
      "number": 4545,
      "class": "Bus",
      "name": "CHEPACHET 1 2",
      "init": {
        "Vr": -0.7601141105090382,
        "Vi": -0.7102043604863372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8736679288265,
        "longitude": -71.6186611820798
      }
    },
    {
      "number": 4546,
      "class": "Bus",
      "name": "CHEPACHET 2 1",
      "init": {
        "Vr": -0.765547487018456,
        "Vi": -0.7034039718726354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9117328856945,
        "longitude": -71.7072974628309
      }
    },
    {
      "number": 4547,
      "class": "Bus",
      "name": "CRANSTON 1 1",
      "init": {
        "Vr": -0.7627731980245454,
        "Vi": -0.7088465800765722
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8372269632315,
        "longitude": -71.5230549165824
      }
    },
    {
      "number": 4548,
      "class": "Bus",
      "name": "CRANSTON 2 1",
      "init": {
        "Vr": -0.7591516718121006,
        "Vi": -0.704158157298674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7379027522894,
        "longitude": -71.4095886259284
      }
    },
    {
      "number": 4549,
      "class": "Bus",
      "name": "CRANSTON 3 1",
      "init": {
        "Vr": -0.7585739090282116,
        "Vi": -0.7024661613669954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7512672950107,
        "longitude": -71.4429467526103
      }
    },
    {
      "number": 4550,
      "class": "Bus",
      "name": "CRANSTON 3 2",
      "init": {
        "Vr": -0.7586052008929585,
