        "Vi": -0.7021213086841345
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7512672950107,
        "longitude": -71.4429467526103
      }
    },
    {
      "number": 4551,
      "class": "Bus",
      "name": "CUMBERLAND 1 1",
      "init": {
        "Vr": -0.7595834107397184,
        "Vi": -0.7092142541081277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9618937818228,
        "longitude": -71.401499167452
      }
    },
    {
      "number": 4552,
      "class": "Bus",
      "name": "CUMBERLAND 2 1",
      "init": {
        "Vr": -0.764458970355643,
        "Vi": -0.7071767552507713
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9407095459201,
        "longitude": -71.4855383990543
      }
    },
    {
      "number": 4553,
      "class": "Bus",
      "name": "CUMBERLAND 3 1",
      "init": {
        "Vr": -0.760265324852791,
        "Vi": -0.709381211423477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9971448610276,
        "longitude": -71.4611608224782
      }
    },
    {
      "number": 4554,
      "class": "Bus",
      "name": "CUMBERLAND 4 1",
      "init": {
        "Vr": -0.731057696129306,
        "Vi": -0.7359693273486123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9372249757147,
        "longitude": -71.4143150547922
      }
    },
    {
      "number": 4555,
      "class": "Bus",
      "name": "CUMBERLAND 4 2",
      "init": {
        "Vr": -0.760238243923856,
        "Vi": -0.7091769629863717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9372249757147,
        "longitude": -71.4143150547922
      }
    },
    {
      "number": 4556,
      "class": "Bus",
      "name": "CUMBERLAND 4 3",
      "init": {
        "Vr": -0.7308871117431824,
        "Vi": -0.7367004867476801
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9372249757147,
        "longitude": -71.4143150547922
      }
    },
    {
      "number": 4557,
      "class": "Bus",
      "name": "FOSTER 1 1",
      "init": {
        "Vr": -0.7609842162308093,
        "Vi": -0.7066633451884212
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437916819892,
        "longitude": -71.7240591873144
      }
    },
    {
      "number": 4558,
      "class": "Bus",
      "name": "FOSTER 1 2",
      "init": {
        "Vr": -0.7609830421249899,
        "Vi": -0.7067672708344785
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437916819892,
        "longitude": -71.7240591873144
      }
    },
    {
      "number": 4559,
      "class": "Bus",
      "name": "JOHNSTON 1 1",
      "init": {
        "Vr": -0.7621621894572986,
        "Vi": -0.712122804259975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.840880779629,
        "longitude": -71.4991354523832
      }
    },
    {
      "number": 4560,
      "class": "Bus",
      "name": "JOHNSTON 2 1",
      "init": {
        "Vr": -0.7613089316214517,
        "Vi": -0.7142532002051168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8112290837526,
        "longitude": -71.5438041185353
      }
    },
    {
      "number": 4561,
      "class": "Bus",
      "name": "JOHNSTON 2 2",
      "init": {
        "Vr": -0.7612927853332113,
        "Vi": -0.7145270199260352
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8112290837526,
        "longitude": -71.5438041185353
      }
    },
    {
      "number": 4562,
      "class": "Bus",
      "name": "LINCOLN 4 1",
      "init": {
        "Vr": -0.7612028769521153,
        "Vi": -0.7059065240902832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9138549387461,
        "longitude": -71.4602658508735
      }
    },
    {
      "number": 4563,
      "class": "Bus",
      "name": "NORTH SCITUATE 1",
      "init": {
        "Vr": -0.7311032888375204,
        "Vi": -0.7409549395351644
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076721675631,
        "longitude": -71.6179528679594
      }
    },
    {
      "number": 4564,
      "class": "Bus",
      "name": "NORTH SCITUATE 2",
      "init": {
        "Vr": -0.7574425828461501,
        "Vi": -0.7139142062959452
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076721675631,
        "longitude": -71.6179528679594
      }
    },
    {
      "number": 4565,
      "class": "Bus",
      "name": "NORTH SCITUATE 3",
      "init": {
        "Vr": -0.7724233175383678,
        "Vi": -0.6985345210157398
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076721675631,
        "longitude": -71.6179528679594
      }
    },
    {
      "number": 4566,
      "class": "Bus",
      "name": "NORTH SCITUATE 4",
      "init": {
        "Vr": -0.7724233175383676,
        "Vi": -0.6985345210157397
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076721675631,
        "longitude": -71.6179528679594
      }
    },
    {
      "number": 4567,
      "class": "Bus",
      "name": "NORTH SCITUATE 5",
      "init": {
        "Vr": -0.7312024033586463,
        "Vi": -0.7406582796137368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076721675631,
        "longitude": -71.6179528679594
      }
    },
    {
      "number": 4568,
      "class": "Bus",
      "name": "NORTH SMITHFIELD 1 1",
      "init": {
        "Vr": -0.7601985904271269,
        "Vi": -0.7153755058803518
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0013359829628,
        "longitude": -71.546598623566
      }
    },
    {
      "number": 4569,
      "class": "Bus",
      "name": "NORTH SMITHFIELD 1 2",
      "init": {
        "Vr": -0.760167259777081,
        "Vi": -0.7154346616532911
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0013359829628,
        "longitude": -71.546598623566
      }
    },
    {
      "number": 4570,
      "class": "Bus",
      "name": "NORTH SMITHFIELD 2 1",
      "init": {
        "Vr": -0.7623466688889386,
        "Vi": -0.709136735147682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9096845612535,
        "longitude": -71.5670827907709
      }
    },
    {
      "number": 4571,
      "class": "Bus",
      "name": "NORTH SMITHFIELD 2 2",
      "init": {
        "Vr": -0.7623216407749193,
        "Vi": -0.7092001764519049
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9096845612535,
        "longitude": -71.5670827907709
      }
    },
    {
      "number": 4572,
      "class": "Bus",
      "name": "PASCOAG 1 1",
      "init": {
        "Vr": -0.7642786268865523,
        "Vi": -0.7068110002435103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9892372415027,
        "longitude": -71.8060835041665
      }
    },
    {
      "number": 4573,
      "class": "Bus",
      "name": "PASCOAG 1 2",
      "init": {
        "Vr": -0.7642646293380543,
        "Vi": -0.706853244275051
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9892372415027,
        "longitude": -71.8060835041665
      }
    },
    {
      "number": 4574,
      "class": "Bus",
      "name": "PASCOAG 2 1",
      "init": {
        "Vr": -0.7651394797398499,
        "Vi": -0.7031660335500945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9324596006094,
        "longitude": -71.8054418599284
      }
    },
    {
      "number": 4575,
      "class": "Bus",
      "name": "PASCOAG 2 2",
      "init": {
        "Vr": -0.7651463798809598,
        "Vi": -0.7031265285695909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9324596006094,
        "longitude": -71.8054418599284
      }
    },
    {
      "number": 4576,
      "class": "Bus",
      "name": "PASCOAG 3 1",
      "init": {
        "Vr": -0.7643448859611882,
        "Vi": -0.7075990021875765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0208721707179,
        "longitude": -71.7497170869952
      }
    },
    {
      "number": 4577,
      "class": "Bus",
      "name": "PAWTUCKET 4 1",
      "init": {
        "Vr": -0.7585577506040324,
        "Vi": -0.7089536500987628
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8634149726834,
        "longitude": -71.363214067249
      }
    },
    {
      "number": 4578,
      "class": "Bus",
      "name": "PAWTUCKET 5 1",
      "init": {
        "Vr": -0.7607788612136742,
        "Vi": -0.7060066606647872
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9318175125423,
        "longitude": -71.3419544358
      }
    },
    {
      "number": 4579,
      "class": "Bus",
      "name": "PAWTUCKET 6 1",
      "init": {
        "Vr": -0.7584514436238472,
        "Vi": -0.7086109687347552
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8418473497492,
        "longitude": -71.361747105459
      }
    },
    {
      "number": 4580,
      "class": "Bus",
      "name": "PAWTUCKET 7 1",
      "init": {
        "Vr": -0.7600640686049662,
        "Vi": -0.7077283806614384
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8777240810415,
        "longitude": -71.3666847251003
      }
    },
    {
      "number": 4581,
      "class": "Bus",
      "name": "PROVIDENCE 1 1",
      "init": {
        "Vr": -0.7593787001730358,
        "Vi": -0.7111045196832901
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.978656248624,
        "longitude": -71.4896537770922
      }
    },
    {
      "number": 4582,
      "class": "Bus",
      "name": "PROVIDENCE 2 1",
      "init": {
        "Vr": -0.7622713652148821,
        "Vi": -0.7081583852670216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8730108656837,
        "longitude": -71.5110534600166
      }
    },
    {
      "number": 4583,
      "class": "Bus",
      "name": "PROVIDENCE 3 1",
      "init": {
        "Vr": -0.761761473404885,
        "Vi": -0.7056103667915468
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8567326690429,
        "longitude": -71.451491791838
      }
    },
    {
      "number": 4584,
      "class": "Bus",
      "name": "PROVIDENCE 4 1",
      "init": {
        "Vr": -0.7588512198012248,
        "Vi": -0.7081206906578627
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8378645692677,
        "longitude": -71.4087985533258
      }
    },
    {
      "number": 4585,
      "class": "Bus",
      "name": "PROVIDENCE 4 2",
      "init": {
        "Vr": -0.7587684566658516,
        "Vi": -0.7084564652968032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8378645692677,
        "longitude": -71.4087985533258
      }
    },
    {
      "number": 4586,
      "class": "Bus",
      "name": "PROVIDENCE 5 1",
      "init": {
        "Vr": -0.7612278881604028,
        "Vi": -0.7071473995840594
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8337888951535,
        "longitude": -71.275893466841
      }
    },
    {
      "number": 4587,
      "class": "Bus",
      "name": "PROVIDENCE 5 2",
      "init": {
        "Vr": -0.7612617799410332,
        "Vi": -0.7070450467161749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8337888951535,
        "longitude": -71.275893466841
      }
    },
    {
      "number": 4588,
      "class": "Bus",
      "name": "PROVIDENCE 6 1",
      "init": {
        "Vr": -0.729836916807243,
        "Vi": -0.7426709521653565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7732695547104,
        "longitude": -71.4267267966948
      }
    },
    {
      "number": 4589,
      "class": "Bus",
      "name": "PROVIDENCE 6 2",
      "init": {
        "Vr": -0.7571758048554416,
        "Vi": -0.7055610371183682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7732695547104,
        "longitude": -71.4267267966948
      }
    },
    {
      "number": 4590,
      "class": "Bus",
      "name": "PROVIDENCE 6 3",
      "init": {
        "Vr": -0.7285949071119727,
        "Vi": -0.742793405748177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7732695547104,
        "longitude": -71.4267267966948
      }
    },
    {
      "number": 4591,
      "class": "Bus",
      "name": "PROVIDENCE 7 1",
      "init": {
        "Vr": -0.7579018699817264,
        "Vi": -0.7074238662598025
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7648528454128,
        "longitude": -71.3572327137885
      }
    },
    {
      "number": 4592,
      "class": "Bus",
      "name": "PROVIDENCE 7 2",
      "init": {
        "Vr": -0.7578094224835441,
        "Vi": -0.7076712332524253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7648528454128,
        "longitude": -71.3572327137885
      }
    },
    {
      "number": 4593,
      "class": "Bus",
      "name": "PROVIDENCE 8 1",
      "init": {
        "Vr": -0.7588976095389431,
        "Vi": -0.707413625410807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7086976535345,
        "longitude": -71.5505018921856
      }
    },
    {
      "number": 4594,
      "class": "Bus",
      "name": "PROVIDENCE 9 1",
      "init": {
        "Vr": -0.7615276873306884,
        "Vi": -0.708070582905021
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8302765113415,
        "longitude": -71.440512691005
      }
    },
    {
      "number": 4595,
      "class": "Bus",
      "name": "PROVIDENCE 9 2",
      "init": {
        "Vr": -0.7616648361994761,
        "Vi": -0.7076680234234322
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8302765113415,
        "longitude": -71.440512691005
      }
    },
    {
      "number": 4596,
      "class": "Bus",
      "name": "PROVIDENCE 10 1",
      "init": {
        "Vr": -0.7258056141722257,
        "Vi": -0.7438947677033423
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.82833507075,
        "longitude": -71.3752635863933
      }
    },
    {
      "number": 4597,
      "class": "Bus",
      "name": "PROVIDENCE 10 2",
      "init": {
        "Vr": -0.7571066377540793,
        "Vi": -0.7107965484638962
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.82833507075,
        "longitude": -71.3752635863933
      }
    },
    {
      "number": 4598,
      "class": "Bus",
      "name": "PROVIDENCE 10 3",
      "init": {
        "Vr": -0.7840581976225897,
        "Vi": -0.6822975242210788
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.82833507075,
        "longitude": -71.3752635863933
      }
    },
    {
      "number": 4599,
      "class": "Bus",
      "name": "PROVIDENCE 10 4",
      "init": {
        "Vr": -0.7840581976225897,
        "Vi": -0.6822975242210788
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.82833507075,
        "longitude": -71.3752635863933
      }
    },
    {
      "number": 4600,
      "class": "Bus",
      "name": "PROVIDENCE 10 5",
      "init": {
        "Vr": -0.7259281413391809,
        "Vi": -0.743493072407828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.82833507075,
        "longitude": -71.3752635863933
      }
    },
    {
      "number": 4601,
      "class": "Bus",
      "name": "PROVIDENCE 11 1",
      "init": {
        "Vr": -0.7619619220009918,
        "Vi": -0.7039790794788677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8792183843378,
        "longitude": -71.4632726160681
      }
    },
    {
      "number": 4602,
      "class": "Bus",
      "name": "PROVIDENCE 11 2",
      "init": {
        "Vr": -0.7620581400847387,
        "Vi": -0.7036316347204395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8792183843378,
        "longitude": -71.4632726160681
      }
    },
    {
      "number": 4603,
      "class": "Bus",
      "name": "PROVIDENCE 12 1",
      "init": {
        "Vr": -0.761222279722583,
        "Vi": -0.7087499147567895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8451373422816,
        "longitude": -71.445747143321
      }
    },
    {
      "number": 4604,
      "class": "Bus",
      "name": "PROVIDENCE 12 2",
      "init": {
        "Vr": -0.7611594764879716,
        "Vi": -0.7089548300541874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8451373422816,
        "longitude": -71.445747143321
      }
    },
    {
      "number": 4605,
      "class": "Bus",
      "name": "PROVIDENCE 13 1",
      "init": {
        "Vr": -0.759756640504954,
        "Vi": -0.7075772781454749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8930567417291,
        "longitude": -71.3944398191101
      }
    },
    {
      "number": 4606,
      "class": "Bus",
      "name": "PROVIDENCE 13 2",
      "init": {
        "Vr": -0.7597217480554876,
        "Vi": -0.7078039096361786
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8930567417291,
        "longitude": -71.3944398191101
      }
    },
    {
      "number": 4607,
      "class": "Bus",
      "name": "PROVIDENCE 14 1",
      "init": {
        "Vr": -0.7608063303405794,
        "Vi": -0.7040069951142781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7430497032566,
        "longitude": -71.5043091436803
      }
    },
    {
      "number": 4608,
      "class": "Bus",
      "name": "PROVIDENCE 15 1",
      "init": {
        "Vr": -0.7580886715499858,
        "Vi": -0.7030858104919934
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7644736762761,
        "longitude": -71.4404289123026
      }
    },
    {
      "number": 4609,
      "class": "Bus",
      "name": "PROVIDENCE 16 1",
      "init": {
        "Vr": -0.7587054338556128,
        "Vi": -0.7102555201221779
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8176989247947,
        "longitude": -71.4034827767513
      }
    },
    {
      "number": 4610,
      "class": "Bus",
      "name": "PROVIDENCE 17 1",
      "init": {
        "Vr": -0.7259355753399416,
        "Vi": -0.7442648264302605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8423846627567,
        "longitude": -71.4593166632261
      }
    },
    {
      "number": 4611,
      "class": "Bus",
      "name": "PROVIDENCE 17 2",
      "init": {
        "Vr": -0.7616471939550732,
        "Vi": -0.7129593348204446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8423846627567,
        "longitude": -71.4593166632261
      }
    },
    {
      "number": 4612,
      "class": "Bus",
      "name": "PROVIDENCE 17 3",
      "init": {
        "Vr": -0.7260578670407202,
        "Vi": -0.7439154051947227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8423846627567,
        "longitude": -71.4593166632261
      }
    },
    {
      "number": 4613,
      "class": "Bus",
      "name": "RIVERSIDE 1 1",
      "init": {
        "Vr": -0.7500268828500355,
        "Vi": -0.7175177645044939
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7246401941848,
        "longitude": -71.3302282452405
      }
    },
    {
      "number": 4614,
      "class": "Bus",
      "name": "RIVERSIDE 2 1",
      "init": {
        "Vr": -0.7590759126908526,
        "Vi": -0.7072171443444976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8160640648222,
        "longitude": -71.3237482681668
      }
    },
    {
      "number": 4615,
      "class": "Bus",
      "name": "SMITHFIELD 1 1",
      "init": {
        "Vr": -0.7646499426868548,
        "Vi": -0.7072572844935108
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9789280367249,
        "longitude": -71.6059439050477
      }
    },
    {
      "number": 4616,
      "class": "Bus",
      "name": "SMITHFIELD 1 2",
      "init": {
        "Vr": -0.7646850850185687,
        "Vi": -0.7070964185636656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9789280367249,
        "longitude": -71.6059439050477
      }
    },
    {
      "number": 4617,
      "class": "Bus",
      "name": "SMITHFIELD 2 1",
      "init": {
        "Vr": -0.7634736424760264,
        "Vi": -0.7095202299128537
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9175346900279,
        "longitude": -71.5180788937319
      }
    },
    {
      "number": 4618,
      "class": "Bus",
      "name": "SMITHFIELD 2 2",
      "init": {
        "Vr": -0.7634506298752809,
        "Vi": -0.7095924519955381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9175346900279,
        "longitude": -71.5180788937319
      }
    },
    {
      "number": 4619,
      "class": "Bus",
      "name": "WOONSOCKET 1 1",
      "init": {
        "Vr": -0.7629266283378369,
        "Vi": -0.7091819865829969
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0041399575528,
        "longitude": -71.5872239747134
      }
    },
    {
      "number": 4620,
      "class": "Bus",
      "name": "WOONSOCKET 1 2",
      "init": {
        "Vr": -0.762991512626917,
        "Vi": -0.7090238848323954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0041399575528,
        "longitude": -71.5872239747134
      }
    },
    {
      "number": 4621,
      "class": "Bus",
      "name": "WOONSOCKET 2 1",
      "init": {
        "Vr": -0.7335967188327486,
        "Vi": -0.7393251336323764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0024114126865,
        "longitude": -71.504012961526
      }
    },
    {
      "number": 4622,
      "class": "Bus",
      "name": "WOONSOCKET 2 2",
      "init": {
        "Vr": -0.7574207997538817,
        "Vi": -0.7168641435586226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0024114126865,
        "longitude": -71.504012961526
      }
    },
    {
      "number": 4623,
      "class": "Bus",
      "name": "WOONSOCKET 2 3",
      "init": {
        "Vr": -0.7333797859429925,
        "Vi": -0.73978588777068
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0024114126865,
        "longitude": -71.504012961526
      }
    },
    {
      "number": 4624,
      "class": "Bus",
      "name": "WOONSOCKET 3 1",
      "init": {
        "Vr": -0.7577528253661295,
        "Vi": -0.7192685089805446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0783980793029,
        "longitude": -71.510492918157
      }
    },
    {
      "number": 4625,
      "class": "Bus",
      "name": "WOONSOCKET 4 1",
      "init": {
        "Vr": -0.7587151425596073,
        "Vi": -0.7122298591175349
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0000278394512,
        "longitude": -71.4417903090738
      }
    },
    {
      "number": 4626,
      "class": "Bus",
      "name": "CHARLESTOWN 7 1",
      "init": {
        "Vr": -0.7652267761172059,
        "Vi": -0.7031235513576677
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5088631387773,
        "longitude": -71.7612722847508
      }
    },
    {
      "number": 4627,
      "class": "Bus",
      "name": "CHARLESTOWN 7 2",
      "init": {
        "Vr": -0.7652331932281872,
        "Vi": -0.703008396845821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5088631387773,
        "longitude": -71.7612722847508
      }
    },
    {
      "number": 4628,
      "class": "Bus",
      "name": "CHARLESTOWN 8 1",
      "init": {
        "Vr": -0.7651627667271466,
        "Vi": -0.7129998390002742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3567218818318,
        "longitude": -71.6391154688513
      }
    },
    {
      "number": 4629,
      "class": "Bus",
      "name": "CHARLESTOWN 8 2",
      "init": {
        "Vr": -0.7651681512422424,
        "Vi": -0.7128998290415611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3567218818318,
        "longitude": -71.6391154688513
      }
    },
    {
      "number": 4630,
      "class": "Bus",
      "name": "HOPE VALLEY 1",
      "init": {
        "Vr": -0.7632727422021767,
        "Vi": -0.7006783461916762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.420164393365,
        "longitude": -71.8268920760086
      }
    },
    {
      "number": 4631,
      "class": "Bus",
      "name": "KINGSTON 4 1",
      "init": {
        "Vr": -0.7651194574018609,
        "Vi": -0.7132608546139597
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5053185759526,
        "longitude": -71.5758598008129
      }
    },
    {
      "number": 4632,
      "class": "Bus",
      "name": "NARRAGANSETT 1",
      "init": {
        "Vr": -0.7649297665099264,
        "Vi": -0.7074296582815582
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3818478805867,
        "longitude": -71.4897319756137
      }
    },
    {
      "number": 4633,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 1 1",
      "init": {
        "Vr": -0.7634661325631793,
        "Vi": -0.7119359474551107
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5069308099669,
        "longitude": -71.3771354684778
      }
    },
    {
      "number": 4634,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 2 1",
      "init": {
        "Vr": -0.762803271320071,
        "Vi": -0.7081229700563492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5365507072902,
        "longitude": -71.4534146300198
      }
    },
    {
      "number": 4635,
      "class": "Bus",
      "name": "SAUNDERSTOWN 1",
      "init": {
        "Vr": -0.7639339189809587,
        "Vi": -0.7110199356033422
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4907429874867,
        "longitude": -71.444046675845
      }
    },
    {
      "number": 4636,
      "class": "Bus",
      "name": "WAKEFIELD 4 1",
      "init": {
        "Vr": -0.7665707166251116,
        "Vi": -0.7058139716283768
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4087260874085,
        "longitude": -71.5124573343556
      }
    },
    {
      "number": 4637,
      "class": "Bus",
      "name": "WAKEFIELD 4 2",
      "init": {
        "Vr": -0.7665800448384129,
        "Vi": -0.7057285223328625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4087260874085,
        "longitude": -71.5124573343556
      }
    },
    {
      "number": 4638,
      "class": "Bus",
      "name": "WAKEFIELD 5 1",
      "init": {
        "Vr": -0.7646781272139702,
        "Vi": -0.7095726139125357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4415382672365,
        "longitude": -71.4750577183758
      }
    },
    {
      "number": 4639,
      "class": "Bus",
      "name": "WAKEFIELD 5 2",
      "init": {
        "Vr": -0.7646942070732631,
        "Vi": -0.709482172684124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4415382672365,
        "longitude": -71.4750577183758
      }
    },
    {
      "number": 4640,
      "class": "Bus",
      "name": "WAKEFIELD 6 1",
      "init": {
        "Vr": -0.7647734627520155,
        "Vi": -0.708050909096715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.416156204287,
        "longitude": -71.4555262131087
      }
    },
    {
      "number": 4641,
      "class": "Bus",
      "name": "WAKEFIELD 6 2",
      "init": {
        "Vr": -0.7647210247825493,
        "Vi": -0.7081941783170698
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.416156204287,
        "longitude": -71.4555262131087
      }
    },
    {
      "number": 4642,
      "class": "Bus",
      "name": "WAKEFIELD 7 1",
      "init": {
        "Vr": -0.7296527183496765,
        "Vi": -0.7510139376011351
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4705634101553,
        "longitude": -71.5418736958432
      }
    },
    {
      "number": 4643,
      "class": "Bus",
      "name": "WAKEFIELD 7 2",
      "init": {
        "Vr": -0.7441334593489454,
        "Vi": -0.7373115736610111
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4705634101553,
        "longitude": -71.5418736958432
      }
    },
    {
      "number": 4644,
      "class": "Bus",
      "name": "WAKEFIELD 7 3",
      "init": {
        "Vr": -0.7644284121547583,
        "Vi": -0.7159301500732854
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4705634101553,
        "longitude": -71.5418736958432
      }
    },
    {
      "number": 4645,
      "class": "Bus",
      "name": "WAKEFIELD 7 4",
      "init": {
        "Vr": -0.7297618791498841,
        "Vi": -0.750802127713084
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4705634101553,
        "longitude": -71.5418736958432
      }
    },
    {
      "number": 4646,
      "class": "Bus",
      "name": "WAKEFIELD 7 6",
      "init": {
        "Vr": -0.7436467738083193,
        "Vi": -0.7362750378256606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4705634101553,
        "longitude": -71.5418736958432
      }
    },
    {
      "number": 4647,
      "class": "Bus",
      "name": "WEST KINGSTON 1 1",
      "init": {
        "Vr": -0.765244892820231,
        "Vi": -0.7122565484775749
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4573196063857,
        "longitude": -71.6329294753768
      }
    },
    {
      "number": 4648,
      "class": "Bus",
      "name": "WEST KINGSTON 1 2",
      "init": {
        "Vr": -0.7652338681857684,
        "Vi": -0.7123003175526129
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4573196063857,
        "longitude": -71.6329294753768
      }
    },
    {
      "number": 4649,
      "class": "Bus",
      "name": "WEST KINGSTON 2 1",
      "init": {
        "Vr": -0.7654859322890545,
        "Vi": -0.7097326080313398
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5312556924932,
        "longitude": -71.6349643414976
      }
    },
    {
      "number": 4650,
      "class": "Bus",
      "name": "WEST KINGSTON 2 2",
      "init": {
        "Vr": -0.7654626315688361,
        "Vi": -0.7097926691528784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5312556924932,
        "longitude": -71.6349643414976
      }
    },
    {
      "number": 4651,
      "class": "Bus",
      "name": "WESTERLY 1 1",
      "init": {
        "Vr": -0.75921543113095,
        "Vi": -0.7058973686048806
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.326145187286,
        "longitude": -71.7837327706924
      }
    },
    {
      "number": 4652,
      "class": "Bus",
      "name": "WESTERLY 2 1",
      "init": {
        "Vr": -0.7480713559729348,
        "Vi": -0.7211974686388323
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3563163555901,
        "longitude": -71.804704786689
      }
    },
    {
      "number": 4653,
      "class": "Bus",
      "name": "WESTERLY 2 2",
      "init": {
        "Vr": -0.7583827644186736,
        "Vi": -0.7074809349494239
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3563163555901,
        "longitude": -71.804704786689
      }
    },
    {
      "number": 4654,
      "class": "Bus",
      "name": "WESTERLY 2 3",
      "init": {
        "Vr": -0.7481162757436606,
        "Vi": -0.7210013957926384
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3563163555901,
        "longitude": -71.804704786689
      }
    },
    {
      "number": 4655,
      "class": "Bus",
      "name": "WESTERLY 3 1",
      "init": {
        "Vr": -0.7645785795676828,
        "Vi": -0.7005996773059615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4273854284657,
        "longitude": -71.7456020134291
      }
    },
    {
      "number": 4656,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 3 1",
      "init": {
        "Vr": -0.762129955620872,
        "Vi": -0.7080167519265189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5905201643213,
        "longitude": -71.4814005669342
      }
    },
    {
      "number": 4657,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 3 2",
      "init": {
        "Vr": -0.7597549768214327,
        "Vi": -0.7107512047990677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5905201643213,
        "longitude": -71.4814005669342
      }
    },
    {
      "number": 4658,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 3 3",
      "init": {
        "Vr": -0.7622131400216589,
        "Vi": -0.7079209768406887
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5905201643213,
        "longitude": -71.4814005669342
      }
    },
    {
      "number": 4659,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 3 4",
      "init": {
        "Vr": -0.7622131400216589,
        "Vi": -0.7079209768406886
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5905201643213,
        "longitude": -71.4814005669342
      }
    },
    {
      "number": 4660,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 3 5",
      "init": {
        "Vr": -0.7621399688675987,
        "Vi": -0.7080078193452727
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5905201643213,
        "longitude": -71.4814005669342
      }
    },
    {
      "number": 4661,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 1",
      "init": {
        "Vr": -0.7430057015941232,
        "Vi": -0.7322125644053077
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4662,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 2",
      "init": {
        "Vr": -0.7615603683294141,
        "Vi": -0.7080166144842953
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4663,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 3",
      "init": {
        "Vr": -0.779783045396077,
        "Vi": -0.6842535905602698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4664,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 4",
      "init": {
        "Vr": -0.7797830453960769,
        "Vi": -0.6842535905602698
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4665,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 5",
      "init": {
        "Vr": -0.7429115522099694,
        "Vi": -0.7322873269635609
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4666,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 6",
      "init": {
        "Vr": -0.742037990755729,
        "Vi": -0.7329810085067885
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4667,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 7",
      "init": {
        "Vr": -0.7429115522099693,
        "Vi": -0.7322873269635609
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4668,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 8",
      "init": {
        "Vr": -0.7430574631838771,
        "Vi": -0.7320105711903987
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4669,
      "class": "Bus",
      "name": "NORTH KINGSTOWN 4 10",
      "init": {
        "Vr": -0.742617873654567,
        "Vi": -0.7326033964770604
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768191512615,
        "longitude": -71.4651054037634
      }
    },
    {
      "number": 4670,
      "class": "Bus",
      "name": "RIVERSIDE 3 1",
      "init": {
        "Vr": -0.7594140950284466,
        "Vi": -0.7071442426199162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7844113490059,
        "longitude": -71.3289791869046
      }
    },
    {
      "number": 4671,
      "class": "Bus",
      "name": "RIVERSIDE 3 2",
      "init": {
        "Vr": -0.7594140950284466,
        "Vi": -0.7071442426199162
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7844113490059,
        "longitude": -71.3289791869046
      }
    },
    {
      "number": 4672,
      "class": "Bus",
      "name": "PROVIDENCE 18 1",
      "init": {
        "Vr": -0.7572645366883972,
        "Vi": -0.7057005394228819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7727086944722,
        "longitude": -71.4237198307456
      }
    },
    {
      "number": 4673,
      "class": "Bus",
      "name": "PROVIDENCE 18 2",
      "init": {
        "Vr": -0.7572645366883972,
        "Vi": -0.7057005394228819
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7727086944722,
        "longitude": -71.4237198307456
      }
    },
    {
      "number": 4674,
      "class": "Bus",
      "name": "PROVIDENCE 18 3",
      "init": {
        "Vr": -0.7572645366883971,
        "Vi": -0.7057005394228819
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7727086944722,
        "longitude": -71.4237198307456
      }
    },
    {
      "number": 4675,
      "class": "Bus",
      "name": "PROVIDENCE 18 4",
      "init": {
        "Vr": -0.7572645366883974,
        "Vi": -0.7057005394228815
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7727086944722,
        "longitude": -71.4237198307456
      }
    },
    {
      "number": 4676,
      "class": "Bus",
      "name": "PROVIDENCE 18 6",
      "init": {
        "Vr": -0.7572645366883972,
        "Vi": -0.7057005394228819
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7727086944722,
        "longitude": -71.4237198307456
      }
    },
    {
      "number": 4677,
      "class": "Bus",
      "name": "HARRISVILLE 1 1",
      "init": {
        "Vr": -0.733217592226388,
        "Vi": -0.7434307514304562
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0327409413772,
        "longitude": -71.6551946272858
      }
    },
    {
      "number": 4678,
      "class": "Bus",
      "name": "HARRISVILLE 1 2",
      "init": {
        "Vr": -0.7350913467858011,
        "Vi": -0.7411439942162308
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0327409413772,
        "longitude": -71.6551946272858
      }
    },
    {
      "number": 4679,
      "class": "Bus",
      "name": "HARRISVILLE 2 1",
      "init": {
        "Vr": -0.7156250437729612,
        "Vi": -0.7636985207228455
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0458980306847,
        "longitude": -71.6653510265996
      }
    },
    {
      "number": 4680,
      "class": "Bus",
      "name": "HARRISVILLE 2 2",
      "init": {
        "Vr": -0.736982864236413,
        "Vi": -0.7426837645682701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0458980306847,
        "longitude": -71.6653510265996
      }
    },
    {
      "number": 4681,
      "class": "Bus",
      "name": "HARRISVILLE 2 3",
      "init": {
        "Vr": -0.7618407093474303,
        "Vi": -0.7171277152203012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0458980306847,
        "longitude": -71.6653510265996
      }
    },
    {
      "number": 4682,
      "class": "Bus",
      "name": "HARRISVILLE 2 4",
      "init": {
        "Vr": -0.7159783577282995,
        "Vi": -0.7629296385750808
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0458980306847,
        "longitude": -71.6653510265996
      }
    },
    {
      "number": 4683,
      "class": "Bus",
      "name": "HARRISVILLE 2 6",
      "init": {
        "Vr": -0.7367316287166774,
        "Vi": -0.7415537661477857
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0458980306847,
        "longitude": -71.6653510265996
      }
    },
    {
      "number": 4684,
      "class": "Bus",
      "name": "PROVIDENCE 19 1",
      "init": {
        "Vr": -0.7576119388231105,
        "Vi": -0.7063193310951644
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7907409884635,
        "longitude": -71.3937598440644
      }
    },
    {
      "number": 4685,
      "class": "Bus",
      "name": "PROVIDENCE 19 2",
      "init": {
        "Vr": -0.7576278732269529,
        "Vi": -0.7062724065743102
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7907409884635,
        "longitude": -71.3937598440644
      }
    },
    {
      "number": 4686,
      "class": "Bus",
      "name": "PAWTUCKET 8 1",
      "init": {
        "Vr": -0.7283621870690423,
        "Vi": -0.7428986887383419
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4687,
      "class": "Bus",
      "name": "PAWTUCKET 8 2",
      "init": {
        "Vr": -0.7581904938481744,
        "Vi": -0.7118617110735481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4688,
      "class": "Bus",
      "name": "PAWTUCKET 8 3",
      "init": {
        "Vr": -0.7578802605055439,
        "Vi": -0.7121845150380872
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4689,
      "class": "Bus",
      "name": "PAWTUCKET 8 4",
      "init": {
        "Vr": -0.757880260505544,
        "Vi": -0.7121845150380872
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4690,
      "class": "Bus",
      "name": "PAWTUCKET 8 5",
      "init": {
        "Vr": -0.7278449511867552,
        "Vi": -0.7433148047374468
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4691,
      "class": "Bus",
      "name": "PAWTUCKET 8 7",
      "init": {
        "Vr": -0.7283621870690423,
        "Vi": -0.7428986887383419
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8569158119641,
        "longitude": -71.414331851206
      }
    },
    {
      "number": 4692,
      "class": "Bus",
      "name": "TIVERTON 4 1",
      "init": {
        "Vr": -0.7012763039924133,
        "Vi": -0.7668338417845738
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4693,
      "class": "Bus",
      "name": "TIVERTON 4 2",
      "init": {
        "Vr": -0.7164912813496755,
        "Vi": -0.7503854780359837
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4694,
      "class": "Bus",
      "name": "TIVERTON 4 3",
      "init": {
        "Vr": -0.7467231180202206,
        "Vi": -0.7233870170147603
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4695,
      "class": "Bus",
      "name": "TIVERTON 4 4",
      "init": {
        "Vr": -0.6898595464112293,
        "Vi": -0.7836005793481301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4696,
      "class": "Bus",
      "name": "TIVERTON 4 5",
      "init": {
        "Vr": -0.6864886801820566,
        "Vi": -0.7865553723110216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4697,
      "class": "Bus",
      "name": "TIVERTON 4 6",
      "init": {
        "Vr": -0.7168503346761759,
        "Vi": -0.7495705198145058
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4698,
      "class": "Bus",
      "name": "TIVERTON 4 8",
      "init": {
        "Vr": -0.7164912813496755,
        "Vi": -0.7503854780359837
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6365208769521,
        "longitude": -71.1900028221246
      }
    },
    {
      "number": 4699,
      "class": "Bus",
      "name": "SMITHFIELD 3 1",
      "init": {
        "Vr": -0.7574366309207824,
        "Vi": -0.7182533430107613
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4700,
      "class": "Bus",
      "name": "SMITHFIELD 3 2",
      "init": {
        "Vr": -0.755910649549713,
        "Vi": -0.7198043964802302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4701,
      "class": "Bus",
      "name": "SMITHFIELD 3 3",
      "init": {
        "Vr": -0.755910649549713,
        "Vi": -0.7198043964802302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4702,
      "class": "Bus",
      "name": "SMITHFIELD 3 4",
      "init": {
        "Vr": -0.7573586357216219,
        "Vi": -0.7183326196805668
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4703,
      "class": "Bus",
      "name": "SMITHFIELD 3 5",
      "init": {
        "Vr": -0.7520352296464532,
        "Vi": -0.7237250308855511
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4704,
      "class": "Bus",
      "name": "SMITHFIELD 3 6",
      "init": {
        "Vr": -0.6861650737684044,
        "Vi": -0.7795252661206966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4705,
      "class": "Bus",
      "name": "SMITHFIELD 3 7",
      "init": {
        "Vr": -0.7574520253690956,
        "Vi": -0.7182289838112133
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4706,
      "class": "Bus",
      "name": "SMITHFIELD 3 9",
      "init": {
        "Vr": -0.7574366309207824,
        "Vi": -0.7182533430107613
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993168881186,
        "longitude": -71.5164193523485
      }
    },
    {
      "number": 4707,
      "class": "Bus",
      "name": "PROVIDENCE 20 1",
      "init": {
        "Vr": -0.7204517982211734,
        "Vi": -0.7502959146786679
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.814520338418,
        "longitude": -71.4072150093474
      }
    },
    {
      "number": 4708,
      "class": "Bus",
      "name": "PROVIDENCE 20 2",
      "init": {
        "Vr": -0.758209010974626,
        "Vi": -0.711016080113761
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.814520338418,
        "longitude": -71.4072150093474
      }
    },
    {
      "number": 4709,
      "class": "Bus",
      "name": "PROVIDENCE 20 3",
      "init": {
        "Vr": -0.7233380673796055,
        "Vi": -0.7467173730843847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.814520338418,
        "longitude": -71.4072150093474
      }
    },
    {
      "number": 4710,
      "class": "Bus",
      "name": "PROVIDENCE 20 5",
      "init": {
        "Vr": -0.7204517982211734,
        "Vi": -0.7502959146786679
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.814520338418,
        "longitude": -71.4072150093474
      }
    },
    {
      "number": 4711,
      "class": "Bus",
      "name": "CRANSTON 4 1",
      "init": {
        "Vr": -0.7608515339412347,
        "Vi": -0.7062591990729463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7221479348587,
        "longitude": -71.4701076958661
      }
    },
    {
      "number": 4712,
      "class": "Bus",
      "name": "CRANSTON 4 2",
      "init": {
        "Vr": -0.7608617142720295,
        "Vi": -0.7061694686732884
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7221479348587,
        "longitude": -71.4701076958661
      }
    },
    {
      "number": 4713,
      "class": "Bus",
      "name": "JOHNSTON 3 1",
      "init": {
        "Vr": -0.7218471725423694,
        "Vi": -0.7528286681873907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4714,
      "class": "Bus",
      "name": "JOHNSTON 3 2",
      "init": {
        "Vr": -0.7607496337675399,
        "Vi": -0.7177248844773912
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4715,
      "class": "Bus",
      "name": "JOHNSTON 3 3",
      "init": {
        "Vr": -0.7218471725423695,
        "Vi": -0.7528286681873907
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4716,
      "class": "Bus",
      "name": "JOHNSTON 3 4",
      "init": {
        "Vr": -0.681543353923564,
        "Vi": -0.8098895083557773
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4717,
      "class": "Bus",
      "name": "JOHNSTON 3 5",
      "init": {
        "Vr": -0.684552915997873,
        "Vi": -0.8073473008693051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4718,
      "class": "Bus",
      "name": "JOHNSTON 3 6",
      "init": {
        "Vr": -0.7233910694106128,
        "Vi": -0.7499352670036684
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4719,
      "class": "Bus",
      "name": "JOHNSTON 3 8",
      "init": {
        "Vr": -0.7218471725423694,
        "Vi": -0.7528286681873907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8151864354036,
        "longitude": -71.4954150072329
      }
    },
    {
      "number": 4720,
      "class": "Bus",
      "name": "BETHEL 5 1",
      "init": {
        "Vr": -0.8489189538381611,
        "Vi": -0.5938386120639202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.410284555798,
        "longitude": -73.3989651079177
      }
    },
    {
      "number": 4721,
      "class": "Bus",
      "name": "BETHEL 6 1",
      "init": {
        "Vr": -0.8447592454282364,
        "Vi": -0.5898525996349216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3438089872945,
        "longitude": -73.4002329393502
      }
    },
    {
      "number": 4722,
      "class": "Bus",
      "name": "BETHEL 7 1",
      "init": {
        "Vr": -0.8416000565644569,
        "Vi": -0.5958255777744182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3611638200586,
        "longitude": -73.3410684838574
      }
    },
    {
      "number": 4723,
      "class": "Bus",
      "name": "BRIDGEPORT 1 1",
      "init": {
        "Vr": -0.8471460000656573,
        "Vi": -0.5915858437634082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2054011854194,
        "longitude": -73.2673696476371
      }
    },
    {
      "number": 4724,
      "class": "Bus",
      "name": "BRIDGEPORT 1 2",
      "init": {
        "Vr": -0.8471574156931713,
        "Vi": -0.5914173180143136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2054011854194,
        "longitude": -73.2673696476371
      }
    },
    {
      "number": 4725,
      "class": "Bus",
      "name": "BRIDGEPORT 2 1",
      "init": {
        "Vr": -0.820042796019682,
        "Vi": -0.6395804200819387
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1901997119769,
        "longitude": -73.2498357696964
      }
    },
    {
      "number": 4726,
      "class": "Bus",
      "name": "BRIDGEPORT 2 2",
      "init": {
        "Vr": -0.8202010683429577,
        "Vi": -0.6401278997712441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1901997119769,
        "longitude": -73.2498357696964
      }
    },
    {
      "number": 4727,
      "class": "Bus",
      "name": "BRIDGEPORT 3 1",
      "init": {
        "Vr": -0.8381895582278438,
        "Vi": -0.6091562798852039
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2195067214532,
        "longitude": -73.2262334187103
      }
    },
    {
      "number": 4728,
      "class": "Bus",
      "name": "BRIDGEPORT 4 1",
      "init": {
        "Vr": -0.8369197879666608,
        "Vi": -0.6070920399801671
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1552274560038,
        "longitude": -73.1546948775775
      }
    },
    {
      "number": 4729,
      "class": "Bus",
      "name": "BRIDGEPORT 5 1",
      "init": {
        "Vr": -0.8375819832673925,
        "Vi": -0.6083778168896983
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1645825153408,
        "longitude": -73.1838910337508
      }
    },
    {
      "number": 4730,
      "class": "Bus",
      "name": "BRIDGEPORT 6 1",
      "init": {
        "Vr": -0.8359769540924628,
        "Vi": -0.6123032656473473
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2288030879601,
        "longitude": -73.1742563266287
      }
    },
    {
      "number": 4731,
      "class": "Bus",
      "name": "BRIDGEPORT 7 1",
      "init": {
        "Vr": -0.850405711929738,
        "Vi": -0.5860397882074503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2234665910095,
        "longitude": -73.2953043982586
      }
    },
    {
      "number": 4732,
      "class": "Bus",
      "name": "BRIDGEPORT 8 1",
      "init": {
        "Vr": -0.8330661188595657,
        "Vi": -0.6131175397459592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.169739411894,
        "longitude": -73.1073592191258
      }
    },
    {
      "number": 4733,
      "class": "Bus",
      "name": "BRIDGEPORT 8 2",
      "init": {
        "Vr": -0.8330789665473556,
        "Vi": -0.6129888146295945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.169739411894,
        "longitude": -73.1073592191258
      }
    },
    {
      "number": 4734,
      "class": "Bus",
      "name": "BRIDGEPORT 9 1",
      "init": {
        "Vr": -0.8359165406161899,
        "Vi": -0.6191348011880661
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2118104166777,
        "longitude": -73.1614372776074
      }
    },
    {
      "number": 4735,
      "class": "Bus",
      "name": "BROOKFIELD 1 1",
      "init": {
        "Vr": -0.843183778059113,
        "Vi": -0.602723331652093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5241026096074,
        "longitude": -73.3617306818015
      }
    },
    {
      "number": 4736,
      "class": "Bus",
      "name": "BROOKFIELD 2 1",
      "init": {
        "Vr": -0.8448482206074998,
        "Vi": -0.5995079174640434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4511099689044,
        "longitude": -73.3984642770822
      }
    },
    {
      "number": 4737,
      "class": "Bus",
      "name": "COS COB 1",
      "init": {
        "Vr": -0.8811528836347334,
        "Vi": -0.5422413684183112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2263869783938,
        "longitude": -73.6548468843043
      }
    },
    {
      "number": 4738,
      "class": "Bus",
      "name": "DANBURY 1 1",
      "init": {
        "Vr": -0.8297745409263474,
        "Vi": -0.629095796773685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.340065377166,
        "longitude": -73.477121977462
      }
    },
    {
      "number": 4739,
      "class": "Bus",
      "name": "DANBURY 1 2",
      "init": {
        "Vr": -0.8599011679602881,
        "Vi": -0.5826468090958075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.340065377166,
        "longitude": -73.477121977462
      }
    },
    {
      "number": 4740,
      "class": "Bus",
      "name": "DANBURY 1 3",
      "init": {
        "Vr": -0.8494442270761533,
        "Vi": -0.5836972651399204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.340065377166,
        "longitude": -73.477121977462
      }
    },
    {
      "number": 4741,
      "class": "Bus",
      "name": "DANBURY 1 4",
      "init": {
        "Vr": -0.8602662960453086,
        "Vi": -0.5818715392476187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.340065377166,
        "longitude": -73.477121977462
      }
    },
    {
      "number": 4742,
      "class": "Bus",
      "name": "DANBURY 1 6",
      "init": {
        "Vr": -0.8298278389133897,
        "Vi": -0.6288992818502172
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.340065377166,
        "longitude": -73.477121977462
      }
    },
    {
      "number": 4743,
      "class": "Bus",
      "name": "DANBURY 2 1",
      "init": {
        "Vr": -0.8485878473487736,
        "Vi": -0.5839477182837034
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3146605840618,
        "longitude": -73.4692669953722
      }
    },
    {
      "number": 4744,
      "class": "Bus",
      "name": "DANBURY 3 1",
      "init": {
        "Vr": -0.8265884716294227,
        "Vi": -0.629849142547303
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4189115650044,
        "longitude": -73.4577271899173
      }
    },
    {
      "number": 4745,
      "class": "Bus",
      "name": "DANBURY 3 2",
      "init": {
        "Vr": -0.8494339830166321,
        "Vi": -0.5941720041234015
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4189115650044,
        "longitude": -73.4577271899173
      }
    },
    {
      "number": 4746,
      "class": "Bus",
      "name": "DANBURY 3 3",
      "init": {
        "Vr": -0.826587677091758,
        "Vi": -0.629510442970081
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4189115650044,
        "longitude": -73.4577271899173
      }
    },
    {
      "number": 4747,
      "class": "Bus",
      "name": "DANBURY 4 1",
      "init": {
        "Vr": -0.8095306766481712,
        "Vi": -0.6526389238558368
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3679137253062,
        "longitude": -73.3911370234207
      }
    },
    {
      "number": 4748,
      "class": "Bus",
      "name": "DANBURY 4 2",
      "init": {
        "Vr": -0.827493979191826,
        "Vi": -0.6352138800342089
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3679137253062,
        "longitude": -73.3911370234207
      }
    },
    {
      "number": 4749,
      "class": "Bus",
      "name": "DANBURY 4 3",
      "init": {
        "Vr": -0.8454575309690994,
        "Vi": -0.6158466619743445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3679137253062,
        "longitude": -73.3911370234207
      }
    },
    {
      "number": 4750,
      "class": "Bus",
      "name": "DANBURY 4 4",
      "init": {
        "Vr": -0.8097068983834156,
        "Vi": -0.6542811795350576
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3679137253062,
        "longitude": -73.3911370234207
      }
    },
    {
      "number": 4751,
      "class": "Bus",
      "name": "DANBURY 4 6",
      "init": {
        "Vr": -0.8272524092800185,
        "Vi": -0.6339856073788177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3679137253062,
        "longitude": -73.3911370234207
      }
    },
    {
      "number": 4752,
      "class": "Bus",
      "name": "DANBURY 5 1",
      "init": {
        "Vr": -0.8368839264042686,
        "Vi": -0.6105615795006772
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4987938976774,
        "longitude": -73.4300503358191
      }
    },
    {
      "number": 4753,
      "class": "Bus",
      "name": "DANBURY 6 1",
      "init": {
        "Vr": -0.8485715325694663,
        "Vi": -0.5930541388418717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3982120246117,
        "longitude": -73.5118439659465
      }
    },
    {
      "number": 4754,
      "class": "Bus",
      "name": "DANBURY 7 1",
      "init": {
        "Vr": -0.8485361842970593,
        "Vi": -0.5863003082263142
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3621036494928,
        "longitude": -73.5012489822938
      }
    },
    {
      "number": 4755,
      "class": "Bus",
      "name": "DANBURY 8 1",
      "init": {
        "Vr": -0.8466506081085428,
        "Vi": -0.5938624355735885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4558418424797,
        "longitude": -73.518655417022
      }
    },
    {
      "number": 4756,
      "class": "Bus",
      "name": "DARIEN 1 1",
      "init": {
        "Vr": -0.8676590202751663,
        "Vi": -0.564907418674923
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1759813610399,
        "longitude": -73.4045377267177
      }
    },
    {
      "number": 4757,
      "class": "Bus",
      "name": "DARIEN 1 2",
      "init": {
        "Vr": -0.8677114596049024,
        "Vi": -0.5646093507301844
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1759813610399,
        "longitude": -73.4045377267177
      }
    },
    {
      "number": 4758,
      "class": "Bus",
      "name": "DARIEN 2 1",
      "init": {
        "Vr": -0.9410348780153737,
        "Vi": -0.4634721529841031
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9305942203045,
        "longitude": -73.4309261167238
      }
    },
    {
      "number": 4759,
      "class": "Bus",
      "name": "DARIEN 3 1",
      "init": {
        "Vr": -0.8764087380750963,
        "Vi": -0.5416672993260011
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0889884298775,
        "longitude": -73.4898208795245
      }
    },
    {
      "number": 4760,
      "class": "Bus",
      "name": "DARIEN 3 2",
      "init": {
        "Vr": -0.8762652584933897,
        "Vi": -0.5411180646588714
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0889884298775,
        "longitude": -73.4898208795245
      }
    },
    {
      "number": 4761,
      "class": "Bus",
      "name": "FAIRFIELD 4 1",
      "init": {
        "Vr": -0.8111154067134587,
        "Vi": -0.6542139855838994
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628884321412,
        "longitude": -73.3330212624077
      }
    },
    {
      "number": 4762,
      "class": "Bus",
      "name": "FAIRFIELD 4 2",
      "init": {
        "Vr": -0.8225681030686189,
        "Vi": -0.6357787812348412
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628884321412,
        "longitude": -73.3330212624077
      }
    },
    {
      "number": 4763,
      "class": "Bus",
      "name": "FAIRFIELD 4 3",
      "init": {
        "Vr": -0.8374573455305137,
        "Vi": -0.6118118293087849
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628884321412,
        "longitude": -73.3330212624077
      }
    },
    {
      "number": 4764,
      "class": "Bus",
      "name": "FAIRFIELD 4 4",
      "init": {
        "Vr": -0.8374573455305137,
        "Vi": -0.6118118293087847
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628884321412,
        "longitude": -73.3330212624077
      }
    },
    {
      "number": 4765,
      "class": "Bus",
      "name": "FAIRFIELD 4 5",
      "init": {
        "Vr": -0.809780752008732,
        "Vi": -0.6551986033960296
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628884321412,
        "longitude": -73.3330212624077
      }
    },
    {
      "number": 4766,
      "class": "Bus",
      "name": "FAIRFIELD 5 1",
      "init": {
        "Vr": -0.8470407284498572,
        "Vi": -0.5975566248857347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1709153450247,
        "longitude": -73.2672314011618
      }
    },
    {
      "number": 4767,
      "class": "Bus",
      "name": "FAIRFIELD 5 2",
      "init": {
        "Vr": -0.8470610866599283,
        "Vi": -0.5973638434554702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1709153450247,
        "longitude": -73.2672314011618
      }
    },
    {
      "number": 4768,
      "class": "Bus",
      "name": "FAIRFIELD 6 1",
      "init": {
        "Vr": -0.8403079800701281,
        "Vi": -0.6069606818779805
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.150942418943,
        "longitude": -73.2162438192351
      }
    },
    {
      "number": 4769,
      "class": "Bus",
      "name": "FAIRFIELD 7 1",
      "init": {
        "Vr": -0.858122699558448,
        "Vi": -0.5749183922523341
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1858419165934,
        "longitude": -73.3436415376258
      }
    },
    {
      "number": 4770,
      "class": "Bus",
      "name": "GREENWICH 1 1",
      "init": {
        "Vr": -0.8852106771209374,
        "Vi": -0.5259135499500268
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0085679887739,
        "longitude": -73.6238515637447
      }
    },
    {
      "number": 4771,
      "class": "Bus",
      "name": "GREENWICH 1 2",
      "init": {
        "Vr": -0.8852417370318643,
        "Vi": -0.525521399958549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0085679887739,
        "longitude": -73.6238515637447
      }
    },
    {
      "number": 4772,
      "class": "Bus",
      "name": "GREENWICH 2 1",
      "init": {
        "Vr": -0.8864955754201136,
        "Vi": -0.5391642751066998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0766354296352,
        "longitude": -73.6377842882055
      }
    },
    {
      "number": 4773,
      "class": "Bus",
      "name": "GREENWICH 3 1",
      "init": {
        "Vr": -0.8889137691766585,
        "Vi": -0.527573500773442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0290483532923,
        "longitude": -73.695230470294
      }
    },
    {
      "number": 4774,
      "class": "Bus",
      "name": "GREENWICH 4 1",
      "init": {
        "Vr": -0.885372848860774,
        "Vi": -0.5337771489604638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1806470945446,
        "longitude": -73.7619893596381
      }
    },
    {
      "number": 4775,
      "class": "Bus",
      "name": "MONROE 3 1",
      "init": {
        "Vr": -0.8388855618741552,
        "Vi": -0.5973791731685638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3196257238279,
        "longitude": -73.1888031125913
      }
    },
    {
      "number": 4776,
      "class": "Bus",
      "name": "MONROE 4 1",
      "init": {
        "Vr": -0.8302052219071625,
        "Vi": -0.6217652722116123
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3642792806971,
        "longitude": -73.1567136061997
      }
    },
    {
      "number": 4777,
      "class": "Bus",
      "name": "MONROE 4 2",
      "init": {
        "Vr": -0.8301432688005556,
        "Vi": -0.6220841882834366
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3642792806971,
        "longitude": -73.1567136061997
      }
    },
    {
      "number": 4778,
      "class": "Bus",
      "name": "MONROE 5 1",
      "init": {
        "Vr": -0.8328231400078308,
        "Vi": -0.6164274705135445
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3112426685506,
        "longitude": -73.2465081126862
      }
    },
    {
      "number": 4779,
      "class": "Bus",
      "name": "NEW CANAAN 1 1",
      "init": {
        "Vr": -0.8758314118988278,
        "Vi": -0.5537459968311766
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1972864969016,
        "longitude": -73.5256320767958
      }
    },
    {
      "number": 4780,
      "class": "Bus",
      "name": "NEW CANAAN 2 1",
      "init": {
        "Vr": -0.8787797777376298,
        "Vi": -0.5467960080140907
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2178786534966,
        "longitude": -73.594225029628
      }
    },
    {
      "number": 4781,
      "class": "Bus",
      "name": "NEW CANAAN 3 1",
      "init": {
        "Vr": -0.8802966609996354,
        "Vi": -0.5496849345021521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1634506077256,
        "longitude": -73.5367982500754
      }
    },
    {
      "number": 4782,
      "class": "Bus",
      "name": "NEW CANAAN 4 1",
      "init": {
        "Vr": -0.8847021107352006,
        "Vi": -0.5434536415336091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0992685630062,
        "longitude": -73.5551687994301
      }
    },
    {
      "number": 4783,
      "class": "Bus",
      "name": "NEW FAIRFIELD 1 1",
      "init": {
        "Vr": -0.841105937455766,
        "Vi": -0.6011027410186325
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4703550323491,
        "longitude": -73.4803437780361
      }
    },
    {
      "number": 4784,
      "class": "Bus",
      "name": "NEW FAIRFIELD 2 1",
      "init": {
        "Vr": -0.8451736651597681,
        "Vi": -0.59511431972558
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4575191870933,
        "longitude": -73.5495778197466
      }
    },
    {
      "number": 4785,
      "class": "Bus",
      "name": "NEW FAIRFIELD 2 2",
      "init": {
        "Vr": -0.8451924812125587,
        "Vi": -0.5949781342367343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4575191870933,
        "longitude": -73.5495778197466
      }
    },
    {
      "number": 4786,
      "class": "Bus",
      "name": "NEW MILFORD 1 1",
      "init": {
        "Vr": -0.7996432369020819,
        "Vi": -0.6572655573416474
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7238600106163,
        "longitude": -73.3938383632056
      }
    },
    {
      "number": 4787,
      "class": "Bus",
      "name": "NEW MILFORD 1 2",
      "init": {
        "Vr": -0.8093496117966035,
        "Vi": -0.6492148827654681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7238600106163,
        "longitude": -73.3938383632056
      }
    },
    {
      "number": 4788,
      "class": "Bus",
      "name": "NEW MILFORD 1 3",
      "init": {
        "Vr": -0.8219206441604795,
        "Vi": -0.6342306697112204
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7238600106163,
        "longitude": -73.3938383632056
      }
    },
    {
      "number": 4789,
      "class": "Bus",
      "name": "NEW MILFORD 1 4",
      "init": {
        "Vr": -0.809551718249822,
        "Vi": -0.6490154559183632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7238600106163,
        "longitude": -73.3938383632056
      }
    },
    {
      "number": 4790,
      "class": "Bus",
      "name": "NEW MILFORD 1 6",
      "init": {
        "Vr": -0.7994970738842606,
        "Vi": -0.6576456892496776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7238600106163,
        "longitude": -73.3938383632056
      }
    },
    {
      "number": 4791,
      "class": "Bus",
      "name": "NEW MILFORD 2 1",
      "init": {
        "Vr": -0.8062438448808463,
        "Vi": -0.6471452577458928
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6089699302392,
        "longitude": -73.4273898554861
      }
    },
    {
      "number": 4792,
      "class": "Bus",
      "name": "NEW MILFORD 2 2",
      "init": {
        "Vr": -0.8344026041144504,
        "Vi": -0.6177535962318674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6089699302392,
        "longitude": -73.4273898554861
      }
    },
    {
      "number": 4793,
      "class": "Bus",
      "name": "NEW MILFORD 2 3",
      "init": {
        "Vr": -0.8062642817655244,
        "Vi": -0.6468615966068212
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6089699302392,
        "longitude": -73.4273898554861
      }
    },
    {
      "number": 4794,
      "class": "Bus",
      "name": "NEW MILFORD 3 1",
      "init": {
        "Vr": -0.8342051288013523,
        "Vi": -0.6177519235989165
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6217813780639,
        "longitude": -73.4356229657705
      }
    },
    {
      "number": 4795,
      "class": "Bus",
      "name": "NEWTOWN 1 1",
      "init": {
        "Vr": -0.8388037122651746,
        "Vi": -0.6032982618990658
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4188942210266,
        "longitude": -73.3371065841984
      }
    },
    {
      "number": 4796,
      "class": "Bus",
      "name": "NEWTOWN 1 2",
      "init": {
        "Vr": -0.8388282153640993,
        "Vi": -0.6032094824517091
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4188942210266,
        "longitude": -73.3371065841984
      }
    },
    {
      "number": 4797,
      "class": "Bus",
      "name": "NEWTOWN 2 1",
      "init": {
        "Vr": -0.8332761201836292,
        "Vi": -0.6228578590973252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3970102288711,
        "longitude": -73.1932105135346
      }
    },
    {
      "number": 4798,
      "class": "Bus",
      "name": "NORWALK 1 1",
      "init": {
        "Vr": -0.8737270621662234,
        "Vi": -0.5563776527074377
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1307444789095,
        "longitude": -73.4619202101908
      }
    },
    {
      "number": 4799,
      "class": "Bus",
      "name": "NORWALK 2 1",
      "init": {
        "Vr": -0.8732131537467117,
        "Vi": -0.556440096568294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1140734002983,
        "longitude": -73.4279574120242
      }
    },
    {
      "number": 4800,
      "class": "Bus",
      "name": "NORWALK 3 1",
      "init": {
        "Vr": -0.8251081240830244,
        "Vi": -0.6394083265596912
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1594233595103,
        "longitude": -73.3092475327807
      }
    },
    {
      "number": 4801,
      "class": "Bus",
      "name": "NORWALK 3 2",
      "init": {
        "Vr": -0.8373896666181564,
        "Vi": -0.626802979305789
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1594233595103,
        "longitude": -73.3092475327807
      }
    },
    {
      "number": 4802,
      "class": "Bus",
      "name": "NORWALK 3 3",
      "init": {
        "Vr": -0.8251988923443183,
        "Vi": -0.639129332684473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1594233595103,
        "longitude": -73.3092475327807
      }
    },
    {
      "number": 4803,
      "class": "Bus",
      "name": "NORWALK 4 1",
      "init": {
        "Vr": -0.8776891914754534,
        "Vi": -0.5567507262197198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0622769897182,
        "longitude": -73.4077033986025
      }
    },
    {
      "number": 4804,
      "class": "Bus",
      "name": "NORWALK 5 1",
      "init": {
        "Vr": -0.8722667995936603,
        "Vi": -0.5644080962600602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1842530810478,
        "longitude": -73.4519923759072
      }
    },
    {
      "number": 4805,
      "class": "Bus",
      "name": "NORWALK 5 2",
      "init": {
        "Vr": -0.8722610797564551,
        "Vi": -0.5641900357282708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1842530810478,
        "longitude": -73.4519923759072
      }
    },
    {
      "number": 4806,
      "class": "Bus",
      "name": "NORWALK 6 1",
      "init": {
        "Vr": -0.8597397547928408,
        "Vi": -0.5734721380856074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1476761540914,
        "longitude": -73.3245025855261
      }
    },
    {
      "number": 4807,
      "class": "Bus",
      "name": "NORWALK 7 1",
      "init": {
        "Vr": -0.8764140955403483,
        "Vi": -0.5530616720907958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0984638892942,
        "longitude": -73.4478273555861
      }
    },
    {
      "number": 4808,
      "class": "Bus",
      "name": "NORWALK 8 1",
      "init": {
        "Vr": -0.8375188862606111,
        "Vi": -0.6120412747619776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0567490740966,
        "longitude": -73.4370932168801
      }
    },
    {
      "number": 4809,
      "class": "Bus",
      "name": "NORWALK 8 2",
      "init": {
        "Vr": -0.8768071069648753,
        "Vi": -0.5599320268315385
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0567490740966,
        "longitude": -73.4370932168801
      }
    },
    {
      "number": 4810,
      "class": "Bus",
      "name": "NORWALK 8 3",
      "init": {
        "Vr": -0.8375480367641307,
        "Vi": -0.611765878119512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0567490740966,
        "longitude": -73.4370932168801
      }
    },
    {
      "number": 4811,
      "class": "Bus",
      "name": "NORWALK 9 1",
      "init": {
        "Vr": -0.8797898945214401,
        "Vi": -0.5504799378264428
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0799433184932,
        "longitude": -73.4470924319048
      }
    },
    {
      "number": 4812,
      "class": "Bus",
      "name": "NORWALK 10 1",
      "init": {
        "Vr": -0.8450764469628477,
        "Vi": -0.6101624611533514
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.19308795694,
        "longitude": -73.4738474405116
      }
    },
    {
      "number": 4813,
      "class": "Bus",
      "name": "NORWALK 10 2",
      "init": {
        "Vr": -0.8772043198279127,
        "Vi": -0.568768545427902
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.19308795694,
        "longitude": -73.4738474405116
      }
    },
    {
      "number": 4814,
      "class": "Bus",
      "name": "NORWALK 10 3",
      "init": {
        "Vr": -0.8751834537127091,
        "Vi": -0.5656698191557706
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.19308795694,
        "longitude": -73.4738474405116
      }
    },
    {
      "number": 4815,
      "class": "Bus",
      "name": "NORWALK 10 4",
      "init": {
        "Vr": -0.8451552242402717,
        "Vi": -0.6099042759851458
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.19308795694,
        "longitude": -73.4738474405116
      }
    },
    {
      "number": 4816,
      "class": "Bus",
      "name": "NORWALK 10 6",
      "init": {
        "Vr": -0.8421899643580906,
        "Vi": -0.6143778184847085
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.19308795694,
        "longitude": -73.4738474405116
      }
    },
    {
      "number": 4817,
      "class": "Bus",
      "name": "NORWALK 11 1",
      "init": {
        "Vr": -0.9407072572868604,
        "Vi": -0.471699100686486
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9196805061745,
        "longitude": -73.2787088727869
      }
    },
    {
      "number": 4818,
      "class": "Bus",
      "name": "REDDING 1 1",
      "init": {
        "Vr": -0.8431591392497959,
        "Vi": -0.5920282462943074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3342258230727,
        "longitude": -73.3713524735261
      }
    },
    {
      "number": 4819,
      "class": "Bus",
      "name": "REDDING 1 2",
      "init": {
        "Vr": -0.8431617801975686,
        "Vi": -0.5918847955680542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3342258230727,
        "longitude": -73.3713524735261
      }
    },
    {
      "number": 4820,
      "class": "Bus",
      "name": "REDDING 2 1",
      "init": {
        "Vr": -0.8428500529893517,
        "Vi": -0.5953948165454889
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2978092311236,
        "longitude": -73.3863931585765
      }
    },
    {
      "number": 4821,
      "class": "Bus",
      "name": "REDDING 2 2",
      "init": {
        "Vr": -0.8428472339135439,
        "Vi": -0.5954696788157381
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2978092311236,
        "longitude": -73.3863931585765
      }
    },
    {
      "number": 4822,
      "class": "Bus",
      "name": "RIDGEFIELD 1 1",
      "init": {
        "Vr": -0.8528795607294594,
        "Vi": -0.5890226924505951
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3978297501537,
        "longitude": -73.4323601791818
      }
    },
    {
      "number": 4823,
      "class": "Bus",
      "name": "RIDGEFIELD 1 2",
      "init": {
        "Vr": -0.8529113750765701,
        "Vi": -0.5888957554629562
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3978297501537,
        "longitude": -73.4323601791818
      }
    },
    {
      "number": 4824,
      "class": "Bus",
      "name": "RIDGEFIELD 2 1",
      "init": {
        "Vr": -0.8611573403124534,
        "Vi": -0.5773876275707064
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528458948164,
        "longitude": -73.4549677666939
      }
    },
    {
      "number": 4825,
      "class": "Bus",
      "name": "RIDGEFIELD 3 1",
      "init": {
        "Vr": -0.8489028484163909,
        "Vi": -0.5835585901180312
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3338038272821,
        "longitude": -73.5232265680272
      }
    },
    {
      "number": 4826,
      "class": "Bus",
      "name": "RIDGEFIELD 3 2",
      "init": {
        "Vr": -0.8489167822440128,
        "Vi": -0.5837040437584344
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3338038272821,
        "longitude": -73.5232265680272
      }
    },
    {
      "number": 4827,
      "class": "Bus",
      "name": "RIVERSIDE 4 1",
      "init": {
        "Vr": -0.9423270916052762,
        "Vi": -0.45755344813960774
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9156548890282,
        "longitude": -73.5675285542321
      }
    },
    {
      "number": 4828,
      "class": "Bus",
      "name": "SANDY HOOK 1 1",
      "init": {
        "Vr": -0.8332474397247468,
        "Vi": -0.6226132005770199
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4055775971211,
        "longitude": -73.2639856390859
      }
    },
    {
      "number": 4829,
      "class": "Bus",
      "name": "SHELTON 1 1",
      "init": {
        "Vr": -0.8064136794428592,
        "Vi": -0.6532960634423453
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3334222017679,
        "longitude": -73.0829100590685
      }
    },
    {
      "number": 4830,
      "class": "Bus",
      "name": "SHELTON 1 2",
      "init": {
        "Vr": -0.8307500032384579,
        "Vi": -0.6258251650180282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3334222017679,
        "longitude": -73.0829100590685
      }
    },
    {
      "number": 4831,
      "class": "Bus",
      "name": "SHELTON 1 3",
      "init": {
        "Vr": -0.8064710810525028,
        "Vi": -0.6529506948095639
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3334222017679,
        "longitude": -73.0829100590685
      }
    },
    {
      "number": 4832,
      "class": "Bus",
      "name": "SHELTON 2 1",
      "init": {
        "Vr": -0.8321806762708072,
        "Vi": -0.6189512995781821
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3270188571508,
        "longitude": -73.1121449727304
      }
    },
    {
      "number": 4833,
      "class": "Bus",
      "name": "SHELTON 2 2",
      "init": {
        "Vr": -0.832094130648647,
        "Vi": -0.6192244708805315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3270188571508,
        "longitude": -73.1121449727304
      }
    },
    {
      "number": 4834,
      "class": "Bus",
      "name": "SHELTON 3 1",
      "init": {
        "Vr": -0.809988847355302,
        "Vi": -0.6512582895540034
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612162209799,
        "longitude": -73.076819047792
      }
    },
    {
      "number": 4835,
      "class": "Bus",
      "name": "SHELTON 3 2",
      "init": {
        "Vr": -0.8307408657818944,
        "Vi": -0.6200520639011279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612162209799,
        "longitude": -73.076819047792
      }
    },
    {
      "number": 4836,
      "class": "Bus",
      "name": "SHELTON 3 3",
      "init": {
        "Vr": -0.8095350973532376,
        "Vi": -0.6523499584655577
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612162209799,
        "longitude": -73.076819047792
      }
    },
    {
      "number": 4837,
      "class": "Bus",
      "name": "STAMFORD 2 1",
      "init": {
        "Vr": -0.8805960902671817,
        "Vi": -0.5257827814512737
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0442255389354,
        "longitude": -73.5732298108347
      }
    },
    {
      "number": 4838,
      "class": "Bus",
      "name": "STAMFORD 2 2",
      "init": {
        "Vr": -0.8806340756103196,
        "Vi": -0.5261110083423143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0442255389354,
        "longitude": -73.5732298108347
      }
    },
    {
      "number": 4839,
      "class": "Bus",
      "name": "STAMFORD 3 1",
      "init": {
        "Vr": -0.8793384606494152,
        "Vi": -0.5274188303898608
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0683181277849,
        "longitude": -73.549120300119
      }
    },
    {
      "number": 4840,
      "class": "Bus",
      "name": "STAMFORD 4 1",
      "init": {
        "Vr": -0.8804310157616086,
        "Vi": -0.5255356987716302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0482450342829,
        "longitude": -73.561888724473
      }
    },
    {
      "number": 4841,
      "class": "Bus",
      "name": "STAMFORD 5 1",
      "init": {
        "Vr": -0.8827806192878672,
        "Vi": -0.5308998424189881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0144434840101,
        "longitude": -73.5880789774669
      }
    },
    {
      "number": 4842,
      "class": "Bus",
      "name": "STAMFORD 6 1",
      "init": {
        "Vr": -0.8778727149767401,
        "Vi": -0.5313927321179678
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0586628688389,
        "longitude": -73.5212789364142
      }
    },
    {
      "number": 4843,
      "class": "Bus",
      "name": "STAMFORD 6 2",
      "init": {
        "Vr": -0.8777544245989733,
        "Vi": -0.5310797932798684
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0586628688389,
        "longitude": -73.5212789364142
      }
    },
    {
      "number": 4844,
      "class": "Bus",
      "name": "STAMFORD 7 1",
      "init": {
        "Vr": -0.8872399518861762,
        "Vi": -0.5317363171025343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1216108476943,
        "longitude": -73.6431247611026
      }
    },
    {
      "number": 4845,
      "class": "Bus",
      "name": "STAMFORD 8 1",
      "init": {
        "Vr": -0.8394265779179515,
        "Vi": -0.614665477511526
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1298994516185,
        "longitude": -73.5485881310244
      }
    },
    {
      "number": 4846,
      "class": "Bus",
      "name": "STAMFORD 8 2",
      "init": {
        "Vr": -0.8897533884682297,
        "Vi": -0.5393642357305598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1298994516185,
        "longitude": -73.5485881310244
      }
    },
    {
      "number": 4847,
      "class": "Bus",
      "name": "STAMFORD 8 3",
      "init": {
        "Vr": -0.8849513033635367,
        "Vi": -0.5467245650042807
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1298994516185,
        "longitude": -73.5485881310244
      }
    },
    {
      "number": 4848,
      "class": "Bus",
      "name": "STAMFORD 8 4",
      "init": {
        "Vr": -0.8896784744919063,
        "Vi": -0.5378622358967158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1298994516185,
        "longitude": -73.5485881310244
      }
    },
    {
      "number": 4849,
      "class": "Bus",
      "name": "STAMFORD 8 6",
      "init": {
        "Vr": -0.8897192769602293,
        "Vi": -0.539048213910572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1298994516185,
        "longitude": -73.5485881310244
      }
    },
    {
      "number": 4850,
      "class": "Bus",
      "name": "STAMFORD 9 1",
      "init": {
        "Vr": -0.8822852437623835,
        "Vi": -0.5283812800446542
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109038378881,
        "longitude": -73.5676613939047
      }
    },
    {
      "number": 4851,
      "class": "Bus",
      "name": "STAMFORD 9 2",
      "init": {
        "Vr": -0.8822764622878075,
        "Vi": -0.5287926311411638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109038378881,
        "longitude": -73.5676613939047
      }
    },
    {
      "number": 4852,
      "class": "Bus",
      "name": "STRATFORD 1 1",
      "init": {
        "Vr": -0.8371185571789292,
        "Vi": -0.6142732276983078
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1951991793143,
        "longitude": -73.1674392259598
      }
    },
    {
      "number": 4853,
      "class": "Bus",
      "name": "STRATFORD 1 2",
      "init": {
        "Vr": -0.8371661447483825,
        "Vi": -0.6141056560827073
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1951991793143,
        "longitude": -73.1674392259598
      }
    },
    {
      "number": 4854,
      "class": "Bus",
      "name": "STRATFORD 2 1",
      "init": {
        "Vr": -0.8336402399331244,
        "Vi": -0.6143908220506885
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2674386364395,
        "longitude": -73.1103042597181
      }
    },
    {
      "number": 4855,
      "class": "Bus",
      "name": "STRATFORD 2 2",
      "init": {
        "Vr": -0.8337019273845632,
        "Vi": -0.6142203627385284
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2674386364395,
        "longitude": -73.1103042597181
      }
    },
    {
      "number": 4856,
      "class": "Bus",
      "name": "STRATFORD 3 1",
      "init": {
        "Vr": -0.8100489161838331,
        "Vi": -0.6482204716299171
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2916899975307,
        "longitude": -73.1377078952693
      }
    },
    {
      "number": 4857,
      "class": "Bus",
      "name": "STRATFORD 3 2",
      "init": {
        "Vr": -0.8332151434272974,
        "Vi": -0.6068540003370324
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2916899975307,
        "longitude": -73.1377078952693
      }
    },
    {
      "number": 4858,
      "class": "Bus",
      "name": "STRATFORD 3 3",
      "init": {
        "Vr": -0.8097021209509472,
        "Vi": -0.6493234793018385
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2916899975307,
        "longitude": -73.1377078952693
      }
    },
    {
      "number": 4859,
      "class": "Bus",
      "name": "STRATFORD 4 1",
      "init": {
        "Vr": -0.8349777621673526,
        "Vi": -0.6094042002842242
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1496145317528,
        "longitude": -73.1167281432036
      }
    },
    {
      "number": 4860,
      "class": "Bus",
      "name": "STRATFORD 5 1",
      "init": {
        "Vr": -0.923722949554318,
        "Vi": -0.5113356690617583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.97106951084,
        "longitude": -73.114954256038
      }
    },
    {
      "number": 4861,
      "class": "Bus",
      "name": "STRATFORD 5 2",
      "init": {
        "Vr": -0.9237034419367386,
        "Vi": -0.51122005265434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.97106951084,
        "longitude": -73.114954256038
      }
    },
    {
      "number": 4862,
      "class": "Bus",
      "name": "TRUMBULL 1 1",
      "init": {
        "Vr": -0.8349576258488915,
        "Vi": -0.6145817941183948
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2373092724052,
        "longitude": -73.1610114339313
      }
    },
    {
      "number": 4863,
      "class": "Bus",
      "name": "TRUMBULL 1 2",
      "init": {
        "Vr": -0.8350207099046666,
        "Vi": -0.6143894504565615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2373092724052,
        "longitude": -73.1610114339313
      }
    },
    {
      "number": 4864,
      "class": "Bus",
      "name": "TRUMBULL 2 1",
      "init": {
        "Vr": -0.8136932517100082,
        "Vi": -0.6394296839278952
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2729564405266,
        "longitude": -73.2331803234026
      }
    },
    {
      "number": 4865,
      "class": "Bus",
      "name": "TRUMBULL 2 2",
      "init": {
        "Vr": -0.8459506310636246,
        "Vi": -0.5927171176650673
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2729564405266,
        "longitude": -73.2331803234026
      }
    },
    {
      "number": 4866,
      "class": "Bus",
      "name": "TRUMBULL 2 3",
      "init": {
        "Vr": -0.8137889083990008,
        "Vi": -0.6390875248376249
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2729564405266,
        "longitude": -73.2331803234026
      }
    },
    {
      "number": 4867,
      "class": "Bus",
      "name": "TRUMBULL 3 1",
      "init": {
        "Vr": -0.8437204235745909,
        "Vi": -0.5935365265857824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2887503491138,
        "longitude": -73.2171909778175
      }
    },
    {
      "number": 4868,
      "class": "Bus",
      "name": "TRUMBULL 3 2",
      "init": {
        "Vr": -0.8437471856791521,
        "Vi": -0.5933155368619992
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2887503491138,
        "longitude": -73.2171909778175
      }
    },
    {
      "number": 4869,
      "class": "Bus",
      "name": "TRUMBULL 4 1",
      "init": {
        "Vr": -0.8344396259822329,
        "Vi": -0.6131849882761247
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2675238331731,
        "longitude": -73.139850606462
      }
    },
    {
      "number": 4870,
      "class": "Bus",
      "name": "TRUMBULL 4 2",
      "init": {
        "Vr": -0.8344290015500088,
        "Vi": -0.6134068624900241
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2675238331731,
        "longitude": -73.139850606462
      }
    },
    {
      "number": 4871,
      "class": "Bus",
      "name": "WESTPORT 4 1",
      "init": {
        "Vr": -0.8549422954352744,
        "Vi": -0.5821345555862881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1143723474844,
        "longitude": -73.3176004233797
      }
    },
    {
      "number": 4872,
      "class": "Bus",
      "name": "WESTPORT 5 1",
      "init": {
        "Vr": -0.8493737541503238,
        "Vi": -0.5878246367978109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4873,
      "class": "Bus",
      "name": "WESTPORT 5 2",
      "init": {
        "Vr": -0.8563766935936388,
        "Vi": -0.5620682385956879
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4874,
      "class": "Bus",
      "name": "WESTPORT 5 3",
      "init": {
        "Vr": -0.8499274208525888,
        "Vi": -0.5857882834185976
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4875,
      "class": "Bus",
      "name": "WESTPORT 5 4",
      "init": {
        "Vr": -0.8499274208525887,
        "Vi": -0.5857882834185976
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4876,
      "class": "Bus",
      "name": "WESTPORT 5 5",
      "init": {
        "Vr": -0.8493597467737695,
        "Vi": -0.5879821203646041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4877,
      "class": "Bus",
      "name": "WESTPORT 5 7",
      "init": {
        "Vr": -0.8493737541503238,
        "Vi": -0.5878246367978109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2182760687534,
        "longitude": -73.3241670948264
      }
    },
    {
      "number": 4878,
      "class": "Bus",
      "name": "WESTPORT 6 1",
      "init": {
        "Vr": -0.8411239547567007,
        "Vi": -0.6003418427172281
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4879,
      "class": "Bus",
      "name": "WESTPORT 6 2",
      "init": {
        "Vr": -0.841123954756701,
        "Vi": -0.6003418427172281
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4880,
      "class": "Bus",
      "name": "WESTPORT 6 3",
      "init": {
        "Vr": -0.841123954756701,
        "Vi": -0.6003418427172281
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4881,
      "class": "Bus",
      "name": "WESTPORT 6 4",
      "init": {
        "Vr": -0.8411239547567009,
        "Vi": -0.6003418427172282
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4882,
      "class": "Bus",
      "name": "WESTPORT 6 5",
      "init": {
        "Vr": -0.8410818406425187,
        "Vi": -0.6004792937895611
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4883,
      "class": "Bus",
      "name": "WESTPORT 6 7",
      "init": {
        "Vr": -0.8411725773278391,
        "Vi": -0.6001936674462041
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2451529017517,
        "longitude": -73.3616241311416
      }
    },
    {
      "number": 4884,
      "class": "Bus",
      "name": "WESTPORT 7 1",
      "init": {
        "Vr": -0.8382007120498485,
        "Vi": -0.6225093659688026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1175721543466,
        "longitude": -73.2622347839786
      }
    },
    {
      "number": 4885,
      "class": "Bus",
      "name": "WILTON 6 1",
      "init": {
        "Vr": -0.8421956204842589,
        "Vi": -0.6058140602871153
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0465007831573,
        "longitude": -73.4975055038986
      }
    },
    {
      "number": 4886,
      "class": "Bus",
      "name": "WILTON 6 2",
      "init": {
        "Vr": -0.8773059921645355,
        "Vi": -0.538678062865298
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0465007831573,
        "longitude": -73.4975055038986
      }
    },
    {
      "number": 4887,
      "class": "Bus",
      "name": "WILTON 6 3",
      "init": {
        "Vr": -0.9089294713486228,
        "Vi": -0.4782094970079213
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0465007831573,
        "longitude": -73.4975055038986
      }
    },
    {
      "number": 4888,
      "class": "Bus",
      "name": "WILTON 6 4",
      "init": {
        "Vr": -0.9089294713486227,
        "Vi": -0.4782094970079212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0465007831573,
        "longitude": -73.4975055038986
      }
    },
    {
      "number": 4889,
      "class": "Bus",
      "name": "WILTON 6 5",
      "init": {
        "Vr": -0.842311426555643,
        "Vi": -0.605407087495354
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0465007831573,
        "longitude": -73.4975055038986
      }
    },
    {
      "number": 4890,
      "class": "Bus",
      "name": "AVON 1 1",
      "init": {
        "Vr": -0.8018747031075957,
        "Vi": -0.6606201335511767
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7794786369571,
        "longitude": -72.8406027762374
      }
    },
    {
      "number": 4891,
      "class": "Bus",
      "name": "AVON 1 2",
      "init": {
        "Vr": -0.8017954110296798,
        "Vi": -0.6608635042669112
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7794786369571,
        "longitude": -72.8406027762374
      }
    },
    {
      "number": 4892,
      "class": "Bus",
      "name": "AVON 2 1",
      "init": {
        "Vr": -0.8026617191370594,
        "Vi": -0.6524509715975109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751226478146,
        "longitude": -72.8816470218538
      }
    },
    {
      "number": 4893,
      "class": "Bus",
      "name": "AVON 2 2",
      "init": {
        "Vr": -0.8026752489901953,
        "Vi": -0.6522748845965993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.751226478146,
        "longitude": -72.8816470218538
      }
    },
    {
      "number": 4894,
      "class": "Bus",
      "name": "AVON 3 1",
      "init": {
        "Vr": -0.8004282793286063,
        "Vi": -0.6540289836348421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7562900394542,
        "longitude": -72.7825808513321
      }
    },
    {
      "number": 4895,
      "class": "Bus",
      "name": "BERLIN 5 1",
      "init": {
        "Vr": -0.8104711922053387,
        "Vi": -0.6341958081742812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5728020624015,
        "longitude": -72.844630181132
      }
    },
    {
      "number": 4896,
      "class": "Bus",
      "name": "BLOOMFIELD 1 1",
      "init": {
        "Vr": -0.7925045571257155,
        "Vi": -0.6555206634727274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.844620480489,
        "longitude": -72.8054588029759
      }
    },
    {
      "number": 4897,
      "class": "Bus",
      "name": "BLOOMFIELD 2 1",
      "init": {
        "Vr": -0.7987202868327408,
        "Vi": -0.652287535266151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8049747082111,
        "longitude": -72.7622280620137
      }
    },
    {
      "number": 4898,
      "class": "Bus",
      "name": "BLOOMFIELD 2 2",
      "init": {
        "Vr": -0.798699829478176,
        "Vi": -0.6523983645537279
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8049747082111,
        "longitude": -72.7622280620137
      }
    },
    {
      "number": 4899,
      "class": "Bus",
      "name": "BRISTOL 11 1",
      "init": {
        "Vr": -0.794941394775982,
        "Vi": -0.6696841583912206
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7018896111422,
        "longitude": -72.9476575208325
      }
    },
    {
      "number": 4900,
      "class": "Bus",
      "name": "BRISTOL 11 2",
      "init": {
        "Vr": -0.804698037104276,
        "Vi": -0.6485199368037987
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7018896111422,
        "longitude": -72.9476575208325
      }
    },
    {
      "number": 4901,
      "class": "Bus",
      "name": "BRISTOL 11 3",
      "init": {
        "Vr": -0.808996976370128,
        "Vi": -0.6391946277608638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7018896111422,
        "longitude": -72.9476575208325
      }
    },
    {
      "number": 4902,
      "class": "Bus",
      "name": "BRISTOL 11 4",
      "init": {
        "Vr": -0.808996976370128,
        "Vi": -0.6391946277608638
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7018896111422,
        "longitude": -72.9476575208325
      }
    },
    {
      "number": 4903,
      "class": "Bus",
      "name": "BRISTOL 11 5",
      "init": {
        "Vr": -0.7950229322531455,
        "Vi": -0.6694377753519125
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7018896111422,
        "longitude": -72.9476575208325
      }
    },
    {
      "number": 4904,
      "class": "Bus",
      "name": "BRISTOL 12 1",
      "init": {
        "Vr": -0.8059720876999493,
        "Vi": -0.6446844931469503
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6855606414021,
        "longitude": -72.9491568494837
      }
    },
    {
      "number": 4905,
      "class": "Bus",
      "name": "BRISTOL 13 1",
      "init": {
        "Vr": -0.8166547830526236,
        "Vi": -0.6262494331107641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5520789676982,
        "longitude": -72.9029464241812
      }
    },
    {
      "number": 4906,
      "class": "Bus",
      "name": "BRISTOL 14 1",
      "init": {
        "Vr": -0.8163079613300985,
        "Vi": -0.6363748746049037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5946489118967,
        "longitude": -72.9735116589293
      }
    },
    {
      "number": 4907,
      "class": "Bus",
      "name": "BRISTOL 14 2",
      "init": {
        "Vr": -0.8163552249485324,
        "Vi": -0.6361020210481081
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5946489118967,
        "longitude": -72.9735116589293
      }
    },
    {
      "number": 4908,
      "class": "Bus",
      "name": "BRISTOL 15 1",
      "init": {
        "Vr": -0.769040472226527,
        "Vi": -0.7026288635740069
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6426463635344,
        "longitude": -72.9607182826192
      }
    },
    {
      "number": 4909,
      "class": "Bus",
      "name": "BRISTOL 15 2",
      "init": {
        "Vr": -0.792489265288944,
        "Vi": -0.6761738652869727
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6426463635344,
        "longitude": -72.9607182826192
      }
    },
    {
      "number": 4910,
      "class": "Bus",
      "name": "BRISTOL 15 3",
      "init": {
        "Vr": -0.8166320906339997,
        "Vi": -0.6454233220173569
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6426463635344,
        "longitude": -72.9607182826192
      }
    },
    {
      "number": 4911,
      "class": "Bus",
      "name": "BRISTOL 15 4",
      "init": {
        "Vr": -0.7926128547752372,
        "Vi": -0.6757659971598696
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6426463635344,
        "longitude": -72.9607182826192
      }
    },
    {
      "number": 4912,
      "class": "Bus",
      "name": "BRISTOL 15 6",
      "init": {
        "Vr": -0.7926991722466693,
        "Vi": -0.6747944584642587
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6426463635344,
        "longitude": -72.9607182826192
      }
    },
    {
      "number": 4913,
      "class": "Bus",
      "name": "BURLINGTON 14 1",
      "init": {
        "Vr": -0.8023994201743373,
        "Vi": -0.6556382771957551
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8014184970723,
        "longitude": -72.9253419779761
      }
    },
    {
      "number": 4914,
      "class": "Bus",
      "name": "CANTON 3 1",
      "init": {
        "Vr": -0.7827096465398552,
        "Vi": -0.6808086253850043
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8117852320639,
        "longitude": -72.8653110243989
      }
    },
    {
      "number": 4915,
      "class": "Bus",
      "name": "CANTON 3 2",
      "init": {
        "Vr": -0.8009667303931376,
        "Vi": -0.6668018459971226
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8117852320639,
        "longitude": -72.8653110243989
      }
    },
    {
      "number": 4916,
      "class": "Bus",
      "name": "CANTON 3 3",
      "init": {
        "Vr": -0.782871352130654,
        "Vi": -0.6804710131193376
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8117852320639,
        "longitude": -72.8653110243989
      }
    },
    {
      "number": 4917,
      "class": "Bus",
      "name": "CANTON 4 1",
      "init": {
        "Vr": -0.7704311393656534,
        "Vi": -0.6992111753978564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9391658322813,
        "longitude": -72.8309531321031
      }
    },
    {
      "number": 4918,
      "class": "Bus",
      "name": "CANTON 4 2",
      "init": {
        "Vr": -0.7951770398488109,
        "Vi": -0.6738734000070182
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9391658322813,
        "longitude": -72.8309531321031
      }
    },
    {
      "number": 4919,
      "class": "Bus",
      "name": "CANTON 4 3",
      "init": {
        "Vr": -0.7697177866456588,
        "Vi": -0.7000489899139506
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9391658322813,
        "longitude": -72.8309531321031
      }
    },
    {
      "number": 4920,
      "class": "Bus",
      "name": "EAST HARTFORD 1 1",
      "init": {
        "Vr": -0.809089976742243,
        "Vi": -0.6511436941046462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7046416512322,
        "longitude": -72.6834347215784
      }
    },
    {
      "number": 4921,
      "class": "Bus",
      "name": "EAST HARTFORD 2 1",
      "init": {
        "Vr": -0.8020337616755581,
        "Vi": -0.6509923135238357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8309228951175,
        "longitude": -72.6625852518474
      }
    },
    {
      "number": 4922,
      "class": "Bus",
      "name": "EAST HARTFORD 2 2",
      "init": {
        "Vr": -0.8021732037196321,
        "Vi": -0.6506421503893811
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8309228951175,
        "longitude": -72.6625852518474
      }
    },
    {
      "number": 4923,
      "class": "Bus",
      "name": "EAST HARTFORD 3 1",
      "init": {
        "Vr": -0.8005636627800158,
        "Vi": -0.6567194863474151
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8064785043659,
        "longitude": -72.5708339143503
      }
    },
    {
      "number": 4924,
      "class": "Bus",
      "name": "EAST HARTFORD 3 2",
      "init": {
        "Vr": -0.800612022466884,
        "Vi": -0.6565814324342721
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8064785043659,
        "longitude": -72.5708339143503
      }
    },
    {
      "number": 4925,
      "class": "Bus",
      "name": "EAST HARTFORD 4 1",
      "init": {
        "Vr": -0.8043118982540238,
        "Vi": -0.6576468084229508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8401999515592,
        "longitude": -72.5952349517778
      }
    },
    {
      "number": 4926,
      "class": "Bus",
      "name": "EAST HARTFORD 5 1",
      "init": {
        "Vr": -0.802895482111432,
        "Vi": -0.6569503724215732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7658791492871,
        "longitude": -72.6660892810883
      }
    },
    {
      "number": 4927,
      "class": "Bus",
      "name": "EAST HARTFORD 6 1",
      "init": {
        "Vr": -0.8023157117309616,
        "Vi": -0.6453520910052087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.735936287858,
        "longitude": -72.5641016952388
      }
    },
    {
      "number": 4928,
      "class": "Bus",
      "name": "ENFIELD 2 1",
      "init": {
        "Vr": -0.7826445078309596,
        "Vi": -0.6734025116986245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0195007891162,
        "longitude": -72.5309606349669
      }
    },
    {
      "number": 4929,
      "class": "Bus",
      "name": "ENFIELD 2 2",
      "init": {
        "Vr": -0.7827177841105969,
        "Vi": -0.6731839465415395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0195007891162,
        "longitude": -72.5309606349669
      }
    },
    {
      "number": 4930,
      "class": "Bus",
      "name": "ENFIELD 3 1",
      "init": {
        "Vr": -0.7877941463357276,
        "Vi": -0.6662795546349841
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9707046554775,
        "longitude": -72.564874570433
      }
    },
    {
      "number": 4931,
      "class": "Bus",
      "name": "ENFIELD 4 1",
      "init": {
        "Vr": -0.7918751991382464,
        "Vi": -0.6641679162394574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9284451065084,
        "longitude": -72.6138068960143
      }
    },
    {
      "number": 4932,
      "class": "Bus",
      "name": "ENFIELD 4 2",
      "init": {
        "Vr": -0.7918011800174533,
        "Vi": -0.6645791827380103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9284451065084,
        "longitude": -72.6138068960143
      }
    },
    {
      "number": 4933,
      "class": "Bus",
      "name": "ENFIELD 5 1",
      "init": {
        "Vr": -0.7532092761985046,
        "Vi": -0.7105632497946471
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0294391301589,
        "longitude": -72.5760732477977
      }
    },
    {
      "number": 4934,
      "class": "Bus",
      "name": "ENFIELD 5 2",
      "init": {
        "Vr": -0.7847282119315231,
        "Vi": -0.6794823465046163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0294391301589,
        "longitude": -72.5760732477977
      }
    },
    {
      "number": 4935,
      "class": "Bus",
      "name": "ENFIELD 5 3",
      "init": {
        "Vr": -0.7532855138954088,
        "Vi": -0.7103364220758097
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0294391301589,
        "longitude": -72.5760732477977
      }
    },
    {
      "number": 4936,
      "class": "Bus",
      "name": "FARMINGTON 7 1",
      "init": {
        "Vr": -0.8034177583511531,
        "Vi": -0.6468411480176945
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164544221371,
        "longitude": -72.8317712987608
      }
    },
    {
      "number": 4937,
      "class": "Bus",
      "name": "GLASTONBURY 1 1",
      "init": {
        "Vr": -0.8133037197893208,
        "Vi": -0.6515754552081314
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6808569929546,
        "longitude": -72.6284623485166
      }
    },
    {
      "number": 4938,
      "class": "Bus",
      "name": "GLASTONBURY 1 2",
      "init": {
        "Vr": -0.8133243298610037,
        "Vi": -0.6513139612804124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6808569929546,
        "longitude": -72.6284623485166
      }
    },
    {
      "number": 4939,
      "class": "Bus",
      "name": "GLASTONBURY 2 1",
      "init": {
        "Vr": -0.8053800606380891,
        "Vi": -0.6568662394625718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6118453137137,
        "longitude": -72.5313677464571
      }
    },
    {
      "number": 4940,
      "class": "Bus",
      "name": "GLASTONBURY 3 1",
      "init": {
        "Vr": -0.7944999271539144,
        "Vi": -0.6670185664520845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7529468012502,
        "longitude": -72.474798559888
      }
    },
    {
      "number": 4941,
      "class": "Bus",
      "name": "GLASTONBURY 4 1",
      "init": {
        "Vr": -0.7985816688107105,
        "Vi": -0.6612367836288434
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7810732560811,
        "longitude": -72.5476606804468
      }
    },
    {
      "number": 4942,
      "class": "Bus",
      "name": "GLASTONBURY 4 2",
      "init": {
        "Vr": -0.7985141741873717,
        "Vi": -0.6615343811624881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7810732560811,
        "longitude": -72.5476606804468
      }
    },
    {
      "number": 4943,
      "class": "Bus",
      "name": "GRANBY 1 1",
      "init": {
        "Vr": -0.7873848321741964,
        "Vi": -0.6749110079903492
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9988079807769,
        "longitude": -72.7935652754894
      }
    },
    {
      "number": 4944,
      "class": "Bus",
      "name": "GRANBY 1 2",
      "init": {
        "Vr": -0.7873577640444663,
        "Vi": -0.6750978687478009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9988079807769,
        "longitude": -72.7935652754894
      }
    },
    {
      "number": 4945,
      "class": "Bus",
      "name": "GRANBY 2 1",
      "init": {
        "Vr": -0.7948198828434416,
        "Vi": -0.6548941600544372
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9548271691134,
        "longitude": -72.9143259320856
      }
    },
    {
      "number": 4946,
      "class": "Bus",
      "name": "GRANBY 2 2",
      "init": {
        "Vr": -0.7948392769716587,
        "Vi": -0.6547840633705246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9548271691134,
        "longitude": -72.9143259320856
      }
    },
    {
      "number": 4947,
      "class": "Bus",
      "name": "HARTFORD 1 1",
      "init": {
        "Vr": -0.8042791653860779,
        "Vi": -0.6442826723137126
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6932337188709,
        "longitude": -72.8076545336765
      }
    },
    {
      "number": 4948,
      "class": "Bus",
      "name": "HARTFORD 1 2",
      "init": {
        "Vr": -0.8042478677443415,
        "Vi": -0.644510008590873
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6932337188709,
        "longitude": -72.8076545336765
      }
    },
    {
      "number": 4949,
      "class": "Bus",
      "name": "HARTFORD 2 1",
      "init": {
        "Vr": -0.7991396001627488,
        "Vi": -0.648537755988555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8265629705596,
        "longitude": -72.7255218668945
      }
    },
    {
      "number": 4950,
      "class": "Bus",
      "name": "HARTFORD 3 1",
      "init": {
        "Vr": -0.8046539608179819,
        "Vi": -0.6574167442875037
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8004988138141,
        "longitude": -72.6674477249208
      }
    },
    {
      "number": 4951,
      "class": "Bus",
      "name": "HARTFORD 4 1",
      "init": {
        "Vr": -0.8042980510018317,
        "Vi": -0.6450248523841656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6658375314466,
        "longitude": -72.7121466607409
      }
    },
    {
      "number": 4952,
      "class": "Bus",
      "name": "HARTFORD 5 1",
      "init": {
        "Vr": -0.7778792971995138,
        "Vi": -0.6837481405676512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7702821235924,
        "longitude": -72.7365380407242
      }
    },
    {
      "number": 4953,
      "class": "Bus",
      "name": "HARTFORD 5 2",
      "init": {
        "Vr": -0.7976264562779509,
        "Vi": -0.6571764796727512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7702821235924,
        "longitude": -72.7365380407242
      }
    },
    {
      "number": 4954,
      "class": "Bus",
      "name": "HARTFORD 5 3",
      "init": {
        "Vr": -0.7779959517927502,
        "Vi": -0.6832619130929224
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7702821235924,
        "longitude": -72.7365380407242
      }
    },
    {
      "number": 4955,
      "class": "Bus",
      "name": "HARTFORD 6 1",
      "init": {
        "Vr": -0.8071365439478086,
        "Vi": -0.6517923158719173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7351605459938,
        "longitude": -72.6965392079092
      }
    },
    {
      "number": 4956,
      "class": "Bus",
      "name": "HARTFORD 7 1",
      "init": {
        "Vr": -0.8044039926654355,
        "Vi": -0.6544338239174357
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7598661087561,
        "longitude": -72.7024785669025
      }
    },
    {
      "number": 4957,
      "class": "Bus",
      "name": "HARTFORD 7 2",
      "init": {
        "Vr": -0.804469864525094,
        "Vi": -0.6542164227496277
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7598661087561,
        "longitude": -72.7024785669025
      }
    },
    {
      "number": 4958,
      "class": "Bus",
      "name": "HARTFORD 8 1",
      "init": {
        "Vr": -0.8017112523178234,
        "Vi": -0.6548945567251435
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7965730229265,
        "longitude": -72.6044221714296
      }
    },
    {
      "number": 4959,
      "class": "Bus",
      "name": "HARTFORD 9 1",
      "init": {
        "Vr": -0.7559166946937305,
        "Vi": -0.7125959841091145
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4960,
      "class": "Bus",
      "name": "HARTFORD 9 2",
      "init": {
        "Vr": -0.7811363430774161,
        "Vi": -0.6806444561997907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4961,
      "class": "Bus",
      "name": "HARTFORD 9 3",
      "init": {
        "Vr": -0.802273276052846,
        "Vi": -0.6494514048943026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4962,
      "class": "Bus",
      "name": "HARTFORD 9 4",
      "init": {
        "Vr": -0.8104811011000401,
        "Vi": -0.6373386209250517
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4963,
      "class": "Bus",
      "name": "HARTFORD 9 5",
      "init": {
        "Vr": -0.81048110110004,
        "Vi": -0.6373386209250517
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4964,
      "class": "Bus",
      "name": "HARTFORD 9 6",
      "init": {
        "Vr": -0.7812113201843258,
        "Vi": -0.6802657304126539
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4965,
      "class": "Bus",
      "name": "HARTFORD 9 8",
      "init": {
        "Vr": -0.7816259626325178,
        "Vi": -0.6799770780731216
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.688929875298,
        "longitude": -72.7028466225984
      }
    },
    {
      "number": 4966,
      "class": "Bus",
      "name": "HARTFORD 10 1",
      "init": {
        "Vr": -0.8024896134947347,
        "Vi": -0.6521836475401549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8142925911944,
        "longitude": -72.6362215718061
      }
    },
    {
      "number": 4967,
      "class": "Bus",
      "name": "HARTFORD 10 2",
      "init": {
        "Vr": -0.8025182160972816,
        "Vi": -0.6520331481826575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8142925911944,
        "longitude": -72.6362215718061
      }
    },
    {
      "number": 4968,
      "class": "Bus",
      "name": "HARTFORD 11 1",
      "init": {
        "Vr": -0.8029379613944926,
        "Vi": -0.6535195212381412
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7231313403584,
        "longitude": -72.6520768260847
      }
    },
    {
      "number": 4969,
      "class": "Bus",
      "name": "HARTFORD 12 1",
      "init": {
        "Vr": -0.8019447311278219,
        "Vi": -0.6551776659697276
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7782532383837,
        "longitude": -72.6308372165864
      }
    },
    {
      "number": 4970,
      "class": "Bus",
      "name": "MANCHESTER 16 1",
      "init": {
        "Vr": -0.8053821632907234,
        "Vi": -0.6535386449370006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6463189483953,
        "longitude": -72.56814410307
      }
    },
    {
      "number": 4971,
      "class": "Bus",
      "name": "MANCHESTER 17 1",
      "init": {
        "Vr": -0.7815177222572951,
        "Vi": -0.6816898718957629
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.708832524652,
        "longitude": -72.6116883167678
      }
    },
    {
      "number": 4972,
      "class": "Bus",
      "name": "MANCHESTER 18 1",
      "init": {
        "Vr": -0.7748809932119478,
        "Vi": -0.6879527178187593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8134612603965,
        "longitude": -72.5200702979651
      }
    },
    {
      "number": 4973,
      "class": "Bus",
      "name": "MANCHESTER 18 2",
      "init": {
        "Vr": -0.7977270517131997,
        "Vi": -0.6532619644556109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8134612603965,
        "longitude": -72.5200702979651
      }
    },
    {
      "number": 4974,
      "class": "Bus",
      "name": "MANCHESTER 18 3",
      "init": {
        "Vr": -0.7996453330741905,
        "Vi": -0.6503491371278308
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8134612603965,
        "longitude": -72.5200702979651
      }
    },
    {
      "number": 4975,
      "class": "Bus",
      "name": "MANCHESTER 18 4",
      "init": {
        "Vr": -0.7996453330741905,
        "Vi": -0.6503491371278308
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8134612603965,
        "longitude": -72.5200702979651
      }
    },
    {
      "number": 4976,
      "class": "Bus",
      "name": "MANCHESTER 18 5",
      "init": {
        "Vr": -0.7747969657821374,
        "Vi": -0.6887859163879024
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8134612603965,
        "longitude": -72.5200702979651
      }
    },
    {
      "number": 4977,
      "class": "Bus",
      "name": "MANCHESTER 19 1",
      "init": {
        "Vr": -0.7920199519787863,
        "Vi": -0.674227419926299
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676658294132,
        "longitude": -72.368106885783
      }
    },
    {
      "number": 4978,
      "class": "Bus",
      "name": "MARLBOROUGH 6 1",
      "init": {
        "Vr": -0.7945685511624073,
        "Vi": -0.663355898813875
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6659035796821,
        "longitude": -72.4317989450794
      }
    },
    {
      "number": 4979,
      "class": "Bus",
      "name": "MARLBOROUGH 6 2",
      "init": {
        "Vr": -0.7946307084822972,
        "Vi": -0.663228918334719
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6659035796821,
        "longitude": -72.4317989450794
      }
    },
    {
      "number": 4980,
      "class": "Bus",
      "name": "MERIDEN 1 1",
      "init": {
        "Vr": -0.8142925902891851,
        "Vi": -0.6304216688300059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4941748200945,
        "longitude": -72.8143098110657
      }
    },
    {
      "number": 4981,
      "class": "Bus",
      "name": "MERIDEN 2 1",
      "init": {
        "Vr": -0.8101576725193653,
        "Vi": -0.6411038531218253
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.500540644486,
        "longitude": -72.7351798884781
      }
    },
    {
      "number": 4982,
      "class": "Bus",
      "name": "NEW BRITAIN 1 1",
      "init": {
        "Vr": -0.8102267975000597,
        "Vi": -0.6344709400120256
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5749838775522,
        "longitude": -72.7621512790247
      }
    },
    {
      "number": 4983,
      "class": "Bus",
      "name": "NEW BRITAIN 1 2",
      "init": {
        "Vr": -0.8103102388933419,
        "Vi": -0.6341200546464336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5749838775522,
        "longitude": -72.7621512790247
      }
    },
    {
      "number": 4984,
      "class": "Bus",
      "name": "NEW BRITAIN 2 1",
      "init": {
        "Vr": -0.8026979723863406,
        "Vi": -0.647082029818163
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695952114317,
        "longitude": -72.7473611771492
      }
    },
    {
      "number": 4985,
      "class": "Bus",
      "name": "NEW BRITAIN 2 2",
      "init": {
        "Vr": -0.802753321120921,
        "Vi": -0.6469087521390883
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695952114317,
        "longitude": -72.7473611771492
      }
    },
    {
      "number": 4986,
      "class": "Bus",
      "name": "NEW BRITAIN 3 1",
      "init": {
        "Vr": -0.8082120197395114,
        "Vi": -0.6425807505036516
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5795152471726,
        "longitude": -72.6865138646782
      }
    },
    {
      "number": 4987,
      "class": "Bus",
      "name": "NEW BRITAIN 3 2",
      "init": {
        "Vr": -0.808164448207045,
        "Vi": -0.6427443805151539
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5795152471726,
        "longitude": -72.6865138646782
      }
    },
    {
      "number": 4988,
      "class": "Bus",
      "name": "NEW BRITAIN 4 1",
      "init": {
        "Vr": -0.8033219301474089,
        "Vi": -0.6468150782141655
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.702227539919,
        "longitude": -72.8252800729147
      }
    },
    {
      "number": 4989,
      "class": "Bus",
      "name": "NEW BRITAIN 5 1",
      "init": {
        "Vr": -0.8098504172440798,
        "Vi": -0.6431072161484709
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6214059851195,
        "longitude": -72.7908824016502
      }
    },
    {
      "number": 4990,
      "class": "Bus",
      "name": "NEW BRITAIN 6 1",
      "init": {
        "Vr": -0.807068329820626,
        "Vi": -0.6424565873540228
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6158583982693,
        "longitude": -72.7298333901948
      }
    },
    {
      "number": 4991,
      "class": "Bus",
      "name": "NEW BRITAIN 7 1",
      "init": {
        "Vr": -0.7858217450689945,
        "Vi": -0.6734589293799813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6939005727641,
        "longitude": -72.7818082312232
      }
    },
    {
      "number": 4992,
      "class": "Bus",
      "name": "NEW BRITAIN 7 2",
      "init": {
        "Vr": -0.8049148785039921,
        "Vi": -0.6443450804948389
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6939005727641,
        "longitude": -72.7818082312232
      }
    },
    {
      "number": 4993,
      "class": "Bus",
      "name": "NEW BRITAIN 7 3",
      "init": {
        "Vr": -0.8228523530881237,
        "Vi": -0.6169934190876436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6939005727641,
        "longitude": -72.7818082312232
      }
    },
    {
      "number": 4994,
      "class": "Bus",
      "name": "NEW BRITAIN 7 4",
      "init": {
        "Vr": -0.8228523530881237,
        "Vi": -0.6169934190876435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6939005727641,
        "longitude": -72.7818082312232
      }
    },
    {
      "number": 4995,
      "class": "Bus",
      "name": "NEW BRITAIN 7 5",
      "init": {
        "Vr": -0.7859636899973187,
        "Vi": -0.6729213029917701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6939005727641,
        "longitude": -72.7818082312232
      }
    },
    {
      "number": 4996,
      "class": "Bus",
      "name": "NEWINGTON 1 1",
      "init": {
        "Vr": -0.805859137754112,
        "Vi": -0.6419172708054696
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6390107629697,
        "longitude": -72.7318682744858
      }
    },
    {
      "number": 4997,
      "class": "Bus",
      "name": "NEWINGTON 2 1",
      "init": {
        "Vr": -0.8026267593351057,
        "Vi": -0.6486112149994546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6918723765782,
        "longitude": -72.7180578675211
      }
    },
    {
      "number": 4998,
      "class": "Bus",
      "name": "PLAINVILLE 2 1",
      "init": {
        "Vr": -0.8188519193237543,
        "Vi": -0.6445165303182333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6305906606652,
        "longitude": -72.9174486751563
      }
    },
    {
      "number": 4999,
      "class": "Bus",
      "name": "PLAINVILLE 3 1",
      "init": {
        "Vr": -0.8089912963345848,
        "Vi": -0.6397749413404067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6541996017767,
        "longitude": -72.8858468130978
      }
    },
    {
      "number": 5000,
      "class": "Bus",
      "name": "PLAINVILLE 3 2",
      "init": {
        "Vr": -0.8090183296969055,
        "Vi": -0.6396708804788741
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6541996017767,
        "longitude": -72.8858468130978
      }
    },
    {
      "number": 5001,
      "class": "Bus",
      "name": "PLANTSVILLE 1",
      "init": {
        "Vr": -0.816523015847775,
        "Vi": -0.6396203114103826
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6070326612297,
        "longitude": -72.9464262282907
      }
    },
    {
      "number": 5002,
      "class": "Bus",
      "name": "PLANTSVILLE 2",
      "init": {
        "Vr": -0.8165186966229706,
        "Vi": -0.6394520922712463
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6070326612297,
        "longitude": -72.9464262282907
      }
    },
    {
      "number": 5003,
      "class": "Bus",
      "name": "ROCKY HILL 1 1",
      "init": {
        "Vr": -0.8047770702756636,
        "Vi": -0.6419983243086048
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6668468675669,
        "longitude": -72.6522914075223
      }
    },
    {
      "number": 5004,
      "class": "Bus",
      "name": "ROCKY HILL 2 1",
      "init": {
        "Vr": -0.8056934965782072,
        "Vi": -0.6537341032609743
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6238517626244,
        "longitude": -72.5718892136019
      }
    },
    {
      "number": 5005,
      "class": "Bus",
      "name": "SIMSBURY 1 1",
      "init": {
        "Vr": -0.7938440458204181,
        "Vi": -0.652893983106006
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8571337149639,
        "longitude": -72.8552155087756
      }
    },
    {
      "number": 5006,
      "class": "Bus",
      "name": "SIMSBURY 1 2",
      "init": {
        "Vr": -0.7938274405462442,
        "Vi": -0.6530508336133236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8571337149639,
        "longitude": -72.8552155087756
      }
    },
    {
      "number": 5007,
      "class": "Bus",
      "name": "SIMSBURY 2 1",
      "init": {
        "Vr": -0.7947604284707113,
        "Vi": -0.6534707351591645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9309315414529,
        "longitude": -72.8776015958705
      }
    },
    {
      "number": 5008,
      "class": "Bus",
      "name": "SOUTH WINDSOR 1 1",
      "init": {
        "Vr": -0.7869826460428078,
        "Vi": -0.6680661517612555
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9856631376045,
        "longitude": -72.5463302760053
      }
    },
    {
      "number": 5009,
      "class": "Bus",
      "name": "SOUTH WINDSOR 1 2",
      "init": {
        "Vr": -0.7870379850250542,
        "Vi": -0.6678950076423601
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9856631376045,
        "longitude": -72.5463302760053
      }
    },
    {
      "number": 5010,
      "class": "Bus",
      "name": "SOUTH WINDSOR 2 1",
      "init": {
        "Vr": -0.7990591836331008,
        "Vi": -0.6584625978421617
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9154236778395,
        "longitude": -72.5288374279442
      }
    },
    {
      "number": 5011,
      "class": "Bus",
      "name": "SOUTH WINDSOR 2 2",
      "init": {
        "Vr": -0.7989859944165764,
        "Vi": -0.6586817353232534
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9154236778395,
        "longitude": -72.5288374279442
      }
    },
    {
      "number": 5012,
      "class": "Bus",
      "name": "SOUTHINGTON 1 1",
      "init": {
        "Vr": -0.7872885699375134,
        "Vi": -0.6785549739030623
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6164000294793,
        "longitude": -72.8646259237945
      }
    },
    {
      "number": 5013,
      "class": "Bus",
      "name": "SOUTHINGTON 1 2",
      "init": {
        "Vr": -0.8098262087724779,
        "Vi": -0.6386126780429524
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6164000294793,
        "longitude": -72.8646259237945
      }
    },
    {
      "number": 5014,
      "class": "Bus",
      "name": "SOUTHINGTON 1 3",
      "init": {
        "Vr": -0.8113619420227346,
        "Vi": -0.6358909773515218
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6164000294793,
        "longitude": -72.8646259237945
      }
    },
    {
      "number": 5015,
      "class": "Bus",
      "name": "SOUTHINGTON 1 4",
      "init": {
        "Vr": -0.8113619420227345,
        "Vi": -0.6358909773515218
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6164000294793,
        "longitude": -72.8646259237945
      }
    },
    {
      "number": 5016,
      "class": "Bus",
      "name": "SOUTHINGTON 1 5",
      "init": {
        "Vr": -0.7869990221221962,
        "Vi": -0.679567713977519
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6164000294793,
        "longitude": -72.8646259237945
      }
    },
    {
      "number": 5017,
      "class": "Bus",
      "name": "SOUTHINGTON 2 1",
      "init": {
        "Vr": -0.799510511562598,
        "Vi": -0.6634213458591355
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5927845708195,
        "longitude": -73.0088791433692
      }
    },
    {
      "number": 5018,
      "class": "Bus",
      "name": "SOUTHINGTON 2 2",
      "init": {
        "Vr": -0.8156093737237398,
        "Vi": -0.6365853240278729
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5927845708195,
        "longitude": -73.0088791433692
      }
    },
    {
      "number": 5019,
      "class": "Bus",
      "name": "SOUTHINGTON 2 3",
      "init": {
        "Vr": -0.8081483193943279,
        "Vi": -0.6490225393188839
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5927845708195,
        "longitude": -73.0088791433692
      }
    },
    {
      "number": 5020,
      "class": "Bus",
      "name": "SOUTHINGTON 2 4",
      "init": {
        "Vr": -0.808148319394328,
        "Vi": -0.6490225393188838
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5927845708195,
        "longitude": -73.0088791433692
      }
    },
    {
      "number": 5021,
      "class": "Bus",
      "name": "SOUTHINGTON 2 5",
      "init": {
        "Vr": -0.7996153240589724,
        "Vi": -0.662868949568214
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5927845708195,
        "longitude": -73.0088791433692
      }
    },
    {
      "number": 5022,
      "class": "Bus",
      "name": "SOUTHINGTON 3 1",
      "init": {
        "Vr": -0.8095965072421464,
        "Vi": -0.6391046728030513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6659710355986,
        "longitude": -72.8492905780488
      }
    },
    {
      "number": 5023,
      "class": "Bus",
      "name": "SUFFIELD 1 1",
      "init": {
        "Vr": -0.7868092886747968,
        "Vi": -0.6723328383521421
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0338393460309,
        "longitude": -72.6262366315725
      }
    },
    {
      "number": 5024,
      "class": "Bus",
      "name": "SUFFIELD 2 1",
      "init": {
        "Vr": -0.7842236315134717,
        "Vi": -0.6762924723328408
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0782794024471,
        "longitude": -72.612127908249
      }
    },
    {
      "number": 5025,
      "class": "Bus",
      "name": "WEST HARTFORD 1 1",
      "init": {
        "Vr": -0.8022239021901725,
        "Vi": -0.6471337649552121
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7233157886582,
        "longitude": -72.7506599780025
      }
    },
    {
      "number": 5026,
      "class": "Bus",
      "name": "WEST HARTFORD 2 1",
      "init": {
        "Vr": -0.8077544371039141,
        "Vi": -0.6395390235476879
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6710815918887,
        "longitude": -72.7656630551721
      }
    },
    {
      "number": 5027,
      "class": "Bus",
      "name": "WETHERSFIELD 1",
      "init": {
        "Vr": -0.8021707900280767,
        "Vi": -0.6566458533928975
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7534989541474,
        "longitude": -72.6337952320426
      }
    },
    {
      "number": 5028,
      "class": "Bus",
      "name": "WINDSOR 5 1",
      "init": {
        "Vr": -0.7740997756601373,
        "Vi": -0.6835632608199667
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5029,
      "class": "Bus",
      "name": "WINDSOR 5 2",
      "init": {
        "Vr": -0.8048740187211928,
        "Vi": -0.6614878921003047
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5030,
      "class": "Bus",
      "name": "WINDSOR 5 3",
      "init": {
        "Vr": -0.809179620962439,
        "Vi": -0.6423850980256123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5031,
      "class": "Bus",
      "name": "WINDSOR 5 4",
      "init": {
        "Vr": -0.813369385020557,
        "Vi": -0.6406946434751067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5032,
      "class": "Bus",
      "name": "WINDSOR 5 5",
      "init": {
        "Vr": -0.8042678793719417,
        "Vi": -0.6633770117233111
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5033,
      "class": "Bus",
      "name": "WINDSOR 5 6",
      "init": {
        "Vr": -0.7741885818141868,
        "Vi": -0.6850009251358633
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5034,
      "class": "Bus",
      "name": "WINDSOR 5 8",
      "init": {
        "Vr": -0.7740997756601373,
        "Vi": -0.6835632608199667
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8092492648636,
        "longitude": -72.6600321131592
      }
    },
    {
      "number": 5035,
      "class": "Bus",
      "name": "WINDSOR 6 1",
      "init": {
        "Vr": -0.7997891979092984,
        "Vi": -0.65042451723915
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8581216826753,
        "longitude": -72.6937596415205
      }
    },
    {
      "number": 5036,
      "class": "Bus",
      "name": "WINDSOR 7 1",
      "init": {
        "Vr": -0.7916870544169415,
        "Vi": -0.6646608822701688
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9433969868517,
        "longitude": -72.6769265210351
      }
    },
    {
      "number": 5037,
      "class": "Bus",
      "name": "WINDSOR 8 1",
      "init": {
        "Vr": -0.7684599469420819,
        "Vi": -0.6971009830765625
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8762894902742,
        "longitude": -72.7677915590121
      }
    },
    {
      "number": 5038,
      "class": "Bus",
      "name": "WINDSOR 8 2",
      "init": {
        "Vr": -0.7686509533085546,
        "Vi": -0.6966553252075486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8762894902742,
        "longitude": -72.7677915590121
      }
    },
    {
      "number": 5039,
      "class": "Bus",
      "name": "WINDSOR LOCKS 1 1",
      "init": {
        "Vr": -0.7908281338867557,
        "Vi": -0.665546144480625
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9725577721866,
        "longitude": -72.6411698506695
      }
    },
    {
      "number": 5040,
      "class": "Bus",
      "name": "CANAAN 7 1",
      "init": {
        "Vr": -0.7929584768469073,
        "Vi": -0.6718545810028584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9832923324439,
        "longitude": -73.2405927785788
      }
    },
    {
      "number": 5041,
      "class": "Bus",
      "name": "GOSHEN 1 1",
      "init": {
        "Vr": -0.8106184937546724,
        "Vi": -0.6531149444925559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8152935110596,
        "longitude": -73.2719817394978
      }
    },
    {
      "number": 5042,
      "class": "Bus",
      "name": "LAKEVILLE 1 1",
      "init": {
        "Vr": -0.7918441005730603,
        "Vi": -0.674367902471261
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9176628951249,
        "longitude": -73.4071548112585
      }
    },
    {
      "number": 5043,
      "class": "Bus",
      "name": "LAKEVILLE 2 1",
      "init": {
        "Vr": -0.7983501909093604,
        "Vi": -0.6716358528753591
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0086427159665,
        "longitude": -73.4076305421069
      }
    },
    {
      "number": 5044,
      "class": "Bus",
      "name": "LITCHFIELD 4 1",
      "init": {
        "Vr": -0.8208521377760268,
        "Vi": -0.6371095030922485
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6915698828417,
        "longitude": -73.2449649347031
      }
    },
    {
      "number": 5045,
      "class": "Bus",
      "name": "LITCHFIELD 5 1",
      "init": {
        "Vr": -0.81421216257374,
        "Vi": -0.6456593087664274
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7183386746723,
        "longitude": -73.1625179984128
      }
    },
    {
      "number": 5046,
      "class": "Bus",
      "name": "NEW HARTFORD 1 1",
      "init": {
        "Vr": -0.7928368560599423,
        "Vi": -0.6665412210149589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9363018195664,
        "longitude": -73.0248516840786
      }
    },
    {
      "number": 5047,
      "class": "Bus",
      "name": "NEW HARTFORD 2 1",
      "init": {
        "Vr": -0.800785187589408,
        "Vi": -0.6605438570078509
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8319175386591,
        "longitude": -73.0123620686783
      }
    },
    {
      "number": 5048,
      "class": "Bus",
      "name": "NEW PRESTON MARBLE DALE 1",
      "init": {
        "Vr": -0.8238014673760748,
        "Vi": -0.6307367169059578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6813641206298,
        "longitude": -73.3271849928776
      }
    },
    {
      "number": 5049,
      "class": "Bus",
      "name": "SHARON 3 1",
      "init": {
        "Vr": -0.7965077690393934,
        "Vi": -0.6739114847420676
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8597680669735,
        "longitude": -73.4608995673813
      }
    },
    {
      "number": 5050,
      "class": "Bus",
      "name": "TERRYVILLE 1",
      "init": {
        "Vr": -0.8123718012805106,
        "Vi": -0.6475235433153756
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.735761829282,
        "longitude": -73.007605743118
      }
    },
    {
      "number": 5051,
      "class": "Bus",
      "name": "THOMASTON 1 1",
      "init": {
        "Vr": -0.8144508293384259,
        "Vi": -0.6435644963805411
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6822626510664,
        "longitude": -73.0526967340528
      }
    },
    {
      "number": 5052,
      "class": "Bus",
      "name": "TORRINGTON 1 1",
      "init": {
        "Vr": -0.7937179375494318,
        "Vi": -0.6749056969782645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8647968412117,
        "longitude": -73.1406434906178
      }
    },
    {
      "number": 5053,
      "class": "Bus",
      "name": "TORRINGTON 1 2",
      "init": {
        "Vr": -0.7938236642594637,
        "Vi": -0.6746929833713967
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8647968412117,
        "longitude": -73.1406434906178
      }
    },
    {
      "number": 5054,
      "class": "Bus",
      "name": "TORRINGTON 2 1",
      "init": {
        "Vr": -0.7747566056914624,
        "Vi": -0.7008608154039039
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5055,
      "class": "Bus",
      "name": "TORRINGTON 2 2",
      "init": {
        "Vr": -0.7853057419229118,
        "Vi": -0.6807821398218137
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5056,
      "class": "Bus",
      "name": "TORRINGTON 2 3",
      "init": {
        "Vr": -0.7933569832032544,
        "Vi": -0.6769666318808294
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5057,
      "class": "Bus",
      "name": "TORRINGTON 2 4",
      "init": {
        "Vr": -0.803348610033602,
        "Vi": -0.6464402859201531
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5058,
      "class": "Bus",
      "name": "TORRINGTON 2 5",
      "init": {
        "Vr": -0.8033486100336019,
        "Vi": -0.6464402859201531
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5059,
      "class": "Bus",
      "name": "TORRINGTON 2 6",
      "init": {
        "Vr": -0.7853820027536516,
        "Vi": -0.6805262053102911
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5060,
      "class": "Bus",
      "name": "TORRINGTON 2 8",
      "init": {
        "Vr": -0.7855891413065551,
        "Vi": -0.6797168196278128
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.849865955723,
        "longitude": -73.0925264502979
      }
    },
    {
      "number": 5061,
      "class": "Bus",
      "name": "TORRINGTON 3 1",
      "init": {
        "Vr": -0.8038603524442803,
        "Vi": -0.6559186212802609
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7974281527147,
        "longitude": -73.0927904049574
      }
    },
    {
      "number": 5062,
      "class": "Bus",
      "name": "TORRINGTON 3 2",
      "init": {
        "Vr": -0.8038441411882028,
        "Vi": -0.6556291480361895
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7974281527147,
        "longitude": -73.0927904049574
      }
    },
    {
      "number": 5063,
      "class": "Bus",
      "name": "TORRINGTON 4 1",
      "init": {
        "Vr": -0.7868813430895912,
        "Vi": -0.6725121532435782
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759826450227,
        "longitude": -73.1508856562338
      }
    },
    {
      "number": 5064,
      "class": "Bus",
      "name": "TORRINGTON 4 2",
      "init": {
        "Vr": -0.8000125600995327,
        "Vi": -0.6593596894109235
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759826450227,
        "longitude": -73.1508856562338
      }
    },
    {
      "number": 5065,
      "class": "Bus",
      "name": "TORRINGTON 4 3",
      "init": {
        "Vr": -0.7868571096432696,
        "Vi": -0.6730914994522049
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759826450227,
        "longitude": -73.1508856562338
      }
    },
    {
      "number": 5066,
      "class": "Bus",
      "name": "WATERBURY 6 1",
      "init": {
        "Vr": -0.8251311929109427,
        "Vi": -0.6230422798914715
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4960933845617,
        "longitude": -73.1257566894981
      }
    },
    {
      "number": 5067,
      "class": "Bus",
      "name": "WATERBURY 7 1",
      "init": {
        "Vr": -0.8198866685170929,
        "Vi": -0.6250237502640573
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5510893571024,
        "longitude": -73.0709168293654
      }
    },
    {
      "number": 5068,
      "class": "Bus",
      "name": "WATERTOWN 4 1",
      "init": {
        "Vr": -0.8232712375015713,
        "Vi": -0.6280364278257135
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6670482746463,
        "longitude": -73.1209877678962
      }
    },
    {
      "number": 5069,
      "class": "Bus",
      "name": "WINSTED 1 1",
      "init": {
        "Vr": -0.7917201010912011,
        "Vi": -0.6701084957992054
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9446456734415,
        "longitude": -73.0791848652173
      }
    },
    {
      "number": 5070,
      "class": "Bus",
      "name": "WINSTED 2 1",
      "init": {
        "Vr": -0.772935556315098,
        "Vi": -0.6942778450143074
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0094811934964,
        "longitude": -73.0983893268976
      }
    },
    {
      "number": 5071,
      "class": "Bus",
      "name": "WINSTED 2 2",
      "init": {
        "Vr": -0.7907915876055391,
        "Vi": -0.6744482872982871
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0094811934964,
        "longitude": -73.0983893268976
      }
    },
    {
      "number": 5072,
      "class": "Bus",
      "name": "WINSTED 2 3",
      "init": {
        "Vr": -0.7729741591604692,
        "Vi": -0.6941585678720921
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0094811934964,
        "longitude": -73.0983893268976
      }
    },
    {
      "number": 5073,
      "class": "Bus",
      "name": "WINSTED 3 1",
      "init": {
        "Vr": -0.7979243602757611,
        "Vi": -0.6651030812591868
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9732662572549,
        "longitude": -73.1343443436212
      }
    },
    {
      "number": 5074,
      "class": "Bus",
      "name": "WOODBURY 1 1",
      "init": {
        "Vr": -0.8016218128487289,
        "Vi": -0.6576673203387773
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5877353327263,
        "longitude": -73.1968381930741
      }
    },
    {
      "number": 5075,
      "class": "Bus",
      "name": "WOODBURY 1 2",
      "init": {
        "Vr": -0.8235989087090428,
        "Vi": -0.631650408152077
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5877353327263,
        "longitude": -73.1968381930741
      }
    },
    {
      "number": 5076,
      "class": "Bus",
      "name": "WOODBURY 1 3",
      "init": {
        "Vr": -0.8015041172155011,
        "Vi": -0.6582024736019462
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5877353327263,
        "longitude": -73.1968381930741
      }
    },
    {
      "number": 5077,
      "class": "Bus",
      "name": "CLINTON 5 1",
      "init": {
        "Vr": -0.8082747086467235,
        "Vi": -0.6486721829909842
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.264572583624,
        "longitude": -72.5663481724642
      }
    },
    {
      "number": 5078,
      "class": "Bus",
      "name": "CLINTON 6 1",
      "init": {
        "Vr": -0.8070271918157518,
        "Vi": -0.6429017722797302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3899422592282,
        "longitude": -72.617243567724
      }
    },
    {
      "number": 5079,
      "class": "Bus",
      "name": "CLINTON 6 2",
      "init": {
        "Vr": -0.8070467435636628,
        "Vi": -0.6428083507525106
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3899422592282,
        "longitude": -72.617243567724
      }
    },
    {
      "number": 5080,
      "class": "Bus",
      "name": "CLINTON 7 1",
      "init": {
        "Vr": -0.7983742349959069,
        "Vi": -0.6628749233872897
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3645319155646,
        "longitude": -72.4654738840483
      }
    },
    {
      "number": 5081,
      "class": "Bus",
      "name": "COLCHESTER 6 1",
      "init": {
        "Vr": -0.7933378651202234,
        "Vi": -0.6707689945825414
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5023643473571,
        "longitude": -72.2746537312992
      }
    },
    {
      "number": 5082,
      "class": "Bus",
      "name": "COLCHESTER 7 1",
      "init": {
        "Vr": -0.781955958463857,
        "Vi": -0.683963071050403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5438689221935,
        "longitude": -72.3317552474117
      }
    },
    {
      "number": 5083,
      "class": "Bus",
      "name": "COLCHESTER 8 1",
      "init": {
        "Vr": -0.7825164199030347,
        "Vi": -0.6831549121413453
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823471098393,
        "longitude": -72.3610501796539
      }
    },
    {
      "number": 5084,
      "class": "Bus",
      "name": "COLCHESTER 8 2",
      "init": {
        "Vr": -0.782490761296632,
        "Vi": -0.6832531127580067
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823471098393,
        "longitude": -72.3610501796539
      }
    },
    {
      "number": 5085,
      "class": "Bus",
      "name": "EAST HAMPTON 1 1",
      "init": {
        "Vr": -0.8037172468099669,
        "Vi": -0.6570546283723347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5740542407329,
        "longitude": -72.5386268018796
      }
    },
    {
      "number": 5086,
      "class": "Bus",
      "name": "EAST HAMPTON 2 1",
      "init": {
        "Vr": -0.7963207264456696,
        "Vi": -0.6694393498629894
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4819863253751,
        "longitude": -72.479031657814
      }
    },
    {
      "number": 5087,
      "class": "Bus",
      "name": "EAST HAMPTON 3 1",
      "init": {
        "Vr": -0.7719405923306832,
        "Vi": -0.6990698300004079
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5123129907614,
        "longitude": -72.4164146664252
      }
    },
    {
      "number": 5088,
      "class": "Bus",
      "name": "EAST HAMPTON 3 2",
      "init": {
        "Vr": -0.7922123776409252,
        "Vi": -0.6793593559119954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5123129907614,
        "longitude": -72.4164146664252
      }
    },
    {
      "number": 5089,
      "class": "Bus",
      "name": "EAST HAMPTON 3 3",
      "init": {
        "Vr": -0.7720145332782851,
        "Vi": -0.6988654196508362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5123129907614,
        "longitude": -72.4164146664252
      }
    },
    {
      "number": 5090,
      "class": "Bus",
      "name": "KILLINGWORTH 1",
      "init": {
        "Vr": -0.8028838137648496,
        "Vi": -0.6524221320039589
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4118780950883,
        "longitude": -72.5309984416032
      }
    },
    {
      "number": 5091,
      "class": "Bus",
      "name": "MIDDLETOWN 3 1",
      "init": {
        "Vr": -0.8056714781074291,
        "Vi": -0.6508618544490813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5446125505004,
        "longitude": -72.6420993321
      }
    },
    {
      "number": 5092,
      "class": "Bus",
      "name": "MIDDLETOWN 4 1",
      "init": {
        "Vr": -0.7840416786023491,
        "Vi": -0.6852647952277651
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4854225538814,
        "longitude": -72.6582957974108
      }
    },
    {
      "number": 5093,
      "class": "Bus",
      "name": "MIDDLETOWN 5 1",
      "init": {
        "Vr": -0.8113718082263526,
        "Vi": -0.6515221545349447
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6469016571675,
        "longitude": -72.6626935679282
      }
    },
    {
      "number": 5094,
      "class": "Bus",
      "name": "MIDDLETOWN 6 1",
      "init": {
        "Vr": -0.8026199832070287,
        "Vi": -0.6562243712881446
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.533569728742,
        "longitude": -72.5258920363967
      }
    },
    {
      "number": 5095,
      "class": "Bus",
      "name": "MIDDLETOWN 6 2",
      "init": {
        "Vr": -0.8027238226075113,
        "Vi": -0.6558991447055682
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.533569728742,
        "longitude": -72.5258920363967
      }
    },
    {
      "number": 5096,
      "class": "Bus",
      "name": "MIDDLETOWN 7 1",
      "init": {
        "Vr": -0.8069135614729229,
        "Vi": -0.6555282389547272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6222719106352,
        "longitude": -72.6391971096672
      }
    },
    {
      "number": 5097,
      "class": "Bus",
      "name": "OLD SAYBROOK 1 1",
      "init": {
        "Vr": -0.7705112131670816,
        "Vi": -0.6967034562763523
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.298305890248,
        "longitude": -72.4982479038023
      }
    },
    {
      "number": 5098,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 1",
      "init": {
        "Vr": -0.7590497964240157,
        "Vi": -0.7150843807888573
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5099,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 2",
      "init": {
        "Vr": -0.7865008758768339,
        "Vi": -0.6825141249079546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5100,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 3",
      "init": {
        "Vr": -0.8235427413037493,
        "Vi": -0.6385645580249243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5101,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 4",
      "init": {
        "Vr": -0.8235427413037492,
        "Vi": -0.6385645580249244
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5102,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 5",
      "init": {
        "Vr": -0.7591133548177341,
        "Vi": -0.7149206577134103
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5103,
      "class": "Bus",
      "name": "OLD SAYBROOK 2 7",
      "init": {
        "Vr": -0.7585560789225625,
        "Vi": -0.7162984489224332
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3701348499519,
        "longitude": -72.3466621203506
      }
    },
    {
      "number": 5104,
      "class": "Bus",
      "name": "OLD SAYBROOK 3 1",
      "init": {
        "Vr": -0.7910530314468189,
        "Vi": -0.6734222710204744
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2922869885617,
        "longitude": -72.3578572554918
      }
    },
    {
      "number": 5105,
      "class": "Bus",
      "name": "PORTLAND 11 1",
      "init": {
        "Vr": -0.8029444991892097,
        "Vi": -0.6589139136045328
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5560965940363,
        "longitude": -72.5913384778188
      }
    },
    {
      "number": 5106,
      "class": "Bus",
      "name": "WESTBROOK 6 1",
      "init": {
        "Vr": -0.8038308354760533,
        "Vi": -0.6539782840228487
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3309300212906,
        "longitude": -72.5432701283061
      }
    },
    {
      "number": 5107,
      "class": "Bus",
      "name": "WESTBROOK 6 2",
      "init": {
        "Vr": -0.8038214592250894,
        "Vi": -0.6540278282204233
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3309300212906,
        "longitude": -72.5432701283061
      }
    },
    {
      "number": 5108,
      "class": "Bus",
      "name": "ANSONIA 1 1",
      "init": {
        "Vr": -0.8308248357154243,
        "Vi": -0.6220979012838574
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3501593431796,
        "longitude": -73.0120390770168
      }
    },
    {
      "number": 5109,
      "class": "Bus",
      "name": "ANSONIA 1 2",
      "init": {
        "Vr": -0.8308080421414283,
        "Vi": -0.6222606267958521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3501593431796,
        "longitude": -73.0120390770168
      }
    },
    {
      "number": 5110,
      "class": "Bus",
      "name": "ANSONIA 2 1",
      "init": {
        "Vr": -0.808299772408962,
        "Vi": -0.6558554494819797
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4178616699334,
        "longitude": -73.0327360873576
      }
    },
    {
      "number": 5111,
      "class": "Bus",
      "name": "BRANFORD 1 1",
      "init": {
        "Vr": -0.8295112907466405,
        "Vi": -0.6277791584965179
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3923047274814,
        "longitude": -72.9132217051791
      }
    },
    {
      "number": 5112,
      "class": "Bus",
      "name": "BRANFORD 2 1",
      "init": {
        "Vr": -0.8189972396258677,
        "Vi": -0.637735634232881
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2656451162019,
        "longitude": -72.7746446377295
      }
    },
    {
      "number": 5113,
      "class": "Bus",
      "name": "BRANFORD 3 1",
      "init": {
        "Vr": -0.8224175947301123,
        "Vi": -0.635090866225012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2564868371153,
        "longitude": -72.8261353491363
      }
    },
    {
      "number": 5114,
      "class": "Bus",
      "name": "BRANFORD 3 2",
      "init": {
        "Vr": -0.8224612327646359,
        "Vi": -0.6349373963355965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2564868371153,
        "longitude": -72.8261353491363
      }
    },
    {
      "number": 5115,
      "class": "Bus",
      "name": "BRANFORD 4 1",
      "init": {
        "Vr": -0.8250849988848012,
        "Vi": -0.631910644999136
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.331376368184,
        "longitude": -72.7715730804542
      }
    },
    {
      "number": 5116,
      "class": "Bus",
      "name": "BRANFORD 4 2",
      "init": {
        "Vr": -0.8251011595577156,
        "Vi": -0.6317369666313947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.331376368184,
        "longitude": -72.7715730804542
      }
    },
    {
      "number": 5117,
      "class": "Bus",
      "name": "CHESHIRE 1 1",
      "init": {
        "Vr": -0.8198736668728565,
        "Vi": -0.6242252944324531
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4759193663983,
        "longitude": -72.9715122725952
      }
    },
    {
      "number": 5118,
      "class": "Bus",
      "name": "CHESHIRE 1 2",
      "init": {
        "Vr": -0.8198783460419949,
        "Vi": -0.6244082748329245
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4759193663983,
        "longitude": -72.9715122725952
      }
    },
    {
      "number": 5119,
      "class": "Bus",
      "name": "CHESHIRE 2 1",
      "init": {
        "Vr": -0.8264377229195797,
        "Vi": -0.6223680893720399
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4962204415305,
        "longitude": -72.9081418240285
      }
    },
    {
      "number": 5120,
      "class": "Bus",
      "name": "CHESHIRE 2 2",
      "init": {
        "Vr": -0.8264320851679001,
        "Vi": -0.6221807404891364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4962204415305,
        "longitude": -72.9081418240285
      }
    },
    {
      "number": 5121,
      "class": "Bus",
      "name": "CHESHIRE 3 1",
      "init": {
        "Vr": -0.8099244135282213,
        "Vi": -0.6369874055410993
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5965208128228,
        "longitude": -72.8568392515323
      }
    },
    {
      "number": 5122,
      "class": "Bus",
      "name": "DERBY 2 1",
      "init": {
        "Vr": -0.8303894580945181,
        "Vi": -0.6243936369701802
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.437262865254,
        "longitude": -73.1153558436309
      }
    },
    {
      "number": 5123,
      "class": "Bus",
      "name": "EAST HAVEN 1 1",
      "init": {
        "Vr": -0.8237446790221098,
        "Vi": -0.6208607206289207
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454322228844,
        "longitude": -72.8844440700857
      }
    },
    {
      "number": 5124,
      "class": "Bus",
      "name": "EAST HAVEN 2 1",
      "init": {
        "Vr": -0.8232589759146829,
        "Vi": -0.633221087009638
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2745156974818,
        "longitude": -72.847907181801
      }
    },
    {
      "number": 5125,
      "class": "Bus",
      "name": "GUILFORD 4 1",
      "init": {
        "Vr": -0.8229802048685481,
        "Vi": -0.6328094192814295
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537730983576,
        "longitude": -72.7768227839814
      }
    },
    {
      "number": 5126,
      "class": "Bus",
      "name": "GUILFORD 4 2",
      "init": {
        "Vr": -0.823004022746233,
        "Vi": -0.632677612651762
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537730983576,
        "longitude": -72.7768227839814
      }
    },
    {
      "number": 5127,
      "class": "Bus",
      "name": "GUILFORD 5 1",
      "init": {
        "Vr": -0.8177805920525055,
        "Vi": -0.6373833817511958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3470386773669,
        "longitude": -72.6983571572285
      }
    },
    {
      "number": 5128,
      "class": "Bus",
      "name": "GUILFORD 6 1",
      "init": {
        "Vr": -0.7825485103111119,
        "Vi": -0.6769412236213062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3454636019907,
        "longitude": -72.615988932949
      }
    },
    {
      "number": 5129,
      "class": "Bus",
      "name": "GUILFORD 6 2",
      "init": {
        "Vr": -0.8102744496455214,
        "Vi": -0.6483511429174383
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3454636019907,
        "longitude": -72.615988932949
      }
    },
    {
      "number": 5130,
      "class": "Bus",
      "name": "GUILFORD 6 3",
      "init": {
        "Vr": -0.7828080506702438,
        "Vi": -0.6777797807684683
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3454636019907,
        "longitude": -72.615988932949
      }
    },
    {
      "number": 5131,
      "class": "Bus",
      "name": "GUILFORD 7 1",
      "init": {
        "Vr": -0.8115433499283675,
        "Vi": -0.6319857030117367
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4231705902662,
        "longitude": -72.6858869956607
      }
    },
    {
      "number": 5132,
      "class": "Bus",
      "name": "HAMDEN 1 1",
      "init": {
        "Vr": -0.8183887517386984,
        "Vi": -0.6229352618954258
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4360351863863,
        "longitude": -72.8896848017129
      }
    },
    {
      "number": 5133,
      "class": "Bus",
      "name": "HAMDEN 1 2",
      "init": {
        "Vr": -0.8184745388917225,
        "Vi": -0.622628485391137
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4360351863863,
        "longitude": -72.8896848017129
      }
    },
    {
      "number": 5134,
      "class": "Bus",
      "name": "HAMDEN 2 1",
      "init": {
        "Vr": -0.8197757353348164,
        "Vi": -0.6186163434922481
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4363657881811,
        "longitude": -72.9528597200404
      }
    },
    {
      "number": 5135,
      "class": "Bus",
      "name": "HAMDEN 2 2",
      "init": {
        "Vr": -0.8198308087461954,
        "Vi": -0.6184206980202647
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4363657881811,
        "longitude": -72.9528597200404
      }
    },
    {
      "number": 5136,
      "class": "Bus",
      "name": "HAMDEN 3 1",
      "init": {
        "Vr": -0.813048044884833,
        "Vi": -0.6306803938768921
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4632063979696,
        "longitude": -72.8227217156877
      }
    },
    {
      "number": 5137,
      "class": "Bus",
      "name": "HAMDEN 3 2",
      "init": {
        "Vr": -0.8130882030752559,
        "Vi": -0.6305692528875545
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4632063979696,
        "longitude": -72.8227217156877
      }
    },
    {
      "number": 5138,
      "class": "Bus",
      "name": "HAMDEN 4 1",
      "init": {
        "Vr": -0.8296083446108315,
        "Vi": -0.6265664061738088
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.40069248574,
        "longitude": -72.9769316027747
      }
    },
    {
      "number": 5139,
      "class": "Bus",
      "name": "HAMDEN 5 1",
      "init": {
        "Vr": -0.8222984374583829,
        "Vi": -0.6231120558696857
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5003998061328,
        "longitude": -72.9491026630744
      }
    },
    {
      "number": 5140,
      "class": "Bus",
      "name": "HAMDEN 6 1",
      "init": {
        "Vr": -0.819838674263421,
        "Vi": -0.6315175780369605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4000001386651,
        "longitude": -72.8659505276401
      }
    },
    {
      "number": 5141,
      "class": "Bus",
      "name": "MADISON 4 1",
      "init": {
        "Vr": -0.8125125090628278,
        "Vi": -0.6441676016528651
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3131343690971,
        "longitude": -72.6316187630625
      }
    },
    {
      "number": 5142,
      "class": "Bus",
      "name": "MADISON 5 1",
      "init": {
        "Vr": -0.8042730281079847,
        "Vi": -0.6499918298443103
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3650967604889,
        "longitude": -72.5890616242198
      }
    },
    {
      "number": 5143,
      "class": "Bus",
      "name": "MADISON 6 1",
      "init": {
        "Vr": -0.8094682016028494,
        "Vi": -0.6362302182201398
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3867840121611,
        "longitude": -72.6829778675351
      }
    },
    {
      "number": 5144,
      "class": "Bus",
      "name": "MERIDEN 3 1",
      "init": {
        "Vr": -0.7827310572227182,
        "Vi": -0.6712524933289223
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6294402173872,
        "longitude": -72.7724755428213
      }
    },
    {
      "number": 5145,
      "class": "Bus",
      "name": "MERIDEN 3 2",
      "init": {
        "Vr": -0.8092715470700459,
        "Vi": -0.6472913116855074
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6294402173872,
        "longitude": -72.7724755428213
      }
    },
    {
      "number": 5146,
      "class": "Bus",
      "name": "MERIDEN 3 3",
      "init": {
        "Vr": -0.7827575633201083,
        "Vi": -0.6710590046044942
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6294402173872,
        "longitude": -72.7724755428213
      }
    },
    {
      "number": 5147,
      "class": "Bus",
      "name": "MERIDEN 4 1",
      "init": {
        "Vr": -0.812816946574836,
        "Vi": -0.6332037776027845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4803144671588,
        "longitude": -72.7971273991752
      }
    },
    {
      "number": 5148,
      "class": "Bus",
      "name": "MERIDEN 5 1",
      "init": {
        "Vr": -0.814749339667182,
        "Vi": -0.6276343421636059
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5150039890103,
        "longitude": -72.820497018599
      }
    },
    {
      "number": 5149,
      "class": "Bus",
      "name": "MILFORD 14 1",
      "init": {
        "Vr": -0.8306432641045384,
        "Vi": -0.6157447731143856
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2081202141344,
        "longitude": -73.0311967467971
      }
    },
    {
      "number": 5150,
      "class": "Bus",
      "name": "MILFORD 14 2",
      "init": {
        "Vr": -0.8306820002204469,
        "Vi": -0.6155252738144169
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2081202141344,
        "longitude": -73.0311967467971
      }
    },
    {
      "number": 5151,
      "class": "Bus",
      "name": "MILFORD 15 1",
      "init": {
        "Vr": -0.8302281265206999,
        "Vi": -0.6146551007084892
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2226841762502,
        "longitude": -72.9979578486398
      }
    },
    {
      "number": 5152,
      "class": "Bus",
      "name": "MILFORD 16 1",
      "init": {
        "Vr": -0.8294799904270508,
        "Vi": -0.616401051894255
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2241313616527,
        "longitude": -73.0342109195289
      }
    },
    {
      "number": 5153,
      "class": "Bus",
      "name": "MILFORD 17 1",
      "init": {
        "Vr": -0.8316461068221586,
        "Vi": -0.6222602281890358
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3145108202754,
        "longitude": -73.0719164145945
      }
    },
    {
      "number": 5154,
      "class": "Bus",
      "name": "MILFORD 17 2",
      "init": {
        "Vr": -0.8316833999688933,
        "Vi": -0.6221532506302012
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3145108202754,
        "longitude": -73.0719164145945
      }
    },
    {
      "number": 5155,
      "class": "Bus",
      "name": "NAUGATUCK 1 1",
      "init": {
        "Vr": -0.834423667820449,
        "Vi": -0.6265798895325166
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4976111723297,
        "longitude": -73.0005738684714
      }
    },
    {
      "number": 5156,
      "class": "Bus",
      "name": "NAUGATUCK 2 1",
      "init": {
        "Vr": -0.7840031045411405,
        "Vi": -0.6901347570490952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5157,
      "class": "Bus",
      "name": "NAUGATUCK 2 2",
      "init": {
        "Vr": -0.8000703402750254,
        "Vi": -0.662882635002045
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5158,
      "class": "Bus",
      "name": "NAUGATUCK 2 3",
      "init": {
        "Vr": -0.834743148339299,
        "Vi": -0.6271640594737024
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5159,
      "class": "Bus",
      "name": "NAUGATUCK 2 4",
      "init": {
        "Vr": -0.8043983476440268,
        "Vi": -0.655541771318953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5160,
      "class": "Bus",
      "name": "NAUGATUCK 2 5",
      "init": {
        "Vr": -0.8043983476440268,
        "Vi": -0.655541771318953
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5161,
      "class": "Bus",
      "name": "NAUGATUCK 2 6",
      "init": {
        "Vr": -0.7816633906043752,
        "Vi": -0.6907302686235028
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5162,
      "class": "Bus",
      "name": "NAUGATUCK 2 8",
      "init": {
        "Vr": -0.8007557141974632,
        "Vi": -0.6620430566824511
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5060200082901,
        "longitude": -73.0152310793928
      }
    },
    {
      "number": 5163,
      "class": "Bus",
      "name": "NAUGATUCK 3 1",
      "init": {
        "Vr": -0.8256150037565861,
        "Vi": -0.620548008838336
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4679176480416,
        "longitude": -73.0825564621206
      }
    },
    {
      "number": 5164,
      "class": "Bus",
      "name": "NAUGATUCK 4 1",
      "init": {
        "Vr": -0.8204496666996943,
        "Vi": -0.6166057081466958
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4776843060875,
        "longitude": -73.0269512937351
      }
    },
    {
      "number": 5165,
      "class": "Bus",
      "name": "NEW HAVEN 4 1",
      "init": {
        "Vr": -0.829945366775621,
        "Vi": -0.6257279203075388
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3817926098828,
        "longitude": -72.9505135849993
      }
    },
    {
      "number": 5166,
      "class": "Bus",
      "name": "NEW HAVEN 5 1",
      "init": {
        "Vr": -0.8272941851850087,
        "Vi": -0.6132317103139874
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3139477332582,
        "longitude": -72.9810803532861
      }
    },
    {
      "number": 5167,
      "class": "Bus",
      "name": "NEW HAVEN 6 1",
      "init": {
        "Vr": -0.8297842234150412,
        "Vi": -0.6264296621089036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4036558045025,
        "longitude": -72.9267668912848
      }
    },
    {
      "number": 5168,
      "class": "Bus",
      "name": "NEW HAVEN 7 1",
      "init": {
        "Vr": -0.8231575685768339,
        "Vi": -0.6282727003312438
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3669212572619,
        "longitude": -72.8686000638542
      }
    },
    {
      "number": 5169,
      "class": "Bus",
      "name": "NEW HAVEN 7 2",
      "init": {
        "Vr": -0.8230925891167952,
        "Vi": -0.6284995215120459
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3669212572619,
        "longitude": -72.8686000638542
      }
    },
    {
      "number": 5170,
      "class": "Bus",
      "name": "NEW HAVEN 8 1",
      "init": {
        "Vr": -0.8016046504317929,
        "Vi": -0.6622063892378188
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5171,
      "class": "Bus",
      "name": "NEW HAVEN 8 2",
      "init": {
        "Vr": -0.8045836639373881,
        "Vi": -0.6572028593796533
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5172,
      "class": "Bus",
      "name": "NEW HAVEN 8 3",
      "init": {
        "Vr": -0.806931375236623,
        "Vi": -0.6497206882503653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5173,
      "class": "Bus",
      "name": "NEW HAVEN 8 4",
      "init": {
        "Vr": -0.8019914799681732,
        "Vi": -0.661379167629551
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5174,
      "class": "Bus",
      "name": "NEW HAVEN 8 5",
      "init": {
        "Vr": -0.8015318471326461,
        "Vi": -0.6625078662587536
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5175,
      "class": "Bus",
      "name": "NEW HAVEN 8 7",
      "init": {
        "Vr": -0.8016046504317929,
        "Vi": -0.6622063892378188
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769482239404,
        "longitude": -72.9300379280839
      }
    },
    {
      "number": 5176,
      "class": "Bus",
      "name": "NEW HAVEN 9 1",
      "init": {
        "Vr": -0.8244323665516649,
        "Vi": -0.6170567882391189
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2826059409778,
        "longitude": -72.9448345928643
      }
    },
    {
      "number": 5177,
      "class": "Bus",
      "name": "NEW HAVEN 10 1",
      "init": {
        "Vr": -0.8227022111249765,
        "Vi": -0.6182540382709252
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3507545934704,
        "longitude": -72.9278518566878
      }
    },
    {
      "number": 5178,
      "class": "Bus",
      "name": "NEW HAVEN 11 1",
      "init": {
        "Vr": -0.803554236637316,
        "Vi": -0.6608213462661674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396935579779,
        "longitude": -72.9517705982106
      }
    },
    {
      "number": 5179,
      "class": "Bus",
      "name": "NEW HAVEN 11 2",
      "init": {
        "Vr": -0.8225302714245878,
        "Vi": -0.6208992581443501
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396935579779,
        "longitude": -72.9517705982106
      }
    },
    {
      "number": 5180,
      "class": "Bus",
      "name": "NEW HAVEN 11 3",
      "init": {
        "Vr": -0.8036851980167076,
        "Vi": -0.6605458279460993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396935579779,
        "longitude": -72.9517705982106
      }
    },
    {
      "number": 5181,
      "class": "Bus",
      "name": "NEW HAVEN 11 4",
      "init": {
        "Vr": -0.8036851980167077,
        "Vi": -0.6605458279460994
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396935579779,
        "longitude": -72.9517705982106
      }
    },
    {
      "number": 5182,
      "class": "Bus",
      "name": "NEW HAVEN 11 5",
      "init": {
        "Vr": -0.8036229381526974,
        "Vi": -0.6606138816001861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396935579779,
        "longitude": -72.9517705982106
      }
    },
    {
      "number": 5183,
      "class": "Bus",
      "name": "NEW HAVEN 12 1",
      "init": {
        "Vr": -0.8241039816176642,
        "Vi": -0.622439679855356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2546687130475,
        "longitude": -72.8984758181487
      }
    },
    {
      "number": 5184,
      "class": "Bus",
      "name": "NEW HAVEN 12 2",
      "init": {
        "Vr": -0.8240436503828428,
        "Vi": -0.6226587867620456
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2546687130475,
        "longitude": -72.8984758181487
      }
    },
    {
      "number": 5185,
      "class": "Bus",
      "name": "NEW HAVEN 13 1",
      "init": {
        "Vr": -0.8224800365419457,
        "Vi": -0.6176771968062693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3631623429813,
        "longitude": -72.9121319184832
      }
    },
    {
      "number": 5186,
      "class": "Bus",
      "name": "NEW HAVEN 13 2",
      "init": {
        "Vr": -0.8225329472832689,
        "Vi": -0.6173396708103072
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3631623429813,
        "longitude": -72.9121319184832
      }
    },
    {
      "number": 5187,
      "class": "Bus",
      "name": "NEW HAVEN 14 1",
      "init": {
        "Vr": -0.829914803482507,
        "Vi": -0.6148022057843702
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2895148399151,
        "longitude": -73.0166346974785
      }
    },
    {
      "number": 5188,
      "class": "Bus",
      "name": "NEW HAVEN 15 1",
      "init": {
        "Vr": -0.8291300553482492,
        "Vi": -0.6274816694722217
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3745115152108,
        "longitude": -72.9835654927678
      }
    },
    {
      "number": 5189,
      "class": "Bus",
      "name": "NEW HAVEN 15 2",
      "init": {
        "Vr": -0.8291330331833426,
        "Vi": -0.6273710497294899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3745115152108,
        "longitude": -72.9835654927678
      }
    },
    {
      "number": 5190,
      "class": "Bus",
      "name": "NEW HAVEN 16 1",
      "init": {
        "Vr": -0.8236280537534775,
        "Vi": -0.6178498606979997
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3120657396794,
        "longitude": -72.942015863852
      }
    },
    {
      "number": 5191,
      "class": "Bus",
      "name": "NORTH HAVEN 2 1",
      "init": {
        "Vr": -0.8184205987043262,
        "Vi": -0.627615572005631
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4299765149109,
        "longitude": -72.857112993699
      }
    },
    {
      "number": 5192,
      "class": "Bus",
      "name": "NORTH HAVEN 2 2",
      "init": {
        "Vr": -0.8183985393244434,
        "Vi": -0.6277498435130062
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4299765149109,
        "longitude": -72.857112993699
      }
    },
    {
      "number": 5193,
      "class": "Bus",
      "name": "NORTH HAVEN 3 1",
      "init": {
        "Vr": -0.8245085291623884,
        "Vi": -0.6285733586226263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3547284466034,
        "longitude": -72.8385621884926
      }
    },
    {
      "number": 5194,
      "class": "Bus",
      "name": "NORTH HAVEN 3 2",
      "init": {
        "Vr": -0.8244399597444648,
        "Vi": -0.628830541539087
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3547284466034,
        "longitude": -72.8385621884926
      }
    },
    {
      "number": 5195,
      "class": "Bus",
      "name": "ORANGE 4 1",
      "init": {
        "Vr": -0.8318977121993802,
        "Vi": -0.6180163598406859
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2730558935385,
        "longitude": -73.0582006003512
      }
    },
    {
      "number": 5196,
      "class": "Bus",
      "name": "ORANGE 5 1",
      "init": {
        "Vr": -0.8323119103708367,
        "Vi": -0.6170130337442823
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896752698391,
        "longitude": -73.0844438767209
      }
    },
    {
      "number": 5197,
      "class": "Bus",
      "name": "ORANGE 5 2",
      "init": {
        "Vr": -0.8323341499122302,
        "Vi": -0.6169075381660032
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896752698391,
        "longitude": -73.0844438767209
      }
    },
    {
      "number": 5198,
      "class": "Bus",
      "name": "ORANGE 6 1",
      "init": {
        "Vr": -0.8305284812814145,
        "Vi": -0.6222327078666302
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3660432499895,
        "longitude": -73.0499954234993
      }
    },
    {
      "number": 5199,
      "class": "Bus",
      "name": "ORANGE 6 2",
      "init": {
        "Vr": -0.8305624809311969,
        "Vi": -0.6221313435627114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3660432499895,
        "longitude": -73.0499954234993
      }
    },
    {
      "number": 5200,
      "class": "Bus",
      "name": "PROSPECT 1 1",
      "init": {
        "Vr": -0.8203806062918569,
        "Vi": -0.6165492776617292
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4454975547672,
        "longitude": -73.0060375923674
      }
    },
    {
      "number": 5201,
      "class": "Bus",
      "name": "PROSPECT 1 2",
      "init": {
        "Vr": -0.8203990414962244,
        "Vi": -0.6164334180666665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4454975547672,
        "longitude": -73.0060375923674
      }
    },
    {
      "number": 5202,
      "class": "Bus",
      "name": "SOUTHBURY 1 1",
      "init": {
        "Vr": -0.8272173250070589,
        "Vi": -0.628464241981592
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5187763989857,
        "longitude": -73.2512860485663
      }
    },
    {
      "number": 5203,
      "class": "Bus",
      "name": "SOUTHBURY 1 2",
      "init": {
        "Vr": -0.827247254871487,
        "Vi": -0.6283523027225583
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5187763989857,
        "longitude": -73.2512860485663
      }
    },
    {
      "number": 5204,
      "class": "Bus",
      "name": "SOUTHBURY 2 1",
      "init": {
        "Vr": -0.8329371154513494,
        "Vi": -0.6185806115037173
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3682551787903,
        "longitude": -73.2431166003983
      }
    },
    {
      "number": 5205,
      "class": "Bus",
      "name": "SOUTHBURY 3 1",
      "init": {
        "Vr": -0.8151531977499166,
        "Vi": -0.6501769751230807
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4285786935613,
        "longitude": -73.1726193772943
      }
    },
    {
      "number": 5206,
      "class": "Bus",
      "name": "SOUTHBURY 3 2",
      "init": {
        "Vr": -0.8329908241898564,
        "Vi": -0.6274761566302703
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4285786935613,
        "longitude": -73.1726193772943
      }
    },
    {
      "number": 5207,
      "class": "Bus",
      "name": "SOUTHBURY 3 3",
      "init": {
        "Vr": -0.8152150151699655,
        "Vi": -0.649889863526659
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4285786935613,
        "longitude": -73.1726193772943
      }
    },
    {
      "number": 5208,
      "class": "Bus",
      "name": "SOUTHBURY 4 1",
      "init": {
        "Vr": -0.8267020212608207,
        "Vi": -0.6263516309837099
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5834440486208,
        "longitude": -73.2999267589362
      }
    },
    {
      "number": 5209,
      "class": "Bus",
      "name": "WALLINGFORD 4 1",
      "init": {
        "Vr": -0.800323084942818,
        "Vi": -0.6617899204995553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3282461929096,
        "longitude": -72.8039112903441
      }
    },
    {
      "number": 5210,
      "class": "Bus",
      "name": "WALLINGFORD 4 2",
      "init": {
        "Vr": -0.8274928280657909,
        "Vi": -0.6357826383815275
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3282461929096,
        "longitude": -72.8039112903441
      }
    },
    {
      "number": 5211,
      "class": "Bus",
      "name": "WALLINGFORD 4 3",
      "init": {
        "Vr": -0.8003641035865597,
        "Vi": -0.6614876683209027
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3282461929096,
        "longitude": -72.8039112903441
      }
    },
    {
      "number": 5212,
      "class": "Bus",
      "name": "WALLINGFORD 5 1",
      "init": {
        "Vr": -0.7916500598874598,
        "Vi": -0.6718628147945513
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.512775331914,
        "longitude": -72.8001877852231
      }
    },
    {
      "number": 5213,
      "class": "Bus",
      "name": "WALLINGFORD 5 2",
      "init": {
        "Vr": -0.8132703565805373,
        "Vi": -0.6318053830442845
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.512775331914,
        "longitude": -72.8001877852231
      }
    },
    {
      "number": 5214,
      "class": "Bus",
      "name": "WALLINGFORD 5 3",
      "init": {
        "Vr": -0.7917365969806233,
        "Vi": -0.6715052039514351
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.512775331914,
        "longitude": -72.8001877852231
      }
    },
    {
      "number": 5215,
      "class": "Bus",
      "name": "WALLINGFORD 6 1",
      "init": {
        "Vr": -0.8201178826513716,
        "Vi": -0.6237194162966916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3957053085898,
        "longitude": -72.8073441681468
      }
    },
    {
      "number": 5216,
      "class": "Bus",
      "name": "WALLINGFORD 7 1",
      "init": {
        "Vr": -0.8129727051381456,
        "Vi": -0.62879213549246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.427616658739,
        "longitude": -72.7631867303372
      }
    },
    {
      "number": 5217,
      "class": "Bus",
      "name": "WALLINGFORD 8 1",
      "init": {
        "Vr": -0.8113943768261118,
        "Vi": -0.6322192374080227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5449639598847,
        "longitude": -72.7938049637435
      }
    },
    {
      "number": 5218,
      "class": "Bus",
      "name": "WALLINGFORD 8 2",
      "init": {
        "Vr": -0.8114444876709321,
        "Vi": -0.6320196277148045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5449639598847,
        "longitude": -72.7938049637435
      }
    },
    {
      "number": 5219,
      "class": "Bus",
      "name": "WATERBURY 8 1",
      "init": {
        "Vr": -0.8219330067526106,
        "Vi": -0.632386559961489
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6057156127823,
        "longitude": -73.0711486556445
      }
    },
    {
      "number": 5220,
      "class": "Bus",
      "name": "WATERBURY 9 1",
      "init": {
        "Vr": -0.7972903178516174,
        "Vi": -0.6630417403857523
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6168064384182,
        "longitude": -73.0617451891438
      }
    },
    {
      "number": 5221,
      "class": "Bus",
      "name": "WATERBURY 9 2",
      "init": {
        "Vr": -0.8210415140189434,
        "Vi": -0.6342701236974742
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6168064384182,
        "longitude": -73.0617451891438
      }
    },
    {
      "number": 5222,
      "class": "Bus",
      "name": "WATERBURY 9 3",
      "init": {
        "Vr": -0.7973076430920466,
        "Vi": -0.6627529257358353
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6168064384182,
        "longitude": -73.0617451891438
      }
    },
    {
      "number": 5223,
      "class": "Bus",
      "name": "WATERBURY 10 1",
      "init": {
        "Vr": -0.8172897235159179,
        "Vi": -0.6297491212727333
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5700663289425,
        "longitude": -73.0199134294251
      }
    },
    {
      "number": 5224,
      "class": "Bus",
      "name": "WATERBURY 10 2",
      "init": {
        "Vr": -0.8173264609363958,
        "Vi": -0.6296113951079171
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5700663289425,
        "longitude": -73.0199134294251
      }
    },
    {
      "number": 5225,
      "class": "Bus",
      "name": "WATERBURY 11 1",
      "init": {
        "Vr": -0.8165340990588558,
        "Vi": -0.6414428887200639
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6530091548312,
        "longitude": -73.0094554649907
      }
    },
    {
      "number": 5226,
      "class": "Bus",
      "name": "WATERBURY 12 1",
      "init": {
        "Vr": -0.8176902310197396,
        "Vi": -0.6259295078375899
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5470093300679,
        "longitude": -73.0104577981565
      }
    },
    {
      "number": 5227,
      "class": "Bus",
      "name": "WATERBURY 13 1",
      "init": {
        "Vr": -0.8189434931683552,
        "Vi": -0.623655660406216
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5337963854436,
        "longitude": -73.0327263838039
      }
    },
    {
      "number": 5228,
      "class": "Bus",
      "name": "WATERBURY 13 2",
      "init": {
        "Vr": -0.8190284322352597,
        "Vi": -0.6232635019130378
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5337963854436,
        "longitude": -73.0327263838039
      }
    },
    {
      "number": 5229,
      "class": "Bus",
      "name": "WATERBURY 14 1",
      "init": {
        "Vr": -0.8198424848348642,
        "Vi": -0.6209998207249801
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5274589667347,
        "longitude": -73.070850617549
      }
    },
    {
      "number": 5230,
      "class": "Bus",
      "name": "WEST HAVEN 1 1",
      "init": {
        "Vr": -0.8292159460238733,
        "Vi": -0.616651308876351
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.257538214721,
        "longitude": -72.9716233461273
      }
    },
    {
      "number": 5231,
      "class": "Bus",
      "name": "WEST HAVEN 2 1",
      "init": {
        "Vr": -0.825118951034091,
        "Vi": -0.6155484701604517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2897879304978,
        "longitude": -72.9657162281603
      }
    },
    {
      "number": 5232,
      "class": "Bus",
      "name": "WEST HAVEN 3 1",
      "init": {
        "Vr": -0.7868912023486458,
        "Vi": -0.681806341005095
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5233,
      "class": "Bus",
      "name": "WEST HAVEN 3 2",
      "init": {
        "Vr": -0.8038369246150274,
        "Vi": -0.660353961029998
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5234,
      "class": "Bus",
      "name": "WEST HAVEN 3 3",
      "init": {
        "Vr": -0.8279050911201893,
        "Vi": -0.6204576119413633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5235,
      "class": "Bus",
      "name": "WEST HAVEN 3 4",
      "init": {
        "Vr": -0.8349128456307974,
        "Vi": -0.6088412792932928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5236,
      "class": "Bus",
      "name": "WEST HAVEN 3 5",
      "init": {
        "Vr": -0.8349128456307973,
        "Vi": -0.6088412792932928
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5237,
      "class": "Bus",
      "name": "WEST HAVEN 3 6",
      "init": {
        "Vr": -0.8279050911201892,
        "Vi": -0.6204576119413632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5238,
      "class": "Bus",
      "name": "WEST HAVEN 3 7",
      "init": {
        "Vr": -0.8279050911201892,
        "Vi": -0.6204576119413632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5239,
      "class": "Bus",
      "name": "WEST HAVEN 3 8",
      "init": {
        "Vr": -0.8279050911201891,
        "Vi": -0.6204576119413632
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5240,
      "class": "Bus",
      "name": "WEST HAVEN 3 9",
      "init": {
        "Vr": -0.7857126217058716,
        "Vi": -0.684195408077879
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5241,
      "class": "Bus",
      "name": "WEST HAVEN 3 11",
      "init": {
        "Vr": -0.7869616755245884,
        "Vi": -0.6816039278885855
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2520675279445,
        "longitude": -73.011059556032
      }
    },
    {
      "number": 5242,
      "class": "Bus",
      "name": "WOLCOTT 3 1",
      "init": {
        "Vr": -0.8134157176826236,
        "Vi": -0.6312302688231517
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5824328824168,
        "longitude": -72.8906479735904
      }
    },
    {
      "number": 5243,
      "class": "Bus",
      "name": "WOLCOTT 4 1",
      "init": {
        "Vr": -0.8038071893137517,
        "Vi": -0.6460964833477547
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7113544429505,
        "longitude": -72.8695621799034
      }
    },
    {
      "number": 5244,
      "class": "Bus",
      "name": "WOLCOTT 4 2",
      "init": {
        "Vr": -0.80380968138649,
        "Vi": -0.6459899282727739
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7113544429505,
        "longitude": -72.8695621799034
      }
    },
    {
      "number": 5245,
      "class": "Bus",
      "name": "GROTON 5 1",
      "init": {
        "Vr": -0.7530035426855369,
        "Vi": -0.7242632840585597
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3357991092382,
        "longitude": -71.9264165018676
      }
    },
    {
      "number": 5246,
      "class": "Bus",
      "name": "GROTON 5 2",
      "init": {
        "Vr": -0.7622306031679045,
        "Vi": -0.7120107716682645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3357991092382,
        "longitude": -71.9264165018676
      }
    },
    {
      "number": 5247,
      "class": "Bus",
      "name": "GROTON 5 3",
      "init": {
        "Vr": -0.7530585087027875,
        "Vi": -0.724102103284124
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3357991092382,
        "longitude": -71.9264165018676
      }
    },
    {
      "number": 5248,
      "class": "Bus",
      "name": "GROTON 6 1",
      "init": {
        "Vr": -0.7718633288932859,
        "Vi": -0.7041647249223018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3071290268515,
        "longitude": -72.1469648166973
      }
    },
    {
      "number": 5249,
      "class": "Bus",
      "name": "GROTON 7 1",
      "init": {
        "Vr": -0.7910352979161819,
        "Vi": -0.671355122796143
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591001748451,
        "longitude": -72.0323237225963
      }
    },
    {
      "number": 5250,
      "class": "Bus",
      "name": "GROTON 7 2",
      "init": {
        "Vr": -0.7910843739945015,
        "Vi": -0.6711930137858549
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2591001748451,
        "longitude": -72.0323237225963
      }
    },
    {
      "number": 5251,
      "class": "Bus",
      "name": "JEWETT CITY 1 1",
      "init": {
        "Vr": -0.7738435960777488,
        "Vi": -0.6936251714468615
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5769136392165,
        "longitude": -71.8953498506729
      }
    },
    {
      "number": 5252,
      "class": "Bus",
      "name": "JEWETT CITY 2 1",
      "init": {
        "Vr": -0.7652520479401523,
        "Vi": -0.6971424102539174
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4731439046816,
        "longitude": -71.9712084207583
      }
    },
    {
      "number": 5253,
      "class": "Bus",
      "name": "JEWETT CITY 3 1",
      "init": {
        "Vr": -0.7648784457330572,
        "Vi": -0.7013167839700318
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5835524436196,
        "longitude": -72.0306792327822
      }
    },
    {
      "number": 5254,
      "class": "Bus",
      "name": "LEBANON 7 1",
      "init": {
        "Vr": -0.7958309375788161,
        "Vi": -0.6635108996463641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6014917520476,
        "longitude": -72.2274641097541
      }
    },
    {
      "number": 5255,
      "class": "Bus",
      "name": "LEBANON 7 2",
      "init": {
        "Vr": -0.7958601332510316,
        "Vi": -0.6632960221082236
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6014917520476,
        "longitude": -72.2274641097541
      }
    },
    {
      "number": 5256,
      "class": "Bus",
      "name": "LEDYARD 1 1",
      "init": {
        "Vr": -0.7674755305090765,
        "Vi": -0.6984982692406227
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5162583613033,
        "longitude": -71.9692317205213
      }
    },
    {
      "number": 5257,
      "class": "Bus",
      "name": "LEDYARD 1 2",
      "init": {
        "Vr": -0.7675088570762687,
        "Vi": -0.6983961009486521
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5162583613033,
        "longitude": -71.9692317205213
      }
    },
    {
      "number": 5258,
      "class": "Bus",
      "name": "LEDYARD 2 1",
      "init": {
        "Vr": -0.7773435387817901,
        "Vi": -0.6925084156443614
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5058072179674,
        "longitude": -72.0762663277113
      }
    },
    {
      "number": 5259,
      "class": "Bus",
      "name": "LEDYARD 2 2",
      "init": {
        "Vr": -0.777358932072734,
        "Vi": -0.6924514418038513
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5058072179674,
        "longitude": -72.0762663277113
      }
    },
    {
      "number": 5260,
      "class": "Bus",
      "name": "LEDYARD 3 1",
      "init": {
        "Vr": -0.7670990311307442,
        "Vi": -0.6971908427368605
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5125955155963,
        "longitude": -72.0187455572909
      }
    },
    {
      "number": 5261,
      "class": "Bus",
      "name": "MYSTIC 1 1",
      "init": {
        "Vr": -0.7489412896736796,
        "Vi": -0.7145045920670632
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5262,
      "class": "Bus",
      "name": "MYSTIC 1 2",
      "init": {
        "Vr": -0.7653678444062508,
        "Vi": -0.6976879291553832
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5263,
      "class": "Bus",
      "name": "MYSTIC 1 3",
      "init": {
        "Vr": -0.7971402759732464,
        "Vi": -0.6525557000775953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5264,
      "class": "Bus",
      "name": "MYSTIC 1 4",
      "init": {
        "Vr": -0.7731312963034881,
        "Vi": -0.7025293432520262
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5265,
      "class": "Bus",
      "name": "MYSTIC 1 5",
      "init": {
        "Vr": -0.7496189178458174,
        "Vi": -0.7151280637009401
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5266,
      "class": "Bus",
      "name": "MYSTIC 1 7",
      "init": {
        "Vr": -0.7489412896736796,
        "Vi": -0.7145045920670632
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4645617409834,
        "longitude": -72.0135950804415
      }
    },
    {
      "number": 5267,
      "class": "Bus",
      "name": "MYSTIC 2 1",
      "init": {
        "Vr": -0.7644437601502565,
        "Vi": -0.7071766474472836
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3719996474163,
        "longitude": -71.9279844075123
      }
    },
    {
      "number": 5268,
      "class": "Bus",
      "name": "MYSTIC 2 2",
      "init": {
        "Vr": -0.7644584272696137,
        "Vi": -0.7070716654459303
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3719996474163,
        "longitude": -71.9279844075123
      }
    },
    {
      "number": 5269,
      "class": "Bus",
      "name": "NEW LONDON 3 1",
      "init": {
        "Vr": -0.7706665684473903,
        "Vi": -0.6992167981261319
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3924779016259,
        "longitude": -72.1161103557201
      }
    },
    {
      "number": 5270,
      "class": "Bus",
      "name": "NEW LONDON 3 2",
      "init": {
        "Vr": -0.7707010112223954,
        "Vi": -0.6990621262860532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3924779016259,
        "longitude": -72.1161103557201
      }
    },
    {
      "number": 5271,
      "class": "Bus",
      "name": "NEW LONDON 4 1",
      "init": {
        "Vr": -0.7716072013606893,
        "Vi": -0.7023287479969356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2991641768305,
        "longitude": -72.1167614239316
      }
    },
    {
      "number": 5272,
      "class": "Bus",
      "name": "NEW LONDON 5 1",
      "init": {
        "Vr": -0.7775627832854638,
        "Vi": -0.6921714596206455
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3648344886817,
        "longitude": -72.1581033891458
      }
    },
    {
      "number": 5273,
      "class": "Bus",
      "name": "NORTH STONINGTON 1",
      "init": {
        "Vr": -0.7644484775448609,
        "Vi": -0.6986505396296602
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4590131897615,
        "longitude": -71.8383735014868
      }
    },
    {
      "number": 5274,
      "class": "Bus",
      "name": "NORWICH 4 1",
      "init": {
        "Vr": -0.7670090512249825,
        "Vi": -0.7012967177600633
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5667204586423,
        "longitude": -72.0320449350619
      }
    },
    {
      "number": 5275,
      "class": "Bus",
      "name": "NORWICH 5 1",
      "init": {
        "Vr": -0.7697740611355157,
        "Vi": -0.7053524548425748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820232667226,
        "longitude": -72.1587087410756
      }
    },
    {
      "number": 5276,
      "class": "Bus",
      "name": "NORWICH 5 2",
      "init": {
        "Vr": -0.7823859201938556,
        "Vi": -0.685479595430976
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820232667226,
        "longitude": -72.1587087410756
      }
    },
    {
      "number": 5277,
      "class": "Bus",
      "name": "NORWICH 5 3",
      "init": {
        "Vr": -0.7874071774077072,
        "Vi": -0.6775674601106497
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820232667226,
        "longitude": -72.1587087410756
      }
    },
    {
      "number": 5278,
      "class": "Bus",
      "name": "NORWICH 5 4",
      "init": {
        "Vr": -0.787407177407707,
        "Vi": -0.6775674601106496
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820232667226,
        "longitude": -72.1587087410756
      }
    },
    {
      "number": 5279,
      "class": "Bus",
      "name": "NORWICH 5 5",
      "init": {
        "Vr": -0.7699414055539804,
        "Vi": -0.7049468596853756
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820232667226,
        "longitude": -72.1587087410756
      }
    },
    {
      "number": 5280,
      "class": "Bus",
      "name": "NORWICH 6 1",
      "init": {
        "Vr": -0.7583797165619565,
        "Vi": -0.7125619416375393
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5773348565558,
        "longitude": -72.1106892106681
      }
    },
    {
      "number": 5281,
      "class": "Bus",
      "name": "NORWICH 6 2",
      "init": {
        "Vr": -0.7756060149785663,
        "Vi": -0.6938329968469957
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5773348565558,
        "longitude": -72.1106892106681
      }
    },
    {
      "number": 5282,
      "class": "Bus",
      "name": "NORWICH 6 3",
      "init": {
        "Vr": -0.7583437064122691,
        "Vi": -0.7129826795734163
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5773348565558,
        "longitude": -72.1106892106681
      }
    },
    {
      "number": 5283,
      "class": "Bus",
      "name": "OAKDALE 1 1",
      "init": {
        "Vr": -0.7793033863988807,
        "Vi": -0.6891878943648837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4882681165449,
        "longitude": -72.190795829131
      }
    },
    {
      "number": 5284,
      "class": "Bus",
      "name": "OLD LYME 1 1",
      "init": {
        "Vr": -0.7872280304573728,
        "Vi": -0.6786153400320297
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4380490607966,
        "longitude": -72.3565577021258
      }
    },
    {
      "number": 5285,
      "class": "Bus",
      "name": "OLD LYME 2 1",
      "init": {
        "Vr": -0.7688550593541754,
        "Vi": -0.7037276714061109
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3787857558965,
        "longitude": -72.2913480126588
      }
    },
    {
      "number": 5286,
      "class": "Bus",
      "name": "OLD LYME 3 1",
      "init": {
        "Vr": -0.7875737432808438,
        "Vi": -0.6781592328335508
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4738025105111,
        "longitude": -72.3068190315891
      }
    },
    {
      "number": 5287,
      "class": "Bus",
      "name": "PAWCATUCK 1 1",
      "init": {
        "Vr": -0.7604339116244596,
        "Vi": -0.7031452739568584
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3796202482996,
        "longitude": -71.8096215278323
      }
    },
    {
      "number": 5288,
      "class": "Bus",
      "name": "PAWCATUCK 1 2",
      "init": {
        "Vr": -0.7604233308660626,
        "Vi": -0.7029337411634138
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3796202482996,
        "longitude": -71.8096215278323
      }
    },
    {
      "number": 5289,
      "class": "Bus",
      "name": "PAWCATUCK 2 1",
      "init": {
        "Vr": -0.7600509086173298,
        "Vi": -0.7037125515543285
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3440293091773,
        "longitude": -71.8400560747967
      }
    },
    {
      "number": 5290,
      "class": "Bus",
      "name": "UNCASVILLE 1 1",
      "init": {
        "Vr": -0.7757511202587875,
        "Vi": -0.6946132422957781
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4212517248852,
        "longitude": -72.1530731422001
      }
    },
    {
      "number": 5291,
      "class": "Bus",
      "name": "UNCASVILLE 2 1",
      "init": {
        "Vr": -0.7788842665571453,
        "Vi": -0.6893670689673246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5134794871723,
        "longitude": -72.1549803346338
      }
    },
    {
      "number": 5292,
      "class": "Bus",
      "name": "UNCASVILLE 2 2",
      "init": {
        "Vr": -0.7788346875206349,
        "Vi": -0.6895912079625118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5134794871723,
        "longitude": -72.1549803346338
      }
    },
    {
      "number": 5293,
      "class": "Bus",
      "name": "WATERFORD 1 1",
      "init": {
        "Vr": -0.7736645535391888,
        "Vi": -0.69908941263272
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3395766742275,
        "longitude": -72.1454833593741
      }
    },
    {
      "number": 5294,
      "class": "Bus",
      "name": "WATERFORD 1 2",
      "init": {
        "Vr": -0.7735983936926675,
        "Vi": -0.6992505675652709
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3395766742275,
        "longitude": -72.1454833593741
      }
    },
    {
      "number": 5295,
      "class": "Bus",
      "name": "COVENTRY 4 1",
      "init": {
        "Vr": -0.771605282203343,
        "Vi": -0.6988284456387498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7894482016854,
        "longitude": -72.3473634072219
      }
    },
    {
      "number": 5296,
      "class": "Bus",
      "name": "COVENTRY 4 2",
      "init": {
        "Vr": -0.787103971516165,
        "Vi": -0.6780110946094282
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7894482016854,
        "longitude": -72.3473634072219
      }
    },
    {
      "number": 5297,
      "class": "Bus",
      "name": "COVENTRY 4 3",
      "init": {
        "Vr": -0.7714273827651472,
        "Vi": -0.6992151339617164
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7894482016854,
        "longitude": -72.3473634072219
      }
    },
    {
      "number": 5298,
      "class": "Bus",
      "name": "COVENTRY 5 1",
      "init": {
        "Vr": -0.7902796540802781,
        "Vi": -0.6760662613236988
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7736242169865,
        "longitude": -72.4117744538759
      }
    },
    {
      "number": 5299,
      "class": "Bus",
      "name": "ELLINGTON 1 1",
      "init": {
        "Vr": -0.7912175960774537,
        "Vi": -0.6766858235170665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9145306386043,
        "longitude": -72.4195195215594
      }
    },
    {
      "number": 5300,
      "class": "Bus",
      "name": "ELLINGTON 1 2",
      "init": {
        "Vr": -0.7911963399893138,
        "Vi": -0.6767678732297964
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9145306386043,
        "longitude": -72.4195195215594
      }
    },
    {
      "number": 5301,
      "class": "Bus",
      "name": "ELLINGTON 2 1",
      "init": {
        "Vr": -0.7863436575324892,
        "Vi": -0.6826607146879001
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8866984384029,
        "longitude": -72.438585395881
      }
    },
    {
      "number": 5302,
      "class": "Bus",
      "name": "ELLINGTON 2 2",
      "init": {
        "Vr": -0.786335600284106,
        "Vi": -0.682566839682712
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8866984384029,
        "longitude": -72.438585395881
      }
    },
    {
      "number": 5303,
      "class": "Bus",
      "name": "ELLINGTON 3 1",
      "init": {
        "Vr": -0.7917457817230023,
        "Vi": -0.6755278366963354
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9350369524653,
        "longitude": -72.3659308956603
      }
    },
    {
      "number": 5304,
      "class": "Bus",
      "name": "HEBRON 1 1",
      "init": {
        "Vr": -0.7953501138598245,
        "Vi": -0.6603290507525301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6500070058379,
        "longitude": -72.33430722128
      }
    },
    {
      "number": 5305,
      "class": "Bus",
      "name": "HEBRON 2 1",
      "init": {
        "Vr": -0.7929537377499631,
        "Vi": -0.6673662267284809
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7188705224195,
        "longitude": -72.4190272366098
      }
    },
    {
      "number": 5306,
      "class": "Bus",
      "name": "SOMERS 1 1",
      "init": {
        "Vr": -0.7598793262989024,
        "Vi": -0.7121020937245082
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9492380825347,
        "longitude": -72.4518580203959
      }
    },
    {
      "number": 5307,
      "class": "Bus",
      "name": "SOMERS 1 2",
      "init": {
        "Vr": -0.7886450841276711,
        "Vi": -0.6833097533806947
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9492380825347,
        "longitude": -72.4518580203959
      }
    },
    {
      "number": 5308,
      "class": "Bus",
      "name": "SOMERS 1 3",
      "init": {
        "Vr": -0.7599697578986907,
        "Vi": -0.7119297001024205
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9492380825347,
        "longitude": -72.4518580203959
      }
    },
    {
      "number": 5309,
      "class": "Bus",
      "name": "SOMERS 2 1",
      "init": {
        "Vr": -0.7779232570839502,
        "Vi": -0.681610809663364
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0718432275062,
        "longitude": -72.4866448667014
      }
    },
    {
      "number": 5310,
      "class": "Bus",
      "name": "SOMERS 3 1",
      "init": {
        "Vr": -0.7887834072754906,
        "Vi": -0.6812865224272239
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9871534537664,
        "longitude": -72.4318716678103
      }
    },
    {
      "number": 5311,
      "class": "Bus",
      "name": "STAFFORD SPRINGS 1 1",
      "init": {
        "Vr": -0.7758460070532999,
        "Vi": -0.6927680810004321
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0850715200117,
        "longitude": -72.2798990719288
      }
    },
    {
      "number": 5312,
      "class": "Bus",
      "name": "STAFFORD SPRINGS 1 2",
      "init": {
        "Vr": -0.7758247758260195,
        "Vi": -0.692863102706257
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0850715200117,
        "longitude": -72.2798990719288
      }
    },
    {
      "number": 5313,
      "class": "Bus",
      "name": "STAFFORD SPRINGS 2 1",
      "init": {
        "Vr": -0.7793150450593109,
        "Vi": -0.6870028126599131
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9993232397869,
        "longitude": -72.2443029748299
      }
    },
    {
      "number": 5314,
      "class": "Bus",
      "name": "STAFFORD SPRINGS 3 1",
      "init": {
        "Vr": -0.7818836013808165,
        "Vi": -0.6848835208446695
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9898315190966,
        "longitude": -72.3003796147301
      }
    },
    {
      "number": 5315,
      "class": "Bus",
      "name": "STORRS MANSFIELD 1 1",
      "init": {
        "Vr": -0.7880834562268761,
        "Vi": -0.6761538759670424
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8243165203344,
        "longitude": -72.2766021824234
      }
    },
    {
      "number": 5316,
      "class": "Bus",
      "name": "STORRS MANSFIELD 2 1",
      "init": {
        "Vr": -0.7712497918044149,
        "Vi": -0.7009986765399309
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7126148636473,
        "longitude": -72.2817392329184
      }
    },
    {
      "number": 5317,
      "class": "Bus",
      "name": "STORRS MANSFIELD 2 2",
      "init": {
        "Vr": -0.7713002692277054,
        "Vi": -0.7008366730502601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7126148636473,
        "longitude": -72.2817392329184
      }
    },
    {
      "number": 5318,
      "class": "Bus",
      "name": "STORRS MANSFIELD 3 1",
      "init": {
        "Vr": -0.7874543727545098,
        "Vi": -0.6770723002236124
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7524643840939,
        "longitude": -72.2796054068667
      }
    },
    {
      "number": 5319,
      "class": "Bus",
      "name": "STORRS MANSFIELD 3 2",
      "init": {
        "Vr": -0.7874751345313022,
        "Vi": -0.6769505540026705
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7524643840939,
        "longitude": -72.2796054068667
      }
    },
    {
      "number": 5320,
      "class": "Bus",
      "name": "TOLLAND 1",
      "init": {
        "Vr": -0.7611061517075897,
        "Vi": -0.7150616405400325
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319139916965,
        "longitude": -72.2821819194325
      }
    },
    {
      "number": 5321,
      "class": "Bus",
      "name": "TOLLAND 2",
      "init": {
        "Vr": -0.7990573806839872,
        "Vi": -0.6765225512116436
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319139916965,
        "longitude": -72.2821819194325
      }
    },
    {
      "number": 5322,
      "class": "Bus",
      "name": "TOLLAND 3",
      "init": {
        "Vr": -0.7603906756420347,
        "Vi": -0.715724339603207
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319139916965,
        "longitude": -72.2821819194325
      }
    },
    {
      "number": 5323,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 1 1",
      "init": {
        "Vr": -0.7987850371719767,
        "Vi": -0.6641966797185788
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7771954041661,
        "longitude": -72.4834616290642
      }
    },
    {
      "number": 5324,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 2 1",
      "init": {
        "Vr": -0.7515707188815197,
        "Vi": -0.723156399610637
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553056460709,
        "longitude": -72.4280980063293
      }
    },
    {
      "number": 5325,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 2 2",
      "init": {
        "Vr": -0.7703592583556971,
        "Vi": -0.6994010858963007
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553056460709,
        "longitude": -72.4280980063293
      }
    },
    {
      "number": 5326,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 2 3",
      "init": {
        "Vr": -0.789825574416208,
        "Vi": -0.6764049301713014
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553056460709,
        "longitude": -72.4280980063293
      }
    },
    {
      "number": 5327,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 2 4",
      "init": {
        "Vr": -0.7496263476241647,
        "Vi": -0.7246356674888866
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553056460709,
        "longitude": -72.4280980063293
      }
    },
    {
      "number": 5328,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 2 6",
      "init": {
        "Vr": -0.7516419069912873,
        "Vi": -0.7229055191444858
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553056460709,
        "longitude": -72.4280980063293
      }
    },
    {
      "number": 5329,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 3 1",
      "init": {
        "Vr": -0.7923172193245067,
        "Vi": -0.6735576919613812
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8584236797402,
        "longitude": -72.4496001646566
      }
    },
    {
      "number": 5330,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 3 2",
      "init": {
        "Vr": -0.792351326237812,
        "Vi": -0.673407183909337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8584236797402,
        "longitude": -72.4496001646566
      }
    },
    {
      "number": 5331,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 4 1",
      "init": {
        "Vr": -0.7925444756043001,
        "Vi": -0.6723910375146546
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8575709014296,
        "longitude": -72.4993708167748
      }
    },
    {
      "number": 5332,
      "class": "Bus",
      "name": "VERNON ROCKVILLE 4 2",
      "init": {
        "Vr": -0.7925172752147713,
        "Vi": -0.6725418596893002
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8575709014296,
        "longitude": -72.4993708167748
      }
    },
    {
      "number": 5333,
      "class": "Bus",
      "name": "WILLIMANTIC 1 1",
      "init": {
        "Vr": -0.7856557365493115,
        "Vi": -0.6797205725484373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7020410407554,
        "longitude": -72.2370660050244
      }
    },
    {
      "number": 5334,
      "class": "Bus",
      "name": "WILLIMANTIC 1 2",
      "init": {
        "Vr": -0.7856910063836436,
        "Vi": -0.6796235372577693
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7020410407554,
        "longitude": -72.2370660050244
      }
    },
    {
      "number": 5335,
      "class": "Bus",
      "name": "WILLIMANTIC 2 1",
      "init": {
        "Vr": -0.7834104742140887,
        "Vi": -0.6805323164802862
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7291913280778,
        "longitude": -72.1785344854413
      }
    },
    {
      "number": 5336,
      "class": "Bus",
      "name": "WILLIMANTIC 3 1",
      "init": {
        "Vr": -0.7829208370744036,
        "Vi": -0.6838358943419783
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6844135717204,
        "longitude": -72.1983964047991
      }
    },
    {
      "number": 5337,
      "class": "Bus",
      "name": "WILLIMANTIC 3 2",
      "init": {
        "Vr": -0.7829638394605952,
        "Vi": -0.6837031116204101
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6844135717204,
        "longitude": -72.1983964047991
      }
    },
    {
      "number": 5338,
      "class": "Bus",
      "name": "WILLINGTON 1",
      "init": {
        "Vr": -0.7835090628624769,
        "Vi": -0.6831187578320813
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8343116498374,
        "longitude": -72.1397847001738
      }
    },
    {
      "number": 5339,
      "class": "Bus",
      "name": "WILLINGTON 2",
      "init": {
        "Vr": -0.7835144434811219,
        "Vi": -0.6830533725993375
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8343116498374,
        "longitude": -72.1397847001738
      }
    },
    {
      "number": 5340,
      "class": "Bus",
      "name": "ASHFORD 1 1",
      "init": {
        "Vr": -0.7824136409236938,
        "Vi": -0.6847796270602932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8794383353359,
        "longitude": -72.1139740965663
      }
    },
    {
      "number": 5341,
      "class": "Bus",
      "name": "ASHFORD 1 2",
      "init": {
        "Vr": -0.7824273575677131,
        "Vi": -0.6847203492830005
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8794383353359,
        "longitude": -72.1139740965663
      }
    },
    {
      "number": 5342,
      "class": "Bus",
      "name": "ASHFORD 2 1",
      "init": {
        "Vr": -0.7844142095549546,
        "Vi": -0.6822638094482071
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8805935063244,
        "longitude": -72.1801854385243
      }
    },
    {
      "number": 5343,
      "class": "Bus",
      "name": "BROOKLYN 1 1",
      "init": {
        "Vr": -0.764300768572014,
        "Vi": -0.7003913905348341
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7847263953595,
        "longitude": -71.8334298622468
      }
    },
    {
      "number": 5344,
      "class": "Bus",
      "name": "BROOKLYN 1 2",
      "init": {
        "Vr": -0.7642684022681934,
        "Vi": -0.7005388439324243
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7847263953595,
        "longitude": -71.8334298622468
      }
    },
    {
      "number": 5345,
      "class": "Bus",
      "name": "BROOKLYN 2 1",
      "init": {
        "Vr": -0.7673904636193398,
        "Vi": -0.6996094925573337
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8915547214008,
        "longitude": -71.962218457873
      }
    },
    {
      "number": 5346,
      "class": "Bus",
      "name": "DANIELSON 1 1",
      "init": {
        "Vr": -0.7625827309711788,
        "Vi": -0.7048880380295909
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7463546717852,
        "longitude": -71.747676350651
      }
    },
    {
      "number": 5347,
      "class": "Bus",
      "name": "DANIELSON 1 2",
      "init": {
        "Vr": -0.7626074940439792,
        "Vi": -0.704743421013329
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7463546717852,
        "longitude": -71.747676350651
      }
    },
    {
      "number": 5348,
      "class": "Bus",
      "name": "DANIELSON 2 1",
      "init": {
        "Vr": -0.7626401258614619,
        "Vi": -0.7028290663015965
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.780454866187,
        "longitude": -71.9382897255214
      }
    },
    {
      "number": 5349,
      "class": "Bus",
      "name": "HAMPTON 7 1",
      "init": {
        "Vr": -0.7788935520775059,
        "Vi": -0.6850900208780607
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7775731544489,
        "longitude": -72.0914063519324
      }
    },
    {
      "number": 5350,
      "class": "Bus",
      "name": "HAMPTON 7 2",
      "init": {
        "Vr": -0.7789272840062172,
        "Vi": -0.684998951569578
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7775731544489,
        "longitude": -72.0914063519324
      }
    },
    {
      "number": 5351,
      "class": "Bus",
      "name": "MOOSUP 1",
      "init": {
        "Vr": -0.7660398072505399,
        "Vi": -0.7001331214956833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7049290907719,
        "longitude": -71.7926460454309
      }
    },
    {
      "number": 5352,
      "class": "Bus",
      "name": "MOOSUP 2",
      "init": {
        "Vr": -0.7660666348029859,
        "Vi": -0.7000626124696264
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7049290907719,
        "longitude": -71.7926460454309
      }
    },
    {
      "number": 5353,
      "class": "Bus",
      "name": "PLAINFIELD 4 1",
      "init": {
        "Vr": -0.7734027103612878,
        "Vi": -0.6917742694323827
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6383015356205,
        "longitude": -71.8908218778862
      }
    },
    {
      "number": 5354,
      "class": "Bus",
      "name": "PLAINFIELD 5 1",
      "init": {
        "Vr": -0.7718584926991527,
        "Vi": -0.6928515948994356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6721864149503,
        "longitude": -71.9822404582684
      }
    },
    {
      "number": 5355,
      "class": "Bus",
      "name": "PLAINFIELD 6 1",
      "init": {
        "Vr": -0.7336169118968219,
        "Vi": -0.7303912413243836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325792523883,
        "longitude": -71.9072276968738
      }
    },
    {
      "number": 5356,
      "class": "Bus",
      "name": "PLAINFIELD 6 2",
      "init": {
        "Vr": -0.7611165909737935,
        "Vi": -0.7053680382257579
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325792523883,
        "longitude": -71.9072276968738
      }
    },
    {
      "number": 5357,
      "class": "Bus",
      "name": "PLAINFIELD 6 3",
      "init": {
        "Vr": -0.725504894757193,
        "Vi": -0.7377727333639749
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325792523883,
        "longitude": -71.9072276968738
      }
    },
    {
      "number": 5358,
      "class": "Bus",
      "name": "PLAINFIELD 6 4",
      "init": {
        "Vr": -0.7255048947571929,
        "Vi": -0.7377727333639748
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325792523883,
        "longitude": -71.9072276968738
      }
    },
    {
      "number": 5359,
      "class": "Bus",
      "name": "PLAINFIELD 6 5",
      "init": {
        "Vr": -0.7336195505150379,
        "Vi": -0.7312388860067569
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7325792523883,
        "longitude": -71.9072276968738
      }
    },
    {
      "number": 5360,
      "class": "Bus",
      "name": "POMFRET CENTER 1 1",
      "init": {
        "Vr": -0.7675578779686019,
        "Vi": -0.7030358531999846
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9627584489048,
        "longitude": -71.9561965949293
      }
    },
    {
      "number": 5361,
      "class": "Bus",
      "name": "POMFRET CENTER 2 1",
      "init": {
        "Vr": -0.7703237441373706,
        "Vi": -0.6962182170684532
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5362,
      "class": "Bus",
      "name": "POMFRET CENTER 2 2",
      "init": {
        "Vr": -0.7703237441373707,
        "Vi": -0.6962182170684532
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5363,
      "class": "Bus",
      "name": "POMFRET CENTER 2 3",
      "init": {
        "Vr": -0.7703237441373707,
        "Vi": -0.6962182170684532
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5364,
      "class": "Bus",
      "name": "POMFRET CENTER 2 4",
      "init": {
        "Vr": -0.7703237441373707,
        "Vi": -0.6962182170684531
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5365,
      "class": "Bus",
      "name": "POMFRET CENTER 2 5",
      "init": {
        "Vr": -0.7703449504396014,
        "Vi": -0.6961227316072287
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5366,
      "class": "Bus",
      "name": "POMFRET CENTER 2 7",
      "init": {
        "Vr": -0.7703029246449303,
        "Vi": -0.6963105434478118
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8676156488536,
        "longitude": -72.0334136092739
      }
    },
    {
      "number": 5367,
      "class": "Bus",
      "name": "PUTNAM 1 1",
      "init": {
        "Vr": -0.7646277613709016,
        "Vi": -0.7003511735194685
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.83945873325,
        "longitude": -71.8502323793096
      }
    },
    {
      "number": 5368,
      "class": "Bus",
      "name": "PUTNAM 2 1",
      "init": {
        "Vr": -0.7397114214293657,
        "Vi": -0.7357391222299253
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9786794142839,
        "longitude": -71.8583789972291
      }
    },
    {
      "number": 5369,
      "class": "Bus",
      "name": "PUTNAM 2 2",
      "init": {
        "Vr": -0.7629171404043825,
        "Vi": -0.7097718422596331
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9786794142839,
        "longitude": -71.8583789972291
      }
    },
    {
      "number": 5370,
      "class": "Bus",
      "name": "PUTNAM 2 3",
      "init": {
        "Vr": -0.7398100946462868,
        "Vi": -0.7355294153165596
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9786794142839,
        "longitude": -71.8583789972291
      }
    },
    {
      "number": 5371,
      "class": "Bus",
      "name": "THOMPSON 1 1",
      "init": {
        "Vr": -0.7645251488760739,
        "Vi": -0.7058780202381145
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.988328932504,
        "longitude": -71.7866568306173
      }
    },
    {
      "number": 5372,
      "class": "Bus",
      "name": "THOMPSON 1 2",
      "init": {
        "Vr": -0.7645319069631991,
        "Vi": -0.7058452793491681
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.988328932504,
        "longitude": -71.7866568306173
      }
    },
    {
      "number": 5373,
      "class": "Bus",
      "name": "WOODSTOCK 4 1",
      "init": {
        "Vr": -0.7729981312684762,
        "Vi": -0.6920073441391623
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0540070597382,
        "longitude": -72.0781730023218
      }
    },
    {
      "number": 5374,
      "class": "Bus",
      "name": "WOODSTOCK 5 1",
      "init": {
        "Vr": -0.7742896155079212,
        "Vi": -0.6938634632141998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9995754887961,
        "longitude": -72.0540631684158
      }
    },
    {
      "number": 5375,
      "class": "Bus",
      "name": "WOODSTOCK 5 2",
      "init": {
        "Vr": -0.7742916763429739,
        "Vi": -0.693802301013999
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9995754887961,
        "longitude": -72.0540631684158
      }
    },
    {
      "number": 5376,
      "class": "Bus",
      "name": "NORWICH 7 1",
      "init": {
        "Vr": -0.7551155783503387,
        "Vi": -0.7133386251197656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5377,
      "class": "Bus",
      "name": "NORWICH 7 2",
      "init": {
        "Vr": -0.7671533768819133,
        "Vi": -0.7021751344529356
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5378,
      "class": "Bus",
      "name": "NORWICH 7 3",
      "init": {
        "Vr": -0.7630631135158772,
        "Vi": -0.7059683210787494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5379,
      "class": "Bus",
      "name": "NORWICH 7 4",
      "init": {
        "Vr": -0.7630631135158773,
        "Vi": -0.7059683210787494
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5380,
      "class": "Bus",
      "name": "NORWICH 7 5",
      "init": {
        "Vr": -0.719510275492476,
        "Vi": -0.7355243292413127
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5381,
      "class": "Bus",
      "name": "NORWICH 7 6",
      "init": {
        "Vr": -0.7549791033394397,
        "Vi": -0.713526314070215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5382,
      "class": "Bus",
      "name": "NORWICH 7 8",
      "init": {
        "Vr": -0.7551155783503387,
        "Vi": -0.7133386251197656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5423187035477,
        "longitude": -72.03541434706
      }
    },
    {
      "number": 5383,
      "class": "Bus",
      "name": "MONROE 6 1",
      "init": {
        "Vr": -0.8057665913021592,
        "Vi": -0.6493216785068576
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5384,
      "class": "Bus",
      "name": "MONROE 6 2",
      "init": {
        "Vr": -0.8294395889164993,
        "Vi": -0.6244325962232837
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5385,
      "class": "Bus",
      "name": "MONROE 6 3",
      "init": {
        "Vr": -0.8039913268254084,
        "Vi": -0.6551453948203422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5386,
      "class": "Bus",
      "name": "MONROE 6 4",
      "init": {
        "Vr": -0.8038665232595242,
        "Vi": -0.6556008203506614
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5387,
      "class": "Bus",
      "name": "MONROE 6 5",
      "init": {
        "Vr": -0.8057665913021593,
        "Vi": -0.6493216785068576
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5388,
      "class": "Bus",
      "name": "MONROE 6 6",
      "init": {
        "Vr": -0.8294395889164994,
        "Vi": -0.6244325962232837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5389,
      "class": "Bus",
      "name": "MONROE 6 7",
      "init": {
        "Vr": -0.8059554170267446,
        "Vi": -0.6500071604965236
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5390,
      "class": "Bus",
      "name": "MONROE 6 9",
      "init": {
        "Vr": -0.8057665913021592,
        "Vi": -0.6493216785068576
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.356834713157,
        "longitude": -73.1427261552375
      }
    },
    {
      "number": 5391,
      "class": "Bus",
      "name": "MERIDEN 6 1",
      "init": {
        "Vr": -0.8032054978997646,
        "Vi": -0.6665474551163031
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896383569206,
        "longitude": -72.8169004463941
      }
    },
    {
      "number": 5392,
      "class": "Bus",
      "name": "MERIDEN 6 2",
      "init": {
        "Vr": -0.8215296957432795,
        "Vi": -0.63720413314405
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896383569206,
        "longitude": -72.8169004463941
      }
    },
    {
      "number": 5393,
      "class": "Bus",
      "name": "MERIDEN 6 3",
      "init": {
        "Vr": -0.8018223433382827,
        "Vi": -0.6666825626811744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896383569206,
        "longitude": -72.8169004463941
      }
    },
    {
      "number": 5394,
      "class": "Bus",
      "name": "MERIDEN 6 5",
      "init": {
        "Vr": -0.8032054978997646,
        "Vi": -0.6665474551163031
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896383569206,
        "longitude": -72.8169004463941
      }
    },
    {
      "number": 5395,
      "class": "Bus",
      "name": "BRIDGEPORT 10 1",
      "init": {
        "Vr": -0.8318597918344842,
        "Vi": -0.6256220895376675
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1956526782208,
        "longitude": -73.1311449726532
      }
    },
    {
      "number": 5396,
      "class": "Bus",
      "name": "BRIDGEPORT 10 2",
      "init": {
        "Vr": -0.8318649599947778,
        "Vi": -0.6254048639385018
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1956526782208,
        "longitude": -73.1311449726532
      }
    },
    {
      "number": 5397,
      "class": "Bus",
      "name": "MILFORD 18 1",
      "init": {
        "Vr": -0.8104109763903138,
        "Vi": -0.652951186620482
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2103036680075,
        "longitude": -73.1140642061137
      }
    },
    {
      "number": 5398,
      "class": "Bus",
      "name": "MILFORD 18 2",
      "init": {
        "Vr": -0.831752610580244,
        "Vi": -0.623633732767645
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2103036680075,
        "longitude": -73.1140642061137
      }
    },
    {
      "number": 5399,
      "class": "Bus",
      "name": "MILFORD 18 3",
      "init": {
        "Vr": -0.8090614213324601,
        "Vi": -0.6522359058897639
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2103036680075,
        "longitude": -73.1140642061137
      }
    },
    {
      "number": 5400,
      "class": "Bus",
      "name": "MILFORD 18 5",
      "init": {
        "Vr": -0.8116420605707014,
        "Vi": -0.6512107893935023
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2103036680075,
        "longitude": -73.1140642061137
      }
    },
    {
      "number": 5401,
      "class": "Bus",
      "name": "EAST LYME 1",
      "init": {
        "Vr": -0.7574067362929806,
        "Vi": -0.7205587304603815
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4353083562825,
        "longitude": -72.2166661023073
      }
    },
    {
      "number": 5402,
      "class": "Bus",
      "name": "EAST LYME 2",
      "init": {
        "Vr": -0.7358915610938572,
        "Vi": -0.7063147792162043
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4353083562825,
        "longitude": -72.2166661023073
      }
    },
    {
      "number": 5403,
      "class": "Bus",
      "name": "EAST LYME 3",
      "init": {
        "Vr": -0.7575534520444386,
        "Vi": -0.72026918384764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4353083562825,
        "longitude": -72.2166661023073
      }
    },
    {
      "number": 5404,
      "class": "Bus",
      "name": "MILFORD 19 1",
      "init": {
        "Vr": -0.8104466162660756,
        "Vi": -0.6596978039146413
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5405,
      "class": "Bus",
      "name": "MILFORD 19 2",
      "init": {
        "Vr": -0.8304965249282262,
        "Vi": -0.6192735802495114
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5406,
      "class": "Bus",
      "name": "MILFORD 19 3",
      "init": {
        "Vr": -0.8701764114330642,
        "Vi": -0.5392717892833468
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5407,
      "class": "Bus",
      "name": "MILFORD 19 4",
      "init": {
        "Vr": -0.8701764114330641,
        "Vi": -0.5392717892833468
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5408,
      "class": "Bus",
      "name": "MILFORD 19 5",
      "init": {
        "Vr": -0.7304199597663498,
        "Vi": -0.6941562526123473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5409,
      "class": "Bus",
      "name": "MILFORD 19 6",
      "init": {
        "Vr": -0.7255291497896481,
        "Vi": -0.7028431696827501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5410,
      "class": "Bus",
      "name": "MILFORD 19 7",
      "init": {
        "Vr": -0.8105050254293064,
        "Vi": -0.6595651953642853
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5411,
      "class": "Bus",
      "name": "MILFORD 19 9",
      "init": {
        "Vr": -0.8114654560448653,
        "Vi": -0.6543282884474164
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2088867356191,
        "longitude": -73.0840559657696
      }
    },
    {
      "number": 5412,
      "class": "Bus",
      "name": "NEW MILFORD 4 1",
      "init": {
        "Vr": -0.8356141660946798,
        "Vi": -0.6192982539636477
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5828054746235,
        "longitude": -73.4468669093086
      }
    },
    {
      "number": 5413,
      "class": "Bus",
      "name": "NEW MILFORD 4 2",
      "init": {
        "Vr": -0.8356145067160258,
        "Vi": -0.6190738762880442
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5828054746235,
        "longitude": -73.4468669093086
      }
    },
    {
      "number": 5414,
      "class": "Bus",
      "name": "FAIRFIELD 8 1",
      "init": {
        "Vr": -0.8432720550162448,
        "Vi": -0.6059532589360838
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1742908428979,
        "longitude": -73.2406800143251
      }
    },
    {
      "number": 5415,
      "class": "Bus",
      "name": "FAIRFIELD 8 2",
      "init": {
        "Vr": -0.8432704382606859,
        "Vi": -0.605898933457935
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1742908428979,
        "longitude": -73.2406800143251
      }
    },
    {
      "number": 5416,
      "class": "Bus",
      "name": "BRIDGEPORT 11 1",
      "init": {
        "Vr": -0.8151520621260594,
        "Vi": -0.6443696012682701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1699237284364,
        "longitude": -73.202161117287
      }
    },
    {
      "number": 5417,
      "class": "Bus",
      "name": "BRIDGEPORT 11 2",
      "init": {
        "Vr": -0.8396679558578543,
        "Vi": -0.6169769746729213
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1699237284364,
        "longitude": -73.202161117287
      }
    },
    {
      "number": 5418,
      "class": "Bus",
      "name": "BRIDGEPORT 11 3",
      "init": {
        "Vr": -0.8151520621260594,
        "Vi": -0.6443696012682703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1699237284364,
        "longitude": -73.202161117287
      }
    },
    {
      "number": 5419,
      "class": "Bus",
      "name": "BRIDGEPORT 11 4",
      "init": {
        "Vr": -0.8151650301995678,
        "Vi": -0.6442526597373336
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1699237284364,
        "longitude": -73.202161117287
      }
    },
    {
      "number": 5420,
      "class": "Bus",
      "name": "BRIDGEPORT 11 6",
      "init": {
        "Vr": -0.8154165431303317,
        "Vi": -0.6454608115836337
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1699237284364,
        "longitude": -73.202161117287
      }
    },
    {
      "number": 5421,
      "class": "Bus",
      "name": "DAYVILLE 1 1",
      "init": {
        "Vr": -0.7637477788057847,
        "Vi": -0.7015321307069587
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8386018594152,
        "longitude": -71.9080190898226
      }
    },
    {
      "number": 5422,
      "class": "Bus",
      "name": "DAYVILLE 1 2",
      "init": {
        "Vr": -0.7637483358182134,
        "Vi": -0.7015304105148444
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8386018594152,
        "longitude": -71.9080190898226
      }
    },
    {
      "number": 5423,
      "class": "Bus",
      "name": "EAST HAVEN 3 1",
      "init": {
        "Vr": -0.7804421198858815,
        "Vi": -0.6934307169699534
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5424,
      "class": "Bus",
      "name": "EAST HAVEN 3 2",
      "init": {
        "Vr": -0.7996199005275659,
        "Vi": -0.6709919898163125
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5425,
      "class": "Bus",
      "name": "EAST HAVEN 3 3",
      "init": {
        "Vr": -0.8227714888746478,
        "Vi": -0.6225876152072829
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5426,
      "class": "Bus",
      "name": "EAST HAVEN 3 4",
      "init": {
        "Vr": -0.8505631508105435,
        "Vi": -0.5379628015404568
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5427,
      "class": "Bus",
      "name": "EAST HAVEN 3 5",
      "init": {
        "Vr": -0.8332496466154207,
        "Vi": -0.6047059741757176
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5428,
      "class": "Bus",
      "name": "EAST HAVEN 3 6",
      "init": {
        "Vr": -0.7670072642335949,
        "Vi": -0.7156122613775727
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5429,
      "class": "Bus",
      "name": "EAST HAVEN 3 7",
      "init": {
        "Vr": -0.7718411215242005,
        "Vi": -0.7109777630440095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5430,
      "class": "Bus",
      "name": "EAST HAVEN 3 8",
      "init": {
        "Vr": -0.7760499234230644,
        "Vi": -0.7057956987514751
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5431,
      "class": "Bus",
      "name": "EAST HAVEN 3 9",
      "init": {
        "Vr": -0.7696643817031118,
        "Vi": -0.7127536682182659
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5432,
      "class": "Bus",
      "name": "EAST HAVEN 3 10",
      "init": {
        "Vr": -0.780955736736144,
        "Vi": -0.6905772112001037
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5433,
      "class": "Bus",
      "name": "EAST HAVEN 3 12",
      "init": {
        "Vr": -0.8006895182859686,
        "Vi": -0.6676775602963875
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2612696169676,
        "longitude": -72.9317002711861
      }
    },
    {
      "number": 5434,
      "class": "Bus",
      "name": "WINDSOR LOCKS 2 1",
      "init": {
        "Vr": -0.7935028326852424,
        "Vi": -0.6599640269062141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8986682180875,
        "longitude": -72.6768950893881
      }
    },
    {
      "number": 5435,
      "class": "Bus",
      "name": "WINDSOR LOCKS 2 2",
      "init": {
        "Vr": -0.7935028326852424,
        "Vi": -0.6599640269062141
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8986682180875,
        "longitude": -72.6768950893881
      }
    },
    {
      "number": 5436,
      "class": "Bus",
      "name": "GROTON 8 1",
      "init": {
        "Vr": -0.7681063440786,
        "Vi": -0.7021191240722057
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3780254375384,
        "longitude": -72.031420725021
      }
    },
    {
      "number": 5437,
      "class": "Bus",
      "name": "GROTON 8 2",
      "init": {
        "Vr": -0.7681273465182261,
        "Vi": -0.7019788795271559
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3780254375384,
        "longitude": -72.031420725021
      }
    },
    {
      "number": 5438,
      "class": "Bus",
      "name": "GROTON 9 1",
      "init": {
        "Vr": -0.7678027115615353,
        "Vi": -0.7023594299914735
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461257500947,
        "longitude": -72.042932093883
      }
    },
    {
      "number": 5439,
      "class": "Bus",
      "name": "GROTON 9 2",
      "init": {
        "Vr": -0.7648127500313515,
        "Vi": -0.7051346866295211
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461257500947,
        "longitude": -72.042932093883
      }
    },
    {
      "number": 5440,
      "class": "Bus",
      "name": "GROTON 9 3",
      "init": {
        "Vr": -0.7648127500313515,
        "Vi": -0.7051346866295211
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461257500947,
        "longitude": -72.042932093883
      }
    },
    {
      "number": 5441,
      "class": "Bus",
      "name": "GROTON 9 4",
      "init": {
        "Vr": -0.7679745538445517,
        "Vi": -0.7021999274426963
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461257500947,
        "longitude": -72.042932093883
      }
    },
    {
      "number": 5442,
      "class": "Bus",
      "name": "GROTON 9 5",
      "init": {
        "Vr": -0.7678643421588008,
        "Vi": -0.702200619971796
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461257500947,
        "longitude": -72.042932093883
      }
    },
    {
      "number": 5443,
      "class": "Bus",
      "name": "DAYVILLE 2 1",
      "init": {
        "Vr": -0.7142670899378386,
        "Vi": -0.7586742644272682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5444,
      "class": "Bus",
      "name": "DAYVILLE 2 2",
      "init": {
        "Vr": -0.7320404766013173,
        "Vi": -0.7434934925324038
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5445,
      "class": "Bus",
      "name": "DAYVILLE 2 3",
      "init": {
        "Vr": -0.6937811447733062,
        "Vi": -0.7866293904182919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5446,
      "class": "Bus",
      "name": "DAYVILLE 2 4",
      "init": {
        "Vr": -0.7142670899378387,
        "Vi": -0.7586742644272683
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5447,
      "class": "Bus",
      "name": "DAYVILLE 2 5",
      "init": {
        "Vr": -0.6980935692015908,
        "Vi": -0.7811170296790646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5448,
      "class": "Bus",
      "name": "DAYVILLE 2 6",
      "init": {
        "Vr": -0.7183573240015813,
        "Vi": -0.7557905006276214
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5449,
      "class": "Bus",
      "name": "DAYVILLE 2 8",
      "init": {
        "Vr": -0.7142784108804394,
        "Vi": -0.7585779241286781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8695927980153,
        "longitude": -71.8796699097267
      }
    },
    {
      "number": 5450,
      "class": "Bus",
      "name": "PRESTON 1 1",
      "init": {
        "Vr": -0.7691685665053709,
        "Vi": -0.7004551669331462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5465994936994,
        "longitude": -72.0626214529978
      }
    },
    {
      "number": 5451,
      "class": "Bus",
      "name": "PRESTON 1 2",
      "init": {
        "Vr": -0.7692822347727425,
        "Vi": -0.7002886058122263
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5465994936994,
        "longitude": -72.0626214529978
      }
    },
    {
      "number": 5452,
      "class": "Bus",
      "name": "GROTON 10 1",
      "init": {
        "Vr": -0.7685521828380758,
        "Vi": -0.7027036224055347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3601263006543,
        "longitude": -72.0935161335824
      }
    },
    {
      "number": 5453,
      "class": "Bus",
      "name": "GROTON 10 2",
      "init": {
        "Vr": -0.7685513597379163,
        "Vi": -0.702601024971186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3601263006543,
        "longitude": -72.0935161335824
      }
    },
    {
      "number": 5454,
      "class": "Bus",
      "name": "TORRINGTON 5 1",
      "init": {
        "Vr": -0.8077329608366989,
        "Vi": -0.6550026060803198
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7767429572543,
        "longitude": -73.1252806179218
      }
    },
    {
      "number": 5455,
      "class": "Bus",
      "name": "TORRINGTON 5 2",
      "init": {
        "Vr": -0.8004494220230605,
        "Vi": -0.685860227155789
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7767429572543,
        "longitude": -73.1252806179218
      }
    },
    {
      "number": 5456,
      "class": "Bus",
      "name": "TORRINGTON 5 3",
      "init": {
        "Vr": -0.8077471608459483,
        "Vi": -0.6547472957774665
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7767429572543,
        "longitude": -73.1252806179218
      }
    },
    {
      "number": 5457,
      "class": "Bus",
      "name": "TORRINGTON 5 5",
      "init": {
        "Vr": -0.8077329608366992,
        "Vi": -0.6550026060803196
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7767429572543,
        "longitude": -73.1252806179218
      }
    },
    {
      "number": 5458,
      "class": "Bus",
      "name": "EAST HARTFORD 7 1",
      "init": {
        "Vr": -0.8024613979738562,
        "Vi": -0.656507068003386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7521825896019,
        "longitude": -72.6503919933738
      }
    },
    {
      "number": 5459,
      "class": "Bus",
      "name": "EAST HARTFORD 7 2",
      "init": {
        "Vr": -0.7962698728674954,
        "Vi": -0.6873705254235702
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7521825896019,
        "longitude": -72.6503919933738
      }
    },
    {
      "number": 5460,
      "class": "Bus",
      "name": "EAST HARTFORD 7 3",
      "init": {
        "Vr": -0.8024766599738204,
        "Vi": -0.6562036506891192
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7521825896019,
        "longitude": -72.6503919933738
      }
    },
    {
      "number": 5461,
      "class": "Bus",
      "name": "EAST HARTFORD 7 5",
      "init": {
        "Vr": -0.8024613979738562,
        "Vi": -0.656507068003386
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7521825896019,
        "longitude": -72.6503919933738
      }
    },
    {
      "number": 5462,
      "class": "Bus",
      "name": "HARTFORD 13 1",
      "init": {
        "Vr": -0.8037176608142843,
        "Vi": -0.6561823090024566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5463,
      "class": "Bus",
      "name": "HARTFORD 13 2",
      "init": {
        "Vr": -0.8037176608142846,
        "Vi": -0.6561823090024569
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5464,
      "class": "Bus",
      "name": "HARTFORD 13 3",
      "init": {
        "Vr": -0.8037176608142846,
        "Vi": -0.6561823090024569
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5465,
      "class": "Bus",
      "name": "HARTFORD 13 4",
      "init": {
        "Vr": -0.8037176608142844,
        "Vi": -0.6561823090024569
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5466,
      "class": "Bus",
      "name": "HARTFORD 13 5",
      "init": {
        "Vr": -0.8037146695689987,
        "Vi": -0.6561167861499554
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5467,
      "class": "Bus",
      "name": "HARTFORD 13 7",
      "init": {
        "Vr": -0.8037176608142843,
        "Vi": -0.6561823090024566
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761479649903,
        "longitude": -72.6667739721005
      }
    },
    {
      "number": 5468,
      "class": "Bus",
      "name": "UNCASVILLE 3 1",
      "init": {
        "Vr": -0.7240576436890255,
        "Vi": -0.7566301282968161
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5469,
      "class": "Bus",
      "name": "UNCASVILLE 3 2",
      "init": {
        "Vr": -0.747042443125896,
        "Vi": -0.7286822980186237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5470,
      "class": "Bus",
      "name": "UNCASVILLE 3 3",
      "init": {
        "Vr": -0.7736695020486418,
        "Vi": -0.6987839667782186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5471,
      "class": "Bus",
      "name": "UNCASVILLE 3 4",
      "init": {
        "Vr": -0.771369992861116,
        "Vi": -0.7013659827470463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5472,
      "class": "Bus",
      "name": "UNCASVILLE 3 5",
      "init": {
        "Vr": -0.771369992861116,
        "Vi": -0.7013659827470462
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5473,
      "class": "Bus",
      "name": "UNCASVILLE 3 6",
      "init": {
        "Vr": -0.71491424348741,
        "Vi": -0.7717523701112311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5474,
      "class": "Bus",
      "name": "UNCASVILLE 3 7",
      "init": {
        "Vr": -0.7111524517878687,
        "Vi": -0.7752201536528717
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5475,
      "class": "Bus",
      "name": "UNCASVILLE 3 8",
      "init": {
        "Vr": -0.7155798548697629,
        "Vi": -0.7711352459964773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5476,
      "class": "Bus",
      "name": "UNCASVILLE 3 9",
      "init": {
        "Vr": -0.7131844878455003,
        "Vi": -0.7733511379768122
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5477,
      "class": "Bus",
      "name": "UNCASVILLE 3 10",
      "init": {
        "Vr": -0.7480090940095926,
        "Vi": -0.7267944764184897
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5478,
      "class": "Bus",
      "name": "UNCASVILLE 3 12",
      "init": {
        "Vr": -0.7470424431258962,
        "Vi": -0.7286822980186238
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4311508484585,
        "longitude": -72.1215612289949
      }
    },
    {
      "number": 5479,
      "class": "Bus",
      "name": "LEBANON 8 1",
      "init": {
        "Vr": -0.795417014536761,
        "Vi": -0.6687170672623791
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5655208048329,
        "longitude": -72.2446180025827
      }
    },
    {
      "number": 5480,
      "class": "Bus",
      "name": "LEBANON 8 2",
      "init": {
        "Vr": -0.7954191980239307,
        "Vi": -0.6686591135180893
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5655208048329,
        "longitude": -72.2446180025827
      }
    },
    {
      "number": 5481,
      "class": "Bus",
      "name": "WALLINGFORD 9 1",
      "init": {
        "Vr": -0.8122114459966026,
        "Vi": -0.6305809921980575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638560921242,
        "longitude": -72.7444376902041
      }
    },
    {
      "number": 5482,
      "class": "Bus",
      "name": "WALLINGFORD 9 2",
      "init": {
        "Vr": -0.8122114459966026,
        "Vi": -0.6305809921980575
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638560921242,
        "longitude": -72.7444376902041
      }
    },
    {
      "number": 5483,
      "class": "Bus",
      "name": "NEW MILFORD 5 1",
      "init": {
        "Vr": -0.8308329779784256,
        "Vi": -0.6227912076750449
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5484,
      "class": "Bus",
      "name": "NEW MILFORD 5 2",
      "init": {
        "Vr": -0.8155397481896496,
        "Vi": -0.6225519786245292
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5485,
      "class": "Bus",
      "name": "NEW MILFORD 5 3",
      "init": {
        "Vr": -0.8176755129342175,
        "Vi": -0.6197441427833886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5486,
      "class": "Bus",
      "name": "NEW MILFORD 5 4",
      "init": {
        "Vr": -0.817677690294456,
        "Vi": -0.6197412700161871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5487,
      "class": "Bus",
      "name": "NEW MILFORD 5 5",
      "init": {
        "Vr": -0.8146316053450935,
        "Vi": -0.623739845239527
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5488,
      "class": "Bus",
      "name": "NEW MILFORD 5 6",
      "init": {
        "Vr": -0.8308574871134654,
        "Vi": -0.6227281488694093
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5489,
      "class": "Bus",
      "name": "NEW MILFORD 5 8",
      "init": {
        "Vr": -0.8308329779784256,
        "Vi": -0.6227912076750449
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437916890179,
        "longitude": -73.5215514540731
      }
    },
    {
      "number": 5490,
      "class": "Bus",
      "name": "LEDYARD 4 1",
      "init": {
        "Vr": -0.7648296405854588,
        "Vi": -0.698534955058824
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.462988596453,
        "longitude": -71.9378089283538
      }
    },
    {
      "number": 5491,
      "class": "Bus",
      "name": "LEDYARD 4 2",
      "init": {
        "Vr": -0.7614849829415353,
        "Vi": -0.7083364605954066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.462988596453,
        "longitude": -71.9378089283538
      }
    },
    {
      "number": 5492,
      "class": "Bus",
      "name": "LEDYARD 4 3",
      "init": {
        "Vr": -0.7649364660261508,
        "Vi": -0.6982219035568311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.462988596453,
        "longitude": -71.9378089283538
      }
    },
    {
      "number": 5493,
      "class": "Bus",
      "name": "LEDYARD 4 4",
      "init": {
        "Vr": -0.7649364660261507,
        "Vi": -0.6982219035568311
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.462988596453,
        "longitude": -71.9378089283538
      }
    },
    {
      "number": 5494,
      "class": "Bus",
      "name": "LEDYARD 4 5",
      "init": {
        "Vr": -0.7648422971171832,
        "Vi": -0.6984622913297726
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.462988596453,
        "longitude": -71.9378089283538
      }
    },
    {
      "number": 5495,
      "class": "Bus",
      "name": "MONTVILLE 1",
      "init": {
        "Vr": -0.7769380109305217,
        "Vi": -0.6934193025577045
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4536184380261,
        "longitude": -72.1427026439695
      }
    },
    {
      "number": 5496,
      "class": "Bus",
      "name": "MONTVILLE 2",
      "init": {
        "Vr": -0.7770386711868316,
        "Vi": -0.6932891749521466
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4536184380261,
        "longitude": -72.1427026439695
      }
    },
    {
      "number": 5497,
      "class": "Bus",
      "name": "GROTON 11 1",
      "init": {
        "Vr": -0.7509472173892177,
        "Vi": -0.7276595201025219
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3336333573929,
        "longitude": -72.073599977924
      }
    },
    {
      "number": 5498,
      "class": "Bus",
      "name": "GROTON 11 2",
      "init": {
        "Vr": -0.7676428186357337,
        "Vi": -0.7061413324262197
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3336333573929,
        "longitude": -72.073599977924
      }
    },
    {
      "number": 5499,
      "class": "Bus",
      "name": "GROTON 11 3",
      "init": {
        "Vr": -0.7506904902301511,
        "Vi": -0.7281325535629085
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3336333573929,
        "longitude": -72.073599977924
      }
    },
    {
      "number": 5500,
      "class": "Bus",
      "name": "GROTON 11 5",
      "init": {
        "Vr": -0.7509472173892177,
        "Vi": -0.7276595201025219
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3336333573929,
        "longitude": -72.073599977924
      }
    },
    {
      "number": 5501,
      "class": "Bus",
      "name": "STAMFORD 10 1",
      "init": {
        "Vr": -0.8391997945271578,
        "Vi": -0.6131869739476192
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5502,
      "class": "Bus",
      "name": "STAMFORD 10 2",
      "init": {
        "Vr": -0.8440105460501531,
        "Vi": -0.6041955451730359
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5503,
      "class": "Bus",
      "name": "STAMFORD 10 3",
      "init": {
        "Vr": -0.8814961869702032,
        "Vi": -0.543484875848577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5504,
      "class": "Bus",
      "name": "STAMFORD 10 4",
      "init": {
        "Vr": -0.8815487744718836,
        "Vi": -0.5302782123620747
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5505,
      "class": "Bus",
      "name": "STAMFORD 10 5",
      "init": {
        "Vr": -0.8366280544728574,
        "Vi": -0.6263030217780077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5506,
      "class": "Bus",
      "name": "STAMFORD 10 6",
      "init": {
        "Vr": -0.8366400532207019,
        "Vi": -0.6265306693511288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5507,
      "class": "Bus",
      "name": "STAMFORD 10 7",
      "init": {
        "Vr": -0.8402833388424157,
        "Vi": -0.6248094491274356
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5508,
      "class": "Bus",
      "name": "STAMFORD 10 8",
      "init": {
        "Vr": -0.8437151401117134,
        "Vi": -0.6045450136286276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5509,
      "class": "Bus",
      "name": "STAMFORD 10 10",
      "init": {
        "Vr": -0.8440105460501531,
        "Vi": -0.6041955451730359
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307846378625,
        "longitude": -73.5954961510665
      }
    },
    {
      "number": 5510,
      "class": "Bus",
      "name": "NEW MILFORD 6 1",
      "init": {
        "Vr": -0.836698832223429,
        "Vi": -0.6169185198970656
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5829188532017,
        "longitude": -73.390003649451
      }
    },
    {
      "number": 5511,
      "class": "Bus",
      "name": "NEW MILFORD 6 2",
      "init": {
        "Vr": -0.8366759277014215,
        "Vi": -0.6166853906614708
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5829188532017,
        "longitude": -73.390003649451
      }
    },
    {
      "number": 5512,
      "class": "Bus",
      "name": "FALLS VILLAGE 1",
      "init": {
        "Vr": -0.781591109283567,
        "Vi": -0.6843278821682496
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9679137086423,
        "longitude": -73.395317603178
      }
    },
    {
      "number": 5513,
      "class": "Bus",
      "name": "FALLS VILLAGE 2",
      "init": {
        "Vr": -0.7816237700647517,
        "Vi": -0.68427624872054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9679137086423,
        "longitude": -73.395317603178
      }
    },
    {
      "number": 5514,
      "class": "Bus",
      "name": "SOUTHBURY 5 1",
      "init": {
        "Vr": -0.8211448645596767,
        "Vi": -0.6343237443346067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4560555572976,
        "longitude": -73.3116821158358
      }
    },
    {
      "number": 5515,
      "class": "Bus",
      "name": "SOUTHBURY 5 2",
      "init": {
        "Vr": -0.8356820022846789,
        "Vi": -0.6156943765535847
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4560555572976,
        "longitude": -73.3116821158358
      }
    },
    {
      "number": 5516,
      "class": "Bus",
      "name": "SOUTHBURY 5 3",
      "init": {
        "Vr": -0.8213071114225533,
        "Vi": -0.6348523885709001
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4560555572976,
        "longitude": -73.3116821158358
      }
    },
    {
      "number": 5517,
      "class": "Bus",
      "name": "SOUTHBURY 5 5",
      "init": {
        "Vr": -0.8211448645596767,
        "Vi": -0.6343237443346067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4560555572976,
        "longitude": -73.3116821158358
      }
    },
    {
      "number": 5518,
      "class": "Bus",
      "name": "MIDDLETOWN 8 1",
      "init": {
        "Vr": -0.7792299416880133,
        "Vi": -0.6925550605501304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5376651738915,
        "longitude": -72.5679195241867
      }
    },
    {
      "number": 5519,
      "class": "Bus",
      "name": "MIDDLETOWN 8 2",
      "init": {
        "Vr": -0.8044479408427847,
        "Vi": -0.6647587642838301
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5376651738915,
        "longitude": -72.5679195241867
      }
    },
    {
      "number": 5520,
      "class": "Bus",
      "name": "MIDDLETOWN 8 3",
      "init": {
        "Vr": -0.7795826590932544,
        "Vi": -0.6905581059895282
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5376651738915,
        "longitude": -72.5679195241867
      }
    },
    {
      "number": 5521,
      "class": "Bus",
      "name": "MIDDLETOWN 8 5",
      "init": {
        "Vr": -0.7792299416880133,
        "Vi": -0.6925550605501304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5376651738915,
        "longitude": -72.5679195241867
      }
    },
    {
      "number": 5522,
      "class": "Bus",
      "name": "BRISTOL 16 1",
      "init": {
        "Vr": -0.8022143028949454,
        "Vi": -0.6539808141222593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7947536210328,
        "longitude": -72.6274249361229
      }
    },
    {
      "number": 5523,
      "class": "Bus",
      "name": "BRISTOL 16 2",
      "init": {
        "Vr": -0.7808130540453098,
        "Vi": -0.6480213388912979
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7947536210328,
        "longitude": -72.6274249361229
      }
    },
    {
      "number": 5524,
      "class": "Bus",
      "name": "BRISTOL 16 3",
      "init": {
        "Vr": -0.8022132090450413,
        "Vi": -0.6539276409112347
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7947536210328,
        "longitude": -72.6274249361229
      }
    },
    {
      "number": 5525,
      "class": "Bus",
      "name": "BRISTOL 16 5",
      "init": {
        "Vr": -0.8022143028949454,
        "Vi": -0.6539808141222593
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7947536210328,
        "longitude": -72.6274249361229
      }
    },
    {
      "number": 5526,
      "class": "Bus",
      "name": "NORWICH 8 1",
      "init": {
        "Vr": -0.7765039816997494,
        "Vi": -0.6926994789623998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5820145188834,
        "longitude": -72.1199827769174
      }
    },
    {
      "number": 5527,
      "class": "Bus",
      "name": "NORWICH 8 2",
      "init": {
        "Vr": -0.7744021148363235,
        "Vi": -0.7036012527782887
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5820145188834,
        "longitude": -72.1199827769174
      }
    },
    {
      "number": 5528,
      "class": "Bus",
      "name": "NORWICH 8 3",
      "init": {
        "Vr": -0.7765337309484464,
        "Vi": -0.6926569833358036
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5820145188834,
        "longitude": -72.1199827769174
      }
    },
    {
      "number": 5529,
      "class": "Bus",
      "name": "NORWICH 8 5",
      "init": {
        "Vr": -0.7765039816997494,
        "Vi": -0.6926994789623998
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5820145188834,
        "longitude": -72.1199827769174
      }
    },
    {
      "number": 5530,
      "class": "Bus",
      "name": "WALLINGFORD 10 1",
      "init": {
        "Vr": -0.8175572881857676,
        "Vi": -0.6350612339644305
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4355348368348,
        "longitude": -72.8270599913389
      }
    },
    {
      "number": 5531,
      "class": "Bus",
      "name": "WALLINGFORD 10 2",
      "init": {
        "Vr": -0.8000016382222258,
        "Vi": -0.6723260289091055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4355348368348,
        "longitude": -72.8270599913389
      }
    },
    {
      "number": 5532,
      "class": "Bus",
      "name": "WALLINGFORD 10 3",
      "init": {
        "Vr": -0.8177923420552891,
        "Vi": -0.6341822462104765
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4355348368348,
        "longitude": -72.8270599913389
      }
    },
    {
      "number": 5533,
      "class": "Bus",
      "name": "NEW MILFORD 7 1",
      "init": {
        "Vr": -0.8345094510486071,
        "Vi": -0.6188216965785085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5951372741444,
        "longitude": -73.4165393296941
      }
    },
    {
      "number": 5534,
      "class": "Bus",
      "name": "NEW MILFORD 7 2",
      "init": {
        "Vr": -0.7856830271311954,
        "Vi": -0.6186292758009121
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5951372741444,
        "longitude": -73.4165393296941
      }
    },
    {
      "number": 5535,
      "class": "Bus",
      "name": "NEW MILFORD 7 3",
      "init": {
        "Vr": -0.8345251240429229,
        "Vi": -0.6186351152415269
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5951372741444,
        "longitude": -73.4165393296941
      }
    },
    {
      "number": 5536,
      "class": "Bus",
      "name": "NEW MILFORD 7 5",
      "init": {
        "Vr": -0.8345094510486071,
        "Vi": -0.6188216965785085
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5951372741444,
        "longitude": -73.4165393296941
      }
    },
    {
      "number": 5537,
      "class": "Bus",
      "name": "MIDDLETOWN 9 1",
      "init": {
        "Vr": -0.7496876962555008,
        "Vi": -0.7193673814022912
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5538,
      "class": "Bus",
      "name": "MIDDLETOWN 9 2",
      "init": {
        "Vr": -0.7765275031118855,
        "Vi": -0.6924328468097678
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5539,
      "class": "Bus",
      "name": "MIDDLETOWN 9 3",
      "init": {
        "Vr": -0.7961965124789774,
        "Vi": -0.6709527931865156
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5540,
      "class": "Bus",
      "name": "MIDDLETOWN 9 4",
      "init": {
        "Vr": -0.806548043864169,
        "Vi": -0.6596481335934916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5541,
      "class": "Bus",
      "name": "MIDDLETOWN 9 5",
      "init": {
        "Vr": -0.8065480438641688,
        "Vi": -0.6596481335934916
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5542,
      "class": "Bus",
      "name": "MIDDLETOWN 9 6",
      "init": {
        "Vr": -0.7496876962555009,
        "Vi": -0.7193673814022908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5543,
      "class": "Bus",
      "name": "MIDDLETOWN 9 7",
      "init": {
        "Vr": -0.7496876962555009,
        "Vi": -0.7193673814022908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5544,
      "class": "Bus",
      "name": "MIDDLETOWN 9 8",
      "init": {
        "Vr": -0.7496876962555009,
        "Vi": -0.7193673814022908
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5545,
      "class": "Bus",
      "name": "MIDDLETOWN 9 9",
      "init": {
        "Vr": -0.7316673350008593,
        "Vi": -0.7510093467471531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5546,
      "class": "Bus",
      "name": "MIDDLETOWN 9 10",
      "init": {
        "Vr": -0.7496876962555008,
        "Vi": -0.7193673814022911
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5547,
      "class": "Bus",
      "name": "MIDDLETOWN 9 11",
      "init": {
        "Vr": -0.7277524188768063,
        "Vi": -0.7572888828355091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5548,
      "class": "Bus",
      "name": "MIDDLETOWN 9 12",
      "init": {
        "Vr": -0.751876912842865,
        "Vi": -0.7188766006791986
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5549,
      "class": "Bus",
      "name": "MIDDLETOWN 9 14",
      "init": {
        "Vr": -0.777544222347836,
        "Vi": -0.6909441146136202
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5797202979005,
        "longitude": -72.6054935814079
      }
    },
    {
      "number": 5550,
      "class": "Bus",
      "name": "MIDDLETOWN 10 1",
      "init": {
        "Vr": -0.7453758631456724,
        "Vi": -0.7223979491264364
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5551,
      "class": "Bus",
      "name": "MIDDLETOWN 10 2",
      "init": {
        "Vr": -0.7757616253275726,
        "Vi": -0.6935686522559917
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5552,
      "class": "Bus",
      "name": "MIDDLETOWN 10 3",
      "init": {
        "Vr": -0.8031159590399726,
        "Vi": -0.6596436685926864
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5553,
      "class": "Bus",
      "name": "MIDDLETOWN 10 4",
      "init": {
        "Vr": -0.742031728937049,
        "Vi": -0.7435492678535605
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5554,
      "class": "Bus",
      "name": "MIDDLETOWN 10 5",
      "init": {
        "Vr": -0.7414184583212745,
        "Vi": -0.7463261793438463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5555,
      "class": "Bus",
      "name": "MIDDLETOWN 10 6",
      "init": {
        "Vr": -0.7330197067229889,
        "Vi": -0.7545768389430078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5556,
      "class": "Bus",
      "name": "MIDDLETOWN 10 7",
      "init": {
        "Vr": -0.7359804431311492,
        "Vi": -0.7547651860165385
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5557,
      "class": "Bus",
      "name": "MIDDLETOWN 10 8",
      "init": {
        "Vr": -0.7639519689119544,
        "Vi": -0.6553011908382486
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5558,
      "class": "Bus",
      "name": "MIDDLETOWN 10 9",
      "init": {
        "Vr": -0.7676300231410143,
        "Vi": -0.6471167160286583
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5559,
      "class": "Bus",
      "name": "MIDDLETOWN 10 10",
      "init": {
        "Vr": -0.7497398654835274,
        "Vi": -0.7200073474960891
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5560,
      "class": "Bus",
      "name": "MIDDLETOWN 10 12",
      "init": {
        "Vr": -0.7773978488684733,
        "Vi": -0.6914462002095825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5356744258019,
        "longitude": -72.5942423672657
      }
    },
    {
      "number": 5561,
      "class": "Bus",
      "name": "BRIDGEPORT 12 1",
      "init": {
        "Vr": -0.8406996019957195,
        "Vi": -0.6141911160686674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664569444807,
        "longitude": -73.2102802543992
      }
    },
    {
      "number": 5562,
      "class": "Bus",
      "name": "BRIDGEPORT 12 2",
      "init": {
        "Vr": -0.789949364834257,
        "Vi": -0.6204839355081653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664569444807,
        "longitude": -73.2102802543992
      }
    },
    {
      "number": 5563,
      "class": "Bus",
      "name": "BRIDGEPORT 12 3",
      "init": {
        "Vr": -0.8407190872804202,
        "Vi": -0.6140317469556906
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664569444807,
        "longitude": -73.2102802543992
      }
    },
    {
      "number": 5564,
      "class": "Bus",
      "name": "BRIDGEPORT 12 5",
      "init": {
        "Vr": -0.8406996019957195,
        "Vi": -0.6141911160686674
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1664569444807,
        "longitude": -73.2102802543992
      }
    },
    {
      "number": 5565,
      "class": "Bus",
      "name": "DERBY 3 1",
      "init": {
        "Vr": -0.8315088585745734,
        "Vi": -0.6200586745805343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5566,
      "class": "Bus",
      "name": "DERBY 3 2",
      "init": {
        "Vr": -0.8285680495267244,
        "Vi": -0.6239336226722105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5567,
      "class": "Bus",
      "name": "DERBY 3 3",
      "init": {
        "Vr": -0.8315088585745732,
        "Vi": -0.6200586745805343
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5568,
      "class": "Bus",
      "name": "DERBY 3 4",
      "init": {
        "Vr": -0.82440838212795,
        "Vi": -0.6292410354760656
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5569,
      "class": "Bus",
      "name": "DERBY 3 5",
      "init": {
        "Vr": -0.8315088585745735,
        "Vi": -0.6200586745805343
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5570,
      "class": "Bus",
      "name": "DERBY 3 6",
      "init": {
        "Vr": -0.8315320920050051,
        "Vi": -0.6200073462544017
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5571,
      "class": "Bus",
      "name": "DERBY 3 8",
      "init": {
        "Vr": -0.8315088585745734,
        "Vi": -0.6200586745805343
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3392032237933,
        "longitude": -73.124237706137
      }
    },
    {
      "number": 5572,
      "class": "Bus",
      "name": "BRIDGEPORT 13 1",
      "init": {
        "Vr": -0.8124052439985312,
        "Vi": -0.6509060895349161
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5573,
      "class": "Bus",
      "name": "BRIDGEPORT 13 2",
      "init": {
        "Vr": -0.837590524773027,
        "Vi": -0.6125097804480482
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5574,
      "class": "Bus",
      "name": "BRIDGEPORT 13 3",
      "init": {
        "Vr": -0.8659125168545643,
        "Vi": -0.5693313864015187
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5575,
      "class": "Bus",
      "name": "BRIDGEPORT 13 4",
      "init": {
        "Vr": -0.8659125168545643,
        "Vi": -0.5693313864015186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5576,
      "class": "Bus",
      "name": "BRIDGEPORT 13 5",
      "init": {
        "Vr": -0.7491445131672234,
        "Vi": -0.7378581639949093
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5577,
      "class": "Bus",
      "name": "BRIDGEPORT 13 6",
      "init": {
        "Vr": -0.7702183810257814,
        "Vi": -0.729548187919555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5578,
      "class": "Bus",
      "name": "BRIDGEPORT 13 7",
      "init": {
        "Vr": -0.7626472846650711,
        "Vi": -0.7267953547919195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5579,
      "class": "Bus",
      "name": "BRIDGEPORT 13 8",
      "init": {
        "Vr": -0.8153850574736354,
        "Vi": -0.6465473377271529
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5580,
      "class": "Bus",
      "name": "BRIDGEPORT 13 10",
      "init": {
        "Vr": -0.8124052439985311,
        "Vi": -0.650906089534916
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1818940816164,
        "longitude": -73.1850973048114
      }
    },
    {
      "number": 5581,
      "class": "Bus",
      "name": "WATERBURY 15 1",
      "init": {
        "Vr": -0.8022157107201471,
        "Vi": -0.6583501042793707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5461506081914,
        "longitude": -73.0685246356435
      }
    },
    {
      "number": 5582,
      "class": "Bus",
      "name": "WATERBURY 15 2",
      "init": {
        "Vr": -0.8193773832374852,
        "Vi": -0.6246625495941599
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5461506081914,
        "longitude": -73.0685246356435
      }
    },
    {
      "number": 5583,
      "class": "Bus",
      "name": "WATERBURY 15 3",
      "init": {
        "Vr": -0.8020828658745751,
        "Vi": -0.6589154392441968
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5461506081914,
        "longitude": -73.0685246356435
      }
    },
    {
      "number": 5584,
      "class": "Bus",
      "name": "WATERBURY 15 5",
      "init": {
        "Vr": -0.8022157107201471,
        "Vi": -0.6583501042793707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5461506081914,
        "longitude": -73.0685246356435
      }
    },
    {
      "number": 5585,
      "class": "Bus",
      "name": "SOMERS 4 1",
      "init": {
        "Vr": -0.7891090228247313,
        "Vi": -0.6820773530439932
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9334426747121,
        "longitude": -72.4664144334377
      }
    },
    {
      "number": 5586,
      "class": "Bus",
      "name": "SOMERS 4 2",
      "init": {
        "Vr": -0.7880549785861288,
        "Vi": -0.6834054620681779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9334426747121,
        "longitude": -72.4664144334377
      }
    },
    {
      "number": 5587,
      "class": "Bus",
      "name": "SOMERS 4 3",
      "init": {
        "Vr": -0.7891011778698057,
        "Vi": -0.6820878625503747
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9334426747121,
        "longitude": -72.4664144334377
      }
    },
    {
      "number": 5588,
      "class": "Bus",
      "name": "SOMERS 4 4",
      "init": {
        "Vr": -0.7891011778698056,
        "Vi": -0.6820878625503746
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9334426747121,
        "longitude": -72.4664144334377
      }
    },
    {
      "number": 5589,
      "class": "Bus",
      "name": "SOMERS 4 5",
      "init": {
        "Vr": -0.7891141251308579,
        "Vi": -0.68206781523954
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9334426747121,
        "longitude": -72.4664144334377
      }
    },
    {
      "number": 5590,
      "class": "Bus",
      "name": "MILFORD 20 1",
      "init": {
        "Vr": -0.8131371834225841,
        "Vi": -0.6491559442746135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5591,
      "class": "Bus",
      "name": "MILFORD 20 2",
      "init": {
        "Vr": -0.8349756599337801,
        "Vi": -0.6233616627533918
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5592,
      "class": "Bus",
      "name": "MILFORD 20 3",
      "init": {
        "Vr": -0.8512237446443391,
        "Vi": -0.6041704126218415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5593,
      "class": "Bus",
      "name": "MILFORD 20 4",
      "init": {
        "Vr": -0.8512237446443393,
        "Vi": -0.6041704126218413
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5594,
      "class": "Bus",
      "name": "MILFORD 20 5",
      "init": {
        "Vr": -0.8128455308267049,
        "Vi": -0.6496983601479824
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5595,
      "class": "Bus",
      "name": "MILFORD 20 7",
      "init": {
        "Vr": -0.8131371834225841,
        "Vi": -0.6491559442746135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2242907997294,
        "longitude": -73.1283600824343
      }
    },
    {
      "number": 5596,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 1",
      "init": {
        "Vr": -0.7519799074724802,
        "Vi": -0.7248254251162526
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5597,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 2",
      "init": {
        "Vr": -0.7620273683224456,
        "Vi": -0.7076247497014021
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5598,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 3",
      "init": {
        "Vr": -0.7912449306591164,
        "Vi": -0.6657099872345246
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5599,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 4",
      "init": {
        "Vr": -0.8229246495957852,
        "Vi": -0.620263077111889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5600,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 5",
      "init": {
        "Vr": -0.822924649595785,
        "Vi": -0.6202630771118891
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5601,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 6",
      "init": {
        "Vr": -0.7515824247536004,
        "Vi": -0.7261350692323626
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5602,
      "class": "Bus",
      "name": "WINDSOR LOCKS 3 8",
      "init": {
        "Vr": -0.7624804312346745,
        "Vi": -0.7065147846772882
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9263277380577,
        "longitude": -72.6138060361302
      }
    },
    {
      "number": 5603,
      "class": "Bus",
      "name": "DANBURY 9 1",
      "init": {
        "Vr": -0.8514734854307615,
        "Vi": -0.5908802171639395
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4079325047654,
        "longitude": -73.4241950381035
      }
    },
    {
      "number": 5604,
      "class": "Bus",
      "name": "DANBURY 9 2",
      "init": {
        "Vr": -0.8514665356356751,
        "Vi": -0.5908286239244916
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4079325047654,
        "longitude": -73.4241950381035
      }
    },
    {
      "number": 5605,
      "class": "Bus",
      "name": "NORWALK 12 1",
      "init": {
        "Vr": -0.8785422166208188,
        "Vi": -0.5544904761672086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0774269220328,
        "longitude": -73.4185544836758
      }
    },
    {
      "number": 5606,
      "class": "Bus",
      "name": "NORWALK 12 2",
      "init": {
        "Vr": -0.8456041630882603,
        "Vi": -0.5460919293541129
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0774269220328,
        "longitude": -73.4185544836758
      }
    },
    {
      "number": 5607,
      "class": "Bus",
      "name": "NORWALK 12 3",
      "init": {
        "Vr": -0.8458976724265507,
        "Vi": -0.5438346957681635
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0774269220328,
        "longitude": -73.4185544836758
      }
    },
    {
      "number": 5608,
      "class": "Bus",
      "name": "NORWALK 12 4",
      "init": {
        "Vr": -0.8785344507836412,
        "Vi": -0.5544164628719168
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0774269220328,
        "longitude": -73.4185544836758
      }
    },
    {
      "number": 5609,
      "class": "Bus",
      "name": "NORWALK 12 6",
      "init": {
        "Vr": -0.8785422166208188,
        "Vi": -0.5544904761672086
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0774269220328,
        "longitude": -73.4185544836758
      }
    },
    {
      "number": 5610,
      "class": "Bus",
      "name": "GROTON 12 1",
      "init": {
        "Vr": -0.7709695642709103,
        "Vi": -0.7027122709691055
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290997128312,
        "longitude": -72.0946931319853
      }
    },
    {
      "number": 5611,
      "class": "Bus",
      "name": "GROTON 12 2",
      "init": {
        "Vr": -0.7661160069349118,
        "Vi": -0.707177005640995
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290997128312,
        "longitude": -72.0946931319853
      }
    },
    {
      "number": 5612,
      "class": "Bus",
      "name": "GROTON 12 3",
      "init": {
        "Vr": -0.7661160069349118,
        "Vi": -0.707177005640995
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290997128312,
        "longitude": -72.0946931319853
      }
    },
    {
      "number": 5613,
      "class": "Bus",
      "name": "GROTON 12 4",
      "init": {
        "Vr": -0.7706271087201447,
        "Vi": -0.7030272921135987
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290997128312,
        "longitude": -72.0946931319853
      }
    },
    {
      "number": 5614,
      "class": "Bus",
      "name": "GROTON 12 5",
      "init": {
        "Vr": -0.7710012418104789,
        "Vi": -0.7026663953049149
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290997128312,
        "longitude": -72.0946931319853
      }
    },
    {
      "number": 5615,
      "class": "Bus",
      "name": "WEST HARTLAND 1",
      "init": {
        "Vr": -0.7937050317086496,
        "Vi": -0.6622755256399259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5616,
      "class": "Bus",
      "name": "WEST HARTLAND 2",
      "init": {
        "Vr": -0.7925316070412549,
        "Vi": -0.6661330517865052
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5617,
      "class": "Bus",
      "name": "WEST HARTLAND 3",
      "init": {
        "Vr": -0.7910307736517018,
        "Vi": -0.6709931819211205
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5618,
      "class": "Bus",
      "name": "WEST HARTLAND 4",
      "init": {
        "Vr": -0.7912665368233671,
        "Vi": -0.6702627499778916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5619,
      "class": "Bus",
      "name": "WEST HARTLAND 5",
      "init": {
        "Vr": -0.7937117362597682,
        "Vi": -0.6622187638909187
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5620,
      "class": "Bus",
      "name": "WEST HARTLAND 7",
      "init": {
        "Vr": -0.7937050317086496,
        "Vi": -0.6622755256399259
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9981119092819,
        "longitude": -73.021812190228
      }
    },
    {
      "number": 5621,
      "class": "Bus",
      "name": "PRESTON 2 1",
      "init": {
        "Vr": -0.7669935640810736,
        "Vi": -0.7019229762779641
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5475739183973,
        "longitude": -72.0200544004207
      }
    },
    {
      "number": 5622,
      "class": "Bus",
      "name": "PRESTON 2 2",
      "init": {
        "Vr": -0.7670188853643962,
        "Vi": -0.7018789515114009
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5475739183973,
        "longitude": -72.0200544004207
      }
    },
    {
      "number": 5623,
      "class": "Bus",
      "name": "WALLINGFORD 11 1",
      "init": {
        "Vr": -0.7691857103398553,
        "Vi": -0.6981898750301574
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5624,
      "class": "Bus",
      "name": "WALLINGFORD 11 2",
      "init": {
        "Vr": -0.795279472375526,
        "Vi": -0.6694274927551697
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5625,
      "class": "Bus",
      "name": "WALLINGFORD 11 3",
      "init": {
        "Vr": -0.8180520795460414,
        "Vi": -0.6312695414767082
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5626,
      "class": "Bus",
      "name": "WALLINGFORD 11 4",
      "init": {
        "Vr": -0.7899997725579072,
        "Vi": -0.6752471497884127
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5627,
      "class": "Bus",
      "name": "WALLINGFORD 11 5",
      "init": {
        "Vr": -0.7899997725579074,
        "Vi": -0.6752471497884128
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5628,
      "class": "Bus",
      "name": "WALLINGFORD 11 6",
      "init": {
        "Vr": -0.7490657272512475,
        "Vi": -0.7011252264924669
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5629,
      "class": "Bus",
      "name": "WALLINGFORD 11 7",
      "init": {
        "Vr": -0.7495967304173932,
        "Vi": -0.7005574842324556
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5630,
      "class": "Bus",
      "name": "WALLINGFORD 11 8",
      "init": {
        "Vr": -0.7506864378246814,
        "Vi": -0.6993896760981275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5631,
      "class": "Bus",
      "name": "WALLINGFORD 11 9",
      "init": {
        "Vr": -0.7507129276096066,
        "Vi": -0.6993612423392982
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5632,
      "class": "Bus",
      "name": "WALLINGFORD 11 10",
      "init": {
        "Vr": -0.7523719367288535,
        "Vi": -0.69535393217364
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5633,
      "class": "Bus",
      "name": "WALLINGFORD 11 11",
      "init": {
        "Vr": -0.771101991839269,
        "Vi": -0.6988251443833787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5634,
      "class": "Bus",
      "name": "WALLINGFORD 11 13",
      "init": {
        "Vr": -0.7691857103398553,
        "Vi": -0.6981898750301574
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258969225421,
        "longitude": -72.8278359760173
      }
    },
    {
      "number": 5635,
      "class": "Bus",
      "name": "STORRS MANSFIELD 4 1",
      "init": {
        "Vr": -0.7864921875057092,
        "Vi": -0.678979572288028
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7701754459352,
        "longitude": -72.2317402279978
      }
    },
    {
      "number": 5636,
      "class": "Bus",
      "name": "STORRS MANSFIELD 4 2",
      "init": {
        "Vr": -0.7864876911406371,
        "Vi": -0.678814181743254
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7701754459352,
        "longitude": -72.2317402279978
      }
    },
    {
      "number": 5637,
      "class": "Bus",
      "name": "WALLINGFORD 12 1",
      "init": {
        "Vr": -0.8209657453970559,
        "Vi": -0.6225720833584116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5638,
      "class": "Bus",
      "name": "WALLINGFORD 12 2",
      "init": {
        "Vr": -0.8186421546763952,
        "Vi": -0.6355599942668528
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5639,
      "class": "Bus",
      "name": "WALLINGFORD 12 3",
      "init": {
        "Vr": -0.8190106819842013,
        "Vi": -0.6334543663952527
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5640,
      "class": "Bus",
      "name": "WALLINGFORD 12 4",
      "init": {
        "Vr": -0.8193522537106035,
        "Vi": -0.6315014930755343
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5641,
      "class": "Bus",
      "name": "WALLINGFORD 12 5",
      "init": {
        "Vr": -0.8209677739396183,
        "Vi": -0.6224814729937458
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5642,
      "class": "Bus",
      "name": "WALLINGFORD 12 7",
      "init": {
        "Vr": -0.8209657453970559,
        "Vi": -0.6225720833584116
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4030671096534,
        "longitude": -72.8410795252926
      }
    },
    {
      "number": 5643,
      "class": "Bus",
      "name": "NORWICH 9 1",
      "init": {
        "Vr": -0.7772994877403213,
        "Vi": -0.6924312172058784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5644,
      "class": "Bus",
      "name": "NORWICH 9 2",
      "init": {
        "Vr": -0.7752020725374189,
        "Vi": -0.6944150755852214
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5645,
      "class": "Bus",
      "name": "NORWICH 9 3",
      "init": {
        "Vr": -0.7745882995089273,
        "Vi": -0.6949908673638794
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5646,
      "class": "Bus",
      "name": "NORWICH 9 4",
      "init": {
        "Vr": -0.7776470001320678,
        "Vi": -0.6921028629192496
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5647,
      "class": "Bus",
      "name": "NORWICH 9 5",
      "init": {
        "Vr": -0.7363103115050204,
        "Vi": -0.6766440165784219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5648,
      "class": "Bus",
      "name": "NORWICH 9 6",
      "init": {
        "Vr": -0.7430843148084645,
        "Vi": -0.673161751375545
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5649,
      "class": "Bus",
      "name": "NORWICH 9 7",
      "init": {
        "Vr": -0.7773647334209444,
        "Vi": -0.692317916651186
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5650,
      "class": "Bus",
      "name": "NORWICH 9 9",
      "init": {
        "Vr": -0.7772994877403213,
        "Vi": -0.6924312172058784
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525494942861,
        "longitude": -72.1007025569903
      }
    },
    {
      "number": 5651,
      "class": "Bus",
      "name": "UNCASVILLE 4 1",
      "init": {
        "Vr": -0.7769038862193374,
        "Vi": -0.6939679108507522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4771844053661,
        "longitude": -72.0961359540173
      }
    },
    {
      "number": 5652,
      "class": "Bus",
      "name": "UNCASVILLE 4 2",
      "init": {
        "Vr": -0.7412516064515755,
        "Vi": -0.6759934698916933
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4771844053661,
        "longitude": -72.0961359540173
      }
    },
    {
      "number": 5653,
      "class": "Bus",
      "name": "UNCASVILLE 4 3",
      "init": {
        "Vr": -0.7435275264498432,
        "Vi": -0.6754162647117145
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4771844053661,
        "longitude": -72.0961359540173
      }
    },
    {
      "number": 5654,
      "class": "Bus",
      "name": "UNCASVILLE 4 4",
      "init": {
        "Vr": -0.7769407424575215,
        "Vi": -0.6938578350556913
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4771844053661,
        "longitude": -72.0961359540173
      }
    },
    {
      "number": 5655,
      "class": "Bus",
      "name": "UNCASVILLE 4 6",
      "init": {
        "Vr": -0.7769038862193377,
        "Vi": -0.6939679108507522
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4771844053661,
        "longitude": -72.0961359540173
      }
    },
    {
      "number": 5656,
      "class": "Bus",
      "name": "TORRINGTON 6 1",
      "init": {
        "Vr": -0.808990916996433,
        "Vi": -0.6549520490528202
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7523102412753,
        "longitude": -73.1151108677582
      }
    },
    {
      "number": 5657,
      "class": "Bus",
      "name": "TORRINGTON 6 2",
      "init": {
        "Vr": -0.8089906266336988,
        "Vi": -0.6546976439475117
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7523102412753,
        "longitude": -73.1151108677582
      }
    },
    {
      "number": 5658,
      "class": "Bus",
      "name": "HARTFORD 14 1",
      "init": {
        "Vr": -0.7775902963361634,
        "Vi": -0.6850793325304906
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5659,
      "class": "Bus",
      "name": "HARTFORD 14 2",
      "init": {
        "Vr": -0.8012167879931539,
        "Vi": -0.6597054565978787
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5660,
      "class": "Bus",
      "name": "HARTFORD 14 3",
      "init": {
        "Vr": -0.7283341777962319,
        "Vi": -0.7013431938230602
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5661,
      "class": "Bus",
      "name": "HARTFORD 14 4",
      "init": {
        "Vr": -0.8012167879931539,
        "Vi": -0.6597054565978787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5662,
      "class": "Bus",
      "name": "HARTFORD 14 5",
      "init": {
        "Vr": -0.7766097944127495,
        "Vi": -0.6860559124548006
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5663,
      "class": "Bus",
      "name": "HARTFORD 14 7",
      "init": {
        "Vr": -0.7775902963361634,
        "Vi": -0.6850793325304906
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7708438300003,
        "longitude": -72.6736747716981
      }
    },
    {
      "number": 5664,
      "class": "Bus",
      "name": "WINDSOR 9 1",
      "init": {
        "Vr": -0.7914295855007236,
        "Vi": -0.6652457222557732
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9539345710422,
        "longitude": -72.6765496248781
      }
    },
    {
      "number": 5665,
      "class": "Bus",
      "name": "WINDSOR 9 2",
      "init": {
        "Vr": -0.7914398656464773,
        "Vi": -0.6651615733434167
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9539345710422,
        "longitude": -72.6765496248781
      }
    },
    {
      "number": 5666,
      "class": "Bus",
      "name": "WATERFORD 2 1",
      "init": {
        "Vr": -0.7016880812749513,
        "Vi": -0.7770733185725547
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5667,
      "class": "Bus",
      "name": "WATERFORD 2 2",
      "init": {
        "Vr": -0.7426473385970471,
        "Vi": -0.7432165713293594
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5668,
      "class": "Bus",
      "name": "WATERFORD 2 3",
      "init": {
        "Vr": -0.7715423590270433,
        "Vi": -0.7058789910690731
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5669,
      "class": "Bus",
      "name": "WATERFORD 2 4",
      "init": {
        "Vr": -0.5909958331667899,
        "Vi": -0.8765661687869912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5670,
      "class": "Bus",
      "name": "WATERFORD 2 5",
      "init": {
        "Vr": -0.6395255836800487,
        "Vi": -0.8395481550201064
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5671,
      "class": "Bus",
      "name": "WATERFORD 2 6",
      "init": {
        "Vr": -0.7129865889660005,
        "Vi": -0.7633553426188783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5672,
      "class": "Bus",
      "name": "WATERFORD 2 8",
      "init": {
        "Vr": -0.7452036728207775,
        "Vi": -0.7377012530289824
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.306382779761,
        "longitude": -72.1518108922571
      }
    },
    {
      "number": 5673,
      "class": "Bus",
      "name": "BRONX 1 1",
      "init": {
        "Vr": -0.9233554840832525,
        "Vi": -0.460687913297765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8265060577349,
        "longitude": -73.8250880706101
      }
    },
    {
      "number": 5674,
      "class": "Bus",
      "name": "BRONX 1 2",
      "init": {
        "Vr": -0.9233316421917959,
        "Vi": -0.4602884499287079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8265060577349,
        "longitude": -73.8250880706101
      }
    },
    {
      "number": 5675,
      "class": "Bus",
      "name": "BRONX 2 1",
      "init": {
        "Vr": -0.9155992090911889,
        "Vi": -0.4805574251932945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9474021637148,
        "longitude": -73.8138930575668
      }
    },
    {
      "number": 5676,
      "class": "Bus",
      "name": "BRONX 3 1",
      "init": {
        "Vr": -0.9233215193604031,
        "Vi": -0.46416831360502353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8380234372173,
        "longitude": -73.8439673233803
      }
    },
    {
      "number": 5677,
      "class": "Bus",
      "name": "BRONX 4 1",
      "init": {
        "Vr": -0.9167371443251977,
        "Vi": -0.4754225802131426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9176839926706,
        "longitude": -73.8959898804847
      }
    },
    {
      "number": 5678,
      "class": "Bus",
      "name": "BRONX 4 2",
      "init": {
        "Vr": -0.9166745859772556,
        "Vi": -0.47512513769145975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9176839926706,
        "longitude": -73.8959898804847
      }
    },
    {
      "number": 5679,
      "class": "Bus",
      "name": "BRONX 5 1",
      "init": {
        "Vr": -0.9202847979459244,
        "Vi": -0.4776223142491836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9484168368308,
        "longitude": -73.9950425869978
      }
    },
    {
      "number": 5680,
      "class": "Bus",
      "name": "BRONX 6 1",
      "init": {
        "Vr": -0.921542591462163,
        "Vi": -0.4565474472160734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8964754086561,
        "longitude": -73.8483470615783
      }
    },
    {
      "number": 5681,
      "class": "Bus",
      "name": "BRONX 7 1",
      "init": {
        "Vr": -0.9199433125614807,
        "Vi": -0.4738198478051878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7769282976686,
        "longitude": -73.9613476406983
      }
    },
    {
      "number": 5682,
      "class": "Bus",
      "name": "BRONX 8 1",
      "init": {
        "Vr": -0.9193580318496933,
        "Vi": -0.4698003655444564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9176706358162,
        "longitude": -73.9095172614359
      }
    },
    {
      "number": 5683,
      "class": "Bus",
      "name": "BRONX 8 2",
      "init": {
        "Vr": -0.9193084076392265,
        "Vi": -0.47024820189031324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9176706358162,
        "longitude": -73.9095172614359
      }
    },
    {
      "number": 5684,
      "class": "Bus",
      "name": "BRONX 9 1",
      "init": {
        "Vr": -0.9243938766481085,
        "Vi": -0.4606859210816088
      },
      "params": {
        "kv": 161.0
      },
