      "mon": [],
      "extension": {
        "latitude": 40.7976994758143,
        "longitude": -73.9931607902652
      }
    },
    {
      "number": 5685,
      "class": "Bus",
      "name": "BRONX 9 2",
      "init": {
        "Vr": -0.924407207682901,
        "Vi": -0.46041353678979335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7976994758143,
        "longitude": -73.9931607902652
      }
    },
    {
      "number": 5686,
      "class": "Bus",
      "name": "BRONX 10 1",
      "init": {
        "Vr": -0.9084997958662347,
        "Vi": -0.4931268374278008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8821543108555,
        "longitude": -73.7914397050599
      }
    },
    {
      "number": 5687,
      "class": "Bus",
      "name": "BRONX 11 1",
      "init": {
        "Vr": -0.9125094076202511,
        "Vi": -0.4827514156458338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9173360554596,
        "longitude": -73.8355134875548
      }
    },
    {
      "number": 5688,
      "class": "Bus",
      "name": "BRONX 12 1",
      "init": {
        "Vr": -0.9161191940744176,
        "Vi": -0.4776155400094587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9264342521745,
        "longitude": -73.895584991633
      }
    },
    {
      "number": 5689,
      "class": "Bus",
      "name": "BRONX 12 2",
      "init": {
        "Vr": -0.916033006210545,
        "Vi": -0.4772916656524823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9264342521745,
        "longitude": -73.895584991633
      }
    },
    {
      "number": 5690,
      "class": "Bus",
      "name": "BRONX 13 1",
      "init": {
        "Vr": -0.9142343060007265,
        "Vi": -0.47831531940560557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8663156108168,
        "longitude": -73.8154376035345
      }
    },
    {
      "number": 5691,
      "class": "Bus",
      "name": "BRONX 13 2",
      "init": {
        "Vr": -0.9141624414125701,
        "Vi": -0.47796523992863965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8663156108168,
        "longitude": -73.8154376035345
      }
    },
    {
      "number": 5692,
      "class": "Bus",
      "name": "BRONX 14 1",
      "init": {
        "Vr": -0.922813994393813,
        "Vi": -0.4580323630786861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8910999111313,
        "longitude": -73.8875595767395
      }
    },
    {
      "number": 5693,
      "class": "Bus",
      "name": "BRONX 15 1",
      "init": {
        "Vr": -0.9191138823420121,
        "Vi": -0.47438351140686896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7691164402943,
        "longitude": -73.952654676818
      }
    },
    {
      "number": 5694,
      "class": "Bus",
      "name": "BRONX 16 1",
      "init": {
        "Vr": -0.9223730222135317,
        "Vi": -0.4568586552114961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.894954549582,
        "longitude": -73.8793907089398
      }
    },
    {
      "number": 5695,
      "class": "Bus",
      "name": "BRONX 16 2",
      "init": {
        "Vr": -0.9223474023431828,
        "Vi": -0.4563010558252492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.894954549582,
        "longitude": -73.8793907089398
      }
    },
    {
      "number": 5696,
      "class": "Bus",
      "name": "BRONX 17 1",
      "init": {
        "Vr": -0.9132605320709574,
        "Vi": -0.4815382789268729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9235348678899,
        "longitude": -73.8281958650416
      }
    },
    {
      "number": 5697,
      "class": "Bus",
      "name": "BRONX 17 2",
      "init": {
        "Vr": -0.9132326477215482,
        "Vi": -0.4818279979718652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9235348678899,
        "longitude": -73.8281958650416
      }
    },
    {
      "number": 5698,
      "class": "Bus",
      "name": "BRONX 18 1",
      "init": {
        "Vr": -0.916219927997052,
        "Vi": -0.47403009813393066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8651353529359,
        "longitude": -73.8302037690637
      }
    },
    {
      "number": 5699,
      "class": "Bus",
      "name": "BRONX 19 1",
      "init": {
        "Vr": -0.9252460654811513,
        "Vi": -0.4609905804654112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9018059374976,
        "longitude": -73.934375650666
      }
    },
    {
      "number": 5700,
      "class": "Bus",
      "name": "BRONX 19 2",
      "init": {
        "Vr": -0.925160848955912,
        "Vi": -0.4607201460206064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9018059374976,
        "longitude": -73.934375650666
      }
    },
    {
      "number": 5701,
      "class": "Bus",
      "name": "BRONX 20 1",
      "init": {
        "Vr": -0.9162727647626946,
        "Vi": -0.476412799779843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9135718874518,
        "longitude": -73.8823263073509
      }
    },
    {
      "number": 5702,
      "class": "Bus",
      "name": "BRONX 21 1",
      "init": {
        "Vr": -0.9126515538128207,
        "Vi": -0.48187458733453903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0009487317418,
        "longitude": -73.893744720456
      }
    },
    {
      "number": 5703,
      "class": "Bus",
      "name": "BRONX 22 1",
      "init": {
        "Vr": -0.9235642721193926,
        "Vi": -0.4595125753627209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8168567056599,
        "longitude": -73.823158413541
      }
    },
    {
      "number": 5704,
      "class": "Bus",
      "name": "BRONX 23 1",
      "init": {
        "Vr": -0.9198227420059456,
        "Vi": -0.4667842937255117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5705,
      "class": "Bus",
      "name": "BRONX 23 2",
      "init": {
        "Vr": -0.9198227420059455,
        "Vi": -0.4667842937255118
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5706,
      "class": "Bus",
      "name": "BRONX 23 3",
      "init": {
        "Vr": -0.9198227420059455,
        "Vi": -0.4667842937255118
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5707,
      "class": "Bus",
      "name": "BRONX 23 4",
      "init": {
        "Vr": -0.9198227420059454,
        "Vi": -0.4667842937255117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5708,
      "class": "Bus",
      "name": "BRONX 23 5",
      "init": {
        "Vr": -0.9198339859089381,
        "Vi": -0.4664342227733597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5709,
      "class": "Bus",
      "name": "BRONX 23 7",
      "init": {
        "Vr": -0.9198106670217957,
        "Vi": -0.4671427052239092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858128163124,
        "longitude": -73.8510179773872
      }
    },
    {
      "number": 5710,
      "class": "Bus",
      "name": "BRONX 24 1",
      "init": {
        "Vr": -0.9184013258811122,
        "Vi": -0.4681073404681304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.848296490352,
        "longitude": -73.8094833881637
      }
    },
    {
      "number": 5711,
      "class": "Bus",
      "name": "BRONX 25 1",
      "init": {
        "Vr": -0.9154755246750403,
        "Vi": -0.4785854877900888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9441433522304,
        "longitude": -73.7852732011883
      }
    },
    {
      "number": 5712,
      "class": "Bus",
      "name": "BRONX 26 1",
      "init": {
        "Vr": -0.9145733976817323,
        "Vi": -0.48135337305561776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9027622176932,
        "longitude": -73.7721176768058
      }
    },
    {
      "number": 5713,
      "class": "Bus",
      "name": "BRONX 27 1",
      "init": {
        "Vr": -0.9219964770561866,
        "Vi": -0.46026631162263615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9001458955795,
        "longitude": -73.9619888200123
      }
    },
    {
      "number": 5714,
      "class": "Bus",
      "name": "BRONX 28 1",
      "init": {
        "Vr": -0.9245055906817303,
        "Vi": -0.4590737727879901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7988742050183,
        "longitude": -74.0017708258173
      }
    },
    {
      "number": 5715,
      "class": "Bus",
      "name": "BRONX 29 1",
      "init": {
        "Vr": -0.9244050890698094,
        "Vi": -0.46005556760580757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.853483981255,
        "longitude": -73.9808895983891
      }
    },
    {
      "number": 5716,
      "class": "Bus",
      "name": "BRONX 29 2",
      "init": {
        "Vr": -0.9244733016178979,
        "Vi": -0.45947452223192115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.853483981255,
        "longitude": -73.9808895983891
      }
    },
    {
      "number": 5717,
      "class": "Bus",
      "name": "BRONX 30 1",
      "init": {
        "Vr": -0.923657066867967,
        "Vi": -0.46097197033938997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8418089803749,
        "longitude": -73.9780358532434
      }
    },
    {
      "number": 5718,
      "class": "Bus",
      "name": "BRONX 30 2",
      "init": {
        "Vr": -0.9236432670051766,
        "Vi": -0.4605618166456065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8418089803749,
        "longitude": -73.9780358532434
      }
    },
    {
      "number": 5719,
      "class": "Bus",
      "name": "BRONX 31 1",
      "init": {
        "Vr": -0.9248481510044285,
        "Vi": -0.45842603398414694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8602781233305,
        "longitude": -73.9263426293104
      }
    },
    {
      "number": 5720,
      "class": "Bus",
      "name": "BRONX 32 1",
      "init": {
        "Vr": -0.9277162148779781,
        "Vi": -0.4541385340414696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8843742552988,
        "longitude": -73.9154442866218
      }
    },
    {
      "number": 5721,
      "class": "Bus",
      "name": "BRONX 33 1",
      "init": {
        "Vr": -0.9219070898913682,
        "Vi": -0.4601454071961037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5722,
      "class": "Bus",
      "name": "BRONX 33 2",
      "init": {
        "Vr": -0.921907089891368,
        "Vi": -0.46014540719610375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5723,
      "class": "Bus",
      "name": "BRONX 33 3",
      "init": {
        "Vr": -0.921907089891368,
        "Vi": -0.46014540719610375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5724,
      "class": "Bus",
      "name": "BRONX 33 4",
      "init": {
        "Vr": -0.921907089891368,
        "Vi": -0.46014540719610375
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5725,
      "class": "Bus",
      "name": "BRONX 33 5",
      "init": {
        "Vr": -0.9219587711662034,
        "Vi": -0.4599011062931081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5726,
      "class": "Bus",
      "name": "BRONX 33 7",
      "init": {
        "Vr": -0.9218588533156372,
        "Vi": -0.4603585313993436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8704448627788,
        "longitude": -73.9459914950237
      }
    },
    {
      "number": 5727,
      "class": "Bus",
      "name": "BRONX 34 1",
      "init": {
        "Vr": -0.9158583554538625,
        "Vi": -0.4778933525996023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9193259848878,
        "longitude": -73.8631488415369
      }
    },
    {
      "number": 5728,
      "class": "Bus",
      "name": "BRONX 34 2",
      "init": {
        "Vr": -0.9158528924400984,
        "Vi": -0.478330024661527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9193259848878,
        "longitude": -73.8631488415369
      }
    },
    {
      "number": 5729,
      "class": "Bus",
      "name": "BRONX 35 1",
      "init": {
        "Vr": -0.9280207448229152,
        "Vi": -0.4530772217695371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.87954994842,
        "longitude": -73.907277071138
      }
    },
    {
      "number": 5730,
      "class": "Bus",
      "name": "BRONX 36 1",
      "init": {
        "Vr": -0.9259449910313804,
        "Vi": -0.4570739672320463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8584498157494,
        "longitude": -73.9147417703806
      }
    },
    {
      "number": 5731,
      "class": "Bus",
      "name": "BRONX 37 1",
      "init": {
        "Vr": -0.9330184403772679,
        "Vi": -0.4552853667880094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8455173944814,
        "longitude": -73.932266783981
      }
    },
    {
      "number": 5732,
      "class": "Bus",
      "name": "BRONX 38 1",
      "init": {
        "Vr": -0.9273267889389437,
        "Vi": -0.4533302255582184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8627890648142,
        "longitude": -73.8908516006592
      }
    },
    {
      "number": 5733,
      "class": "Bus",
      "name": "BRONX 38 2",
      "init": {
        "Vr": -0.9273292425752636,
        "Vi": -0.4536757234214648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8627890648142,
        "longitude": -73.8908516006592
      }
    },
    {
      "number": 5734,
      "class": "Bus",
      "name": "BRONX 39 1",
      "init": {
        "Vr": -0.9260029696214991,
        "Vi": -0.46220968507204696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8172969186017,
        "longitude": -73.9876787309048
      }
    },
    {
      "number": 5735,
      "class": "Bus",
      "name": "BRONX 40 1",
      "init": {
        "Vr": -0.9233501877113391,
        "Vi": -0.46728007424143747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8342704371296,
        "longitude": -73.894835551149
      }
    },
    {
      "number": 5736,
      "class": "Bus",
      "name": "BRONX 40 2",
      "init": {
        "Vr": -0.9233751080310199,
        "Vi": -0.4677446372756153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8342704371296,
        "longitude": -73.894835551149
      }
    },
    {
      "number": 5737,
      "class": "Bus",
      "name": "BRONX 41 1",
      "init": {
        "Vr": -0.9206098590050134,
        "Vi": -0.45787248492174665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8930389791148,
        "longitude": -73.8663880118422
      }
    },
    {
      "number": 5738,
      "class": "Bus",
      "name": "BRONX 42 1",
      "init": {
        "Vr": -0.9297147952255544,
        "Vi": -0.46350117284788933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8392574961093,
        "longitude": -74.004600223758
      }
    },
    {
      "number": 5739,
      "class": "Bus",
      "name": "BRONX 43 1",
      "init": {
        "Vr": -0.9230606330204122,
        "Vi": -0.4578542315791201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8820643575109,
        "longitude": -73.9661476445352
      }
    },
    {
      "number": 5740,
      "class": "Bus",
      "name": "BRONX 44 1",
      "init": {
        "Vr": -0.9178627083218119,
        "Vi": -0.4777247023028695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8005741889784,
        "longitude": -73.9023210535997
      }
    },
    {
      "number": 5741,
      "class": "Bus",
      "name": "BRONX 44 2",
      "init": {
        "Vr": -0.9178216018013621,
        "Vi": -0.47722322799529215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8005741889784,
        "longitude": -73.9023210535997
      }
    },
    {
      "number": 5742,
      "class": "Bus",
      "name": "BRONX 45 1",
      "init": {
        "Vr": -0.9185958055335366,
        "Vi": -0.46181540147059796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8783957705221,
        "longitude": -73.8573203373039
      }
    },
    {
      "number": 5743,
      "class": "Bus",
      "name": "BRONX 46 1",
      "init": {
        "Vr": -0.9232286036288921,
        "Vi": -0.46873703647384485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8289907446914,
        "longitude": -73.8683730544272
      }
    },
    {
      "number": 5744,
      "class": "Bus",
      "name": "BRONX 47 1",
      "init": {
        "Vr": -0.9237508937461291,
        "Vi": -0.46000404008696766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8204499040022,
        "longitude": -73.8549349949337
      }
    },
    {
      "number": 5745,
      "class": "Bus",
      "name": "BRONX 48 1",
      "init": {
        "Vr": -0.9086238834286399,
        "Vi": -0.4940027042112005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8992008448673,
        "longitude": -73.8054031683153
      }
    },
    {
      "number": 5746,
      "class": "Bus",
      "name": "BRONX 48 2",
      "init": {
        "Vr": -0.9085729187429169,
        "Vi": -0.49376385542770335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8992008448673,
        "longitude": -73.8054031683153
      }
    },
    {
      "number": 5747,
      "class": "Bus",
      "name": "BRONX 49 1",
      "init": {
        "Vr": -0.9239641513294792,
        "Vi": -0.45859136231734415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8179014020103,
        "longitude": -73.8329632343623
      }
    },
    {
      "number": 5748,
      "class": "Bus",
      "name": "BRONX 50 1",
      "init": {
        "Vr": -0.9275808033793062,
        "Vi": -0.4583907366867163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9119524117096,
        "longitude": -73.9299250854108
      }
    },
    {
      "number": 5749,
      "class": "Bus",
      "name": "BRONX 51 1",
      "init": {
        "Vr": -0.9197606250979069,
        "Vi": -0.4731980930579544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7648072548293,
        "longitude": -73.9617709094623
      }
    },
    {
      "number": 5750,
      "class": "Bus",
      "name": "BRONX 52 1",
      "init": {
        "Vr": -0.9230515766692972,
        "Vi": -0.46296060944612993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8085814160265,
        "longitude": -73.8607697830055
      }
    },
    {
      "number": 5751,
      "class": "Bus",
      "name": "BRONX 53 1",
      "init": {
        "Vr": -0.9244002179661303,
        "Vi": -0.45874284126640896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8461334216267,
        "longitude": -73.8973982985254
      }
    },
    {
      "number": 5752,
      "class": "Bus",
      "name": "BRONX 53 2",
      "init": {
        "Vr": -0.9246221191814414,
        "Vi": -0.4595911572210258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8461334216267,
        "longitude": -73.8973982985254
      }
    },
    {
      "number": 5753,
      "class": "Bus",
      "name": "BRONX 54 1",
      "init": {
        "Vr": -0.9304983238199985,
        "Vi": -0.455224887682459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.84369644566,
        "longitude": -73.9219841668868
      }
    },
    {
      "number": 5754,
      "class": "Bus",
      "name": "BRONX 55 1",
      "init": {
        "Vr": -0.928634083539412,
        "Vi": -0.4518933491519517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8822168420618,
        "longitude": -73.8934129622296
      }
    },
    {
      "number": 5755,
      "class": "Bus",
      "name": "BRONX 56 1",
      "init": {
        "Vr": -0.9222599378501527,
        "Vi": -0.4574236997985181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8837783086642,
        "longitude": -73.9346498488728
      }
    },
    {
      "number": 5756,
      "class": "Bus",
      "name": "BRONX 57 1",
      "init": {
        "Vr": -0.922814959635078,
        "Vi": -0.4626481515611111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8126024472445,
        "longitude": -73.959871882267
      }
    },
    {
      "number": 5757,
      "class": "Bus",
      "name": "BRONX 57 2",
      "init": {
        "Vr": -0.9364630932544303,
        "Vi": -0.43409537964729344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8126024472445,
        "longitude": -73.959871882267
      }
    },
    {
      "number": 5758,
      "class": "Bus",
      "name": "BRONX 57 3",
      "init": {
        "Vr": -0.9522489016478124,
        "Vi": -0.4010704556510404
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.8126024472445,
        "longitude": -73.959871882267
      }
    },
    {
      "number": 5759,
      "class": "Bus",
      "name": "BRONX 57 4",
      "init": {
        "Vr": -0.9522489016478124,
        "Vi": -0.4010704556510404
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8126024472445,
        "longitude": -73.959871882267
      }
    },
    {
      "number": 5760,
      "class": "Bus",
      "name": "BRONX 57 5",
      "init": {
        "Vr": -0.9228054094320299,
        "Vi": -0.46205284960839405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8126024472445,
        "longitude": -73.959871882267
      }
    },
    {
      "number": 5761,
      "class": "Bus",
      "name": "BRONX 58 1",
      "init": {
        "Vr": -0.9221254218834395,
        "Vi": -0.456057783289929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8832896279337,
        "longitude": -73.9547961902733
      }
    },
    {
      "number": 5762,
      "class": "Bus",
      "name": "BRONX 58 2",
      "init": {
        "Vr": -0.9514617697122091,
        "Vi": -0.4259749655592881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8832896279337,
        "longitude": -73.9547961902733
      }
    },
    {
      "number": 5763,
      "class": "Bus",
      "name": "BRONX 58 3",
      "init": {
        "Vr": -0.9220784680465277,
        "Vi": -0.4555094331623451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8832896279337,
        "longitude": -73.9547961902733
      }
    },
    {
      "number": 5764,
      "class": "Bus",
      "name": "BRONX 59 1",
      "init": {
        "Vr": -0.923020745630368,
        "Vi": -0.4685436364170507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8236654714206,
        "longitude": -73.8904436714606
      }
    },
    {
      "number": 5765,
      "class": "Bus",
      "name": "BRONX 59 2",
      "init": {
        "Vr": -0.9230988900535607,
        "Vi": -0.4680957119010347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8236654714206,
        "longitude": -73.8904436714606
      }
    },
    {
      "number": 5766,
      "class": "Bus",
      "name": "BRONX 60 1",
      "init": {
        "Vr": -0.916325693985828,
        "Vi": -0.48404000881611176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7787294829882,
        "longitude": -73.9324781418745
      }
    },
    {
      "number": 5767,
      "class": "Bus",
      "name": "BRONX 61 1",
      "init": {
        "Vr": -0.9303538913818118,
        "Vi": -0.46020435584640823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7578941523429,
        "longitude": -74.008287839702
      }
    },
    {
      "number": 5768,
      "class": "Bus",
      "name": "BRONX 62 1",
      "init": {
        "Vr": -0.922752797603789,
        "Vi": -0.46266875452595685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8320773752364,
        "longitude": -73.9489082467492
      }
    },
    {
      "number": 5769,
      "class": "Bus",
      "name": "BRONX 62 2",
      "init": {
        "Vr": -0.9227162655219646,
        "Vi": -0.4622493745078898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8320773752364,
        "longitude": -73.9489082467492
      }
    },
    {
      "number": 5770,
      "class": "Bus",
      "name": "BRONX 63 1",
      "init": {
        "Vr": -0.9273865620868613,
        "Vi": -0.4561575476608964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8525583411165,
        "longitude": -73.9197480101848
      }
    },
    {
      "number": 5771,
      "class": "Bus",
      "name": "BRONX 63 2",
      "init": {
        "Vr": -0.9273776164729256,
        "Vi": -0.4564422748349378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8525583411165,
        "longitude": -73.9197480101848
      }
    },
    {
      "number": 5772,
      "class": "Bus",
      "name": "BRONX 64 1",
      "init": {
        "Vr": -0.915523719258997,
        "Vi": -0.4832370734770798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9577943718011,
        "longitude": -73.8157668795231
      }
    },
    {
      "number": 5773,
      "class": "Bus",
      "name": "BRONX 64 2",
      "init": {
        "Vr": -0.9155463459898275,
        "Vi": -0.4829916147824447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9577943718011,
        "longitude": -73.8157668795231
      }
    },
    {
      "number": 5774,
      "class": "Bus",
      "name": "BRONX 65 1",
      "init": {
        "Vr": -0.9228322730944115,
        "Vi": -0.46878908653072343
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8282156960316,
        "longitude": -73.8956452749761
      }
    },
    {
      "number": 5775,
      "class": "Bus",
      "name": "BRONX 66 1",
      "init": {
        "Vr": -0.9253764087089549,
        "Vi": -0.4654671929600947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7945109333706,
        "longitude": -73.8596962265961
      }
    },
    {
      "number": 5776,
      "class": "Bus",
      "name": "BRONX 67 1",
      "init": {
        "Vr": -0.9307118802211246,
        "Vi": -0.4466505141557587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7324438981777,
        "longitude": -73.8591046181404
      }
    },
    {
      "number": 5777,
      "class": "Bus",
      "name": "BRONX 67 2",
      "init": {
        "Vr": -0.9307921819360951,
        "Vi": -0.4461089204458383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7324438981777,
        "longitude": -73.8591046181404
      }
    },
    {
      "number": 5778,
      "class": "Bus",
      "name": "BRONX 68 1",
      "init": {
        "Vr": -0.9268917593672223,
        "Vi": -0.4665021831543521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.789282468816,
        "longitude": -73.8680190786675
      }
    },
    {
      "number": 5779,
      "class": "Bus",
      "name": "BRONX 68 2",
      "init": {
        "Vr": -0.9269901489703216,
        "Vi": -0.46570670191744257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.789282468816,
        "longitude": -73.8680190786675
      }
    },
    {
      "number": 5780,
      "class": "Bus",
      "name": "BRONX 69 1",
      "init": {
        "Vr": -0.9287223184955995,
        "Vi": -0.451046230868194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8675746075971,
        "longitude": -73.881790013076
      }
    },
    {
      "number": 5781,
      "class": "Bus",
      "name": "BRONX 69 2",
      "init": {
        "Vr": -0.9286236241244898,
        "Vi": -0.4516456742615421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8675746075971,
        "longitude": -73.881790013076
      }
    },
    {
      "number": 5782,
      "class": "Bus",
      "name": "BRONX 70 1",
      "init": {
        "Vr": -0.9168891026364949,
        "Vi": -0.48052757752899367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7959495065419,
        "longitude": -73.9228700285608
      }
    },
    {
      "number": 5783,
      "class": "Bus",
      "name": "BRONX 70 2",
      "init": {
        "Vr": -0.9168631667925811,
        "Vi": -0.4802198133109598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7959495065419,
        "longitude": -73.9228700285608
      }
    },
    {
      "number": 5784,
      "class": "Bus",
      "name": "BRONX 71 1",
      "init": {
        "Vr": -0.9241572490442317,
        "Vi": -0.4586800833359711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.809102506639,
        "longitude": -73.8462363477612
      }
    },
    {
      "number": 5785,
      "class": "Bus",
      "name": "BRONX 72 1",
      "init": {
        "Vr": -0.9033782322074473,
        "Vi": -0.5064261886236355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.85558258143,
        "longitude": -73.7843278361767
      }
    },
    {
      "number": 5786,
      "class": "Bus",
      "name": "BRONX 72 2",
      "init": {
        "Vr": -0.9033778941231072,
        "Vi": -0.506613984520404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.85558258143,
        "longitude": -73.7843278361767
      }
    },
    {
      "number": 5787,
      "class": "Bus",
      "name": "BRONX 73 1",
      "init": {
        "Vr": -0.9167968893731985,
        "Vi": -0.47142181968655295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8549037649578,
        "longitude": -73.8131549197165
      }
    },
    {
      "number": 5788,
      "class": "Bus",
      "name": "BRONX 74 1",
      "init": {
        "Vr": -0.9177774656323743,
        "Vi": -0.4781622257939694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7888032592424,
        "longitude": -73.9409176911232
      }
    },
    {
      "number": 5789,
      "class": "Bus",
      "name": "BRONX 75 1",
      "init": {
        "Vr": -0.9267856812871602,
        "Vi": -0.45630519401860525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7767257073432,
        "longitude": -73.850816239327
      }
    },
    {
      "number": 5790,
      "class": "Bus",
      "name": "BRONX 75 2",
      "init": {
        "Vr": -0.9268894128041876,
        "Vi": -0.4570674522141355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7767257073432,
        "longitude": -73.850816239327
      }
    },
    {
      "number": 5791,
      "class": "Bus",
      "name": "BRONX 76 1",
      "init": {
        "Vr": -0.91330721241382,
        "Vi": -0.48307592379344816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9090034099053,
        "longitude": -73.7845415583933
      }
    },
    {
      "number": 5792,
      "class": "Bus",
      "name": "BRONX 77 1",
      "init": {
        "Vr": -0.904186242991404,
        "Vi": -0.5035953814005583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8463453176394,
        "longitude": -73.7757594677179
      }
    },
    {
      "number": 5793,
      "class": "Bus",
      "name": "BRONX 77 2",
      "init": {
        "Vr": -0.9042507803117316,
        "Vi": -0.503839130638255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8463453176394,
        "longitude": -73.7757594677179
      }
    },
    {
      "number": 5794,
      "class": "Bus",
      "name": "BRONX 78 1",
      "init": {
        "Vr": -0.9230095681034355,
        "Vi": -0.46905376423944123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.835748650919,
        "longitude": -73.8817896808993
      }
    },
    {
      "number": 5795,
      "class": "Bus",
      "name": "BRONX 79 1",
      "init": {
        "Vr": -0.9209531040613776,
        "Vi": -0.4654896143078216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8567741243347,
        "longitude": -73.8649612370499
      }
    },
    {
      "number": 5796,
      "class": "Bus",
      "name": "BRONX 80 1",
      "init": {
        "Vr": -0.9100072046241755,
        "Vi": -0.49308487345199736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8879080564333,
        "longitude": -73.8137113295904
      }
    },
    {
      "number": 5797,
      "class": "Bus",
      "name": "BRONX 81 1",
      "init": {
        "Vr": -0.9143925042640854,
        "Vi": -0.48801787804395036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7792059405753,
        "longitude": -73.9169475972584
      }
    },
    {
      "number": 5798,
      "class": "Bus",
      "name": "BRONX 81 2",
      "init": {
        "Vr": -0.9144043601890285,
        "Vi": -0.48783515524980925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7792059405753,
        "longitude": -73.9169475972584
      }
    },
    {
      "number": 5799,
      "class": "Bus",
      "name": "BRONX 82 1",
      "init": {
        "Vr": -0.9185877421590196,
        "Vi": -0.47567898437835643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7992944983334,
        "longitude": -73.9405837460172
      }
    },
    {
      "number": 5800,
      "class": "Bus",
      "name": "EAST ELMHURST 1",
      "init": {
        "Vr": -0.9251745439160228,
        "Vi": -0.4585949251735949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8236349654412,
        "longitude": -73.9213085994698
      }
    },
    {
      "number": 5801,
      "class": "Bus",
      "name": "EAST ELMHURST 2",
      "init": {
        "Vr": -0.9251548557532385,
        "Vi": -0.45805990135804747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8236349654412,
        "longitude": -73.9213085994698
      }
    },
    {
      "number": 5802,
      "class": "Bus",
      "name": "BEACON 1 1",
      "init": {
        "Vr": -0.8427149759652558,
        "Vi": -0.605330314601147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5591471676862,
        "longitude": -73.9322847462997
      }
    },
    {
      "number": 5803,
      "class": "Bus",
      "name": "BEACON 2 1",
      "init": {
        "Vr": -0.8414118140718961,
        "Vi": -0.6044911283839755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4990362035341,
        "longitude": -73.9631588112181
      }
    },
    {
      "number": 5804,
      "class": "Bus",
      "name": "BEACON 3 1",
      "init": {
        "Vr": -0.8377759449669762,
        "Vi": -0.610036693968252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5630905753597,
        "longitude": -73.9764607843447
      }
    },
    {
      "number": 5805,
      "class": "Bus",
      "name": "DOVER PLAINS 1 1",
      "init": {
        "Vr": -0.8374710834979349,
        "Vi": -0.617629140013107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7078792438313,
        "longitude": -73.497038919959
      }
    },
    {
      "number": 5806,
      "class": "Bus",
      "name": "DOVER PLAINS 2 1",
      "init": {
        "Vr": -0.8422632033976527,
        "Vi": -0.6095142253163414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6763436758059,
        "longitude": -73.5270558906503
      }
    },
    {
      "number": 5807,
      "class": "Bus",
      "name": "DOVER PLAINS 2 2",
      "init": {
        "Vr": -0.8422676353221344,
        "Vi": -0.6094509874269181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6763436758059,
        "longitude": -73.5270558906503
      }
    },
    {
      "number": 5808,
      "class": "Bus",
      "name": "FISHKILL 1 1",
      "init": {
        "Vr": -0.8436920523695008,
        "Vi": -0.6041975364617318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.467896443424,
        "longitude": -73.9007258222182
      }
    },
    {
      "number": 5809,
      "class": "Bus",
      "name": "FISHKILL 2 1",
      "init": {
        "Vr": -0.8397434761713708,
        "Vi": -0.6097535057985649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6110428982566,
        "longitude": -73.937049614576
      }
    },
    {
      "number": 5810,
      "class": "Bus",
      "name": "FISHKILL 2 2",
      "init": {
        "Vr": -0.8397655785681493,
        "Vi": -0.6096557703685137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6110428982566,
        "longitude": -73.937049614576
      }
    },
    {
      "number": 5811,
      "class": "Bus",
      "name": "HOPEWELL JUNCTION 1 1",
      "init": {
        "Vr": -0.8433345689613401,
        "Vi": -0.6028420615218855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5699946738979,
        "longitude": -73.8607153278605
      }
    },
    {
      "number": 5812,
      "class": "Bus",
      "name": "HOPEWELL JUNCTION 1 2",
      "init": {
        "Vr": -0.8433535794650637,
        "Vi": -0.6027338097818014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5699946738979,
        "longitude": -73.8607153278605
      }
    },
    {
      "number": 5813,
      "class": "Bus",
      "name": "HOPEWELL JUNCTION 2 1",
      "init": {
        "Vr": -0.8434302034705432,
        "Vi": -0.6035692334482865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5665883009228,
        "longitude": -73.7751443252074
      }
    },
    {
      "number": 5814,
      "class": "Bus",
      "name": "HOPEWELL JUNCTION 3 1",
      "init": {
        "Vr": -0.8373414129492819,
        "Vi": -0.611824450542105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6205232461006,
        "longitude": -73.7624130324443
      }
    },
    {
      "number": 5815,
      "class": "Bus",
      "name": "HYDE PARK 5 1",
      "init": {
        "Vr": -0.8112573664501066,
        "Vi": -0.6433268290332058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7668930705416,
        "longitude": -73.8489361423316
      }
    },
    {
      "number": 5816,
      "class": "Bus",
      "name": "HYDE PARK 5 2",
      "init": {
        "Vr": -0.8112792888447794,
        "Vi": -0.6432466030535605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7668930705416,
        "longitude": -73.8489361423316
      }
    },
    {
      "number": 5817,
      "class": "Bus",
      "name": "HYDE PARK 6 1",
      "init": {
        "Vr": -0.8063459853768034,
        "Vi": -0.6497936678207359
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7787816176304,
        "longitude": -73.8745853844765
      }
    },
    {
      "number": 5818,
      "class": "Bus",
      "name": "LAGRANGEVILLE 1 1",
      "init": {
        "Vr": -0.8344350654238837,
        "Vi": -0.610495326712754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6862607686439,
        "longitude": -73.6406865324739
      }
    },
    {
      "number": 5819,
      "class": "Bus",
      "name": "LAGRANGEVILLE 1 2",
      "init": {
        "Vr": -0.8344249046660003,
        "Vi": -0.6105874229127457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6862607686439,
        "longitude": -73.6406865324739
      }
    },
    {
      "number": 5820,
      "class": "Bus",
      "name": "LAGRANGEVILLE 2 1",
      "init": {
        "Vr": -0.8290829445035813,
        "Vi": -0.6237326013030924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6753591591905,
        "longitude": -73.7745001759032
      }
    },
    {
      "number": 5821,
      "class": "Bus",
      "name": "LAGRANGEVILLE 2 2",
      "init": {
        "Vr": -0.8291066690870982,
        "Vi": -0.6236355236281808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6753591591905,
        "longitude": -73.7745001759032
      }
    },
    {
      "number": 5822,
      "class": "Bus",
      "name": "MILLBROOK 1 1",
      "init": {
        "Vr": -0.8219203461916906,
        "Vi": -0.6351708036276653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8229278476539,
        "longitude": -73.6938645499814
      }
    },
    {
      "number": 5823,
      "class": "Bus",
      "name": "MILLBROOK 1 2",
      "init": {
        "Vr": -0.821913892200901,
        "Vi": -0.6351973469692371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8229278476539,
        "longitude": -73.6938645499814
      }
    },
    {
      "number": 5824,
      "class": "Bus",
      "name": "MILLBROOK 2 1",
      "init": {
        "Vr": -0.8211132809198376,
        "Vi": -0.638530943872791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7890257211997,
        "longitude": -73.6055267907606
      }
    },
    {
      "number": 5825,
      "class": "Bus",
      "name": "PAWLING 1",
      "init": {
        "Vr": -0.851989680139782,
        "Vi": -0.5918453319241668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5785491175955,
        "longitude": -73.6157191822982
      }
    },
    {
      "number": 5826,
      "class": "Bus",
      "name": "PLEASANT VALLEY 1 1",
      "init": {
        "Vr": -0.8030987213345251,
        "Vi": -0.6537652890196062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8152202600239,
        "longitude": -73.843900636013
      }
    },
    {
      "number": 5827,
      "class": "Bus",
      "name": "PLEASANT VALLEY 2 1",
      "init": {
        "Vr": -0.8180563867594383,
        "Vi": -0.6353853252312894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7102072402797,
        "longitude": -73.8098297565286
      }
    },
    {
      "number": 5828,
      "class": "Bus",
      "name": "PLEASANT VALLEY 3 1",
      "init": {
        "Vr": -0.8244433464571909,
        "Vi": -0.6274954413056605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7076425209767,
        "longitude": -73.7547484215787
      }
    },
    {
      "number": 5829,
      "class": "Bus",
      "name": "POUGHKEEPSIE 1 1",
      "init": {
        "Vr": -0.8214542707086023,
        "Vi": -0.626937740189397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7187300565259,
        "longitude": -73.8841740522307
      }
    },
    {
      "number": 5830,
      "class": "Bus",
      "name": "POUGHKEEPSIE 1 2",
      "init": {
        "Vr": -0.8214774044559219,
        "Vi": -0.6267263456897517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7187300565259,
        "longitude": -73.8841740522307
      }
    },
    {
      "number": 5831,
      "class": "Bus",
      "name": "POUGHKEEPSIE 2 1",
      "init": {
        "Vr": -0.8188033954487635,
        "Vi": -0.6309351902100508
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7404460302927,
        "longitude": -73.9035966195509
      }
    },
    {
      "number": 5832,
      "class": "Bus",
      "name": "POUGHKEEPSIE 2 2",
      "init": {
        "Vr": -0.8188608152865446,
        "Vi": -0.6307570726545644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7404460302927,
        "longitude": -73.9035966195509
      }
    },
    {
      "number": 5833,
      "class": "Bus",
      "name": "POUGHKEEPSIE 3 1",
      "init": {
        "Vr": -0.8181661967451458,
        "Vi": -0.6315106657394199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7622624207428,
        "longitude": -73.9599117940031
      }
    },
    {
      "number": 5834,
      "class": "Bus",
      "name": "POUGHKEEPSIE 4 1",
      "init": {
        "Vr": -0.8438792155893962,
        "Vi": -0.6043323718297549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6720491034465,
        "longitude": -73.9485785420396
      }
    },
    {
      "number": 5835,
      "class": "Bus",
      "name": "POUGHKEEPSIE 5 1",
      "init": {
        "Vr": -0.8274403780112924,
        "Vi": -0.6214668994573239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6570477611159,
        "longitude": -73.8865022072199
      }
    },
    {
      "number": 5836,
      "class": "Bus",
      "name": "POUGHKEEPSIE 5 2",
      "init": {
        "Vr": -0.8273778579263663,
        "Vi": -0.6216554976453315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6570477611159,
        "longitude": -73.8865022072199
      }
    },
    {
      "number": 5837,
      "class": "Bus",
      "name": "POUGHKEEPSIE 6 1",
      "init": {
        "Vr": -0.8303162250033476,
        "Vi": -0.6227392750836012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6621955060003,
        "longitude": -73.8134193777166
      }
    },
    {
      "number": 5838,
      "class": "Bus",
      "name": "POUGHKEEPSIE 7 1",
      "init": {
        "Vr": -0.8285464917795358,
        "Vi": -0.6215822253457836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6438261921729,
        "longitude": -73.8702265101852
      }
    },
    {
      "number": 5839,
      "class": "Bus",
      "name": "POUGHKEEPSIE 8 1",
      "init": {
        "Vr": -0.8258615566464932,
        "Vi": -0.6222193134384321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6710834336979,
        "longitude": -73.889203863295
      }
    },
    {
      "number": 5840,
      "class": "Bus",
      "name": "POUGHKEEPSIE 8 2",
      "init": {
        "Vr": -0.8258604496525399,
        "Vi": -0.6224494127537481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6710834336979,
        "longitude": -73.889203863295
      }
    },
    {
      "number": 5841,
      "class": "Bus",
      "name": "POUGHQUAG 1 1",
      "init": {
        "Vr": -0.8367555152324573,
        "Vi": -0.6149420959659212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6029774096174,
        "longitude": -73.7161832826268
      }
    },
    {
      "number": 5842,
      "class": "Bus",
      "name": "POUGHQUAG 2 1",
      "init": {
        "Vr": -0.8353003445052967,
        "Vi": -0.6151026893672433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6416865740839,
        "longitude": -73.7348086977422
      }
    },
    {
      "number": 5843,
      "class": "Bus",
      "name": "STORMVILLE 1",
      "init": {
        "Vr": -0.8424089166488948,
        "Vi": -0.5980937876777328
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5481032524141,
        "longitude": -73.7104924247671
      }
    },
    {
      "number": 5844,
      "class": "Bus",
      "name": "WAPPINGERS FALLS 1 1",
      "init": {
        "Vr": -0.8408961968020601,
        "Vi": -0.6078678336630524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5338205329308,
        "longitude": -73.90364994498
      }
    },
    {
      "number": 5845,
      "class": "Bus",
      "name": "WAPPINGERS FALLS 2 1",
      "init": {
        "Vr": -0.8430155946087642,
        "Vi": -0.6031210966964089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5828519693766,
        "longitude": -73.8890131890508
      }
    },
    {
      "number": 5846,
      "class": "Bus",
      "name": "WAPPINGERS FALLS 3 1",
      "init": {
        "Vr": -0.8415881337631954,
        "Vi": -0.6051199428090417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5965450311879,
        "longitude": -73.999803143728
      }
    },
    {
      "number": 5847,
      "class": "Bus",
      "name": "WAPPINGERS FALLS 4 1",
      "init": {
        "Vr": -0.841636318221893,
        "Vi": -0.6068229841701092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6342632515993,
        "longitude": -73.9166733448224
      }
    },
    {
      "number": 5848,
      "class": "Bus",
      "name": "BROOKLYN 3 1",
      "init": {
        "Vr": -0.9358168140981957,
        "Vi": -0.4440403179284368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6702086173477,
        "longitude": -73.9299596753436
      }
    },
    {
      "number": 5849,
      "class": "Bus",
      "name": "BROOKLYN 4 1",
      "init": {
        "Vr": -0.9313352075234826,
        "Vi": -0.4557352986189104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6911440837859,
        "longitude": -73.9168351349785
      }
    },
    {
      "number": 5850,
      "class": "Bus",
      "name": "BROOKLYN 4 2",
      "init": {
        "Vr": -0.9312436974437411,
        "Vi": -0.4547618559679368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6911440837859,
        "longitude": -73.9168351349785
      }
    },
    {
      "number": 5851,
      "class": "Bus",
      "name": "BROOKLYN 5 1",
      "init": {
        "Vr": -0.9332174246728868,
        "Vi": -0.4510731843701913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6830567074573,
        "longitude": -73.9177341755482
      }
    },
    {
      "number": 5852,
      "class": "Bus",
      "name": "BROOKLYN 6 1",
      "init": {
        "Vr": -0.9413662710796696,
        "Vi": -0.4294494361874615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.646491760397,
        "longitude": -73.91766537759
      }
    },
    {
      "number": 5853,
      "class": "Bus",
      "name": "BROOKLYN 6 2",
      "init": {
        "Vr": -0.9413996124395165,
        "Vi": -0.4291813653628226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.646491760397,
        "longitude": -73.91766537759
      }
    },
    {
      "number": 5854,
      "class": "Bus",
      "name": "BROOKLYN 7 1",
      "init": {
        "Vr": -0.9236437824458821,
        "Vi": -0.47366252157040317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7198663593971,
        "longitude": -73.9541676384264
      }
    },
    {
      "number": 5855,
      "class": "Bus",
      "name": "BROOKLYN 8 1",
      "init": {
        "Vr": -0.9328519183308438,
        "Vi": -0.44927624109691877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.697784188757,
        "longitude": -73.8344199586743
      }
    },
    {
      "number": 5856,
      "class": "Bus",
      "name": "BROOKLYN 9 1",
      "init": {
        "Vr": -0.9434317310552786,
        "Vi": -0.4292317781740562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6352913933283,
        "longitude": -73.8959631577633
      }
    },
    {
      "number": 5857,
      "class": "Bus",
      "name": "BROOKLYN 9 2",
      "init": {
        "Vr": -0.9430104775040947,
        "Vi": -0.4293392453064829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6352913933283,
        "longitude": -73.8959631577633
      }
    },
    {
      "number": 5858,
      "class": "Bus",
      "name": "BROOKLYN 10 1",
      "init": {
        "Vr": -0.9341296923672435,
        "Vi": -0.4497407989335576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6788324799482,
        "longitude": -73.9293374856354
      }
    },
    {
      "number": 5859,
      "class": "Bus",
      "name": "BROOKLYN 11 1",
      "init": {
        "Vr": -0.9224803516456409,
        "Vi": -0.4761933758834594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7240187898059,
        "longitude": -73.9439262046034
      }
    },
    {
      "number": 5860,
      "class": "Bus",
      "name": "BROOKLYN 11 2",
      "init": {
        "Vr": -0.922523793193392,
        "Vi": -0.4755532701582501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7240187898059,
        "longitude": -73.9439262046034
      }
    },
    {
      "number": 5861,
      "class": "Bus",
      "name": "BROOKLYN 12 1",
      "init": {
        "Vr": -0.9269403715315588,
        "Vi": -0.46448120728874487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7107496531349,
        "longitude": -73.9885064293254
      }
    },
    {
      "number": 5862,
      "class": "Bus",
      "name": "BROOKLYN 12 2",
      "init": {
        "Vr": -0.9269788911186443,
        "Vi": -0.46408673627923414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7107496531349,
        "longitude": -73.9885064293254
      }
    },
    {
      "number": 5863,
      "class": "Bus",
      "name": "BROOKLYN 13 1",
      "init": {
        "Vr": -0.924408430965948,
        "Vi": -0.4739679862734308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7228319288735,
        "longitude": -73.927837553013
      }
    },
    {
      "number": 5864,
      "class": "Bus",
      "name": "BROOKLYN 13 2",
      "init": {
        "Vr": -0.9244457265556026,
        "Vi": -0.4741564845162066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7228319288735,
        "longitude": -73.927837553013
      }
    },
    {
      "number": 5865,
      "class": "Bus",
      "name": "BROOKLYN 14 1",
      "init": {
        "Vr": -0.92472158517269,
        "Vi": -0.4608001126180869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8101611028482,
        "longitude": -73.9961022201219
      }
    },
    {
      "number": 5866,
      "class": "Bus",
      "name": "BROOKLYN 15 1",
      "init": {
        "Vr": -0.9356042848709054,
        "Vi": -0.44294514966434545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.641987168617,
        "longitude": -74.0112978852216
      }
    },
    {
      "number": 5867,
      "class": "Bus",
      "name": "BROOKLYN 15 2",
      "init": {
        "Vr": -0.9353775406658036,
        "Vi": -0.4423452834665396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.641987168617,
        "longitude": -74.0112978852216
      }
    },
    {
      "number": 5868,
      "class": "Bus",
      "name": "BROOKLYN 16 1",
      "init": {
        "Vr": -0.9356714212362025,
        "Vi": -0.44190327467568735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585929727109,
        "longitude": -73.8497318864146
      }
    },
    {
      "number": 5869,
      "class": "Bus",
      "name": "BROOKLYN 16 2",
      "init": {
        "Vr": -0.9355878563456577,
        "Vi": -0.4415124068903181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585929727109,
        "longitude": -73.8497318864146
      }
    },
    {
      "number": 5870,
      "class": "Bus",
      "name": "BROOKLYN 17 1",
      "init": {
        "Vr": -0.9232444750688655,
        "Vi": -0.47226608341573434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7296927580581,
        "longitude": -73.9086576265877
      }
    },
    {
      "number": 5871,
      "class": "Bus",
      "name": "BROOKLYN 17 2",
      "init": {
        "Vr": -0.9233120359413939,
        "Vi": -0.4717039059979969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7296927580581,
        "longitude": -73.9086576265877
      }
    },
    {
      "number": 5872,
      "class": "Bus",
      "name": "BROOKLYN 18 1",
      "init": {
        "Vr": -0.9192844057114785,
        "Vi": -0.47926400887067766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410356253704,
        "longitude": -73.9205508603387
      }
    },
    {
      "number": 5873,
      "class": "Bus",
      "name": "BROOKLYN 18 2",
      "init": {
        "Vr": -0.9405248320827857,
        "Vi": -0.44109299247353473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410356253704,
        "longitude": -73.9205508603387
      }
    },
    {
      "number": 5874,
      "class": "Bus",
      "name": "BROOKLYN 18 3",
      "init": {
        "Vr": -0.9196729400750003,
        "Vi": -0.4796663246338983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410356253704,
        "longitude": -73.9205508603387
      }
    },
    {
      "number": 5875,
      "class": "Bus",
      "name": "BROOKLYN 19 1",
      "init": {
        "Vr": -0.9228551342865322,
        "Vi": -0.47269815073032245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7370309310364,
        "longitude": -73.8892943658416
      }
    },
    {
      "number": 5876,
      "class": "Bus",
      "name": "BROOKLYN 19 2",
      "init": {
        "Vr": -0.9228413224092678,
        "Vi": -0.4721151516660646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7370309310364,
        "longitude": -73.8892943658416
      }
    },
    {
      "number": 5877,
      "class": "Bus",
      "name": "BROOKLYN 20 1",
      "init": {
        "Vr": -0.9303718958593092,
        "Vi": -0.4564050734888679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6173213889129,
        "longitude": -74.0912286151889
      }
    },
    {
      "number": 5878,
      "class": "Bus",
      "name": "BROOKLYN 21 1",
      "init": {
        "Vr": -0.9320681486047203,
        "Vi": -0.45492213363204126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6905066140134,
        "longitude": -73.9961724607436
      }
    },
    {
      "number": 5879,
      "class": "Bus",
      "name": "BROOKLYN 22 1",
      "init": {
        "Vr": -0.9177410964283137,
        "Vi": -0.48363677400540805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7515096006275,
        "longitude": -73.9366826388999
      }
    },
    {
      "number": 5880,
      "class": "Bus",
      "name": "BROOKLYN 22 2",
      "init": {
        "Vr": -0.9177407464840367,
        "Vi": -0.48429425685057337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7515096006275,
        "longitude": -73.9366826388999
      }
    },
    {
      "number": 5881,
      "class": "Bus",
      "name": "BROOKLYN 23 1",
      "init": {
        "Vr": -0.9380079671254709,
        "Vi": -0.4450399730597385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6839929991512,
        "longitude": -73.8762323010853
      }
    },
    {
      "number": 5882,
      "class": "Bus",
      "name": "BROOKLYN 24 1",
      "init": {
        "Vr": -0.9465451828219809,
        "Vi": -0.4236506630082187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5434698517536,
        "longitude": -73.94043425201
      }
    },
    {
      "number": 5883,
      "class": "Bus",
      "name": "BROOKLYN 25 1",
      "init": {
        "Vr": -0.9349781672875759,
        "Vi": -0.44720284254443765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6792425470239,
        "longitude": -73.9393766615192
      }
    },
    {
      "number": 5884,
      "class": "Bus",
      "name": "BROOKLYN 26 1",
      "init": {
        "Vr": -0.9303891326519353,
        "Vi": -0.4533224225977258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7274321672635,
        "longitude": -74.0530638279956
      }
    },
    {
      "number": 5885,
      "class": "Bus",
      "name": "BROOKLYN 27 1",
      "init": {
        "Vr": -0.9204099243026271,
        "Vi": -0.4755598918233714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7418682454855,
        "longitude": -73.9548695472049
      }
    },
    {
      "number": 5886,
      "class": "Bus",
      "name": "BROOKLYN 28 1",
      "init": {
        "Vr": -0.9431592282320934,
        "Vi": -0.42873708596359017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5730221429566,
        "longitude": -73.9628785354695
      }
    },
    {
      "number": 5887,
      "class": "Bus",
      "name": "BROOKLYN 29 1",
      "init": {
        "Vr": -0.9375594795656388,
        "Vi": -0.4313046794193927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6125390946141,
        "longitude": -74.0392776197734
      }
    },
    {
      "number": 5888,
      "class": "Bus",
      "name": "BROOKLYN 29 2",
      "init": {
        "Vr": -0.9375464571278866,
        "Vi": -0.4307027199039779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6125390946141,
        "longitude": -74.0392776197734
      }
    },
    {
      "number": 5889,
      "class": "Bus",
      "name": "BROOKLYN 30 1",
      "init": {
        "Vr": -0.9285767186934077,
        "Vi": -0.46041181482620375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7096711011752,
        "longitude": -73.8960961413245
      }
    },
    {
      "number": 5890,
      "class": "Bus",
      "name": "BROOKLYN 30 2",
      "init": {
        "Vr": -0.9285373009115228,
        "Vi": -0.46011061318464525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7096711011752,
        "longitude": -73.8960961413245
      }
    },
    {
      "number": 5891,
      "class": "Bus",
      "name": "BROOKLYN 31 1",
      "init": {
        "Vr": -0.9262122397657777,
        "Vi": -0.46550149383927797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.720570138897,
        "longitude": -73.8879590397338
      }
    },
    {
      "number": 5892,
      "class": "Bus",
      "name": "BROOKLYN 31 2",
      "init": {
        "Vr": -0.9261946655812807,
        "Vi": -0.465022556152444
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.720570138897,
        "longitude": -73.8879590397338
      }
    },
    {
      "number": 5893,
      "class": "Bus",
      "name": "BROOKLYN 32 1",
      "init": {
        "Vr": -0.9378179824735199,
        "Vi": -0.4398602080800848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544116829712,
        "longitude": -73.9563045502222
      }
    },
    {
      "number": 5894,
      "class": "Bus",
      "name": "BROOKLYN 33 1",
      "init": {
        "Vr": -0.9388194781193508,
        "Vi": -0.4462105802101671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6796368697905,
        "longitude": -73.865075054507
      }
    },
    {
      "number": 5895,
      "class": "Bus",
      "name": "BROOKLYN 34 1",
      "init": {
        "Vr": -0.9339476606471909,
        "Vi": -0.4518163760570172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093087637264,
        "longitude": -73.7701335736962
      }
    },
    {
      "number": 5896,
      "class": "Bus",
      "name": "BROOKLYN 35 1",
      "init": {
        "Vr": -0.9281008008551751,
        "Vi": -0.4588252590284345
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7673518859155,
        "longitude": -73.8625371597114
      }
    },
    {
      "number": 5897,
      "class": "Bus",
      "name": "BROOKLYN 36 1",
      "init": {
        "Vr": -0.9364265370104242,
        "Vi": -0.43872380078857415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6208461076428,
        "longitude": -73.81674281644
      }
    },
    {
      "number": 5898,
      "class": "Bus",
      "name": "BROOKLYN 37 1",
      "init": {
        "Vr": -0.9399479966345551,
        "Vi": -0.4342602575713746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5878289800944,
        "longitude": -74.0010678028245
      }
    },
    {
      "number": 5899,
      "class": "Bus",
      "name": "BROOKLYN 38 1",
      "init": {
        "Vr": -0.9358262222647447,
        "Vi": -0.44280176616550554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6397907823714,
        "longitude": -73.7834805262385
      }
    },
    {
      "number": 5900,
      "class": "Bus",
      "name": "BROOKLYN 39 1",
      "init": {
        "Vr": -0.9355992578506714,
        "Vi": -0.4420246086919581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6706412891517,
        "longitude": -73.9690579966719
      }
    },
    {
      "number": 5901,
      "class": "Bus",
      "name": "BROOKLYN 39 2",
      "init": {
        "Vr": -0.9356366358966145,
        "Vi": -0.4424175721154095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6706412891517,
        "longitude": -73.9690579966719
      }
    },
    {
      "number": 5902,
      "class": "Bus",
      "name": "BROOKLYN 40 1",
      "init": {
        "Vr": -0.9439979703763873,
        "Vi": -0.4254420496323739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5585947735479,
        "longitude": -73.9032964647182
      }
    },
    {
      "number": 5903,
      "class": "Bus",
      "name": "BROOKLYN 41 1",
      "init": {
        "Vr": -0.9379461131443696,
        "Vi": -0.436607496506178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6376245044779,
        "longitude": -73.9844487398508
      }
    },
    {
      "number": 5904,
      "class": "Bus",
      "name": "BROOKLYN 41 2",
      "init": {
        "Vr": -0.9379712669310885,
        "Vi": -0.4368099982799404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6376245044779,
        "longitude": -73.9844487398508
      }
    },
    {
      "number": 5905,
      "class": "Bus",
      "name": "BROOKLYN 42 1",
      "init": {
        "Vr": -0.926221366607423,
        "Vi": -0.4620330365541636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7213319189157,
        "longitude": -73.9982075844326
      }
    },
    {
      "number": 5906,
      "class": "Bus",
      "name": "BROOKLYN 42 2",
      "init": {
        "Vr": -0.9261645522934749,
        "Vi": -0.46278628058157173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7213319189157,
        "longitude": -73.9982075844326
      }
    },
    {
      "number": 5907,
      "class": "Bus",
      "name": "BROOKLYN 43 1",
      "init": {
        "Vr": -0.93787361696069,
        "Vi": -0.44075912355620717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6348244955622,
        "longitude": -73.9977485498775
      }
    },
    {
      "number": 5908,
      "class": "Bus",
      "name": "BROOKLYN 43 2",
      "init": {
        "Vr": -0.937850650299032,
        "Vi": -0.4405541171427864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6348244955622,
        "longitude": -73.9977485498775
      }
    },
    {
      "number": 5909,
      "class": "Bus",
      "name": "BROOKLYN 44 1",
      "init": {
        "Vr": -0.9398938372214733,
        "Vi": -0.4337920997443969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6460847866889,
        "longitude": -73.9486445059179
      }
    },
    {
      "number": 5910,
      "class": "Bus",
      "name": "BROOKLYN 44 2",
      "init": {
        "Vr": -0.9398831526625933,
        "Vi": -0.4344001557547781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6460847866889,
        "longitude": -73.9486445059179
      }
    },
    {
      "number": 5911,
      "class": "Bus",
      "name": "BROOKLYN 45 1",
      "init": {
        "Vr": -0.9364257374330909,
        "Vi": -0.4416498202481142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6742057871036,
        "longitude": -73.907661190313
      }
    },
    {
      "number": 5912,
      "class": "Bus",
      "name": "BROOKLYN 45 2",
      "init": {
        "Vr": -0.9364821907005558,
        "Vi": -0.4411266367221022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6742057871036,
        "longitude": -73.907661190313
      }
    },
    {
      "number": 5913,
      "class": "Bus",
      "name": "BROOKLYN 46 1",
      "init": {
        "Vr": -0.9395432748182315,
        "Vi": -0.4379560026577376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6225835716128,
        "longitude": -73.8565782998979
      }
    },
    {
      "number": 5914,
      "class": "Bus",
      "name": "BROOKLYN 47 1",
      "init": {
        "Vr": -0.930402272033931,
        "Vi": -0.45395634959494996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7045571537903,
        "longitude": -74.0441743846587
      }
    },
    {
      "number": 5915,
      "class": "Bus",
      "name": "BROOKLYN 47 2",
      "init": {
        "Vr": -0.9303532050298874,
        "Vi": -0.453494377963171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7045571537903,
        "longitude": -74.0441743846587
      }
    },
    {
      "number": 5916,
      "class": "Bus",
      "name": "BROOKLYN 48 1",
      "init": {
        "Vr": -0.9303354491190842,
        "Vi": -0.45401671412042044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7388709732705,
        "longitude": -74.0468970399454
      }
    },
    {
      "number": 5917,
      "class": "Bus",
      "name": "BROOKLYN 49 1",
      "init": {
        "Vr": -0.9332970678970202,
        "Vi": -0.45198277546005533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6914563717148,
        "longitude": -74.0127797009157
      }
    },
    {
      "number": 5918,
      "class": "Bus",
      "name": "BROOKLYN 50 1",
      "init": {
        "Vr": -0.939191422086524,
        "Vi": -0.43047932435079445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6222758603323,
        "longitude": -74.0044416178074
      }
    },
    {
      "number": 5919,
      "class": "Bus",
      "name": "BROOKLYN 50 2",
      "init": {
        "Vr": -0.9391577507046244,
        "Vi": -0.4302434083234488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6222758603323,
        "longitude": -74.0044416178074
      }
    },
    {
      "number": 5920,
      "class": "Bus",
      "name": "BROOKLYN 51 1",
      "init": {
        "Vr": -0.9430367377953617,
        "Vi": -0.42855439798820244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5838563383068,
        "longitude": -73.9337162760925
      }
    },
    {
      "number": 5921,
      "class": "Bus",
      "name": "BROOKLYN 52 1",
      "init": {
        "Vr": -0.9392683663974759,
        "Vi": -0.43302309425706165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6213359659988,
        "longitude": -73.9817817612654
      }
    },
    {
      "number": 5922,
      "class": "Bus",
      "name": "BROOKLYN 53 1",
      "init": {
        "Vr": -0.9356053538796913,
        "Vi": -0.4423829012624995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6536298114852,
        "longitude": -74.0050598152204
      }
    },
    {
      "number": 5923,
      "class": "Bus",
      "name": "BROOKLYN 53 2",
      "init": {
        "Vr": -0.9355643049664938,
        "Vi": -0.44282720735779657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6536298114852,
        "longitude": -74.0050598152204
      }
    },
    {
      "number": 5924,
      "class": "Bus",
      "name": "BROOKLYN 54 1",
      "init": {
        "Vr": -0.9214059383795852,
        "Vi": -0.4759175617610844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7494422338209,
        "longitude": -73.8958351780991
      }
    },
    {
      "number": 5925,
      "class": "Bus",
      "name": "BROOKLYN 54 2",
      "init": {
        "Vr": -0.9214383443265327,
        "Vi": -0.47491387740715796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7494422338209,
        "longitude": -73.8958351780991
      }
    },
    {
      "number": 5926,
      "class": "Bus",
      "name": "BROOKLYN 55 1",
      "init": {
        "Vr": -0.9372686523589805,
        "Vi": -0.44162346026683774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6356242322708,
        "longitude": -74.0182354371727
      }
    },
    {
      "number": 5927,
      "class": "Bus",
      "name": "BROOKLYN 56 1",
      "init": {
        "Vr": -0.9318860533217903,
        "Vi": -0.45539305974009514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7009120463094,
        "longitude": -73.9510946833036
      }
    },
    {
      "number": 5928,
      "class": "Bus",
      "name": "BROOKLYN 57 1",
      "init": {
        "Vr": -0.9357337365542321,
        "Vi": -0.44365949119114645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6711735755163,
        "longitude": -73.949907186947
      }
    },
    {
      "number": 5929,
      "class": "Bus",
      "name": "BROOKLYN 57 2",
      "init": {
        "Vr": -0.9355190487339999,
        "Vi": -0.4423994662313786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6711735755163,
        "longitude": -73.949907186947
      }
    },
    {
      "number": 5930,
      "class": "Bus",
      "name": "BROOKLYN 58 1",
      "init": {
        "Vr": -0.9339113401243627,
        "Vi": -0.4469697732013157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6759605524444,
        "longitude": -74.0006064911955
      }
    },
    {
      "number": 5931,
      "class": "Bus",
      "name": "BROOKLYN 58 2",
      "init": {
        "Vr": -0.9340358809923237,
        "Vi": -0.44751314521023905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6759605524444,
        "longitude": -74.0006064911955
      }
    },
    {
      "number": 5932,
      "class": "Bus",
      "name": "BROOKLYN 59 1",
      "init": {
        "Vr": -0.9355452632125415,
        "Vi": -0.4424872161088261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802720883423,
        "longitude": -73.976509259808
      }
    },
    {
      "number": 5933,
      "class": "Bus",
      "name": "BROOKLYN 60 1",
      "init": {
        "Vr": -0.9298394096898867,
        "Vi": -0.4546263925589954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7352431747645,
        "longitude": -74.0351527910971
      }
    },
    {
      "number": 5934,
      "class": "Bus",
      "name": "BROOKLYN 60 2",
      "init": {
        "Vr": -0.9298755874192656,
        "Vi": -0.4541030468344877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7352431747645,
        "longitude": -74.0351527910971
      }
    },
    {
      "number": 5935,
      "class": "Bus",
      "name": "BROOKLYN 61 1",
      "init": {
        "Vr": -0.9282532052823637,
        "Vi": -0.4558021730964235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7485012613954,
        "longitude": -74.042271476567
      }
    },
    {
      "number": 5936,
      "class": "Bus",
      "name": "BROOKLYN 62 1",
      "init": {
        "Vr": -0.9327277262590976,
        "Vi": -0.45453168832852375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6952604671749,
        "longitude": -73.9438232185305
      }
    },
    {
      "number": 5937,
      "class": "Bus",
      "name": "BROOKLYN 63 1",
      "init": {
        "Vr": -0.9339266215178088,
        "Vi": -0.45207073377747903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6232837837868,
        "longitude": -74.0686865430075
      }
    },
    {
      "number": 5938,
      "class": "Bus",
      "name": "BROOKLYN 64 1",
      "init": {
        "Vr": -0.9357504291132404,
        "Vi": -0.44983189645843674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6393040246896,
        "longitude": -74.0694683723069
      }
    },
    {
      "number": 5939,
      "class": "Bus",
      "name": "BROOKLYN 65 1",
      "init": {
        "Vr": -0.9370314445114588,
        "Vi": -0.4511981066483976
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6804191554295,
        "longitude": -74.0737886712214
      }
    },
    {
      "number": 5940,
      "class": "Bus",
      "name": "BROOKLYN 66 1",
      "init": {
        "Vr": -0.9307258205632798,
        "Vi": -0.45333193903809493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6875902887149,
        "longitude": -74.0406317224215
      }
    },
    {
      "number": 5941,
      "class": "Bus",
      "name": "BROOKLYN 67 1",
      "init": {
        "Vr": -0.9241097463980444,
        "Vi": -0.4637996745180835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7365060395724,
        "longitude": -74.1310378080246
      }
    },
    {
      "number": 5942,
      "class": "Bus",
      "name": "BROOKLYN 68 1",
      "init": {
        "Vr": -0.9345501502716762,
        "Vi": -0.4409247828439325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6625478128826,
        "longitude": -74.0170347747377
      }
    },
    {
      "number": 5943,
      "class": "Bus",
      "name": "BROOKLYN 68 2",
      "init": {
        "Vr": -0.9344156819434496,
        "Vi": -0.4403420470945036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6625478128826,
        "longitude": -74.0170347747377
      }
    },
    {
      "number": 5944,
      "class": "Bus",
      "name": "BROOKLYN 69 1",
      "init": {
        "Vr": -0.9409763337250883,
        "Vi": -0.43446287260029853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6151892807614,
        "longitude": -73.8688040100096
      }
    },
    {
      "number": 5945,
      "class": "Bus",
      "name": "BROOKLYN 70 1",
      "init": {
        "Vr": -0.9359308105638948,
        "Vi": -0.44264023865660507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6506909619194,
        "longitude": -73.8578584973008
      }
    },
    {
      "number": 5946,
      "class": "Bus",
      "name": "BROOKLYN 71 1",
      "init": {
        "Vr": -0.9499504252624367,
        "Vi": -0.42717478091466654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6018090813647,
        "longitude": -73.9548761595791
      }
    },
    {
      "number": 5947,
      "class": "Bus",
      "name": "BROOKLYN 71 2",
      "init": {
        "Vr": -0.9485401736107331,
        "Vi": -0.4276798504471369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6018090813647,
        "longitude": -73.9548761595791
      }
    },
    {
      "number": 5948,
      "class": "Bus",
      "name": "BROOKLYN 72 1",
      "init": {
        "Vr": -0.948585534293685,
        "Vi": -0.4253221738610012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6002615444064,
        "longitude": -73.9058834676532
      }
    },
    {
      "number": 5949,
      "class": "Bus",
      "name": "BROOKLYN 73 1",
      "init": {
        "Vr": -0.9484446896866497,
        "Vi": -0.4243070960083313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5862865816486,
        "longitude": -73.9066357592375
      }
    },
    {
      "number": 5950,
      "class": "Bus",
      "name": "BROOKLYN 73 2",
      "init": {
        "Vr": -0.948426670556763,
        "Vi": -0.42457830786807954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5862865816486,
        "longitude": -73.9066357592375
      }
    },
    {
      "number": 5951,
      "class": "Bus",
      "name": "BROOKLYN 74 1",
      "init": {
        "Vr": -0.9335910011946121,
        "Vi": -0.4505711600986296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6774109018725,
        "longitude": -74.0087198884476
      }
    },
    {
      "number": 5952,
      "class": "Bus",
      "name": "BROOKLYN 75 1",
      "init": {
        "Vr": -0.9425087178887549,
        "Vi": -0.42828613575330027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6240614671826,
        "longitude": -73.9103474275369
      }
    },
    {
      "number": 5953,
      "class": "Bus",
      "name": "BROOKLYN 75 2",
      "init": {
        "Vr": -0.9424631736138226,
        "Vi": -0.42798309579105226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6240614671826,
        "longitude": -73.9103474275369
      }
    },
    {
      "number": 5954,
      "class": "Bus",
      "name": "BROOKLYN 76 1",
      "init": {
        "Vr": -0.9376008926451902,
        "Vi": -0.4367948023420739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465902115588,
        "longitude": -73.9763718778694
      }
    },
    {
      "number": 5955,
      "class": "Bus",
      "name": "BROOKLYN 77 1",
      "init": {
        "Vr": -0.9332430975755505,
        "Vi": -0.449928974969537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6666849603553,
        "longitude": -74.0013386970766
      }
    },
    {
      "number": 5956,
      "class": "Bus",
      "name": "BROOKLYN 78 1",
      "init": {
        "Vr": -0.9362919150897292,
        "Vi": -0.43187055066740027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6401408284472,
        "longitude": -74.0362914477019
      }
    },
    {
      "number": 5957,
      "class": "Bus",
      "name": "BROOKLYN 78 2",
      "init": {
        "Vr": -0.936302012881847,
        "Vi": -0.43238041363449525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6401408284472,
        "longitude": -74.0362914477019
      }
    },
    {
      "number": 5958,
      "class": "Bus",
      "name": "BROOKLYN 79 1",
      "init": {
        "Vr": -0.9352757556513239,
        "Vi": -0.4370979064255074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6561453742333,
        "longitude": -74.0214329883433
      }
    },
    {
      "number": 5959,
      "class": "Bus",
      "name": "BROOKLYN 80 1",
      "init": {
        "Vr": -0.9430811467807623,
        "Vi": -0.430928146889645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5819496036295,
        "longitude": -73.9798389109359
      }
    },
    {
      "number": 5960,
      "class": "Bus",
      "name": "BROOKLYN 81 1",
      "init": {
        "Vr": -0.9421801810288633,
        "Vi": -0.4281525557755613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6313188154135,
        "longitude": -73.9217632646941
      }
    },
    {
      "number": 5961,
      "class": "Bus",
      "name": "BROOKLYN 82 1",
      "init": {
        "Vr": -0.9361298668673469,
        "Vi": -0.4445957945401757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6803025099699,
        "longitude": -73.8893769885298
      }
    },
    {
      "number": 5962,
      "class": "Bus",
      "name": "BROOKLYN 83 1",
      "init": {
        "Vr": -0.9367021105694842,
        "Vi": -0.44176827095590715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6611287115527,
        "longitude": -73.950816362151
      }
    },
    {
      "number": 5963,
      "class": "Bus",
      "name": "BROOKLYN 83 2",
      "init": {
        "Vr": -0.9366676112644481,
        "Vi": -0.44151144996247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6611287115527,
        "longitude": -73.950816362151
      }
    },
    {
      "number": 5964,
      "class": "Bus",
      "name": "BROOKLYN 84 1",
      "init": {
        "Vr": -0.9381393959685589,
        "Vi": -0.4324463072533686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275262162121,
        "longitude": -73.9519149059187
      }
    },
    {
      "number": 5965,
      "class": "Bus",
      "name": "BROOKLYN 84 2",
      "init": {
        "Vr": -0.938273477779024,
        "Vi": -0.43317384379830964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275262162121,
        "longitude": -73.9519149059187
      }
    },
    {
      "number": 5966,
      "class": "Bus",
      "name": "BROOKLYN 85 1",
      "init": {
        "Vr": -0.9432172163578707,
        "Vi": -0.42785033695008023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5741325550004,
        "longitude": -73.951048848216
      }
    },
    {
      "number": 5967,
      "class": "Bus",
      "name": "BROOKLYN 86 1",
      "init": {
        "Vr": -0.9421299780270329,
        "Vi": -0.43176996755866126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5870553384024,
        "longitude": -73.9861204815894
      }
    },
    {
      "number": 5968,
      "class": "Bus",
      "name": "BROOKLYN 86 2",
      "init": {
        "Vr": -0.9421628001121638,
        "Vi": -0.4315105747926413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5870553384024,
        "longitude": -73.9861204815894
      }
    },
    {
      "number": 5969,
      "class": "Bus",
      "name": "BROOKLYN 87 1",
      "init": {
        "Vr": -0.9566540819142029,
        "Vi": -0.4268375812939119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4776521749804,
        "longitude": -74.0138328393365
      }
    },
    {
      "number": 5970,
      "class": "Bus",
      "name": "BROOKLYN 87 2",
      "init": {
        "Vr": -0.9564326689007845,
        "Vi": -0.4270540846783985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4776521749804,
        "longitude": -74.0138328393365
      }
    },
    {
      "number": 5971,
      "class": "Bus",
      "name": "BROOKLYN 88 1",
      "init": {
        "Vr": -0.9365327602324465,
        "Vi": -0.4491129876069541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6576997801075,
        "longitude": -74.0918173878948
      }
    },
    {
      "number": 5972,
      "class": "Bus",
      "name": "BROOKLYN 88 2",
      "init": {
        "Vr": -0.93654931663344,
        "Vi": -0.4488708338873073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6576997801075,
        "longitude": -74.0918173878948
      }
    },
    {
      "number": 5973,
      "class": "Bus",
      "name": "BROOKLYN 89 1",
      "init": {
        "Vr": -0.9347787046150736,
        "Vi": -0.451143267021799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6652870978672,
        "longitude": -74.0675173311004
      }
    },
    {
      "number": 5974,
      "class": "Bus",
      "name": "BROOKLYN 89 2",
      "init": {
        "Vr": -0.9281066869492823,
        "Vi": -0.4704859977684373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6652870978672,
        "longitude": -74.0675173311004
      }
    },
    {
      "number": 5975,
      "class": "Bus",
      "name": "BROOKLYN 89 3",
      "init": {
        "Vr": -0.9257731421861606,
        "Vi": -0.47725113652657347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6652870978672,
        "longitude": -74.0675173311004
      }
    },
    {
      "number": 5976,
      "class": "Bus",
      "name": "BROOKLYN 89 4",
      "init": {
        "Vr": -0.9257731421861605,
        "Vi": -0.4772511365265734
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6652870978672,
        "longitude": -74.0675173311004
      }
    },
    {
      "number": 5977,
      "class": "Bus",
      "name": "BROOKLYN 89 5",
      "init": {
        "Vr": -0.934797657108282,
        "Vi": -0.45062098633373376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6652870978672,
        "longitude": -74.0675173311004
      }
    },
    {
      "number": 5978,
      "class": "Bus",
      "name": "BROOKLYN 90 1",
      "init": {
        "Vr": -0.9382573627665949,
        "Vi": -0.43085602693763525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030462252317,
        "longitude": -74.0281647615354
      }
    },
    {
      "number": 5979,
      "class": "Bus",
      "name": "BROOKLYN 91 1",
      "init": {
        "Vr": -0.9337916258924381,
        "Vi": -0.45044833431427206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6160759858406,
        "longitude": -74.0628367395823
      }
    },
    {
      "number": 5980,
      "class": "Bus",
      "name": "BROOKLYN 92 1",
      "init": {
        "Vr": -0.9380069914366455,
        "Vi": -0.43285218283839005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6166681905488,
        "longitude": -74.0294385412211
      }
    },
    {
      "number": 5981,
      "class": "Bus",
      "name": "BROOKLYN 93 1",
      "init": {
        "Vr": -0.9424471682892983,
        "Vi": -0.424362988671165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5657004082007,
        "longitude": -73.8735171999874
      }
    },
    {
      "number": 5982,
      "class": "Bus",
      "name": "BROOKLYN 94 1",
      "init": {
        "Vr": -0.9474032349226597,
        "Vi": -0.4229022336033111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5484312889895,
        "longitude": -73.926061122571
      }
    },
    {
      "number": 5983,
      "class": "Bus",
      "name": "BROOKLYN 95 1",
      "init": {
        "Vr": -0.9334772155752721,
        "Vi": -0.4506077719596859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6898989765273,
        "longitude": -73.9377624728895
      }
    },
    {
      "number": 5984,
      "class": "Bus",
      "name": "BROOKLYN 96 1",
      "init": {
        "Vr": -0.9375573495953073,
        "Vi": -0.4420041530289148
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6517173821445,
        "longitude": -73.8013552877212
      }
    },
    {
      "number": 5985,
      "class": "Bus",
      "name": "BROOKLYN 97 1",
      "init": {
        "Vr": -0.9409024664147123,
        "Vi": -0.430477815266931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6545338957349,
        "longitude": -73.9247660292223
      }
    },
    {
      "number": 5986,
      "class": "Bus",
      "name": "BROOKLYN 98 1",
      "init": {
        "Vr": -0.9455364456724239,
        "Vi": -0.4312296571732285
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5981654576813,
        "longitude": -73.9755664401759
      }
    },
    {
      "number": 5987,
      "class": "Bus",
      "name": "BROOKLYN 98 2",
      "init": {
        "Vr": -0.945507827912643,
        "Vi": -0.43099480889335035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5981654576813,
        "longitude": -73.9755664401759
      }
    },
    {
      "number": 5988,
      "class": "Bus",
      "name": "BROOKLYN 99 1",
      "init": {
        "Vr": -0.9335297695683954,
        "Vi": -0.449408028132841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.598542412812,
        "longitude": -74.0566346808373
      }
    },
    {
      "number": 5989,
      "class": "Bus",
      "name": "BROOKLYN 100 1",
      "init": {
        "Vr": -0.9379211945060456,
        "Vi": -0.4350230739431628
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6398790778492,
        "longitude": -73.9640066043236
      }
    },
    {
      "number": 5990,
      "class": "Bus",
      "name": "BROOKLYN 100 2",
      "init": {
        "Vr": -0.9379214323528907,
        "Vi": -0.4347835259495478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6398790778492,
        "longitude": -73.9640066043236
      }
    },
    {
      "number": 5991,
      "class": "Bus",
      "name": "BROOKLYN 101 1",
      "init": {
        "Vr": -0.9480069197902863,
        "Vi": -0.4256230824360942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5935695053821,
        "longitude": -73.9535692412621
      }
    },
    {
      "number": 5992,
      "class": "Bus",
      "name": "BROOKLYN 102 1",
      "init": {
        "Vr": -0.9433473539032233,
        "Vi": -0.43325356294789075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5708235831536,
        "longitude": -73.9936896585169
      }
    },
    {
      "number": 5993,
      "class": "Bus",
      "name": "BROOKLYN 103 1",
      "init": {
        "Vr": -0.9397120521604317,
        "Vi": -0.42838231653083486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6114504547682,
        "longitude": -73.942859638866
      }
    },
    {
      "number": 5994,
      "class": "Bus",
      "name": "BROOKLYN 104 1",
      "init": {
        "Vr": -0.9372476769562147,
        "Vi": -0.4393322905505307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5990187502941,
        "longitude": -74.0144215318965
      }
    },
    {
      "number": 5995,
      "class": "Bus",
      "name": "BROOKLYN 105 1",
      "init": {
        "Vr": -0.9368832890646898,
        "Vi": -0.4311639840123668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6241597991872,
        "longitude": -74.0422492130703
      }
    },
    {
      "number": 5996,
      "class": "Bus",
      "name": "BROOKLYN 106 1",
      "init": {
        "Vr": -0.9463294265479776,
        "Vi": -0.4317456353182581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5718977699207,
        "longitude": -73.9748569550514
      }
    },
    {
      "number": 5997,
      "class": "Bus",
      "name": "BROOKLYN 106 2",
      "init": {
        "Vr": -0.9462783204833062,
        "Vi": -0.43120882105130326
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5718977699207,
        "longitude": -73.9748569550514
      }
    },
    {
      "number": 5998,
      "class": "Bus",
      "name": "BROOKLYN 107 1",
      "init": {
        "Vr": -0.9353766080001819,
        "Vi": -0.4432847208567436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6729832959296,
        "longitude": -73.9904457596144
      }
    },
    {
      "number": 5999,
      "class": "Bus",
      "name": "BROOKLYN 108 1",
      "init": {
        "Vr": -0.9557566657196148,
        "Vi": -0.4276593440280089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.474829888037,
        "longitude": -73.9969560099542
      }
    },
    {
      "number": 6000,
      "class": "Bus",
      "name": "BROOKLYN 109 1",
      "init": {
        "Vr": -0.9412472131324352,
        "Vi": -0.4356780654774645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5745293470281,
        "longitude": -74.0120203740383
      }
    },
    {
      "number": 6001,
      "class": "Bus",
      "name": "BROOKLYN 109 2",
      "init": {
        "Vr": -0.9412660297569612,
        "Vi": -0.43523009844313987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5745293470281,
        "longitude": -74.0120203740383
      }
    },
    {
      "number": 6002,
      "class": "Bus",
      "name": "BROOKLYN 110 1",
      "init": {
        "Vr": -0.939980809562333,
        "Vi": -0.43111110137950004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6178803797871,
        "longitude": -73.9708220420604
      }
    },
    {
      "number": 6003,
      "class": "Bus",
      "name": "BROOKLYN 111 1",
      "init": {
        "Vr": -0.9324029107371115,
        "Vi": -0.4447871768313479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7220067936449,
        "longitude": -73.8484978564598
      }
    },
    {
      "number": 6004,
      "class": "Bus",
      "name": "BROOKLYN 112 1",
      "init": {
        "Vr": -0.947247654566473,
        "Vi": -0.42358223850275284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.564166131252,
        "longitude": -73.9324793410088
      }
    },
    {
      "number": 6005,
      "class": "Bus",
      "name": "BROOKLYN 113 1",
      "init": {
        "Vr": -0.927567333262963,
        "Vi": -0.4617870875805727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5672583628863,
        "longitude": -74.0894599726846
      }
    },
    {
      "number": 6006,
      "class": "Bus",
      "name": "BALDWIN 1 1",
      "init": {
        "Vr": -0.9245774534763523,
        "Vi": -0.4659433856144426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7597786947389,
        "longitude": -73.622620082758
      }
    },
    {
      "number": 6007,
      "class": "Bus",
      "name": "BALDWIN 2 1",
      "init": {
        "Vr": -0.9176803049445333,
        "Vi": -0.48292196940052584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5985185345555,
        "longitude": -73.6477693441098
      }
    },
    {
      "number": 6008,
      "class": "Bus",
      "name": "BALDWIN 3 1",
      "init": {
        "Vr": -0.9195824879067918,
        "Vi": -0.4810694830444647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6263216506852,
        "longitude": -73.5884411691295
      }
    },
    {
      "number": 6009,
      "class": "Bus",
      "name": "BALDWIN 3 2",
      "init": {
        "Vr": -0.919545439294734,
        "Vi": -0.4808913278549088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6263216506852,
        "longitude": -73.5884411691295
      }
    },
    {
      "number": 6010,
      "class": "Bus",
      "name": "BELLMORE 1 1",
      "init": {
        "Vr": -0.9142401895983353,
        "Vi": -0.49318667025876023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.719127636982,
        "longitude": -73.5114867975519
      }
    },
    {
      "number": 6011,
      "class": "Bus",
      "name": "BELLMORE 2 1",
      "init": {
        "Vr": -0.9147113582306726,
        "Vi": -0.48381763203939715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5942156871281,
        "longitude": -73.5110543787033
      }
    },
    {
      "number": 6012,
      "class": "Bus",
      "name": "BELLMORE 3 1",
      "init": {
        "Vr": -0.916473750890111,
        "Vi": -0.4789991535906396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6856591619452,
        "longitude": -73.5161683710849
      }
    },
    {
      "number": 6013,
      "class": "Bus",
      "name": "BETHPAGE 1 1",
      "init": {
        "Vr": -0.9141706863140835,
        "Vi": -0.49018519829838314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7361363216297,
        "longitude": -73.5189084081305
      }
    },
    {
      "number": 6014,
      "class": "Bus",
      "name": "BETHPAGE 1 2",
      "init": {
        "Vr": -0.9141991412511227,
        "Vi": -0.4900116642849349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7361363216297,
        "longitude": -73.5189084081305
      }
    },
    {
      "number": 6015,
      "class": "Bus",
      "name": "EAST MEADOW 1 1",
      "init": {
        "Vr": -0.9245646260580206,
        "Vi": -0.46698770666995965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7146312023918,
        "longitude": -73.5865969737744
      }
    },
    {
      "number": 6016,
      "class": "Bus",
      "name": "EAST MEADOW 2 1",
      "init": {
        "Vr": -0.9261232989794507,
        "Vi": -0.46465980356604697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7430095842304,
        "longitude": -73.6332914475609
      }
    },
    {
      "number": 6017,
      "class": "Bus",
      "name": "EAST MEADOW 3 1",
      "init": {
        "Vr": -0.9185401635035618,
        "Vi": -0.4720055452021551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6589991802852,
        "longitude": -73.4977305772864
      }
    },
    {
      "number": 6018,
      "class": "Bus",
      "name": "ELMONT 1 1",
      "init": {
        "Vr": -0.9190771656668587,
        "Vi": -0.47189718940913766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7649647651706,
        "longitude": -73.710363859901
      }
    },
    {
      "number": 6019,
      "class": "Bus",
      "name": "ELMONT 2 1",
      "init": {
        "Vr": -0.9319774722496876,
        "Vi": -0.4435652128785328
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6371676120577,
        "longitude": -73.7600550483002
      }
    },
    {
      "number": 6020,
      "class": "Bus",
      "name": "ELMONT 3 1",
      "init": {
        "Vr": -0.9264799192785501,
        "Vi": -0.4609127998730607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6952629366794,
        "longitude": -73.7205364547867
      }
    },
    {
      "number": 6021,
      "class": "Bus",
      "name": "ELMONT 3 2",
      "init": {
        "Vr": -0.9265010206639315,
        "Vi": -0.46073294746240945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6952629366794,
        "longitude": -73.7205364547867
      }
    },
    {
      "number": 6022,
      "class": "Bus",
      "name": "FARMINGDALE 2 1",
      "init": {
        "Vr": -0.9135237852470914,
        "Vi": -0.49124191505857395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7676840375852,
        "longitude": -73.4228383146273
      }
    },
    {
      "number": 6023,
      "class": "Bus",
      "name": "FARMINGDALE 3 1",
      "init": {
        "Vr": -0.9164904883034185,
        "Vi": -0.47292795948189514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7092449079662,
        "longitude": -73.3605253698669
      }
    },
    {
      "number": 6024,
      "class": "Bus",
      "name": "FARMINGDALE 4 1",
      "init": {
        "Vr": -0.9128836243038356,
        "Vi": -0.48540582698543233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7453244564585,
        "longitude": -73.3905572604111
      }
    },
    {
      "number": 6025,
      "class": "Bus",
      "name": "FARMINGDALE 5 1",
      "init": {
        "Vr": -0.9161424941109533,
        "Vi": -0.4816407040067473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7989286203669,
        "longitude": -73.5187214794171
      }
    },
    {
      "number": 6026,
      "class": "Bus",
      "name": "FLORAL PARK 1 1",
      "init": {
        "Vr": -0.9181583108635123,
        "Vi": -0.4734756473017089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7714618406871,
        "longitude": -73.6872828806647
      }
    },
    {
      "number": 6027,
      "class": "Bus",
      "name": "FLORAL PARK 1 2",
      "init": {
        "Vr": -0.9181406902166839,
        "Vi": -0.47364436764979784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7714618406871,
        "longitude": -73.6872828806647
      }
    },
    {
      "number": 6028,
      "class": "Bus",
      "name": "FLORAL PARK 2 1",
      "init": {
        "Vr": -0.9248448532141724,
        "Vi": -0.4641409827794827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6850185524646,
        "longitude": -73.7086911062508
      }
    },
    {
      "number": 6029,
      "class": "Bus",
      "name": "FRANKLIN SQUARE 1",
      "init": {
        "Vr": -0.9251116933124788,
        "Vi": -0.4659548547937421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7315228813761,
        "longitude": -73.6341312109892
      }
    },
    {
      "number": 6030,
      "class": "Bus",
      "name": "FREEPORT 4 1",
      "init": {
        "Vr": -0.9220109772424114,
        "Vi": -0.4691593352963814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7569433403245,
        "longitude": -73.5852032094261
      }
    },
    {
      "number": 6031,
      "class": "Bus",
      "name": "FREEPORT 4 2",
      "init": {
        "Vr": -0.9218890923784961,
        "Vi": -0.4687437577372333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7569433403245,
        "longitude": -73.5852032094261
      }
    },
    {
      "number": 6032,
      "class": "Bus",
      "name": "FREEPORT 5 1",
      "init": {
        "Vr": -0.9185554955058888,
        "Vi": -0.4802983874266526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6632887135324,
        "longitude": -73.6052165726484
      }
    },
    {
      "number": 6033,
      "class": "Bus",
      "name": "FREEPORT 5 2",
      "init": {
        "Vr": -0.91840775884979,
        "Vi": -0.4795578896667401
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6632887135324,
        "longitude": -73.6052165726484
      }
    },
    {
      "number": 6034,
      "class": "Bus",
      "name": "FREEPORT 6 1",
      "init": {
        "Vr": -0.9186958954500372,
        "Vi": -0.48030700431392026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6083326026046,
        "longitude": -73.6061687617768
      }
    },
    {
      "number": 6035,
      "class": "Bus",
      "name": "GARDEN CITY 1 1",
      "init": {
        "Vr": -0.9157020031357137,
        "Vi": -0.4826467673591987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7013507966667,
        "longitude": -73.5256890452883
      }
    },
    {
      "number": 6036,
      "class": "Bus",
      "name": "GARDEN CITY 2 1",
      "init": {
        "Vr": -0.9159260819545908,
        "Vi": -0.4887787251106255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.640866180304,
        "longitude": -73.6689794989409
      }
    },
    {
      "number": 6037,
      "class": "Bus",
      "name": "GARDEN CITY 2 2",
      "init": {
        "Vr": -0.9159294126396362,
        "Vi": -0.4885561941943654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.640866180304,
        "longitude": -73.6689794989409
      }
    },
    {
      "number": 6038,
      "class": "Bus",
      "name": "GLEN COVE 1 1",
      "init": {
        "Vr": -0.9069188566666012,
        "Vi": -0.5000473257090042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8299618938677,
        "longitude": -73.7255717660395
      }
    },
    {
      "number": 6039,
      "class": "Bus",
      "name": "GLEN COVE 1 2",
      "init": {
        "Vr": -0.9069964011875613,
        "Vi": -0.49971651094461206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8299618938677,
        "longitude": -73.7255717660395
      }
    },
    {
      "number": 6040,
      "class": "Bus",
      "name": "GLEN COVE 2 1",
      "init": {
        "Vr": -0.9123954867843372,
        "Vi": -0.5014101719984034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8849857996621,
        "longitude": -73.6281024649897
      }
    },
    {
      "number": 6041,
      "class": "Bus",
      "name": "GLEN COVE 3 1",
      "init": {
        "Vr": -0.8893386580673279,
        "Vi": -0.5318926429684693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9574776118442,
        "longitude": -73.6800777839428
      }
    },
    {
      "number": 6042,
      "class": "Bus",
      "name": "GLEN HEAD 1",
      "init": {
        "Vr": -0.9122833457438456,
        "Vi": -0.5012596507259112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8680792320291,
        "longitude": -73.5654275602309
      }
    },
    {
      "number": 6043,
      "class": "Bus",
      "name": "GREAT NECK 1",
      "init": {
        "Vr": -0.9276386538168555,
        "Vi": -0.45322004822819184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7118554494452,
        "longitude": -73.7669149679582
      }
    },
    {
      "number": 6044,
      "class": "Bus",
      "name": "GREAT NECK 2",
      "init": {
        "Vr": -0.9276034150709941,
        "Vi": -0.45302353558561576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7118554494452,
        "longitude": -73.7669149679582
      }
    },
    {
      "number": 6045,
      "class": "Bus",
      "name": "HEMPSTEAD 1 1",
      "init": {
        "Vr": -0.9158278662883462,
        "Vi": -0.49118984198290927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7391951147543,
        "longitude": -73.546597922751
      }
    },
    {
      "number": 6046,
      "class": "Bus",
      "name": "HEMPSTEAD 2 1",
      "init": {
        "Vr": -0.9209785419027695,
        "Vi": -0.4732586591051892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6774654028191,
        "longitude": -73.6528947432012
      }
    },
    {
      "number": 6047,
      "class": "Bus",
      "name": "HEMPSTEAD 3 1",
      "init": {
        "Vr": -0.924630116761619,
        "Vi": -0.4658084524086257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7210659252238,
        "longitude": -73.60314722702
      }
    },
    {
      "number": 6048,
      "class": "Bus",
      "name": "HEMPSTEAD 4 1",
      "init": {
        "Vr": -0.9245671393051962,
        "Vi": -0.46443201506619264
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7203649958976,
        "longitude": -73.6319460441022
      }
    },
    {
      "number": 6049,
      "class": "Bus",
      "name": "HEMPSTEAD 4 2",
      "init": {
        "Vr": -0.9247179106356218,
        "Vi": -0.4649471570669373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7203649958976,
        "longitude": -73.6319460441022
      }
    },
    {
      "number": 6050,
      "class": "Bus",
      "name": "HEMPSTEAD 5 1",
      "init": {
        "Vr": -0.915919549863006,
        "Vi": -0.4899902055010335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6229160530561,
        "longitude": -73.6218028474639
      }
    },
    {
      "number": 6051,
      "class": "Bus",
      "name": "HEMPSTEAD 5 2",
      "init": {
        "Vr": -0.9159210427267714,
        "Vi": -0.4902026514681119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6229160530561,
        "longitude": -73.6218028474639
      }
    },
    {
      "number": 6052,
      "class": "Bus",
      "name": "HICKSVILLE 1 1",
      "init": {
        "Vr": -0.9223200511719908,
        "Vi": -0.4680295573413984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7872595696287,
        "longitude": -73.6207066586336
      }
    },
    {
      "number": 6053,
      "class": "Bus",
      "name": "HICKSVILLE 1 2",
      "init": {
        "Vr": -0.9223846318607037,
        "Vi": -0.4684696389992678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7872595696287,
        "longitude": -73.6207066586336
      }
    },
    {
      "number": 6054,
      "class": "Bus",
      "name": "HICKSVILLE 2 1",
      "init": {
        "Vr": -0.9143571509289955,
        "Vi": -0.48619978879339804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7820098905207,
        "longitude": -73.4743722262633
      }
    },
    {
      "number": 6055,
      "class": "Bus",
      "name": "HICKSVILLE 3 1",
      "init": {
        "Vr": -0.915673948661366,
        "Vi": -0.4823864989418251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8068193533004,
        "longitude": -73.5017306351385
      }
    },
    {
      "number": 6056,
      "class": "Bus",
      "name": "HICKSVILLE 3 2",
      "init": {
        "Vr": -0.9156735854497492,
        "Vi": -0.4822015260569942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8068193533004,
        "longitude": -73.5017306351385
      }
    },
    {
      "number": 6057,
      "class": "Bus",
      "name": "HICKSVILLE 4 1",
      "init": {
        "Vr": -0.9216413043172815,
        "Vi": -0.47229922758534976
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7737539905922,
        "longitude": -73.5841638267443
      }
    },
    {
      "number": 6058,
      "class": "Bus",
      "name": "JERICHO 4 1",
      "init": {
        "Vr": -0.9128947767517324,
        "Vi": -0.49709106942181086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308790949113,
        "longitude": -73.6008405988283
      }
    },
    {
      "number": 6059,
      "class": "Bus",
      "name": "LEVITTOWN 1 1",
      "init": {
        "Vr": -0.9139385197491731,
        "Vi": -0.48781351079169444
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7906015930856,
        "longitude": -73.4444380894146
      }
    },
    {
      "number": 6060,
      "class": "Bus",
      "name": "LEVITTOWN 2 1",
      "init": {
        "Vr": -0.9152468355521648,
        "Vi": -0.47736653816039465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7086798738877,
        "longitude": -73.3834243457868
      }
    },
    {
      "number": 6061,
      "class": "Bus",
      "name": "LEVITTOWN 2 2",
      "init": {
        "Vr": -0.9152789416596258,
        "Vi": -0.4771572560058885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7086798738877,
        "longitude": -73.3834243457868
      }
    },
    {
      "number": 6062,
      "class": "Bus",
      "name": "LEVITTOWN 3 1",
      "init": {
        "Vr": -0.9161199671386042,
        "Vi": -0.48090831242829857
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6874868126487,
        "longitude": -73.5361153763713
      }
    },
    {
      "number": 6063,
      "class": "Bus",
      "name": "LONG BEACH 1 1",
      "init": {
        "Vr": -0.9187150366424246,
        "Vi": -0.47978986834900683
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5829164472706,
        "longitude": -73.6403269737525
      }
    },
    {
      "number": 6064,
      "class": "Bus",
      "name": "LONG BEACH 1 2",
      "init": {
        "Vr": -0.9187325707726144,
        "Vi": -0.47963078772401385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5829164472706,
        "longitude": -73.6403269737525
      }
    },
    {
      "number": 6065,
      "class": "Bus",
      "name": "LONG BEACH 2 1",
      "init": {
        "Vr": -0.929137175014618,
        "Vi": -0.45754224527669934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6105268992536,
        "longitude": -73.7255293586514
      }
    },
    {
      "number": 6066,
      "class": "Bus",
      "name": "LONG BEACH 3 1",
      "init": {
        "Vr": -0.9169424743239452,
        "Vi": -0.48436555875179393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5865124538828,
        "longitude": -73.59771603004
      }
    },
    {
      "number": 6067,
      "class": "Bus",
      "name": "LYNBROOK 1",
      "init": {
        "Vr": -0.8882303712582689,
        "Vi": -0.5434808548072461
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6317404374537,
        "longitude": -73.648334082338
      }
    },
    {
      "number": 6068,
      "class": "Bus",
      "name": "LYNBROOK 2",
      "init": {
        "Vr": -0.9145355392991165,
        "Vi": -0.4928714300815542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6317404374537,
        "longitude": -73.648334082338
      }
    },
    {
      "number": 6069,
      "class": "Bus",
      "name": "LYNBROOK 3",
      "init": {
        "Vr": -0.8882381078715945,
        "Vi": -0.5433077403890875
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6317404374537,
        "longitude": -73.648334082338
      }
    },
    {
      "number": 6070,
      "class": "Bus",
      "name": "MASSAPEQUA 1 1",
      "init": {
        "Vr": -0.9174991236036929,
        "Vi": -0.4723138998938956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6434182679303,
        "longitude": -73.4911048254582
      }
    },
    {
      "number": 6071,
      "class": "Bus",
      "name": "MASSAPEQUA 1 2",
      "init": {
        "Vr": -0.9175574993236865,
        "Vi": -0.47178404733707685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6434182679303,
        "longitude": -73.4911048254582
      }
    },
    {
      "number": 6072,
      "class": "Bus",
      "name": "MASSAPEQUA 2 1",
      "init": {
        "Vr": -0.913696833224154,
        "Vi": -0.48482107634398397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5975958456999,
        "longitude": -73.4860632344172
      }
    },
    {
      "number": 6073,
      "class": "Bus",
      "name": "MASSAPEQUA 2 2",
      "init": {
        "Vr": -0.9136745516533963,
        "Vi": -0.4846080383174544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5975958456999,
        "longitude": -73.4860632344172
      }
    },
    {
      "number": 6074,
      "class": "Bus",
      "name": "MASSAPEQUA 3 1",
      "init": {
        "Vr": -0.916133057760504,
        "Vi": -0.473260641792121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6710995219536,
        "longitude": -73.4153339660274
      }
    },
    {
      "number": 6075,
      "class": "Bus",
      "name": "MASSAPEQUA 3 2",
      "init": {
        "Vr": -0.9161476816380439,
        "Vi": -0.47305011231536614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6710995219536,
        "longitude": -73.4153339660274
      }
    },
    {
      "number": 6076,
      "class": "Bus",
      "name": "MASSAPEQUA 4 1",
      "init": {
        "Vr": -0.9184062840509687,
        "Vi": -0.44954150212894967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6311644963647,
        "longitude": -73.3450237300462
      }
    },
    {
      "number": 6077,
      "class": "Bus",
      "name": "MASSAPEQUA 5 1",
      "init": {
        "Vr": -0.9173900094172522,
        "Vi": -0.48296504375983634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.708594861232,
        "longitude": -73.4315462182693
      }
    },
    {
      "number": 6078,
      "class": "Bus",
      "name": "MASSAPEQUA PARK 1",
      "init": {
        "Vr": -0.9154525789767166,
        "Vi": -0.4744358478563162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6556792412548,
        "longitude": -73.4346661239918
      }
    },
    {
      "number": 6079,
      "class": "Bus",
      "name": "MERRICK 1 1",
      "init": {
        "Vr": -0.9180512372769175,
        "Vi": -0.48110158145104687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5990931385286,
        "longitude": -73.6114745732944
      }
    },
    {
      "number": 6080,
      "class": "Bus",
      "name": "MERRICK 2 1",
      "init": {
        "Vr": -0.9204079271479522,
        "Vi": -0.47531053425301945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6737137571835,
        "longitude": -73.6354752917702
      }
    },
    {
      "number": 6081,
      "class": "Bus",
      "name": "MERRICK 2 2",
      "init": {
        "Vr": -0.9203719696835502,
        "Vi": -0.4754714073666399
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6737137571835,
        "longitude": -73.6354752917702
      }
    },
    {
      "number": 6082,
      "class": "Bus",
      "name": "MINEOLA 1 1",
      "init": {
        "Vr": -0.9282900817850853,
        "Vi": -0.4628890993065215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7467986724313,
        "longitude": -73.6570408507361
      }
    },
    {
      "number": 6083,
      "class": "Bus",
      "name": "MINEOLA 2 1",
      "init": {
        "Vr": -0.9130109758855018,
        "Vi": -0.49470207525545934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8069281652958,
        "longitude": -73.6079803928102
      }
    },
    {
      "number": 6084,
      "class": "Bus",
      "name": "MINEOLA 3 1",
      "init": {
        "Vr": -0.9101299793838247,
        "Vi": -0.5005125324542251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370501071601,
        "longitude": -73.655967542528
      }
    },
    {
      "number": 6085,
      "class": "Bus",
      "name": "NEW HYDE PARK 1 1",
      "init": {
        "Vr": -0.9147624253940041,
        "Vi": -0.48269569582497385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7857640212508,
        "longitude": -73.6605784754345
      }
    },
    {
      "number": 6086,
      "class": "Bus",
      "name": "NEW HYDE PARK 1 2",
      "init": {
        "Vr": -0.914700163246395,
        "Vi": -0.4830628360950245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7857640212508,
        "longitude": -73.6605784754345
      }
    },
    {
      "number": 6087,
      "class": "Bus",
      "name": "NEW HYDE PARK 2 1",
      "init": {
        "Vr": -0.9160003607142579,
        "Vi": -0.4785276165698714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7670190848416,
        "longitude": -73.6568391229192
      }
    },
    {
      "number": 6088,
      "class": "Bus",
      "name": "NEW HYDE PARK 3 1",
      "init": {
        "Vr": -0.916198110228095,
        "Vi": -0.47882260317917946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7813886140721,
        "longitude": -73.7181778884818
      }
    },
    {
      "number": 6089,
      "class": "Bus",
      "name": "OCEANSIDE 1 1",
      "init": {
        "Vr": -0.9164179786479351,
        "Vi": -0.48379144304699523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.598150287425,
        "longitude": -73.5820722774039
      }
    },
    {
      "number": 6090,
      "class": "Bus",
      "name": "OCEANSIDE 2 1",
      "init": {
        "Vr": -0.918515789156433,
        "Vi": -0.4798058197146664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5854511604149,
        "longitude": -73.6247296579716
      }
    },
    {
      "number": 6091,
      "class": "Bus",
      "name": "OYSTER BAY 1",
      "init": {
        "Vr": -0.9059666158261255,
        "Vi": -0.5112283547607575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8948859543331,
        "longitude": -73.4511821015531
      }
    },
    {
      "number": 6092,
      "class": "Bus",
      "name": "PLAINVIEW 1 1",
      "init": {
        "Vr": -0.9123748627798894,
        "Vi": -0.49064963579703746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9132039592748,
        "longitude": -73.5161056148847
      }
    },
    {
      "number": 6093,
      "class": "Bus",
      "name": "PLAINVIEW 1 2",
      "init": {
        "Vr": -0.9123854168152928,
        "Vi": -0.4909217569379888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9132039592748,
        "longitude": -73.5161056148847
      }
    },
    {
      "number": 6094,
      "class": "Bus",
      "name": "PLAINVIEW 2 1",
      "init": {
        "Vr": -0.9130812913893316,
        "Vi": -0.4909834159516833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8036558653698,
        "longitude": -73.4589263457787
      }
    },
    {
      "number": 6095,
      "class": "Bus",
      "name": "PLAINVIEW 2 2",
      "init": {
        "Vr": -0.9130985290347288,
        "Vi": -0.4908576502679363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8036558653698,
        "longitude": -73.4589263457787
      }
    },
    {
      "number": 6096,
      "class": "Bus",
      "name": "PLAINVIEW 3 1",
      "init": {
        "Vr": -0.9168192178286928,
        "Vi": -0.4783872563317686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8204420459575,
        "longitude": -73.5058695636675
      }
    },
    {
      "number": 6097,
      "class": "Bus",
      "name": "PORT WASHINGTON 1 1",
      "init": {
        "Vr": -0.9071809762894946,
        "Vi": -0.49624042182388206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.873252712482,
        "longitude": -73.7696998161608
      }
    },
    {
      "number": 6098,
      "class": "Bus",
      "name": "PORT WASHINGTON 1 2",
      "init": {
        "Vr": -0.9071734920091826,
        "Vi": -0.4961062040005283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.873252712482,
        "longitude": -73.7696998161608
      }
    },
    {
      "number": 6099,
      "class": "Bus",
      "name": "PORT WASHINGTON 2 1",
      "init": {
        "Vr": -0.9080773516318774,
        "Vi": -0.49585033402897327
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8863380652075,
        "longitude": -73.7672392484311
      }
    },
    {
      "number": 6100,
      "class": "Bus",
      "name": "PORT WASHINGTON 3 1",
      "init": {
        "Vr": -0.9131243862388995,
        "Vi": -0.48913757263300933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8071304604214,
        "longitude": -73.6540715639108
      }
    },
    {
      "number": 6101,
      "class": "Bus",
      "name": "ROCKVILLE CENTRE 1 1",
      "init": {
        "Vr": -0.9164492563879705,
        "Vi": -0.486817804768755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6144286473167,
        "longitude": -73.6393031861298
      }
    },
    {
      "number": 6102,
      "class": "Bus",
      "name": "ROCKVILLE CENTRE 2 1",
      "init": {
        "Vr": -0.9312892817659988,
        "Vi": -0.4608297948613617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7323813651559,
        "longitude": -73.672155883569
      }
    },
    {
      "number": 6103,
      "class": "Bus",
      "name": "ROCKVILLE CENTRE 2 2",
      "init": {
        "Vr": -0.9312521786581962,
        "Vi": -0.46042455217183076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7323813651559,
        "longitude": -73.672155883569
      }
    },
    {
      "number": 6104,
      "class": "Bus",
      "name": "ROCKVILLE CENTRE 3 1",
      "init": {
        "Vr": -0.9201370728367094,
        "Vi": -0.4730033882038761
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7018615252323,
        "longitude": -73.5540896925721
      }
    },
    {
      "number": 6105,
      "class": "Bus",
      "name": "ROSLYN HEIGHTS 1",
      "init": {
        "Vr": -0.9127787129183018,
        "Vi": -0.4988747987000623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8366489486014,
        "longitude": -73.5664393289328
      }
    },
    {
      "number": 6106,
      "class": "Bus",
      "name": "ROSLYN HEIGHTS 2",
      "init": {
        "Vr": -0.9127804828009469,
        "Vi": -0.4989736384713332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8366489486014,
        "longitude": -73.5664393289328
      }
    },
    {
      "number": 6107,
      "class": "Bus",
      "name": "SEAFORD 1 1",
      "init": {
        "Vr": -0.9203429594085293,
        "Vi": -0.47391722951885945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.680454954127,
        "longitude": -73.5904062845736
      }
    },
    {
      "number": 6108,
      "class": "Bus",
      "name": "SEAFORD 2 1",
      "init": {
        "Vr": -0.9172601519627871,
        "Vi": -0.47598098792695304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6837268329382,
        "longitude": -73.4756718219056
      }
    },
    {
      "number": 6109,
      "class": "Bus",
      "name": "SEAFORD 2 2",
      "init": {
        "Vr": -0.9171783360829269,
        "Vi": -0.47625834865637307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6837268329382,
        "longitude": -73.4756718219056
      }
    },
    {
      "number": 6110,
      "class": "Bus",
      "name": "SYOSSET 1 1",
      "init": {
        "Vr": -0.9140513674973164,
        "Vi": -0.49497950974530064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7329753855151,
        "longitude": -73.4762760597168
      }
    },
    {
      "number": 6111,
      "class": "Bus",
      "name": "SYOSSET 2 1",
      "init": {
        "Vr": -0.9191077443621907,
        "Vi": -0.4728494617113778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8245117159589,
        "longitude": -73.540626664907
      }
    },
    {
      "number": 6112,
      "class": "Bus",
      "name": "SYOSSET 3 1",
      "init": {
        "Vr": -0.9137034814592818,
        "Vi": -0.4901983596696037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8409191210995,
        "longitude": -73.4648987054042
      }
    },
    {
      "number": 6113,
      "class": "Bus",
      "name": "UNIONDALE 1 1",
      "init": {
        "Vr": -0.9242293108042153,
        "Vi": -0.4702640382290245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6755922390571,
        "longitude": -73.5561532979197
      }
    },
    {
      "number": 6114,
      "class": "Bus",
      "name": "UNIONDALE 1 2",
      "init": {
        "Vr": -0.9242384272203356,
        "Vi": -0.4703900787074278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6755922390571,
        "longitude": -73.5561532979197
      }
    },
    {
      "number": 6115,
      "class": "Bus",
      "name": "UNIONDALE 2 1",
      "init": {
        "Vr": -0.9200260496992727,
        "Vi": -0.47755389947985677
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6724402077445,
        "longitude": -73.6189894611348
      }
    },
    {
      "number": 6116,
      "class": "Bus",
      "name": "VALLEY STREAM 1 1",
      "init": {
        "Vr": -0.9199541187484561,
        "Vi": -0.47703635265046757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6641362192658,
        "longitude": -73.6521072303423
      }
    },
    {
      "number": 6117,
      "class": "Bus",
      "name": "VALLEY STREAM 1 2",
      "init": {
        "Vr": -0.9199949240172527,
        "Vi": -0.4768472010369097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6641362192658,
        "longitude": -73.6521072303423
      }
    },
    {
      "number": 6118,
      "class": "Bus",
      "name": "VALLEY STREAM 2 1",
      "init": {
        "Vr": -0.9254712594872656,
        "Vi": -0.4593043863279577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7143801908681,
        "longitude": -73.7283720458492
      }
    },
    {
      "number": 6119,
      "class": "Bus",
      "name": "VALLEY STREAM 3 1",
      "init": {
        "Vr": -0.9203523764914079,
        "Vi": -0.476269698296442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.586269249097,
        "longitude": -73.6614514866602
      }
    },
    {
      "number": 6120,
      "class": "Bus",
      "name": "VALLEY STREAM 3 2",
      "init": {
        "Vr": -0.920331261246672,
        "Vi": -0.47651642911131425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.586269249097,
        "longitude": -73.6614514866602
      }
    },
    {
      "number": 6121,
      "class": "Bus",
      "name": "VALLEY STREAM 4 1",
      "init": {
        "Vr": -0.9304141898543102,
        "Vi": -0.4448556075770699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6534638124757,
        "longitude": -73.7560776852847
      }
    },
    {
      "number": 6122,
      "class": "Bus",
      "name": "WANTAGH 1 1",
      "init": {
        "Vr": -0.913652565392017,
        "Vi": -0.47886892408144804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6181031466306,
        "longitude": -73.4575064029777
      }
    },
    {
      "number": 6123,
      "class": "Bus",
      "name": "WANTAGH 2 1",
      "init": {
        "Vr": -0.9227930319649555,
        "Vi": -0.46470338125487964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7043820010957,
        "longitude": -73.680777283287
      }
    },
    {
      "number": 6124,
      "class": "Bus",
      "name": "WANTAGH 3 1",
      "init": {
        "Vr": -0.9196547841199958,
        "Vi": -0.4819640524277946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6493106639275,
        "longitude": -73.5322949175634
      }
    },
    {
      "number": 6125,
      "class": "Bus",
      "name": "WANTAGH 3 2",
      "init": {
        "Vr": -0.9196299549711184,
        "Vi": -0.4817978876491703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6493106639275,
        "longitude": -73.5322949175634
      }
    },
    {
      "number": 6126,
      "class": "Bus",
      "name": "WANTAGH 4 1",
      "init": {
        "Vr": -0.9171818615037785,
        "Vi": -0.475944730768721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6713168106506,
        "longitude": -73.4652011465584
      }
    },
    {
      "number": 6127,
      "class": "Bus",
      "name": "WEST HEMPSTEAD 1",
      "init": {
        "Vr": -0.9215527857223538,
        "Vi": -0.46803217588187324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7009524490024,
        "longitude": -73.6629780895501
      }
    },
    {
      "number": 6128,
      "class": "Bus",
      "name": "WESTBURY 1 1",
      "init": {
        "Vr": -0.9182903534556742,
        "Vi": -0.4745522775755011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8354597578883,
        "longitude": -73.5305628435222
      }
    },
    {
      "number": 6129,
      "class": "Bus",
      "name": "WESTBURY 1 2",
      "init": {
        "Vr": -0.9183020766888064,
        "Vi": -0.4743488727646222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8354597578883,
        "longitude": -73.5305628435222
      }
    },
    {
      "number": 6130,
      "class": "Bus",
      "name": "WESTBURY 2 1",
      "init": {
        "Vr": -0.9239152013490449,
        "Vi": -0.46521010878817265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387782809768,
        "longitude": -73.5726447176747
      }
    },
    {
      "number": 6131,
      "class": "Bus",
      "name": "WESTBURY 2 2",
      "init": {
        "Vr": -0.9239516889248841,
        "Vi": -0.4648048349882007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387782809768,
        "longitude": -73.5726447176747
      }
    },
    {
      "number": 6132,
      "class": "Bus",
      "name": "WESTBURY 3 1",
      "init": {
        "Vr": -0.9231681073159955,
        "Vi": -0.4666416602533349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642829670648,
        "longitude": -73.5548806367757
      }
    },
    {
      "number": 6133,
      "class": "Bus",
      "name": "WESTBURY 3 2",
      "init": {
        "Vr": -0.9231804453258855,
        "Vi": -0.46646525686577933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642829670648,
        "longitude": -73.5548806367757
      }
    },
    {
      "number": 6134,
      "class": "Bus",
      "name": "WESTBURY 4 1",
      "init": {
        "Vr": -0.9210298472759338,
        "Vi": -0.4720488808617628
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7979728040319,
        "longitude": -73.5808431259893
      }
    },
    {
      "number": 6135,
      "class": "Bus",
      "name": "WESTBURY 4 2",
      "init": {
        "Vr": -0.921019432760458,
        "Vi": -0.47226526206433533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7979728040319,
        "longitude": -73.5808431259893
      }
    },
    {
      "number": 6136,
      "class": "Bus",
      "name": "WESTBURY 5 1",
      "init": {
        "Vr": -0.9148630995788646,
        "Vi": -0.48661110964558274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7137186217049,
        "longitude": -73.5386450185435
      }
    },
    {
      "number": 6137,
      "class": "Bus",
      "name": "WOODMERE 1",
      "init": {
        "Vr": -0.9289236660395018,
        "Vi": -0.4539201349733787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.615153113203,
        "longitude": -73.6982607607877
      }
    },
    {
      "number": 6138,
      "class": "Bus",
      "name": "WOODMERE 2",
      "init": {
        "Vr": -0.9288687472413878,
        "Vi": -0.4536911053460171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.615153113203,
        "longitude": -73.6982607607877
      }
    },
    {
      "number": 6139,
      "class": "Bus",
      "name": "NEW YORK 1 1",
      "init": {
        "Vr": -0.9141570727338763,
        "Vi": -0.4815285902715106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9341822634893,
        "longitude": -73.8361321512548
      }
    },
    {
      "number": 6140,
      "class": "Bus",
      "name": "NEW YORK 2 1",
      "init": {
        "Vr": -0.9092482461130285,
        "Vi": -0.4925380189269294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8768487145231,
        "longitude": -73.808501388291
      }
    },
    {
      "number": 6141,
      "class": "Bus",
      "name": "NEW YORK 2 2",
      "init": {
        "Vr": -0.9092619603387647,
        "Vi": -0.49277102889702623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8768487145231,
        "longitude": -73.808501388291
      }
    },
    {
      "number": 6142,
      "class": "Bus",
      "name": "NEW YORK 3 1",
      "init": {
        "Vr": -0.9254913624041917,
        "Vi": -0.45994032262008777
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9331022422953,
        "longitude": -73.9328027676182
      }
    },
    {
      "number": 6143,
      "class": "Bus",
      "name": "NEW YORK 4 1",
      "init": {
        "Vr": -0.9224735355598508,
        "Vi": -0.46365588305941585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.831328648239,
        "longitude": -73.9631157092631
      }
    },
    {
      "number": 6144,
      "class": "Bus",
      "name": "NEW YORK 4 2",
      "init": {
        "Vr": -0.9369250102283414,
        "Vi": -0.43148521127048417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.831328648239,
        "longitude": -73.9631157092631
      }
    },
    {
      "number": 6145,
      "class": "Bus",
      "name": "NEW YORK 4 3",
      "init": {
        "Vr": -0.9482399197602819,
        "Vi": -0.4062968999241324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.831328648239,
        "longitude": -73.9631157092631
      }
    },
    {
      "number": 6146,
      "class": "Bus",
      "name": "NEW YORK 4 4",
      "init": {
        "Vr": -0.9482399197602819,
        "Vi": -0.4062968999241324
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.831328648239,
        "longitude": -73.9631157092631
      }
    },
    {
      "number": 6147,
      "class": "Bus",
      "name": "NEW YORK 4 5",
      "init": {
        "Vr": -0.9224749008460947,
        "Vi": -0.4634661131230394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.831328648239,
        "longitude": -73.9631157092631
      }
    },
    {
      "number": 6148,
      "class": "Bus",
      "name": "NEW YORK 5 1",
      "init": {
        "Vr": -0.9234830911938341,
        "Vi": -0.4636710802725316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9031080621249,
        "longitude": -73.9187928047658
      }
    },
    {
      "number": 6149,
      "class": "Bus",
      "name": "NEW YORK 6 1",
      "init": {
        "Vr": -0.92281507620963,
        "Vi": -0.4646157557461871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8032999147681,
        "longitude": -73.8880820583318
      }
    },
    {
      "number": 6150,
      "class": "Bus",
      "name": "NEW YORK 7 1",
      "init": {
        "Vr": -0.9162607885633057,
        "Vi": -0.47156219020268525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8567251216988,
        "longitude": -73.8274099494736
      }
    },
    {
      "number": 6151,
      "class": "Bus",
      "name": "NEW YORK 8 1",
      "init": {
        "Vr": -0.9165912647680248,
        "Vi": -0.4774293215193337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9312929547066,
        "longitude": -73.883700834236
      }
    },
    {
      "number": 6152,
      "class": "Bus",
      "name": "NEW YORK 9 1",
      "init": {
        "Vr": -0.9236121988331286,
        "Vi": -0.46126045296964735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8037826927363,
        "longitude": -73.9630532942988
      }
    },
    {
      "number": 6153,
      "class": "Bus",
      "name": "NEW YORK 9 2",
      "init": {
        "Vr": -0.9235999926913957,
        "Vi": -0.46070694799457584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8037826927363,
        "longitude": -73.9630532942988
      }
    },
    {
      "number": 6154,
      "class": "Bus",
      "name": "NEW YORK 10 1",
      "init": {
        "Vr": -0.9311424898112921,
        "Vi": -0.4547301171714968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.846977434118,
        "longitude": -73.9423141684784
      }
    },
    {
      "number": 6155,
      "class": "Bus",
      "name": "NEW YORK 11 1",
      "init": {
        "Vr": -0.925006113007837,
        "Vi": -0.4605016804743479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8635474493592,
        "longitude": -73.992981693772
      }
    },
    {
      "number": 6156,
      "class": "Bus",
      "name": "NEW YORK 12 1",
      "init": {
        "Vr": -0.919379789668464,
        "Vi": -0.480611226744277
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7531628630067,
        "longitude": -73.9010737733305
      }
    },
    {
      "number": 6157,
      "class": "Bus",
      "name": "NEW YORK 13 1",
      "init": {
        "Vr": -0.9241781935851675,
        "Vi": -0.4572341533337238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.890566525235,
        "longitude": -73.8975787772904
      }
    },
    {
      "number": 6158,
      "class": "Bus",
      "name": "NEW YORK 14 1",
      "init": {
        "Vr": -0.9213423997938291,
        "Vi": -0.46745712698637676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.822544979228,
        "longitude": -73.9605872932596
      }
    },
    {
      "number": 6159,
      "class": "Bus",
      "name": "NEW YORK 14 2",
      "init": {
        "Vr": -0.9213912594957449,
        "Vi": -0.46713892057384615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.822544979228,
        "longitude": -73.9605872932596
      }
    },
    {
      "number": 6160,
      "class": "Bus",
      "name": "NEW YORK 15 1",
      "init": {
        "Vr": -0.9243088958387634,
        "Vi": -0.46831072437327254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7674205342544,
        "longitude": -73.9815238660306
      }
    },
    {
      "number": 6161,
      "class": "Bus",
      "name": "NEW YORK 16 1",
      "init": {
        "Vr": -0.923997988465655,
        "Vi": -0.4599760193262787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8322238017977,
        "longitude": -73.9862938062489
      }
    },
    {
      "number": 6162,
      "class": "Bus",
      "name": "NEW YORK 16 2",
      "init": {
        "Vr": -0.9239666694933754,
        "Vi": -0.45972176233477213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8322238017977,
        "longitude": -73.9862938062489
      }
    },
    {
      "number": 6163,
      "class": "Bus",
      "name": "NEW YORK 17 1",
      "init": {
        "Vr": -0.9239885905907999,
        "Vi": -0.46138884810923386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8162756037411,
        "longitude": -73.9378342653285
      }
    },
    {
      "number": 6164,
      "class": "Bus",
      "name": "NEW YORK 18 1",
      "init": {
        "Vr": -0.9223540822431873,
        "Vi": -0.4699728500259463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8206835383899,
        "longitude": -73.8994665608071
      }
    },
    {
      "number": 6165,
      "class": "Bus",
      "name": "NEW YORK 19 1",
      "init": {
        "Vr": -0.9177576179495534,
        "Vi": -0.4729713731276998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9051321435302,
        "longitude": -74.0039963923697
      }
    },
    {
      "number": 6166,
      "class": "Bus",
      "name": "NEW YORK 20 1",
      "init": {
        "Vr": -0.9131267630198884,
        "Vi": -0.484121234231263
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8441868457272,
        "longitude": -74.0557644368524
      }
    },
    {
      "number": 6167,
      "class": "Bus",
      "name": "NEW YORK 21 1",
      "init": {
        "Vr": -0.9238692135779627,
        "Vi": -0.46726433786490623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7356495034153,
        "longitude": -73.974886325934
      }
    },
    {
      "number": 6168,
      "class": "Bus",
      "name": "NEW YORK 21 2",
      "init": {
        "Vr": -0.9238604100343051,
        "Vi": -0.46775782858596926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7356495034153,
        "longitude": -73.974886325934
      }
    },
    {
      "number": 6169,
      "class": "Bus",
      "name": "NEW YORK 22 1",
      "init": {
        "Vr": -0.9349293303945533,
        "Vi": -0.44576588088141633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6851261486761,
        "longitude": -73.903558447697
      }
    },
    {
      "number": 6170,
      "class": "Bus",
      "name": "NEW YORK 22 2",
      "init": {
        "Vr": -0.93496164027,
        "Vi": -0.4462073890243397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6851261486761,
        "longitude": -73.903558447697
      }
    },
    {
      "number": 6171,
      "class": "Bus",
      "name": "NEW YORK 23 1",
      "init": {
        "Vr": -0.9324910645083083,
        "Vi": -0.4633667141756564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308766705065,
        "longitude": -74.0175317266134
      }
    },
    {
      "number": 6172,
      "class": "Bus",
      "name": "NEW YORK 23 2",
      "init": {
        "Vr": -0.9306344185525135,
        "Vi": -0.4632725570495029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308766705065,
        "longitude": -74.0175317266134
      }
    },
    {
      "number": 6173,
      "class": "Bus",
      "name": "NEW YORK 24 1",
      "init": {
        "Vr": -0.921768155950797,
        "Vi": -0.4603087087445792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8773534857149,
        "longitude": -73.9775139962579
      }
    },
    {
      "number": 6174,
      "class": "Bus",
      "name": "NEW YORK 25 1",
      "init": {
        "Vr": -0.9247985912275124,
        "Vi": -0.4563851741099061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7772822542927,
        "longitude": -74.0705453584815
      }
    },
    {
      "number": 6175,
      "class": "Bus",
      "name": "NEW YORK 26 1",
      "init": {
        "Vr": -0.9244723158856393,
        "Vi": -0.4575100879946818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8012643478282,
        "longitude": -74.0417496678049
      }
    },
    {
      "number": 6176,
      "class": "Bus",
      "name": "NEW YORK 27 1",
      "init": {
        "Vr": -0.9198486399770971,
        "Vi": -0.4722102420311311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7947761495236,
        "longitude": -73.9544481531937
      }
    },
    {
      "number": 6177,
      "class": "Bus",
      "name": "NEW YORK 28 1",
      "init": {
        "Vr": -0.9265633239257255,
        "Vi": -0.4706585144982819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7089720617699,
        "longitude": -73.9254631545674
      }
    },
    {
      "number": 6178,
      "class": "Bus",
      "name": "NEW YORK 29 1",
      "init": {
        "Vr": -0.9191758840408336,
        "Vi": -0.47497116494479813
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8080710964222,
        "longitude": -73.901480004827
      }
    },
    {
      "number": 6179,
      "class": "Bus",
      "name": "NEW YORK 29 2",
      "init": {
        "Vr": -0.9191500309831562,
        "Vi": -0.47536731740878035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8080710964222,
        "longitude": -73.901480004827
      }
    },
    {
      "number": 6180,
      "class": "Bus",
      "name": "NEW YORK 30 1",
      "init": {
        "Vr": -0.9256160672930741,
        "Vi": -0.46301354098354924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7425095424306,
        "longitude": -73.9868196244435
      }
    },
    {
      "number": 6181,
      "class": "Bus",
      "name": "NEW YORK 31 1",
      "init": {
        "Vr": -0.9245003557145995,
        "Vi": -0.4601777362515772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8246864343597,
        "longitude": -73.9798376977184
      }
    },
    {
      "number": 6182,
      "class": "Bus",
      "name": "NEW YORK 31 2",
      "init": {
        "Vr": -0.9245194244136152,
        "Vi": -0.45983992288675174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8246864343597,
        "longitude": -73.9798376977184
      }
    },
    {
      "number": 6183,
      "class": "Bus",
      "name": "NEW YORK 32 1",
      "init": {
        "Vr": -0.9236666594317035,
        "Vi": -0.4613804272673981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7942665237117,
        "longitude": -73.9731205682267
      }
    },
    {
      "number": 6184,
      "class": "Bus",
      "name": "NEW YORK 32 2",
      "init": {
        "Vr": -0.923664526133004,
        "Vi": -0.4609143944144085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7942665237117,
        "longitude": -73.9731205682267
      }
    },
    {
      "number": 6185,
      "class": "Bus",
      "name": "NEW YORK 33 1",
      "init": {
        "Vr": -0.9206177362482191,
        "Vi": -0.4723262093495911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7569705900499,
        "longitude": -73.9626019425446
      }
    },
    {
      "number": 6186,
      "class": "Bus",
      "name": "NEW YORK 34 1",
      "init": {
        "Vr": -0.9294254154056987,
        "Vi": -0.4479433871314648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7594544785061,
        "longitude": -73.7982148072863
      }
    },
    {
      "number": 6187,
      "class": "Bus",
      "name": "NEW YORK 35 1",
      "init": {
        "Vr": -0.9219948862073336,
        "Vi": -0.4679182745938987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7804227984737,
        "longitude": -73.9855594829203
      }
    },
    {
      "number": 6188,
      "class": "Bus",
      "name": "NEW YORK 36 1",
      "init": {
        "Vr": -0.915816606547164,
        "Vi": -0.4831745024919203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7888299002146,
        "longitude": -73.9028657444091
      }
    },
    {
      "number": 6189,
      "class": "Bus",
      "name": "NEW YORK 37 1",
      "init": {
        "Vr": -0.9245468801631939,
        "Vi": -0.45834294135989095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8038448671988,
        "longitude": -74.0192533102568
      }
    },
    {
      "number": 6190,
      "class": "Bus",
      "name": "NEW YORK 38 1",
      "init": {
        "Vr": -0.9257467539333031,
        "Vi": -0.4582819157833366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7626486869654,
        "longitude": -74.0783834961923
      }
    },
    {
      "number": 6191,
      "class": "Bus",
      "name": "NEW YORK 38 2",
      "init": {
        "Vr": -0.9257368731356799,
        "Vi": -0.4580624407872541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7626486869654,
        "longitude": -74.0783834961923
      }
    },
    {
      "number": 6192,
      "class": "Bus",
      "name": "NEW YORK 39 1",
      "init": {
        "Vr": -0.9242100379336581,
        "Vi": -0.46085832901166235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8098923292856,
        "longitude": -73.9708165573236
      }
    },
    {
      "number": 6193,
      "class": "Bus",
      "name": "NEW YORK 40 1",
      "init": {
        "Vr": -0.9304081748287711,
        "Vi": -0.45227758339310525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7243355401548,
        "longitude": -74.0667209263605
      }
    },
    {
      "number": 6194,
      "class": "Bus",
      "name": "NEW YORK 40 2",
      "init": {
        "Vr": -0.9303965382954015,
        "Vi": -0.45188776831441374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7243355401548,
        "longitude": -74.0667209263605
      }
    },
    {
      "number": 6195,
      "class": "Bus",
      "name": "NEW YORK 41 1",
      "init": {
        "Vr": -0.9163092925918627,
        "Vi": -0.4739729059657562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728755588181,
        "longitude": -74.0380283811243
      }
    },
    {
      "number": 6196,
      "class": "Bus",
      "name": "NEW YORK 42 1",
      "init": {
        "Vr": -0.9354359103070502,
        "Vi": -0.45548519601473086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6860417643851,
        "longitude": -73.953977204046
      }
    },
    {
      "number": 6197,
      "class": "Bus",
      "name": "NEW YORK 43 1",
      "init": {
        "Vr": -0.9248316657058864,
        "Vi": -0.46895859286743036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.721256369101,
        "longitude": -73.9047958457351
      }
    },
    {
      "number": 6198,
      "class": "Bus",
      "name": "NEW YORK 44 1",
      "init": {
        "Vr": -0.9289702079365261,
        "Vi": -0.454806321735912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7488608871821,
        "longitude": -74.0519689800296
      }
    },
    {
      "number": 6199,
      "class": "Bus",
      "name": "NEW YORK 45 1",
      "init": {
        "Vr": -0.9154904147408104,
        "Vi": -0.48461923290671244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7865250200609,
        "longitude": -73.9268427301266
      }
    },
    {
      "number": 6200,
      "class": "Bus",
      "name": "NEW YORK 45 2",
      "init": {
        "Vr": -0.9155013644091582,
        "Vi": -0.4842353220875311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7865250200609,
        "longitude": -73.9268427301266
      }
    },
    {
      "number": 6201,
      "class": "Bus",
      "name": "NEW YORK 46 1",
      "init": {
        "Vr": -0.9186243613579044,
        "Vi": -0.4826957072270216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6202,
      "class": "Bus",
      "name": "NEW YORK 46 2",
      "init": {
        "Vr": -0.9186243613579042,
        "Vi": -0.4826957072270215
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6203,
      "class": "Bus",
      "name": "NEW YORK 46 3",
      "init": {
        "Vr": -0.9186243613579042,
        "Vi": -0.4826957072270215
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6204,
      "class": "Bus",
      "name": "NEW YORK 46 4",
      "init": {
        "Vr": -0.918624361357904,
        "Vi": -0.48269570722702143
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6205,
      "class": "Bus",
      "name": "NEW YORK 46 5",
      "init": {
        "Vr": -0.9185877410106092,
        "Vi": -0.48291977031867117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6206,
      "class": "Bus",
      "name": "NEW YORK 46 7",
      "init": {
        "Vr": -0.9186579355676444,
        "Vi": -0.48248112754204253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7481052054789,
        "longitude": -73.9265878453327
      }
    },
    {
      "number": 6207,
      "class": "Bus",
      "name": "NEW YORK 47 1",
      "init": {
        "Vr": -0.9236300853967262,
        "Vi": -0.4602506769545146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.810405445339,
        "longitude": -74.0823473725206
      }
    },
    {
      "number": 6208,
      "class": "Bus",
      "name": "NEW YORK 47 2",
      "init": {
        "Vr": -0.9236467737599492,
        "Vi": -0.4600530293452918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.810405445339,
        "longitude": -74.0823473725206
      }
    },
    {
      "number": 6209,
      "class": "Bus",
      "name": "NEW YORK 48 1",
      "init": {
        "Vr": -0.9303919456248634,
        "Vi": -0.45233013405178585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468095071875,
        "longitude": -74.0736290795508
      }
    },
    {
      "number": 6210,
      "class": "Bus",
      "name": "NEW YORK 49 1",
      "init": {
        "Vr": -0.9277156763144588,
        "Vi": -0.4581064569086741
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7084762116044,
        "longitude": -74.0107957882365
      }
    },
    {
      "number": 6211,
      "class": "Bus",
      "name": "NEW YORK 50 1",
      "init": {
        "Vr": -0.9271257925498487,
        "Vi": -0.4575486853512228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627191497736,
        "longitude": -74.061339272714
      }
    },
    {
      "number": 6212,
      "class": "Bus",
      "name": "NEW YORK 51 1",
      "init": {
        "Vr": -0.929398542717235,
        "Vi": -0.45579535847566194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7119131426672,
        "longitude": -74.0318103370558
      }
    },
    {
      "number": 6213,
      "class": "Bus",
      "name": "NEW YORK 51 2",
      "init": {
        "Vr": -0.9294137170930226,
        "Vi": -0.45564098550487936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7119131426672,
        "longitude": -74.0318103370558
      }
    },
    {
      "number": 6214,
      "class": "Bus",
      "name": "NEW YORK 52 1",
      "init": {
        "Vr": -0.9263695722681542,
        "Vi": -0.46194358346797676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387367061448,
        "longitude": -73.9947180610194
      }
    },
    {
      "number": 6215,
      "class": "Bus",
      "name": "NEW YORK 53 1",
      "init": {
        "Vr": -0.9270295672642086,
        "Vi": -0.45791711823578435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7697362914299,
        "longitude": -74.0373903860777
      }
    },
    {
      "number": 6216,
      "class": "Bus",
      "name": "NEW YORK 54 1",
      "init": {
        "Vr": -0.9284161450450392,
        "Vi": -0.4649421248572683
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8292575946023,
        "longitude": -74.0479405619521
      }
    },
    {
      "number": 6217,
      "class": "Bus",
      "name": "NEW YORK 54 2",
      "init": {
        "Vr": -0.9284488973786352,
        "Vi": -0.465092645513946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8292575946023,
        "longitude": -74.0479405619521
      }
    },
    {
      "number": 6218,
      "class": "Bus",
      "name": "NEW YORK 55 1",
      "init": {
        "Vr": -0.9362171284505539,
        "Vi": -0.4491244275557131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6417631012018,
        "longitude": -74.0926437826872
      }
    },
    {
      "number": 6219,
      "class": "Bus",
      "name": "NEW YORK 56 1",
      "init": {
        "Vr": -0.9335479972674012,
        "Vi": -0.46366464457706874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7697549059484,
        "longitude": -74.0036910364192
      }
    },
    {
      "number": 6220,
      "class": "Bus",
      "name": "NEW YORK 56 2",
      "init": {
        "Vr": -0.9315762388885189,
        "Vi": -0.4635224137862919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7697549059484,
        "longitude": -74.0036910364192
      }
    },
    {
      "number": 6221,
      "class": "Bus",
      "name": "NEW YORK 57 1",
      "init": {
        "Vr": -0.9277061403580024,
        "Vi": -0.46103150950209515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7393333236279,
        "longitude": -74.0109479874335
      }
    },
    {
      "number": 6222,
      "class": "Bus",
      "name": "NEW YORK 58 1",
      "init": {
        "Vr": -0.9275477306248763,
        "Vi": -0.46572831507635126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7707140033417,
        "longitude": -73.9883918718279
      }
    },
    {
      "number": 6223,
      "class": "Bus",
      "name": "NEW YORK 58 2",
      "init": {
        "Vr": -0.9275822905970961,
        "Vi": -0.465287555863917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7707140033417,
        "longitude": -73.9883918718279
      }
    },
    {
      "number": 6224,
      "class": "Bus",
      "name": "NEW YORK 59 1",
      "init": {
        "Vr": -0.9379617237910298,
        "Vi": -0.4375010442973418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6511483761702,
        "longitude": -73.9411422073402
      }
    },
    {
      "number": 6225,
      "class": "Bus",
      "name": "NEW YORK 60 1",
      "init": {
        "Vr": -0.9352039232864926,
        "Vi": -0.44244114721485545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6528893791076,
        "longitude": -73.8969146452879
      }
    },
    {
      "number": 6226,
      "class": "Bus",
      "name": "NEW YORK 60 2",
      "init": {
        "Vr": -0.9352051449144265,
        "Vi": -0.44217176883595316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6528893791076,
        "longitude": -73.8969146452879
      }
    },
    {
      "number": 6227,
      "class": "Bus",
      "name": "NEW YORK 61 1",
      "init": {
        "Vr": -0.9365032122592662,
        "Vi": -0.44111594247862906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6469058753032,
        "longitude": -73.9985765546894
      }
    },
    {
      "number": 6228,
      "class": "Bus",
      "name": "NEW YORK 61 2",
      "init": {
        "Vr": -0.936501643175524,
        "Vi": -0.440887090204775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6469058753032,
        "longitude": -73.9985765546894
      }
    },
    {
      "number": 6229,
      "class": "Bus",
      "name": "NEW YORK 62 1",
      "init": {
        "Vr": -0.9249759767623215,
        "Vi": -0.4645033082866774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7350044394706,
        "longitude": -73.986318368852
      }
    },
    {
      "number": 6230,
      "class": "Bus",
      "name": "NEW YORK 62 2",
      "init": {
        "Vr": -0.9249956968857342,
        "Vi": -0.46390491184516747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7350044394706,
        "longitude": -73.986318368852
      }
    },
    {
      "number": 6231,
      "class": "Bus",
      "name": "NEW YORK 63 1",
      "init": {
        "Vr": -0.9256598665242616,
        "Vi": -0.4579681122590274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7825063258277,
        "longitude": -74.0176805453341
      }
    },
    {
      "number": 6232,
      "class": "Bus",
      "name": "NEW YORK 64 1",
      "init": {
        "Vr": -0.9308860380366832,
        "Vi": -0.4587503555524764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.695151619054,
        "longitude": -73.9646257648443
      }
    },
    {
      "number": 6233,
      "class": "Bus",
      "name": "NEW YORK 65 1",
      "init": {
        "Vr": -0.9241398326584781,
        "Vi": -0.4689656769154682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.726803908247,
        "longitude": -73.9664526285013
      }
    },
    {
      "number": 6234,
      "class": "Bus",
      "name": "NEW YORK 66 1",
      "init": {
        "Vr": -0.9416216576119188,
        "Vi": -0.43539895078928564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6374565165091,
        "longitude": -73.9425573175818
      }
    },
    {
      "number": 6235,
      "class": "Bus",
      "name": "NEW YORK 66 2",
      "init": {
        "Vr": -0.941651489733953,
        "Vi": -0.4349836228440663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6374565165091,
        "longitude": -73.9425573175818
      }
    },
    {
      "number": 6236,
      "class": "Bus",
      "name": "NEW YORK 67 1",
      "init": {
        "Vr": -0.928725318478462,
        "Vi": -0.45733975723286624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7270047266701,
        "longitude": -74.0162888607014
      }
    },
    {
      "number": 6237,
      "class": "Bus",
      "name": "BLOOMINGBURG 1 1",
      "init": {
        "Vr": -0.848885823293245,
        "Vi": -0.5945614871216769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5026732189998,
        "longitude": -74.3729231080153
      }
    },
    {
      "number": 6238,
      "class": "Bus",
      "name": "BLOOMINGBURG 2 1",
      "init": {
        "Vr": -0.8614730675484636,
        "Vi": -0.5713766162321289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.577175886472,
        "longitude": -74.4516022628298
      }
    },
    {
      "number": 6239,
      "class": "Bus",
      "name": "CHESTER 6 1",
      "init": {
        "Vr": -0.8598146550779343,
        "Vi": -0.5726924351516034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4364168781033,
        "longitude": -74.2476149405126
      }
    },
    {
      "number": 6240,
      "class": "Bus",
      "name": "GOSHEN 2 1",
      "init": {
        "Vr": -0.8633322942984465,
        "Vi": -0.5692997120525377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3767142340137,
        "longitude": -74.3496120415594
      }
    },
    {
      "number": 6241,
      "class": "Bus",
      "name": "GOSHEN 3 1",
      "init": {
        "Vr": -0.8700837714697475,
        "Vi": -0.5550279927101384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.350484033568,
        "longitude": -74.3000633656973
      }
    },
    {
      "number": 6242,
      "class": "Bus",
      "name": "GREENWOOD LAKE 1 1",
      "init": {
        "Vr": -0.9059640386654,
        "Vi": -0.510435002088874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2573666891213,
        "longitude": -74.274265886974
      }
    },
    {
      "number": 6243,
      "class": "Bus",
      "name": "GREENWOOD LAKE 1 2",
      "init": {
        "Vr": -0.9059720153972304,
        "Vi": -0.5103815813056226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2573666891213,
        "longitude": -74.274265886974
      }
    },
    {
      "number": 6244,
      "class": "Bus",
      "name": "GREENWOOD LAKE 2 1",
      "init": {
        "Vr": -0.8776628525779688,
        "Vi": -0.5533885754240152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.087928460452,
        "longitude": -74.3241437803597
      }
    },
    {
      "number": 6245,
      "class": "Bus",
      "name": "HIGHLAND MILLS 1",
      "init": {
        "Vr": -0.8755925771598936,
        "Vi": -0.5618465044540619
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4047774981113,
        "longitude": -74.0777483929573
      }
    },
    {
      "number": 6246,
      "class": "Bus",
      "name": "HIGHLAND MILLS 2",
      "init": {
        "Vr": -0.8755854122750724,
        "Vi": -0.5617291118476557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4047774981113,
        "longitude": -74.0777483929573
      }
    },
    {
      "number": 6247,
      "class": "Bus",
      "name": "MIDDLETOWN 11 1",
      "init": {
        "Vr": -0.8532819822977249,
        "Vi": -0.5845491633366924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4938683800902,
        "longitude": -74.3000040113644
      }
    },
    {
      "number": 6248,
      "class": "Bus",
      "name": "MIDDLETOWN 11 2",
      "init": {
        "Vr": -0.853283229663803,
        "Vi": -0.5846331107221387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4938683800902,
        "longitude": -74.3000040113644
      }
    },
    {
      "number": 6249,
      "class": "Bus",
      "name": "MIDDLETOWN 12 1",
      "init": {
        "Vr": -0.8622402566519389,
        "Vi": -0.5749840197406585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4451663828483,
        "longitude": -74.3685785415615
      }
    },
    {
      "number": 6250,
      "class": "Bus",
      "name": "MIDDLETOWN 13 1",
      "init": {
        "Vr": -0.8556616401900992,
        "Vi": -0.57995083143159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4666303039949,
        "longitude": -74.3061852839181
      }
    },
    {
      "number": 6251,
      "class": "Bus",
      "name": "MIDDLETOWN 13 2",
      "init": {
        "Vr": -0.855622161254243,
        "Vi": -0.5801067332247808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4666303039949,
        "longitude": -74.3061852839181
      }
    },
    {
      "number": 6252,
      "class": "Bus",
      "name": "MIDDLETOWN 14 1",
      "init": {
        "Vr": -0.8684198083563498,
        "Vi": -0.5672106880645726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.436822357434,
        "longitude": -74.4676306956805
      }
    },
    {
      "number": 6253,
      "class": "Bus",
      "name": "MIDDLETOWN 15 1",
      "init": {
        "Vr": -0.8709235966101024,
        "Vi": -0.5532963674133101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4321206734076,
        "longitude": -74.5434534842679
      }
    },
    {
      "number": 6254,
      "class": "Bus",
      "name": "MIDDLETOWN 16 1",
      "init": {
        "Vr": -0.8775876977409878,
        "Vi": -0.5524540690092669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3603471181867,
        "longitude": -74.4362254141995
      }
    },
    {
      "number": 6255,
      "class": "Bus",
      "name": "MIDDLETOWN 16 2",
      "init": {
        "Vr": -0.8776308683894143,
        "Vi": -0.5522318669078494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3603471181867,
        "longitude": -74.4362254141995
      }
    },
    {
      "number": 6256,
      "class": "Bus",
      "name": "MIDDLETOWN 17 1",
      "init": {
        "Vr": -0.8782691677302157,
        "Vi": -0.549748788059827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3270409960681,
        "longitude": -74.4958222591083
      }
    },
    {
      "number": 6257,
      "class": "Bus",
      "name": "MIDDLETOWN 18 1",
      "init": {
        "Vr": -0.8596137387334809,
        "Vi": -0.5761658457115947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5301563856825,
        "longitude": -74.5391353454545
      }
    },
    {
      "number": 6258,
      "class": "Bus",
      "name": "MONROE 7 1",
      "init": {
        "Vr": -0.8766530657504842,
        "Vi": -0.544580070223404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3274050865037,
        "longitude": -74.2378791168724
      }
    },
    {
      "number": 6259,
      "class": "Bus",
      "name": "MONROE 8 1",
      "init": {
        "Vr": -0.8963186496921121,
        "Vi": -0.5240948787042785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2473055021955,
        "longitude": -74.1524818930318
      }
    },
    {
      "number": 6260,
      "class": "Bus",
      "name": "MONROE 9 1",
      "init": {
        "Vr": -0.8738487352241292,
        "Vi": -0.5496681744966934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3507825747328,
        "longitude": -74.212158976906
      }
    },
    {
      "number": 6261,
      "class": "Bus",
      "name": "MONROE 10 1",
      "init": {
        "Vr": -0.8658480023311842,
        "Vi": -0.5622000087257536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3848782625127,
        "longitude": -74.3011352075655
      }
    },
    {
      "number": 6262,
      "class": "Bus",
      "name": "MONROE 11 1",
      "init": {
        "Vr": -0.8640644041212205,
        "Vi": -0.5658686457242894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4012665861523,
        "longitude": -74.2910091003597
      }
    },
    {
      "number": 6263,
      "class": "Bus",
      "name": "MONROE 11 2",
      "init": {
        "Vr": -0.8640372102379643,
        "Vi": -0.5656754260469092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4012665861523,
        "longitude": -74.2910091003597
      }
    },
    {
      "number": 6264,
      "class": "Bus",
      "name": "MONTGOMERY 1 1",
      "init": {
        "Vr": -0.8508574748249362,
        "Vi": -0.5880169187568011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5483550954131,
        "longitude": -74.3255924616031
      }
    },
    {
      "number": 6265,
      "class": "Bus",
      "name": "MONTGOMERY 2 1",
      "init": {
        "Vr": -0.8546040579557973,
        "Vi": -0.5820408294144735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4978563757932,
        "longitude": -74.2560020630421
      }
    },
    {
      "number": 6266,
      "class": "Bus",
      "name": "MONTGOMERY 2 2",
      "init": {
        "Vr": -0.8546039809246089,
        "Vi": -0.5819661561397945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4978563757932,
        "longitude": -74.2560020630421
      }
    },
    {
      "number": 6267,
      "class": "Bus",
      "name": "NEW WINDSOR 1 1",
      "init": {
        "Vr": -0.8459549136910438,
        "Vi": -0.5914667597655863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5912960299858,
        "longitude": -74.082614017473
      }
    },
    {
      "number": 6268,
      "class": "Bus",
      "name": "NEW WINDSOR 2 1",
      "init": {
        "Vr": -0.8503537384582003,
        "Vi": -0.590470002873063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4739703941495,
        "longitude": -74.0632274592317
      }
    },
    {
      "number": 6269,
      "class": "Bus",
      "name": "NEW WINDSOR 3 1",
      "init": {
        "Vr": -0.8490148587024954,
        "Vi": -0.5908126616740663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5066815025752,
        "longitude": -74.097444514933
      }
    },
    {
      "number": 6270,
      "class": "Bus",
      "name": "NEW WINDSOR 4 1",
      "init": {
        "Vr": -0.8446779420609334,
        "Vi": -0.599136119362763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5092435321894,
        "longitude": -74.0265494014178
      }
    },
    {
      "number": 6271,
      "class": "Bus",
      "name": "NEWBURGH 1 1",
      "init": {
        "Vr": -0.8461439008754632,
        "Vi": -0.6034835565107081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6604792116034,
        "longitude": -73.9993476890504
      }
    },
    {
      "number": 6272,
      "class": "Bus",
      "name": "NEWBURGH 1 2",
      "init": {
        "Vr": -0.846199637916921,
        "Vi": -0.6032910225123455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6604792116034,
        "longitude": -73.9993476890504
      }
    },
    {
      "number": 6273,
      "class": "Bus",
      "name": "NEWBURGH 2 1",
      "init": {
        "Vr": -0.8432641133399976,
        "Vi": -0.5980401370187934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5858546961004,
        "longitude": -74.0509224489417
      }
    },
    {
      "number": 6274,
      "class": "Bus",
      "name": "NEWBURGH 3 1",
      "init": {
        "Vr": -0.8446294995610809,
        "Vi": -0.5957355967029894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5671782047875,
        "longitude": -74.060074388184
      }
    },
    {
      "number": 6275,
      "class": "Bus",
      "name": "NEWBURGH 4 1",
      "init": {
        "Vr": -0.8453467490307203,
        "Vi": -0.6031491061975901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6469195806716,
        "longitude": -73.9980440640636
      }
    },
    {
      "number": 6276,
      "class": "Bus",
      "name": "NEWBURGH 5 1",
      "init": {
        "Vr": -0.8447950820262226,
        "Vi": -0.6032507938888312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4599761547022,
        "longitude": -73.9408613339735
      }
    },
    {
      "number": 6277,
      "class": "Bus",
      "name": "PINE BUSH 1 1",
      "init": {
        "Vr": -0.8410859351198825,
        "Vi": -0.6030520915292018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6908056730136,
        "longitude": -74.3700681923621
      }
    },
    {
      "number": 6278,
      "class": "Bus",
      "name": "PINE BUSH 2 1",
      "init": {
        "Vr": -0.8429478026692948,
        "Vi": -0.6000067051707997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6729450769664,
        "longitude": -74.3084108158152
      }
    },
    {
      "number": 6279,
      "class": "Bus",
      "name": "PINE BUSH 3 1",
      "init": {
        "Vr": -0.8475537274186411,
        "Vi": -0.5929763023781015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6016278868706,
        "longitude": -74.3086822528772
      }
    },
    {
      "number": 6280,
      "class": "Bus",
      "name": "PINE BUSH 3 2",
      "init": {
        "Vr": -0.8475752026127488,
        "Vi": -0.59290478093549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6016278868706,
        "longitude": -74.3086822528772
      }
    },
    {
      "number": 6281,
      "class": "Bus",
      "name": "PORT JERVIS 1 1",
      "init": {
        "Vr": -0.8776241130147013,
        "Vi": -0.5403446611455672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6282,
      "class": "Bus",
      "name": "PORT JERVIS 1 2",
      "init": {
        "Vr": -0.8929588764518063,
        "Vi": -0.5259082731969916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6283,
      "class": "Bus",
      "name": "PORT JERVIS 1 3",
      "init": {
        "Vr": -0.9041513365858194,
        "Vi": -0.5153715150254042
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6284,
      "class": "Bus",
      "name": "PORT JERVIS 1 4",
      "init": {
        "Vr": -0.9041513365858194,
        "Vi": -0.5153715150254041
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6285,
      "class": "Bus",
      "name": "PORT JERVIS 1 5",
      "init": {
        "Vr": -0.8776411462271685,
        "Vi": -0.5402218525410516
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6286,
      "class": "Bus",
      "name": "PORT JERVIS 1 7",
      "init": {
        "Vr": -0.8775169912666645,
        "Vi": -0.5405915663903512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4061519466728,
        "longitude": -74.5800804821042
      }
    },
    {
      "number": 6287,
      "class": "Bus",
      "name": "PORT JERVIS 2 1",
      "init": {
        "Vr": -0.8772879847226812,
        "Vi": -0.5386860565996965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4256924714261,
        "longitude": -74.6446554732028
      }
    },
    {
      "number": 6288,
      "class": "Bus",
      "name": "PORT JERVIS 2 2",
      "init": {
        "Vr": -0.8933373871097002,
        "Vi": -0.5300461027100305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4256924714261,
        "longitude": -74.6446554732028
      }
    },
    {
      "number": 6289,
      "class": "Bus",
      "name": "PORT JERVIS 2 3",
      "init": {
        "Vr": -0.8773198721621582,
        "Vi": -0.5388550086176768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4256924714261,
        "longitude": -74.6446554732028
      }
    },
    {
      "number": 6290,
      "class": "Bus",
      "name": "SPARROW BUSH 1 1",
      "init": {
        "Vr": -0.8609371234506165,
        "Vi": -0.5774762729244279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5121545142221,
        "longitude": -74.7223767783061
      }
    },
    {
      "number": 6291,
      "class": "Bus",
      "name": "TUXEDO PARK 1",
      "init": {
        "Vr": -0.9030521842527898,
        "Vi": -0.5149551613302706
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1861365643593,
        "longitude": -74.2236352443379
      }
    },
    {
      "number": 6292,
      "class": "Bus",
      "name": "WALDEN 1 1",
      "init": {
        "Vr": -0.8586381843182953,
        "Vi": -0.5713501569636946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5550854938937,
        "longitude": -74.1654852607825
      }
    },
    {
      "number": 6293,
      "class": "Bus",
      "name": "WALDEN 1 2",
      "init": {
        "Vr": -0.8586505487693463,
        "Vi": -0.5712352798450321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5550854938937,
        "longitude": -74.1654852607825
      }
    },
    {
      "number": 6294,
      "class": "Bus",
      "name": "WALDEN 2 1",
      "init": {
        "Vr": -0.8550905451541617,
        "Vi": -0.5765024628938181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5768264348569,
        "longitude": -74.1881127530147
      }
    },
    {
      "number": 6295,
      "class": "Bus",
      "name": "WALDEN 3 1",
      "init": {
        "Vr": -0.8519260815162827,
        "Vi": -0.5812399975668796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5977333043031,
        "longitude": -74.1563893905507
      }
    },
    {
      "number": 6296,
      "class": "Bus",
      "name": "WALDEN 3 2",
      "init": {
        "Vr": -0.8519509295684287,
        "Vi": -0.5811604307843894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5977333043031,
        "longitude": -74.1563893905507
      }
    },
    {
      "number": 6297,
      "class": "Bus",
      "name": "WALLKILL 1 1",
      "init": {
        "Vr": -0.8473636609986049,
        "Vi": -0.5880269533695095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6832337255941,
        "longitude": -74.1966926180887
      }
    },
    {
      "number": 6298,
      "class": "Bus",
      "name": "WALLKILL 2 1",
      "init": {
        "Vr": -0.846212463933193,
        "Vi": -0.5934866706434545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5513732247103,
        "longitude": -74.0978210748016
      }
    },
    {
      "number": 6299,
      "class": "Bus",
      "name": "WALLKILL 3 1",
      "init": {
        "Vr": -0.8503399585278524,
        "Vi": -0.5830412850016319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6369115316298,
        "longitude": -74.1770853210404
      }
    },
    {
      "number": 6300,
      "class": "Bus",
      "name": "WARWICK 7 1",
      "init": {
        "Vr": -0.8913258297134528,
        "Vi": -0.5229178270444946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1938446100106,
        "longitude": -74.315493844091
      }
    },
    {
      "number": 6301,
      "class": "Bus",
      "name": "WARWICK 8 1",
      "init": {
        "Vr": -0.9010129778196674,
        "Vi": -0.5173863598524135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2467429534914,
        "longitude": -74.3560902201168
      }
    },
    {
      "number": 6302,
      "class": "Bus",
      "name": "WARWICK 8 2",
      "init": {
        "Vr": -0.9010365639506005,
        "Vi": -0.5172617414952787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2467429534914,
        "longitude": -74.3560902201168
      }
    },
    {
      "number": 6303,
      "class": "Bus",
      "name": "WARWICK 9 1",
      "init": {
        "Vr": -0.8864067432646955,
        "Vi": -0.5381220743554099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3316793072074,
        "longitude": -74.3690602623151
      }
    },
    {
      "number": 6304,
      "class": "Bus",
      "name": "WARWICK 9 2",
      "init": {
        "Vr": -0.8864407838226926,
        "Vi": -0.5378337976383025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3316793072074,
        "longitude": -74.3690602623151
      }
    },
    {
      "number": 6305,
      "class": "Bus",
      "name": "WASHINGTONVILLE 1 1",
      "init": {
        "Vr": -0.8670461473724282,
        "Vi": -0.5591332862126921
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4254478095099,
        "longitude": -74.1810921459289
      }
    },
    {
      "number": 6306,
      "class": "Bus",
      "name": "WASHINGTONVILLE 1 2",
      "init": {
        "Vr": -0.8670634014286247,
        "Vi": -0.5589865320093711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4254478095099,
        "longitude": -74.1810921459289
      }
    },
    {
      "number": 6307,
      "class": "Bus",
      "name": "WASHINGTONVILLE 2 1",
      "init": {
        "Vr": -0.8724316073048407,
        "Vi": -0.5633054573681434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3630222339107,
        "longitude": -74.1301426289398
      }
    },
    {
      "number": 6308,
      "class": "Bus",
      "name": "WASHINGTONVILLE 2 2",
      "init": {
        "Vr": -0.8724236845301223,
        "Vi": -0.5631958477654586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3630222339107,
        "longitude": -74.1301426289398
      }
    },
    {
      "number": 6309,
      "class": "Bus",
      "name": "WEST POINT 1 1",
      "init": {
        "Vr": -0.8435483232019908,
        "Vi": -0.6030371159679775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4149616991862,
        "longitude": -73.9572885250299
      }
    },
    {
      "number": 6310,
      "class": "Bus",
      "name": "WESTTOWN 1",
      "init": {
        "Vr": -0.90223958642685,
        "Vi": -0.5163974511304856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2620582428392,
        "longitude": -74.5517198934841
      }
    },
    {
      "number": 6311,
      "class": "Bus",
      "name": "WESTTOWN 2",
      "init": {
        "Vr": -0.9022440647709246,
        "Vi": -0.5163678410109767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2620582428392,
        "longitude": -74.5517198934841
      }
    },
    {
      "number": 6312,
      "class": "Bus",
      "name": "BREWSTER 3 1",
      "init": {
        "Vr": -0.8549795363113777,
        "Vi": -0.5901367220537866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3512460362628,
        "longitude": -73.5767747811831
      }
    },
    {
      "number": 6313,
      "class": "Bus",
      "name": "BREWSTER 4 1",
      "init": {
        "Vr": -0.8477598052901055,
        "Vi": -0.5980293208744246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3954064663701,
        "longitude": -73.6135048859241
      }
    },
    {
      "number": 6314,
      "class": "Bus",
      "name": "BREWSTER 5 1",
      "init": {
        "Vr": -0.8497826343093466,
        "Vi": -0.5950336268771725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4277344193427,
        "longitude": -73.5905742605503
      }
    },
    {
      "number": 6315,
      "class": "Bus",
      "name": "BREWSTER 5 2",
      "init": {
        "Vr": -0.8497838478241326,
        "Vi": -0.5951792312978569
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4277344193427,
        "longitude": -73.5905742605503
      }
    },
    {
      "number": 6316,
      "class": "Bus",
      "name": "BREWSTER 6 1",
      "init": {
        "Vr": -0.8639051239322424,
        "Vi": -0.5753045806515703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4057035022785,
        "longitude": -73.5730961283226
      }
    },
    {
      "number": 6317,
      "class": "Bus",
      "name": "BREWSTER 6 2",
      "init": {
        "Vr": -0.8639165942705617,
        "Vi": -0.5752134688300192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4057035022785,
        "longitude": -73.5730961283226
      }
    },
    {
      "number": 6318,
      "class": "Bus",
      "name": "CARMEL 3 1",
      "init": {
        "Vr": -0.844713034742222,
        "Vi": -0.5945362018670062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5149223697711,
        "longitude": -73.7244169386361
      }
    },
    {
      "number": 6319,
      "class": "Bus",
      "name": "CARMEL 4 1",
      "init": {
        "Vr": -0.8619123273750103,
        "Vi": -0.5775551753947052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4317392759883,
        "longitude": -73.8311038803627
      }
    },
    {
      "number": 6320,
      "class": "Bus",
      "name": "CARMEL 5 1",
      "init": {
        "Vr": -0.8724352135971805,
        "Vi": -0.5622502979376951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3637520532035,
        "longitude": -73.7380352034144
      }
    },
    {
      "number": 6321,
      "class": "Bus",
      "name": "CARMEL 6 1",
      "init": {
        "Vr": -0.8469378908204506,
        "Vi": -0.5917897944560002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4801330635997,
        "longitude": -73.7260410351507
      }
    },
    {
      "number": 6322,
      "class": "Bus",
      "name": "MAHOPAC 1 1",
      "init": {
        "Vr": -0.84933390937577,
        "Vi": -0.5895094281151949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.408676077962,
        "longitude": -73.7128386684699
      }
    },
    {
      "number": 6323,
      "class": "Bus",
      "name": "MAHOPAC 2 1",
      "init": {
        "Vr": -0.8503317130430775,
        "Vi": -0.589154679876204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064234443975,
        "longitude": -73.738943785997
      }
    },
    {
      "number": 6324,
      "class": "Bus",
      "name": "MAHOPAC 3 1",
      "init": {
        "Vr": -0.8577619039573248,
        "Vi": -0.5837269568429708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4200685574826,
        "longitude": -73.6825646844746
      }
    },
    {
      "number": 6325,
      "class": "Bus",
      "name": "MAHOPAC 4 1",
      "init": {
        "Vr": -0.872789664458375,
        "Vi": -0.5620148727899877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4011959448429,
        "longitude": -73.7841340685334
      }
    },
    {
      "number": 6326,
      "class": "Bus",
      "name": "PATTERSON 1 1",
      "init": {
        "Vr": -0.860564135302629,
        "Vi": -0.580103108246136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4840126620537,
        "longitude": -73.5359907491294
      }
    },
    {
      "number": 6327,
      "class": "Bus",
      "name": "PATTERSON 1 2",
      "init": {
        "Vr": -0.8605666078628483,
        "Vi": -0.5800557145179359
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4840126620537,
        "longitude": -73.5359907491294
      }
    },
    {
      "number": 6328,
      "class": "Bus",
      "name": "PUTNAM VALLEY 1",
      "init": {
        "Vr": -0.8698114481333439,
        "Vi": -0.5671019483453198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3946827732817,
        "longitude": -73.8517751331146
      }
    },
    {
      "number": 6329,
      "class": "Bus",
      "name": "ARVERNE 1",
      "init": {
        "Vr": -0.9368912257602775,
        "Vi": -0.44690037551874373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.58823190388,
        "longitude": -73.7860145671352
      }
    },
    {
      "number": 6330,
      "class": "Bus",
      "name": "ASTORIA 1 1",
      "init": {
        "Vr": -0.9216037571174618,
        "Vi": -0.4635447053685957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8390846024017,
        "longitude": -73.8179430832699
      }
    },
    {
      "number": 6331,
      "class": "Bus",
      "name": "ASTORIA 2 1",
      "init": {
        "Vr": -0.9289447508820122,
        "Vi": -0.457402646529312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.754489265341,
        "longitude": -74.0310446282788
      }
    },
    {
      "number": 6332,
      "class": "Bus",
      "name": "ASTORIA 3 1",
      "init": {
        "Vr": -0.9295721026452924,
        "Vi": -0.45608745669375217
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6944278165825,
        "longitude": -74.0301945892386
      }
    },
    {
      "number": 6333,
      "class": "Bus",
      "name": "ASTORIA 4 1",
      "init": {
        "Vr": -0.9254896927140941,
        "Vi": -0.4590506028281801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.807775275466,
        "longitude": -73.8026989471862
      }
    },
    {
      "number": 6334,
      "class": "Bus",
      "name": "BAYSIDE 1",
      "init": {
        "Vr": -0.9216407784492247,
        "Vi": -0.46465919188254556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7609800915504,
        "longitude": -73.7609141195037
      }
    },
    {
      "number": 6335,
      "class": "Bus",
      "name": "BAYSIDE 2",
      "init": {
        "Vr": -0.9216357967917752,
        "Vi": -0.46483137195340857
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7609800915504,
        "longitude": -73.7609141195037
      }
    },
    {
      "number": 6336,
      "class": "Bus",
      "name": "CAMBRIA HEIGHTS 1",
      "init": {
        "Vr": -0.9225615900655649,
        "Vi": -0.4691606964279081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6755623320531,
        "longitude": -73.6744090276803
      }
    },
    {
      "number": 6337,
      "class": "Bus",
      "name": "COLLEGE POINT 1",
      "init": {
        "Vr": -0.9253275324574448,
        "Vi": -0.457504380918589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7912795093249,
        "longitude": -73.8267283136943
      }
    },
    {
      "number": 6338,
      "class": "Bus",
      "name": "CORONA 1 1",
      "init": {
        "Vr": -0.9236203457994723,
        "Vi": -0.46122458280176043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8209481677074,
        "longitude": -73.9424951755037
      }
    },
    {
      "number": 6339,
      "class": "Bus",
      "name": "CORONA 1 2",
      "init": {
        "Vr": -0.9236407074460735,
        "Vi": -0.4606341866039572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8209481677074,
        "longitude": -73.9424951755037
      }
    },
    {
      "number": 6340,
      "class": "Bus",
      "name": "CORONA 2 1",
      "init": {
        "Vr": -0.9307915952547778,
        "Vi": -0.44654384041224315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.731688502547,
        "longitude": -73.8450075998329
      }
    },
    {
      "number": 6341,
      "class": "Bus",
      "name": "CORONA 2 2",
      "init": {
        "Vr": -0.9308318340116271,
        "Vi": -0.44592615786225703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.731688502547,
        "longitude": -73.8450075998329
      }
    },
    {
      "number": 6342,
      "class": "Bus",
      "name": "CORONA 3 1",
      "init": {
        "Vr": -0.9332320744138352,
        "Vi": -0.4530659002597751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7044919649771,
        "longitude": -73.8496138902471
      }
    },
    {
      "number": 6343,
      "class": "Bus",
      "name": "CORONA 3 2",
      "init": {
        "Vr": -0.9332633964294427,
        "Vi": -0.45280196207974654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7044919649771,
        "longitude": -73.8496138902471
      }
    },
    {
      "number": 6344,
      "class": "Bus",
      "name": "CORONA 4 1",
      "init": {
        "Vr": -0.9311667162780185,
        "Vi": -0.44413015673720146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7507330760613,
        "longitude": -73.8376290357803
      }
    },
    {
      "number": 6345,
      "class": "Bus",
      "name": "CORONA 4 2",
      "init": {
        "Vr": -0.9312697426712598,
        "Vi": -0.44468769198859337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7507330760613,
        "longitude": -73.8376290357803
      }
    },
    {
      "number": 6346,
      "class": "Bus",
      "name": "CORONA 5 1",
      "init": {
        "Vr": -0.9173090907074337,
        "Vi": -0.47951027785942013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7775968963088,
        "longitude": -73.8920935251576
      }
    },
    {
      "number": 6347,
      "class": "Bus",
      "name": "CORONA 6 1",
      "init": {
        "Vr": -0.9213783770937864,
        "Vi": -0.472079947795541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7496835474687,
        "longitude": -73.9597221494344
      }
    },
    {
      "number": 6348,
      "class": "Bus",
      "name": "CORONA 6 2",
      "init": {
        "Vr": -0.9213394346032591,
        "Vi": -0.4717028377369573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7496835474687,
        "longitude": -73.9597221494344
      }
    },
    {
      "number": 6349,
      "class": "Bus",
      "name": "CORONA 7 1",
      "init": {
        "Vr": -0.9286989760479725,
        "Vi": -0.4478112858899437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6600444949589,
        "longitude": -73.7694967615298
      }
    },
    {
      "number": 6350,
      "class": "Bus",
      "name": "CORONA 7 2",
      "init": {
        "Vr": -0.9287371792944135,
        "Vi": -0.4469841518099234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6600444949589,
        "longitude": -73.7694967615298
      }
    },
    {
      "number": 6351,
      "class": "Bus",
      "name": "ELMHURST 1 1",
      "init": {
        "Vr": -0.9253532061997273,
        "Vi": -0.46595011743678744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7861250380965,
        "longitude": -73.7737948850903
      }
    },
    {
      "number": 6352,
      "class": "Bus",
      "name": "ELMHURST 1 2",
      "init": {
        "Vr": -0.9253527263688873,
        "Vi": -0.4651296519029785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7861250380965,
        "longitude": -73.7737948850903
      }
    },
    {
      "number": 6353,
      "class": "Bus",
      "name": "ELMHURST 2 1",
      "init": {
        "Vr": -0.9256038299862709,
        "Vi": -0.4493491402615368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7242694193839,
        "longitude": -73.8114707428525
      }
    },
    {
      "number": 6354,
      "class": "Bus",
      "name": "ELMHURST 3 1",
      "init": {
        "Vr": -0.9162536327572707,
        "Vi": -0.4874308357631303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7693423072398,
        "longitude": -73.9238721129356
      }
    },
    {
      "number": 6355,
      "class": "Bus",
      "name": "ELMHURST 3 2",
      "init": {
        "Vr": -0.9162427828091199,
        "Vi": -0.48691856928050614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7693423072398,
        "longitude": -73.9238721129356
      }
    },
    {
      "number": 6356,
      "class": "Bus",
      "name": "ELMHURST 4 1",
      "init": {
        "Vr": -0.9289622227817755,
        "Vi": -0.45422239628440564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.75494642039,
        "longitude": -73.862766452157
      }
    },
    {
      "number": 6357,
      "class": "Bus",
      "name": "ELMHURST 5 1",
      "init": {
        "Vr": -0.9281693192143877,
        "Vi": -0.46433700168302267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7077818076905,
        "longitude": -73.9088544497234
      }
    },
    {
      "number": 6358,
      "class": "Bus",
      "name": "ELMHURST 5 2",
      "init": {
        "Vr": -0.9281412942998891,
        "Vi": -0.4640343537968157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7077818076905,
        "longitude": -73.9088544497234
      }
    },
    {
      "number": 6359,
      "class": "Bus",
      "name": "ELMHURST 6 1",
      "init": {
        "Vr": -0.9306306217590788,
        "Vi": -0.44880985929460815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7105258751607,
        "longitude": -73.8671647638249
      }
    },
    {
      "number": 6360,
      "class": "Bus",
      "name": "FAR ROCKAWAY 1 1",
      "init": {
        "Vr": -0.938263029497836,
        "Vi": -0.4435151450288161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5820589257826,
        "longitude": -73.8130959019362
      }
    },
    {
      "number": 6361,
      "class": "Bus",
      "name": "FAR ROCKAWAY 2 1",
      "init": {
        "Vr": -0.9416354987990511,
        "Vi": -0.44483882943657893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5913692520123,
        "longitude": -73.7647420930291
      }
    },
    {
      "number": 6362,
      "class": "Bus",
      "name": "FAR ROCKAWAY 3 1",
      "init": {
        "Vr": -0.9440513066339097,
        "Vi": -0.4297372177909603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5943672680662,
        "longitude": -73.8728194331466
      }
    },
    {
      "number": 6363,
      "class": "Bus",
      "name": "FAR ROCKAWAY 3 2",
      "init": {
        "Vr": -0.9440099027979169,
        "Vi": -0.4292991544590062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5943672680662,
        "longitude": -73.8728194331466
      }
    },
    {
      "number": 6364,
      "class": "Bus",
      "name": "FAR ROCKAWAY 4 1",
      "init": {
        "Vr": -0.9264937965908824,
        "Vi": -0.4623689221695932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5959400817487,
        "longitude": -73.7105345553334
      }
    },
    {
      "number": 6365,
      "class": "Bus",
      "name": "FLUSHING 1 1",
      "init": {
        "Vr": -0.9254663835202005,
        "Vi": -0.46012534627999085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8038082366812,
        "longitude": -73.7882365901954
      }
    },
    {
      "number": 6366,
      "class": "Bus",
      "name": "FLUSHING 2 1",
      "init": {
        "Vr": -0.9109844988321312,
        "Vi": -0.489401957994041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8256078471282,
        "longitude": -73.7543232821817
      }
    },
    {
      "number": 6367,
      "class": "Bus",
      "name": "FLUSHING 3 1",
      "init": {
        "Vr": -0.9381186024318914,
        "Vi": -0.4382322920911767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6339152449257,
        "longitude": -73.8484480348389
      }
    },
    {
      "number": 6368,
      "class": "Bus",
      "name": "FLUSHING 3 2",
      "init": {
        "Vr": -0.9380623299896402,
        "Vi": -0.43782573773707556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6339152449257,
        "longitude": -73.8484480348389
      }
    },
    {
      "number": 6369,
      "class": "Bus",
      "name": "FLUSHING 4 1",
      "init": {
        "Vr": -0.9312670819379955,
        "Vi": -0.4454476482442787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7689596294378,
        "longitude": -73.8022758529229
      }
    },
    {
      "number": 6370,
      "class": "Bus",
      "name": "FLUSHING 5 1",
      "init": {
        "Vr": -0.9015773619086156,
        "Vi": -0.5081202166056781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9169924213508,
        "longitude": -73.7479179413556
      }
    },
    {
      "number": 6371,
      "class": "Bus",
      "name": "FLUSHING 5 2",
      "init": {
        "Vr": -0.9015400858130368,
        "Vi": -0.5079423439389068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9169924213508,
        "longitude": -73.7479179413556
      }
    },
    {
      "number": 6372,
      "class": "Bus",
      "name": "FLUSHING 6 1",
      "init": {
        "Vr": -0.8776167676867512,
        "Vi": -0.5553467387026435
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8477985171022,
        "longitude": -73.7226387956487
      }
    },
    {
      "number": 6373,
      "class": "Bus",
      "name": "FLUSHING 6 2",
      "init": {
        "Vr": -0.9011153925876824,
        "Vi": -0.5146907861697047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8477985171022,
        "longitude": -73.7226387956487
      }
    },
    {
      "number": 6374,
      "class": "Bus",
      "name": "FLUSHING 6 3",
      "init": {
        "Vr": -0.8776643237546604,
        "Vi": -0.5551487351831369
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8477985171022,
        "longitude": -73.7226387956487
      }
    },
    {
      "number": 6375,
      "class": "Bus",
      "name": "FLUSHING 7 1",
      "init": {
        "Vr": -0.9284826126069083,
        "Vi": -0.4507121725714416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7284448594663,
        "longitude": -73.8315639531327
      }
    },
    {
      "number": 6376,
      "class": "Bus",
      "name": "FLUSHING 8 1",
      "init": {
        "Vr": -0.9178757301273359,
        "Vi": -0.4753065348965509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7836612677584,
        "longitude": -73.7339542476143
      }
    },
    {
      "number": 6377,
      "class": "Bus",
      "name": "FLUSHING 9 1",
      "init": {
        "Vr": -0.937036820888572,
        "Vi": -0.4394931817193154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.644708797599,
        "longitude": -73.869392235965
      }
    },
    {
      "number": 6378,
      "class": "Bus",
      "name": "FLUSHING 9 2",
      "init": {
        "Vr": -0.9370536627733973,
        "Vi": -0.4392455187537655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.644708797599,
        "longitude": -73.869392235965
      }
    },
    {
      "number": 6379,
      "class": "Bus",
      "name": "FLUSHING 10 1",
      "init": {
        "Vr": -0.9264278891903572,
        "Vi": -0.4516911879178329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7228783235145,
        "longitude": -73.7944716832301
      }
    },
    {
      "number": 6380,
      "class": "Bus",
      "name": "FLUSHING 10 2",
      "init": {
        "Vr": -0.9264602516493011,
        "Vi": -0.45138488617994554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7228783235145,
        "longitude": -73.7944716832301
      }
    },
    {
      "number": 6381,
      "class": "Bus",
      "name": "FOREST HILLS 1 1",
      "init": {
        "Vr": -0.9160088533773098,
        "Vi": -0.4877707571834253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7678272688869,
        "longitude": -73.9077796418124
      }
    },
    {
      "number": 6382,
      "class": "Bus",
      "name": "FOREST HILLS 2 1",
      "init": {
        "Vr": -0.9320304495437703,
        "Vi": -0.4435043483036086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7634061463364,
        "longitude": -73.8336044370432
      }
    },
    {
      "number": 6383,
      "class": "Bus",
      "name": "FOREST HILLS 2 2",
      "init": {
        "Vr": -0.9318577168544806,
        "Vi": -0.44292244801597824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7634061463364,
        "longitude": -73.8336044370432
      }
    },
    {
      "number": 6384,
      "class": "Bus",
      "name": "FOREST HILLS 3 1",
      "init": {
        "Vr": -0.9150186715439962,
        "Vi": -0.4799524003430042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8049709065783,
        "longitude": -73.7501062478238
      }
    },
    {
      "number": 6385,
      "class": "Bus",
      "name": "FOREST HILLS 4 1",
      "init": {
        "Vr": -0.918495935926874,
        "Vi": -0.47291973089954376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7734217643468,
        "longitude": -73.7327931419659
      }
    },
    {
      "number": 6386,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 1 1",
      "init": {
        "Vr": -0.9212628665512723,
        "Vi": -0.478240259976796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7330838563091,
        "longitude": -73.9344790064114
      }
    },
    {
      "number": 6387,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 2 1",
      "init": {
        "Vr": -0.9221890784432394,
        "Vi": -0.4687747064032839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8038167788514,
        "longitude": -73.8764919614899
      }
    },
    {
      "number": 6388,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 3 1",
      "init": {
        "Vr": -0.9276806862337396,
        "Vi": -0.4613783756085319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7729255670236,
        "longitude": -73.872453244617
      }
    },
    {
      "number": 6389,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 3 2",
      "init": {
        "Vr": -0.927755389021264,
        "Vi": -0.46054919599411603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7729255670236,
        "longitude": -73.872453244617
      }
    },
    {
      "number": 6390,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 4 1",
      "init": {
        "Vr": -0.9329418249858553,
        "Vi": -0.44418488696006947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6723237461082,
        "longitude": -73.8047162673129
      }
    },
    {
      "number": 6391,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 5 1",
      "init": {
        "Vr": -0.9251765686106266,
        "Vi": -0.45975408737402806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7878685311948,
        "longitude": -73.8504548527442
      }
    },
    {
      "number": 6392,
      "class": "Bus",
      "name": "JACKSON HEIGHTS 5 2",
      "init": {
        "Vr": -0.9252120554539176,
        "Vi": -0.46020752250682356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7878685311948,
        "longitude": -73.8504548527442
      }
    },
    {
      "number": 6393,
      "class": "Bus",
      "name": "JAMAICA 2 1",
      "init": {
        "Vr": -0.9303716950387236,
        "Vi": -0.44811271378276396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7244764711319,
        "longitude": -73.8616764325462
      }
    },
    {
      "number": 6394,
      "class": "Bus",
      "name": "JAMAICA 2 2",
      "init": {
        "Vr": -0.930311275489405,
        "Vi": -0.447857510977215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7244764711319,
        "longitude": -73.8616764325462
      }
    },
    {
      "number": 6395,
      "class": "Bus",
      "name": "JAMAICA 3 1",
      "init": {
        "Vr": -0.923271277778403,
        "Vi": -0.4615708716304879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8327614343459,
        "longitude": -73.8337743356179
      }
    },
    {
      "number": 6396,
      "class": "Bus",
      "name": "JAMAICA 3 2",
      "init": {
        "Vr": -0.9232245407941976,
        "Vi": -0.4609056886354459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8327614343459,
        "longitude": -73.8337743356179
      }
    },
    {
      "number": 6397,
      "class": "Bus",
      "name": "JAMAICA 4 1",
      "init": {
        "Vr": -0.9339864998326275,
        "Vi": -0.46070951810881294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7150393261565,
        "longitude": -73.6800968507902
      }
    },
    {
      "number": 6398,
      "class": "Bus",
      "name": "JAMAICA 4 2",
      "init": {
        "Vr": -0.9339429501036544,
        "Vi": -0.46041974414899056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7150393261565,
        "longitude": -73.6800968507902
      }
    },
    {
      "number": 6399,
      "class": "Bus",
      "name": "JAMAICA 5 1",
      "init": {
        "Vr": -0.9419424813210685,
        "Vi": -0.43105327444976954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6174590788435,
        "longitude": -73.8876551323152
      }
    },
    {
      "number": 6400,
      "class": "Bus",
      "name": "JAMAICA 6 1",
      "init": {
        "Vr": -0.9292346030207006,
        "Vi": -0.4548270700237502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6492523918318,
        "longitude": -73.7334317459952
      }
    },
    {
      "number": 6401,
      "class": "Bus",
      "name": "JAMAICA 7 1",
      "init": {
        "Vr": -0.9270780062879099,
        "Vi": -0.45738832906162347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6711097451636,
        "longitude": -73.7324178791238
      }
    },
    {
      "number": 6402,
      "class": "Bus",
      "name": "JAMAICA 8 1",
      "init": {
        "Vr": -0.9318166842694412,
        "Vi": -0.4454042410336434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6863492895595,
        "longitude": -73.8021373838378
      }
    },
    {
      "number": 6403,
      "class": "Bus",
      "name": "JAMAICA 9 1",
      "init": {
        "Vr": -0.9323345738307088,
        "Vi": -0.44810625497542383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6983602331,
        "longitude": -73.8211875796959
      }
    },
    {
      "number": 6404,
      "class": "Bus",
      "name": "JAMAICA 10 1",
      "init": {
        "Vr": -0.9348422189320674,
        "Vi": -0.45053878054731744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5864836213224,
        "longitude": -73.734801365091
      }
    },
    {
      "number": 6405,
      "class": "Bus",
      "name": "JAMAICA 11 1",
      "init": {
        "Vr": -0.928111054065699,
        "Vi": -0.4562408108898355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6575161243048,
        "longitude": -73.7305040823843
      }
    },
    {
      "number": 6406,
      "class": "Bus",
      "name": "JAMAICA 12 1",
      "init": {
        "Vr": -0.9270002598368016,
        "Vi": -0.45189535733461383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6747903815044,
        "longitude": -73.7644026258758
      }
    },
    {
      "number": 6407,
      "class": "Bus",
      "name": "JAMAICA 13 1",
      "init": {
        "Vr": -0.9307475509096503,
        "Vi": -0.45539653240840566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6150290182629,
        "longitude": -73.7427522893137
      }
    },
    {
      "number": 6408,
      "class": "Bus",
      "name": "MASPETH 1",
      "init": {
        "Vr": -0.933262190449288,
        "Vi": -0.4433848456123134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7694695624266,
        "longitude": -73.8227850243513
      }
    },
    {
      "number": 6409,
      "class": "Bus",
      "name": "MIDDLE VILLAGE 1",
      "init": {
        "Vr": -0.9400654473716382,
        "Vi": -0.4404927584353908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5917632510391,
        "longitude": -73.8430244808705
      }
    },
    {
      "number": 6410,
      "class": "Bus",
      "name": "OAKLAND GARDENS 1 1",
      "init": {
        "Vr": -0.9257183943291585,
        "Vi": -0.45732096362545643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7255124807007,
        "longitude": -73.7533830595947
      }
    },
    {
      "number": 6411,
      "class": "Bus",
      "name": "OAKLAND GARDENS 1 2",
      "init": {
        "Vr": -0.9256630619853159,
        "Vi": -0.4571453293222131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7255124807007,
        "longitude": -73.7533830595947
      }
    },
    {
      "number": 6412,
      "class": "Bus",
      "name": "OAKLAND GARDENS 2 1",
      "init": {
        "Vr": -0.9267850314437536,
        "Vi": -0.45136216122748934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7400512850973,
        "longitude": -73.8251477948879
      }
    },
    {
      "number": 6413,
      "class": "Bus",
      "name": "OZONE PARK 1 1",
      "init": {
        "Vr": -0.9290486328951237,
        "Vi": -0.45344775683232263
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6331833950721,
        "longitude": -73.7169848427472
      }
    },
    {
      "number": 6414,
      "class": "Bus",
      "name": "OZONE PARK 1 2",
      "init": {
        "Vr": -0.9290105323662595,
        "Vi": -0.453099034724221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6331833950721,
        "longitude": -73.7169848427472
      }
    },
    {
      "number": 6415,
      "class": "Bus",
      "name": "OZONE PARK 2 1",
      "init": {
        "Vr": -0.9354623607065892,
        "Vi": -0.44213052067761227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6430717992939,
        "longitude": -73.8370340514499
      }
    },
    {
      "number": 6416,
      "class": "Bus",
      "name": "OZONE PARK 3 1",
      "init": {
        "Vr": -0.9396863687534311,
        "Vi": -0.43717661371023675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6098767121406,
        "longitude": -73.8538911486028
      }
    },
    {
      "number": 6417,
      "class": "Bus",
      "name": "OZONE PARK 3 2",
      "init": {
        "Vr": -0.9397015394349282,
        "Vi": -0.43688665246501396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6098767121406,
        "longitude": -73.8538911486028
      }
    },
    {
      "number": 6418,
      "class": "Bus",
      "name": "QUEENS VILLAGE 1 1",
      "init": {
        "Vr": -0.9295193171515035,
        "Vi": -0.44959165991305206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6960911912936,
        "longitude": -73.7839454208533
      }
    },
    {
      "number": 6419,
      "class": "Bus",
      "name": "QUEENS VILLAGE 2 1",
      "init": {
        "Vr": -0.9289600539131249,
        "Vi": -0.45458629341079887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6287815550907,
        "longitude": -73.7061743605436
      }
    },
    {
      "number": 6420,
      "class": "Bus",
      "name": "QUEENS VILLAGE 3 1",
      "init": {
        "Vr": -0.9208338995491945,
        "Vi": -0.4751046787136363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6572721355318,
        "longitude": -73.6802294169407
      }
    },
    {
      "number": 6421,
      "class": "Bus",
      "name": "QUEENS VILLAGE 3 2",
      "init": {
        "Vr": -0.920820408581275,
        "Vi": -0.47521904974985224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6572721355318,
        "longitude": -73.6802294169407
      }
    },
    {
      "number": 6422,
      "class": "Bus",
      "name": "RICHMOND HILL 1 1",
      "init": {
        "Vr": -0.9255110053287394,
        "Vi": -0.45597970565000434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7340235887768,
        "longitude": -73.7640468694166
      }
    },
    {
      "number": 6423,
      "class": "Bus",
      "name": "RICHMOND HILL 1 2",
      "init": {
        "Vr": -0.9255268644330793,
        "Vi": -0.4555460556287483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7340235887768,
        "longitude": -73.7640468694166
      }
    },
    {
      "number": 6424,
      "class": "Bus",
      "name": "RICHMOND HILL 2 1",
      "init": {
        "Vr": -0.9329519031486369,
        "Vi": -0.44642782996954433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6667158813412,
        "longitude": -73.8808084586731
      }
    },
    {
      "number": 6425,
      "class": "Bus",
      "name": "RIDGEWOOD 1 1",
      "init": {
        "Vr": -0.929773864025794,
        "Vi": -0.45470933869427405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6985958147253,
        "longitude": -73.8873568604127
      }
    },
    {
      "number": 6426,
      "class": "Bus",
      "name": "RIDGEWOOD 2 1",
      "init": {
        "Vr": -0.9293932671607021,
        "Vi": -0.4468373837928999
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.666667807096,
        "longitude": -73.7857582871705
      }
    },
    {
      "number": 6427,
      "class": "Bus",
      "name": "RIDGEWOOD 3 1",
      "init": {
        "Vr": -0.9298714430138922,
        "Vi": -0.44851821417263976
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468104146486,
        "longitude": -73.8547389505364
      }
    },
    {
      "number": 6428,
      "class": "Bus",
      "name": "RIDGEWOOD 3 2",
      "init": {
        "Vr": -0.9299395504002876,
        "Vi": -0.4492346033375014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468104146486,
        "longitude": -73.8547389505364
      }
    },
    {
      "number": 6429,
      "class": "Bus",
      "name": "RIDGEWOOD 4 1",
      "init": {
        "Vr": -0.9300736974831175,
        "Vi": -0.45221830209117275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6966428901865,
        "longitude": -73.8709780119623
      }
    },
    {
      "number": 6430,
      "class": "Bus",
      "name": "RIDGEWOOD 4 2",
      "init": {
        "Vr": -0.9300943147483968,
        "Vi": -0.4517128934174551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6966428901865,
        "longitude": -73.8709780119623
      }
    },
    {
      "number": 6431,
      "class": "Bus",
      "name": "RIDGEWOOD 5 1",
      "init": {
        "Vr": -0.9367227006549608,
        "Vi": -0.4415626491019455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6412228960963,
        "longitude": -73.8158464966885
      }
    },
    {
      "number": 6432,
      "class": "Bus",
      "name": "RIDGEWOOD 6 1",
      "init": {
        "Vr": -0.9331866253515435,
        "Vi": -0.45365528143753525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838401579906,
        "longitude": -74.0125684530081
      }
    },
    {
      "number": 6433,
      "class": "Bus",
      "name": "ROSEDALE 1 1",
      "init": {
        "Vr": -0.9264792123935748,
        "Vi": -0.46073321270738227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7233167696385,
        "longitude": -73.6999151754031
      }
    },
    {
      "number": 6434,
      "class": "Bus",
      "name": "SAINT ALBANS 5 1",
      "init": {
        "Vr": -0.9287705312639521,
        "Vi": -0.4593526647679441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7150365060612,
        "longitude": -73.7054775857039
      }
    },
    {
      "number": 6435,
      "class": "Bus",
      "name": "SAINT ALBANS 6 1",
      "init": {
        "Vr": -0.9242913344509168,
        "Vi": -0.46293039820395177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7301626500014,
        "longitude": -73.7202996531308
      }
    },
    {
      "number": 6436,
      "class": "Bus",
      "name": "SAINT ALBANS 6 2",
      "init": {
        "Vr": -0.9242715228960227,
        "Vi": -0.46318447828270964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7301626500014,
        "longitude": -73.7202996531308
      }
    },
    {
      "number": 6437,
      "class": "Bus",
      "name": "SAINT ALBANS 7 1",
      "init": {
        "Vr": -0.927928844086839,
        "Vi": -0.4585920610117815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7016879572382,
        "longitude": -73.7070558858358
      }
    },
    {
      "number": 6438,
      "class": "Bus",
      "name": "SAINT ALBANS 7 2",
      "init": {
        "Vr": -0.9279109007893834,
        "Vi": -0.4581713152259416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7016879572382,
        "longitude": -73.7070558858358
      }
    },
    {
      "number": 6439,
      "class": "Bus",
      "name": "SAINT ALBANS 8 1",
      "init": {
        "Vr": -0.9025452641406575,
        "Vi": -0.5114467460204518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8623388424727,
        "longitude": -73.7090260884294
      }
    },
    {
      "number": 6440,
      "class": "Bus",
      "name": "SOUTH OZONE PARK 1 1",
      "init": {
        "Vr": -0.9251314428614112,
        "Vi": -0.45591295265121035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7456594172145,
        "longitude": -73.7750579761147
      }
    },
    {
      "number": 6441,
      "class": "Bus",
      "name": "SOUTH OZONE PARK 2 1",
      "init": {
        "Vr": -0.9434100772325608,
        "Vi": -0.44408828843080816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6059647786941,
        "longitude": -73.7821368247003
      }
    },
    {
      "number": 6442,
      "class": "Bus",
      "name": "SOUTH OZONE PARK 3 1",
      "init": {
        "Vr": -0.9311689831617286,
        "Vi": -0.4457624731245319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6782688409627,
        "longitude": -73.8144291973778
      }
    },
    {
      "number": 6443,
      "class": "Bus",
      "name": "SOUTH OZONE PARK 3 2",
      "init": {
        "Vr": -0.9311695808836348,
        "Vi": -0.44556125705499716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6782688409627,
        "longitude": -73.8144291973778
      }
    },
    {
      "number": 6444,
      "class": "Bus",
      "name": "SOUTH RICHMOND HILL 1 1",
      "init": {
        "Vr": -0.934730695579629,
        "Vi": -0.44055712063373187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6240871478946,
        "longitude": -73.8015270258278
      }
    },
    {
      "number": 6445,
      "class": "Bus",
      "name": "SOUTH RICHMOND HILL 2 1",
      "init": {
        "Vr": -0.9401362174573441,
        "Vi": -0.4432103278741224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.657616333478,
        "longitude": -73.8071660750467
      }
    },
    {
      "number": 6446,
      "class": "Bus",
      "name": "SOUTH RICHMOND HILL 2 2",
      "init": {
        "Vr": -0.9381114978873011,
        "Vi": -0.44313645090332754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.657616333478,
        "longitude": -73.8071660750467
      }
    },
    {
      "number": 6447,
      "class": "Bus",
      "name": "SPRINGFIELD GARDENS 1 1",
      "init": {
        "Vr": -0.9240278049746817,
        "Vi": -0.4663599647614113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6642456742663,
        "longitude": -73.7076356562305
      }
    },
    {
      "number": 6448,
      "class": "Bus",
      "name": "SPRINGFIELD GARDENS 2 1",
      "init": {
        "Vr": -0.9262058706551737,
        "Vi": -0.4588535123936173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6816181690394,
        "longitude": -73.7266773837019
      }
    },
    {
      "number": 6449,
      "class": "Bus",
      "name": "SPRINGFIELD GARDENS 3 1",
      "init": {
        "Vr": -0.9327629518218539,
        "Vi": -0.4439017170946426
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6784420270435,
        "longitude": -73.7940081504114
      }
    },
    {
      "number": 6450,
      "class": "Bus",
      "name": "WHITESTONE 1 1",
      "init": {
        "Vr": -0.9253517881076,
        "Vi": -0.46232803094360864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7922076204576,
        "longitude": -73.7911791260552
      }
    },
    {
      "number": 6451,
      "class": "Bus",
      "name": "WHITESTONE 2 1",
      "init": {
        "Vr": -0.9254058844863902,
        "Vi": -0.4578646176798564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7943672278681,
        "longitude": -73.8151643906263
      }
    },
    {
      "number": 6452,
      "class": "Bus",
      "name": "WHITESTONE 3 1",
      "init": {
        "Vr": -0.9261738848731785,
        "Vi": -0.4601028196915299
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7315830749423,
        "longitude": -73.7352714616283
      }
    },
    {
      "number": 6453,
      "class": "Bus",
      "name": "WHITESTONE 3 2",
      "init": {
        "Vr": -0.9260793680115554,
        "Vi": -0.459562924371714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7315830749423,
        "longitude": -73.7352714616283
      }
    },
    {
      "number": 6454,
      "class": "Bus",
      "name": "WOODHAVEN 1 1",
      "init": {
        "Vr": -0.9348853932183634,
        "Vi": -0.44348369529225434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7147210968392,
        "longitude": -73.8364369599001
      }
    },
    {
      "number": 6455,
      "class": "Bus",
      "name": "WOODHAVEN 2 1",
      "init": {
        "Vr": -0.9358156278342363,
        "Vi": -0.4495516179739117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6906913549836,
        "longitude": -73.8628350405216
      }
    },
    {
      "number": 6456,
      "class": "Bus",
      "name": "WOODSIDE 1 1",
      "init": {
        "Vr": -0.9211809141237599,
        "Vi": -0.47148007019764665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.777670487626,
        "longitude": -73.9743407016968
      }
    },
    {
      "number": 6457,
      "class": "Bus",
      "name": "WOODSIDE 2 1",
      "init": {
        "Vr": -0.9186540165249345,
        "Vi": -0.4762972485933217
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7875224860388,
        "longitude": -73.8873660103916
      }
    },
    {
      "number": 6458,
      "class": "Bus",
      "name": "STATEN ISLAND 1 1",
      "init": {
        "Vr": -0.9259403336356812,
        "Vi": -0.4624332641936025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6444178052701,
        "longitude": -74.1226705722591
      }
    },
    {
      "number": 6459,
      "class": "Bus",
      "name": "STATEN ISLAND 2 1",
      "init": {
        "Vr": -0.9246034004801625,
        "Vi": -0.4669218894435823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7129845619767,
        "longitude": -74.1439703198032
      }
    },
    {
      "number": 6460,
      "class": "Bus",
      "name": "STATEN ISLAND 3 1",
      "init": {
        "Vr": -0.9266916955749469,
        "Vi": -0.46513184590632833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6688633198075,
        "longitude": -74.1465830062145
      }
    },
    {
      "number": 6461,
      "class": "Bus",
      "name": "STATEN ISLAND 3 2",
      "init": {
        "Vr": -0.9266970762014057,
        "Vi": -0.4650177325300494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6688633198075,
        "longitude": -74.1465830062145
      }
    },
    {
      "number": 6462,
      "class": "Bus",
      "name": "STATEN ISLAND 4 1",
      "init": {
        "Vr": -0.918125085610305,
        "Vi": -0.48327700037628474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5965708586406,
        "longitude": -74.1125168175809
      }
    },
    {
      "number": 6463,
      "class": "Bus",
      "name": "STATEN ISLAND 5 1",
      "init": {
        "Vr": -0.9033129408914577,
        "Vi": -0.5010549386504773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6299234732424,
        "longitude": -74.1846850075224
      }
    },
    {
      "number": 6464,
      "class": "Bus",
      "name": "STATEN ISLAND 5 2",
      "init": {
        "Vr": -0.9032155651218853,
        "Vi": -0.5006552386406368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6299234732424,
        "longitude": -74.1846850075224
      }
    },
    {
      "number": 6465,
      "class": "Bus",
      "name": "STATEN ISLAND 6 1",
      "init": {
        "Vr": -0.8959719317461956,
        "Vi": -0.520539037944812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6170698520283,
        "longitude": -74.2353879941805
      }
    },
    {
      "number": 6466,
      "class": "Bus",
      "name": "STATEN ISLAND 7 1",
      "init": {
        "Vr": -0.9366290151077681,
        "Vi": -0.4495674989880386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6715123958134,
        "longitude": -74.0861968385338
      }
    },
    {
      "number": 6467,
      "class": "Bus",
      "name": "STATEN ISLAND 8 1",
      "init": {
        "Vr": -0.9194153281445395,
        "Vi": -0.47330646157894624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6163633392921,
        "longitude": -74.13546081731
      }
    },
    {
      "number": 6468,
      "class": "Bus",
      "name": "STATEN ISLAND 9 1",
      "init": {
        "Vr": -0.9306811170603072,
        "Vi": -0.4551108452126833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5997348732278,
        "longitude": -74.0741121996618
      }
    },
    {
      "number": 6469,
      "class": "Bus",
      "name": "STATEN ISLAND 10 1",
      "init": {
        "Vr": -0.9328047094903513,
        "Vi": -0.45622937919796713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7023679525236,
        "longitude": -74.0858993968422
      }
    },
    {
      "number": 6470,
      "class": "Bus",
      "name": "STATEN ISLAND 11 1",
      "init": {
        "Vr": -0.8718395250872317,
        "Vi": -0.563455848539902
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5504599873872,
        "longitude": -74.150512196004
      }
    },
    {
      "number": 6471,
      "class": "Bus",
      "name": "STATEN ISLAND 11 2",
      "init": {
        "Vr": -0.9167525157152394,
        "Vi": -0.4877927163866211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5504599873872,
        "longitude": -74.150512196004
      }
    },
    {
      "number": 6472,
      "class": "Bus",
      "name": "STATEN ISLAND 11 3",
      "init": {
        "Vr": -0.87071919131753,
        "Vi": -0.5690266417823899
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5504599873872,
        "longitude": -74.150512196004
      }
    },
    {
      "number": 6473,
      "class": "Bus",
      "name": "STATEN ISLAND 12 1",
      "init": {
        "Vr": -0.9229720430562199,
        "Vi": -0.48107471745523644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5790031786193,
        "longitude": -74.0755914441453
      }
    },
    {
      "number": 6474,
      "class": "Bus",
      "name": "STATEN ISLAND 12 2",
      "init": {
        "Vr": -0.9221578298327672,
        "Vi": -0.48136389479353786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5790031786193,
        "longitude": -74.0755914441453
      }
    },
    {
      "number": 6475,
      "class": "Bus",
      "name": "STATEN ISLAND 13 1",
      "init": {
        "Vr": -0.9165303875259622,
        "Vi": -0.4868878055954437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5526685178544,
        "longitude": -74.1654248304869
      }
    },
    {
      "number": 6476,
      "class": "Bus",
      "name": "STATEN ISLAND 14 1",
      "init": {
        "Vr": -0.9255515390732963,
        "Vi": -0.4630424921663723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6350545101136,
        "longitude": -74.1067891443331
      }
    },
    {
      "number": 6477,
      "class": "Bus",
      "name": "STATEN ISLAND 15 1",
      "init": {
        "Vr": -0.912554627426271,
        "Vi": -0.4864552012292459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5922997994823,
        "longitude": -74.1417644261408
      }
    },
    {
      "number": 6478,
      "class": "Bus",
      "name": "STATEN ISLAND 15 2",
      "init": {
        "Vr": -0.912569540209515,
        "Vi": -0.4861979003603459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5922997994823,
        "longitude": -74.1417644261408
      }
    },
    {
      "number": 6479,
      "class": "Bus",
      "name": "STATEN ISLAND 16 1",
      "init": {
        "Vr": -0.9264809987311587,
        "Vi": -0.4629270042279865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626809456781,
        "longitude": -74.1259985328015
      }
    },
    {
      "number": 6480,
      "class": "Bus",
      "name": "STATEN ISLAND 17 1",
      "init": {
        "Vr": -0.9526040130723027,
        "Vi": -0.4333835592260691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317752869074,
        "longitude": -74.0731640529225
      }
    },
    {
      "number": 6481,
      "class": "Bus",
      "name": "STATEN ISLAND 18 1",
      "init": {
        "Vr": -0.9088658164693383,
        "Vi": -0.4919517185711475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5828965174819,
        "longitude": -74.1664146058421
      }
    },
    {
      "number": 6482,
      "class": "Bus",
      "name": "STATEN ISLAND 18 2",
      "init": {
        "Vr": -0.9087735613222894,
        "Vi": -0.49157197297066396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5828965174819,
        "longitude": -74.1664146058421
      }
    },
    {
      "number": 6483,
      "class": "Bus",
      "name": "STATEN ISLAND 19 1",
      "init": {
        "Vr": -0.9060348523400301,
        "Vi": -0.49768758831189275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5892285163276,
        "longitude": -74.2631987620345
      }
    },
    {
      "number": 6484,
      "class": "Bus",
      "name": "STATEN ISLAND 20 1",
      "init": {
        "Vr": -0.905594865777001,
        "Vi": -0.49856212345114914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5944327198783,
        "longitude": -74.1766676926796
      }
    },
    {
      "number": 6485,
      "class": "Bus",
      "name": "STATEN ISLAND 21 1",
      "init": {
        "Vr": -0.9093049957541325,
        "Vi": -0.48873741746057003
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5212318556111,
        "longitude": -74.1788990880719
      }
    },
    {
      "number": 6486,
      "class": "Bus",
      "name": "STATEN ISLAND 22 1",
      "init": {
        "Vr": -0.9198581090777156,
        "Vi": -0.48138014087205266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5541504363452,
        "longitude": -74.1215892437819
      }
    },
    {
      "number": 6487,
      "class": "Bus",
      "name": "STATEN ISLAND 23 1",
      "init": {
        "Vr": -0.9153845146786085,
        "Vi": -0.48489057792929197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5797375452544,
        "longitude": -74.137567302493
      }
    },
    {
      "number": 6488,
      "class": "Bus",
      "name": "STATEN ISLAND 24 1",
      "init": {
        "Vr": -0.9091554301717328,
        "Vi": -0.4895394748555501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5344126203821,
        "longitude": -74.1539006472709
      }
    },
    {
      "number": 6489,
      "class": "Bus",
      "name": "STATEN ISLAND 25 1",
      "init": {
        "Vr": -0.9243427905807212,
        "Vi": -0.4698918817228421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5740960771332,
        "longitude": -74.107667771758
      }
    },
    {
      "number": 6490,
      "class": "Bus",
      "name": "STATEN ISLAND 26 1",
      "init": {
        "Vr": -0.9092568398534877,
        "Vi": -0.4889064406879886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5232790885203,
        "longitude": -74.1984013585946
      }
    },
    {
      "number": 6491,
      "class": "Bus",
      "name": "STATEN ISLAND 27 1",
      "init": {
        "Vr": -0.9082243292194198,
        "Vi": -0.4933973213133814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.565343489072,
        "longitude": -74.213941651375
      }
    },
    {
      "number": 6492,
      "class": "Bus",
      "name": "STATEN ISLAND 28 1",
      "init": {
        "Vr": -0.9066238482346171,
        "Vi": -0.4975480097507622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6183563326781,
        "longitude": -74.2935705072335
      }
    },
    {
      "number": 6493,
      "class": "Bus",
      "name": "STATEN ISLAND 28 2",
      "init": {
        "Vr": -0.9066018954038947,
        "Vi": -0.49778360165210017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6183563326781,
        "longitude": -74.2935705072335
      }
    },
    {
      "number": 6494,
      "class": "Bus",
      "name": "STATEN ISLAND 29 1",
      "init": {
        "Vr": -0.9091208874619179,
        "Vi": -0.489683070155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5368344298399,
        "longitude": -74.2050202027669
      }
    },
    {
      "number": 6495,
      "class": "Bus",
      "name": "STATEN ISLAND 30 1",
      "init": {
        "Vr": -0.9096258921999787,
        "Vi": -0.48701461021832143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5021295943467,
        "longitude": -74.2246709925256
      }
    },
    {
      "number": 6496,
      "class": "Bus",
      "name": "STATEN ISLAND 30 2",
      "init": {
        "Vr": -0.9176882054762157,
        "Vi": -0.47336384775713786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5021295943467,
        "longitude": -74.2246709925256
      }
    },
    {
      "number": 6497,
      "class": "Bus",
      "name": "STATEN ISLAND 30 3",
      "init": {
        "Vr": -0.9096227516952787,
        "Vi": -0.48685859682348925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5021295943467,
        "longitude": -74.2246709925256
      }
    },
    {
      "number": 6498,
      "class": "Bus",
      "name": "STATEN ISLAND 31 1",
      "init": {
        "Vr": -0.9090487111020921,
        "Vi": -0.48964848157088897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.52991469183,
        "longitude": -74.2500812902022
      }
    },
    {
      "number": 6499,
      "class": "Bus",
      "name": "STATEN ISLAND 32 1",
      "init": {
        "Vr": -0.9077478638545337,
        "Vi": -0.4955926403564275
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4852707821411,
        "longitude": -74.2694304367396
      }
    },
    {
      "number": 6500,
      "class": "Bus",
      "name": "STATEN ISLAND 33 1",
      "init": {
        "Vr": -0.9492383668230102,
        "Vi": -0.4411860410572776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4557757572726,
        "longitude": -74.1404216419302
      }
    },
    {
      "number": 6501,
      "class": "Bus",
      "name": "STATEN ISLAND 34 1",
      "init": {
        "Vr": -0.9092016163565192,
        "Vi": -0.4888588193489831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5172687114883,
        "longitude": -74.2413520583554
      }
    },
    {
      "number": 6502,
      "class": "Bus",
      "name": "CONGERS 1",
      "init": {
        "Vr": -0.9143096911552572,
        "Vi": -0.4807682244837309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1152162670144,
        "longitude": -73.9043618138099
      }
    },
    {
      "number": 6503,
      "class": "Bus",
      "name": "HAVERSTRAW 1",
      "init": {
        "Vr": -0.8880738437119567,
        "Vi": -0.548571073489477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2041041143751,
        "longitude": -73.9940217292641
      }
    },
    {
      "number": 6504,
      "class": "Bus",
      "name": "MONSEY 1 1",
      "init": {
        "Vr": -0.8912478395206602,
        "Vi": -0.5396130955009117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1770565209665,
        "longitude": -74.0084541663892
      }
    },
    {
      "number": 6505,
      "class": "Bus",
      "name": "MONSEY 2 1",
      "init": {
        "Vr": -0.8870667822241457,
        "Vi": -0.5454527622029225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1891618588277,
        "longitude": -74.045261430307
      }
    },
    {
      "number": 6506,
      "class": "Bus",
      "name": "MONSEY 3 1",
      "init": {
        "Vr": -0.8960377329533566,
        "Vi": -0.5252489019021747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1320240266631,
        "longitude": -74.094772075466
      }
    },
    {
      "number": 6507,
      "class": "Bus",
      "name": "MONSEY 3 2",
      "init": {
        "Vr": -0.8960549003394848,
        "Vi": -0.525006676794456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1320240266631,
        "longitude": -74.094772075466
      }
    },
    {
      "number": 6508,
      "class": "Bus",
      "name": "MONSEY 4 1",
      "init": {
        "Vr": -0.9038056979663922,
        "Vi": -0.5122501839872545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0789814470295,
        "longitude": -74.0894809814105
      }
    },
    {
      "number": 6509,
      "class": "Bus",
      "name": "MONSEY 4 2",
      "init": {
        "Vr": -0.9038069571171033,
        "Vi": -0.5120667262220493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0789814470295,
        "longitude": -74.0894809814105
      }
    },
    {
      "number": 6510,
      "class": "Bus",
      "name": "NANUET 1 1",
      "init": {
        "Vr": -0.9012212450262939,
        "Vi": -0.5085837443438703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1318258057048,
        "longitude": -74.0017382559061
      }
    },
    {
      "number": 6511,
      "class": "Bus",
      "name": "NANUET 2 1",
      "init": {
        "Vr": -0.903721233390295,
        "Vi": -0.5138933525776422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0759583428896,
        "longitude": -74.1250845890838
      }
    },
    {
      "number": 6512,
      "class": "Bus",
      "name": "NANUET 3 1",
      "init": {
        "Vr": -0.9146263606157908,
        "Vi": -0.4856903144890072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0987469267277,
        "longitude": -73.9544139295306
      }
    },
    {
      "number": 6513,
      "class": "Bus",
      "name": "NEW CITY 1 1",
      "init": {
        "Vr": -0.912520278424624,
        "Vi": -0.48765701000542966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1199830111114,
        "longitude": -73.9663666337642
      }
    },
    {
      "number": 6514,
      "class": "Bus",
      "name": "NEW CITY 1 2",
      "init": {
        "Vr": -0.9125016303483927,
        "Vi": -0.48744421402469185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1199830111114,
        "longitude": -73.9663666337642
      }
    },
    {
      "number": 6515,
      "class": "Bus",
      "name": "NEW CITY 2 1",
      "init": {
        "Vr": -0.8991770628505207,
        "Vi": -0.5160111622527752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1043736740641,
        "longitude": -74.0102997841433
      }
    },
    {
      "number": 6516,
      "class": "Bus",
      "name": "NEW CITY 3 1",
      "init": {
        "Vr": -0.9008450230471006,
        "Vi": -0.509573764725967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1366883357675,
        "longitude": -74.0199153828479
      }
    },
    {
      "number": 6517,
      "class": "Bus",
      "name": "NYACK 1",
      "init": {
        "Vr": -0.9077311737420601,
        "Vi": -0.4910328349235832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0353513216044,
        "longitude": -73.8851503693543
      }
    },
    {
      "number": 6518,
      "class": "Bus",
      "name": "NYACK 2",
      "init": {
        "Vr": -0.9076944233260568,
        "Vi": -0.49083037348510933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0353513216044,
        "longitude": -73.8851503693543
      }
    },
    {
      "number": 6519,
      "class": "Bus",
      "name": "PEARL RIVER 1 1",
      "init": {
        "Vr": -0.9095423251534673,
        "Vi": -0.4919472593229845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.138626510848,
        "longitude": -73.9394021347797
      }
    },
    {
      "number": 6520,
      "class": "Bus",
      "name": "PEARL RIVER 2 1",
      "init": {
        "Vr": -0.9184694355046679,
        "Vi": -0.4782768063280074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0204828172575,
        "longitude": -73.9962780512495
      }
    },
    {
      "number": 6521,
      "class": "Bus",
      "name": "PEARL RIVER 3 1",
      "init": {
        "Vr": -0.9188734397977711,
        "Vi": -0.47953896340324875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0344175122873,
        "longitude": -73.9698203604625
      }
    },
    {
      "number": 6522,
      "class": "Bus",
      "name": "SPRING VALLEY 1 1",
      "init": {
        "Vr": -0.9061602151145116,
        "Vi": -0.5038118701046808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0736791337033,
        "longitude": -74.038153610362
      }
    },
    {
      "number": 6523,
      "class": "Bus",
      "name": "SPRING VALLEY 1 2",
      "init": {
        "Vr": -0.9061704608149239,
        "Vi": -0.5035143920355413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0736791337033,
        "longitude": -74.038153610362
      }
    },
    {
      "number": 6524,
      "class": "Bus",
      "name": "SPRING VALLEY 2 1",
      "init": {
        "Vr": -0.8913941437482428,
        "Vi": -0.5339220502365504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2521704703826,
        "longitude": -74.1016966548964
      }
    },
    {
      "number": 6525,
      "class": "Bus",
      "name": "SPRING VALLEY 3 1",
      "init": {
        "Vr": -0.9053589289284686,
        "Vi": -0.5142500699608807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0621657485364,
        "longitude": -74.1444974056569
      }
    },
    {
      "number": 6526,
      "class": "Bus",
      "name": "SPRING VALLEY 4 1",
      "init": {
        "Vr": -0.8983855374672531,
        "Vi": -0.5202040018986631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114870615532,
        "longitude": -74.0191597626043
      }
    },
    {
      "number": 6527,
      "class": "Bus",
      "name": "SPRING VALLEY 4 2",
      "init": {
        "Vr": -0.8983995890834349,
        "Vi": -0.5199849299545405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114870615532,
        "longitude": -74.0191597626043
      }
    },
    {
      "number": 6528,
      "class": "Bus",
      "name": "SPRING VALLEY 5 1",
      "init": {
        "Vr": -0.8861856665251312,
        "Vi": -0.5440746367387648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2025242869724,
        "longitude": -74.0522422515871
      }
    },
    {
      "number": 6529,
      "class": "Bus",
      "name": "SPRING VALLEY 5 2",
      "init": {
        "Vr": -0.8861597217774402,
        "Vi": -0.5437693620090244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2025242869724,
        "longitude": -74.0522422515871
      }
    },
    {
      "number": 6530,
      "class": "Bus",
      "name": "STONY POINT 1 1",
      "init": {
        "Vr": -0.8840241887547616,
        "Vi": -0.5487261491498028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2504317805407,
        "longitude": -74.0443988222666
      }
    },
    {
      "number": 6531,
      "class": "Bus",
      "name": "STONY POINT 2 1",
      "init": {
        "Vr": -0.8802681999721658,
        "Vi": -0.5592488915777178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3310923899737,
        "longitude": -74.0570618759047
      }
    },
    {
      "number": 6532,
      "class": "Bus",
      "name": "SUFFERN 1 1",
      "init": {
        "Vr": -0.8932074007538554,
        "Vi": -0.5208985059103508
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.162461234151,
        "longitude": -74.1434144621787
      }
    },
    {
      "number": 6533,
      "class": "Bus",
      "name": "SUFFERN 1 2",
      "init": {
        "Vr": -0.8932361205162035,
        "Vi": -0.5210975104584001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.162461234151,
        "longitude": -74.1434144621787
      }
    },
    {
      "number": 6534,
      "class": "Bus",
      "name": "SUFFERN 2 1",
      "init": {
        "Vr": -0.8956726287246652,
        "Vi": -0.526472626838416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1165500868216,
        "longitude": -74.1216153600852
      }
    },
    {
      "number": 6535,
      "class": "Bus",
      "name": "SUFFERN 3 1",
      "init": {
        "Vr": -0.8927198535955403,
        "Vi": -0.5358912753914321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1597124783833,
        "longitude": -74.0132401654133
      }
    },
    {
      "number": 6536,
      "class": "Bus",
      "name": "SUFFERN 3 2",
      "init": {
        "Vr": -0.8927409078664374,
        "Vi": -0.535794209766935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1597124783833,
        "longitude": -74.0132401654133
      }
    },
    {
      "number": 6537,
      "class": "Bus",
      "name": "SUFFERN 4 1",
      "init": {
        "Vr": -0.8902881649519674,
        "Vi": -0.5297371883717121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1956092049999,
        "longitude": -74.1114771108312
      }
    },
    {
      "number": 6538,
      "class": "Bus",
      "name": "SUFFERN 4 2",
      "init": {
        "Vr": -0.8902577611085375,
        "Vi": -0.5296089108473618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1956092049999,
        "longitude": -74.1114771108312
      }
    },
    {
      "number": 6539,
      "class": "Bus",
      "name": "AMITYVILLE 1 1",
      "init": {
        "Vr": -0.914107820908028,
        "Vi": -0.4908138995026533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7477162496582,
        "longitude": -73.4442203868265
      }
    },
    {
      "number": 6540,
      "class": "Bus",
      "name": "AMITYVILLE 2 1",
      "init": {
        "Vr": -0.9141231297401514,
        "Vi": -0.47744081652692294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6327887590661,
        "longitude": -73.4258766534155
      }
    },
    {
      "number": 6541,
      "class": "Bus",
      "name": "BAY SHORE 1 1",
      "init": {
        "Vr": -0.9095065876223674,
        "Vi": -0.48830874169041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7050736072641,
        "longitude": -73.251637642764
      }
    },
    {
      "number": 6542,
      "class": "Bus",
      "name": "BAY SHORE 1 2",
      "init": {
        "Vr": -0.9095070835806305,
        "Vi": -0.4879245453703908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7050736072641,
        "longitude": -73.251637642764
      }
    },
    {
      "number": 6543,
      "class": "Bus",
      "name": "BAY SHORE 2 1",
      "init": {
        "Vr": -0.91123296881135,
        "Vi": -0.4923077871195963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7443423171406,
        "longitude": -73.2387601812677
      }
    },
    {
      "number": 6544,
      "class": "Bus",
      "name": "BAY SHORE 2 2",
      "init": {
        "Vr": -0.911273994541396,
        "Vi": -0.49209251151978894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7443423171406,
        "longitude": -73.2387601812677
      }
    },
    {
      "number": 6545,
      "class": "Bus",
      "name": "BAY SHORE 3 1",
      "init": {
        "Vr": -0.9117218029748047,
        "Vi": -0.4891656474215853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7204655469853,
        "longitude": -73.1613485949392
      }
    },
    {
      "number": 6546,
      "class": "Bus",
      "name": "BAY SHORE 4 1",
      "init": {
        "Vr": -0.9112051614353271,
        "Vi": -0.49181462827352324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6985486605131,
        "longitude": -73.184405465323
      }
    },
    {
      "number": 6547,
      "class": "Bus",
      "name": "BAY SHORE 5 1",
      "init": {
        "Vr": -0.9083901064017234,
        "Vi": -0.49157396444404944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7378293693983,
        "longitude": -73.2340172755321
      }
    },
    {
      "number": 6548,
      "class": "Bus",
      "name": "BAYPORT 1 1",
      "init": {
        "Vr": -0.9142310797010338,
        "Vi": -0.4917974133488114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7629483806474,
        "longitude": -73.0586811424368
      }
    },
    {
      "number": 6549,
      "class": "Bus",
      "name": "BAYPORT 1 2",
      "init": {
        "Vr": -0.9142114028163663,
        "Vi": -0.4917110282089353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7629483806474,
        "longitude": -73.0586811424368
      }
    },
    {
      "number": 6550,
      "class": "Bus",
      "name": "BAYPORT 2 1",
      "init": {
        "Vr": -0.9118105060844217,
        "Vi": -0.49163100656248554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6782603198658,
        "longitude": -73.016987008278
      }
    },
    {
      "number": 6551,
      "class": "Bus",
      "name": "BAYPORT 2 2",
      "init": {
        "Vr": -0.9117972624613901,
        "Vi": -0.49157747432023546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6782603198658,
        "longitude": -73.016987008278
      }
    },
    {
      "number": 6552,
      "class": "Bus",
      "name": "BELLPORT 1",
      "init": {
        "Vr": -0.9172353024782316,
        "Vi": -0.4718783163728207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7252498414005,
        "longitude": -72.9141552823559
      }
    },
    {
      "number": 6553,
      "class": "Bus",
      "name": "BELLPORT 2",
      "init": {
        "Vr": -0.9172365861184072,
        "Vi": -0.47181268959624684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7252498414005,
        "longitude": -72.9141552823559
      }
    },
    {
      "number": 6554,
      "class": "Bus",
      "name": "BRENTWOOD 1 1",
      "init": {
        "Vr": -0.909695453656219,
        "Vi": -0.5011813319248353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7758529262932,
        "longitude": -73.2837676495625
      }
    },
    {
      "number": 6555,
      "class": "Bus",
      "name": "BRENTWOOD 2 1",
      "init": {
        "Vr": -0.9096426467029292,
        "Vi": -0.4999583370226475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468441486268,
        "longitude": -73.2799397559104
      }
    },
    {
      "number": 6556,
      "class": "Bus",
      "name": "BRENTWOOD 2 2",
      "init": {
        "Vr": -0.9096493769305499,
        "Vi": -0.4997177424596584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468441486268,
        "longitude": -73.2799397559104
      }
    },
    {
      "number": 6557,
      "class": "Bus",
      "name": "BRENTWOOD 3 1",
      "init": {
        "Vr": -0.9075094769157496,
        "Vi": -0.49503785150399804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7743460184347,
        "longitude": -73.2103392857063
      }
    },
    {
      "number": 6558,
      "class": "Bus",
      "name": "BRENTWOOD 4 1",
      "init": {
        "Vr": -0.9122859267606908,
        "Vi": -0.4995767870908318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6559,
      "class": "Bus",
      "name": "BRENTWOOD 4 2",
      "init": {
        "Vr": -0.9122859267606906,
        "Vi": -0.4995767870908318
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6560,
      "class": "Bus",
      "name": "BRENTWOOD 4 3",
      "init": {
        "Vr": -0.9122859267606906,
        "Vi": -0.4995767870908318
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6561,
      "class": "Bus",
      "name": "BRENTWOOD 4 4",
      "init": {
        "Vr": -0.9122859267606906,
        "Vi": -0.4995767870908317
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6562,
      "class": "Bus",
      "name": "BRENTWOOD 4 5",
      "init": {
        "Vr": -0.9123374654668573,
        "Vi": -0.49918543488491324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6563,
      "class": "Bus",
      "name": "BRENTWOOD 4 7",
      "init": {
        "Vr": -0.912217820985182,
        "Vi": -0.5000196966495901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8252521261764,
        "longitude": -73.3019438000409
      }
    },
    {
      "number": 6564,
      "class": "Bus",
      "name": "BRENTWOOD 5 1",
      "init": {
        "Vr": -0.9068515488526638,
        "Vi": -0.5004315640808887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8414138202377,
        "longitude": -73.1988411948513
      }
    },
    {
      "number": 6565,
      "class": "Bus",
      "name": "CENTEREACH 1 1",
      "init": {
        "Vr": -0.8941938629113444,
        "Vi": -0.5307150813279891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9630739307252,
        "longitude": -73.0467979911526
      }
    },
    {
      "number": 6566,
      "class": "Bus",
      "name": "CENTEREACH 1 2",
      "init": {
        "Vr": -0.8941956817340391,
        "Vi": -0.5305826452674822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9630739307252,
        "longitude": -73.0467979911526
      }
    },
    {
      "number": 6567,
      "class": "Bus",
      "name": "CENTEREACH 2 1",
      "init": {
        "Vr": -0.9058216479430421,
        "Vi": -0.5042840214928782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8459784887708,
        "longitude": -73.1317954471358
      }
    },
    {
      "number": 6568,
      "class": "Bus",
      "name": "CENTEREACH 3 1",
      "init": {
        "Vr": -0.9029127644809419,
        "Vi": -0.5097376958972035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7987639188435,
        "longitude": -73.0796156562325
      }
    },
    {
      "number": 6569,
      "class": "Bus",
      "name": "CENTEREACH 3 2",
      "init": {
        "Vr": -0.9027929442755993,
        "Vi": -0.5093791530659932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7987639188435,
        "longitude": -73.0796156562325
      }
    },
    {
      "number": 6570,
      "class": "Bus",
      "name": "CENTEREACH 4 1",
      "init": {
        "Vr": -0.9045863031597522,
        "Vi": -0.5080294184451631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8363622807695,
        "longitude": -73.1121658882357
      }
    },
    {
      "number": 6571,
      "class": "Bus",
      "name": "CENTRAL ISLIP 1 1",
      "init": {
        "Vr": -0.9078822111314143,
        "Vi": -0.49321678080180975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7451406434119,
        "longitude": -73.2157768877451
      }
    },
    {
      "number": 6572,
      "class": "Bus",
      "name": "CENTRAL ISLIP 2 1",
      "init": {
        "Vr": -0.9104643250288924,
        "Vi": -0.4942303755711254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7749423693832,
        "longitude": -73.1851830089386
      }
    },
    {
      "number": 6573,
      "class": "Bus",
      "name": "CENTRAL ISLIP 2 2",
      "init": {
        "Vr": -0.9104635324812212,
        "Vi": -0.49395119445191993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7749423693832,
        "longitude": -73.1851830089386
      }
    },
    {
      "number": 6574,
      "class": "Bus",
      "name": "CENTRAL ISLIP 3 1",
      "init": {
        "Vr": -0.9059889717621515,
        "Vi": -0.49845091115215356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7949201635737,
        "longitude": -73.2082479465247
      }
    },
    {
      "number": 6575,
      "class": "Bus",
      "name": "CENTRAL ISLIP 4 1",
      "init": {
        "Vr": -0.91160892002126,
        "Vi": -0.50185945135445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8688716431001,
        "longitude": -73.2833007103157
      }
    },
    {
      "number": 6576,
      "class": "Bus",
      "name": "CENTRAL ISLIP 4 2",
      "init": {
        "Vr": -0.911630907204856,
        "Vi": -0.5016923499230422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8688716431001,
        "longitude": -73.2833007103157
      }
    },
    {
      "number": 6577,
      "class": "Bus",
      "name": "COMMACK 1 1",
      "init": {
        "Vr": -0.9119800952942815,
        "Vi": -0.49821090699234455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8083018156818,
        "longitude": -73.307984035734
      }
    },
    {
      "number": 6578,
      "class": "Bus",
      "name": "COMMACK 1 2",
      "init": {
        "Vr": -0.9119971937236948,
        "Vi": -0.49801284667773044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8083018156818,
        "longitude": -73.307984035734
      }
    },
    {
      "number": 6579,
      "class": "Bus",
      "name": "COMMACK 2 1",
      "init": {
        "Vr": -0.9067365542939376,
        "Vi": -0.5072547388352537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6580,
      "class": "Bus",
      "name": "COMMACK 2 2",
      "init": {
        "Vr": -0.9067365542939378,
        "Vi": -0.5072547388352534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6581,
      "class": "Bus",
      "name": "COMMACK 2 3",
      "init": {
        "Vr": -0.9067365542939378,
        "Vi": -0.5072547388352534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6582,
      "class": "Bus",
      "name": "COMMACK 2 4",
      "init": {
        "Vr": -0.9067365542939378,
        "Vi": -0.5072547388352534
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6583,
      "class": "Bus",
      "name": "COMMACK 2 5",
      "init": {
        "Vr": -0.9067239639921584,
        "Vi": -0.5074789989714356
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6584,
      "class": "Bus",
      "name": "COMMACK 2 7",
      "init": {
        "Vr": -0.9067541909179787,
        "Vi": -0.5070192557659713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9068694274946,
        "longitude": -73.3010336213587
      }
    },
    {
      "number": 6585,
      "class": "Bus",
      "name": "COPIAGUE 1",
      "init": {
        "Vr": -0.9175656380845416,
        "Vi": -0.47800373531684354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6100611240368,
        "longitude": -73.4227314308268
      }
    },
    {
      "number": 6586,
      "class": "Bus",
      "name": "COPIAGUE 2",
      "init": {
        "Vr": -0.9175564325885586,
        "Vi": -0.4782008818019075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6100611240368,
        "longitude": -73.4227314308268
      }
    },
    {
      "number": 6587,
      "class": "Bus",
      "name": "CORAM 1 1",
      "init": {
        "Vr": -0.899331628127241,
        "Vi": -0.509921990233868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8944567922135,
        "longitude": -73.0124395041659
      }
    },
    {
      "number": 6588,
      "class": "Bus",
      "name": "CORAM 2 1",
      "init": {
        "Vr": -0.9114007162869168,
        "Vi": -0.4970058499633338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.751775409014,
        "longitude": -73.0109535033626
      }
    },
    {
      "number": 6589,
      "class": "Bus",
      "name": "CORAM 3 1",
      "init": {
        "Vr": -0.9035946822775061,
        "Vi": -0.5049022511711698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8684960612097,
        "longitude": -72.9373975658969
      }
    },
    {
      "number": 6590,
      "class": "Bus",
      "name": "DEER PARK 1 1",
      "init": {
        "Vr": -0.9172437829878164,
        "Vi": -0.4648857305458253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7027638687582,
        "longitude": -73.3074550123288
      }
    },
    {
      "number": 6591,
      "class": "Bus",
      "name": "DEER PARK 1 2",
      "init": {
        "Vr": -0.9172227007248492,
        "Vi": -0.4652452690986243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7027638687582,
        "longitude": -73.3074550123288
      }
    },
    {
      "number": 6592,
      "class": "Bus",
      "name": "DEER PARK 2 1",
      "init": {
        "Vr": -0.9114301035091172,
        "Vi": -0.4905121141935587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6959191909087,
        "longitude": -73.2010820301968
      }
    },
    {
      "number": 6593,
      "class": "Bus",
      "name": "EAST HAMPTON 4 1",
      "init": {
        "Vr": -0.9243723870598489,
        "Vi": -0.4528869229811785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9704050053968,
        "longitude": -72.1189322669322
      }
    },
    {
      "number": 6594,
      "class": "Bus",
      "name": "EAST HAMPTON 5 1",
      "init": {
        "Vr": -0.9244657865920235,
        "Vi": -0.45355060381099654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9661749203744,
        "longitude": -72.1636574915623
      }
    },
    {
      "number": 6595,
      "class": "Bus",
      "name": "EAST HAMPTON 6 1",
      "init": {
        "Vr": -0.924065448087582,
        "Vi": -0.45799535420095233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0430665297732,
        "longitude": -72.1767226129156
      }
    },
    {
      "number": 6596,
      "class": "Bus",
      "name": "EAST ISLIP 1",
      "init": {
        "Vr": -0.9130695140186836,
        "Vi": -0.49063101744818344
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475590196916,
        "longitude": -73.1432792485678
      }
    },
    {
      "number": 6597,
      "class": "Bus",
      "name": "EAST ISLIP 2",
      "init": {
        "Vr": -0.9130705285133446,
        "Vi": -0.4905063991455647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475590196916,
        "longitude": -73.1432792485678
      }
    },
    {
      "number": 6598,
      "class": "Bus",
      "name": "EAST MORICHES 1",
      "init": {
        "Vr": -0.9151587864760826,
        "Vi": -0.475276442803728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.885198042946,
        "longitude": -72.73410658552
      }
    },
    {
      "number": 6599,
      "class": "Bus",
      "name": "EAST MORICHES 2",
      "init": {
        "Vr": -0.915157351336064,
        "Vi": -0.47534321105248806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.885198042946,
        "longitude": -72.73410658552
      }
    },
    {
      "number": 6600,
      "class": "Bus",
      "name": "EAST NORTHPORT 1 1",
      "init": {
        "Vr": -0.9094906825420467,
        "Vi": -0.5033606891578888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8656604611978,
        "longitude": -73.3058404600429
      }
    },
    {
      "number": 6601,
      "class": "Bus",
      "name": "EAST NORTHPORT 2 1",
      "init": {
        "Vr": -0.913469704787909,
        "Vi": -0.5007354232219492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8361596843783,
        "longitude": -73.295304328686
      }
    },
    {
      "number": 6602,
      "class": "Bus",
      "name": "EAST NORTHPORT 3 1",
      "init": {
        "Vr": -0.9030038040838337,
        "Vi": -0.5106871541115914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9043176809487,
        "longitude": -73.3538526052654
      }
    },
    {
      "number": 6603,
      "class": "Bus",
      "name": "EAST NORTHPORT 3 2",
      "init": {
        "Vr": -0.9029815029874455,
        "Vi": -0.510830888240346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9043176809487,
        "longitude": -73.3538526052654
      }
    },
    {
      "number": 6604,
      "class": "Bus",
      "name": "EAST SETAUKET 1",
      "init": {
        "Vr": -0.8976770034316147,
        "Vi": -0.5237318280019583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9623192251262,
        "longitude": -73.1422365205795
      }
    },
    {
      "number": 6605,
      "class": "Bus",
      "name": "FARMINGVILLE 1",
      "init": {
        "Vr": -0.9041052992533426,
        "Vi": -0.513935185527899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7949616248841,
        "longitude": -73.0056638780324
      }
    },
    {
      "number": 6606,
      "class": "Bus",
      "name": "GREENLAWN 1",
      "init": {
        "Vr": -0.9047843318954769,
        "Vi": -0.5053888472014593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8746790039345,
        "longitude": -73.3473248166762
      }
    },
    {
      "number": 6607,
      "class": "Bus",
      "name": "GREENLAWN 2",
      "init": {
        "Vr": -0.9047666323607695,
        "Vi": -0.5052654534490688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8746790039345,
        "longitude": -73.3473248166762
      }
    },
    {
      "number": 6608,
      "class": "Bus",
      "name": "GREENPORT 1 1",
      "init": {
        "Vr": -0.9213113775762349,
        "Vi": -0.4601785629367175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0485820667877,
        "longitude": -72.3980459204129
      }
    },
    {
      "number": 6609,
      "class": "Bus",
      "name": "HAMPTON BAYS 1 1",
      "init": {
        "Vr": -0.9233159343671581,
        "Vi": -0.4550772406142186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8616917414466,
        "longitude": -72.5227319961186
      }
    },
    {
      "number": 6610,
      "class": "Bus",
      "name": "HAMPTON BAYS 2 1",
      "init": {
        "Vr": -0.922334859313187,
        "Vi": -0.45579980456424957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9428901298408,
        "longitude": -72.4942508887114
      }
    },
    {
      "number": 6611,
      "class": "Bus",
      "name": "HAMPTON BAYS 3 1",
      "init": {
        "Vr": -0.9226921921059759,
        "Vi": -0.45505638411503974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9207905773741,
        "longitude": -72.4981928971644
      }
    },
    {
      "number": 6612,
      "class": "Bus",
      "name": "HAUPPAUGE 1 1",
      "init": {
        "Vr": -0.9086628626254377,
        "Vi": -0.4977125309623509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7980799628803,
        "longitude": -73.1745158136711
      }
    },
    {
      "number": 6613,
      "class": "Bus",
      "name": "HOLBROOK 1 1",
      "init": {
        "Vr": -0.9192826166572724,
        "Vi": -0.4865478718704479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6614,
      "class": "Bus",
      "name": "HOLBROOK 1 2",
      "init": {
        "Vr": -0.9192826166572725,
        "Vi": -0.4865478718704479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6615,
      "class": "Bus",
      "name": "HOLBROOK 1 3",
      "init": {
        "Vr": -0.9192826166572725,
        "Vi": -0.4865478718704479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6616,
      "class": "Bus",
      "name": "HOLBROOK 1 4",
      "init": {
        "Vr": -0.9192826166572724,
        "Vi": -0.4865478718704479
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6617,
      "class": "Bus",
      "name": "HOLBROOK 1 5",
      "init": {
        "Vr": -0.9187586610841978,
        "Vi": -0.4865564136806178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6618,
      "class": "Bus",
      "name": "HOLBROOK 1 7",
      "init": {
        "Vr": -0.9192841449235889,
        "Vi": -0.48640811398346867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7397981253367,
        "longitude": -73.050054356236
      }
    },
    {
      "number": 6619,
      "class": "Bus",
      "name": "HOLBROOK 2 1",
      "init": {
        "Vr": -0.9040507265194389,
        "Vi": -0.5071209808317154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7873896508845,
        "longitude": -73.1099028738064
      }
    },
    {
      "number": 6620,
      "class": "Bus",
      "name": "HOLBROOK 3 1",
      "init": {
        "Vr": -0.8993588382767168,
        "Vi": -0.5107483285853643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8860614316681,
        "longitude": -73.0530141758471
      }
    },
    {
      "number": 6621,
      "class": "Bus",
      "name": "HOLTSVILLE 1 1",
      "init": {
        "Vr": -0.8989489091599031,
        "Vi": -0.5101487462495099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9099455486811,
        "longitude": -72.9887549612473
      }
    },
    {
      "number": 6622,
      "class": "Bus",
      "name": "HUNTINGTON 3 1",
      "init": {
        "Vr": -0.9130787782080659,
        "Vi": -0.4865040399796084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8676713327998,
        "longitude": -73.3994457963853
      }
    },
    {
      "number": 6623,
      "class": "Bus",
      "name": "HUNTINGTON 4 1",
      "init": {
        "Vr": -0.9131243896151533,
        "Vi": -0.48594925283032975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8557224070926,
        "longitude": -73.4230816809348
      }
    },
    {
      "number": 6624,
      "class": "Bus",
      "name": "HUNTINGTON 4 2",
      "init": {
        "Vr": -0.9130717207862203,
        "Vi": -0.4861837604346206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8557224070926,
        "longitude": -73.4230816809348
      }
    },
    {
      "number": 6625,
      "class": "Bus",
      "name": "HUNTINGTON 5 1",
      "init": {
        "Vr": -0.9120023647857265,
        "Vi": -0.4913331370467479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9303539551654,
        "longitude": -73.4948406044068
      }
    },
    {
      "number": 6626,
      "class": "Bus",
      "name": "HUNTINGTON 6 1",
      "init": {
        "Vr": -0.9141323893680705,
        "Vi": -0.49109575649390325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8121352812273,
        "longitude": -73.4325466496845
      }
    },
    {
      "number": 6627,
      "class": "Bus",
      "name": "HUNTINGTON STATION 1 1",
      "init": {
        "Vr": -0.9159156450619229,
        "Vi": -0.48643392616844544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387977050305,
        "longitude": -73.4438659168562
      }
    },
    {
      "number": 6628,
      "class": "Bus",
      "name": "HUNTINGTON STATION 2 1",
      "init": {
        "Vr": -0.9162989980062546,
        "Vi": -0.4753062120360575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7269839667384,
        "longitude": -73.3653950003662
      }
    },
    {
      "number": 6629,
      "class": "Bus",
      "name": "HUNTINGTON STATION 3 1",
      "init": {
        "Vr": -0.9115256057171673,
        "Vi": -0.4964714371637439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7845255906116,
        "longitude": -73.3379016302186
      }
    },
    {
      "number": 6630,
      "class": "Bus",
      "name": "HUNTINGTON STATION 4 1",
      "init": {
        "Vr": -0.9114297672226345,
        "Vi": -0.4886862429756051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536166022357,
        "longitude": -73.4003923882624
      }
    },
    {
      "number": 6631,
      "class": "Bus",
      "name": "HUNTINGTON STATION 4 2",
      "init": {
        "Vr": -0.9114142077498729,
        "Vi": -0.4884164408774931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536166022357,
        "longitude": -73.4003923882624
      }
    },
    {
      "number": 6632,
      "class": "Bus",
      "name": "HUNTINGTON STATION 5 1",
      "init": {
        "Vr": -0.907744533632004,
        "Vi": -0.4963874513452494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8446618144443,
        "longitude": -73.3667895531687
      }
    },
    {
      "number": 6633,
      "class": "Bus",
      "name": "ISLIP 1",
      "init": {
        "Vr": -0.9137393241851473,
        "Vi": -0.49059741129172446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7441921350247,
        "longitude": -73.1155096971912
      }
    },
    {
      "number": 6634,
      "class": "Bus",
      "name": "ISLIP 2",
      "init": {
        "Vr": -0.9137170914789804,
        "Vi": -0.4907732865597334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7441921350247,
        "longitude": -73.1155096971912
      }
    },
    {
      "number": 6635,
      "class": "Bus",
      "name": "ISLIP TERRACE 1",
      "init": {
        "Vr": -0.9085327378374195,
        "Vi": -0.5000589328873597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6827591634526,
        "longitude": -73.1400456782436
      }
    },
    {
      "number": 6636,
      "class": "Bus",
      "name": "ISLIP TERRACE 2",
      "init": {
        "Vr": -0.9085256743816644,
        "Vi": -0.5001772244013082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6827591634526,
        "longitude": -73.1400456782436
      }
    },
    {
      "number": 6637,
      "class": "Bus",
      "name": "KINGS PARK 1 1",
      "init": {
        "Vr": -0.8961733114240877,
        "Vi": -0.5201951064104131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9218504701116,
        "longitude": -73.172792343873
      }
    },
    {
      "number": 6638,
      "class": "Bus",
      "name": "KINGS PARK 1 2",
      "init": {
        "Vr": -0.896129315939431,
        "Vi": -0.5205198569416193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9218504701116,
        "longitude": -73.172792343873
      }
    },
    {
      "number": 6639,
      "class": "Bus",
      "name": "KINGS PARK 2 1",
      "init": {
        "Vr": -0.9089039247339942,
        "Vi": -0.5040138343664823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.875774516215,
        "longitude": -73.2561795668847
      }
    },
    {
      "number": 6640,
      "class": "Bus",
      "name": "KINGS PARK 2 2",
      "init": {
        "Vr": -0.9088837375888947,
        "Vi": -0.5042156434857018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.875774516215,
        "longitude": -73.2561795668847
      }
    },
    {
      "number": 6641,
      "class": "Bus",
      "name": "KINGS PARK 3 1",
      "init": {
        "Vr": -0.9059010526532604,
        "Vi": -0.508113198008076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8720325514519,
        "longitude": -73.1996734040216
      }
    },
    {
      "number": 6642,
      "class": "Bus",
      "name": "KINGS PARK 3 2",
      "init": {
        "Vr": -0.9058926461556165,
        "Vi": -0.5080239158988225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8720325514519,
        "longitude": -73.1996734040216
      }
    },
    {
      "number": 6643,
      "class": "Bus",
      "name": "LAKE GROVE 1",
      "init": {
        "Vr": -0.9051030233564682,
        "Vi": -0.5033626798370496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7789471177842,
        "longitude": -73.130574764443
      }
    },
    {
      "number": 6644,
      "class": "Bus",
      "name": "LINDENHURST 1 1",
      "init": {
        "Vr": -0.9182500232195321,
        "Vi": -0.45296432810124704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721836813706,
        "longitude": -73.3735368072769
      }
    },
    {
      "number": 6645,
      "class": "Bus",
      "name": "LINDENHURST 2 1",
      "init": {
        "Vr": -0.9181299378834243,
        "Vi": -0.45096814715456257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6552164843417,
        "longitude": -73.3054284012914
      }
    },
    {
      "number": 6646,
      "class": "Bus",
      "name": "LINDENHURST 2 2",
      "init": {
        "Vr": -0.9181377263827597,
        "Vi": -0.4506904916807322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6552164843417,
        "longitude": -73.3054284012914
      }
    },
    {
      "number": 6647,
      "class": "Bus",
      "name": "LINDENHURST 3 1",
      "init": {
        "Vr": -0.9178776133970264,
        "Vi": -0.45356818331410964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6446487444811,
        "longitude": -73.2755641827331
      }
    },
    {
      "number": 6648,
      "class": "Bus",
      "name": "LINDENHURST 4 1",
      "init": {
        "Vr": -0.9159006685545421,
        "Vi": -0.4751858305603153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6921958823674,
        "longitude": -73.3884532478626
      }
    },
    {
      "number": 6649,
      "class": "Bus",
      "name": "MANORVILLE 1 1",
      "init": {
        "Vr": -0.9115465235824818,
        "Vi": -0.487126404646475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8722711793229,
        "longitude": -72.8248229245454
      }
    },
    {
      "number": 6650,
      "class": "Bus",
      "name": "MANORVILLE 2 1",
      "init": {
        "Vr": -0.9206836958281402,
        "Vi": -0.4638328798841256
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.809979032145,
        "longitude": -72.8230056333084
      }
    },
    {
      "number": 6651,
      "class": "Bus",
      "name": "MANORVILLE 3 1",
      "init": {
        "Vr": -0.9083439788187467,
        "Vi": -0.49265473286080974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8402145555025,
        "longitude": -72.8891575303608
      }
    },
    {
      "number": 6652,
      "class": "Bus",
      "name": "MANORVILLE 3 2",
      "init": {
        "Vr": -0.9083566710491893,
        "Vi": -0.49257211151283714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8402145555025,
        "longitude": -72.8891575303608
      }
    },
    {
      "number": 6653,
      "class": "Bus",
      "name": "MASTIC 1 1",
      "init": {
        "Vr": -0.9196640232078903,
        "Vi": -0.4665094381281611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7737267880192,
        "longitude": -72.8873033578808
      }
    },
    {
      "number": 6654,
      "class": "Bus",
      "name": "MASTIC 2 1",
      "init": {
        "Vr": -0.9229458955828925,
        "Vi": -0.45833136467613483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8041212424436,
        "longitude": -72.7716400153985
      }
    },
    {
      "number": 6655,
      "class": "Bus",
      "name": "MASTIC 2 2",
      "init": {
        "Vr": -0.9228638578003121,
        "Vi": -0.4585039700974672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8041212424436,
        "longitude": -72.7716400153985
      }
    },
    {
      "number": 6656,
      "class": "Bus",
      "name": "MASTIC BEACH 1 1",
      "init": {
        "Vr": -0.9164328308225842,
        "Vi": -0.47523991815610495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7286827483008,
        "longitude": -72.8762213711654
      }
    },
    {
      "number": 6657,
      "class": "Bus",
      "name": "MASTIC BEACH 2 1",
      "init": {
        "Vr": -0.9203332722933396,
        "Vi": -0.4705790179365962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7478349308667,
        "longitude": -72.8137978198252
      }
    },
    {
      "number": 6658,
      "class": "Bus",
      "name": "MASTIC BEACH 2 2",
      "init": {
        "Vr": -0.9203437257044952,
        "Vi": -0.4704932025065254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7478349308667,
        "longitude": -72.8137978198252
      }
    },
    {
      "number": 6659,
      "class": "Bus",
      "name": "MATTITUCK 1",
      "init": {
        "Vr": -0.9207842210866313,
        "Vi": -0.4613669827830178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9928906586915,
        "longitude": -72.6004210950501
      }
    },
    {
      "number": 6660,
      "class": "Bus",
      "name": "MEDFORD 6 1",
      "init": {
        "Vr": -0.9017896549916968,
        "Vi": -0.5218392440272145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.829991424192,
        "longitude": -72.9455763520834
      }
    },
    {
      "number": 6661,
      "class": "Bus",
      "name": "MEDFORD 7 1",
      "init": {
        "Vr": -0.9032098432628096,
        "Vi": -0.5147051877369507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8151218408111,
        "longitude": -73.042092170071
      }
    },
    {
      "number": 6662,
      "class": "Bus",
      "name": "MEDFORD 8 1",
      "init": {
        "Vr": -0.9044369087928751,
        "Vi": -0.516893109575346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7842797718453,
        "longitude": -72.9430530432189
      }
    },
    {
      "number": 6663,
      "class": "Bus",
      "name": "MEDFORD 9 1",
      "init": {
        "Vr": -0.9018395107677579,
        "Vi": -0.5159248218245656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8572796587015,
        "longitude": -73.0466039762937
      }
    },
    {
      "number": 6664,
      "class": "Bus",
      "name": "MELVILLE 1 1",
      "init": {
        "Vr": -0.9120664187325155,
        "Vi": -0.4956469640487051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8007419417947,
        "longitude": -73.3494163093573
      }
    },
    {
      "number": 6665,
      "class": "Bus",
      "name": "MIDDLE ISLAND 1",
      "init": {
        "Vr": -0.8974238204327918,
        "Vi": -0.5292441035967702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9276659575219,
        "longitude": -72.9009620392203
      }
    },
    {
      "number": 6666,
      "class": "Bus",
      "name": "MIDDLE ISLAND 2",
      "init": {
        "Vr": -0.8972900137250062,
        "Vi": -0.5289629766472164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9276659575219,
        "longitude": -72.9009620392203
      }
    },
    {
      "number": 6667,
      "class": "Bus",
      "name": "MILLER PLACE 1 1",
      "init": {
        "Vr": -0.8979717426564228,
        "Vi": -0.5122310067304139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9663507700742,
        "longitude": -72.9788790976866
      }
    },
    {
      "number": 6668,
      "class": "Bus",
      "name": "MILLER PLACE 2 1",
      "init": {
        "Vr": -0.8973175903794819,
        "Vi": -0.520714446327347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9628740101706,
        "longitude": -72.9184162424843
      }
    },
    {
      "number": 6669,
      "class": "Bus",
      "name": "MONTAUK 1 1",
      "init": {
        "Vr": -0.9207295184794054,
        "Vi": -0.45239231342990494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0258253607048,
        "longitude": -72.0219200920958
      }
    },
    {
      "number": 6670,
      "class": "Bus",
      "name": "MONTAUK 1 2",
      "init": {
        "Vr": -0.9207270628010938,
        "Vi": -0.4523712711197939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0258253607048,
        "longitude": -72.0219200920958
      }
    },
    {
      "number": 6671,
      "class": "Bus",
      "name": "MONTAUK 2 1",
      "init": {
        "Vr": -0.9227583715576975,
        "Vi": -0.45196179165031725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6672,
      "class": "Bus",
      "name": "MONTAUK 2 2",
      "init": {
        "Vr": -0.9233294792050292,
        "Vi": -0.449143009258609
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6673,
      "class": "Bus",
      "name": "MONTAUK 2 3",
      "init": {
        "Vr": -0.9227646940511092,
        "Vi": -0.4519196703360565
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6674,
      "class": "Bus",
      "name": "MONTAUK 2 4",
      "init": {
        "Vr": -0.922764694051109,
        "Vi": -0.4519196703360564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6675,
      "class": "Bus",
      "name": "MONTAUK 2 5",
      "init": {
        "Vr": -0.9227583329724286,
        "Vi": -0.45200900343485245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6676,
      "class": "Bus",
      "name": "MONTAUK 2 7",
      "init": {
        "Vr": -0.9227583715576975,
        "Vi": -0.45196179165031725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0803976222061,
        "longitude": -71.8987779732335
      }
    },
    {
      "number": 6677,
      "class": "Bus",
      "name": "MORICHES 1",
      "init": {
        "Vr": -0.9233132026090279,
        "Vi": -0.45646540162856675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7836775531875,
        "longitude": -72.6834874089827
      }
    },
    {
      "number": 6678,
      "class": "Bus",
      "name": "NESCONSET 1",
      "init": {
        "Vr": -0.9032563500024329,
        "Vi": -0.505965852061565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.834553384104,
        "longitude": -73.1577407929566
      }
    },
    {
      "number": 6679,
      "class": "Bus",
      "name": "NESCONSET 2",
      "init": {
        "Vr": -0.903259004629361,
        "Vi": -0.5058759370742488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.834553384104,
        "longitude": -73.1577407929566
      }
    },
    {
      "number": 6680,
      "class": "Bus",
      "name": "NORTHPORT 1 1",
      "init": {
        "Vr": -0.9087440286727365,
        "Vi": -0.5021535343203408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9207110926957,
        "longitude": -73.2822073140466
      }
    },
    {
      "number": 6681,
      "class": "Bus",
      "name": "NORTHPORT 1 2",
      "init": {
        "Vr": -0.9406914480346533,
        "Vi": -0.4723315541156849
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9207110926957,
        "longitude": -73.2822073140466
      }
    },
    {
      "number": 6682,
      "class": "Bus",
      "name": "NORTHPORT 1 3",
      "init": {
        "Vr": -0.908313506628556,
        "Vi": -0.5025039408332501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9207110926957,
        "longitude": -73.2822073140466
      }
    },
    {
      "number": 6683,
      "class": "Bus",
      "name": "NORTHPORT 2 1",
      "init": {
        "Vr": -0.9069325554337204,
        "Vi": -0.5063467201849952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.920314337544,
        "longitude": -73.4074948349137
      }
    },
    {
      "number": 6684,
      "class": "Bus",
      "name": "NORTHPORT 3 1",
      "init": {
        "Vr": -0.9046359493060344,
        "Vi": -0.5112409475062638
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9231514568735,
        "longitude": -73.3117128811417
      }
    },
    {
      "number": 6685,
      "class": "Bus",
      "name": "ORIENT 2 1",
      "init": {
        "Vr": -0.9214688107875554,
        "Vi": -0.46190536974615387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1570564013738,
        "longitude": -72.2378287593781
      }
    },
    {
      "number": 6686,
      "class": "Bus",
      "name": "PATCHOGUE 1 1",
      "init": {
        "Vr": -0.9075778916520765,
        "Vi": -0.4993045166979625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6646485617038,
        "longitude": -73.0624123381348
      }
    },
    {
      "number": 6687,
      "class": "Bus",
      "name": "PATCHOGUE 2 1",
      "init": {
        "Vr": -0.9019074876996337,
        "Vi": -0.517003672725212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8347116273579,
        "longitude": -73.0586605984083
      }
    },
    {
      "number": 6688,
      "class": "Bus",
      "name": "PATCHOGUE 3 1",
      "init": {
        "Vr": -0.911637888134761,
        "Vi": -0.49396769409612645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245046289309,
        "longitude": -73.0067309178743
      }
    },
    {
      "number": 6689,
      "class": "Bus",
      "name": "PATCHOGUE 4 1",
      "init": {
        "Vr": -0.9078360099131303,
        "Vi": -0.5064850370621766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7491222787408,
        "longitude": -72.9455396704377
      }
    },
    {
      "number": 6690,
      "class": "Bus",
      "name": "PORT JEFFERSON 1",
      "init": {
        "Vr": -0.8930523400697532,
        "Vi": -0.5268080876420488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9300332529253,
        "longitude": -73.1004587293511
      }
    },
    {
      "number": 6691,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 1 1",
      "init": {
        "Vr": -0.9023691844649845,
        "Vi": -0.5084376877968916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8736691406237,
        "longitude": -73.0050975928248
      }
    },
    {
      "number": 6692,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 2 1",
      "init": {
        "Vr": -0.8973083452475275,
        "Vi": -0.5169743956955367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9161934935806,
        "longitude": -73.0231655597441
      }
    },
    {
      "number": 6693,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 2 2",
      "init": {
        "Vr": -0.8973166753281898,
        "Vi": -0.5166364479491224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9161934935806,
        "longitude": -73.0231655597441
      }
    },
    {
      "number": 6694,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 3 1",
      "init": {
        "Vr": -0.8931701859612119,
        "Vi": -0.5344281444791765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.954458656698,
        "longitude": -73.0739417535355
      }
    },
    {
      "number": 6695,
      "class": "Bus",
      "name": "RIDGE 1",
      "init": {
        "Vr": -0.9092392420215372,
        "Vi": -0.49032032496193995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8642149201096,
        "longitude": -72.8890110661056
      }
    },
    {
      "number": 6696,
      "class": "Bus",
      "name": "RIDGE 2",
      "init": {
        "Vr": -0.9092425427004153,
        "Vi": -0.4904328542608288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8642149201096,
        "longitude": -72.8890110661056
      }
    },
    {
      "number": 6697,
      "class": "Bus",
      "name": "RIVERHEAD 1 1",
      "init": {
        "Vr": -0.9203841645652077,
        "Vi": -0.46090576109069015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9395435528593,
        "longitude": -72.7425030579323
      }
    },
    {
      "number": 6698,
      "class": "Bus",
      "name": "RIVERHEAD 2 1",
      "init": {
        "Vr": -0.9201739643817919,
        "Vi": -0.4612651153297653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.912234211452,
        "longitude": -72.6289089015642
      }
    },
    {
      "number": 6699,
      "class": "Bus",
      "name": "RIVERHEAD 3 1",
      "init": {
        "Vr": -0.9196484626303104,
        "Vi": -0.4632569250114983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9284560607626,
        "longitude": -72.6602206651971
      }
    },
    {
      "number": 6700,
      "class": "Bus",
      "name": "RIVERHEAD 4 1",
      "init": {
        "Vr": -0.9233119521524566,
        "Vi": -0.45465056559824646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8803823202394,
        "longitude": -72.5638634590691
      }
    },
    {
      "number": 6701,
      "class": "Bus",
      "name": "ROCKY POINT 1 1",
      "init": {
        "Vr": -0.8985293930998489,
        "Vi": -0.5108431783878173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9129146728773,
        "longitude": -72.9586637600613
      }
    },
    {
      "number": 6702,
      "class": "Bus",
      "name": "ROCKY POINT 2 1",
      "init": {
        "Vr": -0.8978145092799876,
        "Vi": -0.5145297903857416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9457968807467,
        "longitude": -72.9635806469125
      }
    },
    {
      "number": 6703,
      "class": "Bus",
      "name": "RONKONKOMA 1 1",
      "init": {
        "Vr": -0.9026739098062347,
        "Vi": -0.5101232838272545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8293830744475,
        "longitude": -73.1295875594503
      }
    },
    {
      "number": 6704,
      "class": "Bus",
      "name": "RONKONKOMA 1 2",
      "init": {
        "Vr": -0.9026405460761,
        "Vi": -0.5099140911795917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8293830744475,
        "longitude": -73.1295875594503
      }
    },
    {
      "number": 6705,
      "class": "Bus",
      "name": "RONKONKOMA 2 1",
      "init": {
        "Vr": -0.9012188637512095,
        "Vi": -0.5075919795122081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8652649221673,
        "longitude": -73.0894329765486
      }
    },
    {
      "number": 6706,
      "class": "Bus",
      "name": "RONKONKOMA 3 1",
      "init": {
        "Vr": -0.9025468859251037,
        "Vi": -0.5143580648935124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8433271732131,
        "longitude": -73.0856477462218
      }
    },
    {
      "number": 6707,
      "class": "Bus",
      "name": "SAG HARBOR 1 1",
      "init": {
        "Vr": -0.921173126390944,
        "Vi": -0.4597202508882064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0404715873738,
        "longitude": -72.2996244123151
      }
    },
    {
      "number": 6708,
      "class": "Bus",
      "name": "SAG HARBOR 2 1",
      "init": {
        "Vr": -0.9231058069225152,
        "Vi": -0.4562562049314057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8702047324215,
        "longitude": -72.3863883467596
      }
    },
    {
      "number": 6709,
      "class": "Bus",
      "name": "SAG HARBOR 3 1",
      "init": {
        "Vr": -0.9225697963132746,
        "Vi": -0.46245817204760387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9867655623327,
        "longitude": -72.2941702172391
      }
    },
    {
      "number": 6710,
      "class": "Bus",
      "name": "SAG HARBOR 3 2",
      "init": {
        "Vr": -0.9225744115704926,
        "Vi": -0.46241089144224673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9867655623327,
        "longitude": -72.2941702172391
      }
    },
    {
      "number": 6711,
      "class": "Bus",
      "name": "SAYVILLE 1",
      "init": {
        "Vr": -0.9117627732875839,
        "Vi": -0.48914511154502294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6724274711335,
        "longitude": -73.1836827268987
      }
    },
    {
      "number": 6712,
      "class": "Bus",
      "name": "SELDEN 1 1",
      "init": {
        "Vr": -0.9024864488708836,
        "Vi": -0.5157922133673403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8712549750819,
        "longitude": -73.1645646264248
      }
    },
    {
      "number": 6713,
      "class": "Bus",
      "name": "SELDEN 1 2",
      "init": {
        "Vr": -0.9024709407182643,
        "Vi": -0.5154817000449834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8712549750819,
        "longitude": -73.1645646264248
      }
    },
    {
      "number": 6714,
      "class": "Bus",
      "name": "SELDEN 2 1",
      "init": {
        "Vr": -0.9021057693110558,
        "Vi": -0.5188376426460487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8439253129179,
        "longitude": -72.9697772909056
      }
    },
    {
      "number": 6715,
      "class": "Bus",
      "name": "SELDEN 2 2",
      "init": {
        "Vr": -0.9021733056078922,
        "Vi": -0.5185183613314751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8439253129179,
        "longitude": -72.9697772909056
      }
    },
    {
      "number": 6716,
      "class": "Bus",
      "name": "SELDEN 3 1",
      "init": {
        "Vr": -0.896817193199054,
        "Vi": -0.5292807865528477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9096700621708,
        "longitude": -73.0714391639903
      }
    },
    {
      "number": 6717,
      "class": "Bus",
      "name": "SELDEN 4 1",
      "init": {
        "Vr": -0.9019672154902075,
        "Vi": -0.516419168590548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.837986806312,
        "longitude": -73.0232241465476
      }
    },
    {
      "number": 6718,
      "class": "Bus",
      "name": "SELDEN 4 2",
      "init": {
        "Vr": -0.9019595708665322,
        "Vi": -0.5162980080310382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.837986806312,
        "longitude": -73.0232241465476
      }
    },
    {
      "number": 6719,
      "class": "Bus",
      "name": "SHIRLEY 3 1",
      "init": {
        "Vr": -0.9073099871297782,
        "Vi": -0.49528346934301043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8226857358334,
        "longitude": -72.8806532636854
      }
    },
    {
      "number": 6720,
      "class": "Bus",
      "name": "SHIRLEY 4 1",
      "init": {
        "Vr": -0.9113838727953198,
        "Vi": -0.49032750723728696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7968719032325,
        "longitude": -72.8555047374602
      }
    },
    {
      "number": 6721,
      "class": "Bus",
      "name": "SHIRLEY 5 1",
      "init": {
        "Vr": -0.9205496949664431,
        "Vi": -0.46507186296035213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7721513502495,
        "longitude": -72.8401263025214
      }
    },
    {
      "number": 6722,
      "class": "Bus",
      "name": "SHIRLEY 5 2",
      "init": {
        "Vr": -0.920488134618457,
        "Vi": -0.46493645634843905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7721513502495,
        "longitude": -72.8401263025214
      }
    },
    {
      "number": 6723,
      "class": "Bus",
      "name": "SHIRLEY 6 1",
      "init": {
        "Vr": -0.9081233407030744,
        "Vi": -0.5015791367599877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8295887385653,
        "longitude": -72.8382014176976
      }
    },
    {
      "number": 6724,
      "class": "Bus",
      "name": "SMITHTOWN 1 1",
      "init": {
        "Vr": -0.9064818116785601,
        "Vi": -0.5038107805490731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8562820412241,
        "longitude": -73.2239984622297
      }
    },
    {
      "number": 6725,
      "class": "Bus",
      "name": "SMITHTOWN 2 1",
      "init": {
        "Vr": -0.9006003755846455,
        "Vi": -0.518162497409771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9043579368583,
        "longitude": -73.1458553027941
      }
    },
    {
      "number": 6726,
      "class": "Bus",
      "name": "SMITHTOWN 2 2",
      "init": {
        "Vr": -0.9006168758467648,
        "Vi": -0.51788662576402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9043579368583,
        "longitude": -73.1458553027941
      }
    },
    {
      "number": 6727,
      "class": "Bus",
      "name": "SMITHTOWN 3 1",
      "init": {
        "Vr": -0.9008613716401787,
        "Vi": -0.5119734239318162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9096607358912,
        "longitude": -73.2139550620581
      }
    },
    {
      "number": 6728,
      "class": "Bus",
      "name": "SMITHTOWN 3 2",
      "init": {
        "Vr": -0.9008263578327828,
        "Vi": -0.5121344337877844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9096607358912,
        "longitude": -73.2139550620581
      }
    },
    {
      "number": 6729,
      "class": "Bus",
      "name": "SMITHTOWN 4 1",
      "init": {
        "Vr": -0.9033314666263108,
        "Vi": -0.5079881078523995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9021501145387,
        "longitude": -73.2319864512465
      }
    },
    {
      "number": 6730,
      "class": "Bus",
      "name": "SOUTHAMPTON 1 1",
      "init": {
        "Vr": -0.9222600818432497,
        "Vi": -0.45784234037614485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9756741412943,
        "longitude": -72.3965317080018
      }
    },
    {
      "number": 6731,
      "class": "Bus",
      "name": "SOUTHAMPTON 2 1",
      "init": {
        "Vr": -0.923294555284795,
        "Vi": -0.4553659160615479
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8751661165181,
        "longitude": -72.4405525118821
      }
    },
    {
      "number": 6732,
      "class": "Bus",
      "name": "SOUTHAMPTON 3 1",
      "init": {
        "Vr": -0.9217390759476767,
        "Vi": -0.4576333405719207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9739026006881,
        "longitude": -72.4743863572723
      }
    },
    {
      "number": 6733,
      "class": "Bus",
      "name": "SOUTHOLD 1 1",
      "init": {
        "Vr": -0.9204213838741474,
        "Vi": -0.4614950140861493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0906029814803,
        "longitude": -72.3661906253522
      }
    },
    {
      "number": 6734,
      "class": "Bus",
      "name": "SOUTHOLD 2 1",
      "init": {
        "Vr": -0.9219839614520507,
        "Vi": -0.4578802689802877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0477435232398,
        "longitude": -72.490883908573
      }
    },
    {
      "number": 6735,
      "class": "Bus",
      "name": "SOUTHOLD 2 2",
      "init": {
        "Vr": -0.9219718673309333,
        "Vi": -0.45779203756817965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0477435232398,
        "longitude": -72.490883908573
      }
    },
    {
      "number": 6736,
      "class": "Bus",
      "name": "STONY BROOK 1 1",
      "init": {
        "Vr": -0.8951810408804536,
        "Vi": -0.5291239637720727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9721022626342,
        "longitude": -73.106146156975
      }
    },
    {
      "number": 6737,
      "class": "Bus",
      "name": "STONY BROOK 1 2",
      "init": {
        "Vr": -0.9237865538979086,
        "Vi": -0.5116286590674304
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9721022626342,
        "longitude": -73.106146156975
      }
    },
    {
      "number": 6738,
      "class": "Bus",
      "name": "STONY BROOK 1 3",
      "init": {
        "Vr": -0.8951725647016323,
        "Vi": -0.5294978467180665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9721022626342,
        "longitude": -73.106146156975
      }
    },
    {
      "number": 6739,
      "class": "Bus",
      "name": "WADING RIVER 1 1",
      "init": {
        "Vr": -0.9207678154469536,
        "Vi": -0.46164484151173973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9165997536471,
        "longitude": -72.806896803271
      }
    },
    {
      "number": 6740,
      "class": "Bus",
      "name": "WADING RIVER 2 1",
      "init": {
        "Vr": -0.9206260605810207,
        "Vi": -0.46052034420501536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9496563792412,
        "longitude": -72.7906822441462
      }
    },
    {
      "number": 6741,
      "class": "Bus",
      "name": "WATER MILL 1",
      "init": {
        "Vr": -0.9227478112861833,
        "Vi": -0.45475233972814005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9124923158833,
        "longitude": -72.27351369121
      }
    },
    {
      "number": 6742,
      "class": "Bus",
      "name": "WEST BABYLON 1 1",
      "init": {
        "Vr": -0.9105322490646574,
        "Vi": -0.4960083186572924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7473892581202,
        "longitude": -73.3226589355642
      }
    },
    {
      "number": 6743,
      "class": "Bus",
      "name": "WEST BABYLON 2 1",
      "init": {
        "Vr": -0.9160743306800696,
        "Vi": -0.4736950426990154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829444894138,
        "longitude": -73.4266818407748
      }
    },
    {
      "number": 6744,
      "class": "Bus",
      "name": "WEST BABYLON 2 2",
      "init": {
        "Vr": -0.9160756204453554,
        "Vi": -0.47350048579952586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829444894138,
        "longitude": -73.4266818407748
      }
    },
    {
      "number": 6745,
      "class": "Bus",
      "name": "WEST BABYLON 3 1",
      "init": {
        "Vr": -0.9178496242843163,
        "Vi": -0.4579784867770838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6671901868013,
        "longitude": -73.3410146297189
      }
    },
    {
      "number": 6746,
      "class": "Bus",
      "name": "WEST BABYLON 4 1",
      "init": {
        "Vr": -0.9151589473793513,
        "Vi": -0.48070516995781953
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7599009505197,
        "longitude": -73.3663295378367
      }
    },
    {
      "number": 6747,
      "class": "Bus",
      "name": "WEST ISLIP 1 1",
      "init": {
        "Vr": -0.917928163398902,
        "Vi": -0.4577027511059594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6250403986685,
        "longitude": -73.2395177053475
      }
    },
    {
      "number": 6748,
      "class": "Bus",
      "name": "WEST ISLIP 2 1",
      "init": {
        "Vr": -0.9125414291450277,
        "Vi": -0.49403665967243093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7917282030549,
        "longitude": -73.3204460286901
      }
    },
    {
      "number": 6749,
      "class": "Bus",
      "name": "WESTHAMPTON BEACH 1",
      "init": {
        "Vr": -0.923423167440222,
        "Vi": -0.4558880343318009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8326290507244,
        "longitude": -72.6374983958027
      }
    },
    {
      "number": 6750,
      "class": "Bus",
      "name": "BARRYVILLE 1",
      "init": {
        "Vr": -0.8771284628376641,
        "Vi": -0.5627845659629073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4668171589186,
        "longitude": -74.9328465308504
      }
    },
    {
      "number": 6751,
      "class": "Bus",
      "name": "BARRYVILLE 2",
      "init": {
        "Vr": -0.8861509913764313,
        "Vi": -0.5511632807037029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4668171589186,
        "longitude": -74.9328465308504
      }
    },
    {
      "number": 6752,
      "class": "Bus",
      "name": "BARRYVILLE 3",
      "init": {
        "Vr": -0.8771294856709884,
        "Vi": -0.5627603205622173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4668171589186,
        "longitude": -74.9328465308504
      }
    },
    {
      "number": 6753,
      "class": "Bus",
      "name": "CALLICOON 1 1",
      "init": {
        "Vr": -0.8373165892819708,
        "Vi": -0.6235442593195807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7501408188462,
        "longitude": -74.9691309003578
      }
    },
    {
      "number": 6754,
      "class": "Bus",
      "name": "CALLICOON 1 2",
      "init": {
        "Vr": -0.8373249902598865,
        "Vi": -0.623504033332131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7501408188462,
        "longitude": -74.9691309003578
      }
    },
    {
      "number": 6755,
      "class": "Bus",
      "name": "CALLICOON 2 1",
      "init": {
        "Vr": -0.8258346405792322,
        "Vi": -0.6410519548909751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714226305788,
        "longitude": -75.0608508742683
      }
    },
    {
      "number": 6756,
      "class": "Bus",
      "name": "CALLICOON 2 2",
      "init": {
        "Vr": -0.8708474764739706,
        "Vi": -0.5786502742567083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714226305788,
        "longitude": -75.0608508742683
      }
    },
    {
      "number": 6757,
      "class": "Bus",
      "name": "CALLICOON 2 3",
      "init": {
        "Vr": -0.9355747353923788,
        "Vi": -0.48585140901692403
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714226305788,
        "longitude": -75.0608508742683
      }
    },
    {
      "number": 6758,
      "class": "Bus",
      "name": "CALLICOON 2 4",
      "init": {
        "Vr": -0.9303273367608701,
        "Vi": -0.5064428464437435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714226305788,
        "longitude": -75.0608508742683
      }
    },
    {
      "number": 6759,
      "class": "Bus",
      "name": "CALLICOON 2 5",
      "init": {
        "Vr": -0.8255262526926903,
        "Vi": -0.6416533182792573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.714226305788,
        "longitude": -75.0608508742683
      }
    },
    {
      "number": 6760,
      "class": "Bus",
      "name": "GLEN SPEY 1",
      "init": {
        "Vr": -0.8836375502618149,
        "Vi": -0.5519359074355049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4199161219667,
        "longitude": -74.8064019453937
      }
    },
    {
      "number": 6761,
      "class": "Bus",
      "name": "GLEN SPEY 2",
      "init": {
        "Vr": -0.8862477101750498,
        "Vi": -0.5511904343697994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4199161219667,
        "longitude": -74.8064019453937
      }
    },
    {
      "number": 6762,
      "class": "Bus",
      "name": "GLEN SPEY 3",
      "init": {
        "Vr": -0.8836352475012103,
        "Vi": -0.5519114659090665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4199161219667,
        "longitude": -74.8064019453937
      }
    },
    {
      "number": 6763,
      "class": "Bus",
      "name": "JEFFERSONVILLE 4 1",
      "init": {
        "Vr": -0.840988813174925,
        "Vi": -0.6139111794971104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8727718481949,
        "longitude": -74.8700587428488
      }
    },
    {
      "number": 6764,
      "class": "Bus",
      "name": "JEFFERSONVILLE 4 2",
      "init": {
        "Vr": -0.8409770514525783,
        "Vi": -0.6139506754795102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8727718481949,
        "longitude": -74.8700587428488
      }
    },
    {
      "number": 6765,
      "class": "Bus",
      "name": "LIBERTY 1 1",
      "init": {
        "Vr": -0.8397084909387231,
        "Vi": -0.6168709267955237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8594148143816,
        "longitude": -74.7461981159256
      }
    },
    {
      "number": 6766,
      "class": "Bus",
      "name": "LIBERTY 2 1",
      "init": {
        "Vr": -0.8427525112648131,
        "Vi": -0.6135748360599436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7466037677836,
        "longitude": -74.7684114151046
      }
    },
    {
      "number": 6767,
      "class": "Bus",
      "name": "LIBERTY 3 1",
      "init": {
        "Vr": -0.8436188297106748,
        "Vi": -0.6109795530172403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7969867147858,
        "longitude": -74.6905781955932
      }
    },
    {
      "number": 6768,
      "class": "Bus",
      "name": "MONTICELLO 2 1",
      "init": {
        "Vr": -0.8546843102007857,
        "Vi": -0.5863661735605377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6817059241876,
        "longitude": -74.7350771719574
      }
    },
    {
      "number": 6769,
      "class": "Bus",
      "name": "MONTICELLO 3 1",
      "init": {
        "Vr": -0.8510473406421011,
        "Vi": -0.5937411213777875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7168169226041,
        "longitude": -74.694655181355
      }
    },
    {
      "number": 6770,
      "class": "Bus",
      "name": "MONTICELLO 3 2",
      "init": {
        "Vr": -0.8510601609116967,
        "Vi": -0.5936656414490867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7168169226041,
        "longitude": -74.694655181355
      }
    },
    {
      "number": 6771,
      "class": "Bus",
      "name": "MONTICELLO 4 1",
      "init": {
        "Vr": -0.8622773568154253,
        "Vi": -0.5723781375947493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4995586061303,
        "longitude": -74.660133058364
      }
    },
    {
      "number": 6772,
      "class": "Bus",
      "name": "NARROWSBURG 1",
      "init": {
        "Vr": -0.8496721752283787,
        "Vi": -0.596543534921527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094168387944,
        "longitude": -74.9518546902258
      }
    },
    {
      "number": 6773,
      "class": "Bus",
      "name": "ROCK HILL 1 1",
      "init": {
        "Vr": -0.8652062670045483,
        "Vi": -0.5751599826455387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6316894623783,
        "longitude": -74.6072909620553
      }
    },
    {
      "number": 6774,
      "class": "Bus",
      "name": "WOODBOURNE 1",
      "init": {
        "Vr": -0.8542181457403281,
        "Vi": -0.5939299397661901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.723975751553,
        "longitude": -74.6149129618836
      }
    },
    {
      "number": 6775,
      "class": "Bus",
      "name": "WOODRIDGE 1 1",
      "init": {
        "Vr": -0.8488100172607842,
        "Vi": -0.5912918152515738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6641474626312,
        "longitude": -74.4891690050201
      }
    },
    {
      "number": 6776,
      "class": "Bus",
      "name": "ELLENVILLE 1 1",
      "init": {
        "Vr": -0.8419293951368595,
        "Vi": -0.6018699848541387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7258647269504,
        "longitude": -74.3919544918631
      }
    },
    {
      "number": 6777,
      "class": "Bus",
      "name": "ELLENVILLE 2 1",
      "init": {
        "Vr": -0.836612582625117,
        "Vi": -0.6179252610281238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.770347948341,
        "longitude": -74.4998440969322
      }
    },
    {
      "number": 6778,
      "class": "Bus",
      "name": "ELLENVILLE 3 1",
      "init": {
        "Vr": -0.8395200308233148,
        "Vi": -0.6053260147181999
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7265051176691,
        "longitude": -74.296881977224
      }
    },
    {
      "number": 6779,
      "class": "Bus",
      "name": "GARDINER 4 1",
      "init": {
        "Vr": -0.8274705029508502,
        "Vi": -0.6234639749275848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696171049534,
        "longitude": -74.2057552634733
      }
    },
    {
      "number": 6780,
      "class": "Bus",
      "name": "GARDINER 4 2",
      "init": {
        "Vr": -0.8274810150499664,
        "Vi": -0.623433891434996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696171049534,
        "longitude": -74.2057552634733
      }
    },
    {
      "number": 6781,
      "class": "Bus",
      "name": "HIGHLAND 1 1",
      "init": {
        "Vr": -0.8409737074261289,
        "Vi": -0.599348305115367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7227802076726,
        "longitude": -74.0040070566932
      }
    },
    {
      "number": 6782,
      "class": "Bus",
      "name": "HIGHLAND 1 2",
      "init": {
        "Vr": -0.8409429836861674,
        "Vi": -0.5995189719220445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7227802076726,
        "longitude": -74.0040070566932
      }
    },
    {
      "number": 6783,
      "class": "Bus",
      "name": "NEW PALTZ 1 1",
      "init": {
        "Vr": -0.837976120648547,
        "Vi": -0.6045944914184781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7089580555953,
        "longitude": -74.0459997144919
      }
    },
    {
      "number": 6784,
      "class": "Bus",
      "name": "NEW PALTZ 1 2",
      "init": {
        "Vr": -0.837971698732558,
        "Vi": -0.6044801500490274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7089580555953,
        "longitude": -74.0459997144919
      }
    },
    {
      "number": 6785,
      "class": "Bus",
      "name": "NEW PALTZ 2 1",
      "init": {
        "Vr": -0.8445362332422771,
        "Vi": -0.5933502888807093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7127529046097,
        "longitude": -74.150373360606
      }
    },
    {
      "number": 6786,
      "class": "Bus",
      "name": "NEW PALTZ 2 2",
      "init": {
        "Vr": -0.8445593383486754,
        "Vi": -0.5932557387561357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7127529046097,
        "longitude": -74.150373360606
      }
    },
    {
      "number": 6787,
      "class": "Bus",
      "name": "NEW PALTZ 3 1",
      "init": {
        "Vr": -0.8248066438599367,
        "Vi": -0.6238419071423255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8157340400317,
        "longitude": -74.0699618217292
      }
    },
    {
      "number": 6788,
      "class": "Bus",
      "name": "NEW PALTZ 4 1",
      "init": {
        "Vr": -0.8490351723164129,
        "Vi": -0.5859915945247517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6044049127182,
        "longitude": -74.1024488129401
      }
    },
    {
      "number": 6789,
      "class": "Bus",
      "name": "ARMONK 1",
      "init": {
        "Vr": -0.8798477321921138,
        "Vi": -0.5486329550813858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2035613152043,
        "longitude": -73.7381078032181
      }
    },
    {
      "number": 6790,
      "class": "Bus",
      "name": "ARMONK 2",
      "init": {
        "Vr": -0.8798628449630573,
        "Vi": -0.5485588810383534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2035613152043,
        "longitude": -73.7381078032181
      }
    },
    {
      "number": 6791,
      "class": "Bus",
      "name": "BEDFORD HILLS 1 1",
      "init": {
        "Vr": -0.890092104488822,
        "Vi": -0.5310776468347644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1388808715646,
        "longitude": -73.675925776025
      }
    },
    {
      "number": 6792,
      "class": "Bus",
      "name": "BEDFORD HILLS 2 1",
      "init": {
        "Vr": -0.8818459783814001,
        "Vi": -0.5486467471450771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1975692051325,
        "longitude": -73.572936466715
      }
    },
    {
      "number": 6793,
      "class": "Bus",
      "name": "BRIARCLIFF MANOR 1",
      "init": {
        "Vr": -0.9027268097754163,
        "Vi": -0.5090223791582105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1340410923663,
        "longitude": -73.823935532887
      }
    },
    {
      "number": 6794,
      "class": "Bus",
      "name": "BRONXVILLE 1",
      "init": {
        "Vr": -0.9148274308033091,
        "Vi": -0.4829456445955814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9354591444811,
        "longitude": -73.8184201489134
      }
    },
    {
      "number": 6795,
      "class": "Bus",
      "name": "CORTLANDT MANOR 1 1",
      "init": {
        "Vr": -0.8909386021463387,
        "Vi": -0.5270234227453381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2432975167871,
        "longitude": -73.917366706109
      }
    },
    {
      "number": 6796,
      "class": "Bus",
      "name": "CORTLANDT MANOR 1 2",
      "init": {
        "Vr": -0.8909681088888808,
        "Vi": -0.5272494234377697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2432975167871,
        "longitude": -73.917366706109
      }
    },
    {
      "number": 6797,
      "class": "Bus",
      "name": "CORTLANDT MANOR 2 1",
      "init": {
        "Vr": -0.8800438039569255,
        "Vi": -0.5552462447703176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3078551245362,
        "longitude": -73.9289718134997
      }
    },
    {
      "number": 6798,
      "class": "Bus",
      "name": "CORTLANDT MANOR 3 1",
      "init": {
        "Vr": -0.8704166093814945,
        "Vi": -0.5780959917536924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2685991410622,
        "longitude": -73.9349351764344
      }
    },
    {
      "number": 6799,
      "class": "Bus",
      "name": "CORTLANDT MANOR 4 1",
      "init": {
        "Vr": -0.8780011894223461,
        "Vi": -0.5587313537382037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3450941591912,
        "longitude": -73.8844411013222
      }
    },
    {
      "number": 6800,
      "class": "Bus",
      "name": "CORTLANDT MANOR 4 2",
      "init": {
        "Vr": -0.8779882903140208,
        "Vi": -0.5588293123012877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3450941591912,
        "longitude": -73.8844411013222
      }
    },
    {
      "number": 6801,
      "class": "Bus",
      "name": "CROTON ON HUDSON 1 1",
      "init": {
        "Vr": -0.8869583541704882,
        "Vi": -0.5373201668630077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2468032715192,
        "longitude": -73.8442703906918
      }
    },
    {
      "number": 6802,
      "class": "Bus",
      "name": "CROTON ON HUDSON 1 2",
      "init": {
        "Vr": -0.8869433702456008,
        "Vi": -0.5372232897562884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2468032715192,
        "longitude": -73.8442703906918
      }
    },
    {
      "number": 6803,
      "class": "Bus",
      "name": "CROTON ON HUDSON 2 1",
      "init": {
        "Vr": -0.8748446594535433,
        "Vi": -0.5593753768632627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3391563255924,
        "longitude": -73.8034636629754
      }
    },
    {
      "number": 6804,
      "class": "Bus",
      "name": "HARTSDALE 1 1",
      "init": {
        "Vr": -0.904221381343428,
        "Vi": -0.49789462861353395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0596489537227,
        "longitude": -73.7967671319177
      }
    },
    {
      "number": 6805,
      "class": "Bus",
      "name": "HARTSDALE 2 1",
      "init": {
        "Vr": -0.9019446773019201,
        "Vi": -0.5035580441607064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0279058368413,
        "longitude": -73.7887762067474
      }
    },
    {
      "number": 6806,
      "class": "Bus",
      "name": "HASTINGS ON HUDSON 1",
      "init": {
        "Vr": -0.9125052130446409,
        "Vi": -0.4992959686232115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0027986623338,
        "longitude": -73.7665765139053
      }
    },
    {
      "number": 6807,
      "class": "Bus",
      "name": "KATONAH 1 1",
      "init": {
        "Vr": -0.8765758354543343,
        "Vi": -0.54945909411543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3126608632609,
        "longitude": -73.7143373556346
      }
    },
    {
      "number": 6808,
      "class": "Bus",
      "name": "KATONAH 2 1",
      "init": {
        "Vr": -0.8799602652347284,
        "Vi": -0.5451779959898686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2367313118254,
        "longitude": -73.7134377841209
      }
    },
    {
      "number": 6809,
      "class": "Bus",
      "name": "KATONAH 2 2",
      "init": {
        "Vr": -0.8799633673185783,
        "Vi": -0.5452485497631598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2367313118254,
        "longitude": -73.7134377841209
      }
    },
    {
      "number": 6810,
      "class": "Bus",
      "name": "LARCHMONT 1",
      "init": {
        "Vr": -0.8930447336224537,
        "Vi": -0.5253940174525785
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9407211782468,
        "longitude": -73.7209214048057
      }
    },
    {
      "number": 6811,
      "class": "Bus",
      "name": "LARCHMONT 2",
      "init": {
        "Vr": -0.8930644944941687,
        "Vi": -0.5253259427462085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9407211782468,
        "longitude": -73.7209214048057
      }
    },
    {
      "number": 6812,
      "class": "Bus",
      "name": "MAMARONECK 1 1",
      "init": {
        "Vr": -0.9043516807039493,
        "Vi": -0.5091715794378434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8617683894056,
        "longitude": -73.6894446416597
      }
    },
    {
      "number": 6813,
      "class": "Bus",
      "name": "MAMARONECK 1 2",
      "init": {
        "Vr": -0.9043225904858716,
        "Vi": -0.5089873339140103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8617683894056,
        "longitude": -73.6894446416597
      }
    },
    {
      "number": 6814,
      "class": "Bus",
      "name": "MAMARONECK 2 1",
      "init": {
        "Vr": -0.8383591726302883,
        "Vi": -0.6097945853790099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9642707755069,
        "longitude": -73.7001740552394
      }
    },
    {
      "number": 6815,
      "class": "Bus",
      "name": "MAMARONECK 2 2",
      "init": {
        "Vr": -0.8883934169234247,
        "Vi": -0.535092236371144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9642707755069,
        "longitude": -73.7001740552394
      }
    },
    {
      "number": 6816,
      "class": "Bus",
      "name": "MAMARONECK 2 3",
      "init": {
        "Vr": -0.8779644991494692,
        "Vi": -0.550662865669936
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9642707755069,
        "longitude": -73.7001740552394
      }
    },
    {
      "number": 6817,
      "class": "Bus",
      "name": "MAMARONECK 2 4",
      "init": {
        "Vr": -0.8779644991494692,
        "Vi": -0.550662865669936
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9642707755069,
        "longitude": -73.7001740552394
      }
    },
    {
      "number": 6818,
      "class": "Bus",
      "name": "MAMARONECK 2 5",
      "init": {
        "Vr": -0.8383918754186729,
        "Vi": -0.6096226673803644
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9642707755069,
        "longitude": -73.7001740552394
      }
    },
    {
      "number": 6819,
      "class": "Bus",
      "name": "MAMARONECK 3 1",
      "init": {
        "Vr": -0.9055488497501698,
        "Vi": -0.49710564415574493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9837504217124,
        "longitude": -73.7399291956746
      }
    },
    {
