      "number": 6820,
      "class": "Bus",
      "name": "MAMARONECK 3 2",
      "init": {
        "Vr": -0.9053359979611433,
        "Vi": -0.4967110226620522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9837504217124,
        "longitude": -73.7399291956746
      }
    },
    {
      "number": 6821,
      "class": "Bus",
      "name": "MOHEGAN LAKE 1",
      "init": {
        "Vr": -0.8780424034892171,
        "Vi": -0.5555977306201016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3190717597996,
        "longitude": -73.8450622707915
      }
    },
    {
      "number": 6822,
      "class": "Bus",
      "name": "MOHEGAN LAKE 2",
      "init": {
        "Vr": -0.8780567331231078,
        "Vi": -0.5555111577704213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3190717597996,
        "longitude": -73.8450622707915
      }
    },
    {
      "number": 6823,
      "class": "Bus",
      "name": "MOUNT KISCO 1",
      "init": {
        "Vr": -0.8843881374074072,
        "Vi": -0.5361242729532575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2290975745988,
        "longitude": -73.7556577080654
      }
    },
    {
      "number": 6824,
      "class": "Bus",
      "name": "MOUNT VERNON 3 1",
      "init": {
        "Vr": -0.9094720559524556,
        "Vi": -0.48753787504635604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0219528714047,
        "longitude": -73.9048124268456
      }
    },
    {
      "number": 6825,
      "class": "Bus",
      "name": "MOUNT VERNON 3 2",
      "init": {
        "Vr": -0.9094861219964575,
        "Vi": -0.4873281642944679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0219528714047,
        "longitude": -73.9048124268456
      }
    },
    {
      "number": 6826,
      "class": "Bus",
      "name": "MOUNT VERNON 4 1",
      "init": {
        "Vr": -0.9150354305925288,
        "Vi": -0.4818804516987536
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9529037780371,
        "longitude": -73.8266395974746
      }
    },
    {
      "number": 6827,
      "class": "Bus",
      "name": "MOUNT VERNON 4 2",
      "init": {
        "Vr": -0.9151036127630929,
        "Vi": -0.4815141757434509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9529037780371,
        "longitude": -73.8266395974746
      }
    },
    {
      "number": 6828,
      "class": "Bus",
      "name": "NEW ROCHELLE 1 1",
      "init": {
        "Vr": -0.9125297292806763,
        "Vi": -0.4867757522641194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175629549664,
        "longitude": -73.8130288949868
      }
    },
    {
      "number": 6829,
      "class": "Bus",
      "name": "NEW ROCHELLE 2 1",
      "init": {
        "Vr": -0.9149738954124731,
        "Vi": -0.4789949458861533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.922886314612,
        "longitude": -73.779789232456
      }
    },
    {
      "number": 6830,
      "class": "Bus",
      "name": "NEW ROCHELLE 3 1",
      "init": {
        "Vr": -0.9155491343130804,
        "Vi": -0.4791065944241923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9498222376762,
        "longitude": -73.7911179025409
      }
    },
    {
      "number": 6831,
      "class": "Bus",
      "name": "NEW ROCHELLE 4 1",
      "init": {
        "Vr": -0.9113146649092967,
        "Vi": -0.4868317838003929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8947396162366,
        "longitude": -73.7957544317686
      }
    },
    {
      "number": 6832,
      "class": "Bus",
      "name": "NORTH SALEM 1",
      "init": {
        "Vr": -0.8703843688286808,
        "Vi": -0.5661550232899712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.310544670307,
        "longitude": -73.5262958592819
      }
    },
    {
      "number": 6833,
      "class": "Bus",
      "name": "OSSINING 1 1",
      "init": {
        "Vr": -0.8952559672454014,
        "Vi": -0.5207401234720237
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.168209021329,
        "longitude": -73.7887089001928
      }
    },
    {
      "number": 6834,
      "class": "Bus",
      "name": "OSSINING 1 2",
      "init": {
        "Vr": -0.8953206691906248,
        "Vi": -0.5204700489121779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.168209021329,
        "longitude": -73.7887089001928
      }
    },
    {
      "number": 6835,
      "class": "Bus",
      "name": "OSSINING 2 1",
      "init": {
        "Vr": -0.8851830372101467,
        "Vi": -0.5355432098490631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2375498334683,
        "longitude": -73.7735594929912
      }
    },
    {
      "number": 6836,
      "class": "Bus",
      "name": "OSSINING 3 1",
      "init": {
        "Vr": -0.9012095472159521,
        "Vi": -0.5092513404648318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1553971381879,
        "longitude": -73.9007979641118
      }
    },
    {
      "number": 6837,
      "class": "Bus",
      "name": "OSSINING 3 2",
      "init": {
        "Vr": -0.9011173770553118,
        "Vi": -0.5096014652010638
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1553971381879,
        "longitude": -73.9007979641118
      }
    },
    {
      "number": 6838,
      "class": "Bus",
      "name": "OSSINING 4 1",
      "init": {
        "Vr": -0.8827595289323416,
        "Vi": -0.5541004565646774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1990542651804,
        "longitude": -73.8711772475403
      }
    },
    {
      "number": 6839,
      "class": "Bus",
      "name": "PEEKSKILL 1 1",
      "init": {
        "Vr": -0.8776806007599383,
        "Vi": -0.5625922862368418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3011441371288,
        "longitude": -73.9717829082161
      }
    },
    {
      "number": 6840,
      "class": "Bus",
      "name": "PEEKSKILL 2 1",
      "init": {
        "Vr": -0.8770823407479585,
        "Vi": -0.5616879604675831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2759305728534,
        "longitude": -73.9864400483769
      }
    },
    {
      "number": 6841,
      "class": "Bus",
      "name": "PEEKSKILL 2 2",
      "init": {
        "Vr": -0.8771328195161261,
        "Vi": -0.5615113962368093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2759305728534,
        "longitude": -73.9864400483769
      }
    },
    {
      "number": 6842,
      "class": "Bus",
      "name": "PEEKSKILL 3 1",
      "init": {
        "Vr": -0.8752167283611874,
        "Vi": -0.5715197747134534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3351194968044,
        "longitude": -73.9722354452845
      }
    },
    {
      "number": 6843,
      "class": "Bus",
      "name": "PEEKSKILL 4 1",
      "init": {
        "Vr": -0.8797925325801161,
        "Vi": -0.5610550563603875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3517359048407,
        "longitude": -74.0194288838579
      }
    },
    {
      "number": 6844,
      "class": "Bus",
      "name": "PLEASANTVILLE 1 1",
      "init": {
        "Vr": -0.8872264508233311,
        "Vi": -0.5357735771309486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2045052351704,
        "longitude": -73.8077521604531
      }
    },
    {
      "number": 6845,
      "class": "Bus",
      "name": "PLEASANTVILLE 2 1",
      "init": {
        "Vr": -0.8925986909888314,
        "Vi": -0.5282369226326928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733059667426,
        "longitude": -73.6924219623123
      }
    },
    {
      "number": 6846,
      "class": "Bus",
      "name": "PLEASANTVILLE 2 2",
      "init": {
        "Vr": -0.892616042747342,
        "Vi": -0.5279875465608911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0733059667426,
        "longitude": -73.6924219623123
      }
    },
    {
      "number": 6847,
      "class": "Bus",
      "name": "PORT CHESTER 1 1",
      "init": {
        "Vr": -0.8980736834660121,
        "Vi": -0.5157460371722873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0449126385014,
        "longitude": -73.7126083108179
      }
    },
    {
      "number": 6848,
      "class": "Bus",
      "name": "PORT CHESTER 2 1",
      "init": {
        "Vr": -0.8896787062896122,
        "Vi": -0.5281874894823495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0128739019489,
        "longitude": -73.668245885713
      }
    },
    {
      "number": 6849,
      "class": "Bus",
      "name": "PORT CHESTER 2 2",
      "init": {
        "Vr": -0.8896925452459082,
        "Vi": -0.5283688994311014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0128739019489,
        "longitude": -73.668245885713
      }
    },
    {
      "number": 6850,
      "class": "Bus",
      "name": "PORT CHESTER 3 1",
      "init": {
        "Vr": -0.891234780453785,
        "Vi": -0.5315005533173962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0712002365542,
        "longitude": -73.6776354067178
      }
    },
    {
      "number": 6851,
      "class": "Bus",
      "name": "POUND RIDGE 1 1",
      "init": {
        "Vr": -0.8783772918415427,
        "Vi": -0.5538688333343501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2344586103476,
        "longitude": -73.5672539041476
      }
    },
    {
      "number": 6852,
      "class": "Bus",
      "name": "POUND RIDGE 2 1",
      "init": {
        "Vr": -0.8879679132740154,
        "Vi": -0.5376920153826027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1342601251198,
        "longitude": -73.5320708979422
      }
    },
    {
      "number": 6853,
      "class": "Bus",
      "name": "POUND RIDGE 2 2",
      "init": {
        "Vr": -0.8847539334285086,
        "Vi": -0.547729868772373
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1342601251198,
        "longitude": -73.5320708979422
      }
    },
    {
      "number": 6854,
      "class": "Bus",
      "name": "POUND RIDGE 2 3",
      "init": {
        "Vr": -0.8879681737706132,
        "Vi": -0.53765828189155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1342601251198,
        "longitude": -73.5320708979422
      }
    },
    {
      "number": 6855,
      "class": "Bus",
      "name": "RYE 1 1",
      "init": {
        "Vr": -0.9099133059206423,
        "Vi": -0.4911607798616044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9701845217096,
        "longitude": -73.7451699653913
      }
    },
    {
      "number": 6856,
      "class": "Bus",
      "name": "SCARSDALE 1 1",
      "init": {
        "Vr": -0.9142717150877542,
        "Vi": -0.4894046082957858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9776561814576,
        "longitude": -73.783429403631
      }
    },
    {
      "number": 6857,
      "class": "Bus",
      "name": "SCARSDALE 1 2",
      "init": {
        "Vr": -0.9143384810939347,
        "Vi": -0.4890773125449029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9776561814576,
        "longitude": -73.783429403631
      }
    },
    {
      "number": 6858,
      "class": "Bus",
      "name": "SCARSDALE 2 1",
      "init": {
        "Vr": -0.8994490207166147,
        "Vi": -0.5114596665711566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9942286856755,
        "longitude": -73.7084279446367
      }
    },
    {
      "number": 6859,
      "class": "Bus",
      "name": "SCARSDALE 2 2",
      "init": {
        "Vr": -0.8993747669041472,
        "Vi": -0.5112470780806565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9942286856755,
        "longitude": -73.7084279446367
      }
    },
    {
      "number": 6860,
      "class": "Bus",
      "name": "SCARSDALE 3 1",
      "init": {
        "Vr": -0.902915183604069,
        "Vi": -0.5028361859620002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0802656906493,
        "longitude": -73.8335616778892
      }
    },
    {
      "number": 6861,
      "class": "Bus",
      "name": "SCARSDALE 3 2",
      "init": {
        "Vr": -0.9028762352005525,
        "Vi": -0.5032026469350044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0802656906493,
        "longitude": -73.8335616778892
      }
    },
    {
      "number": 6862,
      "class": "Bus",
      "name": "SCARSDALE 4 1",
      "init": {
        "Vr": -0.9078554504908031,
        "Vi": -0.4918325274201658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9640840639727,
        "longitude": -73.7651132712936
      }
    },
    {
      "number": 6863,
      "class": "Bus",
      "name": "SCARSDALE 4 2",
      "init": {
        "Vr": -0.9077321429080071,
        "Vi": -0.4923698103763166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9640840639727,
        "longitude": -73.7651132712936
      }
    },
    {
      "number": 6864,
      "class": "Bus",
      "name": "SOUTH SALEM 1 1",
      "init": {
        "Vr": -0.8647244975645647,
        "Vi": -0.5751721543806431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2493233166539,
        "longitude": -73.4801856263827
      }
    },
    {
      "number": 6865,
      "class": "Bus",
      "name": "SOUTH SALEM 1 2",
      "init": {
        "Vr": -0.8656467952069853,
        "Vi": -0.5710627834768717
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2493233166539,
        "longitude": -73.4801856263827
      }
    },
    {
      "number": 6866,
      "class": "Bus",
      "name": "SOUTH SALEM 1 3",
      "init": {
        "Vr": -0.8661818954869341,
        "Vi": -0.5686786014264652
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2493233166539,
        "longitude": -73.4801856263827
      }
    },
    {
      "number": 6867,
      "class": "Bus",
      "name": "SOUTH SALEM 1 4",
      "init": {
        "Vr": -0.8661818954869341,
        "Vi": -0.5686786014264652
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2493233166539,
        "longitude": -73.4801856263827
      }
    },
    {
      "number": 6868,
      "class": "Bus",
      "name": "SOUTH SALEM 1 5",
      "init": {
        "Vr": -0.8647308780921635,
        "Vi": -0.5751284817361166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2493233166539,
        "longitude": -73.4801856263827
      }
    },
    {
      "number": 6869,
      "class": "Bus",
      "name": "SOUTH SALEM 2 1",
      "init": {
        "Vr": -0.8597413975244049,
        "Vi": -0.5828106435238537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6870,
      "class": "Bus",
      "name": "SOUTH SALEM 2 2",
      "init": {
        "Vr": -0.8496658535589806,
        "Vi": -0.5836417255512835
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6871,
      "class": "Bus",
      "name": "SOUTH SALEM 2 3",
      "init": {
        "Vr": -0.8501192014902496,
        "Vi": -0.5836043310200368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6872,
      "class": "Bus",
      "name": "SOUTH SALEM 2 4",
      "init": {
        "Vr": -0.8501192014902494,
        "Vi": -0.583604331020037
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6873,
      "class": "Bus",
      "name": "SOUTH SALEM 2 5",
      "init": {
        "Vr": -0.8597489555321132,
        "Vi": -0.5827909294042362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6874,
      "class": "Bus",
      "name": "SOUTH SALEM 2 7",
      "init": {
        "Vr": -0.8597490660563218,
        "Vi": -0.5827692452953751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401413140897,
        "longitude": -73.472828981658
      }
    },
    {
      "number": 6875,
      "class": "Bus",
      "name": "TARRYTOWN 1 1",
      "init": {
        "Vr": -0.9040773273201106,
        "Vi": -0.5088519878860074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.047415277589,
        "longitude": -73.7370284316115
      }
    },
    {
      "number": 6876,
      "class": "Bus",
      "name": "TARRYTOWN 1 2",
      "init": {
        "Vr": -0.9040874061653497,
        "Vi": -0.5087506924856324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.047415277589,
        "longitude": -73.7370284316115
      }
    },
    {
      "number": 6877,
      "class": "Bus",
      "name": "TARRYTOWN 2 1",
      "init": {
        "Vr": -0.9192042823447648,
        "Vi": -0.4709095276426367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0823636314196,
        "longitude": -73.8755686079052
      }
    },
    {
      "number": 6878,
      "class": "Bus",
      "name": "TARRYTOWN 3 1",
      "init": {
        "Vr": -0.8990779327672889,
        "Vi": -0.5093215426009629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0319275032222,
        "longitude": -73.7554095297796
      }
    },
    {
      "number": 6879,
      "class": "Bus",
      "name": "TARRYTOWN 3 2",
      "init": {
        "Vr": -0.8991505031249785,
        "Vi": -0.5090833622754017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0319275032222,
        "longitude": -73.7554095297796
      }
    },
    {
      "number": 6880,
      "class": "Bus",
      "name": "TARRYTOWN 4 1",
      "init": {
        "Vr": -0.9027612211260092,
        "Vi": -0.5023160869958424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0903578538825,
        "longitude": -73.8296458288409
      }
    },
    {
      "number": 6881,
      "class": "Bus",
      "name": "THORNWOOD 1",
      "init": {
        "Vr": -0.8985799310977869,
        "Vi": -0.5149005102791314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1281030164842,
        "longitude": -73.7824992197846
      }
    },
    {
      "number": 6882,
      "class": "Bus",
      "name": "TUCKAHOE 1 1",
      "init": {
        "Vr": -0.9239885102877495,
        "Vi": -0.4621256467032932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9633929082702,
        "longitude": -73.9054416240446
      }
    },
    {
      "number": 6883,
      "class": "Bus",
      "name": "TUCKAHOE 1 2",
      "init": {
        "Vr": -0.9239949111637172,
        "Vi": -0.46206440655900133
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9633929082702,
        "longitude": -73.9054416240446
      }
    },
    {
      "number": 6884,
      "class": "Bus",
      "name": "TUCKAHOE 2 1",
      "init": {
        "Vr": -0.9221053894562267,
        "Vi": -0.4651116316101484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0095564933895,
        "longitude": -73.8730583522229
      }
    },
    {
      "number": 6885,
      "class": "Bus",
      "name": "WHITE PLAINS 1 1",
      "init": {
        "Vr": -0.8953086391211115,
        "Vi": -0.5144473641105362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0248865402133,
        "longitude": -73.6815912045373
      }
    },
    {
      "number": 6886,
      "class": "Bus",
      "name": "WHITE PLAINS 1 2",
      "init": {
        "Vr": -0.8900289778317045,
        "Vi": -0.528619227661926
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0248865402133,
        "longitude": -73.6815912045373
      }
    },
    {
      "number": 6887,
      "class": "Bus",
      "name": "WHITE PLAINS 1 3",
      "init": {
        "Vr": -0.8953285557925488,
        "Vi": -0.5142384452386354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0248865402133,
        "longitude": -73.6815912045373
      }
    },
    {
      "number": 6888,
      "class": "Bus",
      "name": "WHITE PLAINS 2 1",
      "init": {
        "Vr": -0.9022825788006306,
        "Vi": -0.502156023110582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0705792865795,
        "longitude": -73.7696840496019
      }
    },
    {
      "number": 6889,
      "class": "Bus",
      "name": "WHITE PLAINS 3 1",
      "init": {
        "Vr": -0.8983664207844725,
        "Vi": -0.5095647044958792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1021070165477,
        "longitude": -73.7209191955621
      }
    },
    {
      "number": 6890,
      "class": "Bus",
      "name": "WHITE PLAINS 3 2",
      "init": {
        "Vr": -0.8983357974683324,
        "Vi": -0.5094297552842724
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1021070165477,
        "longitude": -73.7209191955621
      }
    },
    {
      "number": 6891,
      "class": "Bus",
      "name": "WHITE PLAINS 4 1",
      "init": {
        "Vr": -0.9103531500793578,
        "Vi": -0.493517021332288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8962549332948,
        "longitude": -73.8202569120548
      }
    },
    {
      "number": 6892,
      "class": "Bus",
      "name": "WHITE PLAINS 4 2",
      "init": {
        "Vr": -0.9103839828192938,
        "Vi": -0.4932178770055053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8962549332948,
        "longitude": -73.8202569120548
      }
    },
    {
      "number": 6893,
      "class": "Bus",
      "name": "WHITE PLAINS 5 1",
      "init": {
        "Vr": -0.9068281176625955,
        "Vi": -0.4926405806638054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0367947899708,
        "longitude": -73.8225909255272
      }
    },
    {
      "number": 6894,
      "class": "Bus",
      "name": "WHITE PLAINS 6 1",
      "init": {
        "Vr": -0.8963618488375336,
        "Vi": -0.5142702113775283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1107198901069,
        "longitude": -73.7470173972711
      }
    },
    {
      "number": 6895,
      "class": "Bus",
      "name": "YONKERS 1 1",
      "init": {
        "Vr": -0.915557964111462,
        "Vi": -0.479480129338747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9645596803178,
        "longitude": -73.8643841143804
      }
    },
    {
      "number": 6896,
      "class": "Bus",
      "name": "YONKERS 2 1",
      "init": {
        "Vr": -0.9066557506782392,
        "Vi": -0.49386537524113805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0538883647809,
        "longitude": -73.8911738669642
      }
    },
    {
      "number": 6897,
      "class": "Bus",
      "name": "YONKERS 3 1",
      "init": {
        "Vr": -0.919803313449163,
        "Vi": -0.48200845370858153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.062511463783,
        "longitude": -73.9438704390335
      }
    },
    {
      "number": 6898,
      "class": "Bus",
      "name": "YONKERS 3 2",
      "init": {
        "Vr": -0.9192705331836538,
        "Vi": -0.48204338519108736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.062511463783,
        "longitude": -73.9438704390335
      }
    },
    {
      "number": 6899,
      "class": "Bus",
      "name": "YONKERS 4 1",
      "init": {
        "Vr": -0.9148285476529554,
        "Vi": -0.4851175694476383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9872148167781,
        "longitude": -73.8312109314721
      }
    },
    {
      "number": 6900,
      "class": "Bus",
      "name": "YONKERS 4 2",
      "init": {
        "Vr": -0.914831625096312,
        "Vi": -0.4848630936951218
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9872148167781,
        "longitude": -73.8312109314721
      }
    },
    {
      "number": 6901,
      "class": "Bus",
      "name": "YONKERS 5 1",
      "init": {
        "Vr": -0.9115787580565666,
        "Vi": -0.4919156671535566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9822089026224,
        "longitude": -73.9802556901823
      }
    },
    {
      "number": 6902,
      "class": "Bus",
      "name": "YONKERS 6 1",
      "init": {
        "Vr": -0.9289973692847238,
        "Vi": -0.45149172187283837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8732403856948,
        "longitude": -73.8810730080897
      }
    },
    {
      "number": 6903,
      "class": "Bus",
      "name": "YONKERS 7 1",
      "init": {
        "Vr": -0.9158352097865209,
        "Vi": -0.479234174467513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9443014612958,
        "longitude": -73.8673637000305
      }
    },
    {
      "number": 6904,
      "class": "Bus",
      "name": "YONKERS 8 1",
      "init": {
        "Vr": -0.9162328754452539,
        "Vi": -0.47830101244554185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9308287632048,
        "longitude": -73.8587996221248
      }
    },
    {
      "number": 6905,
      "class": "Bus",
      "name": "YONKERS 8 2",
      "init": {
        "Vr": -0.9162144949787595,
        "Vi": -0.47807358004959705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9308287632048,
        "longitude": -73.8587996221248
      }
    },
    {
      "number": 6906,
      "class": "Bus",
      "name": "YONKERS 9 1",
      "init": {
        "Vr": -0.9175184411375912,
        "Vi": -0.47717345097188135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9880435229753,
        "longitude": -73.8716312783787
      }
    },
    {
      "number": 6907,
      "class": "Bus",
      "name": "YONKERS 10 1",
      "init": {
        "Vr": -0.9151998951211928,
        "Vi": -0.4801796256102209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9587479114002,
        "longitude": -73.8425273783367
      }
    },
    {
      "number": 6908,
      "class": "Bus",
      "name": "YONKERS 11 1",
      "init": {
        "Vr": -0.8638770893570277,
        "Vi": -0.5759468389968415
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6909,
      "class": "Bus",
      "name": "YONKERS 11 2",
      "init": {
        "Vr": -0.9064318882536173,
        "Vi": -0.5048085007066254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6910,
      "class": "Bus",
      "name": "YONKERS 11 3",
      "init": {
        "Vr": -0.9159323325734045,
        "Vi": -0.4874618507193841
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6911,
      "class": "Bus",
      "name": "YONKERS 11 4",
      "init": {
        "Vr": -0.9148545644399032,
        "Vi": -0.4907842097400414
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6912,
      "class": "Bus",
      "name": "YONKERS 11 5",
      "init": {
        "Vr": -0.8638718197671655,
        "Vi": -0.5757615319691424
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6913,
      "class": "Bus",
      "name": "YONKERS 11 7",
      "init": {
        "Vr": -0.8631741718856577,
        "Vi": -0.5810513901462481
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9879786985472,
        "longitude": -74.0171862516733
      }
    },
    {
      "number": 6914,
      "class": "Bus",
      "name": "YONKERS 12 1",
      "init": {
        "Vr": -0.9159042089308645,
        "Vi": -0.47964134756598376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9437533850591,
        "longitude": -73.8514306641328
      }
    },
    {
      "number": 6915,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 1 1",
      "init": {
        "Vr": -0.8818330933295934,
        "Vi": -0.5413517229735766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2573107519827,
        "longitude": -73.7339889105877
      }
    },
    {
      "number": 6916,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 1 2",
      "init": {
        "Vr": -0.8818641238184308,
        "Vi": -0.54114576434869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2573107519827,
        "longitude": -73.7339889105877
      }
    },
    {
      "number": 6917,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 2 1",
      "init": {
        "Vr": -0.8747710551680001,
        "Vi": -0.5526234745298639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.303579191173,
        "longitude": -73.7408449705441
      }
    },
    {
      "number": 6918,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 2 2",
      "init": {
        "Vr": -0.8747768950061864,
        "Vi": -0.5524485611927017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.303579191173,
        "longitude": -73.7408449705441
      }
    },
    {
      "number": 6919,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 3 1",
      "init": {
        "Vr": -0.8755290276822406,
        "Vi": -0.5602270467528695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.293492314501,
        "longitude": -73.8041122039181
      }
    },
    {
      "number": 6920,
      "class": "Bus",
      "name": "YORKTOWN HEIGHTS 3 2",
      "init": {
        "Vr": -0.8755500485932174,
        "Vi": -0.560075492938909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.293492314501,
        "longitude": -73.8041122039181
      }
    },
    {
      "number": 6921,
      "class": "Bus",
      "name": "MANORVILLE 4 1",
      "init": {
        "Vr": -0.9114160280368737,
        "Vi": -0.486623899386538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597791243936,
        "longitude": -72.8108228837476
      }
    },
    {
      "number": 6922,
      "class": "Bus",
      "name": "MANORVILLE 4 2",
      "init": {
        "Vr": -0.9115080873198876,
        "Vi": -0.48628804847871154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597791243936,
        "longitude": -72.8108228837476
      }
    },
    {
      "number": 6923,
      "class": "Bus",
      "name": "STONY BROOK 2 1",
      "init": {
        "Vr": -0.9011360386041447,
        "Vi": -0.5213407961040808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.882850631268,
        "longitude": -73.1397357667219
      }
    },
    {
      "number": 6924,
      "class": "Bus",
      "name": "STONY BROOK 2 2",
      "init": {
        "Vr": -0.9010314022523622,
        "Vi": -0.5207571165059107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.882850631268,
        "longitude": -73.1397357667219
      }
    },
    {
      "number": 6925,
      "class": "Bus",
      "name": "NEW YORK 68 1",
      "init": {
        "Vr": -0.9193055277402739,
        "Vi": -0.47597477814237593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7831934906889,
        "longitude": -73.9581121929941
      }
    },
    {
      "number": 6926,
      "class": "Bus",
      "name": "NEW YORK 68 2",
      "init": {
        "Vr": -0.9180508351151278,
        "Vi": -0.5111595996750992
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7831934906889,
        "longitude": -73.9581121929941
      }
    },
    {
      "number": 6927,
      "class": "Bus",
      "name": "NEW YORK 68 3",
      "init": {
        "Vr": -0.9192568814454751,
        "Vi": -0.4755656540680852
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7831934906889,
        "longitude": -73.9581121929941
      }
    },
    {
      "number": 6928,
      "class": "Bus",
      "name": "NEW YORK 68 5",
      "init": {
        "Vr": -0.9193055277402739,
        "Vi": -0.47597477814237593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7831934906889,
        "longitude": -73.9581121929941
      }
    },
    {
      "number": 6929,
      "class": "Bus",
      "name": "HOLTSVILLE 2 1",
      "init": {
        "Vr": -0.8759658055905883,
        "Vi": -0.5624632657391779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8311554256038,
        "longitude": -73.0764584595255
      }
    },
    {
      "number": 6930,
      "class": "Bus",
      "name": "HOLTSVILLE 2 2",
      "init": {
        "Vr": -0.9009646778336613,
        "Vi": -0.5193551553100668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8311554256038,
        "longitude": -73.0764584595255
      }
    },
    {
      "number": 6931,
      "class": "Bus",
      "name": "HOLTSVILLE 2 3",
      "init": {
        "Vr": -0.8756081994975096,
        "Vi": -0.5601349564539152
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8311554256038,
        "longitude": -73.0764584595255
      }
    },
    {
      "number": 6932,
      "class": "Bus",
      "name": "HOLTSVILLE 2 5",
      "init": {
        "Vr": -0.8759658055905883,
        "Vi": -0.5624632657391779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8311554256038,
        "longitude": -73.0764584595255
      }
    },
    {
      "number": 6933,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 1",
      "init": {
        "Vr": -0.9059594984970337,
        "Vi": -0.5107223391798147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6934,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 2",
      "init": {
        "Vr": -0.8602368980874064,
        "Vi": -0.5802031492602009
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6935,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 3",
      "init": {
        "Vr": -0.8455935000362617,
        "Vi": -0.599825513059351
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6936,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 4",
      "init": {
        "Vr": -0.8498231806399744,
        "Vi": -0.5942450818153607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6937,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 5",
      "init": {
        "Vr": -0.9144221912489637,
        "Vi": -0.49176951400483415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6938,
      "class": "Bus",
      "name": "LONG ISLAND CITY 1 7",
      "init": {
        "Vr": -0.9059594984970337,
        "Vi": -0.5107223391798147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7627610658309,
        "longitude": -73.9200244393125
      }
    },
    {
      "number": 6939,
      "class": "Bus",
      "name": "NEWBURGH 6 1",
      "init": {
        "Vr": -0.8370144195291759,
        "Vi": -0.6125278391727415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5600969335774,
        "longitude": -73.9743702903547
      }
    },
    {
      "number": 6940,
      "class": "Bus",
      "name": "NEWBURGH 6 2",
      "init": {
        "Vr": -0.8369628083236651,
        "Vi": -0.6107570561135232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5600969335774,
        "longitude": -73.9743702903547
      }
    },
    {
      "number": 6941,
      "class": "Bus",
      "name": "BRONX 83 1",
      "init": {
        "Vr": -0.904936403622395,
        "Vi": -0.502848409332784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379188413071,
        "longitude": -73.78529109006
      }
    },
    {
      "number": 6942,
      "class": "Bus",
      "name": "BRONX 83 2",
      "init": {
        "Vr": -0.9031704158122377,
        "Vi": -0.5156385562153476
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379188413071,
        "longitude": -73.78529109006
      }
    },
    {
      "number": 6943,
      "class": "Bus",
      "name": "BRONX 83 3",
      "init": {
        "Vr": -0.9031704158122377,
        "Vi": -0.5156385562153476
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379188413071,
        "longitude": -73.78529109006
      }
    },
    {
      "number": 6944,
      "class": "Bus",
      "name": "BRONX 83 4",
      "init": {
        "Vr": -0.9050918714465271,
        "Vi": -0.501722435500512
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379188413071,
        "longitude": -73.78529109006
      }
    },
    {
      "number": 6945,
      "class": "Bus",
      "name": "BRONX 83 5",
      "init": {
        "Vr": -0.9049310432179334,
        "Vi": -0.5025405129076511
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379188413071,
        "longitude": -73.78529109006
      }
    },
    {
      "number": 6946,
      "class": "Bus",
      "name": "SPEONK 1 1",
      "init": {
        "Vr": -0.8965964776261105,
        "Vi": -0.5250103119472239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9607441971969,
        "longitude": -72.8913050753889
      }
    },
    {
      "number": 6947,
      "class": "Bus",
      "name": "SPEONK 1 2",
      "init": {
        "Vr": -0.8968599232437171,
        "Vi": -0.5243093891639816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9607441971969,
        "longitude": -72.8913050753889
      }
    },
    {
      "number": 6948,
      "class": "Bus",
      "name": "BRONX 84 1",
      "init": {
        "Vr": -0.9261050995282711,
        "Vi": -0.4565833619453564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8554207300961,
        "longitude": -73.8864752238527
      }
    },
    {
      "number": 6949,
      "class": "Bus",
      "name": "BRONX 84 2",
      "init": {
        "Vr": -0.926105099528271,
        "Vi": -0.4565833619453563
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8554207300961,
        "longitude": -73.8864752238527
      }
    },
    {
      "number": 6950,
      "class": "Bus",
      "name": "BRONX 84 3",
      "init": {
        "Vr": -0.9261050995282711,
        "Vi": -0.45658336194535637
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8554207300961,
        "longitude": -73.8864752238527
      }
    },
    {
      "number": 6951,
      "class": "Bus",
      "name": "BRONX 84 4",
      "init": {
        "Vr": -0.9261050995282709,
        "Vi": -0.45658336194535626
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8554207300961,
        "longitude": -73.8864752238527
      }
    },
    {
      "number": 6952,
      "class": "Bus",
      "name": "BRONX 84 6",
      "init": {
        "Vr": -0.9261050995282711,
        "Vi": -0.4565833619453564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8554207300961,
        "longitude": -73.8864752238527
      }
    },
    {
      "number": 6953,
      "class": "Bus",
      "name": "BROOKLYN 114 1",
      "init": {
        "Vr": -0.9324737579229156,
        "Vi": -0.44964300456552236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6954,
      "class": "Bus",
      "name": "BROOKLYN 114 2",
      "init": {
        "Vr": -0.8982349564058353,
        "Vi": -0.4992751751352382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6955,
      "class": "Bus",
      "name": "BROOKLYN 114 3",
      "init": {
        "Vr": -0.8999519274909935,
        "Vi": -0.4976424724050198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6956,
      "class": "Bus",
      "name": "BROOKLYN 114 4",
      "init": {
        "Vr": -0.9098817022145494,
        "Vi": -0.48444529013316673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6957,
      "class": "Bus",
      "name": "BROOKLYN 114 5",
      "init": {
        "Vr": -0.9041189616202846,
        "Vi": -0.4919414358726951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6958,
      "class": "Bus",
      "name": "BROOKLYN 114 6",
      "init": {
        "Vr": -0.9226345961554319,
        "Vi": -0.46547375476211694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6959,
      "class": "Bus",
      "name": "BROOKLYN 114 7",
      "init": {
        "Vr": -0.9134865196434473,
        "Vi": -0.479145022002447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6960,
      "class": "Bus",
      "name": "BROOKLYN 114 8",
      "init": {
        "Vr": -0.9339780355904607,
        "Vi": -0.446119437353884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6961,
      "class": "Bus",
      "name": "BROOKLYN 114 10",
      "init": {
        "Vr": -0.9324737579229156,
        "Vi": -0.44964300456552236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.65075650838,
        "longitude": -74.0099600057464
      }
    },
    {
      "number": 6962,
      "class": "Bus",
      "name": "BRONX 85 1",
      "init": {
        "Vr": -0.9143881653077301,
        "Vi": -0.4878202977873467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827484918112,
        "longitude": -73.9089951073283
      }
    },
    {
      "number": 6963,
      "class": "Bus",
      "name": "BRONX 85 2",
      "init": {
        "Vr": -0.8553713562995856,
        "Vi": -0.5266499369106146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827484918112,
        "longitude": -73.9089951073283
      }
    },
    {
      "number": 6964,
      "class": "Bus",
      "name": "BRONX 85 3",
      "init": {
        "Vr": -0.8684786319785629,
        "Vi": -0.5047426859523483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827484918112,
        "longitude": -73.9089951073283
      }
    },
    {
      "number": 6965,
      "class": "Bus",
      "name": "BRONX 85 4",
      "init": {
        "Vr": -0.9146645744330082,
        "Vi": -0.4868417587475965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827484918112,
        "longitude": -73.9089951073283
      }
    },
    {
      "number": 6966,
      "class": "Bus",
      "name": "BRONX 85 6",
      "init": {
        "Vr": -0.9143881653077301,
        "Vi": -0.4878202977873467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827484918112,
        "longitude": -73.9089951073283
      }
    },
    {
      "number": 6967,
      "class": "Bus",
      "name": "STATEN ISLAND 35 1",
      "init": {
        "Vr": -0.935510465279205,
        "Vi": -0.45267253231173876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6277528655211,
        "longitude": -74.068068998405
      }
    },
    {
      "number": 6968,
      "class": "Bus",
      "name": "STATEN ISLAND 35 2",
      "init": {
        "Vr": -0.9353637411513788,
        "Vi": -0.4521114125737867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6277528655211,
        "longitude": -74.068068998405
      }
    },
    {
      "number": 6969,
      "class": "Bus",
      "name": "DEER PARK 3 1",
      "init": {
        "Vr": -0.9072034643927454,
        "Vi": -0.49546856744796247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7679770787115,
        "longitude": -73.1976280138108
      }
    },
    {
      "number": 6970,
      "class": "Bus",
      "name": "DEER PARK 3 2",
      "init": {
        "Vr": -0.9063096966905835,
        "Vi": -0.4972575309408349
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7679770787115,
        "longitude": -73.1976280138108
      }
    },
    {
      "number": 6971,
      "class": "Bus",
      "name": "DEER PARK 3 3",
      "init": {
        "Vr": -0.9072097167082082,
        "Vi": -0.4954427730722005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7679770787115,
        "longitude": -73.1976280138108
      }
    },
    {
      "number": 6972,
      "class": "Bus",
      "name": "BUCHANAN 1 1",
      "init": {
        "Vr": -0.8463527928988807,
        "Vi": -0.6118171448882583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528419913172,
        "longitude": -73.9414560234101
      }
    },
    {
      "number": 6973,
      "class": "Bus",
      "name": "BUCHANAN 1 2",
      "init": {
        "Vr": -0.8686821218802955,
        "Vi": -0.5817821548708383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528419913172,
        "longitude": -73.9414560234101
      }
    },
    {
      "number": 6974,
      "class": "Bus",
      "name": "BUCHANAN 1 3",
      "init": {
        "Vr": -0.8052352694758336,
        "Vi": -0.6901672456971997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528419913172,
        "longitude": -73.9414560234101
      }
    },
    {
      "number": 6975,
      "class": "Bus",
      "name": "BUCHANAN 1 4",
      "init": {
        "Vr": -0.8503124213258707,
        "Vi": -0.6045802962053096
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528419913172,
        "longitude": -73.9414560234101
      }
    },
    {
      "number": 6976,
      "class": "Bus",
      "name": "BUCHANAN 1 6",
      "init": {
        "Vr": -0.8463527928988807,
        "Vi": -0.6118171448882583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2528419913172,
        "longitude": -73.9414560234101
      }
    },
    {
      "number": 6977,
      "class": "Bus",
      "name": "QUEENS VILLAGE 4 1",
      "init": {
        "Vr": -0.9246637022167344,
        "Vi": -0.47351537723911136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7179314473049,
        "longitude": -73.9620198914736
      }
    },
    {
      "number": 6978,
      "class": "Bus",
      "name": "QUEENS VILLAGE 4 2",
      "init": {
        "Vr": -0.9243855557675391,
        "Vi": -0.4724684683014916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7179314473049,
        "longitude": -73.9620198914736
      }
    },
    {
      "number": 6979,
      "class": "Bus",
      "name": "ASTORIA 5 1",
      "init": {
        "Vr": -0.9146899413747396,
        "Vi": -0.4874087593316235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6980,
      "class": "Bus",
      "name": "ASTORIA 5 2",
      "init": {
        "Vr": -0.8724746727180157,
        "Vi": -0.5141972968788504
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6981,
      "class": "Bus",
      "name": "ASTORIA 5 3",
      "init": {
        "Vr": -0.8563628974765547,
        "Vi": -0.5250360949985314
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6982,
      "class": "Bus",
      "name": "ASTORIA 5 4",
      "init": {
        "Vr": -0.8713963789171083,
        "Vi": -0.5157578589213488
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6983,
      "class": "Bus",
      "name": "ASTORIA 5 5",
      "init": {
        "Vr": -0.915388766601529,
        "Vi": -0.4859144923421296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6984,
      "class": "Bus",
      "name": "ASTORIA 5 7",
      "init": {
        "Vr": -0.91468994137474,
        "Vi": -0.4874087593316232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7739850651705,
        "longitude": -73.9052997062073
      }
    },
    {
      "number": 6985,
      "class": "Bus",
      "name": "NEWBURGH 7 1",
      "init": {
        "Vr": -0.8351747062036262,
        "Vi": -0.6180649492247201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5810607777046,
        "longitude": -73.9682156495161
      }
    },
    {
      "number": 6986,
      "class": "Bus",
      "name": "NEWBURGH 7 2",
      "init": {
        "Vr": -0.7723293810896296,
        "Vi": -0.7106036540045098
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5810607777046,
        "longitude": -73.9682156495161
      }
    },
    {
      "number": 6987,
      "class": "Bus",
      "name": "NEWBURGH 7 3",
      "init": {
        "Vr": -0.7571845292181155,
        "Vi": -0.7374519709721092
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5810607777046,
        "longitude": -73.9682156495161
      }
    },
    {
      "number": 6988,
      "class": "Bus",
      "name": "NEWBURGH 7 4",
      "init": {
        "Vr": -0.8368423950033961,
        "Vi": -0.6144505659295524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5810607777046,
        "longitude": -73.9682156495161
      }
    },
    {
      "number": 6989,
      "class": "Bus",
      "name": "NEWBURGH 7 6",
      "init": {
        "Vr": -0.8351747062036262,
        "Vi": -0.6180649492247201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5810607777046,
        "longitude": -73.9682156495161
      }
    },
    {
      "number": 6990,
      "class": "Bus",
      "name": "FORESTBURGH 1 1",
      "init": {
        "Vr": -0.8622585699392561,
        "Vi": -0.5785381283337556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5347848684388,
        "longitude": -74.7783587815179
      }
    },
    {
      "number": 6991,
      "class": "Bus",
      "name": "FORESTBURGH 1 2",
      "init": {
        "Vr": -0.8622574029183045,
        "Vi": -0.5784920972375462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5347848684388,
        "longitude": -74.7783587815179
      }
    },
    {
      "number": 6992,
      "class": "Bus",
      "name": "HOLTSVILLE 3 1",
      "init": {
        "Vr": -0.9018797930929512,
        "Vi": -0.5195812881520254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319805484101,
        "longitude": -73.0784077090815
      }
    },
    {
      "number": 6993,
      "class": "Bus",
      "name": "HOLTSVILLE 3 2",
      "init": {
        "Vr": -0.8561255856607463,
        "Vi": -0.6117038670528738
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319805484101,
        "longitude": -73.0784077090815
      }
    },
    {
      "number": 6994,
      "class": "Bus",
      "name": "HOLTSVILLE 3 3",
      "init": {
        "Vr": -0.8623295831379912,
        "Vi": -0.6099806128213316
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319805484101,
        "longitude": -73.0784077090815
      }
    },
    {
      "number": 6995,
      "class": "Bus",
      "name": "HOLTSVILLE 3 4",
      "init": {
        "Vr": -0.9017358796371188,
        "Vi": -0.517655464026839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319805484101,
        "longitude": -73.0784077090815
      }
    },
    {
      "number": 6996,
      "class": "Bus",
      "name": "HOLTSVILLE 3 6",
      "init": {
        "Vr": -0.9018797930929512,
        "Vi": -0.5195812881520254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319805484101,
        "longitude": -73.0784077090815
      }
    },
    {
      "number": 6997,
      "class": "Bus",
      "name": "BRENTWOOD 6 1",
      "init": {
        "Vr": -0.8841925034704124,
        "Vi": -0.5568110292987606
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7896235173992,
        "longitude": -73.2651207772517
      }
    },
    {
      "number": 6998,
      "class": "Bus",
      "name": "BRENTWOOD 6 2",
      "init": {
        "Vr": -0.9079212356738617,
        "Vi": -0.5081550281049013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7896235173992,
        "longitude": -73.2651207772517
      }
    },
    {
      "number": 6999,
      "class": "Bus",
      "name": "BRENTWOOD 6 3",
      "init": {
        "Vr": -0.8828061644290484,
        "Vi": -0.5597109329641554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7896235173992,
        "longitude": -73.2651207772517
      }
    },
    {
      "number": 7000,
      "class": "Bus",
      "name": "BRENTWOOD 6 5",
      "init": {
        "Vr": -0.8841925034704124,
        "Vi": -0.5568110292987606
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7896235173992,
        "longitude": -73.2651207772517
      }
    },
    {
      "number": 7001,
      "class": "Bus",
      "name": "GREENPORT 2 1",
      "init": {
        "Vr": -0.9210805169047673,
        "Vi": -0.4610352821718083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7002,
      "class": "Bus",
      "name": "GREENPORT 2 2",
      "init": {
        "Vr": -0.9210805169047672,
        "Vi": -0.4610352821718083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7003,
      "class": "Bus",
      "name": "GREENPORT 2 3",
      "init": {
        "Vr": -0.9210494153126648,
        "Vi": -0.4661157516650185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7004,
      "class": "Bus",
      "name": "GREENPORT 2 4",
      "init": {
        "Vr": -0.9210830434468865,
        "Vi": -0.4661874993250267
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7005,
      "class": "Bus",
      "name": "GREENPORT 2 5",
      "init": {
        "Vr": -0.9210674966594631,
        "Vi": -0.4609574837075565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7006,
      "class": "Bus",
      "name": "GREENPORT 2 7",
      "init": {
        "Vr": -0.9210805169047673,
        "Vi": -0.4610352821718083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0659450086899,
        "longitude": -72.3956014139996
      }
    },
    {
      "number": 7007,
      "class": "Bus",
      "name": "ISLAND PARK 1 1",
      "init": {
        "Vr": -0.9149551801352314,
        "Vi": -0.49810082343889084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377813820969,
        "longitude": -73.6193207162965
      }
    },
    {
      "number": 7008,
      "class": "Bus",
      "name": "ISLAND PARK 1 2",
      "init": {
        "Vr": -0.8496569144529629,
        "Vi": -0.5768986270240436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377813820969,
        "longitude": -73.6193207162965
      }
    },
    {
      "number": 7009,
      "class": "Bus",
      "name": "ISLAND PARK 1 3",
      "init": {
        "Vr": -0.8503737531106037,
        "Vi": -0.5758414522770501
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377813820969,
        "longitude": -73.6193207162965
      }
    },
    {
      "number": 7010,
      "class": "Bus",
      "name": "ISLAND PARK 1 4",
      "init": {
        "Vr": -0.915567568811553,
        "Vi": -0.4938834256074224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377813820969,
        "longitude": -73.6193207162965
      }
    },
    {
      "number": 7011,
      "class": "Bus",
      "name": "ISLAND PARK 1 6",
      "init": {
        "Vr": -0.9149551801352314,
        "Vi": -0.49810082343889084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377813820969,
        "longitude": -73.6193207162965
      }
    },
    {
      "number": 7012,
      "class": "Bus",
      "name": "BRONX 86 1",
      "init": {
        "Vr": -0.9198733377651223,
        "Vi": -0.4594542397028178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7013,
      "class": "Bus",
      "name": "BRONX 86 2",
      "init": {
        "Vr": -0.9198733377651228,
        "Vi": -0.4594542397028181
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7014,
      "class": "Bus",
      "name": "BRONX 86 3",
      "init": {
        "Vr": -0.9198733377651228,
        "Vi": -0.4594542397028181
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7015,
      "class": "Bus",
      "name": "BRONX 86 4",
      "init": {
        "Vr": -0.9198733377651227,
        "Vi": -0.45945423970281807
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7016,
      "class": "Bus",
      "name": "BRONX 86 5",
      "init": {
        "Vr": -0.9198639027794271,
        "Vi": -0.45941180926072145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7017,
      "class": "Bus",
      "name": "BRONX 86 7",
      "init": {
        "Vr": -0.9198733377651223,
        "Vi": -0.4594542397028178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8859139382508,
        "longitude": -73.8655764474032
      }
    },
    {
      "number": 7018,
      "class": "Bus",
      "name": "BROOKLYN 115 1",
      "init": {
        "Vr": -0.9337696721870838,
        "Vi": -0.4591461191700864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6851464852557,
        "longitude": -74.0101787409865
      }
    },
    {
      "number": 7019,
      "class": "Bus",
      "name": "BROOKLYN 115 2",
      "init": {
        "Vr": -0.933000381695461,
        "Vi": -0.4557050707173007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6851464852557,
        "longitude": -74.0101787409865
      }
    },
    {
      "number": 7020,
      "class": "Bus",
      "name": "NEW YORK 69 1",
      "init": {
        "Vr": -0.9215357741806316,
        "Vi": -0.47269647658237596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7437849969782,
        "longitude": -73.9526145174924
      }
    },
    {
      "number": 7021,
      "class": "Bus",
      "name": "NEW YORK 69 2",
      "init": {
        "Vr": -0.9215255559213631,
        "Vi": -0.4726433501008258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7437849969782,
        "longitude": -73.9526145174924
      }
    },
    {
      "number": 7022,
      "class": "Bus",
      "name": "GLENWOOD LANDING 1 1",
      "init": {
        "Vr": -0.9094068775543236,
        "Vi": -0.5058149121322297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407004164799,
        "longitude": -73.6415211906988
      }
    },
    {
      "number": 7023,
      "class": "Bus",
      "name": "GLENWOOD LANDING 1 2",
      "init": {
        "Vr": -0.9076496067609406,
        "Vi": -0.5541228959825704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407004164799,
        "longitude": -73.6415211906988
      }
    },
    {
      "number": 7024,
      "class": "Bus",
      "name": "GLENWOOD LANDING 1 3",
      "init": {
        "Vr": -0.9204393432231742,
        "Vi": -0.5354245299649706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407004164799,
        "longitude": -73.6415211906988
      }
    },
    {
      "number": 7025,
      "class": "Bus",
      "name": "GLENWOOD LANDING 1 4",
      "init": {
        "Vr": -0.9092142886450554,
        "Vi": -0.5045838137005485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407004164799,
        "longitude": -73.6415211906988
      }
    },
    {
      "number": 7026,
      "class": "Bus",
      "name": "GLENWOOD LANDING 1 6",
      "init": {
        "Vr": -0.9094068775543236,
        "Vi": -0.5058149121322297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8407004164799,
        "longitude": -73.6415211906988
      }
    },
    {
      "number": 7027,
      "class": "Bus",
      "name": "PEARL RIVER 4 1",
      "init": {
        "Vr": -0.9037674250475026,
        "Vi": -0.5106378388224105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.074595083175,
        "longitude": -74.0509316152691
      }
    },
    {
      "number": 7028,
      "class": "Bus",
      "name": "PEARL RIVER 4 2",
      "init": {
        "Vr": -0.9037170112434123,
        "Vi": -0.510348303708912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.074595083175,
        "longitude": -74.0509316152691
      }
    },
    {
      "number": 7029,
      "class": "Bus",
      "name": "FREEPORT 7 1",
      "init": {
        "Vr": -0.9183897392059314,
        "Vi": -0.48145176468112105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7030,
      "class": "Bus",
      "name": "FREEPORT 7 2",
      "init": {
        "Vr": -0.9183760925634005,
        "Vi": -0.48292644103313986
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7031,
      "class": "Bus",
      "name": "FREEPORT 7 3",
      "init": {
        "Vr": -0.9183760925634005,
        "Vi": -0.48292644103313986
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7032,
      "class": "Bus",
      "name": "FREEPORT 7 4",
      "init": {
        "Vr": -0.9183887002795567,
        "Vi": -0.48156403267260733
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7033,
      "class": "Bus",
      "name": "FREEPORT 7 5",
      "init": {
        "Vr": -0.9239097720356033,
        "Vi": -0.4949297461657542
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7034,
      "class": "Bus",
      "name": "FREEPORT 7 6",
      "init": {
        "Vr": -0.9240957429496793,
        "Vi": -0.4891505970937871
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7035,
      "class": "Bus",
      "name": "FREEPORT 7 7",
      "init": {
        "Vr": -0.9240577905556892,
        "Vi": -0.48974977920638185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7036,
      "class": "Bus",
      "name": "FREEPORT 7 8",
      "init": {
        "Vr": -0.9235914959685486,
        "Vi": -0.5025684589793837
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7037,
      "class": "Bus",
      "name": "FREEPORT 7 9",
      "init": {
        "Vr": -0.9183637442340479,
        "Vi": -0.481272580478366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7038,
      "class": "Bus",
      "name": "FREEPORT 7 11",
      "init": {
        "Vr": -0.9183897392059314,
        "Vi": -0.48145176468112105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6626018719836,
        "longitude": -73.6054779765622
      }
    },
    {
      "number": 7039,
      "class": "Bus",
      "name": "HILLBURN 1",
      "init": {
        "Vr": -0.900325868785668,
        "Vi": -0.5203350502487532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0978764674492,
        "longitude": -74.1517194984427
      }
    },
    {
      "number": 7040,
      "class": "Bus",
      "name": "HILLBURN 2",
      "init": {
        "Vr": -0.9003258687856681,
        "Vi": -0.5203350502487532
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0978764674492,
        "longitude": -74.1517194984427
      }
    },
    {
      "number": 7041,
      "class": "Bus",
      "name": "HILLBURN 3",
      "init": {
        "Vr": -0.9003258687856679,
        "Vi": -0.520335050248753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0978764674492,
        "longitude": -74.1517194984427
      }
    },
    {
      "number": 7042,
      "class": "Bus",
      "name": "HILLBURN 5",
      "init": {
        "Vr": -0.900325868785668,
        "Vi": -0.5203350502487532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0978764674492,
        "longitude": -74.1517194984427
      }
    },
    {
      "number": 7043,
      "class": "Bus",
      "name": "ASTORIA 6 1",
      "init": {
        "Vr": -0.9151139631431555,
        "Vi": -0.48647704971363603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7044,
      "class": "Bus",
      "name": "ASTORIA 6 2",
      "init": {
        "Vr": -0.8397206786514593,
        "Vi": -0.606766190150141
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7045,
      "class": "Bus",
      "name": "ASTORIA 6 3",
      "init": {
        "Vr": -0.8612345694597106,
        "Vi": -0.5758220593479656
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7046,
      "class": "Bus",
      "name": "ASTORIA 6 4",
      "init": {
        "Vr": -0.8662304992384883,
        "Vi": -0.5682787606916383
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7047,
      "class": "Bus",
      "name": "ASTORIA 6 5",
      "init": {
        "Vr": -0.9170878235479121,
        "Vi": -0.4805949409124912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7048,
      "class": "Bus",
      "name": "ASTORIA 6 7",
      "init": {
        "Vr": -0.9151139631431555,
        "Vi": -0.48647704971363603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7765899585271,
        "longitude": -73.946304255837
      }
    },
    {
      "number": 7049,
      "class": "Bus",
      "name": "BRENTWOOD 7 1",
      "init": {
        "Vr": -0.9117638417768115,
        "Vi": -0.4994226115068238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7926587108634,
        "longitude": -73.3042964153973
      }
    },
    {
      "number": 7050,
      "class": "Bus",
      "name": "BRENTWOOD 7 2",
      "init": {
        "Vr": -0.9116383838389324,
        "Vi": -0.49888091042736893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7926587108634,
        "longitude": -73.3042964153973
      }
    },
    {
      "number": 7051,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 1",
      "init": {
        "Vr": -0.8602197774046106,
        "Vi": -0.5957420254756304
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7052,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 2",
      "init": {
        "Vr": -0.887511979237735,
        "Vi": -0.5510957156718734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7053,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 3",
      "init": {
        "Vr": -0.8602197774046106,
        "Vi": -0.5957420254756304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7054,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 4",
      "init": {
        "Vr": -0.8602197774046106,
        "Vi": -0.5957420254756304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7055,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 5",
      "init": {
        "Vr": -0.8561458293536471,
        "Vi": -0.5981989766502769
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7056,
      "class": "Bus",
      "name": "WEST HAVERSTRAW 7",
      "init": {
        "Vr": -0.8602197774046106,
        "Vi": -0.5957420254756304
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2067907127796,
        "longitude": -73.994279169198
      }
    },
    {
      "number": 7057,
      "class": "Bus",
      "name": "NORTHPORT 4 1",
      "init": {
        "Vr": -0.9031173634870231,
        "Vi": -0.5144384126371612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9169571950623,
        "longitude": -73.3805736972043
      }
    },
    {
      "number": 7058,
      "class": "Bus",
      "name": "NORTHPORT 4 2",
      "init": {
        "Vr": -0.8949934835812553,
        "Vi": -0.5257281172290249
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9169571950623,
        "longitude": -73.3805736972043
      }
    },
    {
      "number": 7059,
      "class": "Bus",
      "name": "NORTHPORT 4 3",
      "init": {
        "Vr": -0.9031915001337236,
        "Vi": -0.5142840751249493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9169571950623,
        "longitude": -73.3805736972043
      }
    },
    {
      "number": 7060,
      "class": "Bus",
      "name": "BROOKLYN 116 1",
      "init": {
        "Vr": -0.937370615663307,
        "Vi": -0.4409264662200015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6429298894512,
        "longitude": -73.9940694950989
      }
    },
    {
      "number": 7061,
      "class": "Bus",
      "name": "BROOKLYN 116 2",
      "init": {
        "Vr": -0.8859875116468711,
        "Vi": -0.48281157365934907
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6429298894512,
        "longitude": -73.9940694950989
      }
    },
    {
      "number": 7062,
      "class": "Bus",
      "name": "BROOKLYN 116 3",
      "init": {
        "Vr": -0.9372644864510268,
        "Vi": -0.4399501283630751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6429298894512,
        "longitude": -73.9940694950989
      }
    },
    {
      "number": 7063,
      "class": "Bus",
      "name": "NEW YORK 70 1",
      "init": {
        "Vr": -0.9246916774383531,
        "Vi": -0.4657917360013157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7286198606952,
        "longitude": -73.9841299869688
      }
    },
    {
      "number": 7064,
      "class": "Bus",
      "name": "NEW YORK 70 2",
      "init": {
        "Vr": -0.9246718204073044,
        "Vi": -0.4657150389768711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7286198606952,
        "longitude": -73.9841299869688
      }
    },
    {
      "number": 7065,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 1",
      "init": {
        "Vr": -0.8763114076417083,
        "Vi": -0.5600698505466135
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7066,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 2",
      "init": {
        "Vr": -0.8926765733576576,
        "Vi": -0.5368627352112045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7067,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 3",
      "init": {
        "Vr": -0.8714599118438181,
        "Vi": -0.6007313573091151
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7068,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 4",
      "init": {
        "Vr": -0.8686308676219247,
        "Vi": -0.6077029470817196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7069,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 5",
      "init": {
        "Vr": -0.8761534925903917,
        "Vi": -0.5601560203202156
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7070,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 4 7",
      "init": {
        "Vr": -0.8763114076417083,
        "Vi": -0.5600698505466135
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9516121264324,
        "longitude": -73.0824028406218
      }
    },
    {
      "number": 7071,
      "class": "Bus",
      "name": "ASTORIA 7 1",
      "init": {
        "Vr": -0.9166313159267082,
        "Vi": -0.4955311755429687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7654367664962,
        "longitude": -73.9195047888953
      }
    },
    {
      "number": 7072,
      "class": "Bus",
      "name": "ASTORIA 7 2",
      "init": {
        "Vr": -0.9161726516518628,
        "Vi": -0.489589731964683
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7654367664962,
        "longitude": -73.9195047888953
      }
    },
    {
      "number": 7073,
      "class": "Bus",
      "name": "CENTRAL ISLIP 5 1",
      "init": {
        "Vr": -0.9071327543122012,
        "Vi": -0.49650641688005226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.750769402617,
        "longitude": -73.2011274164643
      }
    },
    {
      "number": 7074,
      "class": "Bus",
      "name": "CENTRAL ISLIP 5 2",
      "init": {
        "Vr": -0.8923936640011776,
        "Vi": -0.4971989503652502
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.750769402617,
        "longitude": -73.2011274164643
      }
    },
    {
      "number": 7075,
      "class": "Bus",
      "name": "CENTRAL ISLIP 5 3",
      "init": {
        "Vr": -0.9071429121577934,
        "Vi": -0.4964673700831085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.750769402617,
        "longitude": -73.2011274164643
      }
    },
    {
      "number": 7076,
      "class": "Bus",
      "name": "FREEPORT 8 1",
      "init": {
        "Vr": -0.9209120338133795,
        "Vi": -0.48368153765483735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389731267731,
        "longitude": -73.5625549477612
      }
    },
    {
      "number": 7077,
      "class": "Bus",
      "name": "FREEPORT 8 2",
      "init": {
        "Vr": -0.9213466527637836,
        "Vi": -0.5301785250229706
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389731267731,
        "longitude": -73.5625549477612
      }
    },
    {
      "number": 7078,
      "class": "Bus",
      "name": "FREEPORT 8 3",
      "init": {
        "Vr": -0.9173273922757925,
        "Vi": -0.5371027632912111
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389731267731,
        "longitude": -73.5625549477612
      }
    },
    {
      "number": 7079,
      "class": "Bus",
      "name": "FREEPORT 8 4",
      "init": {
        "Vr": -0.9208334985975878,
        "Vi": -0.48226317388585155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389731267731,
        "longitude": -73.5625549477612
      }
    },
    {
      "number": 7080,
      "class": "Bus",
      "name": "FREEPORT 8 6",
      "init": {
        "Vr": -0.9209120338133795,
        "Vi": -0.48368153765483735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389731267731,
        "longitude": -73.5625549477612
      }
    },
    {
      "number": 7081,
      "class": "Bus",
      "name": "SPARROW BUSH 2 1",
      "init": {
        "Vr": -0.8630893671717355,
        "Vi": -0.5681813551966597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4555789743861,
        "longitude": -74.7773754608593
      }
    },
    {
      "number": 7082,
      "class": "Bus",
      "name": "SPARROW BUSH 2 2",
      "init": {
        "Vr": -0.8904929609830874,
        "Vi": -0.5449388481004135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4555789743861,
        "longitude": -74.7773754608593
      }
    },
    {
      "number": 7083,
      "class": "Bus",
      "name": "SPARROW BUSH 2 3",
      "init": {
        "Vr": -0.8630312313342822,
        "Vi": -0.5686803290002109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4555789743861,
        "longitude": -74.7773754608593
      }
    },
    {
      "number": 7084,
      "class": "Bus",
      "name": "SPARROW BUSH 2 5",
      "init": {
        "Vr": -0.8630893671717355,
        "Vi": -0.5681813551966597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4555789743861,
        "longitude": -74.7773754608593
      }
    },
    {
      "number": 7085,
      "class": "Bus",
      "name": "BRONX 87 1",
      "init": {
        "Vr": -0.9155125510317206,
        "Vi": -0.4750709533935422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7086,
      "class": "Bus",
      "name": "BRONX 87 2",
      "init": {
        "Vr": -0.9155125510317206,
        "Vi": -0.4750709533935422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7087,
      "class": "Bus",
      "name": "BRONX 87 3",
      "init": {
        "Vr": -0.9155125510317206,
        "Vi": -0.4750709533935422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7088,
      "class": "Bus",
      "name": "BRONX 87 4",
      "init": {
        "Vr": -0.9155125510317205,
        "Vi": -0.4750709533935422
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7089,
      "class": "Bus",
      "name": "BRONX 87 5",
      "init": {
        "Vr": -0.9154728972290089,
        "Vi": -0.47486943221081274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7090,
      "class": "Bus",
      "name": "BRONX 87 7",
      "init": {
        "Vr": -0.9155125510317206,
        "Vi": -0.4750709533935422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8536279236517,
        "longitude": -73.8171210368521
      }
    },
    {
      "number": 7091,
      "class": "Bus",
      "name": "FREEPORT 9 1",
      "init": {
        "Vr": -0.9200895006300054,
        "Vi": -0.4819943151159753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6319759785874,
        "longitude": -73.5826217026628
      }
    },
    {
      "number": 7092,
      "class": "Bus",
      "name": "FREEPORT 9 2",
      "init": {
        "Vr": -0.9200465650915095,
        "Vi": -0.4817804351619591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6319759785874,
        "longitude": -73.5826217026628
      }
    },
    {
      "number": 7093,
      "class": "Bus",
      "name": "BROOKLYN 117 1",
      "init": {
        "Vr": -0.9257264666873793,
        "Vi": -0.4705615458830648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7104744012445,
        "longitude": -73.9703417338575
      }
    },
    {
      "number": 7094,
      "class": "Bus",
      "name": "BROOKLYN 117 2",
      "init": {
        "Vr": -0.9255951821741679,
        "Vi": -0.4699716388280481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7104744012445,
        "longitude": -73.9703417338575
      }
    },
    {
      "number": 7095,
      "class": "Bus",
      "name": "HICKSVILLE 5 1",
      "init": {
        "Vr": -0.8850770576986473,
        "Vi": -0.5457781382215019
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7096,
      "class": "Bus",
      "name": "HICKSVILLE 5 2",
      "init": {
        "Vr": -0.9136946209066527,
        "Vi": -0.49987975093377396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7097,
      "class": "Bus",
      "name": "HICKSVILLE 5 3",
      "init": {
        "Vr": -0.8841287327406462,
        "Vi": -0.5577517746014277
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7098,
      "class": "Bus",
      "name": "HICKSVILLE 5 4",
      "init": {
        "Vr": -0.8835787362959033,
        "Vi": -0.56385144051835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7099,
      "class": "Bus",
      "name": "HICKSVILLE 5 5",
      "init": {
        "Vr": -0.8956804157921116,
        "Vi": -0.5295251986851011
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7100,
      "class": "Bus",
      "name": "HICKSVILLE 5 6",
      "init": {
        "Vr": -0.9136946209066524,
        "Vi": -0.49987975093377396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7101,
      "class": "Bus",
      "name": "HICKSVILLE 5 7",
      "init": {
        "Vr": -0.9136946209066525,
        "Vi": -0.499879750933774
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7102,
      "class": "Bus",
      "name": "HICKSVILLE 5 8",
      "init": {
        "Vr": -0.8840880374993281,
        "Vi": -0.5507600399599923
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7103,
      "class": "Bus",
      "name": "HICKSVILLE 5 10",
      "init": {
        "Vr": -0.8850770576986475,
        "Vi": -0.545778138221502
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222873228687,
        "longitude": -73.4907586483466
      }
    },
    {
      "number": 7104,
      "class": "Bus",
      "name": "FREEPORT 10 1",
      "init": {
        "Vr": -0.9239614433337677,
        "Vi": -0.47471312703893254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6635294905025,
        "longitude": -73.5638679282444
      }
    },
    {
      "number": 7105,
      "class": "Bus",
      "name": "FREEPORT 10 2",
      "init": {
        "Vr": -0.9238109706682552,
        "Vi": -0.4740032987317418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6635294905025,
        "longitude": -73.5638679282444
      }
    },
    {
      "number": 7106,
      "class": "Bus",
      "name": "ASTORIA 8 1",
      "init": {
        "Vr": -0.9282226398738904,
        "Vi": -0.4741861006157079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7107,
      "class": "Bus",
      "name": "ASTORIA 8 2",
      "init": {
        "Vr": -0.9024714046979481,
        "Vi": -0.5485331431337097
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7108,
      "class": "Bus",
      "name": "ASTORIA 8 3",
      "init": {
        "Vr": -0.9013034095000187,
        "Vi": -0.5567671774573132
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7109,
      "class": "Bus",
      "name": "ASTORIA 8 4",
      "init": {
        "Vr": -0.9000547086902256,
        "Vi": -0.5616563535732695
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7110,
      "class": "Bus",
      "name": "ASTORIA 8 5",
      "init": {
        "Vr": -0.9272607851335923,
        "Vi": -0.46734795740284973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7111,
      "class": "Bus",
      "name": "ASTORIA 8 7",
      "init": {
        "Vr": -0.9282226398738904,
        "Vi": -0.4741861006157079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867856681339,
        "longitude": -73.8702091343807
      }
    },
    {
      "number": 7112,
      "class": "Bus",
      "name": "BROOKLYN 118 1",
      "init": {
        "Vr": -0.9382845571912098,
        "Vi": -0.4450474941366162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7113,
      "class": "Bus",
      "name": "BROOKLYN 118 2",
      "init": {
        "Vr": -0.9341557817327867,
        "Vi": -0.48812807507093997
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7114,
      "class": "Bus",
      "name": "BROOKLYN 118 3",
      "init": {
        "Vr": -0.9254626264367872,
        "Vi": -0.5044154728851785
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7115,
      "class": "Bus",
      "name": "BROOKLYN 118 4",
      "init": {
        "Vr": -0.9230878626284377,
        "Vi": -0.5087483072063412
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7116,
      "class": "Bus",
      "name": "BROOKLYN 118 5",
      "init": {
        "Vr": -0.9288312827419858,
        "Vi": -0.4981851969068654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7117,
      "class": "Bus",
      "name": "BROOKLYN 118 6",
      "init": {
        "Vr": -0.9316152346967566,
        "Vi": -0.4929595284586372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7118,
      "class": "Bus",
      "name": "BROOKLYN 118 7",
      "init": {
        "Vr": -0.9275211323653763,
        "Vi": -0.5006202065767074
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7119,
      "class": "Bus",
      "name": "BROOKLYN 118 8",
      "init": {
        "Vr": -0.9382041605534994,
        "Vi": -0.44143826512367373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7120,
      "class": "Bus",
      "name": "BROOKLYN 118 10",
      "init": {
        "Vr": -0.9382845571912098,
        "Vi": -0.4450474941366162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6310535019508,
        "longitude": -74.0140686215622
      }
    },
    {
      "number": 7121,
      "class": "Bus",
      "name": "EAST HAMPTON 7 1",
      "init": {
        "Vr": -0.9235089748629328,
        "Vi": -0.46282498178368764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7122,
      "class": "Bus",
      "name": "EAST HAMPTON 7 2",
      "init": {
        "Vr": -0.9234501470124294,
        "Vi": -0.4756858952881073
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7123,
      "class": "Bus",
      "name": "EAST HAMPTON 7 3",
      "init": {
        "Vr": -0.9233402108373084,
        "Vi": -0.4748069251495476
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7124,
      "class": "Bus",
      "name": "EAST HAMPTON 7 4",
      "init": {
        "Vr": -0.9234410255368098,
        "Vi": -0.47340348065448745
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7125,
      "class": "Bus",
      "name": "EAST HAMPTON 7 5",
      "init": {
        "Vr": -0.9234548535411824,
        "Vi": -0.46251459137687906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7126,
      "class": "Bus",
      "name": "EAST HAMPTON 7 7",
      "init": {
        "Vr": -0.923508974862933,
        "Vi": -0.46282498178368775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9851941595729,
        "longitude": -72.2235408745576
      }
    },
    {
      "number": 7127,
      "class": "Bus",
      "name": "NEW YORK 71 1",
      "init": {
        "Vr": -0.9141477400992676,
        "Vi": -0.48899698506428635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7128,
      "class": "Bus",
      "name": "NEW YORK 71 2",
      "init": {
        "Vr": -0.9141736321666991,
        "Vi": -0.4945011582556752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7129,
      "class": "Bus",
      "name": "NEW YORK 71 3",
      "init": {
        "Vr": -0.9141736321666991,
        "Vi": -0.4945011582556752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7130,
      "class": "Bus",
      "name": "NEW YORK 71 4",
      "init": {
        "Vr": -0.9141588739131095,
        "Vi": -0.4889376145340185
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7131,
      "class": "Bus",
      "name": "NEW YORK 71 5",
      "init": {
        "Vr": -0.914204359785863,
        "Vi": -0.4943243409781683
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7132,
      "class": "Bus",
      "name": "NEW YORK 71 6",
      "init": {
        "Vr": -0.9141193501876824,
        "Vi": -0.48884519678194044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7133,
      "class": "Bus",
      "name": "NEW YORK 71 8",
      "init": {
        "Vr": -0.9141477400992676,
        "Vi": -0.48899698506428635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7855129985891,
        "longitude": -73.9151899698124
      }
    },
    {
      "number": 7134,
      "class": "Bus",
      "name": "BROOKLYN 119 1",
      "init": {
        "Vr": -0.9273423414016031,
        "Vi": -0.46699594824648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7076365783304,
        "longitude": -73.9758833827826
      }
    },
    {
      "number": 7135,
      "class": "Bus",
      "name": "BROOKLYN 119 2",
      "init": {
        "Vr": -0.9262253950065343,
        "Vi": -0.5008963594721222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7076365783304,
        "longitude": -73.9758833827826
      }
    },
    {
      "number": 7136,
      "class": "Bus",
      "name": "BROOKLYN 119 3",
      "init": {
        "Vr": -0.9268665047323377,
        "Vi": -0.48980295494468834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7076365783304,
        "longitude": -73.9758833827826
      }
    },
    {
      "number": 7137,
      "class": "Bus",
      "name": "BROOKLYN 119 4",
      "init": {
        "Vr": -0.9272272688717351,
        "Vi": -0.466408091117075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7076365783304,
        "longitude": -73.9758833827826
      }
    },
    {
      "number": 7138,
      "class": "Bus",
      "name": "BROOKLYN 119 6",
      "init": {
        "Vr": -0.9273423414016031,
        "Vi": -0.46699594824648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7076365783304,
        "longitude": -73.9758833827826
      }
    },
    {
      "number": 7139,
      "class": "Bus",
      "name": "ISLAND PARK 2 1",
      "init": {
        "Vr": -0.9148109712435081,
        "Vi": -0.49020192959242886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6083992320773,
        "longitude": -73.6407084165573
      }
    },
    {
      "number": 7140,
      "class": "Bus",
      "name": "ISLAND PARK 2 2",
      "init": {
        "Vr": -0.9160128529387351,
        "Vi": -0.4870557906389259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6083992320773,
        "longitude": -73.6407084165573
      }
    },
    {
      "number": 7141,
      "class": "Bus",
      "name": "FAR ROCKAWAY 5 1",
      "init": {
        "Vr": -0.9332775284103253,
        "Vi": -0.4444089585327623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6240407318685,
        "longitude": -73.7760758830865
      }
    },
    {
      "number": 7142,
      "class": "Bus",
      "name": "FAR ROCKAWAY 5 2",
      "init": {
        "Vr": -0.9330976608450073,
        "Vi": -0.4436891353381625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6240407318685,
        "longitude": -73.7760758830865
      }
    },
    {
      "number": 7143,
      "class": "Bus",
      "name": "WALDEN 4 1",
      "init": {
        "Vr": -0.8607043628968891,
        "Vi": -0.5689092516146549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7144,
      "class": "Bus",
      "name": "WALDEN 4 2",
      "init": {
        "Vr": -0.8594288933578298,
        "Vi": -0.5753669308590694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7145,
      "class": "Bus",
      "name": "WALDEN 4 3",
      "init": {
        "Vr": -0.8598085080826837,
        "Vi": -0.5737029129407195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7146,
      "class": "Bus",
      "name": "WALDEN 4 4",
      "init": {
        "Vr": -0.8607043628968892,
        "Vi": -0.5689092516146549
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7147,
      "class": "Bus",
      "name": "WALDEN 4 5",
      "init": {
        "Vr": -0.8581844541830856,
        "Vi": -0.581248544326607
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7148,
      "class": "Bus",
      "name": "WALDEN 4 6",
      "init": {
        "Vr": -0.8607068924649639,
        "Vi": -0.5688273937457925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7149,
      "class": "Bus",
      "name": "WALDEN 4 8",
      "init": {
        "Vr": -0.8607043628968891,
        "Vi": -0.5689092516146549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5477495126973,
        "longitude": -74.2009561941258
      }
    },
    {
      "number": 7150,
      "class": "Bus",
      "name": "HAUPPAUGE 2 1",
      "init": {
        "Vr": -0.9103409252152692,
        "Vi": -0.4971434113623729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484668547025,
        "longitude": -73.3309299166478
      }
    },
    {
      "number": 7151,
      "class": "Bus",
      "name": "HAUPPAUGE 2 2",
      "init": {
        "Vr": -0.9103549132619183,
        "Vi": -0.49709840775866637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484668547025,
        "longitude": -73.3309299166478
      }
    },
    {
      "number": 7152,
      "class": "Bus",
      "name": "GREENPORT 3 1",
      "init": {
        "Vr": -0.9120116388073548,
        "Vi": -0.4659199391214597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7153,
      "class": "Bus",
      "name": "GREENPORT 3 2",
      "init": {
        "Vr": -0.9200174187993122,
        "Vi": -0.4621294252218045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7154,
      "class": "Bus",
      "name": "GREENPORT 3 3",
      "init": {
        "Vr": -0.9230097665480796,
        "Vi": -0.46071263187772105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7155,
      "class": "Bus",
      "name": "GREENPORT 3 4",
      "init": {
        "Vr": -0.9230097665480795,
        "Vi": -0.46071263187772105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7156,
      "class": "Bus",
      "name": "GREENPORT 3 5",
      "init": {
        "Vr": -0.9112480893262804,
        "Vi": -0.4656929336687465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7157,
      "class": "Bus",
      "name": "GREENPORT 3 7",
      "init": {
        "Vr": -0.9120116388073548,
        "Vi": -0.4659199391214597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1104990234171,
        "longitude": -72.3770714283202
      }
    },
    {
      "number": 7158,
      "class": "Bus",
      "name": "STATEN ISLAND 36 1",
      "init": {
        "Vr": -0.9085701364747736,
        "Vi": -0.49206030251421284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5802955457641,
        "longitude": -74.2199230260177
      }
    },
    {
      "number": 7159,
      "class": "Bus",
      "name": "STATEN ISLAND 36 2",
      "init": {
        "Vr": -0.9085701364747736,
        "Vi": -0.49206030251421284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5802955457641,
        "longitude": -74.2199230260177
      }
    },
    {
      "number": 7160,
      "class": "Bus",
      "name": "ASTORIA 9 1",
      "init": {
        "Vr": -0.9093806320793622,
        "Vi": -0.5046055753291262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7161,
      "class": "Bus",
      "name": "ASTORIA 9 2",
      "init": {
        "Vr": -0.8633279768182236,
        "Vi": -0.5917131555525977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7162,
      "class": "Bus",
      "name": "ASTORIA 9 3",
      "init": {
        "Vr": -0.8559644390249365,
        "Vi": -0.6037073405037986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7163,
      "class": "Bus",
      "name": "ASTORIA 9 4",
      "init": {
        "Vr": -0.8677908985798155,
        "Vi": -0.5856280768603033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7164,
      "class": "Bus",
      "name": "ASTORIA 9 5",
      "init": {
        "Vr": -0.8798521583511393,
        "Vi": -0.5642780068042162
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7165,
      "class": "Bus",
      "name": "ASTORIA 9 6",
      "init": {
        "Vr": -0.9133679586143313,
        "Vi": -0.4907865977573048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7166,
      "class": "Bus",
      "name": "ASTORIA 9 8",
      "init": {
        "Vr": -0.9093806320793622,
        "Vi": -0.5046055753291262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7856659277432,
        "longitude": -73.917870457014
      }
    },
    {
      "number": 7167,
      "class": "Bus",
      "name": "BROOKHAVEN 1 1",
      "init": {
        "Vr": -0.8962281513806452,
        "Vi": -0.5276125674461611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9631917873717,
        "longitude": -72.8861582016971
      }
    },
    {
      "number": 7168,
      "class": "Bus",
      "name": "BROOKHAVEN 1 2",
      "init": {
        "Vr": -0.8964682654395517,
        "Vi": -0.5266347979795644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9631917873717,
        "longitude": -72.8861582016971
      }
    },
    {
      "number": 7169,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 5 1",
      "init": {
        "Vr": -0.8933907655566542,
        "Vi": -0.5377130764135315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.935372650966,
        "longitude": -73.0704827678681
      }
    },
    {
      "number": 7170,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 5 2",
      "init": {
        "Vr": -0.8618061363262455,
        "Vi": -0.574966269492927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.935372650966,
        "longitude": -73.0704827678681
      }
    },
    {
      "number": 7171,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 5 3",
      "init": {
        "Vr": -0.871588887675521,
        "Vi": -0.5600257481087214
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.935372650966,
        "longitude": -73.0704827678681
      }
    },
    {
      "number": 7172,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 5 4",
      "init": {
        "Vr": -0.8936237181626365,
        "Vi": -0.5365669103335996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.935372650966,
        "longitude": -73.0704827678681
      }
    },
    {
      "number": 7173,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 5 6",
      "init": {
        "Vr": -0.8933907655566542,
        "Vi": -0.5377130764135315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.935372650966,
        "longitude": -73.0704827678681
      }
    },
    {
      "number": 7174,
      "class": "Bus",
      "name": "NEW YORK 72 1",
      "init": {
        "Vr": -0.9236199669746117,
        "Vi": -0.46334213289539694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7885904075751,
        "longitude": -73.9850502137135
      }
    },
    {
      "number": 7175,
      "class": "Bus",
      "name": "NEW YORK 72 2",
      "init": {
        "Vr": -0.923981451015655,
        "Vi": -0.4861061210616213
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7885904075751,
        "longitude": -73.9850502137135
      }
    },
    {
      "number": 7176,
      "class": "Bus",
      "name": "NEW YORK 72 3",
      "init": {
        "Vr": -0.9235838558662426,
        "Vi": -0.4631227426056776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7885904075751,
        "longitude": -73.9850502137135
      }
    },
    {
      "number": 7177,
      "class": "Bus",
      "name": "YAPHANK 1",
      "init": {
        "Vr": -0.8796938269644478,
        "Vi": -0.5622053295105591
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7178,
      "class": "Bus",
      "name": "YAPHANK 2",
      "init": {
        "Vr": -0.9027740090429202,
        "Vi": -0.5216442811640783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7179,
      "class": "Bus",
      "name": "YAPHANK 3",
      "init": {
        "Vr": -0.9027740090429202,
        "Vi": -0.5216442811640782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7180,
      "class": "Bus",
      "name": "YAPHANK 4",
      "init": {
        "Vr": -0.9027740090429202,
        "Vi": -0.5216442811640782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7181,
      "class": "Bus",
      "name": "YAPHANK 5",
      "init": {
        "Vr": -0.9027740090429202,
        "Vi": -0.5216442811640782
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7182,
      "class": "Bus",
      "name": "YAPHANK 6",
      "init": {
        "Vr": -0.8407936336581074,
        "Vi": -0.5818697393837873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7183,
      "class": "Bus",
      "name": "YAPHANK 7",
      "init": {
        "Vr": -0.8473782447198668,
        "Vi": -0.5695144572671429
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7184,
      "class": "Bus",
      "name": "YAPHANK 8",
      "init": {
        "Vr": -0.8790754744736938,
        "Vi": -0.5613003129925414
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7185,
      "class": "Bus",
      "name": "YAPHANK 10",
      "init": {
        "Vr": -0.8796938269644478,
        "Vi": -0.5622053295105591
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7935756642053,
        "longitude": -72.9519170484071
      }
    },
    {
      "number": 7186,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 6 1",
      "init": {
        "Vr": -0.890491144388891,
        "Vi": -0.5320664644627491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9445356441256,
        "longitude": -73.096465573489
      }
    },
    {
      "number": 7187,
      "class": "Bus",
      "name": "PORT JEFFERSON STATION 6 2",
      "init": {
        "Vr": -0.8904613384264245,
        "Vi": -0.5318661279921026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9445356441256,
        "longitude": -73.096465573489
      }
    },
    {
      "number": 7188,
      "class": "Bus",
      "name": "BRONX 88 1",
      "init": {
        "Vr": -0.9160173620568578,
        "Vi": -0.4834497095704775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7923511985014,
        "longitude": -73.9069950069291
      }
    },
    {
      "number": 7189,
      "class": "Bus",
      "name": "BRONX 88 2",
      "init": {
        "Vr": -0.9008618093177635,
        "Vi": -0.5196613523892496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7923511985014,
        "longitude": -73.9069950069291
      }
    },
    {
      "number": 7190,
      "class": "Bus",
      "name": "BRONX 88 3",
      "init": {
        "Vr": -0.9008618093177635,
        "Vi": -0.5196613523892496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7923511985014,
        "longitude": -73.9069950069291
      }
    },
    {
      "number": 7191,
      "class": "Bus",
      "name": "BRONX 88 4",
      "init": {
        "Vr": -0.9141491180538064,
        "Vi": -0.4879135646016288
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7923511985014,
        "longitude": -73.9069950069291
      }
    },
    {
      "number": 7192,
      "class": "Bus",
      "name": "BRONX 88 5",
      "init": {
        "Vr": -0.9162739567603851,
        "Vi": -0.4823932096281843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7923511985014,
        "longitude": -73.9069950069291
      }
    },
    {
      "number": 7193,
      "class": "Bus",
      "name": "HICKSVILLE 6 1",
      "init": {
        "Vr": -0.9138389632528211,
        "Vi": -0.49326534554460466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7194,
      "class": "Bus",
      "name": "HICKSVILLE 6 2",
      "init": {
        "Vr": -0.9138389632528212,
        "Vi": -0.49326534554460466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7195,
      "class": "Bus",
      "name": "HICKSVILLE 6 3",
      "init": {
        "Vr": -0.9138389632528212,
        "Vi": -0.49326534554460466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7196,
      "class": "Bus",
      "name": "HICKSVILLE 6 4",
      "init": {
        "Vr": -0.9138389632528211,
        "Vi": -0.49326534554460466
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7197,
      "class": "Bus",
      "name": "HICKSVILLE 6 5",
      "init": {
        "Vr": -0.9140754759061317,
        "Vi": -0.4926464842972517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7198,
      "class": "Bus",
      "name": "HICKSVILLE 6 7",
      "init": {
        "Vr": -0.9138389632528211,
        "Vi": -0.49326534554460466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535737210523,
        "longitude": -73.4725813232956
      }
    },
    {
      "number": 7199,
      "class": "Bus",
      "name": "FORESTBURGH 2 1",
      "init": {
        "Vr": -0.8525395978149601,
        "Vi": -0.5893233370112172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5929065788424,
        "longitude": -74.7936843679642
      }
    },
    {
      "number": 7200,
      "class": "Bus",
      "name": "FORESTBURGH 2 2",
      "init": {
        "Vr": -0.8525395978149601,
        "Vi": -0.5893233370112172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5929065788424,
        "longitude": -74.7936843679642
      }
    },
    {
      "number": 7201,
      "class": "Bus",
      "name": "NORTHPORT 5 1",
      "init": {
        "Vr": -0.8647415273698609,
        "Vi": -0.5741655380674442
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7202,
      "class": "Bus",
      "name": "NORTHPORT 5 2",
      "init": {
        "Vr": -0.8998178172334613,
        "Vi": -0.5205368784885039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7203,
      "class": "Bus",
      "name": "NORTHPORT 5 3",
      "init": {
        "Vr": -0.8499245255455548,
        "Vi": -0.6209650588344557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7204,
      "class": "Bus",
      "name": "NORTHPORT 5 4",
      "init": {
        "Vr": -0.8521516499667038,
        "Vi": -0.6166780100875436
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7205,
      "class": "Bus",
      "name": "NORTHPORT 5 5",
      "init": {
        "Vr": -0.8474748502665076,
        "Vi": -0.6256358697519278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7206,
      "class": "Bus",
      "name": "NORTHPORT 5 6",
      "init": {
        "Vr": -0.8526912221214742,
        "Vi": -0.6154895466188491
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7207,
      "class": "Bus",
      "name": "NORTHPORT 5 7",
      "init": {
        "Vr": -0.872718520202197,
        "Vi": -0.5643754345620035
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7208,
      "class": "Bus",
      "name": "NORTHPORT 5 9",
      "init": {
        "Vr": -0.8647415273698609,
        "Vi": -0.5741655380674442
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9215962883971,
        "longitude": -73.3702142951882
      }
    },
    {
      "number": 7209,
      "class": "Bus",
      "name": "FAR ROCKAWAY 6 1",
      "init": {
        "Vr": -0.9355523556088917,
        "Vi": -0.45156319852866084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6029267319164,
        "longitude": -73.7756429084777
      }
    },
    {
      "number": 7210,
      "class": "Bus",
      "name": "FAR ROCKAWAY 6 2",
      "init": {
        "Vr": -0.9353738878586242,
        "Vi": -0.4508340536040607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6029267319164,
        "longitude": -73.7756429084777
      }
    },
    {
      "number": 7211,
      "class": "Bus",
      "name": "BROOKLYN 120 1",
      "init": {
        "Vr": -0.9298653312659999,
        "Vi": -0.46162526672472665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6885963895123,
        "longitude": -74.0002970672391
      }
    },
    {
      "number": 7212,
      "class": "Bus",
      "name": "BROOKLYN 120 2",
      "init": {
        "Vr": -0.9313099674717665,
        "Vi": -0.4582079305738636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6885963895123,
        "longitude": -74.0002970672391
      }
    },
    {
      "number": 7213,
      "class": "Bus",
      "name": "JAMAICA 14 1",
      "init": {
        "Vr": -0.9352314654504075,
        "Vi": -0.44568838182711007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.63407140808,
        "longitude": -73.7890590156682
      }
    },
    {
      "number": 7214,
      "class": "Bus",
      "name": "JAMAICA 14 2",
      "init": {
        "Vr": -0.935400120569303,
        "Vi": -0.44435397534321985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.63407140808,
        "longitude": -73.7890590156682
      }
    },
    {
      "number": 7215,
      "class": "Bus",
      "name": "WEST BABYLON 5 1",
      "init": {
        "Vr": -0.9164153469459836,
        "Vi": -0.475241220570576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7026313450608,
        "longitude": -73.3681163168052
      }
    },
    {
      "number": 7216,
      "class": "Bus",
      "name": "WEST BABYLON 5 2",
      "init": {
        "Vr": -0.904126623920192,
        "Vi": -0.5002404129500643
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7026313450608,
        "longitude": -73.3681163168052
      }
    },
    {
      "number": 7217,
      "class": "Bus",
      "name": "WEST BABYLON 5 3",
      "init": {
        "Vr": -0.8631489633896801,
        "Vi": -0.5746178139061817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7026313450608,
        "longitude": -73.3681163168052
      }
    },
    {
      "number": 7218,
      "class": "Bus",
      "name": "WEST BABYLON 5 4",
      "init": {
        "Vr": -0.916302348483461,
        "Vi": -0.47464315932437245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7026313450608,
        "longitude": -73.3681163168052
      }
    },
    {
      "number": 7219,
      "class": "Bus",
      "name": "WEST BABYLON 5 6",
      "init": {
        "Vr": -0.9164153469459836,
        "Vi": -0.475241220570576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7026313450608,
        "longitude": -73.3681163168052
      }
    },
    {
      "number": 7220,
      "class": "Bus",
      "name": "HEMPSTEAD 6 1",
      "init": {
        "Vr": -0.9190216162881871,
        "Vi": -0.47891366222258985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7306169537461,
        "longitude": -73.5819922082038
      }
    },
    {
      "number": 7221,
      "class": "Bus",
      "name": "HEMPSTEAD 6 2",
      "init": {
        "Vr": -0.9190216162881871,
        "Vi": -0.47891366222258985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7306169537461,
        "longitude": -73.5819922082038
      }
    },
    {
      "number": 7222,
      "class": "Bus",
      "name": "NEW YORK 73 1",
      "init": {
        "Vr": -0.9221556813289564,
        "Vi": -0.4770194734483471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7185638918781,
        "longitude": -73.9544328256165
      }
    },
    {
      "number": 7223,
      "class": "Bus",
      "name": "NEW YORK 73 2",
      "init": {
        "Vr": -0.8681302225330599,
        "Vi": -0.5515089176927881
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7185638918781,
        "longitude": -73.9544328256165
      }
    },
    {
      "number": 7224,
      "class": "Bus",
      "name": "NEW YORK 73 3",
      "init": {
        "Vr": -0.8511283781222747,
        "Vi": -0.5655110802355592
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.7185638918781,
        "longitude": -73.9544328256165
      }
    },
    {
      "number": 7225,
      "class": "Bus",
      "name": "NEW YORK 73 4",
      "init": {
        "Vr": -0.9237145802448874,
        "Vi": -0.4735643796831706
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7185638918781,
        "longitude": -73.9544328256165
      }
    },
    {
      "number": 7226,
      "class": "Bus",
      "name": "NEW YORK 73 6",
      "init": {
        "Vr": -0.9221556813289564,
        "Vi": -0.4770194734483471
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7185638918781,
        "longitude": -73.9544328256165
      }
    },
    {
      "number": 7227,
      "class": "Bus",
      "name": "ASTORIA 10 1",
      "init": {
        "Vr": -0.9242534871900012,
        "Vi": -0.47755690685489177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7228,
      "class": "Bus",
      "name": "ASTORIA 10 2",
      "init": {
        "Vr": -0.9098603307040259,
        "Vi": -0.6002118387507128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7229,
      "class": "Bus",
      "name": "ASTORIA 10 3",
      "init": {
        "Vr": -0.9215031139863514,
        "Vi": -0.5484888990991361
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7230,
      "class": "Bus",
      "name": "ASTORIA 10 4",
      "init": {
        "Vr": -0.921540621549033,
        "Vi": -0.5516347646730166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7231,
      "class": "Bus",
      "name": "ASTORIA 10 5",
      "init": {
        "Vr": -0.9232705967971421,
        "Vi": -0.47160887636636883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7232,
      "class": "Bus",
      "name": "ASTORIA 10 7",
      "init": {
        "Vr": -0.9242534871900012,
        "Vi": -0.47755690685489177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8305175541658,
        "longitude": -73.875966676318
      }
    },
    {
      "number": 7233,
      "class": "Bus",
      "name": "NEW YORK 74 1",
      "init": {
        "Vr": -0.9171742013779014,
        "Vi": -0.47990846770682305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7958547067414,
        "longitude": -73.9003385424062
      }
    },
    {
      "number": 7234,
      "class": "Bus",
      "name": "NEW YORK 74 2",
      "init": {
        "Vr": -0.9171742013779014,
        "Vi": -0.47990846770682305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7958547067414,
        "longitude": -73.9003385424062
      }
    },
    {
      "number": 7235,
      "class": "Bus",
      "name": "OCEANSIDE 3 1",
      "init": {
        "Vr": -0.9170533563347685,
        "Vi": -0.48635532192080383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6535821920293,
        "longitude": -73.6054528848494
      }
    },
    {
      "number": 7236,
      "class": "Bus",
      "name": "OCEANSIDE 3 2",
      "init": {
        "Vr": -0.9170459709739657,
        "Vi": -0.48630466688841417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6535821920293,
        "longitude": -73.6054528848494
      }
    },
    {
      "number": 7237,
      "class": "Bus",
      "name": "NEW YORK 75 1",
      "init": {
        "Vr": -0.9268244229811318,
        "Vi": -0.4673761474743121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372844059706,
        "longitude": -74.0041599130704
      }
    },
    {
      "number": 7238,
      "class": "Bus",
      "name": "NEW YORK 75 2",
      "init": {
        "Vr": -0.908553182602212,
        "Vi": -0.5344000430937216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372844059706,
        "longitude": -74.0041599130704
      }
    },
    {
      "number": 7239,
      "class": "Bus",
      "name": "NEW YORK 75 3",
      "init": {
        "Vr": -0.8947430759572207,
        "Vi": -0.5698141485695744
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372844059706,
        "longitude": -74.0041599130704
      }
    },
    {
      "number": 7240,
      "class": "Bus",
      "name": "NEW YORK 75 4",
      "init": {
        "Vr": -0.9271638029643406,
        "Vi": -0.463386329550583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372844059706,
        "longitude": -74.0041599130704
      }
    },
    {
      "number": 7241,
      "class": "Bus",
      "name": "NEW YORK 75 6",
      "init": {
        "Vr": -0.9268244229811318,
        "Vi": -0.4673761474743121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7372844059706,
        "longitude": -74.0041599130704
      }
    },
    {
      "number": 7242,
      "class": "Bus",
      "name": "LONG ISLAND CITY 2 1",
      "init": {
        "Vr": -0.9198870633355909,
        "Vi": -0.4811875753855346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7438155863453,
        "longitude": -73.9060101786766
      }
    },
    {
      "number": 7243,
      "class": "Bus",
      "name": "LONG ISLAND CITY 2 2",
      "init": {
        "Vr": -0.8212147486509773,
        "Vi": -0.5706192571216924
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7438155863453,
        "longitude": -73.9060101786766
      }
    },
    {
      "number": 7244,
      "class": "Bus",
      "name": "LONG ISLAND CITY 2 3",
      "init": {
        "Vr": -0.8360127544969957,
        "Vi": -0.5487100093112444
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7438155863453,
        "longitude": -73.9060101786766
      }
    },
    {
      "number": 7245,
      "class": "Bus",
      "name": "LONG ISLAND CITY 2 4",
      "init": {
        "Vr": -0.9204310315312951,
        "Vi": -0.4785238460477558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7438155863453,
        "longitude": -73.9060101786766
      }
    },
    {
      "number": 7246,
      "class": "Bus",
      "name": "LONG ISLAND CITY 2 6",
      "init": {
        "Vr": -0.9198870633355909,
        "Vi": -0.4811875753855346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7438155863453,
        "longitude": -73.9060101786766
      }
    },
    {
      "number": 7247,
      "class": "Bus",
      "name": "BROOKLYN 121 1",
      "init": {
        "Vr": -0.9366744279195132,
        "Vi": -0.4400701273906835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7248,
      "class": "Bus",
      "name": "BROOKLYN 121 2",
      "init": {
        "Vr": -0.9366744279195128,
        "Vi": -0.4400701273906834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7249,
      "class": "Bus",
      "name": "BROOKLYN 121 3",
      "init": {
        "Vr": -0.936674427919513,
        "Vi": -0.44007012739068346
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7250,
      "class": "Bus",
      "name": "BROOKLYN 121 4",
      "init": {
        "Vr": -0.936674427919513,
        "Vi": -0.44007012739068346
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7251,
      "class": "Bus",
      "name": "BROOKLYN 121 5",
      "init": {
        "Vr": -0.9366744279195126,
        "Vi": -0.44007012739068385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7252,
      "class": "Bus",
      "name": "BROOKLYN 121 7",
      "init": {
        "Vr": -0.9366744279195129,
        "Vi": -0.44007012739068335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6443395941278,
        "longitude": -73.873689843511
      }
    },
    {
      "number": 7253,
      "class": "Bus",
      "name": "GREENPORT 4 1",
      "init": {
        "Vr": -0.9212771568500162,
        "Vi": -0.4628513699082978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1043490935637,
        "longitude": -72.3942599539077
      }
    },
    {
      "number": 7254,
      "class": "Bus",
      "name": "GREENPORT 4 2",
      "init": {
        "Vr": -0.9212445094385749,
        "Vi": -0.4626965042830364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1043490935637,
        "longitude": -72.3942599539077
      }
    },
    {
      "number": 7255,
      "class": "Bus",
      "name": "WEST BABYLON 6 1",
      "init": {
        "Vr": -0.914836402490896,
        "Vi": -0.49253977303359453
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7857971325628,
        "longitude": -73.3895482678937
      }
    },
    {
      "number": 7256,
      "class": "Bus",
      "name": "WEST BABYLON 6 2",
      "init": {
        "Vr": -0.9146442702530424,
        "Vi": -0.4916152386042494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7857971325628,
        "longitude": -73.3895482678937
      }
    },
    {
      "number": 7257,
      "class": "Bus",
      "name": "BUCHANAN 2 1",
      "init": {
        "Vr": -0.8414928875672089,
        "Vi": -0.6185064895970155
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.312235700142,
        "longitude": -73.9698222402008
      }
    },
    {
      "number": 7258,
      "class": "Bus",
      "name": "BUCHANAN 2 2",
      "init": {
        "Vr": -0.8761862071097406,
        "Vi": -0.5704710966405071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.312235700142,
        "longitude": -73.9698222402008
      }
    },
    {
      "number": 7259,
      "class": "Bus",
      "name": "BUCHANAN 2 3",
      "init": {
        "Vr": -0.7546979982463831,
        "Vi": -0.6792987317389315
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.312235700142,
        "longitude": -73.9698222402008
      }
    },
    {
      "number": 7260,
      "class": "Bus",
      "name": "BUCHANAN 2 4",
      "init": {
        "Vr": -0.8461356128802536,
        "Vi": -0.6097681682322724
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.312235700142,
        "longitude": -73.9698222402008
      }
    },
    {
      "number": 7261,
      "class": "Bus",
      "name": "BUCHANAN 2 6",
      "init": {
        "Vr": -0.8414928875672086,
        "Vi": -0.6185064895970154
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.312235700142,
        "longitude": -73.9698222402008
      }
    },
    {
      "number": 7262,
      "class": "Bus",
      "name": "OCEANSIDE 4 1",
      "init": {
        "Vr": -0.9182662074803175,
        "Vi": -0.48348853288042115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7263,
      "class": "Bus",
      "name": "OCEANSIDE 4 2",
      "init": {
        "Vr": -0.9182919639898866,
        "Vi": -0.4892649713065739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7264,
      "class": "Bus",
      "name": "OCEANSIDE 4 3",
      "init": {
        "Vr": -0.9183105607860051,
        "Vi": -0.49960380285696376
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7265,
      "class": "Bus",
      "name": "OCEANSIDE 4 4",
      "init": {
        "Vr": -0.9183700569626639,
        "Vi": -0.49020581513187145
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7266,
      "class": "Bus",
      "name": "OCEANSIDE 4 5",
      "init": {
        "Vr": -0.918221541487438,
        "Vi": -0.48324851766492183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7267,
      "class": "Bus",
      "name": "OCEANSIDE 4 7",
      "init": {
        "Vr": -0.9182662074803175,
        "Vi": -0.48348853288042115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544347669733,
        "longitude": -73.6598375033156
      }
    },
    {
      "number": 7268,
      "class": "Bus",
      "name": "BROOKLYN 122 1",
      "init": {
        "Vr": -0.9346622372708925,
        "Vi": -0.4437090299391649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.654767393934,
        "longitude": -73.8938359882633
      }
    },
    {
      "number": 7269,
      "class": "Bus",
      "name": "BROOKLYN 122 2",
      "init": {
        "Vr": -0.9127125964440085,
        "Vi": -0.4483747798645622
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.654767393934,
        "longitude": -73.8938359882633
      }
    },
    {
      "number": 7270,
      "class": "Bus",
      "name": "BROOKLYN 122 3",
      "init": {
        "Vr": -0.9346264332797124,
        "Vi": -0.44357410657573576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.654767393934,
        "longitude": -73.8938359882633
      }
    },
    {
      "number": 7271,
      "class": "Bus",
      "name": "BROOKLYN 122 5",
      "init": {
        "Vr": -0.9346622372708925,
        "Vi": -0.4437090299391649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.654767393934,
        "longitude": -73.8938359882633
      }
    },
    {
      "number": 7272,
      "class": "Bus",
      "name": "NEWBURGH 8 1",
      "init": {
        "Vr": -0.820852297208736,
        "Vi": -0.6376016911587512
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7273,
      "class": "Bus",
      "name": "NEWBURGH 8 2",
      "init": {
        "Vr": -0.8384746759437941,
        "Vi": -0.6118748858552483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7274,
      "class": "Bus",
      "name": "NEWBURGH 8 3",
      "init": {
        "Vr": -0.820852297208736,
        "Vi": -0.6376016911587512
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7275,
      "class": "Bus",
      "name": "NEWBURGH 8 4",
      "init": {
        "Vr": -0.820852297208736,
        "Vi": -0.6376016911587512
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7276,
      "class": "Bus",
      "name": "NEWBURGH 8 5",
      "init": {
        "Vr": -0.8384746759437941,
        "Vi": -0.6118748858552483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7277,
      "class": "Bus",
      "name": "NEWBURGH 8 6",
      "init": {
        "Vr": -0.8384746759437941,
        "Vi": -0.6118748858552483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7278,
      "class": "Bus",
      "name": "NEWBURGH 8 7",
      "init": {
        "Vr": -0.8205373606081752,
        "Vi": -0.6395236242885038
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7279,
      "class": "Bus",
      "name": "NEWBURGH 8 9",
      "init": {
        "Vr": -0.820852297208736,
        "Vi": -0.6376016911587512
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.558904233602,
        "longitude": -73.9656648813813
      }
    },
    {
      "number": 7280,
      "class": "Bus",
      "name": "SPEONK 2 1",
      "init": {
        "Vr": -0.8827230738765938,
        "Vi": -0.5593880757288027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7281,
      "class": "Bus",
      "name": "SPEONK 2 2",
      "init": {
        "Vr": -0.8988266771853817,
        "Vi": -0.5325872648419429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7282,
      "class": "Bus",
      "name": "SPEONK 2 3",
      "init": {
        "Vr": -0.8814179546925491,
        "Vi": -0.5699155596183648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7283,
      "class": "Bus",
      "name": "SPEONK 2 4",
      "init": {
        "Vr": -0.8777856189253946,
        "Vi": -0.5761877359610852
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7284,
      "class": "Bus",
      "name": "SPEONK 2 5",
      "init": {
        "Vr": -0.8762820419851189,
        "Vi": -0.5784718513104932
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7285,
      "class": "Bus",
      "name": "SPEONK 2 6",
      "init": {
        "Vr": -0.8988266771853817,
        "Vi": -0.5325872648419429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7286,
      "class": "Bus",
      "name": "SPEONK 2 7",
      "init": {
        "Vr": -0.8818274918184514,
        "Vi": -0.560094245332819
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7287,
      "class": "Bus",
      "name": "SPEONK 2 9",
      "init": {
        "Vr": -0.8827230738765938,
        "Vi": -0.5593880757288027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9324242754003,
        "longitude": -72.857537095218
      }
    },
    {
      "number": 7288,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 1",
      "init": {
        "Vr": -0.9110817696782259,
        "Vi": -0.49693782023947936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7289,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 2",
      "init": {
        "Vr": -0.9110817696782264,
        "Vi": -0.49693782023947913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7290,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 3",
      "init": {
        "Vr": -0.9110817696782264,
        "Vi": -0.49693782023947913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7291,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 4",
      "init": {
        "Vr": -0.9110817696782265,
        "Vi": -0.49693782023947913
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7292,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 5",
      "init": {
        "Vr": -0.9017795426753261,
        "Vi": -0.5102361619729711
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7293,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 6",
      "init": {
        "Vr": -0.9111557840384471,
        "Vi": -0.49676340961724924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7294,
      "class": "Bus",
      "name": "GLENWOOD LANDING 2 8",
      "init": {
        "Vr": -0.9110817696782259,
        "Vi": -0.49693782023947936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8279330042936,
        "longitude": -73.6587787911252
      }
    },
    {
      "number": 7295,
      "class": "Bus",
      "name": "ASTORIA 11 1",
      "init": {
        "Vr": -0.9158156207634681,
        "Vi": -0.48928723834717414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7583935793406,
        "longitude": -73.9241318648754
      }
    },
    {
      "number": 7296,
      "class": "Bus",
      "name": "ASTORIA 11 2",
      "init": {
        "Vr": -0.9157808868271222,
        "Vi": -0.48910916296921375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7583935793406,
        "longitude": -73.9241318648754
      }
    },
    {
      "number": 7297,
      "class": "Bus",
      "name": "MIDDLETOWN 19 1",
      "init": {
        "Vr": -0.8404840480519636,
        "Vi": -0.6086160196405974
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541431360097,
        "longitude": -74.4214545817795
      }
    },
    {
      "number": 7298,
      "class": "Bus",
      "name": "MIDDLETOWN 19 2",
      "init": {
        "Vr": -0.8614749580173076,
        "Vi": -0.5781379663527586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541431360097,
        "longitude": -74.4214545817795
      }
    },
    {
      "number": 7299,
      "class": "Bus",
      "name": "MIDDLETOWN 19 3",
      "init": {
        "Vr": -0.8267149298693554,
        "Vi": -0.6135248083329884
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541431360097,
        "longitude": -74.4214545817795
      }
    },
    {
      "number": 7300,
      "class": "Bus",
      "name": "MIDDLETOWN 19 4",
      "init": {
        "Vr": -0.8411506581974324,
        "Vi": -0.6105824336796294
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541431360097,
        "longitude": -74.4214545817795
      }
    },
    {
      "number": 7301,
      "class": "Bus",
      "name": "MIDDLETOWN 19 6",
      "init": {
        "Vr": -0.8404840480519632,
        "Vi": -0.6086160196405979
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541431360097,
        "longitude": -74.4214545817795
      }
    },
    {
      "number": 7302,
      "class": "Bus",
      "name": "STATEN ISLAND 37 1",
      "init": {
        "Vr": -0.8629357439519886,
        "Vi": -0.5768759624670331
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7303,
      "class": "Bus",
      "name": "STATEN ISLAND 37 2",
      "init": {
        "Vr": -0.8921676926573444,
        "Vi": -0.5293370714197284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7304,
      "class": "Bus",
      "name": "STATEN ISLAND 37 3",
      "init": {
        "Vr": -0.8490676692203487,
        "Vi": -0.6368833873774749
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7305,
      "class": "Bus",
      "name": "STATEN ISLAND 37 4",
      "init": {
        "Vr": -0.8548992594874293,
        "Vi": -0.6252335511618737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7306,
      "class": "Bus",
      "name": "STATEN ISLAND 37 5",
      "init": {
        "Vr": -0.8687137642628102,
        "Vi": -0.5728343101314488
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7307,
      "class": "Bus",
      "name": "STATEN ISLAND 37 7",
      "init": {
        "Vr": -0.8629357439519886,
        "Vi": -0.5768759624670331
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6093888252855,
        "longitude": -74.218698851721
      }
    },
    {
      "number": 7308,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 1",
      "init": {
        "Vr": -0.9271717068757741,
        "Vi": -0.4788550145746043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7309,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 2",
      "init": {
        "Vr": -0.9185469026596622,
        "Vi": -0.5868318842562089
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7310,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 3",
      "init": {
        "Vr": -0.9240525117906339,
        "Vi": -0.5550084281593073
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7311,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 4",
      "init": {
        "Vr": -0.9250055106076945,
        "Vi": -0.548932753900139
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7312,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 5",
      "init": {
        "Vr": -0.9263929352147109,
        "Vi": -0.5354402318015916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7313,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 6",
      "init": {
        "Vr": -0.9226417146212416,
        "Vi": -0.5674952799680247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7314,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 7",
      "init": {
        "Vr": -0.9252814888279921,
        "Vi": -0.5387872571719701
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7315,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 8",
      "init": {
        "Vr": -0.9263330675965968,
        "Vi": -0.4731756236240392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7316,
      "class": "Bus",
      "name": "LONG ISLAND CITY 3 10",
      "init": {
        "Vr": -0.9271717068757741,
        "Vi": -0.4788550145746043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7110898035478,
        "longitude": -73.9322732659536
      }
    },
    {
      "number": 7317,
      "class": "Bus",
      "name": "GARDEN CITY 3 1",
      "init": {
        "Vr": -0.9166257618916122,
        "Vi": -0.48793269110781756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7390161522662,
        "longitude": -73.5564467665481
      }
    },
    {
      "number": 7318,
      "class": "Bus",
      "name": "GARDEN CITY 3 2",
      "init": {
        "Vr": -0.9168503863755316,
        "Vi": -0.48732957254149434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7390161522662,
        "longitude": -73.5564467665481
      }
    },
    {
      "number": 7319,
      "class": "Bus",
      "name": "SOUTHAMPTON 4 1",
      "init": {
        "Vr": -0.9231803664397977,
        "Vi": -0.4566893121524906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9109367542722,
        "longitude": -72.3922469214056
      }
    },
    {
      "number": 7320,
      "class": "Bus",
      "name": "SOUTHAMPTON 4 2",
      "init": {
        "Vr": -0.9348656455689917,
        "Vi": -0.4734949973086806
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9109367542722,
        "longitude": -72.3922469214056
      }
    },
    {
      "number": 7321,
      "class": "Bus",
      "name": "SOUTHAMPTON 4 3",
      "init": {
        "Vr": -0.9231590897301954,
        "Vi": -0.4565470737948901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9109367542722,
        "longitude": -72.3922469214056
      }
    },
    {
      "number": 7322,
      "class": "Bus",
      "name": "GLENWOOD LANDING 3 1",
      "init": {
        "Vr": -0.911881930874107,
        "Vi": -0.5072831972315087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678200116514,
        "longitude": -73.6107990364964
      }
    },
    {
      "number": 7323,
      "class": "Bus",
      "name": "GLENWOOD LANDING 3 2",
      "init": {
        "Vr": -0.8573465908598104,
        "Vi": -0.5402356285937613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678200116514,
        "longitude": -73.6107990364964
      }
    },
    {
      "number": 7324,
      "class": "Bus",
      "name": "GLENWOOD LANDING 3 3",
      "init": {
        "Vr": -0.862889842661501,
        "Vi": -0.5354075707115543
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678200116514,
        "longitude": -73.6107990364964
      }
    },
    {
      "number": 7325,
      "class": "Bus",
      "name": "GLENWOOD LANDING 3 4",
      "init": {
        "Vr": -0.9117501881174604,
        "Vi": -0.5059282677034161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678200116514,
        "longitude": -73.6107990364964
      }
    },
    {
      "number": 7326,
      "class": "Bus",
      "name": "GLENWOOD LANDING 3 6",
      "init": {
        "Vr": -0.911881930874107,
        "Vi": -0.5072831972315087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8678200116514,
        "longitude": -73.6107990364964
      }
    },
    {
      "number": 7327,
      "class": "Bus",
      "name": "ALBANY 1 1",
      "init": {
        "Vr": -0.733594960696866,
        "Vi": -0.7370100936959307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7345265749749,
        "longitude": -73.8650664151842
      }
    },
    {
      "number": 7328,
      "class": "Bus",
      "name": "ALBANY 2 1",
      "init": {
        "Vr": -0.7272958475999156,
        "Vi": -0.7461131950947181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7475574157347,
        "longitude": -73.779961497487
      }
    },
    {
      "number": 7329,
      "class": "Bus",
      "name": "ALBANY 3 1",
      "init": {
        "Vr": -0.724497841894198,
        "Vi": -0.7490762295606042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.715367681053,
        "longitude": -73.7689421745064
      }
    },
    {
      "number": 7330,
      "class": "Bus",
      "name": "ALBANY 4 1",
      "init": {
        "Vr": -0.7330480239845806,
        "Vi": -0.7399358439288454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7653007784008,
        "longitude": -73.8656601254806
      }
    },
    {
      "number": 7331,
      "class": "Bus",
      "name": "ALBANY 5 1",
      "init": {
        "Vr": -0.7264871707917948,
        "Vi": -0.7470949052734155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7375993479387,
        "longitude": -73.6821842338833
      }
    },
    {
      "number": 7332,
      "class": "Bus",
      "name": "ALBANY 6 1",
      "init": {
        "Vr": -0.7226059717704952,
        "Vi": -0.7505672434315686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6433221850149,
        "longitude": -73.7601285052896
      }
    },
    {
      "number": 7333,
      "class": "Bus",
      "name": "ALBANY 7 1",
      "init": {
        "Vr": -0.7334156457631028,
        "Vi": -0.7356384401101997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7177944969249,
        "longitude": -73.8935646325947
      }
    },
    {
      "number": 7334,
      "class": "Bus",
      "name": "ALBANY 8 1",
      "init": {
        "Vr": -0.720988243126537,
        "Vi": -0.7402169714531416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6615282062057,
        "longitude": -73.8711124283931
      }
    },
    {
      "number": 7335,
      "class": "Bus",
      "name": "ALBANY 9 1",
      "init": {
        "Vr": -0.7350513842266618,
        "Vi": -0.7388831276019413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6217307701943,
        "longitude": -73.8859620441923
      }
    },
    {
      "number": 7336,
      "class": "Bus",
      "name": "ALBANY 10 1",
      "init": {
        "Vr": -0.7213258283827033,
        "Vi": -0.7410880525549158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6684686643583,
        "longitude": -73.8513405408396
      }
    },
    {
      "number": 7337,
      "class": "Bus",
      "name": "ALBANY 11 1",
      "init": {
        "Vr": -0.7214410596913301,
        "Vi": -0.7442100421292053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6425655399503,
        "longitude": -73.8207679850794
      }
    },
    {
      "number": 7338,
      "class": "Bus",
      "name": "ALBANY 12 1",
      "init": {
        "Vr": -0.7254179817239129,
        "Vi": -0.748340960694087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987659807051,
        "longitude": -73.7267471173765
      }
    },
    {
      "number": 7339,
      "class": "Bus",
      "name": "ALBANY 13 1",
      "init": {
        "Vr": -0.7310225884227326,
        "Vi": -0.7419454635097467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7656318867875,
        "longitude": -73.8309494829829
      }
    },
    {
      "number": 7340,
      "class": "Bus",
      "name": "ALBANY 14 1",
      "init": {
        "Vr": -0.7193141153869524,
        "Vi": -0.7641234976466049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6323192009771,
        "longitude": -73.7012974152853
      }
    },
    {
      "number": 7341,
      "class": "Bus",
      "name": "ALBANY 14 2",
      "init": {
        "Vr": -0.719340605252653,
        "Vi": -0.7640233871776303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6323192009771,
        "longitude": -73.7012974152853
      }
    },
    {
      "number": 7342,
      "class": "Bus",
      "name": "ALBANY 15 1",
      "init": {
        "Vr": -0.7260091102016671,
        "Vi": -0.7483150209363243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7059256474761,
        "longitude": -73.7034242173099
      }
    },
    {
      "number": 7343,
      "class": "Bus",
      "name": "ALBANY 16 1",
      "init": {
        "Vr": -0.7216649978143677,
        "Vi": -0.7430000541577723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6802927320404,
        "longitude": -73.8357194122594
      }
    },
    {
      "number": 7344,
      "class": "Bus",
      "name": "ALBANY 17 1",
      "init": {
        "Vr": -0.7207238327925972,
        "Vi": -0.7486551888107021
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6246815650214,
        "longitude": -73.8137793909738
      }
    },
    {
      "number": 7345,
      "class": "Bus",
      "name": "ALBANY 17 2",
      "init": {
        "Vr": -0.7207489559552894,
        "Vi": -0.74851411965082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6246815650214,
        "longitude": -73.8137793909738
      }
    },
    {
      "number": 7346,
      "class": "Bus",
      "name": "ALBANY 18 1",
      "init": {
        "Vr": -0.7217401677025467,
        "Vi": -0.7444036964864905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6818462256148,
        "longitude": -73.8199508355168
      }
    },
    {
      "number": 7347,
      "class": "Bus",
      "name": "ALBANY 18 2",
      "init": {
        "Vr": -0.721770564964191,
        "Vi": -0.7443072469165439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6818462256148,
        "longitude": -73.8199508355168
      }
    },
    {
      "number": 7348,
      "class": "Bus",
      "name": "ALBANY 19 1",
      "init": {
        "Vr": -0.725073975466,
        "Vi": -0.7470887685459554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6960359949383,
        "longitude": -73.8064133437835
      }
    },
    {
      "number": 7349,
      "class": "Bus",
      "name": "ALBANY 20 1",
      "init": {
        "Vr": -0.7260212996444012,
        "Vi": -0.7468785564580696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7283650394832,
        "longitude": -73.8092503890179
      }
    },
    {
      "number": 7350,
      "class": "Bus",
      "name": "ALBANY 20 2",
      "init": {
        "Vr": -0.7260398305772369,
        "Vi": -0.7468129303811347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7283650394832,
        "longitude": -73.8092503890179
      }
    },
    {
      "number": 7351,
      "class": "Bus",
      "name": "ALBANY 21 1",
      "init": {
        "Vr": -0.7246250379468316,
        "Vi": -0.7576279900122408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5754220649941,
        "longitude": -73.7833869521438
      }
    },
    {
      "number": 7352,
      "class": "Bus",
      "name": "ALBANY 22 1",
      "init": {
        "Vr": -0.7269488667835317,
        "Vi": -0.7546322905957674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5633239338368,
        "longitude": -73.7567904477941
      }
    },
    {
      "number": 7353,
      "class": "Bus",
      "name": "ALTAMONT 1 1",
      "init": {
        "Vr": -0.72713735960219,
        "Vi": -0.735459146472745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6572969378521,
        "longitude": -73.9775912373646
      }
    },
    {
      "number": 7354,
      "class": "Bus",
      "name": "ALTAMONT 2 1",
      "init": {
        "Vr": -0.7419564627712772,
        "Vi": -0.7267184262609537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6069578608655,
        "longitude": -73.9831933758181
      }
    },
    {
      "number": 7355,
      "class": "Bus",
      "name": "BERNE 1 1",
      "init": {
        "Vr": -0.748047707586104,
        "Vi": -0.7180290810831659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5902307292548,
        "longitude": -74.1782020310809
      }
    },
    {
      "number": 7356,
      "class": "Bus",
      "name": "BERNE 1 2",
      "init": {
        "Vr": -0.7480504697774023,
        "Vi": -0.7179979242435334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5902307292548,
        "longitude": -74.1782020310809
      }
    },
    {
      "number": 7357,
      "class": "Bus",
      "name": "COHOES 1 1",
      "init": {
        "Vr": -0.7199520831186799,
        "Vi": -0.7503720458712315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8421311460999,
        "longitude": -73.6893642311969
      }
    },
    {
      "number": 7358,
      "class": "Bus",
      "name": "COHOES 2 1",
      "init": {
        "Vr": -0.7260476917314153,
        "Vi": -0.7488232966413688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7500010939094,
        "longitude": -73.7602550914342
      }
    },
    {
      "number": 7359,
      "class": "Bus",
      "name": "COHOES 3 1",
      "init": {
        "Vr": -0.7228256753842408,
        "Vi": -0.7541730010442872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7982625496948,
        "longitude": -73.7142083707183
      }
    },
    {
      "number": 7360,
      "class": "Bus",
      "name": "COHOES 4 1",
      "init": {
        "Vr": -0.7280255810927221,
        "Vi": -0.7434216381204551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7620662408603,
        "longitude": -73.7161129414788
      }
    },
    {
      "number": 7361,
      "class": "Bus",
      "name": "DELANSON 1 1",
      "init": {
        "Vr": -0.7455609368086809,
        "Vi": -0.7194250607774125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7239304080455,
        "longitude": -74.2109487113188
      }
    },
    {
      "number": 7362,
      "class": "Bus",
      "name": "DELANSON 2 1",
      "init": {
        "Vr": -0.758840564855775,
        "Vi": -0.7127774712789389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7837158914022,
        "longitude": -74.1495397305806
      }
    },
    {
      "number": 7363,
      "class": "Bus",
      "name": "DELANSON 3 1",
      "init": {
        "Vr": -0.7532362631343589,
        "Vi": -0.7154791331711178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7733071553833,
        "longitude": -74.2122115861819
      }
    },
    {
      "number": 7364,
      "class": "Bus",
      "name": "DELMAR 1 1",
      "init": {
        "Vr": -0.7365654665669147,
        "Vi": -0.738125393869728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5240014824858,
        "longitude": -73.9108182734859
      }
    },
    {
      "number": 7365,
      "class": "Bus",
      "name": "DELMAR 2 1",
      "init": {
        "Vr": -0.7216525283962275,
        "Vi": -0.7465513013975541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6628420549986,
        "longitude": -73.8331249977183
      }
    },
    {
      "number": 7366,
      "class": "Bus",
      "name": "DELMAR 3 1",
      "init": {
        "Vr": -0.7336337288824575,
        "Vi": -0.7404882794249954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5390083479118,
        "longitude": -73.8722311384003
      }
    },
    {
      "number": 7367,
      "class": "Bus",
      "name": "DELMAR 4 1",
      "init": {
        "Vr": -0.7328233990994552,
        "Vi": -0.7428281826503175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6075165025958,
        "longitude": -73.8629632432034
      }
    },
    {
      "number": 7368,
      "class": "Bus",
      "name": "DELMAR 4 2",
      "init": {
        "Vr": -0.7328778006633846,
        "Vi": -0.7427173973252286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6075165025958,
        "longitude": -73.8629632432034
      }
    },
    {
      "number": 7369,
      "class": "Bus",
      "name": "GLENMONT 1 1",
      "init": {
        "Vr": -0.7280762587928428,
        "Vi": -0.750976606403139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7370,
      "class": "Bus",
      "name": "GLENMONT 1 2",
      "init": {
        "Vr": -0.7297993152741028,
        "Vi": -0.7466800546069631
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7371,
      "class": "Bus",
      "name": "GLENMONT 1 3",
      "init": {
        "Vr": -0.7279466188896453,
        "Vi": -0.751299871817929
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7372,
      "class": "Bus",
      "name": "GLENMONT 1 4",
      "init": {
        "Vr": -0.7279466188896455,
        "Vi": -0.751299871817929
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7373,
      "class": "Bus",
      "name": "GLENMONT 1 5",
      "init": {
        "Vr": -0.7280666900656347,
        "Vi": -0.7510287137654497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7374,
      "class": "Bus",
      "name": "GLENMONT 1 7",
      "init": {
        "Vr": -0.7280762587928428,
        "Vi": -0.750976606403139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5879805893195,
        "longitude": -73.8255562844313
      }
    },
    {
      "number": 7375,
      "class": "Bus",
      "name": "GREENVILLE 3 1",
      "init": {
        "Vr": -0.7622624458868034,
        "Vi": -0.7124941812671765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4078002969541,
        "longitude": -74.0784726717348
      }
    },
    {
      "number": 7376,
      "class": "Bus",
      "name": "GREENVILLE 3 2",
      "init": {
        "Vr": -0.7622724623320735,
        "Vi": -0.712414424546304
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4078002969541,
        "longitude": -74.0784726717348
      }
    },
    {
      "number": 7377,
      "class": "Bus",
      "name": "GREENVILLE 4 1",
      "init": {
        "Vr": -0.742466939411009,
        "Vi": -0.7301627063826172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4476599619972,
        "longitude": -73.9693051912961
      }
    },
    {
      "number": 7378,
      "class": "Bus",
      "name": "LATHAM 1 1",
      "init": {
        "Vr": -0.728677708752518,
        "Vi": -0.7425987453987373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7833505477031,
        "longitude": -73.7522573020856
      }
    },
    {
      "number": 7379,
      "class": "Bus",
      "name": "LATHAM 2 1",
      "init": {
        "Vr": -0.7236944924870027,
        "Vi": -0.751383953725742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8185099423352,
        "longitude": -73.7291795824058
      }
    },
    {
      "number": 7380,
      "class": "Bus",
      "name": "LATHAM 3 1",
      "init": {
        "Vr": -0.7260614076583309,
        "Vi": -0.7458865747497342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7294680061254,
        "longitude": -73.7286412896539
      }
    },
    {
      "number": 7381,
      "class": "Bus",
      "name": "LATHAM 4 1",
      "init": {
        "Vr": -0.7245720932368422,
        "Vi": -0.7475577492510894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6731040096899,
        "longitude": -73.7931934264055
      }
    },
    {
      "number": 7382,
      "class": "Bus",
      "name": "LATHAM 4 2",
      "init": {
        "Vr": -0.7246292315505888,
        "Vi": -0.7473459545007589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6731040096899,
        "longitude": -73.7931934264055
      }
    },
    {
      "number": 7383,
      "class": "Bus",
      "name": "MIDDLEBURGH 1 1",
      "init": {
        "Vr": -0.7690176804970245,
        "Vi": -0.7036312288196571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5308938230872,
        "longitude": -74.3939743865464
      }
    },
    {
      "number": 7384,
      "class": "Bus",
      "name": "MIDDLEBURGH 2 1",
      "init": {
        "Vr": -0.7661045811753658,
        "Vi": -0.7056572644281582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5639147343686,
        "longitude": -74.3750243846721
      }
    },
    {
      "number": 7385,
      "class": "Bus",
      "name": "MIDDLEBURGH 2 2",
      "init": {
        "Vr": -0.7660993480368301,
        "Vi": -0.7056893390649659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5639147343686,
        "longitude": -74.3750243846721
      }
    },
    {
      "number": 7386,
      "class": "Bus",
      "name": "MIDDLEBURGH 3 1",
      "init": {
        "Vr": -0.7827056097224554,
        "Vi": -0.6954597185012882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4875051908615,
        "longitude": -74.3094961156702
      }
    },
    {
      "number": 7387,
      "class": "Bus",
      "name": "RAVENA 1",
      "init": {
        "Vr": -0.752175325972004,
        "Vi": -0.7237721895139144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4219827795961,
        "longitude": -73.815839580758
      }
    },
    {
      "number": 7388,
      "class": "Bus",
      "name": "RAVENA 2",
      "init": {
        "Vr": -0.75221402062071,
        "Vi": -0.7236818545268406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4219827795961,
        "longitude": -73.815839580758
      }
    },
    {
      "number": 7389,
      "class": "Bus",
      "name": "SCHENECTADY 1 1",
      "init": {
        "Vr": -0.7363419577509721,
        "Vi": -0.724575100340435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7387902977648,
        "longitude": -74.0914004399162
      }
    },
    {
      "number": 7390,
      "class": "Bus",
      "name": "SCHENECTADY 2 1",
      "init": {
        "Vr": -0.7295685539576471,
        "Vi": -0.7329753237946394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6706715053498,
        "longitude": -74.0189994385974
      }
    },
    {
      "number": 7391,
      "class": "Bus",
      "name": "SCHENECTADY 2 2",
      "init": {
        "Vr": -0.7296484665318034,
        "Vi": -0.7328211651566798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6706715053498,
        "longitude": -74.0189994385974
      }
    },
    {
      "number": 7392,
      "class": "Bus",
      "name": "SCHENECTADY 3 1",
      "init": {
        "Vr": -0.7500648360038477,
        "Vi": -0.7185254805666331
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8735160877143,
        "longitude": -74.0033042392855
      }
    },
    {
      "number": 7393,
      "class": "Bus",
      "name": "SCHENECTADY 4 1",
      "init": {
        "Vr": -0.7483432244157143,
        "Vi": -0.7236695060119571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.819771474531,
        "longitude": -74.0081046559152
      }
    },
    {
      "number": 7394,
      "class": "Bus",
      "name": "SCHENECTADY 5 1",
      "init": {
        "Vr": -0.7255069312466045,
        "Vi": -0.7424708137751198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8542284251892,
        "longitude": -73.8374115686465
      }
    },
    {
      "number": 7395,
      "class": "Bus",
      "name": "SCHENECTADY 6 1",
      "init": {
        "Vr": -0.7332272307927102,
        "Vi": -0.7335231554326276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7485598839104,
        "longitude": -73.9202155392798
      }
    },
    {
      "number": 7396,
      "class": "Bus",
      "name": "SCHENECTADY 6 2",
      "init": {
        "Vr": -0.7333161377622289,
        "Vi": -0.7333229158712697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7485598839104,
        "longitude": -73.9202155392798
      }
    },
    {
      "number": 7397,
      "class": "Bus",
      "name": "SCHENECTADY 7 1",
      "init": {
        "Vr": -0.7258778715597726,
        "Vi": -0.7465656395134702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7414775451419,
        "longitude": -73.82091601033
      }
    },
    {
      "number": 7398,
      "class": "Bus",
      "name": "SCHENECTADY 8 1",
      "init": {
        "Vr": -0.7233233415799104,
        "Vi": -0.7404093185961746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8496002314033,
        "longitude": -73.8072293490286
      }
    },
    {
      "number": 7399,
      "class": "Bus",
      "name": "SCHENECTADY 8 2",
      "init": {
        "Vr": -0.723365738384327,
        "Vi": -0.7402712163145281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8496002314033,
        "longitude": -73.8072293490286
      }
    },
    {
      "number": 7400,
      "class": "Bus",
      "name": "SCHENECTADY 9 1",
      "init": {
        "Vr": -0.7329515795163669,
        "Vi": -0.73857536469972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7280114721276,
        "longitude": -73.9553104154939
      }
    },
    {
      "number": 7401,
      "class": "Bus",
      "name": "SCHENECTADY 9 2",
      "init": {
        "Vr": -0.7328928450593373,
        "Vi": -0.7386841829935166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7280114721276,
        "longitude": -73.9553104154939
      }
    },
    {
      "number": 7402,
      "class": "Bus",
      "name": "SCHENECTADY 10 1",
      "init": {
        "Vr": -0.7333352667494488,
        "Vi": -0.7368788070594013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7200066862626,
        "longitude": -73.9292972841897
      }
    },
    {
      "number": 7403,
      "class": "Bus",
      "name": "SCHENECTADY 11 1",
      "init": {
        "Vr": -0.7299113415726375,
        "Vi": -0.7381167850395387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8350486779718,
        "longitude": -73.8705036883229
      }
    },
    {
      "number": 7404,
      "class": "Bus",
      "name": "SCHENECTADY 11 2",
      "init": {
        "Vr": -0.7298698924261972,
        "Vi": -0.7382087227238004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8350486779718,
        "longitude": -73.8705036883229
      }
    },
    {
      "number": 7405,
      "class": "Bus",
      "name": "SCHENECTADY 12 1",
      "init": {
        "Vr": -0.7339707389175397,
        "Vi": -0.739450957750724
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7838728642992,
        "longitude": -73.8598110781286
      }
    },
    {
      "number": 7406,
      "class": "Bus",
      "name": "SCHENECTADY 13 1",
      "init": {
        "Vr": -0.7337555997851848,
        "Vi": -0.7357769416934696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7247984014515,
        "longitude": -73.9752731834684
      }
    },
    {
      "number": 7407,
      "class": "Bus",
      "name": "SCHENECTADY 14 1",
      "init": {
        "Vr": -0.7219961686753994,
        "Vi": -0.740935530797386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6436125695563,
        "longitude": -73.8612049372353
      }
    },
    {
      "number": 7408,
      "class": "Bus",
      "name": "SCHENECTADY 15 1",
      "init": {
        "Vr": -0.7488029949862998,
        "Vi": -0.7222173095232309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8252735463626,
        "longitude": -73.9976180503611
      }
    },
    {
      "number": 7409,
      "class": "Bus",
      "name": "SCHENECTADY 16 1",
      "init": {
        "Vr": -0.7326847250265099,
        "Vi": -0.7392856394121293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8102632035544,
        "longitude": -73.8384818861985
      }
    },
    {
      "number": 7410,
      "class": "Bus",
      "name": "SCHOHARIE 1 1",
      "init": {
        "Vr": -0.7533137896471428,
        "Vi": -0.7145098506920637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6654342622064,
        "longitude": -74.3016114194256
      }
    },
    {
      "number": 7411,
      "class": "Bus",
      "name": "SCHOHARIE 2 1",
      "init": {
        "Vr": -0.7558893009166039,
        "Vi": -0.7130939182592293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.676991675945,
        "longitude": -74.3654496878275
      }
    },
    {
      "number": 7412,
      "class": "Bus",
      "name": "SELKIRK 1 1",
      "init": {
        "Vr": -0.7315113712401174,
        "Vi": -0.7490233725137747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5522304676738,
        "longitude": -73.8000835936251
      }
    },
    {
      "number": 7413,
      "class": "Bus",
      "name": "SELKIRK 2 1",
      "init": {
        "Vr": -0.7458561324047299,
        "Vi": -0.7311571279093452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4691076935033,
        "longitude": -73.7362463961366
      }
    },
    {
      "number": 7414,
      "class": "Bus",
      "name": "SLINGERLANDS 1",
      "init": {
        "Vr": -0.7240325016954083,
        "Vi": -0.7385112134716147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6426780173464,
        "longitude": -73.9081057759335
      }
    },
    {
      "number": 7415,
      "class": "Bus",
      "name": "VOORHEESVILLE 1 1",
      "init": {
        "Vr": -0.7297718156580939,
        "Vi": -0.7328720889928267
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6947802569308,
        "longitude": -74.0183584164928
      }
    },
    {
      "number": 7416,
      "class": "Bus",
      "name": "VOORHEESVILLE 2 1",
      "init": {
        "Vr": -0.73688559900278,
        "Vi": -0.7356072169617642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6146233448755,
        "longitude": -73.9233592363565
      }
    },
    {
      "number": 7417,
      "class": "Bus",
      "name": "VOORHEESVILLE 2 2",
      "init": {
        "Vr": -0.7368509504990534,
        "Vi": -0.7357050996102963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6146233448755,
        "longitude": -73.9233592363565
      }
    },
    {
      "number": 7418,
      "class": "Bus",
      "name": "WATERVLIET 1 1",
      "init": {
        "Vr": -0.7260383399883567,
        "Vi": -0.7470745705084412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.719690211758,
        "longitude": -73.7885919204006
      }
    },
    {
      "number": 7419,
      "class": "Bus",
      "name": "WATERVLIET 2 1",
      "init": {
        "Vr": -0.7269635271308618,
        "Vi": -0.7466876435818011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7568873280323,
        "longitude": -73.7867748741694
      }
    },
    {
      "number": 7420,
      "class": "Bus",
      "name": "WATERVLIET 2 2",
      "init": {
        "Vr": -0.7269377809216321,
        "Vi": -0.7468500060625308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7568873280323,
        "longitude": -73.7867748741694
      }
    },
    {
      "number": 7421,
      "class": "Bus",
      "name": "WATERVLIET 3 1",
      "init": {
        "Vr": -0.7231040778066662,
        "Vi": -0.7566723068956962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6644394486535,
        "longitude": -73.6921961866434
      }
    },
    {
      "number": 7422,
      "class": "Bus",
      "name": "WATERVLIET 4 1",
      "init": {
        "Vr": -0.7243703631935686,
        "Vi": -0.7525108365322403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7725125818851,
        "longitude": -73.7416072541258
      }
    },
    {
      "number": 7423,
      "class": "Bus",
      "name": "WATERVLIET 4 2",
      "init": {
        "Vr": -0.7244188102294822,
        "Vi": -0.7523871342773591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7725125818851,
        "longitude": -73.7416072541258
      }
    },
    {
      "number": 7424,
      "class": "Bus",
      "name": "WESTERLO 1",
      "init": {
        "Vr": -0.7465368801371094,
        "Vi": -0.7308440397364281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5332144426405,
        "longitude": -73.9987765719334
      }
    },
    {
      "number": 7425,
      "class": "Bus",
      "name": "ALFRED 4 1",
      "init": {
        "Vr": -0.7637213723973509,
        "Vi": -0.6525136099179799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2967143737817,
        "longitude": -77.712320710546
      }
    },
    {
      "number": 7426,
      "class": "Bus",
      "name": "ALFRED 5 1",
      "init": {
        "Vr": -0.7584901182422389,
        "Vi": -0.6515951561413906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3512290715428,
        "longitude": -77.7395213536144
      }
    },
    {
      "number": 7427,
      "class": "Bus",
      "name": "ALFRED 5 2",
      "init": {
        "Vr": -0.7584874447000564,
        "Vi": -0.651648264524052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3512290715428,
        "longitude": -77.7395213536144
      }
    },
    {
      "number": 7428,
      "class": "Bus",
      "name": "ALFRED 6 1",
      "init": {
        "Vr": -0.758935061805015,
        "Vi": -0.6544204303020152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.296048799003,
        "longitude": -77.8459850007524
      }
    },
    {
      "number": 7429,
      "class": "Bus",
      "name": "ANDOVER 8 1",
      "init": {
        "Vr": -0.7697019098049106,
        "Vi": -0.6502442854321053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1950789130495,
        "longitude": -77.78338814041
      }
    },
    {
      "number": 7430,
      "class": "Bus",
      "name": "ANDOVER 8 2",
      "init": {
        "Vr": -0.7697102059965087,
        "Vi": -0.6502219681929954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1950789130495,
        "longitude": -77.78338814041
      }
    },
    {
      "number": 7431,
      "class": "Bus",
      "name": "ANDOVER 9 1",
      "init": {
        "Vr": -0.7771443859321429,
        "Vi": -0.6475617254171616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1067428706073,
        "longitude": -77.7462888796179
      }
    },
    {
      "number": 7432,
      "class": "Bus",
      "name": "ANDOVER 9 2",
      "init": {
        "Vr": -0.7771373624908926,
        "Vi": -0.6475994822964449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1067428706073,
        "longitude": -77.7462888796179
      }
    },
    {
      "number": 7433,
      "class": "Bus",
      "name": "ARKPORT 1",
      "init": {
        "Vr": -0.758022401359032,
        "Vi": -0.6508684128615301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4106694222539,
        "longitude": -77.7188059434069
      }
    },
    {
      "number": 7434,
      "class": "Bus",
      "name": "BELFAST 4 1",
      "init": {
        "Vr": -0.7700120003288907,
        "Vi": -0.685531829858019
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3354243125898,
        "longitude": -78.1436195012135
      }
    },
    {
      "number": 7435,
      "class": "Bus",
      "name": "BELFAST 5 1",
      "init": {
        "Vr": -0.7911114646246041,
        "Vi": -0.66431312878398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2832440492551,
        "longitude": -78.0959946036338
      }
    },
    {
      "number": 7436,
      "class": "Bus",
      "name": "BELFAST 5 2",
      "init": {
        "Vr": -0.7910956769230606,
        "Vi": -0.6643498474199129
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2832440492551,
        "longitude": -78.0959946036338
      }
    },
    {
      "number": 7437,
      "class": "Bus",
      "name": "BELMONT 5 1",
      "init": {
        "Vr": -0.7781494298029632,
        "Vi": -0.677963937765079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2866228526915,
        "longitude": -78.004971739321
      }
    },
    {
      "number": 7438,
      "class": "Bus",
      "name": "BELMONT 5 2",
      "init": {
        "Vr": -0.7781545299132235,
        "Vi": -0.6779371150859819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2866228526915,
        "longitude": -78.004971739321
      }
    },
    {
      "number": 7439,
      "class": "Bus",
      "name": "BELMONT 6 1",
      "init": {
        "Vr": -0.7753959722211761,
        "Vi": -0.6803798134785268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3375403471264,
        "longitude": -78.0155996709893
      }
    },
    {
      "number": 7440,
      "class": "Bus",
      "name": "BELMONT 7 1",
      "init": {
        "Vr": -0.7894003685316855,
        "Vi": -0.6661146730619449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2393451427086,
        "longitude": -78.0584362911383
      }
    },
    {
      "number": 7441,
      "class": "Bus",
      "name": "BELMONT 7 2",
      "init": {
        "Vr": -0.7894039797119744,
        "Vi": -0.6660858185282592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2393451427086,
        "longitude": -78.0584362911383
      }
    },
    {
      "number": 7442,
      "class": "Bus",
      "name": "BLISS 1 1",
      "init": {
        "Vr": -0.75869151180263,
        "Vi": -0.7135945000864719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6154886527919,
        "longitude": -78.2667819090203
      }
    },
    {
      "number": 7443,
      "class": "Bus",
      "name": "BOLIVAR 1 1",
      "init": {
        "Vr": -0.7909385255682297,
        "Vi": -0.6450202004328084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0742804561304,
        "longitude": -78.1327489827037
      }
    },
    {
      "number": 7444,
      "class": "Bus",
      "name": "BOLIVAR 1 2",
      "init": {
        "Vr": -0.7909273605287431,
        "Vi": -0.6450684308476473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0742804561304,
        "longitude": -78.1327489827037
      }
    },
    {
      "number": 7445,
      "class": "Bus",
      "name": "CANASERAGA 1",
      "init": {
        "Vr": -0.7673944746569482,
        "Vi": -0.6963118905125241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4698462308304,
        "longitude": -77.8395906965286
      }
    },
    {
      "number": 7446,
      "class": "Bus",
      "name": "CANASERAGA 2",
      "init": {
        "Vr": -0.7674107736589304,
        "Vi": -0.6962726415440496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4698462308304,
        "longitude": -77.8395906965286
      }
    },
    {
      "number": 7447,
      "class": "Bus",
      "name": "CUBA 1 1",
      "init": {
        "Vr": -0.7942148302357097,
        "Vi": -0.6547601084394981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.217986655773,
        "longitude": -78.4025498698822
      }
    },
    {
      "number": 7448,
      "class": "Bus",
      "name": "CUBA 2 1",
      "init": {
        "Vr": -0.7958425111278215,
        "Vi": -0.6585368356788373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2062199784992,
        "longitude": -78.3030452832211
      }
    },
    {
      "number": 7449,
      "class": "Bus",
      "name": "CUBA 2 2",
      "init": {
        "Vr": -0.795848850465503,
        "Vi": -0.6584908554922484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2062199784992,
        "longitude": -78.3030452832211
      }
    },
    {
      "number": 7450,
      "class": "Bus",
      "name": "CUBA 3 1",
      "init": {
        "Vr": -0.7857104053807755,
        "Vi": -0.6594368682010833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2733681845186,
        "longitude": -78.3550555895696
      }
    },
    {
      "number": 7451,
      "class": "Bus",
      "name": "FILLMORE 1 1",
      "init": {
        "Vr": -0.7634110514099396,
        "Vi": -0.7042297768270221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4704417077731,
        "longitude": -78.0538090851164
      }
    },
    {
      "number": 7452,
      "class": "Bus",
      "name": "FREEDOM 5 1",
      "init": {
        "Vr": -0.7653259576744162,
        "Vi": -0.6949720343042601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4203930077007,
        "longitude": -78.2885895293675
      }
    },
    {
      "number": 7453,
      "class": "Bus",
      "name": "FRIENDSHIP 1 1",
      "init": {
        "Vr": -0.7834542263636881,
        "Vi": -0.6724056189778441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1769765988596,
        "longitude": -78.1647908111051
      }
    },
    {
      "number": 7454,
      "class": "Bus",
      "name": "HORNELL 1 1",
      "init": {
        "Vr": -0.7635196543020427,
        "Vi": -0.653464103869708
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2997204741551,
        "longitude": -77.6316709265267
      }
    },
    {
      "number": 7455,
      "class": "Bus",
      "name": "HORNELL 2 1",
      "init": {
        "Vr": -0.766028534571814,
        "Vi": -0.6523575763147497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2791591757455,
        "longitude": -77.6363565775966
      }
    },
    {
      "number": 7456,
      "class": "Bus",
      "name": "HORNELL 2 2",
      "init": {
        "Vr": -0.7659964706157922,
        "Vi": -0.6524372227385131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2791591757455,
        "longitude": -77.6363565775966
      }
    },
    {
      "number": 7457,
      "class": "Bus",
      "name": "HORNELL 3 1",
      "init": {
        "Vr": -0.7665459845053554,
        "Vi": -0.6520029092403871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3455207722367,
        "longitude": -77.6282899933234
      }
    },
    {
      "number": 7458,
      "class": "Bus",
      "name": "HOUGHTON 1 1",
      "init": {
        "Vr": -0.7630601713601202,
        "Vi": -0.7055177908069674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4523638099567,
        "longitude": -78.1627683239145
      }
    },
    {
      "number": 7459,
      "class": "Bus",
      "name": "HOUGHTON 1 2",
      "init": {
        "Vr": -0.7630634017523583,
        "Vi": -0.7054838786059365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4523638099567,
        "longitude": -78.1627683239145
      }
    },
    {
      "number": 7460,
      "class": "Bus",
      "name": "PORTVILLE 1 1",
      "init": {
        "Vr": -0.8033644018379335,
        "Vi": -0.652372617548417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0697216663041,
        "longitude": -78.2905975710121
      }
    },
    {
      "number": 7461,
      "class": "Bus",
      "name": "PORTVILLE 1 2",
      "init": {
        "Vr": -0.8033699362228378,
        "Vi": -0.6523536764787605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0697216663041,
        "longitude": -78.2905975710121
      }
    },
    {
      "number": 7462,
      "class": "Bus",
      "name": "PORTVILLE 2 1",
      "init": {
        "Vr": -0.8124906298070531,
        "Vi": -0.6439116555347828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.997559402189,
        "longitude": -78.2728715382897
      }
    },
    {
      "number": 7463,
      "class": "Bus",
      "name": "PORTVILLE 2 2",
      "init": {
        "Vr": -0.834203307083595,
        "Vi": -0.617424020743161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.997559402189,
        "longitude": -78.2728715382897
      }
    },
    {
      "number": 7464,
      "class": "Bus",
      "name": "PORTVILLE 2 3",
      "init": {
        "Vr": -0.8123418704923793,
        "Vi": -0.6441915378324662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.997559402189,
        "longitude": -78.2728715382897
      }
    },
    {
      "number": 7465,
      "class": "Bus",
      "name": "WELLSVILLE 1 1",
      "init": {
        "Vr": -0.7878929514351923,
        "Vi": -0.6659672047449559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1393652122856,
        "longitude": -77.9424458546186
      }
    },
    {
      "number": 7466,
      "class": "Bus",
      "name": "WELLSVILLE 2 1",
      "init": {
        "Vr": -0.7889016241007238,
        "Vi": -0.6643194729372203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1337627921615,
        "longitude": -77.9820207827839
      }
    },
    {
      "number": 7467,
      "class": "Bus",
      "name": "WELLSVILLE 3 1",
      "init": {
        "Vr": -0.7917318491492343,
        "Vi": -0.6604422653221513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0481588023137,
        "longitude": -77.9637659082158
      }
    },
    {
      "number": 7468,
      "class": "Bus",
      "name": "WELLSVILLE 3 2",
      "init": {
        "Vr": -0.7917386256353647,
        "Vi": -0.6603713578988916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0481588023137,
        "longitude": -77.9637659082158
      }
    },
    {
      "number": 7469,
      "class": "Bus",
      "name": "WHITESVILLE 1 1",
      "init": {
        "Vr": -0.8209141482304602,
        "Vi": -0.632624395234128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9929703762009,
        "longitude": -77.6958091076401
      }
    },
    {
      "number": 7470,
      "class": "Bus",
      "name": "AFTON 1 1",
      "init": {
        "Vr": -0.8040963371135553,
        "Vi": -0.6730083100727347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.223189390276,
        "longitude": -75.6051781000331
      }
    },
    {
      "number": 7471,
      "class": "Bus",
      "name": "AFTON 1 2",
      "init": {
        "Vr": -0.8040730607550975,
        "Vi": -0.6730545173907737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.223189390276,
        "longitude": -75.6051781000331
      }
    },
    {
      "number": 7472,
      "class": "Bus",
      "name": "BERKSHIRE 2 1",
      "init": {
        "Vr": -0.7939760544129425,
        "Vi": -0.6614559703956695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3754452865961,
        "longitude": -76.1640299600919
      }
    },
    {
      "number": 7473,
      "class": "Bus",
      "name": "BERKSHIRE 2 2",
      "init": {
        "Vr": -0.7939808568823196,
        "Vi": -0.6614331064778329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3754452865961,
        "longitude": -76.1640299600919
      }
    },
    {
      "number": 7474,
      "class": "Bus",
      "name": "BINGHAMTON 1 1",
      "init": {
        "Vr": -0.8061622388753774,
        "Vi": -0.6551768399084094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1818074494388,
        "longitude": -75.8105339380407
      }
    },
    {
      "number": 7475,
      "class": "Bus",
      "name": "BINGHAMTON 1 2",
      "init": {
        "Vr": -0.8061526780418606,
        "Vi": -0.6552792190031121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1818074494388,
        "longitude": -75.8105339380407
      }
    },
    {
      "number": 7476,
      "class": "Bus",
      "name": "BINGHAMTON 2 1",
      "init": {
        "Vr": -0.8093922290266223,
        "Vi": -0.6434529697031839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1337722051245,
        "longitude": -75.8848301033875
      }
    },
    {
      "number": 7477,
      "class": "Bus",
      "name": "BINGHAMTON 3 1",
      "init": {
        "Vr": -0.8068878662796428,
        "Vi": -0.6458553106750443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.170259656683,
        "longitude": -75.85755382886
      }
    },
    {
      "number": 7478,
      "class": "Bus",
      "name": "BINGHAMTON 4 1",
      "init": {
        "Vr": -0.799992811974311,
        "Vi": -0.6696268168912831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2567518716345,
        "longitude": -75.8114311839867
      }
    },
    {
      "number": 7479,
      "class": "Bus",
      "name": "BINGHAMTON 5 1",
      "init": {
        "Vr": -0.8083338930025304,
        "Vi": -0.6596397274518309
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2163819790781,
        "longitude": -75.9787885681072
      }
    },
    {
      "number": 7480,
      "class": "Bus",
      "name": "BINGHAMTON 5 2",
      "init": {
        "Vr": -0.8128621196085055,
        "Vi": -0.6526725925865738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2163819790781,
        "longitude": -75.9787885681072
      }
    },
    {
      "number": 7481,
      "class": "Bus",
      "name": "BINGHAMTON 5 3",
      "init": {
        "Vr": -0.8083536513302753,
        "Vi": -0.6594987043464087
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2163819790781,
        "longitude": -75.9787885681072
      }
    },
    {
      "number": 7482,
      "class": "Bus",
      "name": "BINGHAMTON 6 1",
      "init": {
        "Vr": -0.8115176627808244,
        "Vi": -0.6520465039187525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2061385233003,
        "longitude": -75.9597842679824
      }
    },
    {
      "number": 7483,
      "class": "Bus",
      "name": "BINGHAMTON 7 1",
      "init": {
        "Vr": -0.8094367635730755,
        "Vi": -0.6517201480587896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2287552698981,
        "longitude": -75.9332423152258
      }
    },
    {
      "number": 7484,
      "class": "Bus",
      "name": "BINGHAMTON 7 2",
      "init": {
        "Vr": -0.8094140233331467,
        "Vi": -0.6518740178154023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2287552698981,
        "longitude": -75.9332423152258
      }
    },
    {
      "number": 7485,
      "class": "Bus",
      "name": "BINGHAMTON 8 1",
      "init": {
        "Vr": -0.8073353370446384,
        "Vi": -0.6533545774738786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2343633005566,
        "longitude": -75.8712844328022
      }
    },
    {
      "number": 7486,
      "class": "Bus",
      "name": "BINGHAMTON 8 2",
      "init": {
        "Vr": -0.8073626065644478,
        "Vi": -0.6532261864610228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2343633005566,
        "longitude": -75.8712844328022
      }
    },
    {
      "number": 7487,
      "class": "Bus",
      "name": "BINGHAMTON 9 1",
      "init": {
        "Vr": -0.8050644285857241,
        "Vi": -0.6582304431583532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1877326514676,
        "longitude": -75.7821892136284
      }
    },
    {
      "number": 7488,
      "class": "Bus",
      "name": "BINGHAMTON 10 1",
      "init": {
        "Vr": -0.8075282585675166,
        "Vi": -0.6515939338994016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396032222559,
        "longitude": -75.7955122476695
      }
    },
    {
      "number": 7489,
      "class": "Bus",
      "name": "BINGHAMTON 11 1",
      "init": {
        "Vr": -0.8143672606029846,
        "Vi": -0.6417824703903028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741541915475,
        "longitude": -75.9658204946952
      }
    },
    {
      "number": 7490,
      "class": "Bus",
      "name": "BINGHAMTON 11 2",
      "init": {
        "Vr": -0.8376558529316893,
        "Vi": -0.6170780205807253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741541915475,
        "longitude": -75.9658204946952
      }
    },
    {
      "number": 7491,
      "class": "Bus",
      "name": "BINGHAMTON 11 3",
      "init": {
        "Vr": -0.8596884056797811,
        "Vi": -0.584048080090273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741541915475,
        "longitude": -75.9658204946952
      }
    },
    {
      "number": 7492,
      "class": "Bus",
      "name": "BINGHAMTON 11 4",
      "init": {
        "Vr": -0.8509410455656217,
        "Vi": -0.6050527373741427
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741541915475,
        "longitude": -75.9658204946952
      }
    },
    {
      "number": 7493,
      "class": "Bus",
      "name": "BINGHAMTON 11 5",
      "init": {
        "Vr": -0.8142018267711391,
        "Vi": -0.6420196580282512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0741541915475,
        "longitude": -75.9658204946952
      }
    },
    {
      "number": 7494,
      "class": "Bus",
      "name": "BINGHAMTON 12 1",
      "init": {
        "Vr": -0.8130442158044071,
        "Vi": -0.6436016706279712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0512301565966,
        "longitude": -75.9835845900728
      }
    },
    {
      "number": 7495,
      "class": "Bus",
      "name": "BINGHAMTON 13 1",
      "init": {
        "Vr": -0.8184796951853596,
        "Vi": -0.6375069505752092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0470375128371,
        "longitude": -75.9407993166311
      }
    },
    {
      "number": 7496,
      "class": "Bus",
      "name": "BINGHAMTON 13 2",
      "init": {
        "Vr": -0.8400838707365278,
        "Vi": -0.614099547102777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0470375128371,
        "longitude": -75.9407993166311
      }
    },
    {
      "number": 7497,
      "class": "Bus",
      "name": "BINGHAMTON 13 3",
      "init": {
        "Vr": -0.8185101688153019,
        "Vi": -0.6374030655330939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0470375128371,
        "longitude": -75.9407993166311
      }
    },
    {
      "number": 7498,
      "class": "Bus",
      "name": "BINGHAMTON 14 1",
      "init": {
        "Vr": -0.8160606438422187,
        "Vi": -0.6381518357560816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0436116585409,
        "longitude": -75.8065969145469
      }
    },
    {
      "number": 7499,
      "class": "Bus",
      "name": "BINGHAMTON 15 1",
      "init": {
        "Vr": -0.8195247657493764,
        "Vi": -0.6371248832857181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9752931710975,
        "longitude": -75.9115008599573
      }
    },
    {
      "number": 7500,
      "class": "Bus",
      "name": "BINGHAMTON 15 2",
      "init": {
        "Vr": -0.8195348047450739,
        "Vi": -0.6370272020303436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9752931710975,
        "longitude": -75.9115008599573
      }
    },
    {
      "number": 7501,
      "class": "Bus",
      "name": "BINGHAMTON 16 1",
      "init": {
        "Vr": -0.8151534765663547,
        "Vi": -0.6402143830007948
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0612203549977,
        "longitude": -75.862130812248
      }
    },
    {
      "number": 7502,
      "class": "Bus",
      "name": "BINGHAMTON 16 2",
      "init": {
        "Vr": -0.8151800785287625,
        "Vi": -0.6400982481215157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0612203549977,
        "longitude": -75.862130812248
      }
    },
    {
      "number": 7503,
      "class": "Bus",
      "name": "CONKLIN 1",
      "init": {
        "Vr": -0.8170965879293524,
        "Vi": -0.636737404268092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9939019135135,
        "longitude": -75.7664248457035
      }
    },
    {
      "number": 7504,
      "class": "Bus",
      "name": "CONKLIN 2",
      "init": {
        "Vr": -0.8397997088054916,
        "Vi": -0.6123492978202569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9939019135135,
        "longitude": -75.7664248457035
      }
    },
    {
      "number": 7505,
      "class": "Bus",
      "name": "CONKLIN 3",
      "init": {
        "Vr": -0.8171028815636343,
        "Vi": -0.6367162363453629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9939019135135,
        "longitude": -75.7664248457035
      }
    },
    {
      "number": 7506,
      "class": "Bus",
      "name": "DEPOSIT 1 1",
      "init": {
        "Vr": -0.8062334386576039,
        "Vi": -0.669436883542651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1567513401596,
        "longitude": -75.4132253914058
      }
    },
    {
      "number": 7507,
      "class": "Bus",
      "name": "DEPOSIT 2 1",
      "init": {
        "Vr": -0.8051565834746698,
        "Vi": -0.671404382817168
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2036946404681,
        "longitude": -75.4182526044356
      }
    },
    {
      "number": 7508,
      "class": "Bus",
      "name": "DEPOSIT 2 2",
      "init": {
        "Vr": -0.8051665752157064,
        "Vi": -0.6713813188592658
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2036946404681,
        "longitude": -75.4182526044356
      }
    },
    {
      "number": 7509,
      "class": "Bus",
      "name": "DEPOSIT 3 1",
      "init": {
        "Vr": -0.8162465108736267,
        "Vi": -0.6568116076400627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0780933838917,
        "longitude": -75.4319584677141
      }
    },
    {
      "number": 7510,
      "class": "Bus",
      "name": "ENDICOTT 1 1",
      "init": {
        "Vr": -0.814142188052555,
        "Vi": -0.6454707712345455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1901839824778,
        "longitude": -76.0652685997099
      }
    },
    {
      "number": 7511,
      "class": "Bus",
      "name": "ENDICOTT 2 1",
      "init": {
        "Vr": -0.8053050309995764,
        "Vi": -0.6522935095681377
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0484663143489,
        "longitude": -76.0378318891481
      }
    },
    {
      "number": 7512,
      "class": "Bus",
      "name": "ENDICOTT 2 2",
      "init": {
        "Vr": -0.809440562344855,
        "Vi": -0.647834102944291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0484663143489,
        "longitude": -76.0378318891481
      }
    },
    {
      "number": 7513,
      "class": "Bus",
      "name": "ENDICOTT 2 3",
      "init": {
        "Vr": -0.8053101038760188,
        "Vi": -0.651980433312603
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0484663143489,
        "longitude": -76.0378318891481
      }
    },
    {
      "number": 7514,
      "class": "Bus",
      "name": "ENDICOTT 3 1",
      "init": {
        "Vr": -0.8088386197291902,
        "Vi": -0.6460279734996816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1415461814954,
        "longitude": -76.1608990821055
      }
    },
    {
      "number": 7515,
      "class": "Bus",
      "name": "ENDICOTT 3 2",
      "init": {
        "Vr": -0.8088896378310414,
        "Vi": -0.6458187751317931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1415461814954,
        "longitude": -76.1608990821055
      }
    },
    {
      "number": 7516,
      "class": "Bus",
      "name": "ENDICOTT 4 1",
      "init": {
        "Vr": -0.8114397272815925,
        "Vi": -0.6450667313873206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0454841081954,
        "longitude": -76.0751406328797
      }
    },
    {
      "number": 7517,
      "class": "Bus",
      "name": "GREENE 4 1",
      "init": {
        "Vr": -0.8003366098247559,
        "Vi": -0.6771853127922478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3523728170371,
        "longitude": -75.768876320638
      }
    },
    {
      "number": 7518,
      "class": "Bus",
      "name": "GREENE 4 2",
      "init": {
        "Vr": -0.8003270540780745,
        "Vi": -0.6772213729225762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3523728170371,
        "longitude": -75.768876320638
      }
    },
    {
      "number": 7519,
      "class": "Bus",
      "name": "GREENE 5 1",
      "init": {
        "Vr": -0.7898234090918836,
        "Vi": -0.6821699352753753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4084544162812,
        "longitude": -75.7505441031648
      }
    },
    {
      "number": 7520,
      "class": "Bus",
      "name": "GREENE 6 1",
      "init": {
        "Vr": -0.7962219452347769,
        "Vi": -0.6804662290002703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2977741619375,
        "longitude": -75.6716864302564
      }
    },
    {
      "number": 7521,
      "class": "Bus",
      "name": "HARPURSVILLE 1",
      "init": {
        "Vr": -0.8034614608054591,
        "Vi": -0.6676747260901523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396573170978,
        "longitude": -75.6952873402838
      }
    },
    {
      "number": 7522,
      "class": "Bus",
      "name": "JOHNSON CITY 1 1",
      "init": {
        "Vr": -0.8137389616927877,
        "Vi": -0.6456872008928555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1547402072384,
        "longitude": -75.9860591857016
      }
    },
    {
      "number": 7523,
      "class": "Bus",
      "name": "JOHNSON CITY 2 1",
      "init": {
        "Vr": -0.8138224486146933,
        "Vi": -0.6472212349494755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1970623057715,
        "longitude": -76.0210630424335
      }
    },
    {
      "number": 7524,
      "class": "Bus",
      "name": "JOHNSON CITY 3 1",
      "init": {
        "Vr": -0.8135223854403622,
        "Vi": -0.6459482464833087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1511945743382,
        "longitude": -75.9715118441212
      }
    },
    {
      "number": 7525,
      "class": "Bus",
      "name": "JOHNSON CITY 3 2",
      "init": {
        "Vr": -0.8135396651664581,
        "Vi": -0.6458562086402568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1511945743382,
        "longitude": -75.9715118441212
      }
    },
    {
      "number": 7526,
      "class": "Bus",
      "name": "JOHNSON CITY 4 1",
      "init": {
        "Vr": -0.8133843898390665,
        "Vi": -0.649275287886488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.200156214273,
        "longitude": -75.986362699602
      }
    },
    {
      "number": 7527,
      "class": "Bus",
      "name": "KIRKWOOD 1 1",
      "init": {
        "Vr": -0.8146407479618205,
        "Vi": -0.6391200386655509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0625503844232,
        "longitude": -75.7780929842221
      }
    },
    {
      "number": 7528,
      "class": "Bus",
      "name": "MARATHON 1 1",
      "init": {
        "Vr": -0.793247807231383,
        "Vi": -0.6687664914743036
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4506785005331,
        "longitude": -76.0269997285336
      }
    },
    {
      "number": 7529,
      "class": "Bus",
      "name": "MARATHON 2 1",
      "init": {
        "Vr": -0.7885259376025968,
        "Vi": -0.6744291624187839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5064961807949,
        "longitude": -75.9962515216914
      }
    },
    {
      "number": 7530,
      "class": "Bus",
      "name": "MARATHON 2 2",
      "init": {
        "Vr": -0.7885269937445569,
        "Vi": -0.6743775819060897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5064961807949,
        "longitude": -75.9962515216914
      }
    },
    {
      "number": 7531,
      "class": "Bus",
      "name": "NEWARK VALLEY 1 1",
      "init": {
        "Vr": -0.8005199349698173,
        "Vi": -0.6539601079584386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2405584228111,
        "longitude": -76.1438151569072
      }
    },
    {
      "number": 7532,
      "class": "Bus",
      "name": "NEWARK VALLEY 2 1",
      "init": {
        "Vr": -0.8053148302995614,
        "Vi": -0.649002882204001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2294807940203,
        "longitude": -76.2074766166443
      }
    },
    {
      "number": 7533,
      "class": "Bus",
      "name": "NEWARK VALLEY 3 1",
      "init": {
        "Vr": -0.8023354436505993,
        "Vi": -0.6517343277948063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2661146631746,
        "longitude": -76.1758008741682
      }
    },
    {
      "number": 7534,
      "class": "Bus",
      "name": "PORT CRANE 1",
      "init": {
        "Vr": -0.8020020478931966,
        "Vi": -0.6671714026833637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2339428866441,
        "longitude": -75.7719804480634
      }
    },
    {
      "number": 7535,
      "class": "Bus",
      "name": "PORT CRANE 2",
      "init": {
        "Vr": -0.8019991853689061,
        "Vi": -0.6671971962717765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2339428866441,
        "longitude": -75.7719804480634
      }
    },
    {
      "number": 7536,
      "class": "Bus",
      "name": "VESTAL 1 1",
      "init": {
        "Vr": -0.8131171095774694,
        "Vi": -0.6441685258651266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121995029929,
        "longitude": -75.9630238318257
      }
    },
    {
      "number": 7537,
      "class": "Bus",
      "name": "VESTAL 1 2",
      "init": {
        "Vr": -0.8131145255304951,
        "Vi": -0.6440542016462085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1121995029929,
        "longitude": -75.9630238318257
      }
    },
    {
      "number": 7538,
      "class": "Bus",
      "name": "VESTAL 2 1",
      "init": {
        "Vr": -0.811444174985436,
        "Vi": -0.6449050689817143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.024154166603,
        "longitude": -76.0073065786279
      }
    },
    {
      "number": 7539,
      "class": "Bus",
      "name": "WHITNEY POINT 1 1",
      "init": {
        "Vr": -0.7972029971771681,
        "Vi": -0.6643118587005226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4330577357791,
        "longitude": -75.9482507047095
      }
    },
    {
      "number": 7540,
      "class": "Bus",
      "name": "WHITNEY POINT 2 1",
      "init": {
        "Vr": -0.7973519721386155,
        "Vi": -0.6731307378667218
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3005386621005,
        "longitude": -75.8216948480288
      }
    },
    {
      "number": 7541,
      "class": "Bus",
      "name": "WHITNEY POINT 3 1",
      "init": {
        "Vr": -0.8053784273204561,
        "Vi": -0.6553829351030592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121265530237,
        "longitude": -75.8991662777768
      }
    },
    {
      "number": 7542,
      "class": "Bus",
      "name": "WINDSOR 10 1",
      "init": {
        "Vr": -0.8042112782677608,
        "Vi": -0.6681376433766416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9970709635422,
        "longitude": -75.6159480344216
      }
    },
    {
      "number": 7543,
      "class": "Bus",
      "name": "WINDSOR 11 1",
      "init": {
        "Vr": -0.8045590513072097,
        "Vi": -0.6694095119582104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0375298930544,
        "longitude": -75.5496238250801
      }
    },
    {
      "number": 7544,
      "class": "Bus",
      "name": "WINDSOR 12 1",
      "init": {
        "Vr": -0.8012891953195838,
        "Vi": -0.6738583196555971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0996811852807,
        "longitude": -75.5561804960519
      }
    },
    {
      "number": 7545,
      "class": "Bus",
      "name": "ALLEGANY 1 1",
      "init": {
        "Vr": -0.8023355305275287,
        "Vi": -0.6523707212984358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0463752853175,
        "longitude": -78.4984648110575
      }
    },
    {
      "number": 7546,
      "class": "Bus",
      "name": "ALLEGANY 1 2",
      "init": {
        "Vr": -0.8352506539327041,
        "Vi": -0.6203022190332325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0463752853175,
        "longitude": -78.4984648110575
      }
    },
    {
      "number": 7547,
      "class": "Bus",
      "name": "ALLEGANY 1 3",
      "init": {
        "Vr": -0.8023513277382599,
        "Vi": -0.6523268547669085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0463752853175,
        "longitude": -78.4984648110575
      }
    },
    {
      "number": 7548,
      "class": "Bus",
      "name": "ALLEGANY 2 1",
      "init": {
        "Vr": -0.7966150456059181,
        "Vi": -0.6547020191731382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1786853742616,
        "longitude": -78.5009628986615
      }
    },
    {
      "number": 7549,
      "class": "Bus",
      "name": "ALLEGANY 2 2",
      "init": {
        "Vr": -0.796631720415923,
        "Vi": -0.65465297599189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1786853742616,
        "longitude": -78.5009628986615
      }
    },
    {
      "number": 7550,
      "class": "Bus",
      "name": "ALLEGANY 3 1",
      "init": {
        "Vr": -0.7992840861713364,
        "Vi": -0.6550780900748281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1355821673355,
        "longitude": -78.4458754237215
      }
    },
    {
      "number": 7551,
      "class": "Bus",
      "name": "ARCADE 1 1",
      "init": {
        "Vr": -0.7575945445211445,
        "Vi": -0.7095637366590989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5157309338277,
        "longitude": -78.3414064748444
      }
    },
    {
      "number": 7552,
      "class": "Bus",
      "name": "ARCADE 1 2",
      "init": {
        "Vr": -0.7575719361375259,
        "Vi": -0.7096120578351818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5157309338277,
        "longitude": -78.3414064748444
      }
    },
    {
      "number": 7553,
      "class": "Bus",
      "name": "ARCADE 2 1",
      "init": {
        "Vr": -0.7586904390655647,
        "Vi": -0.7068962676084778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5389962124433,
        "longitude": -78.3679216017825
      }
    },
    {
      "number": 7554,
      "class": "Bus",
      "name": "ARCADE 2 2",
      "init": {
        "Vr": -0.7587154196932723,
        "Vi": -0.7068461272391136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5389962124433,
        "longitude": -78.3679216017825
      }
    },
    {
      "number": 7555,
      "class": "Bus",
      "name": "ARCADE 3 1",
      "init": {
        "Vr": -0.7630610573759976,
        "Vi": -0.6819185691652611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6315114482121,
        "longitude": -78.3970567425809
      }
    },
    {
      "number": 7556,
      "class": "Bus",
      "name": "CATTARAUGUS 1 1",
      "init": {
        "Vr": -0.7765415969381375,
        "Vi": -0.6669119477978146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2849556554708,
        "longitude": -78.8700867875829
      }
    },
    {
      "number": 7557,
      "class": "Bus",
      "name": "CATTARAUGUS 2 1",
      "init": {
        "Vr": -0.7748692392502878,
        "Vi": -0.6714386599051114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3418423994418,
        "longitude": -78.8803566059543
      }
    },
    {
      "number": 7558,
      "class": "Bus",
      "name": "CHAFFEE 1 1",
      "init": {
        "Vr": -0.7708298217869539,
        "Vi": -0.6718719057304755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5929253283372,
        "longitude": -78.5177864909442
      }
    },
    {
      "number": 7559,
      "class": "Bus",
      "name": "DELEVAN 1 1",
      "init": {
        "Vr": -0.7820000562930443,
        "Vi": -0.6619681479470754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4167957717383,
        "longitude": -78.4517702767742
      }
    },
    {
      "number": 7560,
      "class": "Bus",
      "name": "DELEVAN 2 1",
      "init": {
        "Vr": -0.7770436756120837,
        "Vi": -0.665574706054412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4892564537269,
        "longitude": -78.4449838163764
      }
    },
    {
      "number": 7561,
      "class": "Bus",
      "name": "ELLICOTTVILLE 1",
      "init": {
        "Vr": -0.7790828322508859,
        "Vi": -0.6592404087054836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3282841267059,
        "longitude": -78.7517845835403
      }
    },
    {
      "number": 7562,
      "class": "Bus",
      "name": "FRANKLINVILLE 1 1",
      "init": {
        "Vr": -0.7891493815478671,
        "Vi": -0.6570834313187272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006146778684,
        "longitude": -78.4493775866485
      }
    },
    {
      "number": 7563,
      "class": "Bus",
      "name": "FREWSBURG 1 1",
      "init": {
        "Vr": -0.8166456215488586,
        "Vi": -0.6131525534656829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0297870716359,
        "longitude": -79.0420801803536
      }
    },
    {
      "number": 7564,
      "class": "Bus",
      "name": "FREWSBURG 2 1",
      "init": {
        "Vr": -0.8159006579978982,
        "Vi": -0.6143529185502793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9986042766217,
        "longitude": -79.1328606857565
      }
    },
    {
      "number": 7565,
      "class": "Bus",
      "name": "FREWSBURG 2 2",
      "init": {
        "Vr": -0.8097720283107795,
        "Vi": -0.6225341957742219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9986042766217,
        "longitude": -79.1328606857565
      }
    },
    {
      "number": 7566,
      "class": "Bus",
      "name": "FREWSBURG 2 3",
      "init": {
        "Vr": -0.8134495112848564,
        "Vi": -0.6176250220358345
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9986042766217,
        "longitude": -79.1328606857565
      }
    },
    {
      "number": 7567,
      "class": "Bus",
      "name": "FREWSBURG 2 4",
      "init": {
        "Vr": -0.8134495112848564,
        "Vi": -0.6176250220358344
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9986042766217,
        "longitude": -79.1328606857565
      }
    },
    {
      "number": 7568,
      "class": "Bus",
      "name": "FREWSBURG 2 5",
      "init": {
        "Vr": -0.8159032550262258,
        "Vi": -0.6143295205504767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9986042766217,
        "longitude": -79.1328606857565
      }
    },
    {
      "number": 7569,
      "class": "Bus",
      "name": "FREWSBURG 3 1",
      "init": {
        "Vr": -0.8166799495871813,
        "Vi": -0.6121286908661175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1168671686836,
        "longitude": -79.0700518282295
      }
    },
    {
      "number": 7570,
      "class": "Bus",
      "name": "FREWSBURG 3 2",
      "init": {
        "Vr": -0.8168054016195824,
        "Vi": -0.6122092220924861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1168671686836,
        "longitude": -79.0700518282295
      }
    },
    {
      "number": 7571,
      "class": "Bus",
      "name": "GOWANDA 1 1",
      "init": {
        "Vr": -0.7723717827435883,
        "Vi": -0.6778386257927201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4108216329467,
        "longitude": -78.8661009536079
      }
    },
    {
      "number": 7572,
      "class": "Bus",
      "name": "GOWANDA 2 1",
      "init": {
        "Vr": -0.7732925209740025,
        "Vi": -0.6759458487045233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4526667177934,
        "longitude": -78.9316126033795
      }
    },
    {
      "number": 7573,
      "class": "Bus",
      "name": "GOWANDA 3 1",
      "init": {
        "Vr": -0.7731583468616039,
        "Vi": -0.6762817876208387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.414970367865,
        "longitude": -78.9482297859585
      }
    },
    {
      "number": 7574,
      "class": "Bus",
      "name": "GREAT VALLEY 1 1",
      "init": {
        "Vr": -0.8010757434438369,
        "Vi": -0.654602176421013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0776707909421,
        "longitude": -78.5767925853543
      }
    },
    {
      "number": 7575,
      "class": "Bus",
      "name": "GREAT VALLEY 2 1",
      "init": {
        "Vr": -0.7806393243668273,
        "Vi": -0.6529442736403229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2535497400221,
        "longitude": -78.6378282393498
      }
    },
    {
      "number": 7576,
      "class": "Bus",
      "name": "GREAT VALLEY 3 1",
      "init": {
        "Vr": -0.784651771432604,
        "Vi": -0.6489479861826571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1657773851858,
        "longitude": -78.6436676476353
      }
    },
    {
      "number": 7577,
      "class": "Bus",
      "name": "GREAT VALLEY 3 2",
      "init": {
        "Vr": -0.7846494415131453,
        "Vi": -0.648959571364609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1657773851858,
        "longitude": -78.6436676476353
      }
    },
    {
      "number": 7578,
      "class": "Bus",
      "name": "IRVING 1 1",
      "init": {
        "Vr": -0.7627999885146806,
        "Vi": -0.687876929765215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6077816609465,
        "longitude": -79.1131420360475
      }
    },
    {
      "number": 7579,
      "class": "Bus",
      "name": "KENNEDY 1 1",
      "init": {
        "Vr": -0.8185982880161269,
        "Vi": -0.621323458943402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1771951632273,
        "longitude": -79.0873308117478
      }
    },
    {
      "number": 7580,
      "class": "Bus",
      "name": "KENNEDY 2 1",
      "init": {
        "Vr": -0.8170548438201453,
        "Vi": -0.6122337183526975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0894701677792,
        "longitude": -78.9951904290412
      }
    },
    {
      "number": 7581,
      "class": "Bus",
      "name": "LITTLE VALLEY 1",
      "init": {
        "Vr": -0.790362981592333,
        "Vi": -0.6427663811582082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1813481329634,
        "longitude": -78.7481525497599
      }
    },
    {
      "number": 7582,
      "class": "Bus",
      "name": "OLEAN 1 1",
      "init": {
        "Vr": -0.7983007468334848,
        "Vi": -0.6553603672864465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1452889713373,
        "longitude": -78.3926103870188
      }
    },
    {
      "number": 7583,
      "class": "Bus",
      "name": "OLEAN 2 1",
      "init": {
        "Vr": -0.8003812712427322,
        "Vi": -0.6537854349997414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0838739243551,
        "longitude": -78.3741445375861
      }
    },
    {
      "number": 7584,
      "class": "Bus",
      "name": "OLEAN 2 2",
      "init": {
        "Vr": -0.8004197215797689,
        "Vi": -0.6535984534596319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0838739243551,
        "longitude": -78.3741445375861
      }
    },
    {
      "number": 7585,
      "class": "Bus",
      "name": "OLEAN 3 1",
      "init": {
        "Vr": -0.8079436111185928,
        "Vi": -0.6485373084726496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0099384360613,
        "longitude": -78.3857727805645
      }
    },
    {
      "number": 7586,
      "class": "Bus",
      "name": "OLEAN 3 2",
      "init": {
        "Vr": -0.8079295359979194,
        "Vi": -0.6484381255297893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0099384360613,
        "longitude": -78.3857727805645
      }
    },
    {
      "number": 7587,
      "class": "Bus",
      "name": "RANDOLPH 8 1",
      "init": {
        "Vr": -0.8183851462967989,
        "Vi": -0.615749396870519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2135351844851,
        "longitude": -78.9666986597834
      }
    },
    {
      "number": 7588,
      "class": "Bus",
      "name": "RANDOLPH 9 1",
      "init": {
        "Vr": -0.8170697741161416,
        "Vi": -0.6123445805295458
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0787249665243,
        "longitude": -78.9452588501515
      }
    },
    {
      "number": 7589,
      "class": "Bus",
      "name": "SALAMANCA 1 1",
      "init": {
        "Vr": -0.7939998223495875,
        "Vi": -0.6389614687959011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0206136785495,
        "longitude": -78.8241844723267
      }
    },
    {
      "number": 7590,
      "class": "Bus",
      "name": "SALAMANCA 2 1",
      "init": {
        "Vr": -0.7874858929522803,
        "Vi": -0.645692244083201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1037188126226,
        "longitude": -78.8095738386062
      }
    },
    {
      "number": 7591,
      "class": "Bus",
      "name": "SALAMANCA 3 1",
      "init": {
        "Vr": -0.788054445466983,
        "Vi": -0.6450285939646366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.109884944155,
        "longitude": -78.7822580950074
      }
    },
    {
      "number": 7592,
      "class": "Bus",
      "name": "SPRINGVILLE 1 1",
      "init": {
        "Vr": -0.7707330243167313,
        "Vi": -0.675050639780467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4969757556943,
        "longitude": -78.7022795601526
      }
    },
    {
      "number": 7593,
      "class": "Bus",
      "name": "SPRINGVILLE 1 2",
      "init": {
        "Vr": -0.7707471752752917,
        "Vi": -0.675008199934734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4969757556943,
        "longitude": -78.7022795601526
      }
    },
    {
      "number": 7594,
      "class": "Bus",
      "name": "SPRINGVILLE 2 1",
      "init": {
        "Vr": -0.7674080289950913,
        "Vi": -0.6786578061127727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5472137749976,
        "longitude": -78.7105155627376
      }
    },
    {
      "number": 7595,
      "class": "Bus",
      "name": "WEST VALLEY 1 1",
      "init": {
        "Vr": -0.7712224029971524,
        "Vi": -0.6733082313099673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4659200052418,
        "longitude": -78.5672462793543
      }
    },
    {
      "number": 7596,
      "class": "Bus",
      "name": "WEST VALLEY 2 1",
      "init": {
        "Vr": -0.7696705125737108,
        "Vi": -0.6762233955573378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4458187861914,
        "longitude": -78.6760476768932
      }
    },
    {
      "number": 7597,
      "class": "Bus",
      "name": "WEST VALLEY 2 2",
      "init": {
        "Vr": -0.7696820896550636,
        "Vi": -0.6761849705191313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4458187861914,
        "longitude": -78.6760476768932
      }
    },
    {
      "number": 7598,
      "class": "Bus",
      "name": "AUBURN 8 1",
      "init": {
        "Vr": -0.7425652531285006,
        "Vi": -0.7190211018061631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9809615833342,
        "longitude": -76.5270277764089
      }
    },
    {
      "number": 7599,
      "class": "Bus",
      "name": "AUBURN 9 1",
      "init": {
        "Vr": -0.7416637374472277,
        "Vi": -0.7125734746646898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0492476109112,
        "longitude": -76.5082469812871
      }
    },
    {
      "number": 7600,
      "class": "Bus",
      "name": "AUBURN 10 1",
      "init": {
        "Vr": -0.7453313148298937,
        "Vi": -0.7187839870509943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8962539756199,
        "longitude": -76.5650649537698
      }
    },
    {
      "number": 7601,
      "class": "Bus",
      "name": "AURORA 1 1",
      "init": {
        "Vr": -0.7634540835629066,
        "Vi": -0.7014235046648692
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7807371052034,
        "longitude": -76.6454507272185
      }
    },
    {
      "number": 7602,
      "class": "Bus",
      "name": "AURORA 1 2",
      "init": {
        "Vr": -0.7634634153943048,
        "Vi": -0.7013644985977667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7807371052034,
        "longitude": -76.6454507272185
      }
    },
    {
      "number": 7603,
      "class": "Bus",
      "name": "BALDWINSVILLE 1 1",
      "init": {
        "Vr": -0.7308506267471101,
        "Vi": -0.7391162074682099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1799182386107,
        "longitude": -76.3483030216703
      }
    },
    {
      "number": 7604,
      "class": "Bus",
      "name": "BALDWINSVILLE 2 1",
      "init": {
        "Vr": -0.7271261532667472,
        "Vi": -0.7405215302135429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2196617938523,
        "longitude": -76.3388165151422
      }
    },
    {
      "number": 7605,
      "class": "Bus",
      "name": "BALDWINSVILLE 3 1",
      "init": {
        "Vr": -0.7267568249123706,
        "Vi": -0.7418856265616038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2877419555693,
        "longitude": -76.3755649078711
      }
    },
    {
      "number": 7606,
      "class": "Bus",
      "name": "BALDWINSVILLE 3 2",
      "init": {
        "Vr": -0.7267073543443678,
        "Vi": -0.7420356311983809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2877419555693,
        "longitude": -76.3755649078711
      }
    },
    {
      "number": 7607,
      "class": "Bus",
      "name": "BALDWINSVILLE 4 1",
      "init": {
        "Vr": -0.7331356334753311,
        "Vi": -0.732972393617111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1351069098449,
        "longitude": -76.4228646778716
      }
    },
    {
      "number": 7608,
      "class": "Bus",
      "name": "CATO 1 1",
      "init": {
        "Vr": -0.7454372898850564,
        "Vi": -0.7180555756228265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1827419325814,
        "longitude": -76.5996708597729
      }
    },
    {
      "number": 7609,
      "class": "Bus",
      "name": "CATO 2 1",
      "init": {
        "Vr": -0.7434660295214466,
        "Vi": -0.7210207739278103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1921693162876,
        "longitude": -76.5506533346692
      }
    },
    {
      "number": 7610,
      "class": "Bus",
      "name": "CATO 2 2",
      "init": {
        "Vr": -0.7434807374200416,
        "Vi": -0.7209824719620618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1921693162876,
        "longitude": -76.5506533346692
      }
    },
    {
      "number": 7611,
      "class": "Bus",
      "name": "CAYUGA 1 1",
      "init": {
        "Vr": -0.7502686507757639,
        "Vi": -0.7092373679118124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9130296565894,
        "longitude": -76.6852424806551
      }
    },
    {
      "number": 7612,
      "class": "Bus",
      "name": "CORTLAND 1 1",
      "init": {
        "Vr": -0.7846588763319539,
        "Vi": -0.6801670998320342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6117931046926,
        "longitude": -76.2954831896015
      }
    },
    {
      "number": 7613,
      "class": "Bus",
      "name": "CORTLAND 1 2",
      "init": {
        "Vr": -0.784698340023424,
        "Vi": -0.6800403128443895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6117931046926,
        "longitude": -76.2954831896015
      }
    },
    {
      "number": 7614,
      "class": "Bus",
      "name": "CORTLAND 2 1",
      "init": {
        "Vr": -0.7814394516345828,
        "Vi": -0.6788160591662524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.523264326718,
        "longitude": -76.1792024984653
      }
    },
    {
      "number": 7615,
      "class": "Bus",
      "name": "CORTLAND 3 1",
      "init": {
        "Vr": -0.7757515815315033,
        "Vi": -0.6878860853004409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6199388973639,
        "longitude": -76.241590285625
      }
    },
    {
      "number": 7616,
      "class": "Bus",
      "name": "CORTLAND 3 2",
      "init": {
        "Vr": -0.7757052406652057,
        "Vi": -0.6880229772259359
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6199388973639,
        "longitude": -76.241590285625
      }
    },
    {
      "number": 7617,
      "class": "Bus",
      "name": "CORTLAND 4 1",
      "init": {
        "Vr": -0.7791213287970861,
        "Vi": -0.6842797590400397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5575240065002,
        "longitude": -76.2680457041447
      }
    },
    {
      "number": 7618,
      "class": "Bus",
      "name": "CORTLAND 4 2",
      "init": {
        "Vr": -0.7791633382800953,
        "Vi": -0.68414517752491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5575240065002,
        "longitude": -76.2680457041447
      }
    },
    {
      "number": 7619,
      "class": "Bus",
      "name": "GROTON 13 1",
      "init": {
        "Vr": -0.7826858644991743,
        "Vi": -0.6761990211093393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5975176206775,
        "longitude": -76.3419684408481
      }
    },
    {
      "number": 7620,
      "class": "Bus",
      "name": "GROTON 14 1",
      "init": {
        "Vr": -0.782885842649488,
        "Vi": -0.6754673632836249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6024791140477,
        "longitude": -76.3776630306578
      }
    },
    {
      "number": 7621,
      "class": "Bus",
      "name": "GROTON 15 1",
      "init": {
        "Vr": -0.7850451648735052,
        "Vi": -0.6725027576456095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5305445754061,
        "longitude": -76.3882716286816
      }
    },
    {
      "number": 7622,
      "class": "Bus",
      "name": "HANNIBAL 1 1",
      "init": {
        "Vr": -0.712526006747242,
        "Vi": -0.7551904739670985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3570750065998,
        "longitude": -76.5873287682262
      }
    },
    {
      "number": 7623,
      "class": "Bus",
      "name": "HANNIBAL 1 2",
      "init": {
        "Vr": -0.7125395842418715,
        "Vi": -0.7551644651142412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3570750065998,
        "longitude": -76.5873287682262
      }
    },
    {
      "number": 7624,
      "class": "Bus",
      "name": "HANNIBAL 2 1",
      "init": {
        "Vr": -0.7207217494160807,
        "Vi": -0.7458564597359139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3127689915682,
        "longitude": -76.6320966272962
      }
    },
    {
      "number": 7625,
      "class": "Bus",
      "name": "HANNIBAL 3 1",
      "init": {
        "Vr": -0.707248867672957,
        "Vi": -0.7468297563636923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3189401305307,
        "longitude": -76.5579176241845
      }
    },
    {
      "number": 7626,
      "class": "Bus",
      "name": "HOMER 1 1",
      "init": {
        "Vr": -0.7795344456744022,
        "Vi": -0.6848228875706198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6687802695975,
        "longitude": -76.2674189042138
      }
    },
    {
      "number": 7627,
      "class": "Bus",
      "name": "HOMER 2 1",
      "init": {
        "Vr": -0.7657445323055817,
        "Vi": -0.7003107105731967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7156782612859,
        "longitude": -76.1661802934826
      }
    },
    {
      "number": 7628,
      "class": "Bus",
      "name": "JORDAN 1 1",
      "init": {
        "Vr": -0.7401577762092411,
        "Vi": -0.725192336486964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1467201846735,
        "longitude": -76.5116241743334
      }
    },
    {
      "number": 7629,
      "class": "Bus",
      "name": "KING FERRY 1",
      "init": {
        "Vr": -0.7727473885782568,
        "Vi": -0.6920554621981866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6594269408198,
        "longitude": -76.5783272802464
      }
    },
    {
      "number": 7630,
      "class": "Bus",
      "name": "LOCKE 1 1",
      "init": {
        "Vr": -0.7744708091031799,
        "Vi": -0.6851316392132135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7051969395036,
        "longitude": -76.4426673010367
      }
    },
    {
      "number": 7631,
      "class": "Bus",
      "name": "LOCKE 1 2",
      "init": {
        "Vr": -0.7744740949976165,
        "Vi": -0.6851066865362463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7051969395036,
        "longitude": -76.4426673010367
      }
    },
    {
      "number": 7632,
      "class": "Bus",
      "name": "LOCKE 2 1",
      "init": {
        "Vr": -0.7789947188405956,
        "Vi": -0.6799649394970824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6390860659039,
        "longitude": -76.4514810729714
      }
    },
    {
      "number": 7633,
      "class": "Bus",
      "name": "LOCKE 2 2",
      "init": {
        "Vr": -0.7789922592499625,
        "Vi": -0.6799811734488131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6390860659039,
        "longitude": -76.4514810729714
      }
    },
    {
      "number": 7634,
      "class": "Bus",
      "name": "MORAVIA 1 1",
      "init": {
        "Vr": -0.7693977980781319,
        "Vi": -0.6913352311898067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7722041427527,
        "longitude": -76.3994939468209
      }
    },
    {
      "number": 7635,
      "class": "Bus",
      "name": "MORAVIA 2 1",
      "init": {
        "Vr": -0.7495323860377037,
        "Vi": -0.7188713913299213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8317579733577,
        "longitude": -76.3641188103397
      }
    },
    {
      "number": 7636,
      "class": "Bus",
      "name": "MORAVIA 2 2",
      "init": {
        "Vr": -0.7495276177242323,
        "Vi": -0.7189100248943032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8317579733577,
        "longitude": -76.3641188103397
      }
    },
    {
      "number": 7637,
      "class": "Bus",
      "name": "MORAVIA 3 1",
      "init": {
        "Vr": -0.7656815897349777,
        "Vi": -0.6961660525498965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8089294305031,
        "longitude": -76.4116130045279
      }
    },
    {
      "number": 7638,
      "class": "Bus",
      "name": "OSWEGO 1 1",
      "init": {
        "Vr": -0.7044773451035609,
        "Vi": -0.7647639647083668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4028452239828,
        "longitude": -76.5558403644535
      }
    },
    {
      "number": 7639,
      "class": "Bus",
      "name": "OSWEGO 2 1",
      "init": {
        "Vr": -0.698797821145358,
        "Vi": -0.7703602003946255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.465789949562,
        "longitude": -76.435015317532
      }
    },
    {
      "number": 7640,
      "class": "Bus",
      "name": "OSWEGO 2 2",
      "init": {
        "Vr": -0.6988776287989883,
        "Vi": -0.7702022041519617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.465789949562,
        "longitude": -76.435015317532
      }
    },
    {
      "number": 7641,
      "class": "Bus",
      "name": "OSWEGO 3 1",
      "init": {
        "Vr": -0.7094026822300553,
        "Vi": -0.7593283292528834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3918802121245,
        "longitude": -76.4292223055589
      }
    },
    {
      "number": 7642,
      "class": "Bus",
      "name": "OSWEGO 4 1",
      "init": {
        "Vr": -0.7127965105517494,
        "Vi": -0.7557253980906928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.344125400662,
        "longitude": -76.426111076284
      }
    },
    {
      "number": 7643,
      "class": "Bus",
      "name": "PORT BYRON 1 1",
      "init": {
        "Vr": -0.7394906702520256,
        "Vi": -0.7107035361058799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0695435632966,
        "longitude": -76.6494569845455
      }
    },
    {
      "number": 7644,
      "class": "Bus",
      "name": "PORT BYRON 2 1",
      "init": {
        "Vr": -0.7495418894839964,
        "Vi": -0.7144257064356343
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0882489768656,
        "longitude": -76.741940164997
      }
    },
    {
      "number": 7645,
      "class": "Bus",
      "name": "PORT BYRON 2 2",
      "init": {
        "Vr": -0.7495625185852647,
        "Vi": -0.7143847760627453
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0882489768656,
        "longitude": -76.741940164997
      }
    },
    {
      "number": 7646,
      "class": "Bus",
      "name": "RED CREEK 1 1",
      "init": {
        "Vr": -0.7260481534170276,
        "Vi": -0.7398968105025084
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2796712325308,
        "longitude": -76.6786137652912
      }
    },
    {
      "number": 7647,
      "class": "Bus",
      "name": "RED CREEK 1 2",
      "init": {
        "Vr": -0.726029158613755,
        "Vi": -0.7399350026134224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2796712325308,
        "longitude": -76.6786137652912
      }
    },
    {
      "number": 7648,
      "class": "Bus",
      "name": "RED CREEK 2 1",
      "init": {
        "Vr": -0.7303041853607976,
        "Vi": -0.7363356072995242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.213564571134,
        "longitude": -76.6995407376367
      }
    },
    {
      "number": 7649,
      "class": "Bus",
      "name": "SCIPIO CENTER 1",
      "init": {
        "Vr": -0.7584640767853605,
        "Vi": -0.7050522059654522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8104140536083,
        "longitude": -76.5513603126567
      }
    },
    {
      "number": 7650,
      "class": "Bus",
      "name": "SKANEATELES 1 1",
      "init": {
        "Vr": -0.7446096160620345,
        "Vi": -0.7199046927504961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9348653661446,
        "longitude": -76.4474608793397
      }
    },
    {
      "number": 7651,
      "class": "Bus",
      "name": "SKANEATELES 1 2",
      "init": {
        "Vr": -0.744594354510221,
        "Vi": -0.719965577365106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9348653661446,
        "longitude": -76.4474608793397
      }
    },
    {
      "number": 7652,
      "class": "Bus",
      "name": "SKANEATELES 2 1",
      "init": {
        "Vr": -0.7489511421772583,
        "Vi": -0.7195204526501678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8557599815947,
        "longitude": -76.3460507502115
      }
    },
    {
      "number": 7653,
      "class": "Bus",
      "name": "WEEDSPORT 1 1",
      "init": {
        "Vr": -0.7505154048181184,
        "Vi": -0.7141243991407884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0007756376732,
        "longitude": -76.5808510195805
      }
    },
    {
      "number": 7654,
      "class": "Bus",
      "name": "WEEDSPORT 2 1",
      "init": {
        "Vr": -0.7465341629813007,
        "Vi": -0.7181249747897769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1100757255225,
        "longitude": -76.6325512352671
      }
    },
    {
      "number": 7655,
      "class": "Bus",
      "name": "ASHVILLE 1 1",
      "init": {
        "Vr": -0.8188407898771305,
        "Vi": -0.6303062514034112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1316719544611,
        "longitude": -79.4119935907416
      }
    },
    {
      "number": 7656,
      "class": "Bus",
      "name": "ASHVILLE 2 1",
      "init": {
        "Vr": -0.820375721533747,
        "Vi": -0.6272407844748075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0295230611067,
        "longitude": -79.4313772311107
      }
    },
    {
      "number": 7657,
      "class": "Bus",
      "name": "BEMUS POINT 1",
      "init": {
        "Vr": -0.8156443785133106,
        "Vi": -0.6347495205616769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1766307110844,
        "longitude": -79.4092711467336
      }
    },
    {
      "number": 7658,
      "class": "Bus",
      "name": "BROCTON 1 1",
      "init": {
        "Vr": -0.8118234697464056,
        "Vi": -0.6325876462020743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3797422984791,
        "longitude": -79.515892776521
      }
    },
    {
      "number": 7659,
      "class": "Bus",
      "name": "BROCTON 1 2",
      "init": {
        "Vr": -0.8118337513661795,
        "Vi": -0.6325473187170557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3797422984791,
        "longitude": -79.515892776521
      }
    },
    {
      "number": 7660,
      "class": "Bus",
      "name": "BROCTON 2 1",
      "init": {
        "Vr": -0.8018358691840933,
        "Vi": -0.6439608886136635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.423449187242,
        "longitude": -79.4361085408857
      }
    },
    {
      "number": 7661,
      "class": "Bus",
      "name": "BROCTON 2 2",
      "init": {
        "Vr": -0.801841637925316,
        "Vi": -0.6439412596140908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.423449187242,
        "longitude": -79.4361085408857
      }
    },
    {
      "number": 7662,
      "class": "Bus",
      "name": "CASSADAGA 1",
      "init": {
        "Vr": -0.8107213329197539,
        "Vi": -0.6323281278531436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.310195441411,
        "longitude": -79.2419819215517
      }
    },
    {
      "number": 7663,
      "class": "Bus",
      "name": "CLYMER 1 1",
      "init": {
        "Vr": -0.8221255402773976,
        "Vi": -0.6224875328021504
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7664,
      "class": "Bus",
      "name": "CLYMER 1 2",
      "init": {
        "Vr": -0.8271512474636853,
        "Vi": -0.6141059371839922
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7665,
      "class": "Bus",
      "name": "CLYMER 1 3",
      "init": {
        "Vr": -0.8394546722301758,
        "Vi": -0.5935869683355527
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7666,
      "class": "Bus",
      "name": "CLYMER 1 4",
      "init": {
        "Vr": -0.8394546722301757,
        "Vi": -0.5935869683355527
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7667,
      "class": "Bus",
      "name": "CLYMER 1 5",
      "init": {
        "Vr": -0.8221357947293486,
        "Vi": -0.6224452955183561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7668,
      "class": "Bus",
      "name": "CLYMER 1 7",
      "init": {
        "Vr": -0.8220699362212049,
        "Vi": -0.6226573485063515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0267510008338,
        "longitude": -79.6004164371642
      }
    },
    {
      "number": 7669,
      "class": "Bus",
      "name": "CLYMER 2 1",
      "init": {
        "Vr": -0.8227984716087289,
        "Vi": -0.6213053965436872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1028331456971,
        "longitude": -79.5959501241526
      }
    },
    {
      "number": 7670,
      "class": "Bus",
      "name": "CLYMER 3 1",
      "init": {
        "Vr": -0.8232792559892701,
        "Vi": -0.6203574228393509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0541700679653,
        "longitude": -79.6282792772222
      }
    },
    {
      "number": 7671,
      "class": "Bus",
      "name": "CLYMER 3 2",
      "init": {
        "Vr": -0.8280101638270966,
        "Vi": -0.612289485781273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0541700679653,
        "longitude": -79.6282792772222
      }
    },
    {
      "number": 7672,
      "class": "Bus",
      "name": "CLYMER 3 3",
      "init": {
        "Vr": -0.841953341342699,
        "Vi": -0.5982258270443541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0541700679653,
        "longitude": -79.6282792772222
      }
    },
    {
      "number": 7673,
      "class": "Bus",
      "name": "CLYMER 3 4",
      "init": {
        "Vr": -0.8278682351488608,
        "Vi": -0.6124425733449099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0541700679653,
        "longitude": -79.6282792772222
      }
    },
    {
      "number": 7674,
      "class": "Bus",
      "name": "CLYMER 3 6",
      "init": {
        "Vr": -0.8232923369940317,
        "Vi": -0.6203274694054742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0541700679653,
        "longitude": -79.6282792772222
      }
    },
    {
      "number": 7675,
      "class": "Bus",
      "name": "DEWITTVILLE 1",
      "init": {
        "Vr": -0.816521813023763,
        "Vi": -0.6322949695325929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3019095178676,
        "longitude": -79.424137925308
      }
    },
    {
      "number": 7676,
      "class": "Bus",
      "name": "DEWITTVILLE 2",
      "init": {
        "Vr": -0.8165267598504361,
        "Vi": -0.6323344768847866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3019095178676,
        "longitude": -79.424137925308
      }
    },
    {
      "number": 7677,
      "class": "Bus",
      "name": "DUNKIRK 1 1",
      "init": {
        "Vr": -0.8039359402905011,
        "Vi": -0.6399274050038067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4335847188044,
        "longitude": -79.2745541442024
      }
    },
    {
      "number": 7678,
      "class": "Bus",
      "name": "DUNKIRK 2 1",
      "init": {
        "Vr": -0.7935420916001878,
        "Vi": -0.6575582406257798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4893952314403,
        "longitude": -79.3458103525239
      }
    },
    {
      "number": 7679,
      "class": "Bus",
      "name": "DUNKIRK 3 1",
      "init": {
        "Vr": -0.8063293491084981,
        "Vi": -0.6360181147223468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3826307843722,
        "longitude": -79.3579030028207
      }
    },
    {
      "number": 7680,
      "class": "Bus",
      "name": "DUNKIRK 4 1",
      "init": {
        "Vr": -0.7907261163283267,
        "Vi": -0.6579737716221745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5233071782956,
        "longitude": -79.2642494180909
      }
    },
    {
      "number": 7681,
      "class": "Bus",
      "name": "FALCONER 1",
      "init": {
        "Vr": -0.8177701127683393,
        "Vi": -0.6130787776437158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2392801053216,
        "longitude": -79.1273483907469
      }
    },
    {
      "number": 7682,
      "class": "Bus",
      "name": "FORESTVILLE 1 1",
      "init": {
        "Vr": -0.7996477007864908,
        "Vi": -0.6460186046940481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3728765059107,
        "longitude": -79.1545483310646
      }
    },
    {
      "number": 7683,
      "class": "Bus",
      "name": "FORESTVILLE 2 1",
      "init": {
        "Vr": -0.7746861560642516,
        "Vi": -0.6736676319575203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4998810195391,
        "longitude": -79.0269919528638
      }
    },
    {
      "number": 7684,
      "class": "Bus",
      "name": "FORESTVILLE 3 1",
      "init": {
        "Vr": -0.7969789024147385,
        "Vi": -0.6495892060037899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.451251629308,
        "longitude": -79.1826450654651
      }
    },
    {
      "number": 7685,
      "class": "Bus",
      "name": "FREDONIA 1 1",
      "init": {
        "Vr": -0.8048397163395462,
        "Vi": -0.638727140632697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4192804478876,
        "longitude": -79.338453068999
      }
    },
    {
      "number": 7686,
      "class": "Bus",
      "name": "FREDONIA 2 1",
      "init": {
        "Vr": -0.8083874204969731,
        "Vi": -0.6344253417833194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3643511821518,
        "longitude": -79.3884599392175
      }
    },
    {
      "number": 7687,
      "class": "Bus",
      "name": "FREDONIA 3 1",
      "init": {
        "Vr": -0.8060983667579551,
        "Vi": -0.6370677673657291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3950257608073,
        "longitude": -79.2809975303766
      }
    },
    {
      "number": 7688,
      "class": "Bus",
      "name": "JAMESTOWN 1 1",
      "init": {
        "Vr": -0.8208577131209651,
        "Vi": -0.6252840026311982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0453230259359,
        "longitude": -79.2260924282241
      }
    },
    {
      "number": 7689,
      "class": "Bus",
      "name": "JAMESTOWN 2 1",
      "init": {
        "Vr": -0.8182624354803609,
        "Vi": -0.624972333300617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1279481944163,
        "longitude": -79.2430129355818
      }
    },
    {
      "number": 7690,
      "class": "Bus",
      "name": "JAMESTOWN 3 1",
      "init": {
        "Vr": -0.7930354641746508,
        "Vi": -0.6634916055350829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532740987703,
        "longitude": -79.3300118754271
      }
    },
    {
      "number": 7691,
      "class": "Bus",
      "name": "JAMESTOWN 3 2",
      "init": {
        "Vr": -0.8108252553952223,
        "Vi": -0.6416877832880924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532740987703,
        "longitude": -79.3300118754271
      }
    },
    {
      "number": 7692,
      "class": "Bus",
      "name": "JAMESTOWN 3 3",
      "init": {
        "Vr": -0.8345938611441628,
        "Vi": -0.6125561061097862
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532740987703,
        "longitude": -79.3300118754271
      }
    },
    {
      "number": 7693,
      "class": "Bus",
      "name": "JAMESTOWN 3 4",
      "init": {
        "Vr": -0.8345938611441627,
        "Vi": -0.6125561061097861
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532740987703,
        "longitude": -79.3300118754271
      }
    },
    {
      "number": 7694,
      "class": "Bus",
      "name": "JAMESTOWN 3 5",
      "init": {
        "Vr": -0.7930960148948638,
        "Vi": -0.6633004098392145
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532740987703,
        "longitude": -79.3300118754271
      }
    },
    {
      "number": 7695,
      "class": "Bus",
      "name": "JAMESTOWN 4 1",
      "init": {
        "Vr": -0.8221077177384293,
        "Vi": -0.6240164441838678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0334017500001,
        "longitude": -79.2035994983043
      }
    },
    {
      "number": 7696,
      "class": "Bus",
      "name": "JAMESTOWN 4 2",
      "init": {
        "Vr": -0.8321317892586818,
        "Vi": -0.6220638673010123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0334017500001,
        "longitude": -79.2035994983043
      }
    },
    {
      "number": 7697,
      "class": "Bus",
      "name": "JAMESTOWN 4 3",
      "init": {
        "Vr": -0.8345162918065747,
        "Vi": -0.6215993928783865
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0334017500001,
        "longitude": -79.2035994983043
      }
    },
    {
      "number": 7698,
      "class": "Bus",
      "name": "JAMESTOWN 4 4",
      "init": {
        "Vr": -0.8345162918065746,
        "Vi": -0.6215993928783865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0334017500001,
        "longitude": -79.2035994983043
      }
    },
    {
      "number": 7699,
      "class": "Bus",
      "name": "JAMESTOWN 4 5",
      "init": {
        "Vr": -0.822152908982119,
        "Vi": -0.623845092933562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0334017500001,
        "longitude": -79.2035994983043
      }
    },
    {
      "number": 7700,
      "class": "Bus",
      "name": "LAKEWOOD 1 1",
      "init": {
        "Vr": -0.8168673424544209,
        "Vi": -0.630334811042837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1112206485781,
        "longitude": -79.3113195594171
      }
    },
    {
      "number": 7701,
      "class": "Bus",
      "name": "MAYVILLE 1 1",
      "init": {
        "Vr": -0.8182840207501225,
        "Vi": -0.6260537759973251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1981314467915,
        "longitude": -79.4754228920695
      }
    },
    {
      "number": 7702,
      "class": "Bus",
      "name": "MAYVILLE 1 2",
      "init": {
        "Vr": -0.8182878421280618,
        "Vi": -0.6260077618918349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1981314467915,
        "longitude": -79.4754228920695
      }
    },
    {
      "number": 7703,
      "class": "Bus",
      "name": "MAYVILLE 2 1",
      "init": {
        "Vr": -0.8168910316882917,
        "Vi": -0.6308722397367901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2534053267866,
        "longitude": -79.4979517829496
      }
    },
    {
      "number": 7704,
      "class": "Bus",
      "name": "RIPLEY 1 1",
      "init": {
        "Vr": -0.8238882745307573,
        "Vi": -0.6240178954075197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2453460185557,
        "longitude": -79.6560606580858
      }
    },
    {
      "number": 7705,
      "class": "Bus",
      "name": "RIPLEY 1 2",
      "init": {
        "Vr": -0.8355731103899987,
        "Vi": -0.6137198388208748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2453460185557,
        "longitude": -79.6560606580858
      }
    },
    {
      "number": 7706,
      "class": "Bus",
      "name": "RIPLEY 1 3",
      "init": {
        "Vr": -0.8382352879046394,
        "Vi": -0.6113736135963669
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2453460185557,
        "longitude": -79.6560606580858
      }
    },
    {
      "number": 7707,
      "class": "Bus",
      "name": "RIPLEY 1 4",
      "init": {
        "Vr": -0.8382352879046393,
        "Vi": -0.6113736135963669
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2453460185557,
        "longitude": -79.6560606580858
      }
    },
    {
      "number": 7708,
      "class": "Bus",
      "name": "RIPLEY 1 5",
      "init": {
        "Vr": -0.82389386833844,
        "Vi": -0.6239848232528054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2453460185557,
        "longitude": -79.6560606580858
      }
    },
    {
      "number": 7709,
      "class": "Bus",
      "name": "RIPLEY 2 1",
      "init": {
        "Vr": -0.8217605874245694,
        "Vi": -0.6267546281005165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2075171290093,
        "longitude": -79.5967833575898
      }
    },
    {
      "number": 7710,
      "class": "Bus",
      "name": "SILVER CREEK 1 1",
      "init": {
        "Vr": -0.7930185667041757,
        "Vi": -0.6548351627363803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4945220439369,
        "longitude": -79.2707477884575
      }
    },
    {
      "number": 7711,
      "class": "Bus",
      "name": "SILVER CREEK 1 2",
      "init": {
        "Vr": -0.7930284636469334,
        "Vi": -0.6548052437585553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4945220439369,
        "longitude": -79.2707477884575
      }
    },
    {
      "number": 7712,
      "class": "Bus",
      "name": "SILVER CREEK 2 1",
      "init": {
        "Vr": -0.7833002352426761,
        "Vi": -0.6634591039992511
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5536291922259,
        "longitude": -79.1489675554123
      }
    },
    {
      "number": 7713,
      "class": "Bus",
      "name": "SILVER CREEK 3 1",
      "init": {
        "Vr": -0.7782577450341344,
        "Vi": -0.6692790323881485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5108602318089,
        "longitude": -79.0798072526052
      }
    },
    {
      "number": 7714,
      "class": "Bus",
      "name": "SINCLAIRVILLE 1 1",
      "init": {
        "Vr": -0.814427833891494,
        "Vi": -0.6291791357682446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2329260324706,
        "longitude": -79.2642655109096
      }
    },
    {
      "number": 7715,
      "class": "Bus",
      "name": "SINCLAIRVILLE 1 2",
      "init": {
        "Vr": -0.8144282001195366,
        "Vi": -0.6291535667614396
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2329260324706,
        "longitude": -79.2642655109096
      }
    },
    {
      "number": 7716,
      "class": "Bus",
      "name": "SINCLAIRVILLE 2 1",
      "init": {
        "Vr": -0.8129330350559755,
        "Vi": -0.6304528890379684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.274352313167,
        "longitude": -79.2832297323123
      }
    },
    {
      "number": 7717,
      "class": "Bus",
      "name": "WESTFIELD 5 1",
      "init": {
        "Vr": -0.819500864538853,
        "Vi": -0.6283835985459563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3237540809816,
        "longitude": -79.6293160862092
      }
    },
    {
      "number": 7718,
      "class": "Bus",
      "name": "WESTFIELD 5 2",
      "init": {
        "Vr": -0.8321524877715109,
        "Vi": -0.6171838807283588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3237540809816,
        "longitude": -79.6293160862092
      }
    },
    {
      "number": 7719,
      "class": "Bus",
      "name": "WESTFIELD 5 3",
      "init": {
        "Vr": -0.8351272575780468,
        "Vi": -0.61455049673987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3237540809816,
        "longitude": -79.6293160862092
      }
    },
    {
      "number": 7720,
      "class": "Bus",
      "name": "WESTFIELD 5 4",
      "init": {
        "Vr": -0.8351272575780467,
        "Vi": -0.6145504967398701
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3237540809816,
        "longitude": -79.6293160862092
      }
    },
    {
      "number": 7721,
      "class": "Bus",
      "name": "WESTFIELD 5 5",
      "init": {
        "Vr": -0.8193998842344346,
        "Vi": -0.628503957983771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3237540809816,
        "longitude": -79.6293160862092
      }
    },
    {
      "number": 7722,
      "class": "Bus",
      "name": "WESTFIELD 6 1",
      "init": {
        "Vr": -0.8132854331595593,
        "Vi": -0.6318575234943125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3269660011603,
        "longitude": -79.4999980959961
      }
    },
    {
      "number": 7723,
      "class": "Bus",
      "name": "WESTFIELD 7 1",
      "init": {
        "Vr": -0.8148706855208837,
        "Vi": -0.6313203632180563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2986361794917,
        "longitude": -79.5599648561664
      }
    },
    {
      "number": 7724,
      "class": "Bus",
      "name": "BEAVER DAMS 1 1",
      "init": {
        "Vr": -0.7867718593190037,
        "Vi": -0.6655404326688044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899900056164,
        "longitude": -77.0397627802956
      }
    },
    {
      "number": 7725,
      "class": "Bus",
      "name": "BEAVER DAMS 2 1",
      "init": {
        "Vr": -0.786924158245568,
        "Vi": -0.6612519278972674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3425703047477,
        "longitude": -77.0252478104051
      }
    },
    {
      "number": 7726,
      "class": "Bus",
      "name": "BEAVER DAMS 2 2",
      "init": {
        "Vr": -0.7869372684894438,
        "Vi": -0.6612211679760728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3425703047477,
        "longitude": -77.0252478104051
      }
    },
    {
      "number": 7727,
      "class": "Bus",
      "name": "BEAVER DAMS 3 1",
      "init": {
        "Vr": -0.8001946549807034,
        "Vi": -0.6427599592764759
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2663085669876,
        "longitude": -76.96623270612
      }
    },
    {
      "number": 7728,
      "class": "Bus",
      "name": "CORNING 1 1",
      "init": {
        "Vr": -0.8028337137567889,
        "Vi": -0.642068524931812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7729,
      "class": "Bus",
      "name": "CORNING 1 2",
      "init": {
        "Vr": -0.8043418091576803,
        "Vi": -0.6371403833624003
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7730,
      "class": "Bus",
      "name": "CORNING 1 3",
      "init": {
        "Vr": -0.8027532365718228,
        "Vi": -0.6423315075859215
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7731,
      "class": "Bus",
      "name": "CORNING 1 4",
      "init": {
        "Vr": -0.8027532365718227,
        "Vi": -0.6423315075859213
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7732,
      "class": "Bus",
      "name": "CORNING 1 5",
      "init": {
        "Vr": -0.8028236758442845,
        "Vi": -0.6421665797769007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7733,
      "class": "Bus",
      "name": "CORNING 1 7",
      "init": {
        "Vr": -0.802833713756789,
        "Vi": -0.6420685249318115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2597824649784,
        "longitude": -77.0270750960898
      }
    },
    {
      "number": 7734,
      "class": "Bus",
      "name": "CORNING 2 1",
      "init": {
        "Vr": -0.8059961186572,
        "Vi": -0.6400364512472362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1198927659964,
        "longitude": -77.0374473513811
      }
    },
    {
      "number": 7735,
      "class": "Bus",
      "name": "CORNING 2 2",
      "init": {
        "Vr": -0.8060202146939931,
        "Vi": -0.6399525218657564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1198927659964,
        "longitude": -77.0374473513811
      }
    },
    {
      "number": 7736,
      "class": "Bus",
      "name": "CORNING 3 1",
      "init": {
        "Vr": -0.8049826158453359,
        "Vi": -0.6402593246618712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1726551396113,
        "longitude": -77.0331180929425
      }
    },
    {
      "number": 7737,
      "class": "Bus",
      "name": "CORNING 4 1",
      "init": {
        "Vr": -0.8018645313273622,
        "Vi": -0.641419863777893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1560466796634,
        "longitude": -76.9495305900094
      }
    },
    {
      "number": 7738,
      "class": "Bus",
      "name": "CORNING 4 2",
      "init": {
        "Vr": -0.8019105408480964,
        "Vi": -0.6415478847243545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1560466796634,
        "longitude": -76.9495305900094
      }
    },
    {
      "number": 7739,
      "class": "Bus",
      "name": "ELMIRA 1 1",
      "init": {
        "Vr": -0.8138142362117409,
        "Vi": -0.6390084134710765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1208289987754,
        "longitude": -76.8831333350498
      }
    },
    {
      "number": 7740,
      "class": "Bus",
      "name": "ELMIRA 1 2",
      "init": {
        "Vr": -0.8138238857215719,
        "Vi": -0.6389612418557795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1208289987754,
        "longitude": -76.8831333350498
      }
    },
    {
      "number": 7741,
      "class": "Bus",
      "name": "ELMIRA 2 1",
      "init": {
        "Vr": -0.7994182045654574,
        "Vi": -0.6449626022093979
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1385051181581,
        "longitude": -76.8503187625759
      }
    },
    {
      "number": 7742,
      "class": "Bus",
      "name": "ELMIRA 2 2",
      "init": {
        "Vr": -0.799430174928045,
        "Vi": -0.6449173513120151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1385051181581,
        "longitude": -76.8503187625759
      }
    },
    {
      "number": 7743,
      "class": "Bus",
      "name": "ELMIRA 3 1",
      "init": {
        "Vr": -0.8171311813304316,
        "Vi": -0.6431238385882574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7744,
      "class": "Bus",
      "name": "ELMIRA 3 2",
      "init": {
        "Vr": -0.8344087653429595,
        "Vi": -0.6201904195346084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7745,
      "class": "Bus",
      "name": "ELMIRA 3 3",
      "init": {
        "Vr": -0.860310967466215,
        "Vi": -0.5751275090894619
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7746,
      "class": "Bus",
      "name": "ELMIRA 3 4",
      "init": {
        "Vr": -0.8427832540862956,
        "Vi": -0.6117628888987344
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7747,
      "class": "Bus",
      "name": "ELMIRA 3 5",
      "init": {
        "Vr": -0.817049208307709,
        "Vi": -0.6432953057121991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7748,
      "class": "Bus",
      "name": "ELMIRA 3 7",
      "init": {
        "Vr": -0.8171311813304316,
        "Vi": -0.6431238385882574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9933386985979,
        "longitude": -76.7907457987961
      }
    },
    {
      "number": 7749,
      "class": "Bus",
      "name": "ELMIRA 4 1",
      "init": {
        "Vr": -0.8167255302557559,
        "Vi": -0.6496692552417347
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0944670736168,
        "longitude": -76.8412744109736
      }
    },
    {
      "number": 7750,
      "class": "Bus",
      "name": "ELMIRA 5 1",
      "init": {
        "Vr": -0.8003667256839541,
        "Vi": -0.6438786405775411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1631465589985,
        "longitude": -76.8234842046822
      }
    },
    {
      "number": 7751,
      "class": "Bus",
      "name": "ELMIRA 6 1",
      "init": {
        "Vr": -0.8011994309770939,
        "Vi": -0.6430390789648549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1916056520723,
        "longitude": -76.7929924352457
      }
    },
    {
      "number": 7752,
      "class": "Bus",
      "name": "ELMIRA 6 2",
      "init": {
        "Vr": -0.8012175109377588,
        "Vi": -0.6429656283924109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1916056520723,
        "longitude": -76.7929924352457
      }
    },
    {
      "number": 7753,
      "class": "Bus",
      "name": "ELMIRA 7 1",
      "init": {
        "Vr": -0.8160168502362605,
        "Vi": -0.6448923901246478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0313668866291,
        "longitude": -76.7476315945591
      }
    },
    {
      "number": 7754,
      "class": "Bus",
      "name": "ELMIRA 8 1",
      "init": {
        "Vr": -0.8143669184073484,
        "Vi": -0.6472698495518941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1041748392024,
        "longitude": -76.7617221472408
      }
    },
    {
      "number": 7755,
      "class": "Bus",
      "name": "ELMIRA 9 1",
      "init": {
        "Vr": -0.814105380302561,
        "Vi": -0.6491626883197257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1330981618545,
        "longitude": -76.8005177696427
      }
    },
    {
      "number": 7756,
      "class": "Bus",
      "name": "ELMIRA 9 2",
      "init": {
        "Vr": -0.8140829555275055,
        "Vi": -0.6492418664767388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1330981618545,
        "longitude": -76.8005177696427
      }
    },
    {
      "number": 7757,
      "class": "Bus",
      "name": "ELMIRA 10 1",
      "init": {
        "Vr": -0.8190700114677479,
        "Vi": -0.6401237547036697
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0053804036858,
        "longitude": -76.8562999244104
      }
    },
    {
      "number": 7758,
      "class": "Bus",
      "name": "ELMIRA 11 1",
      "init": {
        "Vr": -0.8192480706029523,
        "Vi": -0.6388331908123466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9906627267802,
        "longitude": -76.8571453896718
      }
    },
    {
      "number": 7759,
      "class": "Bus",
      "name": "ELMIRA 11 2",
      "init": {
        "Vr": -0.8354906347273268,
        "Vi": -0.6192759932252364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9906627267802,
        "longitude": -76.8571453896718
      }
    },
    {
      "number": 7760,
      "class": "Bus",
      "name": "ELMIRA 11 3",
      "init": {
        "Vr": -0.8192581753901497,
        "Vi": -0.6387441965908071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9906627267802,
        "longitude": -76.8571453896718
      }
    },
    {
      "number": 7761,
      "class": "Bus",
      "name": "ELMIRA 12 1",
      "init": {
        "Vr": -0.818333117638798,
        "Vi": -0.6431239553274534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0432779955501,
        "longitude": -76.8459414843866
      }
    },
    {
      "number": 7762,
      "class": "Bus",
      "name": "ERIN 1 1",
      "init": {
        "Vr": -0.8097002425267007,
        "Vi": -0.6470806387590872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1694692199116,
        "longitude": -76.6740243331858
      }
    },
    {
      "number": 7763,
      "class": "Bus",
      "name": "ERIN 1 2",
      "init": {
        "Vr": -0.8097035271076458,
        "Vi": -0.6470470109426669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1694692199116,
        "longitude": -76.6740243331858
      }
    },
    {
      "number": 7764,
      "class": "Bus",
      "name": "ERIN 2 1",
      "init": {
        "Vr": -0.8125438808428923,
        "Vi": -0.6470483182001333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1250390348462,
        "longitude": -76.6980256660572
      }
    },
    {
      "number": 7765,
      "class": "Bus",
      "name": "HORSEHEADS 1 1",
      "init": {
        "Vr": -0.8104527127064417,
        "Vi": -0.6499398051017595
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2276140254972,
        "longitude": -76.8472849976549
      }
    },
    {
      "number": 7766,
      "class": "Bus",
      "name": "HORSEHEADS 2 1",
      "init": {
        "Vr": -0.8099725298166417,
        "Vi": -0.6600678113997772
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1026636362691,
        "longitude": -76.8171520751851
      }
    },
    {
      "number": 7767,
      "class": "Bus",
      "name": "HORSEHEADS 2 2",
      "init": {
        "Vr": -0.8161104316242576,
        "Vi": -0.6518705211178633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1026636362691,
        "longitude": -76.8171520751851
      }
    },
    {
      "number": 7768,
      "class": "Bus",
      "name": "HORSEHEADS 2 3",
      "init": {
        "Vr": -0.8103520188375409,
        "Vi": -0.6613342789405394
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1026636362691,
        "longitude": -76.8171520751851
      }
    },
    {
      "number": 7769,
      "class": "Bus",
      "name": "HORSEHEADS 3 1",
      "init": {
        "Vr": -0.7988151292644345,
        "Vi": -0.6464363977748473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3266667653642,
        "longitude": -76.9289484968053
      }
    },
    {
      "number": 7770,
      "class": "Bus",
      "name": "HORSEHEADS 4 1",
      "init": {
        "Vr": -0.8014908393087375,
        "Vi": -0.6486176725119055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2467024343591,
        "longitude": -76.7754226452309
      }
    },
    {
      "number": 7771,
      "class": "Bus",
      "name": "PINE CITY 1 1",
      "init": {
        "Vr": -0.8150922244942168,
        "Vi": -0.6387481280496795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0884078393658,
        "longitude": -76.9118188926828
      }
    },
    {
      "number": 7772,
      "class": "Bus",
      "name": "PINE CITY 2 1",
      "init": {
        "Vr": -0.8013572432911434,
        "Vi": -0.6423132830191772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.121205524685,
        "longitude": -76.9428411093865
      }
    },
    {
      "number": 7773,
      "class": "Bus",
      "name": "PINE CITY 3 1",
      "init": {
        "Vr": -0.8186605101932851,
        "Vi": -0.6385474336041631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0196695011722,
        "longitude": -76.9096013701251
      }
    },
    {
      "number": 7774,
      "class": "Bus",
      "name": "VAN ETTEN 1",
      "init": {
        "Vr": -0.8056627012763964,
        "Vi": -0.647699611670704
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2400205501708,
        "longitude": -76.6526999484126
      }
    },
    {
      "number": 7775,
      "class": "Bus",
      "name": "WAVERLY 1 1",
      "init": {
        "Vr": -0.8241042078911249,
        "Vi": -0.6283984381898262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0836070436387,
        "longitude": -76.4339383362115
      }
    },
    {
      "number": 7776,
      "class": "Bus",
      "name": "WAVERLY 2 1",
      "init": {
        "Vr": -0.8406357323250268,
        "Vi": -0.6118958553029038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9982119246605,
        "longitude": -76.5114365440158
      }
    },
    {
      "number": 7777,
      "class": "Bus",
      "name": "WAVERLY 2 2",
      "init": {
        "Vr": -0.8406511107593542,
        "Vi": -0.6118434308516078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9982119246605,
        "longitude": -76.5114365440158
      }
    },
    {
      "number": 7778,
      "class": "Bus",
      "name": "WAVERLY 3 1",
      "init": {
        "Vr": -0.8422285114389555,
        "Vi": -0.6118657293756179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0467611492031,
        "longitude": -76.5298205501382
      }
    },
    {
      "number": 7779,
      "class": "Bus",
      "name": "BAINBRIDGE 1 1",
      "init": {
        "Vr": -0.79442348540707,
        "Vi": -0.6837674295124371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070262432064,
        "longitude": -75.4952879631512
      }
    },
    {
      "number": 7780,
      "class": "Bus",
      "name": "BAINBRIDGE 2 1",
      "init": {
        "Vr": -0.7947846982187914,
        "Vi": -0.6834814160162913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3383765724123,
        "longitude": -75.438770984077
      }
    },
    {
      "number": 7781,
      "class": "Bus",
      "name": "BAINBRIDGE 3 1",
      "init": {
        "Vr": -0.7719672028916419,
        "Vi": -0.7037161771341065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2585674829913,
        "longitude": -75.4639709699864
      }
    },
    {
      "number": 7782,
      "class": "Bus",
      "name": "BAINBRIDGE 3 2",
      "init": {
        "Vr": -0.7936230347768187,
        "Vi": -0.6847272873835341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2585674829913,
        "longitude": -75.4639709699864
      }
    },
    {
      "number": 7783,
      "class": "Bus",
      "name": "BAINBRIDGE 3 3",
      "init": {
        "Vr": -0.7719836027399252,
        "Vi": -0.703662674237997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2585674829913,
        "longitude": -75.4639709699864
      }
    },
    {
      "number": 7784,
      "class": "Bus",
      "name": "CINCINNATUS 1",
      "init": {
        "Vr": -0.7889373191263367,
        "Vi": -0.6873373535327788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5668127503375,
        "longitude": -75.9023342187138
      }
    },
    {
      "number": 7785,
      "class": "Bus",
      "name": "CINCINNATUS 2",
      "init": {
        "Vr": -0.7889495659973492,
        "Vi": -0.6872990983315983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5668127503375,
        "longitude": -75.9023342187138
      }
    },
    {
      "number": 7786,
      "class": "Bus",
      "name": "DE RUYTER 1",
      "init": {
        "Vr": -0.7728249364995554,
        "Vi": -0.6999301971436783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6668532617184,
        "longitude": -75.8040527366059
      }
    },
    {
      "number": 7787,
      "class": "Bus",
      "name": "EARLVILLE 1 1",
      "init": {
        "Vr": -0.7712870796469791,
        "Vi": -0.7001048328334221
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8154651792141,
        "longitude": -75.6036586191554
      }
    },
    {
      "number": 7788,
      "class": "Bus",
      "name": "GEORGETOWN 3 1",
      "init": {
        "Vr": -0.7616823105243795,
        "Vi": -0.7047735841514452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8243731119139,
        "longitude": -75.8297038614628
      }
    },
    {
      "number": 7789,
      "class": "Bus",
      "name": "NEW BERLIN 1 1",
      "init": {
        "Vr": -0.7872637388295792,
        "Vi": -0.6873609259178787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5810674237743,
        "longitude": -75.2661644796014
      }
    },
    {
      "number": 7790,
      "class": "Bus",
      "name": "NEW BERLIN 2 1",
      "init": {
        "Vr": -0.7819167067345288,
        "Vi": -0.6999001899261126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6881708672785,
        "longitude": -75.307390346559
      }
    },
    {
      "number": 7791,
      "class": "Bus",
      "name": "NEW BERLIN 2 2",
      "init": {
        "Vr": -0.7819266897505687,
        "Vi": -0.6998671826604433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6881708672785,
        "longitude": -75.307390346559
      }
    },
    {
      "number": 7792,
      "class": "Bus",
      "name": "NORWICH 10 1",
      "init": {
        "Vr": -0.7772667150433052,
        "Vi": -0.6972544882304736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6033879141486,
        "longitude": -75.5261607759104
      }
    },
    {
      "number": 7793,
      "class": "Bus",
      "name": "NORWICH 11 1",
      "init": {
        "Vr": -0.7959423395394076,
        "Vi": -0.6798782997568046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4334383391612,
        "longitude": -75.5831681917828
      }
    },
    {
      "number": 7794,
      "class": "Bus",
      "name": "NORWICH 11 2",
      "init": {
        "Vr": -0.7959550678381223,
        "Vi": -0.6797885509166953
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4334383391612,
        "longitude": -75.5831681917828
      }
    },
    {
      "number": 7795,
      "class": "Bus",
      "name": "NORWICH 12 1",
      "init": {
        "Vr": -0.7770727411361279,
        "Vi": -0.697379070500254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5683297213269,
        "longitude": -75.5478989196405
      }
    },
    {
      "number": 7796,
      "class": "Bus",
      "name": "NORWICH 12 2",
      "init": {
        "Vr": -0.7770922097533428,
        "Vi": -0.6972914642407044
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5683297213269,
        "longitude": -75.5478989196405
      }
    },
    {
      "number": 7797,
      "class": "Bus",
      "name": "OXFORD 7 1",
      "init": {
        "Vr": -0.7997185144210514,
        "Vi": -0.6731395563161259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4037966405375,
        "longitude": -75.6447666101394
      }
    },
    {
      "number": 7798,
      "class": "Bus",
      "name": "OXFORD 8 1",
      "init": {
        "Vr": -0.7978503600242719,
        "Vi": -0.6769586070115005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4177496794949,
        "longitude": -75.6851507466285
      }
    },
    {
      "number": 7799,
      "class": "Bus",
      "name": "SHERBURNE 1 1",
      "init": {
        "Vr": -0.7744882927263422,
        "Vi": -0.7005771515869784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6997567524751,
        "longitude": -75.5459933940419
      }
    },
    {
      "number": 7800,
      "class": "Bus",
      "name": "SHERBURNE 2 1",
      "init": {
        "Vr": -0.7683195897985964,
        "Vi": -0.7073477587602126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.635452697605,
        "longitude": -75.4597910566145
      }
    },
    {
      "number": 7801,
      "class": "Bus",
      "name": "SOUTH NEW BERLIN 1",
      "init": {
        "Vr": -0.7856989969069772,
        "Vi": -0.6901092050256614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.497614037972,
        "longitude": -75.3749567506998
      }
    },
    {
      "number": 7802,
      "class": "Bus",
      "name": "SOUTH PLYMOUTH 1",
      "init": {
        "Vr": -0.7831516637869423,
        "Vi": -0.6903835593086288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6052874811732,
        "longitude": -75.6733322351361
      }
    },
    {
      "number": 7803,
      "class": "Bus",
      "name": "SOUTH PLYMOUTH 2",
      "init": {
        "Vr": -0.783172001552341,
        "Vi": -0.690340261791646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6052874811732,
        "longitude": -75.6733322351361
      }
    },
    {
      "number": 7804,
      "class": "Bus",
      "name": "AU SABLE FORKS 1 1",
      "init": {
        "Vr": -0.645676080443909,
        "Vi": -0.8327022853380224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.371842638373,
        "longitude": -73.7660763881307
      }
    },
    {
      "number": 7805,
      "class": "Bus",
      "name": "AU SABLE FORKS 1 2",
      "init": {
        "Vr": -0.6456909002983373,
        "Vi": -0.8326807481080372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.371842638373,
        "longitude": -73.7660763881307
      }
    },
    {
      "number": 7806,
      "class": "Bus",
      "name": "AU SABLE FORKS 2 1",
      "init": {
        "Vr": -0.6324139090881139,
        "Vi": -0.843053244809354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4588306275838,
        "longitude": -73.7441082014852
      }
    },
    {
      "number": 7807,
      "class": "Bus",
      "name": "AU SABLE FORKS 2 2",
      "init": {
        "Vr": -0.6324201713397117,
        "Vi": -0.8430318013114945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4588306275838,
        "longitude": -73.7441082014852
      }
    },
    {
      "number": 7808,
      "class": "Bus",
      "name": "CADYVILLE 1",
      "init": {
        "Vr": -0.620066404900681,
        "Vi": -0.8454218858947325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7328522617874,
        "longitude": -73.6167194826407
      }
    },
    {
      "number": 7809,
      "class": "Bus",
      "name": "CHAMPLAIN 1 1",
      "init": {
        "Vr": -0.6224392580113929,
        "Vi": -0.8388150492806206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9486544397507,
        "longitude": -73.4129490269953
      }
    },
    {
      "number": 7810,
      "class": "Bus",
      "name": "CHAMPLAIN 2 1",
      "init": {
        "Vr": -0.6176274033709263,
        "Vi": -0.8384211654171319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0077185484917,
        "longitude": -73.4895793317669
      }
    },
    {
      "number": 7811,
      "class": "Bus",
      "name": "CHAMPLAIN 2 2",
      "init": {
        "Vr": -0.6177732528451606,
        "Vi": -0.8385894021714635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0077185484917,
        "longitude": -73.4895793317669
      }
    },
    {
      "number": 7812,
      "class": "Bus",
      "name": "CHATEAUGAY 1 1",
      "init": {
        "Vr": -0.5900905670427279,
        "Vi": -0.8751705515871165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8786481806403,
        "longitude": -74.146753100592
      }
    },
    {
      "number": 7813,
      "class": "Bus",
      "name": "CHATEAUGAY 2 1",
      "init": {
        "Vr": -0.5790999600473319,
        "Vi": -0.87724286792325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9365741938411,
        "longitude": -74.0378060460429
      }
    },
    {
      "number": 7814,
      "class": "Bus",
      "name": "CHAZY 1",
      "init": {
        "Vr": -0.6187882588881011,
        "Vi": -0.8463978194346814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7816110083784,
        "longitude": -73.388142172873
      }
    },
    {
      "number": 7815,
      "class": "Bus",
      "name": "CHAZY 2",
      "init": {
        "Vr": -0.6188036891444348,
        "Vi": -0.8463702925097768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7816110083784,
        "longitude": -73.388142172873
      }
    },
    {
      "number": 7816,
      "class": "Bus",
      "name": "DANNEMORA 1 1",
      "init": {
        "Vr": -0.6154566105290964,
        "Vi": -0.8517073164238407
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6357776476973,
        "longitude": -73.7739323241505
      }
    },
    {
      "number": 7817,
      "class": "Bus",
      "name": "DANNEMORA 2 1",
      "init": {
        "Vr": -0.6192214635888079,
        "Vi": -0.8468860332326723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7009858571662,
        "longitude": -73.6707480742947
      }
    },
    {
      "number": 7818,
      "class": "Bus",
      "name": "ELLENBURG CENTER 1",
      "init": {
        "Vr": -0.5827689692592212,
        "Vi": -0.8735685033831436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9399003322401,
        "longitude": -73.9389474181736
      }
    },
    {
      "number": 7819,
      "class": "Bus",
      "name": "ELLENBURG CENTER 2",
      "init": {
        "Vr": -0.5827783380162506,
        "Vi": -0.8735528414821722
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9399003322401,
        "longitude": -73.9389474181736
      }
    },
    {
      "number": 7820,
      "class": "Bus",
      "name": "ELLENBURG DEPOT 1 1",
      "init": {
        "Vr": -0.6071333906715469,
        "Vi": -0.8496653103623096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9306432173733,
        "longitude": -73.7054888920186
      }
    },
    {
      "number": 7821,
      "class": "Bus",
      "name": "ELLENBURG DEPOT 2 1",
      "init": {
        "Vr": -0.597181994333376,
        "Vi": -0.8651303242211823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8338165210283,
        "longitude": -73.8762505289151
      }
    },
    {
      "number": 7822,
      "class": "Bus",
      "name": "ELLENBURG DEPOT 2 2",
      "init": {
        "Vr": -0.5971675576231649,
        "Vi": -0.8651544532057376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8338165210283,
        "longitude": -73.8762505289151
      }
    },
    {
      "number": 7823,
      "class": "Bus",
      "name": "KEESEVILLE 1 1",
      "init": {
        "Vr": -0.6276154990322454,
        "Vi": -0.8420891392178046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4484346751467,
        "longitude": -73.5357573431912
      }
    },
    {
      "number": 7824,
      "class": "Bus",
      "name": "KEESEVILLE 2 1",
      "init": {
        "Vr": -0.6311630392246044,
        "Vi": -0.8389502119726101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5068150481773,
        "longitude": -73.5254486082834
      }
    },
    {
      "number": 7825,
      "class": "Bus",
      "name": "KEESEVILLE 2 2",
      "init": {
        "Vr": -0.6311836400422294,
        "Vi": -0.8389027835214743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5068150481773,
        "longitude": -73.5254486082834
      }
    },
    {
      "number": 7826,
      "class": "Bus",
      "name": "MOOERS 1",
      "init": {
        "Vr": -0.6152122714132033,
        "Vi": -0.8433426624462076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8951386343783,
        "longitude": -73.5786943169504
      }
    },
    {
      "number": 7827,
      "class": "Bus",
      "name": "MOOERS 2",
      "init": {
        "Vr": -0.6152079788486777,
        "Vi": -0.843364001704038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8951386343783,
        "longitude": -73.5786943169504
      }
    },
    {
      "number": 7828,
      "class": "Bus",
      "name": "MORRISONVILLE 1 1",
      "init": {
        "Vr": -0.6178176637429863,
        "Vi": -0.8487685694258824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6126976653061,
        "longitude": -73.6362398918574
      }
    },
    {
      "number": 7829,
      "class": "Bus",
      "name": "MORRISONVILLE 2 1",
      "init": {
        "Vr": -0.6212847496024091,
        "Vi": -0.8439195205874778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6986221555367,
        "longitude": -73.5751569054718
      }
    },
    {
      "number": 7830,
      "class": "Bus",
      "name": "PERU 1 1",
      "init": {
        "Vr": -0.6226611351941567,
        "Vi": -0.8461534181539487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5037850047012,
        "longitude": -73.6005378911413
      }
    },
    {
      "number": 7831,
      "class": "Bus",
      "name": "PLATTSBURGH 1 1",
      "init": {
        "Vr": -0.6261947988753052,
        "Vi": -0.8388715386461647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6215456115709,
        "longitude": -73.5283015348555
      }
    },
    {
      "number": 7832,
      "class": "Bus",
      "name": "PLATTSBURGH 2 1",
      "init": {
        "Vr": -0.6272265538489067,
        "Vi": -0.8383269235192831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6301319077378,
        "longitude": -73.5030020314199
      }
    },
    {
      "number": 7833,
      "class": "Bus",
      "name": "PLATTSBURGH 3 1",
      "init": {
        "Vr": -0.6204139735355884,
        "Vi": -0.8442984088934627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7065393643569,
        "longitude": -73.4887474471225
      }
    },
    {
      "number": 7834,
      "class": "Bus",
      "name": "PLATTSBURGH 3 2",
      "init": {
        "Vr": -0.6205027506943599,
        "Vi": -0.8441405011271556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7065393643569,
        "longitude": -73.4887474471225
      }
    },
    {
      "number": 7835,
      "class": "Bus",
      "name": "PLATTSBURGH 4 1",
      "init": {
        "Vr": -0.6193549393812542,
        "Vi": -0.8459123378196158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7707861650487,
        "longitude": -73.4940786792376
      }
    },
    {
      "number": 7836,
      "class": "Bus",
      "name": "PLATTSBURGH 5 1",
      "init": {
        "Vr": -0.624029288393345,
        "Vi": -0.8403135560308453
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6590093959644,
        "longitude": -73.4147163662421
      }
    },
    {
      "number": 7837,
      "class": "Bus",
      "name": "PLATTSBURGH 5 2",
      "init": {
        "Vr": -0.6415229203991508,
        "Vi": -0.8271899036140403
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6590093959644,
        "longitude": -73.4147163662421
      }
    },
    {
      "number": 7838,
      "class": "Bus",
      "name": "PLATTSBURGH 5 3",
      "init": {
        "Vr": -0.6240360752391189,
        "Vi": -0.8402996292235306
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6590093959644,
        "longitude": -73.4147163662421
      }
    },
    {
      "number": 7839,
      "class": "Bus",
      "name": "SARANAC 1 1",
      "init": {
        "Vr": -0.6152539664848978,
        "Vi": -0.8550402106968411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7128601320214,
        "longitude": -73.8299927046023
      }
    },
    {
      "number": 7840,
      "class": "Bus",
      "name": "SARANAC 1 2",
      "init": {
        "Vr": -0.6152453485161519,
        "Vi": -0.8550648756112144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7128601320214,
        "longitude": -73.8299927046023
      }
    },
    {
      "number": 7841,
      "class": "Bus",
      "name": "SARANAC 2 1",
      "init": {
        "Vr": -0.6200672756631752,
        "Vi": -0.8520255381524865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5644796172235,
        "longitude": -73.8089495909326
      }
    },
    {
      "number": 7842,
      "class": "Bus",
      "name": "CHATHAM 1 1",
      "init": {
        "Vr": -0.7443771707895142,
        "Vi": -0.7259889327312911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2582524005162,
        "longitude": -73.533423562411
      }
    },
    {
      "number": 7843,
      "class": "Bus",
      "name": "CHATHAM 1 2",
      "init": {
        "Vr": -0.7609991928424896,
        "Vi": -0.7133958757677833
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2582524005162,
        "longitude": -73.533423562411
      }
    },
    {
      "number": 7844,
      "class": "Bus",
      "name": "CHATHAM 1 3",
      "init": {
        "Vr": -0.7612096069297848,
        "Vi": -0.7132364632704189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2582524005162,
        "longitude": -73.533423562411
      }
    },
    {
      "number": 7845,
      "class": "Bus",
      "name": "CHATHAM 1 4",
      "init": {
        "Vr": -0.7612096069297849,
        "Vi": -0.7132364632704189
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2582524005162,
        "longitude": -73.533423562411
      }
    },
    {
      "number": 7846,
      "class": "Bus",
      "name": "CHATHAM 1 5",
      "init": {
        "Vr": -0.7444077359984737,
        "Vi": -0.7259085921199748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2582524005162,
        "longitude": -73.533423562411
      }
    },
    {
      "number": 7847,
      "class": "Bus",
      "name": "CHATHAM 2 1",
      "init": {
        "Vr": -0.7392439141523774,
        "Vi": -0.7339465871900498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3997624504689,
        "longitude": -73.595259534418
      }
    },
    {
      "number": 7848,
      "class": "Bus",
      "name": "CHATHAM 3 1",
      "init": {
        "Vr": -0.7423369948468063,
        "Vi": -0.7292848208443858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3386879300491,
        "longitude": -73.5633985136079
      }
    },
    {
      "number": 7849,
      "class": "Bus",
      "name": "CHATHAM 3 2",
      "init": {
        "Vr": -0.7423565613358524,
        "Vi": -0.7292366827007024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3386879300491,
        "longitude": -73.5633985136079
      }
    },
    {
      "number": 7850,
      "class": "Bus",
      "name": "COPAKE 1 1",
      "init": {
        "Vr": -0.7744774522844712,
        "Vi": -0.6969897388113274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1847991250425,
        "longitude": -73.5010060776654
      }
    },
    {
      "number": 7851,
      "class": "Bus",
      "name": "COPAKE 1 2",
      "init": {
        "Vr": -0.7863546069456127,
        "Vi": -0.6872924193710097
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1847991250425,
        "longitude": -73.5010060776654
      }
    },
    {
      "number": 7852,
      "class": "Bus",
      "name": "COPAKE 1 3",
      "init": {
        "Vr": -0.7744820360263974,
        "Vi": -0.6969706994171845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1847991250425,
        "longitude": -73.5010060776654
      }
    },
    {
      "number": 7853,
      "class": "Bus",
      "name": "COPAKE 2 1",
      "init": {
        "Vr": -0.8058099756834456,
        "Vi": -0.6590109429681101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1069101161229,
        "longitude": -73.5805031057513
      }
    },
    {
      "number": 7854,
      "class": "Bus",
      "name": "EAST CHATHAM 1",
      "init": {
        "Vr": -0.7395816095871421,
        "Vi": -0.7322168090255138
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3947734656005,
        "longitude": -73.4808068970035
      }
    },
    {
      "number": 7855,
      "class": "Bus",
      "name": "GERMANTOWN 1 1",
      "init": {
        "Vr": -0.7710199391311948,
        "Vi": -0.7000512821831095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.143919090998,
        "longitude": -73.9182446612259
      }
    },
    {
      "number": 7856,
      "class": "Bus",
      "name": "GERMANTOWN 1 2",
      "init": {
        "Vr": -0.7710362007228073,
        "Vi": -0.6999838640563627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.143919090998,
        "longitude": -73.9182446612259
      }
    },
    {
      "number": 7857,
      "class": "Bus",
      "name": "GERMANTOWN 2 1",
      "init": {
        "Vr": -0.7774953295903899,
        "Vi": -0.6908143294943935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0907267440174,
        "longitude": -73.8713200083603
      }
    },
    {
      "number": 7858,
      "class": "Bus",
      "name": "GHENT 1 1",
      "init": {
        "Vr": -0.7661828683641314,
        "Vi": -0.7073842494112575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3023510045562,
        "longitude": -73.690217156509
      }
    },
    {
      "number": 7859,
      "class": "Bus",
      "name": "GHENT 1 2",
      "init": {
        "Vr": -0.7661562555062567,
        "Vi": -0.7074520888390179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3023510045562,
        "longitude": -73.690217156509
      }
    },
    {
      "number": 7860,
      "class": "Bus",
      "name": "HILLSDALE 1 1",
      "init": {
        "Vr": -0.7776039302182809,
        "Vi": -0.6933087274592336
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2173049736514,
        "longitude": -73.5830089324397
      }
    },
    {
      "number": 7861,
      "class": "Bus",
      "name": "HILLSDALE 1 2",
      "init": {
        "Vr": -0.7776150421020913,
        "Vi": -0.693282404417359
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2173049736514,
        "longitude": -73.5830089324397
      }
    },
    {
      "number": 7862,
      "class": "Bus",
      "name": "HUDSON 9 1",
      "init": {
        "Vr": -0.7642492593259891,
        "Vi": -0.7098640128785906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2483111109305,
        "longitude": -73.7656033171807
      }
    },
    {
      "number": 7863,
      "class": "Bus",
      "name": "HUDSON 10 1",
      "init": {
        "Vr": -0.771813789225541,
        "Vi": -0.6994014629589644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1549861556956,
        "longitude": -73.7414289430365
      }
    },
    {
      "number": 7864,
      "class": "Bus",
      "name": "HUDSON 11 1",
      "init": {
        "Vr": -0.767690024617858,
        "Vi": -0.7049255683590131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2588539199592,
        "longitude": -73.7375240302574
      }
    },
    {
      "number": 7865,
      "class": "Bus",
      "name": "HUDSON 12 1",
      "init": {
        "Vr": -0.7708468212520567,
        "Vi": -0.701030095661799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1840517910728,
        "longitude": -73.7206731123057
      }
    },
    {
      "number": 7866,
      "class": "Bus",
      "name": "MILLERTON 1 1",
      "init": {
        "Vr": -0.7861299343092637,
        "Vi": -0.682475921582327
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9543833429084,
        "longitude": -73.5049488871451
      }
    },
    {
      "number": 7867,
      "class": "Bus",
      "name": "MILLERTON 1 2",
      "init": {
        "Vr": -0.7905599178659808,
        "Vi": -0.6769523094993191
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9543833429084,
        "longitude": -73.5049488871451
      }
    },
    {
      "number": 7868,
      "class": "Bus",
      "name": "MILLERTON 1 3",
      "init": {
        "Vr": -0.7861383830734588,
        "Vi": -0.6824583953829262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9543833429084,
        "longitude": -73.5049488871451
      }
    },
    {
      "number": 7869,
      "class": "Bus",
      "name": "MILLERTON 2 1",
      "init": {
        "Vr": -0.7856018756449032,
        "Vi": -0.6832888944801955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9729912409323,
        "longitude": -73.5644590849354
      }
    },
    {
      "number": 7870,
      "class": "Bus",
      "name": "MILLERTON 3 1",
      "init": {
        "Vr": -0.8056434859699354,
        "Vi": -0.6555486443513703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8780202756072,
        "longitude": -73.4110673874969
      }
    },
    {
      "number": 7871,
      "class": "Bus",
      "name": "NEW LEBANON 1 1",
      "init": {
        "Vr": -0.7396817199631796,
        "Vi": -0.7297240467341324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4381430964654,
        "longitude": -73.3976706726799
      }
    },
    {
      "number": 7872,
      "class": "Bus",
      "name": "NEW LEBANON 1 2",
      "init": {
        "Vr": -0.7542075467129906,
        "Vi": -0.7244527819552417
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4381430964654,
        "longitude": -73.3976706726799
      }
    },
    {
      "number": 7873,
      "class": "Bus",
      "name": "NEW LEBANON 1 3",
      "init": {
        "Vr": -0.7396863028268016,
        "Vi": -0.7296824427238833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4381430964654,
        "longitude": -73.3976706726799
      }
    },
    {
      "number": 7874,
      "class": "Bus",
      "name": "PINE PLAINS 1 1",
      "init": {
        "Vr": -0.7848896104827133,
        "Vi": -0.6809169801473485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0130536537302,
        "longitude": -73.6694709059721
      }
    },
    {
      "number": 7875,
      "class": "Bus",
      "name": "PINE PLAINS 2 1",
      "init": {
        "Vr": -0.7850958744231492,
        "Vi": -0.6839397287779957
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9432696193511,
        "longitude": -73.6117444194987
      }
    },
    {
      "number": 7876,
      "class": "Bus",
      "name": "RED HOOK 1 1",
      "init": {
        "Vr": -0.7815287581470475,
        "Vi": -0.6853397855357063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0354513174003,
        "longitude": -73.8274947374007
      }
    },
    {
      "number": 7877,
      "class": "Bus",
      "name": "RED HOOK 2 1",
      "init": {
        "Vr": -0.7794486276151193,
        "Vi": -0.6882556362247164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0580279639536,
        "longitude": -73.8204209696328
      }
    },
    {
      "number": 7878,
      "class": "Bus",
      "name": "RED HOOK 2 2",
      "init": {
        "Vr": -0.7794913521478475,
        "Vi": -0.6881303289020299
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0580279639536,
        "longitude": -73.8204209696328
      }
    },
    {
      "number": 7879,
      "class": "Bus",
      "name": "VALATIE 1 1",
      "init": {
        "Vr": -0.7322578497592894,
        "Vi": -0.746624868224661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5232978218138,
        "longitude": -73.5911031888618
      }
    },
    {
      "number": 7880,
      "class": "Bus",
      "name": "VALATIE 2 1",
      "init": {
        "Vr": -0.7548177012466033,
        "Vi": -0.7206325528846141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3527645651025,
        "longitude": -73.6722427540349
      }
    },
    {
      "number": 7881,
      "class": "Bus",
      "name": "VALATIE 2 2",
      "init": {
        "Vr": -0.7548231538450971,
        "Vi": -0.7205570610786539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3527645651025,
        "longitude": -73.6722427540349
      }
    },
    {
      "number": 7882,
      "class": "Bus",
      "name": "VALATIE 3 1",
      "init": {
        "Vr": -0.7329371963740896,
        "Vi": -0.7452550734222458
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4670705715466,
        "longitude": -73.6033578967506
      }
    },
    {
      "number": 7883,
      "class": "Bus",
      "name": "DRYDEN 1 1",
      "init": {
        "Vr": -0.788499860405732,
        "Vi": -0.6758582443812294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4285724385162,
        "longitude": -76.2263881096896
      }
    },
    {
      "number": 7884,
      "class": "Bus",
      "name": "DRYDEN 1 2",
      "init": {
        "Vr": -0.788490285685233,
        "Vi": -0.6758981237075329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4285724385162,
        "longitude": -76.2263881096896
      }
    },
    {
      "number": 7885,
      "class": "Bus",
      "name": "DRYDEN 2 1",
      "init": {
        "Vr": -0.787342241838604,
        "Vi": -0.6773960044713615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4880533930311,
        "longitude": -76.2541267260099
      }
    },
    {
      "number": 7886,
      "class": "Bus",
      "name": "MC GRAW 1",
      "init": {
        "Vr": -0.7854209119618545,
        "Vi": -0.6781386634584023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5682189031638,
        "longitude": -76.0474343253509
      }
    },
    {
      "number": 7887,
      "class": "Bus",
      "name": "TRUXTON 1",
      "init": {
        "Vr": -0.765705050358126,
        "Vi": -0.7049696926279776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7148956801331,
        "longitude": -75.897476308588
      }
    },
    {
      "number": 7888,
      "class": "Bus",
      "name": "TULLY 1 1",
      "init": {
        "Vr": -0.7519645748341347,
        "Vi": -0.7173739826254134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8766115501065,
        "longitude": -76.0698259287142
      }
    },
    {
      "number": 7889,
      "class": "Bus",
      "name": "TULLY 2 1",
      "init": {
        "Vr": -0.7724425773728961,
        "Vi": -0.6927764236756695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7722203303201,
        "longitude": -76.2017076645427
      }
    },
    {
      "number": 7890,
      "class": "Bus",
      "name": "TULLY 3 1",
      "init": {
        "Vr": -0.7465794079642258,
        "Vi": -0.7184477157524912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.751056505008,
        "longitude": -76.100498877772
      }
    },
    {
      "number": 7891,
      "class": "Bus",
      "name": "ANDES 1",
      "init": {
        "Vr": -0.8087800311230624,
        "Vi": -0.6574802949390472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1922738801604,
        "longitude": -74.8201141104516
      }
    },
    {
      "number": 7892,
      "class": "Bus",
      "name": "ANDES 2",
      "init": {
        "Vr": -0.808786526712497,
        "Vi": -0.6574610349142262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1922738801604,
        "longitude": -74.8201141104516
      }
    },
    {
      "number": 7893,
      "class": "Bus",
      "name": "ARKVILLE 1",
      "init": {
        "Vr": -0.8123497791752885,
        "Vi": -0.6591901832007654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0393520848926,
        "longitude": -74.5142119223059
      }
    },
    {
      "number": 7894,
      "class": "Bus",
      "name": "BLOOMVILLE 1 1",
      "init": {
        "Vr": -0.7905600892341755,
        "Vi": -0.6751020783443664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2993774349363,
        "longitude": -74.7689059926169
      }
    },
    {
      "number": 7895,
      "class": "Bus",
      "name": "BLOOMVILLE 1 2",
      "init": {
        "Vr": -0.7905657931030781,
        "Vi": -0.6750849008814974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2993774349363,
        "longitude": -74.7689059926169
      }
    },
    {
      "number": 7896,
      "class": "Bus",
      "name": "DELHI 1 1",
      "init": {
        "Vr": -0.7971256653438152,
        "Vi": -0.6812927204099296
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3411283413055,
        "longitude": -74.9605582335132
      }
    },
    {
      "number": 7897,
      "class": "Bus",
      "name": "DELHI 1 2",
      "init": {
        "Vr": -0.7971490119043408,
        "Vi": -0.6812230899747884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3411283413055,
        "longitude": -74.9605582335132
      }
    },
    {
      "number": 7898,
      "class": "Bus",
      "name": "DELHI 2 1",
      "init": {
        "Vr": -0.7945572505968328,
        "Vi": -0.6841990143616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918549458981,
        "longitude": -74.9421554205269
      }
    },
    {
      "number": 7899,
      "class": "Bus",
      "name": "DOWNSVILLE 1 1",
      "init": {
        "Vr": -0.7917685954852963,
        "Vi": -0.6672543396867042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1222439534816,
        "longitude": -75.0020438834187
      }
    },
    {
      "number": 7900,
      "class": "Bus",
      "name": "EAST BRANCH 1",
      "init": {
        "Vr": -0.8276812026464506,
        "Vi": -0.6378135310105598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.921069614489,
        "longitude": -75.0561918194634
      }
    },
    {
      "number": 7901,
      "class": "Bus",
      "name": "FLEISCHMANNS 1 1",
      "init": {
        "Vr": -0.7942421178325427,
        "Vi": -0.6789866666590367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994251608362,
        "longitude": -74.5081874227069
      }
    },
    {
      "number": 7902,
      "class": "Bus",
      "name": "FLEISCHMANNS 1 2",
      "init": {
        "Vr": -0.7942368467902857,
        "Vi": -0.6790141054283367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994251608362,
        "longitude": -74.5081874227069
      }
    },
    {
      "number": 7903,
      "class": "Bus",
      "name": "FLEISCHMANNS 2 1",
      "init": {
        "Vr": -0.7730304681217177,
        "Vi": -0.7062406511691833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3337408116422,
        "longitude": -74.5244554221621
      }
    },
    {
      "number": 7904,
      "class": "Bus",
      "name": "FLEISCHMANNS 2 2",
      "init": {
        "Vr": -0.7730237679042454,
        "Vi": -0.7062664781322513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3337408116422,
        "longitude": -74.5244554221621
      }
    },
    {
      "number": 7905,
      "class": "Bus",
      "name": "HANCOCK 3 1",
      "init": {
        "Vr": -0.832782413972606,
        "Vi": -0.6344517333912023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9511972547051,
        "longitude": -75.2889834563611
      }
    },
    {
      "number": 7906,
      "class": "Bus",
      "name": "HANCOCK 4 1",
      "init": {
        "Vr": -0.8165657777370577,
        "Vi": -0.6535556561729456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0086746562891,
        "longitude": -75.246984029758
      }
    },
    {
      "number": 7907,
      "class": "Bus",
      "name": "HANCOCK 5 1",
      "init": {
        "Vr": -0.8285855831961034,
        "Vi": -0.6405870330530087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9557419990971,
        "longitude": -75.3740619695442
      }
    },
    {
      "number": 7908,
      "class": "Bus",
      "name": "HANCOCK 5 2",
      "init": {
        "Vr": -0.8285771197526557,
        "Vi": -0.640564470333483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9557419990971,
        "longitude": -75.3740619695442
      }
    },
    {
      "number": 7909,
      "class": "Bus",
      "name": "HOBART 1 1",
      "init": {
        "Vr": -0.7882432772413156,
        "Vi": -0.6824065971922192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3512406030871,
        "longitude": -74.6817166443413
      }
    },
    {
      "number": 7910,
      "class": "Bus",
      "name": "JEFFERSON 5 1",
      "init": {
        "Vr": -0.7800272273462722,
        "Vi": -0.7016650975027006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4831781357721,
        "longitude": -74.6647319032479
      }
    },
    {
      "number": 7911,
      "class": "Bus",
      "name": "JEFFERSON 5 2",
      "init": {
        "Vr": -0.7800315931833512,
        "Vi": -0.7016410014658361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4831781357721,
        "longitude": -74.6647319032479
      }
    },
    {
      "number": 7912,
      "class": "Bus",
      "name": "LIVINGSTON MANOR 1 1",
      "init": {
        "Vr": -0.8397742875234419,
        "Vi": -0.6170002462703231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9034321773728,
        "longitude": -74.7426640775961
      }
    },
    {
      "number": 7913,
      "class": "Bus",
      "name": "LIVINGSTON MANOR 2 1",
      "init": {
        "Vr": -0.8343173310067044,
        "Vi": -0.62610026397452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9849199729338,
        "longitude": -74.7487002025511
      }
    },
    {
      "number": 7914,
      "class": "Bus",
      "name": "LIVINGSTON MANOR 3 1",
      "init": {
        "Vr": -0.8365214325802,
        "Vi": -0.6224939654376989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9450306022495,
        "longitude": -74.7878193918201
      }
    },
    {
      "number": 7915,
      "class": "Bus",
      "name": "LIVINGSTON MANOR 3 2",
      "init": {
        "Vr": -0.8365297097308058,
        "Vi": -0.6224720864395906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9450306022495,
        "longitude": -74.7878193918201
      }
    },
    {
      "number": 7916,
      "class": "Bus",
      "name": "MARGARETVILLE 1",
      "init": {
        "Vr": -0.8234869127598241,
        "Vi": -0.6382218824200317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1462436324693,
        "longitude": -74.6762886752261
      }
    },
    {
      "number": 7917,
      "class": "Bus",
      "name": "ONEONTA 1 1",
      "init": {
        "Vr": -0.7770176974816188,
        "Vi": -0.7033134621926118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5494414557283,
        "longitude": -74.9707883205193
      }
    },
    {
      "number": 7918,
      "class": "Bus",
      "name": "ONEONTA 2 1",
      "init": {
        "Vr": -0.7609943564658896,
        "Vi": -0.7128249927597133
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4425298819955,
        "longitude": -74.9791505248254
      }
    },
    {
      "number": 7919,
      "class": "Bus",
      "name": "ONEONTA 2 2",
      "init": {
        "Vr": -0.7741474048271885,
        "Vi": -0.705518205145867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4425298819955,
        "longitude": -74.9791505248254
      }
    },
    {
      "number": 7920,
      "class": "Bus",
      "name": "ONEONTA 2 3",
      "init": {
        "Vr": -0.7615842284001791,
        "Vi": -0.7149598622887439
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4425298819955,
        "longitude": -74.9791505248254
      }
    },
    {
      "number": 7921,
      "class": "Bus",
      "name": "ONEONTA 3 1",
      "init": {
        "Vr": -0.7823689812348114,
        "Vi": -0.6991103501628124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4735465595642,
        "longitude": -75.0711504854972
      }
    },
    {
      "number": 7922,
      "class": "Bus",
      "name": "ONEONTA 4 1",
      "init": {
        "Vr": -0.7865157450859879,
        "Vi": -0.6941542673902866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3945294994675,
        "longitude": -75.1161577058164
      }
    },
    {
      "number": 7923,
      "class": "Bus",
      "name": "OTEGO 1 1",
      "init": {
        "Vr": -0.7834622090713951,
        "Vi": -0.6913905677944429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5372572211912,
        "longitude": -75.3812847715626
      }
    },
    {
      "number": 7924,
      "class": "Bus",
      "name": "OTEGO 2 1",
      "init": {
        "Vr": -0.7720233542133018,
        "Vi": -0.7094487295114028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4892983794197,
        "longitude": -75.1806137949126
      }
    },
    {
      "number": 7925,
      "class": "Bus",
      "name": "OTEGO 3 1",
      "init": {
        "Vr": -0.7787919877764292,
        "Vi": -0.7025983030046428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5299075402712,
        "longitude": -75.2738737163159
      }
    },
    {
      "number": 7926,
      "class": "Bus",
      "name": "ROSCOE 1 1",
      "init": {
        "Vr": -0.831807424204122,
        "Vi": -0.6303356786815235
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0104674445771,
        "longitude": -74.9905112855784
      }
    },
    {
      "number": 7927,
      "class": "Bus",
      "name": "ROSCOE 2 1",
      "init": {
        "Vr": -0.8321035755056682,
        "Vi": -0.6317861292016177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9184979528172,
        "longitude": -74.965476304156
      }
    },
    {
      "number": 7928,
      "class": "Bus",
      "name": "SCHENEVUS 1",
      "init": {
        "Vr": -0.7791454181275375,
        "Vi": -0.70235773041918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5990420560693,
        "longitude": -74.8061190723976
      }
    },
    {
      "number": 7929,
      "class": "Bus",
      "name": "SIDNEY 1 1",
      "init": {
        "Vr": -0.7836987528592603,
        "Vi": -0.692361460935466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.36813181042,
        "longitude": -75.3788837647329
      }
    },
    {
      "number": 7930,
      "class": "Bus",
      "name": "SIDNEY 2 1",
      "init": {
        "Vr": -0.795048678726256,
        "Vi": -0.6835487177085415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2848213126552,
        "longitude": -75.4177704023569
      }
    },
    {
      "number": 7931,
      "class": "Bus",
      "name": "STAMFORD 11 1",
      "init": {
        "Vr": -0.7834163626920396,
        "Vi": -0.6908830935260775
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3807523000389,
        "longitude": -74.5979893805066
      }
    },
    {
      "number": 7932,
      "class": "Bus",
      "name": "STAMFORD 12 1",
      "init": {
        "Vr": -0.7738812125223908,
        "Vi": -0.7050987256994995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4713986453643,
        "longitude": -74.4797497382687
      }
    },
    {
      "number": 7933,
      "class": "Bus",
      "name": "STAMFORD 12 2",
      "init": {
        "Vr": -0.7738851633666374,
        "Vi": -0.7050749756820679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4713986453643,
        "longitude": -74.4797497382687
      }
    },
    {
      "number": 7934,
      "class": "Bus",
      "name": "STAMFORD 13 1",
      "init": {
        "Vr": -0.7786872215269594,
        "Vi": -0.7025945546024417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.50763720858,
        "longitude": -74.5983807361244
      }
    },
    {
      "number": 7935,
      "class": "Bus",
      "name": "UNADILLA 1 1",
      "init": {
        "Vr": -0.8041306180414198,
        "Vi": -0.6728558223154244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3085126027662,
        "longitude": -75.2369626746043
      }
    },
    {
      "number": 7936,
      "class": "Bus",
      "name": "UNADILLA 2 1",
      "init": {
        "Vr": -0.7819162815754159,
        "Vi": -0.6943039900985017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3805542351283,
        "longitude": -75.3129196921077
      }
    },
    {
      "number": 7937,
      "class": "Bus",
      "name": "UNADILLA 2 2",
      "init": {
        "Vr": -0.781908631169487,
        "Vi": -0.6942167835441023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3805542351283,
        "longitude": -75.3129196921077
      }
    },
    {
      "number": 7938,
      "class": "Bus",
      "name": "WALTON 1 1",
      "init": {
        "Vr": -0.8023834894307502,
        "Vi": -0.6642170586037022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1726580859678,
        "longitude": -75.1877044154367
      }
    },
    {
      "number": 7939,
      "class": "Bus",
      "name": "WALTON 2 1",
      "init": {
        "Vr": -0.8054825033724053,
        "Vi": -0.6710663859911196
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2649617282347,
        "longitude": -75.2352871640902
      }
    },
    {
      "number": 7940,
      "class": "Bus",
      "name": "AMENIA 1",
      "init": {
        "Vr": -0.8271623980470967,
        "Vi": -0.6301693903247862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8042390731825,
        "longitude": -73.5416115423968
      }
    },
    {
      "number": 7941,
      "class": "Bus",
      "name": "AMENIA 2",
      "init": {
        "Vr": -0.8271668938231382,
        "Vi": -0.630133295802613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8042390731825,
        "longitude": -73.5416115423968
      }
    },
    {
      "number": 7942,
      "class": "Bus",
      "name": "CLINTON CORNERS 1 1",
      "init": {
        "Vr": -0.8235220878917886,
        "Vi": -0.633113218386678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8097894596776,
        "longitude": -73.6788770294283
      }
    },
    {
      "number": 7943,
      "class": "Bus",
      "name": "CLINTON CORNERS 2 1",
      "init": {
        "Vr": -0.7966895857018957,
        "Vi": -0.6622630126837596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8577685682083,
        "longitude": -73.8258278041066
      }
    },
    {
      "number": 7944,
      "class": "Bus",
      "name": "CLINTON CORNERS 2 2",
      "init": {
        "Vr": -0.7966975759690768,
        "Vi": -0.662232898397866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8577685682083,
        "longitude": -73.8258278041066
      }
    },
    {
      "number": 7945,
      "class": "Bus",
      "name": "RHINEBECK 1 1",
      "init": {
        "Vr": -0.7949706084612589,
        "Vi": -0.6650545510221747
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8958533064004,
        "longitude": -73.8600816494338
      }
    },
    {
      "number": 7946,
      "class": "Bus",
      "name": "RHINEBECK 1 2",
      "init": {
        "Vr": -0.7949618869181749,
        "Vi": -0.6651128352668767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8958533064004,
        "longitude": -73.8600816494338
      }
    },
    {
      "number": 7947,
      "class": "Bus",
      "name": "RHINEBECK 2 1",
      "init": {
        "Vr": -0.7907935547345236,
        "Vi": -0.6709274229658577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9312223616716,
        "longitude": -73.8344171738598
      }
    },
    {
      "number": 7948,
      "class": "Bus",
      "name": "RHINEBECK 3 1",
      "init": {
        "Vr": -0.8008155200470882,
        "Vi": -0.6584857647341009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9535762826262,
        "longitude": -73.8876715878121
      }
    },
    {
      "number": 7949,
      "class": "Bus",
      "name": "SALT POINT 1",
      "init": {
        "Vr": -0.8290504559855071,
        "Vi": -0.6198710448370944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7264637439184,
        "longitude": -73.6812379810733
      }
    },
    {
      "number": 7950,
      "class": "Bus",
      "name": "STAATSBURG 1 1",
      "init": {
        "Vr": -0.8083023804593982,
        "Vi": -0.6474310630444545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7798338312175,
        "longitude": -73.8568399111306
      }
    },
    {
      "number": 7951,
      "class": "Bus",
      "name": "STAATSBURG 1 2",
      "init": {
        "Vr": -0.8083064069454579,
        "Vi": -0.6474010538454982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7798338312175,
        "longitude": -73.8568399111306
      }
    },
    {
      "number": 7952,
      "class": "Bus",
      "name": "STAATSBURG 2 1",
      "init": {
        "Vr": -0.8003962753908358,
        "Vi": -0.6580759935087348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8518832905704,
        "longitude": -73.9183887391304
      }
    },
    {
      "number": 7953,
      "class": "Bus",
      "name": "STAATSBURG 3 1",
      "init": {
        "Vr": -0.8111247275213281,
        "Vi": -0.6432457610450147
      },
      "params": {
