        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9019028112071,
        "longitude": -73.9695647519435
      }
    },
    {
      "number": 7954,
      "class": "Bus",
      "name": "STANFORDVILLE 1",
      "init": {
        "Vr": -0.7910717555192222,
        "Vi": -0.6718898725233271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9214748462925,
        "longitude": -73.7364682447117
      }
    },
    {
      "number": 7955,
      "class": "Bus",
      "name": "AKRON 1 1",
      "init": {
        "Vr": -0.7365863797894411,
        "Vi": -0.7215381306042922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0609587676779,
        "longitude": -78.5352378209966
      }
    },
    {
      "number": 7956,
      "class": "Bus",
      "name": "AKRON 2 1",
      "init": {
        "Vr": -0.7355415348611194,
        "Vi": -0.7231301003935414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0592393473076,
        "longitude": -78.4845192040229
      }
    },
    {
      "number": 7957,
      "class": "Bus",
      "name": "AKRON 3 1",
      "init": {
        "Vr": -0.7393187934961574,
        "Vi": -0.7170817043820998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.026823482151,
        "longitude": -78.5693165946564
      }
    },
    {
      "number": 7958,
      "class": "Bus",
      "name": "ALDEN 1 1",
      "init": {
        "Vr": -0.7536663501822379,
        "Vi": -0.7142787480488973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8337953174316,
        "longitude": -78.5057721591512
      }
    },
    {
      "number": 7959,
      "class": "Bus",
      "name": "ALDEN 2 1",
      "init": {
        "Vr": -0.7515995319204063,
        "Vi": -0.6972269447941781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9732396921995,
        "longitude": -78.4818052013437
      }
    },
    {
      "number": 7960,
      "class": "Bus",
      "name": "ALDEN 3 1",
      "init": {
        "Vr": -0.7522902068883139,
        "Vi": -0.7134394768217217
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8806189017724,
        "longitude": -78.4445144653064
      }
    },
    {
      "number": 7961,
      "class": "Bus",
      "name": "ALDEN 3 2",
      "init": {
        "Vr": -0.7522817444690287,
        "Vi": -0.7133184266946953
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8806189017724,
        "longitude": -78.4445144653064
      }
    },
    {
      "number": 7962,
      "class": "Bus",
      "name": "ANGOLA 1 1",
      "init": {
        "Vr": -0.7607295691152758,
        "Vi": -0.6944666408161291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6427577665073,
        "longitude": -79.0677192121695
      }
    },
    {
      "number": 7963,
      "class": "Bus",
      "name": "ANGOLA 2 1",
      "init": {
        "Vr": -0.7695983505026712,
        "Vi": -0.679224301885277
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5954774512475,
        "longitude": -78.9759815614395
      }
    },
    {
      "number": 7964,
      "class": "Bus",
      "name": "ANGOLA 3 1",
      "init": {
        "Vr": -0.7571196192831464,
        "Vi": -0.7050509890925354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6987132803316,
        "longitude": -79.0257423862944
      }
    },
    {
      "number": 7965,
      "class": "Bus",
      "name": "BOSTON 16 1",
      "init": {
        "Vr": -0.7655478719338151,
        "Vi": -0.6814621271646311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5999415294933,
        "longitude": -78.6950642489306
      }
    },
    {
      "number": 7966,
      "class": "Bus",
      "name": "BUFFALO 1 1",
      "init": {
        "Vr": -0.7490939026147226,
        "Vi": -0.7183183523745064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9349458987116,
        "longitude": -78.7198683896322
      }
    },
    {
      "number": 7967,
      "class": "Bus",
      "name": "BUFFALO 2 1",
      "init": {
        "Vr": -0.74201670444879,
        "Vi": -0.7245157477356743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0329111041623,
        "longitude": -78.7442860786336
      }
    },
    {
      "number": 7968,
      "class": "Bus",
      "name": "BUFFALO 3 1",
      "init": {
        "Vr": -0.7420856856552872,
        "Vi": -0.7236661115995063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0841274978698,
        "longitude": -78.7693993142753
      }
    },
    {
      "number": 7969,
      "class": "Bus",
      "name": "BUFFALO 3 2",
      "init": {
        "Vr": -0.7421882425477769,
        "Vi": -0.7233702510602317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0841274978698,
        "longitude": -78.7693993142753
      }
    },
    {
      "number": 7970,
      "class": "Bus",
      "name": "BUFFALO 4 1",
      "init": {
        "Vr": -0.741626612813884,
        "Vi": -0.7261383641454552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0314340288113,
        "longitude": -78.7102940703636
      }
    },
    {
      "number": 7971,
      "class": "Bus",
      "name": "BUFFALO 4 2",
      "init": {
        "Vr": -0.7415665336235999,
        "Vi": -0.7263336931805429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0314340288113,
        "longitude": -78.7102940703636
      }
    },
    {
      "number": 7972,
      "class": "Bus",
      "name": "BUFFALO 5 1",
      "init": {
        "Vr": -0.7493495095364916,
        "Vi": -0.7185686696447483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9382938944011,
        "longitude": -78.704877863078
      }
    },
    {
      "number": 7973,
      "class": "Bus",
      "name": "BUFFALO 6 1",
      "init": {
        "Vr": -0.7220770859891265,
        "Vi": -0.7509590110757333
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9953157633876,
        "longitude": -78.7254561085162
      }
    },
    {
      "number": 7974,
      "class": "Bus",
      "name": "BUFFALO 6 2",
      "init": {
        "Vr": -0.740820152976699,
        "Vi": -0.728599819764499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9953157633876,
        "longitude": -78.7254561085162
      }
    },
    {
      "number": 7975,
      "class": "Bus",
      "name": "BUFFALO 6 3",
      "init": {
        "Vr": -0.7382297401797108,
        "Vi": -0.7316900042258816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9953157633876,
        "longitude": -78.7254561085162
      }
    },
    {
      "number": 7976,
      "class": "Bus",
      "name": "BUFFALO 6 4",
      "init": {
        "Vr": -0.7382297401797108,
        "Vi": -0.7316900042258815
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9953157633876,
        "longitude": -78.7254561085162
      }
    },
    {
      "number": 7977,
      "class": "Bus",
      "name": "BUFFALO 6 5",
      "init": {
        "Vr": -0.721483542061661,
        "Vi": -0.7547397656529867
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9953157633876,
        "longitude": -78.7254561085162
      }
    },
    {
      "number": 7978,
      "class": "Bus",
      "name": "BUFFALO 7 1",
      "init": {
        "Vr": -0.7404188109043589,
        "Vi": -0.7158871196244974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0522371588598,
        "longitude": -78.6378282961937
      }
    },
    {
      "number": 7979,
      "class": "Bus",
      "name": "BUFFALO 8 1",
      "init": {
        "Vr": -0.7537965677399847,
        "Vi": -0.7120420559258942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8904500747745,
        "longitude": -78.7515444502712
      }
    },
    {
      "number": 7980,
      "class": "Bus",
      "name": "BUFFALO 9 1",
      "init": {
        "Vr": -0.7449499739689428,
        "Vi": -0.7249267452864824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.978279091487,
        "longitude": -78.8769764262684
      }
    },
    {
      "number": 7981,
      "class": "Bus",
      "name": "BUFFALO 10 1",
      "init": {
        "Vr": -0.7388113401655609,
        "Vi": -0.7221418981897921
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0341460152472,
        "longitude": -78.7828850203208
      }
    },
    {
      "number": 7982,
      "class": "Bus",
      "name": "BUFFALO 11 1",
      "init": {
        "Vr": -0.7476970393036915,
        "Vi": -0.719617002983419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9375757224089,
        "longitude": -78.8540597786554
      }
    },
    {
      "number": 7983,
      "class": "Bus",
      "name": "BUFFALO 11 2",
      "init": {
        "Vr": -0.7477436497736718,
        "Vi": -0.719517098582314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9375757224089,
        "longitude": -78.8540597786554
      }
    },
    {
      "number": 7984,
      "class": "Bus",
      "name": "BUFFALO 12 1",
      "init": {
        "Vr": -0.7414957587851764,
        "Vi": -0.7259454336999612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0008178515185,
        "longitude": -78.8532913240429
      }
    },
    {
      "number": 7985,
      "class": "Bus",
      "name": "BUFFALO 13 1",
      "init": {
        "Vr": -0.7405392399143217,
        "Vi": -0.7206449407992647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0094326528515,
        "longitude": -78.7702559421275
      }
    },
    {
      "number": 7986,
      "class": "Bus",
      "name": "BUFFALO 14 1",
      "init": {
        "Vr": -0.7498878357266571,
        "Vi": -0.7164616394796935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9551651357894,
        "longitude": -78.8748767327258
      }
    },
    {
      "number": 7987,
      "class": "Bus",
      "name": "BUFFALO 15 1",
      "init": {
        "Vr": -0.7466336940364798,
        "Vi": -0.7206521579881477
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9579692863801,
        "longitude": -78.8157235121964
      }
    },
    {
      "number": 7988,
      "class": "Bus",
      "name": "BUFFALO 16 1",
      "init": {
        "Vr": -0.7432876176724498,
        "Vi": -0.7261664037172072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9630980469869,
        "longitude": -78.9270148136003
      }
    },
    {
      "number": 7989,
      "class": "Bus",
      "name": "BUFFALO 17 1",
      "init": {
        "Vr": -0.7426012088146041,
        "Vi": -0.727263294409417
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9568319689837,
        "longitude": -78.9474548199525
      }
    },
    {
      "number": 7990,
      "class": "Bus",
      "name": "BUFFALO 17 2",
      "init": {
        "Vr": -0.7426264642692204,
        "Vi": -0.7271602149325492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9568319689837,
        "longitude": -78.9474548199525
      }
    },
    {
      "number": 7991,
      "class": "Bus",
      "name": "BUFFALO 18 1",
      "init": {
        "Vr": -0.7485040274494494,
        "Vi": -0.7178947284778011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9293168309641,
        "longitude": -78.9077660109469
      }
    },
    {
      "number": 7992,
      "class": "Bus",
      "name": "BUFFALO 18 2",
      "init": {
        "Vr": -0.7485193821869989,
        "Vi": -0.7177721582642194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9293168309641,
        "longitude": -78.9077660109469
      }
    },
    {
      "number": 7993,
      "class": "Bus",
      "name": "BUFFALO 19 1",
      "init": {
        "Vr": -0.734137668581103,
        "Vi": -0.7348023796077513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0387761284275,
        "longitude": -78.9037912470181
      }
    },
    {
      "number": 7994,
      "class": "Bus",
      "name": "BUFFALO 20 1",
      "init": {
        "Vr": -0.7465871408220889,
        "Vi": -0.7210443650412028
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9440774941992,
        "longitude": -78.9066119663107
      }
    },
    {
      "number": 7995,
      "class": "Bus",
      "name": "BUFFALO 21 1",
      "init": {
        "Vr": -0.7497074599420518,
        "Vi": -0.7158683477821527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9194158100083,
        "longitude": -78.8994229876058
      }
    },
    {
      "number": 7996,
      "class": "Bus",
      "name": "BUFFALO 22 1",
      "init": {
        "Vr": -0.7477335951388645,
        "Vi": -0.7192353411324202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.963834454992,
        "longitude": -78.8487754725133
      }
    },
    {
      "number": 7997,
      "class": "Bus",
      "name": "BUFFALO 23 1",
      "init": {
        "Vr": -0.7433212591059591,
        "Vi": -0.7238345297859943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9972084332608,
        "longitude": -78.8375233823077
      }
    },
    {
      "number": 7998,
      "class": "Bus",
      "name": "BUFFALO 24 1",
      "init": {
        "Vr": -0.7482809251561091,
        "Vi": -0.7186183654584894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9436140734224,
        "longitude": -78.8911280267019
      }
    },
    {
      "number": 7999,
      "class": "Bus",
      "name": "BUFFALO 24 2",
      "init": {
        "Vr": -0.7482582045077792,
        "Vi": -0.7187023424228676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9436140734224,
        "longitude": -78.8911280267019
      }
    },
    {
      "number": 8000,
      "class": "Bus",
      "name": "BUFFALO 25 1",
      "init": {
        "Vr": -0.743159431148092,
        "Vi": -0.7252268013010313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9874232674358,
        "longitude": -78.7576419064791
      }
    },
    {
      "number": 8001,
      "class": "Bus",
      "name": "BUFFALO 25 2",
      "init": {
        "Vr": -0.743181784036744,
        "Vi": -0.7251420269493416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9874232674358,
        "longitude": -78.7576419064791
      }
    },
    {
      "number": 8002,
      "class": "Bus",
      "name": "BUFFALO 26 1",
      "init": {
        "Vr": -0.744246771517071,
        "Vi": -0.7238546777241938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9793168145884,
        "longitude": -78.7740526058588
      }
    },
    {
      "number": 8003,
      "class": "Bus",
      "name": "BUFFALO 27 1",
      "init": {
        "Vr": -0.7501553873183345,
        "Vi": -0.7156440702796654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9242604936093,
        "longitude": -78.8659966221752
      }
    },
    {
      "number": 8004,
      "class": "Bus",
      "name": "BUFFALO 28 1",
      "init": {
        "Vr": -0.7442497497609318,
        "Vi": -0.7248703790659412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8005,
      "class": "Bus",
      "name": "BUFFALO 28 2",
      "init": {
        "Vr": -0.744249749760932,
        "Vi": -0.7248703790659414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8006,
      "class": "Bus",
      "name": "BUFFALO 28 3",
      "init": {
        "Vr": -0.744249749760932,
        "Vi": -0.7248703790659414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8007,
      "class": "Bus",
      "name": "BUFFALO 28 4",
      "init": {
        "Vr": -0.7442497497609318,
        "Vi": -0.7248703790659414
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8008,
      "class": "Bus",
      "name": "BUFFALO 28 5",
      "init": {
        "Vr": -0.7441717253541084,
        "Vi": -0.7250426474469837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8009,
      "class": "Bus",
      "name": "BUFFALO 28 7",
      "init": {
        "Vr": -0.7443265395533134,
        "Vi": -0.7246848649300812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9754614061072,
        "longitude": -78.9000925828945
      }
    },
    {
      "number": 8010,
      "class": "Bus",
      "name": "BUFFALO 29 1",
      "init": {
        "Vr": -0.7373653516383409,
        "Vi": -0.7282782510206502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0343797420962,
        "longitude": -78.8322581350891
      }
    },
    {
      "number": 8011,
      "class": "Bus",
      "name": "BUFFALO 30 1",
      "init": {
        "Vr": -0.7474433104363477,
        "Vi": -0.7196581545221085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9685412578637,
        "longitude": -78.7395601429595
      }
    },
    {
      "number": 8012,
      "class": "Bus",
      "name": "BUFFALO 30 2",
      "init": {
        "Vr": -0.7474482489360446,
        "Vi": -0.7194918124293048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9685412578637,
        "longitude": -78.7395601429595
      }
    },
    {
      "number": 8013,
      "class": "Bus",
      "name": "BUFFALO 31 1",
      "init": {
        "Vr": -0.7521575934148949,
        "Vi": -0.715413164544008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9260752201255,
        "longitude": -78.7921657658415
      }
    },
    {
      "number": 8014,
      "class": "Bus",
      "name": "BUFFALO 31 2",
      "init": {
        "Vr": -0.7522224910157743,
        "Vi": -0.715202076830288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9260752201255,
        "longitude": -78.7921657658415
      }
    },
    {
      "number": 8015,
      "class": "Bus",
      "name": "BUFFALO 32 1",
      "init": {
        "Vr": -0.7486718924892308,
        "Vi": -0.7183310926410769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.946241019103,
        "longitude": -78.7360278515283
      }
    },
    {
      "number": 8016,
      "class": "Bus",
      "name": "BUFFALO 33 1",
      "init": {
        "Vr": -0.752045682103252,
        "Vi": -0.7149224475587534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9133722334945,
        "longitude": -78.7556644155803
      }
    },
    {
      "number": 8017,
      "class": "Bus",
      "name": "BUFFALO 34 1",
      "init": {
        "Vr": -0.7552987525083726,
        "Vi": -0.7114828750975973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8607160539238,
        "longitude": -78.8777133716336
      }
    },
    {
      "number": 8018,
      "class": "Bus",
      "name": "BUFFALO 35 1",
      "init": {
        "Vr": -0.7499394845779537,
        "Vi": -0.7152882496098918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9049448512889,
        "longitude": -78.9057368975522
      }
    },
    {
      "number": 8019,
      "class": "Bus",
      "name": "BUFFALO 36 1",
      "init": {
        "Vr": -0.7403922874120351,
        "Vi": -0.7313922573509679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9732300085784,
        "longitude": -78.9849593204316
      }
    },
    {
      "number": 8020,
      "class": "Bus",
      "name": "BUFFALO 36 2",
      "init": {
        "Vr": -0.7404351228801515,
        "Vi": -0.7312428681236092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9732300085784,
        "longitude": -78.9849593204316
      }
    },
    {
      "number": 8021,
      "class": "Bus",
      "name": "BUFFALO 37 1",
      "init": {
        "Vr": -0.7549146874620429,
        "Vi": -0.7091980108497864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8199527541433,
        "longitude": -78.8646625334516
      }
    },
    {
      "number": 8022,
      "class": "Bus",
      "name": "BUFFALO 38 1",
      "init": {
        "Vr": -0.7525069925085873,
        "Vi": -0.7133217810247894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8922482210342,
        "longitude": -78.8620343205635
      }
    },
    {
      "number": 8023,
      "class": "Bus",
      "name": "BUFFALO 39 1",
      "init": {
        "Vr": -0.7470271274050756,
        "Vi": -0.7206971892072102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9437780429367,
        "longitude": -78.8435602649693
      }
    },
    {
      "number": 8024,
      "class": "Bus",
      "name": "BUFFALO 40 1",
      "init": {
        "Vr": -0.7503130717784969,
        "Vi": -0.7165248385030183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9297117586406,
        "longitude": -78.8321422644126
      }
    },
    {
      "number": 8025,
      "class": "Bus",
      "name": "BUFFALO 41 1",
      "init": {
        "Vr": -0.7501670810129956,
        "Vi": -0.7153714155254147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9156170265614,
        "longitude": -78.881762433077
      }
    },
    {
      "number": 8026,
      "class": "Bus",
      "name": "BUFFALO 42 1",
      "init": {
        "Vr": -0.745260636644629,
        "Vi": -0.7203478229695272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9814349912035,
        "longitude": -78.6911896395491
      }
    },
    {
      "number": 8027,
      "class": "Bus",
      "name": "BUFFALO 43 1",
      "init": {
        "Vr": -0.7459502316835149,
        "Vi": -0.7213919860217366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9630654787105,
        "longitude": -78.7861867932221
      }
    },
    {
      "number": 8028,
      "class": "Bus",
      "name": "BUFFALO 43 2",
      "init": {
        "Vr": -0.7460117817361234,
        "Vi": -0.7212404457954095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9630654787105,
        "longitude": -78.7861867932221
      }
    },
    {
      "number": 8029,
      "class": "Bus",
      "name": "BUFFALO 44 1",
      "init": {
        "Vr": -0.753671681814654,
        "Vi": -0.7116934726676811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8805837644034,
        "longitude": -78.7481198755243
      }
    },
    {
      "number": 8030,
      "class": "Bus",
      "name": "BUFFALO 45 1",
      "init": {
        "Vr": -0.7311204338321862,
        "Vi": -0.74471282401521
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8672686593775,
        "longitude": -78.6845061306025
      }
    },
    {
      "number": 8031,
      "class": "Bus",
      "name": "BUFFALO 45 2",
      "init": {
        "Vr": -0.7521287603598289,
        "Vi": -0.7114238228548525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8672686593775,
        "longitude": -78.6845061306025
      }
    },
    {
      "number": 8032,
      "class": "Bus",
      "name": "BUFFALO 45 3",
      "init": {
        "Vr": -0.76650659133024,
        "Vi": -0.6891033380292482
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8672686593775,
        "longitude": -78.6845061306025
      }
    },
    {
      "number": 8033,
      "class": "Bus",
      "name": "BUFFALO 45 4",
      "init": {
        "Vr": -0.7634699470155866,
        "Vi": -0.6933469471904498
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8672686593775,
        "longitude": -78.6845061306025
      }
    },
    {
      "number": 8034,
      "class": "Bus",
      "name": "BUFFALO 45 5",
      "init": {
        "Vr": -0.7311446918830036,
        "Vi": -0.7445942201174127
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8672686593775,
        "longitude": -78.6845061306025
      }
    },
    {
      "number": 8035,
      "class": "Bus",
      "name": "BUFFALO 46 1",
      "init": {
        "Vr": -0.7543461731084796,
        "Vi": -0.7043139708481067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8338291157807,
        "longitude": -78.6819604022162
      }
    },
    {
      "number": 8036,
      "class": "Bus",
      "name": "BUFFALO 47 1",
      "init": {
        "Vr": -0.7540602795460599,
        "Vi": -0.7141721649196615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9055435330135,
        "longitude": -78.7488795600887
      }
    },
    {
      "number": 8037,
      "class": "Bus",
      "name": "BUFFALO 47 2",
      "init": {
        "Vr": -0.7535611312815576,
        "Vi": -0.714015506373136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9055435330135,
        "longitude": -78.7488795600887
      }
    },
    {
      "number": 8038,
      "class": "Bus",
      "name": "BUFFALO 48 1",
      "init": {
        "Vr": -0.7520634968203203,
        "Vi": -0.7131893865940823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8568215069047,
        "longitude": -78.7739534493906
      }
    },
    {
      "number": 8039,
      "class": "Bus",
      "name": "BUFFALO 48 2",
      "init": {
        "Vr": -0.7521301410118406,
        "Vi": -0.7130413745259713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8568215069047,
        "longitude": -78.7739534493906
      }
    },
    {
      "number": 8040,
      "class": "Bus",
      "name": "BUFFALO 49 1",
      "init": {
        "Vr": -0.7530878193190385,
        "Vi": -0.7125675441256248
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.884207926113,
        "longitude": -78.849354278088
      }
    },
    {
      "number": 8041,
      "class": "Bus",
      "name": "BUFFALO 50 1",
      "init": {
        "Vr": -0.7545093656801765,
        "Vi": -0.711038353303008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.867969452776,
        "longitude": -78.854100855674
      }
    },
    {
      "number": 8042,
      "class": "Bus",
      "name": "BUFFALO 50 2",
      "init": {
        "Vr": -0.7546673882146392,
        "Vi": -0.7106829935624341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.867969452776,
        "longitude": -78.854100855674
      }
    },
    {
      "number": 8043,
      "class": "Bus",
      "name": "BUFFALO 51 1",
      "init": {
        "Vr": -0.7521455971471516,
        "Vi": -0.7147291886144069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9141612432789,
        "longitude": -78.7959705119051
      }
    },
    {
      "number": 8044,
      "class": "Bus",
      "name": "BUFFALO 52 1",
      "init": {
        "Vr": -0.7499843328917276,
        "Vi": -0.7162058505958251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8663900167105,
        "longitude": -78.8052734625671
      }
    },
    {
      "number": 8045,
      "class": "Bus",
      "name": "BUFFALO 53 1",
      "init": {
        "Vr": -0.7524172530449018,
        "Vi": -0.7129946346403618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8856072219677,
        "longitude": -78.8286352301356
      }
    },
    {
      "number": 8046,
      "class": "Bus",
      "name": "BUFFALO 54 1",
      "init": {
        "Vr": -0.7518812376880163,
        "Vi": -0.7142042793826733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9114141980262,
        "longitude": -78.8569930466184
      }
    },
    {
      "number": 8047,
      "class": "Bus",
      "name": "BUFFALO 54 2",
      "init": {
        "Vr": -0.7518419617206115,
        "Vi": -0.7143105240707572
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9114141980262,
        "longitude": -78.8569930466184
      }
    },
    {
      "number": 8048,
      "class": "Bus",
      "name": "BUFFALO 55 1",
      "init": {
        "Vr": -0.7582591717703319,
        "Vi": -0.7035793353906872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.738787375946,
        "longitude": -78.9158582552637
      }
    },
    {
      "number": 8049,
      "class": "Bus",
      "name": "BUFFALO 55 2",
      "init": {
        "Vr": -0.7582889289510177,
        "Vi": -0.7034779950078742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.738787375946,
        "longitude": -78.9158582552637
      }
    },
    {
      "number": 8050,
      "class": "Bus",
      "name": "BUFFALO 56 1",
      "init": {
        "Vr": -0.7528351600354803,
        "Vi": -0.7121930167871918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8490387293241,
        "longitude": -78.7782865468508
      }
    },
    {
      "number": 8051,
      "class": "Bus",
      "name": "BUFFALO 57 1",
      "init": {
        "Vr": -0.7502845998656014,
        "Vi": -0.7164552555748149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9445850056158,
        "longitude": -78.7485866687567
      }
    },
    {
      "number": 8052,
      "class": "Bus",
      "name": "BUFFALO 58 1",
      "init": {
        "Vr": -0.7561037744270656,
        "Vi": -0.7020306190263431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7886249665305,
        "longitude": -78.7511432430432
      }
    },
    {
      "number": 8053,
      "class": "Bus",
      "name": "BUFFALO 59 1",
      "init": {
        "Vr": -0.7548938865790629,
        "Vi": -0.7112944180908735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8533037706024,
        "longitude": -78.8722113965688
      }
    },
    {
      "number": 8054,
      "class": "Bus",
      "name": "BUFFALO 59 2",
      "init": {
        "Vr": -0.7548403706089273,
        "Vi": -0.7114906321050972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8533037706024,
        "longitude": -78.8722113965688
      }
    },
    {
      "number": 8055,
      "class": "Bus",
      "name": "BUFFALO 60 1",
      "init": {
        "Vr": -0.7520482795849575,
        "Vi": -0.7142278311653496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9171296303055,
        "longitude": -78.8145201750456
      }
    },
    {
      "number": 8056,
      "class": "Bus",
      "name": "BUFFALO 61 1",
      "init": {
        "Vr": -0.7559317243430197,
        "Vi": -0.7066312805806355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.750024114296,
        "longitude": -78.7643236705148
      }
    },
    {
      "number": 8057,
      "class": "Bus",
      "name": "BUFFALO 61 2",
      "init": {
        "Vr": -0.7559680063337954,
        "Vi": -0.7065593815740017
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.750024114296,
        "longitude": -78.7643236705148
      }
    },
    {
      "number": 8058,
      "class": "Bus",
      "name": "BUFFALO 62 1",
      "init": {
        "Vr": -0.7537034787249868,
        "Vi": -0.711194791069553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8351983189027,
        "longitude": -78.8083533437467
      }
    },
    {
      "number": 8059,
      "class": "Bus",
      "name": "BUFFALO 63 1",
      "init": {
        "Vr": -0.7525828769445163,
        "Vi": -0.7150797118057333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6983557978121,
        "longitude": -78.8312622337473
      }
    },
    {
      "number": 8060,
      "class": "Bus",
      "name": "BUFFALO 64 1",
      "init": {
        "Vr": -0.7560044180463502,
        "Vi": -0.7071727821162346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7762400285447,
        "longitude": -78.8432329270963
      }
    },
    {
      "number": 8061,
      "class": "Bus",
      "name": "BUFFALO 65 1",
      "init": {
        "Vr": -0.7529750555498465,
        "Vi": -0.7124953816215768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8744920483531,
        "longitude": -78.8862992739476
      }
    },
    {
      "number": 8062,
      "class": "Bus",
      "name": "BUFFALO 66 1",
      "init": {
        "Vr": -0.7583375154673399,
        "Vi": -0.7034575738835922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7431420092647,
        "longitude": -78.9059260478158
      }
    },
    {
      "number": 8063,
      "class": "Bus",
      "name": "CLARENCE 1 1",
      "init": {
        "Vr": -0.7397688519778146,
        "Vi": -0.7164073234095983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0314205455385,
        "longitude": -78.6002933429044
      }
    },
    {
      "number": 8064,
      "class": "Bus",
      "name": "CLARENCE 2 1",
      "init": {
        "Vr": -0.7441404002228615,
        "Vi": -0.7222715917469823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.971890931355,
        "longitude": -78.6716519279717
      }
    },
    {
      "number": 8065,
      "class": "Bus",
      "name": "CLARENCE 2 2",
      "init": {
        "Vr": -0.7441187328998929,
        "Vi": -0.7223354536639686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.971890931355,
        "longitude": -78.6716519279717
      }
    },
    {
      "number": 8066,
      "class": "Bus",
      "name": "CLARENCE 3 1",
      "init": {
        "Vr": -0.7538980452977283,
        "Vi": -0.7068648896817261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8792077539911,
        "longitude": -78.6426057585387
      }
    },
    {
      "number": 8067,
      "class": "Bus",
      "name": "CLARENCE 3 2",
      "init": {
        "Vr": -0.753915999053289,
        "Vi": -0.7068068661615291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8792077539911,
        "longitude": -78.6426057585387
      }
    },
    {
      "number": 8068,
      "class": "Bus",
      "name": "CLARENCE CENTER 1",
      "init": {
        "Vr": -0.7370749587723653,
        "Vi": -0.7240056428823373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0986296580535,
        "longitude": -78.6693880255336
      }
    },
    {
      "number": 8069,
      "class": "Bus",
      "name": "COLLINS 1 1",
      "init": {
        "Vr": -0.7647885804432321,
        "Vi": -0.6922209805534499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5352915731765,
        "longitude": -78.8589205439131
      }
    },
    {
      "number": 8070,
      "class": "Bus",
      "name": "DEPEW 1 1",
      "init": {
        "Vr": -0.7449396159662399,
        "Vi": -0.7198061160526771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9924705812401,
        "longitude": -78.6868777670226
      }
    },
    {
      "number": 8071,
      "class": "Bus",
      "name": "DEPEW 1 2",
      "init": {
        "Vr": -0.7450131730942275,
        "Vi": -0.7196322782872767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9924705812401,
        "longitude": -78.6868777670226
      }
    },
    {
      "number": 8072,
      "class": "Bus",
      "name": "DEPEW 2 1",
      "init": {
        "Vr": -0.748561469635769,
        "Vi": -0.7187130673544025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9232967437859,
        "longitude": -78.7056246957775
      }
    },
    {
      "number": 8073,
      "class": "Bus",
      "name": "DEPEW 2 2",
      "init": {
        "Vr": -0.7485825272063763,
        "Vi": -0.7185978655140736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9232967437859,
        "longitude": -78.7056246957775
      }
    },
    {
      "number": 8074,
      "class": "Bus",
      "name": "DEPEW 3 1",
      "init": {
        "Vr": -0.745111628859456,
        "Vi": -0.7224477154074014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9705876531181,
        "longitude": -78.7692145296691
      }
    },
    {
      "number": 8075,
      "class": "Bus",
      "name": "DEPEW 3 2",
      "init": {
        "Vr": -0.7450338708723993,
        "Vi": -0.7226335262612053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9705876531181,
        "longitude": -78.7692145296691
      }
    },
    {
      "number": 8076,
      "class": "Bus",
      "name": "DEPEW 4 1",
      "init": {
        "Vr": -0.7563574668511991,
        "Vi": -0.7003848304848528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7939011270606,
        "longitude": -78.7045663627612
      }
    },
    {
      "number": 8077,
      "class": "Bus",
      "name": "DERBY 4 1",
      "init": {
        "Vr": -0.7574684011834919,
        "Vi": -0.7050042666439236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7256134282522,
        "longitude": -78.955368572057
      }
    },
    {
      "number": 8078,
      "class": "Bus",
      "name": "DERBY 5 1",
      "init": {
        "Vr": -0.7562911713936519,
        "Vi": -0.7073275885360413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.69378877497,
        "longitude": -78.9565935261232
      }
    },
    {
      "number": 8079,
      "class": "Bus",
      "name": "EAST AMHERST 1 1",
      "init": {
        "Vr": -0.7380449009385904,
        "Vi": -0.7192050576182818
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0607813532134,
        "longitude": -78.5782592119669
      }
    },
    {
      "number": 8080,
      "class": "Bus",
      "name": "EAST AMHERST 2 1",
      "init": {
        "Vr": -0.7437591601782705,
        "Vi": -0.7197350196273608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0084751170987,
        "longitude": -78.6806190734695
      }
    },
    {
      "number": 8081,
      "class": "Bus",
      "name": "EAST AMHERST 3 1",
      "init": {
        "Vr": -0.742168379248062,
        "Vi": -0.7238079715369491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0516473827327,
        "longitude": -78.7581971577797
      }
    },
    {
      "number": 8082,
      "class": "Bus",
      "name": "EAST AURORA 1 1",
      "init": {
        "Vr": -0.7542026193212173,
        "Vi": -0.6969474119085147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8032656622336,
        "longitude": -78.5833867335606
      }
    },
    {
      "number": 8083,
      "class": "Bus",
      "name": "EAST AURORA 2 1",
      "init": {
        "Vr": -0.7551308389635943,
        "Vi": -0.6971493288669756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8111122478033,
        "longitude": -78.6120039528059
      }
    },
    {
      "number": 8084,
      "class": "Bus",
      "name": "EAST AURORA 3 1",
      "init": {
        "Vr": -0.758607686864439,
        "Vi": -0.6912736247305599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7039535173284,
        "longitude": -78.6058126995076
      }
    },
    {
      "number": 8085,
      "class": "Bus",
      "name": "EAST AURORA 3 2",
      "init": {
        "Vr": -0.7585571663854519,
        "Vi": -0.6913768877971489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7039535173284,
        "longitude": -78.6058126995076
      }
    },
    {
      "number": 8086,
      "class": "Bus",
      "name": "EDEN 1 1",
      "init": {
        "Vr": -0.7537656954390928,
        "Vi": -0.7130630514597788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6830697075721,
        "longitude": -78.9263977907724
      }
    },
    {
      "number": 8087,
      "class": "Bus",
      "name": "EDEN 2 1",
      "init": {
        "Vr": -0.766686131203793,
        "Vi": -0.6826589237491436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.58172862494,
        "longitude": -79.0188692124226
      }
    },
    {
      "number": 8088,
      "class": "Bus",
      "name": "ELMA 1 1",
      "init": {
        "Vr": -0.7545076031404448,
        "Vi": -0.7023618557108656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8343652435533,
        "longitude": -78.6394165753091
      }
    },
    {
      "number": 8089,
      "class": "Bus",
      "name": "ELMA 2 1",
      "init": {
        "Vr": -0.753477502801782,
        "Vi": -0.7065812964667141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.894342751898,
        "longitude": -78.6708471068312
      }
    },
    {
      "number": 8090,
      "class": "Bus",
      "name": "GETZVILLE 1",
      "init": {
        "Vr": -0.7398735918606819,
        "Vi": -0.7173341736485829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950133394434,
        "longitude": -78.7357384054516
      }
    },
    {
      "number": 8091,
      "class": "Bus",
      "name": "GRAND ISLAND 1 1",
      "init": {
        "Vr": -0.7395583018622495,
        "Vi": -0.7336486494789253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0026961593912,
        "longitude": -78.9713064793126
      }
    },
    {
      "number": 8092,
      "class": "Bus",
      "name": "GRAND ISLAND 1 2",
      "init": {
        "Vr": -0.7396007748248211,
        "Vi": -0.7335677626120259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0026961593912,
        "longitude": -78.9713064793126
      }
    },
    {
      "number": 8093,
      "class": "Bus",
      "name": "GRAND ISLAND 2 1",
      "init": {
        "Vr": -0.7329507150282183,
        "Vi": -0.7367852261281301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0366507088641,
        "longitude": -78.9352183598339
      }
    },
    {
      "number": 8094,
      "class": "Bus",
      "name": "GRAND ISLAND 3 1",
      "init": {
        "Vr": -0.7269782200737993,
        "Vi": -0.744440132245075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1240913275322,
        "longitude": -78.9645981732953
      }
    },
    {
      "number": 8095,
      "class": "Bus",
      "name": "GRAND ISLAND 4 1",
      "init": {
        "Vr": -0.7281246676341941,
        "Vi": -0.7452631655781394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0491251388062,
        "longitude": -78.9958359021216
      }
    },
    {
      "number": 8096,
      "class": "Bus",
      "name": "GRAND ISLAND 4 2",
      "init": {
        "Vr": -0.7281651623152176,
        "Vi": -0.7451781188554499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0491251388062,
        "longitude": -78.9958359021216
      }
    },
    {
      "number": 8097,
      "class": "Bus",
      "name": "HAMBURG 1 1",
      "init": {
        "Vr": -0.7291931721140121,
        "Vi": -0.7418131665818047
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6754887133048,
        "longitude": -78.8319409983785
      }
    },
    {
      "number": 8098,
      "class": "Bus",
      "name": "HAMBURG 1 2",
      "init": {
        "Vr": -0.7504950436557752,
        "Vi": -0.7203938205269009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6754887133048,
        "longitude": -78.8319409983785
      }
    },
    {
      "number": 8099,
      "class": "Bus",
      "name": "HAMBURG 1 3",
      "init": {
        "Vr": -0.7292516312202948,
        "Vi": -0.7416360341539212
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6754887133048,
        "longitude": -78.8319409983785
      }
    },
    {
      "number": 8100,
      "class": "Bus",
      "name": "HAMBURG 2 1",
      "init": {
        "Vr": -0.7543026489601607,
        "Vi": -0.7122679148621306
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6487062285078,
        "longitude": -78.803492842856
      }
    },
    {
      "number": 8101,
      "class": "Bus",
      "name": "HAMBURG 2 2",
      "init": {
        "Vr": -0.7542377946476235,
        "Vi": -0.7124557595026726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6487062285078,
        "longitude": -78.803492842856
      }
    },
    {
      "number": 8102,
      "class": "Bus",
      "name": "HAMBURG 3 1",
      "init": {
        "Vr": -0.7564300600681635,
        "Vi": -0.7079704350790922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6429909971509,
        "longitude": -78.8366700382461
      }
    },
    {
      "number": 8103,
      "class": "Bus",
      "name": "HAMBURG 4 1",
      "init": {
        "Vr": -0.7586284951270698,
        "Vi": -0.6943460931562361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7300340800997,
        "longitude": -78.7238352036619
      }
    },
    {
      "number": 8104,
      "class": "Bus",
      "name": "HOLLAND 1 1",
      "init": {
        "Vr": -0.7711395147632633,
        "Vi": -0.6722644960014483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5489597753751,
        "longitude": -78.5535763488653
      }
    },
    {
      "number": 8105,
      "class": "Bus",
      "name": "HOLLAND 2 1",
      "init": {
        "Vr": -0.7568132185462011,
        "Vi": -0.6943997095552079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7265434164712,
        "longitude": -78.5815694557161
      }
    },
    {
      "number": 8106,
      "class": "Bus",
      "name": "HOLLAND 3 1",
      "init": {
        "Vr": -0.7600559904351738,
        "Vi": -0.6885171138252333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.671028875864,
        "longitude": -78.5584413016329
      }
    },
    {
      "number": 8107,
      "class": "Bus",
      "name": "LAKE VIEW 1 1",
      "init": {
        "Vr": -0.7579106552603392,
        "Vi": -0.7037463898940689
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.710730882479,
        "longitude": -78.9005745907732
      }
    },
    {
      "number": 8108,
      "class": "Bus",
      "name": "LAKE VIEW 1 2",
      "init": {
        "Vr": -0.7578937579344971,
        "Vi": -0.7038384585025377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.710730882479,
        "longitude": -78.9005745907732
      }
    },
    {
      "number": 8109,
      "class": "Bus",
      "name": "LANCASTER 6 1",
      "init": {
        "Vr": -0.7546231865605448,
        "Vi": -0.6989704109605157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8372696785258,
        "longitude": -78.5772376436351
      }
    },
    {
      "number": 8110,
      "class": "Bus",
      "name": "LANCASTER 7 1",
      "init": {
        "Vr": -0.7543332380882735,
        "Vi": -0.7098810487982984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8759623557211,
        "longitude": -78.5479571638745
      }
    },
    {
      "number": 8111,
      "class": "Bus",
      "name": "LANCASTER 7 2",
      "init": {
        "Vr": -0.7543718001154569,
        "Vi": -0.7097291367224842
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8759623557211,
        "longitude": -78.5479571638745
      }
    },
    {
      "number": 8112,
      "class": "Bus",
      "name": "LANCASTER 8 1",
      "init": {
        "Vr": -0.7543699954643391,
        "Vi": -0.707979910678429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9069982802637,
        "longitude": -78.5899564731253
      }
    },
    {
      "number": 8113,
      "class": "Bus",
      "name": "NORTH COLLINS 1 1",
      "init": {
        "Vr": -0.7699446270071351,
        "Vi": -0.6827206078017216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4649804899363,
        "longitude": -78.8583746356199
      }
    },
    {
      "number": 8114,
      "class": "Bus",
      "name": "NORTH COLLINS 1 2",
      "init": {
        "Vr": -0.7699494364369995,
        "Vi": -0.6826987771241657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4649804899363,
        "longitude": -78.8583746356199
      }
    },
    {
      "number": 8115,
      "class": "Bus",
      "name": "NORTH COLLINS 2 1",
      "init": {
        "Vr": -0.7594146934726828,
        "Vi": -0.702307608281321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.589188938403,
        "longitude": -78.8653037886201
      }
    },
    {
      "number": 8116,
      "class": "Bus",
      "name": "ORCHARD PARK 1 1",
      "init": {
        "Vr": -0.7537883238257801,
        "Vi": -0.6960413324715424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7754001295858,
        "longitude": -78.6067542310862
      }
    },
    {
      "number": 8117,
      "class": "Bus",
      "name": "ORCHARD PARK 2 1",
      "init": {
        "Vr": -0.7553533962874868,
        "Vi": -0.706968461852079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7695146762989,
        "longitude": -78.7930540170968
      }
    },
    {
      "number": 8118,
      "class": "Bus",
      "name": "ORCHARD PARK 2 2",
      "init": {
        "Vr": -0.755414151633952,
        "Vi": -0.7068502873407819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7695146762989,
        "longitude": -78.7930540170968
      }
    },
    {
      "number": 8119,
      "class": "Bus",
      "name": "ORCHARD PARK 3 1",
      "init": {
        "Vr": -0.7599676153786359,
        "Vi": -0.6906016763960462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7080209364864,
        "longitude": -78.7006493522997
      }
    },
    {
      "number": 8120,
      "class": "Bus",
      "name": "ORCHARD PARK 4 1",
      "init": {
        "Vr": -0.7566206590682317,
        "Vi": -0.7059070034667861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595973385472,
        "longitude": -78.8393879288275
      }
    },
    {
      "number": 8121,
      "class": "Bus",
      "name": "ORCHARD PARK 4 2",
      "init": {
        "Vr": -0.756656208886425,
        "Vi": -0.7057810580548421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595973385472,
        "longitude": -78.8393879288275
      }
    },
    {
      "number": 8122,
      "class": "Bus",
      "name": "STRYKERSVILLE 1",
      "init": {
        "Vr": -0.7637967598060875,
        "Vi": -0.6788648042779072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6870763554812,
        "longitude": -78.3657515444363
      }
    },
    {
      "number": 8123,
      "class": "Bus",
      "name": "TONAWANDA 1 1",
      "init": {
        "Vr": -0.7510082444793764,
        "Vi": -0.7153596726852783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9160428338548,
        "longitude": -78.8474251404427
      }
    },
    {
      "number": 8124,
      "class": "Bus",
      "name": "TONAWANDA 1 2",
      "init": {
        "Vr": -0.7511314232888646,
        "Vi": -0.715085909090389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9160428338548,
        "longitude": -78.8474251404427
      }
    },
    {
      "number": 8125,
      "class": "Bus",
      "name": "TONAWANDA 2 1",
      "init": {
        "Vr": -0.7447010574060579,
        "Vi": -0.724638088808459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9839984736641,
        "longitude": -78.8879221891581
      }
    },
    {
      "number": 8126,
      "class": "Bus",
      "name": "TONAWANDA 3 1",
      "init": {
        "Vr": -0.734613498315601,
        "Vi": -0.7323675337375888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0620641704027,
        "longitude": -78.8505175297306
      }
    },
    {
      "number": 8127,
      "class": "Bus",
      "name": "TONAWANDA 3 2",
      "init": {
        "Vr": -0.7346391709528503,
        "Vi": -0.7321762945242167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0620641704027,
        "longitude": -78.8505175297306
      }
    },
    {
      "number": 8128,
      "class": "Bus",
      "name": "TONAWANDA 4 1",
      "init": {
        "Vr": -0.7272945843242345,
        "Vi": -0.7461582354709259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0655009977313,
        "longitude": -78.9799409444962
      }
    },
    {
      "number": 8129,
      "class": "Bus",
      "name": "WEST FALLS 1",
      "init": {
        "Vr": -0.7611286572843657,
        "Vi": -0.688225861011382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6786060261352,
        "longitude": -78.7142556634487
      }
    },
    {
      "number": 8130,
      "class": "Bus",
      "name": "WEST FALLS 2",
      "init": {
        "Vr": -0.7611396851681598,
        "Vi": -0.6881772873498518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6786060261352,
        "longitude": -78.7142556634487
      }
    },
    {
      "number": 8131,
      "class": "Bus",
      "name": "BLOOMINGDALE 1 1",
      "init": {
        "Vr": -0.6100642394754563,
        "Vi": -0.8636124533454101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4102304759697,
        "longitude": -74.0578645854315
      }
    },
    {
      "number": 8132,
      "class": "Bus",
      "name": "BLOOMINGDALE 2 1",
      "init": {
        "Vr": -0.614862824354883,
        "Vi": -0.8599756901040856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4654371648174,
        "longitude": -73.9566918466689
      }
    },
    {
      "number": 8133,
      "class": "Bus",
      "name": "CROWN POINT 1 1",
      "init": {
        "Vr": -0.668146789152773,
        "Vi": -0.8127209844281749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0548040595188,
        "longitude": -73.5666201280134
      }
    },
    {
      "number": 8134,
      "class": "Bus",
      "name": "CROWN POINT 1 2",
      "init": {
        "Vr": -0.6681840919683834,
        "Vi": -0.8126565200379451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0548040595188,
        "longitude": -73.5666201280134
      }
    },
    {
      "number": 8135,
      "class": "Bus",
      "name": "HAGUE 1 1",
      "init": {
        "Vr": -0.6805317759033792,
        "Vi": -0.8024670970560305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.755770783897,
        "longitude": -73.6083582399129
      }
    },
    {
      "number": 8136,
      "class": "Bus",
      "name": "HAGUE 1 2",
      "init": {
        "Vr": -0.680528900372309,
        "Vi": -0.8024836048360423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.755770783897,
        "longitude": -73.6083582399129
      }
    },
    {
      "number": 8137,
      "class": "Bus",
      "name": "JAY 9 1",
      "init": {
        "Vr": -0.656746039520369,
        "Vi": -0.824159773208653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2855809268692,
        "longitude": -73.6311523354223
      }
    },
    {
      "number": 8138,
      "class": "Bus",
      "name": "LAKE PLACID 1 1",
      "init": {
        "Vr": -0.6398704758155196,
        "Vi": -0.8252674409187116
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2199140319007,
        "longitude": -74.0595856913607
      }
    },
    {
      "number": 8139,
      "class": "Bus",
      "name": "LAKE PLACID 1 2",
      "init": {
        "Vr": -0.650346806564485,
        "Vi": -0.8232385716472387
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2199140319007,
        "longitude": -74.0595856913607
      }
    },
    {
      "number": 8140,
      "class": "Bus",
      "name": "LAKE PLACID 1 3",
      "init": {
        "Vr": -0.6398952078637994,
        "Vi": -0.82520587055732
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2199140319007,
        "longitude": -74.0595856913607
      }
    },
    {
      "number": 8141,
      "class": "Bus",
      "name": "LAKE PLACID 2 1",
      "init": {
        "Vr": -0.6486610796440347,
        "Vi": -0.8264908008854784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2189300142175,
        "longitude": -74.0101641481669
      }
    },
    {
      "number": 8142,
      "class": "Bus",
      "name": "LAKE PLACID 2 2",
      "init": {
        "Vr": -0.6486791409294659,
        "Vi": -0.8264587705221629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2189300142175,
        "longitude": -74.0101641481669
      }
    },
    {
      "number": 8143,
      "class": "Bus",
      "name": "NEWCOMB 1",
      "init": {
        "Vr": -0.6766195157843304,
        "Vi": -0.8055754181371102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9726147073687,
        "longitude": -74.1535852040599
      }
    },
    {
      "number": 8144,
      "class": "Bus",
      "name": "NORTH CREEK 1",
      "init": {
        "Vr": -0.695142826802381,
        "Vi": -0.789608899690367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6271879046669,
        "longitude": -74.0202337944095
      }
    },
    {
      "number": 8145,
      "class": "Bus",
      "name": "PORT HENRY 1",
      "init": {
        "Vr": -0.66963288643356,
        "Vi": -0.8109115692649949
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0684118830308,
        "longitude": -73.509349182442
      }
    },
    {
      "number": 8146,
      "class": "Bus",
      "name": "PORT HENRY 2",
      "init": {
        "Vr": -0.6696488853732611,
        "Vi": -0.8108640857775644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0684118830308,
        "longitude": -73.509349182442
      }
    },
    {
      "number": 8147,
      "class": "Bus",
      "name": "RAY BROOK 1",
      "init": {
        "Vr": -0.6523062687628466,
        "Vi": -0.8243902636923905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2656291686772,
        "longitude": -74.0989980431388
      }
    },
    {
      "number": 8148,
      "class": "Bus",
      "name": "SARANAC LAKE 1 1",
      "init": {
        "Vr": -0.6299939093809375,
        "Vi": -0.8463280128339142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4104177027449,
        "longitude": -74.1820779254659
      }
    },
    {
      "number": 8149,
      "class": "Bus",
      "name": "SARANAC LAKE 2 1",
      "init": {
        "Vr": -0.6416054654455009,
        "Vi": -0.8343254601162007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2693231045776,
        "longitude": -74.2097089473096
      }
    },
    {
      "number": 8150,
      "class": "Bus",
      "name": "SARANAC LAKE 2 2",
      "init": {
        "Vr": -0.6415481150149366,
        "Vi": -0.8344082228298972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2693231045776,
        "longitude": -74.2097089473096
      }
    },
    {
      "number": 8151,
      "class": "Bus",
      "name": "SCHROON LAKE 1",
      "init": {
        "Vr": -0.6870211715200116,
        "Vi": -0.7918672510178009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8131691040048,
        "longitude": -73.7893385248804
      }
    },
    {
      "number": 8152,
      "class": "Bus",
      "name": "TICONDEROGA 1 1",
      "init": {
        "Vr": -0.674273800988174,
        "Vi": -0.806147702536092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8572067292222,
        "longitude": -73.5447148594098
      }
    },
    {
      "number": 8153,
      "class": "Bus",
      "name": "TICONDEROGA 2 1",
      "init": {
        "Vr": -0.6733958569916355,
        "Vi": -0.8072183679867241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8760043458173,
        "longitude": -73.5905731677925
      }
    },
    {
      "number": 8154,
      "class": "Bus",
      "name": "WESTPORT 8 1",
      "init": {
        "Vr": -0.6632209260192996,
        "Vi": -0.8179198395003201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.229907379099,
        "longitude": -73.5091417130005
      }
    },
    {
      "number": 8155,
      "class": "Bus",
      "name": "WESTPORT 8 2",
      "init": {
        "Vr": -0.6632411575936809,
        "Vi": -0.8178806977393581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.229907379099,
        "longitude": -73.5091417130005
      }
    },
    {
      "number": 8156,
      "class": "Bus",
      "name": "WILLSBORO 1",
      "init": {
        "Vr": -0.6412314024468315,
        "Vi": -0.8332721241599355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3706571031362,
        "longitude": -73.3868514058007
      }
    },
    {
      "number": 8157,
      "class": "Bus",
      "name": "WILLSBORO 2",
      "init": {
        "Vr": -0.6412473049123875,
        "Vi": -0.8332366890132411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3706571031362,
        "longitude": -73.3868514058007
      }
    },
    {
      "number": 8158,
      "class": "Bus",
      "name": "WILMINGTON 9 1",
      "init": {
        "Vr": -0.6570138764757497,
        "Vi": -0.8214919118304045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2764519818944,
        "longitude": -73.8833724021703
      }
    },
    {
      "number": 8159,
      "class": "Bus",
      "name": "BOMBAY 1",
      "init": {
        "Vr": -0.5981545862832939,
        "Vi": -0.8739724859042859
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.910849597992,
        "longitude": -74.599330839705
      }
    },
    {
      "number": 8160,
      "class": "Bus",
      "name": "BRUSHTON 1 1",
      "init": {
        "Vr": -0.598403635159465,
        "Vi": -0.8732756357112544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8160296644055,
        "longitude": -74.5781562308718
      }
    },
    {
      "number": 8161,
      "class": "Bus",
      "name": "BRUSHTON 2 1",
      "init": {
        "Vr": -0.5981053445237884,
        "Vi": -0.8727168432218562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7739080998636,
        "longitude": -74.4957002572804
      }
    },
    {
      "number": 8162,
      "class": "Bus",
      "name": "CONSTABLE 1",
      "init": {
        "Vr": -0.5939969064333498,
        "Vi": -0.873823337610131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9567105045182,
        "longitude": -74.3151094359642
      }
    },
    {
      "number": 8163,
      "class": "Bus",
      "name": "HOGANSBURG 1 1",
      "init": {
        "Vr": -0.5832733049729526,
        "Vi": -0.8774090772766786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9988921301058,
        "longitude": -74.5733414170689
      }
    },
    {
      "number": 8164,
      "class": "Bus",
      "name": "HOGANSBURG 1 2",
      "init": {
        "Vr": -0.5833054625070418,
        "Vi": -0.8773497439432468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9988921301058,
        "longitude": -74.5733414170689
      }
    },
    {
      "number": 8165,
      "class": "Bus",
      "name": "HOGANSBURG 2 1",
      "init": {
        "Vr": -0.5764836004296104,
        "Vi": -0.8826052222110702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9534407460636,
        "longitude": -74.6937001996096
      }
    },
    {
      "number": 8166,
      "class": "Bus",
      "name": "MALONE 1 1",
      "init": {
        "Vr": -0.5968440376115199,
        "Vi": -0.8717346730887489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7660101499514,
        "longitude": -74.2294776453582
      }
    },
    {
      "number": 8167,
      "class": "Bus",
      "name": "MALONE 1 2",
      "init": {
        "Vr": -0.5968140032097898,
        "Vi": -0.8718044611125997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7660101499514,
        "longitude": -74.2294776453582
      }
    },
    {
      "number": 8168,
      "class": "Bus",
      "name": "MALONE 2 1",
      "init": {
        "Vr": -0.5979385621713622,
        "Vi": -0.8709208917923653
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7222248259961,
        "longitude": -74.2032329360253
      }
    },
    {
      "number": 8169,
      "class": "Bus",
      "name": "MALONE 3 1",
      "init": {
        "Vr": -0.5981087903258676,
        "Vi": -0.8720194307501241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.802438825724,
        "longitude": -74.3290105689919
      }
    },
    {
      "number": 8170,
      "class": "Bus",
      "name": "MALONE 3 2",
      "init": {
        "Vr": -0.5981477903416657,
        "Vi": -0.8719650277662551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.802438825724,
        "longitude": -74.3290105689919
      }
    },
    {
      "number": 8171,
      "class": "Bus",
      "name": "MALONE 4 1",
      "init": {
        "Vr": -0.6023950984250714,
        "Vi": -0.8682908769410584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6436672715683,
        "longitude": -74.2420898114258
      }
    },
    {
      "number": 8172,
      "class": "Bus",
      "name": "NORTH BANGOR 1 1",
      "init": {
        "Vr": -0.5973544351430177,
        "Vi": -0.8726934966114066
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8476901963274,
        "longitude": -74.4261825446144
      }
    },
    {
      "number": 8173,
      "class": "Bus",
      "name": "NORTH BANGOR 2 1",
      "init": {
        "Vr": -0.5977830240324876,
        "Vi": -0.8719518170795789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7453040103583,
        "longitude": -74.3614921782439
      }
    },
    {
      "number": 8174,
      "class": "Bus",
      "name": "NORTH BANGOR 2 2",
      "init": {
        "Vr": -0.5977923978985534,
        "Vi": -0.8719357503757897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7453040103583,
        "longitude": -74.3614921782439
      }
    },
    {
      "number": 8175,
      "class": "Bus",
      "name": "SAINT REGIS FALLS 1 1",
      "init": {
        "Vr": -0.6487440801243761,
        "Vi": -0.8053119597177734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4077865890906,
        "longitude": -74.4847624669962
      }
    },
    {
      "number": 8176,
      "class": "Bus",
      "name": "SAINT REGIS FALLS 2 1",
      "init": {
        "Vr": -0.6330982377128497,
        "Vi": -0.8248250302826898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5474507785687,
        "longitude": -74.458017485028
      }
    },
    {
      "number": 8177,
      "class": "Bus",
      "name": "SAINT REGIS FALLS 2 2",
      "init": {
        "Vr": -0.6331105725237957,
        "Vi": -0.8248052337220729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5474507785687,
        "longitude": -74.458017485028
      }
    },
    {
      "number": 8178,
      "class": "Bus",
      "name": "TUPPER LAKE 1 1",
      "init": {
        "Vr": -0.6824661468726018,
        "Vi": -0.7861381286546671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1985380498489,
        "longitude": -74.4768085744905
      }
    },
    {
      "number": 8179,
      "class": "Bus",
      "name": "TUPPER LAKE 2 1",
      "init": {
        "Vr": -0.6723974833156426,
        "Vi": -0.7869082678916437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2261092439393,
        "longitude": -74.5174512409995
      }
    },
    {
      "number": 8180,
      "class": "Bus",
      "name": "TUPPER LAKE 3 1",
      "init": {
        "Vr": -0.6825135794833695,
        "Vi": -0.7861115990267683
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2024593009907,
        "longitude": -74.3653396937835
      }
    },
    {
      "number": 8181,
      "class": "Bus",
      "name": "VERMONTVILLE 1 1",
      "init": {
        "Vr": -0.6025293056115207,
        "Vi": -0.8686380719816231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5494299474574,
        "longitude": -74.1777382895773
      }
    },
    {
      "number": 8182,
      "class": "Bus",
      "name": "AMSTERDAM 1 1",
      "init": {
        "Vr": -0.7493828411268747,
        "Vi": -0.7158886227246899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9126948363573,
        "longitude": -74.1098768809421
      }
    },
    {
      "number": 8183,
      "class": "Bus",
      "name": "AMSTERDAM 2 1",
      "init": {
        "Vr": -0.7484370373961843,
        "Vi": -0.7186159838736594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9555407843731,
        "longitude": -74.0851771449562
      }
    },
    {
      "number": 8184,
      "class": "Bus",
      "name": "AMSTERDAM 2 2",
      "init": {
        "Vr": -0.7484617630958522,
        "Vi": -0.7184827928885719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9555407843731,
        "longitude": -74.0851771449562
      }
    },
    {
      "number": 8185,
      "class": "Bus",
      "name": "AMSTERDAM 3 1",
      "init": {
        "Vr": -0.7493706775648503,
        "Vi": -0.7156597748972684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9154835456812,
        "longitude": -74.1689661533158
      }
    },
    {
      "number": 8186,
      "class": "Bus",
      "name": "AMSTERDAM 4 1",
      "init": {
        "Vr": -0.7494871861348454,
        "Vi": -0.715218421331482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9403392391461,
        "longitude": -74.1429828052325
      }
    },
    {
      "number": 8187,
      "class": "Bus",
      "name": "BROADALBIN 1 1",
      "init": {
        "Vr": -0.7174618889505515,
        "Vi": -0.7639472794929074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1945856339701,
        "longitude": -74.1998799524368
      }
    },
    {
      "number": 8188,
      "class": "Bus",
      "name": "BROADALBIN 1 2",
      "init": {
        "Vr": -0.7174723548997348,
        "Vi": -0.7639176166907291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1945856339701,
        "longitude": -74.1998799524368
      }
    },
    {
      "number": 8189,
      "class": "Bus",
      "name": "BROADALBIN 2 1",
      "init": {
        "Vr": -0.7337535080651757,
        "Vi": -0.7387012088092463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0602858080857,
        "longitude": -74.0161101481163
      }
    },
    {
      "number": 8190,
      "class": "Bus",
      "name": "BROADALBIN 3 1",
      "init": {
        "Vr": -0.7417854337242531,
        "Vi": -0.7274825330506391
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0368996822195,
        "longitude": -74.1172405565047
      }
    },
    {
      "number": 8191,
      "class": "Bus",
      "name": "BROADALBIN 3 2",
      "init": {
        "Vr": -0.741768586734826,
        "Vi": -0.727522200452637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0368996822195,
        "longitude": -74.1172405565047
      }
    },
    {
      "number": 8192,
      "class": "Bus",
      "name": "DOLGEVILLE 1 1",
      "init": {
        "Vr": -0.7370797626151085,
        "Vi": -0.734881559575762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.135200395612,
        "longitude": -74.6592936696222
      }
    },
    {
      "number": 8193,
      "class": "Bus",
      "name": "DOLGEVILLE 1 2",
      "init": {
        "Vr": -0.7370934699357379,
        "Vi": -0.7348312266351337
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.135200395612,
        "longitude": -74.6592936696222
      }
    },
    {
      "number": 8194,
      "class": "Bus",
      "name": "DOLGEVILLE 2 1",
      "init": {
        "Vr": -0.7382300096033749,
        "Vi": -0.7415325126433041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1841346909048,
        "longitude": -74.7285684569216
      }
    },
    {
      "number": 8195,
      "class": "Bus",
      "name": "DOLGEVILLE 2 2",
      "init": {
        "Vr": -0.7382450283741494,
        "Vi": -0.7414965997672673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1841346909048,
        "longitude": -74.7285684569216
      }
    },
    {
      "number": 8196,
      "class": "Bus",
      "name": "FONDA 1 1",
      "init": {
        "Vr": -0.7438552882166919,
        "Vi": -0.7492566487636727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9790106340251,
        "longitude": -74.4896070703467
      }
    },
    {
      "number": 8197,
      "class": "Bus",
      "name": "FONDA 1 2",
      "init": {
        "Vr": -0.7438645885618775,
        "Vi": -0.7492233819062782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9790106340251,
        "longitude": -74.4896070703467
      }
    },
    {
      "number": 8198,
      "class": "Bus",
      "name": "FONDA 2 1",
      "init": {
        "Vr": -0.7412479509183224,
        "Vi": -0.7272266381412079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8476505782057,
        "longitude": -74.4159392160409
      }
    },
    {
      "number": 8199,
      "class": "Bus",
      "name": "FORT PLAIN 1 1",
      "init": {
        "Vr": -0.743195201005662,
        "Vi": -0.7314634015801125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9497151031574,
        "longitude": -74.694537749105
      }
    },
    {
      "number": 8200,
      "class": "Bus",
      "name": "FORT PLAIN 2 1",
      "init": {
        "Vr": -0.7453521193396747,
        "Vi": -0.7305583295160182
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9889701458099,
        "longitude": -74.6649072942715
      }
    },
    {
      "number": 8201,
      "class": "Bus",
      "name": "GLOVERSVILLE 1 1",
      "init": {
        "Vr": -0.7286623023426104,
        "Vi": -0.7524383953031455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1875270318124,
        "longitude": -74.3772812408506
      }
    },
    {
      "number": 8202,
      "class": "Bus",
      "name": "GLOVERSVILLE 1 2",
      "init": {
        "Vr": -0.728713332265538,
        "Vi": -0.7523435469726946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1875270318124,
        "longitude": -74.3772812408506
      }
    },
    {
      "number": 8203,
      "class": "Bus",
      "name": "GLOVERSVILLE 2 1",
      "init": {
        "Vr": -0.7291438102416904,
        "Vi": -0.7489488980786368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1355158241048,
        "longitude": -74.3740166658394
      }
    },
    {
      "number": 8204,
      "class": "Bus",
      "name": "GLOVERSVILLE 2 2",
      "init": {
        "Vr": -0.7291344232048315,
        "Vi": -0.7488106570324926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1355158241048,
        "longitude": -74.3740166658394
      }
    },
    {
      "number": 8205,
      "class": "Bus",
      "name": "GLOVERSVILLE 3 1",
      "init": {
        "Vr": -0.7254201393089919,
        "Vi": -0.7520027908328661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1036086319861,
        "longitude": -74.240548476488
      }
    },
    {
      "number": 8206,
      "class": "Bus",
      "name": "GLOVERSVILLE 4 1",
      "init": {
        "Vr": -0.7214120619662528,
        "Vi": -0.7543861793760337
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.176548626912,
        "longitude": -74.3832107316304
      }
    },
    {
      "number": 8207,
      "class": "Bus",
      "name": "GLOVERSVILLE 4 2",
      "init": {
        "Vr": -0.7284063777385537,
        "Vi": -0.7534657915606513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.176548626912,
        "longitude": -74.3832107316304
      }
    },
    {
      "number": 8208,
      "class": "Bus",
      "name": "GLOVERSVILLE 4 3",
      "init": {
        "Vr": -0.7218734051533201,
        "Vi": -0.7552924899773703
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.176548626912,
        "longitude": -74.3832107316304
      }
    },
    {
      "number": 8209,
      "class": "Bus",
      "name": "JOHNSTOWN 1 1",
      "init": {
        "Vr": -0.7364242987083175,
        "Vi": -0.7345993371652177
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9231507097881,
        "longitude": -74.4334933369432
      }
    },
    {
      "number": 8210,
      "class": "Bus",
      "name": "JOHNSTOWN 2 1",
      "init": {
        "Vr": -0.7295806945231621,
        "Vi": -0.7460636285178986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0885378177879,
        "longitude": -74.3539575516615
      }
    },
    {
      "number": 8211,
      "class": "Bus",
      "name": "JOHNSTOWN 3 1",
      "init": {
        "Vr": -0.7316798524256461,
        "Vi": -0.7417344774623806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0200219386482,
        "longitude": -74.3340256934665
      }
    },
    {
      "number": 8212,
      "class": "Bus",
      "name": "MAYFIELD 1 1",
      "init": {
        "Vr": -0.714715268168071,
        "Vi": -0.7672793246720913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2396146753669,
        "longitude": -74.2660594118474
      }
    },
    {
      "number": 8213,
      "class": "Bus",
      "name": "MAYFIELD 1 2",
      "init": {
        "Vr": -0.7147250750515554,
        "Vi": -0.7672630802185565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2396146753669,
        "longitude": -74.2660594118474
      }
    },
    {
      "number": 8214,
      "class": "Bus",
      "name": "MAYFIELD 2 1",
      "init": {
        "Vr": -0.7218855964583832,
        "Vi": -0.7577904660606731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1532197379287,
        "longitude": -74.2658408651513
      }
    },
    {
      "number": 8215,
      "class": "Bus",
      "name": "NORTHVILLE 1 1",
      "init": {
        "Vr": -0.7102034884215329,
        "Vi": -0.7725809945797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3107061714846,
        "longitude": -74.231789438873
      }
    },
    {
      "number": 8216,
      "class": "Bus",
      "name": "NORTHVILLE 1 2",
      "init": {
        "Vr": -0.7102283900163391,
        "Vi": -0.7725231881035596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3107061714846,
        "longitude": -74.231789438873
      }
    },
    {
      "number": 8217,
      "class": "Bus",
      "name": "SAINT JOHNSVILLE 1 1",
      "init": {
        "Vr": -0.7371137147289147,
        "Vi": -0.7377995465055247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1249117134772,
        "longitude": -74.7054059995317
      }
    },
    {
      "number": 8218,
      "class": "Bus",
      "name": "SAINT JOHNSVILLE 1 2",
      "init": {
        "Vr": -0.7371067441626266,
        "Vi": -0.7378276663335674
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1249117134772,
        "longitude": -74.7054059995317
      }
    },
    {
      "number": 8219,
      "class": "Bus",
      "name": "SAINT JOHNSVILLE 2 1",
      "init": {
        "Vr": -0.7476184567830341,
        "Vi": -0.7297174979263141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0035659476945,
        "longitude": -74.7248168760791
      }
    },
    {
      "number": 8220,
      "class": "Bus",
      "name": "SAINT JOHNSVILLE 2 2",
      "init": {
        "Vr": -0.7476243852049576,
        "Vi": -0.7296887067488408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0035659476945,
        "longitude": -74.7248168760791
      }
    },
    {
      "number": 8221,
      "class": "Bus",
      "name": "SAINT JOHNSVILLE 3 1",
      "init": {
        "Vr": -0.7361358940694825,
        "Vi": -0.7405645897359309
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0914944572176,
        "longitude": -74.6706723235959
      }
    },
    {
      "number": 8222,
      "class": "Bus",
      "name": "ATTICA 1 1",
      "init": {
        "Vr": -0.7472435683205195,
        "Vi": -0.6772679813150525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8451795999208,
        "longitude": -78.2747511491569
      }
    },
    {
      "number": 8223,
      "class": "Bus",
      "name": "ATTICA 1 2",
      "init": {
        "Vr": -0.7472385894716165,
        "Vi": -0.677172727218987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8451795999208,
        "longitude": -78.2747511491569
      }
    },
    {
      "number": 8224,
      "class": "Bus",
      "name": "ATTICA 2 1",
      "init": {
        "Vr": -0.7567898826696569,
        "Vi": -0.7155470431632714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8013640817412,
        "longitude": -78.2969747756089
      }
    },
    {
      "number": 8225,
      "class": "Bus",
      "name": "ATTICA 3 1",
      "init": {
        "Vr": -0.7488860278757308,
        "Vi": -0.6769914395589709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8354180859585,
        "longitude": -78.2456844357413
      }
    },
    {
      "number": 8226,
      "class": "Bus",
      "name": "BATAVIA 1 1",
      "init": {
        "Vr": -0.7521639311631807,
        "Vi": -0.676457976367401
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.02937144908,
        "longitude": -78.0595661699171
      }
    },
    {
      "number": 8227,
      "class": "Bus",
      "name": "BATAVIA 1 2",
      "init": {
        "Vr": -0.7522036125062073,
        "Vi": -0.6763372471895013
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.02937144908,
        "longitude": -78.0595661699171
      }
    },
    {
      "number": 8228,
      "class": "Bus",
      "name": "BATAVIA 2 1",
      "init": {
        "Vr": -0.7486703448609675,
        "Vi": -0.6853503804941312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9827298937011,
        "longitude": -78.1680109517494
      }
    },
    {
      "number": 8229,
      "class": "Bus",
      "name": "BATAVIA 2 2",
      "init": {
        "Vr": -0.748679016941805,
        "Vi": -0.685211225183062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9827298937011,
        "longitude": -78.1680109517494
      }
    },
    {
      "number": 8230,
      "class": "Bus",
      "name": "BATAVIA 3 1",
      "init": {
        "Vr": -0.7487507461135442,
        "Vi": -0.6803654619770598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0445097008546,
        "longitude": -78.1529428946348
      }
    },
    {
      "number": 8231,
      "class": "Bus",
      "name": "BATAVIA 4 1",
      "init": {
        "Vr": -0.7476645259499164,
        "Vi": -0.6859098795234325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9972690746651,
        "longitude": -78.1835365749021
      }
    },
    {
      "number": 8232,
      "class": "Bus",
      "name": "BERGEN 1",
      "init": {
        "Vr": -0.75395382921708,
        "Vi": -0.6684868277214502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1484246942522,
        "longitude": -77.9099523286383
      }
    },
    {
      "number": 8233,
      "class": "Bus",
      "name": "BERGEN 2",
      "init": {
        "Vr": -0.7539633099789654,
        "Vi": -0.6684392268793725
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1484246942522,
        "longitude": -77.9099523286383
      }
    },
    {
      "number": 8234,
      "class": "Bus",
      "name": "BYRON 1 1",
      "init": {
        "Vr": -0.754001220509289,
        "Vi": -0.6747618778294179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9765178287299,
        "longitude": -78.0098658709415
      }
    },
    {
      "number": 8235,
      "class": "Bus",
      "name": "CORFU 1 1",
      "init": {
        "Vr": -0.7545369003940415,
        "Vi": -0.7179090707737353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8500949925844,
        "longitude": -78.3398334489487
      }
    },
    {
      "number": 8236,
      "class": "Bus",
      "name": "CORFU 1 2",
      "init": {
        "Vr": -0.7545276240403789,
        "Vi": -0.7179411221767316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8500949925844,
        "longitude": -78.3398334489487
      }
    },
    {
      "number": 8237,
      "class": "Bus",
      "name": "CORFU 2 1",
      "init": {
        "Vr": -0.7509138425185335,
        "Vi": -0.6933559039985261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9952543286576,
        "longitude": -78.4260906993149
      }
    },
    {
      "number": 8238,
      "class": "Bus",
      "name": "DARIEN CENTER 1",
      "init": {
        "Vr": -0.7521799845142532,
        "Vi": -0.7077624206882079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9223266307775,
        "longitude": -78.3810210997849
      }
    },
    {
      "number": 8239,
      "class": "Bus",
      "name": "LE ROY 1 1",
      "init": {
        "Vr": -0.7574352082398577,
        "Vi": -0.6710726921255198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8969605319922,
        "longitude": -77.9134242664374
      }
    },
    {
      "number": 8240,
      "class": "Bus",
      "name": "LE ROY 1 2",
      "init": {
        "Vr": -0.757456665832525,
        "Vi": -0.6709882635848701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8969605319922,
        "longitude": -77.9134242664374
      }
    },
    {
      "number": 8241,
      "class": "Bus",
      "name": "LE ROY 2 1",
      "init": {
        "Vr": -0.7544316657007445,
        "Vi": -0.6732892121650258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9412777204265,
        "longitude": -77.9818046738168
      }
    },
    {
      "number": 8242,
      "class": "Bus",
      "name": "LE ROY 2 2",
      "init": {
        "Vr": -0.75440670933793,
        "Vi": -0.6733489336368731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9412777204265,
        "longitude": -77.9818046738168
      }
    },
    {
      "number": 8243,
      "class": "Bus",
      "name": "LE ROY 3 1",
      "init": {
        "Vr": -0.7662299114363097,
        "Vi": -0.6629901065912431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0533054083877,
        "longitude": -77.9757640247685
      }
    },
    {
      "number": 8244,
      "class": "Bus",
      "name": "MIDDLEPORT 1 1",
      "init": {
        "Vr": -0.737236435629008,
        "Vi": -0.7286402171413869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2634150696346,
        "longitude": -78.4853144840858
      }
    },
    {
      "number": 8245,
      "class": "Bus",
      "name": "OAKFIELD 2 1",
      "init": {
        "Vr": -0.7478696228330579,
        "Vi": -0.7017233822238685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1096008450031,
        "longitude": -78.1342425309381
      }
    },
    {
      "number": 8246,
      "class": "Bus",
      "name": "OAKFIELD 3 1",
      "init": {
        "Vr": -0.7517908948214818,
        "Vi": -0.6825113349096033
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.002679913381,
        "longitude": -78.2641150299634
      }
    },
    {
      "number": 8247,
      "class": "Bus",
      "name": "OAKFIELD 3 2",
      "init": {
        "Vr": -0.7518003293018262,
        "Vi": -0.6824880629755667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.002679913381,
        "longitude": -78.2641150299634
      }
    },
    {
      "number": 8248,
      "class": "Bus",
      "name": "OAKFIELD 4 1",
      "init": {
        "Vr": -0.7542540517118602,
        "Vi": -0.6801709684221783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0789144968172,
        "longitude": -78.2771787143329
      }
    },
    {
      "number": 8249,
      "class": "Bus",
      "name": "PAVILION 1",
      "init": {
        "Vr": -0.756315753866799,
        "Vi": -0.6723768133056087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9745808820973,
        "longitude": -77.9270590737468
      }
    },
    {
      "number": 8250,
      "class": "Bus",
      "name": "PAVILION 2",
      "init": {
        "Vr": -0.756323644097317,
        "Vi": -0.6723610912006769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9745808820973,
        "longitude": -77.9270590737468
      }
    },
    {
      "number": 8251,
      "class": "Bus",
      "name": "WYOMING 1 1",
      "init": {
        "Vr": -0.7518501052419776,
        "Vi": -0.6787081788014091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9388962468696,
        "longitude": -78.098365402606
      }
    },
    {
      "number": 8252,
      "class": "Bus",
      "name": "WYOMING 1 2",
      "init": {
        "Vr": -0.7518600881828527,
        "Vi": -0.6786842281957554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9388962468696,
        "longitude": -78.098365402606
      }
    },
    {
      "number": 8253,
      "class": "Bus",
      "name": "WYOMING 2 1",
      "init": {
        "Vr": -0.747990235238579,
        "Vi": -0.680730781485867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8928839279791,
        "longitude": -78.1298780142098
      }
    },
    {
      "number": 8254,
      "class": "Bus",
      "name": "ATHENS 2 1",
      "init": {
        "Vr": -0.761686007458844,
        "Vi": -0.7137994288807047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2989455109483,
        "longitude": -73.7890930171715
      }
    },
    {
      "number": 8255,
      "class": "Bus",
      "name": "ATHENS 2 2",
      "init": {
        "Vr": -0.7617044411763982,
        "Vi": -0.7137625128193241
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2989455109483,
        "longitude": -73.7890930171715
      }
    },
    {
      "number": 8256,
      "class": "Bus",
      "name": "CAIRO 1 1",
      "init": {
        "Vr": -0.7743934675437532,
        "Vi": -0.698696939018328
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2699553267855,
        "longitude": -74.1289888410573
      }
    },
    {
      "number": 8257,
      "class": "Bus",
      "name": "CAIRO 2 1",
      "init": {
        "Vr": -0.7669778003080893,
        "Vi": -0.7117224287965895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3399819402591,
        "longitude": -74.1800409380919
      }
    },
    {
      "number": 8258,
      "class": "Bus",
      "name": "CAIRO 3 1",
      "init": {
        "Vr": -0.7733499756030905,
        "Vi": -0.6997032152993473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2530121976579,
        "longitude": -74.0553501822957
      }
    },
    {
      "number": 8259,
      "class": "Bus",
      "name": "CAIRO 3 2",
      "init": {
        "Vr": -0.7733613206201202,
        "Vi": -0.6996674408341991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2530121976579,
        "longitude": -74.0553501822957
      }
    },
    {
      "number": 8260,
      "class": "Bus",
      "name": "CATSKILL 1 1",
      "init": {
        "Vr": -0.7651208183589754,
        "Vi": -0.7082003590274685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2079022224618,
        "longitude": -73.9277652643024
      }
    },
    {
      "number": 8261,
      "class": "Bus",
      "name": "CATSKILL 1 2",
      "init": {
        "Vr": -0.7651379798950053,
        "Vi": -0.7081086371537733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2079022224618,
        "longitude": -73.9277652643024
      }
    },
    {
      "number": 8262,
      "class": "Bus",
      "name": "CATSKILL 2 1",
      "init": {
        "Vr": -0.7587257509280284,
        "Vi": -0.7171174360106495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2502629917244,
        "longitude": -73.9049393746667
      }
    },
    {
      "number": 8263,
      "class": "Bus",
      "name": "CATSKILL 2 2",
      "init": {
        "Vr": -0.7587452055736201,
        "Vi": -0.7170575251022988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2502629917244,
        "longitude": -73.9049393746667
      }
    },
    {
      "number": 8264,
      "class": "Bus",
      "name": "CATSKILL 3 1",
      "init": {
        "Vr": -0.7594588423984199,
        "Vi": -0.7102620314284056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3130144681432,
        "longitude": -73.9421277932829
      }
    },
    {
      "number": 8265,
      "class": "Bus",
      "name": "COXSACKIE 1 1",
      "init": {
        "Vr": -0.75628048014479,
        "Vi": -0.7201087676186183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3549790808767,
        "longitude": -73.7986383372345
      }
    },
    {
      "number": 8266,
      "class": "Bus",
      "name": "COXSACKIE 1 2",
      "init": {
        "Vr": -0.7562643631924223,
        "Vi": -0.7201682867492268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3549790808767,
        "longitude": -73.7986383372345
      }
    },
    {
      "number": 8267,
      "class": "Bus",
      "name": "COXSACKIE 2 1",
      "init": {
        "Vr": -0.7545891349822071,
        "Vi": -0.7227168722783163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3288328716051,
        "longitude": -73.8402718662461
      }
    },
    {
      "number": 8268,
      "class": "Bus",
      "name": "COXSACKIE 2 2",
      "init": {
        "Vr": -0.7546142037404322,
        "Vi": -0.7226592095138608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3288328716051,
        "longitude": -73.8402718662461
      }
    },
    {
      "number": 8269,
      "class": "Bus",
      "name": "COXSACKIE 3 1",
      "init": {
        "Vr": -0.7604499446168618,
        "Vi": -0.7156785775594168
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.295158040788,
        "longitude": -73.8851273939719
      }
    },
    {
      "number": 8270,
      "class": "Bus",
      "name": "COXSACKIE 3 2",
      "init": {
        "Vr": -0.7604831427631055,
        "Vi": -0.7156161661480174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.295158040788,
        "longitude": -73.8851273939719
      }
    },
    {
      "number": 8271,
      "class": "Bus",
      "name": "EAST DURHAM 1",
      "init": {
        "Vr": -0.7598491013863865,
        "Vi": -0.7187386056069132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4506702739855,
        "longitude": -74.1326467196179
      }
    },
    {
      "number": 8272,
      "class": "Bus",
      "name": "HUNTER 1 1",
      "init": {
        "Vr": -0.7866083363198884,
        "Vi": -0.6827387250478342
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532847463184,
        "longitude": -74.2396397591902
      }
    },
    {
      "number": 8273,
      "class": "Bus",
      "name": "HUNTER 1 2",
      "init": {
        "Vr": -0.7866072599389723,
        "Vi": -0.6827118760719748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1532847463184,
        "longitude": -74.2396397591902
      }
    },
    {
      "number": 8274,
      "class": "Bus",
      "name": "LEEDS 2 1",
      "init": {
        "Vr": -0.7703171669802069,
        "Vi": -0.7027521678563439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.320441615395,
        "longitude": -74.0209071685803
      }
    },
    {
      "number": 8275,
      "class": "Bus",
      "name": "LEEDS 2 2",
      "init": {
        "Vr": -0.7703277347878235,
        "Vi": -0.7027202542332172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.320441615395,
        "longitude": -74.0209071685803
      }
    },
    {
      "number": 8276,
      "class": "Bus",
      "name": "PALENVILLE 1",
      "init": {
        "Vr": -0.7809868148187272,
        "Vi": -0.6844366510399871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1780192858524,
        "longitude": -74.0362468754516
      }
    },
    {
      "number": 8277,
      "class": "Bus",
      "name": "PALENVILLE 2",
      "init": {
        "Vr": -0.7809787522263388,
        "Vi": -0.6844679372607009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1780192858524,
        "longitude": -74.0362468754516
      }
    },
    {
      "number": 8278,
      "class": "Bus",
      "name": "SHANDAKEN 1",
      "init": {
        "Vr": -0.8002263170746888,
        "Vi": -0.6685545064675835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1852016911784,
        "longitude": -74.3763375204829
      }
    },
    {
      "number": 8279,
      "class": "Bus",
      "name": "WINDHAM 8 1",
      "init": {
        "Vr": -0.7737141644157716,
        "Vi": -0.7045439672923111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3257649115056,
        "longitude": -74.2667144406013
      }
    },
    {
      "number": 8280,
      "class": "Bus",
      "name": "INDIAN LAKE 1",
      "init": {
        "Vr": -0.6921706150208523,
        "Vi": -0.7934816530821963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7749892821849,
        "longitude": -74.3801965990512
      }
    },
    {
      "number": 8281,
      "class": "Bus",
      "name": "INLET 1",
      "init": {
        "Vr": -0.7158985636660795,
        "Vi": -0.7643042571737568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7877758362022,
        "longitude": -74.8071096136115
      }
    },
    {
      "number": 8282,
      "class": "Bus",
      "name": "INLET 2",
      "init": {
        "Vr": -0.7159045884788716,
        "Vi": -0.7642945455865757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7877758362022,
        "longitude": -74.8071096136115
      }
    },
    {
      "number": 8283,
      "class": "Bus",
      "name": "LONG LAKE 1 1",
      "init": {
        "Vr": -0.6916181336146063,
        "Vi": -0.7753764027729679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0261651349806,
        "longitude": -74.5443365492212
      }
    },
    {
      "number": 8284,
      "class": "Bus",
      "name": "PISECO 1",
      "init": {
        "Vr": -0.7297233296549162,
        "Vi": -0.7645455194640112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4540482244499,
        "longitude": -74.6229366434348
      }
    },
    {
      "number": 8285,
      "class": "Bus",
      "name": "WELLS 5 1",
      "init": {
        "Vr": -0.6996899876018661,
        "Vi": -0.7858419296324592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5579461276806,
        "longitude": -74.3095792026851
      }
    },
    {
      "number": 8286,
      "class": "Bus",
      "name": "WELLS 5 2",
      "init": {
        "Vr": -0.6996769851294883,
        "Vi": -0.7858652408714418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5579461276806,
        "longitude": -74.3095792026851
      }
    },
    {
      "number": 8287,
      "class": "Bus",
      "name": "COLD BROOK 1 1",
      "init": {
        "Vr": -0.733767917626312,
        "Vi": -0.7486592357848848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4013657607445,
        "longitude": -74.9676718608763
      }
    },
    {
      "number": 8288,
      "class": "Bus",
      "name": "COLD BROOK 1 2",
      "init": {
        "Vr": -0.7337723806689743,
        "Vi": -0.7486274033319741
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4013657607445,
        "longitude": -74.9676718608763
      }
    },
    {
      "number": 8289,
      "class": "Bus",
      "name": "COLD BROOK 2 1",
      "init": {
        "Vr": -0.7382069902224808,
        "Vi": -0.7435383063749352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.290942411539,
        "longitude": -75.0217891988783
      }
    },
    {
      "number": 8290,
      "class": "Bus",
      "name": "COLD BROOK 2 2",
      "init": {
        "Vr": -0.7382183637589192,
        "Vi": -0.7435158055921216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.290942411539,
        "longitude": -75.0217891988783
      }
    },
    {
      "number": 8291,
      "class": "Bus",
      "name": "FRANKFORT 1 1",
      "init": {
        "Vr": -0.75480200529264,
        "Vi": -0.7289104518012681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9604784360268,
        "longitude": -74.9976836739249
      }
    },
    {
      "number": 8292,
      "class": "Bus",
      "name": "HERKIMER 1 1",
      "init": {
        "Vr": -0.7441696151873005,
        "Vi": -0.7346776380868335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1547346879035,
        "longitude": -75.0201219903251
      }
    },
    {
      "number": 8293,
      "class": "Bus",
      "name": "HERKIMER 2 1",
      "init": {
        "Vr": -0.7430007754995953,
        "Vi": -0.7360996340608037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1243417137541,
        "longitude": -74.9613273482194
      }
    },
    {
      "number": 8294,
      "class": "Bus",
      "name": "HERKIMER 3 1",
      "init": {
        "Vr": -0.7476951323062577,
        "Vi": -0.7385912972167069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0073696598203,
        "longitude": -74.9082387883938
      }
    },
    {
      "number": 8295,
      "class": "Bus",
      "name": "ILION 1 1",
      "init": {
        "Vr": -0.754856493854229,
        "Vi": -0.7246856550636513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9975028634638,
        "longitude": -75.0977994922266
      }
    },
    {
      "number": 8296,
      "class": "Bus",
      "name": "ILION 1 2",
      "init": {
        "Vr": -0.7548686611251728,
        "Vi": -0.7246065703550052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9975028634638,
        "longitude": -75.0977994922266
      }
    },
    {
      "number": 8297,
      "class": "Bus",
      "name": "ILION 2 1",
      "init": {
        "Vr": -0.7519228652598172,
        "Vi": -0.7254105313841283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0402975501999,
        "longitude": -75.0889402349538
      }
    },
    {
      "number": 8298,
      "class": "Bus",
      "name": "ILION 3 1",
      "init": {
        "Vr": -0.7559777994215299,
        "Vi": -0.7231579243000603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9494998727565,
        "longitude": -75.070465087977
      }
    },
    {
      "number": 8299,
      "class": "Bus",
      "name": "LITTLE FALLS 1 1",
      "init": {
        "Vr": -0.7438275159195923,
        "Vi": -0.7434885606804423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1077458268663,
        "longitude": -74.8734852563711
      }
    },
    {
      "number": 8300,
      "class": "Bus",
      "name": "LITTLE FALLS 2 1",
      "init": {
        "Vr": -0.7341604564059457,
        "Vi": -0.7458987548358911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0781941181456,
        "longitude": -74.7485986893548
      }
    },
    {
      "number": 8301,
      "class": "Bus",
      "name": "LITTLE FALLS 2 2",
      "init": {
        "Vr": -0.734184667776365,
        "Vi": -0.7458519190525795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0781941181456,
        "longitude": -74.7485986893548
      }
    },
    {
      "number": 8302,
      "class": "Bus",
      "name": "LITTLE FALLS 3 1",
      "init": {
        "Vr": -0.7333296947885874,
        "Vi": -0.7477942977291702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1178619624551,
        "longitude": -74.8239419783946
      }
    },
    {
      "number": 8303,
      "class": "Bus",
      "name": "LOWVILLE 1 1",
      "init": {
        "Vr": -0.6897163928801799,
        "Vi": -0.7923970135434497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7765172510399,
        "longitude": -75.4867548805339
      }
    },
    {
      "number": 8304,
      "class": "Bus",
      "name": "LOWVILLE 2 1",
      "init": {
        "Vr": -0.6946032790808842,
        "Vi": -0.7886779524606796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6909094155202,
        "longitude": -75.5946953469062
      }
    },
    {
      "number": 8305,
      "class": "Bus",
      "name": "LOWVILLE 3 1",
      "init": {
        "Vr": -0.6957947889011643,
        "Vi": -0.7874756624905376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6936612071245,
        "longitude": -75.5288055303372
      }
    },
    {
      "number": 8306,
      "class": "Bus",
      "name": "MOHAWK 1 1",
      "init": {
        "Vr": -0.7501944914989217,
        "Vi": -0.7354954691194608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9620452797346,
        "longitude": -74.9197898500457
      }
    },
    {
      "number": 8307,
      "class": "Bus",
      "name": "MOHAWK 2 1",
      "init": {
        "Vr": -0.7521032284687683,
        "Vi": -0.7317905755431363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0029236812572,
        "longitude": -74.9679597373614
      }
    },
    {
      "number": 8308,
      "class": "Bus",
      "name": "MOHAWK 2 2",
      "init": {
        "Vr": -0.752091677753202,
        "Vi": -0.7318221115746468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0029236812572,
        "longitude": -74.9679597373614
      }
    },
    {
      "number": 8309,
      "class": "Bus",
      "name": "NEW HARTFORD 3 1",
      "init": {
        "Vr": -0.7564883710937864,
        "Vi": -0.7179670020980349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.024073479497,
        "longitude": -75.2613210317314
      }
    },
    {
      "number": 8310,
      "class": "Bus",
      "name": "NEW HARTFORD 4 1",
      "init": {
        "Vr": -0.7486445884555889,
        "Vi": -0.7282241733571972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1027577223191,
        "longitude": -75.2304964430332
      }
    },
    {
      "number": 8311,
      "class": "Bus",
      "name": "NEW HARTFORD 4 2",
      "init": {
        "Vr": -0.7486646814889336,
        "Vi": -0.7281575466864428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1027577223191,
        "longitude": -75.2304964430332
      }
    },
    {
      "number": 8312,
      "class": "Bus",
      "name": "NEW HARTFORD 5 1",
      "init": {
        "Vr": -0.759588054189709,
        "Vi": -0.7146164293075202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9824017007907,
        "longitude": -75.2558903517813
      }
    },
    {
      "number": 8313,
      "class": "Bus",
      "name": "NEW HARTFORD 6 1",
      "init": {
        "Vr": -0.7536476929427,
        "Vi": -0.7165693142024773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0717976583173,
        "longitude": -75.30601265459
      }
    },
    {
      "number": 8314,
      "class": "Bus",
      "name": "OLD FORGE 1 1",
      "init": {
        "Vr": -0.7184207030129389,
        "Vi": -0.7714248666240358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689975337495,
        "longitude": -74.999472472614
      }
    },
    {
      "number": 8315,
      "class": "Bus",
      "name": "OLD FORGE 1 2",
      "init": {
        "Vr": -0.7184315018743276,
        "Vi": -0.7713956888852622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689975337495,
        "longitude": -74.999472472614
      }
    },
    {
      "number": 8316,
      "class": "Bus",
      "name": "POLAND 3 1",
      "init": {
        "Vr": -0.7424713764051575,
        "Vi": -0.738138024608661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.237756764843,
        "longitude": -75.0247137313198
      }
    },
    {
      "number": 8317,
      "class": "Bus",
      "name": "POLAND 3 2",
      "init": {
        "Vr": -0.7424739447453018,
        "Vi": -0.738110397298063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.237756764843,
        "longitude": -75.0247137313198
      }
    },
    {
      "number": 8318,
      "class": "Bus",
      "name": "REMSEN 1 1",
      "init": {
        "Vr": -0.7294272149595404,
        "Vi": -0.7537497411655115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4071128010199,
        "longitude": -75.197225812546
      }
    },
    {
      "number": 8319,
      "class": "Bus",
      "name": "REMSEN 2 1",
      "init": {
        "Vr": -0.7377413335410196,
        "Vi": -0.7424021013338447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2528593153195,
        "longitude": -75.2061303099721
      }
    },
    {
      "number": 8320,
      "class": "Bus",
      "name": "REMSEN 2 2",
      "init": {
        "Vr": -0.7377654715690526,
        "Vi": -0.7423489907160935
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2528593153195,
        "longitude": -75.2061303099721
      }
    },
    {
      "number": 8321,
      "class": "Bus",
      "name": "REMSEN 3 1",
      "init": {
        "Vr": -0.7303549912106708,
        "Vi": -0.7523813864499589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3405191407189,
        "longitude": -75.1639185872262
      }
    },
    {
      "number": 8322,
      "class": "Bus",
      "name": "RICHFIELD SPRINGS 1",
      "init": {
        "Vr": -0.7576053770007778,
        "Vi": -0.7258070592859688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8641562094586,
        "longitude": -74.9858088200076
      }
    },
    {
      "number": 8323,
      "class": "Bus",
      "name": "SAUQUOIT 1 1",
      "init": {
        "Vr": -0.7553974242984302,
        "Vi": -0.7157566309142671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9334161566452,
        "longitude": -75.3085222378676
      }
    },
    {
      "number": 8324,
      "class": "Bus",
      "name": "SAUQUOIT 1 2",
      "init": {
        "Vr": -0.7554059220680878,
        "Vi": -0.7157249307919781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9334161566452,
        "longitude": -75.3085222378676
      }
    },
    {
      "number": 8325,
      "class": "Bus",
      "name": "SAUQUOIT 2 1",
      "init": {
        "Vr": -0.7530972155719011,
        "Vi": -0.7179745611446238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0327014599601,
        "longitude": -75.3132466273718
      }
    },
    {
      "number": 8326,
      "class": "Bus",
      "name": "SAUQUOIT 3 1",
      "init": {
        "Vr": -0.7643215888538951,
        "Vi": -0.7135388522083418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9463873735262,
        "longitude": -75.2523056833519
      }
    },
    {
      "number": 8327,
      "class": "Bus",
      "name": "SAUQUOIT 3 2",
      "init": {
        "Vr": -0.7643243087529165,
        "Vi": -0.7135113408178968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9463873735262,
        "longitude": -75.2523056833519
      }
    },
    {
      "number": 8328,
      "class": "Bus",
      "name": "UTICA 1 1",
      "init": {
        "Vr": -0.7465223111827225,
        "Vi": -0.7303792244041096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1219375566477,
        "longitude": -75.2856655390705
      }
    },
    {
      "number": 8329,
      "class": "Bus",
      "name": "UTICA 2 1",
      "init": {
        "Vr": -0.7538898056861522,
        "Vi": -0.7237348278480439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.056784838753,
        "longitude": -75.0608373073738
      }
    },
    {
      "number": 8330,
      "class": "Bus",
      "name": "UTICA 3 1",
      "init": {
        "Vr": -0.7503190682815867,
        "Vi": -0.7269244298543783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0766728834425,
        "longitude": -75.1354015622612
      }
    },
    {
      "number": 8331,
      "class": "Bus",
      "name": "UTICA 4 1",
      "init": {
        "Vr": -0.7469477716299279,
        "Vi": -0.7320751744321125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1411407376957,
        "longitude": -75.0805808663278
      }
    },
    {
      "number": 8332,
      "class": "Bus",
      "name": "UTICA 4 2",
      "init": {
        "Vr": -0.7469915376081327,
        "Vi": -0.7319266668394625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1411407376957,
        "longitude": -75.0805808663278
      }
    },
    {
      "number": 8333,
      "class": "Bus",
      "name": "WEST WINFIELD 1 1",
      "init": {
        "Vr": -0.7599810365290196,
        "Vi": -0.7179397365415792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8334,
      "class": "Bus",
      "name": "WEST WINFIELD 1 2",
      "init": {
        "Vr": -0.7599810365290196,
        "Vi": -0.7179397365415792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8335,
      "class": "Bus",
      "name": "WEST WINFIELD 1 3",
      "init": {
        "Vr": -0.7599810365290196,
        "Vi": -0.7179397365415792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8336,
      "class": "Bus",
      "name": "WEST WINFIELD 1 4",
      "init": {
        "Vr": -0.7599810365290197,
        "Vi": -0.7179397365415792
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8337,
      "class": "Bus",
      "name": "WEST WINFIELD 1 5",
      "init": {
        "Vr": -0.7599883587465531,
        "Vi": -0.7179175145320037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8338,
      "class": "Bus",
      "name": "WEST WINFIELD 1 7",
      "init": {
        "Vr": -0.7599734887126115,
        "Vi": -0.7179596221135709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9006254353054,
        "longitude": -75.1449883806386
      }
    },
    {
      "number": 8339,
      "class": "Bus",
      "name": "WEST WINFIELD 2 1",
      "init": {
        "Vr": -0.7696989638550736,
        "Vi": -0.7066080183550583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8258387648198,
        "longitude": -75.2073325012194
      }
    },
    {
      "number": 8340,
      "class": "Bus",
      "name": "WEST WINFIELD 3 1",
      "init": {
        "Vr": -0.7673632695900889,
        "Vi": -0.7078601560880988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8581639835842,
        "longitude": -75.245904845069
      }
    },
    {
      "number": 8341,
      "class": "Bus",
      "name": "ADAMS 2 1",
      "init": {
        "Vr": -0.6831415782505453,
        "Vi": -0.7903044075041719
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8192111459374,
        "longitude": -76.0984602145666
      }
    },
    {
      "number": 8342,
      "class": "Bus",
      "name": "ADAMS 3 1",
      "init": {
        "Vr": -0.6836870080540756,
        "Vi": -0.7895258051509195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8891433409658,
        "longitude": -76.1039082216858
      }
    },
    {
      "number": 8343,
      "class": "Bus",
      "name": "ADAMS CENTER 1",
      "init": {
        "Vr": -0.6821243037837516,
        "Vi": -0.7915397983419133
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8123106964609,
        "longitude": -75.9616393541618
      }
    },
    {
      "number": 8344,
      "class": "Bus",
      "name": "ALEXANDRIA BAY 1",
      "init": {
        "Vr": -0.647947995495691,
        "Vi": -0.8117924268391544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3248713521609,
        "longitude": -75.9151676214494
      }
    },
    {
      "number": 8345,
      "class": "Bus",
      "name": "ANTWERP 1 1",
      "init": {
        "Vr": -0.6358978509510356,
        "Vi": -0.8342555162108581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2594886074918,
        "longitude": -75.5909402952605
      }
    },
    {
      "number": 8346,
      "class": "Bus",
      "name": "ANTWERP 1 2",
      "init": {
        "Vr": -0.6359092857919648,
        "Vi": -0.8342379670116746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2594886074918,
        "longitude": -75.5909402952605
      }
    },
    {
      "number": 8347,
      "class": "Bus",
      "name": "BLACK RIVER 1 1",
      "init": {
        "Vr": -0.657019639719699,
        "Vi": -0.8103834389090885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.979850451783,
        "longitude": -75.8185160627715
      }
    },
    {
      "number": 8348,
      "class": "Bus",
      "name": "BLACK RIVER 1 2",
      "init": {
        "Vr": -0.6570073198709881,
        "Vi": -0.8104351661933528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.979850451783,
        "longitude": -75.8185160627715
      }
    },
    {
      "number": 8349,
      "class": "Bus",
      "name": "BLACK RIVER 2 1",
      "init": {
        "Vr": -0.6634249484424948,
        "Vi": -0.8082531531685261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9383695445743,
        "longitude": -75.7388242354527
      }
    },
    {
      "number": 8350,
      "class": "Bus",
      "name": "CAPE VINCENT 1 1",
      "init": {
        "Vr": -0.6670603826448511,
        "Vi": -0.7989105216402105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1813509887368,
        "longitude": -76.2645649671406
      }
    },
    {
      "number": 8351,
      "class": "Bus",
      "name": "CAPE VINCENT 2 1",
      "init": {
        "Vr": -0.6733569938688927,
        "Vi": -0.7957570110141678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0468006291361,
        "longitude": -76.3605072572732
      }
    },
    {
      "number": 8352,
      "class": "Bus",
      "name": "CARTHAGE 1 1",
      "init": {
        "Vr": -0.6532443115511478,
        "Vi": -0.8167634809861601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9595740552967,
        "longitude": -75.6009891527757
      }
    },
    {
      "number": 8353,
      "class": "Bus",
      "name": "CARTHAGE 2 1",
      "init": {
        "Vr": -0.6528409181171864,
        "Vi": -0.816787921228276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0012834721886,
        "longitude": -75.6359821345987
      }
    },
    {
      "number": 8354,
      "class": "Bus",
      "name": "CARTHAGE 3 1",
      "init": {
        "Vr": -0.6499343871276501,
        "Vi": -0.8199566214125236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8355,
      "class": "Bus",
      "name": "CARTHAGE 3 2",
      "init": {
        "Vr": -0.64993438712765,
        "Vi": -0.8199566214125236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8356,
      "class": "Bus",
      "name": "CARTHAGE 3 3",
      "init": {
        "Vr": -0.64993438712765,
        "Vi": -0.8199566214125236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8357,
      "class": "Bus",
      "name": "CARTHAGE 3 4",
      "init": {
        "Vr": -0.6499343871276498,
        "Vi": -0.8199566214125235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8358,
      "class": "Bus",
      "name": "CARTHAGE 3 5",
      "init": {
        "Vr": -0.6499066238640547,
        "Vi": -0.8200293478272694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8359,
      "class": "Bus",
      "name": "CARTHAGE 3 7",
      "init": {
        "Vr": -0.6499524857532519,
        "Vi": -0.8198920599444791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0676050296317,
        "longitude": -75.6283143445632
      }
    },
    {
      "number": 8360,
      "class": "Bus",
      "name": "CLAYTON 1 1",
      "init": {
        "Vr": -0.6605888643734821,
        "Vi": -0.8021570526703496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1461210875391,
        "longitude": -76.125078820863
      }
    },
    {
      "number": 8361,
      "class": "Bus",
      "name": "CLAYTON 2 1",
      "init": {
        "Vr": -0.6594865493748416,
        "Vi": -0.8031066410519908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2185851090743,
        "longitude": -76.096817563101
      }
    },
    {
      "number": 8362,
      "class": "Bus",
      "name": "CLAYTON 3 1",
      "init": {
        "Vr": -0.6554812176570862,
        "Vi": -0.8071748042502437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1762522296434,
        "longitude": -76.0091639190552
      }
    },
    {
      "number": 8363,
      "class": "Bus",
      "name": "COPENHAGEN 1 1",
      "init": {
        "Vr": -0.6900839387369738,
        "Vi": -0.7930733757053555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7494161540941,
        "longitude": -75.6588902795837
      }
    },
    {
      "number": 8364,
      "class": "Bus",
      "name": "COPENHAGEN 2 1",
      "init": {
        "Vr": -0.68955418007864,
        "Vi": -0.7910498288885308
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7775619825193,
        "longitude": -75.7469301325298
      }
    },
    {
      "number": 8365,
      "class": "Bus",
      "name": "COPENHAGEN 2 2",
      "init": {
        "Vr": -0.6895669315926266,
        "Vi": -0.7910212443272969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7775619825193,
        "longitude": -75.7469301325298
      }
    },
    {
      "number": 8366,
      "class": "Bus",
      "name": "DEXTER 3 1",
      "init": {
        "Vr": -0.6763635197590987,
        "Vi": -0.7939261271202712
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0769996734666,
        "longitude": -76.1033687209024
      }
    },
    {
      "number": 8367,
      "class": "Bus",
      "name": "DEXTER 4 1",
      "init": {
        "Vr": -0.6785113678180857,
        "Vi": -0.7927634688328805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9969722562061,
        "longitude": -76.09480484955
      }
    },
    {
      "number": 8368,
      "class": "Bus",
      "name": "DEXTER 4 2",
      "init": {
        "Vr": -0.6785200369562642,
        "Vi": -0.792737872497524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9969722562061,
        "longitude": -76.09480484955
      }
    },
    {
      "number": 8369,
      "class": "Bus",
      "name": "DEXTER 5 1",
      "init": {
        "Vr": -0.6798865337839629,
        "Vi": -0.7919211337524051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0224516118074,
        "longitude": -75.9965328926849
      }
    },
    {
      "number": 8370,
      "class": "Bus",
      "name": "EVANS MILLS 1",
      "init": {
        "Vr": -0.6569930121520864,
        "Vi": -0.8108604363366093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0747566922951,
        "longitude": -75.8441994094767
      }
    },
    {
      "number": 8371,
      "class": "Bus",
      "name": "GOUVERNEUR 1 1",
      "init": {
        "Vr": -0.6314624460342192,
        "Vi": -0.8373465830005195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3706788996385,
        "longitude": -75.4629610325428
      }
    },
    {
      "number": 8372,
      "class": "Bus",
      "name": "GOUVERNEUR 2 1",
      "init": {
        "Vr": -0.648379718447524,
        "Vi": -0.820494413457057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3498360579777,
        "longitude": -75.3748006534472
      }
    },
    {
      "number": 8373,
      "class": "Bus",
      "name": "HAMMOND 1 1",
      "init": {
        "Vr": -0.6196967004640113,
        "Vi": -0.8419410053552174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4342971870021,
        "longitude": -75.5576592019577
      }
    },
    {
      "number": 8374,
      "class": "Bus",
      "name": "HAMMOND 2 1",
      "init": {
        "Vr": -0.6358592637917582,
        "Vi": -0.8265421542873618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4668744779153,
        "longitude": -75.7553032631356
      }
    },
    {
      "number": 8375,
      "class": "Bus",
      "name": "HAMMOND 2 2",
      "init": {
        "Vr": -0.6358528045421932,
        "Vi": -0.826555636518864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4668744779153,
        "longitude": -75.7553032631356
      }
    },
    {
      "number": 8376,
      "class": "Bus",
      "name": "HENDERSON 1 1",
      "init": {
        "Vr": -0.6939443415395301,
        "Vi": -0.7811788475506097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.838202205421,
        "longitude": -76.2664181449973
      }
    },
    {
      "number": 8377,
      "class": "Bus",
      "name": "LACONA 1 1",
      "init": {
        "Vr": -0.6962732253403336,
        "Vi": -0.7811353744677547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6226473411772,
        "longitude": -76.0255744190492
      }
    },
    {
      "number": 8378,
      "class": "Bus",
      "name": "LACONA 2 1",
      "init": {
        "Vr": -0.6945955643085134,
        "Vi": -0.7839894546207451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6970536965951,
        "longitude": -75.9841035032112
      }
    },
    {
      "number": 8379,
      "class": "Bus",
      "name": "PHILADELPHIA 1 1",
      "init": {
        "Vr": -0.6461515347987894,
        "Vi": -0.8241298773124788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.144178564309,
        "longitude": -75.7088050849774
      }
    },
    {
      "number": 8380,
      "class": "Bus",
      "name": "REDWOOD 1",
      "init": {
        "Vr": -0.642347349668227,
        "Vi": -0.818263687546846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3938212207998,
        "longitude": -75.8166895106437
      }
    },
    {
      "number": 8381,
      "class": "Bus",
      "name": "THERESA 1 1",
      "init": {
        "Vr": -0.6452248768873171,
        "Vi": -0.8108197885319366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2368766385317,
        "longitude": -75.8198326125388
      }
    },
    {
      "number": 8382,
      "class": "Bus",
      "name": "THERESA 2 1",
      "init": {
        "Vr": -0.6440719628555546,
        "Vi": -0.8144473934017433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.308192520759,
        "longitude": -75.7861328924654
      }
    },
    {
      "number": 8383,
      "class": "Bus",
      "name": "WATERTOWN 5 1",
      "init": {
        "Vr": -0.6564274416681247,
        "Vi": -0.8117838201451517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0321686526476,
        "longitude": -75.7892520921504
      }
    },
    {
      "number": 8384,
      "class": "Bus",
      "name": "WATERTOWN 6 1",
      "init": {
        "Vr": -0.6558404981448896,
        "Vi": -0.8126387346010427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0113378743204,
        "longitude": -75.7870387013343
      }
    },
    {
      "number": 8385,
      "class": "Bus",
      "name": "WATERTOWN 6 2",
      "init": {
        "Vr": -0.6558208733293427,
        "Vi": -0.8126942528338565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0113378743204,
        "longitude": -75.7870387013343
      }
    },
    {
      "number": 8386,
      "class": "Bus",
      "name": "WATERTOWN 7 1",
      "init": {
        "Vr": -0.6776269740612566,
        "Vi": -0.7944684639759803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9079140384556,
        "longitude": -75.9047667578585
      }
    },
    {
      "number": 8387,
      "class": "Bus",
      "name": "WATERTOWN 8 1",
      "init": {
        "Vr": -0.6805882025960902,
        "Vi": -0.7915628860002895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0158487642451,
        "longitude": -75.9398881851977
      }
    },
    {
      "number": 8388,
      "class": "Bus",
      "name": "WATERTOWN 9 1",
      "init": {
        "Vr": -0.6574991624592149,
        "Vi": -0.807580986373366
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0661617336026,
        "longitude": -75.917840419945
      }
    },
    {
      "number": 8389,
      "class": "Bus",
      "name": "WATERTOWN 10 1",
      "init": {
        "Vr": -0.6804847257067609,
        "Vi": -0.7925613754965808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0085525202569,
        "longitude": -75.899987862635
      }
    },
    {
      "number": 8390,
      "class": "Bus",
      "name": "BOONVILLE 1 1",
      "init": {
        "Vr": -0.7318859203105621,
        "Vi": -0.7479721226370583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4703910046024,
        "longitude": -75.276220813581
      }
    },
    {
      "number": 8391,
      "class": "Bus",
      "name": "BOONVILLE 2 1",
      "init": {
        "Vr": -0.7178197341282534,
        "Vi": -0.7651748721316324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5039951357089,
        "longitude": -75.327557129253
      }
    },
    {
      "number": 8392,
      "class": "Bus",
      "name": "BOONVILLE 3 1",
      "init": {
        "Vr": -0.7244169691795255,
        "Vi": -0.7586864280492868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4449107691346,
        "longitude": -75.3527277460009
      }
    },
    {
      "number": 8393,
      "class": "Bus",
      "name": "CAMDEN 3 1",
      "init": {
        "Vr": -0.715388606772437,
        "Vi": -0.7574184409339751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4436586454553,
        "longitude": -75.7942055941492
      }
    },
    {
      "number": 8394,
      "class": "Bus",
      "name": "CAMDEN 4 1",
      "init": {
        "Vr": -0.7196971868080551,
        "Vi": -0.7525860395456768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5019577883196,
        "longitude": -75.7248723328257
      }
    },
    {
      "number": 8395,
      "class": "Bus",
      "name": "CASTORLAND 1 1",
      "init": {
        "Vr": -0.6853797356180489,
        "Vi": -0.7969950477906882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8877524303749,
        "longitude": -75.5078460047501
      }
    },
    {
      "number": 8396,
      "class": "Bus",
      "name": "CASTORLAND 2 1",
      "init": {
        "Vr": -0.6802200752566129,
        "Vi": -0.8005729825002363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9586926617769,
        "longitude": -75.4334169113219
      }
    },
    {
      "number": 8397,
      "class": "Bus",
      "name": "CONSTABLEVILLE 1",
      "init": {
        "Vr": -0.7101075536342963,
        "Vi": -0.7715047782293173
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5699522169543,
        "longitude": -75.5303809752292
      }
    },
    {
      "number": 8398,
      "class": "Bus",
      "name": "CONSTABLEVILLE 2",
      "init": {
        "Vr": -0.7101131199149245,
        "Vi": -0.7714832291758207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5699522169543,
        "longitude": -75.5303809752292
      }
    },
    {
      "number": 8399,
      "class": "Bus",
      "name": "CROGHAN 1 1",
      "init": {
        "Vr": -0.6498145145168581,
        "Vi": -0.8044540994107497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9961380426308,
        "longitude": -75.3388608383985
      }
    },
    {
      "number": 8400,
      "class": "Bus",
      "name": "CROGHAN 2 1",
      "init": {
        "Vr": -0.6452343457958423,
        "Vi": -0.8068928906987788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0366495128997,
        "longitude": -75.2286863591841
      }
    },
    {
      "number": 8401,
      "class": "Bus",
      "name": "GLENFIELD 1 1",
      "init": {
        "Vr": -0.7050391546564285,
        "Vi": -0.7821306689156868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7095112446785,
        "longitude": -75.3513889507409
      }
    },
    {
      "number": 8402,
      "class": "Bus",
      "name": "GLENFIELD 1 2",
      "init": {
        "Vr": -0.7050503555751831,
        "Vi": -0.7821121391941152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7095112446785,
        "longitude": -75.3513889507409
      }
    },
    {
      "number": 8403,
      "class": "Bus",
      "name": "GLENFIELD 2 1",
      "init": {
        "Vr": -0.6937666805870863,
        "Vi": -0.7807205171411729
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8032506441224,
        "longitude": -75.3079105993791
      }
    },
    {
      "number": 8404,
      "class": "Bus",
      "name": "GLENFIELD 2 2",
      "init": {
        "Vr": -0.6937624969850584,
        "Vi": -0.7807334059703407
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8032506441224,
        "longitude": -75.3079105993791
      }
    },
    {
      "number": 8405,
      "class": "Bus",
      "name": "HARRISVILLE 3 1",
      "init": {
        "Vr": -0.6470201614054687,
        "Vi": -0.8194529671213555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2210100364558,
        "longitude": -75.3239617059832
      }
    },
    {
      "number": 8406,
      "class": "Bus",
      "name": "HARRISVILLE 4 1",
      "init": {
        "Vr": -0.6506011602667526,
        "Vi": -0.8089785659903163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0689715770267,
        "longitude": -75.3468471576905
      }
    },
    {
      "number": 8407,
      "class": "Bus",
      "name": "PORT LEYDEN 1 1",
      "init": {
        "Vr": -0.7223071440198594,
        "Vi": -0.7582742706082257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5398890788892,
        "longitude": -75.1434603177626
      }
    },
    {
      "number": 8408,
      "class": "Bus",
      "name": "PORT LEYDEN 2 1",
      "init": {
        "Vr": -0.7122966345117996,
        "Vi": -0.7682426424409626
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6078274224083,
        "longitude": -75.2484240262829
      }
    },
    {
      "number": 8409,
      "class": "Bus",
      "name": "TABERG 1 1",
      "init": {
        "Vr": -0.7224042723924254,
        "Vi": -0.7492034205296245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3452026379314,
        "longitude": -75.5763200239952
      }
    },
    {
      "number": 8410,
      "class": "Bus",
      "name": "TABERG 1 2",
      "init": {
        "Vr": -0.7223970389790219,
        "Vi": -0.7492228666819649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3452026379314,
        "longitude": -75.5763200239952
      }
    },
    {
      "number": 8411,
      "class": "Bus",
      "name": "TABERG 2 1",
      "init": {
        "Vr": -0.7241800156547331,
        "Vi": -0.7449303547231914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2824284741213,
        "longitude": -75.5743391430768
      }
    },
    {
      "number": 8412,
      "class": "Bus",
      "name": "TABERG 2 2",
      "init": {
        "Vr": -0.7242026385804302,
        "Vi": -0.7448394363437927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2824284741213,
        "longitude": -75.5743391430768
      }
    },
    {
      "number": 8413,
      "class": "Bus",
      "name": "TURIN 1",
      "init": {
        "Vr": -0.7050721301503824,
        "Vi": -0.7795559560894608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6530964248018,
        "longitude": -75.443333455322
      }
    },
    {
      "number": 8414,
      "class": "Bus",
      "name": "TURIN 2",
      "init": {
        "Vr": -0.7050830300522546,
        "Vi": -0.7795390769890588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6530964248018,
        "longitude": -75.443333455322
      }
    },
    {
      "number": 8415,
      "class": "Bus",
      "name": "AVON 4 1",
      "init": {
        "Vr": -0.7661001618876305,
        "Vi": -0.6647549299156124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8210629590903,
        "longitude": -77.7435105402957
      }
    },
    {
      "number": 8416,
      "class": "Bus",
      "name": "AVON 4 2",
      "init": {
        "Vr": -0.766081871047806,
        "Vi": -0.6648034104978561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8210629590903,
        "longitude": -77.7435105402957
      }
    },
    {
      "number": 8417,
      "class": "Bus",
      "name": "AVON 5 1",
      "init": {
        "Vr": -0.7673665141685038,
        "Vi": -0.6674288742083959
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8843584074999,
        "longitude": -77.5915126983026
      }
    },
    {
      "number": 8418,
      "class": "Bus",
      "name": "AVON 6 1",
      "init": {
        "Vr": -0.7664638770583974,
        "Vi": -0.6651284122672251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8574239887333,
        "longitude": -77.7261073031787
      }
    },
    {
      "number": 8419,
      "class": "Bus",
      "name": "CALEDONIA 1 1",
      "init": {
        "Vr": -0.7617812632174437,
        "Vi": -0.6688217473221639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8574304176854,
        "longitude": -77.8052916004432
      }
    },
    {
      "number": 8420,
      "class": "Bus",
      "name": "CALEDONIA 2 1",
      "init": {
        "Vr": -0.7634088135591348,
        "Vi": -0.6671288869287525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9584500609275,
        "longitude": -77.7411047084776
      }
    },
    {
      "number": 8421,
      "class": "Bus",
      "name": "CALEDONIA 2 2",
      "init": {
        "Vr": -0.7634249946522066,
        "Vi": -0.6670800902505956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9584500609275,
        "longitude": -77.7411047084776
      }
    },
    {
      "number": 8422,
      "class": "Bus",
      "name": "CONESUS 1 1",
      "init": {
        "Vr": -0.7598629489788727,
        "Vi": -0.668721084533984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.653954206653,
        "longitude": -77.6556294909621
      }
    },
    {
      "number": 8423,
      "class": "Bus",
      "name": "CONESUS 1 2",
      "init": {
        "Vr": -0.7598574285685478,
        "Vi": -0.6687429664974195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.653954206653,
        "longitude": -77.6556294909621
      }
    },
    {
      "number": 8424,
      "class": "Bus",
      "name": "CONESUS 2 1",
      "init": {
        "Vr": -0.7598591345713729,
        "Vi": -0.6723815673317004
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6738266596116,
        "longitude": -77.7200098783981
      }
    },
    {
      "number": 8425,
      "class": "Bus",
      "name": "DANSVILLE 1 1",
      "init": {
        "Vr": -0.7596560519241483,
        "Vi": -0.6519254300927664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5292345764102,
        "longitude": -77.776281085682
      }
    },
    {
      "number": 8426,
      "class": "Bus",
      "name": "DANSVILLE 2 1",
      "init": {
        "Vr": -0.7598593902043362,
        "Vi": -0.6523791588514679
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.553202243152,
        "longitude": -77.7005624789535
      }
    },
    {
      "number": 8427,
      "class": "Bus",
      "name": "DANSVILLE 3 1",
      "init": {
        "Vr": -0.7599507586719738,
        "Vi": -0.6541624147943386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5873569004803,
        "longitude": -77.6813221494202
      }
    },
    {
      "number": 8428,
      "class": "Bus",
      "name": "GENESEO 1 1",
      "init": {
        "Vr": -0.7647277777007756,
        "Vi": -0.667223938571903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8021316352216,
        "longitude": -77.7824575958484
      }
    },
    {
      "number": 8429,
      "class": "Bus",
      "name": "GENESEO 2 1",
      "init": {
        "Vr": -0.7639526271625585,
        "Vi": -0.6686874451552737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7934346916279,
        "longitude": -77.8144520985475
      }
    },
    {
      "number": 8430,
      "class": "Bus",
      "name": "GENESEO 2 2",
      "init": {
        "Vr": -0.7639478001671198,
        "Vi": -0.6686090039526381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7934346916279,
        "longitude": -77.8144520985475
      }
    },
    {
      "number": 8431,
      "class": "Bus",
      "name": "GENESEO 3 1",
      "init": {
        "Vr": -0.7632661407679341,
        "Vi": -0.668492409412167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8208619197598,
        "longitude": -77.8078669189139
      }
    },
    {
      "number": 8432,
      "class": "Bus",
      "name": "HONEOYE FALLS 1 1",
      "init": {
        "Vr": -0.7650473091475821,
        "Vi": -0.6614745934938355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9722702395194,
        "longitude": -77.6522282238364
      }
    },
    {
      "number": 8433,
      "class": "Bus",
      "name": "HONEOYE FALLS 2 1",
      "init": {
        "Vr": -0.7642752980302104,
        "Vi": -0.6621817873143043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9813741068006,
        "longitude": -77.6199973718238
      }
    },
    {
      "number": 8434,
      "class": "Bus",
      "name": "LIMA 1 1",
      "init": {
        "Vr": -0.7672677289251151,
        "Vi": -0.6693927080521245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8584114449604,
        "longitude": -77.5358376274536
      }
    },
    {
      "number": 8435,
      "class": "Bus",
      "name": "LIVONIA 1 1",
      "init": {
        "Vr": -0.7659049872411082,
        "Vi": -0.6623142073828981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8294244799115,
        "longitude": -77.6386636719058
      }
    },
    {
      "number": 8436,
      "class": "Bus",
      "name": "LIVONIA 1 2",
      "init": {
        "Vr": -0.7659155655355233,
        "Vi": -0.662259665355786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8294244799115,
        "longitude": -77.6386636719058
      }
    },
    {
      "number": 8437,
      "class": "Bus",
      "name": "LIVONIA 2 1",
      "init": {
        "Vr": -0.7651854690450383,
        "Vi": -0.6604058092124865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7728764502898,
        "longitude": -77.6033297007134
      }
    },
    {
      "number": 8438,
      "class": "Bus",
      "name": "LIVONIA 2 2",
      "init": {
        "Vr": -0.7652184823894103,
        "Vi": -0.6603145091455025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7728764502898,
        "longitude": -77.6033297007134
      }
    },
    {
      "number": 8439,
      "class": "Bus",
      "name": "LIVONIA 3 1",
      "init": {
        "Vr": -0.7660692521837754,
        "Vi": -0.6631335907789596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8454843716685,
        "longitude": -77.6612397731119
      }
    },
    {
      "number": 8440,
      "class": "Bus",
      "name": "MOUNT MORRIS 1 1",
      "init": {
        "Vr": -0.7592947646871862,
        "Vi": -0.6812030754665771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6981245359763,
        "longitude": -77.847479538673
      }
    },
    {
      "number": 8441,
      "class": "Bus",
      "name": "NUNDA 1 1",
      "init": {
        "Vr": -0.7577507806397634,
        "Vi": -0.6942462271519615
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6164783536646,
        "longitude": -77.9270464110196
      }
    },
    {
      "number": 8442,
      "class": "Bus",
      "name": "NUNDA 1 2",
      "init": {
        "Vr": -0.7577635718988364,
        "Vi": -0.6942123418950233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6164783536646,
        "longitude": -77.9270464110196
      }
    },
    {
      "number": 8443,
      "class": "Bus",
      "name": "NUNDA 2 1",
      "init": {
        "Vr": -0.7656664923708794,
        "Vi": -0.7002683977577273
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5125839992899,
        "longitude": -77.9586962136569
      }
    },
    {
      "number": 8444,
      "class": "Bus",
      "name": "PIFFARD 1",
      "init": {
        "Vr": -0.7633006374647161,
        "Vi": -0.6744672825692102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7637546021777,
        "longitude": -77.8893690317695
      }
    },
    {
      "number": 8445,
      "class": "Bus",
      "name": "PIFFARD 2",
      "init": {
        "Vr": -0.7633070658722102,
        "Vi": -0.6744438887195886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7637546021777,
        "longitude": -77.8893690317695
      }
    },
    {
      "number": 8446,
      "class": "Bus",
      "name": "WAYLAND 2 1",
      "init": {
        "Vr": -0.759586018003553,
        "Vi": -0.6643130475119134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5987586490224,
        "longitude": -77.6141209020424
      }
    },
    {
      "number": 8447,
      "class": "Bus",
      "name": "WAYLAND 3 1",
      "init": {
        "Vr": -0.7596597572767978,
        "Vi": -0.6585709631371053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5290826511906,
        "longitude": -77.6131348355974
      }
    },
    {
      "number": 8448,
      "class": "Bus",
      "name": "WAYLAND 3 2",
      "init": {
        "Vr": -0.759664341112949,
        "Vi": -0.6585393943829033
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5290826511906,
        "longitude": -77.6131348355974
      }
    },
    {
      "number": 8449,
      "class": "Bus",
      "name": "WAYLAND 4 1",
      "init": {
        "Vr": -0.7592018800348042,
        "Vi": -0.6618280301857156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5882049465991,
        "longitude": -77.5485734454674
      }
    },
    {
      "number": 8450,
      "class": "Bus",
      "name": "CANASTOTA 1 1",
      "init": {
        "Vr": -0.7485805602994298,
        "Vi": -0.7150727876961487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1218847040723,
        "longitude": -75.8053873523454
      }
    },
    {
      "number": 8451,
      "class": "Bus",
      "name": "CANASTOTA 1 2",
      "init": {
        "Vr": -0.7486012828215677,
        "Vi": -0.7149928579203908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1218847040723,
        "longitude": -75.8053873523454
      }
    },
    {
      "number": 8452,
      "class": "Bus",
      "name": "CANASTOTA 2 1",
      "init": {
        "Vr": -0.7512802389168072,
        "Vi": -0.7116189134645091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0768138888829,
        "longitude": -75.7965590644475
      }
    },
    {
      "number": 8453,
      "class": "Bus",
      "name": "CANASTOTA 2 2",
      "init": {
        "Vr": -0.7513693598997544,
        "Vi": -0.7117583244904927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0768138888829,
        "longitude": -75.7965590644475
      }
    },
    {
      "number": 8454,
      "class": "Bus",
      "name": "CANASTOTA 3 1",
      "init": {
        "Vr": -0.7440713803821519,
        "Vi": -0.7235550915222441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0476519552895,
        "longitude": -75.8534946528046
      }
    },
    {
      "number": 8455,
      "class": "Bus",
      "name": "CAZENOVIA 1 1",
      "init": {
        "Vr": -0.7597028763248563,
        "Vi": -0.7077271872745576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9574543332414,
        "longitude": -75.8340691212517
      }
    },
    {
      "number": 8456,
      "class": "Bus",
      "name": "CHITTENANGO 1 1",
      "init": {
        "Vr": -0.7426103298654656,
        "Vi": -0.7252041227204493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0296221020272,
        "longitude": -75.8885238333524
      }
    },
    {
      "number": 8457,
      "class": "Bus",
      "name": "CHITTENANGO 2 1",
      "init": {
        "Vr": -0.7506790158026463,
        "Vi": -0.7181438073978448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9690722726642,
        "longitude": -75.778995784017
      }
    },
    {
      "number": 8458,
      "class": "Bus",
      "name": "CHITTENANGO 2 2",
      "init": {
        "Vr": -0.7506970818232149,
        "Vi": -0.718088038155876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9690722726642,
        "longitude": -75.778995784017
      }
    },
    {
      "number": 8459,
      "class": "Bus",
      "name": "CHITTENANGO 3 1",
      "init": {
        "Vr": -0.7477898201059177,
        "Vi": -0.7203552283675828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0106677308492,
        "longitude": -75.8230561551003
      }
    },
    {
      "number": 8460,
      "class": "Bus",
      "name": "HAMILTON 1 1",
      "init": {
        "Vr": -0.771414566371975,
        "Vi": -0.7017382655916038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7887426882763,
        "longitude": -75.4591265285839
      }
    },
    {
      "number": 8461,
      "class": "Bus",
      "name": "HAMILTON 2 1",
      "init": {
        "Vr": -0.7662594635095791,
        "Vi": -0.7060757428830002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7952426316975,
        "longitude": -75.5250714721617
      }
    },
    {
      "number": 8462,
      "class": "Bus",
      "name": "HAMILTON 3 1",
      "init": {
        "Vr": -0.7682267910449132,
        "Vi": -0.7042994891123763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8175866531635,
        "longitude": -75.5210745555722
      }
    },
    {
      "number": 8463,
      "class": "Bus",
      "name": "KIRKVILLE 1 1",
      "init": {
        "Vr": -0.7346208835755362,
        "Vi": -0.7355270966965491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1080507368125,
        "longitude": -76.0201401067987
      }
    },
    {
      "number": 8464,
      "class": "Bus",
      "name": "KIRKVILLE 2 1",
      "init": {
        "Vr": -0.7451979829711066,
        "Vi": -0.720039659213382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.142273174064,
        "longitude": -75.8404001055771
      }
    },
    {
      "number": 8465,
      "class": "Bus",
      "name": "KIRKVILLE 3 1",
      "init": {
        "Vr": -0.741787638565171,
        "Vi": -0.7253682601924931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0867947658575,
        "longitude": -75.907219819184
      }
    },
    {
      "number": 8466,
      "class": "Bus",
      "name": "MANLIUS 1 1",
      "init": {
        "Vr": -0.7564520930250423,
        "Vi": -0.7127102570367955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8927905565659,
        "longitude": -75.9528976294782
      }
    },
    {
      "number": 8467,
      "class": "Bus",
      "name": "MANLIUS 2 1",
      "init": {
        "Vr": -0.7588708431714353,
        "Vi": -0.7089560817006636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9533554490647,
        "longitude": -75.8684697367697
      }
    },
    {
      "number": 8468,
      "class": "Bus",
      "name": "MANLIUS 3 1",
      "init": {
        "Vr": -0.7396932230055678,
        "Vi": -0.7317432139273283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.96014501165,
        "longitude": -75.9820083881868
      }
    },
    {
      "number": 8469,
      "class": "Bus",
      "name": "MANLIUS 4 1",
      "init": {
        "Vr": -0.7387150634307534,
        "Vi": -0.7325446399947433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9777793477294,
        "longitude": -76.0536563596573
      }
    },
    {
      "number": 8470,
      "class": "Bus",
      "name": "MANLIUS 4 2",
      "init": {
        "Vr": -0.7387336596945666,
        "Vi": -0.7324075408476837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9777793477294,
        "longitude": -76.0536563596573
      }
    },
    {
      "number": 8471,
      "class": "Bus",
      "name": "MORRISVILLE 5 1",
      "init": {
        "Vr": -0.765818378200124,
        "Vi": -0.7043521731133778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8675214571335,
        "longitude": -75.7000834108994
      }
    },
    {
      "number": 8472,
      "class": "Bus",
      "name": "MORRISVILLE 6 1",
      "init": {
        "Vr": -0.7610094895015966,
        "Vi": -0.7093701048479651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9168868091246,
        "longitude": -75.6485885072714
      }
    },
    {
      "number": 8473,
      "class": "Bus",
      "name": "MORRISVILLE 6 2",
      "init": {
        "Vr": -0.7609974891391111,
        "Vi": -0.709419434023245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9168868091246,
        "longitude": -75.6485885072714
      }
    },
    {
      "number": 8474,
      "class": "Bus",
      "name": "MUNNSVILLE 1",
      "init": {
        "Vr": -0.7533659529995079,
        "Vi": -0.7229394692804457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9475196814281,
        "longitude": -75.5057847629343
      }
    },
    {
      "number": 8475,
      "class": "Bus",
      "name": "ONEIDA 1 1",
      "init": {
        "Vr": -0.7623998837197133,
        "Vi": -0.7064469435124318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.007719404145,
        "longitude": -75.6612603444953
      }
    },
    {
      "number": 8476,
      "class": "Bus",
      "name": "ONEIDA 1 2",
      "init": {
        "Vr": -0.7624281411282862,
        "Vi": -0.7063528943493406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.007719404145,
        "longitude": -75.6612603444953
      }
    },
    {
      "number": 8477,
      "class": "Bus",
      "name": "ONEIDA 2 1",
      "init": {
        "Vr": -0.7578994094216557,
        "Vi": -0.7076911089601041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0417365731949,
        "longitude": -75.7199034401001
      }
    },
    {
      "number": 8478,
      "class": "Bus",
      "name": "ONEIDA 3 1",
      "init": {
        "Vr": -0.7561263502199645,
        "Vi": -0.7085825872797739
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0551574274535,
        "longitude": -75.6956743692949
      }
    },
    {
      "number": 8479,
      "class": "Bus",
      "name": "ONEIDA 3 2",
      "init": {
        "Vr": -0.7561686396549262,
        "Vi": -0.7085018122721737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0551574274535,
        "longitude": -75.6956743692949
      }
    },
    {
      "number": 8480,
      "class": "Bus",
      "name": "ORISKANY FALLS 1",
      "init": {
        "Vr": -0.751572924433316,
        "Vi": -0.719862056446378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9846277781208,
        "longitude": -75.4583075378048
      }
    },
    {
      "number": 8481,
      "class": "Bus",
      "name": "WATERVILLE 9 1",
      "init": {
        "Vr": -0.7579412300397564,
        "Vi": -0.7143232614291936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8891127933529,
        "longitude": -75.4596241212272
      }
    },
    {
      "number": 8482,
      "class": "Bus",
      "name": "WATERVILLE 10 1",
      "init": {
        "Vr": -0.7620261562958327,
        "Vi": -0.7158413449329806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8934838726509,
        "longitude": -75.2029779960464
      }
    },
    {
      "number": 8483,
      "class": "Bus",
      "name": "BROCKPORT 1 1",
      "init": {
        "Vr": -0.7524808806722526,
        "Vi": -0.6970746305183844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2606099475714,
        "longitude": -78.017417213303
      }
    },
    {
      "number": 8484,
      "class": "Bus",
      "name": "BROCKPORT 2 1",
      "init": {
        "Vr": -0.7546045326984937,
        "Vi": -0.6684965382854995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1621027530697,
        "longitude": -77.877311540333
      }
    },
    {
      "number": 8485,
      "class": "Bus",
      "name": "BROCKPORT 2 2",
      "init": {
        "Vr": -0.7546153035168464,
        "Vi": -0.6683959525247836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1621027530697,
        "longitude": -77.877311540333
      }
    },
    {
      "number": 8486,
      "class": "Bus",
      "name": "BROCKPORT 3 1",
      "init": {
        "Vr": -0.7554938657518656,
        "Vi": -0.6723335575781045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1756563323471,
        "longitude": -78.0393887806108
      }
    },
    {
      "number": 8487,
      "class": "Bus",
      "name": "BROCKPORT 4 1",
      "init": {
        "Vr": -0.7700257834483926,
        "Vi": -0.6575474194184279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1225299919669,
        "longitude": -77.823423795379
      }
    },
    {
      "number": 8488,
      "class": "Bus",
      "name": "CHURCHVILLE 1 1",
      "init": {
        "Vr": -0.7548769388761052,
        "Vi": -0.6688561280251335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.144040576567,
        "longitude": -77.8640198191641
      }
    },
    {
      "number": 8489,
      "class": "Bus",
      "name": "CHURCHVILLE 1 2",
      "init": {
        "Vr": -0.7548926693930104,
        "Vi": -0.6688097941707866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.144040576567,
        "longitude": -77.8640198191641
      }
    },
    {
      "number": 8490,
      "class": "Bus",
      "name": "CHURCHVILLE 2 1",
      "init": {
        "Vr": -0.7649634425330378,
        "Vi": -0.6648097587905746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0635919220937,
        "longitude": -77.9444490362391
      }
    },
    {
      "number": 8491,
      "class": "Bus",
      "name": "EAST ROCHESTER 1",
      "init": {
        "Vr": -0.7600406524920663,
        "Vi": -0.665311189162219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0992618103971,
        "longitude": -77.468473116136
      }
    },
    {
      "number": 8492,
      "class": "Bus",
      "name": "EAST ROCHESTER 2",
      "init": {
        "Vr": -0.7600531455007629,
        "Vi": -0.6652652388617408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0992618103971,
        "longitude": -77.468473116136
      }
    },
    {
      "number": 8493,
      "class": "Bus",
      "name": "FAIRPORT 1 1",
      "init": {
        "Vr": -0.7599173081276022,
        "Vi": -0.6616671887637169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0941690842609,
        "longitude": -77.4034213811897
      }
    },
    {
      "number": 8494,
      "class": "Bus",
      "name": "FAIRPORT 2 1",
      "init": {
        "Vr": -0.7587940290387117,
        "Vi": -0.6626861005137515
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0045013704418,
        "longitude": -77.4657410856707
      }
    },
    {
      "number": 8495,
      "class": "Bus",
      "name": "FAIRPORT 3 1",
      "init": {
        "Vr": -0.7606836273808867,
        "Vi": -0.6620724769470927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0761553676525,
        "longitude": -77.4643851571667
      }
    },
    {
      "number": 8496,
      "class": "Bus",
      "name": "FAIRPORT 4 1",
      "init": {
        "Vr": -0.7598692087862987,
        "Vi": -0.6622595764739497
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0725914988056,
        "longitude": -77.3944826676034
      }
    },
    {
      "number": 8497,
      "class": "Bus",
      "name": "FAIRPORT 4 2",
      "init": {
        "Vr": -0.7597953097994483,
        "Vi": -0.6624196812133977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0725914988056,
        "longitude": -77.3944826676034
      }
    },
    {
      "number": 8498,
      "class": "Bus",
      "name": "HAMLIN 1 1",
      "init": {
        "Vr": -0.7536480197657247,
        "Vi": -0.6952338929994462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3548609434593,
        "longitude": -77.8963532236975
      }
    },
    {
      "number": 8499,
      "class": "Bus",
      "name": "HAMLIN 1 2",
      "init": {
        "Vr": -0.7536289048115701,
        "Vi": -0.6952758693231597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3548609434593,
        "longitude": -77.8963532236975
      }
    },
    {
      "number": 8500,
      "class": "Bus",
      "name": "HAMLIN 2 1",
      "init": {
        "Vr": -0.7562839175980647,
        "Vi": -0.6876415256044153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8501,
      "class": "Bus",
      "name": "HAMLIN 2 2",
      "init": {
        "Vr": -0.7615208385821173,
        "Vi": -0.6794573447016028
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8502,
      "class": "Bus",
      "name": "HAMLIN 2 3",
      "init": {
        "Vr": -0.7563460660572464,
        "Vi": -0.6875323303156454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8503,
      "class": "Bus",
      "name": "HAMLIN 2 4",
      "init": {
        "Vr": -0.7563460660572464,
        "Vi": -0.6875323303156454
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8504,
      "class": "Bus",
      "name": "HAMLIN 2 5",
      "init": {
        "Vr": -0.7562384189465842,
        "Vi": -0.6877458157932026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8505,
      "class": "Bus",
      "name": "HAMLIN 2 7",
      "init": {
        "Vr": -0.7562839175980642,
        "Vi": -0.6876415256044158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2853941092339,
        "longitude": -77.9422634130982
      }
    },
    {
      "number": 8506,
      "class": "Bus",
      "name": "HENRIETTA 1 1",
      "init": {
        "Vr": -0.7627563538987502,
        "Vi": -0.6640165032203543
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0798192858166,
        "longitude": -77.6254701779105
      }
    },
    {
      "number": 8507,
      "class": "Bus",
      "name": "HENRIETTA 2 1",
      "init": {
        "Vr": -0.7673146528528177,
        "Vi": -0.6667458106320713
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.915561203984,
        "longitude": -77.6474512471575
      }
    },
    {
      "number": 8508,
      "class": "Bus",
      "name": "HILTON 1 1",
      "init": {
        "Vr": -0.7645310513124677,
        "Vi": -0.6615976177411954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.343674634804,
        "longitude": -77.8176380419257
      }
    },
    {
      "number": 8509,
      "class": "Bus",
      "name": "HILTON 2 1",
      "init": {
        "Vr": -0.760752219182987,
        "Vi": -0.6650053627519965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3336491544556,
        "longitude": -77.7433719375468
      }
    },
    {
      "number": 8510,
      "class": "Bus",
      "name": "HILTON 3 1",
      "init": {
        "Vr": -0.7660381134768015,
        "Vi": -0.6614451441752361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8511,
      "class": "Bus",
      "name": "HILTON 3 2",
      "init": {
        "Vr": -0.7660381134768015,
        "Vi": -0.6614451441752363
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8512,
      "class": "Bus",
      "name": "HILTON 3 3",
      "init": {
        "Vr": -0.7660381134768015,
        "Vi": -0.6614451441752363
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8513,
      "class": "Bus",
      "name": "HILTON 3 4",
      "init": {
        "Vr": -0.7660381134768015,
        "Vi": -0.6614451441752361
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8514,
      "class": "Bus",
      "name": "HILTON 3 5",
      "init": {
        "Vr": -0.7660652644493766,
        "Vi": -0.6613695618483945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8515,
      "class": "Bus",
      "name": "HILTON 3 7",
      "init": {
        "Vr": -0.7660068160824672,
        "Vi": -0.661523246340672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2603895254979,
        "longitude": -77.7984575307598
      }
    },
    {
      "number": 8516,
      "class": "Bus",
      "name": "HILTON 4 1",
      "init": {
        "Vr": -0.7590779787133113,
        "Vi": -0.6791406396779993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2589949524337,
        "longitude": -77.8824915110147
      }
    },
    {
      "number": 8517,
      "class": "Bus",
      "name": "HOLLEY 1 1",
      "init": {
        "Vr": -0.7632184499984982,
        "Vi": -0.6676014018668814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1254759979559,
        "longitude": -77.9796558330865
      }
    },
    {
      "number": 8518,
      "class": "Bus",
      "name": "HOLLEY 2 1",
      "init": {
        "Vr": -0.7546104835752849,
        "Vi": -0.689100728957586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1942784513101,
        "longitude": -78.0409815096454
      }
    },
    {
      "number": 8519,
      "class": "Bus",
      "name": "HOLLEY 3 1",
      "init": {
        "Vr": -0.7553734727338117,
        "Vi": -0.6704112074381259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1988075069898,
        "longitude": -77.9622113240216
      }
    },
    {
      "number": 8520,
      "class": "Bus",
      "name": "KENDALL 1 1",
      "init": {
        "Vr": -0.7526195761737017,
        "Vi": -0.6972306818577667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3636730960105,
        "longitude": -78.0643911208242
      }
    },
    {
      "number": 8521,
      "class": "Bus",
      "name": "KENDALL 1 2",
      "init": {
        "Vr": -0.7526149551233263,
        "Vi": -0.69725546880132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3636730960105,
        "longitude": -78.0643911208242
      }
    },
    {
      "number": 8522,
      "class": "Bus",
      "name": "KENDALL 2 1",
      "init": {
        "Vr": -0.7508571811914233,
        "Vi": -0.7011068774484279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2927573319455,
        "longitude": -78.0903908096532
      }
    },
    {
      "number": 8523,
      "class": "Bus",
      "name": "MACEDON 1 1",
      "init": {
        "Vr": -0.7604222808490678,
        "Vi": -0.662192951556528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0568615174645,
        "longitude": -77.3898247581988
      }
    },
    {
      "number": 8524,
      "class": "Bus",
      "name": "MACEDON 2 1",
      "init": {
        "Vr": -0.7577076603743285,
        "Vi": -0.6666244342915268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0805392455879,
        "longitude": -77.3456119954845
      }
    },
    {
      "number": 8525,
      "class": "Bus",
      "name": "MACEDON 3 1",
      "init": {
        "Vr": -0.7591951636834368,
        "Vi": -0.6634327620031798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1457390479156,
        "longitude": -77.4148695227825
      }
    },
    {
      "number": 8526,
      "class": "Bus",
      "name": "NORTH CHILI 1 1",
      "init": {
        "Vr": -0.7543905659857197,
        "Vi": -0.6697652460580896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0829726086965,
        "longitude": -77.9163500584912
      }
    },
    {
      "number": 8527,
      "class": "Bus",
      "name": "NORTH CHILI 2 1",
      "init": {
        "Vr": -0.7690420985372718,
        "Vi": -0.6578093215137659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1036770089214,
        "longitude": -77.7635257302894
      }
    },
    {
      "number": 8528,
      "class": "Bus",
      "name": "NORTH CHILI 2 2",
      "init": {
        "Vr": -0.7690252855926657,
        "Vi": -0.6578495410604522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1036770089214,
        "longitude": -77.7635257302894
      }
    },
    {
      "number": 8529,
      "class": "Bus",
      "name": "ONTARIO 1 1",
      "init": {
        "Vr": -0.7573513431880476,
        "Vi": -0.6681577307067257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1740942109971,
        "longitude": -77.330818956867
      }
    },
    {
      "number": 8530,
      "class": "Bus",
      "name": "ONTARIO 2 1",
      "init": {
        "Vr": -0.7555220961852468,
        "Vi": -0.6732280076099124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2245174421471,
        "longitude": -77.3688759160962
      }
    },
    {
      "number": 8531,
      "class": "Bus",
      "name": "ONTARIO 3 1",
      "init": {
        "Vr": -0.7508567422403026,
        "Vi": -0.6820813002796687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2700163710875,
        "longitude": -77.3014643139844
      }
    },
    {
      "number": 8532,
      "class": "Bus",
      "name": "PENFIELD 1 1",
      "init": {
        "Vr": -0.7569156831530074,
        "Vi": -0.6681084090157507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1364449576468,
        "longitude": -77.3413890402074
      }
    },
    {
      "number": 8533,
      "class": "Bus",
      "name": "PENFIELD 2 1",
      "init": {
        "Vr": -0.7593239049304237,
        "Vi": -0.6682930951098801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1443271298546,
        "longitude": -77.4525885568152
      }
    },
    {
      "number": 8534,
      "class": "Bus",
      "name": "PENFIELD 2 2",
      "init": {
        "Vr": -0.7592938905698332,
        "Vi": -0.6683866460357849
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1443271298546,
        "longitude": -77.4525885568152
      }
    },
    {
      "number": 8535,
      "class": "Bus",
      "name": "PENFIELD 3 1",
      "init": {
        "Vr": -0.7604087903688456,
        "Vi": -0.6635587410649715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1194147692777,
        "longitude": -77.4305830484963
      }
    },
    {
      "number": 8536,
      "class": "Bus",
      "name": "PENFIELD 4 1",
      "init": {
        "Vr": -0.7393971409394098,
        "Vi": -0.6994419142378143
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1594835220121,
        "longitude": -77.4520941822555
      }
    },
    {
      "number": 8537,
      "class": "Bus",
      "name": "PENFIELD 4 2",
      "init": {
        "Vr": -0.7587956192613485,
        "Vi": -0.6700321508777382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1594835220121,
        "longitude": -77.4520941822555
      }
    },
    {
      "number": 8538,
      "class": "Bus",
      "name": "PENFIELD 4 3",
      "init": {
        "Vr": -0.789457955368317,
        "Vi": -0.6235454101161008
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1594835220121,
        "longitude": -77.4520941822555
      }
    },
    {
      "number": 8539,
      "class": "Bus",
      "name": "PENFIELD 4 4",
      "init": {
        "Vr": -0.7894579553683169,
        "Vi": -0.6235454101161008
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1594835220121,
        "longitude": -77.4520941822555
      }
    },
    {
      "number": 8540,
      "class": "Bus",
      "name": "PENFIELD 4 5",
      "init": {
        "Vr": -0.7360494679357245,
        "Vi": -0.7009380900850685
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1594835220121,
        "longitude": -77.4520941822555
      }
    },
    {
      "number": 8541,
      "class": "Bus",
      "name": "PITTSFORD 4 1",
      "init": {
        "Vr": -0.7594664622832877,
        "Vi": -0.6619340004064822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0306324585533,
        "longitude": -77.4533822887374
      }
    },
    {
      "number": 8542,
      "class": "Bus",
      "name": "PITTSFORD 5 1",
      "init": {
        "Vr": -0.7625895385594661,
        "Vi": -0.6638147596710768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0054166664025,
        "longitude": -77.5435018855355
      }
    },
    {
      "number": 8543,
      "class": "Bus",
      "name": "PITTSFORD 6 1",
      "init": {
        "Vr": -0.7598266813401223,
        "Vi": -0.6656538213094555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0490758163542,
        "longitude": -77.5593563725609
      }
    },
    {
      "number": 8544,
      "class": "Bus",
      "name": "PITTSFORD 6 2",
      "init": {
        "Vr": -0.7598732366114197,
        "Vi": -0.6655114876629751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0490758163542,
        "longitude": -77.5593563725609
      }
    },
    {
      "number": 8545,
      "class": "Bus",
      "name": "PITTSFORD 7 1",
      "init": {
        "Vr": -0.7577975856765299,
        "Vi": -0.6643600052891596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.987512444663,
        "longitude": -77.4555862518847
      }
    },
    {
      "number": 8546,
      "class": "Bus",
      "name": "ROCHESTER 9 1",
      "init": {
        "Vr": -0.7733259289418012,
        "Vi": -0.654991780805877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2607804981446,
        "longitude": -77.6153095275756
      }
    },
    {
      "number": 8547,
      "class": "Bus",
      "name": "ROCHESTER 10 1",
      "init": {
        "Vr": -0.7738163337593653,
        "Vi": -0.6550014444448699
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2569176492359,
        "longitude": -77.6229095782885
      }
    },
    {
      "number": 8548,
      "class": "Bus",
      "name": "ROCHESTER 11 1",
      "init": {
        "Vr": -0.7601000490886659,
        "Vi": -0.6638888940515919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2368401868634,
        "longitude": -77.6999265620151
      }
    },
    {
      "number": 8549,
      "class": "Bus",
      "name": "ROCHESTER 11 2",
      "init": {
        "Vr": -0.7601638488545978,
        "Vi": -0.6635738653536554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2368401868634,
        "longitude": -77.6999265620151
      }
    },
    {
      "number": 8550,
      "class": "Bus",
      "name": "ROCHESTER 12 1",
      "init": {
        "Vr": -0.775285158458453,
        "Vi": -0.6526190631975249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2227321834002,
        "longitude": -77.623706704738
      }
    },
    {
      "number": 8551,
      "class": "Bus",
      "name": "ROCHESTER 12 2",
      "init": {
        "Vr": -0.775223037734126,
        "Vi": -0.6528437821342425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2227321834002,
        "longitude": -77.623706704738
      }
    },
    {
      "number": 8552,
      "class": "Bus",
      "name": "ROCHESTER 13 1",
      "init": {
        "Vr": -0.7742542810092249,
        "Vi": -0.6533381504096896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.231708652636,
        "longitude": -77.6176131670165
      }
    },
    {
      "number": 8553,
      "class": "Bus",
      "name": "ROCHESTER 14 1",
      "init": {
        "Vr": -0.7734345989667357,
        "Vi": -0.6547078951245573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2549492550932,
        "longitude": -77.639597327767
      }
    },
    {
      "number": 8554,
      "class": "Bus",
      "name": "ROCHESTER 15 1",
      "init": {
        "Vr": -0.7633681834678522,
        "Vi": -0.6609921730688689
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2080436176562,
        "longitude": -77.705906822135
      }
    },
    {
      "number": 8555,
      "class": "Bus",
      "name": "ROCHESTER 16 1",
      "init": {
        "Vr": -0.7707403703231331,
        "Vi": -0.6561610916545705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2272950904623,
        "longitude": -77.5651216272677
      }
    },
    {
      "number": 8556,
      "class": "Bus",
      "name": "ROCHESTER 17 1",
      "init": {
        "Vr": -0.763834762074412,
        "Vi": -0.6614169201848006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1763223056752,
        "longitude": -77.5445534773803
      }
    },
    {
      "number": 8557,
      "class": "Bus",
      "name": "ROCHESTER 18 1",
      "init": {
        "Vr": -0.7721735983181165,
        "Vi": -0.6544966968634202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2486929044235,
        "longitude": -77.587116890043
      }
    },
    {
      "number": 8558,
      "class": "Bus",
      "name": "ROCHESTER 19 1",
      "init": {
        "Vr": -0.7664348382593673,
        "Vi": -0.6601810726985404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2300259917322,
        "longitude": -77.5319322816165
      }
    },
    {
      "number": 8559,
      "class": "Bus",
      "name": "ROCHESTER 20 1",
      "init": {
        "Vr": -0.7729932436780207,
        "Vi": -0.6548045514751489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2401926079149,
        "longitude": -77.6440978351786
      }
    },
    {
      "number": 8560,
      "class": "Bus",
      "name": "ROCHESTER 20 2",
      "init": {
        "Vr": -0.7730148938689189,
        "Vi": -0.6546568372497125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2401926079149,
        "longitude": -77.6440978351786
      }
    },
    {
      "number": 8561,
      "class": "Bus",
      "name": "ROCHESTER 21 1",
      "init": {
        "Vr": -0.7698271550186983,
        "Vi": -0.6581033124503499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1983209511911,
        "longitude": -77.7424581829178
      }
    },
    {
      "number": 8562,
      "class": "Bus",
      "name": "ROCHESTER 22 1",
      "init": {
        "Vr": -0.7747885459149358,
        "Vi": -0.65306623184198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2118678991545,
        "longitude": -77.6333936467586
      }
    },
    {
      "number": 8563,
      "class": "Bus",
      "name": "ROCHESTER 22 2",
      "init": {
        "Vr": -0.7748304636210783,
        "Vi": -0.652943734065083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2118678991545,
        "longitude": -77.6333936467586
      }
    },
    {
      "number": 8564,
      "class": "Bus",
      "name": "ROCHESTER 23 1",
      "init": {
        "Vr": -0.7395168985850192,
        "Vi": -0.6838104449792269
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2792256653436,
        "longitude": -77.7238237878084
      }
    },
    {
      "number": 8565,
      "class": "Bus",
      "name": "ROCHESTER 23 2",
      "init": {
        "Vr": -0.7565757851461834,
        "Vi": -0.6689644678926829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2792256653436,
        "longitude": -77.7238237878084
      }
    },
    {
      "number": 8566,
      "class": "Bus",
      "name": "ROCHESTER 23 3",
      "init": {
        "Vr": -0.7395583895806348,
        "Vi": -0.683680298374527
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2792256653436,
        "longitude": -77.7238237878084
      }
    },
    {
      "number": 8567,
      "class": "Bus",
      "name": "ROCHESTER 24 1",
      "init": {
        "Vr": -0.7686197370712776,
        "Vi": -0.6591381539181984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1764238177859,
        "longitude": -77.7341919428718
      }
    },
    {
      "number": 8568,
      "class": "Bus",
      "name": "ROCHESTER 24 2",
      "init": {
        "Vr": -0.7686508513199257,
        "Vi": -0.6590705548504441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1764238177859,
        "longitude": -77.7341919428718
      }
    },
    {
      "number": 8569,
      "class": "Bus",
      "name": "ROCHESTER 25 1",
      "init": {
        "Vr": -0.769537193170686,
        "Vi": -0.6575183664846962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2957333794176,
        "longitude": -77.7729241239459
      }
    },
    {
      "number": 8570,
      "class": "Bus",
      "name": "ROCHESTER 25 2",
      "init": {
        "Vr": -0.7695518294929605,
        "Vi": -0.6574423602875971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2957333794176,
        "longitude": -77.7729241239459
      }
    },
    {
      "number": 8571,
      "class": "Bus",
      "name": "ROCHESTER 26 1",
      "init": {
        "Vr": -0.7730412424416725,
        "Vi": -0.6539865636215255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2328975603042,
        "longitude": -77.5919422142122
      }
    },
    {
      "number": 8572,
      "class": "Bus",
      "name": "ROCHESTER 27 1",
      "init": {
        "Vr": -0.7753970005895283,
        "Vi": -0.6530411677774813
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2225239638035,
        "longitude": -77.6157516493141
      }
    },
    {
      "number": 8573,
      "class": "Bus",
      "name": "ROCHESTER 27 2",
      "init": {
        "Vr": -0.7754422644967481,
        "Vi": -0.6527908306683333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2225239638035,
        "longitude": -77.6157516493141
      }
    },
    {
      "number": 8574,
      "class": "Bus",
      "name": "ROCHESTER 28 1",
      "init": {
        "Vr": -0.7594376595908433,
        "Vi": -0.6684856872208362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1619175582266,
        "longitude": -77.4648522966832
      }
    },
    {
      "number": 8575,
      "class": "Bus",
      "name": "ROCHESTER 29 1",
      "init": {
        "Vr": -0.7688888589553233,
        "Vi": -0.657520758592533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1487895169709,
        "longitude": -77.6229469567444
      }
    },
    {
      "number": 8576,
      "class": "Bus",
      "name": "ROCHESTER 30 1",
      "init": {
        "Vr": -0.7607237102142647,
        "Vi": -0.6654590118084075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1374976333123,
        "longitude": -77.5040055739862
      }
    },
    {
      "number": 8577,
      "class": "Bus",
      "name": "ROCHESTER 30 2",
      "init": {
        "Vr": -0.7607658026336459,
        "Vi": -0.6652924466992509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1374976333123,
        "longitude": -77.5040055739862
      }
    },
    {
      "number": 8578,
      "class": "Bus",
      "name": "ROCHESTER 31 1",
      "init": {
        "Vr": -0.7683853328666662,
        "Vi": -0.6591315394727858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1721477343231,
        "longitude": -77.7167143691748
      }
    },
    {
      "number": 8579,
      "class": "Bus",
      "name": "ROCHESTER 32 1",
      "init": {
        "Vr": -0.7657690208948782,
        "Vi": -0.661551377166154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1206959515025,
        "longitude": -77.6543267000396
      }
    },
    {
      "number": 8580,
      "class": "Bus",
      "name": "ROCHESTER 33 1",
      "init": {
        "Vr": -0.7725759131249043,
        "Vi": -0.6541381592846234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.240199747861,
        "longitude": -77.5766201537404
      }
    },
    {
      "number": 8581,
      "class": "Bus",
      "name": "ROCHESTER 34 1",
      "init": {
        "Vr": -0.7663280693405701,
        "Vi": -0.657989155713558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1940742711765,
        "longitude": -77.6210100511704
      }
    },
    {
      "number": 8582,
      "class": "Bus",
      "name": "ROCHESTER 34 2",
      "init": {
        "Vr": -0.7663630655522644,
        "Vi": -0.6577904977275365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1940742711765,
        "longitude": -77.6210100511704
      }
    },
    {
      "number": 8583,
      "class": "Bus",
      "name": "ROCHESTER 35 1",
      "init": {
        "Vr": -0.7606255478029114,
        "Vi": -0.6620881277912608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0732430442221,
        "longitude": -77.5440173689989
      }
    },
    {
      "number": 8584,
      "class": "Bus",
      "name": "ROCHESTER 35 2",
      "init": {
        "Vr": -0.7605819397332098,
        "Vi": -0.6622721920144904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0732430442221,
        "longitude": -77.5440173689989
      }
    },
    {
      "number": 8585,
      "class": "Bus",
      "name": "ROCHESTER 36 1",
      "init": {
        "Vr": -0.7602357437590702,
        "Vi": -0.6665816571668346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1512731558959,
        "longitude": -77.5070869323825
      }
    },
    {
      "number": 8586,
      "class": "Bus",
      "name": "ROCHESTER 37 1",
      "init": {
        "Vr": -0.7657505484945292,
        "Vi": -0.66029485620602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2235489331768,
        "longitude": -77.5125681283809
      }
    },
    {
      "number": 8587,
      "class": "Bus",
      "name": "ROCHESTER 37 2",
      "init": {
        "Vr": -0.7657365657384019,
        "Vi": -0.6600634949715054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2235489331768,
        "longitude": -77.5125681283809
      }
    },
    {
      "number": 8588,
      "class": "Bus",
      "name": "ROCHESTER 38 1",
      "init": {
        "Vr": -0.7648395119912894,
        "Vi": -0.659717097553023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1597691545009,
        "longitude": -77.5793010054017
      }
    },
    {
      "number": 8589,
      "class": "Bus",
      "name": "ROCHESTER 38 2",
      "init": {
        "Vr": -0.7648088523744193,
        "Vi": -0.6598547698054869
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1597691545009,
        "longitude": -77.5793010054017
      }
    },
    {
      "number": 8590,
      "class": "Bus",
      "name": "ROCHESTER 39 1",
      "init": {
        "Vr": -0.7676851941857772,
        "Vi": -0.6583633290892767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1418105212916,
        "longitude": -77.6503949427479
      }
    },
    {
      "number": 8591,
      "class": "Bus",
      "name": "ROCHESTER 40 1",
      "init": {
        "Vr": -0.7662371102260416,
        "Vi": -0.6604511665304962
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0929026307022,
        "longitude": -77.6802451606836
      }
    },
    {
      "number": 8592,
      "class": "Bus",
      "name": "ROCHESTER 41 1",
      "init": {
        "Vr": -0.7678019824666299,
        "Vi": -0.6587764925876416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1600266807744,
        "longitude": -77.7493308053761
      }
    },
    {
      "number": 8593,
      "class": "Bus",
      "name": "ROCHESTER 42 1",
      "init": {
        "Vr": -0.7634146059410278,
        "Vi": -0.6615738102322317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1332130744507,
        "longitude": -77.5818513863963
      }
    },
    {
      "number": 8594,
      "class": "Bus",
      "name": "ROCHESTER 43 1",
      "init": {
        "Vr": -0.7719409510043517,
        "Vi": -0.6558320809549546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2299448968165,
        "longitude": -77.6601449329748
      }
    },
    {
      "number": 8595,
      "class": "Bus",
      "name": "ROCHESTER 43 2",
      "init": {
        "Vr": -0.7719491199138806,
        "Vi": -0.6557448141608627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2299448968165,
        "longitude": -77.6601449329748
      }
    },
    {
      "number": 8596,
      "class": "Bus",
      "name": "ROCHESTER 44 1",
      "init": {
        "Vr": -0.7678171473819183,
        "Vi": -0.6568193166389006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.167611205142,
        "longitude": -77.6679320282255
      }
    },
    {
      "number": 8597,
      "class": "Bus",
      "name": "ROCHESTER 44 2",
      "init": {
        "Vr": -0.7678065453172285,
        "Vi": -0.6569003304580829
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.167611205142,
        "longitude": -77.6679320282255
      }
    },
    {
      "number": 8598,
      "class": "Bus",
      "name": "ROCHESTER 45 1",
      "init": {
        "Vr": -0.7634406080078532,
        "Vi": -0.6629405402993698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0793013107604,
        "longitude": -77.6485778678135
      }
    },
    {
      "number": 8599,
      "class": "Bus",
      "name": "ROCHESTER 45 2",
      "init": {
        "Vr": -0.7634452197484508,
        "Vi": -0.6628507815260254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0793013107604,
        "longitude": -77.6485778678135
      }
    },
    {
      "number": 8600,
      "class": "Bus",
      "name": "ROCHESTER 46 1",
      "init": {
        "Vr": -0.7706431668513518,
        "Vi": -0.657968395951527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2003870759949,
        "longitude": -77.6730162418615
      }
    },
    {
      "number": 8601,
      "class": "Bus",
      "name": "ROCHESTER 47 1",
      "init": {
        "Vr": -0.7673357216889105,
        "Vi": -0.6587478357905138
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1554922711056,
        "longitude": -77.7306671892419
      }
    },
    {
      "number": 8602,
      "class": "Bus",
      "name": "ROCHESTER 47 2",
      "init": {
        "Vr": -0.7672923295460569,
        "Vi": -0.6588658440871834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1554922711056,
        "longitude": -77.7306671892419
      }
    },
    {
      "number": 8603,
      "class": "Bus",
      "name": "ROCHESTER 48 1",
      "init": {
        "Vr": -0.7739141907179988,
        "Vi": -0.6538719985453757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2102514551574,
        "longitude": -77.6498128766242
      }
    },
    {
      "number": 8604,
      "class": "Bus",
      "name": "ROCHESTER 49 1",
      "init": {
        "Vr": -0.7608536956875582,
        "Vi": -0.6652042547634306
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1386484004738,
        "longitude": -77.5269136286788
      }
    },
    {
      "number": 8605,
      "class": "Bus",
      "name": "ROCHESTER 50 1",
      "init": {
        "Vr": -0.7645090294449214,
        "Vi": -0.6602593624108211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2094959607935,
        "longitude": -77.7258589210084
      }
    },
    {
      "number": 8606,
      "class": "Bus",
      "name": "ROCHESTER 50 2",
      "init": {
        "Vr": -0.7645378519713499,
        "Vi": -0.6601811229963225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2094959607935,
        "longitude": -77.7258589210084
      }
    },
    {
      "number": 8607,
      "class": "Bus",
      "name": "ROCHESTER 51 1",
      "init": {
        "Vr": -0.7675567794499405,
        "Vi": -0.6573776450875906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1794185231047,
        "longitude": -77.6162286874813
      }
    },
    {
      "number": 8608,
      "class": "Bus",
      "name": "ROCHESTER 51 2",
      "init": {
        "Vr": -0.7675547783211724,
        "Vi": -0.6572666927692684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1794185231047,
        "longitude": -77.6162286874813
      }
    },
    {
      "number": 8609,
      "class": "Bus",
      "name": "ROCHESTER 52 1",
      "init": {
        "Vr": -0.7643559975187154,
        "Vi": -0.6625024048078408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1224611696981,
        "longitude": -77.60383368769
      }
    },
    {
      "number": 8610,
      "class": "Bus",
      "name": "ROCHESTER 53 1",
      "init": {
        "Vr": -0.7643494953719498,
        "Vi": -0.6621496407094558
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.092592992559,
        "longitude": -77.661547840302
      }
    },
    {
      "number": 8611,
      "class": "Bus",
      "name": "ROCHESTER 54 1",
      "init": {
        "Vr": -0.7681023224121506,
        "Vi": -0.6587588870476836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0776425113905,
        "longitude": -77.7310160253539
      }
    },
    {
      "number": 8612,
      "class": "Bus",
      "name": "ROCHESTER 55 1",
      "init": {
        "Vr": -0.7634934568444908,
        "Vi": -0.6621296301709878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1816681570286,
        "longitude": -77.5350351931104
      }
    },
    {
      "number": 8613,
      "class": "Bus",
      "name": "ROCHESTER 56 1",
      "init": {
        "Vr": -0.771673131881203,
        "Vi": -0.6550954463136538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2144257393782,
        "longitude": -77.5759101285565
      }
    },
    {
      "number": 8614,
      "class": "Bus",
      "name": "ROCHESTER 57 1",
      "init": {
        "Vr": -0.7604842052811301,
        "Vi": -0.6633685524461885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0656009277826,
        "longitude": -77.5466057732716
      }
    },
    {
      "number": 8615,
      "class": "Bus",
      "name": "ROCHESTER 58 1",
      "init": {
        "Vr": -0.7624717214653806,
        "Vi": -0.6634860042651735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0849527477468,
        "longitude": -77.6039773894671
      }
    },
    {
      "number": 8616,
      "class": "Bus",
      "name": "ROCHESTER 58 2",
      "init": {
        "Vr": -0.7625241664617098,
        "Vi": -0.6633008860173405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0849527477468,
        "longitude": -77.6039773894671
      }
    },
    {
      "number": 8617,
      "class": "Bus",
      "name": "ROCHESTER 59 1",
      "init": {
        "Vr": -0.7697711150853216,
        "Vi": -0.6570850438807886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.142428613732,
        "longitude": -77.7807330590361
      }
    },
    {
      "number": 8618,
      "class": "Bus",
      "name": "ROCHESTER 59 2",
      "init": {
        "Vr": -0.7698057253535112,
        "Vi": -0.6569086969666489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.142428613732,
        "longitude": -77.7807330590361
      }
    },
    {
      "number": 8619,
      "class": "Bus",
      "name": "ROCHESTER 60 1",
      "init": {
        "Vr": -0.7674589175282737,
        "Vi": -0.6595614054371786
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868020541885,
        "longitude": -77.7209445062717
      }
    },
    {
      "number": 8620,
      "class": "Bus",
      "name": "ROCHESTER 60 2",
      "init": {
        "Vr": -0.7674897336904546,
        "Vi": -0.6594019544729325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868020541885,
        "longitude": -77.7209445062717
      }
    },
    {
      "number": 8621,
      "class": "Bus",
      "name": "ROCHESTER 61 1",
      "init": {
        "Vr": -0.761907689694728,
        "Vi": -0.6646832039033919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0377102884285,
        "longitude": -77.6381006119947
      }
    },
    {
      "number": 8622,
      "class": "Bus",
      "name": "ROCHESTER 62 1",
      "init": {
        "Vr": -0.7618232271086245,
        "Vi": -0.6663904095353045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.021901352786,
        "longitude": -77.7944226665331
      }
    },
    {
      "number": 8623,
      "class": "Bus",
      "name": "ROCHESTER 63 1",
      "init": {
        "Vr": -0.7396703925098067,
        "Vi": -0.6910668522887095
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0509607738456,
        "longitude": -77.6032886808415
      }
    },
    {
      "number": 8624,
      "class": "Bus",
      "name": "ROCHESTER 63 2",
      "init": {
        "Vr": -0.7585236232787651,
        "Vi": -0.6693808068330278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0509607738456,
        "longitude": -77.6032886808415
      }
    },
    {
      "number": 8625,
      "class": "Bus",
      "name": "ROCHESTER 63 3",
      "init": {
        "Vr": -0.739726088464956,
        "Vi": -0.6909650318047746
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0509607738456,
        "longitude": -77.6032886808415
      }
    },
    {
      "number": 8626,
      "class": "Bus",
      "name": "ROCHESTER 64 1",
      "init": {
        "Vr": -0.7604134579103574,
        "Vi": -0.6611512708382329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0697271156351,
        "longitude": -77.5140021443244
      }
    },
    {
      "number": 8627,
      "class": "Bus",
      "name": "ROCHESTER 64 2",
      "init": {
        "Vr": -0.7603696355201608,
        "Vi": -0.6612454765843225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0697271156351,
        "longitude": -77.5140021443244
      }
    },
    {
      "number": 8628,
      "class": "Bus",
      "name": "ROCHESTER 65 1",
      "init": {
        "Vr": -0.7604401340932678,
        "Vi": -0.666397098136259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0529382454626,
        "longitude": -77.5846593269024
      }
    },
    {
      "number": 8629,
      "class": "Bus",
      "name": "ROCHESTER 66 1",
      "init": {
        "Vr": -0.7606662292590812,
        "Vi": -0.6636655259723285
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0823400772169,
        "longitude": -77.5524662169545
      }
    },
    {
      "number": 8630,
      "class": "Bus",
      "name": "ROCHESTER 66 2",
      "init": {
        "Vr": -0.7606756066441159,
        "Vi": -0.6634766343505827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0823400772169,
        "longitude": -77.5524662169545
      }
    },
    {
      "number": 8631,
      "class": "Bus",
      "name": "ROCHESTER 67 1",
      "init": {
        "Vr": -0.7687872285095088,
        "Vi": -0.659954201151219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1177626554134,
        "longitude": -77.7250023918124
      }
    },
    {
      "number": 8632,
      "class": "Bus",
      "name": "ROCHESTER 68 1",
      "init": {
        "Vr": -0.7677543843705531,
        "Vi": -0.657239573268939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.148623506511,
        "longitude": -77.6831540097699
      }
    },
    {
      "number": 8633,
      "class": "Bus",
      "name": "ROCHESTER 69 1",
      "init": {
        "Vr": -0.7678328374743744,
        "Vi": -0.6568983297444495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1532418059307,
        "longitude": -77.6714036475817
      }
    },
    {
      "number": 8634,
      "class": "Bus",
      "name": "ROCHESTER 70 1",
      "init": {
        "Vr": -0.7595853320370849,
        "Vi": -0.6677428812380675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0582967855177,
        "longitude": -77.5974687085206
      }
    },
    {
      "number": 8635,
      "class": "Bus",
      "name": "RUSH 1 1",
      "init": {
        "Vr": -0.7628617656342862,
        "Vi": -0.6677516900433766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9129637297488,
        "longitude": -77.7253779198054
      }
    },
    {
      "number": 8636,
      "class": "Bus",
      "name": "SCOTTSVILLE 1 1",
      "init": {
        "Vr": -0.7600860860099788,
        "Vi": -0.668242579321911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.981711009926,
        "longitude": -77.8446571913285
      }
    },
    {
      "number": 8637,
      "class": "Bus",
      "name": "SPENCERPORT 1 1",
      "init": {
        "Vr": -0.7633938309494613,
        "Vi": -0.6644291783586455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2279878722212,
        "longitude": -77.8235018876975
      }
    },
    {
      "number": 8638,
      "class": "Bus",
      "name": "SPENCERPORT 1 2",
      "init": {
        "Vr": -0.7634205387762918,
        "Vi": -0.6643462405797586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2279878722212,
        "longitude": -77.8235018876975
      }
    },
    {
      "number": 8639,
      "class": "Bus",
      "name": "SPENCERPORT 2 1",
      "init": {
        "Vr": -0.7624058609371173,
        "Vi": -0.6683313800415613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1933896221838,
        "longitude": -77.8493204898188
      }
    },
    {
      "number": 8640,
      "class": "Bus",
      "name": "SPENCERPORT 3 1",
      "init": {
        "Vr": -0.7684315650415131,
        "Vi": -0.6590571672929156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2260948233434,
        "longitude": -77.7714042940265
      }
    },
    {
      "number": 8641,
      "class": "Bus",
      "name": "VICTOR 1 1",
      "init": {
        "Vr": -0.7619884616503708,
        "Vi": -0.6618939627142636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9686605176968,
        "longitude": -77.5227876023616
      }
    },
    {
      "number": 8642,
      "class": "Bus",
      "name": "VICTOR 2 1",
      "init": {
        "Vr": -0.7596473581603392,
        "Vi": -0.6602692539285102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.047034208613,
        "longitude": -77.4927420930905
      }
    },
    {
      "number": 8643,
      "class": "Bus",
      "name": "VICTOR 3 1",
      "init": {
        "Vr": -0.7539949753327184,
        "Vi": -0.6725955219785698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0165674987895,
        "longitude": -77.3400760896835
      }
    },
    {
      "number": 8644,
      "class": "Bus",
      "name": "WEBSTER 5 1",
      "init": {
        "Vr": -0.762352456425141,
        "Vi": -0.6641986057923294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.177548120814,
        "longitude": -77.5127895342266
      }
    },
    {
      "number": 8645,
      "class": "Bus",
      "name": "WEBSTER 6 1",
      "init": {
        "Vr": -0.7646635148227733,
        "Vi": -0.6612134921000464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2144495947395,
        "longitude": -77.5113823484479
      }
    },
    {
      "number": 8646,
      "class": "Bus",
      "name": "WEBSTER 6 2",
      "init": {
        "Vr": -0.7647348939111702,
        "Vi": -0.6610460515469971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2144495947395,
        "longitude": -77.5113823484479
      }
    },
    {
      "number": 8647,
      "class": "Bus",
      "name": "WEBSTER 7 1",
      "init": {
        "Vr": -0.7584901645828293,
        "Vi": -0.6649698043743255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1577375846398,
        "longitude": -77.3762657848913
      }
    },
    {
      "number": 8648,
      "class": "Bus",
      "name": "WEBSTER 7 2",
      "init": {
        "Vr": -0.7585244049489477,
        "Vi": -0.6647798344003888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1577375846398,
        "longitude": -77.3762657848913
      }
    },
    {
      "number": 8649,
      "class": "Bus",
      "name": "WEBSTER 8 1",
      "init": {
        "Vr": -0.7631365192077414,
        "Vi": -0.6631594996533231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2057584171779,
        "longitude": -77.5222335345975
      }
    },
    {
      "number": 8650,
      "class": "Bus",
      "name": "WEST HENRIETTA 1 1",
      "init": {
        "Vr": -0.7659473616018939,
        "Vi": -0.660864279955578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9975694443249,
        "longitude": -77.6766708645485
      }
    },
    {
      "number": 8651,
      "class": "Bus",
      "name": "WEST HENRIETTA 1 2",
      "init": {
        "Vr": -0.7659694231555453,
        "Vi": -0.6607983733903185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9975694443249,
        "longitude": -77.6766708645485
      }
    },
    {
      "number": 8652,
      "class": "Bus",
      "name": "WEST HENRIETTA 2 1",
      "init": {
        "Vr": -0.7625950315272875,
        "Vi": -0.666280575261738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0005329345504,
        "longitude": -77.7566623680969
      }
    },
    {
      "number": 8653,
      "class": "Bus",
      "name": "CANAJOHARIE 1 1",
      "init": {
        "Vr": -0.7824442023530893,
        "Vi": -0.700830477212215
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8090991151765,
        "longitude": -74.6601991794588
      }
    },
    {
      "number": 8654,
      "class": "Bus",
      "name": "CANAJOHARIE 1 2",
      "init": {
        "Vr": -0.782454116759411,
        "Vi": -0.7008092950478514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8090991151765,
        "longitude": -74.6601991794588
      }
    },
    {
      "number": 8655,
      "class": "Bus",
      "name": "CANAJOHARIE 2 1",
      "init": {
        "Vr": -0.7481871536470648,
        "Vi": -0.7417602719542394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8621897006779,
        "longitude": -74.5988253402912
      }
    },
    {
      "number": 8656,
      "class": "Bus",
      "name": "CANAJOHARIE 3 1",
      "init": {
        "Vr": -0.7825726032971798,
        "Vi": -0.7010197869195088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8657,
      "class": "Bus",
      "name": "CANAJOHARIE 3 2",
      "init": {
        "Vr": -0.7834196174458394,
        "Vi": -0.6981186904904177
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8658,
      "class": "Bus",
      "name": "CANAJOHARIE 3 3",
      "init": {
        "Vr": -0.782495874559717,
        "Vi": -0.7012825894464925
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8659,
      "class": "Bus",
      "name": "CANAJOHARIE 3 4",
      "init": {
        "Vr": -0.782495874559717,
        "Vi": -0.7012825894464925
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8660,
      "class": "Bus",
      "name": "CANAJOHARIE 3 5",
      "init": {
        "Vr": -0.7825689750985579,
        "Vi": -0.7010470320722031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8661,
      "class": "Bus",
      "name": "CANAJOHARIE 3 7",
      "init": {
        "Vr": -0.7825726032971798,
        "Vi": -0.7010197869195088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.842998428801,
        "longitude": -74.7426918208648
      }
    },
    {
      "number": 8662,
      "class": "Bus",
      "name": "ESPERANCE 1",
      "init": {
        "Vr": -0.765241907513822,
        "Vi": -0.7097792089246465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.73853180849,
        "longitude": -74.4588408160416
      }
    },
    {
      "number": 8663,
      "class": "Bus",
      "name": "ESPERANCE 2",
      "init": {
        "Vr": -0.7652451407885855,
        "Vi": -0.7097650609977942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.73853180849,
        "longitude": -74.4588408160416
      }
    },
    {
      "number": 8664,
      "class": "Bus",
      "name": "FULTONVILLE 1 1",
      "init": {
        "Vr": -0.7430689069854409,
        "Vi": -0.7244760704069838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8261270853273,
        "longitude": -74.3309112571569
      }
    },
    {
      "number": 8665,
      "class": "Bus",
      "name": "FULTONVILLE 1 2",
      "init": {
        "Vr": -0.7430874880723385,
        "Vi": -0.7244306923338696
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8261270853273,
        "longitude": -74.3309112571569
      }
    },
    {
      "number": 8666,
      "class": "Bus",
      "name": "FULTONVILLE 2 1",
      "init": {
        "Vr": -0.7382542255737109,
        "Vi": -0.7317343348345482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9193893755432,
        "longitude": -74.3616467963322
      }
    },
    {
      "number": 8667,
      "class": "Bus",
      "name": "FULTONVILLE 2 2",
      "init": {
        "Vr": -0.7382483820877762,
        "Vi": -0.7317773039673546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9193893755432,
        "longitude": -74.3616467963322
      }
    },
    {
      "number": 8668,
      "class": "Bus",
      "name": "SHARON SPRINGS 1 1",
      "init": {
        "Vr": -0.7820189321058351,
        "Vi": -0.7007458653599041
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.744413527283,
        "longitude": -74.6605695769539
      }
    },
    {
      "number": 8669,
      "class": "Bus",
      "name": "SHARON SPRINGS 1 2",
      "init": {
        "Vr": -0.7820361349726294,
        "Vi": -0.700710346838452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.744413527283,
        "longitude": -74.6605695769539
      }
    },
    {
      "number": 8670,
      "class": "Bus",
      "name": "BARKER 1 1",
      "init": {
        "Vr": -0.7368444640206667,
        "Vi": -0.7285880324616939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8671,
      "class": "Bus",
      "name": "BARKER 1 2",
      "init": {
        "Vr": -0.7368444640206668,
        "Vi": -0.7285880324616939
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8672,
      "class": "Bus",
      "name": "BARKER 1 3",
      "init": {
        "Vr": -0.7368444640206668,
        "Vi": -0.7285880324616939
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8673,
      "class": "Bus",
      "name": "BARKER 1 4",
      "init": {
        "Vr": -0.7368444640206667,
        "Vi": -0.7285880324616939
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8674,
      "class": "Bus",
      "name": "BARKER 1 5",
      "init": {
        "Vr": -0.7368647083731311,
        "Vi": -0.7285362111705035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8675,
      "class": "Bus",
      "name": "BARKER 1 7",
      "init": {
        "Vr": -0.7368237972026036,
        "Vi": -0.7286339869403262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3672875243371,
        "longitude": -78.5638372222342
      }
    },
    {
      "number": 8676,
      "class": "Bus",
      "name": "BURT 1",
      "init": {
        "Vr": -0.7341800725303176,
        "Vi": -0.7333460996937119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3449349863749,
        "longitude": -78.658797881832
      }
    },
    {
      "number": 8677,
      "class": "Bus",
      "name": "GASPORT 1 1",
      "init": {
        "Vr": -0.7431523258227547,
        "Vi": -0.7118278192662866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1824921584819,
        "longitude": -78.5464356719727
      }
    },
    {
      "number": 8678,
      "class": "Bus",
      "name": "GASPORT 2 1",
      "init": {
        "Vr": -0.7425803504777608,
        "Vi": -0.7127934282693539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1505474968538,
        "longitude": -78.5578570444155
      }
    },
    {
      "number": 8679,
      "class": "Bus",
      "name": "GASPORT 3 1",
      "init": {
        "Vr": -0.7328701248217145,
        "Vi": -0.7337740893638711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.20939233254,
        "longitude": -78.663882994371
      }
    },
    {
      "number": 8680,
      "class": "Bus",
      "name": "GASPORT 3 2",
      "init": {
        "Vr": -0.7328515733676708,
        "Vi": -0.7338127893380197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.20939233254,
        "longitude": -78.663882994371
      }
    },
    {
      "number": 8681,
      "class": "Bus",
      "name": "LEWISTON 11 1",
      "init": {
        "Vr": -0.7249268096169669,
        "Vi": -0.7473047631675411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.180568460065,
        "longitude": -79.0118369194346
      }
    },
    {
      "number": 8682,
      "class": "Bus",
      "name": "LOCKPORT 1 1",
      "init": {
        "Vr": -0.733258951314898,
        "Vi": -0.7314266262396588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1081692275532,
        "longitude": -78.7730066791923
      }
    },
    {
      "number": 8683,
      "class": "Bus",
      "name": "LOCKPORT 1 2",
      "init": {
        "Vr": -0.733311327412878,
        "Vi": -0.7312357337153906
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1081692275532,
        "longitude": -78.7730066791923
      }
    },
    {
      "number": 8684,
      "class": "Bus",
      "name": "LOCKPORT 2 1",
      "init": {
        "Vr": -0.731366872554896,
        "Vi": -0.7352134493487289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1718394730011,
        "longitude": -78.7323792914957
      }
    },
    {
      "number": 8685,
      "class": "Bus",
      "name": "LOCKPORT 3 1",
      "init": {
        "Vr": -0.7328763045932486,
        "Vi": -0.7314444764957835
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1295796910074,
        "longitude": -78.723082744323
      }
    },
    {
      "number": 8686,
      "class": "Bus",
      "name": "LOCKPORT 3 2",
      "init": {
        "Vr": -0.7328945307940079,
        "Vi": -0.7312324317554781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1295796910074,
        "longitude": -78.723082744323
      }
    },
    {
      "number": 8687,
      "class": "Bus",
      "name": "LOCKPORT 4 1",
      "init": {
        "Vr": -0.73214014004661,
        "Vi": -0.7328780758937165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1460593165715,
        "longitude": -78.7421700808344
      }
    },
    {
      "number": 8688,
      "class": "Bus",
      "name": "LOCKPORT 5 1",
      "init": {
        "Vr": -0.7385019779707769,
        "Vi": -0.7204563267607571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0932983782201,
        "longitude": -78.7054229234173
      }
    },
    {
      "number": 8689,
      "class": "Bus",
      "name": "NEWFANE 4 1",
      "init": {
        "Vr": -0.7322723644656473,
        "Vi": -0.734118806830435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1919870032515,
        "longitude": -78.6972715874954
      }
    },
    {
      "number": 8690,
      "class": "Bus",
      "name": "NEWFANE 5 1",
      "init": {
        "Vr": -0.7333926877673873,
        "Vi": -0.730515118391784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1683141561591,
        "longitude": -78.6434897183843
      }
    },
    {
      "number": 8691,
      "class": "Bus",
      "name": "NEWFANE 6 1",
      "init": {
        "Vr": -0.7331578481191634,
        "Vi": -0.7332665563597978
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.228058074786,
        "longitude": -78.7083056743412
      }
    },
    {
      "number": 8692,
      "class": "Bus",
      "name": "NIAGARA FALLS 1 1",
      "init": {
        "Vr": -0.7286549596953483,
        "Vi": -0.7473958112921055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1132790553985,
        "longitude": -79.0045415552924
      }
    },
    {
      "number": 8693,
      "class": "Bus",
      "name": "NIAGARA FALLS 1 2",
      "init": {
        "Vr": -0.7286199959471041,
        "Vi": -0.7474602755951566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1132790553985,
        "longitude": -79.0045415552924
      }
    },
    {
      "number": 8694,
      "class": "Bus",
      "name": "NIAGARA FALLS 2 1",
      "init": {
        "Vr": -0.727736851420894,
        "Vi": -0.7434710718972757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1112872115056,
        "longitude": -78.9622295791856
      }
    },
    {
      "number": 8695,
      "class": "Bus",
      "name": "NIAGARA FALLS 3 1",
      "init": {
        "Vr": -0.7285912471087009,
        "Vi": -0.742796821002848
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0901729546122,
        "longitude": -78.9558873081571
      }
    },
    {
      "number": 8696,
      "class": "Bus",
      "name": "NIAGARA FALLS 4 1",
      "init": {
        "Vr": -0.7316541412594543,
        "Vi": -0.7375689623011458
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0632542558894,
        "longitude": -78.9027526774765
      }
    },
    {
      "number": 8697,
      "class": "Bus",
      "name": "NIAGARA FALLS 4 2",
      "init": {
        "Vr": -0.7316057894895298,
        "Vi": -0.7377003846089127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0632542558894,
        "longitude": -78.9027526774765
      }
    },
    {
      "number": 8698,
      "class": "Bus",
      "name": "NIAGARA FALLS 5 1",
      "init": {
        "Vr": -0.73079719189905,
        "Vi": -0.7436296134750131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1048888399508,
        "longitude": -78.9886300013437
      }
    },
    {
      "number": 8699,
      "class": "Bus",
      "name": "NIAGARA FALLS 6 1",
      "init": {
        "Vr": -0.7229709484777973,
        "Vi": -0.7499367215328904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1460572020784,
        "longitude": -79.0004750055258
      }
    },
    {
      "number": 8700,
      "class": "Bus",
      "name": "NIAGARA FALLS 7 1",
      "init": {
        "Vr": -0.7350630164052288,
        "Vi": -0.7353263314773051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1381743352339,
        "longitude": -78.8928289204271
      }
    },
    {
      "number": 8701,
      "class": "Bus",
      "name": "NIAGARA FALLS 7 2",
      "init": {
        "Vr": -0.7351364195928839,
        "Vi": -0.73513521551875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1381743352339,
        "longitude": -78.8928289204271
      }
    },
    {
      "number": 8702,
      "class": "Bus",
      "name": "NIAGARA FALLS 8 1",
      "init": {
        "Vr": -0.7267877730904786,
        "Vi": -0.748330894355111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0723089221037,
        "longitude": -79.0108841020506
      }
    },
    {
      "number": 8703,
      "class": "Bus",
      "name": "NIAGARA FALLS 8 2",
      "init": {
        "Vr": -0.7268266871991853,
        "Vi": -0.7482635592655941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0723089221037,
        "longitude": -79.0108841020506
      }
    },
    {
      "number": 8704,
      "class": "Bus",
      "name": "NIAGARA FALLS 9 1",
      "init": {
        "Vr": -0.7302225383792581,
        "Vi": -0.7414809741063791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0368119858158,
        "longitude": -79.0088993863876
      }
    },
    {
      "number": 8705,
      "class": "Bus",
      "name": "NIAGARA FALLS 9 2",
      "init": {
        "Vr": -0.7301925574997354,
        "Vi": -0.741587595652834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0368119858158,
        "longitude": -79.0088993863876
      }
    },
    {
      "number": 8706,
      "class": "Bus",
      "name": "NIAGARA FALLS 10 1",
      "init": {
        "Vr": -0.7248635252910254,
        "Vi": -0.7537482497314977
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1078193162935,
        "longitude": -79.0607899152966
      }
    },
    {
      "number": 8707,
      "class": "Bus",
      "name": "NIAGARA FALLS 10 2",
      "init": {
        "Vr": -0.7248970765428279,
        "Vi": -0.7535967155060055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1078193162935,
        "longitude": -79.0607899152966
      }
    },
    {
      "number": 8708,
      "class": "Bus",
      "name": "NIAGARA FALLS 11 1",
      "init": {
        "Vr": -0.7240474802086349,
        "Vi": -0.7541320448653289
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0769086255447,
        "longitude": -79.0699735837259
      }
    },
    {
      "number": 8709,
      "class": "Bus",
      "name": "NORTH TONAWANDA 1 1",
      "init": {
        "Vr": -0.7328514958399192,
        "Vi": -0.7344669032224374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0860990264946,
        "longitude": -78.850762871519
      }
    },
    {
      "number": 8710,
      "class": "Bus",
      "name": "NORTH TONAWANDA 2 1",
      "init": {
        "Vr": -0.7409364412878999,
        "Vi": -0.7251695555678291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1170778661371,
        "longitude": -78.826711030716
      }
    },
    {
      "number": 8711,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 1",
      "init": {
        "Vr": -0.738714772777463,
        "Vi": -0.7290242793247181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8712,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 2",
      "init": {
        "Vr": -0.7463903096887585,
        "Vi": -0.713010208240018
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8713,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 3",
      "init": {
        "Vr": -0.738060311394685,
        "Vi": -0.7303897331358451
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8714,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 4",
      "init": {
        "Vr": -0.7380603113946849,
        "Vi": -0.730389733135845
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8715,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 5",
      "init": {
        "Vr": -0.7386686258063652,
        "Vi": -0.7292055006943767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8716,
      "class": "Bus",
      "name": "NORTH TONAWANDA 3 7",
      "init": {
        "Vr": -0.738714772777463,
        "Vi": -0.7290242793247181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0208806067915,
        "longitude": -78.8811411684115
      }
    },
    {
      "number": 8717,
      "class": "Bus",
      "name": "NORTH TONAWANDA 4 1",
      "init": {
        "Vr": -0.729856198009644,
        "Vi": -0.740872024503687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0590284677601,
        "longitude": -78.9444223211012
      }
    },
    {
      "number": 8718,
      "class": "Bus",
      "name": "NORTH TONAWANDA 5 1",
      "init": {
        "Vr": -0.7333579874261373,
        "Vi": -0.7323063576707007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950318483466,
        "longitude": -78.8090375570031
      }
    },
    {
      "number": 8719,
      "class": "Bus",
      "name": "NORTH TONAWANDA 5 2",
      "init": {
        "Vr": -0.7334325279538908,
        "Vi": -0.7321469253623197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950318483466,
        "longitude": -78.8090375570031
      }
    },
    {
      "number": 8720,
      "class": "Bus",
      "name": "RANSOMVILLE 1 1",
      "init": {
        "Vr": -0.7329265532128737,
        "Vi": -0.7343719462311789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3170861621595,
        "longitude": -78.8404772030605
      }
    },
    {
      "number": 8721,
      "class": "Bus",
      "name": "RANSOMVILLE 2 1",
      "init": {
        "Vr": -0.7312751020289343,
        "Vi": -0.7373031445299495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2064486733231,
        "longitude": -78.8978773182841
      }
    },
    {
      "number": 8722,
      "class": "Bus",
      "name": "RANSOMVILLE 3 1",
      "init": {
        "Vr": -0.7304457215137072,
        "Vi": -0.7386676127481994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2027017678484,
        "longitude": -78.9707764625252
      }
    },
    {
      "number": 8723,
      "class": "Bus",
      "name": "SANBORN 1 1",
      "init": {
        "Vr": -0.7370400751183649,
        "Vi": -0.7314795037281105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1701489987699,
        "longitude": -78.8574294717316
      }
    },
    {
      "number": 8724,
      "class": "Bus",
      "name": "WILSON 1 1",
      "init": {
        "Vr": -0.7338758503649238,
        "Vi": -0.7334831490640731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3261687686731,
        "longitude": -78.783011273281
      }
    },
    {
      "number": 8725,
      "class": "Bus",
      "name": "YOUNGSTOWN 1 1",
      "init": {
        "Vr": -0.7276209037984444,
        "Vi": -0.7431974247265801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.242054381922,
        "longitude": -78.9885622577913
      }
    },
    {
      "number": 8726,
      "class": "Bus",
      "name": "YOUNGSTOWN 1 2",
      "init": {
        "Vr": -0.7276086815744015,
        "Vi": -0.7432280283529447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.242054381922,
        "longitude": -78.9885622577913
      }
    },
    {
      "number": 8727,
      "class": "Bus",
      "name": "YOUNGSTOWN 2 1",
      "init": {
        "Vr": -0.7286592499727218,
        "Vi": -0.7416626485230686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2739105677425,
        "longitude": -79.0184242143999
      }
    },
    {
      "number": 8728,
      "class": "Bus",
      "name": "BLOSSVALE 1 1",
      "init": {
        "Vr": -0.7242745553346108,
        "Vi": -0.7442879121801698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2758151982433,
        "longitude": -75.7051890052156
      }
    },
    {
      "number": 8729,
      "class": "Bus",
      "name": "BLOSSVALE 2 1",
      "init": {
        "Vr": -0.7251789989815827,
        "Vi": -0.7451138752268626
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2105916307362,
        "longitude": -75.7787575126576
      }
    },
    {
      "number": 8730,
      "class": "Bus",
      "name": "BLOSSVALE 2 2",
      "init": {
        "Vr": -0.7251906574814359,
        "Vi": -0.7450916683588753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2105916307362,
        "longitude": -75.7787575126576
      }
    },
    {
      "number": 8731,
      "class": "Bus",
      "name": "CLEVELAND 1 1",
      "init": {
        "Vr": -0.7251488505763816,
        "Vi": -0.7466524349928297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2735611784696,
        "longitude": -75.868452067896
      }
    },
    {
      "number": 8732,
      "class": "Bus",
      "name": "CLINTON 8 1",
      "init": {
        "Vr": -0.7519464889815076,
        "Vi": -0.7202726102737007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0165855260133,
        "longitude": -75.3972312242319
      }
    },
    {
      "number": 8733,
      "class": "Bus",
      "name": "CLINTON 9 1",
      "init": {
        "Vr": -0.7507488308369732,
        "Vi": -0.7188712602535791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0692390660447,
        "longitude": -75.3543812314869
      }
    },
    {
      "number": 8734,
      "class": "Bus",
      "name": "CLINTON 10 1",
      "init": {
        "Vr": -0.75031654640422,
        "Vi": -0.7240435584508519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0519653735641,
        "longitude": -75.4594321415197
      }
    },
    {
      "number": 8735,
      "class": "Bus",
      "name": "DURHAMVILLE 1",
      "init": {
        "Vr": -0.7248646842602255,
        "Vi": -0.7443529239355614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.207340434513,
        "longitude": -75.6851502411235
      }
    },
    {
      "number": 8736,
      "class": "Bus",
      "name": "HOLLAND PATENT 1",
      "init": {
        "Vr": -0.7402017162624164,
        "Vi": -0.7390517512561111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2379392618057,
        "longitude": -75.2469338273355
      }
    },
    {
      "number": 8737,
      "class": "Bus",
      "name": "LEE CENTER 1",
      "init": {
        "Vr": -0.7187516679434381,
        "Vi": -0.7567319195288792
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4075672612738,
        "longitude": -75.4643891225506
      }
    },
    {
      "number": 8738,
      "class": "Bus",
      "name": "LEE CENTER 2",
      "init": {
        "Vr": -0.7187643085204691,
        "Vi": -0.7567043497148824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4075672612738,
        "longitude": -75.4643891225506
      }
    },
    {
      "number": 8739,
      "class": "Bus",
      "name": "MARCY 1 1",
      "init": {
        "Vr": -0.7426035408056704,
        "Vi": -0.7357498019877803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1700291822428,
        "longitude": -75.2601872791442
      }
    },
    {
      "number": 8740,
      "class": "Bus",
      "name": "MARCY 1 2",
      "init": {
        "Vr": -0.7426294641041465,
        "Vi": -0.7356626557792207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1700291822428,
        "longitude": -75.2601872791442
      }
    },
    {
      "number": 8741,
      "class": "Bus",
      "name": "MARCY 2 1",
      "init": {
        "Vr": -0.7439821966398877,
        "Vi": -0.7307808749409597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2177380008232,
        "longitude": -75.2977652721897
      }
    },
    {
      "number": 8742,
      "class": "Bus",
      "name": "MARCY 2 2",
      "init": {
        "Vr": -0.7439970228716455,
        "Vi": -0.7306713847992211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2177380008232,
        "longitude": -75.2977652721897
      }
    },
    {
      "number": 8743,
      "class": "Bus",
      "name": "ROME 1 1",
      "init": {
        "Vr": -0.7485210794690698,
        "Vi": -0.7230370371607098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1589462602767,
        "longitude": -75.4577064470546
      }
    },
    {
      "number": 8744,
      "class": "Bus",
      "name": "ROME 2 1",
      "init": {
        "Vr": -0.7254812836073639,
        "Vi": -0.7415314897685161
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2735792511387,
        "longitude": -75.4430268719836
      }
    },
    {
      "number": 8745,
      "class": "Bus",
      "name": "ROME 3 1",
      "init": {
        "Vr": -0.7250491929768267,
        "Vi": -0.7436700874280373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1957865643288,
        "longitude": -75.4947701746951
      }
    },
    {
      "number": 8746,
      "class": "Bus",
      "name": "ROME 4 1",
      "init": {
        "Vr": -0.7255768353753388,
        "Vi": -0.7423029767003941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2025537393652,
        "longitude": -75.4363388973433
      }
    },
    {
      "number": 8747,
      "class": "Bus",
      "name": "SHERRILL 1 1",
      "init": {
        "Vr": -0.7495929952512367,
        "Vi": -0.7288015408794402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1162593199009,
        "longitude": -75.6300951407768
      }
    },
    {
      "number": 8748,
      "class": "Bus",
      "name": "UTICA 5 1",
      "init": {
        "Vr": -0.7342276435698504,
        "Vi": -0.7446881792374653
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0886366796847,
        "longitude": -75.1923823784388
      }
    },
    {
      "number": 8749,
      "class": "Bus",
      "name": "UTICA 5 2",
      "init": {
        "Vr": -0.7491733929941923,
        "Vi": -0.7282850639710459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0886366796847,
        "longitude": -75.1923823784388
      }
    },
    {
      "number": 8750,
      "class": "Bus",
      "name": "UTICA 5 3",
      "init": {
        "Vr": -0.7431719083841636,
        "Vi": -0.7348717556959778
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0886366796847,
        "longitude": -75.1923823784388
      }
    },
    {
      "number": 8751,
      "class": "Bus",
      "name": "UTICA 5 4",
      "init": {
        "Vr": -0.7431719083841636,
        "Vi": -0.734871755695978
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0886366796847,
        "longitude": -75.1923823784388
      }
    },
    {
      "number": 8752,
      "class": "Bus",
      "name": "UTICA 5 5",
      "init": {
        "Vr": -0.734237512094751,
        "Vi": -0.7445022535315772
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0886366796847,
        "longitude": -75.1923823784388
      }
    },
    {
      "number": 8753,
      "class": "Bus",
      "name": "UTICA 6 1",
      "init": {
        "Vr": -0.7582349224049855,
        "Vi": -0.7158747304473261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9961811965527,
        "longitude": -75.2305640174566
      }
    },
    {
      "number": 8754,
      "class": "Bus",
      "name": "UTICA 6 2",
      "init": {
        "Vr": -0.7583082183082667,
        "Vi": -0.7157172403519086
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9961811965527,
        "longitude": -75.2305640174566
      }
    },
    {
      "number": 8755,
      "class": "Bus",
      "name": "UTICA 7 1",
      "init": {
        "Vr": -0.7526142941192154,
        "Vi": -0.7233302506148285
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0519556712813,
        "longitude": -75.2230988881768
      }
    },
    {
      "number": 8756,
      "class": "Bus",
      "name": "UTICA 8 1",
      "init": {
        "Vr": -0.7477819685809326,
        "Vi": -0.7285715802639772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1265322351214,
        "longitude": -75.2185814984834
      }
    },
    {
      "number": 8757,
      "class": "Bus",
      "name": "VERNON 3 1",
      "init": {
        "Vr": -0.7514154658062676,
        "Vi": -0.7221031347064403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1092484329684,
        "longitude": -75.5230200649572
      }
    },
    {
      "number": 8758,
      "class": "Bus",
      "name": "VERONA 1 1",
      "init": {
        "Vr": -0.7517543197962632,
        "Vi": -0.7211653503816984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594430721951,
        "longitude": -75.5374953686196
      }
    },
    {
      "number": 8759,
      "class": "Bus",
      "name": "VERONA 1 2",
      "init": {
        "Vr": -0.7517741267502491,
        "Vi": -0.7210924030665969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0594430721951,
        "longitude": -75.5374953686196
      }
    },
    {
      "number": 8760,
      "class": "Bus",
      "name": "WHITESBORO 1 1",
      "init": {
        "Vr": -0.7510744858222465,
        "Vi": -0.7189883051247945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0544176524466,
        "longitude": -75.3444792316914
      }
    },
    {
      "number": 8761,
      "class": "Bus",
      "name": "WHITESBORO 2 1",
      "init": {
        "Vr": -0.750887592402095,
        "Vi": -0.7162566264156549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1012418361906,
        "longitude": -75.3532664064996
      }
    },
    {
      "number": 8762,
      "class": "Bus",
      "name": "WHITESBORO 2 2",
      "init": {
        "Vr": -0.75091767198082,
        "Vi": -0.7161575119169993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1012418361906,
        "longitude": -75.3532664064996
      }
    },
    {
      "number": 8763,
      "class": "Bus",
      "name": "WHITESBORO 3 1",
      "init": {
        "Vr": -0.7509259620099593,
        "Vi": -0.7168357197719432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0931337850092,
        "longitude": -75.3668176131511
      }
    },
    {
      "number": 8764,
      "class": "Bus",
      "name": "WHITESBORO 3 2",
      "init": {
        "Vr": -0.7509652227061399,
        "Vi": -0.7167630374255027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0931337850092,
        "longitude": -75.3668176131511
      }
    },
    {
      "number": 8765,
      "class": "Bus",
      "name": "BREWERTON 1 1",
      "init": {
        "Vr": -0.7324120680495322,
        "Vi": -0.735199197365438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2722627665367,
        "longitude": -76.1394138412392
      }
    },
    {
      "number": 8766,
      "class": "Bus",
      "name": "BREWERTON 1 2",
      "init": {
        "Vr": -0.7324286552157951,
        "Vi": -0.735162347994111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2722627665367,
        "longitude": -76.1394138412392
      }
    },
    {
      "number": 8767,
      "class": "Bus",
      "name": "BREWERTON 2 1",
      "init": {
        "Vr": -0.7333667197275671,
        "Vi": -0.7342938629802274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2596671761213,
        "longitude": -76.102141351729
      }
    },
    {
      "number": 8768,
      "class": "Bus",
      "name": "CAMILLUS 1 1",
      "init": {
        "Vr": -0.7385254437657988,
        "Vi": -0.7321204660397691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0610711891189,
        "longitude": -76.3666285344142
      }
    },
    {
      "number": 8769,
      "class": "Bus",
      "name": "CAMILLUS 2 1",
      "init": {
        "Vr": -0.7410239217132792,
        "Vi": -0.7283301176951986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0134630770122,
        "longitude": -76.4130128484849
      }
    },
    {
      "number": 8770,
      "class": "Bus",
      "name": "CAMILLUS 2 2",
      "init": {
        "Vr": -0.7410413888234266,
        "Vi": -0.7282538435865932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0134630770122,
        "longitude": -76.4130128484849
      }
    },
    {
      "number": 8771,
      "class": "Bus",
      "name": "CAMILLUS 3 1",
      "init": {
        "Vr": -0.7411731996877241,
        "Vi": -0.7291745252992116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8772,
      "class": "Bus",
      "name": "CAMILLUS 3 2",
      "init": {
        "Vr": -0.7425713255528504,
        "Vi": -0.7271151441177633
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8773,
      "class": "Bus",
      "name": "CAMILLUS 3 3",
      "init": {
        "Vr": -0.7429105911050919,
        "Vi": -0.7245686993648431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8774,
      "class": "Bus",
      "name": "CAMILLUS 3 4",
      "init": {
        "Vr": -0.7412118408631647,
        "Vi": -0.7290769553619737
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8775,
      "class": "Bus",
      "name": "CAMILLUS 3 5",
      "init": {
        "Vr": -0.7411430907435083,
        "Vi": -0.7292932463560063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8776,
      "class": "Bus",
      "name": "CAMILLUS 3 7",
      "init": {
        "Vr": -0.7411731996877241,
        "Vi": -0.7291745252992116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9781126688114,
        "longitude": -76.3597953037611
      }
    },
    {
      "number": 8777,
      "class": "Bus",
      "name": "CAMILLUS 4 1",
      "init": {
        "Vr": -0.7370990759742246,
        "Vi": -0.737250639293185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0887164721321,
        "longitude": -76.217789467772
      }
    },
    {
      "number": 8778,
      "class": "Bus",
      "name": "CICERO 1 1",
      "init": {
        "Vr": -0.7329275250094517,
        "Vi": -0.7384743181972303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1685031183749,
        "longitude": -76.1619027304907
      }
    },
    {
      "number": 8779,
      "class": "Bus",
      "name": "CICERO 2 1",
      "init": {
        "Vr": -0.7382556263874757,
        "Vi": -0.7283461588667076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2210784963905,
        "longitude": -76.0843528833997
      }
    },
    {
      "number": 8780,
      "class": "Bus",
      "name": "CICERO 2 2",
      "init": {
        "Vr": -0.7382724610613095,
        "Vi": -0.7282683036114624
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2210784963905,
        "longitude": -76.0843528833997
      }
    },
    {
      "number": 8781,
      "class": "Bus",
      "name": "CICERO 3 1",
      "init": {
        "Vr": -0.7268414942130076,
        "Vi": -0.7406836973198838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2262126694001,
        "longitude": -75.9590416830938
      }
    },
    {
      "number": 8782,
      "class": "Bus",
      "name": "CLAY 1 1",
      "init": {
        "Vr": -0.7291479139041087,
        "Vi": -0.7389366157256511
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2226443153381,
        "longitude": -76.2617727398943
      }
    },
    {
      "number": 8783,
      "class": "Bus",
      "name": "CLAY 2 1",
      "init": {
        "Vr": -0.7236301179688481,
        "Vi": -0.7447878509509431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2765220538475,
        "longitude": -76.2605657483884
      }
    },
    {
      "number": 8784,
      "class": "Bus",
      "name": "CLAY 2 2",
      "init": {
        "Vr": -0.7236393150437168,
        "Vi": -0.7447218378752449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2765220538475,
        "longitude": -76.2605657483884
      }
    },
    {
      "number": 8785,
      "class": "Bus",
      "name": "CLAY 3 1",
      "init": {
        "Vr": -0.7286321695629062,
        "Vi": -0.7402826697543416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2513390428865,
        "longitude": -76.2176591203978
      }
    },
    {
      "number": 8786,
      "class": "Bus",
      "name": "EAST SYRACUSE 1 1",
      "init": {
        "Vr": -0.731240983222072,
        "Vi": -0.7345345191264091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1331487355093,
        "longitude": -75.9754792114165
      }
    },
    {
      "number": 8787,
      "class": "Bus",
      "name": "EAST SYRACUSE 2 1",
      "init": {
        "Vr": -0.7355498823117801,
        "Vi": -0.7301131906231394
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1658144766157,
        "longitude": -75.9516889009657
      }
    },
    {
      "number": 8788,
      "class": "Bus",
      "name": "EAST SYRACUSE 2 2",
      "init": {
        "Vr": -0.7355921216182714,
        "Vi": -0.730032362803727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1658144766157,
        "longitude": -75.9516889009657
      }
    },
    {
      "number": 8789,
      "class": "Bus",
      "name": "EAST SYRACUSE 3 1",
      "init": {
        "Vr": -0.7343002933818141,
        "Vi": -0.7311108387876142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1740959195109,
        "longitude": -75.9748354059469
      }
    },
    {
      "number": 8790,
      "class": "Bus",
      "name": "EAST SYRACUSE 3 2",
      "init": {
        "Vr": -0.7343318156985618,
        "Vi": -0.730951678534634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1740959195109,
        "longitude": -75.9748354059469
      }
    },
    {
      "number": 8791,
      "class": "Bus",
      "name": "FABIUS 1",
      "init": {
        "Vr": -0.741001568636245,
        "Vi": -0.7283487518916204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8250476801571,
        "longitude": -76.0176585703644
      }
    },
    {
      "number": 8792,
      "class": "Bus",
      "name": "FABIUS 2",
      "init": {
        "Vr": -0.7410124361356154,
        "Vi": -0.7283295262972062
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8250476801571,
        "longitude": -76.0176585703644
      }
    },
    {
      "number": 8793,
      "class": "Bus",
      "name": "FAYETTEVILLE 1 1",
      "init": {
        "Vr": -0.7441629603416287,
        "Vi": -0.7250715164926136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0089505481038,
        "longitude": -76.0818950827387
      }
    },
    {
      "number": 8794,
      "class": "Bus",
      "name": "FAYETTEVILLE 2 1",
      "init": {
        "Vr": -0.7418213609718537,
        "Vi": -0.7261305254729425
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0244582135811,
        "longitude": -75.938046004158
      }
    },
    {
      "number": 8795,
      "class": "Bus",
      "name": "JAMESVILLE 1 1",
      "init": {
        "Vr": -0.7449514938275092,
        "Vi": -0.7245301651679694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0171535993119,
        "longitude": -76.0154347609922
      }
    },
    {
      "number": 8796,
      "class": "Bus",
      "name": "JAMESVILLE 1 2",
      "init": {
        "Vr": -0.7449313217374136,
        "Vi": -0.7245817906159095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0171535993119,
        "longitude": -76.0154347609922
      }
    },
    {
      "number": 8797,
      "class": "Bus",
      "name": "JAMESVILLE 2 1",
      "init": {
        "Vr": -0.7385304161531429,
        "Vi": -0.7302342000655566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0617930162884,
        "longitude": -76.0005910862668
      }
    },
    {
      "number": 8798,
      "class": "Bus",
      "name": "LA FAYETTE 1 1",
      "init": {
        "Vr": -0.7519625468730966,
        "Vi": -0.7172937724021365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8371873502585,
        "longitude": -76.1904695485859
      }
    },
    {
      "number": 8799,
      "class": "Bus",
      "name": "LA FAYETTE 1 2",
      "init": {
        "Vr": -0.7519626940227001,
        "Vi": -0.7172617716514943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8371873502585,
        "longitude": -76.1904695485859
      }
    },
    {
      "number": 8800,
      "class": "Bus",
      "name": "LA FAYETTE 2 1",
      "init": {
        "Vr": -0.7693795110161661,
        "Vi": -0.6963672700349608
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7909207057561,
        "longitude": -76.1578722683373
      }
    },
    {
      "number": 8801,
      "class": "Bus",
      "name": "LIVERPOOL 1 1",
      "init": {
        "Vr": -0.7344920655114429,
        "Vi": -0.7376365684008245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1512178998688,
        "longitude": -76.2725245506763
      }
    },
    {
      "number": 8802,
      "class": "Bus",
      "name": "LIVERPOOL 2 1",
      "init": {
        "Vr": -0.7207838826922051,
        "Vi": -0.7516589111522612
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1212366506614,
        "longitude": -76.2702971049305
      }
    },
    {
      "number": 8803,
      "class": "Bus",
      "name": "LIVERPOOL 2 2",
      "init": {
        "Vr": -0.7339749323882812,
        "Vi": -0.7417347876560305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1212366506614,
        "longitude": -76.2702971049305
      }
    },
    {
      "number": 8804,
      "class": "Bus",
      "name": "LIVERPOOL 2 3",
      "init": {
        "Vr": -0.7200816738581062,
        "Vi": -0.7538123944024839
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1212366506614,
        "longitude": -76.2702971049305
      }
    },
    {
      "number": 8805,
      "class": "Bus",
      "name": "LIVERPOOL 3 1",
      "init": {
        "Vr": -0.7302733011088774,
        "Vi": -0.7372729179915862
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2253877273117,
        "longitude": -76.1794404571888
      }
    },
    {
      "number": 8806,
      "class": "Bus",
      "name": "LIVERPOOL 4 1",
      "init": {
        "Vr": -0.7343710512434527,
        "Vi": -0.7386617140928787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1419874031511,
        "longitude": -76.1844904401536
      }
    },
    {
      "number": 8807,
      "class": "Bus",
      "name": "LIVERPOOL 5 1",
      "init": {
        "Vr": -0.7374397887523876,
        "Vi": -0.732873416273816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0626990724866,
        "longitude": -76.1669524004607
      }
    },
    {
      "number": 8808,
      "class": "Bus",
      "name": "LIVERPOOL 5 2",
      "init": {
        "Vr": -0.7374797858635852,
        "Vi": -0.7327845815717411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0626990724866,
        "longitude": -76.1669524004607
      }
    },
    {
      "number": 8809,
      "class": "Bus",
      "name": "LIVERPOOL 6 1",
      "init": {
        "Vr": -0.7424282117923034,
        "Vi": -0.7280260295244664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0182362883306,
        "longitude": -76.216709270537
      }
    },
    {
      "number": 8810,
      "class": "Bus",
      "name": "LIVERPOOL 7 1",
      "init": {
        "Vr": -0.7372856168389539,
        "Vi": -0.7347467450313367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0975032980645,
        "longitude": -76.1501330497338
      }
    },
    {
      "number": 8811,
      "class": "Bus",
      "name": "LIVERPOOL 7 2",
      "init": {
        "Vr": -0.7374067158181954,
        "Vi": -0.7344802120055971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0975032980645,
        "longitude": -76.1501330497338
      }
    },
    {
      "number": 8812,
      "class": "Bus",
      "name": "LIVERPOOL 8 1",
      "init": {
        "Vr": -0.7368960424269542,
        "Vi": -0.7369918195624995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1149638735988,
        "longitude": -76.2373282607106
      }
    },
    {
      "number": 8813,
      "class": "Bus",
      "name": "LIVERPOOL 8 2",
      "init": {
        "Vr": -0.7369435756878763,
        "Vi": -0.7369079779993091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1149638735988,
        "longitude": -76.2373282607106
      }
    },
    {
      "number": 8814,
      "class": "Bus",
      "name": "MARCELLUS 1 1",
      "init": {
        "Vr": -0.7416040329030358,
        "Vi": -0.7287975205167845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.973014391688,
        "longitude": -76.2991209179344
      }
    },
    {
      "number": 8815,
      "class": "Bus",
      "name": "MARCELLUS 2 1",
      "init": {
        "Vr": -0.7417547543794625,
        "Vi": -0.7283455848542886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0409218441137,
        "longitude": -76.2859862642591
      }
    },
    {
      "number": 8816,
      "class": "Bus",
      "name": "MARIETTA 1 1",
      "init": {
        "Vr": -0.7500291767680433,
        "Vi": -0.719138733382787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.891724081284,
        "longitude": -76.2023760392216
      }
    },
    {
      "number": 8817,
      "class": "Bus",
      "name": "NEDROW 1",
      "init": {
        "Vr": -0.7469312911539198,
        "Vi": -0.72079262291216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.942221899356,
        "longitude": -76.114567768601
      }
    },
    {
      "number": 8818,
      "class": "Bus",
      "name": "PHOENIX 1 1",
      "init": {
        "Vr": -0.7248775453710811,
        "Vi": -0.743176309280594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2364609055016,
        "longitude": -76.3831950089989
      }
    },
    {
      "number": 8819,
      "class": "Bus",
      "name": "SYRACUSE 1 1",
      "init": {
        "Vr": -0.7369612637642485,
        "Vi": -0.733647076530589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0541175373276,
        "longitude": -76.1628311439936
      }
    },
    {
      "number": 8820,
      "class": "Bus",
      "name": "SYRACUSE 2 1",
      "init": {
        "Vr": -0.7364772741625525,
        "Vi": -0.7357067563208384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1275401656334,
        "longitude": -76.1703330843778
      }
    },
    {
      "number": 8821,
      "class": "Bus",
      "name": "SYRACUSE 3 1",
      "init": {
        "Vr": -0.7352203431217157,
        "Vi": -0.7372710861268751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.144636467214,
        "longitude": -76.1398435153338
      }
    },
    {
      "number": 8822,
      "class": "Bus",
      "name": "SYRACUSE 3 2",
      "init": {
        "Vr": -0.73518675587178,
        "Vi": -0.7373566375680567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.144636467214,
        "longitude": -76.1398435153338
      }
    },
    {
      "number": 8823,
      "class": "Bus",
      "name": "SYRACUSE 4 1",
      "init": {
        "Vr": -0.7353961484188732,
        "Vi": -0.735018605322491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0987378690772,
        "longitude": -76.052968980772
      }
    },
    {
      "number": 8824,
      "class": "Bus",
      "name": "SYRACUSE 4 2",
      "init": {
        "Vr": -0.735378128216677,
        "Vi": -0.7350538075170433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0987378690772,
        "longitude": -76.052968980772
      }
    },
    {
      "number": 8825,
      "class": "Bus",
      "name": "SYRACUSE 5 1",
      "init": {
        "Vr": -0.7437218876685364,
        "Vi": -0.7262206110010307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0326711851972,
        "longitude": -76.0955533578254
      }
    },
    {
      "number": 8826,
      "class": "Bus",
      "name": "SYRACUSE 6 1",
      "init": {
        "Vr": -0.7400979952417439,
        "Vi": -0.7299853532704652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0867287987668,
        "longitude": -76.09948089458
      }
    },
    {
      "number": 8827,
      "class": "Bus",
      "name": "SYRACUSE 7 1",
      "init": {
        "Vr": -0.7377617366765862,
        "Vi": -0.7325410956378915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1064789954602,
        "longitude": -76.1295533807248
      }
    },
    {
      "number": 8828,
      "class": "Bus",
      "name": "SYRACUSE 8 1",
      "init": {
        "Vr": -0.738034570462197,
        "Vi": -0.7317754469018156
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720129871717,
        "longitude": -76.1231240169919
      }
    },
    {
      "number": 8829,
      "class": "Bus",
      "name": "SYRACUSE 9 1",
      "init": {
        "Vr": -0.7377057571759119,
        "Vi": -0.7361716811009742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0685150028068,
        "longitude": -76.2056799671708
      }
    },
    {
      "number": 8830,
      "class": "Bus",
      "name": "SYRACUSE 10 1",
      "init": {
        "Vr": -0.7081826903668783,
        "Vi": -0.7652142823473211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497255192734,
        "longitude": -76.0640577009077
      }
    },
    {
      "number": 8831,
      "class": "Bus",
      "name": "SYRACUSE 10 2",
      "init": {
        "Vr": -0.7278137828512434,
        "Vi": -0.7437372203365518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497255192734,
        "longitude": -76.0640577009077
      }
    },
    {
      "number": 8832,
      "class": "Bus",
      "name": "SYRACUSE 10 3",
      "init": {
        "Vr": -0.7587284611368907,
        "Vi": -0.7086809101478599
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497255192734,
        "longitude": -76.0640577009077
      }
    },
    {
      "number": 8833,
      "class": "Bus",
      "name": "SYRACUSE 10 4",
      "init": {
        "Vr": -0.7577155557553228,
        "Vi": -0.7178753569841244
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497255192734,
        "longitude": -76.0640577009077
      }
    },
    {
      "number": 8834,
      "class": "Bus",
      "name": "SYRACUSE 10 5",
      "init": {
        "Vr": -0.7072091267106231,
        "Vi": -0.7669681462359462
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497255192734,
        "longitude": -76.0640577009077
      }
    },
    {
      "number": 8835,
      "class": "Bus",
      "name": "SYRACUSE 11 1",
      "init": {
        "Vr": -0.735468088168167,
        "Vi": -0.7386668625030444
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0925080699935,
        "longitude": -76.2772164423821
      }
    },
    {
      "number": 8836,
      "class": "Bus",
      "name": "SYRACUSE 12 1",
      "init": {
        "Vr": -0.7414668903098369,
        "Vi": -0.7290186460685057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292380997297,
        "longitude": -76.2263793841163
      }
    },
    {
      "number": 8837,
      "class": "Bus",
      "name": "SYRACUSE 13 1",
      "init": {
        "Vr": -0.7379066991890407,
        "Vi": -0.7353924952267605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1188689020977,
        "longitude": -76.2123338581485
      }
    },
    {
      "number": 8838,
      "class": "Bus",
      "name": "SYRACUSE 14 1",
      "init": {
        "Vr": -0.7396025568655853,
        "Vi": -0.7288341041483929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.048746375152,
        "longitude": -75.9906624914847
      }
    },
    {
      "number": 8839,
      "class": "Bus",
      "name": "SYRACUSE 15 1",
      "init": {
        "Vr": -0.7432313477072972,
        "Vi": -0.7237320696224564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.974611999211,
        "longitude": -76.1305533271636
      }
    },
    {
      "number": 8840,
      "class": "Bus",
      "name": "SYRACUSE 16 1",
      "init": {
        "Vr": -0.7477235173954817,
        "Vi": -0.7227232867048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0156896866397,
        "longitude": -76.1706244993224
      }
    },
    {
      "number": 8841,
      "class": "Bus",
      "name": "SYRACUSE 17 1",
      "init": {
        "Vr": -0.7388389252450304,
        "Vi": -0.7329782851537654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0454493876075,
        "longitude": -76.1871838306375
      }
    },
    {
      "number": 8842,
      "class": "Bus",
      "name": "SYRACUSE 18 1",
      "init": {
        "Vr": -0.7441830066049995,
        "Vi": -0.7258298431563126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0096391857505,
        "longitude": -76.2011880406234
      }
    },
    {
      "number": 8843,
      "class": "Bus",
      "name": "SYRACUSE 19 1",
      "init": {
        "Vr": -0.738034102652612,
        "Vi": -0.7331392048319524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.03738856601,
        "longitude": -76.1727281201739
      }
    },
    {
      "number": 8844,
      "class": "Bus",
      "name": "SYRACUSE 20 1",
      "init": {
        "Vr": -0.716929017376848,
        "Vi": -0.7542436161312994
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9491329839357,
        "longitude": -76.0410941314849
      }
    },
    {
      "number": 8845,
      "class": "Bus",
      "name": "SYRACUSE 20 2",
      "init": {
        "Vr": -0.7357962298073126,
        "Vi": -0.7363212154974669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9491329839357,
        "longitude": -76.0410941314849
      }
    },
    {
      "number": 8846,
      "class": "Bus",
      "name": "SYRACUSE 20 3",
      "init": {
        "Vr": -0.7170309458686884,
        "Vi": -0.7568026518875225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9491329839357,
        "longitude": -76.0410941314849
      }
    },
    {
      "number": 8847,
      "class": "Bus",
      "name": "SYRACUSE 21 1",
      "init": {
        "Vr": -0.7458108394588489,
        "Vi": -0.7237797514808691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9531694977311,
        "longitude": -76.1888130107437
      }
    },
    {
      "number": 8848,
      "class": "Bus",
      "name": "SYRACUSE 22 1",
      "init": {
        "Vr": -0.7380841941085774,
        "Vi": -0.7318286900119716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0828012507808,
        "longitude": -76.1214998766294
      }
    },
    {
      "number": 8849,
      "class": "Bus",
      "name": "SYRACUSE 22 2",
      "init": {
        "Vr": -0.7381162588558033,
        "Vi": -0.731650352557749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0828012507808,
        "longitude": -76.1214998766294
      }
    },
    {
      "number": 8850,
      "class": "Bus",
      "name": "SYRACUSE 23 1",
      "init": {
        "Vr": -0.7403404221549037,
        "Vi": -0.7313372523810159
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0514462527305,
        "longitude": -76.2385587105472
      }
    },
    {
      "number": 8851,
      "class": "Bus",
      "name": "SYRACUSE 23 2",
      "init": {
        "Vr": -0.7403655138681535,
        "Vi": -0.7312049232423633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0514462527305,
        "longitude": -76.2385587105472
      }
    },
    {
      "number": 8852,
      "class": "Bus",
      "name": "SYRACUSE 24 1",
      "init": {
        "Vr": -0.7425364497785305,
        "Vi": -0.7256561525550199
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9684929839689,
        "longitude": -76.1637557633728
      }
    },
    {
      "number": 8853,
      "class": "Bus",
      "name": "SYRACUSE 25 1",
      "init": {
        "Vr": -0.7332362738987759,
        "Vi": -0.7373875451175602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1212430081502,
        "longitude": -76.0540642984467
      }
    },
    {
      "number": 8854,
      "class": "Bus",
      "name": "SYRACUSE 25 2",
      "init": {
        "Vr": -0.7331926931940198,
        "Vi": -0.7375122020627455
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1212430081502,
        "longitude": -76.0540642984467
      }
    },
    {
      "number": 8855,
      "class": "Bus",
      "name": "SYRACUSE 26 1",
      "init": {
        "Vr": -0.7470793775492979,
        "Vi": -0.7235594140578052
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.997771042086,
        "longitude": -76.1840248328447
      }
    },
    {
      "number": 8856,
      "class": "Bus",
      "name": "SYRACUSE 26 2",
      "init": {
        "Vr": -0.7471113918530089,
        "Vi": -0.7234800455524363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.997771042086,
        "longitude": -76.1840248328447
      }
    },
    {
      "number": 8857,
      "class": "Bus",
      "name": "SYRACUSE 27 1",
      "init": {
        "Vr": -0.7427635906925535,
        "Vi": -0.726781001028851
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0098434135702,
        "longitude": -76.1227102999415
      }
    },
    {
      "number": 8858,
      "class": "Bus",
      "name": "SYRACUSE 27 2",
      "init": {
        "Vr": -0.7427436463730632,
        "Vi": -0.7268766221293039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0098434135702,
        "longitude": -76.1227102999415
      }
    },
    {
      "number": 8859,
      "class": "Bus",
      "name": "SYRACUSE 28 1",
      "init": {
        "Vr": -0.7447408630775615,
        "Vi": -0.7222616509133762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9807525444563,
        "longitude": -76.1027900841641
      }
    },
    {
      "number": 8860,
      "class": "Bus",
      "name": "SYRACUSE 29 1",
      "init": {
        "Vr": -0.7453240046293876,
        "Vi": -0.7244374192429917
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0266328806711,
        "longitude": -76.0617300334416
      }
    },
    {
      "number": 8861,
      "class": "Bus",
      "name": "SYRACUSE 30 1",
      "init": {
        "Vr": -0.7449736961072061,
        "Vi": -0.7243856276108814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9692984777554,
        "longitude": -76.2039037781746
      }
    },
    {
      "number": 8862,
      "class": "Bus",
      "name": "SYRACUSE 31 1",
      "init": {
        "Vr": -0.7499290873608635,
        "Vi": -0.7186214121729037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8627546219913,
        "longitude": -76.2874710270074
      }
    },
    {
      "number": 8863,
      "class": "Bus",
      "name": "SYRACUSE 32 1",
      "init": {
        "Vr": -0.7457476251825097,
        "Vi": -0.7243034175893418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9975538105199,
        "longitude": -76.2025130079405
      }
    },
    {
      "number": 8864,
      "class": "Bus",
      "name": "SYRACUSE 33 1",
      "init": {
        "Vr": -0.7431746539303237,
        "Vi": -0.726634726077757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9486771880415,
        "longitude": -76.2723493060552
      }
    },
    {
      "number": 8865,
      "class": "Bus",
      "name": "SYRACUSE 34 1",
      "init": {
        "Vr": -0.7415579035631784,
        "Vi": -0.7284990798055669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0025294719083,
        "longitude": -76.2328184190449
      }
    },
    {
      "number": 8866,
      "class": "Bus",
      "name": "BLOOMFIELD 3 1",
      "init": {
        "Vr": -0.7645922064702451,
        "Vi": -0.6597873250636914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7745153934154,
        "longitude": -77.5045079991109
      }
    },
    {
      "number": 8867,
      "class": "Bus",
      "name": "BLOOMFIELD 3 2",
      "init": {
        "Vr": -0.7646020558133729,
        "Vi": -0.6597151309276994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7745153934154,
        "longitude": -77.5045079991109
      }
    },
    {
      "number": 8868,
      "class": "Bus",
      "name": "BLOOMFIELD 4 1",
      "init": {
        "Vr": -0.7664692476209738,
        "Vi": -0.673930348964644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8907561622826,
        "longitude": -77.4141011350479
      }
    },
    {
      "number": 8869,
      "class": "Bus",
      "name": "BLOOMFIELD 4 2",
      "init": {
        "Vr": -0.7664816214487176,
        "Vi": -0.6738883283992088
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8907561622826,
        "longitude": -77.4141011350479
      }
    },
    {
      "number": 8870,
      "class": "Bus",
      "name": "BLOOMFIELD 5 1",
      "init": {
        "Vr": -0.7670434729692235,
        "Vi": -0.6708342335352664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8699777927669,
        "longitude": -77.48583795857
      }
    },
    {
      "number": 8871,
      "class": "Bus",
      "name": "BLOOMFIELD 5 2",
      "init": {
        "Vr": -0.7670542970926661,
        "Vi": -0.6707954564883472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8699777927669,
        "longitude": -77.48583795857
      }
    },
    {
      "number": 8872,
      "class": "Bus",
      "name": "CANANDAIGUA 1 1",
      "init": {
        "Vr": -0.7588536463600782,
        "Vi": -0.6816461978466184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9034212417047,
        "longitude": -77.2962751298114
      }
    },
    {
      "number": 8873,
      "class": "Bus",
      "name": "CANANDAIGUA 1 2",
      "init": {
        "Vr": -0.7588870574635738,
        "Vi": -0.6814646861599643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9034212417047,
        "longitude": -77.2962751298114
      }
    },
    {
      "number": 8874,
      "class": "Bus",
      "name": "CANANDAIGUA 2 1",
      "init": {
        "Vr": -0.7751933753439768,
        "Vi": -0.6778632041889119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7955568000786,
        "longitude": -77.270167987563
      }
    },
    {
      "number": 8875,
      "class": "Bus",
      "name": "CANANDAIGUA 3 1",
      "init": {
        "Vr": -0.7629405139529984,
        "Vi": -0.6765709785330776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9145967326032,
        "longitude": -77.3359088149114
      }
    },
    {
      "number": 8876,
      "class": "Bus",
      "name": "CANANDAIGUA 3 2",
      "init": {
        "Vr": -0.7629036591226974,
        "Vi": -0.6766825527927429
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9145967326032,
        "longitude": -77.3359088149114
      }
    },
    {
      "number": 8877,
      "class": "Bus",
      "name": "CANANDAIGUA 4 1",
      "init": {
        "Vr": -0.7610133127354008,
        "Vi": -0.6787125362607312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9318673560093,
        "longitude": -77.3167567635223
      }
    },
    {
      "number": 8878,
      "class": "Bus",
      "name": "CANANDAIGUA 4 2",
      "init": {
        "Vr": -0.7610191640311953,
        "Vi": -0.6785849414622404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9318673560093,
        "longitude": -77.3167567635223
      }
    },
    {
      "number": 8879,
      "class": "Bus",
      "name": "CLIFTON SPRINGS 1 1",
      "init": {
        "Vr": -0.7499238184873995,
        "Vi": -0.6875603703781253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9917645836244,
        "longitude": -77.1681065224206
      }
    },
    {
      "number": 8880,
      "class": "Bus",
      "name": "CLIFTON SPRINGS 1 2",
      "init": {
        "Vr": -0.7499205683550917,
        "Vi": -0.6874785518703461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9917645836244,
        "longitude": -77.1681065224206
      }
    },
    {
      "number": 8881,
      "class": "Bus",
      "name": "CLIFTON SPRINGS 2 1",
      "init": {
        "Vr": -0.7580795953959087,
        "Vi": -0.6947213108628577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.893029005593,
        "longitude": -77.056727846159
      }
    },
    {
      "number": 8882,
      "class": "Bus",
      "name": "CLIFTON SPRINGS 3 1",
      "init": {
        "Vr": -0.7586730281328367,
        "Vi": -0.6907367829429886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9088854419817,
        "longitude": -77.1783360648382
      }
    },
    {
      "number": 8883,
      "class": "Bus",
      "name": "CLIFTON SPRINGS 3 2",
      "init": {
        "Vr": -0.7586985440322659,
        "Vi": -0.6906708316798873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9088854419817,
        "longitude": -77.1783360648382
      }
    },
    {
      "number": 8884,
      "class": "Bus",
      "name": "FARMINGTON 8 1",
      "init": {
        "Vr": -0.7599976634097853,
        "Vi": -0.6608729286309097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0701500628501,
        "longitude": -77.4259645753815
      }
    },
    {
      "number": 8885,
      "class": "Bus",
      "name": "FARMINGTON 8 2",
      "init": {
        "Vr": -0.7600283837214807,
        "Vi": -0.6607618724451705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0701500628501,
        "longitude": -77.4259645753815
      }
    },
    {
      "number": 8886,
      "class": "Bus",
      "name": "FARMINGTON 9 1",
      "init": {
        "Vr": -0.7552502126679943,
        "Vi": -0.66980539948575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0084777672458,
        "longitude": -77.3702620780588
      }
    },
    {
      "number": 8887,
      "class": "Bus",
      "name": "FARMINGTON 9 2",
      "init": {
        "Vr": -0.7552615106578532,
        "Vi": -0.669729950347981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0084777672458,
        "longitude": -77.3702620780588
      }
    },
    {
      "number": 8888,
      "class": "Bus",
      "name": "GENEVA 1 1",
      "init": {
        "Vr": -0.7671664346436616,
        "Vi": -0.6842683300396462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.819601410994,
        "longitude": -77.0592673663306
      }
    },
    {
      "number": 8889,
      "class": "Bus",
      "name": "GENEVA 2 1",
      "init": {
        "Vr": -0.7581379652184487,
        "Vi": -0.6960470073331789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9158931958039,
        "longitude": -77.013730700849
      }
    },
    {
      "number": 8890,
      "class": "Bus",
      "name": "GENEVA 2 2",
      "init": {
        "Vr": -0.7581638956490837,
        "Vi": -0.6959600427533068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9158931958039,
        "longitude": -77.013730700849
      }
    },
    {
      "number": 8891,
      "class": "Bus",
      "name": "GENEVA 3 1",
      "init": {
        "Vr": -0.7646325052595214,
        "Vi": -0.6881834472636472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8150315379812,
        "longitude": -76.9754359330152
      }
    },
    {
      "number": 8892,
      "class": "Bus",
      "name": "LYONS 1 1",
      "init": {
        "Vr": -0.747593736916138,
        "Vi": -0.7094873730147947
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0786503151501,
        "longitude": -76.9931927614639
      }
    },
    {
      "number": 8893,
      "class": "Bus",
      "name": "LYONS 1 2",
      "init": {
        "Vr": -0.7476086399431704,
        "Vi": -0.7094417520667443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0786503151501,
        "longitude": -76.9931927614639
      }
    },
    {
      "number": 8894,
      "class": "Bus",
      "name": "NAPLES 3 1",
      "init": {
        "Vr": -0.7594260663019934,
        "Vi": -0.6594746542514559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6387225740992,
        "longitude": -77.3675305210261
      }
    },
    {
      "number": 8895,
      "class": "Bus",
      "name": "NAPLES 4 1",
      "init": {
        "Vr": -0.7628634492975177,
        "Vi": -0.6601675817878061
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6930397745399,
        "longitude": -77.3905035621042
      }
    },
    {
      "number": 8896,
      "class": "Bus",
      "name": "NAPLES 5 1",
      "init": {
        "Vr": -0.7609774239692387,
        "Vi": -0.6607849517891401
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6404922084542,
        "longitude": -77.4639868555007
      }
    },
    {
      "number": 8897,
      "class": "Bus",
      "name": "NAPLES 5 2",
      "init": {
        "Vr": -0.7609876987719261,
        "Vi": -0.6607396749631879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6404922084542,
        "longitude": -77.4639868555007
      }
    },
    {
      "number": 8898,
      "class": "Bus",
      "name": "NEWARK 1 1",
      "init": {
        "Vr": -0.7461776383130381,
        "Vi": -0.6905111078823655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8899,
      "class": "Bus",
      "name": "NEWARK 1 2",
      "init": {
        "Vr": -0.7461776383130381,
        "Vi": -0.6905111078823654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8900,
      "class": "Bus",
      "name": "NEWARK 1 3",
      "init": {
        "Vr": -0.7461776383130381,
        "Vi": -0.6905111078823654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8901,
      "class": "Bus",
      "name": "NEWARK 1 4",
      "init": {
        "Vr": -0.746177638313038,
        "Vi": -0.6905111078823654
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8902,
      "class": "Bus",
      "name": "NEWARK 1 5",
      "init": {
        "Vr": -0.7461826872862035,
        "Vi": -0.690406230841716
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8903,
      "class": "Bus",
      "name": "NEWARK 1 7",
      "init": {
        "Vr": -0.7461710159588032,
        "Vi": -0.6906185475740143
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0319270776372,
        "longitude": -77.124044814574
      }
    },
    {
      "number": 8904,
      "class": "Bus",
      "name": "NEWARK 2 1",
      "init": {
        "Vr": -0.7472694501573192,
        "Vi": -0.7096127999541243
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1135561476109,
        "longitude": -77.0283157614274
      }
    },
    {
      "number": 8905,
      "class": "Bus",
      "name": "NEWARK 2 2",
      "init": {
        "Vr": -0.7472259930981502,
        "Vi": -0.7097521316935799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1135561476109,
        "longitude": -77.0283157614274
      }
    },
    {
      "number": 8906,
      "class": "Bus",
      "name": "NEWARK 3 1",
      "init": {
        "Vr": -0.7265639517251046,
        "Vi": -0.711424705557621
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0755587254923,
        "longitude": -77.1308118750591
      }
    },
    {
      "number": 8907,
      "class": "Bus",
      "name": "NEWARK 3 2",
      "init": {
        "Vr": -0.7434297021451076,
        "Vi": -0.6933787708563918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0755587254923,
        "longitude": -77.1308118750591
      }
    },
    {
      "number": 8908,
      "class": "Bus",
      "name": "NEWARK 3 3",
      "init": {
        "Vr": -0.7625856622765221,
        "Vi": -0.6728823686848702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0755587254923,
        "longitude": -77.1308118750591
      }
    },
    {
      "number": 8909,
      "class": "Bus",
      "name": "NEWARK 3 4",
      "init": {
        "Vr": -0.7625856622765221,
        "Vi": -0.6728823686848701
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0755587254923,
        "longitude": -77.1308118750591
      }
    },
    {
      "number": 8910,
      "class": "Bus",
      "name": "NEWARK 3 5",
      "init": {
        "Vr": -0.7265838866712706,
        "Vi": -0.7113299999923459
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0755587254923,
        "longitude": -77.1308118750591
      }
    },
    {
      "number": 8911,
      "class": "Bus",
      "name": "PALMYRA 2 1",
      "init": {
        "Vr": -0.7553985698653509,
        "Vi": -0.6712088583376083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1370744533955,
        "longitude": -77.2891018588737
      }
    },
    {
      "number": 8912,
      "class": "Bus",
      "name": "PALMYRA 3 1",
      "init": {
        "Vr": -0.7453009831005692,
        "Vi": -0.6898781281907204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0777539201253,
        "longitude": -77.1654556734733
      }
    },
    {
      "number": 8913,
      "class": "Bus",
      "name": "PALMYRA 4 1",
      "init": {
        "Vr": -0.745144034678771,
        "Vi": -0.6901348332465307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.093736749138,
        "longitude": -77.1163400383499
      }
    },
    {
      "number": 8914,
      "class": "Bus",
      "name": "PALMYRA 4 2",
      "init": {
        "Vr": -0.7451614476261521,
        "Vi": -0.6900737607421635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.093736749138,
        "longitude": -77.1163400383499
      }
    },
    {
      "number": 8915,
      "class": "Bus",
      "name": "PHELPS 1 1",
      "init": {
        "Vr": -0.754187799727477,
        "Vi": -0.7022687804014457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0054117550554,
        "longitude": -77.0323063015068
      }
    },
    {
      "number": 8916,
      "class": "Bus",
      "name": "PHELPS 2 1",
      "init": {
        "Vr": -0.7566333071061153,
        "Vi": -0.6996517173297684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9519894144755,
        "longitude": -77.0032050568032
      }
    },
    {
      "number": 8917,
      "class": "Bus",
      "name": "PHELPS 2 2",
      "init": {
        "Vr": -0.7566257322714736,
        "Vi": -0.6996761084243357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9519894144755,
        "longitude": -77.0032050568032
      }
    },
    {
      "number": 8918,
      "class": "Bus",
      "name": "SHORTSVILLE 1",
      "init": {
        "Vr": -0.7488405403082683,
        "Vi": -0.6831202362357564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0299785100035,
        "longitude": -77.229149281744
      }
    },
    {
      "number": 8919,
      "class": "Bus",
      "name": "STANLEY 1 1",
      "init": {
        "Vr": -0.7706242401879598,
        "Vi": -0.6813414660908496
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8134471901381,
        "longitude": -77.1509242388481
      }
    },
    {
      "number": 8920,
      "class": "Bus",
      "name": "ALBION 2 1",
      "init": {
        "Vr": -0.7515366727185073,
        "Vi": -0.6992371828124746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.240960939138,
        "longitude": -78.2105313875316
      }
    },
    {
      "number": 8921,
      "class": "Bus",
      "name": "ALBION 2 2",
      "init": {
        "Vr": -0.7515536053271907,
        "Vi": -0.6991432900010375
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.240960939138,
        "longitude": -78.2105313875316
      }
    },
    {
      "number": 8922,
      "class": "Bus",
      "name": "ALBION 3 1",
      "init": {
        "Vr": -0.7506132094590031,
        "Vi": -0.7015262803350014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2574765681126,
        "longitude": -78.1907720829067
      }
    },
    {
      "number": 8923,
      "class": "Bus",
      "name": "ALBION 4 1",
      "init": {
        "Vr": -0.7500452177525991,
        "Vi": -0.7027653020387322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2684268368379,
        "longitude": -78.2066250561289
      }
    },
    {
      "number": 8924,
      "class": "Bus",
      "name": "ALBION 4 2",
      "init": {
        "Vr": -0.7500089520659629,
        "Vi": -0.7028503976304987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2684268368379,
        "longitude": -78.2066250561289
      }
    },
    {
      "number": 8925,
      "class": "Bus",
      "name": "LYNDONVILLE 4 1",
      "init": {
        "Vr": -0.7419753413936544,
        "Vi": -0.718506150669844
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3404454899766,
        "longitude": -78.4006931061075
      }
    },
    {
      "number": 8926,
      "class": "Bus",
      "name": "MEDINA 1 1",
      "init": {
        "Vr": -0.7502759586215616,
        "Vi": -0.7002065905203652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1843671873169,
        "longitude": -78.3569988868903
      }
    },
    {
      "number": 8927,
      "class": "Bus",
      "name": "MEDINA 1 2",
      "init": {
        "Vr": -0.750298621573232,
        "Vi": -0.7001328275912191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1843671873169,
        "longitude": -78.3569988868903
      }
    },
    {
      "number": 8928,
      "class": "Bus",
      "name": "MEDINA 2 1",
      "init": {
        "Vr": -0.7512262814877905,
        "Vi": -0.6993154211748945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1629209948247,
        "longitude": -78.3967211859213
      }
    },
    {
      "number": 8929,
      "class": "Bus",
      "name": "MEDINA 2 2",
      "init": {
        "Vr": -0.7512447511627565,
        "Vi": -0.6992472602458423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1629209948247,
        "longitude": -78.3967211859213
      }
    },
    {
      "number": 8930,
      "class": "Bus",
      "name": "MEDINA 3 1",
      "init": {
        "Vr": -0.7506697242266863,
        "Vi": -0.7000476917936691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1759244252688,
        "longitude": -78.3313024590602
      }
    },
    {
      "number": 8931,
      "class": "Bus",
      "name": "MEDINA 3 2",
      "init": {
        "Vr": -0.7506399125607242,
        "Vi": -0.7001314461873087
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1759244252688,
        "longitude": -78.3313024590602
      }
    },
    {
      "number": 8932,
      "class": "Bus",
      "name": "ALTMAR 1 1",
      "init": {
        "Vr": -0.6968977473509282,
        "Vi": -0.7755964416564973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5051189630855,
        "longitude": -75.9653430302814
      }
    },
    {
      "number": 8933,
      "class": "Bus",
      "name": "CENTRAL SQUARE 1 1",
      "init": {
        "Vr": -0.7261269024848449,
        "Vi": -0.7424572773563809
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.287441203221,
        "longitude": -76.2134871518636
      }
    },
    {
      "number": 8934,
      "class": "Bus",
      "name": "CENTRAL SQUARE 2 1",
      "init": {
        "Vr": -0.7293458348784022,
        "Vi": -0.7399934993544987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.30995579043,
        "longitude": -76.130235348923
      }
    },
    {
      "number": 8935,
      "class": "Bus",
      "name": "CONSTANTIA 1",
      "init": {
        "Vr": -0.7214934399044527,
        "Vi": -0.7485552963221191
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2922586975596,
        "longitude": -75.9458532251185
      }
    },
    {
      "number": 8936,
      "class": "Bus",
      "name": "CONSTANTIA 2",
      "init": {
        "Vr": -0.7214757852213527,
        "Vi": -0.7485828558304871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2922586975596,
        "longitude": -75.9458532251185
      }
    },
    {
      "number": 8937,
      "class": "Bus",
      "name": "FULTON 1 1",
      "init": {
        "Vr": -0.7220965094534415,
        "Vi": -0.7459382163317618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2549017907333,
        "longitude": -76.4780320133814
      }
    },
    {
      "number": 8938,
      "class": "Bus",
      "name": "FULTON 2 1",
      "init": {
        "Vr": -0.7083744952689975,
        "Vi": -0.7610017230190942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3892238632473,
        "longitude": -76.3751744011193
      }
    },
    {
      "number": 8939,
      "class": "Bus",
      "name": "FULTON 2 2",
      "init": {
        "Vr": -0.7084156986548301,
        "Vi": -0.7608854034491151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3892238632473,
        "longitude": -76.3751744011193
      }
    },
    {
      "number": 8940,
      "class": "Bus",
      "name": "FULTON 3 1",
      "init": {
        "Vr": -0.7232019357400994,
        "Vi": -0.7451894873045817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.265877959927,
        "longitude": -76.3872318358952
      }
    },
    {
      "number": 8941,
      "class": "Bus",
      "name": "FULTON 3 2",
      "init": {
        "Vr": -0.7232421776515517,
        "Vi": -0.7450771558507236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.265877959927,
        "longitude": -76.3872318358952
      }
    },
    {
      "number": 8942,
      "class": "Bus",
      "name": "HASTINGS 1 1",
      "init": {
        "Vr": -0.7105361043738173,
        "Vi": -0.7627647109361166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3834452825473,
        "longitude": -76.1329052281995
      }
    },
    {
      "number": 8943,
      "class": "Bus",
      "name": "MEXICO 1 1",
      "init": {
        "Vr": -0.7058482962634985,
        "Vi": -0.7688295203943816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4727278027005,
        "longitude": -76.1920941843228
      }
    },
    {
      "number": 8944,
      "class": "Bus",
      "name": "MEXICO 1 2",
      "init": {
        "Vr": -0.7058647423607943,
        "Vi": -0.7687976959186232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4727278027005,
        "longitude": -76.1920941843228
      }
    },
    {
      "number": 8945,
      "class": "Bus",
      "name": "MEXICO 2 1",
      "init": {
        "Vr": -0.709731446703762,
        "Vi": -0.7650439095580841
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4705788395594,
        "longitude": -76.2591329208272
      }
    },
    {
      "number": 8946,
      "class": "Bus",
      "name": "PARISH 1 1",
      "init": {
        "Vr": -0.7203618072370126,
        "Vi": -0.752143114668714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4295995987581,
        "longitude": -76.0570459780562
      }
    },
    {
      "number": 8947,
      "class": "Bus",
      "name": "PARISH 2 1",
      "init": {
        "Vr": -0.7170829515357015,
        "Vi": -0.7563063459142169
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3949681462973,
        "longitude": -76.0259039589778
      }
    },
    {
      "number": 8948,
      "class": "Bus",
      "name": "PARISH 2 2",
      "init": {
        "Vr": -0.7170942629368282,
        "Vi": -0.7562837569222483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3949681462973,
        "longitude": -76.0259039589778
      }
    },
    {
      "number": 8949,
      "class": "Bus",
      "name": "PENNELLVILLE 1 1",
      "init": {
        "Vr": -0.7308953106636356,
        "Vi": -0.7393787462272318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1813358520347,
        "longitude": -76.2119790492439
      }
    },
    {
      "number": 8950,
      "class": "Bus",
      "name": "PENNELLVILLE 1 2",
      "init": {
        "Vr": -0.7309046193909902,
        "Vi": -0.7393523570937822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1813358520347,
        "longitude": -76.2119790492439
      }
    },
    {
      "number": 8951,
      "class": "Bus",
      "name": "PENNELLVILLE 2 1",
      "init": {
        "Vr": -0.7194353871918133,
        "Vi": -0.749137210401618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3036862500691,
        "longitude": -76.2998155672273
      }
    },
    {
      "number": 8952,
      "class": "Bus",
      "name": "PENNELLVILLE 2 2",
      "init": {
        "Vr": -0.7194305904957943,
        "Vi": -0.7491654160050225
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3036862500691,
        "longitude": -76.2998155672273
      }
    },
    {
      "number": 8953,
      "class": "Bus",
      "name": "PULASKI 1 1",
      "init": {
        "Vr": -0.6983407187409109,
        "Vi": -0.7759740730754535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5340624580334,
        "longitude": -76.1069966629276
      }
    },
    {
      "number": 8954,
      "class": "Bus",
      "name": "PULASKI 2 1",
      "init": {
        "Vr": -0.7048542420365577,
        "Vi": -0.7708177114798601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6824858969362,
        "longitude": -76.1015255590139
      }
    },
    {
      "number": 8955,
      "class": "Bus",
      "name": "PULASKI 3 1",
      "init": {
        "Vr": -0.698018457388072,
        "Vi": -0.7773075336409274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5820726545009,
        "longitude": -76.1392929444198
      }
    },
    {
      "number": 8956,
      "class": "Bus",
      "name": "PULASKI 3 2",
      "init": {
        "Vr": -0.6980438101157277,
        "Vi": -0.7772569232648825
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5820726545009,
        "longitude": -76.1392929444198
      }
    },
    {
      "number": 8957,
      "class": "Bus",
      "name": "WEST MONROE 1 1",
      "init": {
        "Vr": -0.7253631337676837,
        "Vi": -0.7451343304537427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3491477177147,
        "longitude": -76.0443050944007
      }
    },
    {
      "number": 8958,
      "class": "Bus",
      "name": "WILLIAMSTOWN 7 1",
      "init": {
        "Vr": -0.7210590723421696,
        "Vi": -0.7512919574816329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3432623584353,
        "longitude": -75.8816838056256
      }
    },
    {
      "number": 8959,
      "class": "Bus",
      "name": "COBLESKILL 1 1",
      "init": {
        "Vr": -0.7718818453969435,
        "Vi": -0.7060004815307098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6923331753047,
        "longitude": -74.5594901866114
      }
    },
    {
      "number": 8960,
      "class": "Bus",
      "name": "COBLESKILL 2 1",
      "init": {
        "Vr": -0.7745937753681426,
        "Vi": -0.7040780319898227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6485399702252,
        "longitude": -74.534314092759
      }
    },
    {
      "number": 8961,
      "class": "Bus",
      "name": "COBLESKILL 3 1",
      "init": {
        "Vr": -0.7736246059424179,
        "Vi": -0.704626219966998
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.664265394918,
        "longitude": -74.5186267374477
      }
    },
    {
      "number": 8962,
      "class": "Bus",
      "name": "COOPERSTOWN 1 1",
      "init": {
        "Vr": -0.7813486263623657,
        "Vi": -0.7018052940623124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.706538157043,
        "longitude": -74.9718630444821
      }
    },
    {
      "number": 8963,
      "class": "Bus",
      "name": "COOPERSTOWN 1 2",
      "init": {
        "Vr": -0.781339011868064,
        "Vi": -0.7018523027795162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.706538157043,
        "longitude": -74.9718630444821
      }
    },
    {
      "number": 8964,
      "class": "Bus",
      "name": "COOPERSTOWN 2 1",
      "init": {
        "Vr": -0.7823166407379835,
        "Vi": -0.7013455433382589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7829640520028,
        "longitude": -74.8736120526991
      }
    },
    {
      "number": 8965,
      "class": "Bus",
      "name": "COOPERSTOWN 2 2",
      "init": {
        "Vr": -0.7823067786301193,
        "Vi": -0.7013873724386914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7829640520028,
        "longitude": -74.8736120526991
      }
    },
    {
      "number": 8966,
      "class": "Bus",
      "name": "COOPERSTOWN 3 1",
      "init": {
        "Vr": -0.7786722118872965,
        "Vi": -0.7030541013610332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8967,
      "class": "Bus",
      "name": "COOPERSTOWN 3 2",
      "init": {
        "Vr": -0.7786722118872965,
        "Vi": -0.7030541013610332
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8968,
      "class": "Bus",
      "name": "COOPERSTOWN 3 3",
      "init": {
        "Vr": -0.7786722118872965,
        "Vi": -0.7030541013610332
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8969,
      "class": "Bus",
      "name": "COOPERSTOWN 3 4",
      "init": {
        "Vr": -0.7786722118872964,
        "Vi": -0.7030541013610332
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8970,
      "class": "Bus",
      "name": "COOPERSTOWN 3 5",
      "init": {
        "Vr": -0.7786665180747077,
        "Vi": -0.7030901535505573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8971,
      "class": "Bus",
      "name": "COOPERSTOWN 3 7",
      "init": {
        "Vr": -0.7786796462508884,
        "Vi": -0.7030181974436983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6819283129122,
        "longitude": -74.8592426070559
      }
    },
    {
      "number": 8972,
      "class": "Bus",
      "name": "EDMESTON 1",
      "init": {
        "Vr": -0.7775035409145693,
        "Vi": -0.7028660770043379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6853640344028,
        "longitude": -75.155082847576
      }
    },
    {
      "number": 8973,
      "class": "Bus",
      "name": "HARTWICK 1",
      "init": {
        "Vr": -0.780936885428513,
        "Vi": -0.7018969229791576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6434229981285,
        "longitude": -75.0456175426794
      }
    },
    {
      "number": 8974,
      "class": "Bus",
      "name": "MARYLAND 1",
      "init": {
        "Vr": -0.7778696067953847,
        "Vi": -0.7027420519874149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4555168882087,
        "longitude": -74.929302372935
      }
    },
    {
      "number": 8975,
      "class": "Bus",
      "name": "WORCESTER 24 1",
      "init": {
        "Vr": -0.7801409584039692,
        "Vi": -0.7020103538384533
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6726417664241,
        "longitude": -74.7646508716096
      }
    },
    {
      "number": 8976,
      "class": "Bus",
      "name": "WORCESTER 25 1",
      "init": {
        "Vr": -0.7738491552402871,
        "Vi": -0.7053356363891958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5634098370431,
        "longitude": -74.7191346720396
      }
    },
    {
      "number": 8977,
      "class": "Bus",
      "name": "WORCESTER 25 2",
      "init": {
        "Vr": -0.7738572252357245,
        "Vi": -0.7053180140336979
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5634098370431,
        "longitude": -74.7191346720396
      }
    },
    {
      "number": 8978,
      "class": "Bus",
      "name": "AVERILL PARK 1 1",
      "init": {
        "Vr": -0.7335266094153887,
        "Vi": -0.7447448751344259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5764302377435,
        "longitude": -73.5448103024925
      }
    },
    {
      "number": 8979,
      "class": "Bus",
      "name": "AVERILL PARK 1 2",
      "init": {
        "Vr": -0.7335516077813806,
        "Vi": -0.7447036399595335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5764302377435,
        "longitude": -73.5448103024925
      }
    },
    {
      "number": 8980,
      "class": "Bus",
      "name": "AVERILL PARK 2 1",
      "init": {
        "Vr": -0.7342608959258201,
        "Vi": -0.7452945694795805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5914459509834,
        "longitude": -73.5221344441787
      }
    },
    {
      "number": 8981,
      "class": "Bus",
      "name": "AVERILL PARK 2 2",
      "init": {
        "Vr": -0.7342932273673624,
        "Vi": -0.7452218978100362
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5914459509834,
        "longitude": -73.5221344441787
      }
    },
    {
      "number": 8982,
      "class": "Bus",
      "name": "AVERILL PARK 3 1",
      "init": {
        "Vr": -0.7350738269603784,
        "Vi": -0.7437505543200698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6047414037353,
        "longitude": -73.4655961495133
      }
    },
    {
      "number": 8983,
      "class": "Bus",
      "name": "CASTLETON ON HUDSON 1 1",
      "init": {
        "Vr": -0.7304438439764058,
        "Vi": -0.7493406356294819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5370022789029,
        "longitude": -73.6605893166752
      }
    },
    {
      "number": 8984,
      "class": "Bus",
      "name": "CASTLETON ON HUDSON 1 2",
      "init": {
        "Vr": -0.7304187943137548,
        "Vi": -0.749385538288967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5370022789029,
        "longitude": -73.6605893166752
      }
    },
    {
      "number": 8985,
      "class": "Bus",
      "name": "CASTLETON ON HUDSON 2 1",
      "init": {
        "Vr": -0.7263907508794426,
        "Vi": -0.7556763199242447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5487733493853,
        "longitude": -73.7033768797559
      }
    },
    {
      "number": 8986,
      "class": "Bus",
      "name": "EAST GREENBUSH 1 1",
      "init": {
        "Vr": -0.7297983996091673,
        "Vi": -0.7456201640631176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.662914726711,
        "longitude": -73.615637668151
      }
    },
    {
      "number": 8987,
      "class": "Bus",
      "name": "EAST GREENBUSH 1 2",
      "init": {
        "Vr": -0.7297873520484676,
        "Vi": -0.745550179680078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.662914726711,
        "longitude": -73.615637668151
      }
    },
    {
      "number": 8988,
      "class": "Bus",
      "name": "EAST GREENBUSH 2 1",
      "init": {
        "Vr": -0.7317731688962914,
        "Vi": -0.7495737965156681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5558543345678,
        "longitude": -73.6443096505114
      }
    },
    {
      "number": 8989,
      "class": "Bus",
      "name": "EAST GREENBUSH 2 2",
      "init": {
        "Vr": -0.7317332419128098,
        "Vi": -0.7496488445501466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5558543345678,
        "longitude": -73.6443096505114
      }
    },
    {
      "number": 8990,
      "class": "Bus",
      "name": "EAST GREENBUSH 3 1",
      "init": {
        "Vr": -0.7351551258366427,
        "Vi": -0.7456626743022738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6026079671849,
        "longitude": -73.633800451941
      }
    },
    {
      "number": 8991,
      "class": "Bus",
      "name": "HOOSICK FALLS 1 1",
      "init": {
        "Vr": -0.7430267329425463,
        "Vi": -0.7331074602977551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7926800522482,
        "longitude": -73.4507379933226
      }
    },
    {
      "number": 8992,
      "class": "Bus",
      "name": "HOOSICK FALLS 2 1",
      "init": {
        "Vr": -0.7193469132841132,
        "Vi": -0.7491764648301555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8971955585591,
        "longitude": -73.3699300131891
      }
    },
    {
      "number": 8993,
      "class": "Bus",
      "name": "HOOSICK FALLS 3 1",
      "init": {
        "Vr": -0.7449622899073144,
        "Vi": -0.7315146927790837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8036540306398,
        "longitude": -73.3902230007615
      }
    },
    {
      "number": 8994,
      "class": "Bus",
      "name": "JOHNSONVILLE 1 1",
      "init": {
        "Vr": -0.7183154098794031,
        "Vi": -0.7484385814830782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9545042245548,
        "longitude": -73.4679800483555
      }
    },
    {
      "number": 8995,
      "class": "Bus",
      "name": "JOHNSONVILLE 2 1",
      "init": {
        "Vr": -0.7251621388121147,
        "Vi": -0.7521691642299434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8676525605348,
        "longitude": -73.519074109634
      }
    },
    {
      "number": 8996,
      "class": "Bus",
      "name": "MECHANICVILLE 1 1",
      "init": {
        "Vr": -0.7180157627321807,
        "Vi": -0.7484633657464403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8400721346122,
        "longitude": -73.6506986801535
      }
    },
    {
      "number": 8997,
      "class": "Bus",
      "name": "MECHANICVILLE 2 1",
      "init": {
        "Vr": -0.7177179548438573,
        "Vi": -0.7465429728647552
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9667782664285,
        "longitude": -73.6866892212509
      }
    },
    {
      "number": 8998,
      "class": "Bus",
      "name": "MECHANICVILLE 3 1",
      "init": {
        "Vr": -0.7299348549451915,
        "Vi": -0.7413084186200162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8102310097469,
        "longitude": -73.7647911769587
      }
    },
    {
      "number": 8999,
      "class": "Bus",
      "name": "MECHANICVILLE 3 2",
      "init": {
        "Vr": -0.729968109071229,
        "Vi": -0.741228688234351
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8102310097469,
        "longitude": -73.7647911769587
      }
    },
    {
      "number": 9000,
      "class": "Bus",
      "name": "PETERSBURG 1 1",
      "init": {
        "Vr": -0.7348290569938503,
        "Vi": -0.7408521026323882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7917707219942,
        "longitude": -73.3293122131641
      }
    },
    {
      "number": 9001,
      "class": "Bus",
      "name": "PETERSBURG 1 2",
      "init": {
        "Vr": -0.7341837464494032,
        "Vi": -0.736751823973718
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7917707219942,
        "longitude": -73.3293122131641
      }
    },
    {
      "number": 9002,
      "class": "Bus",
      "name": "PETERSBURG 1 3",
      "init": {
        "Vr": -0.7348553100659064,
        "Vi": -0.7409286706052698
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7917707219942,
        "longitude": -73.3293122131641
      }
    },
    {
      "number": 9003,
      "class": "Bus",
      "name": "PETERSBURG 2 1",
      "init": {
        "Vr": -0.7379584308368059,
        "Vi": -0.7366553533797913
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7416857088353,
        "longitude": -73.4990508964657
      }
    },
    {
      "number": 9004,
      "class": "Bus",
      "name": "PETERSBURG 2 2",
      "init": {
        "Vr": -0.7379511531355177,
        "Vi": -0.7366722689644202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7416857088353,
        "longitude": -73.4990508964657
      }
    },
    {
      "number": 9005,
      "class": "Bus",
      "name": "RENSSELAER 1 1",
      "init": {
        "Vr": -0.7244447790780006,
        "Vi": -0.7540248878518127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6776691560466,
        "longitude": -73.684914040204
      }
    },
    {
      "number": 9006,
      "class": "Bus",
      "name": "RENSSELAER 1 2",
      "init": {
        "Vr": -0.7244853873904861,
        "Vi": -0.753929133624079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6776691560466,
        "longitude": -73.684914040204
      }
    },
    {
      "number": 9007,
      "class": "Bus",
      "name": "RENSSELAER 2 1",
      "init": {
        "Vr": -0.7253939416897505,
        "Vi": -0.7520655134113974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6871150223523,
        "longitude": -73.6763627719771
      }
    },
    {
      "number": 9008,
      "class": "Bus",
      "name": "RENSSELAER 3 1",
      "init": {
        "Vr": -0.7224532103179118,
        "Vi": -0.7614704226870578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6022575993061,
        "longitude": -73.7105163149457
      }
    },
    {
      "number": 9009,
      "class": "Bus",
      "name": "STEPHENTOWN 1",
      "init": {
        "Vr": -0.7351689624359163,
        "Vi": -0.7433664568962616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6334476471104,
        "longitude": -73.4104431692493
      }
    },
    {
      "number": 9010,
      "class": "Bus",
      "name": "STEPHENTOWN 2",
      "init": {
        "Vr": -0.7351779190877455,
        "Vi": -0.7433226684163441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6334476471104,
        "longitude": -73.4104431692493
      }
    },
    {
      "number": 9011,
      "class": "Bus",
      "name": "TROY 1 1",
      "init": {
        "Vr": -0.7266434101109526,
        "Vi": -0.7463717889854368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7668760368758,
        "longitude": -73.6413527722317
      }
    },
    {
      "number": 9012,
      "class": "Bus",
      "name": "TROY 2 1",
      "init": {
        "Vr": -0.7255198606296058,
        "Vi": -0.7510206348768322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8305254298169,
        "longitude": -73.615870671558
      }
    },
    {
      "number": 9013,
      "class": "Bus",
      "name": "TROY 3 1",
      "init": {
        "Vr": -0.7269238598489318,
        "Vi": -0.7453048027313466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7556365572742,
        "longitude": -73.616344901469
      }
    },
    {
      "number": 9014,
      "class": "Bus",
      "name": "TROY 4 1",
      "init": {
        "Vr": -0.7343204709919533,
        "Vi": -0.7392476812547201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6945304385945,
        "longitude": -73.499933946759
      }
    },
    {
      "number": 9015,
      "class": "Bus",
      "name": "TROY 5 1",
      "init": {
        "Vr": -0.7268602802409626,
        "Vi": -0.7456794890597993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7505311012099,
        "longitude": -73.6382079574804
      }
    },
    {
      "number": 9016,
      "class": "Bus",
      "name": "TROY 6 1",
      "init": {
        "Vr": -0.7262958573523629,
        "Vi": -0.7475780224279238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7568526432175,
        "longitude": -73.6437400683285
      }
    },
    {
      "number": 9017,
      "class": "Bus",
      "name": "TROY 7 1",
      "init": {
        "Vr": -0.7253863473222566,
        "Vi": -0.7510462935908254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8039605354175,
        "longitude": -73.6211003134814
      }
    },
    {
      "number": 9018,
      "class": "Bus",
      "name": "TROY 7 2",
      "init": {
        "Vr": -0.7254437204036507,
        "Vi": -0.7508445534401063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8039605354175,
        "longitude": -73.6211003134814
      }
    },
    {
      "number": 9019,
      "class": "Bus",
      "name": "WYNANTSKILL 1 1",
      "init": {
        "Vr": -0.7268958953857384,
        "Vi": -0.7457006231810656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7324347067128,
        "longitude": -73.6289514182716
      }
    },
    {
      "number": 9020,
      "class": "Bus",
      "name": "WYNANTSKILL 1 2",
      "init": {
        "Vr": -0.726909329652093,
        "Vi": -0.7456393961169688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7324347067128,
        "longitude": -73.6289514182716
      }
    },
    {
      "number": 9021,
      "class": "Bus",
      "name": "WYNANTSKILL 2 1",
      "init": {
        "Vr": -0.7330106032189232,
        "Vi": -0.7476399976649634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6344227462055,
        "longitude": -73.5617360236808
      }
    },
    {
      "number": 9022,
      "class": "Bus",
      "name": "BALLSTON LAKE 1 1",
      "init": {
        "Vr": -0.7516248295790235,
        "Vi": -0.7199803441017983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0407741861523,
        "longitude": -73.8542802825929
      }
    },
    {
      "number": 9023,
      "class": "Bus",
      "name": "BALLSTON LAKE 2 1",
      "init": {
        "Vr": -0.7534991779761925,
        "Vi": -0.7155988566832756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.90385013888,
        "longitude": -73.9354890128978
      }
    },
    {
      "number": 9024,
      "class": "Bus",
      "name": "BALLSTON LAKE 2 2",
      "init": {
        "Vr": -0.7535272037164933,
        "Vi": -0.7155027978403519
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.90385013888,
        "longitude": -73.9354890128978
      }
    },
    {
      "number": 9025,
      "class": "Bus",
      "name": "BALLSTON LAKE 3 1",
      "init": {
        "Vr": -0.7467986572018697,
        "Vi": -0.7247615333169188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0002026777655,
        "longitude": -73.884985505473
      }
    },
    {
      "number": 9026,
      "class": "Bus",
      "name": "BALLSTON LAKE 3 2",
      "init": {
        "Vr": -0.7468352604029175,
        "Vi": -0.7246594220373446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0002026777655,
        "longitude": -73.884985505473
      }
    },
    {
      "number": 9027,
      "class": "Bus",
      "name": "BALLSTON SPA 1 1",
      "init": {
        "Vr": -0.7538605594342068,
        "Vi": -0.7175268271768285
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9554247602776,
        "longitude": -73.8277015255221
      }
    },
    {
      "number": 9028,
      "class": "Bus",
      "name": "BALLSTON SPA 2 1",
      "init": {
        "Vr": -0.7499319082928158,
        "Vi": -0.7219345334028645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.021982855368,
        "longitude": -73.8691425337526
      }
    },
    {
      "number": 9029,
      "class": "Bus",
      "name": "BALLSTON SPA 3 1",
      "init": {
        "Vr": -0.7543707560478724,
        "Vi": -0.7153414212104929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9346209123332,
        "longitude": -73.942367859834
      }
    },
    {
      "number": 9030,
      "class": "Bus",
      "name": "BALLSTON SPA 3 2",
      "init": {
        "Vr": -0.7544584067247184,
        "Vi": -0.7151872895020923
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9346209123332,
        "longitude": -73.942367859834
      }
    },
    {
      "number": 9031,
      "class": "Bus",
      "name": "BALLSTON SPA 4 1",
      "init": {
        "Vr": -0.7549907127032058,
        "Vi": -0.7166604090912059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9854849057954,
        "longitude": -73.8481596950325
      }
    },
    {
      "number": 9032,
      "class": "Bus",
      "name": "CLIFTON PARK 1 1",
      "init": {
        "Vr": -0.7234702222617357,
        "Vi": -0.7475539164973576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8660628943997,
        "longitude": -73.8556165959345
      }
    },
    {
      "number": 9033,
      "class": "Bus",
      "name": "CLIFTON PARK 2 1",
      "init": {
        "Vr": -0.707803103930645,
        "Vi": -0.7688305305270797
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8939177675228,
        "longitude": -73.9200230135533
      }
    },
    {
      "number": 9034,
      "class": "Bus",
      "name": "CLIFTON PARK 2 2",
      "init": {
        "Vr": -0.719353408584055,
        "Vi": -0.7613936890009996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8939177675228,
        "longitude": -73.9200230135533
      }
    },
    {
      "number": 9035,
      "class": "Bus",
      "name": "CLIFTON PARK 2 3",
      "init": {
        "Vr": -0.7078638910879603,
        "Vi": -0.7686596668485282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8939177675228,
        "longitude": -73.9200230135533
      }
    },
    {
      "number": 9036,
      "class": "Bus",
      "name": "CLIFTON PARK 3 1",
      "init": {
        "Vr": -0.7242442316206357,
        "Vi": -0.7415728766265361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8519104089733,
        "longitude": -73.764748411593
      }
    },
    {
      "number": 9037,
      "class": "Bus",
      "name": "CLIFTON PARK 4 1",
      "init": {
        "Vr": -0.7247137533646174,
        "Vi": -0.7456073960020424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.904047794392,
        "longitude": -73.7468460487652
      }
    },
    {
      "number": 9038,
      "class": "Bus",
      "name": "CORINTH 5 1",
      "init": {
        "Vr": -0.7019513923862633,
        "Vi": -0.7721772440532406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.270150715752,
        "longitude": -73.794115412377
      }
    },
    {
      "number": 9039,
      "class": "Bus",
      "name": "CORINTH 6 1",
      "init": {
        "Vr": -0.7193291479176561,
        "Vi": -0.755494545937007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2256996050574,
        "longitude": -73.9270729555643
      }
    },
    {
      "number": 9040,
      "class": "Bus",
      "name": "CORINTH 7 1",
      "init": {
        "Vr": -0.7115314885797589,
        "Vi": -0.7653433932669682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2975473134182,
        "longitude": -73.9414753403698
      }
    },
    {
      "number": 9041,
      "class": "Bus",
      "name": "CORINTH 7 2",
      "init": {
        "Vr": -0.7115410403899357,
        "Vi": -0.7653046417369039
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2975473134182,
        "longitude": -73.9414753403698
      }
    },
    {
      "number": 9042,
      "class": "Bus",
      "name": "FORT EDWARD 1 1",
      "init": {
        "Vr": -0.7059891416229723,
        "Vi": -0.7631017487748031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2365114654637,
        "longitude": -73.5672352192764
      }
    },
    {
      "number": 9043,
      "class": "Bus",
      "name": "FORT EDWARD 2 1",
      "init": {
        "Vr": -0.7050466560976031,
        "Vi": -0.7645609825822469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2613598964182,
        "longitude": -73.5956376650662
      }
    },
    {
      "number": 9044,
      "class": "Bus",
      "name": "GALWAY 1 1",
      "init": {
        "Vr": -0.725817686943118,
        "Vi": -0.7481757271564561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1500616261477,
        "longitude": -73.9887408725467
      }
    },
    {
      "number": 9045,
      "class": "Bus",
      "name": "GALWAY 2 1",
      "init": {
        "Vr": -0.7257024215215592,
        "Vi": -0.7485227546202878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1247895593819,
        "longitude": -73.9568717106412
      }
    },
    {
      "number": 9046,
      "class": "Bus",
      "name": "GALWAY 2 2",
      "init": {
        "Vr": -0.7257176809633975,
        "Vi": -0.7484885593760863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1247895593819,
        "longitude": -73.9568717106412
      }
    },
    {
      "number": 9047,
      "class": "Bus",
      "name": "GANSEVOORT 1 1",
      "init": {
        "Vr": -0.7032110786009461,
        "Vi": -0.7630693980487042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1647470750591,
        "longitude": -73.7212133102012
      }
    },
    {
      "number": 9048,
      "class": "Bus",
      "name": "GANSEVOORT 2 1",
      "init": {
        "Vr": -0.699402748612926,
        "Vi": -0.7695788351597252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2086554366477,
        "longitude": -73.666221258632
      }
    },
    {
      "number": 9049,
      "class": "Bus",
      "name": "GANSEVOORT 2 2",
      "init": {
        "Vr": -0.6994047179870023,
        "Vi": -0.7694928106394903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2086554366477,
        "longitude": -73.666221258632
      }
    },
    {
      "number": 9050,
      "class": "Bus",
      "name": "GANSEVOORT 3 1",
      "init": {
        "Vr": -0.7039917094137075,
        "Vi": -0.7666903053470487
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2589736335718,
        "longitude": -73.6571425306576
      }
    },
    {
      "number": 9051,
      "class": "Bus",
      "name": "GANSEVOORT 4 1",
      "init": {
        "Vr": -0.7086511139656547,
        "Vi": -0.7581425582840141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1444305317494,
        "longitude": -73.752015847426
      }
    },
    {
      "number": 9052,
      "class": "Bus",
      "name": "HADLEY 2 1",
      "init": {
        "Vr": -0.7099513955410721,
        "Vi": -0.7675785369348946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3389690319605,
        "longitude": -73.9371941857835
      }
    },
    {
      "number": 9053,
      "class": "Bus",
      "name": "HADLEY 2 2",
      "init": {
        "Vr": -0.7099636414599487,
        "Vi": -0.7675414842773478
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3389690319605,
        "longitude": -73.9371941857835
      }
    },
    {
      "number": 9054,
      "class": "Bus",
      "name": "HADLEY 3 1",
      "init": {
        "Vr": -0.7108300507784079,
        "Vi": -0.7689648416424909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3890621415644,
        "longitude": -74.0466133139597
      }
    },
    {
      "number": 9055,
      "class": "Bus",
      "name": "HADLEY 3 2",
      "init": {
        "Vr": -0.7108109971320125,
        "Vi": -0.76899711763131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3890621415644,
        "longitude": -74.0466133139597
      }
    },
    {
      "number": 9056,
      "class": "Bus",
      "name": "MIDDLE GROVE 1",
      "init": {
        "Vr": -0.7252266861038931,
        "Vi": -0.7493188756451573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1484241704327,
        "longitude": -73.8678415689642
      }
    },
    {
      "number": 9057,
      "class": "Bus",
      "name": "MIDDLE GROVE 2",
      "init": {
        "Vr": -0.725224154822215,
        "Vi": -0.749354110657172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1484241704327,
        "longitude": -73.8678415689642
      }
    },
    {
      "number": 9058,
      "class": "Bus",
      "name": "SARATOGA SPRINGS 1 1",
      "init": {
        "Vr": -0.7321121807179835,
        "Vi": -0.7404288989895207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0951608188283,
        "longitude": -73.831343400028
      }
    },
    {
      "number": 9059,
      "class": "Bus",
      "name": "SARATOGA SPRINGS 2 1",
      "init": {
        "Vr": -0.740022161757362,
        "Vi": -0.7313280592972244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0479282451106,
        "longitude": -73.8042870944139
      }
    },
    {
      "number": 9060,
      "class": "Bus",
      "name": "SARATOGA SPRINGS 2 2",
      "init": {
        "Vr": -0.7399752789622147,
        "Vi": -0.7315145487356886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0479282451106,
        "longitude": -73.8042870944139
      }
    },
    {
      "number": 9061,
      "class": "Bus",
      "name": "SARATOGA SPRINGS 3 1",
      "init": {
        "Vr": -0.70784191292238,
        "Vi": -0.7582215828004428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1158768823723,
        "longitude": -73.7509597332876
      }
    },
    {
      "number": 9062,
      "class": "Bus",
      "name": "SARATOGA SPRINGS 4 1",
      "init": {
        "Vr": -0.7053935050871131,
        "Vi": -0.7605506645730075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1726875137649,
        "longitude": -73.7595835438246
      }
    },
    {
      "number": 9063,
      "class": "Bus",
      "name": "SCHENECTADY 17 1",
      "init": {
        "Vr": -0.7496468828202425,
        "Vi": -0.7183181747851535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8737862273229,
        "longitude": -73.9853932729939
      }
    },
    {
      "number": 9064,
      "class": "Bus",
      "name": "SCHENECTADY 18 1",
      "init": {
        "Vr": -0.7351448860623723,
        "Vi": -0.7332152206490412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8479437862515,
        "longitude": -73.968619017537
      }
    },
    {
      "number": 9065,
      "class": "Bus",
      "name": "SCHENECTADY 19 1",
      "init": {
        "Vr": -0.7524243064590167,
        "Vi": -0.7162820482112762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8642153929021,
        "longitude": -73.9598493209271
      }
    },
    {
      "number": 9066,
      "class": "Bus",
      "name": "SCHENECTADY 20 1",
      "init": {
        "Vr": -0.7399990814635116,
        "Vi": -0.729041881501985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8591020329704,
        "longitude": -73.9243405218167
      }
    },
    {
      "number": 9067,
      "class": "Bus",
      "name": "SCHENECTADY 20 2",
      "init": {
        "Vr": -0.7399423519297572,
        "Vi": -0.72922240862038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8591020329704,
        "longitude": -73.9243405218167
      }
    },
    {
      "number": 9068,
      "class": "Bus",
      "name": "SCHUYLERVILLE 1 1",
      "init": {
        "Vr": -0.708490064456999,
        "Vi": -0.7572836291511321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0660665201724,
        "longitude": -73.52566232797
      }
    },
    {
      "number": 9069,
      "class": "Bus",
      "name": "SCHUYLERVILLE 1 2",
      "init": {
        "Vr": -0.7085070307409679,
        "Vi": -0.7572469818528963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0660665201724,
        "longitude": -73.52566232797
      }
    },
    {
      "number": 9070,
      "class": "Bus",
      "name": "SCHUYLERVILLE 2 1",
      "init": {
        "Vr": -0.7084339918432074,
        "Vi": -0.7569990328843976
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.066576283705,
        "longitude": -73.6676725631201
      }
    },
    {
      "number": 9071,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 1 1",
      "init": {
        "Vr": -0.7031483167176251,
        "Vi": -0.768044151556142
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3032265629978,
        "longitude": -73.6417476662468
      }
    },
    {
      "number": 9072,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 2 1",
      "init": {
        "Vr": -0.6997241287175229,
        "Vi": -0.7743286304708042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3073192148407,
        "longitude": -73.5904730073709
      }
    },
    {
      "number": 9073,
      "class": "Bus",
      "name": "STILLWATER 2 1",
      "init": {
        "Vr": -0.7181106836553807,
        "Vi": -0.7479150240586955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9680128526348,
        "longitude": -73.6292012760379
      }
    },
    {
      "number": 9074,
      "class": "Bus",
      "name": "WATERFORD 3 1",
      "init": {
        "Vr": -0.7165423708453824,
        "Vi": -0.7468061263533541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9079320086807,
        "longitude": -73.6350097581313
      }
    },
    {
      "number": 9075,
      "class": "Bus",
      "name": "WATERFORD 3 2",
      "init": {
        "Vr": -0.7165781008514341,
        "Vi": -0.7466853078517927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9079320086807,
        "longitude": -73.6350097581313
      }
    },
    {
      "number": 9076,
      "class": "Bus",
      "name": "WATERFORD 4 1",
      "init": {
        "Vr": -0.724655964947148,
        "Vi": -0.7520872151365368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8022557671654,
        "longitude": -73.6829855832141
      }
    },
    {
      "number": 9077,
      "class": "Bus",
      "name": "WATERFORD 4 2",
      "init": {
        "Vr": -0.7246811611414089,
        "Vi": -0.7520221112745292
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8022557671654,
        "longitude": -73.6829855832141
      }
    },
    {
      "number": 9078,
      "class": "Bus",
      "name": "WATERFORD 5 1",
      "init": {
        "Vr": -0.7168710052558034,
        "Vi": -0.7466257583206346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9124286265098,
        "longitude": -73.6542039571614
      }
    },
    {
      "number": 9079,
      "class": "Bus",
      "name": "SCHENECTADY 21 1",
      "init": {
        "Vr": -0.7341065887725747,
        "Vi": -0.7398491933164454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7852596325564,
        "longitude": -73.8909787772849
      }
    },
    {
      "number": 9080,
      "class": "Bus",
      "name": "SCHENECTADY 22 1",
      "init": {
        "Vr": -0.7334634695263436,
        "Vi": -0.7390788204403489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.809172398754,
        "longitude": -73.860918262884
      }
    },
    {
      "number": 9081,
      "class": "Bus",
      "name": "SCHENECTADY 23 1",
      "init": {
        "Vr": -0.7330753473940586,
        "Vi": -0.7390488606763301
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8018624564288,
        "longitude": -73.8456781416082
      }
    },
    {
      "number": 9082,
      "class": "Bus",
      "name": "SCHENECTADY 24 1",
      "init": {
        "Vr": -0.7323186077987099,
        "Vi": -0.7331784897806941
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.771580703963,
        "longitude": -73.9377669542567
      }
    },
    {
      "number": 9083,
      "class": "Bus",
      "name": "GILBOA 1 1",
      "init": {
        "Vr": -0.7749186981861732,
        "Vi": -0.7050292427034481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3919549509316,
        "longitude": -74.3955363755001
      }
    },
    {
      "number": 9084,
      "class": "Bus",
      "name": "RICHMONDVILLE 1 1",
      "init": {
        "Vr": -0.7763215109866736,
        "Vi": -0.7035030560750313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5653798360243,
        "longitude": -74.4753037985295
      }
    },
    {
      "number": 9085,
      "class": "Bus",
      "name": "RICHMONDVILLE 2 1",
      "init": {
        "Vr": -0.7804729342772364,
        "Vi": -0.7012258404999213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6536024879104,
        "longitude": -74.647067923578
      }
    },
    {
      "number": 9086,
      "class": "Bus",
      "name": "SLOANSVILLE 1",
      "init": {
        "Vr": -0.7442422380184021,
        "Vi": -0.7224493538260045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506266187325,
        "longitude": -74.3353012256948
      }
    },
    {
      "number": 9087,
      "class": "Bus",
      "name": "SLOANSVILLE 2",
      "init": {
        "Vr": -0.7442501340923796,
        "Vi": -0.7224223700841408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7506266187325,
        "longitude": -74.3353012256948
      }
    },
    {
      "number": 9088,
      "class": "Bus",
      "name": "BURDETT 1 1",
      "init": {
        "Vr": -0.7890518875185427,
        "Vi": -0.6670064572186346
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4876983062082,
        "longitude": -76.8185805208515
      }
    },
    {
      "number": 9089,
      "class": "Bus",
      "name": "DUNDEE 1 1",
      "init": {
        "Vr": -0.7879173588572927,
        "Vi": -0.6683776231693402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4953665068033,
        "longitude": -77.0541209611312
      }
    },
    {
      "number": 9090,
      "class": "Bus",
      "name": "DUNDEE 2 1",
      "init": {
        "Vr": -0.7910297268632014,
        "Vi": -0.6623208026366875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.449054818597,
        "longitude": -77.1008930715296
      }
    },
    {
      "number": 9091,
      "class": "Bus",
      "name": "HAMMONDSPORT 1 1",
      "init": {
        "Vr": -0.795098258597474,
        "Vi": -0.6548363854206452
      },
      "params": {
        "kv": 161.0
