      },
      "mon": [],
      "extension": {
        "latitude": 42.3896944444992,
        "longitude": -77.1877970601306
      }
    },
    {
      "number": 9092,
      "class": "Bus",
      "name": "HAMMONDSPORT 2 1",
      "init": {
        "Vr": -0.7777099177174032,
        "Vi": -0.6601549050588749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4710707290312,
        "longitude": -77.2660561648833
      }
    },
    {
      "number": 9093,
      "class": "Bus",
      "name": "HAMMONDSPORT 2 2",
      "init": {
        "Vr": -0.7777108309159599,
        "Vi": -0.6601171987945229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4710707290312,
        "longitude": -77.2660561648833
      }
    },
    {
      "number": 9094,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 1",
      "init": {
        "Vr": -0.8009585714999988,
        "Vi": -0.653992129495945
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9095,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 2",
      "init": {
        "Vr": -0.8029405873922238,
        "Vi": -0.6495822489286677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9096,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 3",
      "init": {
        "Vr": -0.800921828360015,
        "Vi": -0.6540603716344993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9097,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 4",
      "init": {
        "Vr": -0.800921828360015,
        "Vi": -0.6540603716344993
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9098,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 5",
      "init": {
        "Vr": -0.8009493270475581,
        "Vi": -0.6540248493663768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9099,
      "class": "Bus",
      "name": "MONTOUR FALLS 1 7",
      "init": {
        "Vr": -0.8009585714999985,
        "Vi": -0.653992129495946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3454653398528,
        "longitude": -76.869644185625
      }
    },
    {
      "number": 9100,
      "class": "Bus",
      "name": "MONTOUR FALLS 2 1",
      "init": {
        "Vr": -0.7974242037740302,
        "Vi": -0.6521221279427443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3154227546383,
        "longitude": -76.7637296237831
      }
    },
    {
      "number": 9101,
      "class": "Bus",
      "name": "PAINTED POST 1 1",
      "init": {
        "Vr": -0.8068379301166215,
        "Vi": -0.6390866159200493
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1448705162164,
        "longitude": -77.1007675496112
      }
    },
    {
      "number": 9102,
      "class": "Bus",
      "name": "PAINTED POST 1 2",
      "init": {
        "Vr": -0.8068430562844392,
        "Vi": -0.6390201015374372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1448705162164,
        "longitude": -77.1007675496112
      }
    },
    {
      "number": 9103,
      "class": "Bus",
      "name": "PAINTED POST 2 1",
      "init": {
        "Vr": -0.8085913655318908,
        "Vi": -0.6385969459237879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1500709115607,
        "longitude": -77.1777213123023
      }
    },
    {
      "number": 9104,
      "class": "Bus",
      "name": "TRUMANSBURG 1 1",
      "init": {
        "Vr": -0.7742011403197224,
        "Vi": -0.6925413574583598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5963319606379,
        "longitude": -76.6614425818634
      }
    },
    {
      "number": 9105,
      "class": "Bus",
      "name": "TRUMANSBURG 2 1",
      "init": {
        "Vr": -0.7896839160083124,
        "Vi": -0.665867966968877
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4340130372982,
        "longitude": -76.6711624476892
      }
    },
    {
      "number": 9106,
      "class": "Bus",
      "name": "TRUMANSBURG 3 1",
      "init": {
        "Vr": -0.7855447790731798,
        "Vi": -0.6730977730210622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5163501567058,
        "longitude": -76.5840398744942
      }
    },
    {
      "number": 9107,
      "class": "Bus",
      "name": "WATKINS GLEN 1 1",
      "init": {
        "Vr": -0.7937559314130704,
        "Vi": -0.6574804598523601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4180470667453,
        "longitude": -76.8546468267209
      }
    },
    {
      "number": 9108,
      "class": "Bus",
      "name": "WATKINS GLEN 2 1",
      "init": {
        "Vr": -0.8049653575606801,
        "Vi": -0.6521329862197806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3067925392243,
        "longitude": -76.8797741232089
      }
    },
    {
      "number": 9109,
      "class": "Bus",
      "name": "CLYDE 1 1",
      "init": {
        "Vr": -0.7437708027559979,
        "Vi": -0.7145333179643634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1379618060922,
        "longitude": -76.911312729511
      }
    },
    {
      "number": 9110,
      "class": "Bus",
      "name": "CLYDE 2 1",
      "init": {
        "Vr": -0.7514878415490355,
        "Vi": -0.7052042390408282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0191690653664,
        "longitude": -76.9663665900716
      }
    },
    {
      "number": 9111,
      "class": "Bus",
      "name": "CLYDE 2 2",
      "init": {
        "Vr": -0.7514997256135713,
        "Vi": -0.7051750808970889
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0191690653664,
        "longitude": -76.9663665900716
      }
    },
    {
      "number": 9112,
      "class": "Bus",
      "name": "CLYDE 3 1",
      "init": {
        "Vr": -0.7516218009781369,
        "Vi": -0.7106344762055175
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0986415093498,
        "longitude": -76.7888276371466
      }
    },
    {
      "number": 9113,
      "class": "Bus",
      "name": "OVID 1 1",
      "init": {
        "Vr": -0.7833318592857799,
        "Vi": -0.6743919706466858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6014783413017,
        "longitude": -76.8301695927828
      }
    },
    {
      "number": 9114,
      "class": "Bus",
      "name": "OVID 1 2",
      "init": {
        "Vr": -0.7833387980877662,
        "Vi": -0.6743240192119614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6014783413017,
        "longitude": -76.8301695927828
      }
    },
    {
      "number": 9115,
      "class": "Bus",
      "name": "ROMULUS 1 1",
      "init": {
        "Vr": -0.7734041384440452,
        "Vi": -0.6899527163751281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.760151326717,
        "longitude": -76.8760172792326
      }
    },
    {
      "number": 9116,
      "class": "Bus",
      "name": "ROMULUS 2 1",
      "init": {
        "Vr": -0.7790282431844817,
        "Vi": -0.6833753766579823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6737968898571,
        "longitude": -76.76264629738
      }
    },
    {
      "number": 9117,
      "class": "Bus",
      "name": "ROMULUS 2 2",
      "init": {
        "Vr": -0.7790538074821637,
        "Vi": -0.6833074921972007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6737968898571,
        "longitude": -76.76264629738
      }
    },
    {
      "number": 9118,
      "class": "Bus",
      "name": "ROMULUS 3 1",
      "init": {
        "Vr": -0.7752997408172642,
        "Vi": -0.6877052068480974
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6752260928402,
        "longitude": -76.9050756138265
      }
    },
    {
      "number": 9119,
      "class": "Bus",
      "name": "SENECA FALLS 1 1",
      "init": {
        "Vr": -0.7549156217302602,
        "Vi": -0.700197660895604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9386666930013,
        "longitude": -76.802596887978
      }
    },
    {
      "number": 9120,
      "class": "Bus",
      "name": "SENECA FALLS 1 2",
      "init": {
        "Vr": -0.7549388112421241,
        "Vi": -0.7001375781877204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9386666930013,
        "longitude": -76.802596887978
      }
    },
    {
      "number": 9121,
      "class": "Bus",
      "name": "SENECA FALLS 2 1",
      "init": {
        "Vr": -0.7535785878089465,
        "Vi": -0.7025729835032503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9602979086177,
        "longitude": -76.7677735197278
      }
    },
    {
      "number": 9122,
      "class": "Bus",
      "name": "WATERLOO 1 1",
      "init": {
        "Vr": -0.7577491592005412,
        "Vi": -0.6984159466352582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.969204835981,
        "longitude": -76.8967339364746
      }
    },
    {
      "number": 9123,
      "class": "Bus",
      "name": "WATERLOO 2 1",
      "init": {
        "Vr": -0.7560352941479016,
        "Vi": -0.6982673469362092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8989429640673,
        "longitude": -76.8487705740539
      }
    },
    {
      "number": 9124,
      "class": "Bus",
      "name": "WATERLOO 3 1",
      "init": {
        "Vr": -0.7594166556829851,
        "Vi": -0.6959975438210049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.92824013475,
        "longitude": -76.9412054216942
      }
    },
    {
      "number": 9125,
      "class": "Bus",
      "name": "BRASHER FALLS 1 1",
      "init": {
        "Vr": -0.597194368864403,
        "Vi": -0.8745737189506341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8856345323514,
        "longitude": -74.7985684976528
      }
    },
    {
      "number": 9126,
      "class": "Bus",
      "name": "BRASHER FALLS 1 2",
      "init": {
        "Vr": -0.5972026644849036,
        "Vi": -0.8745610959375932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8856345323514,
        "longitude": -74.7985684976528
      }
    },
    {
      "number": 9127,
      "class": "Bus",
      "name": "BRASHER FALLS 2 1",
      "init": {
        "Vr": -0.6009375013664702,
        "Vi": -0.8715018991266223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8289453354085,
        "longitude": -74.7769984899298
      }
    },
    {
      "number": 9128,
      "class": "Bus",
      "name": "CANTON 5 1",
      "init": {
        "Vr": -0.6227220455588175,
        "Vi": -0.8493627713998473
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6070243452609,
        "longitude": -75.1866056263797
      }
    },
    {
      "number": 9129,
      "class": "Bus",
      "name": "CANTON 5 2",
      "init": {
        "Vr": -0.6226771873707445,
        "Vi": -0.8494268830534459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6070243452609,
        "longitude": -75.1866056263797
      }
    },
    {
      "number": 9130,
      "class": "Bus",
      "name": "CANTON 6 1",
      "init": {
        "Vr": -0.6238657548628487,
        "Vi": -0.8478953419368934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6072851782116,
        "longitude": -75.130308944444
      }
    },
    {
      "number": 9131,
      "class": "Bus",
      "name": "CANTON 7 1",
      "init": {
        "Vr": -0.6214952236771533,
        "Vi": -0.8509030448067122
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.623964136755,
        "longitude": -75.1543627567082
      }
    },
    {
      "number": 9132,
      "class": "Bus",
      "name": "HERMON 1",
      "init": {
        "Vr": -0.6354574387633299,
        "Vi": -0.8354016677818824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4688861201976,
        "longitude": -75.3006645221745
      }
    },
    {
      "number": 9133,
      "class": "Bus",
      "name": "HEUVELTON 1",
      "init": {
        "Vr": -0.6279502301417569,
        "Vi": -0.8366358533044618
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5565775286323,
        "longitude": -75.3921882141294
      }
    },
    {
      "number": 9134,
      "class": "Bus",
      "name": "LISBON 6 1",
      "init": {
        "Vr": -0.6100171509134182,
        "Vi": -0.8482142209114937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7773698665879,
        "longitude": -75.3912790721998
      }
    },
    {
      "number": 9135,
      "class": "Bus",
      "name": "LISBON 6 2",
      "init": {
        "Vr": -0.6100301576997447,
        "Vi": -0.8481889743599107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7773698665879,
        "longitude": -75.3912790721998
      }
    },
    {
      "number": 9136,
      "class": "Bus",
      "name": "LISBON 7 1",
      "init": {
        "Vr": -0.6156791743353232,
        "Vi": -0.8581799364456938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7290412289768,
        "longitude": -75.2096159583345
      }
    },
    {
      "number": 9137,
      "class": "Bus",
      "name": "LISBON 7 2",
      "init": {
        "Vr": -0.6156934909207713,
        "Vi": -0.8581581912134799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7290412289768,
        "longitude": -75.2096159583345
      }
    },
    {
      "number": 9138,
      "class": "Bus",
      "name": "MADRID 1 1",
      "init": {
        "Vr": -0.6142045419267093,
        "Vi": -0.8597167503451537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7650867722714,
        "longitude": -75.1490099805159
      }
    },
    {
      "number": 9139,
      "class": "Bus",
      "name": "MADRID 1 2",
      "init": {
        "Vr": -0.6142166670736746,
        "Vi": -0.8596921052219929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7650867722714,
        "longitude": -75.1490099805159
      }
    },
    {
      "number": 9140,
      "class": "Bus",
      "name": "MASSENA 1 1",
      "init": {
        "Vr": -0.5971515049854207,
        "Vi": -0.8738092010951723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9247007522494,
        "longitude": -74.9151485419185
      }
    },
    {
      "number": 9141,
      "class": "Bus",
      "name": "MASSENA 1 2",
      "init": {
        "Vr": -0.5971970127289071,
        "Vi": -0.8737488605147212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9247007522494,
        "longitude": -74.9151485419185
      }
    },
    {
      "number": 9142,
      "class": "Bus",
      "name": "MASSENA 2 1",
      "init": {
        "Vr": -0.5741372531819222,
        "Vi": -0.8842253057985872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9905721854281,
        "longitude": -74.7442256672581
      }
    },
    {
      "number": 9143,
      "class": "Bus",
      "name": "MASSENA 2 2",
      "init": {
        "Vr": -0.5740884809815489,
        "Vi": -0.8842826604998711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9905721854281,
        "longitude": -74.7442256672581
      }
    },
    {
      "number": 9144,
      "class": "Bus",
      "name": "MASSENA 3 1",
      "init": {
        "Vr": -0.6038294837281761,
        "Vi": -0.8685042446641587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8392704272449,
        "longitude": -74.8673309999978
      }
    },
    {
      "number": 9145,
      "class": "Bus",
      "name": "MASSENA 3 2",
      "init": {
        "Vr": -0.603905869543049,
        "Vi": -0.8683975033915656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8392704272449,
        "longitude": -74.8673309999978
      }
    },
    {
      "number": 9146,
      "class": "Bus",
      "name": "MASSENA 4 1",
      "init": {
        "Vr": -0.5948689726149367,
        "Vi": -0.8759311615560462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9534323130069,
        "longitude": -74.8440417673534
      }
    },
    {
      "number": 9147,
      "class": "Bus",
      "name": "MASSENA 4 2",
      "init": {
        "Vr": -0.5949152783993592,
        "Vi": -0.8758488256128092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9534323130069,
        "longitude": -74.8440417673534
      }
    },
    {
      "number": 9148,
      "class": "Bus",
      "name": "NORFOLK 3 1",
      "init": {
        "Vr": -0.6052181053316904,
        "Vi": -0.8676630119893675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8286126381961,
        "longitude": -74.9319774117835
      }
    },
    {
      "number": 9149,
      "class": "Bus",
      "name": "NORTH LAWRENCE 1",
      "init": {
        "Vr": -0.5936894270240953,
        "Vi": -0.8708070401452768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7710116895483,
        "longitude": -74.6690973362564
      }
    },
    {
      "number": 9150,
      "class": "Bus",
      "name": "NORWOOD 5 1",
      "init": {
        "Vr": -0.6128698132222293,
        "Vi": -0.8610379665559357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7805338342942,
        "longitude": -75.0743579377681
      }
    },
    {
      "number": 9151,
      "class": "Bus",
      "name": "OGDENSBURG 1 1",
      "init": {
        "Vr": -0.6219113482048393,
        "Vi": -0.8394344470895603
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6441600613151,
        "longitude": -75.5150645184541
      }
    },
    {
      "number": 9152,
      "class": "Bus",
      "name": "OGDENSBURG 1 2",
      "init": {
        "Vr": -0.6219518549137887,
        "Vi": -0.8393594261041687
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6441600613151,
        "longitude": -75.5150645184541
      }
    },
    {
      "number": 9153,
      "class": "Bus",
      "name": "OGDENSBURG 2 1",
      "init": {
        "Vr": -0.620105745082119,
        "Vi": -0.8406670714894324
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6688723180349,
        "longitude": -75.4818842842358
      }
    },
    {
      "number": 9154,
      "class": "Bus",
      "name": "OGDENSBURG 3 1",
      "init": {
        "Vr": -0.6146753535801266,
        "Vi": -0.8443500830590532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7067719665889,
        "longitude": -75.4587932973835
      }
    },
    {
      "number": 9155,
      "class": "Bus",
      "name": "OGDENSBURG 3 2",
      "init": {
        "Vr": -0.614739020111199,
        "Vi": -0.8442054386075272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7067719665889,
        "longitude": -75.4587932973835
      }
    },
    {
      "number": 9156,
      "class": "Bus",
      "name": "POTSDAM 1 1",
      "init": {
        "Vr": -0.611419760305993,
        "Vi": -0.8599048161517332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6625200091865,
        "longitude": -74.9732579262021
      }
    },
    {
      "number": 9157,
      "class": "Bus",
      "name": "POTSDAM 1 2",
      "init": {
        "Vr": -0.6114520388963564,
        "Vi": -0.859833103571581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6625200091865,
        "longitude": -74.9732579262021
      }
    },
    {
      "number": 9158,
      "class": "Bus",
      "name": "POTSDAM 2 1",
      "init": {
        "Vr": -0.6126962042548265,
        "Vi": -0.8567652122865838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5904501209262,
        "longitude": -74.8996902079247
      }
    },
    {
      "number": 9159,
      "class": "Bus",
      "name": "POTSDAM 3 1",
      "init": {
        "Vr": -0.6112078046546529,
        "Vi": -0.8577021474998101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6088613212493,
        "longitude": -74.9311553566512
      }
    },
    {
      "number": 9160,
      "class": "Bus",
      "name": "POTSDAM 3 2",
      "init": {
        "Vr": -0.6112460386375607,
        "Vi": -0.857638417778466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6088613212493,
        "longitude": -74.9311553566512
      }
    },
    {
      "number": 9161,
      "class": "Bus",
      "name": "POTSDAM 4 1",
      "init": {
        "Vr": -0.6077990778981556,
        "Vi": -0.8644374848064077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7548108032177,
        "longitude": -74.9341582282395
      }
    },
    {
      "number": 9162,
      "class": "Bus",
      "name": "RUSSELL 1 1",
      "init": {
        "Vr": -0.606848753729735,
        "Vi": -0.8495362157763193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4235350000135,
        "longitude": -75.0698189586689
      }
    },
    {
      "number": 9163,
      "class": "Bus",
      "name": "STAR LAKE 1",
      "init": {
        "Vr": -0.647898841327887,
        "Vi": -0.8163190849877102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1918978006337,
        "longitude": -74.8959258781945
      }
    },
    {
      "number": 9164,
      "class": "Bus",
      "name": "WADDINGTON 1",
      "init": {
        "Vr": -0.6121360656461569,
        "Vi": -0.8616563000697238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.850379144589,
        "longitude": -75.10500516096
      }
    },
    {
      "number": 9165,
      "class": "Bus",
      "name": "WINTHROP 5 1",
      "init": {
        "Vr": -0.6077592678485886,
        "Vi": -0.8599504570844693
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7138182346078,
        "longitude": -74.8190208719815
      }
    },
    {
      "number": 9166,
      "class": "Bus",
      "name": "WINTHROP 5 2",
      "init": {
        "Vr": -0.6077768833832494,
        "Vi": -0.859915879272278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7138182346078,
        "longitude": -74.8190208719815
      }
    },
    {
      "number": 9167,
      "class": "Bus",
      "name": "ADDISON 2 1",
      "init": {
        "Vr": -0.784087247987161,
        "Vi": -0.6428421627732858
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2005672690716,
        "longitude": -77.3415266608499
      }
    },
    {
      "number": 9168,
      "class": "Bus",
      "name": "ADDISON 3 1",
      "init": {
        "Vr": -0.7868427269782489,
        "Vi": -0.6417306746323246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1666124346131,
        "longitude": -77.3029784648076
      }
    },
    {
      "number": 9169,
      "class": "Bus",
      "name": "ADDISON 4 1",
      "init": {
        "Vr": -0.7886308684099755,
        "Vi": -0.6413058123188754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1364311326671,
        "longitude": -77.2786768254881
      }
    },
    {
      "number": 9170,
      "class": "Bus",
      "name": "AVOCA 1 1",
      "init": {
        "Vr": -0.7614878907136727,
        "Vi": -0.6532152565446269
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.407699094687,
        "longitude": -77.3899077389407
      }
    },
    {
      "number": 9171,
      "class": "Bus",
      "name": "BATH 6 1",
      "init": {
        "Vr": -0.7668752752048856,
        "Vi": -0.6488477679111189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3050056192308,
        "longitude": -77.3755465126086
      }
    },
    {
      "number": 9172,
      "class": "Bus",
      "name": "BATH 7 1",
      "init": {
        "Vr": -0.7718472847729833,
        "Vi": -0.6459552460150446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3811942193564,
        "longitude": -77.2983354703501
      }
    },
    {
      "number": 9173,
      "class": "Bus",
      "name": "BATH 8 1",
      "init": {
        "Vr": -0.7751272367610734,
        "Vi": -0.6445703305973863
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3293958791821,
        "longitude": -77.2755205445086
      }
    },
    {
      "number": 9174,
      "class": "Bus",
      "name": "CAMPBELL 1 1",
      "init": {
        "Vr": -0.7790567494050691,
        "Vi": -0.6437119679800997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2798091914903,
        "longitude": -77.23133482956
      }
    },
    {
      "number": 9175,
      "class": "Bus",
      "name": "CAMPBELL 1 2",
      "init": {
        "Vr": -0.7790598109393851,
        "Vi": -0.6436769295325911
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2798091914903,
        "longitude": -77.23133482956
      }
    },
    {
      "number": 9176,
      "class": "Bus",
      "name": "CAMPBELL 2 1",
      "init": {
        "Vr": -0.7933718012548455,
        "Vi": -0.6405094325458812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2638377802981,
        "longitude": -77.1735234263418
      }
    },
    {
      "number": 9177,
      "class": "Bus",
      "name": "CAMPBELL 3 1",
      "init": {
        "Vr": -0.7909388084030676,
        "Vi": -0.6408848039939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2182590192421,
        "longitude": -77.2414295749706
      }
    },
    {
      "number": 9178,
      "class": "Bus",
      "name": "CANISTEO 1",
      "init": {
        "Vr": -0.7773999239458574,
        "Vi": -0.6489546279788914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1925532661138,
        "longitude": -77.5446669923227
      }
    },
    {
      "number": 9179,
      "class": "Bus",
      "name": "CANISTEO 2",
      "init": {
        "Vr": -0.7773693369736309,
        "Vi": -0.6490197814001505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1925532661138,
        "longitude": -77.5446669923227
      }
    },
    {
      "number": 9180,
      "class": "Bus",
      "name": "COHOCTON 1 1",
      "init": {
        "Vr": -0.7537343597366687,
        "Vi": -0.6595999702930824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5058726923953,
        "longitude": -77.4576780558098
      }
    },
    {
      "number": 9181,
      "class": "Bus",
      "name": "COHOCTON 1 2",
      "init": {
        "Vr": -0.7537463745628865,
        "Vi": -0.6595516346646002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5058726923953,
        "longitude": -77.4576780558098
      }
    },
    {
      "number": 9182,
      "class": "Bus",
      "name": "LINDLEY 1",
      "init": {
        "Vr": -0.8226243998275755,
        "Vi": -0.6367313325212548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9718420526577,
        "longitude": -77.1881235704074
      }
    },
    {
      "number": 9183,
      "class": "Bus",
      "name": "LINDLEY 2",
      "init": {
        "Vr": -0.8482191554143355,
        "Vi": -0.6055397865783895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9718420526577,
        "longitude": -77.1881235704074
      }
    },
    {
      "number": 9184,
      "class": "Bus",
      "name": "LINDLEY 3",
      "init": {
        "Vr": -0.8226330499000688,
        "Vi": -0.6367027203039058
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9718420526577,
        "longitude": -77.1881235704074
      }
    },
    {
      "number": 9185,
      "class": "Bus",
      "name": "PRATTSBURGH 1",
      "init": {
        "Vr": -0.7702558454676631,
        "Vi": -0.6596647414258514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5692901079628,
        "longitude": -77.3005710247233
      }
    },
    {
      "number": 9186,
      "class": "Bus",
      "name": "PRATTSBURGH 2",
      "init": {
        "Vr": -0.7702683743987485,
        "Vi": -0.6596354774811554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5692901079628,
        "longitude": -77.3005710247233
      }
    },
    {
      "number": 9187,
      "class": "Bus",
      "name": "WOODHULL 1 1",
      "init": {
        "Vr": -0.7828620568908201,
        "Vi": -0.645301735823899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0516731933162,
        "longitude": -77.4709893600511
      }
    },
    {
      "number": 9188,
      "class": "Bus",
      "name": "GRAHAMSVILLE 1 1",
      "init": {
        "Vr": -0.8056158089936021,
        "Vi": -0.6579753892182512
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0021403579802,
        "longitude": -74.3994939707517
      }
    },
    {
      "number": 9189,
      "class": "Bus",
      "name": "GRAHAMSVILLE 2 1",
      "init": {
        "Vr": -0.8200285366681289,
        "Vi": -0.6355931938645984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8892684839556,
        "longitude": -74.4170671293692
      }
    },
    {
      "number": 9190,
      "class": "Bus",
      "name": "GRAHAMSVILLE 2 2",
      "init": {
        "Vr": -0.820031895867266,
        "Vi": -0.6355717202632813
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8892684839556,
        "longitude": -74.4170671293692
      }
    },
    {
      "number": 9191,
      "class": "Bus",
      "name": "NAPANOCH 1 1",
      "init": {
        "Vr": -0.8123879330539105,
        "Vi": -0.6477759579663253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9450442980073,
        "longitude": -74.4150648724173
      }
    },
    {
      "number": 9192,
      "class": "Bus",
      "name": "NAPANOCH 2 1",
      "init": {
        "Vr": -0.8278377351134245,
        "Vi": -0.634957807372279
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8226771709186,
        "longitude": -74.5081556532915
      }
    },
    {
      "number": 9193,
      "class": "Bus",
      "name": "NORTH BRANCH 1 1",
      "init": {
        "Vr": -0.8226478228146765,
        "Vi": -0.646023434380903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7905041416951,
        "longitude": -75.0404868685145
      }
    },
    {
      "number": 9194,
      "class": "Bus",
      "name": "APALACHIN 1 1",
      "init": {
        "Vr": -0.8107597123590803,
        "Vi": -0.6458114633334433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0696849065593,
        "longitude": -76.0904285850352
      }
    },
    {
      "number": 9195,
      "class": "Bus",
      "name": "APALACHIN 1 2",
      "init": {
        "Vr": -0.8107721199460179,
        "Vi": -0.6457061084938743
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0696849065593,
        "longitude": -76.0904285850352
      }
    },
    {
      "number": 9196,
      "class": "Bus",
      "name": "APALACHIN 2 1",
      "init": {
        "Vr": -0.8088484740248207,
        "Vi": -0.646421891508958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0978886363918,
        "longitude": -76.1872073325959
      }
    },
    {
      "number": 9197,
      "class": "Bus",
      "name": "BARTON 2 1",
      "init": {
        "Vr": -0.8309329804523956,
        "Vi": -0.6164251575805522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0016235319911,
        "longitude": -76.413152786636
      }
    },
    {
      "number": 9198,
      "class": "Bus",
      "name": "BROOKTONDALE 1",
      "init": {
        "Vr": -0.7906027026204151,
        "Vi": -0.6730749024785545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3927068440616,
        "longitude": -76.2796801140971
      }
    },
    {
      "number": 9199,
      "class": "Bus",
      "name": "CANDOR 1 1",
      "init": {
        "Vr": -0.8051155106185294,
        "Vi": -0.652435157578298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2771240260387,
        "longitude": -76.4513757340758
      }
    },
    {
      "number": 9200,
      "class": "Bus",
      "name": "CANDOR 1 2",
      "init": {
        "Vr": -0.8051276528088793,
        "Vi": -0.6523715045838229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2771240260387,
        "longitude": -76.4513757340758
      }
    },
    {
      "number": 9201,
      "class": "Bus",
      "name": "CANDOR 2 1",
      "init": {
        "Vr": -0.8064324446677794,
        "Vi": -0.6511684308614952
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2844418823164,
        "longitude": -76.3799148702217
      }
    },
    {
      "number": 9202,
      "class": "Bus",
      "name": "CANDOR 3 1",
      "init": {
        "Vr": -0.8069371614102184,
        "Vi": -0.649986464615266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2156160188427,
        "longitude": -76.3220548879902
      }
    },
    {
      "number": 9203,
      "class": "Bus",
      "name": "NICHOLS 1 1",
      "init": {
        "Vr": -0.8119862194379157,
        "Vi": -0.6465841242359095
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0577083121045,
        "longitude": -76.3190970310067
      }
    },
    {
      "number": 9204,
      "class": "Bus",
      "name": "OWEGO 1 1",
      "init": {
        "Vr": -0.8094452257592935,
        "Vi": -0.648193407841884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1527241785194,
        "longitude": -76.2717875194577
      }
    },
    {
      "number": 9205,
      "class": "Bus",
      "name": "OWEGO 2 1",
      "init": {
        "Vr": -0.8087369101464833,
        "Vi": -0.6467861610839069
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1524161493064,
        "longitude": -76.20098369973
      }
    },
    {
      "number": 9206,
      "class": "Bus",
      "name": "OWEGO 3 1",
      "init": {
        "Vr": -0.8110710695069072,
        "Vi": -0.6446495609471788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.020352691312,
        "longitude": -76.2140447969758
      }
    },
    {
      "number": 9207,
      "class": "Bus",
      "name": "SPENCER 2 1",
      "init": {
        "Vr": -0.8190673897033305,
        "Vi": -0.6368738163398546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1598836452403,
        "longitude": -76.4830545698781
      }
    },
    {
      "number": 9208,
      "class": "Bus",
      "name": "SPENCER 3 1",
      "init": {
        "Vr": -0.8149547049897262,
        "Vi": -0.643094504110106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227569326201,
        "longitude": -76.5090019805286
      }
    },
    {
      "number": 9209,
      "class": "Bus",
      "name": "FREEVILLE 1 1",
      "init": {
        "Vr": -0.7925137399630376,
        "Vi": -0.6702813104524449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4081302313901,
        "longitude": -76.365176049518
      }
    },
    {
      "number": 9210,
      "class": "Bus",
      "name": "FREEVILLE 2 1",
      "init": {
        "Vr": -0.7874719032975752,
        "Vi": -0.6687162769143826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4980163753892,
        "longitude": -76.3203986968797
      }
    },
    {
      "number": 9211,
      "class": "Bus",
      "name": "ITHACA 1 1",
      "init": {
        "Vr": -0.800673991268747,
        "Vi": -0.661498927075146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3963999846672,
        "longitude": -76.4590265522934
      }
    },
    {
      "number": 9212,
      "class": "Bus",
      "name": "ITHACA 2 1",
      "init": {
        "Vr": -0.797847996830275,
        "Vi": -0.6633645053957213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4717860022315,
        "longitude": -76.5064055650335
      }
    },
    {
      "number": 9213,
      "class": "Bus",
      "name": "ITHACA 3 1",
      "init": {
        "Vr": -0.7933489737952509,
        "Vi": -0.6593358953046274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.420092055232,
        "longitude": -76.5851389480243
      }
    },
    {
      "number": 9214,
      "class": "Bus",
      "name": "ITHACA 4 1",
      "init": {
        "Vr": -0.8003478569534751,
        "Vi": -0.6626002191636186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3782020314067,
        "longitude": -76.4547275463372
      }
    },
    {
      "number": 9215,
      "class": "Bus",
      "name": "ITHACA 5 1",
      "init": {
        "Vr": -0.7837498144539367,
        "Vi": -0.6874826717121744
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3779044383386,
        "longitude": -76.4472526992315
      }
    },
    {
      "number": 9216,
      "class": "Bus",
      "name": "ITHACA 5 2",
      "init": {
        "Vr": -0.8000601756311417,
        "Vi": -0.6636045492737901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3779044383386,
        "longitude": -76.4472526992315
      }
    },
    {
      "number": 9217,
      "class": "Bus",
      "name": "ITHACA 5 3",
      "init": {
        "Vr": -0.7838220175412194,
        "Vi": -0.6872749949791749
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3779044383386,
        "longitude": -76.4472526992315
      }
    },
    {
      "number": 9218,
      "class": "Bus",
      "name": "LANSING 1 1",
      "init": {
        "Vr": -0.78145726314594,
        "Vi": -0.6794530854414145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5622879747067,
        "longitude": -76.5346490571064
      }
    },
    {
      "number": 9219,
      "class": "Bus",
      "name": "NEWFIELD 1 1",
      "init": {
        "Vr": -0.805807205159709,
        "Vi": -0.6555297174999724
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3680685568188,
        "longitude": -76.5528278787895
      }
    },
    {
      "number": 9220,
      "class": "Bus",
      "name": "NEWFIELD 2 1",
      "init": {
        "Vr": -0.7953267289286909,
        "Vi": -0.6558757551699749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3329024050501,
        "longitude": -76.691700997797
      }
    },
    {
      "number": 9221,
      "class": "Bus",
      "name": "NEWFIELD 3 1",
      "init": {
        "Vr": -0.8098701135109652,
        "Vi": -0.6501019841558819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3209609286523,
        "longitude": -76.5715084757023
      }
    },
    {
      "number": 9222,
      "class": "Bus",
      "name": "NEWFIELD 3 2",
      "init": {
        "Vr": -0.8098726229292754,
        "Vi": -0.65006660548616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3209609286523,
        "longitude": -76.5715084757023
      }
    },
    {
      "number": 9223,
      "class": "Bus",
      "name": "ACCORD 1",
      "init": {
        "Vr": -0.8327194357331277,
        "Vi": -0.615515758486669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221054584289,
        "longitude": -74.2250600379428
      }
    },
    {
      "number": 9224,
      "class": "Bus",
      "name": "HURLEY 1 1",
      "init": {
        "Vr": -0.813294242994927,
        "Vi": -0.6397833573311001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8723640345779,
        "longitude": -74.0269122173975
      }
    },
    {
      "number": 9225,
      "class": "Bus",
      "name": "HURLEY 2 1",
      "init": {
        "Vr": -0.8002607628718195,
        "Vi": -0.6572677642537449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9982028942203,
        "longitude": -74.0514438758645
      }
    },
    {
      "number": 9226,
      "class": "Bus",
      "name": "HURLEY 2 2",
      "init": {
        "Vr": -0.8002736720540206,
        "Vi": -0.6572098558998668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9982028942203,
        "longitude": -74.0514438758645
      }
    },
    {
      "number": 9227,
      "class": "Bus",
      "name": "KERHONKSON 1 1",
      "init": {
        "Vr": -0.8339282907786167,
        "Vi": -0.6140818729927907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7766871893437,
        "longitude": -74.3847030883709
      }
    },
    {
      "number": 9228,
      "class": "Bus",
      "name": "KERHONKSON 2 1",
      "init": {
        "Vr": -0.8282602377943548,
        "Vi": -0.6226974079379531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8162417799237,
        "longitude": -74.3322404907204
      }
    },
    {
      "number": 9229,
      "class": "Bus",
      "name": "KERHONKSON 3 1",
      "init": {
        "Vr": -0.8281021398067807,
        "Vi": -0.6226586756008601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.804525144045,
        "longitude": -74.299030584289
      }
    },
    {
      "number": 9230,
      "class": "Bus",
      "name": "KINGSTON 5 1",
      "init": {
        "Vr": -0.7984601454269331,
        "Vi": -0.661209471850676
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9960151126595,
        "longitude": -73.9309664624674
      }
    },
    {
      "number": 9231,
      "class": "Bus",
      "name": "KINGSTON 6 1",
      "init": {
        "Vr": -0.7981149353887161,
        "Vi": -0.6626787164613002
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0785583157558,
        "longitude": -73.9588840421642
      }
    },
    {
      "number": 9232,
      "class": "Bus",
      "name": "KINGSTON 7 1",
      "init": {
        "Vr": -0.8025243012105573,
        "Vi": -0.6550586400988808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.978853684243,
        "longitude": -73.995886426107
      }
    },
    {
      "number": 9233,
      "class": "Bus",
      "name": "KINGSTON 8 1",
      "init": {
        "Vr": -0.7730816884993064,
        "Vi": -0.6933500692876257
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9707516621125,
        "longitude": -73.9272547450779
      }
    },
    {
      "number": 9234,
      "class": "Bus",
      "name": "KINGSTON 8 2",
      "init": {
        "Vr": -0.7934278117002218,
        "Vi": -0.669370546238397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9707516621125,
        "longitude": -73.9272547450779
      }
    },
    {
      "number": 9235,
      "class": "Bus",
      "name": "KINGSTON 8 3",
      "init": {
        "Vr": -0.7721745600074487,
        "Vi": -0.6954718199578603
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9707516621125,
        "longitude": -73.9272547450779
      }
    },
    {
      "number": 9236,
      "class": "Bus",
      "name": "PHOENICIA 1",
      "init": {
        "Vr": -0.7990621796923761,
        "Vi": -0.6666173011676184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0508925687512,
        "longitude": -74.307551031123
      }
    },
    {
      "number": 9237,
      "class": "Bus",
      "name": "PHOENICIA 2",
      "init": {
        "Vr": -0.7990758959803107,
        "Vi": -0.6665785249747871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0508925687512,
        "longitude": -74.307551031123
      }
    },
    {
      "number": 9238,
      "class": "Bus",
      "name": "SAUGERTIES 1 1",
      "init": {
        "Vr": -0.8001901922592656,
        "Vi": -0.6586333170737171
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9652344199628,
        "longitude": -73.9776383508362
      }
    },
    {
      "number": 9239,
      "class": "Bus",
      "name": "SAUGERTIES 2 1",
      "init": {
        "Vr": -0.7926143850419183,
        "Vi": -0.6686039431475767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708765708341,
        "longitude": -74.0234502960262
      }
    },
    {
      "number": 9240,
      "class": "Bus",
      "name": "SAUGERTIES 2 2",
      "init": {
        "Vr": -0.7925799463663937,
        "Vi": -0.6686907993856975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0708765708341,
        "longitude": -74.0234502960262
      }
    },
    {
      "number": 9241,
      "class": "Bus",
      "name": "SAUGERTIES 3 1",
      "init": {
        "Vr": -0.7941658133992836,
        "Vi": -0.6674933465804105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0894049914593,
        "longitude": -73.9798043778707
      }
    },
    {
      "number": 9242,
      "class": "Bus",
      "name": "SAUGERTIES 4 1",
      "init": {
        "Vr": -0.7932280725682536,
        "Vi": -0.6680351219442315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0605257829411,
        "longitude": -74.0099407599138
      }
    },
    {
      "number": 9243,
      "class": "Bus",
      "name": "SAUGERTIES 4 2",
      "init": {
        "Vr": -0.793261934869705,
        "Vi": -0.667929979893435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0605257829411,
        "longitude": -74.0099407599138
      }
    },
    {
      "number": 9244,
      "class": "Bus",
      "name": "STONE RIDGE 1 1",
      "init": {
        "Vr": -0.8256061711632189,
        "Vi": -0.6260445271192411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8746762463239,
        "longitude": -74.159187161094
      }
    },
    {
      "number": 9245,
      "class": "Bus",
      "name": "STONE RIDGE 2 1",
      "init": {
        "Vr": -0.8266763098353874,
        "Vi": -0.6244336141321414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7873309527756,
        "longitude": -74.1437679695827
      }
    },
    {
      "number": 9246,
      "class": "Bus",
      "name": "ULSTER PARK 1 1",
      "init": {
        "Vr": -0.8064054618325329,
        "Vi": -0.6485596182854422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9132783020594,
        "longitude": -74.0613904283609
      }
    },
    {
      "number": 9247,
      "class": "Bus",
      "name": "ULSTER PARK 1 2",
      "init": {
        "Vr": -0.8064117970873169,
        "Vi": -0.6486374808915535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9132783020594,
        "longitude": -74.0613904283609
      }
    },
    {
      "number": 9248,
      "class": "Bus",
      "name": "ULSTER PARK 2 1",
      "init": {
        "Vr": -0.8170713795674582,
        "Vi": -0.633767293687826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7901751126492,
        "longitude": -73.9916749999382
      }
    },
    {
      "number": 9249,
      "class": "Bus",
      "name": "WEST HURLEY 1",
      "init": {
        "Vr": -0.8067042004840608,
        "Vi": -0.6524515051902879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9972686660284,
        "longitude": -74.1780079416105
      }
    },
    {
      "number": 9250,
      "class": "Bus",
      "name": "WOODSTOCK 6 1",
      "init": {
        "Vr": -0.7865576393890562,
        "Vi": -0.6777665097006399
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1062688454423,
        "longitude": -74.0624990918526
      }
    },
    {
      "number": 9251,
      "class": "Bus",
      "name": "WOODSTOCK 6 2",
      "init": {
        "Vr": -0.7865625669018482,
        "Vi": -0.677728516427791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1062688454423,
        "longitude": -74.0624990918526
      }
    },
    {
      "number": 9252,
      "class": "Bus",
      "name": "WOODSTOCK 7 1",
      "init": {
        "Vr": -0.7966766983279745,
        "Vi": -0.6624283396278879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0371428897997,
        "longitude": -74.0546654129151
      }
    },
    {
      "number": 9253,
      "class": "Bus",
      "name": "WOODSTOCK 8 1",
      "init": {
        "Vr": -0.7941209479302223,
        "Vi": -0.667223200305283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1061330863661,
        "longitude": -74.1442182999118
      }
    },
    {
      "number": 9254,
      "class": "Bus",
      "name": "BOLTON LANDING 1",
      "init": {
        "Vr": -0.6871060402563329,
        "Vi": -0.7953874909285434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.644055235538,
        "longitude": -73.5839474263357
      }
    },
    {
      "number": 9255,
      "class": "Bus",
      "name": "BOLTON LANDING 2",
      "init": {
        "Vr": -0.6871142198749587,
        "Vi": -0.7953697002573634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.644055235538,
        "longitude": -73.5839474263357
      }
    },
    {
      "number": 9256,
      "class": "Bus",
      "name": "CHESTERTOWN 1 1",
      "init": {
        "Vr": -0.6947788620198138,
        "Vi": -0.7863258541736079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.668983511994,
        "longitude": -73.750067101418
      }
    },
    {
      "number": 9257,
      "class": "Bus",
      "name": "CHESTERTOWN 2 1",
      "init": {
        "Vr": -0.6918772726692984,
        "Vi": -0.7899541593742776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7040676461088,
        "longitude": -73.8479146995588
      }
    },
    {
      "number": 9258,
      "class": "Bus",
      "name": "CHESTERTOWN 3 1",
      "init": {
        "Vr": -0.689127371304153,
        "Vi": -0.7942121107264898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7593951250199,
        "longitude": -73.9105828864487
      }
    },
    {
      "number": 9259,
      "class": "Bus",
      "name": "CHESTERTOWN 3 2",
      "init": {
        "Vr": -0.6891095417133919,
        "Vi": -0.7942467765206251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7593951250199,
        "longitude": -73.9105828864487
      }
    },
    {
      "number": 9260,
      "class": "Bus",
      "name": "GLENS FALLS 1 1",
      "init": {
        "Vr": -0.7041875185912445,
        "Vi": -0.7661385880235118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2701860099709,
        "longitude": -73.665541874344
      }
    },
    {
      "number": 9261,
      "class": "Bus",
      "name": "GLENS FALLS 2 1",
      "init": {
        "Vr": -0.702850171171781,
        "Vi": -0.7747102803866265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.412059907058,
        "longitude": -73.6634165824139
      }
    },
    {
      "number": 9262,
      "class": "Bus",
      "name": "GLENS FALLS 3 1",
      "init": {
        "Vr": -0.7024504937190328,
        "Vi": -0.7733521587902368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3454486088474,
        "longitude": -73.7328645162853
      }
    },
    {
      "number": 9263,
      "class": "Bus",
      "name": "GLENS FALLS 3 2",
      "init": {
        "Vr": -0.7024630472203413,
        "Vi": -0.7732578109359413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3454486088474,
        "longitude": -73.7328645162853
      }
    },
    {
      "number": 9264,
      "class": "Bus",
      "name": "LAKE GEORGE 1 1",
      "init": {
        "Vr": -0.6994796710812834,
        "Vi": -0.7803036977279816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4940385457323,
        "longitude": -73.7127426464963
      }
    },
    {
      "number": 9265,
      "class": "Bus",
      "name": "LAKE GEORGE 1 2",
      "init": {
        "Vr": -0.6994890682804125,
        "Vi": -0.7802692049147636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4940385457323,
        "longitude": -73.7127426464963
      }
    },
    {
      "number": 9266,
      "class": "Bus",
      "name": "LAKE GEORGE 2 1",
      "init": {
        "Vr": -0.7044574163119294,
        "Vi": -0.7732332814202294
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4013716578993,
        "longitude": -73.7238124355324
      }
    },
    {
      "number": 9267,
      "class": "Bus",
      "name": "LAKE LUZERNE 1 1",
      "init": {
        "Vr": -0.7132025718666809,
        "Vi": -0.7614574911190141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3174178027816,
        "longitude": -73.8690778702387
      }
    },
    {
      "number": 9268,
      "class": "Bus",
      "name": "LAKE LUZERNE 1 2",
      "init": {
        "Vr": -0.7132135716368041,
        "Vi": -0.7614396811154448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3174178027816,
        "longitude": -73.8690778702387
      }
    },
    {
      "number": 9269,
      "class": "Bus",
      "name": "LAKE LUZERNE 2 1",
      "init": {
        "Vr": -0.7123084013910045,
        "Vi": -0.7605016521679582
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3475047588831,
        "longitude": -73.8167359803949
      }
    },
    {
      "number": 9270,
      "class": "Bus",
      "name": "LAKE LUZERNE 2 2",
      "init": {
        "Vr": -0.7123029225303633,
        "Vi": -0.7605224550342568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3475047588831,
        "longitude": -73.8167359803949
      }
    },
    {
      "number": 9271,
      "class": "Bus",
      "name": "QUEENSBURY 1 1",
      "init": {
        "Vr": -0.702041001323225,
        "Vi": -0.7701263489656469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.327463274285,
        "longitude": -73.6794255209722
      }
    },
    {
      "number": 9272,
      "class": "Bus",
      "name": "QUEENSBURY 1 2",
      "init": {
        "Vr": -0.702081482625878,
        "Vi": -0.7700107783380529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.327463274285,
        "longitude": -73.6794255209722
      }
    },
    {
      "number": 9273,
      "class": "Bus",
      "name": "QUEENSBURY 2 1",
      "init": {
        "Vr": -0.7007193762216614,
        "Vi": -0.7785562505965856
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4547427702104,
        "longitude": -73.7831742330007
      }
    },
    {
      "number": 9274,
      "class": "Bus",
      "name": "QUEENSBURY 3 1",
      "init": {
        "Vr": -0.7022796050852744,
        "Vi": -0.7731850335249063
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3341116717803,
        "longitude": -73.7306691236813
      }
    },
    {
      "number": 9275,
      "class": "Bus",
      "name": "QUEENSBURY 4 1",
      "init": {
        "Vr": -0.7020979228126863,
        "Vi": -0.7757050230397916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4320375396304,
        "longitude": -73.6209939857315
      }
    },
    {
      "number": 9276,
      "class": "Bus",
      "name": "WARRENSBURG 1 1",
      "init": {
        "Vr": -0.6962479888077677,
        "Vi": -0.7862297877697388
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5354152671726,
        "longitude": -73.886999120233
      }
    },
    {
      "number": 9277,
      "class": "Bus",
      "name": "WARRENSBURG 2 1",
      "init": {
        "Vr": -0.6988373651031267,
        "Vi": -0.7812308332860898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5228590444383,
        "longitude": -73.6937121146777
      }
    },
    {
      "number": 9278,
      "class": "Bus",
      "name": "WARRENSBURG 3 1",
      "init": {
        "Vr": -0.6981777553544581,
        "Vi": -0.7830622626066546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5097575610642,
        "longitude": -73.8358646910443
      }
    },
    {
      "number": 9279,
      "class": "Bus",
      "name": "ARGYLE 1 1",
      "init": {
        "Vr": -0.7056053314677591,
        "Vi": -0.761171626540112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3025853920327,
        "longitude": -73.4128361290855
      }
    },
    {
      "number": 9280,
      "class": "Bus",
      "name": "ARGYLE 2 1",
      "init": {
        "Vr": -0.7081265705334164,
        "Vi": -0.7595307897512715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2228285880326,
        "longitude": -73.4274199058222
      }
    },
    {
      "number": 9281,
      "class": "Bus",
      "name": "ARGYLE 2 2",
      "init": {
        "Vr": -0.7081447344937576,
        "Vi": -0.7594913643272657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2228285880326,
        "longitude": -73.4274199058222
      }
    },
    {
      "number": 9282,
      "class": "Bus",
      "name": "CAMBRIDGE 9 1",
      "init": {
        "Vr": -0.718140255392417,
        "Vi": -0.7525561746430057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0118081855266,
        "longitude": -73.3504799423365
      }
    },
    {
      "number": 9283,
      "class": "Bus",
      "name": "CAMBRIDGE 9 2",
      "init": {
        "Vr": -0.7181585198615772,
        "Vi": -0.7524975799838466
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0118081855266,
        "longitude": -73.3504799423365
      }
    },
    {
      "number": 9284,
      "class": "Bus",
      "name": "COMSTOCK 1",
      "init": {
        "Vr": -0.697636216501871,
        "Vi": -0.7819274647598987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.378067502661,
        "longitude": -73.4911864572466
      }
    },
    {
      "number": 9285,
      "class": "Bus",
      "name": "FORT ANN 1 1",
      "init": {
        "Vr": -0.6952287420497563,
        "Vi": -0.7849862293810562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.458705779596,
        "longitude": -73.5191069254685
      }
    },
    {
      "number": 9286,
      "class": "Bus",
      "name": "FORT ANN 1 2",
      "init": {
        "Vr": -0.6951961016065208,
        "Vi": -0.7850602665606192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.458705779596,
        "longitude": -73.5191069254685
      }
    },
    {
      "number": 9287,
      "class": "Bus",
      "name": "FORT ANN 2 1",
      "init": {
        "Vr": -0.6997311049386908,
        "Vi": -0.7791446978162144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4072636733207,
        "longitude": -73.5723666569307
      }
    },
    {
      "number": 9288,
      "class": "Bus",
      "name": "GRANVILLE 3 1",
      "init": {
        "Vr": -0.7055652323142466,
        "Vi": -0.7591721266372838
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3578932860507,
        "longitude": -73.3238315388293
      }
    },
    {
      "number": 9289,
      "class": "Bus",
      "name": "GRANVILLE 3 2",
      "init": {
        "Vr": -0.7069021108464789,
        "Vi": -0.7705998368096042
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3578932860507,
        "longitude": -73.3238315388293
      }
    },
    {
      "number": 9290,
      "class": "Bus",
      "name": "GRANVILLE 3 3",
      "init": {
        "Vr": -0.705582280665879,
        "Vi": -0.7591231959612634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3578932860507,
        "longitude": -73.3238315388293
      }
    },
    {
      "number": 9291,
      "class": "Bus",
      "name": "GRANVILLE 4 1",
      "init": {
        "Vr": -0.7056085009101726,
        "Vi": -0.7590826180526872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3212075483528,
        "longitude": -73.3243864301417
      }
    },
    {
      "number": 9292,
      "class": "Bus",
      "name": "GREENWICH 5 1",
      "init": {
        "Vr": -0.717353269360288,
        "Vi": -0.7553928578524972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0580665143698,
        "longitude": -73.3928771213604
      }
    },
    {
      "number": 9293,
      "class": "Bus",
      "name": "GREENWICH 6 1",
      "init": {
        "Vr": -0.7081399020059285,
        "Vi": -0.7564373580247803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0739037205072,
        "longitude": -73.4495201558532
      }
    },
    {
      "number": 9294,
      "class": "Bus",
      "name": "GREENWICH 7 1",
      "init": {
        "Vr": -0.7004398427377255,
        "Vi": -0.7716668431477967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.13995714754,
        "longitude": -73.5846414294221
      }
    },
    {
      "number": 9295,
      "class": "Bus",
      "name": "GREENWICH 7 2",
      "init": {
        "Vr": -0.70042561635217,
        "Vi": -0.7717070961183334
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.13995714754,
        "longitude": -73.5846414294221
      }
    },
    {
      "number": 9296,
      "class": "Bus",
      "name": "HAMPTON 8 1",
      "init": {
        "Vr": -0.696890370534084,
        "Vi": -0.7800440252715755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9297,
      "class": "Bus",
      "name": "HAMPTON 8 2",
      "init": {
        "Vr": -0.6968903173455326,
        "Vi": -0.7801693511897462
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9298,
      "class": "Bus",
      "name": "HAMPTON 8 3",
      "init": {
        "Vr": -0.7013133822516999,
        "Vi": -0.7729683865016796
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9299,
      "class": "Bus",
      "name": "HAMPTON 8 4",
      "init": {
        "Vr": -0.6965131472038093,
        "Vi": -0.7808329128796874
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9300,
      "class": "Bus",
      "name": "HAMPTON 8 5",
      "init": {
        "Vr": -0.6968923101227567,
        "Vi": -0.7800362185589138
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9301,
      "class": "Bus",
      "name": "HAMPTON 8 7",
      "init": {
        "Vr": -0.6968903705340843,
        "Vi": -0.7800440252715751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4507381127979,
        "longitude": -73.1330494681135
      }
    },
    {
      "number": 9302,
      "class": "Bus",
      "name": "HUDSON FALLS 1 1",
      "init": {
        "Vr": -0.6996702584354486,
        "Vi": -0.7740992434219174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3473115110652,
        "longitude": -73.5649391604895
      }
    },
    {
      "number": 9303,
      "class": "Bus",
      "name": "HUDSON FALLS 2 1",
      "init": {
        "Vr": -0.7071544869644192,
        "Vi": -0.7613930313513141
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2737384904137,
        "longitude": -73.5259986357548
      }
    },
    {
      "number": 9304,
      "class": "Bus",
      "name": "HUDSON FALLS 3 1",
      "init": {
        "Vr": -0.6995945026643395,
        "Vi": -0.7741762711205008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3036068866365,
        "longitude": -73.5575727061977
      }
    },
    {
      "number": 9305,
      "class": "Bus",
      "name": "SALEM 8 1",
      "init": {
        "Vr": -0.7080592077622512,
        "Vi": -0.7709355204018286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1473818443594,
        "longitude": -73.2890894250905
      }
    },
    {
      "number": 9306,
      "class": "Bus",
      "name": "SALEM 8 2",
      "init": {
        "Vr": -0.7025605368918634,
        "Vi": -0.7786516907595283
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1473818443594,
        "longitude": -73.2890894250905
      }
    },
    {
      "number": 9307,
      "class": "Bus",
      "name": "SALEM 8 3",
      "init": {
        "Vr": -0.7080598783945121,
        "Vi": -0.7709084173733527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1473818443594,
        "longitude": -73.2890894250905
      }
    },
    {
      "number": 9308,
      "class": "Bus",
      "name": "SALEM 9 1",
      "init": {
        "Vr": -0.7023916720729982,
        "Vi": -0.7793842364533892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2399559997918,
        "longitude": -73.3031954338442
      }
    },
    {
      "number": 9309,
      "class": "Bus",
      "name": "SALEM 10 1",
      "init": {
        "Vr": -0.7060832698823382,
        "Vi": -0.7729612563486815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1138131972763,
        "longitude": -73.3229540123818
      }
    },
    {
      "number": 9310,
      "class": "Bus",
      "name": "SALEM 10 2",
      "init": {
        "Vr": -0.7060893262060582,
        "Vi": -0.772932770403488
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1138131972763,
        "longitude": -73.3229540123818
      }
    },
    {
      "number": 9311,
      "class": "Bus",
      "name": "WHITEHALL 1 1",
      "init": {
        "Vr": -0.6951719876281405,
        "Vi": -0.7808497183365607
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5606907145653,
        "longitude": -73.4396778746379
      }
    },
    {
      "number": 9312,
      "class": "Bus",
      "name": "WHITEHALL 1 2",
      "init": {
        "Vr": -0.6951787748622802,
        "Vi": -0.7808112168690912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5606907145653,
        "longitude": -73.4396778746379
      }
    },
    {
      "number": 9313,
      "class": "Bus",
      "name": "WHITEHALL 2 1",
      "init": {
        "Vr": -0.7047469298838386,
        "Vi": -0.7581845756613204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4362905375615,
        "longitude": -73.3659791241009
      }
    },
    {
      "number": 9314,
      "class": "Bus",
      "name": "WHITEHALL 3 1",
      "init": {
        "Vr": -0.6965605961935198,
        "Vi": -0.7793769445678771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5030832283419,
        "longitude": -73.3655087521849
      }
    },
    {
      "number": 9315,
      "class": "Bus",
      "name": "WHITEHALL 3 2",
      "init": {
        "Vr": -0.6965718184343122,
        "Vi": -0.7793255969547174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5030832283419,
        "longitude": -73.3655087521849
      }
    },
    {
      "number": 9316,
      "class": "Bus",
      "name": "MARION 1 1",
      "init": {
        "Vr": -0.7508225982163056,
        "Vi": -0.6795920220169227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1276876802503,
        "longitude": -77.1241789357807
      }
    },
    {
      "number": 9317,
      "class": "Bus",
      "name": "MARION 2 1",
      "init": {
        "Vr": -0.7479583577756411,
        "Vi": -0.6847891491333071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1422202130944,
        "longitude": -77.1871414517038
      }
    },
    {
      "number": 9318,
      "class": "Bus",
      "name": "SODUS 1 1",
      "init": {
        "Vr": -0.7459747614712562,
        "Vi": -0.7116246193498276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497213350569,
        "longitude": -77.03685939704
      }
    },
    {
      "number": 9319,
      "class": "Bus",
      "name": "SODUS 1 2",
      "init": {
        "Vr": -0.745961435685749,
        "Vi": -0.7116543475794446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1497213350569,
        "longitude": -77.03685939704
      }
    },
    {
      "number": 9320,
      "class": "Bus",
      "name": "SODUS 2 1",
      "init": {
        "Vr": -0.7300544119419407,
        "Vi": -0.7143701942943594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2637161774851,
        "longitude": -77.058125900479
      }
    },
    {
      "number": 9321,
      "class": "Bus",
      "name": "SODUS 3 1",
      "init": {
        "Vr": -0.7366793115119884,
        "Vi": -0.7041385959970801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2205568563786,
        "longitude": -77.0651932598845
      }
    },
    {
      "number": 9322,
      "class": "Bus",
      "name": "WALWORTH 1 1",
      "init": {
        "Vr": -0.7555003146664312,
        "Vi": -0.6709893290212635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1209095967619,
        "longitude": -77.2687310742974
      }
    },
    {
      "number": 9323,
      "class": "Bus",
      "name": "WILLIAMSON 1 1",
      "init": {
        "Vr": -0.7531288787289729,
        "Vi": -0.6769818826065661
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2211389533234,
        "longitude": -77.2012854000657
      }
    },
    {
      "number": 9324,
      "class": "Bus",
      "name": "WILLIAMSON 2 1",
      "init": {
        "Vr": -0.7431169337716713,
        "Vi": -0.6943173714471994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2875071449468,
        "longitude": -77.1430528558794
      }
    },
    {
      "number": 9325,
      "class": "Bus",
      "name": "WILLIAMSON 3 1",
      "init": {
        "Vr": -0.7538181511966442,
        "Vi": -0.6753671956508001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2142591403646,
        "longitude": -77.2464117749688
      }
    },
    {
      "number": 9326,
      "class": "Bus",
      "name": "WOLCOTT 5 1",
      "init": {
        "Vr": -0.7450657238009696,
        "Vi": -0.7156343571794448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2657248712574,
        "longitude": -76.7820922384324
      }
    },
    {
      "number": 9327,
      "class": "Bus",
      "name": "WOLCOTT 5 2",
      "init": {
        "Vr": -0.7450816460410685,
        "Vi": -0.7155720561482153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2657248712574,
        "longitude": -76.7820922384324
      }
    },
    {
      "number": 9328,
      "class": "Bus",
      "name": "WOLCOTT 6 1",
      "init": {
        "Vr": -0.7435128912044241,
        "Vi": -0.7136166114377673
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1786555932689,
        "longitude": -76.8558298481151
      }
    },
    {
      "number": 9329,
      "class": "Bus",
      "name": "CASTILE 1",
      "init": {
        "Vr": -0.7568855297318864,
        "Vi": -0.7021062666111172
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6227596167444,
        "longitude": -78.0207748511422
      }
    },
    {
      "number": 9330,
      "class": "Bus",
      "name": "GAINESVILLE 1 1",
      "init": {
        "Vr": -0.7612646178043422,
        "Vi": -0.7092217529052325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789936425111,
        "longitude": -78.1274339626814
      }
    },
    {
      "number": 9331,
      "class": "Bus",
      "name": "PERRY 3 1",
      "init": {
        "Vr": -0.7604799759447107,
        "Vi": -0.6891131852769956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7986745442293,
        "longitude": -78.0061701322064
      }
    },
    {
      "number": 9332,
      "class": "Bus",
      "name": "PERRY 4 1",
      "init": {
        "Vr": -0.7612913516877632,
        "Vi": -0.6851994631352581
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8296512078527,
        "longitude": -78.0405432375658
      }
    },
    {
      "number": 9333,
      "class": "Bus",
      "name": "PERRY 4 2",
      "init": {
        "Vr": -0.7613014935990517,
        "Vi": -0.6851633457709018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8296512078527,
        "longitude": -78.0405432375658
      }
    },
    {
      "number": 9334,
      "class": "Bus",
      "name": "PERRY 5 1",
      "init": {
        "Vr": -0.7587846006382287,
        "Vi": -0.6844541622259904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6952028556032,
        "longitude": -77.8954095390788
      }
    },
    {
      "number": 9335,
      "class": "Bus",
      "name": "SILVER SPRINGS 1 1",
      "init": {
        "Vr": -0.7450641428997493,
        "Vi": -0.6790411482852748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6946230076884,
        "longitude": -78.1621697804814
      }
    },
    {
      "number": 9336,
      "class": "Bus",
      "name": "VARYSBURG 1 1",
      "init": {
        "Vr": -0.7641537940884179,
        "Vi": -0.6763805131794781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7163574648094,
        "longitude": -78.4543381288922
      }
    },
    {
      "number": 9337,
      "class": "Bus",
      "name": "VARYSBURG 1 2",
      "init": {
        "Vr": -0.7641524132748769,
        "Vi": -0.6764092013928313
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7163574648094,
        "longitude": -78.4543381288922
      }
    },
    {
      "number": 9338,
      "class": "Bus",
      "name": "WARSAW 1 1",
      "init": {
        "Vr": -0.7590599235353808,
        "Vi": -0.6940237351326071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7429609308708,
        "longitude": -78.059116010697
      }
    },
    {
      "number": 9339,
      "class": "Bus",
      "name": "WARSAW 2 1",
      "init": {
        "Vr": -0.7478307002328876,
        "Vi": -0.6775622923247118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7965295045775,
        "longitude": -78.1953961600481
      }
    },
    {
      "number": 9340,
      "class": "Bus",
      "name": "WARSAW 3 1",
      "init": {
        "Vr": -0.7402982562073043,
        "Vi": -0.6810140344638836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7221737883132,
        "longitude": -78.2182750945775
      }
    },
    {
      "number": 9341,
      "class": "Bus",
      "name": "WARSAW 3 2",
      "init": {
        "Vr": -0.740289005797375,
        "Vi": -0.6810568238096077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7221737883132,
        "longitude": -78.2182750945775
      }
    },
    {
      "number": 9342,
      "class": "Bus",
      "name": "KEUKA PARK 1",
      "init": {
        "Vr": -0.7789433907191412,
        "Vi": -0.6779548833595946
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6213671622,
        "longitude": -77.1809856996961
      }
    },
    {
      "number": 9343,
      "class": "Bus",
      "name": "KEUKA PARK 2",
      "init": {
        "Vr": -0.7789353555878565,
        "Vi": -0.677974000265963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6213671622,
        "longitude": -77.1809856996961
      }
    },
    {
      "number": 9344,
      "class": "Bus",
      "name": "MIDDLESEX 1 1",
      "init": {
        "Vr": -0.7778300202401005,
        "Vi": -0.6776110265727886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7020821165248,
        "longitude": -77.2221178511956
      }
    },
    {
      "number": 9345,
      "class": "Bus",
      "name": "MIDDLESEX 1 2",
      "init": {
        "Vr": -0.7778440531673885,
        "Vi": -0.6775681073013754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7020821165248,
        "longitude": -77.2221178511956
      }
    },
    {
      "number": 9346,
      "class": "Bus",
      "name": "PENN YAN 1 1",
      "init": {
        "Vr": -0.7791347566362029,
        "Vi": -0.6800621857714101
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6650897423695,
        "longitude": -77.090238713728
      }
    },
    {
      "number": 9347,
      "class": "Bus",
      "name": "PENN YAN 2 1",
      "init": {
        "Vr": -0.7797080966153178,
        "Vi": -0.6785137188647492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6206231746144,
        "longitude": -77.0790729534896
      }
    },
    {
      "number": 9348,
      "class": "Bus",
      "name": "PENN YAN 3 1",
      "init": {
        "Vr": -0.7780358423933104,
        "Vi": -0.6830747834748474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6639652162729,
        "longitude": -77.0166036297453
      }
    },
    {
      "number": 9349,
      "class": "Bus",
      "name": "COLTON 1 1",
      "init": {
        "Vr": -0.6078219663186192,
        "Vi": -0.8505771329325587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4569305558281,
        "longitude": -74.7465025572676
      }
    },
    {
      "number": 9350,
      "class": "Bus",
      "name": "COLTON 1 2",
      "init": {
        "Vr": -0.6078425294437074,
        "Vi": -0.8505576984306389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4569305558281,
        "longitude": -74.7465025572676
      }
    },
    {
      "number": 9351,
      "class": "Bus",
      "name": "OSWEGO 5 1",
      "init": {
        "Vr": -0.6708763990413189,
        "Vi": -0.799913069613683
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9352,
      "class": "Bus",
      "name": "OSWEGO 5 2",
      "init": {
        "Vr": -0.6940597480945799,
        "Vi": -0.775207182765748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9353,
      "class": "Bus",
      "name": "OSWEGO 5 3",
      "init": {
        "Vr": -0.6545520268333311,
        "Vi": -0.8348171603396864
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9354,
      "class": "Bus",
      "name": "OSWEGO 5 4",
      "init": {
        "Vr": -0.661849181971607,
        "Vi": -0.8197941008356775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9355,
      "class": "Bus",
      "name": "OSWEGO 5 5",
      "init": {
        "Vr": -0.6562074306805613,
        "Vi": -0.8184087364762449
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9356,
      "class": "Bus",
      "name": "OSWEGO 5 6",
      "init": {
        "Vr": -0.6491667013145643,
        "Vi": -0.8297258357183327
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9357,
      "class": "Bus",
      "name": "OSWEGO 5 7",
      "init": {
        "Vr": -0.6664024935278786,
        "Vi": -0.8100098855051397
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9358,
      "class": "Bus",
      "name": "OSWEGO 5 8",
      "init": {
        "Vr": -0.6539274433574966,
        "Vi": -0.8259789751428583
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9359,
      "class": "Bus",
      "name": "OSWEGO 5 9",
      "init": {
        "Vr": -0.6769075979559542,
        "Vi": -0.7933418657777441
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9360,
      "class": "Bus",
      "name": "OSWEGO 5 11",
      "init": {
        "Vr": -0.6708763990413189,
        "Vi": -0.799913069613683
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4846632250699,
        "longitude": -76.4467934415952
      }
    },
    {
      "number": 9361,
      "class": "Bus",
      "name": "CROGHAN 3 1",
      "init": {
        "Vr": -0.6623178561235421,
        "Vi": -0.8006121913610652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9338147138764,
        "longitude": -75.281861815606
      }
    },
    {
      "number": 9362,
      "class": "Bus",
      "name": "CROGHAN 3 2",
      "init": {
        "Vr": -0.6623274693079498,
        "Vi": -0.8005904351767774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9338147138764,
        "longitude": -75.281861815606
      }
    },
    {
      "number": 9363,
      "class": "Bus",
      "name": "CARTHAGE 4 1",
      "init": {
        "Vr": -0.6526540451939534,
        "Vi": -0.8169224465680236
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0147946364018,
        "longitude": -75.6456037218875
      }
    },
    {
      "number": 9364,
      "class": "Bus",
      "name": "CARTHAGE 4 2",
      "init": {
        "Vr": -0.6526648007491149,
        "Vi": -0.8169106652645486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0147946364018,
        "longitude": -75.6456037218875
      }
    },
    {
      "number": 9365,
      "class": "Bus",
      "name": "FINE 1 1",
      "init": {
        "Vr": -0.6402752231482451,
        "Vi": -0.8121696277927245
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1957334046968,
        "longitude": -75.0894269668062
      }
    },
    {
      "number": 9366,
      "class": "Bus",
      "name": "FINE 1 2",
      "init": {
        "Vr": -0.6213479996545698,
        "Vi": -0.7983514149877902
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1957334046968,
        "longitude": -75.0894269668062
      }
    },
    {
      "number": 9367,
      "class": "Bus",
      "name": "FINE 1 3",
      "init": {
        "Vr": -0.6408488783363683,
        "Vi": -0.8125826982441321
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1957334046968,
        "longitude": -75.0894269668062
      }
    },
    {
      "number": 9368,
      "class": "Bus",
      "name": "RENSSELAER 4 1",
      "init": {
        "Vr": -0.7140725285381101,
        "Vi": -0.7752525177027451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9369,
      "class": "Bus",
      "name": "RENSSELAER 4 2",
      "init": {
        "Vr": -0.6031609476779648,
        "Vi": -0.8019709288378258
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9370,
      "class": "Bus",
      "name": "RENSSELAER 4 3",
      "init": {
        "Vr": -0.6176881602124622,
        "Vi": -0.7823919777785928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9371,
      "class": "Bus",
      "name": "RENSSELAER 4 4",
      "init": {
        "Vr": -0.5883590281731726,
        "Vi": -0.8172688886550207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9372,
      "class": "Bus",
      "name": "RENSSELAER 4 5",
      "init": {
        "Vr": -0.716602897981151,
        "Vi": -0.7693891899990586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9373,
      "class": "Bus",
      "name": "RENSSELAER 4 7",
      "init": {
        "Vr": -0.7140725285381101,
        "Vi": -0.7752525177027451
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6201372546244,
        "longitude": -73.7371954538666
      }
    },
    {
      "number": 9374,
      "class": "Bus",
      "name": "COHOES 5 1",
      "init": {
        "Vr": -0.7291556414524167,
        "Vi": -0.7419819407089072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9375,
      "class": "Bus",
      "name": "COHOES 5 2",
      "init": {
        "Vr": -0.7267595152997635,
        "Vi": -0.7442509982236563
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9376,
      "class": "Bus",
      "name": "COHOES 5 3",
      "init": {
        "Vr": -0.7291877074040798,
        "Vi": -0.7419572852252525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9377,
      "class": "Bus",
      "name": "COHOES 5 4",
      "init": {
        "Vr": -0.7291877074040797,
        "Vi": -0.7419572852252525
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9378,
      "class": "Bus",
      "name": "COHOES 5 5",
      "init": {
        "Vr": -0.7291255018748357,
        "Vi": -0.7420123426606362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9379,
      "class": "Bus",
      "name": "COHOES 5 6",
      "init": {
        "Vr": -0.7266962870915138,
        "Vi": -0.7442793990148225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9380,
      "class": "Bus",
      "name": "COHOES 5 7",
      "init": {
        "Vr": -0.7291255018748356,
        "Vi": -0.7420123426606362
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9381,
      "class": "Bus",
      "name": "COHOES 5 8",
      "init": {
        "Vr": -0.7292245414726017,
        "Vi": -0.7419587284176442
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9382,
      "class": "Bus",
      "name": "COHOES 5 10",
      "init": {
        "Vr": -0.7291556414524168,
        "Vi": -0.7419819407089073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8020352074068,
        "longitude": -73.7490020447176
      }
    },
    {
      "number": 9383,
      "class": "Bus",
      "name": "GLENS FALLS 4 1",
      "init": {
        "Vr": -0.7007361687362083,
        "Vi": -0.7728018203403227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3302412434864,
        "longitude": -73.6433881665557
      }
    },
    {
      "number": 9384,
      "class": "Bus",
      "name": "GLENS FALLS 4 2",
      "init": {
        "Vr": -0.7007719037595846,
        "Vi": -0.772672554029397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3302412434864,
        "longitude": -73.6433881665557
      }
    },
    {
      "number": 9385,
      "class": "Bus",
      "name": "DRESDEN 1 1",
      "init": {
        "Vr": -0.7745039592011415,
        "Vi": -0.6900836932793027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6632932313665,
        "longitude": -76.9765695990432
      }
    },
    {
      "number": 9386,
      "class": "Bus",
      "name": "DRESDEN 1 2",
      "init": {
        "Vr": -0.776733368502262,
        "Vi": -0.6858329978965665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6632932313665,
        "longitude": -76.9765695990432
      }
    },
    {
      "number": 9387,
      "class": "Bus",
      "name": "DRESDEN 1 3",
      "init": {
        "Vr": -0.7650593768523435,
        "Vi": -0.7118349950636286
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6632932313665,
        "longitude": -76.9765695990432
      }
    },
    {
      "number": 9388,
      "class": "Bus",
      "name": "DRESDEN 1 4",
      "init": {
        "Vr": -0.7759774908422034,
        "Vi": -0.6898244182673658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6632932313665,
        "longitude": -76.9765695990432
      }
    },
    {
      "number": 9389,
      "class": "Bus",
      "name": "DRESDEN 1 6",
      "init": {
        "Vr": -0.7745045985208797,
        "Vi": -0.6900798861168349
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6632932313665,
        "longitude": -76.9765695990432
      }
    },
    {
      "number": 9390,
      "class": "Bus",
      "name": "TICONDEROGA 3 1",
      "init": {
        "Vr": -0.6772358081890648,
        "Vi": -0.8044259173933709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.819290149443,
        "longitude": -73.4144883865756
      }
    },
    {
      "number": 9391,
      "class": "Bus",
      "name": "TICONDEROGA 3 2",
      "init": {
        "Vr": -0.6772805319989537,
        "Vi": -0.8043698139582939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.819290149443,
        "longitude": -73.4144883865756
      }
    },
    {
      "number": 9392,
      "class": "Bus",
      "name": "KEESEVILLE 3 1",
      "init": {
        "Vr": -0.6293668244771459,
        "Vi": -0.8389389605521613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5201492346333,
        "longitude": -73.4603400760313
      }
    },
    {
      "number": 9393,
      "class": "Bus",
      "name": "KEESEVILLE 3 2",
      "init": {
        "Vr": -0.6293861379711503,
        "Vi": -0.8389172419592476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5201492346333,
        "longitude": -73.4603400760313
      }
    },
    {
      "number": 9394,
      "class": "Bus",
      "name": "COLTON 2 1",
      "init": {
        "Vr": -0.600904061139037,
        "Vi": -0.853305306602799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5354182113085,
        "longitude": -74.9319936098724
      }
    },
    {
      "number": 9395,
      "class": "Bus",
      "name": "COLTON 2 2",
      "init": {
        "Vr": -0.6009153418115324,
        "Vi": -0.8532725738378316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5354182113085,
        "longitude": -74.9319936098724
      }
    },
    {
      "number": 9396,
      "class": "Bus",
      "name": "LOCKPORT 6 1",
      "init": {
        "Vr": -0.7358099613155724,
        "Vi": -0.7270358572257588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.136166427852,
        "longitude": -78.6818916543739
      }
    },
    {
      "number": 9397,
      "class": "Bus",
      "name": "LOCKPORT 6 2",
      "init": {
        "Vr": -0.7358156863716734,
        "Vi": -0.7270036548888344
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.136166427852,
        "longitude": -78.6818916543739
      }
    },
    {
      "number": 9398,
      "class": "Bus",
      "name": "OSWEGO 6 1",
      "init": {
        "Vr": -0.6938848888645336,
        "Vi": -0.7786718686701233
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4475639470236,
        "longitude": -76.5013713796756
      }
    },
    {
      "number": 9399,
      "class": "Bus",
      "name": "OSWEGO 6 2",
      "init": {
        "Vr": -0.6939121987681887,
        "Vi": -0.7786371286939007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4475639470236,
        "longitude": -76.5013713796756
      }
    },
    {
      "number": 9400,
      "class": "Bus",
      "name": "TROY 8 1",
      "init": {
        "Vr": -0.7257372131830035,
        "Vi": -0.7481541872672219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9401,
      "class": "Bus",
      "name": "TROY 8 2",
      "init": {
        "Vr": -0.7257372131830038,
        "Vi": -0.7481541872672219
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9402,
      "class": "Bus",
      "name": "TROY 8 3",
      "init": {
        "Vr": -0.7257372131830037,
        "Vi": -0.7481541872672218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9403,
      "class": "Bus",
      "name": "TROY 8 4",
      "init": {
        "Vr": -0.7257372131830037,
        "Vi": -0.7481541872672218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9404,
      "class": "Bus",
      "name": "TROY 8 5",
      "init": {
        "Vr": -0.725758738205687,
        "Vi": -0.7480744698932139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9405,
      "class": "Bus",
      "name": "TROY 8 7",
      "init": {
        "Vr": -0.7257155370614277,
        "Vi": -0.7482269026518766
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7098951047705,
        "longitude": -73.7222715436107
      }
    },
    {
      "number": 9406,
      "class": "Bus",
      "name": "WATERPORT 1",
      "init": {
        "Vr": -0.7532853292937125,
        "Vi": -0.6949630707189303
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9407,
      "class": "Bus",
      "name": "WATERPORT 2",
      "init": {
        "Vr": -0.7517288536255174,
        "Vi": -0.6992727492734886
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9408,
      "class": "Bus",
      "name": "WATERPORT 3",
      "init": {
        "Vr": -0.7514788798599183,
        "Vi": -0.6999446177674666
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9409,
      "class": "Bus",
      "name": "WATERPORT 4",
      "init": {
        "Vr": -0.7341815373538206,
        "Vi": -0.736598527600401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9410,
      "class": "Bus",
      "name": "WATERPORT 5",
      "init": {
        "Vr": -0.7532974828920634,
        "Vi": -0.6949050555819193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9411,
      "class": "Bus",
      "name": "WATERPORT 7",
      "init": {
        "Vr": -0.7532827011679887,
        "Vi": -0.6949541382542054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3217552926345,
        "longitude": -78.2894827636219
      }
    },
    {
      "number": 9412,
      "class": "Bus",
      "name": "ROCHESTER 71 1",
      "init": {
        "Vr": -0.7684803237682859,
        "Vi": -0.6575683130276506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1671092246863,
        "longitude": -77.6365622412773
      }
    },
    {
      "number": 9413,
      "class": "Bus",
      "name": "ROCHESTER 71 2",
      "init": {
        "Vr": -0.7436777407389776,
        "Vi": -0.6423529409786652
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1671092246863,
        "longitude": -77.6365622412773
      }
    },
    {
      "number": 9414,
      "class": "Bus",
      "name": "ROCHESTER 71 3",
      "init": {
        "Vr": -0.768482814383478,
        "Vi": -0.6575335907390377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1671092246863,
        "longitude": -77.6365622412773
      }
    },
    {
      "number": 9415,
      "class": "Bus",
      "name": "GREENWICH 8 1",
      "init": {
        "Vr": -0.7005140127447899,
        "Vi": -0.7724125721645773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.129840946644,
        "longitude": -73.5570233387108
      }
    },
    {
      "number": 9416,
      "class": "Bus",
      "name": "GREENWICH 8 2",
      "init": {
        "Vr": -0.7005981317457489,
        "Vi": -0.772297199766139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.129840946644,
        "longitude": -73.5570233387108
      }
    },
    {
      "number": 9417,
      "class": "Bus",
      "name": "ALTONA 1 1",
      "init": {
        "Vr": -0.5898241398915087,
        "Vi": -0.8609465021325072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9418,
      "class": "Bus",
      "name": "ALTONA 1 2",
      "init": {
        "Vr": -0.5979534846215457,
        "Vi": -0.8566307760265839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9419,
      "class": "Bus",
      "name": "ALTONA 1 3",
      "init": {
        "Vr": -0.5967124090863907,
        "Vi": -0.8572896411701657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9420,
      "class": "Bus",
      "name": "ALTONA 1 4",
      "init": {
        "Vr": -0.5967124090863907,
        "Vi": -0.8572896411701657
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9421,
      "class": "Bus",
      "name": "ALTONA 1 5",
      "init": {
        "Vr": -0.5889148005379385,
        "Vi": -0.8601316209198477
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9422,
      "class": "Bus",
      "name": "ALTONA 1 7",
      "init": {
        "Vr": -0.5902375941107322,
        "Vi": -0.8622240548987941
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.837410888517,
        "longitude": -73.6814338929076
      }
    },
    {
      "number": 9423,
      "class": "Bus",
      "name": "BLACK RIVER 3 1",
      "init": {
        "Vr": -0.6567908082111412,
        "Vi": -0.8111483620403416
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.038259084675,
        "longitude": -75.824583574741
      }
    },
    {
      "number": 9424,
      "class": "Bus",
      "name": "BLACK RIVER 3 2",
      "init": {
        "Vr": -0.6542839501087673,
        "Vi": -0.8130924766192087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.038259084675,
        "longitude": -75.824583574741
      }
    },
    {
      "number": 9425,
      "class": "Bus",
      "name": "BLACK RIVER 3 3",
      "init": {
        "Vr": -0.6567908082111412,
        "Vi": -0.8111483620403416
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.038259084675,
        "longitude": -75.824583574741
      }
    },
    {
      "number": 9426,
      "class": "Bus",
      "name": "BLACK RIVER 3 4",
      "init": {
        "Vr": -0.6568168518018318,
        "Vi": -0.8110931531769406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.038259084675,
        "longitude": -75.824583574741
      }
    },
    {
      "number": 9427,
      "class": "Bus",
      "name": "BLACK RIVER 3 6",
      "init": {
        "Vr": -0.6567829207594271,
        "Vi": -0.8111870058948601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.038259084675,
        "longitude": -75.824583574741
      }
    },
    {
      "number": 9428,
      "class": "Bus",
      "name": "AUBURN 11 1",
      "init": {
        "Vr": -0.7154806283685161,
        "Vi": -0.7463443437018953
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9384312885756,
        "longitude": -76.5919110557829
      }
    },
    {
      "number": 9429,
      "class": "Bus",
      "name": "AUBURN 11 2",
      "init": {
        "Vr": -0.7423881274560986,
        "Vi": -0.7246948179437995
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9384312885756,
        "longitude": -76.5919110557829
      }
    },
    {
      "number": 9430,
      "class": "Bus",
      "name": "AUBURN 11 3",
      "init": {
        "Vr": -0.7155372293202049,
        "Vi": -0.7461444013750829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9384312885756,
        "longitude": -76.5919110557829
      }
    },
    {
      "number": 9431,
      "class": "Bus",
      "name": "AUBURN 11 5",
      "init": {
        "Vr": -0.7133486352006039,
        "Vi": -0.7482891895724759
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9384312885756,
        "longitude": -76.5919110557829
      }
    },
    {
      "number": 9432,
      "class": "Bus",
      "name": "WATERTOWN 11 1",
      "init": {
        "Vr": -0.6783820623755289,
        "Vi": -0.7954289511608282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9433,
      "class": "Bus",
      "name": "WATERTOWN 11 2",
      "init": {
        "Vr": -0.6783697954050416,
        "Vi": -0.7954390355379364
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9434,
      "class": "Bus",
      "name": "WATERTOWN 11 3",
      "init": {
        "Vr": -0.6774966685017068,
        "Vi": -0.7961568116427862
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9435,
      "class": "Bus",
      "name": "WATERTOWN 11 4",
      "init": {
        "Vr": -0.6783697954050416,
        "Vi": -0.7954390355379364
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9436,
      "class": "Bus",
      "name": "WATERTOWN 11 5",
      "init": {
        "Vr": -0.6783820623755289,
        "Vi": -0.7954289511608282
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9437,
      "class": "Bus",
      "name": "WATERTOWN 11 6",
      "init": {
        "Vr": -0.6783820623755289,
        "Vi": -0.7954289511608282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9438,
      "class": "Bus",
      "name": "WATERTOWN 11 7",
      "init": {
        "Vr": -0.6783846330664565,
        "Vi": -0.7954258297792903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9439,
      "class": "Bus",
      "name": "WATERTOWN 11 9",
      "init": {
        "Vr": -0.6783820623755289,
        "Vi": -0.7954289511608282
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9868907724426,
        "longitude": -75.9073957610198
      }
    },
    {
      "number": 9440,
      "class": "Bus",
      "name": "FINE 2 1",
      "init": {
        "Vr": -0.641097052344932,
        "Vi": -0.8129347905276887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9441,
      "class": "Bus",
      "name": "FINE 2 2",
      "init": {
        "Vr": -0.641097052344932,
        "Vi": -0.8129347905276886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9442,
      "class": "Bus",
      "name": "FINE 2 3",
      "init": {
        "Vr": -0.641097052344932,
        "Vi": -0.8129347905276886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9443,
      "class": "Bus",
      "name": "FINE 2 4",
      "init": {
        "Vr": -0.641097052344932,
        "Vi": -0.8129347905276886
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9444,
      "class": "Bus",
      "name": "FINE 2 5",
      "init": {
        "Vr": -0.6409321348529854,
        "Vi": -0.813264641279812
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9445,
      "class": "Bus",
      "name": "FINE 2 6",
      "init": {
        "Vr": -0.6369809367681749,
        "Vi": -0.8202825432964004
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9446,
      "class": "Bus",
      "name": "FINE 2 7",
      "init": {
        "Vr": -0.6411927886076066,
        "Vi": -0.8127932831907726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9447,
      "class": "Bus",
      "name": "FINE 2 8",
      "init": {
        "Vr": -0.6411641731569755,
        "Vi": -0.8127367824612629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9448,
      "class": "Bus",
      "name": "FINE 2 10",
      "init": {
        "Vr": -0.641097052344932,
        "Vi": -0.8129347905276887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905802449342,
        "longitude": -75.0596052732672
      }
    },
    {
      "number": 9449,
      "class": "Bus",
      "name": "CAIRO 4 1",
      "init": {
        "Vr": -0.766625847723135,
        "Vi": -0.7076530541397252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3011542587568,
        "longitude": -73.9934988964186
      }
    },
    {
      "number": 9450,
      "class": "Bus",
      "name": "CAIRO 4 2",
      "init": {
        "Vr": -0.7667645907145707,
        "Vi": -0.7074659689191525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3011542587568,
        "longitude": -73.9934988964186
      }
    },
    {
      "number": 9451,
      "class": "Bus",
      "name": "POTSDAM 5 1",
      "init": {
        "Vr": -0.6100628113520195,
        "Vi": -0.8616905741200954
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.686295815789,
        "longitude": -74.9953476051607
      }
    },
    {
      "number": 9452,
      "class": "Bus",
      "name": "POTSDAM 5 2",
      "init": {
        "Vr": -0.6100833704563354,
        "Vi": -0.8616679702774599
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.686295815789,
        "longitude": -74.9953476051607
      }
    },
    {
      "number": 9453,
      "class": "Bus",
      "name": "GRAHAMSVILLE 3 1",
      "init": {
        "Vr": -0.8214798248220534,
        "Vi": -0.6460901576031072
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8627432177311,
        "longitude": -74.4832466312708
      }
    },
    {
      "number": 9454,
      "class": "Bus",
      "name": "GRAHAMSVILLE 3 2",
      "init": {
        "Vr": -0.8214798248220534,
        "Vi": -0.646090157603107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8627432177311,
        "longitude": -74.4832466312708
      }
    },
    {
      "number": 9455,
      "class": "Bus",
      "name": "GRAHAMSVILLE 3 3",
      "init": {
        "Vr": -0.8214798248220531,
        "Vi": -0.6460901576031068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8627432177311,
        "longitude": -74.4832466312708
      }
    },
    {
      "number": 9456,
      "class": "Bus",
      "name": "STUYVESANT 1",
      "init": {
        "Vr": -0.7580588505111232,
        "Vi": -0.7178320422572305
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3689142577061,
        "longitude": -73.7340609842693
      }
    },
    {
      "number": 9457,
      "class": "Bus",
      "name": "STUYVESANT 2",
      "init": {
        "Vr": -0.7580714550341204,
        "Vi": -0.7178034783412898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3689142577061,
        "longitude": -73.7340609842693
      }
    },
    {
      "number": 9458,
      "class": "Bus",
      "name": "OSWEGATCHIE 1",
      "init": {
        "Vr": -0.6219142046520969,
        "Vi": -0.8394037507282265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9459,
      "class": "Bus",
      "name": "OSWEGATCHIE 2",
      "init": {
        "Vr": -0.6172633457943312,
        "Vi": -0.8426627787878899
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9460,
      "class": "Bus",
      "name": "OSWEGATCHIE 3",
      "init": {
        "Vr": -0.6185797435186642,
        "Vi": -0.8417466416008906
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9461,
      "class": "Bus",
      "name": "OSWEGATCHIE 4",
      "init": {
        "Vr": -0.6195352171370887,
        "Vi": -0.8411278361146322
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9462,
      "class": "Bus",
      "name": "OSWEGATCHIE 5",
      "init": {
        "Vr": -0.6219352157766317,
        "Vi": -0.839382831091431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9463,
      "class": "Bus",
      "name": "OSWEGATCHIE 7",
      "init": {
        "Vr": -0.6219142046520969,
        "Vi": -0.8394037507282265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6414685162613,
        "longitude": -75.5164893155426
      }
    },
    {
      "number": 9464,
      "class": "Bus",
      "name": "COLTON 3 1",
      "init": {
        "Vr": -0.593957456326689,
        "Vi": -0.8533367945059614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5629143239597,
        "longitude": -74.9716103669842
      }
    },
    {
      "number": 9465,
      "class": "Bus",
      "name": "COLTON 3 2",
      "init": {
        "Vr": -0.5995930890391764,
        "Vi": -0.85313449193728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5629143239597,
        "longitude": -74.9716103669842
      }
    },
    {
      "number": 9466,
      "class": "Bus",
      "name": "COLTON 3 3",
      "init": {
        "Vr": -0.5933429202119399,
        "Vi": -0.8533593881118614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5629143239597,
        "longitude": -74.9716103669842
      }
    },
    {
      "number": 9467,
      "class": "Bus",
      "name": "COLTON 3 5",
      "init": {
        "Vr": -0.5939574563266891,
        "Vi": -0.8533367945059618
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5629143239597,
        "longitude": -74.9716103669842
      }
    },
    {
      "number": 9468,
      "class": "Bus",
      "name": "OSWEGO 7 1",
      "init": {
        "Vr": -0.7051811441985204,
        "Vi": -0.7653094697088971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9469,
      "class": "Bus",
      "name": "OSWEGO 7 2",
      "init": {
        "Vr": -0.7017157219765717,
        "Vi": -0.7683886649719585
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9470,
      "class": "Bus",
      "name": "OSWEGO 7 3",
      "init": {
        "Vr": -0.7051811441985204,
        "Vi": -0.7653094697088971
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9471,
      "class": "Bus",
      "name": "OSWEGO 7 4",
      "init": {
        "Vr": -0.7018934067442666,
        "Vi": -0.7682095072816046
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9472,
      "class": "Bus",
      "name": "OSWEGO 7 5",
      "init": {
        "Vr": -0.7052164669584127,
        "Vi": -0.7652609165387875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9473,
      "class": "Bus",
      "name": "OSWEGO 7 7",
      "init": {
        "Vr": -0.7051811441985204,
        "Vi": -0.7653094697088971
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4059506973974,
        "longitude": -76.4706048761816
      }
    },
    {
      "number": 9474,
      "class": "Bus",
      "name": "NORWOOD 6 1",
      "init": {
        "Vr": -0.6085790998289866,
        "Vi": -0.863531020755418
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7330900441345,
        "longitude": -74.965115233173
      }
    },
    {
      "number": 9475,
      "class": "Bus",
      "name": "NORWOOD 6 2",
      "init": {
        "Vr": -0.6086011335492115,
        "Vi": -0.863508005299733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7330900441345,
        "longitude": -74.965115233173
      }
    },
    {
      "number": 9476,
      "class": "Bus",
      "name": "LITTLE FALLS 4 1",
      "init": {
        "Vr": -0.7356482386995641,
        "Vi": -0.7431544169523758
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1348153058091,
        "longitude": -74.8800612273269
      }
    },
    {
      "number": 9477,
      "class": "Bus",
      "name": "LITTLE FALLS 4 2",
      "init": {
        "Vr": -0.7424696250486321,
        "Vi": -0.7454697084827948
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1348153058091,
        "longitude": -74.8800612273269
      }
    },
    {
      "number": 9478,
      "class": "Bus",
      "name": "LITTLE FALLS 4 3",
      "init": {
        "Vr": -0.7354713754828183,
        "Vi": -0.7434130246560436
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1348153058091,
        "longitude": -74.8800612273269
      }
    },
    {
      "number": 9479,
      "class": "Bus",
      "name": "LITTLE FALLS 4 5",
      "init": {
        "Vr": -0.7356482386995641,
        "Vi": -0.7431544169523758
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1348153058091,
        "longitude": -74.8800612273269
      }
    },
    {
      "number": 9480,
      "class": "Bus",
      "name": "ALTMAR 2 1",
      "init": {
        "Vr": -0.7032381163783974,
        "Vi": -0.7699862306113255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4849449428534,
        "longitude": -75.9842373900737
      }
    },
    {
      "number": 9481,
      "class": "Bus",
      "name": "ALTMAR 2 2",
      "init": {
        "Vr": -0.7032925660435069,
        "Vi": -0.7699203851478029
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4849449428534,
        "longitude": -75.9842373900737
      }
    },
    {
      "number": 9482,
      "class": "Bus",
      "name": "CARTHAGE 5 1",
      "init": {
        "Vr": -0.6529224692024695,
        "Vi": -0.8168758795841121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9848997742833,
        "longitude": -75.6238936853663
      }
    },
    {
      "number": 9483,
      "class": "Bus",
      "name": "CARTHAGE 5 2",
      "init": {
        "Vr": -0.6489571743091157,
        "Vi": -0.8198479989762875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9848997742833,
        "longitude": -75.6238936853663
      }
    },
    {
      "number": 9484,
      "class": "Bus",
      "name": "CARTHAGE 5 3",
      "init": {
        "Vr": -0.6529468557587498,
        "Vi": -0.8168478702876385
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9848997742833,
        "longitude": -75.6238936853663
      }
    },
    {
      "number": 9485,
      "class": "Bus",
      "name": "GAINESVILLE 2 1",
      "init": {
        "Vr": -0.759013521817138,
        "Vi": -0.7130741681353575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6565288105874,
        "longitude": -78.2470411225562
      }
    },
    {
      "number": 9486,
      "class": "Bus",
      "name": "GAINESVILLE 2 2",
      "init": {
        "Vr": -0.7590584343346689,
        "Vi": -0.7130171984933749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6565288105874,
        "longitude": -78.2470411225562
      }
    },
    {
      "number": 9487,
      "class": "Bus",
      "name": "BLISS 2 1",
      "init": {
        "Vr": -0.7502043986266892,
        "Vi": -0.7170083089249834
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9488,
      "class": "Bus",
      "name": "BLISS 2 2",
      "init": {
        "Vr": -0.7564009112673578,
        "Vi": -0.7107093797426182
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9489,
      "class": "Bus",
      "name": "BLISS 2 3",
      "init": {
        "Vr": -0.7603124505759586,
        "Vi": -0.7067331901525706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9490,
      "class": "Bus",
      "name": "BLISS 2 4",
      "init": {
        "Vr": -0.7603124505759585,
        "Vi": -0.7067331901525705
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9491,
      "class": "Bus",
      "name": "BLISS 2 5",
      "init": {
        "Vr": -0.7420440029663854,
        "Vi": -0.7302092842511965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9492,
      "class": "Bus",
      "name": "BLISS 2 6",
      "init": {
        "Vr": -0.7512711336726711,
        "Vi": -0.7176165911833958
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9493,
      "class": "Bus",
      "name": "BLISS 2 8",
      "init": {
        "Vr": -0.7502043986266892,
        "Vi": -0.7170083089249834
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5396847163759,
        "longitude": -78.3401375470252
      }
    },
    {
      "number": 9494,
      "class": "Bus",
      "name": "ALBANY 23 1",
      "init": {
        "Vr": -0.7230628962847928,
        "Vi": -0.7498503172528544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6453143508616,
        "longitude": -73.7824086772994
      }
    },
    {
      "number": 9495,
      "class": "Bus",
      "name": "ALBANY 23 2",
      "init": {
        "Vr": -0.7230628962847928,
        "Vi": -0.7498503172528546
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6453143508616,
        "longitude": -73.7824086772994
      }
    },
    {
      "number": 9496,
      "class": "Bus",
      "name": "ALBANY 23 3",
      "init": {
        "Vr": -0.7230628962847928,
        "Vi": -0.7498503172528544
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6453143508616,
        "longitude": -73.7824086772994
      }
    },
    {
      "number": 9497,
      "class": "Bus",
      "name": "PARISHVILLE 1 1",
      "init": {
        "Vr": -0.6091036914342094,
        "Vi": -0.8515096325628831
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5134551563246,
        "longitude": -74.8038107814545
      }
    },
    {
      "number": 9498,
      "class": "Bus",
      "name": "PARISHVILLE 1 2",
      "init": {
        "Vr": -0.6092958135972798,
        "Vi": -0.8513194619223932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5134551563246,
        "longitude": -74.8038107814545
      }
    },
    {
      "number": 9499,
      "class": "Bus",
      "name": "FORT PLAIN 3 1",
      "init": {
        "Vr": -0.7449190984706153,
        "Vi": -0.7475898970366717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9500,
      "class": "Bus",
      "name": "FORT PLAIN 3 2",
      "init": {
        "Vr": -0.7437449389168124,
        "Vi": -0.7487043041232087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9501,
      "class": "Bus",
      "name": "FORT PLAIN 3 3",
      "init": {
        "Vr": -0.7437449389168124,
        "Vi": -0.7487043041232087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9502,
      "class": "Bus",
      "name": "FORT PLAIN 3 4",
      "init": {
        "Vr": -0.7451333225098962,
        "Vi": -0.7473865747648542
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9503,
      "class": "Bus",
      "name": "FORT PLAIN 3 5",
      "init": {
        "Vr": -0.7449372726684784,
        "Vi": -0.7475637413625054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9504,
      "class": "Bus",
      "name": "FORT PLAIN 3 7",
      "init": {
        "Vr": -0.7449190984706153,
        "Vi": -0.7475898970366717
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.006000470115,
        "longitude": -74.5224831055896
      }
    },
    {
      "number": 9505,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 1",
      "init": {
        "Vr": -0.7025970506384308,
        "Vi": -0.7690254335805482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9506,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 2",
      "init": {
        "Vr": -0.7025467520811691,
        "Vi": -0.7690692612724624
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9507,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 3",
      "init": {
        "Vr": -0.7013133855848309,
        "Vi": -0.7701439561497992
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9508,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 4",
      "init": {
        "Vr": -0.7025467520811691,
        "Vi": -0.7690692612724624
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9509,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 5",
      "init": {
        "Vr": -0.6988538643714086,
        "Vi": -0.7722458626248624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9510,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 6",
      "init": {
        "Vr": -0.6976518106995342,
        "Vi": -0.7733818059897718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9511,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 7",
      "init": {
        "Vr": -0.7026222214611739,
        "Vi": -0.7689917592373089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9512,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 3 9",
      "init": {
        "Vr": -0.7025970506384308,
        "Vi": -0.7690254335805482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3028548402151,
        "longitude": -73.6607209608173
      }
    },
    {
      "number": 9513,
      "class": "Bus",
      "name": "FILLMORE 2 1",
      "init": {
        "Vr": -0.7531328200947649,
        "Vi": -0.7194681527668073
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9514,
      "class": "Bus",
      "name": "FILLMORE 2 2",
      "init": {
        "Vr": -0.7557683513788105,
        "Vi": -0.71076254366728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9515,
      "class": "Bus",
      "name": "FILLMORE 2 3",
      "init": {
        "Vr": -0.7489030924088923,
        "Vi": -0.7231568191653225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9516,
      "class": "Bus",
      "name": "FILLMORE 2 4",
      "init": {
        "Vr": -0.7489030924088923,
        "Vi": -0.7231568191653225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9517,
      "class": "Bus",
      "name": "FILLMORE 2 5",
      "init": {
        "Vr": -0.7529332856978894,
        "Vi": -0.7197177428228689
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9518,
      "class": "Bus",
      "name": "FILLMORE 2 6",
      "init": {
        "Vr": -0.7540696593058243,
        "Vi": -0.7197345481141533
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9519,
      "class": "Bus",
      "name": "FILLMORE 2 8",
      "init": {
        "Vr": -0.7531328200947649,
        "Vi": -0.7194681527668073
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5479705546929,
        "longitude": -78.0639285031002
      }
    },
    {
      "number": 9520,
      "class": "Bus",
      "name": "QUEENSBURY 5 1",
      "init": {
        "Vr": -0.7008455271799012,
        "Vi": -0.7741450436901748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9521,
      "class": "Bus",
      "name": "QUEENSBURY 5 2",
      "init": {
        "Vr": -0.6639416231957294,
        "Vi": -0.7638730442117347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9522,
      "class": "Bus",
      "name": "QUEENSBURY 5 3",
      "init": {
        "Vr": -0.6713711482884568,
        "Vi": -0.7657607850937033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9523,
      "class": "Bus",
      "name": "QUEENSBURY 5 4",
      "init": {
        "Vr": -0.6793480340771684,
        "Vi": -0.7590405582325356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9524,
      "class": "Bus",
      "name": "QUEENSBURY 5 5",
      "init": {
        "Vr": -0.6791742572871807,
        "Vi": -0.7592100434964505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9525,
      "class": "Bus",
      "name": "QUEENSBURY 5 6",
      "init": {
        "Vr": -0.7010806009772167,
        "Vi": -0.7738645068615329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9526,
      "class": "Bus",
      "name": "QUEENSBURY 5 8",
      "init": {
        "Vr": -0.7008455271799012,
        "Vi": -0.7741450436901748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2696306382446,
        "longitude": -73.7368533095753
      }
    },
    {
      "number": 9527,
      "class": "Bus",
      "name": "LITTLE FALLS 5 1",
      "init": {
        "Vr": -0.7327648096438655,
        "Vi": -0.7490735464342588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0195083527342,
        "longitude": -74.7164438390534
      }
    },
    {
      "number": 9528,
      "class": "Bus",
      "name": "LITTLE FALLS 5 2",
      "init": {
        "Vr": -0.6945067702782317,
        "Vi": -0.7250353388827943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0195083527342,
        "longitude": -74.7164438390534
      }
    },
    {
      "number": 9529,
      "class": "Bus",
      "name": "LITTLE FALLS 5 3",
      "init": {
        "Vr": -0.6924309509366695,
        "Vi": -0.7258017638419914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0195083527342,
        "longitude": -74.7164438390534
      }
    },
    {
      "number": 9530,
      "class": "Bus",
      "name": "LITTLE FALLS 5 4",
      "init": {
        "Vr": -0.7328435906975823,
        "Vi": -0.748878493495878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0195083527342,
        "longitude": -74.7164438390534
      }
    },
    {
      "number": 9531,
      "class": "Bus",
      "name": "LITTLE FALLS 5 6",
      "init": {
        "Vr": -0.7327648096438655,
        "Vi": -0.7490735464342588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0195083527342,
        "longitude": -74.7164438390534
      }
    },
    {
      "number": 9532,
      "class": "Bus",
      "name": "OSWEGO 8 1",
      "init": {
        "Vr": -0.7000653479892339,
        "Vi": -0.7691225990549311
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4525574010684,
        "longitude": -76.4365556888712
      }
    },
    {
      "number": 9533,
      "class": "Bus",
      "name": "OSWEGO 8 2",
      "init": {
        "Vr": -0.7001447814643635,
        "Vi": -0.7690272333588057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4525574010684,
        "longitude": -76.4365556888712
      }
    },
    {
      "number": 9534,
      "class": "Bus",
      "name": "SCHUYLERVILLE 3 1",
      "init": {
        "Vr": -0.7001331557792501,
        "Vi": -0.7712988330771694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1615404105261,
        "longitude": -73.6051528986629
      }
    },
    {
      "number": 9535,
      "class": "Bus",
      "name": "SCHUYLERVILLE 3 2",
      "init": {
        "Vr": -0.6985370193787912,
        "Vi": -0.7726990553135853
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.1615404105261,
        "longitude": -73.6051528986629
      }
    },
    {
      "number": 9536,
      "class": "Bus",
      "name": "SCHUYLERVILLE 3 3",
      "init": {
        "Vr": -0.7001964051931401,
        "Vi": -0.7712433470672615
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.1615404105261,
        "longitude": -73.6051528986629
      }
    },
    {
      "number": 9537,
      "class": "Bus",
      "name": "SCHUYLERVILLE 3 4",
      "init": {
        "Vr": -0.7001964051931402,
        "Vi": -0.7712433470672616
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1615404105261,
        "longitude": -73.6051528986629
      }
    },
    {
      "number": 9538,
      "class": "Bus",
      "name": "SCHUYLERVILLE 3 5",
      "init": {
        "Vr": -0.7001499739110024,
        "Vi": -0.771277155727538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1615404105261,
        "longitude": -73.6051528986629
      }
    },
    {
      "number": 9539,
      "class": "Bus",
      "name": "TICONDEROGA 4 1",
      "init": {
        "Vr": -0.670813893244207,
        "Vi": -0.8041667278203748
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9540,
      "class": "Bus",
      "name": "TICONDEROGA 4 2",
      "init": {
        "Vr": -0.6733014825205985,
        "Vi": -0.8060271554626104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9541,
      "class": "Bus",
      "name": "TICONDEROGA 4 3",
      "init": {
        "Vr": -0.682899675975832,
        "Vi": -0.8002886327681089
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9542,
      "class": "Bus",
      "name": "TICONDEROGA 4 4",
      "init": {
        "Vr": -0.6490291080262298,
        "Vi": -0.7933386213079939
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9543,
      "class": "Bus",
      "name": "TICONDEROGA 4 5",
      "init": {
        "Vr": -0.6577271357502389,
        "Vi": -0.7910032897312785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9544,
      "class": "Bus",
      "name": "TICONDEROGA 4 6",
      "init": {
        "Vr": -0.6733953406589412,
        "Vi": -0.8061509048202883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9545,
      "class": "Bus",
      "name": "TICONDEROGA 4 8",
      "init": {
        "Vr": -0.6733014825205985,
        "Vi": -0.8060271554626104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8931113798718,
        "longitude": -73.4358588690819
      }
    },
    {
      "number": 9546,
      "class": "Bus",
      "name": "OLEAN 4 1",
      "init": {
        "Vr": -0.7931988841876633,
        "Vi": -0.6520450891421424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0993135033898,
        "longitude": -78.4649628311526
      }
    },
    {
      "number": 9547,
      "class": "Bus",
      "name": "OLEAN 4 2",
      "init": {
        "Vr": -0.799366609477366,
        "Vi": -0.6569836158319873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0993135033898,
        "longitude": -78.4649628311526
      }
    },
    {
      "number": 9548,
      "class": "Bus",
      "name": "OLEAN 4 3",
      "init": {
        "Vr": -0.7931988841876633,
        "Vi": -0.6520450891421424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0993135033898,
        "longitude": -78.4649628311526
      }
    },
    {
      "number": 9549,
      "class": "Bus",
      "name": "OLEAN 4 5",
      "init": {
        "Vr": -0.7931988841876633,
        "Vi": -0.6520450891421424
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0993135033898,
        "longitude": -78.4649628311526
      }
    },
    {
      "number": 9550,
      "class": "Bus",
      "name": "REXFORD 1 1",
      "init": {
        "Vr": -0.7317652174666651,
        "Vi": -0.740161217992065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9551,
      "class": "Bus",
      "name": "REXFORD 1 2",
      "init": {
        "Vr": -0.7320420693711764,
        "Vi": -0.7398992621969832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9552,
      "class": "Bus",
      "name": "REXFORD 1 3",
      "init": {
        "Vr": -0.7285047613943154,
        "Vi": -0.7432462442582234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9553,
      "class": "Bus",
      "name": "REXFORD 1 4",
      "init": {
        "Vr": -0.7320420693711764,
        "Vi": -0.7398992621969831
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9554,
      "class": "Bus",
      "name": "REXFORD 1 5",
      "init": {
        "Vr": -0.7318353941626049,
        "Vi": -0.7400557184998265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9555,
      "class": "Bus",
      "name": "REXFORD 1 7",
      "init": {
        "Vr": -0.7317652174666651,
        "Vi": -0.740161217992065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820091891149,
        "longitude": -73.8346535934921
      }
    },
    {
      "number": 9556,
      "class": "Bus",
      "name": "OSWEGO 9 1",
      "init": {
        "Vr": -0.660871631710731,
        "Vi": -0.8120700660907786
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9557,
      "class": "Bus",
      "name": "OSWEGO 9 2",
      "init": {
        "Vr": -0.6869840839730667,
        "Vi": -0.7875000715081972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9558,
      "class": "Bus",
      "name": "OSWEGO 9 3",
      "init": {
        "Vr": -0.5776832519044279,
        "Vi": -0.8921683848781087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9559,
      "class": "Bus",
      "name": "OSWEGO 9 4",
      "init": {
        "Vr": -0.5849571793462588,
        "Vi": -0.8873006465539729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9560,
      "class": "Bus",
      "name": "OSWEGO 9 5",
      "init": {
        "Vr": -0.6640745144207284,
        "Vi": -0.8177954747824555
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9561,
      "class": "Bus",
      "name": "OSWEGO 9 6",
      "init": {
        "Vr": -0.6717465130655503,
        "Vi": -0.7990899967053389
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9562,
      "class": "Bus",
      "name": "OSWEGO 9 8",
      "init": {
        "Vr": -0.660871631710731,
        "Vi": -0.8120700660907786
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4661522776181,
        "longitude": -76.5249061160482
      }
    },
    {
      "number": 9563,
      "class": "Bus",
      "name": "JOHNSONVILLE 3 1",
      "init": {
        "Vr": -0.7172559266503825,
        "Vi": -0.748361207544629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9306502641539,
        "longitude": -73.5677656906548
      }
    },
    {
      "number": 9564,
      "class": "Bus",
      "name": "JOHNSONVILLE 3 2",
      "init": {
        "Vr": -0.7138373810080186,
        "Vi": -0.7560842031856666
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9306502641539,
        "longitude": -73.5677656906548
      }
    },
    {
      "number": 9565,
      "class": "Bus",
      "name": "JOHNSONVILLE 3 3",
      "init": {
        "Vr": -0.7172670693927621,
        "Vi": -0.7483127277406528
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9306502641539,
        "longitude": -73.5677656906548
      }
    },
    {
      "number": 9566,
      "class": "Bus",
      "name": "JOHNSONVILLE 3 5",
      "init": {
        "Vr": -0.7172559266503825,
        "Vi": -0.748361207544629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9306502641539,
        "longitude": -73.5677656906548
      }
    },
    {
      "number": 9567,
      "class": "Bus",
      "name": "FULTON 4 1",
      "init": {
        "Vr": -0.7161870833438791,
        "Vi": -0.7528433379877728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3087401379802,
        "longitude": -76.4396628586105
      }
    },
    {
      "number": 9568,
      "class": "Bus",
      "name": "FULTON 4 2",
      "init": {
        "Vr": -0.696816456182831,
        "Vi": -0.7387087035068072
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3087401379802,
        "longitude": -76.4396628586105
      }
    },
    {
      "number": 9569,
      "class": "Bus",
      "name": "FULTON 4 3",
      "init": {
        "Vr": -0.7161870833438791,
        "Vi": -0.7528433379877727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3087401379802,
        "longitude": -76.4396628586105
      }
    },
    {
      "number": 9570,
      "class": "Bus",
      "name": "FULTON 4 4",
      "init": {
        "Vr": -0.7161960745246753,
        "Vi": -0.7528016260847635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3087401379802,
        "longitude": -76.4396628586105
      }
    },
    {
      "number": 9571,
      "class": "Bus",
      "name": "FULTON 4 6",
      "init": {
        "Vr": -0.7161870833438791,
        "Vi": -0.7528433379877728
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3087401379802,
        "longitude": -76.4396628586105
      }
    },
    {
      "number": 9572,
      "class": "Bus",
      "name": "SCHAGHTICOKE 1",
      "init": {
        "Vr": -0.7166772030975926,
        "Vi": -0.7479494054381585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9302647487569,
        "longitude": -73.6078491895556
      }
    },
    {
      "number": 9573,
      "class": "Bus",
      "name": "SCHAGHTICOKE 2",
      "init": {
        "Vr": -0.7219889496025749,
        "Vi": -0.7658219064318125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9302647487569,
        "longitude": -73.6078491895556
      }
    },
    {
      "number": 9574,
      "class": "Bus",
      "name": "SCHAGHTICOKE 3",
      "init": {
        "Vr": -0.7233604600515717,
        "Vi": -0.762812796275299
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9302647487569,
        "longitude": -73.6078491895556
      }
    },
    {
      "number": 9575,
      "class": "Bus",
      "name": "SCHAGHTICOKE 4",
      "init": {
        "Vr": -0.7167042751057469,
        "Vi": -0.7478156720349415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9302647487569,
        "longitude": -73.6078491895556
      }
    },
    {
      "number": 9576,
      "class": "Bus",
      "name": "SCHAGHTICOKE 6",
      "init": {
        "Vr": -0.7166772030975926,
        "Vi": -0.7479494054381585
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9302647487569,
        "longitude": -73.6078491895556
      }
    },
    {
      "number": 9577,
      "class": "Bus",
      "name": "COLTON 4 1",
      "init": {
        "Vr": -0.6090898333210746,
        "Vi": -0.8531679600420972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5280127385346,
        "longitude": -74.8471182603756
      }
    },
    {
      "number": 9578,
      "class": "Bus",
      "name": "COLTON 4 2",
      "init": {
        "Vr": -0.6090898333210746,
        "Vi": -0.8531679600420972
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5280127385346,
        "longitude": -74.8471182603756
      }
    },
    {
      "number": 9579,
      "class": "Bus",
      "name": "COPENHAGEN 3 1",
      "init": {
        "Vr": -0.6587760048165967,
        "Vi": -0.8122812107045183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9580,
      "class": "Bus",
      "name": "COPENHAGEN 3 2",
      "init": {
        "Vr": -0.6539044755227513,
        "Vi": -0.8159815284244525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9581,
      "class": "Bus",
      "name": "COPENHAGEN 3 3",
      "init": {
        "Vr": -0.6547532465095841,
        "Vi": -0.8153856753426508
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9582,
      "class": "Bus",
      "name": "COPENHAGEN 3 4",
      "init": {
        "Vr": -0.6559772444518086,
        "Vi": -0.8144486839480531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9583,
      "class": "Bus",
      "name": "COPENHAGEN 3 5",
      "init": {
        "Vr": -0.6587975899200703,
        "Vi": -0.8122558681200329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9584,
      "class": "Bus",
      "name": "COPENHAGEN 3 7",
      "init": {
        "Vr": -0.6587760048165967,
        "Vi": -0.8122812107045183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9366525428226,
        "longitude": -75.6745174299029
      }
    },
    {
      "number": 9585,
      "class": "Bus",
      "name": "BATAVIA 5 1",
      "init": {
        "Vr": -0.7397516101796198,
        "Vi": -0.690079343192821
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0081487301053,
        "longitude": -78.1703219325381
      }
    },
    {
      "number": 9586,
      "class": "Bus",
      "name": "BATAVIA 5 2",
      "init": {
        "Vr": -0.7458663119770785,
        "Vi": -0.6863016379724022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0081487301053,
        "longitude": -78.1703219325381
      }
    },
    {
      "number": 9587,
      "class": "Bus",
      "name": "BATAVIA 5 3",
      "init": {
        "Vr": -0.7371772032111664,
        "Vi": -0.6992660726642952
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0081487301053,
        "longitude": -78.1703219325381
      }
    },
    {
      "number": 9588,
      "class": "Bus",
      "name": "BATAVIA 5 4",
      "init": {
        "Vr": -0.7400700247914037,
        "Vi": -0.6904241157941198
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0081487301053,
        "longitude": -78.1703219325381
      }
    },
    {
      "number": 9589,
      "class": "Bus",
      "name": "BATAVIA 5 6",
      "init": {
        "Vr": -0.7397516101796197,
        "Vi": -0.6900793431928209
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0081487301053,
        "longitude": -78.1703219325381
      }
    },
    {
      "number": 9590,
      "class": "Bus",
      "name": "LEWISTON 12 1",
      "init": {
        "Vr": -0.7212788018185051,
        "Vi": -0.7525771501559037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9591,
      "class": "Bus",
      "name": "LEWISTON 12 2",
      "init": {
        "Vr": -0.6806212239741668,
        "Vi": -0.7690797407394523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9592,
      "class": "Bus",
      "name": "LEWISTON 12 3",
      "init": {
        "Vr": -0.652059667772373,
        "Vi": -0.7960271854321463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9593,
      "class": "Bus",
      "name": "LEWISTON 12 4",
      "init": {
        "Vr": -0.6934340037555538,
        "Vi": -0.7602567807773797
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9594,
      "class": "Bus",
      "name": "LEWISTON 12 5",
      "init": {
        "Vr": -0.7221580312580582,
        "Vi": -0.7510850761255368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9595,
      "class": "Bus",
      "name": "LEWISTON 12 7",
      "init": {
        "Vr": -0.7212788018185051,
        "Vi": -0.7525771501559037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1449766626448,
        "longitude": -79.0093706178118
      }
    },
    {
      "number": 9596,
      "class": "Bus",
      "name": "WATERTOWN 12 1",
      "init": {
        "Vr": -0.6570580543691029,
        "Vi": -0.8096853573668357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9637120826292,
        "longitude": -75.8443878279056
      }
    },
    {
      "number": 9597,
      "class": "Bus",
      "name": "WATERTOWN 12 2",
      "init": {
        "Vr": -0.6571049935383867,
        "Vi": -0.8096349603490286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9637120826292,
        "longitude": -75.8443878279056
      }
    },
    {
      "number": 9598,
      "class": "Bus",
      "name": "LOCKPORT 7 1",
      "init": {
        "Vr": -0.7072492513234179,
        "Vi": -0.7719384510324139
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9599,
      "class": "Bus",
      "name": "LOCKPORT 7 2",
      "init": {
        "Vr": -0.730376544837508,
        "Vi": -0.7380838241170771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9600,
      "class": "Bus",
      "name": "LOCKPORT 7 3",
      "init": {
        "Vr": -0.6945290075468674,
        "Vi": -0.7812206159492885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9601,
      "class": "Bus",
      "name": "LOCKPORT 7 4",
      "init": {
        "Vr": -0.6988545256573958,
        "Vi": -0.7780822909965107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9602,
      "class": "Bus",
      "name": "LOCKPORT 7 5",
      "init": {
        "Vr": -0.7003010250260676,
        "Vi": -0.7771293228404087
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9603,
      "class": "Bus",
      "name": "LOCKPORT 7 6",
      "init": {
        "Vr": -0.696432980620706,
        "Vi": -0.7798683961914892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9604,
      "class": "Bus",
      "name": "LOCKPORT 7 7",
      "init": {
        "Vr": -0.7081502036840961,
        "Vi": -0.7719353292322676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9605,
      "class": "Bus",
      "name": "LOCKPORT 7 9",
      "init": {
        "Vr": -0.7072492513234178,
        "Vi": -0.7719384510324137
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.190524394688,
        "longitude": -78.7416913903197
      }
    },
    {
      "number": 9606,
      "class": "Bus",
      "name": "HINCKLEY 1 1",
      "init": {
        "Vr": -0.7375998058807675,
        "Vi": -0.7443898047062367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2697291331437,
        "longitude": -75.0894819584157
      }
    },
    {
      "number": 9607,
      "class": "Bus",
      "name": "HINCKLEY 1 2",
      "init": {
        "Vr": -0.7376581505831815,
        "Vi": -0.7442994532004943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2697291331437,
        "longitude": -75.0894819584157
      }
    },
    {
      "number": 9608,
      "class": "Bus",
      "name": "ATHENS 3 1",
      "init": {
        "Vr": -0.7188385187020787,
        "Vi": -0.7584827581014176
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9609,
      "class": "Bus",
      "name": "ATHENS 3 2",
      "init": {
        "Vr": -0.7535908810434153,
        "Vi": -0.7243820608609762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9610,
      "class": "Bus",
      "name": "ATHENS 3 3",
      "init": {
        "Vr": -0.6709658590031247,
        "Vi": -0.7662551832324057
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9611,
      "class": "Bus",
      "name": "ATHENS 3 4",
      "init": {
        "Vr": -0.6809231419758919,
        "Vi": -0.7574205334554961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9612,
      "class": "Bus",
      "name": "ATHENS 3 5",
      "init": {
        "Vr": -0.6738300275439659,
        "Vi": -0.7619356227020891
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9613,
      "class": "Bus",
      "name": "ATHENS 3 6",
      "init": {
        "Vr": -0.6651213419764906,
        "Vi": -0.7718219395255382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9614,
      "class": "Bus",
      "name": "ATHENS 3 7",
      "init": {
        "Vr": -0.6878538122231359,
        "Vi": -0.7511320275347255
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9615,
      "class": "Bus",
      "name": "ATHENS 3 8",
      "init": {
        "Vr": -0.6729435356316424,
        "Vi": -0.7641393342718564
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9616,
      "class": "Bus",
      "name": "ATHENS 3 9",
      "init": {
        "Vr": -0.7238471284049501,
        "Vi": -0.7511527560170256
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9617,
      "class": "Bus",
      "name": "ATHENS 3 11",
      "init": {
        "Vr": -0.7188385187020789,
        "Vi": -0.7584827581014173
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3070856683228,
        "longitude": -73.8387469597711
      }
    },
    {
      "number": 9618,
      "class": "Bus",
      "name": "TROY 9 1",
      "init": {
        "Vr": -0.725667262546742,
        "Vi": -0.7500778030632836
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7152329630033,
        "longitude": -73.6864883435214
      }
    },
    {
      "number": 9619,
      "class": "Bus",
      "name": "TROY 9 2",
      "init": {
        "Vr": -0.7253744843856844,
        "Vi": -0.7592793427044345
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7152329630033,
        "longitude": -73.6864883435214
      }
    },
    {
      "number": 9620,
      "class": "Bus",
      "name": "TROY 9 3",
      "init": {
        "Vr": -0.7256871826348033,
        "Vi": -0.7500503784004485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7152329630033,
        "longitude": -73.6864883435214
      }
    },
    {
      "number": 9621,
      "class": "Bus",
      "name": "PLATTSBURGH 6 1",
      "init": {
        "Vr": -0.6226143293158645,
        "Vi": -0.8423471249951606
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6772606654317,
        "longitude": -73.5358260817937
      }
    },
    {
      "number": 9622,
      "class": "Bus",
      "name": "PLATTSBURGH 6 2",
      "init": {
        "Vr": -0.6226448856850928,
        "Vi": -0.8423154297370261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6772606654317,
        "longitude": -73.5358260817937
      }
    },
    {
      "number": 9623,
      "class": "Bus",
      "name": "OGDENSBURG 4 1",
      "init": {
        "Vr": -0.6180854437645898,
        "Vi": -0.8424364046966937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9624,
      "class": "Bus",
      "name": "OGDENSBURG 4 2",
      "init": {
        "Vr": -0.6017496460120114,
        "Vi": -0.8303746959326602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9625,
      "class": "Bus",
      "name": "OGDENSBURG 4 3",
      "init": {
        "Vr": -0.6007551029309143,
        "Vi": -0.831115768894615
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9626,
      "class": "Bus",
      "name": "OGDENSBURG 4 4",
      "init": {
        "Vr": -0.602986593259383,
        "Vi": -0.8295318341335536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9627,
      "class": "Bus",
      "name": "OGDENSBURG 4 5",
      "init": {
        "Vr": -0.6181098931772693,
        "Vi": -0.8424115963527247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9628,
      "class": "Bus",
      "name": "OGDENSBURG 4 7",
      "init": {
        "Vr": -0.6180854437645898,
        "Vi": -0.8424364046966937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6815246699754,
        "longitude": -75.5371430417047
      }
    },
    {
      "number": 9629,
      "class": "Bus",
      "name": "CHATEAUGAY 3 1",
      "init": {
        "Vr": -0.5911277914599954,
        "Vi": -0.8748633386139203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9630,
      "class": "Bus",
      "name": "CHATEAUGAY 3 2",
      "init": {
        "Vr": -0.5892328035044028,
        "Vi": -0.8760922509311543
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9631,
      "class": "Bus",
      "name": "CHATEAUGAY 3 3",
      "init": {
        "Vr": -0.5896711970844017,
        "Vi": -0.8758263652407524
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9632,
      "class": "Bus",
      "name": "CHATEAUGAY 3 4",
      "init": {
        "Vr": -0.5897552313174773,
        "Vi": -0.8757564941306755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9633,
      "class": "Bus",
      "name": "CHATEAUGAY 3 5",
      "init": {
        "Vr": -0.5835813351796777,
        "Vi": -0.8797567827474232
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9634,
      "class": "Bus",
      "name": "CHATEAUGAY 3 6",
      "init": {
        "Vr": -0.5911569761222477,
        "Vi": -0.8748356270008042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9635,
      "class": "Bus",
      "name": "CHATEAUGAY 3 8",
      "init": {
        "Vr": -0.5911277914599955,
        "Vi": -0.8748633386139204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8688181749111,
        "longitude": -74.1371582288681
      }
    },
    {
      "number": 9636,
      "class": "Bus",
      "name": "WARSAW 4 1",
      "init": {
        "Vr": -0.7399253549894147,
        "Vi": -0.6854151569193392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7151887216224,
        "longitude": -78.2412272905346
      }
    },
    {
      "number": 9637,
      "class": "Bus",
      "name": "WARSAW 4 2",
      "init": {
        "Vr": -0.6969660560372446,
        "Vi": -0.7505257165310765
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7151887216224,
        "longitude": -78.2412272905346
      }
    },
    {
      "number": 9638,
      "class": "Bus",
      "name": "WARSAW 4 3",
      "init": {
        "Vr": -0.7403883787318289,
        "Vi": -0.6844229767497914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7151887216224,
        "longitude": -78.2412272905346
      }
    },
    {
      "number": 9639,
      "class": "Bus",
      "name": "WARSAW 4 5",
      "init": {
        "Vr": -0.7399253549894147,
        "Vi": -0.6854151569193392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7151887216224,
        "longitude": -78.2412272905346
      }
    },
    {
      "number": 9640,
      "class": "Bus",
      "name": "PROSPECT 2 1",
      "init": {
        "Vr": -0.7321515239186301,
        "Vi": -0.7500597777442441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9641,
      "class": "Bus",
      "name": "PROSPECT 2 2",
      "init": {
        "Vr": -0.7321515239186299,
        "Vi": -0.750059777744244
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9642,
      "class": "Bus",
      "name": "PROSPECT 2 3",
      "init": {
        "Vr": -0.7321515239186299,
        "Vi": -0.750059777744244
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9643,
      "class": "Bus",
      "name": "PROSPECT 2 4",
      "init": {
        "Vr": -0.7321515239186298,
        "Vi": -0.7500597777442438
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9644,
      "class": "Bus",
      "name": "PROSPECT 2 5",
      "init": {
        "Vr": -0.7321515239186307,
        "Vi": -0.7500597777442445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9645,
      "class": "Bus",
      "name": "PROSPECT 2 7",
      "init": {
        "Vr": -0.7321515239186301,
        "Vi": -0.7500597777442441
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3110507188224,
        "longitude": -75.1740376269799
      }
    },
    {
      "number": 9646,
      "class": "Bus",
      "name": "CHURUBUSCO 1 1",
      "init": {
        "Vr": -0.5753724896219717,
        "Vi": -0.877340921948726
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8874307441896,
        "longitude": -74.0519466417839
      }
    },
    {
      "number": 9647,
      "class": "Bus",
      "name": "CHURUBUSCO 1 2",
      "init": {
        "Vr": -0.5810302472470421,
        "Vi": -0.8774380115630128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8874307441896,
        "longitude": -74.0519466417839
      }
    },
    {
      "number": 9648,
      "class": "Bus",
      "name": "CHURUBUSCO 1 3",
      "init": {
        "Vr": -0.5611457489492323,
        "Vi": -0.8868853783973759
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8874307441896,
        "longitude": -74.0519466417839
      }
    },
    {
      "number": 9649,
      "class": "Bus",
      "name": "CHURUBUSCO 1 4",
      "init": {
        "Vr": -0.5757986027114252,
        "Vi": -0.8765810060112234
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8874307441896,
        "longitude": -74.0519466417839
      }
    },
    {
      "number": 9650,
      "class": "Bus",
      "name": "CHURUBUSCO 1 6",
      "init": {
        "Vr": -0.575372489621972,
        "Vi": -0.877340921948726
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8874307441896,
        "longitude": -74.0519466417839
      }
    },
    {
      "number": 9651,
      "class": "Bus",
      "name": "KINGSTON 9 1",
      "init": {
        "Vr": -0.8122178797232518,
        "Vi": -0.6453128177875104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9476799296844,
        "longitude": -74.1873444726168
      }
    },
    {
      "number": 9652,
      "class": "Bus",
      "name": "KINGSTON 9 2",
      "init": {
        "Vr": -0.7957315129490296,
        "Vi": -0.6387885270401172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9476799296844,
        "longitude": -74.1873444726168
      }
    },
    {
      "number": 9653,
      "class": "Bus",
      "name": "KINGSTON 9 3",
      "init": {
        "Vr": -0.8122214024051342,
        "Vi": -0.6452581253761465
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9476799296844,
        "longitude": -74.1873444726168
      }
    },
    {
      "number": 9654,
      "class": "Bus",
      "name": "KINGSTON 9 5",
      "init": {
        "Vr": -0.8122178797232518,
        "Vi": -0.6453128177875103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9476799296844,
        "longitude": -74.1873444726168
      }
    },
    {
      "number": 9655,
      "class": "Bus",
      "name": "PHOENIX 2 1",
      "init": {
        "Vr": -0.7292192161544895,
        "Vi": -0.7388725286748529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9656,
      "class": "Bus",
      "name": "PHOENIX 2 2",
      "init": {
        "Vr": -0.7280759470728523,
        "Vi": -0.74167170309504
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9657,
      "class": "Bus",
      "name": "PHOENIX 2 3",
      "init": {
        "Vr": -0.7292192161544894,
        "Vi": -0.738872528674853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9658,
      "class": "Bus",
      "name": "PHOENIX 2 4",
      "init": {
        "Vr": -0.7268286618002654,
        "Vi": -0.7445426335527926
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9659,
      "class": "Bus",
      "name": "PHOENIX 2 5",
      "init": {
        "Vr": -0.7292264222384257,
        "Vi": -0.738843515603227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9660,
      "class": "Bus",
      "name": "PHOENIX 2 7",
      "init": {
        "Vr": -0.7292192161544895,
        "Vi": -0.7388725286748529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2233812590023,
        "longitude": -76.2646051654182
      }
    },
    {
      "number": 9661,
      "class": "Bus",
      "name": "FINE 3 1",
      "init": {
        "Vr": -0.6454090808853007,
        "Vi": -0.8183600626003018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9662,
      "class": "Bus",
      "name": "FINE 3 2",
      "init": {
        "Vr": -0.6313701242668641,
        "Vi": -0.8068283842219902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9663,
      "class": "Bus",
      "name": "FINE 3 3",
      "init": {
        "Vr": -0.6313807872736459,
        "Vi": -0.8068200399498849
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9664,
      "class": "Bus",
      "name": "FINE 3 4",
      "init": {
        "Vr": -0.631954067529804,
        "Vi": -0.8061415868259232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9665,
      "class": "Bus",
      "name": "FINE 3 5",
      "init": {
        "Vr": -0.630329432657557,
        "Vi": -0.8076416790437609
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9666,
      "class": "Bus",
      "name": "FINE 3 6",
      "init": {
        "Vr": -0.6454290191534123,
        "Vi": -0.8182866204104119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9667,
      "class": "Bus",
      "name": "FINE 3 8",
      "init": {
        "Vr": -0.6454090808853007,
        "Vi": -0.8183600626003018
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2638539184172,
        "longitude": -75.1878180617419
      }
    },
    {
      "number": 9668,
      "class": "Bus",
      "name": "SARANAC 3 1",
      "init": {
        "Vr": -0.6138273401399303,
        "Vi": -0.8530763868982139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6420352836754,
        "longitude": -73.7579553181595
      }
    },
    {
      "number": 9669,
      "class": "Bus",
      "name": "SARANAC 3 2",
      "init": {
        "Vr": -0.6139035824450559,
        "Vi": -0.8529956700177563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6420352836754,
        "longitude": -73.7579553181595
      }
    },
    {
      "number": 9670,
      "class": "Bus",
      "name": "LYONS FALLS 1 1",
      "init": {
        "Vr": -0.7120304551917744,
        "Vi": -0.7700600474942584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9671,
      "class": "Bus",
      "name": "LYONS FALLS 1 2",
      "init": {
        "Vr": -0.7110522937357567,
        "Vi": -0.7709392870539868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9672,
      "class": "Bus",
      "name": "LYONS FALLS 1 3",
      "init": {
        "Vr": -0.7110522937357567,
        "Vi": -0.7709392870539868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9673,
      "class": "Bus",
      "name": "LYONS FALLS 1 4",
      "init": {
        "Vr": -0.7118757116062768,
        "Vi": -0.770199141794675
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9674,
      "class": "Bus",
      "name": "LYONS FALLS 1 5",
      "init": {
        "Vr": -0.7109545956203652,
        "Vi": -0.7710385597570873
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9675,
      "class": "Bus",
      "name": "LYONS FALLS 1 6",
      "init": {
        "Vr": -0.7103573990284777,
        "Vi": -0.7715172526675526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9676,
      "class": "Bus",
      "name": "LYONS FALLS 1 7",
      "init": {
        "Vr": -0.7120551745867534,
        "Vi": -0.770025624671672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9677,
      "class": "Bus",
      "name": "LYONS FALLS 1 9",
      "init": {
        "Vr": -0.7120304551917744,
        "Vi": -0.7700600474942584
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6172022127248,
        "longitude": -75.3014055930153
      }
    },
    {
      "number": 9678,
      "class": "Bus",
      "name": "DEFERIET 1",
      "init": {
        "Vr": -0.6542789553020312,
        "Vi": -0.8146790564713412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0156429573044,
        "longitude": -75.7088231044052
      }
    },
    {
      "number": 9679,
      "class": "Bus",
      "name": "DEFERIET 2",
      "init": {
        "Vr": -0.6543423807384945,
        "Vi": -0.8146122638981146
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0156429573044,
        "longitude": -75.7088231044052
      }
    },
    {
      "number": 9680,
      "class": "Bus",
      "name": "ROCHESTER 72 1",
      "init": {
        "Vr": -0.7673680558109924,
        "Vi": -0.6596528256684314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1337486221296,
        "longitude": -77.639975962155
      }
    },
    {
      "number": 9681,
      "class": "Bus",
      "name": "ROCHESTER 72 2",
      "init": {
        "Vr": -0.7673826169871248,
        "Vi": -0.6595445749721905
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1337486221296,
        "longitude": -77.639975962155
      }
    },
    {
      "number": 9682,
      "class": "Bus",
      "name": "BUFFALO 67 1",
      "init": {
        "Vr": -0.75541972310843,
        "Vi": -0.7085067329300649
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8005242664933,
        "longitude": -78.8583864320763
      }
    },
    {
      "number": 9683,
      "class": "Bus",
      "name": "BUFFALO 67 2",
      "init": {
        "Vr": -0.7554197231084299,
        "Vi": -0.7085067329300649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8005242664933,
        "longitude": -78.8583864320763
      }
    },
    {
      "number": 9684,
      "class": "Bus",
      "name": "BUFFALO 67 3",
      "init": {
        "Vr": -0.7554197231084296,
        "Vi": -0.7085067329300648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8005242664933,
        "longitude": -78.8583864320763
      }
    },
    {
      "number": 9685,
      "class": "Bus",
      "name": "RIFTON 1",
      "init": {
        "Vr": -0.8154124441961013,
        "Vi": -0.6368964038740602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.834475099622,
        "longitude": -74.0226286358306
      }
    },
    {
      "number": 9686,
      "class": "Bus",
      "name": "RIFTON 2",
      "init": {
        "Vr": -0.8154146279841983,
        "Vi": -0.6368688782353435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.834475099622,
        "longitude": -74.0226286358306
      }
    },
    {
      "number": 9687,
      "class": "Bus",
      "name": "ONTARIO 4 1",
      "init": {
        "Vr": -0.7250045438091347,
        "Vi": -0.7102596116878881
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.266130540438,
        "longitude": -77.3142003473466
      }
    },
    {
      "number": 9688,
      "class": "Bus",
      "name": "ONTARIO 4 2",
      "init": {
        "Vr": -0.7483999031450388,
        "Vi": -0.6856624412352723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.266130540438,
        "longitude": -77.3142003473466
      }
    },
    {
      "number": 9689,
      "class": "Bus",
      "name": "ONTARIO 4 3",
      "init": {
        "Vr": -0.6564236563186049,
        "Vi": -0.7423735141695743
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.266130540438,
        "longitude": -77.3142003473466
      }
    },
    {
      "number": 9690,
      "class": "Bus",
      "name": "ONTARIO 4 4",
      "init": {
        "Vr": -0.7285576010753124,
        "Vi": -0.7068697867610911
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.266130540438,
        "longitude": -77.3142003473466
      }
    },
    {
      "number": 9691,
      "class": "Bus",
      "name": "ONTARIO 4 6",
      "init": {
        "Vr": -0.7250045438091347,
        "Vi": -0.7102596116878881
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.266130540438,
        "longitude": -77.3142003473466
      }
    },
    {
      "number": 9692,
      "class": "Bus",
      "name": "NORFOLK 4 1",
      "init": {
        "Vr": -0.6102219080592483,
        "Vi": -0.8634805942419459
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7593598798185,
        "longitude": -74.986177407738
      }
    },
    {
      "number": 9693,
      "class": "Bus",
      "name": "NORFOLK 4 2",
      "init": {
        "Vr": -0.5993404544719353,
        "Vi": -0.8550462800476107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7593598798185,
        "longitude": -74.986177407738
      }
    },
    {
      "number": 9694,
      "class": "Bus",
      "name": "NORFOLK 4 3",
      "init": {
        "Vr": -0.5976971369166139,
        "Vi": -0.8561663383427216
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7593598798185,
        "longitude": -74.986177407738
      }
    },
    {
      "number": 9695,
      "class": "Bus",
      "name": "NORFOLK 4 4",
      "init": {
        "Vr": -0.6102437739388582,
        "Vi": -0.8634600357250443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7593598798185,
        "longitude": -74.986177407738
      }
    },
    {
      "number": 9696,
      "class": "Bus",
      "name": "NORFOLK 4 6",
      "init": {
        "Vr": -0.6102219080592479,
        "Vi": -0.8634805942419457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7593598798185,
        "longitude": -74.986177407738
      }
    },
    {
      "number": 9697,
      "class": "Bus",
      "name": "SYRACUSE 35 1",
      "init": {
        "Vr": -0.7366499397351636,
        "Vi": -0.7397857311530224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.085112423882,
        "longitude": -76.2043387888438
      }
    },
    {
      "number": 9698,
      "class": "Bus",
      "name": "SYRACUSE 35 2",
      "init": {
        "Vr": -0.7368703229480166,
        "Vi": -0.7386428834463656
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.085112423882,
        "longitude": -76.2043387888438
      }
    },
    {
      "number": 9699,
      "class": "Bus",
      "name": "CHURUBUSCO 2 1",
      "init": {
        "Vr": -0.5835673730463936,
        "Vi": -0.8777679286976721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8658603745768,
        "longitude": -74.0631200721667
      }
    },
    {
      "number": 9700,
      "class": "Bus",
      "name": "CHURUBUSCO 2 2",
      "init": {
        "Vr": -0.5843099955595272,
        "Vi": -0.8771719313288919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8658603745768,
        "longitude": -74.0631200721667
      }
    },
    {
      "number": 9701,
      "class": "Bus",
      "name": "MORRISONVILLE 3 1",
      "init": {
        "Vr": -0.619674706067105,
        "Vi": -0.8459375829657014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.724060179788,
        "longitude": -73.611285615516
      }
    },
    {
      "number": 9702,
      "class": "Bus",
      "name": "MORRISONVILLE 3 2",
      "init": {
        "Vr": -0.617441843638435,
        "Vi": -0.8475040064318258
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.724060179788,
        "longitude": -73.611285615516
      }
    },
    {
      "number": 9703,
      "class": "Bus",
      "name": "MORRISONVILLE 3 3",
      "init": {
        "Vr": -0.6172042132343663,
        "Vi": -0.8476698041983097
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.724060179788,
        "longitude": -73.611285615516
      }
    },
    {
      "number": 9704,
      "class": "Bus",
      "name": "MORRISONVILLE 3 4",
      "init": {
        "Vr": -0.6197151456087652,
        "Vi": -0.84589261936723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.724060179788,
        "longitude": -73.611285615516
      }
    },
    {
      "number": 9705,
      "class": "Bus",
      "name": "MORRISONVILLE 3 6",
      "init": {
        "Vr": -0.619674706067105,
        "Vi": -0.8459375829657014
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.724060179788,
        "longitude": -73.611285615516
      }
    },
    {
      "number": 9706,
      "class": "Bus",
      "name": "ROCHESTER 73 1",
      "init": {
        "Vr": -0.766365904539374,
        "Vi": -0.6615756493135073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1224634420273,
        "longitude": -77.6452616961168
      }
    },
    {
      "number": 9707,
      "class": "Bus",
      "name": "ROCHESTER 73 2",
      "init": {
        "Vr": -0.7663567164812638,
        "Vi": -0.6612801493850804
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1224634420273,
        "longitude": -77.6452616961168
      }
    },
    {
      "number": 9708,
      "class": "Bus",
      "name": "SELKIRK 3 1",
      "init": {
        "Vr": -0.7056840478598143,
        "Vi": -0.7736629451852929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9709,
      "class": "Bus",
      "name": "SELKIRK 3 2",
      "init": {
        "Vr": -0.7293786521802034,
        "Vi": -0.7486433056116834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9710,
      "class": "Bus",
      "name": "SELKIRK 3 3",
      "init": {
        "Vr": -0.6958814732055149,
        "Vi": -0.7889569516537647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9711,
      "class": "Bus",
      "name": "SELKIRK 3 4",
      "init": {
        "Vr": -0.7025765937372106,
        "Vi": -0.7819750524572608
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9712,
      "class": "Bus",
      "name": "SELKIRK 3 5",
      "init": {
        "Vr": -0.7002226162694083,
        "Vi": -0.785106606760065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9713,
      "class": "Bus",
      "name": "SELKIRK 3 6",
      "init": {
        "Vr": -0.7001103096502925,
        "Vi": -0.7852067566156382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9714,
      "class": "Bus",
      "name": "SELKIRK 3 7",
      "init": {
        "Vr": -0.693559406708432,
        "Vi": -0.7909990174960564
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9715,
      "class": "Bus",
      "name": "SELKIRK 3 8",
      "init": {
        "Vr": -0.7057016491933719,
        "Vi": -0.7708378119160755
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9716,
      "class": "Bus",
      "name": "SELKIRK 3 10",
      "init": {
        "Vr": -0.7056840478598143,
        "Vi": -0.7736629451852929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5863316225173,
        "longitude": -73.8808830441143
      }
    },
    {
      "number": 9717,
      "class": "Bus",
      "name": "ROCHESTER 74 1",
      "init": {
        "Vr": -0.7696477420013412,
        "Vi": -0.6590317978367214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9718,
      "class": "Bus",
      "name": "ROCHESTER 74 2",
      "init": {
        "Vr": -0.7691024779786789,
        "Vi": -0.6606792724228467
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9719,
      "class": "Bus",
      "name": "ROCHESTER 74 3",
      "init": {
        "Vr": -0.7647836488177054,
        "Vi": -0.673582401039571
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9720,
      "class": "Bus",
      "name": "ROCHESTER 74 4",
      "init": {
        "Vr": -0.7692206760631916,
        "Vi": -0.6603106275918789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9721,
      "class": "Bus",
      "name": "ROCHESTER 74 5",
      "init": {
        "Vr": -0.7696847019519936,
        "Vi": -0.6586908687993895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9722,
      "class": "Bus",
      "name": "ROCHESTER 74 7",
      "init": {
        "Vr": -0.7696477420013412,
        "Vi": -0.6590317978367214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1829726550488,
        "longitude": -77.625342985828
      }
    },
    {
      "number": 9723,
      "class": "Bus",
      "name": "NORTH TONAWANDA 6 1",
      "init": {
        "Vr": -0.7383034825610402,
        "Vi": -0.7303578170370872
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0527957827882,
        "longitude": -78.8466226430308
      }
    },
    {
      "number": 9724,
      "class": "Bus",
      "name": "NORTH TONAWANDA 6 2",
      "init": {
        "Vr": -0.7383431934198348,
        "Vi": -0.7297129684173413
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0527957827882,
        "longitude": -78.8466226430308
      }
    },
    {
      "number": 9725,
      "class": "Bus",
      "name": "HANNAWA FALLS 1",
      "init": {
        "Vr": -0.6141777255888695,
        "Vi": -0.8564976470798071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6336623498142,
        "longitude": -74.9584701642159
      }
    },
    {
      "number": 9726,
      "class": "Bus",
      "name": "HANNAWA FALLS 2",
      "init": {
        "Vr": -0.6110182354660112,
        "Vi": -0.8586645689060695
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6336623498142,
        "longitude": -74.9584701642159
      }
    },
    {
      "number": 9727,
      "class": "Bus",
      "name": "HANNAWA FALLS 3",
      "init": {
        "Vr": -0.6142059660502811,
        "Vi": -0.8564678722606376
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6336623498142,
        "longitude": -74.9584701642159
      }
    },
    {
      "number": 9728,
      "class": "Bus",
      "name": "HANNAWA FALLS 5",
      "init": {
        "Vr": -0.6141777255888695,
        "Vi": -0.8564976470798071
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6336623498142,
        "longitude": -74.9584701642159
      }
    },
    {
      "number": 9729,
      "class": "Bus",
      "name": "CASTLETON ON HUDSON 3 1",
      "init": {
        "Vr": -0.7416004107542445,
        "Vi": -0.7350367294997867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5127727021356,
        "longitude": -73.7584439050129
      }
    },
    {
      "number": 9730,
      "class": "Bus",
      "name": "CASTLETON ON HUDSON 3 2",
      "init": {
        "Vr": -0.7420574544817469,
        "Vi": -0.7344498689819908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5127727021356,
        "longitude": -73.7584439050129
      }
    },
    {
      "number": 9731,
      "class": "Bus",
      "name": "CROGHAN 4 1",
      "init": {
        "Vr": -0.6698939730880641,
        "Vi": -0.7966187445629539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9043412276099,
        "longitude": -75.2085118680566
      }
    },
    {
      "number": 9732,
      "class": "Bus",
      "name": "CROGHAN 4 2",
      "init": {
        "Vr": -0.6657956623804607,
        "Vi": -0.7999201596362794
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9043412276099,
        "longitude": -75.2085118680566
      }
    },
    {
      "number": 9733,
      "class": "Bus",
      "name": "CROGHAN 4 3",
      "init": {
        "Vr": -0.6669456896561358,
        "Vi": -0.798988615194121
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9043412276099,
        "longitude": -75.2085118680566
      }
    },
    {
      "number": 9734,
      "class": "Bus",
      "name": "CROGHAN 4 4",
      "init": {
        "Vr": -0.6699348512066277,
        "Vi": -0.7965675185890059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9043412276099,
        "longitude": -75.2085118680566
      }
    },
    {
      "number": 9735,
      "class": "Bus",
      "name": "CROGHAN 4 6",
      "init": {
        "Vr": -0.6698939730880641,
        "Vi": -0.7966187445629539
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9043412276099,
        "longitude": -75.2085118680566
      }
    },
    {
      "number": 9736,
      "class": "Bus",
      "name": "GENEVA 4 1",
      "init": {
        "Vr": -0.7580679443713643,
        "Vi": -0.6979829686159895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8969668099244,
        "longitude": -76.9439654108946
      }
    },
    {
      "number": 9737,
      "class": "Bus",
      "name": "GENEVA 4 2",
      "init": {
        "Vr": -0.758079034015695,
        "Vi": -0.6979460127920559
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8969668099244,
        "longitude": -76.9439654108946
      }
    },
    {
      "number": 9738,
      "class": "Bus",
      "name": "OSWEGO 10 1",
      "init": {
        "Vr": -0.6919359997672613,
        "Vi": -0.76814590610619
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751700875158,
        "longitude": -76.476123608089
      }
    },
    {
      "number": 9739,
      "class": "Bus",
      "name": "OSWEGO 10 2",
      "init": {
        "Vr": -0.6920463082031889,
        "Vi": -0.7673972963806803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751700875158,
        "longitude": -76.476123608089
      }
    },
    {
      "number": 9740,
      "class": "Bus",
      "name": "ELLENBURG 1",
      "init": {
        "Vr": -0.5775804474454644,
        "Vi": -0.8745255629983211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9741,
      "class": "Bus",
      "name": "ELLENBURG 2",
      "init": {
        "Vr": -0.5812651196294827,
        "Vi": -0.8739977558889749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9742,
      "class": "Bus",
      "name": "ELLENBURG 3",
      "init": {
        "Vr": -0.584133242846824,
        "Vi": -0.873586914498357
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9743,
      "class": "Bus",
      "name": "ELLENBURG 4",
      "init": {
        "Vr": -0.584133242846824,
        "Vi": -0.8735869144983569
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9744,
      "class": "Bus",
      "name": "ELLENBURG 5",
      "init": {
        "Vr": -0.5579932342110526,
        "Vi": -0.8836490477375938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9745,
      "class": "Bus",
      "name": "ELLENBURG 6",
      "init": {
        "Vr": -0.5789343566999744,
        "Vi": -0.8732447786343684
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9746,
      "class": "Bus",
      "name": "ELLENBURG 8",
      "init": {
        "Vr": -0.5775804474454644,
        "Vi": -0.8745255629983211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9560448741442,
        "longitude": -73.9368118861508
      }
    },
    {
      "number": 9747,
      "class": "Bus",
      "name": "WATERFORD 6 1",
      "init": {
        "Vr": -0.7248942771030329,
        "Vi": -0.7517847825654778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8110608041383,
        "longitude": -73.6836560120588
      }
    },
    {
      "number": 9748,
      "class": "Bus",
      "name": "WATERFORD 6 2",
      "init": {
        "Vr": -0.7249148067269978,
        "Vi": -0.7517571835648078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8110608041383,
        "longitude": -73.6836560120588
      }
    },
    {
      "number": 9749,
      "class": "Bus",
      "name": "LANSING 2 1",
      "init": {
        "Vr": -0.7631061964744978,
        "Vi": -0.7088928626269957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9750,
      "class": "Bus",
      "name": "LANSING 2 2",
      "init": {
        "Vr": -0.7730125660406926,
        "Vi": -0.6944550197917448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9751,
      "class": "Bus",
      "name": "LANSING 2 3",
      "init": {
        "Vr": -0.722535785599213,
        "Vi": -0.7048593847035605
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9752,
      "class": "Bus",
      "name": "LANSING 2 4",
      "init": {
        "Vr": -0.7631061964744977,
        "Vi": -0.7088928626269956
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9753,
      "class": "Bus",
      "name": "LANSING 2 5",
      "init": {
        "Vr": -0.763957209558062,
        "Vi": -0.7089183650108297
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9754,
      "class": "Bus",
      "name": "LANSING 2 7",
      "init": {
        "Vr": -0.7631061964744978,
        "Vi": -0.7088928626269957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5950395634439,
        "longitude": -76.6336740902298
      }
    },
    {
      "number": 9755,
      "class": "Bus",
      "name": "OAKFIELD 5 1",
      "init": {
        "Vr": -0.7531043049512393,
        "Vi": -0.6812917467780526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0499904114469,
        "longitude": -78.2627820605495
      }
    },
    {
      "number": 9756,
      "class": "Bus",
      "name": "OAKFIELD 5 2",
      "init": {
        "Vr": -0.7531043049512393,
        "Vi": -0.6812917467780526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0499904114469,
        "longitude": -78.2627820605495
      }
    },
    {
      "number": 9757,
      "class": "Bus",
      "name": "AU SABLE FORKS 3 1",
      "init": {
        "Vr": -0.6176125503934591,
        "Vi": -0.8577380319005524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5116021161118,
        "longitude": -73.9058760179696
      }
    },
    {
      "number": 9758,
      "class": "Bus",
      "name": "AU SABLE FORKS 3 2",
      "init": {
        "Vr": -0.5934433206974524,
        "Vi": -0.8280075907029709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5116021161118,
        "longitude": -73.9058760179696
      }
    },
    {
      "number": 9759,
      "class": "Bus",
      "name": "AU SABLE FORKS 3 3",
      "init": {
        "Vr": -0.5933999072758522,
        "Vi": -0.8280524856242042
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.5116021161118,
        "longitude": -73.9058760179696
      }
    },
    {
      "number": 9760,
      "class": "Bus",
      "name": "AU SABLE FORKS 3 4",
      "init": {
        "Vr": -0.6176288376528932,
        "Vi": -0.8577207630328776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5116021161118,
        "longitude": -73.9058760179696
      }
    },
    {
      "number": 9761,
      "class": "Bus",
      "name": "AU SABLE FORKS 3 6",
      "init": {
        "Vr": -0.617612550393459,
        "Vi": -0.8577380319005521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5116021161118,
        "longitude": -73.9058760179696
      }
    },
    {
      "number": 9762,
      "class": "Bus",
      "name": "TILLSON 1",
      "init": {
        "Vr": -0.8163683784783387,
        "Vi": -0.6357967051373065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8341357138754,
        "longitude": -74.0329582555604
      }
    },
    {
      "number": 9763,
      "class": "Bus",
      "name": "TILLSON 2",
      "init": {
        "Vr": -0.8163740599288409,
        "Vi": -0.6356905406764092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8341357138754,
        "longitude": -74.0329582555604
      }
    },
    {
      "number": 9764,
      "class": "Bus",
      "name": "PLATTSBURGH 7 1",
      "init": {
        "Vr": -0.6072322895962045,
        "Vi": -0.8543205852508313
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9765,
      "class": "Bus",
      "name": "PLATTSBURGH 7 2",
      "init": {
        "Vr": -0.6177331777994554,
        "Vi": -0.8471725773254748
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9766,
      "class": "Bus",
      "name": "PLATTSBURGH 7 3",
      "init": {
        "Vr": -0.6165323925888078,
        "Vi": -0.8479899579503095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9767,
      "class": "Bus",
      "name": "PLATTSBURGH 7 4",
      "init": {
        "Vr": -0.6165323925888078,
        "Vi": -0.8479899579503094
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9768,
      "class": "Bus",
      "name": "PLATTSBURGH 7 5",
      "init": {
        "Vr": -0.5925663095236927,
        "Vi": -0.871654295598161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9769,
      "class": "Bus",
      "name": "PLATTSBURGH 7 6",
      "init": {
        "Vr": -0.5925204152121657,
        "Vi": -0.8716854936122648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9770,
      "class": "Bus",
      "name": "PLATTSBURGH 7 7",
      "init": {
        "Vr": -0.5970963776730506,
        "Vi": -0.86855740051362
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9771,
      "class": "Bus",
      "name": "PLATTSBURGH 7 8",
      "init": {
        "Vr": -0.6080627240228227,
        "Vi": -0.8520185618579919
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9772,
      "class": "Bus",
      "name": "PLATTSBURGH 7 10",
      "init": {
        "Vr": -0.6072322895962045,
        "Vi": -0.8543205852508313
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7217408684402,
        "longitude": -73.4409273432458
      }
    },
    {
      "number": 9773,
      "class": "Bus",
      "name": "CARTHAGE 6 1",
      "init": {
        "Vr": -0.6530902718652671,
        "Vi": -0.8173687277610012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9361685749017,
        "longitude": -75.6228067492678
      }
    },
    {
      "number": 9774,
      "class": "Bus",
      "name": "CARTHAGE 6 2",
      "init": {
        "Vr": -0.5772630283029333,
        "Vi": -0.8165582625597064
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9361685749017,
        "longitude": -75.6228067492678
      }
    },
    {
      "number": 9775,
      "class": "Bus",
      "name": "CARTHAGE 6 3",
      "init": {
        "Vr": -0.6535301531867588,
        "Vi": -0.8169085889262382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9361685749017,
        "longitude": -75.6228067492678
      }
    },
    {
      "number": 9776,
      "class": "Bus",
      "name": "CARTHAGE 6 5",
      "init": {
        "Vr": -0.6530902718652671,
        "Vi": -0.8173687277610012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9361685749017,
        "longitude": -75.6228067492678
      }
    },
    {
      "number": 9777,
      "class": "Bus",
      "name": "ROCHESTER 75 1",
      "init": {
        "Vr": -0.7705407203867147,
        "Vi": -0.6584358701222637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1941857529286,
        "longitude": -77.6519090270112
      }
    },
    {
      "number": 9778,
      "class": "Bus",
      "name": "ROCHESTER 75 2",
      "init": {
        "Vr": -0.7705647437896742,
        "Vi": -0.6581493139700927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1941857529286,
        "longitude": -77.6519090270112
      }
    },
    {
      "number": 9779,
      "class": "Bus",
      "name": "TONAWANDA 5 1",
      "init": {
        "Vr": -0.7423029439600465,
        "Vi": -0.7317399560837735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0083929510565,
        "longitude": -78.9130198466825
      }
    },
    {
      "number": 9780,
      "class": "Bus",
      "name": "TONAWANDA 5 2",
      "init": {
        "Vr": -0.7423579121808217,
        "Vi": -0.730954520347956
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0083929510565,
        "longitude": -78.9130198466825
      }
    },
    {
      "number": 9781,
      "class": "Bus",
      "name": "MASSENA 5 1",
      "init": {
        "Vr": -0.5601308601733878,
        "Vi": -0.883930007453889
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9782,
      "class": "Bus",
      "name": "MASSENA 5 2",
      "init": {
        "Vr": -0.572373866149042,
        "Vi": -0.8853556006345287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9783,
      "class": "Bus",
      "name": "MASSENA 5 3",
      "init": {
        "Vr": -0.5353215809743957,
        "Vi": -0.9044511058860228
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9784,
      "class": "Bus",
      "name": "MASSENA 5 4",
      "init": {
        "Vr": -0.5502675733343848,
        "Vi": -0.8954365391986546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9785,
      "class": "Bus",
      "name": "MASSENA 5 5",
      "init": {
        "Vr": -0.5475286162024574,
        "Vi": -0.8971139350354549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9786,
      "class": "Bus",
      "name": "MASSENA 5 6",
      "init": {
        "Vr": -0.5412458350561424,
        "Vi": -0.9009183892172229
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9787,
      "class": "Bus",
      "name": "MASSENA 5 7",
      "init": {
        "Vr": -0.5601308601733878,
        "Vi": -0.883930007453889
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9788,
      "class": "Bus",
      "name": "MASSENA 5 8",
      "init": {
        "Vr": -0.5433435866571095,
        "Vi": -0.8996547920363481
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9789,
      "class": "Bus",
      "name": "MASSENA 5 9",
      "init": {
        "Vr": -0.5656849907624483,
        "Vi": -0.8796076037383392
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9790,
      "class": "Bus",
      "name": "MASSENA 5 11",
      "init": {
        "Vr": -0.5601308601733878,
        "Vi": -0.883930007453889
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9895433515844,
        "longitude": -74.7696722127098
      }
    },
    {
      "number": 9791,
      "class": "Bus",
      "name": "CROGHAN 5 1",
      "init": {
        "Vr": -0.6590453212790216,
        "Vi": -0.8022121859712866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9358050251388,
        "longitude": -75.3373085053567
      }
    },
    {
      "number": 9792,
      "class": "Bus",
      "name": "CROGHAN 5 2",
      "init": {
        "Vr": -0.6590633887941263,
        "Vi": -0.8021547069225206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9358050251388,
        "longitude": -75.3373085053567
      }
    },
    {
      "number": 9793,
      "class": "Bus",
      "name": "STILLWATER 3 1",
      "init": {
        "Vr": -0.715542940005979,
        "Vi": -0.7468061017426474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8874968207987,
        "longitude": -73.6619729209584
      }
    },
    {
      "number": 9794,
      "class": "Bus",
      "name": "STILLWATER 3 2",
      "init": {
        "Vr": -0.7155646289665019,
        "Vi": -0.7466921373285808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8874968207987,
        "longitude": -73.6619729209584
      }
    },
    {
      "number": 9795,
      "class": "Bus",
      "name": "SILVER SPRINGS 2 1",
      "init": {
        "Vr": -0.7563111050389054,
        "Vi": -0.7032293607271485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6564796899262,
        "longitude": -78.0976290763684
      }
    },
    {
      "number": 9796,
      "class": "Bus",
      "name": "SILVER SPRINGS 2 2",
      "init": {
        "Vr": -0.7429853384167007,
        "Vi": -0.7277174640972411
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6564796899262,
        "longitude": -78.0976290763684
      }
    },
    {
      "number": 9797,
      "class": "Bus",
      "name": "SILVER SPRINGS 2 3",
      "init": {
        "Vr": -0.7429853384167007,
        "Vi": -0.7277174640972411
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6564796899262,
        "longitude": -78.0976290763684
      }
    },
    {
      "number": 9798,
      "class": "Bus",
      "name": "SILVER SPRINGS 2 4",
      "init": {
        "Vr": -0.7573212294491967,
        "Vi": -0.7013731049814346
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6564796899262,
        "longitude": -78.0976290763684
      }
    },
    {
      "number": 9799,
      "class": "Bus",
      "name": "SILVER SPRINGS 2 5",
      "init": {
        "Vr": -0.7564918349834513,
        "Vi": -0.7026704316797326
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6564796899262,
        "longitude": -78.0976290763684
      }
    },
    {
      "number": 9800,
      "class": "Bus",
      "name": "CAZENOVIA 2 1",
      "init": {
        "Vr": -0.7514153544000636,
        "Vi": -0.7177471692961984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9544627474291,
        "longitude": -75.7577816905125
      }
    },
    {
      "number": 9801,
      "class": "Bus",
      "name": "CAZENOVIA 2 2",
      "init": {
        "Vr": -0.72611745817415,
        "Vi": -0.7373806146546731
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9544627474291,
        "longitude": -75.7577816905125
      }
    },
    {
      "number": 9802,
      "class": "Bus",
      "name": "CAZENOVIA 2 3",
      "init": {
        "Vr": -0.7516442314608364,
        "Vi": -0.7174783415950398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9544627474291,
        "longitude": -75.7577816905125
      }
    },
    {
      "number": 9803,
      "class": "Bus",
      "name": "ROCHESTER 76 1",
      "init": {
        "Vr": -0.7622265676933808,
        "Vi": -0.6646497695255045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9804,
      "class": "Bus",
      "name": "ROCHESTER 76 2",
      "init": {
        "Vr": -0.7622265676933812,
        "Vi": -0.6646497695255046
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9805,
      "class": "Bus",
      "name": "ROCHESTER 76 3",
      "init": {
        "Vr": -0.7622265676933812,
        "Vi": -0.6646497695255046
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9806,
      "class": "Bus",
      "name": "ROCHESTER 76 4",
      "init": {
        "Vr": -0.7622265676933809,
        "Vi": -0.6646497695255046
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9807,
      "class": "Bus",
      "name": "ROCHESTER 76 5",
      "init": {
        "Vr": -0.7622265676933808,
        "Vi": -0.664649769525505
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9808,
      "class": "Bus",
      "name": "ROCHESTER 76 7",
      "init": {
        "Vr": -0.7622265676933808,
        "Vi": -0.6646497695255045
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0868484846193,
        "longitude": -77.6172705751857
      }
    },
    {
      "number": 9809,
      "class": "Bus",
      "name": "FULTON 5 1",
      "init": {
        "Vr": -0.7145949682809666,
        "Vi": -0.7542143718573068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9810,
      "class": "Bus",
      "name": "FULTON 5 2",
      "init": {
        "Vr": -0.7104961792278247,
        "Vi": -0.7580316518166634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9811,
      "class": "Bus",
      "name": "FULTON 5 3",
      "init": {
        "Vr": -0.7111052209800162,
        "Vi": -0.757381710141064
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9812,
      "class": "Bus",
      "name": "FULTON 5 4",
      "init": {
        "Vr": -0.7108417317884549,
        "Vi": -0.7575949940762052
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9813,
      "class": "Bus",
      "name": "FULTON 5 5",
      "init": {
        "Vr": -0.7146220338775159,
        "Vi": -0.7541786170774043
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9814,
      "class": "Bus",
      "name": "FULTON 5 7",
      "init": {
        "Vr": -0.7145949682809666,
        "Vi": -0.7542143718573068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3266540370931,
        "longitude": -76.406921231168
      }
    },
    {
      "number": 9815,
      "class": "Bus",
      "name": "DUNKIRK 5 1",
      "init": {
        "Vr": -0.7706864892912727,
        "Vi": -0.687914715405813
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9816,
      "class": "Bus",
      "name": "DUNKIRK 5 2",
      "init": {
        "Vr": -0.7849490729876855,
        "Vi": -0.6731211349994075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9817,
      "class": "Bus",
      "name": "DUNKIRK 5 3",
      "init": {
        "Vr": -0.7923029353178497,
        "Vi": -0.659494425588701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9818,
      "class": "Bus",
      "name": "DUNKIRK 5 4",
      "init": {
        "Vr": -0.7718997065878348,
        "Vi": -0.7044488154968739
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9819,
      "class": "Bus",
      "name": "DUNKIRK 5 5",
      "init": {
        "Vr": -0.7674887839066847,
        "Vi": -0.7181749453031765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9820,
      "class": "Bus",
      "name": "DUNKIRK 5 6",
      "init": {
        "Vr": -0.766371425134117,
        "Vi": -0.7214981573384844
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9821,
      "class": "Bus",
      "name": "DUNKIRK 5 7",
      "init": {
        "Vr": -0.7680323187294632,
        "Vi": -0.7163013410220609
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9822,
      "class": "Bus",
      "name": "DUNKIRK 5 8",
      "init": {
        "Vr": -0.7738972777928417,
        "Vi": -0.6833529490449353
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9823,
      "class": "Bus",
      "name": "DUNKIRK 5 10",
      "init": {
        "Vr": -0.7855197573882506,
        "Vi": -0.6726255906336834
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4780571440563,
        "longitude": -79.3366552558478
      }
    },
    {
      "number": 9824,
      "class": "Bus",
      "name": "LAKE LUZERNE 3 1",
      "init": {
        "Vr": -0.7133144766737887,
        "Vi": -0.7623419421550934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2944210172588,
        "longitude": -73.8839028804586
      }
    },
    {
      "number": 9825,
      "class": "Bus",
      "name": "LAKE LUZERNE 3 2",
      "init": {
        "Vr": -0.6841809517707357,
        "Vi": -0.7877912341008224
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2944210172588,
        "longitude": -73.8839028804586
      }
    },
    {
      "number": 9826,
      "class": "Bus",
      "name": "LAKE LUZERNE 3 3",
      "init": {
        "Vr": -0.7135567515464865,
        "Vi": -0.7620169281033731
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2944210172588,
        "longitude": -73.8839028804586
      }
    },
    {
      "number": 9827,
      "class": "Bus",
      "name": "LAKE LUZERNE 3 5",
      "init": {
        "Vr": -0.7133144766737887,
        "Vi": -0.7623419421550934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2944210172588,
        "longitude": -73.8839028804586
      }
    },
    {
      "number": 9828,
      "class": "Bus",
      "name": "BARNEVELD 1",
      "init": {
        "Vr": -0.73443661039352,
        "Vi": -0.7468226229919926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2652350706744,
        "longitude": -75.1416133458443
      }
    },
    {
      "number": 9829,
      "class": "Bus",
      "name": "BARNEVELD 2",
      "init": {
        "Vr": -0.711005233896457,
        "Vi": -0.7341358632802665
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2652350706744,
        "longitude": -75.1416133458443
      }
    },
    {
      "number": 9830,
      "class": "Bus",
      "name": "BARNEVELD 3",
      "init": {
        "Vr": -0.7062326848433957,
        "Vi": -0.7387281659997177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2652350706744,
        "longitude": -75.1416133458443
      }
    },
    {
      "number": 9831,
      "class": "Bus",
      "name": "BARNEVELD 4",
      "init": {
        "Vr": -0.7345634758898137,
        "Vi": -0.7466422115095549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2652350706744,
        "longitude": -75.1416133458443
      }
    },
    {
      "number": 9832,
      "class": "Bus",
      "name": "BARNEVELD 6",
      "init": {
        "Vr": -0.73443661039352,
        "Vi": -0.7468226229919926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2652350706744,
        "longitude": -75.1416133458443
      }
    },
    {
      "number": 9833,
      "class": "Bus",
      "name": "HORNELL 4 1",
      "init": {
        "Vr": -0.7368128445756376,
        "Vi": -0.6591779632087787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9834,
      "class": "Bus",
      "name": "HORNELL 4 2",
      "init": {
        "Vr": -0.7498624159357692,
        "Vi": -0.6602474422498562
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9835,
      "class": "Bus",
      "name": "HORNELL 4 3",
      "init": {
        "Vr": -0.7562326867710266,
        "Vi": -0.6607695184412246
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9836,
      "class": "Bus",
      "name": "HORNELL 4 4",
      "init": {
        "Vr": -0.7562326867710266,
        "Vi": -0.6607695184412246
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9837,
      "class": "Bus",
      "name": "HORNELL 4 5",
      "init": {
        "Vr": -0.7361594382712893,
        "Vi": -0.659621189386039
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9838,
      "class": "Bus",
      "name": "HORNELL 4 7",
      "init": {
        "Vr": -0.7368128445756376,
        "Vi": -0.6591779632087787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3082256592196,
        "longitude": -77.5643207627108
      }
    },
    {
      "number": 9839,
      "class": "Bus",
      "name": "GLENS FALLS 5 1",
      "init": {
        "Vr": -0.6983322344851367,
        "Vi": -0.7698019450321752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9840,
      "class": "Bus",
      "name": "GLENS FALLS 5 2",
      "init": {
        "Vr": -0.6846971572259939,
        "Vi": -0.7828088678221147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9841,
      "class": "Bus",
      "name": "GLENS FALLS 5 3",
      "init": {
        "Vr": -0.6846971572259939,
        "Vi": -0.7828088678221147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9842,
      "class": "Bus",
      "name": "GLENS FALLS 5 4",
      "init": {
        "Vr": -0.6993163810360219,
        "Vi": -0.7688631371479765
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9843,
      "class": "Bus",
      "name": "GLENS FALLS 5 5",
      "init": {
        "Vr": -0.698758364596809,
        "Vi": -0.7693004710229983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9844,
      "class": "Bus",
      "name": "GLENS FALLS 5 7",
      "init": {
        "Vr": -0.6983322344851367,
        "Vi": -0.7698019450321752
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2194791186613,
        "longitude": -73.7227875847956
      }
    },
    {
      "number": 9845,
      "class": "Bus",
      "name": "EAST SYRACUSE 4 1",
      "init": {
        "Vr": -0.7405185165902226,
        "Vi": -0.7303323623798322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0559412563856,
        "longitude": -76.1152452828218
      }
    },
    {
      "number": 9846,
      "class": "Bus",
      "name": "EAST SYRACUSE 4 2",
      "init": {
        "Vr": -0.6925296687019483,
        "Vi": -0.7522692243991709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0559412563856,
        "longitude": -76.1152452828218
      }
    },
    {
      "number": 9847,
      "class": "Bus",
      "name": "EAST SYRACUSE 4 3",
      "init": {
        "Vr": -0.6698904339517425,
        "Vi": -0.772497983499314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0559412563856,
        "longitude": -76.1152452828218
      }
    },
    {
      "number": 9848,
      "class": "Bus",
      "name": "EAST SYRACUSE 4 4",
      "init": {
        "Vr": -0.7411094400184413,
        "Vi": -0.7291273109511026
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0559412563856,
        "longitude": -76.1152452828218
      }
    },
    {
      "number": 9849,
      "class": "Bus",
      "name": "EAST SYRACUSE 4 6",
      "init": {
        "Vr": -0.7405185165902226,
        "Vi": -0.7303323623798322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0559412563856,
        "longitude": -76.1152452828218
      }
    },
    {
      "number": 9850,
      "class": "Bus",
      "name": "CROGHAN 6 1",
      "init": {
        "Vr": -0.656890482090216,
        "Vi": -0.8029525040080266
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9851,
      "class": "Bus",
      "name": "CROGHAN 6 2",
      "init": {
        "Vr": -0.6554803653404079,
        "Vi": -0.8055792875175917
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9852,
      "class": "Bus",
      "name": "CROGHAN 6 3",
      "init": {
        "Vr": -0.6543439093160274,
        "Vi": -0.8077508343603611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9853,
      "class": "Bus",
      "name": "CROGHAN 6 4",
      "init": {
        "Vr": -0.580500927845891,
        "Vi": -0.864877881152076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9854,
      "class": "Bus",
      "name": "CROGHAN 6 5",
      "init": {
        "Vr": -0.589560450489852,
        "Vi": -0.8524233365786514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9855,
      "class": "Bus",
      "name": "CROGHAN 6 6",
      "init": {
        "Vr": -0.6569107338685626,
        "Vi": -0.8028816427073633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9856,
      "class": "Bus",
      "name": "CROGHAN 6 8",
      "init": {
        "Vr": -0.6568904820902159,
        "Vi": -0.8029525040080271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9412698381144,
        "longitude": -75.3631311306232
      }
    },
    {
      "number": 9857,
      "class": "Bus",
      "name": "CORINTH 8 1",
      "init": {
        "Vr": -0.705574720322154,
        "Vi": -0.7707032144901677
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9858,
      "class": "Bus",
      "name": "CORINTH 8 2",
      "init": {
        "Vr": -0.7169906343449849,
        "Vi": -0.7598986399330535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9859,
      "class": "Bus",
      "name": "CORINTH 8 3",
      "init": {
        "Vr": -0.669699538289672,
        "Vi": -0.7550927337787788
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9860,
      "class": "Bus",
      "name": "CORINTH 8 4",
      "init": {
        "Vr": -0.6634661305904067,
        "Vi": -0.7561643207428141
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9861,
      "class": "Bus",
      "name": "CORINTH 8 5",
      "init": {
        "Vr": -0.7064978262212525,
        "Vi": -0.7704416083695994
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9862,
      "class": "Bus",
      "name": "CORINTH 8 7",
      "init": {
        "Vr": -0.7055747203221537,
        "Vi": -0.770703214490168
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2078222608508,
        "longitude": -73.7837216208041
      }
    },
    {
      "number": 9863,
      "class": "Bus",
      "name": "POTSDAM 6 1",
      "init": {
        "Vr": -0.6145872837556104,
        "Vi": -0.8559604884900206
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6219362807093,
        "longitude": -74.9554087056888
      }
    },
    {
      "number": 9864,
      "class": "Bus",
      "name": "POTSDAM 6 2",
      "init": {
        "Vr": -0.6123404307440863,
        "Vi": -0.8574845953969615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6219362807093,
        "longitude": -74.9554087056888
      }
    },
    {
      "number": 9865,
      "class": "Bus",
      "name": "POTSDAM 6 3",
      "init": {
        "Vr": -0.6146012047934208,
        "Vi": -0.8559453167055888
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6219362807093,
        "longitude": -74.9554087056888
      }
    },
    {
      "number": 9866,
      "class": "Bus",
      "name": "LEWISTON 13 1",
      "init": {
        "Vr": -0.6887223753276324,
        "Vi": -0.8057675647577867
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9867,
      "class": "Bus",
      "name": "LEWISTON 13 2",
      "init": {
        "Vr": -0.7196866695310847,
        "Vi": -0.7631503892990897
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9868,
      "class": "Bus",
      "name": "LEWISTON 13 3",
      "init": {
        "Vr": -0.6239680317438256,
        "Vi": -0.7895063960487613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9869,
      "class": "Bus",
      "name": "LEWISTON 13 4",
      "init": {
        "Vr": -0.6887223753276325,
        "Vi": -0.8057675647577867
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9870,
      "class": "Bus",
      "name": "LEWISTON 13 5",
      "init": {
        "Vr": -0.6162610133493994,
        "Vi": -0.7984289252012685
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9871,
      "class": "Bus",
      "name": "LEWISTON 13 6",
      "init": {
        "Vr": -0.6207146407624922,
        "Vi": -0.7930451985175767
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9872,
      "class": "Bus",
      "name": "LEWISTON 13 7",
      "init": {
        "Vr": -0.623111318864444,
        "Vi": -0.7904206234220893
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9873,
      "class": "Bus",
      "name": "LEWISTON 13 8",
      "init": {
        "Vr": -0.60410743604671,
        "Vi": -0.8117140228382733
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9874,
      "class": "Bus",
      "name": "LEWISTON 13 9",
      "init": {
        "Vr": -0.6954706865027023,
        "Vi": -0.7905094835721558
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9875,
      "class": "Bus",
      "name": "LEWISTON 13 11",
      "init": {
        "Vr": -0.6887223753276324,
        "Vi": -0.8057675647577867
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.137231858657,
        "longitude": -79.0429397570204
      }
    },
    {
      "number": 9876,
      "class": "Bus",
      "name": "GLENMONT 2 1",
      "init": {
        "Vr": -0.6913178243494297,
        "Vi": -0.77562925233596
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9877,
      "class": "Bus",
      "name": "GLENMONT 2 2",
      "init": {
        "Vr": -0.7184866178899565,
        "Vi": -0.7559289065881103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9878,
      "class": "Bus",
      "name": "GLENMONT 2 3",
      "init": {
        "Vr": -0.7184866178899565,
        "Vi": -0.7559289065881102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9879,
      "class": "Bus",
      "name": "GLENMONT 2 4",
      "init": {
        "Vr": -0.7184866178899565,
        "Vi": -0.7559289065881102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9880,
      "class": "Bus",
      "name": "GLENMONT 2 5",
      "init": {
        "Vr": -0.7184866178899565,
        "Vi": -0.7559289065881103
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9881,
      "class": "Bus",
      "name": "GLENMONT 2 6",
      "init": {
        "Vr": -0.6733040433978176,
        "Vi": -0.8026656379202002
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9882,
      "class": "Bus",
      "name": "GLENMONT 2 7",
      "init": {
        "Vr": -0.6823438500662997,
        "Vi": -0.8008528552080222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9883,
      "class": "Bus",
      "name": "GLENMONT 2 8",
      "init": {
        "Vr": -0.6825574684065784,
        "Vi": -0.800787630356233
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9884,
      "class": "Bus",
      "name": "GLENMONT 2 9",
      "init": {
        "Vr": -0.6691835981354174,
        "Vi": -0.8071836470069138
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9885,
      "class": "Bus",
      "name": "GLENMONT 2 10",
      "init": {
        "Vr": -0.6986427133817882,
        "Vi": -0.773385875392767
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9886,
      "class": "Bus",
      "name": "GLENMONT 2 12",
      "init": {
        "Vr": -0.6913178243494297,
        "Vi": -0.77562925233596
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6230664996259,
        "longitude": -73.7626144545243
      }
    },
    {
      "number": 9887,
      "class": "Bus",
      "name": "PLATTSBURGH 8 1",
      "init": {
        "Vr": -0.6194361433131511,
        "Vi": -0.846324674155034
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9888,
      "class": "Bus",
      "name": "PLATTSBURGH 8 2",
      "init": {
        "Vr": -0.6173416718426847,
        "Vi": -0.8478029144026842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9889,
      "class": "Bus",
      "name": "PLATTSBURGH 8 3",
      "init": {
        "Vr": -0.6173416718426847,
        "Vi": -0.8478029144026842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9890,
      "class": "Bus",
      "name": "PLATTSBURGH 8 4",
      "init": {
        "Vr": -0.6196975787553707,
        "Vi": -0.8461401577434242
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9891,
      "class": "Bus",
      "name": "PLATTSBURGH 8 5",
      "init": {
        "Vr": -0.5998109740173654,
        "Vi": -0.8288065987655345
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9892,
      "class": "Bus",
      "name": "PLATTSBURGH 8 6",
      "init": {
        "Vr": -0.6194807132710908,
        "Vi": -0.8462788282983853
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9893,
      "class": "Bus",
      "name": "PLATTSBURGH 8 8",
      "init": {
        "Vr": -0.6194361433131512,
        "Vi": -0.8463246741550343
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7166525400226,
        "longitude": -73.6250304581436
      }
    },
    {
      "number": 9894,
      "class": "Bus",
      "name": "BINGHAMTON 17 1",
      "init": {
        "Vr": -0.8127857914887402,
        "Vi": -0.6456522836829991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.11544343403,
        "longitude": -75.9368466932299
      }
    },
    {
      "number": 9895,
      "class": "Bus",
      "name": "BINGHAMTON 17 2",
      "init": {
        "Vr": -0.8130935297357306,
        "Vi": -0.6452002116005151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.11544343403,
        "longitude": -75.9368466932299
      }
    },
    {
      "number": 9896,
      "class": "Bus",
      "name": "CARTHAGE 7 1",
      "init": {
        "Vr": -0.65326323078561,
        "Vi": -0.8169511244442486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9897,
      "class": "Bus",
      "name": "CARTHAGE 7 2",
      "init": {
        "Vr": -0.6532632307856098,
        "Vi": -0.8169511244442484
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9898,
      "class": "Bus",
      "name": "CARTHAGE 7 3",
      "init": {
        "Vr": -0.6532632307856098,
        "Vi": -0.8169511244442484
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9899,
      "class": "Bus",
      "name": "CARTHAGE 7 4",
      "init": {
        "Vr": -0.6532632307856099,
        "Vi": -0.8169511244442483
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9900,
      "class": "Bus",
      "name": "CARTHAGE 7 5",
      "init": {
        "Vr": -0.6246166885587311,
        "Vi": -0.7912536535489548
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9901,
      "class": "Bus",
      "name": "CARTHAGE 7 6",
      "init": {
        "Vr": -0.605922567231052,
        "Vi": -0.798036209027336
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9902,
      "class": "Bus",
      "name": "CARTHAGE 7 7",
      "init": {
        "Vr": -0.6532632307856099,
        "Vi": -0.8169511244442484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9903,
      "class": "Bus",
      "name": "CARTHAGE 7 8",
      "init": {
        "Vr": -0.653296500615169,
        "Vi": -0.8169123779752521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9904,
      "class": "Bus",
      "name": "CARTHAGE 7 10",
      "init": {
        "Vr": -0.6532632307856103,
        "Vi": -0.8169511244442484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.975425022653,
        "longitude": -75.6167886732004
      }
    },
    {
      "number": 9905,
      "class": "Bus",
      "name": "BEAVER FALLS 1 1",
      "init": {
        "Vr": -0.6736640267918358,
        "Vi": -0.8016343428772652
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9906,
      "class": "Bus",
      "name": "BEAVER FALLS 1 2",
      "init": {
        "Vr": -0.6895133815386997,
        "Vi": -0.797953666163008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9907,
      "class": "Bus",
      "name": "BEAVER FALLS 1 3",
      "init": {
        "Vr": -0.6685011158729309,
        "Vi": -0.8122871132734562
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9908,
      "class": "Bus",
      "name": "BEAVER FALLS 1 4",
      "init": {
        "Vr": -0.6666109868667368,
        "Vi": -0.813838981925807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9909,
      "class": "Bus",
      "name": "BEAVER FALLS 1 5",
      "init": {
        "Vr": -0.6741034297175561,
        "Vi": -0.8017752052628648
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9910,
      "class": "Bus",
      "name": "BEAVER FALLS 1 7",
      "init": {
        "Vr": -0.6736640267918358,
        "Vi": -0.8016343428772652
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8608448359592,
        "longitude": -75.4390497743408
      }
    },
    {
      "number": 9911,
      "class": "Bus",
      "name": "COHOCTON 2 1",
      "init": {
        "Vr": -0.7321663886420798,
        "Vi": -0.6587483196860541
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9912,
      "class": "Bus",
      "name": "COHOCTON 2 2",
      "init": {
        "Vr": -0.7407898983763685,
        "Vi": -0.6600245729835246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9913,
      "class": "Bus",
      "name": "COHOCTON 2 3",
      "init": {
        "Vr": -0.7413406831255265,
        "Vi": -0.6601060874076212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9914,
      "class": "Bus",
      "name": "COHOCTON 2 4",
      "init": {
        "Vr": -0.7413406831255266,
        "Vi": -0.6601060874076211
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9915,
      "class": "Bus",
      "name": "COHOCTON 2 5",
      "init": {
        "Vr": -0.7321663886420798,
        "Vi": -0.6587483196860541
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9916,
      "class": "Bus",
      "name": "COHOCTON 2 6",
      "init": {
        "Vr": -0.7336545669334871,
        "Vi": -0.6602032268050779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9917,
      "class": "Bus",
      "name": "COHOCTON 2 8",
      "init": {
        "Vr": -0.7321663886420798,
        "Vi": -0.6587483196860542
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4682984820621,
        "longitude": -77.487922385057
      }
    },
    {
      "number": 9918,
      "class": "Bus",
      "name": "MASSENA 6 1",
      "init": {
        "Vr": -0.5917299509628756,
        "Vi": -0.8779336605409257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9562904268858,
        "longitude": -74.8890302726654
      }
    },
    {
      "number": 9919,
      "class": "Bus",
      "name": "MASSENA 6 2",
      "init": {
        "Vr": -0.564501790110023,
        "Vi": -0.8923274439707922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9562904268858,
        "longitude": -74.8890302726654
      }
    },
    {
      "number": 9920,
      "class": "Bus",
      "name": "MASSENA 6 3",
      "init": {
        "Vr": -0.5426147827195036,
        "Vi": -0.9023758191495218
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.9562904268858,
        "longitude": -74.8890302726654
      }
    },
    {
      "number": 9921,
      "class": "Bus",
      "name": "MASSENA 6 4",
      "init": {
        "Vr": -0.5926600324976492,
        "Vi": -0.8772761349303556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9562904268858,
        "longitude": -74.8890302726654
      }
    },
    {
      "number": 9922,
      "class": "Bus",
      "name": "MASSENA 6 6",
      "init": {
        "Vr": -0.5917299509628756,
        "Vi": -0.8779336605409257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9562904268858,
        "longitude": -74.8890302726654
      }
    },
    {
      "number": 9923,
      "class": "Bus",
      "name": "ITHACA 6 1",
      "init": {
        "Vr": -0.7938489871881863,
        "Vi": -0.6687658482627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4397087435378,
        "longitude": -76.4490555313453
      }
    },
    {
      "number": 9924,
      "class": "Bus",
      "name": "ITHACA 6 2",
      "init": {
        "Vr": -0.794019678503067,
        "Vi": -0.6684977036344038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4397087435378,
        "longitude": -76.4490555313453
      }
    },
    {
      "number": 9925,
      "class": "Bus",
      "name": "CROGHAN 7 1",
      "init": {
        "Vr": -0.6602517396540528,
        "Vi": -0.8016919505425789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9377811478097,
        "longitude": -75.3193664261943
      }
    },
    {
      "number": 9926,
      "class": "Bus",
      "name": "CROGHAN 7 2",
      "init": {
        "Vr": -0.6509347055665653,
        "Vi": -0.808921724437526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9377811478097,
        "longitude": -75.3193664261943
      }
    },
    {
      "number": 9927,
      "class": "Bus",
      "name": "CROGHAN 7 3",
      "init": {
        "Vr": -0.6603114721298574,
        "Vi": -0.8016246299273541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9377811478097,
        "longitude": -75.3193664261943
      }
    },
    {
      "number": 9928,
      "class": "Bus",
      "name": "CROGHAN 7 5",
      "init": {
        "Vr": -0.6602517396540528,
        "Vi": -0.8016919505425789
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9377811478097,
        "longitude": -75.3193664261943
      }
    },
    {
      "number": 9929,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 1",
      "init": {
        "Vr": -0.7010998946873684,
        "Vi": -0.7725227510878422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9930,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 2",
      "init": {
        "Vr": -0.7005763281441421,
        "Vi": -0.7729807376333458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9931,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 3",
      "init": {
        "Vr": -0.7005763281441421,
        "Vi": -0.7729807376333458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9932,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 4",
      "init": {
        "Vr": -0.701197582856404,
        "Vi": -0.7724372989724204
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9933,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 5",
      "init": {
        "Vr": -0.7011177582120557,
        "Vi": -0.772497571064579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9934,
      "class": "Bus",
      "name": "MIDDLE GRANVILLE 7",
      "init": {
        "Vr": -0.7010998946873684,
        "Vi": -0.7725227510878422
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1123813113642,
        "longitude": -73.5421212131834
      }
    },
    {
      "number": 9935,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 1",
      "init": {
        "Vr": -0.7006827860308084,
        "Vi": -0.7757862289976354
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9936,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 2",
      "init": {
        "Vr": -0.6992953803214984,
        "Vi": -0.7749932379633105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9937,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 3",
      "init": {
        "Vr": -0.6809084151031575,
        "Vi": -0.7903199452407641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9938,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 4",
      "init": {
        "Vr": -0.6691596006990896,
        "Vi": -0.7991490534410247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9939,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 5",
      "init": {
        "Vr": -0.7007902467764475,
        "Vi": -0.7758249316347506
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9940,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 4 7",
      "init": {
        "Vr": -0.7006827860308084,
        "Vi": -0.7757862289976355
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2979910830989,
        "longitude": -73.5894706542076
      }
    },
    {
      "number": 9941,
      "class": "Bus",
      "name": "LITTLE FALLS 6 1",
      "init": {
        "Vr": -0.7455292941892627,
        "Vi": -0.7414519037420754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9942,
      "class": "Bus",
      "name": "LITTLE FALLS 6 2",
      "init": {
        "Vr": -0.7440919009062655,
        "Vi": -0.7428322524246972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9943,
      "class": "Bus",
      "name": "LITTLE FALLS 6 3",
      "init": {
        "Vr": -0.7440919009062655,
        "Vi": -0.7428322524246972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9944,
      "class": "Bus",
      "name": "LITTLE FALLS 6 4",
      "init": {
        "Vr": -0.7453061754833373,
        "Vi": -0.741666167725765
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9945,
      "class": "Bus",
      "name": "LITTLE FALLS 6 5",
      "init": {
        "Vr": -0.732901270070439,
        "Vi": -0.7532261221680381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9946,
      "class": "Bus",
      "name": "LITTLE FALLS 6 6",
      "init": {
        "Vr": -0.7455292941892627,
        "Vi": -0.7414519037420753
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9947,
      "class": "Bus",
      "name": "LITTLE FALLS 6 7",
      "init": {
        "Vr": -0.7455292941892627,
        "Vi": -0.7414519037420753
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9948,
      "class": "Bus",
      "name": "LITTLE FALLS 6 8",
      "init": {
        "Vr": -0.7456093218115392,
        "Vi": -0.7413403079268068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9949,
      "class": "Bus",
      "name": "LITTLE FALLS 6 10",
      "init": {
        "Vr": -0.7455292941892627,
        "Vi": -0.7414519037420754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410300743031,
        "longitude": -74.8707509030085
      }
    },
    {
      "number": 9950,
      "class": "Bus",
      "name": "LOWVILLE 4 1",
      "init": {
        "Vr": -0.6745724856872248,
        "Vi": -0.8028827339455764
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9951,
      "class": "Bus",
      "name": "LOWVILLE 4 2",
      "init": {
        "Vr": -0.685011722950456,
        "Vi": -0.7962166724452244
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9952,
      "class": "Bus",
      "name": "LOWVILLE 4 3",
      "init": {
        "Vr": -0.6363625856118525,
        "Vi": -0.7818842453842922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9953,
      "class": "Bus",
      "name": "LOWVILLE 4 4",
      "init": {
        "Vr": -0.6745724856872249,
        "Vi": -0.8028827339455765
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9954,
      "class": "Bus",
      "name": "LOWVILLE 4 5",
      "init": {
        "Vr": -0.6745724856872249,
        "Vi": -0.8028827339455764
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9955,
      "class": "Bus",
      "name": "LOWVILLE 4 6",
      "init": {
        "Vr": -0.6337288525082505,
        "Vi": -0.7852023980736452
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9956,
      "class": "Bus",
      "name": "LOWVILLE 4 7",
      "init": {
        "Vr": -0.6746973675656949,
        "Vi": -0.8019830102272295
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9957,
      "class": "Bus",
      "name": "LOWVILLE 4 9",
      "init": {
        "Vr": -0.6745724856872248,
        "Vi": -0.8028827339455764
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8108993540461,
        "longitude": -75.5625786236914
      }
    },
    {
      "number": 9958,
      "class": "Bus",
      "name": "WATERTOWN 13 1",
      "init": {
        "Vr": -0.6746745048133453,
        "Vi": -0.800652301951747
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9959,
      "class": "Bus",
      "name": "WATERTOWN 13 2",
      "init": {
        "Vr": -0.6758388648238115,
        "Vi": -0.7988993053967709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9960,
      "class": "Bus",
      "name": "WATERTOWN 13 3",
      "init": {
        "Vr": -0.676872996993551,
        "Vi": -0.7973423727428472
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9961,
      "class": "Bus",
      "name": "WATERTOWN 13 4",
      "init": {
        "Vr": -0.676872996993551,
        "Vi": -0.7973423727428471
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9962,
      "class": "Bus",
      "name": "WATERTOWN 13 5",
      "init": {
        "Vr": -0.6693304648596362,
        "Vi": -0.8041585999323658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9963,
      "class": "Bus",
      "name": "WATERTOWN 13 6",
      "init": {
        "Vr": -0.6587821777828052,
        "Vi": -0.8122118063816962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9964,
      "class": "Bus",
      "name": "WATERTOWN 13 7",
      "init": {
        "Vr": -0.6749996473980908,
        "Vi": -0.801121458486029
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9965,
      "class": "Bus",
      "name": "WATERTOWN 13 9",
      "init": {
        "Vr": -0.6746745048133453,
        "Vi": -0.800652301951747
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9840496019171,
        "longitude": -75.9621483064331
      }
    },
    {
      "number": 9966,
      "class": "Bus",
      "name": "ALTMAR 3 1",
      "init": {
        "Vr": -0.6730252635997589,
        "Vi": -0.7913327516319237
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9967,
      "class": "Bus",
      "name": "ALTMAR 3 2",
      "init": {
        "Vr": -0.6916340329270577,
        "Vi": -0.7803836227088586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9968,
      "class": "Bus",
      "name": "ALTMAR 3 3",
      "init": {
        "Vr": -0.6863997064614119,
        "Vi": -0.7834634242665394
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9969,
      "class": "Bus",
      "name": "ALTMAR 3 4",
      "init": {
        "Vr": -0.6863997064614118,
        "Vi": -0.7834634242665394
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9970,
      "class": "Bus",
      "name": "ALTMAR 3 5",
      "init": {
        "Vr": -0.6725310738575322,
        "Vi": -0.7923124003999368
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9971,
      "class": "Bus",
      "name": "ALTMAR 3 6",
      "init": {
        "Vr": -0.6725310738575322,
        "Vi": -0.7923124003999368
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9972,
      "class": "Bus",
      "name": "ALTMAR 3 7",
      "init": {
        "Vr": -0.6731381591717123,
        "Vi": -0.7911649432698014
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9973,
      "class": "Bus",
      "name": "ALTMAR 3 8",
      "init": {
        "Vr": -0.6738599267086987,
        "Vi": -0.7941410949040175
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9974,
      "class": "Bus",
      "name": "ALTMAR 3 10",
      "init": {
        "Vr": -0.6730252635997589,
        "Vi": -0.7913327516319237
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5444844053811,
        "longitude": -75.9832462398995
      }
    },
    {
      "number": 9975,
      "class": "Bus",
      "name": "PARISHVILLE 2 1",
      "init": {
        "Vr": -0.6105216879226069,
        "Vi": -0.848934787073655
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.504853105071,
        "longitude": -74.7668250429646
      }
    },
    {
      "number": 9976,
      "class": "Bus",
      "name": "PARISHVILLE 2 2",
      "init": {
        "Vr": -0.5890453555198936,
        "Vi": -0.8630594884836502
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.504853105071,
        "longitude": -74.7668250429646
      }
    },
    {
      "number": 9977,
      "class": "Bus",
      "name": "PARISHVILLE 2 3",
      "init": {
        "Vr": -0.6106297265384838,
        "Vi": -0.8488189002002648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.504853105071,
        "longitude": -74.7668250429646
      }
    },
    {
      "number": 9978,
      "class": "Bus",
      "name": "GRAHAMSVILLE 4 1",
      "init": {
        "Vr": -0.8178095267624595,
        "Vi": -0.649921342886224
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8465449033522,
        "longitude": -74.5308060539519
      }
    },
    {
      "number": 9979,
      "class": "Bus",
      "name": "GRAHAMSVILLE 4 2",
      "init": {
        "Vr": -0.8244188399613627,
        "Vi": -0.6409785389717556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8465449033522,
        "longitude": -74.5308060539519
      }
    },
    {
      "number": 9980,
      "class": "Bus",
      "name": "GRAHAMSVILLE 4 3",
      "init": {
        "Vr": -0.8163683108947772,
        "Vi": -0.6546374444260838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8465449033522,
        "longitude": -74.5308060539519
      }
    },
    {
      "number": 9981,
      "class": "Bus",
      "name": "GRAHAMSVILLE 4 4",
      "init": {
        "Vr": -0.8172340129140434,
        "Vi": -0.6501723443870663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8465449033522,
        "longitude": -74.5308060539519
      }
    },
    {
      "number": 9982,
      "class": "Bus",
      "name": "GRAHAMSVILLE 4 6",
      "init": {
        "Vr": -0.8178095267624593,
        "Vi": -0.649921342886224
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8465449033522,
        "longitude": -74.5308060539519
      }
    },
    {
      "number": 9983,
      "class": "Bus",
      "name": "BLACK RIVER 4 1",
      "init": {
        "Vr": -0.6569236773298507,
        "Vi": -0.8108051306674535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9915189850606,
        "longitude": -75.8120047346941
      }
    },
    {
      "number": 9984,
      "class": "Bus",
      "name": "BLACK RIVER 4 2",
      "init": {
        "Vr": -0.6569455190878424,
        "Vi": -0.8107346593477164
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9915189850606,
        "longitude": -75.8120047346941
      }
    },
    {
      "number": 9985,
      "class": "Bus",
      "name": "PYRITES 1",
      "init": {
        "Vr": -0.6315986637145514,
        "Vi": -0.8397353033357481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5042873182972,
        "longitude": -75.1801443469814
      }
    },
    {
      "number": 9986,
      "class": "Bus",
      "name": "PYRITES 2",
      "init": {
        "Vr": -0.6196614167872619,
        "Vi": -0.8323765643730947
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5042873182972,
        "longitude": -75.1801443469814
      }
    },
    {
      "number": 9987,
      "class": "Bus",
      "name": "PYRITES 3",
      "init": {
        "Vr": -0.6202637917438477,
        "Vi": -0.8319015123526141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5042873182972,
        "longitude": -75.1801443469814
      }
    },
    {
      "number": 9988,
      "class": "Bus",
      "name": "PYRITES 4",
      "init": {
        "Vr": -0.6316362838235668,
        "Vi": -0.8396972796175578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5042873182972,
        "longitude": -75.1801443469814
      }
    },
    {
      "number": 9989,
      "class": "Bus",
      "name": "PYRITES 6",
      "init": {
        "Vr": -0.6315986637145514,
        "Vi": -0.8397353033357481
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5042873182972,
        "longitude": -75.1801443469814
      }
    },
    {
      "number": 9990,
      "class": "Bus",
      "name": "NORFOLK 5 1",
      "init": {
        "Vr": -0.6087494666373182,
        "Vi": -0.8646813458961631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8106468080958,
        "longitude": -74.9963832846675
      }
    },
    {
      "number": 9991,
      "class": "Bus",
      "name": "NORFOLK 5 2",
      "init": {
        "Vr": -0.6087889261872456,
        "Vi": -0.8646430866774826
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8106468080958,
        "longitude": -74.9963832846675
      }
    },
    {
      "number": 9992,
      "class": "Bus",
      "name": "LYONS FALLS 2 1",
      "init": {
        "Vr": -0.7087992256662701,
        "Vi": -0.7750190344679718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9993,
      "class": "Bus",
      "name": "LYONS FALLS 2 2",
      "init": {
        "Vr": -0.7074022844494684,
        "Vi": -0.7762397894876554
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9994,
      "class": "Bus",
      "name": "LYONS FALLS 2 3",
      "init": {
        "Vr": -0.7074022844494684,
        "Vi": -0.7762397894876554
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9995,
      "class": "Bus",
      "name": "LYONS FALLS 2 4",
      "init": {
        "Vr": -0.7085568566218649,
        "Vi": -0.7752308352396394
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9996,
      "class": "Bus",
      "name": "LYONS FALLS 2 5",
      "init": {
        "Vr": -0.7114694676048958,
        "Vi": -0.781457359397609
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9997,
      "class": "Bus",
      "name": "LYONS FALLS 2 6",
      "init": {
        "Vr": -0.7088731285439551,
        "Vi": -0.7836973543717567
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9998,
      "class": "Bus",
      "name": "LYONS FALLS 2 7",
      "init": {
        "Vr": -0.7088382688309683,
        "Vi": -0.7749675226045675
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 9999,
      "class": "Bus",
      "name": "LYONS FALLS 2 9",
      "init": {
        "Vr": -0.7087992256662701,
        "Vi": -0.7750190344679718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6137687114703,
        "longitude": -75.3795442687227
      }
    },
    {
      "number": 10000,
      "class": "Bus",
      "name": "COHOES 6 1",
      "init": {
        "Vr": -0.7075512869156626,
        "Vi": -0.7718370355399803
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7947356089019,
        "longitude": -73.7210239343505
      }
    },
    {
      "number": 10001,
      "class": "Bus",
      "name": "COHOES 6 2",
      "init": {
        "Vr": -0.7231673753518909,
        "Vi": -0.7550746201562202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7947356089019,
        "longitude": -73.7210239343505
      }
    },
    {
      "number": 10002,
      "class": "Bus",
      "name": "COHOES 6 3",
      "init": {
        "Vr": -0.7051844945127514,
        "Vi": -0.7726300098861779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7947356089019,
        "longitude": -73.7210239343505
      }
    },
    {
      "number": 10003,
      "class": "Bus",
      "name": "COHOES 6 5",
      "init": {
        "Vr": -0.7075512869156626,
        "Vi": -0.7718370355399803
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7947356089019,
        "longitude": -73.7210239343505
      }
    },
    {
      "number": 10004,
      "class": "Bus",
      "name": "PARISHVILLE 3 1",
      "init": {
        "Vr": -0.6083996347894298,
        "Vi": -0.8575544228136688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6091686274928,
        "longitude": -74.8203940350373
      }
    },
    {
      "number": 10005,
      "class": "Bus",
      "name": "PARISHVILLE 3 2",
      "init": {
        "Vr": -0.6083996347894297,
        "Vi": -0.8575544228136687
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6091686274928,
        "longitude": -74.8203940350373
      }
    },
    {
      "number": 10006,
      "class": "Bus",
      "name": "PARISHVILLE 3 3",
      "init": {
        "Vr": -0.6083996347894296,
        "Vi": -0.8575544228136686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6091686274928,
        "longitude": -74.8203940350373
      }
    },
    {
      "number": 10007,
      "class": "Bus",
      "name": "CROGHAN 8 1",
      "init": {
        "Vr": -0.6803765036473849,
        "Vi": -0.7897960319584852
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8454700020497,
        "longitude": -75.1587514324771
      }
    },
    {
      "number": 10008,
      "class": "Bus",
      "name": "CROGHAN 8 2",
      "init": {
        "Vr": -0.6804045109693156,
        "Vi": -0.7897614627844001
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8454700020497,
        "longitude": -75.1587514324771
      }
    },
    {
      "number": 10009,
      "class": "Bus",
      "name": "GILBOA 2 1",
      "init": {
        "Vr": -0.755803500358118,
        "Vi": -0.7231023971933457
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10010,
      "class": "Bus",
      "name": "GILBOA 2 2",
      "init": {
        "Vr": -0.7701052515339625,
        "Vi": -0.7102093998499709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10011,
      "class": "Bus",
      "name": "GILBOA 2 3",
      "init": {
        "Vr": -0.7358700162748221,
        "Vi": -0.7503974394566318
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10012,
      "class": "Bus",
      "name": "GILBOA 2 4",
      "init": {
        "Vr": -0.7315070904516302,
        "Vi": -0.7614500223387823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10013,
      "class": "Bus",
      "name": "GILBOA 2 5",
      "init": {
        "Vr": -0.747242426657658,
        "Vi": -0.7373407721293338
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10014,
      "class": "Bus",
      "name": "GILBOA 2 6",
      "init": {
        "Vr": -0.742463435580372,
        "Vi": -0.7448416602306251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10015,
      "class": "Bus",
      "name": "GILBOA 2 7",
      "init": {
        "Vr": -0.7555753244595007,
        "Vi": -0.723666027901824
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10016,
      "class": "Bus",
      "name": "GILBOA 2 8",
      "init": {
        "Vr": -0.7607107262523207,
        "Vi": -0.7160401928999915
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10017,
      "class": "Bus",
      "name": "GILBOA 2 10",
      "init": {
        "Vr": -0.755803500358118,
        "Vi": -0.7231023971933457
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4439753434902,
        "longitude": -74.4622914155518
      }
    },
    {
      "number": 10018,
      "class": "Bus",
      "name": "TONAWANDA 6 1",
      "init": {
        "Vr": -0.7134679284743977,
        "Vi": -0.7637488554339501
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10019,
      "class": "Bus",
      "name": "TONAWANDA 6 2",
      "init": {
        "Vr": -0.7384427248303564,
        "Vi": -0.7351334455449395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10020,
      "class": "Bus",
      "name": "TONAWANDA 6 3",
      "init": {
        "Vr": -0.7134679284743974,
        "Vi": -0.7637488554339501
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10021,
      "class": "Bus",
      "name": "TONAWANDA 6 4",
      "init": {
        "Vr": -0.7134679284743976,
        "Vi": -0.7637488554339501
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10022,
      "class": "Bus",
      "name": "TONAWANDA 6 5",
      "init": {
        "Vr": -0.7119450591748915,
        "Vi": -0.7678391513405681
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10023,
      "class": "Bus",
      "name": "TONAWANDA 6 7",
      "init": {
        "Vr": -0.7134679284743977,
        "Vi": -0.7637488554339501
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9970377100042,
        "longitude": -78.9633324614681
      }
    },
    {
      "number": 10024,
      "class": "Bus",
      "name": "GAINESVILLE 3 1",
      "init": {
        "Vr": -0.7297695711355401,
        "Vi": -0.6734197360064504
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7182445849699,
        "longitude": -78.2154407302844
      }
    },
    {
      "number": 10025,
      "class": "Bus",
      "name": "GAINESVILLE 3 2",
      "init": {
        "Vr": -0.740260836769636,
        "Vi": -0.6804042399015524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7182445849699,
        "longitude": -78.2154407302844
      }
    },
    {
      "number": 10026,
      "class": "Bus",
      "name": "GAINESVILLE 3 3",
      "init": {
        "Vr": -0.7225071966611271,
        "Vi": -0.685695394496597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7182445849699,
        "longitude": -78.2154407302844
      }
    },
    {
      "number": 10027,
      "class": "Bus",
      "name": "GAINESVILLE 3 4",
      "init": {
        "Vr": -0.7305340222824446,
        "Vi": -0.6722831043068624
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7182445849699,
        "longitude": -78.2154407302844
      }
    },
    {
      "number": 10028,
      "class": "Bus",
      "name": "GAINESVILLE 3 6",
      "init": {
        "Vr": -0.7297695711355401,
        "Vi": -0.6734197360064504
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7182445849699,
        "longitude": -78.2154407302844
      }
    },
    {
      "number": 10029,
      "class": "Bus",
      "name": "MADISON 7 1",
      "init": {
        "Vr": -0.7583712205326691,
        "Vi": -0.7126528551511293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8724860582648,
        "longitude": -75.4597643618881
      }
    },
    {
      "number": 10030,
      "class": "Bus",
      "name": "MADISON 7 2",
      "init": {
        "Vr": -0.7568664663702833,
        "Vi": -0.7280089075833305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8724860582648,
        "longitude": -75.4597643618881
      }
    },
    {
      "number": 10031,
      "class": "Bus",
      "name": "MADISON 7 3",
      "init": {
        "Vr": -0.7587978286119694,
        "Vi": -0.7127812025517682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8724860582648,
        "longitude": -75.4597643618881
      }
    },
    {
      "number": 10032,
      "class": "Bus",
      "name": "MADISON 7 5",
      "init": {
        "Vr": -0.7583712205326691,
        "Vi": -0.7126528551511293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8724860582648,
        "longitude": -75.4597643618881
      }
    },
    {
      "number": 10033,
      "class": "Bus",
      "name": "ONEIDA 4 1",
      "init": {
        "Vr": -0.7339769026235862,
        "Vi": -0.745373631418137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4422674098546,
        "longitude": -75.2647736227965
      }
    },
    {
      "number": 10034,
      "class": "Bus",
      "name": "ONEIDA 4 2",
      "init": {
        "Vr": -0.7122400809884857,
        "Vi": -0.7307834221963733
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4422674098546,
        "longitude": -75.2647736227965
      }
    },
    {
      "number": 10035,
      "class": "Bus",
      "name": "ONEIDA 4 3",
      "init": {
        "Vr": -0.7340015775644684,
        "Vi": -0.7453427568134561
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4422674098546,
        "longitude": -75.2647736227965
      }
    },
    {
      "number": 10036,
      "class": "Bus",
      "name": "ONEIDA 4 5",
      "init": {
        "Vr": -0.7339769026235862,
        "Vi": -0.745373631418137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4422674098546,
        "longitude": -75.2647736227965
      }
    },
    {
      "number": 10037,
      "class": "Bus",
      "name": "SHERRILL 2 1",
      "init": {
        "Vr": -0.7307930944450577,
        "Vi": -0.7495036751653416
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10038,
      "class": "Bus",
      "name": "SHERRILL 2 2",
      "init": {
        "Vr": -0.7456782268028523,
        "Vi": -0.7336703298307011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10039,
      "class": "Bus",
      "name": "SHERRILL 2 3",
      "init": {
        "Vr": -0.7392956048523752,
        "Vi": -0.7404595376463639
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10040,
      "class": "Bus",
      "name": "SHERRILL 2 4",
      "init": {
        "Vr": -0.7392956048523753,
        "Vi": -0.7404595376463637
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10041,
      "class": "Bus",
      "name": "SHERRILL 2 5",
      "init": {
        "Vr": -0.7265458743904427,
        "Vi": -0.7608121901755422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10042,
      "class": "Bus",
      "name": "SHERRILL 2 6",
      "init": {
        "Vr": -0.7303280921769452,
        "Vi": -0.7499655258926425
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10043,
      "class": "Bus",
      "name": "SHERRILL 2 8",
      "init": {
        "Vr": -0.7307930944450577,
        "Vi": -0.7495036751653416
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0721996258207,
        "longitude": -75.6218166755917
      }
    },
    {
      "number": 10044,
      "class": "Bus",
      "name": "NORWOOD 7 1",
      "init": {
        "Vr": -0.6098739962535061,
        "Vi": -0.8619612983324778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10045,
      "class": "Bus",
      "name": "NORWOOD 7 2",
      "init": {
        "Vr": -0.6098739962535061,
        "Vi": -0.8619612983324779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10046,
      "class": "Bus",
      "name": "NORWOOD 7 3",
      "init": {
        "Vr": -0.6098739962535061,
        "Vi": -0.8619612983324779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10047,
      "class": "Bus",
      "name": "NORWOOD 7 4",
      "init": {
        "Vr": -0.6098739962535061,
        "Vi": -0.8619612983324778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10048,
      "class": "Bus",
      "name": "NORWOOD 7 5",
      "init": {
        "Vr": -0.6098739962535059,
        "Vi": -0.8619612983324776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10049,
      "class": "Bus",
      "name": "NORWOOD 7 7",
      "init": {
        "Vr": -0.6098739962535061,
        "Vi": -0.8619612983324778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6855385191901,
        "longitude": -74.9893428896672
      }
    },
    {
      "number": 10050,
      "class": "Bus",
      "name": "FULTON 6 1",
      "init": {
        "Vr": -0.7189615664907877,
        "Vi": -0.7500256547874727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2771226760033,
        "longitude": -76.4378031922882
      }
    },
    {
      "number": 10051,
      "class": "Bus",
      "name": "FULTON 6 2",
      "init": {
        "Vr": -0.7056896647895655,
        "Vi": -0.7482073687014591
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2771226760033,
        "longitude": -76.4378031922882
      }
    },
    {
      "number": 10052,
      "class": "Bus",
      "name": "FULTON 6 3",
      "init": {
        "Vr": -0.7067886143650067,
        "Vi": -0.7471693410291703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2771226760033,
        "longitude": -76.4378031922882
      }
    },
    {
      "number": 10053,
      "class": "Bus",
      "name": "FULTON 6 4",
      "init": {
        "Vr": -0.7189962709404754,
        "Vi": -0.7499117163674435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2771226760033,
        "longitude": -76.4378031922882
      }
    },
    {
      "number": 10054,
      "class": "Bus",
      "name": "FULTON 6 6",
      "init": {
        "Vr": -0.7189615664907877,
        "Vi": -0.7500256547874727
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2771226760033,
        "longitude": -76.4378031922882
      }
    },
    {
      "number": 10055,
      "class": "Bus",
      "name": "JASPER 1 1",
      "init": {
        "Vr": -0.7794734391976152,
        "Vi": -0.6487248016138354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1685862370879,
        "longitude": -77.562005624276
      }
    },
    {
      "number": 10056,
      "class": "Bus",
      "name": "JASPER 1 2",
      "init": {
        "Vr": -0.7794734391976152,
        "Vi": -0.6487248016138354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1685862370879,
        "longitude": -77.562005624276
      }
    },
    {
      "number": 10057,
      "class": "Bus",
      "name": "GOUVERNEUR 3 1",
      "init": {
        "Vr": -0.6473715788246327,
        "Vi": -0.8204816885677623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2849412181392,
        "longitude": -75.3732517394846
      }
    },
    {
      "number": 10058,
      "class": "Bus",
      "name": "GOUVERNEUR 3 2",
      "init": {
        "Vr": -0.6474224080369455,
        "Vi": -0.8204254595211707
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2849412181392,
        "longitude": -75.3732517394846
      }
    },
    {
      "number": 10059,
      "class": "Bus",
      "name": "STILLWATER 4 1",
      "init": {
        "Vr": -0.7178648798280033,
        "Vi": -0.7472919696178744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9485441759211,
        "longitude": -73.6611020004834
      }
    },
    {
      "number": 10060,
      "class": "Bus",
      "name": "STILLWATER 4 2",
      "init": {
        "Vr": -0.7172259963026724,
        "Vi": -0.7487540897261621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9485441759211,
        "longitude": -73.6611020004834
      }
    },
    {
      "number": 10061,
      "class": "Bus",
      "name": "STILLWATER 4 3",
      "init": {
        "Vr": -0.7172259963026724,
        "Vi": -0.7487540897261621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9485441759211,
        "longitude": -73.6611020004834
      }
    },
    {
      "number": 10062,
      "class": "Bus",
      "name": "STILLWATER 4 4",
      "init": {
        "Vr": -0.7179294257964745,
        "Vi": -0.7471442526195948
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9485441759211,
        "longitude": -73.6611020004834
      }
    },
    {
      "number": 10063,
      "class": "Bus",
      "name": "STILLWATER 4 5",
      "init": {
        "Vr": -0.7178730628282873,
        "Vi": -0.7472508576805591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9485441759211,
        "longitude": -73.6611020004834
      }
    },
    {
      "number": 10064,
      "class": "Bus",
      "name": "PARISHVILLE 4 1",
      "init": {
        "Vr": -0.6127784598396351,
        "Vi": -0.8582626088413383
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6508384341459,
        "longitude": -74.9104790764159
      }
    },
    {
      "number": 10065,
      "class": "Bus",
      "name": "PARISHVILLE 4 2",
      "init": {
        "Vr": -0.612804948500754,
        "Vi": -0.8582330375021883
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6508384341459,
        "longitude": -74.9104790764159
      }
    },
    {
      "number": 10066,
      "class": "Bus",
      "name": "DOLGEVILLE 3 1",
      "init": {
        "Vr": -0.7335810494715657,
        "Vi": -0.7471679834553157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0503305706335,
        "longitude": -74.7524898408233
      }
    },
    {
      "number": 10067,
      "class": "Bus",
      "name": "DOLGEVILLE 3 2",
      "init": {
        "Vr": -0.7128933137240541,
        "Vi": -0.7406531694155328
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0503305706335,
        "longitude": -74.7524898408233
      }
    },
    {
      "number": 10068,
      "class": "Bus",
      "name": "DOLGEVILLE 3 3",
      "init": {
        "Vr": -0.7336211836243046,
        "Vi": -0.7471111824992982
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0503305706335,
        "longitude": -74.7524898408233
      }
    },
    {
      "number": 10069,
      "class": "Bus",
      "name": "DOLGEVILLE 3 5",
      "init": {
        "Vr": -0.7335810494715657,
        "Vi": -0.7471679834553157
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0503305706335,
        "longitude": -74.7524898408233
      }
    },
    {
      "number": 10070,
      "class": "Bus",
      "name": "COXSACKIE 4 1",
      "init": {
        "Vr": -0.755039424351313,
        "Vi": -0.7218546448755249
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3426328724182,
        "longitude": -73.8319383296604
      }
    },
    {
      "number": 10071,
      "class": "Bus",
      "name": "COXSACKIE 4 2",
      "init": {
        "Vr": -0.7387763027527392,
        "Vi": -0.7354935932461217
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3426328724182,
        "longitude": -73.8319383296604
      }
    },
    {
      "number": 10072,
      "class": "Bus",
      "name": "COXSACKIE 4 3",
      "init": {
        "Vr": -0.7552057604246182,
        "Vi": -0.7216687467726609
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3426328724182,
        "longitude": -73.8319383296604
      }
    },
    {
      "number": 10073,
      "class": "Bus",
      "name": "COXSACKIE 4 5",
      "init": {
        "Vr": -0.7550394243513123,
        "Vi": -0.7218546448755258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3426328724182,
        "longitude": -73.8319383296604
      }
    },
    {
      "number": 10074,
      "class": "Bus",
      "name": "BOUCKVILLE 1",
      "init": {
        "Vr": -0.7621347783840146,
        "Vi": -0.709742964793936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9174291088974,
        "longitude": -75.5817710319939
      }
    },
    {
      "number": 10075,
      "class": "Bus",
      "name": "BOUCKVILLE 2",
      "init": {
        "Vr": -0.7623473567279841,
        "Vi": -0.7094609461633162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9174291088974,
        "longitude": -75.5817710319939
      }
    },
    {
      "number": 10076,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 5 1",
      "init": {
        "Vr": -0.7041211024432058,
        "Vi": -0.7660731524729298
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.276235503302,
        "longitude": -73.6137042087824
      }
    },
    {
      "number": 10077,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 5 2",
      "init": {
        "Vr": -0.6985060937487859,
        "Vi": -0.7709916338380425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.276235503302,
        "longitude": -73.6137042087824
      }
    },
    {
      "number": 10078,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 5 3",
      "init": {
        "Vr": -0.6985060937487859,
        "Vi": -0.7709916338380425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.276235503302,
        "longitude": -73.6137042087824
      }
    },
    {
      "number": 10079,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 5 4",
      "init": {
        "Vr": -0.7047488870557732,
        "Vi": -0.7655232429065243
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.276235503302,
        "longitude": -73.6137042087824
      }
    },
    {
      "number": 10080,
      "class": "Bus",
      "name": "SOUTH GLENS FALLS 5 5",
      "init": {
        "Vr": -0.7042172425673143,
        "Vi": -0.76594410697078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.276235503302,
        "longitude": -73.6137042087824
      }
    },
    {
      "number": 10081,
      "class": "Bus",
      "name": "PHILADELPHIA 2 1",
      "init": {
        "Vr": -0.6446910016422157,
        "Vi": -0.8257260363193526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1599896573881,
        "longitude": -75.6796822348519
      }
    },
    {
      "number": 10082,
      "class": "Bus",
      "name": "PHILADELPHIA 2 2",
      "init": {
        "Vr": -0.644723828087944,
        "Vi": -0.8256929567228475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1599896573881,
        "longitude": -75.6796822348519
      }
    },
    {
      "number": 10083,
      "class": "Bus",
      "name": "BARKER 2 1",
      "init": {
        "Vr": -0.7157761266165749,
        "Vi": -0.7548939214829515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3615240207753,
        "longitude": -78.6058899534753
      }
    },
    {
      "number": 10084,
      "class": "Bus",
      "name": "BARKER 2 2",
      "init": {
        "Vr": -0.7341566465370475,
        "Vi": -0.7334295035934744
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3615240207753,
        "longitude": -78.6058899534753
      }
    },
    {
      "number": 10085,
      "class": "Bus",
      "name": "BARKER 2 3",
      "init": {
        "Vr": -0.7157761266165749,
        "Vi": -0.7548939214829515
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3615240207753,
        "longitude": -78.6058899534753
      }
    },
    {
      "number": 10086,
      "class": "Bus",
      "name": "BARKER 2 4",
      "init": {
        "Vr": -0.7158916064285806,
        "Vi": -0.7574236826278676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3615240207753,
        "longitude": -78.6058899534753
      }
    },
    {
      "number": 10087,
      "class": "Bus",
      "name": "BARKER 2 6",
      "init": {
        "Vr": -0.7157761266165749,
        "Vi": -0.7548939214829515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3615240207753,
        "longitude": -78.6058899534753
      }
    },
    {
      "number": 10088,
      "class": "Bus",
      "name": "LAKE LUZERNE 4 1",
      "init": {
        "Vr": -0.7103897426857546,
        "Vi": -0.7671149719440121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3239537502248,
        "longitude": -73.9540014067606
      }
    },
    {
      "number": 10089,
      "class": "Bus",
      "name": "LAKE LUZERNE 4 2",
      "init": {
        "Vr": -0.6870660406426813,
        "Vi": -0.7866945325052018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3239537502248,
        "longitude": -73.9540014067606
      }
    },
    {
      "number": 10090,
      "class": "Bus",
      "name": "LAKE LUZERNE 4 3",
      "init": {
        "Vr": -0.7105357330896988,
        "Vi": -0.7669314722296616
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3239537502248,
        "longitude": -73.9540014067606
      }
    },
    {
      "number": 10091,
      "class": "Bus",
      "name": "LAKE LUZERNE 4 5",
      "init": {
        "Vr": -0.7103897426857546,
        "Vi": -0.7671149719440121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3239537502248,
        "longitude": -73.9540014067606
      }
    },
    {
      "number": 10092,
      "class": "Bus",
      "name": "BUFFALO 68 1",
      "init": {
        "Vr": -0.750164214249342,
        "Vi": -0.7154598576123009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9131212838198,
        "longitude": -78.8765288008788
      }
    },
    {
      "number": 10093,
      "class": "Bus",
      "name": "BUFFALO 68 2",
      "init": {
        "Vr": -0.750164214249342,
        "Vi": -0.7154598576123009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9131212838198,
        "longitude": -78.8765288008788
      }
    },
    {
      "number": 10094,
      "class": "Bus",
      "name": "VARYSBURG 2 1",
      "init": {
        "Vr": -0.7391821719592043,
        "Vi": -0.736664557504113
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153857554316,
        "longitude": -78.4308732372392
      }
    },
    {
      "number": 10095,
      "class": "Bus",
      "name": "VARYSBURG 2 2",
      "init": {
        "Vr": -0.7521317132578028,
        "Vi": -0.7204227044671547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153857554316,
        "longitude": -78.4308732372392
      }
    },
    {
      "number": 10096,
      "class": "Bus",
      "name": "VARYSBURG 2 3",
      "init": {
        "Vr": -0.7322136334758073,
        "Vi": -0.747644887592967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153857554316,
        "longitude": -78.4308732372392
      }
    },
    {
      "number": 10097,
      "class": "Bus",
      "name": "VARYSBURG 2 4",
      "init": {
        "Vr": -0.7393916965055471,
        "Vi": -0.736734965222243
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153857554316,
        "longitude": -78.4308732372392
      }
    },
    {
      "number": 10098,
      "class": "Bus",
      "name": "VARYSBURG 2 6",
      "init": {
        "Vr": -0.7391821719592043,
        "Vi": -0.736664557504113
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153857554316,
        "longitude": -78.4308732372392
      }
    },
    {
      "number": 10099,
      "class": "Bus",
      "name": "COHOCTON 3 1",
      "init": {
        "Vr": -0.7546263329261657,
        "Vi": -0.6636915455419288
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5417950483846,
        "longitude": -77.4787852189311
      }
    },
    {
      "number": 10100,
      "class": "Bus",
      "name": "COHOCTON 3 2",
      "init": {
        "Vr": -0.7227343368674585,
        "Vi": -0.6836632655589736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5417950483846,
        "longitude": -77.4787852189311
      }
    },
    {
      "number": 10101,
      "class": "Bus",
      "name": "COHOCTON 3 3",
      "init": {
        "Vr": -0.7547630964399265,
        "Vi": -0.6633211642432553
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5417950483846,
        "longitude": -77.4787852189311
      }
    },
    {
      "number": 10102,
      "class": "Bus",
      "name": "LYONS FALLS 3 1",
      "init": {
        "Vr": -0.711908920319757,
        "Vi": -0.7711668231955622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5955498633715,
        "longitude": -75.3385677245759
      }
    },
    {
      "number": 10103,
      "class": "Bus",
      "name": "LYONS FALLS 3 2",
      "init": {
        "Vr": -0.6835211330576957,
        "Vi": -0.7618062544756082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5955498633715,
        "longitude": -75.3385677245759
      }
    },
    {
      "number": 10104,
      "class": "Bus",
      "name": "LYONS FALLS 3 3",
      "init": {
        "Vr": -0.6355531789099562,
        "Vi": -0.7977920267009049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5955498633715,
        "longitude": -75.3385677245759
      }
    },
    {
      "number": 10105,
      "class": "Bus",
      "name": "LYONS FALLS 3 4",
      "init": {
        "Vr": -0.7119897045828579,
        "Vi": -0.7710602510868423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5955498633715,
        "longitude": -75.3385677245759
      }
    },
    {
      "number": 10106,
      "class": "Bus",
      "name": "LYONS FALLS 3 6",
      "init": {
        "Vr": -0.711908920319757,
        "Vi": -0.7711668231955622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5955498633715,
        "longitude": -75.3385677245759
      }
    },
    {
      "number": 10107,
      "class": "Bus",
      "name": "OGDENSBURG 5 1",
      "init": {
        "Vr": -0.5994632869946014,
        "Vi": -0.8527255618461406
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7373883371794,
        "longitude": -75.4311247057781
      }
    },
    {
      "number": 10108,
      "class": "Bus",
      "name": "OGDENSBURG 5 2",
      "init": {
        "Vr": -0.6083960960705691,
        "Vi": -0.8491115727370919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7373883371794,
        "longitude": -75.4311247057781
      }
    },
    {
      "number": 10109,
      "class": "Bus",
      "name": "OGDENSBURG 5 3",
      "init": {
        "Vr": -0.5925564028840598,
        "Vi": -0.8770970689856664
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.7373883371794,
        "longitude": -75.4311247057781
      }
    },
    {
      "number": 10110,
      "class": "Bus",
      "name": "OGDENSBURG 5 4",
      "init": {
        "Vr": -0.5988103509432183,
        "Vi": -0.8531248886480943
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7373883371794,
        "longitude": -75.4311247057781
      }
    },
    {
      "number": 10111,
      "class": "Bus",
      "name": "OGDENSBURG 5 6",
      "init": {
        "Vr": -0.5994632869946014,
        "Vi": -0.8527255618461406
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7373883371794,
        "longitude": -75.4311247057781
      }
    },
    {
      "number": 10112,
      "class": "Bus",
      "name": "FEURA BUSH 1",
      "init": {
        "Vr": -0.7307918339247443,
        "Vi": -0.7463329042239079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5997558322382,
        "longitude": -73.8527656044873
      }
    },
    {
      "number": 10113,
      "class": "Bus",
      "name": "FEURA BUSH 2",
      "init": {
        "Vr": -0.7308216113921429,
        "Vi": -0.7462830425269187
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5997558322382,
        "longitude": -73.8527656044873
      }
    },
    {
      "number": 10114,
      "class": "Bus",
      "name": "RENSSELAER 5 1",
      "init": {
        "Vr": -0.7154854071521495,
        "Vi": -0.7655076247105125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6105288347706,
        "longitude": -73.7463400480724
      }
    },
    {
      "number": 10115,
      "class": "Bus",
      "name": "RENSSELAER 5 2",
      "init": {
        "Vr": -0.716063747459228,
        "Vi": -0.7648313690950096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6105288347706,
        "longitude": -73.7463400480724
      }
    },
    {
      "number": 10116,
      "class": "Bus",
      "name": "DEXTER 6 1",
      "init": {
        "Vr": -0.6788254804049925,
        "Vi": -0.792660220373604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10117,
      "class": "Bus",
      "name": "DEXTER 6 2",
      "init": {
        "Vr": -0.677993431213996,
        "Vi": -0.7933386718624728
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10118,
      "class": "Bus",
      "name": "DEXTER 6 3",
      "init": {
        "Vr": -0.677993431213996,
        "Vi": -0.7933386718624728
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10119,
      "class": "Bus",
      "name": "DEXTER 6 4",
      "init": {
        "Vr": -0.6789996793248073,
        "Vi": -0.7925181788734236
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10120,
      "class": "Bus",
      "name": "DEXTER 6 5",
      "init": {
        "Vr": -0.6787437844344207,
        "Vi": -0.7927277758753037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10121,
      "class": "Bus",
      "name": "DEXTER 6 6",
      "init": {
        "Vr": -0.6778103409226819,
        "Vi": -0.7934996529130297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10122,
      "class": "Bus",
      "name": "DEXTER 6 7",
      "init": {
        "Vr": -0.6787437844344207,
        "Vi": -0.7927277758753037
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10123,
      "class": "Bus",
      "name": "DEXTER 6 8",
      "init": {
        "Vr": -0.6777262812616885,
        "Vi": -0.7935568783250736
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10124,
      "class": "Bus",
      "name": "DEXTER 6 9",
      "init": {
        "Vr": -0.6777262812616885,
        "Vi": -0.7935568783250736
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10125,
      "class": "Bus",
      "name": "DEXTER 6 10",
      "init": {
        "Vr": -0.6787862999682579,
        "Vi": -0.792692192521229
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10126,
      "class": "Bus",
      "name": "DEXTER 6 11",
      "init": {
        "Vr": -0.6788472166850013,
        "Vi": -0.792632279656226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10127,
      "class": "Bus",
      "name": "DEXTER 6 13",
      "init": {
        "Vr": -0.6788254804049925,
        "Vi": -0.792660220373604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0007041277087,
        "longitude": -76.0454458097916
      }
    },
    {
      "number": 10128,
      "class": "Bus",
      "name": "NORFOLK 6 1",
      "init": {
        "Vr": -0.6062246713136692,
        "Vi": -0.8665648750085411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8019878426865,
        "longitude": -74.9417395911081
      }
    },
    {
      "number": 10129,
      "class": "Bus",
      "name": "NORFOLK 6 2",
      "init": {
        "Vr": -0.5991177973875352,
        "Vi": -0.8713919806755451
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8019878426865,
        "longitude": -74.9417395911081
      }
    },
    {
      "number": 10130,
      "class": "Bus",
      "name": "NORFOLK 6 3",
      "init": {
        "Vr": -0.6062585445460642,
        "Vi": -0.8665345533947079
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8019878426865,
        "longitude": -74.9417395911081
      }
    },
    {
      "number": 10131,
      "class": "Bus",
      "name": "DOLGEVILLE 4 1",
      "init": {
        "Vr": -0.7322242851676853,
        "Vi": -0.7496358291776495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1213038014169,
        "longitude": -74.7704890959429
      }
    },
    {
      "number": 10132,
      "class": "Bus",
      "name": "DOLGEVILLE 4 2",
      "init": {
        "Vr": -0.7322535968176656,
        "Vi": -0.7495958948522295
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1213038014169,
        "longitude": -74.7704890959429
      }
    },
    {
      "number": 10133,
      "class": "Bus",
      "name": "MORRISONVILLE 4 1",
      "init": {
        "Vr": -0.6205561612568551,
        "Vi": -0.8447696241553891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7139252866265,
        "longitude": -73.577465468656
      }
    },
    {
      "number": 10134,
      "class": "Bus",
      "name": "MORRISONVILLE 4 2",
      "init": {
        "Vr": -0.6141562340779176,
        "Vi": -0.8492701431194576
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7139252866265,
        "longitude": -73.577465468656
      }
    },
    {
      "number": 10135,
      "class": "Bus",
      "name": "MORRISONVILLE 4 3",
      "init": {
        "Vr": -0.620556161256855,
        "Vi": -0.844769624155389
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7139252866265,
        "longitude": -73.577465468656
      }
    },
    {
      "number": 10136,
      "class": "Bus",
      "name": "MORRISONVILLE 4 4",
      "init": {
        "Vr": -0.6206234163627363,
        "Vi": -0.8446996015961492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7139252866265,
        "longitude": -73.577465468656
      }
    },
    {
      "number": 10137,
      "class": "Bus",
      "name": "MORRISONVILLE 4 6",
      "init": {
        "Vr": -0.6205561612568551,
        "Vi": -0.8447696241553891
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7139252866265,
        "longitude": -73.577465468656
      }
    },
    {
      "number": 10138,
      "class": "Bus",
      "name": "GRAHAMSVILLE 5 1",
      "init": {
        "Vr": -0.8455954020285749,
        "Vi": -0.6081429882122193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7946943020191,
        "longitude": -74.6600432151509
      }
    },
    {
      "number": 10139,
      "class": "Bus",
      "name": "GRAHAMSVILLE 5 2",
      "init": {
        "Vr": -0.8323455632702603,
        "Vi": -0.625347496689334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7946943020191,
        "longitude": -74.6600432151509
      }
    },
    {
      "number": 10140,
      "class": "Bus",
      "name": "GRAHAMSVILLE 5 3",
      "init": {
        "Vr": -0.8457058550933974,
        "Vi": -0.6079186891750871
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7946943020191,
        "longitude": -74.6600432151509
      }
    },
    {
      "number": 10141,
      "class": "Bus",
      "name": "GRAHAMSVILLE 5 5",
      "init": {
        "Vr": -0.8455954020285749,
        "Vi": -0.6081429882122193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7946943020191,
        "longitude": -74.6600432151509
      }
    },
    {
      "number": 10142,
      "class": "Bus",
      "name": "COLTON 5 1",
      "init": {
        "Vr": -0.6025571992256716,
        "Vi": -0.8533585520679435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4971162351045,
        "longitude": -74.8933916707446
      }
    },
    {
      "number": 10143,
      "class": "Bus",
      "name": "COLTON 5 2",
      "init": {
        "Vr": -0.5894604669351386,
        "Vi": -0.8699879731851107
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4971162351045,
        "longitude": -74.8933916707446
      }
    },
    {
      "number": 10144,
      "class": "Bus",
      "name": "COLTON 5 3",
      "init": {
        "Vr": -0.602736794944858,
        "Vi": -0.8531974253578549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4971162351045,
        "longitude": -74.8933916707446
      }
    },
    {
      "number": 10145,
      "class": "Bus",
      "name": "COLTON 5 5",
      "init": {
        "Vr": -0.6025571992256716,
        "Vi": -0.8533585520679435
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4971162351045,
        "longitude": -74.8933916707446
      }
    },
    {
      "number": 10146,
      "class": "Bus",
      "name": "WATERFORD 7 1",
      "init": {
        "Vr": -0.725061711369594,
        "Vi": -0.7504900917971937
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7733201979541,
        "longitude": -73.6772024990045
      }
    },
    {
      "number": 10147,
      "class": "Bus",
      "name": "WATERFORD 7 2",
      "init": {
        "Vr": -0.725142757823157,
        "Vi": -0.7503898102093127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7733201979541,
        "longitude": -73.6772024990045
      }
    },
    {
      "number": 10148,
      "class": "Bus",
      "name": "PORT LEYDEN 3 1",
      "init": {
        "Vr": -0.7113483553153332,
        "Vi": -0.7719124608768588
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5980897553261,
        "longitude": -75.3497623457834
      }
    },
    {
      "number": 10149,
      "class": "Bus",
      "name": "PORT LEYDEN 3 2",
      "init": {
        "Vr": -0.7113603949164081,
        "Vi": -0.7718961853847855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5980897553261,
        "longitude": -75.3497623457834
      }
    },
    {
      "number": 10150,
      "class": "Bus",
      "name": "TICONDEROGA 5 1",
      "init": {
        "Vr": -0.6762546124461185,
        "Vi": -0.80467625788735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.848468917277,
        "longitude": -73.4153312170704
      }
    },
    {
      "number": 10151,
      "class": "Bus",
      "name": "TICONDEROGA 5 2",
      "init": {
        "Vr": -0.6781692612871986,
        "Vi": -0.8023465257257315
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.848468917277,
        "longitude": -73.4153312170704
      }
    },
    {
      "number": 10152,
      "class": "Bus",
      "name": "TICONDEROGA 5 3",
      "init": {
        "Vr": -0.6633650153279084,
        "Vi": -0.7977174662189986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.848468917277,
        "longitude": -73.4153312170704
      }
    },
    {
      "number": 10153,
      "class": "Bus",
      "name": "TICONDEROGA 5 4",
      "init": {
        "Vr": -0.6762020099575611,
        "Vi": -0.8047740505770192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.848468917277,
        "longitude": -73.4153312170704
      }
    },
    {
      "number": 10154,
      "class": "Bus",
      "name": "TICONDEROGA 5 6",
      "init": {
        "Vr": -0.6762546124461183,
        "Vi": -0.8046762578873499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.848468917277,
        "longitude": -73.4153312170704
      }
    },
    {
      "number": 10155,
      "class": "Bus",
      "name": "CHATEAUGAY 4 1",
      "init": {
        "Vr": -0.5760067790199197,
        "Vi": -0.8801053097072951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9059363253144,
        "longitude": -74.0358603843068
      }
    },
    {
      "number": 10156,
      "class": "Bus",
      "name": "CHATEAUGAY 4 2",
      "init": {
        "Vr": -0.5245207819499552,
        "Vi": -0.9097665323424082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9059363253144,
        "longitude": -74.0358603843068
      }
    },
    {
      "number": 10157,
      "class": "Bus",
      "name": "CHATEAUGAY 4 3",
      "init": {
        "Vr": -0.5770319977637293,
        "Vi": -0.8794406365106092
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9059363253144,
        "longitude": -74.0358603843068
      }
    },
    {
      "number": 10158,
      "class": "Bus",
      "name": "COOPERSTOWN 4 1",
      "init": {
        "Vr": -0.7814411403515468,
        "Vi": -0.7020158452712189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7148806132534,
        "longitude": -74.9474879237981
      }
    },
    {
      "number": 10159,
      "class": "Bus",
      "name": "COOPERSTOWN 4 2",
      "init": {
        "Vr": -0.7814866060085982,
        "Vi": -0.7019518553921099
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7148806132534,
        "longitude": -74.9474879237981
      }
    },
    {
      "number": 10160,
      "class": "Bus",
      "name": "CORINTH 9 1",
      "init": {
        "Vr": -0.7192839957684298,
        "Vi": -0.7568780408039135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1937536412092,
        "longitude": -73.820811761313
      }
    },
    {
      "number": 10161,
      "class": "Bus",
      "name": "CORINTH 9 2",
      "init": {
        "Vr": -0.7194901388988038,
        "Vi": -0.7566005336195614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1937536412092,
        "longitude": -73.820811761313
      }
    },
    {
      "number": 10162,
      "class": "Bus",
      "name": "ABSECON 1 1",
      "init": {
        "Vr": -0.9251059009310281,
        "Vi": -0.48049178322143915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4209812560969,
        "longitude": -74.5500518956205
      }
    },
    {
      "number": 10163,
      "class": "Bus",
      "name": "ABSECON 2 1",
      "init": {
        "Vr": -0.9306815208170154,
        "Vi": -0.46949196240806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5429668149283,
        "longitude": -74.4334398838726
      }
    },
    {
      "number": 10164,
      "class": "Bus",
      "name": "ABSECON 3 1",
      "init": {
        "Vr": -0.930095278761022,
        "Vi": -0.4701058385957894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4789213045319,
        "longitude": -74.4111968472319
      }
    },
    {
      "number": 10165,
      "class": "Bus",
      "name": "ABSECON 4 1",
      "init": {
        "Vr": -0.913161356854169,
        "Vi": -0.5050421166480179
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4484567347604,
        "longitude": -74.5136146063356
      }
    },
    {
      "number": 10166,
      "class": "Bus",
      "name": "ABSECON 4 2",
      "init": {
        "Vr": -0.9229903653506785,
        "Vi": -0.4862149058514721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4484567347604,
        "longitude": -74.5136146063356
      }
    },
    {
      "number": 10167,
      "class": "Bus",
      "name": "ABSECON 4 3",
      "init": {
        "Vr": -0.9340435765507468,
        "Vi": -0.46504276647858267
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4484567347604,
        "longitude": -74.5136146063356
      }
    },
    {
      "number": 10168,
      "class": "Bus",
      "name": "ABSECON 4 4",
      "init": {
        "Vr": -0.9340435765507469,
        "Vi": -0.4650427664785827
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4484567347604,
        "longitude": -74.5136146063356
      }
    },
    {
      "number": 10169,
      "class": "Bus",
      "name": "ABSECON 4 5",
      "init": {
        "Vr": -0.913197016731316,
        "Vi": -0.5047076891451641
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4484567347604,
        "longitude": -74.5136146063356
      }
    },
    {
      "number": 10170,
      "class": "Bus",
      "name": "ABSECON 5 1",
      "init": {
        "Vr": -0.929514783718975,
        "Vi": -0.47266928508982986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4762875568368,
        "longitude": -74.4399988238781
      }
    },
    {
      "number": 10171,
      "class": "Bus",
      "name": "ABSECON 6 1",
      "init": {
        "Vr": -0.930001109325451,
        "Vi": -0.4688472974314471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4935319380291,
        "longitude": -74.5263539286119
      }
    },
    {
      "number": 10172,
      "class": "Bus",
      "name": "ATLANTIC CITY 1 1",
      "init": {
        "Vr": -0.9248698715244041,
        "Vi": -0.48714937525356244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3587700822563,
        "longitude": -74.4199845196174
      }
    },
    {
      "number": 10173,
      "class": "Bus",
      "name": "ATLANTIC CITY 2 1",
      "init": {
        "Vr": -0.918681706928791,
        "Vi": -0.48418975071536935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4116306158037,
        "longitude": -74.4923838904061
      }
    },
    {
      "number": 10174,
      "class": "Bus",
      "name": "ATLANTIC CITY 2 2",
      "init": {
        "Vr": -0.9187687824014543,
        "Vi": -0.48446316553954916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4116306158037,
        "longitude": -74.4923838904061
      }
    },
    {
      "number": 10175,
      "class": "Bus",
      "name": "ATLANTIC CITY 3 1",
      "init": {
        "Vr": -0.9286588571257375,
        "Vi": -0.4784827476707658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4243919731156,
        "longitude": -74.4173182004374
      }
    },
    {
      "number": 10176,
      "class": "Bus",
      "name": "ATLANTIC CITY 3 2",
      "init": {
        "Vr": -0.9287195480762558,
        "Vi": -0.47802400197832123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4243919731156,
        "longitude": -74.4173182004374
      }
    },
    {
      "number": 10177,
      "class": "Bus",
      "name": "ATLANTIC CITY 4 1",
      "init": {
        "Vr": -0.9169421324992549,
        "Vi": -0.4847167830049016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3339809650941,
        "longitude": -74.5061164924516
      }
    },
    {
      "number": 10178,
      "class": "Bus",
      "name": "BRIGANTINE 1",
      "init": {
        "Vr": -0.9308155972443461,
        "Vi": -0.46952485359011586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5102045854582,
        "longitude": -74.4131147242124
      }
    },
    {
      "number": 10179,
      "class": "Bus",
      "name": "EGG HARBOR CITY 1 1",
      "init": {
        "Vr": -0.9247348468930041,
        "Vi": -0.47823423583675173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.63508756896,
        "longitude": -74.5380930343881
      }
    },
    {
      "number": 10180,
      "class": "Bus",
      "name": "EGG HARBOR CITY 2 1",
      "init": {
        "Vr": -0.92908500378904,
        "Vi": -0.4623368586880326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5086276641382,
        "longitude": -74.6229710836103
      }
    },
    {
      "number": 10181,
      "class": "Bus",
      "name": "EGG HARBOR CITY 3 1",
      "init": {
        "Vr": -0.9277421066318219,
        "Vi": -0.45672897884453634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.560305592354,
        "longitude": -74.5828949997929
      }
    },
    {
      "number": 10182,
      "class": "Bus",
      "name": "EGG HARBOR CITY 3 2",
      "init": {
        "Vr": -0.9277291674728257,
        "Vi": -0.4568767442872057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.560305592354,
        "longitude": -74.5828949997929
      }
    },
    {
      "number": 10183,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 1 1",
      "init": {
        "Vr": -0.9128400417591307,
        "Vi": -0.5072297012583806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.435471226387,
        "longitude": -74.6731855865488
      }
    },
    {
      "number": 10184,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 1 2",
      "init": {
        "Vr": -0.9185057121145537,
        "Vi": -0.4917610315765008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.435471226387,
        "longitude": -74.6731855865488
      }
    },
    {
      "number": 10185,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 1 3",
      "init": {
        "Vr": -0.912760540054118,
        "Vi": -0.50691554888408
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.435471226387,
        "longitude": -74.6731855865488
      }
    },
    {
      "number": 10186,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 2 1",
      "init": {
        "Vr": -0.9118586089332114,
        "Vi": -0.48460665760505683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3525468607316,
        "longitude": -74.6159310878612
      }
    },
    {
      "number": 10187,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 3 1",
      "init": {
        "Vr": -0.911152425883223,
        "Vi": -0.5096679605254165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3486108429218,
        "longitude": -74.5615072483783
      }
    },
    {
      "number": 10188,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 3 2",
      "init": {
        "Vr": -0.9175061555349313,
        "Vi": -0.497081018126155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3486108429218,
        "longitude": -74.5615072483783
      }
    },
    {
      "number": 10189,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 3 3",
      "init": {
        "Vr": -0.9112080422563379,
        "Vi": -0.509150853184983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3486108429218,
        "longitude": -74.5615072483783
      }
    },
    {
      "number": 10190,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 4 1",
      "init": {
        "Vr": -0.9198211726643443,
        "Vi": -0.48557575852691776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4244958336007,
        "longitude": -74.6957855378983
      }
    },
    {
      "number": 10191,
      "class": "Bus",
      "name": "HAMMONTON 1 1",
      "init": {
        "Vr": -0.9268225904620172,
        "Vi": -0.45918153122206073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7214847456186,
        "longitude": -74.7517655665976
      }
    },
    {
      "number": 10192,
      "class": "Bus",
      "name": "HAMMONTON 2 1",
      "init": {
        "Vr": -0.9122691699321762,
        "Vi": -0.49761035910006773
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5596697442178,
        "longitude": -74.8034863176049
      }
    },
    {
      "number": 10193,
      "class": "Bus",
      "name": "HAMMONTON 2 2",
      "init": {
        "Vr": -0.9203998785195053,
        "Vi": -0.48011823867586295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5596697442178,
        "longitude": -74.8034863176049
      }
    },
    {
      "number": 10194,
      "class": "Bus",
      "name": "HAMMONTON 2 3",
      "init": {
        "Vr": -0.912279375494642,
        "Vi": -0.49739227958622767
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5596697442178,
        "longitude": -74.8034863176049
      }
    },
    {
      "number": 10195,
      "class": "Bus",
      "name": "HAMMONTON 3 1",
      "init": {
        "Vr": -0.9256261275671108,
        "Vi": -0.46303763350998967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6446371205395,
        "longitude": -74.7676987656936
      }
    },
    {
      "number": 10196,
      "class": "Bus",
      "name": "HAMMONTON 4 1",
      "init": {
        "Vr": -0.9232055513538813,
        "Vi": -0.46330271819669505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5223899961774,
        "longitude": -74.8000575399346
      }
    },
    {
      "number": 10197,
      "class": "Bus",
      "name": "LINWOOD 1 1",
      "init": {
        "Vr": -0.9162884516141067,
        "Vi": -0.4765612775609353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3976663137482,
        "longitude": -74.6427830333981
      }
    },
    {
      "number": 10198,
      "class": "Bus",
      "name": "LINWOOD 1 2",
      "init": {
        "Vr": -0.9163003605903529,
        "Vi": -0.47650417170175297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3976663137482,
        "longitude": -74.6427830333981
      }
    },
    {
      "number": 10199,
      "class": "Bus",
      "name": "MAYS LANDING 1 1",
      "init": {
        "Vr": -0.9191017081126887,
        "Vi": -0.4853069435124662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4698479108286,
        "longitude": -74.7598797791058
      }
    },
    {
      "number": 10200,
      "class": "Bus",
      "name": "MAYS LANDING 1 2",
      "init": {
        "Vr": -0.9191181240393713,
        "Vi": -0.48511380940140664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4698479108286,
        "longitude": -74.7598797791058
      }
    },
    {
      "number": 10201,
      "class": "Bus",
      "name": "MAYS LANDING 2 1",
      "init": {
        "Vr": -0.9279672633402121,
        "Vi": -0.45538941007909867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5545598760434,
        "longitude": -74.8235506693592
      }
    },
    {
      "number": 10202,
      "class": "Bus",
      "name": "MAYS LANDING 3 1",
      "init": {
        "Vr": -0.926080715900771,
        "Vi": -0.4549557773873424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5774461843405,
        "longitude": -74.6824979643158
      }
    },
    {
      "number": 10203,
      "class": "Bus",
      "name": "MINOTOLA 1",
      "init": {
        "Vr": -0.9232350615787626,
        "Vi": -0.47019221858401855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.531374752367,
        "longitude": -74.9255762763811
      }
    },
    {
      "number": 10204,
      "class": "Bus",
      "name": "MINOTOLA 2",
      "init": {
        "Vr": -0.9232539110786693,
        "Vi": -0.4700507057205659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.531374752367,
        "longitude": -74.9255762763811
      }
    },
    {
      "number": 10205,
      "class": "Bus",
      "name": "PLEASANTVILLE 3 1",
      "init": {
        "Vr": -0.9150430072325669,
        "Vi": -0.48795769278080403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3192756845255,
        "longitude": -74.5295594995391
      }
    },
    {
      "number": 10206,
      "class": "Bus",
      "name": "PLEASANTVILLE 4 1",
      "init": {
        "Vr": -0.9268224228819291,
        "Vi": -0.47628500403524077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4501608648207,
        "longitude": -74.5558080317647
      }
    },
    {
      "number": 10207,
      "class": "Bus",
      "name": "PLEASANTVILLE 5 1",
      "init": {
        "Vr": -0.91979084020286,
        "Vi": -0.48982025068680823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3784154762732,
        "longitude": -74.5378878906718
      }
    },
    {
      "number": 10208,
      "class": "Bus",
      "name": "PLEASANTVILLE 5 2",
      "init": {
        "Vr": -0.9197914992349435,
        "Vi": -0.48967786845526845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3784154762732,
        "longitude": -74.5378878906718
      }
    },
    {
      "number": 10209,
      "class": "Bus",
      "name": "SOMERS POINT 1",
      "init": {
        "Vr": -0.9087243964533737,
        "Vi": -0.49389355321742306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3103048161306,
        "longitude": -74.5886960641487
      }
    },
    {
      "number": 10210,
      "class": "Bus",
      "name": "SOMERS POINT 2",
      "init": {
        "Vr": -0.908725747957494,
        "Vi": -0.49367669121635704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3103048161306,
        "longitude": -74.5886960641487
      }
    },
    {
      "number": 10211,
      "class": "Bus",
      "name": "VENTNOR CITY 1 1",
      "init": {
        "Vr": -0.9281686000232693,
        "Vi": -0.48124685706858394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4217011141662,
        "longitude": -74.3458603008754
      }
    },
    {
      "number": 10212,
      "class": "Bus",
      "name": "VENTNOR CITY 1 2",
      "init": {
        "Vr": -0.9281659595745747,
        "Vi": -0.48114564867972814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4217011141662,
        "longitude": -74.3458603008754
      }
    },
    {
      "number": 10213,
      "class": "Bus",
      "name": "VENTNOR CITY 2 1",
      "init": {
        "Vr": -0.9209551006344892,
        "Vi": -0.4869753411363825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3813098043083,
        "longitude": -74.5044811140387
      }
    },
    {
      "number": 10214,
      "class": "Bus",
      "name": "VENTNOR CITY 2 2",
      "init": {
        "Vr": -0.9209755642057891,
        "Vi": -0.4868173948427544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3813098043083,
        "longitude": -74.5044811140387
      }
    },
    {
      "number": 10215,
      "class": "Bus",
      "name": "VINELAND 1 1",
      "init": {
        "Vr": -0.9046790672324436,
        "Vi": -0.4949506840114653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4197596201808,
        "longitude": -74.9775368961324
      }
    },
    {
      "number": 10216,
      "class": "Bus",
      "name": "VINELAND 1 2",
      "init": {
        "Vr": -0.904621198314563,
        "Vi": -0.4946042710238559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4197596201808,
        "longitude": -74.9775368961324
      }
    },
    {
      "number": 10217,
      "class": "Bus",
      "name": "VINELAND 2 1",
      "init": {
        "Vr": -0.9236203579146256,
        "Vi": -0.47471596048094117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4708436097303,
        "longitude": -75.0085416722154
      }
    },
    {
      "number": 10218,
      "class": "Bus",
      "name": "VINELAND 3 1",
      "init": {
        "Vr": -0.9119479916919324,
        "Vi": -0.4968761156554792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4416806026175,
        "longitude": -75.0040964696121
      }
    },
    {
      "number": 10219,
      "class": "Bus",
      "name": "VINELAND 3 2",
      "init": {
        "Vr": -0.9118822277838982,
        "Vi": -0.49658339831554604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4416806026175,
        "longitude": -75.0040964696121
      }
    },
    {
      "number": 10220,
      "class": "Bus",
      "name": "VINELAND 4 1",
      "init": {
        "Vr": -0.9222561261488776,
        "Vi": -0.47995811545231337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4630346830981,
        "longitude": -74.9781842478139
      }
    },
    {
      "number": 10221,
      "class": "Bus",
      "name": "WILLIAMSTOWN 8 1",
      "init": {
        "Vr": -0.9234160901587357,
        "Vi": -0.4657361443154995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5831004257611,
        "longitude": -74.9619554617343
      }
    },
    {
      "number": 10222,
      "class": "Bus",
      "name": "WILLIAMSTOWN 9 1",
      "init": {
        "Vr": -0.922894270924609,
        "Vi": -0.466805748181224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6100815687397,
