        "longitude": -74.9225228410803
      }
    },
    {
      "number": 10223,
      "class": "Bus",
      "name": "WILLIAMSTOWN 10 1",
      "init": {
        "Vr": -0.9252796303978911,
        "Vi": -0.4578568355587078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6839710281031,
        "longitude": -74.938950774042
      }
    },
    {
      "number": 10224,
      "class": "Bus",
      "name": "WILLIAMSTOWN 10 2",
      "init": {
        "Vr": -0.9253196368472023,
        "Vi": -0.4576067394313505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6839710281031,
        "longitude": -74.938950774042
      }
    },
    {
      "number": 10225,
      "class": "Bus",
      "name": "WILLIAMSTOWN 11 1",
      "init": {
        "Vr": -0.9087172845462934,
        "Vi": -0.5061977328057335
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6429694898426,
        "longitude": -74.9331735859719
      }
    },
    {
      "number": 10226,
      "class": "Bus",
      "name": "WILLIAMSTOWN 11 2",
      "init": {
        "Vr": -0.922625280256178,
        "Vi": -0.46952600594866023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6429694898426,
        "longitude": -74.9331735859719
      }
    },
    {
      "number": 10227,
      "class": "Bus",
      "name": "WILLIAMSTOWN 11 3",
      "init": {
        "Vr": -0.9086168017351304,
        "Vi": -0.5058774526562541
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6429694898426,
        "longitude": -74.9331735859719
      }
    },
    {
      "number": 10228,
      "class": "Bus",
      "name": "WOODBINE 1 1",
      "init": {
        "Vr": -0.9168258470197299,
        "Vi": -0.4745589324512597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2635086560048,
        "longitude": -74.8161744016141
      }
    },
    {
      "number": 10229,
      "class": "Bus",
      "name": "WOODBINE 1 2",
      "init": {
        "Vr": -0.9168090734999602,
        "Vi": -0.4746374857389153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2635086560048,
        "longitude": -74.8161744016141
      }
    },
    {
      "number": 10230,
      "class": "Bus",
      "name": "WOODBINE 2 1",
      "init": {
        "Vr": -0.92089397878959,
        "Vi": -0.48240623985068065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3114584844868,
        "longitude": -74.7181496707001
      }
    },
    {
      "number": 10231,
      "class": "Bus",
      "name": "WOODBINE 3 1",
      "init": {
        "Vr": -0.9242205381930839,
        "Vi": -0.4821961340068758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2793241336975,
        "longitude": -74.7750083709498
      }
    },
    {
      "number": 10232,
      "class": "Bus",
      "name": "BERGENFIELD 1 1",
      "init": {
        "Vr": -0.9502298448543587,
        "Vi": -0.41555382960645976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.925036415674,
        "longitude": -74.0699904138642
      }
    },
    {
      "number": 10233,
      "class": "Bus",
      "name": "BERGENFIELD 2 1",
      "init": {
        "Vr": -0.9504519250406936,
        "Vi": -0.42253888070536655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8962464758655,
        "longitude": -73.9718585248293
      }
    },
    {
      "number": 10234,
      "class": "Bus",
      "name": "BERGENFIELD 2 2",
      "init": {
        "Vr": -0.9504489459697464,
        "Vi": -0.42211135305256925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8962464758655,
        "longitude": -73.9718585248293
      }
    },
    {
      "number": 10235,
      "class": "Bus",
      "name": "BERGENFIELD 3 1",
      "init": {
        "Vr": -0.9469662949123264,
        "Vi": -0.4192164762228664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9011640706668,
        "longitude": -74.0447517710889
      }
    },
    {
      "number": 10236,
      "class": "Bus",
      "name": "BERGENFIELD 3 2",
      "init": {
        "Vr": -0.9470094977965768,
        "Vi": -0.4188203693241458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9011640706668,
        "longitude": -74.0447517710889
      }
    },
    {
      "number": 10237,
      "class": "Bus",
      "name": "BERGENFIELD 4 1",
      "init": {
        "Vr": -0.9469517682704791,
        "Vi": -0.41514715869597635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0005092865205,
        "longitude": -73.9470175931004
      }
    },
    {
      "number": 10238,
      "class": "Bus",
      "name": "CLIFFSIDE PARK 1 1",
      "init": {
        "Vr": -0.9402703689447546,
        "Vi": -0.4411978158692916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.739983507648,
        "longitude": -73.9192808632725
      }
    },
    {
      "number": 10239,
      "class": "Bus",
      "name": "CLIFFSIDE PARK 2 1",
      "init": {
        "Vr": -0.9399439745107198,
        "Vi": -0.43974920389026717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8328583984995,
        "longitude": -74.0591387257511
      }
    },
    {
      "number": 10240,
      "class": "Bus",
      "name": "CLIFFSIDE PARK 2 2",
      "init": {
        "Vr": -0.9398398857915902,
        "Vi": -0.4404402998761434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8328583984995,
        "longitude": -74.0591387257511
      }
    },
    {
      "number": 10241,
      "class": "Bus",
      "name": "CLOSTER 1",
      "init": {
        "Vr": -0.943885361313457,
        "Vi": -0.4270825067317749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9617303018205,
        "longitude": -73.8615754345752
      }
    },
    {
      "number": 10242,
      "class": "Bus",
      "name": "ENGLEWOOD 1 1",
      "init": {
        "Vr": -0.9484319481892628,
        "Vi": -0.42183723247087884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9230640908352,
        "longitude": -74.0127107322288
      }
    },
    {
      "number": 10243,
      "class": "Bus",
      "name": "ENGLEWOOD 1 2",
      "init": {
        "Vr": -0.948409863975527,
        "Vi": -0.4213268578880807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9230640908352,
        "longitude": -74.0127107322288
      }
    },
    {
      "number": 10244,
      "class": "Bus",
      "name": "ENGLEWOOD 2 1",
      "init": {
        "Vr": -0.9384617872828013,
        "Vi": -0.4317329798681541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8676422453583,
        "longitude": -73.872435523227
      }
    },
    {
      "number": 10245,
      "class": "Bus",
      "name": "ENGLEWOOD 3 1",
      "init": {
        "Vr": -0.9470833722680737,
        "Vi": -0.4184293056397052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9054701804801,
        "longitude": -74.0714132245848
      }
    },
    {
      "number": 10246,
      "class": "Bus",
      "name": "FAIR LAWN 1 1",
      "init": {
        "Vr": -0.9427681238043211,
        "Vi": -0.4465205219174685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.042076275158,
        "longitude": -74.1034100412659
      }
    },
    {
      "number": 10247,
      "class": "Bus",
      "name": "FAIR LAWN 2 1",
      "init": {
        "Vr": -0.9432093473996976,
        "Vi": -0.4306752963393368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0315834793142,
        "longitude": -74.0534860570589
      }
    },
    {
      "number": 10248,
      "class": "Bus",
      "name": "FAIR LAWN 2 2",
      "init": {
        "Vr": -0.9432553075643922,
        "Vi": -0.4302318550428469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0315834793142,
        "longitude": -74.0534860570589
      }
    },
    {
      "number": 10249,
      "class": "Bus",
      "name": "FAIRVIEW 1 1",
      "init": {
        "Vr": -0.9354512577536801,
        "Vi": -0.43535738130628016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7996624175544,
        "longitude": -74.0402837487748
      }
    },
    {
      "number": 10250,
      "class": "Bus",
      "name": "FAIRVIEW 2 1",
      "init": {
        "Vr": -0.9365689030441505,
        "Vi": -0.43379045102907926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8119149482119,
        "longitude": -73.9581384187146
      }
    },
    {
      "number": 10251,
      "class": "Bus",
      "name": "FORT LEE 1 1",
      "init": {
        "Vr": -0.9431174998452388,
        "Vi": -0.42276076020435444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8909723307518,
        "longitude": -74.0802497721498
      }
    },
    {
      "number": 10252,
      "class": "Bus",
      "name": "FORT LEE 2 1",
      "init": {
        "Vr": -0.9352829381533193,
        "Vi": -0.44612717266235025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7379101319711,
        "longitude": -73.9785962377682
      }
    },
    {
      "number": 10253,
      "class": "Bus",
      "name": "FORT LEE 2 2",
      "init": {
        "Vr": -0.9353112610149477,
        "Vi": -0.4457726985584302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7379101319711,
        "longitude": -73.9785962377682
      }
    },
    {
      "number": 10254,
      "class": "Bus",
      "name": "FORT LEE 3 1",
      "init": {
        "Vr": -0.938758572541476,
        "Vi": -0.4355257491436359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8769883235658,
        "longitude": -74.0016515679262
      }
    },
    {
      "number": 10255,
      "class": "Bus",
      "name": "FORT LEE 4 1",
      "init": {
        "Vr": -0.936876607610687,
        "Vi": -0.432957408016572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8231284130692,
        "longitude": -73.9431804859334
      }
    },
    {
      "number": 10256,
      "class": "Bus",
      "name": "FRANKLIN LAKES 1",
      "init": {
        "Vr": -0.9359478618525239,
        "Vi": -0.4321822457605774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9784220431226,
        "longitude": -74.2481912715838
      }
    },
    {
      "number": 10257,
      "class": "Bus",
      "name": "GARFIELD 1 1",
      "init": {
        "Vr": -0.941177811952068,
        "Vi": -0.42944487840833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8335022731496,
        "longitude": -74.1126942109728
      }
    },
    {
      "number": 10258,
      "class": "Bus",
      "name": "GARFIELD 1 2",
      "init": {
        "Vr": -0.9412200222294148,
        "Vi": -0.4292402326133883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8335022731496,
        "longitude": -74.1126942109728
      }
    },
    {
      "number": 10259,
      "class": "Bus",
      "name": "GARFIELD 2 1",
      "init": {
        "Vr": -0.9471983041054924,
        "Vi": -0.4137797078055928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9655345497535,
        "longitude": -74.1031431329599
      }
    },
    {
      "number": 10260,
      "class": "Bus",
      "name": "GLEN ROCK 1 1",
      "init": {
        "Vr": -0.9494071673269765,
        "Vi": -0.42102067515518315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9902114167382,
        "longitude": -74.0462957581787
      }
    },
    {
      "number": 10261,
      "class": "Bus",
      "name": "GLEN ROCK 2 1",
      "init": {
        "Vr": -0.9443386838933142,
        "Vi": -0.4103001071788021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9534939211098,
        "longitude": -74.1572420596324
      }
    },
    {
      "number": 10262,
      "class": "Bus",
      "name": "GLEN ROCK 2 2",
      "init": {
        "Vr": -0.9443455515241862,
        "Vi": -0.40999668842760556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9534939211098,
        "longitude": -74.1572420596324
      }
    },
    {
      "number": 10263,
      "class": "Bus",
      "name": "HACKENSACK 1 1",
      "init": {
        "Vr": -0.9380605685148516,
        "Vi": -0.43722922063582337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8781573529942,
        "longitude": -74.0459293991194
      }
    },
    {
      "number": 10264,
      "class": "Bus",
      "name": "HACKENSACK 2 1",
      "init": {
        "Vr": -0.9463210895067451,
        "Vi": -0.4239316444520265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.908032443729,
        "longitude": -74.0149238793056
      }
    },
    {
      "number": 10265,
      "class": "Bus",
      "name": "HACKENSACK 2 2",
      "init": {
        "Vr": -0.9463433560636171,
        "Vi": -0.4235898660499368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.908032443729,
        "longitude": -74.0149238793056
      }
    },
    {
      "number": 10266,
      "class": "Bus",
      "name": "HACKENSACK 3 1",
      "init": {
        "Vr": -0.9438312743263696,
        "Vi": -0.41581073512554517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9027290057379,
        "longitude": -74.0932308905973
      }
    },
    {
      "number": 10267,
      "class": "Bus",
      "name": "HACKENSACK 4 1",
      "init": {
        "Vr": -0.943381411673683,
        "Vi": -0.4334988679198168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428691869915,
        "longitude": -74.0726441430834
      }
    },
    {
      "number": 10268,
      "class": "Bus",
      "name": "HILLSDALE 2 1",
      "init": {
        "Vr": -0.942033065293959,
        "Vi": -0.4395793958013004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.015746559305,
        "longitude": -74.0940250557001
      }
    },
    {
      "number": 10269,
      "class": "Bus",
      "name": "HILLSDALE 2 2",
      "init": {
        "Vr": -0.9419503649668637,
        "Vi": -0.43919834531197516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.015746559305,
        "longitude": -74.0940250557001
      }
    },
    {
      "number": 10270,
      "class": "Bus",
      "name": "HILLSDALE 3 1",
      "init": {
        "Vr": -0.9446307653635893,
        "Vi": -0.421639515370541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0167895833231,
        "longitude": -73.9963876218286
      }
    },
    {
      "number": 10271,
      "class": "Bus",
      "name": "LEONIA 1",
      "init": {
        "Vr": -0.9478896440297551,
        "Vi": -0.4160562166262804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.957208392904,
        "longitude": -73.9343975020961
      }
    },
    {
      "number": 10272,
      "class": "Bus",
      "name": "LODI 1 1",
      "init": {
        "Vr": -0.944700935393128,
        "Vi": -0.4085923094892708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8951916083031,
        "longitude": -74.160123616154
      }
    },
    {
      "number": 10273,
      "class": "Bus",
      "name": "LODI 1 2",
      "init": {
        "Vr": -0.944750924833052,
        "Vi": -0.4080028109409762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8951916083031,
        "longitude": -74.160123616154
      }
    },
    {
      "number": 10274,
      "class": "Bus",
      "name": "MAHWAH 1 1",
      "init": {
        "Vr": -0.9001385912635502,
        "Vi": -0.5280972255393214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0614920918559,
        "longitude": -74.2677327130173
      }
    },
    {
      "number": 10275,
      "class": "Bus",
      "name": "MAHWAH 1 2",
      "init": {
        "Vr": -0.9262948554025189,
        "Vi": -0.4878054874984288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0614920918559,
        "longitude": -74.2677327130173
      }
    },
    {
      "number": 10276,
      "class": "Bus",
      "name": "MAHWAH 1 3",
      "init": {
        "Vr": -0.900228351243565,
        "Vi": -0.5276072104443293
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0614920918559,
        "longitude": -74.2677327130173
      }
    },
    {
      "number": 10277,
      "class": "Bus",
      "name": "MAHWAH 2 1",
      "init": {
        "Vr": -0.8594130754102998,
        "Vi": -0.5897352423544124
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10278,
      "class": "Bus",
      "name": "MAHWAH 2 2",
      "init": {
        "Vr": -0.8894712611249541,
        "Vi": -0.5458392704612836
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10279,
      "class": "Bus",
      "name": "MAHWAH 2 3",
      "init": {
        "Vr": -0.8947938562775359,
        "Vi": -0.5174120684518205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10280,
      "class": "Bus",
      "name": "MAHWAH 2 4",
      "init": {
        "Vr": -0.9361106942356676,
        "Vi": -0.46537442606597296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10281,
      "class": "Bus",
      "name": "MAHWAH 2 5",
      "init": {
        "Vr": -0.8978331718531678,
        "Vi": -0.5011795283858607
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10282,
      "class": "Bus",
      "name": "MAHWAH 2 6",
      "init": {
        "Vr": -0.8978331718531676,
        "Vi": -0.5011795283858606
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10283,
      "class": "Bus",
      "name": "MAHWAH 2 7",
      "init": {
        "Vr": -0.8594461507860982,
        "Vi": -0.5891644919067136
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10284,
      "class": "Bus",
      "name": "MAHWAH 2 9",
      "init": {
        "Vr": -0.8944352351776423,
        "Vi": -0.5183707668466723
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1586971273068,
        "longitude": -74.1557274686222
      }
    },
    {
      "number": 10285,
      "class": "Bus",
      "name": "MONTVALE 1",
      "init": {
        "Vr": -0.93926239538575,
        "Vi": -0.45421101536484376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1273637537321,
        "longitude": -74.0713240655347
      }
    },
    {
      "number": 10286,
      "class": "Bus",
      "name": "NEW MILFORD 8 1",
      "init": {
        "Vr": -0.9408613942554822,
        "Vi": -0.428518565343044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8804151154343,
        "longitude": -74.0820481762112
      }
    },
    {
      "number": 10287,
      "class": "Bus",
      "name": "NEW MILFORD 8 2",
      "init": {
        "Vr": -0.9408502102768896,
        "Vi": -0.4281543027014669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8804151154343,
        "longitude": -74.0820481762112
      }
    },
    {
      "number": 10288,
      "class": "Bus",
      "name": "NEW MILFORD 9 1",
      "init": {
        "Vr": -0.9472915807327005,
        "Vi": -0.41560274533445274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9816202849641,
        "longitude": -73.91017910049911
      }
    },
    {
      "number": 10289,
      "class": "Bus",
      "name": "NORTHVALE 1",
      "init": {
        "Vr": -0.9452276028748466,
        "Vi": -0.41772158260543846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0705987084951,
        "longitude": -73.9487208828949
      }
    },
    {
      "number": 10290,
      "class": "Bus",
      "name": "NORTHVALE 2",
      "init": {
        "Vr": -0.9452303191433153,
        "Vi": -0.41776615359778235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0705987084951,
        "longitude": -73.9487208828949
      }
    },
    {
      "number": 10291,
      "class": "Bus",
      "name": "OAKLAND 6 1",
      "init": {
        "Vr": -0.9268489618784076,
        "Vi": -0.4840311959469459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.079795612853,
        "longitude": -74.279442487841
      }
    },
    {
      "number": 10292,
      "class": "Bus",
      "name": "PALISADES PARK 1 1",
      "init": {
        "Vr": -0.9513574556140884,
        "Vi": -0.42548960460482904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8836086569165,
        "longitude": -73.9563551924095
      }
    },
    {
      "number": 10293,
      "class": "Bus",
      "name": "PALISADES PARK 1 2",
      "init": {
        "Vr": -0.951301603270132,
        "Vi": -0.4250859560127076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8836086569165,
        "longitude": -73.9563551924095
      }
    },
    {
      "number": 10294,
      "class": "Bus",
      "name": "PALISADES PARK 2 1",
      "init": {
        "Vr": -0.9365404174007643,
        "Vi": -0.44357054509309507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8653221703555,
        "longitude": -74.0384116963169
      }
    },
    {
      "number": 10295,
      "class": "Bus",
      "name": "PALISADES PARK 2 2",
      "init": {
        "Vr": -0.9364671578185481,
        "Vi": -0.4429918190426454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8653221703555,
        "longitude": -74.0384116963169
      }
    },
    {
      "number": 10296,
      "class": "Bus",
      "name": "PARAMUS 1 1",
      "init": {
        "Vr": -0.9489964282092679,
        "Vi": -0.4186939481138013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.961136988581,
        "longitude": -74.0447189511691
      }
    },
    {
      "number": 10297,
      "class": "Bus",
      "name": "PARAMUS 2 1",
      "init": {
        "Vr": -0.9480177163796285,
        "Vi": -0.41356179140552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9814107962241,
        "longitude": -74.0695594555633
      }
    },
    {
      "number": 10298,
      "class": "Bus",
      "name": "PARAMUS 2 2",
      "init": {
        "Vr": -0.9480890681207412,
        "Vi": -0.4141631268636174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9814107962241,
        "longitude": -74.0695594555633
      }
    },
    {
      "number": 10299,
      "class": "Bus",
      "name": "PARAMUS 3 1",
      "init": {
        "Vr": -0.9448794827431944,
        "Vi": -0.4122359597780135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8944784981738,
        "longitude": -74.1253917695309
      }
    },
    {
      "number": 10300,
      "class": "Bus",
      "name": "PARAMUS 4 1",
      "init": {
        "Vr": -0.9454426914693206,
        "Vi": -0.41136742754351596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9351463711819,
        "longitude": -74.099301742088
      }
    },
    {
      "number": 10301,
      "class": "Bus",
      "name": "RAMSEY 1 1",
      "init": {
        "Vr": -0.943767741339075,
        "Vi": -0.4303495521371912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907834451343,
        "longitude": -74.2188915058846
      }
    },
    {
      "number": 10302,
      "class": "Bus",
      "name": "RAMSEY 1 2",
      "init": {
        "Vr": -0.9437755178895803,
        "Vi": -0.4302241377149046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0907834451343,
        "longitude": -74.2188915058846
      }
    },
    {
      "number": 10303,
      "class": "Bus",
      "name": "RIDGEWOOD 7 1",
      "init": {
        "Vr": -0.9434863781559623,
        "Vi": -0.41340338852831693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9771362744849,
        "longitude": -74.185392906466
      }
    },
    {
      "number": 10304,
      "class": "Bus",
      "name": "RIDGEWOOD 8 1",
      "init": {
        "Vr": -0.9437910407279649,
        "Vi": -0.4294178992573003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0806817152294,
        "longitude": -74.1683140070533
      }
    },
    {
      "number": 10305,
      "class": "Bus",
      "name": "RIDGEWOOD 9 1",
      "init": {
        "Vr": -0.943554151758767,
        "Vi": -0.43198876579372303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0629361587241,
        "longitude": -74.21845213293
      }
    },
    {
      "number": 10306,
      "class": "Bus",
      "name": "RIDGEWOOD 10 1",
      "init": {
        "Vr": -0.9475419818778368,
        "Vi": -0.40559304289613823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9542655958341,
        "longitude": -74.131804375822
      }
    },
    {
      "number": 10307,
      "class": "Bus",
      "name": "RIDGEWOOD 10 2",
      "init": {
        "Vr": -0.9474794353442507,
        "Vi": -0.40641173848671647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9542655958341,
        "longitude": -74.131804375822
      }
    },
    {
      "number": 10308,
      "class": "Bus",
      "name": "RUTHERFORD 1",
      "init": {
        "Vr": -0.9400666549185989,
        "Vi": -0.41883389231482954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.854733265936,
        "longitude": -74.1289022128746
      }
    },
    {
      "number": 10309,
      "class": "Bus",
      "name": "RUTHERFORD 2",
      "init": {
        "Vr": -0.9400610374838714,
        "Vi": -0.41849711297903774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.854733265936,
        "longitude": -74.1289022128746
      }
    },
    {
      "number": 10310,
      "class": "Bus",
      "name": "SADDLE BROOK 1 1",
      "init": {
        "Vr": -0.9517765729302384,
        "Vi": -0.41934515162280045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9753491258871,
        "longitude": -73.9964756535802
      }
    },
    {
      "number": 10311,
      "class": "Bus",
      "name": "SADDLE BROOK 2 1",
      "init": {
        "Vr": -0.9508847490194529,
        "Vi": -0.409347043176754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9863939413449,
        "longitude": -74.103696095523
      }
    },
    {
      "number": 10312,
      "class": "Bus",
      "name": "TEANECK 1 1",
      "init": {
        "Vr": -0.9370954152822983,
        "Vi": -0.4338767334011275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.861754458411,
        "longitude": -73.9621195722667
      }
    },
    {
      "number": 10313,
      "class": "Bus",
      "name": "TEANECK 1 2",
      "init": {
        "Vr": -0.937177684578102,
        "Vi": -0.43340476941947226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.861754458411,
        "longitude": -73.9621195722667
      }
    },
    {
      "number": 10314,
      "class": "Bus",
      "name": "TEANECK 2 1",
      "init": {
        "Vr": -0.863254775880043,
        "Vi": -0.5803700579695003
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9729059875059,
        "longitude": -74.0199249698036
      }
    },
    {
      "number": 10315,
      "class": "Bus",
      "name": "TEANECK 2 2",
      "init": {
        "Vr": -0.8915989510641984,
        "Vi": -0.5364680919682953
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9729059875059,
        "longitude": -74.0199249698036
      }
    },
    {
      "number": 10316,
      "class": "Bus",
      "name": "TEANECK 2 3",
      "init": {
        "Vr": -0.9253981167293165,
        "Vi": -0.4701001367364254
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9729059875059,
        "longitude": -74.0199249698036
      }
    },
    {
      "number": 10317,
      "class": "Bus",
      "name": "TEANECK 2 4",
      "init": {
        "Vr": -0.9500461216078627,
        "Vi": -0.426184580910793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9729059875059,
        "longitude": -74.0199249698036
      }
    },
    {
      "number": 10318,
      "class": "Bus",
      "name": "TEANECK 2 5",
      "init": {
        "Vr": -0.8924055150497137,
        "Vi": -0.535118011552031
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9729059875059,
        "longitude": -74.0199249698036
      }
    },
    {
      "number": 10319,
      "class": "Bus",
      "name": "TEANECK 3 1",
      "init": {
        "Vr": -0.9524597833404571,
        "Vi": -0.41626130307289805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9454392638894,
        "longitude": -74.0569861199412
      }
    },
    {
      "number": 10320,
      "class": "Bus",
      "name": "TEANECK 3 2",
      "init": {
        "Vr": -0.9523508949479907,
        "Vi": -0.4157415160797221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9454392638894,
        "longitude": -74.0569861199412
      }
    },
    {
      "number": 10321,
      "class": "Bus",
      "name": "TEANECK 4 1",
      "init": {
        "Vr": -0.9372004284960301,
        "Vi": -0.4302237224076316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8420610781528,
        "longitude": -73.981677076678
      }
    },
    {
      "number": 10322,
      "class": "Bus",
      "name": "TEANECK 4 2",
      "init": {
        "Vr": -0.9371185984471363,
        "Vi": -0.43088430778568326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8420610781528,
        "longitude": -73.981677076678
      }
    },
    {
      "number": 10323,
      "class": "Bus",
      "name": "TENAFLY 1",
      "init": {
        "Vr": -0.9497697658516833,
        "Vi": -0.42003165011568305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9255453347706,
        "longitude": -73.91910928934
      }
    },
    {
      "number": 10324,
      "class": "Bus",
      "name": "TOWNSHIP OF WASHINGTON 1",
      "init": {
        "Vr": -0.9434009138515537,
        "Vi": -0.4215539202653721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0660145570129,
        "longitude": -74.026846884414
      }
    },
    {
      "number": 10325,
      "class": "Bus",
      "name": "WALDWICK 1 1",
      "init": {
        "Vr": -0.9424914111017317,
        "Vi": -0.42567948410818424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716770259148,
        "longitude": -74.091134535353
      }
    },
    {
      "number": 10326,
      "class": "Bus",
      "name": "WALDWICK 1 2",
      "init": {
        "Vr": -0.942498817923901,
        "Vi": -0.42591487729515637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716770259148,
        "longitude": -74.091134535353
      }
    },
    {
      "number": 10327,
      "class": "Bus",
      "name": "WALDWICK 2 1",
      "init": {
        "Vr": -0.9428193466581068,
        "Vi": -0.4221110679899113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0135587871227,
        "longitude": -74.1762960886564
      }
    },
    {
      "number": 10328,
      "class": "Bus",
      "name": "WESTWOOD 1 1",
      "init": {
        "Vr": -0.9449201901338813,
        "Vi": -0.41943639572250013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.00552081332,
        "longitude": -73.9824340661601
      }
    },
    {
      "number": 10329,
      "class": "Bus",
      "name": "WESTWOOD 2 1",
      "init": {
        "Vr": -0.9482199254702747,
        "Vi": -0.4231108470546364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9478028766819,
        "longitude": -74.000543888242
      }
    },
    {
      "number": 10330,
      "class": "Bus",
      "name": "WESTWOOD 2 2",
      "init": {
        "Vr": -0.9482096861320967,
        "Vi": -0.4234532592328697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9478028766819,
        "longitude": -74.000543888242
      }
    },
    {
      "number": 10331,
      "class": "Bus",
      "name": "ALLENTOWN 1 1",
      "init": {
        "Vr": -0.9313362265364351,
        "Vi": -0.4500271482450324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0956378079638,
        "longitude": -74.6158630132528
      }
    },
    {
      "number": 10332,
      "class": "Bus",
      "name": "BEVERLY 5 1",
      "init": {
        "Vr": -0.936533820194563,
        "Vi": -0.41781824082869834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9715718310421,
        "longitude": -74.916319816397
      }
    },
    {
      "number": 10333,
      "class": "Bus",
      "name": "BEVERLY 6 1",
      "init": {
        "Vr": -0.9440441557133532,
        "Vi": -0.4281942513340363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0740181101952,
        "longitude": -74.9913453251631
      }
    },
    {
      "number": 10334,
      "class": "Bus",
      "name": "BORDENTOWN 1 1",
      "init": {
        "Vr": -0.9136446129805098,
        "Vi": -0.48682114861189024
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0195862923118,
        "longitude": -74.6349777158586
      }
    },
    {
      "number": 10335,
      "class": "Bus",
      "name": "BORDENTOWN 1 2",
      "init": {
        "Vr": -0.9259094311050456,
        "Vi": -0.4577125945690031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0195862923118,
        "longitude": -74.6349777158586
      }
    },
    {
      "number": 10336,
      "class": "Bus",
      "name": "BORDENTOWN 1 3",
      "init": {
        "Vr": -0.9136491296445279,
        "Vi": -0.4866706159781194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0195862923118,
        "longitude": -74.6349777158586
      }
    },
    {
      "number": 10337,
      "class": "Bus",
      "name": "BORDENTOWN 2 1",
      "init": {
        "Vr": -0.932920398198306,
        "Vi": -0.4490663016405066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1004385170657,
        "longitude": -74.7263439220028
      }
    },
    {
      "number": 10338,
      "class": "Bus",
      "name": "BROWNS MILLS 1 1",
      "init": {
        "Vr": -0.9316144089296015,
        "Vi": -0.45513116738502185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8771217164587,
        "longitude": -74.4574792175942
      }
    },
    {
      "number": 10339,
      "class": "Bus",
      "name": "BROWNS MILLS 1 2",
      "init": {
        "Vr": -0.9316255868763572,
        "Vi": -0.4549881602558095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8771217164587,
        "longitude": -74.4574792175942
      }
    },
    {
      "number": 10340,
      "class": "Bus",
      "name": "BROWNS MILLS 2 1",
      "init": {
        "Vr": -0.9140768560616804,
        "Vi": -0.48302758773361243
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9066136023708,
        "longitude": -74.5778643313189
      }
    },
    {
      "number": 10341,
      "class": "Bus",
      "name": "BROWNS MILLS 2 2",
      "init": {
        "Vr": -0.9351138419135926,
        "Vi": -0.46025156508814946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9066136023708,
        "longitude": -74.5778643313189
      }
    },
    {
      "number": 10342,
      "class": "Bus",
      "name": "BROWNS MILLS 2 3",
      "init": {
        "Vr": -0.9140348662182557,
        "Vi": -0.48281968518380264
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9066136023708,
        "longitude": -74.5778643313189
      }
    },
    {
      "number": 10343,
      "class": "Bus",
      "name": "BROWNS MILLS 3 1",
      "init": {
        "Vr": -0.9362777393398487,
        "Vi": -0.4462561529094851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9710020537436,
        "longitude": -74.5128298121788
      }
    },
    {
      "number": 10344,
      "class": "Bus",
      "name": "BROWNS MILLS 4 1",
      "init": {
        "Vr": -0.9353139098265021,
        "Vi": -0.45596757438147634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9247626789324,
        "longitude": -74.5600607638986
      }
    },
    {
      "number": 10345,
      "class": "Bus",
      "name": "BROWNS MILLS 4 2",
      "init": {
        "Vr": -0.9353239567803951,
        "Vi": -0.45614328569301804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9247626789324,
        "longitude": -74.5600607638986
      }
    },
    {
      "number": 10346,
      "class": "Bus",
      "name": "BURLINGTON 15 1",
      "init": {
        "Vr": -0.9287245725685457,
        "Vi": -0.4520745872275618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0851760896239,
        "longitude": -74.8037239850697
      }
    },
    {
      "number": 10347,
      "class": "Bus",
      "name": "BURLINGTON 15 2",
      "init": {
        "Vr": -0.9287409015457133,
        "Vi": -0.45187124385897276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0851760896239,
        "longitude": -74.8037239850697
      }
    },
    {
      "number": 10348,
      "class": "Bus",
      "name": "BURLINGTON 16 1",
      "init": {
        "Vr": -0.9326788924765294,
        "Vi": -0.43350153779592604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0185384247484,
        "longitude": -74.8163291121105
      }
    },
    {
      "number": 10349,
      "class": "Bus",
      "name": "BURLINGTON 17 1",
      "init": {
        "Vr": -0.929039908609281,
        "Vi": -0.4412502468072794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0551419321174,
        "longitude": -74.7733772633152
      }
    },
    {
      "number": 10350,
      "class": "Bus",
      "name": "COLUMBUS 1 1",
      "init": {
        "Vr": -0.9279456739552089,
        "Vi": -0.4482360117814691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0380199060113,
        "longitude": -74.7051678725395
      }
    },
    {
      "number": 10351,
      "class": "Bus",
      "name": "FORT DIX 1",
      "init": {
        "Vr": -0.933536130764271,
        "Vi": -0.4571692733371721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.898037261012,
        "longitude": -74.5191818397183
      }
    },
    {
      "number": 10352,
      "class": "Bus",
      "name": "FORT DIX 2",
      "init": {
        "Vr": -0.9335328382836573,
        "Vi": -0.4572340029823346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.898037261012,
        "longitude": -74.5191818397183
      }
    },
    {
      "number": 10353,
      "class": "Bus",
      "name": "LUMBERTON 1 1",
      "init": {
        "Vr": -0.9153164275813881,
        "Vi": -0.48782595163408377
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9630915194788,
        "longitude": -74.8523755462323
      }
    },
    {
      "number": 10354,
      "class": "Bus",
      "name": "LUMBERTON 1 2",
      "init": {
        "Vr": -0.9355738361595116,
        "Vi": -0.4298820583458005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9630915194788,
        "longitude": -74.8523755462323
      }
    },
    {
      "number": 10355,
      "class": "Bus",
      "name": "LUMBERTON 1 3",
      "init": {
        "Vr": -0.9148991412877805,
        "Vi": -0.49149040245910036
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9630915194788,
        "longitude": -74.8523755462323
      }
    },
    {
      "number": 10356,
      "class": "Bus",
      "name": "LUMBERTON 2 1",
      "init": {
        "Vr": -0.9307954334684586,
        "Vi": -0.431772313714183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.024220709986,
        "longitude": -74.7600329666383
      }
    },
    {
      "number": 10357,
      "class": "Bus",
      "name": "MARLTON 1 1",
      "init": {
        "Vr": -0.9158530981661802,
        "Vi": -0.4888983491356117
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8556507890382,
        "longitude": -74.9331028245543
      }
    },
    {
      "number": 10358,
      "class": "Bus",
      "name": "MARLTON 1 2",
      "init": {
        "Vr": -0.934987148571743,
        "Vi": -0.439227990420975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8556507890382,
        "longitude": -74.9331028245543
      }
    },
    {
      "number": 10359,
      "class": "Bus",
      "name": "MARLTON 1 3",
      "init": {
        "Vr": -0.9315893057896728,
        "Vi": -0.41848461902626466
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8556507890382,
        "longitude": -74.9331028245543
      }
    },
    {
      "number": 10360,
      "class": "Bus",
      "name": "MARLTON 1 4",
      "init": {
        "Vr": -0.9353608242235103,
        "Vi": -0.43836967143649463
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8556507890382,
        "longitude": -74.9331028245543
      }
    },
    {
      "number": 10361,
      "class": "Bus",
      "name": "MARLTON 1 5",
      "init": {
        "Vr": -0.913917241983984,
        "Vi": -0.4927139361702943
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8556507890382,
        "longitude": -74.9331028245543
      }
    },
    {
      "number": 10362,
      "class": "Bus",
      "name": "MARLTON 2 1",
      "init": {
        "Vr": -0.9394344370994354,
        "Vi": -0.41528029360226504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8892597852846,
        "longitude": -74.9428615746268
      }
    },
    {
      "number": 10363,
      "class": "Bus",
      "name": "MARLTON 3 1",
      "init": {
        "Vr": -0.925803672584657,
        "Vi": -0.4549244249750759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7545897342084,
        "longitude": -74.9572892917141
      }
    },
    {
      "number": 10364,
      "class": "Bus",
      "name": "MARLTON 3 2",
      "init": {
        "Vr": -0.9258472067201792,
        "Vi": -0.45468679833537584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7545897342084,
        "longitude": -74.9572892917141
      }
    },
    {
      "number": 10365,
      "class": "Bus",
      "name": "MARLTON 4 1",
      "init": {
        "Vr": -0.9334864700385627,
        "Vi": -0.4247259156176571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7866514325483,
        "longitude": -74.8580510814641
      }
    },
    {
      "number": 10366,
      "class": "Bus",
      "name": "MARLTON 4 2",
      "init": {
        "Vr": -0.9334715099332783,
        "Vi": -0.42496678070686555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7866514325483,
        "longitude": -74.8580510814641
      }
    },
    {
      "number": 10367,
      "class": "Bus",
      "name": "MARLTON 5 1",
      "init": {
        "Vr": -0.9363180705909984,
        "Vi": -0.43488568417607404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8537125523063,
        "longitude": -74.9481757746299
      }
    },
    {
      "number": 10368,
      "class": "Bus",
      "name": "MARLTON 5 2",
      "init": {
        "Vr": -0.9364197510829874,
        "Vi": -0.4351395480084276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8537125523063,
        "longitude": -74.9481757746299
      }
    },
    {
      "number": 10369,
      "class": "Bus",
      "name": "MEDFORD 10 1",
      "init": {
        "Vr": -0.9375328227879633,
        "Vi": -0.41977944864151046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9092917064584,
        "longitude": -74.9117057254783
      }
    },
    {
      "number": 10370,
      "class": "Bus",
      "name": "MEDFORD 10 2",
      "init": {
        "Vr": -0.937498635821123,
        "Vi": -0.41957214145726324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9092917064584,
        "longitude": -74.9117057254783
      }
    },
    {
      "number": 10371,
      "class": "Bus",
      "name": "MEDFORD 11 1",
      "init": {
        "Vr": -0.9381528485834726,
        "Vi": -0.41053033410462114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8691864098298,
        "longitude": -74.7461716064944
      }
    },
    {
      "number": 10372,
      "class": "Bus",
      "name": "MEDFORD 11 2",
      "init": {
        "Vr": -0.9381465069126756,
        "Vi": -0.41032784776144465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8691864098298,
        "longitude": -74.7461716064944
      }
    },
    {
      "number": 10373,
      "class": "Bus",
      "name": "MEDFORD 12 1",
      "init": {
        "Vr": -0.9302134306675299,
        "Vi": -0.43715506942131593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8300862433868,
        "longitude": -74.8122164490699
      }
    },
    {
      "number": 10374,
      "class": "Bus",
      "name": "MEDFORD 13 1",
      "init": {
        "Vr": -0.9364154664489728,
        "Vi": -0.42782231480661165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8581042345262,
        "longitude": -74.897289595307
      }
    },
    {
      "number": 10375,
      "class": "Bus",
      "name": "MEDFORD 13 2",
      "init": {
        "Vr": -0.9364134557811691,
        "Vi": -0.42760328771998246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8581042345262,
        "longitude": -74.897289595307
      }
    },
    {
      "number": 10376,
      "class": "Bus",
      "name": "MOORESTOWN 1",
      "init": {
        "Vr": -0.9379866240767191,
        "Vi": -0.40843926535214764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9708390138055,
        "longitude": -74.9690004985421
      }
    },
    {
      "number": 10377,
      "class": "Bus",
      "name": "MOUNT HOLLY 2 1",
      "init": {
        "Vr": -0.9348151340155918,
        "Vi": -0.4149571963975063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0029040168489,
        "longitude": -74.8649860253366
      }
    },
    {
      "number": 10378,
      "class": "Bus",
      "name": "MOUNT HOLLY 2 2",
      "init": {
        "Vr": -0.9348542597072618,
        "Vi": -0.4151311564924099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0029040168489,
        "longitude": -74.8649860253366
      }
    },
    {
      "number": 10379,
      "class": "Bus",
      "name": "MOUNT HOLLY 3 1",
      "init": {
        "Vr": -0.9329273684544128,
        "Vi": -0.42356213027916073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0020652119924,
        "longitude": -74.8090913891262
      }
    },
    {
      "number": 10380,
      "class": "Bus",
      "name": "MOUNT HOLLY 4 1",
      "init": {
        "Vr": -0.9326952283821861,
        "Vi": -0.4445140649142703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0739715101776,
        "longitude": -74.7567593027898
      }
    },
    {
      "number": 10381,
      "class": "Bus",
      "name": "MOUNT HOLLY 5 1",
      "init": {
        "Vr": -0.9276496256225234,
        "Vi": -0.44823909628210123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9811926982195,
        "longitude": -74.7085163984292
      }
    },
    {
      "number": 10382,
      "class": "Bus",
      "name": "MOUNT LAUREL 1 1",
      "init": {
        "Vr": -0.9388317162734306,
        "Vi": -0.41381434366439673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9242389304044,
        "longitude": -74.9588668079182
      }
    },
    {
      "number": 10383,
      "class": "Bus",
      "name": "MOUNT LAUREL 2 1",
      "init": {
        "Vr": -0.937972567578359,
        "Vi": -0.41726072337347114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8942066872153,
        "longitude": -74.916956067969
      }
    },
    {
      "number": 10384,
      "class": "Bus",
      "name": "MOUNT LAUREL 3 1",
      "init": {
        "Vr": -0.9370771552417169,
        "Vi": -0.4272847937482426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9369223792769,
        "longitude": -74.8431503696279
      }
    },
    {
      "number": 10385,
      "class": "Bus",
      "name": "MOUNT LAUREL 4 1",
      "init": {
        "Vr": -0.9316450015726981,
        "Vi": -0.4337725276583592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0266448297122,
        "longitude": -74.9078268951347
      }
    },
    {
      "number": 10386,
      "class": "Bus",
      "name": "PEMBERTON 1 1",
      "init": {
        "Vr": -0.9376647348975635,
        "Vi": -0.4113059658655181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8318925358631,
        "longitude": -74.6416937827184
      }
    },
    {
      "number": 10387,
      "class": "Bus",
      "name": "PEMBERTON 2 1",
      "init": {
        "Vr": -0.9370020414878558,
        "Vi": -0.43269269895871354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134617161273,
        "longitude": -74.7158635955673
      }
    },
    {
      "number": 10388,
      "class": "Bus",
      "name": "RIVERSIDE 5 1",
      "init": {
        "Vr": -0.9327983817313937,
        "Vi": -0.43964792862689606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0807155703195,
        "longitude": -74.9329928674765
      }
    },
    {
      "number": 10389,
      "class": "Bus",
      "name": "RIVERSIDE 6 1",
      "init": {
        "Vr": -0.9318100746121476,
        "Vi": -0.43121927858305653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0249048282626,
        "longitude": -74.9372967357806
      }
    },
    {
      "number": 10390,
      "class": "Bus",
      "name": "RIVERSIDE 7 1",
      "init": {
        "Vr": -0.9332145694312098,
        "Vi": -0.42266451283350165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0007786399481,
        "longitude": -74.9628310311562
      }
    },
    {
      "number": 10391,
      "class": "Bus",
      "name": "RIVERSIDE 8 1",
      "init": {
        "Vr": -0.9284787269974372,
        "Vi": -0.44844666477536405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0722382766545,
        "longitude": -74.8731376413982
      }
    },
    {
      "number": 10392,
      "class": "Bus",
      "name": "RIVERTON 1 1",
      "init": {
        "Vr": -0.9371937730701307,
        "Vi": -0.4066062572314782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.996452972487,
        "longitude": -75.0077908407539
      }
    },
    {
      "number": 10393,
      "class": "Bus",
      "name": "RIVERTON 1 2",
      "init": {
        "Vr": -0.9371683528339113,
        "Vi": -0.40636970732058075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.996452972487,
        "longitude": -75.0077908407539
      }
    },
    {
      "number": 10394,
      "class": "Bus",
      "name": "TRENTON 1 1",
      "init": {
        "Vr": -0.934920432394212,
        "Vi": -0.4552831039952272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2064290004274,
        "longitude": -74.6890819874998
      }
    },
    {
      "number": 10395,
      "class": "Bus",
      "name": "TRENTON 2 1",
      "init": {
        "Vr": -0.9328605221230207,
        "Vi": -0.45331651450641786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.270984393832,
        "longitude": -74.751808446187
      }
    },
    {
      "number": 10396,
      "class": "Bus",
      "name": "TRENTON 2 2",
      "init": {
        "Vr": -0.9328442511689533,
        "Vi": -0.4531234647231615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.270984393832,
        "longitude": -74.751808446187
      }
    },
    {
      "number": 10397,
      "class": "Bus",
      "name": "TRENTON 3 1",
      "init": {
        "Vr": -0.9344715069015087,
        "Vi": -0.4529173572957087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1806418393987,
        "longitude": -74.6605967142809
      }
    },
    {
      "number": 10398,
      "class": "Bus",
      "name": "TRENTON 3 2",
      "init": {
        "Vr": -0.9344638781344121,
        "Vi": -0.45243158121131616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1806418393987,
        "longitude": -74.6605967142809
      }
    },
    {
      "number": 10399,
      "class": "Bus",
      "name": "TRENTON 4 1",
      "init": {
        "Vr": -0.9394396443530438,
        "Vi": -0.45183335046018486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2210307314435,
        "longitude": -74.6287574984363
      }
    },
    {
      "number": 10400,
      "class": "Bus",
      "name": "TRENTON 4 2",
      "init": {
        "Vr": -0.9394005313892616,
        "Vi": -0.4523620927978107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2210307314435,
        "longitude": -74.6287574984363
      }
    },
    {
      "number": 10401,
      "class": "Bus",
      "name": "TUCKERTON 1 1",
      "init": {
        "Vr": -0.9292339107860835,
        "Vi": -0.4761365104989142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.544968712342,
        "longitude": -74.3687701040765
      }
    },
    {
      "number": 10402,
      "class": "Bus",
      "name": "TUCKERTON 2 1",
      "init": {
        "Vr": -0.9161609214580179,
        "Vi": -0.4956950960336657
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5243864062102,
        "longitude": -74.3147358450344
      }
    },
    {
      "number": 10403,
      "class": "Bus",
      "name": "TUCKERTON 2 2",
      "init": {
        "Vr": -0.9267423394238992,
        "Vi": -0.48520251377313767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5243864062102,
        "longitude": -74.3147358450344
      }
    },
    {
      "number": 10404,
      "class": "Bus",
      "name": "TUCKERTON 2 3",
      "init": {
        "Vr": -0.91617225372895,
        "Vi": -0.4954066798892747
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5243864062102,
        "longitude": -74.3147358450344
      }
    },
    {
      "number": 10405,
      "class": "Bus",
      "name": "TUCKERTON 3 1",
      "init": {
        "Vr": -0.9303073076531917,
        "Vi": -0.47080777720308314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5891109242329,
        "longitude": -74.4252420773193
      }
    },
    {
      "number": 10406,
      "class": "Bus",
      "name": "TUCKERTON 3 2",
      "init": {
        "Vr": -0.9303029365222423,
        "Vi": -0.4706546727041564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5891109242329,
        "longitude": -74.4252420773193
      }
    },
    {
      "number": 10407,
      "class": "Bus",
      "name": "TUCKERTON 4 1",
      "init": {
        "Vr": -0.929756641597366,
        "Vi": -0.4731330679734994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5975959258954,
        "longitude": -74.3838870093518
      }
    },
    {
      "number": 10408,
      "class": "Bus",
      "name": "TUCKERTON 4 2",
      "init": {
        "Vr": -0.9297511462740098,
        "Vi": -0.47330225306362567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5975959258954,
        "longitude": -74.3838870093518
      }
    },
    {
      "number": 10409,
      "class": "Bus",
      "name": "VINCENTOWN 1 1",
      "init": {
        "Vr": -0.9368449139769318,
        "Vi": -0.4130229165188636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7939693082155,
        "longitude": -74.6714839696066
      }
    },
    {
      "number": 10410,
      "class": "Bus",
      "name": "VINCENTOWN 2 1",
      "init": {
        "Vr": -0.9266266527872514,
        "Vi": -0.4502089825667408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9544842426901,
        "longitude": -74.6564079702586
      }
    },
    {
      "number": 10411,
      "class": "Bus",
      "name": "VINCENTOWN 2 2",
      "init": {
        "Vr": -0.9265370924248629,
        "Vi": -0.44993657996980757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9544842426901,
        "longitude": -74.6564079702586
      }
    },
    {
      "number": 10412,
      "class": "Bus",
      "name": "VINCENTOWN 3 1",
      "init": {
        "Vr": -0.9384051528949516,
        "Vi": -0.41254914045344104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8938919010517,
        "longitude": -74.7869547203789
      }
    },
    {
      "number": 10413,
      "class": "Bus",
      "name": "VINCENTOWN 4 1",
      "init": {
        "Vr": -0.9294063961012912,
        "Vi": -0.4393090112822733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8284445203739,
        "longitude": -74.7861424759381
      }
    },
    {
      "number": 10414,
      "class": "Bus",
      "name": "VINCENTOWN 4 2",
      "init": {
        "Vr": -0.9293950137719237,
        "Vi": -0.43913393034818976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8284445203739,
        "longitude": -74.7861424759381
      }
    },
    {
      "number": 10415,
      "class": "Bus",
      "name": "WILLINGBORO 1 1",
      "init": {
        "Vr": -0.9307091557287502,
        "Vi": -0.4431775063886069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0719535372417,
        "longitude": -74.9147953014793
      }
    },
    {
      "number": 10416,
      "class": "Bus",
      "name": "WILLINGBORO 2 1",
      "init": {
        "Vr": -0.9302788983120134,
        "Vi": -0.44347989844366625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.045578915302,
        "longitude": -74.8481483145658
      }
    },
    {
      "number": 10417,
      "class": "Bus",
      "name": "WILLINGBORO 2 2",
      "init": {
        "Vr": -0.9302462714548633,
        "Vi": -0.44323831100718725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.045578915302,
        "longitude": -74.8481483145658
      }
    },
    {
      "number": 10418,
      "class": "Bus",
      "name": "WILLINGBORO 3 1",
      "init": {
        "Vr": -0.9285806526868844,
        "Vi": -0.45095792838022186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0643790828699,
        "longitude": -74.8482463672946
      }
    },
    {
      "number": 10419,
      "class": "Bus",
      "name": "WILLINGBORO 3 2",
      "init": {
        "Vr": -0.9285680696062527,
        "Vi": -0.45072205617128275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0643790828699,
        "longitude": -74.8482463672946
      }
    },
    {
      "number": 10420,
      "class": "Bus",
      "name": "WRIGHTSTOWN 1 1",
      "init": {
        "Vr": -0.9335675765413174,
        "Vi": -0.4491573640559888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1236020804409,
        "longitude": -74.5346117911114
      }
    },
    {
      "number": 10421,
      "class": "Bus",
      "name": "WRIGHTSTOWN 2 1",
      "init": {
        "Vr": -0.9268138832797734,
        "Vi": -0.4528343848998474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0294746878123,
        "longitude": -74.5846830700453
      }
    },
    {
      "number": 10422,
      "class": "Bus",
      "name": "WRIGHTSTOWN 2 2",
      "init": {
        "Vr": -0.9267857812547623,
        "Vi": -0.45272516110854666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0294746878123,
        "longitude": -74.5846830700453
      }
    },
    {
      "number": 10423,
      "class": "Bus",
      "name": "ATCO 1 1",
      "init": {
        "Vr": -0.9300251001475193,
        "Vi": -0.4424309611620811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6336807584159,
        "longitude": -74.8698875962293
      }
    },
    {
      "number": 10424,
      "class": "Bus",
      "name": "ATCO 1 2",
      "init": {
        "Vr": -0.930022957803082,
        "Vi": -0.442307205156862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6336807584159,
        "longitude": -74.8698875962293
      }
    },
    {
      "number": 10425,
      "class": "Bus",
      "name": "ATCO 2 1",
      "init": {
        "Vr": -0.9265342867908286,
        "Vi": -0.4521157007480038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7080628756876,
        "longitude": -74.9061952472291
      }
    },
    {
      "number": 10426,
      "class": "Bus",
      "name": "BERLIN 6 1",
      "init": {
        "Vr": -0.9377193819698063,
        "Vi": -0.42993410776606006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8301274394469,
        "longitude": -74.9508510102655
      }
    },
    {
      "number": 10427,
      "class": "Bus",
      "name": "BERLIN 6 2",
      "init": {
        "Vr": -0.9377121596329441,
        "Vi": -0.4298146607844908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8301274394469,
        "longitude": -74.9508510102655
      }
    },
    {
      "number": 10428,
      "class": "Bus",
      "name": "BLACKWOOD 1 1",
      "init": {
        "Vr": -0.9327834102466006,
        "Vi": -0.4491789832153983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.725649718184,
        "longitude": -75.0168527059335
      }
    },
    {
      "number": 10429,
      "class": "Bus",
      "name": "BLACKWOOD 1 2",
      "init": {
        "Vr": -0.9327521886800718,
        "Vi": -0.4489133254612932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.725649718184,
        "longitude": -75.0168527059335
      }
    },
    {
      "number": 10430,
      "class": "Bus",
      "name": "BLACKWOOD 2 1",
      "init": {
        "Vr": -0.9347584111510295,
        "Vi": -0.432445436918522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8635530897847,
        "longitude": -75.0164490648378
      }
    },
    {
      "number": 10431,
      "class": "Bus",
      "name": "BLACKWOOD 3 1",
      "init": {
        "Vr": -0.9366834528128215,
        "Vi": -0.4570363038812332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7547344375889,
        "longitude": -75.0419649356393
      }
    },
    {
      "number": 10432,
      "class": "Bus",
      "name": "BLACKWOOD 4 1",
      "init": {
        "Vr": -0.9382061451335955,
        "Vi": -0.4387367734110815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8345287507776,
        "longitude": -75.0476877687729
      }
    },
    {
      "number": 10433,
      "class": "Bus",
      "name": "CAMDEN 5 1",
      "init": {
        "Vr": -0.9324819967937659,
        "Vi": -0.4282681287100076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9550579248591,
        "longitude": -75.1788308879934
      }
    },
    {
      "number": 10434,
      "class": "Bus",
      "name": "CAMDEN 5 2",
      "init": {
        "Vr": -0.9325032425006012,
        "Vi": -0.4283704090690698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9550579248591,
        "longitude": -75.1788308879934
      }
    },
    {
      "number": 10435,
      "class": "Bus",
      "name": "CAMDEN 6 1",
      "init": {
        "Vr": -0.9362731894792964,
        "Vi": -0.4206206640041808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9335719147498,
        "longitude": -75.1058082820999
      }
    },
    {
      "number": 10436,
      "class": "Bus",
      "name": "CAMDEN 7 1",
      "init": {
        "Vr": -0.9434125907395493,
        "Vi": -0.42133696438066354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9861950358727,
        "longitude": -75.2030187765821
      }
    },
    {
      "number": 10437,
      "class": "Bus",
      "name": "CAMDEN 7 2",
      "init": {
        "Vr": -0.9434206248975497,
        "Vi": -0.421185251943537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9861950358727,
        "longitude": -75.2030187765821
      }
    },
    {
      "number": 10438,
      "class": "Bus",
      "name": "CAMDEN 8 1",
      "init": {
        "Vr": -0.933618490826983,
        "Vi": -0.42622801241354225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9568983392226,
        "longitude": -75.1095325104952
      }
    },
    {
      "number": 10439,
      "class": "Bus",
      "name": "CAMDEN 9 1",
      "init": {
        "Vr": -0.9343733865863061,
        "Vi": -0.4253999801919588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9287798828487,
        "longitude": -75.0763903753916
      }
    },
    {
      "number": 10440,
      "class": "Bus",
      "name": "CAMDEN 9 2",
      "init": {
        "Vr": -0.9343871793387355,
        "Vi": -0.42577620500667335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9287798828487,
        "longitude": -75.0763903753916
      }
    },
    {
      "number": 10441,
      "class": "Bus",
      "name": "CAMDEN 10 1",
      "init": {
        "Vr": -0.9328626963878148,
        "Vi": -0.4354339586798828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9009956542454,
        "longitude": -75.1021687806682
      }
    },
    {
      "number": 10442,
      "class": "Bus",
      "name": "CAMDEN 10 2",
      "init": {
        "Vr": -0.932684749623001,
        "Vi": -0.43496625870819394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9009956542454,
        "longitude": -75.1021687806682
      }
    },
    {
      "number": 10443,
      "class": "Bus",
      "name": "CAMDEN 11 1",
      "init": {
        "Vr": -0.9424635115312463,
        "Vi": -0.4020804178559735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0125039967616,
        "longitude": -75.0948237092511
      }
    },
    {
      "number": 10444,
      "class": "Bus",
      "name": "CAMDEN 12 1",
      "init": {
        "Vr": -0.9412646888742019,
        "Vi": -0.42598404978699717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8853715900987,
        "longitude": -75.0741351062101
      }
    },
    {
      "number": 10445,
      "class": "Bus",
      "name": "CAMDEN 13 1",
      "init": {
        "Vr": -0.939192493668302,
        "Vi": -0.4062440830663816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0499802242383,
        "longitude": -75.0219120521304
      }
    },
    {
      "number": 10446,
      "class": "Bus",
      "name": "CHERRY HILL 1 1",
      "init": {
        "Vr": -0.9458703053107279,
        "Vi": -0.4157619841547424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8956050543245,
        "longitude": -75.0028965296238
      }
    },
    {
      "number": 10447,
      "class": "Bus",
      "name": "CHERRY HILL 2 1",
      "init": {
        "Vr": -0.9447474497963314,
        "Vi": -0.41847432034820137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9472057057651,
        "longitude": -75.027506194819
      }
    },
    {
      "number": 10448,
      "class": "Bus",
      "name": "CHERRY HILL 3 1",
      "init": {
        "Vr": -0.9401244221384225,
        "Vi": -0.4199382256535535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578409134975,
        "longitude": -74.9830969078005
      }
    },
    {
      "number": 10449,
      "class": "Bus",
      "name": "CHERRY HILL 3 2",
      "init": {
        "Vr": -0.9400779463664747,
        "Vi": -0.41957772986578784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578409134975,
        "longitude": -74.9830969078005
      }
    },
    {
      "number": 10450,
      "class": "Bus",
      "name": "CHERRY HILL 4 1",
      "init": {
        "Vr": -0.9400478378130467,
        "Vi": -0.4141931624384455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8961878488517,
        "longitude": -74.9579832235275
      }
    },
    {
      "number": 10451,
      "class": "Bus",
      "name": "CHERRY HILL 4 2",
      "init": {
        "Vr": -0.9399989276065235,
        "Vi": -0.41374705415658847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8961878488517,
        "longitude": -74.9579832235275
      }
    },
    {
      "number": 10452,
      "class": "Bus",
      "name": "CHERRY HILL 5 1",
      "init": {
        "Vr": -0.9466157003262621,
        "Vi": -0.4214752891159034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9488508509214,
        "longitude": -74.9938284745659
      }
    },
    {
      "number": 10453,
      "class": "Bus",
      "name": "CHERRY HILL 5 2",
      "init": {
        "Vr": -0.9465414740561876,
        "Vi": -0.42095160067857096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9488508509214,
        "longitude": -74.9938284745659
      }
    },
    {
      "number": 10454,
      "class": "Bus",
      "name": "CHERRY HILL 6 1",
      "init": {
        "Vr": -0.9322581430029951,
        "Vi": -0.4470575089662528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8375021987932,
        "longitude": -75.10917850097
      }
    },
    {
      "number": 10455,
      "class": "Bus",
      "name": "CLEMENTON 1 1",
      "init": {
        "Vr": -0.9399526976055461,
        "Vi": -0.4540348952639103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.786365889033,
        "longitude": -75.0478775657586
      }
    },
    {
      "number": 10456,
      "class": "Bus",
      "name": "CLEMENTON 2 1",
      "init": {
        "Vr": -0.9423102349971332,
        "Vi": -0.4153389310527108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8831632647832,
        "longitude": -74.9818121116055
      }
    },
    {
      "number": 10457,
      "class": "Bus",
      "name": "CLEMENTON 2 2",
      "init": {
        "Vr": -0.9422967483940726,
        "Vi": -0.414978820763597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8831632647832,
        "longitude": -74.9818121116055
      }
    },
    {
      "number": 10458,
      "class": "Bus",
      "name": "CLEMENTON 3 1",
      "init": {
        "Vr": -0.9332159138865357,
        "Vi": -0.4307270062205298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8824493478287,
        "longitude": -75.0538925732521
      }
    },
    {
      "number": 10459,
      "class": "Bus",
      "name": "CLEMENTON 4 1",
      "init": {
        "Vr": -0.8822563390257855,
        "Vi": -0.5545125878213123
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661095806289,
        "longitude": -74.9324762882824
      }
    },
    {
      "number": 10460,
      "class": "Bus",
      "name": "CLEMENTON 4 2",
      "init": {
        "Vr": -0.9071229406853325,
        "Vi": -0.505940004020193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661095806289,
        "longitude": -74.9324762882824
      }
    },
    {
      "number": 10461,
      "class": "Bus",
      "name": "CLEMENTON 4 3",
      "init": {
        "Vr": -0.9220279316270188,
        "Vi": -0.46934019798479676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661095806289,
        "longitude": -74.9324762882824
      }
    },
    {
      "number": 10462,
      "class": "Bus",
      "name": "CLEMENTON 4 4",
      "init": {
        "Vr": -0.9071241917956201,
        "Vi": -0.505505008374263
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661095806289,
        "longitude": -74.9324762882824
      }
    },
    {
      "number": 10463,
      "class": "Bus",
      "name": "CLEMENTON 4 6",
      "init": {
        "Vr": -0.9077954028059525,
        "Vi": -0.5043210602641519
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661095806289,
        "longitude": -74.9324762882824
      }
    },
    {
      "number": 10464,
      "class": "Bus",
      "name": "COLLINGSWOOD 1",
      "init": {
        "Vr": -0.9376808016320035,
        "Vi": -0.4395610822694603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8570143027519,
        "longitude": -75.0677688398942
      }
    },
    {
      "number": 10465,
      "class": "Bus",
      "name": "COLLINGSWOOD 2",
      "init": {
        "Vr": -0.9376957508034524,
        "Vi": -0.43937372379627065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8570143027519,
        "longitude": -75.0677688398942
      }
    },
    {
      "number": 10466,
      "class": "Bus",
      "name": "MERCHANTVILLE 1 1",
      "init": {
        "Vr": -0.9467334608865701,
        "Vi": -0.4055690971102123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0274375884917,
        "longitude": -75.1500373202284
      }
    },
    {
      "number": 10467,
      "class": "Bus",
      "name": "MERCHANTVILLE 2 1",
      "init": {
        "Vr": -0.9359499856513837,
        "Vi": -0.40805251257184694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0090262732209,
        "longitude": -75.0435410496259
      }
    },
    {
      "number": 10468,
      "class": "Bus",
      "name": "MERCHANTVILLE 2 2",
      "init": {
        "Vr": -0.9359045636390788,
        "Vi": -0.40850974880148777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0090262732209,
        "longitude": -75.0435410496259
      }
    },
    {
      "number": 10469,
      "class": "Bus",
      "name": "MERCHANTVILLE 3 1",
      "init": {
        "Vr": -0.9374629586578264,
        "Vi": -0.41215300656154813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.980560864036,
        "longitude": -75.1012704989281
      }
    },
    {
      "number": 10470,
      "class": "Bus",
      "name": "MERCHANTVILLE 4 1",
      "init": {
        "Vr": -0.9399989040847329,
        "Vi": -0.40277891464320503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9771435965488,
        "longitude": -75.0606542256075
      }
    },
    {
      "number": 10471,
      "class": "Bus",
      "name": "OAKLYN 1 1",
      "init": {
        "Vr": -0.9445275667680504,
        "Vi": -0.42134486933409715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9090946992176,
        "longitude": -75.0356502136906
      }
    },
    {
      "number": 10472,
      "class": "Bus",
      "name": "OAKLYN 1 2",
      "init": {
        "Vr": -0.9443578088265616,
        "Vi": -0.4209245373312816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9090946992176,
        "longitude": -75.0356502136906
      }
    },
    {
      "number": 10473,
      "class": "Bus",
      "name": "OAKLYN 2 1",
      "init": {
        "Vr": -0.9320952420617294,
        "Vi": -0.42835776554722865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9315445288724,
        "longitude": -75.1551230186754
      }
    },
    {
      "number": 10474,
      "class": "Bus",
      "name": "OAKLYN 2 2",
      "init": {
        "Vr": -0.9320972867055887,
        "Vi": -0.4284782273869916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9315445288724,
        "longitude": -75.1551230186754
      }
    },
    {
      "number": 10475,
      "class": "Bus",
      "name": "PENNSAUKEN 1",
      "init": {
        "Vr": -0.9395834545656632,
        "Vi": -0.40104590972773313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0735675482252,
        "longitude": -75.0711596109581
      }
    },
    {
      "number": 10476,
      "class": "Bus",
      "name": "SICKLERVILLE 1 1",
      "init": {
        "Vr": -0.9306538799295474,
        "Vi": -0.43386247275089046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.793500553843,
        "longitude": -74.9907246033114
      }
    },
    {
      "number": 10477,
      "class": "Bus",
      "name": "SICKLERVILLE 2 1",
      "init": {
        "Vr": -0.9289593716056512,
        "Vi": -0.43948305398615223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7820942059314,
        "longitude": -74.9965599571101
      }
    },
    {
      "number": 10478,
      "class": "Bus",
      "name": "SICKLERVILLE 3 1",
      "init": {
        "Vr": -0.9307400821593949,
        "Vi": -0.43362852836063226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8015972308087,
        "longitude": -74.9710254203907
      }
    },
    {
      "number": 10479,
      "class": "Bus",
      "name": "SICKLERVILLE 4 1",
      "init": {
        "Vr": -0.9048582154514223,
        "Vi": -0.5005648651711213
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7944317004113,
        "longitude": -75.0240459391483
      }
    },
    {
      "number": 10480,
      "class": "Bus",
      "name": "SICKLERVILLE 4 2",
      "init": {
        "Vr": -0.9420301704652861,
        "Vi": -0.45442878002436865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7944317004113,
        "longitude": -75.0240459391483
      }
    },
    {
      "number": 10481,
      "class": "Bus",
      "name": "SICKLERVILLE 4 3",
      "init": {
        "Vr": -0.9059421775366562,
        "Vi": -0.5036256307180862
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7944317004113,
        "longitude": -75.0240459391483
      }
    },
    {
      "number": 10482,
      "class": "Bus",
      "name": "SICKLERVILLE 5 1",
      "init": {
        "Vr": -0.9272081742478496,
        "Vi": -0.45227312832102967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7507513266903,
        "longitude": -74.9126692175603
      }
    },
    {
      "number": 10483,
      "class": "Bus",
      "name": "STRATFORD 6 1",
      "init": {
        "Vr": -0.9383133716080186,
        "Vi": -0.4404140829761683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8288503122097,
        "longitude": -74.9965953684677
      }
    },
    {
      "number": 10484,
      "class": "Bus",
      "name": "VOORHEES 1 1",
      "init": {
        "Vr": -0.9370812712054696,
        "Vi": -0.422340096022381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8792135406254,
        "longitude": -74.9051791761513
      }
    },
    {
      "number": 10485,
      "class": "Bus",
      "name": "VOORHEES 2 1",
      "init": {
        "Vr": -0.9427531898638958,
        "Vi": -0.42320827152155077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9040711100355,
        "longitude": -75.0516137641595
      }
    },
    {
      "number": 10486,
      "class": "Bus",
      "name": "VOORHEES 2 2",
      "init": {
        "Vr": -0.9427030836624222,
        "Vi": -0.42293790945933446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9040711100355,
        "longitude": -75.0516137641595
      }
    },
    {
      "number": 10487,
      "class": "Bus",
      "name": "VOORHEES 3 1",
      "init": {
        "Vr": -0.930911515004409,
        "Vi": -0.4350270740297577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7902278147403,
        "longitude": -74.9333993276336
      }
    },
    {
      "number": 10488,
      "class": "Bus",
      "name": "VOORHEES 3 2",
      "init": {
        "Vr": -0.9308847390920434,
        "Vi": -0.4353539956274379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7902278147403,
        "longitude": -74.9333993276336
      }
    },
    {
      "number": 10489,
      "class": "Bus",
      "name": "CAPE MAY 1 1",
      "init": {
        "Vr": -0.9127010224831114,
        "Vi": -0.47842667785153786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1915790205334,
        "longitude": -74.991040917176
      }
    },
    {
      "number": 10490,
      "class": "Bus",
      "name": "CAPE MAY 1 2",
      "init": {
        "Vr": -0.9127140762324863,
        "Vi": -0.47863084860815247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1915790205334,
        "longitude": -74.991040917176
      }
    },
    {
      "number": 10491,
      "class": "Bus",
      "name": "CAPE MAY 2 1",
      "init": {
        "Vr": -0.9234300048366122,
        "Vi": -0.47807783934608267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9969121891177,
        "longitude": -74.9565511044241
      }
    },
    {
      "number": 10492,
      "class": "Bus",
      "name": "CAPE MAY 3 1",
      "init": {
        "Vr": -0.9217210366831896,
        "Vi": -0.4774237102924808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9362352782962,
        "longitude": -74.8963041253123
      }
    },
    {
      "number": 10493,
      "class": "Bus",
      "name": "CAPE MAY 3 2",
      "init": {
        "Vr": -0.9217253293748342,
        "Vi": -0.4775543539758689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9362352782962,
        "longitude": -74.8963041253123
      }
    },
    {
      "number": 10494,
      "class": "Bus",
      "name": "CAPE MAY 4 1",
      "init": {
        "Vr": -0.9695011960395262,
        "Vi": -0.3621043931387035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8609197555961,
        "longitude": -75.247682131053
      }
    },
    {
      "number": 10495,
      "class": "Bus",
      "name": "CAPE MAY COURT HOUSE 1 1",
      "init": {
        "Vr": -0.9287689020291378,
        "Vi": -0.47333636356391456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1328048806496,
        "longitude": -74.8182005659491
      }
    },
    {
      "number": 10496,
      "class": "Bus",
      "name": "CAPE MAY COURT HOUSE 2 1",
      "init": {
        "Vr": -0.9188551450312927,
        "Vi": -0.4734300875466261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2141454620071,
        "longitude": -74.8934573654313
      }
    },
    {
      "number": 10497,
      "class": "Bus",
      "name": "OCEAN CITY 1 1",
      "init": {
        "Vr": -0.9135003400575072,
        "Vi": -0.4904960717016007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2459286235039,
        "longitude": -74.6254077156629
      }
    },
    {
      "number": 10498,
      "class": "Bus",
      "name": "OCEAN VIEW 1 1",
      "init": {
        "Vr": -0.9167964368489961,
        "Vi": -0.48634918881298456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2521632730811,
        "longitude": -74.6888093117187
      }
    },
    {
      "number": 10499,
      "class": "Bus",
      "name": "VILLAS 1 1",
      "init": {
        "Vr": -0.9263183120353385,
        "Vi": -0.47391760957823725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.109643254829,
        "longitude": -74.8837333629261
      }
    },
    {
      "number": 10500,
      "class": "Bus",
      "name": "VILLAS 2 1",
      "init": {
        "Vr": -0.9230731138366541,
        "Vi": -0.4759343666738454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712788326296,
        "longitude": -74.8487670446477
      }
    },
    {
      "number": 10501,
      "class": "Bus",
      "name": "VILLAS 2 2",
      "init": {
        "Vr": -0.9230889667047758,
        "Vi": -0.47610216605962746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712788326296,
        "longitude": -74.8487670446477
      }
    },
    {
      "number": 10502,
      "class": "Bus",
      "name": "VILLAS 3 1",
      "init": {
        "Vr": -0.9240991111739446,
        "Vi": -0.47686683370019967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0307948454063,
        "longitude": -74.9408241039349
      }
    },
    {
      "number": 10503,
      "class": "Bus",
      "name": "WILDWOOD 1 1",
      "init": {
        "Vr": -0.9213055950618014,
        "Vi": -0.47475673126256435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0329959257309,
        "longitude": -74.7710042912456
      }
    },
    {
      "number": 10504,
      "class": "Bus",
      "name": "WILDWOOD 1 2",
      "init": {
        "Vr": -0.921304437655209,
        "Vi": -0.47457351416617105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0329959257309,
        "longitude": -74.7710042912456
      }
    },
    {
      "number": 10505,
      "class": "Bus",
      "name": "WILDWOOD 2 1",
      "init": {
        "Vr": -0.9214572454647272,
        "Vi": -0.47454766783236135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0159815276521,
        "longitude": -74.7905932442068
      }
    },
    {
      "number": 10506,
      "class": "Bus",
      "name": "WILDWOOD 3 1",
      "init": {
        "Vr": -0.92426425016627,
        "Vi": -0.47862117418875516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9715566729502,
        "longitude": -74.829259735095
      }
    },
    {
      "number": 10507,
      "class": "Bus",
      "name": "WILDWOOD 3 2",
      "init": {
        "Vr": -0.9242535364606733,
        "Vi": -0.47875363007102584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9715566729502,
        "longitude": -74.829259735095
      }
    },
    {
      "number": 10508,
      "class": "Bus",
      "name": "BRIDGETON 1 1",
      "init": {
        "Vr": -0.8934923945836074,
        "Vi": -0.5212245617789767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4776444769605,
        "longitude": -75.3446153112672
      }
    },
    {
      "number": 10509,
      "class": "Bus",
      "name": "BRIDGETON 2 1",
      "init": {
        "Vr": -0.8956751527573731,
        "Vi": -0.5096125475041673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4228859776389,
        "longitude": -75.2822790225304
      }
    },
    {
      "number": 10510,
      "class": "Bus",
      "name": "BRIDGETON 3 1",
      "init": {
        "Vr": -0.9097870376735132,
        "Vi": -0.5019539566409895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4375969699212,
        "longitude": -75.1622761177501
      }
    },
    {
      "number": 10511,
      "class": "Bus",
      "name": "BRIDGETON 4 1",
      "init": {
        "Vr": -0.8954392487062176,
        "Vi": -0.5111571409739439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.453630041716,
        "longitude": -75.2697588385518
      }
    },
    {
      "number": 10512,
      "class": "Bus",
      "name": "BRIDGETON 4 2",
      "init": {
        "Vr": -0.895392016721917,
        "Vi": -0.511416775792782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.453630041716,
        "longitude": -75.2697588385518
      }
    },
    {
      "number": 10513,
      "class": "Bus",
      "name": "BRIDGETON 5 1",
      "init": {
        "Vr": -0.8952950738924912,
        "Vi": -0.5113412962454127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3944526228178,
        "longitude": -75.2536825463541
      }
    },
    {
      "number": 10514,
      "class": "Bus",
      "name": "CEDARVILLE 1 1",
      "init": {
        "Vr": -0.9021095149780839,
        "Vi": -0.49884036223238776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.299248174515,
        "longitude": -75.2474258243397
      }
    },
    {
      "number": 10515,
      "class": "Bus",
      "name": "ELMER 1 1",
      "init": {
        "Vr": -0.9157923566013816,
        "Vi": -0.496205417055258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5154372441663,
        "longitude": -75.2326384873328
      }
    },
    {
      "number": 10516,
      "class": "Bus",
      "name": "ELMER 2 1",
      "init": {
        "Vr": -0.9189557614547195,
        "Vi": -0.489634454772446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5312592749665,
        "longitude": -75.2046181250822
      }
    },
    {
      "number": 10517,
      "class": "Bus",
      "name": "MILLVILLE 1 1",
      "init": {
        "Vr": -0.9076190407021846,
        "Vi": -0.4908177775445673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2913555802684,
        "longitude": -74.9718601173313
      }
    },
    {
      "number": 10518,
      "class": "Bus",
      "name": "MILLVILLE 2 1",
      "init": {
        "Vr": -0.9055586148051722,
        "Vi": -0.49917943490854766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3964140923359,
        "longitude": -75.0608367114988
      }
    },
    {
      "number": 10519,
      "class": "Bus",
      "name": "MILLVILLE 2 2",
      "init": {
        "Vr": -0.9055890234003429,
        "Vi": -0.4989372467366439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3964140923359,
        "longitude": -75.0608367114988
      }
    },
    {
      "number": 10520,
      "class": "Bus",
      "name": "MILLVILLE 3 1",
      "init": {
        "Vr": -0.9052447615632958,
        "Vi": -0.4961297162768092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4036858588376,
        "longitude": -75.0238759302053
      }
    },
    {
      "number": 10521,
      "class": "Bus",
      "name": "MILLVILLE 4 1",
      "init": {
        "Vr": -0.9065973510670033,
        "Vi": -0.4954055590288551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3193036119478,
        "longitude": -74.988152530419
      }
    },
    {
      "number": 10522,
      "class": "Bus",
      "name": "MILLVILLE 4 2",
      "init": {
        "Vr": -0.9066222760769281,
        "Vi": -0.49512937136599766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3193036119478,
        "longitude": -74.988152530419
      }
    },
    {
      "number": 10523,
      "class": "Bus",
      "name": "PORT NORRIS 1",
      "init": {
        "Vr": -0.9077862303730366,
        "Vi": -0.48945464052460214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2382482218674,
        "longitude": -75.1133501522953
      }
    },
    {
      "number": 10524,
      "class": "Bus",
      "name": "VINELAND 5 1",
      "init": {
        "Vr": -0.9276596781679388,
        "Vi": -0.46041033283939825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4243113868311,
        "longitude": -74.9029073689903
      }
    },
    {
      "number": 10525,
      "class": "Bus",
      "name": "VINELAND 6 1",
      "init": {
        "Vr": -0.9219871521093769,
        "Vi": -0.47853132688293043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4522594599069,
        "longitude": -74.93868285166
      }
    },
    {
      "number": 10526,
      "class": "Bus",
      "name": "VINELAND 7 1",
      "init": {
        "Vr": -0.9050745299543455,
        "Vi": -0.49992780697270917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3714688173398,
        "longitude": -74.9348169162732
      }
    },
    {
      "number": 10527,
      "class": "Bus",
      "name": "VINELAND 7 2",
      "init": {
        "Vr": -0.9050880374931272,
        "Vi": -0.49981585921441585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3714688173398,
        "longitude": -74.9348169162732
      }
    },
    {
      "number": 10528,
      "class": "Bus",
      "name": "BELLEVILLE 1 1",
      "init": {
        "Vr": -0.9417839358869485,
        "Vi": -0.42092789326285523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8142518557964,
        "longitude": -74.1290688583459
      }
    },
    {
      "number": 10529,
      "class": "Bus",
      "name": "BELLEVILLE 2 1",
      "init": {
        "Vr": -0.9480849720395319,
        "Vi": -0.4207612990547976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7885358492793,
        "longitude": -74.1762725499535
      }
    },
    {
      "number": 10530,
      "class": "Bus",
      "name": "BELLEVILLE 3 1",
      "init": {
        "Vr": -0.9364664374751567,
        "Vi": -0.4309907798095611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.784000295162,
        "longitude": -74.0759947265552
      }
    },
    {
      "number": 10531,
      "class": "Bus",
      "name": "BLOOMFIELD 6 1",
      "init": {
        "Vr": -0.9361706346140788,
        "Vi": -0.4493857431532904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8281074390879,
        "longitude": -74.257836796562
      }
    },
    {
      "number": 10532,
      "class": "Bus",
      "name": "BLOOMFIELD 7 1",
      "init": {
        "Vr": -0.9412777303865404,
        "Vi": -0.442754910724322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8516943750948,
        "longitude": -74.2185263793352
      }
    },
    {
      "number": 10533,
      "class": "Bus",
      "name": "BLOOMFIELD 8 1",
      "init": {
        "Vr": -0.9413750642921086,
        "Vi": -0.419042865418751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8647898748139,
        "longitude": -74.1494463892029
      }
    },
    {
      "number": 10534,
      "class": "Bus",
      "name": "BLOOMFIELD 9 1",
      "init": {
        "Vr": -0.9437276398039821,
        "Vi": -0.40559597837844524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8831435218949,
        "longitude": -74.1870366023793
      }
    },
    {
      "number": 10535,
      "class": "Bus",
      "name": "CALDWELL 1 1",
      "init": {
        "Vr": -0.9320088960099032,
        "Vi": -0.44350355168742345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9074232649064,
        "longitude": -74.307366526267
      }
    },
    {
      "number": 10536,
      "class": "Bus",
      "name": "CALDWELL 1 2",
      "init": {
        "Vr": -0.9319946698657802,
        "Vi": -0.4432556876460264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9074232649064,
        "longitude": -74.307366526267
      }
    },
    {
      "number": 10537,
      "class": "Bus",
      "name": "EAST ORANGE 1 1",
      "init": {
        "Vr": -0.9408497799265743,
        "Vi": -0.4462391651320395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7231535156608,
        "longitude": -74.1738134659924
      }
    },
    {
      "number": 10538,
      "class": "Bus",
      "name": "EAST ORANGE 2 1",
      "init": {
        "Vr": -0.9374932371489036,
        "Vi": -0.43075839958559337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7188452607782,
        "longitude": -74.2666137552508
      }
    },
    {
      "number": 10539,
      "class": "Bus",
      "name": "EAST ORANGE 3 1",
      "init": {
        "Vr": -0.9399098664325254,
        "Vi": -0.4243954248399075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7751931508262,
        "longitude": -74.2242803661619
      }
    },
    {
      "number": 10540,
      "class": "Bus",
      "name": "EAST ORANGE 4 1",
      "init": {
        "Vr": -0.939811027255673,
        "Vi": -0.42861385146858866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8031562766929,
        "longitude": -74.1994733946171
      }
    },
    {
      "number": 10541,
      "class": "Bus",
      "name": "EAST ORANGE 4 2",
      "init": {
        "Vr": -0.9398363083028766,
        "Vi": -0.4283601325135237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8031562766929,
        "longitude": -74.1994733946171
      }
    },
    {
      "number": 10542,
      "class": "Bus",
      "name": "EAST ORANGE 5 1",
      "init": {
        "Vr": -0.9417060948755653,
        "Vi": -0.42175437172406366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8075236066812,
        "longitude": -74.1546757597386
      }
    },
    {
      "number": 10543,
      "class": "Bus",
      "name": "IRVINGTON 1 1",
      "init": {
        "Vr": -0.8905435954448105,
        "Vi": -0.5124626285586645
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6288862594084,
        "longitude": -74.2598326714132
      }
    },
    {
      "number": 10544,
      "class": "Bus",
      "name": "IRVINGTON 1 2",
      "init": {
        "Vr": -0.9290039879014759,
        "Vi": -0.4677458815596411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6288862594084,
        "longitude": -74.2598326714132
      }
    },
    {
      "number": 10545,
      "class": "Bus",
      "name": "IRVINGTON 1 3",
      "init": {
        "Vr": -0.8923292935742846,
        "Vi": -0.5146981844959524
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6288862594084,
        "longitude": -74.2598326714132
      }
    },
    {
      "number": 10546,
      "class": "Bus",
      "name": "IRVINGTON 2 1",
      "init": {
        "Vr": -0.9272491081198095,
        "Vi": -0.45555684919088796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.679358974995,
        "longitude": -74.1933303565542
      }
    },
    {
      "number": 10547,
      "class": "Bus",
      "name": "IRVINGTON 3 1",
      "init": {
        "Vr": -0.9319217220917542,
        "Vi": -0.44290697405906787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6595528813707,
        "longitude": -74.2434556054741
      }
    },
    {
      "number": 10548,
      "class": "Bus",
      "name": "IRVINGTON 3 2",
      "init": {
        "Vr": -0.9318784513305649,
        "Vi": -0.442285511627744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6595528813707,
        "longitude": -74.2434556054741
      }
    },
    {
      "number": 10549,
      "class": "Bus",
      "name": "LIVINGSTON 1 1",
      "init": {
        "Vr": -0.9358087640265703,
        "Vi": -0.42895734613745545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7804643475591,
        "longitude": -74.30397633255
      }
    },
    {
      "number": 10550,
      "class": "Bus",
      "name": "LIVINGSTON 2 1",
      "init": {
        "Vr": -0.93059833639989,
        "Vi": -0.4448082064606423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8029084062979,
        "longitude": -74.3697327901386
      }
    },
    {
      "number": 10551,
      "class": "Bus",
      "name": "MONTCLAIR 1 1",
      "init": {
        "Vr": -0.9031653018182031,
        "Vi": -0.503560874379148
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8110476809339,
        "longitude": -74.29541189682
      }
    },
    {
      "number": 10552,
      "class": "Bus",
      "name": "MONTCLAIR 1 2",
      "init": {
        "Vr": -0.927125855607837,
        "Vi": -0.4704728748529608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8110476809339,
        "longitude": -74.29541189682
      }
    },
    {
      "number": 10553,
      "class": "Bus",
      "name": "MONTCLAIR 1 3",
      "init": {
        "Vr": -0.9032404352681698,
        "Vi": -0.503222795326821
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8110476809339,
        "longitude": -74.29541189682
      }
    },
    {
      "number": 10554,
      "class": "Bus",
      "name": "MONTCLAIR 2 1",
      "init": {
        "Vr": -0.9470479970949526,
        "Vi": -0.43472232982347864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.837590210881,
        "longitude": -74.1941118892649
      }
    },
    {
      "number": 10555,
      "class": "Bus",
      "name": "MONTCLAIR 2 2",
      "init": {
        "Vr": -0.9469961492959595,
        "Vi": -0.4342644896738988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.837590210881,
        "longitude": -74.1941118892649
      }
    },
    {
      "number": 10556,
      "class": "Bus",
      "name": "MONTCLAIR 3 1",
      "init": {
        "Vr": -0.9329109996932444,
        "Vi": -0.45694149172505355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308912126123,
        "longitude": -74.2986422426157
      }
    },
    {
      "number": 10557,
      "class": "Bus",
      "name": "NEWARK 4 1",
      "init": {
        "Vr": -0.927587697735203,
        "Vi": -0.4539461365940198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7138489986881,
        "longitude": -74.1906394275415
      }
    },
    {
      "number": 10558,
      "class": "Bus",
      "name": "NEWARK 4 2",
      "init": {
        "Vr": -0.9275245378197623,
        "Vi": -0.454525832244353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7138489986881,
        "longitude": -74.1906394275415
      }
    },
    {
      "number": 10559,
      "class": "Bus",
      "name": "NEWARK 5 1",
      "init": {
        "Vr": -0.9381473342528777,
        "Vi": -0.4375326704884515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7652230441399,
        "longitude": -74.1259848066191
      }
    },
    {
      "number": 10560,
      "class": "Bus",
      "name": "NEWARK 6 1",
      "init": {
        "Vr": -0.9314648328946142,
        "Vi": -0.45368212735717817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7905510148231,
        "longitude": -74.2617047557539
      }
    },
    {
      "number": 10561,
      "class": "Bus",
      "name": "NEWARK 7 1",
      "init": {
        "Vr": -0.9406994258310567,
        "Vi": -0.4250342273412852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8207915458672,
        "longitude": -74.1088756797571
      }
    },
    {
      "number": 10562,
      "class": "Bus",
      "name": "NEWARK 8 1",
      "init": {
        "Vr": -0.9451508610661821,
        "Vi": -0.4189440533448458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7770499004782,
        "longitude": -74.176431475969
      }
    },
    {
      "number": 10563,
      "class": "Bus",
      "name": "NEWARK 9 1",
      "init": {
        "Vr": -0.9282134655697196,
        "Vi": -0.4632252305639464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6907841049546,
        "longitude": -74.1583001761674
      }
    },
    {
      "number": 10564,
      "class": "Bus",
      "name": "NEWARK 9 2",
      "init": {
        "Vr": -0.9281693097886146,
        "Vi": -0.4634894704723493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6907841049546,
        "longitude": -74.1583001761674
      }
    },
    {
      "number": 10565,
      "class": "Bus",
      "name": "NEWARK 10 1",
      "init": {
        "Vr": -0.9392113748629445,
        "Vi": -0.43406439570020205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7520047658189,
        "longitude": -74.1321283550891
      }
    },
    {
      "number": 10566,
      "class": "Bus",
      "name": "NEWARK 11 1",
      "init": {
        "Vr": -0.936573755228243,
        "Vi": -0.43306372964348333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.72192986705,
        "longitude": -74.257515398714
      }
    },
    {
      "number": 10567,
      "class": "Bus",
      "name": "NEWARK 11 2",
      "init": {
        "Vr": -0.936548691890981,
        "Vi": -0.4325955077362079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.72192986705,
        "longitude": -74.257515398714
      }
    },
    {
      "number": 10568,
      "class": "Bus",
      "name": "NEWARK 12 1",
      "init": {
        "Vr": -0.9212309840324756,
        "Vi": -0.4687911173926575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6619515259552,
        "longitude": -74.1565935965467
      }
    },
    {
      "number": 10569,
      "class": "Bus",
      "name": "NEWARK 13 1",
      "init": {
        "Vr": -0.943523749676376,
        "Vi": -0.4078213400676616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8598754408345,
        "longitude": -74.1805077369558
      }
    },
    {
      "number": 10570,
      "class": "Bus",
      "name": "NEWARK 13 2",
      "init": {
        "Vr": -0.9434462057997075,
        "Vi": -0.4074877495938014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8598754408345,
        "longitude": -74.1805077369558
      }
    },
    {
      "number": 10571,
      "class": "Bus",
      "name": "NEWARK 14 1",
      "init": {
        "Vr": -0.9324469879910599,
        "Vi": -0.45668196319464016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6993291787162,
        "longitude": -74.1826848304912
      }
    },
    {
      "number": 10572,
      "class": "Bus",
      "name": "NEWARK 15 1",
      "init": {
        "Vr": -0.9392667467362554,
        "Vi": -0.42537760605680125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7900548752361,
        "longitude": -74.2193961756107
      }
    },
    {
      "number": 10573,
      "class": "Bus",
      "name": "NEWARK 16 1",
      "init": {
        "Vr": -0.9324550640289546,
        "Vi": -0.44329506818176817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6998692262744,
        "longitude": -74.2351989566287
      }
    },
    {
      "number": 10574,
      "class": "Bus",
      "name": "NEWARK 17 1",
      "init": {
        "Vr": -0.9390538790452405,
        "Vi": -0.4343573799646264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8214467590575,
        "longitude": -74.228827524932
      }
    },
    {
      "number": 10575,
      "class": "Bus",
      "name": "NEWARK 18 1",
      "init": {
        "Vr": -0.93093920010289,
        "Vi": -0.44764487059740243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7078687996881,
        "longitude": -74.2113199870352
      }
    },
    {
      "number": 10576,
      "class": "Bus",
      "name": "NEWARK 19 1",
      "init": {
        "Vr": -0.9362031960385234,
        "Vi": -0.44099784267629033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.801452583571,
        "longitude": -74.2298097864859
      }
    },
    {
      "number": 10577,
      "class": "Bus",
      "name": "NEWARK 19 2",
      "init": {
        "Vr": -0.9361925966123482,
        "Vi": -0.44069903222800416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.801452583571,
        "longitude": -74.2298097864859
      }
    },
    {
      "number": 10578,
      "class": "Bus",
      "name": "NEWARK 20 1",
      "init": {
        "Vr": -0.9307995559575098,
        "Vi": -0.445501174506875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6643599764487,
        "longitude": -74.225185609004
      }
    },
    {
      "number": 10579,
      "class": "Bus",
      "name": "NUTLEY 1 1",
      "init": {
        "Vr": -0.941705142107226,
        "Vi": -0.423469623589586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8072323207168,
        "longitude": -74.1745961292051
      }
    },
    {
      "number": 10580,
      "class": "Bus",
      "name": "ORANGE 7 1",
      "init": {
        "Vr": -0.9425650893416309,
        "Vi": -0.4244987589647161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535099934386,
        "longitude": -74.3060926982974
      }
    },
    {
      "number": 10581,
      "class": "Bus",
      "name": "SHORT HILLS 1 1",
      "init": {
        "Vr": -0.9224942166038006,
        "Vi": -0.4460696394890943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7000269537814,
        "longitude": -74.3526622346136
      }
    },
    {
      "number": 10582,
      "class": "Bus",
      "name": "SHORT HILLS 1 2",
      "init": {
        "Vr": -0.9225324876459242,
        "Vi": -0.44566361486539885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7000269537814,
        "longitude": -74.3526622346136
      }
    },
    {
      "number": 10583,
      "class": "Bus",
      "name": "SHORT HILLS 2 1",
      "init": {
        "Vr": -0.9244406105899469,
        "Vi": -0.44792820465516586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.76434022973,
        "longitude": -74.4092196384888
      }
    },
    {
      "number": 10584,
      "class": "Bus",
      "name": "SOUTH ORANGE 1",
      "init": {
        "Vr": -0.9396564097615213,
        "Vi": -0.44376313438271636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7104139812629,
        "longitude": -74.3262953672063
      }
    },
    {
      "number": 10585,
      "class": "Bus",
      "name": "UNION 4 1",
      "init": {
        "Vr": -0.9370703083504649,
        "Vi": -0.4439260080476695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6726902399156,
        "longitude": -74.3025984758509
      }
    },
    {
      "number": 10586,
      "class": "Bus",
      "name": "UNION 4 2",
      "init": {
        "Vr": -0.937070432084325,
        "Vi": -0.4434726951975051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6726902399156,
        "longitude": -74.3025984758509
      }
    },
    {
      "number": 10587,
      "class": "Bus",
      "name": "UNION 5 1",
      "init": {
        "Vr": -0.942988844114636,
        "Vi": -0.4240424981099521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7445480091805,
        "longitude": -74.2923721706797
      }
    },
    {
      "number": 10588,
      "class": "Bus",
      "name": "UNION 6 1",
      "init": {
        "Vr": -0.9288652809611042,
        "Vi": -0.45383700249859166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6528794515026,
        "longitude": -74.2732956604227
      }
    },
    {
      "number": 10589,
      "class": "Bus",
      "name": "UNION 7 1",
      "init": {
        "Vr": -0.9396498577854009,
        "Vi": -0.42798323812272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7389738813521,
        "longitude": -74.2392163259648
      }
    },
    {
      "number": 10590,
      "class": "Bus",
      "name": "VERONA 2 1",
      "init": {
        "Vr": -0.9040755482241242,
        "Vi": -0.5069262073871056
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.93312300451,
        "longitude": -74.3156108889241
      }
    },
    {
      "number": 10591,
      "class": "Bus",
      "name": "VERONA 2 2",
      "init": {
        "Vr": -0.9287563988585761,
        "Vi": -0.4525199310483008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.93312300451,
        "longitude": -74.3156108889241
      }
    },
    {
      "number": 10592,
      "class": "Bus",
      "name": "VERONA 2 3",
      "init": {
        "Vr": -0.9410985575212192,
        "Vi": -0.4253129726051273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.93312300451,
        "longitude": -74.3156108889241
      }
    },
    {
      "number": 10593,
      "class": "Bus",
      "name": "VERONA 2 4",
      "init": {
        "Vr": -0.9410985575212192,
        "Vi": -0.42531297260512724
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.93312300451,
        "longitude": -74.3156108889241
      }
    },
    {
      "number": 10594,
      "class": "Bus",
      "name": "VERONA 2 5",
      "init": {
        "Vr": -0.9033123524947896,
        "Vi": -0.5099609669576323
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.93312300451,
        "longitude": -74.3156108889241
      }
    },
    {
      "number": 10595,
      "class": "Bus",
      "name": "WEST ORANGE 1 1",
      "init": {
        "Vr": -0.9267148331924984,
        "Vi": -0.46686223966346907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6835097496794,
        "longitude": -74.1469332985143
      }
    },
    {
      "number": 10596,
      "class": "Bus",
      "name": "WEST ORANGE 2 1",
      "init": {
        "Vr": -0.9294357818236966,
        "Vi": -0.4595308787981936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.789176832632,
        "longitude": -74.2714537892662
      }
    },
    {
      "number": 10597,
      "class": "Bus",
      "name": "WEST ORANGE 3 1",
      "init": {
        "Vr": -0.9389497774383625,
        "Vi": -0.42468942802896503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7825664824081,
        "longitude": -74.2356256909226
      }
    },
    {
      "number": 10598,
      "class": "Bus",
      "name": "WEST ORANGE 3 2",
      "init": {
        "Vr": -0.9389769376078203,
        "Vi": -0.4241040020958098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7825664824081,
        "longitude": -74.2356256909226
      }
    },
    {
      "number": 10599,
      "class": "Bus",
      "name": "FRANKLINVILLE 2 1",
      "init": {
        "Vr": -0.9312284765118192,
        "Vi": -0.4648864007112806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6097819494896,
        "longitude": -75.0588940099767
      }
    },
    {
      "number": 10600,
      "class": "Bus",
      "name": "FRANKLINVILLE 2 2",
      "init": {
        "Vr": -0.9311642169173664,
        "Vi": -0.46468187658969323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6097819494896,
        "longitude": -75.0588940099767
      }
    },
    {
      "number": 10601,
      "class": "Bus",
      "name": "FRANKLINVILLE 3 1",
      "init": {
        "Vr": -0.9317620881774168,
        "Vi": -0.4668557794560976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6407770505054,
        "longitude": -75.0483281185474
      }
    },
    {
      "number": 10602,
      "class": "Bus",
      "name": "FRANKLINVILLE 3 2",
      "init": {
        "Vr": -0.9317458681577848,
        "Vi": -0.46701890240477945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6407770505054,
        "longitude": -75.0483281185474
      }
    },
    {
      "number": 10603,
      "class": "Bus",
      "name": "FRANKLINVILLE 4 1",
      "init": {
        "Vr": -0.9244942239328763,
        "Vi": -0.46233148714195094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6352517761548,
        "longitude": -74.9941274377807
      }
    },
    {
      "number": 10604,
      "class": "Bus",
      "name": "GIBBSTOWN 1",
      "init": {
        "Vr": -0.9197028935717674,
        "Vi": -0.48367694983594994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.87409576365,
        "longitude": -75.3086274016491
      }
    },
    {
      "number": 10605,
      "class": "Bus",
      "name": "GIBBSTOWN 2",
      "init": {
        "Vr": -0.9197167384317453,
        "Vi": -0.48376320592697997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.87409576365,
        "longitude": -75.3086274016491
      }
    },
    {
      "number": 10606,
      "class": "Bus",
      "name": "GLASSBORO 1 1",
      "init": {
        "Vr": -0.9317177516078304,
        "Vi": -0.45993704305807254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6552698760321,
        "longitude": -75.1518435596156
      }
    },
    {
      "number": 10607,
      "class": "Bus",
      "name": "GLASSBORO 2 1",
      "init": {
        "Vr": -0.9289695673057151,
        "Vi": -0.47008410523272315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7132147068992,
        "longitude": -75.2232573523582
      }
    },
    {
      "number": 10608,
      "class": "Bus",
      "name": "GLASSBORO 3 1",
      "init": {
        "Vr": -0.9045899289968566,
        "Vi": -0.5107291950140574
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6700925476108,
        "longitude": -75.0856527182644
      }
    },
    {
      "number": 10609,
      "class": "Bus",
      "name": "GLASSBORO 3 2",
      "init": {
        "Vr": -0.9295057036387221,
        "Vi": -0.47618869374085254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6700925476108,
        "longitude": -75.0856527182644
      }
    },
    {
      "number": 10610,
      "class": "Bus",
      "name": "GLASSBORO 3 3",
      "init": {
        "Vr": -0.904337424283401,
        "Vi": -0.5130609030538221
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6700925476108,
        "longitude": -75.0856527182644
      }
    },
    {
      "number": 10611,
      "class": "Bus",
      "name": "MANTUA 1 1",
      "init": {
        "Vr": -0.9207037978341206,
        "Vi": -0.4836268944566599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8392778803832,
        "longitude": -75.211249605872
      }
    },
    {
      "number": 10612,
      "class": "Bus",
      "name": "MANTUA 1 2",
      "init": {
        "Vr": -0.9206787481899509,
        "Vi": -0.483960721768465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8392778803832,
        "longitude": -75.211249605872
      }
    },
    {
      "number": 10613,
      "class": "Bus",
      "name": "MANTUA 2 1",
      "init": {
        "Vr": -0.9276803818083422,
        "Vi": -0.467167943794823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10614,
      "class": "Bus",
      "name": "MANTUA 2 2",
      "init": {
        "Vr": -0.9348575379316423,
        "Vi": -0.42278746692079067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10615,
      "class": "Bus",
      "name": "MANTUA 2 3",
      "init": {
        "Vr": -0.9279182399012739,
        "Vi": -0.4656971306583102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10616,
      "class": "Bus",
      "name": "MANTUA 2 4",
      "init": {
        "Vr": -0.9279182399012738,
        "Vi": -0.46569713065831014
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10617,
      "class": "Bus",
      "name": "MANTUA 2 5",
      "init": {
        "Vr": -0.9276988607734061,
        "Vi": -0.4674922600285539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10618,
      "class": "Bus",
      "name": "MANTUA 2 7",
      "init": {
        "Vr": -0.9276803818083423,
        "Vi": -0.467167943794823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7962249878541,
        "longitude": -75.1536276879641
      }
    },
    {
      "number": 10619,
      "class": "Bus",
      "name": "MULLICA HILL 1 1",
      "init": {
        "Vr": -0.9182679502219109,
        "Vi": -0.48956845843826907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6052347329648,
        "longitude": -75.2110659152642
      }
    },
    {
      "number": 10620,
      "class": "Bus",
      "name": "MULLICA HILL 2 1",
      "init": {
        "Vr": -0.9150931480380734,
        "Vi": -0.4960751830555228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6090693594985,
        "longitude": -75.2415898625257
      }
    },
    {
      "number": 10621,
      "class": "Bus",
      "name": "PAULSBORO 1 1",
      "init": {
        "Vr": -0.9246871403136285,
        "Vi": -0.45979631379330027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8904546737973,
        "longitude": -75.2408815600697
      }
    },
    {
      "number": 10622,
      "class": "Bus",
      "name": "PAULSBORO 1 2",
      "init": {
        "Vr": -0.9246789369915627,
        "Vi": -0.45971434579766585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8904546737973,
        "longitude": -75.2408815600697
      }
    },
    {
      "number": 10623,
      "class": "Bus",
      "name": "SEWELL 1 1",
      "init": {
        "Vr": -0.9324488532851201,
        "Vi": -0.4656150006847094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7398005709849,
        "longitude": -75.1885698100273
      }
    },
    {
      "number": 10624,
      "class": "Bus",
      "name": "SEWELL 2 1",
      "init": {
        "Vr": -0.9367632215909154,
        "Vi": -0.4432795123301457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7605624500129,
        "longitude": -75.111683366404
      }
    },
    {
      "number": 10625,
      "class": "Bus",
      "name": "SEWELL 3 1",
      "init": {
        "Vr": -0.930779944602291,
        "Vi": -0.4647872532223528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7733027074216,
        "longitude": -75.1895406644265
      }
    },
    {
      "number": 10626,
      "class": "Bus",
      "name": "SEWELL 4 1",
      "init": {
        "Vr": -0.9361364669653279,
        "Vi": -0.4450302961443192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7495754419769,
        "longitude": -75.1144707694801
      }
    },
    {
      "number": 10627,
      "class": "Bus",
      "name": "SEWELL 4 2",
      "init": {
        "Vr": -0.9361207512329935,
        "Vi": -0.44466685146935836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7495754419769,
        "longitude": -75.1144707694801
      }
    },
    {
      "number": 10628,
      "class": "Bus",
      "name": "SWEDESBORO 1 1",
      "init": {
        "Vr": -0.914716028615838,
        "Vi": -0.47984073973486513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6934531745268,
        "longitude": -75.2804549507427
      }
    },
    {
      "number": 10629,
      "class": "Bus",
      "name": "SWEDESBORO 2 1",
      "init": {
        "Vr": -0.9194052937406292,
        "Vi": -0.47283888904351873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7372138679726,
        "longitude": -75.2670756888048
      }
    },
    {
      "number": 10630,
      "class": "Bus",
      "name": "SWEDESBORO 2 2",
      "init": {
        "Vr": -0.9194144653833516,
        "Vi": -0.4727035385070566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7372138679726,
        "longitude": -75.2670756888048
      }
    },
    {
      "number": 10631,
      "class": "Bus",
      "name": "SWEDESBORO 3 1",
      "init": {
        "Vr": -0.9231222213621557,
        "Vi": -0.468008462266636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7579193780766,
        "longitude": -75.3050431672184
      }
    },
    {
      "number": 10632,
      "class": "Bus",
      "name": "SWEDESBORO 4 1",
      "init": {
        "Vr": -0.9013681574563854,
        "Vi": -0.5071160975560335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6882128108949,
        "longitude": -75.3577684657221
      }
    },
    {
      "number": 10633,
      "class": "Bus",
      "name": "SWEDESBORO 4 2",
      "init": {
        "Vr": -0.9013359625533126,
        "Vi": -0.5073552845114154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6882128108949,
        "longitude": -75.3577684657221
      }
    },
    {
      "number": 10634,
      "class": "Bus",
      "name": "WEST DEPTFORD 1 1",
      "init": {
        "Vr": -0.9293312000952207,
        "Vi": -0.4635207773355436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7651380058678,
        "longitude": -75.2259234722889
      }
    },
    {
      "number": 10635,
      "class": "Bus",
      "name": "WEST DEPTFORD 1 2",
      "init": {
        "Vr": -0.9292685464718617,
        "Vi": -0.4639307598668565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7651380058678,
        "longitude": -75.2259234722889
      }
    },
    {
      "number": 10636,
      "class": "Bus",
      "name": "WEST DEPTFORD 2 1",
      "init": {
        "Vr": -0.9286961627651127,
        "Vi": -0.45489592907381393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8842289463563,
        "longitude": -75.1704363983842
      }
    },
    {
      "number": 10637,
      "class": "Bus",
      "name": "WEST DEPTFORD 3 1",
      "init": {
        "Vr": -0.9009558521601507,
        "Vi": -0.5097647475339535
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7775855206443,
        "longitude": -75.1307565283491
      }
    },
    {
      "number": 10638,
      "class": "Bus",
      "name": "WEST DEPTFORD 3 2",
      "init": {
        "Vr": -0.9280735017080436,
        "Vi": -0.4683553766266554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7775855206443,
        "longitude": -75.1307565283491
      }
    },
    {
      "number": 10639,
      "class": "Bus",
      "name": "WEST DEPTFORD 3 3",
      "init": {
        "Vr": -0.9010059023886503,
        "Vi": -0.5094445172630707
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7775855206443,
        "longitude": -75.1307565283491
      }
    },
    {
      "number": 10640,
      "class": "Bus",
      "name": "WEST DEPTFORD 4 1",
      "init": {
        "Vr": -0.9257043516028759,
        "Vi": -0.46886565500751914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8444431214501,
        "longitude": -75.1349654436017
      }
    },
    {
      "number": 10641,
      "class": "Bus",
      "name": "BAYONNE 1 1",
      "init": {
        "Vr": -0.9203729530332176,
        "Vi": -0.4735343021089928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6967818235698,
        "longitude": -74.1209855311467
      }
    },
    {
      "number": 10642,
      "class": "Bus",
      "name": "BAYONNE 1 2",
      "init": {
        "Vr": -0.9200935951711275,
        "Vi": -0.4719209817261055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6967818235698,
        "longitude": -74.1209855311467
      }
    },
    {
      "number": 10643,
      "class": "Bus",
      "name": "BAYONNE 2 1",
      "init": {
        "Vr": -0.9374199200635492,
        "Vi": -0.4411173473256642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7698591648954,
        "longitude": -74.1164617911599
      }
    },
    {
      "number": 10644,
      "class": "Bus",
      "name": "BAYONNE 3 1",
      "init": {
        "Vr": -0.914041504585693,
        "Vi": -0.47016964194170424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5400249613507,
        "longitude": -74.1458812088305
      }
    },
    {
      "number": 10645,
      "class": "Bus",
      "name": "BAYONNE 3 2",
      "init": {
        "Vr": -0.9140332873436119,
        "Vi": -0.4697664598535284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5400249613507,
        "longitude": -74.1458812088305
      }
    },
    {
      "number": 10646,
      "class": "Bus",
      "name": "BAYONNE 4 1",
      "init": {
        "Vr": -0.9254816619700298,
        "Vi": -0.4687233123289032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5761731038128,
        "longitude": -74.0789374571423
      }
    },
    {
      "number": 10647,
      "class": "Bus",
      "name": "BAYONNE 5 1",
      "init": {
        "Vr": -0.9229498115824412,
        "Vi": -0.4642559001972281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5945901507468,
        "longitude": -74.1376649728718
      }
    },
    {
      "number": 10648,
      "class": "Bus",
      "name": "BAYONNE 5 2",
      "init": {
        "Vr": -0.9229026323324286,
        "Vi": -0.46393538107629134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5945901507468,
        "longitude": -74.1376649728718
      }
    },
    {
      "number": 10649,
      "class": "Bus",
      "name": "HOBOKEN 1 1",
      "init": {
        "Vr": -0.9320949779347982,
        "Vi": -0.45424003870496604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7304193419876,
        "longitude": -74.0699845152475
      }
    },
    {
      "number": 10650,
      "class": "Bus",
      "name": "HOBOKEN 2 1",
      "init": {
        "Vr": -0.9341323872468575,
        "Vi": -0.4455619510019649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.697586695756,
        "longitude": -74.0059569869251
      }
    },
    {
      "number": 10651,
      "class": "Bus",
      "name": "HOBOKEN 3 1",
      "init": {
        "Vr": -0.9294689646079904,
        "Vi": -0.44785710088041186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6590857865214,
        "longitude": -73.9671360791829
      }
    },
    {
      "number": 10652,
      "class": "Bus",
      "name": "HOBOKEN 3 2",
      "init": {
        "Vr": -0.929354092640593,
        "Vi": -0.4474079673792973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6590857865214,
        "longitude": -73.9671360791829
      }
    },
    {
      "number": 10653,
      "class": "Bus",
      "name": "HOBOKEN 4 1",
      "init": {
        "Vr": -0.9367140479682838,
        "Vi": -0.4482025386340168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7130245566,
        "longitude": -74.0079347467906
      }
    },
    {
      "number": 10654,
      "class": "Bus",
      "name": "HOBOKEN 5 1",
      "init": {
        "Vr": -0.9321915774845072,
        "Vi": -0.4521389605732271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6662888053261,
        "longitude": -74.0190799197352
      }
    },
    {
      "number": 10655,
      "class": "Bus",
      "name": "HOBOKEN 5 2",
      "init": {
        "Vr": -0.9320920314812228,
        "Vi": -0.4515625061712694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6662888053261,
        "longitude": -74.0190799197352
      }
    },
    {
      "number": 10656,
      "class": "Bus",
      "name": "JERSEY CITY 1 1",
      "init": {
        "Vr": -0.927477460448704,
        "Vi": -0.45252238283161034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6207379831164,
        "longitude": -73.9473875059541
      }
    },
    {
      "number": 10657,
      "class": "Bus",
      "name": "JERSEY CITY 2 1",
      "init": {
        "Vr": -0.9188539946885385,
        "Vi": -0.47817696837550283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7182845013239,
        "longitude": -74.1347977662068
      }
    },
    {
      "number": 10658,
      "class": "Bus",
      "name": "JERSEY CITY 3 1",
      "init": {
        "Vr": -0.9366967050311614,
        "Vi": -0.4301866195079095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7902939242704,
        "longitude": -74.0564381442286
      }
    },
    {
      "number": 10659,
      "class": "Bus",
      "name": "JERSEY CITY 3 2",
      "init": {
        "Vr": -0.9366635231270662,
        "Vi": -0.4299243134052244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7902939242704,
        "longitude": -74.0564381442286
      }
    },
    {
      "number": 10660,
      "class": "Bus",
      "name": "JERSEY CITY 4 1",
      "init": {
        "Vr": -0.9312433822610376,
        "Vi": -0.4567652729359652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7062996234661,
        "longitude": -74.0801191454064
      }
    },
    {
      "number": 10661,
      "class": "Bus",
      "name": "JERSEY CITY 4 2",
      "init": {
        "Vr": -0.9312490626834834,
        "Vi": -0.45716721258278215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7062996234661,
        "longitude": -74.0801191454064
      }
    },
    {
      "number": 10662,
      "class": "Bus",
      "name": "JERSEY CITY 5 1",
      "init": {
        "Vr": -0.9348145385556601,
        "Vi": -0.4516934221573746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7047603908989,
        "longitude": -74.025012952068
      }
    },
    {
      "number": 10663,
      "class": "Bus",
      "name": "JERSEY CITY 5 2",
      "init": {
        "Vr": -0.934844140306471,
        "Vi": -0.4513994542898866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7047603908989,
        "longitude": -74.025012952068
      }
    },
    {
      "number": 10664,
      "class": "Bus",
      "name": "JERSEY CITY 6 1",
      "init": {
        "Vr": -0.9414295370130894,
        "Vi": -0.43097529215793484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.751614484541,
        "longitude": -74.171125283721
      }
    },
    {
      "number": 10665,
      "class": "Bus",
      "name": "JERSEY CITY 7 1",
      "init": {
        "Vr": -0.9241073403460165,
        "Vi": -0.4727440134027081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6521641028738,
        "longitude": -74.1269782986333
      }
    },
    {
      "number": 10666,
      "class": "Bus",
      "name": "JERSEY CITY 8 1",
      "init": {
        "Vr": -0.9236912551945334,
        "Vi": -0.4628363027918601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6614950191363,
        "longitude": -74.1742273623509
      }
    },
    {
      "number": 10667,
      "class": "Bus",
      "name": "JERSEY CITY 9 1",
      "init": {
        "Vr": -0.9287863691852183,
        "Vi": -0.46569669170048494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6888102100224,
        "longitude": -74.0616521067963
      }
    },
    {
      "number": 10668,
      "class": "Bus",
      "name": "JERSEY CITY 10 1",
      "init": {
        "Vr": -0.9357357508241968,
        "Vi": -0.4486382852006412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7525553286366,
        "longitude": -74.0854859678731
      }
    },
    {
      "number": 10669,
      "class": "Bus",
      "name": "JERSEY CITY 11 1",
      "init": {
        "Vr": -0.9359670252542949,
        "Vi": -0.4376963110520737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8136688200415,
        "longitude": -73.9917856264923
      }
    },
    {
      "number": 10670,
      "class": "Bus",
      "name": "JERSEY CITY 12 1",
      "init": {
        "Vr": -0.9429228725758882,
        "Vi": -0.4172127580654699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352354061506,
        "longitude": -74.138779094628
      }
    },
    {
      "number": 10671,
      "class": "Bus",
      "name": "JERSEY CITY 13 1",
      "init": {
        "Vr": -0.935980004550412,
        "Vi": -0.4380389302229881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7474574229453,
        "longitude": -74.0325569796283
      }
    },
    {
      "number": 10672,
      "class": "Bus",
      "name": "JERSEY CITY 14 1",
      "init": {
        "Vr": -0.936241616763441,
        "Vi": -0.4469392298868702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7594565944962,
        "longitude": -74.1037676911153
      }
    },
    {
      "number": 10673,
      "class": "Bus",
      "name": "JERSEY CITY 15 1",
      "init": {
        "Vr": -0.9369723239979627,
        "Vi": -0.43129400281483876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8318518506524,
        "longitude": -73.961184468553
      }
    },
    {
      "number": 10674,
      "class": "Bus",
      "name": "JERSEY CITY 16 1",
      "init": {
        "Vr": -0.9285131997685554,
        "Vi": -0.4684147065571984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6656936666903,
        "longitude": -74.0696327008642
      }
    },
    {
      "number": 10675,
      "class": "Bus",
      "name": "JERSEY CITY 16 2",
      "init": {
        "Vr": -0.9284634422528335,
        "Vi": -0.4689727092462871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6656936666903,
        "longitude": -74.0696327008642
      }
    },
    {
      "number": 10676,
      "class": "Bus",
      "name": "JERSEY CITY 17 1",
      "init": {
        "Vr": -0.9413821043990115,
        "Vi": -0.42896293470995117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8324700472657,
        "longitude": -74.0910958875697
      }
    },
    {
      "number": 10677,
      "class": "Bus",
      "name": "JERSEY CITY 17 2",
      "init": {
        "Vr": -0.9412840421480017,
        "Vi": -0.4283788753559905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8324700472657,
        "longitude": -74.0910958875697
      }
    },
    {
      "number": 10678,
      "class": "Bus",
      "name": "JERSEY CITY 18 1",
      "init": {
        "Vr": -0.9374528825631638,
        "Vi": -0.4431602181342043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7859285813409,
        "longitude": -74.0175398722901
      }
    },
    {
      "number": 10679,
      "class": "Bus",
      "name": "JERSEY CITY 18 2",
      "init": {
        "Vr": -0.937462111691526,
        "Vi": -0.4429813066911611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7859285813409,
        "longitude": -74.0175398722901
      }
    },
    {
      "number": 10680,
      "class": "Bus",
      "name": "JERSEY CITY 19 1",
      "init": {
        "Vr": -0.9362502379729454,
        "Vi": -0.44955113253097545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8280524351504,
        "longitude": -74.0265249925243
      }
    },
    {
      "number": 10681,
      "class": "Bus",
      "name": "KEARNY 1 1",
      "init": {
        "Vr": -0.9248135199830666,
        "Vi": -0.4659128880695663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6002587194101,
        "longitude": -74.0944504321218
      }
    },
    {
      "number": 10682,
      "class": "Bus",
      "name": "KEARNY 2 1",
      "init": {
        "Vr": -0.9438845570137534,
        "Vi": -0.4141384143189363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8373793526106,
        "longitude": -74.1576070657667
      }
    },
    {
      "number": 10683,
      "class": "Bus",
      "name": "KEARNY 2 2",
      "init": {
        "Vr": -0.9438992710466546,
        "Vi": -0.4136103678860265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8373793526106,
        "longitude": -74.1576070657667
      }
    },
    {
      "number": 10684,
      "class": "Bus",
      "name": "NORTH BERGEN 1 1",
      "init": {
        "Vr": -0.9366382452234954,
        "Vi": -0.4312559770019445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7805180811617,
        "longitude": -74.0549609785669
      }
    },
    {
      "number": 10685,
      "class": "Bus",
      "name": "NORTH BERGEN 2 1",
      "init": {
        "Vr": -0.9365938279901421,
        "Vi": -0.4340040651168436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7691410961272,
        "longitude": -74.0536802192163
      }
    },
    {
      "number": 10686,
      "class": "Bus",
      "name": "NORTH BERGEN 2 2",
      "init": {
        "Vr": -0.9365639722507657,
        "Vi": -0.4344562510186069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7691410961272,
        "longitude": -74.0536802192163
      }
    },
    {
      "number": 10687,
      "class": "Bus",
      "name": "NORTH BERGEN 3 1",
      "init": {
        "Vr": -0.9267829268701553,
        "Vi": -0.4567525809484416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6874070513225,
        "longitude": -73.8954288543487
      }
    },
    {
      "number": 10688,
      "class": "Bus",
      "name": "NORTH BERGEN 4 1",
      "init": {
        "Vr": -0.936193449393472,
        "Vi": -0.4340363591864805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7778855892845,
        "longitude": -74.0913255589882
      }
    },
    {
      "number": 10689,
      "class": "Bus",
      "name": "NORTH BERGEN 5 1",
      "init": {
        "Vr": -0.9365681687747888,
        "Vi": -0.43396970904318277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8256839580713,
        "longitude": -73.9824777708951
      }
    },
    {
      "number": 10690,
      "class": "Bus",
      "name": "UNION CITY 1 1",
      "init": {
        "Vr": -0.9373395418467156,
        "Vi": -0.42763546690179716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8085680738822,
        "longitude": -74.0595572126083
      }
    },
    {
      "number": 10691,
      "class": "Bus",
      "name": "UNION CITY 1 2",
      "init": {
        "Vr": -0.9372692321873288,
        "Vi": -0.42815017189683807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8085680738822,
        "longitude": -74.0595572126083
      }
    },
    {
      "number": 10692,
      "class": "Bus",
      "name": "UNION CITY 2 1",
      "init": {
        "Vr": -0.9353381967653673,
        "Vi": -0.44594818308075884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.708193286005,
        "longitude": -73.9940560486049
      }
    },
    {
      "number": 10693,
      "class": "Bus",
      "name": "UNION CITY 3 1",
      "init": {
        "Vr": -0.9368640257133759,
        "Vi": -0.4383544107226972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7700895648605,
        "longitude": -73.9606188261411
      }
    },
    {
      "number": 10694,
      "class": "Bus",
      "name": "UNION CITY 4 1",
      "init": {
        "Vr": -0.9232174579273671,
        "Vi": -0.4698977831532783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038963669022,
        "longitude": -74.1517487760001
      }
    },
    {
      "number": 10695,
      "class": "Bus",
      "name": "UNION CITY 4 2",
      "init": {
        "Vr": -0.923216607098027,
        "Vi": -0.46953790964101305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038963669022,
        "longitude": -74.1517487760001
      }
    },
    {
      "number": 10696,
      "class": "Bus",
      "name": "UNION CITY 5 1",
      "init": {
        "Vr": -0.9361912770857879,
        "Vi": -0.4384921726486813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7700525599218,
        "longitude": -74.0950154652001
      }
    },
    {
      "number": 10697,
      "class": "Bus",
      "name": "WEST NEW YORK 1 1",
      "init": {
        "Vr": -0.9403589158290471,
        "Vi": -0.42794530679169746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8251216339495,
        "longitude": -74.0838805645448
      }
    },
    {
      "number": 10698,
      "class": "Bus",
      "name": "WEST NEW YORK 2 1",
      "init": {
        "Vr": -0.9368210071050797,
        "Vi": -0.43790841249628654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7667271411443,
        "longitude": -73.9503639089508
      }
    },
    {
      "number": 10699,
      "class": "Bus",
      "name": "WEST NEW YORK 3 1",
      "init": {
        "Vr": -0.9364059377000918,
        "Vi": -0.43890011373323085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7950759216533,
        "longitude": -73.9699140081183
      }
    },
    {
      "number": 10700,
      "class": "Bus",
      "name": "WEST NEW YORK 3 2",
      "init": {
        "Vr": -0.9363599125445393,
        "Vi": -0.4394425382390184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7950759216533,
        "longitude": -73.9699140081183
      }
    },
    {
      "number": 10701,
      "class": "Bus",
      "name": "WEST NEW YORK 4 1",
      "init": {
        "Vr": -0.9359281620992288,
        "Vi": -0.44258290595459343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7593682015692,
        "longitude": -74.0750499443669
      }
    },
    {
      "number": 10702,
      "class": "Bus",
      "name": "WEST NEW YORK 5 1",
      "init": {
        "Vr": -0.9355655993478906,
        "Vi": -0.4417801801631112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8042541432453,
        "longitude": -73.9985910781742
      }
    },
    {
      "number": 10703,
      "class": "Bus",
      "name": "WEST NEW YORK 5 2",
      "init": {
        "Vr": -0.9356100060270363,
        "Vi": -0.4413610670280054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8042541432453,
        "longitude": -73.9985910781742
      }
    },
    {
      "number": 10704,
      "class": "Bus",
      "name": "ANNANDALE 1 1",
      "init": {
        "Vr": -0.917128267374903,
        "Vi": -0.4763596839050798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6048019518483,
        "longitude": -74.9023534490684
      }
    },
    {
      "number": 10705,
      "class": "Bus",
      "name": "ANNANDALE 1 2",
      "init": {
        "Vr": -0.9171206240401909,
        "Vi": -0.47621449368566915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6048019518483,
        "longitude": -74.9023534490684
      }
    },
    {
      "number": 10706,
      "class": "Bus",
      "name": "ANNANDALE 2 1",
      "init": {
        "Vr": -0.9219465829877145,
        "Vi": -0.48006748468283134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6427691008716,
        "longitude": -74.7519912473939
      }
    },
    {
      "number": 10707,
      "class": "Bus",
      "name": "FLEMINGTON 1 1",
      "init": {
        "Vr": -0.9192507529514586,
        "Vi": -0.471787793600143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.583561487533,
        "longitude": -74.8877235343883
      }
    },
    {
      "number": 10708,
      "class": "Bus",
      "name": "FLEMINGTON 1 2",
      "init": {
        "Vr": -0.9192421730471199,
        "Vi": -0.47158567331149265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.583561487533,
        "longitude": -74.8877235343883
      }
    },
    {
      "number": 10709,
      "class": "Bus",
      "name": "FLEMINGTON 2 1",
      "init": {
        "Vr": -0.918266170013518,
        "Vi": -0.48327726011527167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.531916614665,
        "longitude": -74.8306068547543
      }
    },
    {
      "number": 10710,
      "class": "Bus",
      "name": "FLEMINGTON 2 2",
      "init": {
        "Vr": -0.9182757026899334,
        "Vi": -0.4830640991554862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.531916614665,
        "longitude": -74.8306068547543
      }
    },
    {
      "number": 10711,
      "class": "Bus",
      "name": "FLEMINGTON 3 1",
      "init": {
        "Vr": -0.9189134924315114,
        "Vi": -0.4758774366617705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5024654477813,
        "longitude": -74.901279797127
      }
    },
    {
      "number": 10712,
      "class": "Bus",
      "name": "FLEMINGTON 3 2",
      "init": {
        "Vr": -0.9188774626320283,
        "Vi": -0.4755741494180699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5024654477813,
        "longitude": -74.901279797127
      }
    },
    {
      "number": 10713,
      "class": "Bus",
      "name": "FLEMINGTON 4 1",
      "init": {
        "Vr": -0.9002003512289223,
        "Vi": -0.513088602696124
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5183126433178,
        "longitude": -74.8480658168939
      }
    },
    {
      "number": 10714,
      "class": "Bus",
      "name": "FLEMINGTON 4 2",
      "init": {
        "Vr": -0.9183504156143598,
        "Vi": -0.48282160292626025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5183126433178,
        "longitude": -74.8480658168939
      }
    },
    {
      "number": 10715,
      "class": "Bus",
      "name": "FLEMINGTON 4 3",
      "init": {
        "Vr": -0.9001148927105209,
        "Vi": -0.5127762710692273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5183126433178,
        "longitude": -74.8480658168939
      }
    },
    {
      "number": 10716,
      "class": "Bus",
      "name": "FRENCHTOWN 1 1",
      "init": {
        "Vr": -0.9123960129642827,
        "Vi": -0.48676949583163065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5895170243577,
        "longitude": -75.0444065471145
      }
    },
    {
      "number": 10717,
      "class": "Bus",
      "name": "GLEN GARDNER 1 1",
      "init": {
        "Vr": -0.9122662179347463,
        "Vi": -0.48232801615793486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7412220578306,
        "longitude": -74.899883392971
      }
    },
    {
      "number": 10718,
      "class": "Bus",
      "name": "GLEN GARDNER 1 2",
      "init": {
        "Vr": -0.9122484608974988,
        "Vi": -0.4821674641230088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7412220578306,
        "longitude": -74.899883392971
      }
    },
    {
      "number": 10719,
      "class": "Bus",
      "name": "GLEN GARDNER 2 1",
      "init": {
        "Vr": -0.919664222336746,
        "Vi": -0.4991890179046243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6987037329217,
        "longitude": -74.9333609395761
      }
    },
    {
      "number": 10720,
      "class": "Bus",
      "name": "GLEN GARDNER 2 2",
      "init": {
        "Vr": -0.9196753594819368,
        "Vi": -0.4993146963602718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6987037329217,
        "longitude": -74.9333609395761
      }
    },
    {
      "number": 10721,
      "class": "Bus",
      "name": "HAMPTON 9 1",
      "init": {
        "Vr": -0.9146155418783463,
        "Vi": -0.4821924586051274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6411822650457,
        "longitude": -74.9941845681948
      }
    },
    {
      "number": 10722,
      "class": "Bus",
      "name": "LAMBERTVILLE 1 1",
      "init": {
        "Vr": -0.9218748415524795,
        "Vi": -0.46393998357861593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3562330597357,
        "longitude": -74.8750703381578
      }
    },
    {
      "number": 10723,
      "class": "Bus",
      "name": "LEBANON 9 1",
      "init": {
        "Vr": -0.9143270299813183,
        "Vi": -0.4837234596989083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6048080265436,
        "longitude": -74.822220922451
      }
    },
    {
      "number": 10724,
      "class": "Bus",
      "name": "MILFORD 21 1",
      "init": {
        "Vr": -0.9156021018792189,
        "Vi": -0.4975057817191882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5707747405918,
        "longitude": -75.1440969851559
      }
    },
    {
      "number": 10725,
      "class": "Bus",
      "name": "MILFORD 22 1",
      "init": {
        "Vr": -0.9114309349396827,
        "Vi": -0.4896768895195086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6335657863151,
        "longitude": -75.135722120757
      }
    },
    {
      "number": 10726,
      "class": "Bus",
      "name": "PITTSTOWN 1",
      "init": {
        "Vr": -0.9210210303881718,
        "Vi": -0.478482657031209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5000944922268,
        "longitude": -74.9741901748427
      }
    },
    {
      "number": 10727,
      "class": "Bus",
      "name": "SOMERVILLE 4 1",
      "init": {
        "Vr": -0.9265201270803903,
        "Vi": -0.4604211033113492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6396722008793,
        "longitude": -74.6566361837917
      }
    },
    {
      "number": 10728,
      "class": "Bus",
      "name": "SOMERVILLE 5 1",
      "init": {
        "Vr": -0.9231267923020412,
        "Vi": -0.45645093329775077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6342618906049,
        "longitude": -74.5972611535627
      }
    },
    {
      "number": 10729,
      "class": "Bus",
      "name": "SOMERVILLE 5 2",
      "init": {
        "Vr": -0.9231393380535635,
        "Vi": -0.4562245715348311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6342618906049,
        "longitude": -74.5972611535627
      }
    },
    {
      "number": 10730,
      "class": "Bus",
      "name": "SOMERVILLE 6 1",
      "init": {
        "Vr": -0.930941903724111,
        "Vi": -0.4596574174798564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4838131322521,
        "longitude": -74.6569693510019
      }
    },
    {
      "number": 10731,
      "class": "Bus",
      "name": "SOMERVILLE 7 1",
      "init": {
        "Vr": -0.922427447348563,
        "Vi": -0.46291289953920167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5835651639456,
        "longitude": -74.6780553913991
      }
    },
    {
      "number": 10732,
      "class": "Bus",
      "name": "SOMERVILLE 7 2",
      "init": {
        "Vr": -0.9224272557790012,
        "Vi": -0.46271025841636876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5835651639456,
        "longitude": -74.6780553913991
      }
    },
    {
      "number": 10733,
      "class": "Bus",
      "name": "STOCKTON 1 1",
      "init": {
        "Vr": -0.9290311588239833,
        "Vi": -0.4700169400766226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4451327090882,
        "longitude": -75.0859842016067
      }
    },
    {
      "number": 10734,
      "class": "Bus",
      "name": "STOCKTON 2 1",
      "init": {
        "Vr": -0.929980909619183,
        "Vi": -0.45393496810754747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3240886933387,
        "longitude": -75.1064836307394
      }
    },
    {
      "number": 10735,
      "class": "Bus",
      "name": "WASHINGTON 2 1",
      "init": {
        "Vr": -0.9013234782971293,
        "Vi": -0.5098353347485504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7098988342707,
        "longitude": -75.0130049020199
      }
    },
    {
      "number": 10736,
      "class": "Bus",
      "name": "WASHINGTON 2 2",
      "init": {
        "Vr": -0.9012763218661798,
        "Vi": -0.509615783304408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7098988342707,
        "longitude": -75.0130049020199
      }
    },
    {
      "number": 10737,
      "class": "Bus",
      "name": "WASHINGTON 3 1",
      "init": {
        "Vr": -0.9062478059292606,
        "Vi": -0.4973708045962883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6894439945902,
        "longitude": -75.0611818661942
      }
    },
    {
      "number": 10738,
      "class": "Bus",
      "name": "WASHINGTON 3 2",
      "init": {
        "Vr": -0.9062366003685834,
        "Vi": -0.4971870547220632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6894439945902,
        "longitude": -75.0611818661942
      }
    },
    {
      "number": 10739,
      "class": "Bus",
      "name": "WASHINGTON 4 1",
      "init": {
        "Vr": -0.9052288737472809,
        "Vi": -0.4999569959041839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7078704023961,
        "longitude": -75.0720710283793
      }
    },
    {
      "number": 10740,
      "class": "Bus",
      "name": "WHITEHOUSE STATION 1 1",
      "init": {
        "Vr": -0.9212862202943266,
        "Vi": -0.47577392776649235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6165975200143,
        "longitude": -74.7254860920157
      }
    },
    {
      "number": 10741,
      "class": "Bus",
      "name": "WHITEHOUSE STATION 2 1",
      "init": {
        "Vr": -0.924364020575783,
        "Vi": -0.4694043396720153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6512022168118,
        "longitude": -74.7086776940206
      }
    },
    {
      "number": 10742,
      "class": "Bus",
      "name": "WHITEHOUSE STATION 3 1",
      "init": {
        "Vr": -0.921212034224852,
        "Vi": -0.48459216732276056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6847439268823,
        "longitude": -74.836596994764
      }
    },
    {
      "number": 10743,
      "class": "Bus",
      "name": "CRANBURY 1 1",
      "init": {
        "Vr": -0.9255950251317049,
        "Vi": -0.4610236929461965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3388956397193,
        "longitude": -74.433231854811
      }
    },
    {
      "number": 10744,
      "class": "Bus",
      "name": "CRANBURY 2 1",
      "init": {
        "Vr": -0.9323624454342289,
        "Vi": -0.45271927124349415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10745,
      "class": "Bus",
      "name": "CRANBURY 2 2",
      "init": {
        "Vr": -0.9323624454342284,
        "Vi": -0.4527192712434945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10746,
      "class": "Bus",
      "name": "CRANBURY 2 3",
      "init": {
        "Vr": -0.9323624454342284,
        "Vi": -0.4527192712434945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10747,
      "class": "Bus",
      "name": "CRANBURY 2 4",
      "init": {
        "Vr": -0.9323624454342285,
        "Vi": -0.4527192712434945
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10748,
      "class": "Bus",
      "name": "CRANBURY 2 5",
      "init": {
        "Vr": -0.932356105028145,
        "Vi": -0.45261752432675145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10749,
      "class": "Bus",
      "name": "CRANBURY 2 7",
      "init": {
        "Vr": -0.9323715144843038,
        "Vi": -0.45281280756797787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3042830194055,
        "longitude": -74.5633866059099
      }
    },
    {
      "number": 10750,
      "class": "Bus",
      "name": "HIGHTSTOWN 1 1",
      "init": {
        "Vr": -0.9328711722391878,
        "Vi": -0.44933892187587476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1911742170052,
        "longitude": -74.4737910494415
      }
    },
    {
      "number": 10751,
      "class": "Bus",
      "name": "HIGHTSTOWN 1 2",
      "init": {
        "Vr": -0.9327966907223002,
        "Vi": -0.4490132546244976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1911742170052,
        "longitude": -74.4737910494415
      }
    },
    {
      "number": 10752,
      "class": "Bus",
      "name": "HIGHTSTOWN 2 1",
      "init": {
        "Vr": -0.9339256070211754,
        "Vi": -0.4536081700101119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2625181287238,
        "longitude": -74.5281517019586
      }
    },
    {
      "number": 10753,
      "class": "Bus",
      "name": "HIGHTSTOWN 2 2",
      "init": {
        "Vr": -0.9339440195266412,
        "Vi": -0.4534375201363537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2625181287238,
        "longitude": -74.5281517019586
      }
    },
    {
      "number": 10754,
      "class": "Bus",
      "name": "HIGHTSTOWN 3 1",
      "init": {
        "Vr": -0.916971541418924,
        "Vi": -0.48324130718712455
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3024043228415,
        "longitude": -74.5219447552509
      }
    },
    {
      "number": 10755,
      "class": "Bus",
      "name": "HIGHTSTOWN 3 2",
      "init": {
        "Vr": -0.931718628646065,
        "Vi": -0.45394981944312174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3024043228415,
        "longitude": -74.5219447552509
      }
    },
    {
      "number": 10756,
      "class": "Bus",
      "name": "HIGHTSTOWN 3 3",
      "init": {
        "Vr": -0.9169336651862762,
        "Vi": -0.4830521221724175
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3024043228415,
        "longitude": -74.5219447552509
      }
    },
    {
      "number": 10757,
      "class": "Bus",
      "name": "HIGHTSTOWN 4 1",
      "init": {
        "Vr": -0.9352760730225903,
        "Vi": -0.4548084098466861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2186319684663,
        "longitude": -74.5374874737859
      }
    },
    {
      "number": 10758,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 1 1",
      "init": {
        "Vr": -0.93893591780554,
        "Vi": -0.45113051567189455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2679782057731,
        "longitude": -74.71571637499
      }
    },
    {
      "number": 10759,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 2 1",
      "init": {
        "Vr": -0.9305351043282072,
        "Vi": -0.45443963197215687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3067805683653,
        "longitude": -74.7679044603611
      }
    },
    {
      "number": 10760,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 2 2",
      "init": {
        "Vr": -0.9305598154264141,
        "Vi": -0.45423687795188505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3067805683653,
        "longitude": -74.7679044603611
      }
    },
    {
      "number": 10761,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 3 1",
      "init": {
        "Vr": -0.9368406662317524,
        "Vi": -0.45950749629299364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2285308364583,
        "longitude": -74.6866733888411
      }
    },
    {
      "number": 10762,
      "class": "Bus",
      "name": "PENNINGTON 1 1",
      "init": {
        "Vr": -0.9374006338248094,
        "Vi": -0.4565926839420037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2235223870671,
        "longitude": -74.755337389255
      }
    },
    {
      "number": 10763,
      "class": "Bus",
      "name": "PENNINGTON 1 2",
      "init": {
        "Vr": -0.9373982040005968,
        "Vi": -0.4568054081712638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2235223870671,
        "longitude": -74.755337389255
      }
    },
    {
      "number": 10764,
      "class": "Bus",
      "name": "PENNINGTON 2 1",
      "init": {
        "Vr": -0.924170919836594,
        "Vi": -0.45793401374119247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.385655348366,
        "longitude": -74.8172432274043
      }
    },
    {
      "number": 10765,
      "class": "Bus",
      "name": "PRINCETON 3 1",
      "init": {
        "Vr": -0.9269063585718184,
        "Vi": -0.4640653267256053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4301173741439,
        "longitude": -74.6601758588536
      }
    },
    {
      "number": 10766,
      "class": "Bus",
      "name": "PRINCETON 3 2",
      "init": {
        "Vr": -0.9268908765345466,
        "Vi": -0.4637695825933573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4301173741439,
        "longitude": -74.6601758588536
      }
    },
    {
      "number": 10767,
      "class": "Bus",
      "name": "PRINCETON 4 1",
      "init": {
        "Vr": -0.8872808681831202,
        "Vi": -0.5484349893381787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10768,
      "class": "Bus",
      "name": "PRINCETON 4 2",
      "init": {
        "Vr": -0.9144219062313185,
        "Vi": -0.5020394013805234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10769,
      "class": "Bus",
      "name": "PRINCETON 4 3",
      "init": {
        "Vr": -0.935960289797449,
        "Vi": -0.4641045630861721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10770,
      "class": "Bus",
      "name": "PRINCETON 4 4",
      "init": {
        "Vr": -0.9359602897974495,
        "Vi": -0.46410456308617176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10771,
      "class": "Bus",
      "name": "PRINCETON 4 5",
      "init": {
        "Vr": -0.9359602897974495,
        "Vi": -0.46410456308617176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10772,
      "class": "Bus",
      "name": "PRINCETON 4 6",
      "init": {
        "Vr": -0.9359602897974494,
        "Vi": -0.46410456308617176
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10773,
      "class": "Bus",
      "name": "PRINCETON 4 7",
      "init": {
        "Vr": -0.887467814741206,
        "Vi": -0.5477990542593958
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10774,
      "class": "Bus",
      "name": "PRINCETON 4 9",
      "init": {
        "Vr": -0.9144186830020067,
        "Vi": -0.49918921811857236
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.355052985188,
        "longitude": -74.6581973784914
      }
    },
    {
      "number": 10775,
      "class": "Bus",
      "name": "PRINCETON 5 1",
      "init": {
        "Vr": -0.9337008181562308,
        "Vi": -0.45508244573232215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3488750371337,
        "longitude": -74.6843093218435
      }
    },
    {
      "number": 10776,
      "class": "Bus",
      "name": "PRINCETON 6 1",
      "init": {
        "Vr": -0.934651972990106,
        "Vi": -0.4595207294882635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3748235653599,
        "longitude": -74.671842572989
      }
    },
    {
      "number": 10777,
      "class": "Bus",
      "name": "PRINCETON 6 2",
      "init": {
        "Vr": -0.9346156456732765,
        "Vi": -0.459779942463158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3748235653599,
        "longitude": -74.671842572989
      }
    },
    {
      "number": 10778,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 1 1",
      "init": {
        "Vr": -0.9346560813123691,
        "Vi": -0.4496258083612831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2753779834911,
        "longitude": -74.5810787188697
      }
    },
    {
      "number": 10779,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 2 1",
      "init": {
        "Vr": -0.9358994765796336,
        "Vi": -0.44839776951666127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2433343286616,
        "longitude": -74.5835982476296
      }
    },
    {
      "number": 10780,
      "class": "Bus",
      "name": "SKILLMAN 1 1",
      "init": {
        "Vr": -0.9340624506092274,
        "Vi": -0.46079347983629276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4322886571665,
        "longitude": -74.7868582832957
      }
    },
    {
      "number": 10781,
      "class": "Bus",
      "name": "TRENTON 5 1",
      "init": {
        "Vr": -0.930971945100873,
        "Vi": -0.4521020075915709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2746947643445,
        "longitude": -74.7875290761021
      }
    },
    {
      "number": 10782,
      "class": "Bus",
      "name": "TRENTON 5 2",
      "init": {
        "Vr": -0.9309945168157728,
        "Vi": -0.45223044593284056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2746947643445,
        "longitude": -74.7875290761021
      }
    },
    {
      "number": 10783,
      "class": "Bus",
      "name": "TRENTON 6 1",
      "init": {
        "Vr": -0.9368876441905778,
        "Vi": -0.4611066928000338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1874238870388,
        "longitude": -74.7404900469009
      }
    },
    {
      "number": 10784,
      "class": "Bus",
      "name": "TRENTON 7 1",
      "init": {
        "Vr": -0.9387055362644725,
        "Vi": -0.4553049332104324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1572386050926,
        "longitude": -74.7228607358196
      }
    },
    {
      "number": 10785,
      "class": "Bus",
      "name": "TRENTON 7 2",
      "init": {
        "Vr": -0.9387546855216576,
        "Vi": -0.4550019965196109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1572386050926,
        "longitude": -74.7228607358196
      }
    },
    {
      "number": 10786,
      "class": "Bus",
      "name": "TRENTON 8 1",
      "init": {
        "Vr": -0.9394647291139642,
        "Vi": -0.44677457412437366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1632122109306,
        "longitude": -74.7894895650539
      }
    },
    {
      "number": 10787,
      "class": "Bus",
      "name": "TRENTON 9 1",
      "init": {
        "Vr": -0.9342596461314658,
        "Vi": -0.4520389792473101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1529989718994,
        "longitude": -74.6705011135097
      }
    },
    {
      "number": 10788,
      "class": "Bus",
      "name": "TRENTON 9 2",
      "init": {
        "Vr": -0.9341908423589014,
        "Vi": -0.4515777587824322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1529989718994,
        "longitude": -74.6705011135097
      }
    },
    {
      "number": 10789,
      "class": "Bus",
      "name": "TRENTON 10 1",
      "init": {
        "Vr": -0.9336796055406843,
        "Vi": -0.449105238131353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1277253468424,
        "longitude": -74.6713806925832
      }
    },
    {
      "number": 10790,
      "class": "Bus",
      "name": "TRENTON 10 2",
      "init": {
        "Vr": -0.9336946313886991,
        "Vi": -0.448754560519861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1277253468424,
        "longitude": -74.6713806925832
      }
    },
    {
      "number": 10791,
      "class": "Bus",
      "name": "TRENTON 11 1",
      "init": {
        "Vr": -0.9046062537166579,
        "Vi": -0.503235870090239
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2688888068347,
        "longitude": -74.8277355833727
      }
    },
    {
      "number": 10792,
      "class": "Bus",
      "name": "TRENTON 11 2",
      "init": {
        "Vr": -0.9259107751484164,
        "Vi": -0.459543663326121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2688888068347,
        "longitude": -74.8277355833727
      }
    },
    {
      "number": 10793,
      "class": "Bus",
      "name": "TRENTON 11 3",
      "init": {
        "Vr": -0.9043006204172199,
        "Vi": -0.5048033411900826
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2688888068347,
        "longitude": -74.8277355833727
      }
    },
    {
      "number": 10794,
      "class": "Bus",
      "name": "TRENTON 12 1",
      "init": {
        "Vr": -0.9272849807874076,
        "Vi": -0.45582597046950557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2931064498324,
        "longitude": -74.8178574796553
      }
    },
    {
      "number": 10795,
      "class": "Bus",
      "name": "TRENTON 12 2",
      "init": {
        "Vr": -0.927306357434489,
        "Vi": -0.4555749357058843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2931064498324,
        "longitude": -74.8178574796553
      }
    },
    {
      "number": 10796,
      "class": "Bus",
      "name": "TRENTON 13 1",
      "init": {
        "Vr": -0.9383335771914305,
        "Vi": -0.4365817249535496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.142125870267,
        "longitude": -74.8262134661667
      }
    },
    {
      "number": 10797,
      "class": "Bus",
      "name": "TRENTON 14 1",
      "init": {
        "Vr": -0.9352399118080308,
        "Vi": -0.4563460703788797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3386037013785,
        "longitude": -74.777648878791
      }
    },
    {
      "number": 10798,
      "class": "Bus",
      "name": "TRENTON 15 1",
      "init": {
        "Vr": -0.9383474926929015,
        "Vi": -0.45659261629325154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2603419382146,
        "longitude": -74.666467238878
      }
    },
    {
      "number": 10799,
      "class": "Bus",
      "name": "TRENTON 16 1",
      "init": {
        "Vr": -0.93857558173392,
        "Vi": -0.4496661158838906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3034311761979,
        "longitude": -74.692149059496
      }
    },
    {
      "number": 10800,
      "class": "Bus",
      "name": "TRENTON 16 2",
      "init": {
        "Vr": -0.938588281760132,
        "Vi": -0.449979904951618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3034311761979,
        "longitude": -74.692149059496
      }
    },
    {
      "number": 10801,
      "class": "Bus",
      "name": "TRENTON 17 1",
      "init": {
        "Vr": -0.932752091993737,
        "Vi": -0.447365383405027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3074883036804,
        "longitude": -74.911101090534
      }
    },
    {
      "number": 10802,
      "class": "Bus",
      "name": "TRENTON 17 2",
      "init": {
        "Vr": -0.9327397207062117,
        "Vi": -0.44745007778329665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3074883036804,
        "longitude": -74.911101090534
      }
    },
    {
      "number": 10803,
      "class": "Bus",
      "name": "TRENTON 18 1",
      "init": {
        "Vr": -0.9293898341770855,
        "Vi": -0.45197347961409806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3222312326316,
        "longitude": -74.8478600278963
      }
    },
    {
      "number": 10804,
      "class": "Bus",
      "name": "TRENTON 19 1",
      "init": {
        "Vr": -0.9356792264707158,
        "Vi": -0.45770176383966255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3023497048203,
        "longitude": -74.7161998427623
      }
    },
    {
      "number": 10805,
      "class": "Bus",
      "name": "TRENTON 19 2",
      "init": {
        "Vr": -0.9356817240784916,
        "Vi": -0.45798171078476146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3023497048203,
        "longitude": -74.7161998427623
      }
    },
    {
      "number": 10806,
      "class": "Bus",
      "name": "TRENTON 20 1",
      "init": {
        "Vr": -0.9301541510028487,
        "Vi": -0.452020586441609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2300109387742,
        "longitude": -74.8299177437
      }
    },
    {
      "number": 10807,
      "class": "Bus",
      "name": "TRENTON 20 2",
      "init": {
        "Vr": -0.9301553589610229,
        "Vi": -0.45218596606641787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2300109387742,
        "longitude": -74.8299177437
      }
    },
    {
      "number": 10808,
      "class": "Bus",
      "name": "TRENTON 21 1",
      "init": {
        "Vr": -0.9305411509943512,
        "Vi": -0.4518923522231994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2469709778657,
        "longitude": -74.7941799522393
      }
    },
    {
      "number": 10809,
      "class": "Bus",
      "name": "TRENTON 21 2",
      "init": {
        "Vr": -0.9305754140887837,
        "Vi": -0.45174279188577393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2469709778657,
        "longitude": -74.7941799522393
      }
    },
    {
      "number": 10810,
      "class": "Bus",
      "name": "TRENTON 22 1",
      "init": {
        "Vr": -0.9390950193252627,
        "Vi": -0.4484074657941865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1816611289534,
        "longitude": -74.589475322408
      }
    },
    {
      "number": 10811,
      "class": "Bus",
      "name": "TRENTON 22 2",
      "init": {
        "Vr": -0.9389978691943808,
        "Vi": -0.448062177380791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1816611289534,
        "longitude": -74.589475322408
      }
    },
    {
      "number": 10812,
      "class": "Bus",
      "name": "TRENTON 23 1",
      "init": {
        "Vr": -0.9395643981638859,
        "Vi": -0.4468911497408167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1572906228914,
        "longitude": -74.5643979712406
      }
    },
    {
      "number": 10813,
      "class": "Bus",
      "name": "TRENTON 24 1",
      "init": {
        "Vr": -0.929940446477666,
        "Vi": -0.45121176802893415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0772901625044,
        "longitude": -74.5841540627019
      }
    },
    {
      "number": 10814,
      "class": "Bus",
      "name": "CARTERET 1 1",
      "init": {
        "Vr": -0.9136651032034725,
        "Vi": -0.4745729594897087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5879237303235,
        "longitude": -74.1861987304305
      }
    },
    {
      "number": 10815,
      "class": "Bus",
      "name": "CARTERET 1 2",
      "init": {
        "Vr": -0.9136781539241454,
        "Vi": -0.4744205208504495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5879237303235,
        "longitude": -74.1861987304305
      }
    },
    {
      "number": 10816,
      "class": "Bus",
      "name": "CARTERET 2 1",
      "init": {
        "Vr": -0.9280019157690279,
        "Vi": -0.4580602998582033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5876956106013,
        "longitude": -74.2662731114148
      }
    },
    {
      "number": 10817,
      "class": "Bus",
      "name": "CARTERET 3 1",
      "init": {
        "Vr": -0.9269644828887111,
        "Vi": -0.4596840178527029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5672402675298,
        "longitude": -74.212369052442
      }
    },
    {
      "number": 10818,
      "class": "Bus",
      "name": "COLONIA 1",
      "init": {
        "Vr": -0.8915734772379774,
        "Vi": -0.5091783013644876
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6903012874855,
        "longitude": -74.3252387534262
      }
    },
    {
      "number": 10819,
      "class": "Bus",
      "name": "COLONIA 2",
      "init": {
        "Vr": -0.9392608780902909,
        "Vi": -0.45162335055595376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6903012874855,
        "longitude": -74.3252387534262
      }
    },
    {
      "number": 10820,
      "class": "Bus",
      "name": "COLONIA 3",
      "init": {
        "Vr": -0.891578986483678,
        "Vi": -0.5086178406296795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6903012874855,
        "longitude": -74.3252387534262
      }
    },
    {
      "number": 10821,
      "class": "Bus",
      "name": "DUNELLEN 1",
      "init": {
        "Vr": -0.9203037276238532,
        "Vi": -0.4709115057927653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5903444679764,
        "longitude": -74.4469228098348
      }
    },
    {
      "number": 10822,
      "class": "Bus",
      "name": "EAST BRUNSWICK 1 1",
      "init": {
        "Vr": -0.9253456708878058,
        "Vi": -0.4611185109399191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.350468347632,
        "longitude": -74.4535388220549
      }
    },
    {
      "number": 10823,
      "class": "Bus",
      "name": "EAST BRUNSWICK 2 1",
      "init": {
        "Vr": -0.930746790726376,
        "Vi": -0.46588269658006765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4634472712302,
        "longitude": -74.3584209044347
      }
    },
    {
      "number": 10824,
      "class": "Bus",
      "name": "EAST BRUNSWICK 3 1",
      "init": {
        "Vr": -0.9240013560917764,
        "Vi": -0.46969615776175244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4323948314363,
        "longitude": -74.3870684827461
      }
    },
    {
      "number": 10825,
      "class": "Bus",
      "name": "EAST BRUNSWICK 3 2",
      "init": {
        "Vr": -0.9240001802423431,
        "Vi": -0.46945899349026604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4323948314363,
        "longitude": -74.3870684827461
      }
    },
    {
      "number": 10826,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 1",
      "init": {
        "Vr": -0.9311402063579827,
        "Vi": -0.4664586231904478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10827,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 2",
      "init": {
        "Vr": -0.931140206357983,
        "Vi": -0.46645862319044795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10828,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 3",
      "init": {
        "Vr": -0.931140206357983,
        "Vi": -0.46645862319044795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10829,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 4",
      "init": {
        "Vr": -0.931140206357983,
        "Vi": -0.46645862319044795
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10830,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 5",
      "init": {
        "Vr": -0.9311281089195992,
        "Vi": -0.46656979596186193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10831,
      "class": "Bus",
      "name": "EAST BRUNSWICK 4 7",
      "init": {
        "Vr": -0.9311508956247474,
        "Vi": -0.4663515276063308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4045347186555,
        "longitude": -74.359237336136
      }
    },
    {
      "number": 10832,
      "class": "Bus",
      "name": "EDISON 1 1",
      "init": {
        "Vr": -0.919961561523977,
        "Vi": -0.46552144989693733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5283426813364,
        "longitude": -74.3072327124756
      }
    },
    {
      "number": 10833,
      "class": "Bus",
      "name": "EDISON 2 1",
      "init": {
        "Vr": -0.9327311342756694,
        "Vi": -0.43387965819255214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6032472868917,
        "longitude": -74.4062032451439
      }
    },
    {
      "number": 10834,
      "class": "Bus",
      "name": "EDISON 3 1",
      "init": {
        "Vr": -0.9072421227619938,
        "Vi": -0.5089106760115097
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4142175260547,
        "longitude": -74.3802309055665
      }
    },
    {
      "number": 10835,
      "class": "Bus",
      "name": "EDISON 3 2",
      "init": {
        "Vr": -0.9274639068065507,
        "Vi": -0.470380797633741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4142175260547,
        "longitude": -74.3802309055665
      }
    },
    {
      "number": 10836,
      "class": "Bus",
      "name": "EDISON 3 3",
      "init": {
        "Vr": -0.9072493510759351,
        "Vi": -0.5081874582629266
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4142175260547,
        "longitude": -74.3802309055665
      }
    },
    {
      "number": 10837,
      "class": "Bus",
      "name": "EDISON 4 1",
      "init": {
        "Vr": -0.9217286446102241,
        "Vi": -0.4784926853401785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5676173315441,
        "longitude": -74.3644172726315
      }
    },
    {
      "number": 10838,
      "class": "Bus",
      "name": "EDISON 5 1",
      "init": {
        "Vr": -0.9266345914330818,
        "Vi": -0.46019175977637805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5565577099702,
        "longitude": -74.3360318050234
      }
    },
    {
      "number": 10839,
      "class": "Bus",
      "name": "EDISON 6 1",
      "init": {
        "Vr": -0.9259421384397708,
        "Vi": -0.4640921757376119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5444512326348,
        "longitude": -74.3507088121118
      }
    },
    {
      "number": 10840,
      "class": "Bus",
      "name": "EDISON 6 2",
      "init": {
        "Vr": -0.925967127693162,
        "Vi": -0.4637459912449854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5444512326348,
        "longitude": -74.3507088121118
      }
    },
    {
      "number": 10841,
      "class": "Bus",
      "name": "HIGHLAND PARK 1 1",
      "init": {
        "Vr": -0.9246121658981978,
        "Vi": -0.4607381246730742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4571296042515,
        "longitude": -74.4526318687219
      }
    },
    {
      "number": 10842,
      "class": "Bus",
      "name": "HIGHLAND PARK 1 2",
      "init": {
        "Vr": -0.9246153714864098,
        "Vi": -0.46062064118522755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4571296042515,
        "longitude": -74.4526318687219
      }
    },
    {
      "number": 10843,
      "class": "Bus",
      "name": "ISELIN 1",
      "init": {
        "Vr": -0.9042482884116166,
        "Vi": -0.5167825664719897
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5873138273863,
        "longitude": -74.3819293282397
      }
    },
    {
      "number": 10844,
      "class": "Bus",
      "name": "ISELIN 2",
      "init": {
        "Vr": -0.9203059494242445,
        "Vi": -0.4981281373040891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5873138273863,
        "longitude": -74.3819293282397
      }
    },
    {
      "number": 10845,
      "class": "Bus",
      "name": "ISELIN 3",
      "init": {
        "Vr": -0.904283416210299,
        "Vi": -0.5162962536730555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5873138273863,
        "longitude": -74.3819293282397
      }
    },
    {
      "number": 10846,
      "class": "Bus",
      "name": "KENDALL PARK 1",
      "init": {
        "Vr": -0.9320863221605613,
        "Vi": -0.4616897703126201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4802102070455,
        "longitude": -74.5865296083476
      }
    },
    {
      "number": 10847,
      "class": "Bus",
      "name": "KEYPORT 1 1",
      "init": {
        "Vr": -0.9438046105969512,
        "Vi": -0.44880440201780314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.449014784723,
        "longitude": -74.1874410061503
      }
    },
    {
      "number": 10848,
      "class": "Bus",
      "name": "KEYPORT 2 1",
      "init": {
        "Vr": -0.9429254545591886,
        "Vi": -0.439179639818212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3966110912015,
        "longitude": -74.0652477474021
      }
    },
    {
      "number": 10849,
      "class": "Bus",
      "name": "KEYPORT 2 2",
      "init": {
        "Vr": -0.9429454447053641,
        "Vi": -0.43942567321854115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3966110912015,
        "longitude": -74.0652477474021
      }
    },
    {
      "number": 10850,
      "class": "Bus",
      "name": "MATAWAN 1 1",
      "init": {
        "Vr": -0.9341971038202325,
        "Vi": -0.4484922650986901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3538607120909,
        "longitude": -74.2338889802684
      }
    },
    {
      "number": 10851,
      "class": "Bus",
      "name": "MATAWAN 1 2",
      "init": {
        "Vr": -0.9342169998134283,
        "Vi": -0.4480706752172507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3538607120909,
        "longitude": -74.2338889802684
      }
    },
    {
      "number": 10852,
      "class": "Bus",
      "name": "MATAWAN 2 1",
      "init": {
        "Vr": -0.9331292203282264,
        "Vi": -0.44095103398080987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3865298841576,
        "longitude": -74.2253790163599
      }
    },
    {
      "number": 10853,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 1 1",
      "init": {
        "Vr": -0.9261526148215519,
        "Vi": -0.461150736183519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4077771748678,
        "longitude": -74.5804675091257
      }
    },
    {
      "number": 10854,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 1 2",
      "init": {
        "Vr": -0.9260948607220689,
        "Vi": -0.46102563859778933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4077771748678,
        "longitude": -74.5804675091257
      }
    },
    {
      "number": 10855,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 2 1",
      "init": {
        "Vr": -0.9288230566056693,
        "Vi": -0.4622560950925309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3952763726783,
        "longitude": -74.6365397564977
      }
    },
    {
      "number": 10856,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 3 1",
      "init": {
        "Vr": -0.937526485127299,
        "Vi": -0.4547379080343423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3144493878292,
        "longitude": -74.6159144333215
      }
    },
    {
      "number": 10857,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 1 1",
      "init": {
        "Vr": -0.9268894820012213,
        "Vi": -0.46586340774307017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.30149712597,
        "longitude": -74.3684964985462
      }
    },
    {
      "number": 10858,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 2 1",
      "init": {
        "Vr": -0.9324442021239246,
        "Vi": -0.4443543934941998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2522043170362,
        "longitude": -74.4410106784803
      }
    },
    {
      "number": 10859,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 3 1",
      "init": {
        "Vr": -0.9258038409194692,
        "Vi": -0.4651559109845956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4197553787991,
        "longitude": -74.4221125172876
      }
    },
    {
      "number": 10860,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 4 1",
      "init": {
        "Vr": -0.9254356340791188,
        "Vi": -0.46186149306789254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3923478857605,
        "longitude": -74.5143634527225
      }
    },
    {
      "number": 10861,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 5 1",
      "init": {
        "Vr": -0.9313660495497014,
        "Vi": -0.463487413165684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3832380332327,
        "longitude": -74.3933988759013
      }
    },
    {
      "number": 10862,
      "class": "Bus",
      "name": "NEW BRUNSWICK 1 1",
      "init": {
        "Vr": -0.9268991509464533,
        "Vi": -0.4710688366437781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5120119064404,
        "longitude": -74.4015670028904
      }
    },
    {
      "number": 10863,
      "class": "Bus",
      "name": "NEW BRUNSWICK 1 2",
      "init": {
        "Vr": -0.9269203838088028,
        "Vi": -0.4706697167062991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5120119064404,
        "longitude": -74.4015670028904
      }
    },
    {
      "number": 10864,
      "class": "Bus",
      "name": "NEW BRUNSWICK 2 1",
      "init": {
        "Vr": -0.9273377949676416,
        "Vi": -0.47215377816880233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4281087825148,
        "longitude": -74.3708803927215
      }
    },
    {
      "number": 10865,
      "class": "Bus",
      "name": "NEW BRUNSWICK 3 1",
      "init": {
        "Vr": -0.9257113209715406,
        "Vi": -0.46662506417266436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4241693679748,
        "longitude": -74.4118138118042
      }
    },
    {
      "number": 10866,
      "class": "Bus",
      "name": "NEW BRUNSWICK 4 1",
      "init": {
        "Vr": -0.9191162246775675,
        "Vi": -0.4645084880641535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5548064787033,
        "longitude": -74.5321241596067
      }
    },
    {
      "number": 10867,
      "class": "Bus",
      "name": "NEW BRUNSWICK 5 1",
      "init": {
        "Vr": -0.9239292730588513,
        "Vi": -0.46033230635916006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4186718392065,
        "longitude": -74.4677542813846
      }
    },
    {
      "number": 10868,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 1 1",
      "init": {
        "Vr": -0.9296323473500891,
        "Vi": -0.46573946089459883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3940725792757,
        "longitude": -74.378128733138
      }
    },
    {
      "number": 10869,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 2 1",
      "init": {
        "Vr": -0.9201808874664721,
        "Vi": -0.4621467132682289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5523930908438,
        "longitude": -74.5109193897137
      }
    },
    {
      "number": 10870,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 3 1",
      "init": {
        "Vr": -0.9244756096334411,
        "Vi": -0.4599887179378421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4327785070088,
        "longitude": -74.4716675258683
      }
    },
    {
      "number": 10871,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 3 2",
      "init": {
        "Vr": -0.9244915825832489,
        "Vi": -0.4597335155634829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4327785070088,
        "longitude": -74.4716675258683
      }
    },
    {
      "number": 10872,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 4 1",
      "init": {
        "Vr": -0.9251391640129403,
        "Vi": -0.4630225717424768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4746595814041,
        "longitude": -74.4889527130327
      }
    },
    {
      "number": 10873,
      "class": "Bus",
      "name": "NORTH BRUNSWICK 4 2",
      "init": {
        "Vr": -0.9251168007379592,
        "Vi": -0.46276051480589925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4746595814041,
        "longitude": -74.4889527130327
      }
    },
    {
      "number": 10874,
      "class": "Bus",
      "name": "OLD BRIDGE 1 1",
      "init": {
        "Vr": -0.9293360764206604,
        "Vi": -0.46640069425992664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3617328041825,
        "longitude": -74.35971764742
      }
    },
    {
      "number": 10875,
      "class": "Bus",
      "name": "OLD BRIDGE 2 1",
      "init": {
        "Vr": -0.9326969823664139,
        "Vi": -0.4434960357120802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3850188371632,
        "longitude": -74.2541830099268
      }
    },
    {
      "number": 10876,
      "class": "Bus",
      "name": "PARLIN 1 1",
      "init": {
        "Vr": -0.9221171821834802,
        "Vi": -0.4720347531913206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.470908992577,
        "longitude": -74.2698625531927
      }
    },
    {
      "number": 10877,
      "class": "Bus",
      "name": "PARLIN 2 1",
      "init": {
        "Vr": -0.9409708279466542,
        "Vi": -0.4518936488258647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4359661331498,
        "longitude": -74.2429457627187
      }
    },
    {
      "number": 10878,
      "class": "Bus",
      "name": "PARLIN 2 2",
      "init": {
        "Vr": -0.9409516071643135,
        "Vi": -0.4520691077275078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4359661331498,
        "longitude": -74.2429457627187
      }
    },
    {
      "number": 10879,
      "class": "Bus",
      "name": "PARLIN 3 1",
      "init": {
        "Vr": -0.9330515444525563,
        "Vi": -0.4641474279147244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4557213842146,
        "longitude": -74.3261630602966
      }
    },
    {
      "number": 10880,
      "class": "Bus",
      "name": "PERTH AMBOY 1 1",
      "init": {
        "Vr": -0.9216831873558491,
        "Vi": -0.4815998301210077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4825543940227,
        "longitude": -74.3574526276887
      }
    },
    {
      "number": 10881,
      "class": "Bus",
      "name": "PERTH AMBOY 1 2",
      "init": {
        "Vr": -0.9217388460186967,
        "Vi": -0.48117207932403927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4825543940227,
        "longitude": -74.3574526276887
      }
    },
    {
      "number": 10882,
      "class": "Bus",
      "name": "PERTH AMBOY 2 1",
      "init": {
        "Vr": -0.9134595654248666,
        "Vi": -0.47148996957587397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5758882341635,
        "longitude": -74.1513747336843
      }
    },
    {
      "number": 10883,
      "class": "Bus",
      "name": "PERTH AMBOY 2 2",
      "init": {
        "Vr": -0.913543981604071,
        "Vi": -0.47181381687061513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5758882341635,
        "longitude": -74.1513747336843
      }
    },
    {
      "number": 10884,
      "class": "Bus",
      "name": "PERTH AMBOY 3 1",
      "init": {
        "Vr": -0.9219033586086353,
        "Vi": -0.4595272678384357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4948800812502,
        "longitude": -74.4528059765735
      }
    },
    {
      "number": 10885,
      "class": "Bus",
      "name": "PERTH AMBOY 4 1",
      "init": {
        "Vr": -0.9327394567541039,
        "Vi": -0.4566016063739748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.399817008293,
        "longitude": -74.2750842349316
      }
    },
    {
      "number": 10886,
      "class": "Bus",
      "name": "PERTH AMBOY 4 2",
      "init": {
        "Vr": -0.932755756973682,
        "Vi": -0.45586771160346734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.399817008293,
        "longitude": -74.2750842349316
      }
    },
    {
      "number": 10887,
      "class": "Bus",
      "name": "PERTH AMBOY 5 1",
      "init": {
        "Vr": -0.9214319322818231,
        "Vi": -0.46969514542800617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4916942366272,
        "longitude": -74.2739441768586
      }
    },
    {
      "number": 10888,
      "class": "Bus",
      "name": "PISCATAWAY 1 1",
      "init": {
        "Vr": -0.9203211656593986,
        "Vi": -0.4844172787956756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5713706939398,
        "longitude": -74.4009829894032
      }
    },
    {
      "number": 10889,
      "class": "Bus",
      "name": "PISCATAWAY 2 1",
      "init": {
        "Vr": -0.9188749508985742,
        "Vi": -0.4642463263837123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5843105586955,
        "longitude": -74.4855562776882
      }
    },
    {
      "number": 10890,
      "class": "Bus",
      "name": "PISCATAWAY 2 2",
      "init": {
        "Vr": -0.9188862333670442,
        "Vi": -0.4645272551822417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5843105586955,
        "longitude": -74.4855562776882
      }
    },
    {
      "number": 10891,
      "class": "Bus",
      "name": "PISCATAWAY 3 1",
      "init": {
        "Vr": -0.9193355702428857,
        "Vi": -0.4584225602434359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5097583074226,
        "longitude": -74.452916339731
      }
    },
    {
      "number": 10892,
      "class": "Bus",
      "name": "PISCATAWAY 4 1",
      "init": {
        "Vr": -0.9300105111648441,
        "Vi": -0.463059110289136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4760396135897,
        "longitude": -74.62693455593
      }
    },
    {
      "number": 10893,
      "class": "Bus",
      "name": "PISCATAWAY 4 2",
      "init": {
        "Vr": -0.9299981096500402,
        "Vi": -0.462731338002886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4760396135897,
        "longitude": -74.62693455593
      }
    },
    {
      "number": 10894,
      "class": "Bus",
      "name": "PLAINSBORO 1 1",
      "init": {
        "Vr": -0.937957986481102,
        "Vi": -0.4526728591818953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3308717017454,
        "longitude": -74.6195522935275
      }
    },
    {
      "number": 10895,
      "class": "Bus",
      "name": "PLAINSBORO 2 1",
      "init": {
        "Vr": -0.92697390192594,
        "Vi": -0.4620133295063638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4286008261329,
        "longitude": -74.5945699660101
      }
    },
    {
      "number": 10896,
      "class": "Bus",
      "name": "PLAINSBORO 3 1",
      "init": {
        "Vr": -0.9257016285338849,
        "Vi": -0.4624986228805347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3588793100746,
        "longitude": -74.5465331285355
      }
    },
    {
      "number": 10897,
      "class": "Bus",
      "name": "SAYREVILLE 1 1",
      "init": {
        "Vr": -0.9222738540051967,
        "Vi": -0.47649251737338794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4552718790774,
        "longitude": -74.4059994669104
      }
    },
    {
      "number": 10898,
      "class": "Bus",
      "name": "SAYREVILLE 1 2",
      "init": {
        "Vr": -0.922283845054224,
        "Vi": -0.4762870106912192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4552718790774,
        "longitude": -74.4059994669104
      }
    },
    {
      "number": 10899,
      "class": "Bus",
      "name": "SAYREVILLE 2 1",
      "init": {
        "Vr": -0.9287711830632492,
        "Vi": -0.47148622242304156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4541674804743,
        "longitude": -74.3728428004745
      }
    },
    {
      "number": 10900,
      "class": "Bus",
      "name": "SOUTH AMBOY 1 1",
      "init": {
        "Vr": -0.92066752676206,
        "Vi": -0.46726716552205955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.513763600428,
        "longitude": -74.2703419765338
      }
    },
    {
      "number": 10901,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 1",
      "init": {
        "Vr": -0.9380926902914212,
        "Vi": -0.4559842195825198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10902,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 2",
      "init": {
        "Vr": -0.9380926902914216,
        "Vi": -0.45598421958251983
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10903,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 3",
      "init": {
        "Vr": -0.9380926902914216,
        "Vi": -0.45598421958251983
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10904,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 4",
      "init": {
        "Vr": -0.9380926902914214,
        "Vi": -0.4559842195825199
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10905,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 5",
      "init": {
        "Vr": -0.938113813137389,
        "Vi": -0.45615580285918617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10906,
      "class": "Bus",
      "name": "SOUTH AMBOY 2 7",
      "init": {
        "Vr": -0.938066751615916,
        "Vi": -0.455831792985001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.42164173814,
        "longitude": -74.2753479788994
      }
    },
    {
      "number": 10907,
      "class": "Bus",
      "name": "SOUTH AMBOY 3 1",
      "init": {
        "Vr": -0.9147287567848579,
        "Vi": -0.49560759524294135
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4401431540763,
        "longitude": -74.1233001459968
      }
    },
    {
      "number": 10908,
      "class": "Bus",
      "name": "SOUTH AMBOY 3 2",
      "init": {
        "Vr": -0.9362291634950063,
        "Vi": -0.4712600068828608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4401431540763,
        "longitude": -74.1233001459968
      }
    },
    {
      "number": 10909,
      "class": "Bus",
      "name": "SOUTH AMBOY 3 3",
      "init": {
        "Vr": -0.9146471463298779,
        "Vi": -0.4950097962784504
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4401431540763,
        "longitude": -74.1233001459968
      }
    },
    {
      "number": 10910,
      "class": "Bus",
      "name": "SOUTH AMBOY 4 1",
      "init": {
        "Vr": -0.9177294825023833,
        "Vi": -0.47326356075533726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5023369871219,
        "longitude": -74.2225313797924
      }
    },
    {
      "number": 10911,
      "class": "Bus",
      "name": "SOUTH PLAINFIELD 1 1",
      "init": {
        "Vr": -0.9286137629612423,
        "Vi": -0.45533799700268984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6121828126892,
        "longitude": -74.3036588601729
      }
    },
    {
      "number": 10912,
      "class": "Bus",
      "name": "SOUTH PLAINFIELD 2 1",
      "init": {
        "Vr": -0.9186342784018682,
        "Vi": -0.46563978693991953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5323950536637,
        "longitude": -74.4780797266329
      }
    },
    {
      "number": 10913,
      "class": "Bus",
      "name": "SOUTH PLAINFIELD 2 2",
      "init": {
        "Vr": -0.918621775088859,
        "Vi": -0.4658003787198711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5323950536637,
        "longitude": -74.4780797266329
      }
    },
    {
      "number": 10914,
      "class": "Bus",
      "name": "WOODBRIDGE 1 1",
      "init": {
        "Vr": -0.9190975550011811,
        "Vi": -0.4700488500399545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5589359464991,
        "longitude": -74.2950027447791
      }
    },
    {
      "number": 10915,
      "class": "Bus",
      "name": "WOODBRIDGE 2 1",
      "init": {
        "Vr": -0.9196633585278408,
        "Vi": -0.4665805290031491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5354102044876,
        "longitude": -74.3304748166129
      }
    },
    {
      "number": 10916,
      "class": "Bus",
      "name": "ASBURY PARK 1 1",
      "init": {
        "Vr": -0.9308350615144634,
        "Vi": -0.44929980028353833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1768916309801,
        "longitude": -74.1438668661567
      }
    },
    {
      "number": 10917,
      "class": "Bus",
      "name": "ASBURY PARK 2 1",
      "init": {
        "Vr": -0.936682016303475,
        "Vi": -0.4467990655371271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2211309412749,
        "longitude": -74.0570414704826
      }
    },
    {
      "number": 10918,
      "class": "Bus",
      "name": "ASBURY PARK 3 1",
      "init": {
        "Vr": -0.9435236028713904,
        "Vi": -0.43756124756996245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.211988646272,
        "longitude": -74.0015399871897
      }
    },
    {
      "number": 10919,
      "class": "Bus",
      "name": "ASBURY PARK 3 2",
      "init": {
        "Vr": -0.943526459007653,
        "Vi": -0.43724495837196603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.211988646272,
        "longitude": -74.0015399871897
      }
    },
    {
      "number": 10920,
      "class": "Bus",
      "name": "ASBURY PARK 4 1",
      "init": {
        "Vr": -0.9227981157449563,
        "Vi": -0.48924785166850965
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.265872413221,
        "longitude": -74.0348734088572
      }
    },
    {
      "number": 10921,
      "class": "Bus",
      "name": "ASBURY PARK 4 2",
      "init": {
        "Vr": -0.9428800563940012,
        "Vi": -0.4619670606100914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.265872413221,
        "longitude": -74.0348734088572
      }
    },
    {
      "number": 10922,
      "class": "Bus",
      "name": "ASBURY PARK 4 3",
      "init": {
        "Vr": -0.9227764084763544,
        "Vi": -0.48884475482344386
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.265872413221,
        "longitude": -74.0348734088572
      }
    },
    {
      "number": 10923,
      "class": "Bus",
      "name": "ATLANTIC HIGHLANDS 1",
      "init": {
        "Vr": -0.9433636070172073,
        "Vi": -0.4450287754943778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3322357724418,
        "longitude": -74.0352191261777
      }
    },
    {
      "number": 10924,
      "class": "Bus",
      "name": "BELMAR 1",
      "init": {
        "Vr": -0.9425101660489207,
        "Vi": -0.43875836054343587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1615680122377,
        "longitude": -74.0177340298425
      }
    },
    {
      "number": 10925,
      "class": "Bus",
      "name": "BRICK 1 1",
      "init": {
        "Vr": -0.9298522074861826,
        "Vi": -0.4499438210486798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0170501629265,
        "longitude": -74.1599064727573
      }
    },
    {
      "number": 10926,
      "class": "Bus",
      "name": "BRICK 2 1",
      "init": {
        "Vr": -0.9212854584012095,
        "Vi": -0.4905214476573509
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0754962013133,
        "longitude": -74.0408564800425
      }
    },
    {
      "number": 10927,
      "class": "Bus",
      "name": "BRICK 2 2",
      "init": {
        "Vr": -0.9395384381721044,
        "Vi": -0.4573206444261708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0754962013133,
        "longitude": -74.0408564800425
      }
    },
    {
      "number": 10928,
      "class": "Bus",
      "name": "BRICK 2 3",
      "init": {
        "Vr": -0.9213105188231862,
        "Vi": -0.48997681148824046
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0754962013133,
        "longitude": -74.0408564800425
      }
    },
    {
      "number": 10929,
      "class": "Bus",
      "name": "BRICK 3 1",
      "init": {
        "Vr": -0.9299096144987254,
        "Vi": -0.45393706870680944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.057552030428,
        "longitude": -74.1531326832693
      }
    },
    {
      "number": 10930,
      "class": "Bus",
      "name": "BRICK 3 2",
      "init": {
        "Vr": -0.9299276710063801,
        "Vi": -0.4536743579634673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.057552030428,
        "longitude": -74.1531326832693
      }
    },
    {
      "number": 10931,
      "class": "Bus",
      "name": "BRICK 4 1",
      "init": {
        "Vr": -0.934879433766539,
        "Vi": -0.4502452572250311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0493641248426,
        "longitude": -74.1073348965585
      }
    },
    {
      "number": 10932,
      "class": "Bus",
      "name": "COLTS NECK 1",
      "init": {
        "Vr": -0.9355416960368125,
        "Vi": -0.4504082782197371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3338954982652,
        "longitude": -74.1779064727891
      }
    },
    {
      "number": 10933,
      "class": "Bus",
      "name": "COLTS NECK 2",
      "init": {
        "Vr": -0.935535758085895,
        "Vi": -0.4502688161969715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3338954982652,
        "longitude": -74.1779064727891
      }
    },
    {
      "number": 10934,
      "class": "Bus",
      "name": "EATONTOWN 1 1",
      "init": {
        "Vr": -0.9348483711646836,
        "Vi": -0.4509550315070946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3069983451019,
        "longitude": -74.1846939128709
      }
    },
    {
      "number": 10935,
      "class": "Bus",
      "name": "EATONTOWN 2 1",
      "init": {
        "Vr": -0.9376958344814816,
        "Vi": -0.44614653511795505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.252260980167,
        "longitude": -74.0822024938137
      }
    },
    {
      "number": 10936,
      "class": "Bus",
      "name": "EATONTOWN 3 1",
      "init": {
        "Vr": -0.9317463741430138,
        "Vi": -0.45284366743358473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1990629608029,
        "longitude": -74.1631296064094
      }
    },
    {
      "number": 10937,
      "class": "Bus",
      "name": "EATONTOWN 3 2",
      "init": {
        "Vr": -0.931753207154259,
        "Vi": -0.45269183988217104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1990629608029,
        "longitude": -74.1631296064094
      }
    },
    {
      "number": 10938,
      "class": "Bus",
      "name": "ENGLISHTOWN 1 1",
      "init": {
        "Vr": -0.9270802108608801,
        "Vi": -0.4665938971579207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3347987867491,
        "longitude": -74.3292782126511
      }
    },
    {
      "number": 10939,
      "class": "Bus",
      "name": "ENGLISHTOWN 1 2",
      "init": {
        "Vr": -0.9270554560758998,
        "Vi": -0.466319275425434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3347987867491,
        "longitude": -74.3292782126511
      }
    },
    {
      "number": 10940,
      "class": "Bus",
      "name": "ENGLISHTOWN 2 1",
      "init": {
        "Vr": -0.9110755377464322,
        "Vi": -0.5017904819319344
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272006649722,
        "longitude": -74.3540823827154
      }
    },
    {
      "number": 10941,
      "class": "Bus",
      "name": "ENGLISHTOWN 2 2",
      "init": {
        "Vr": -0.9256461363406477,
        "Vi": -0.4697977755411425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272006649722,
        "longitude": -74.3540823827154
      }
    },
    {
      "number": 10942,
      "class": "Bus",
      "name": "ENGLISHTOWN 2 3",
      "init": {
        "Vr": -0.9395193623804214,
        "Vi": -0.43933629218138415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272006649722,
        "longitude": -74.3540823827154
      }
    },
    {
      "number": 10943,
      "class": "Bus",
      "name": "ENGLISHTOWN 2 4",
      "init": {
        "Vr": -0.9395193623804213,
        "Vi": -0.4393362921813841
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272006649722,
        "longitude": -74.3540823827154
      }
    },
    {
      "number": 10944,
      "class": "Bus",
      "name": "ENGLISHTOWN 2 5",
      "init": {
        "Vr": -0.9107515398337389,
        "Vi": -0.5033396455636744
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3272006649722,
        "longitude": -74.3540823827154
      }
    },
    {
      "number": 10945,
      "class": "Bus",
      "name": "ENGLISHTOWN 3 1",
      "init": {
        "Vr": -0.9327892349644651,
        "Vi": -0.43928848136281096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2183799674566,
        "longitude": -74.3671629996784
      }
    },
    {
      "number": 10946,
      "class": "Bus",
      "name": "ENGLISHTOWN 3 2",
      "init": {
        "Vr": -0.9327989123548753,
        "Vi": -0.4395557889455626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2183799674566,
        "longitude": -74.3671629996784
      }
    },
    {
      "number": 10947,
      "class": "Bus",
      "name": "ENGLISHTOWN 4 1",
      "init": {
        "Vr": -0.9336131840333952,
        "Vi": -0.4300026325949706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2479596719251,
        "longitude": -74.2601964334467
      }
    },
    {
      "number": 10948,
      "class": "Bus",
      "name": "FREEHOLD 1 1",
      "init": {
        "Vr": -0.9455855720085001,
        "Vi": -0.43679892842864737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1459208105671,
        "longitude": -74.2906561041133
      }
    },
    {
      "number": 10949,
      "class": "Bus",
      "name": "FREEHOLD 2 1",
      "init": {
        "Vr": -0.9308915827179165,
        "Vi": -0.4604790308786722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3018659971061,
        "longitude": -74.2677903197826
      }
    },
    {
      "number": 10950,
      "class": "Bus",
      "name": "FREEHOLD 3 1",
      "init": {
        "Vr": -0.9186020762107724,
        "Vi": -0.4832257963783955
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.194455073227,
        "longitude": -74.2482768677561
      }
    },
    {
      "number": 10951,
      "class": "Bus",
      "name": "FREEHOLD 3 2",
      "init": {
        "Vr": -0.9288450896485032,
        "Vi": -0.4515529438271564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.194455073227,
        "longitude": -74.2482768677561
      }
    },
    {
      "number": 10952,
      "class": "Bus",
      "name": "FREEHOLD 3 3",
      "init": {
        "Vr": -0.9365865705048589,
        "Vi": -0.42761518560835765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.194455073227,
        "longitude": -74.2482768677561
      }
    },
    {
      "number": 10953,
      "class": "Bus",
      "name": "FREEHOLD 3 4",
      "init": {
        "Vr": -0.9365865705048589,
        "Vi": -0.42761518560835765
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.194455073227,
        "longitude": -74.2482768677561
      }
    },
    {
      "number": 10954,
      "class": "Bus",
      "name": "FREEHOLD 3 5",
      "init": {
        "Vr": -0.9185901153394767,
        "Vi": -0.4829189037948567
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.194455073227,
        "longitude": -74.2482768677561
      }
    },
    {
      "number": 10955,
      "class": "Bus",
      "name": "FREEHOLD 4 1",
      "init": {
        "Vr": -0.9327635630612527,
        "Vi": -0.4311509579246541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2121587036211,
        "longitude": -74.2933117819072
      }
    },
    {
      "number": 10956,
      "class": "Bus",
      "name": "FREEHOLD 5 1",
      "init": {
        "Vr": -0.9334831134011061,
        "Vi": -0.4290326843001499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2399281174296,
        "longitude": -74.2339324656606
      }
    },
    {
      "number": 10957,
      "class": "Bus",
      "name": "FREEHOLD 5 2",
      "init": {
        "Vr": -0.9334982969778799,
        "Vi": -0.4286911696524541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2399281174296,
        "longitude": -74.2339324656606
      }
    },
    {
      "number": 10958,
      "class": "Bus",
      "name": "HAZLET 1",
      "init": {
        "Vr": -0.9401914341031294,
        "Vi": -0.45766155210132925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.416037718996,
        "longitude": -74.1764726273278
      }
    },
    {
      "number": 10959,
      "class": "Bus",
      "name": "HAZLET 2",
      "init": {
        "Vr": -0.9401775067473392,
        "Vi": -0.45735231595301634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.416037718996,
        "longitude": -74.1764726273278
      }
    },
    {
      "number": 10960,
      "class": "Bus",
      "name": "HOLMDEL 1",
      "init": {
        "Vr": -0.9427816201463752,
        "Vi": -0.44482775272760205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3869031934883,
        "longitude": -74.1147228786982
      }
    },
    {
      "number": 10961,
      "class": "Bus",
      "name": "HOWELL 1 1",
      "init": {
        "Vr": -0.9310932126553052,
        "Vi": -0.44506011721315636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2179244867559,
        "longitude": -74.1893388096117
      }
    },
    {
      "number": 10962,
      "class": "Bus",
      "name": "HOWELL 2 1",
      "init": {
        "Vr": -0.9293080383041311,
        "Vi": -0.4382485595226135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1219904563565,
        "longitude": -74.2051376440208
      }
    },
    {
      "number": 10963,
      "class": "Bus",
      "name": "HOWELL 3 1",
      "init": {
        "Vr": -0.9292401500326337,
        "Vi": -0.45011700351279993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.19361302303,
        "longitude": -74.2268670781372
      }
    },
    {
      "number": 10964,
      "class": "Bus",
      "name": "HOWELL 3 2",
      "init": {
        "Vr": -0.9292445799655344,
        "Vi": -0.4498636565044637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.19361302303,
        "longitude": -74.2268670781372
      }
    },
    {
      "number": 10965,
      "class": "Bus",
      "name": "HOWELL 4 1",
      "init": {
        "Vr": -0.9402405156241669,
        "Vi": -0.4486447234821224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.254142560219,
        "longitude": -74.1368702038748
      }
    },
    {
      "number": 10966,
      "class": "Bus",
      "name": "KEANSBURG 1",
      "init": {
        "Vr": -0.9358382232472849,
        "Vi": -0.45638282289197635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3456763479248,
        "longitude": -74.1449069369394
      }
    },
    {
      "number": 10967,
      "class": "Bus",
      "name": "KEANSBURG 2",
      "init": {
        "Vr": -0.935840116919504,
        "Vi": -0.45625436550699744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3456763479248,
        "longitude": -74.1449069369394
      }
    },
    {
      "number": 10968,
      "class": "Bus",
      "name": "LONG BRANCH 1 1",
      "init": {
        "Vr": -0.9436544938304244,
        "Vi": -0.4560680790850562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171101609394,
        "longitude": -73.9752316471317
      }
    },
    {
      "number": 10969,
      "class": "Bus",
      "name": "LONG BRANCH 2 1",
      "init": {
        "Vr": -0.9321156429142584,
        "Vi": -0.42775429368806556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2988616931831,
        "longitude": -73.9988041647498
      }
    },
    {
      "number": 10970,
      "class": "Bus",
      "name": "LONG BRANCH 2 2",
      "init": {
        "Vr": -0.9321164013261923,
        "Vi": -0.4273927638297825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2988616931831,
        "longitude": -73.9988041647498
      }
    },
    {
      "number": 10971,
      "class": "Bus",
      "name": "LONG BRANCH 3 1",
      "init": {
        "Vr": -0.943644578940949,
        "Vi": -0.4380605172144663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2220459995432,
        "longitude": -73.9983097777533
      }
    },
    {
      "number": 10972,
      "class": "Bus",
      "name": "LONG BRANCH 3 2",
      "init": {
        "Vr": -0.943678671501836,
        "Vi": -0.4377389902196927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2220459995432,
        "longitude": -73.9983097777533
      }
    },
    {
      "number": 10973,
      "class": "Bus",
      "name": "LONG BRANCH 4 1",
      "init": {
        "Vr": -0.9244208400841986,
        "Vi": -0.48425833175118266
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3546457428303,
        "longitude": -74.0004460153484
      }
    },
    {
      "number": 10974,
      "class": "Bus",
      "name": "LONG BRANCH 4 2",
      "init": {
        "Vr": -0.9442823681535829,
        "Vi": -0.4567093507403296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3546457428303,
        "longitude": -74.0004460153484
      }
    },
    {
      "number": 10975,
      "class": "Bus",
      "name": "LONG BRANCH 4 3",
      "init": {
        "Vr": -0.9244621502899253,
        "Vi": -0.4838686063484089
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3546457428303,
        "longitude": -74.0004460153484
      }
    },
    {
      "number": 10976,
      "class": "Bus",
      "name": "MANASQUAN 1 1",
      "init": {
        "Vr": -0.9392043280026032,
        "Vi": -0.4487571793103963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1077436965129,
        "longitude": -74.0694059287443
      }
    },
    {
      "number": 10977,
      "class": "Bus",
      "name": "MANASQUAN 2 1",
      "init": {
        "Vr": -0.941654470001547,
        "Vi": -0.44043714290748637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1473954262361,
        "longitude": -74.0222859651088
      }
    },
    {
      "number": 10978,
      "class": "Bus",
      "name": "MANASQUAN 2 2",
      "init": {
        "Vr": -0.9416219429070021,
        "Vi": -0.4407481439920609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1473954262361,
        "longitude": -74.0222859651088
      }
    },
    {
      "number": 10979,
      "class": "Bus",
      "name": "MANASQUAN 3 1",
      "init": {
        "Vr": -0.9349015508956969,
        "Vi": -0.4457312373287664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1415687782998,
        "longitude": -74.0969927668579
      }
    },
    {
      "number": 10980,
      "class": "Bus",
      "name": "MANASQUAN 3 2",
      "init": {
        "Vr": -0.9349318520190381,
        "Vi": -0.4455632284631649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1415687782998,
        "longitude": -74.0969927668579
      }
    },
    {
      "number": 10981,
      "class": "Bus",
      "name": "MARLBORO 1 1",
      "init": {
        "Vr": -0.9329077962650002,
        "Vi": -0.4637849747877099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3833385711206,
        "longitude": -74.3369595002645
      }
    },
    {
      "number": 10982,
      "class": "Bus",
      "name": "MARLBORO 1 2",
      "init": {
        "Vr": -0.9328800920828977,
        "Vi": -0.4636523385199509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3833385711206,
        "longitude": -74.3369595002645
      }
    },
    {
      "number": 10983,
      "class": "Bus",
      "name": "MARLBORO 2 1",
      "init": {
        "Vr": -0.9316614515109417,
        "Vi": -0.4596874677802884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847918679253,
        "longitude": -74.276163819721
      }
    },
    {
      "number": 10984,
      "class": "Bus",
      "name": "MIDDLETOWN 20 1",
      "init": {
        "Vr": -0.9445600942928406,
        "Vi": -0.4487921843017458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3627210255452,
        "longitude": -74.0308334472091
      }
    },
    {
      "number": 10985,
      "class": "Bus",
      "name": "MIDDLETOWN 21 1",
      "init": {
        "Vr": -0.9166317523611631,
        "Vi": -0.49066209148567896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3161859320126,
        "longitude": -74.1511560654461
      }
    },
    {
      "number": 10986,
      "class": "Bus",
      "name": "MIDDLETOWN 21 2",
      "init": {
        "Vr": -0.9357793650027129,
        "Vi": -0.45921761051410037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3161859320126,
        "longitude": -74.1511560654461
      }
    },
    {
      "number": 10987,
      "class": "Bus",
      "name": "MIDDLETOWN 21 3",
      "init": {
        "Vr": -0.9166391695511931,
        "Vi": -0.4902398545242972
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3161859320126,
        "longitude": -74.1511560654461
      }
    },
    {
      "number": 10988,
      "class": "Bus",
      "name": "MIDDLETOWN 22 1",
      "init": {
        "Vr": -0.943460242216015,
        "Vi": -0.4393049564207468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4024435659922,
        "longitude": -74.0337161172662
      }
    },
    {
      "number": 10989,
      "class": "Bus",
      "name": "MIDDLETOWN 22 2",
      "init": {
        "Vr": -0.9434770259105285,
        "Vi": -0.4389932581266402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4024435659922,
        "longitude": -74.0337161172662
      }
    },
    {
      "number": 10990,
      "class": "Bus",
      "name": "MIDDLETOWN 23 1",
      "init": {
        "Vr": -0.9369657758768672,
        "Vi": -0.4545468003920864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3098500300734,
        "longitude": -74.0900253848412
      }
    },
    {
      "number": 10991,
      "class": "Bus",
      "name": "MORGANVILLE 1 1",
      "init": {
        "Vr": -0.932233704289125,
        "Vi": -0.4595974019857516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3153950599468,
        "longitude": -74.2387618333163
      }
    },
    {
      "number": 10992,
      "class": "Bus",
      "name": "MORGANVILLE 2 1",
      "init": {
        "Vr": -0.9319584442709372,
        "Vi": -0.4648412066247298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4145182668627,
        "longitude": -74.3153687184226
      }
    },
    {
      "number": 10993,
      "class": "Bus",
      "name": "MORGANVILLE 3 1",
      "init": {
        "Vr": -0.9326941665073822,
        "Vi": -0.4579705335830087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4069274936119,
        "longitude": -74.2404425624606
      }
    },
    {
      "number": 10994,
      "class": "Bus",
      "name": "MORGANVILLE 4 1",
      "init": {
        "Vr": -0.9294087013638728,
        "Vi": -0.46546146868571303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3615747526311,
        "longitude": -74.3324337759402
      }
    },
    {
      "number": 10995,
      "class": "Bus",
      "name": "MORGANVILLE 4 2",
      "init": {
        "Vr": -0.9294241362528924,
        "Vi": -0.4653409390404978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3615747526311,
        "longitude": -74.3324337759402
      }
    },
    {
      "number": 10996,
      "class": "Bus",
      "name": "NEPTUNE 1 1",
      "init": {
        "Vr": -0.9434578174734604,
        "Vi": -0.4593660563493473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2759549795259,
        "longitude": -74.0564124472255
      }
    },
    {
      "number": 10997,
      "class": "Bus",
      "name": "NEPTUNE 1 2",
      "init": {
        "Vr": -0.9434497910764343,
        "Vi": -0.4596044537965867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2759549795259,
        "longitude": -74.0564124472255
      }
    },
    {
      "number": 10998,
      "class": "Bus",
      "name": "NEPTUNE 2 1",
      "init": {
        "Vr": -0.9356752546918051,
        "Vi": -0.4468867898868837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1057857752981,
        "longitude": -74.1147601023046
      }
    },
    {
      "number": 10999,
      "class": "Bus",
      "name": "NEPTUNE 3 1",
      "init": {
        "Vr": -0.8902709534436504,
        "Vi": -0.5367770944290644
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2227421209741,
        "longitude": -74.1343080513403
      }
    },
    {
      "number": 11000,
      "class": "Bus",
      "name": "NEPTUNE 3 2",
      "init": {
        "Vr": -0.9165666932734287,
        "Vi": -0.4951024906189416
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2227421209741,
        "longitude": -74.1343080513403
      }
    },
    {
      "number": 11001,
      "class": "Bus",
      "name": "NEPTUNE 3 3",
      "init": {
        "Vr": -0.9324316302611946,
        "Vi": -0.4563514274184933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2227421209741,
        "longitude": -74.1343080513403
      }
    },
    {
      "number": 11002,
      "class": "Bus",
      "name": "NEPTUNE 3 4",
      "init": {
        "Vr": -0.8903576511548716,
        "Vi": -0.5364298951203182
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2227421209741,
        "longitude": -74.1343080513403
      }
    },
    {
      "number": 11003,
      "class": "Bus",
      "name": "NEPTUNE 3 6",
      "init": {
        "Vr": -0.8894332995096622,
        "Vi": -0.5415679564882834
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2227421209741,
        "longitude": -74.1343080513403
      }
    },
    {
      "number": 11004,
      "class": "Bus",
      "name": "NEPTUNE 4 1",
      "init": {
        "Vr": -0.9358828094310527,
        "Vi": -0.44996922916703597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2282972068479,
        "longitude": -74.1046266105012
      }
    },
    {
      "number": 11005,
      "class": "Bus",
      "name": "RED BANK 1 1",
      "init": {
        "Vr": -0.9443390890764879,
        "Vi": -0.4410960249980672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4127618070429,
        "longitude": -74.0151823136008
      }
    },
    {
      "number": 11006,
      "class": "Bus",
      "name": "RED BANK 2 1",
      "init": {
        "Vr": -0.9408887726419669,
        "Vi": -0.4429700802522179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3538911704858,
        "longitude": -74.092908471604
      }
    },
    {
      "number": 11007,
      "class": "Bus",
      "name": "RED BANK 3 1",
      "init": {
        "Vr": -0.9360573157595895,
        "Vi": -0.4663532196546004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4212535732378,
        "longitude": -74.0857123506134
      }
    },
    {
      "number": 11008,
      "class": "Bus",
      "name": "RUMSON 1 1",
      "init": {
        "Vr": -0.9495245839306082,
        "Vi": -0.44253161446518635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4590309360877,
        "longitude": -73.9884726266661
      }
    },
    {
      "number": 11009,
      "class": "Bus",
      "name": "RUMSON 1 2",
      "init": {
        "Vr": -0.9495100782426146,
        "Vi": -0.44234841710705536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4590309360877,
        "longitude": -73.9884726266661
      }
    },
    {
      "number": 11010,
      "class": "Bus",
      "name": "RUMSON 2 1",
      "init": {
        "Vr": -0.9450875841738768,
        "Vi": -0.44451689547952805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3871582065875,
        "longitude": -73.9737324499333
      }
    },
    {
      "number": 11011,
      "class": "Bus",
      "name": "SPRING LAKE 1 1",
      "init": {
        "Vr": -0.9432293857199551,
        "Vi": -0.45310980930499667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2457769767645,
        "longitude": -73.991036676388
      }
    },
    {
      "number": 11012,
      "class": "Bus",
      "name": "SPRING LAKE 1 2",
      "init": {
        "Vr": -0.9432359782858345,
        "Vi": -0.4533093730246961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2457769767645,
        "longitude": -73.991036676388
      }
    },
    {
      "number": 11013,
      "class": "Bus",
      "name": "BASKING RIDGE 1 1",
      "init": {
        "Vr": -0.9103851434996564,
        "Vi": -0.4704900288370441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6914912060143,
        "longitude": -74.5633104755202
      }
    },
    {
      "number": 11014,
      "class": "Bus",
      "name": "BASKING RIDGE 1 2",
      "init": {
        "Vr": -0.9103908178758737,
        "Vi": -0.47065856679514184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6914912060143,
        "longitude": -74.5633104755202
      }
    },
    {
      "number": 11015,
      "class": "Bus",
      "name": "BASKING RIDGE 2 1",
      "init": {
        "Vr": -0.9226021457396008,
        "Vi": -0.45212759640625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6859061507508,
        "longitude": -74.5168207049282
      }
    },
    {
      "number": 11016,
      "class": "Bus",
      "name": "BASKING RIDGE 2 2",
      "init": {
        "Vr": -0.9225572641728098,
        "Vi": -0.45152669323962813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6859061507508,
        "longitude": -74.5168207049282
      }
    },
    {
      "number": 11017,
      "class": "Bus",
      "name": "BASKING RIDGE 3 1",
      "init": {
        "Vr": -0.9127729944182665,
        "Vi": -0.4639865738965154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7126121181101,
        "longitude": -74.5382151979355
      }
    },
    {
      "number": 11018,
      "class": "Bus",
      "name": "BASKING RIDGE 4 1",
      "init": {
        "Vr": -0.9232232374869636,
        "Vi": -0.45448341756445015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6347463570165,
        "longitude": -74.5724013722424
      }
    },
    {
      "number": 11019,
      "class": "Bus",
      "name": "BOONTON 1 1",
      "init": {
        "Vr": -0.9219609062735706,
        "Vi": -0.47588285809050485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9621480026027,
        "longitude": -74.412330294454
      }
    },
    {
      "number": 11020,
      "class": "Bus",
      "name": "BOONTON 2 1",
      "init": {
        "Vr": -0.932121790044852,
        "Vi": -0.44353918542557286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9033266525564,
        "longitude": -74.3786050180421
      }
    },
    {
      "number": 11021,
      "class": "Bus",
      "name": "BUDD LAKE 1 1",
      "init": {
        "Vr": -0.9093375987347989,
        "Vi": -0.4858906303053407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8911539691346,
        "longitude": -74.7257823953372
      }
    },
    {
      "number": 11022,
      "class": "Bus",
      "name": "BUDD LAKE 1 2",
      "init": {
        "Vr": -0.9093342976436842,
        "Vi": -0.48566729474520787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8911539691346,
        "longitude": -74.7257823953372
      }
    },
    {
      "number": 11023,
      "class": "Bus",
      "name": "BUDD LAKE 2 1",
      "init": {
        "Vr": -0.9199417403456011,
        "Vi": -0.46854127967744846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799811821635,
        "longitude": -74.7020839796568
      }
    },
    {
      "number": 11024,
      "class": "Bus",
      "name": "BUTLER 1 1",
      "init": {
        "Vr": -0.8662708919090162,
        "Vi": -0.5749823286805852
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0142384269159,
        "longitude": -74.3683567043499
      }
    },
    {
      "number": 11025,
      "class": "Bus",
      "name": "BUTLER 1 2",
      "init": {
        "Vr": -0.8969613683820977,
        "Vi": -0.5294892427410179
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0142384269159,
        "longitude": -74.3683567043499
      }
    },
    {
      "number": 11026,
      "class": "Bus",
      "name": "BUTLER 1 3",
      "init": {
        "Vr": -0.9261943935074232,
        "Vi": -0.46928320490775527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0142384269159,
        "longitude": -74.3683567043499
      }
    },
    {
      "number": 11027,
      "class": "Bus",
      "name": "BUTLER 1 4",
      "init": {
        "Vr": -0.8982773347999257,
        "Vi": -0.5261049496289595
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0142384269159,
        "longitude": -74.3683567043499
      }
    },
    {
      "number": 11028,
      "class": "Bus",
      "name": "BUTLER 1 6",
      "init": {
        "Vr": -0.8969613683820977,
        "Vi": -0.5294892427410179
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0142384269159,
        "longitude": -74.3683567043499
      }
    },
    {
      "number": 11029,
      "class": "Bus",
      "name": "BUTLER 2 1",
      "init": {
        "Vr": -0.9198334786942253,
        "Vi": -0.47328127808036224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899326816112,
        "longitude": -74.4167633706753
      }
    },
    {
      "number": 11030,
      "class": "Bus",
      "name": "BUTLER 2 2",
      "init": {
        "Vr": -0.9197909036377696,
        "Vi": -0.4736104367276256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899326816112,
        "longitude": -74.4167633706753
      }
    },
    {
      "number": 11031,
      "class": "Bus",
      "name": "CHATHAM 4 1",
      "init": {
        "Vr": -0.9229547508318998,
        "Vi": -0.44667447460843523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6701608146985,
        "longitude": -74.4271266129168
      }
    },
    {
      "number": 11032,
      "class": "Bus",
      "name": "CHATHAM 4 2",
      "init": {
        "Vr": -0.9229541413767425,
        "Vi": -0.44638066582080205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6701608146985,
        "longitude": -74.4271266129168
      }
    },
    {
      "number": 11033,
      "class": "Bus",
      "name": "DENVILLE 1",
      "init": {
        "Vr": -0.9267654612830601,
        "Vi": -0.47256799308058517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8783383757063,
        "longitude": -74.4942328025696
      }
    },
    {
      "number": 11034,
      "class": "Bus",
      "name": "DOVER 5 1",
      "init": {
        "Vr": -0.9214373887466165,
        "Vi": -0.465628061309812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8966729773358,
        "longitude": -74.6198895020783
      }
    },
    {
      "number": 11035,
      "class": "Bus",
      "name": "DOVER 6 1",
      "init": {
        "Vr": -0.9186312285635564,
        "Vi": -0.4741828511818816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9667158443021,
        "longitude": -74.4567995079347
      }
    },
    {
      "number": 11036,
      "class": "Bus",
      "name": "DOVER 7 1",
      "init": {
        "Vr": -0.8950230431423847,
        "Vi": -0.519723545826181
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11037,
      "class": "Bus",
      "name": "DOVER 7 2",
      "init": {
        "Vr": -0.9144389597242443,
        "Vi": -0.4788269318246608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11038,
      "class": "Bus",
      "name": "DOVER 7 3",
      "init": {
        "Vr": -0.9277555104577832,
        "Vi": -0.4507776845247867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11039,
      "class": "Bus",
      "name": "DOVER 7 4",
      "init": {
        "Vr": -0.9277555104577833,
        "Vi": -0.4507776845247867
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11040,
      "class": "Bus",
      "name": "DOVER 7 5",
      "init": {
        "Vr": -0.8949794457499176,
        "Vi": -0.5193197931306179
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11041,
      "class": "Bus",
      "name": "DOVER 7 7",
      "init": {
        "Vr": -0.8948985502533691,
        "Vi": -0.5222624128265039
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8369908329226,
        "longitude": -74.5425358406207
      }
    },
    {
      "number": 11042,
      "class": "Bus",
      "name": "DOVER 8 1",
      "init": {
        "Vr": -0.9199202958699074,
        "Vi": -0.4720545550217224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.930820490845,
        "longitude": -74.5564588312888
      }
    },
    {
      "number": 11043,
      "class": "Bus",
      "name": "EAST HANOVER 1",
      "init": {
        "Vr": -0.929295869830259,
        "Vi": -0.45969144089082015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8474303028417,
        "longitude": -74.3790750397024
      }
    },
    {
      "number": 11044,
      "class": "Bus",
      "name": "FLANDERS 1 1",
      "init": {
        "Vr": -0.9160734112121768,
        "Vi": -0.48030654482317914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11045,
      "class": "Bus",
      "name": "FLANDERS 1 2",
      "init": {
        "Vr": -0.9160734112121764,
        "Vi": -0.4803065448231791
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11046,
      "class": "Bus",
      "name": "FLANDERS 1 3",
      "init": {
        "Vr": -0.9160734112121764,
        "Vi": -0.4803065448231791
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11047,
      "class": "Bus",
      "name": "FLANDERS 1 4",
      "init": {
        "Vr": -0.9160734112121764,
        "Vi": -0.480306544823179
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11048,
      "class": "Bus",
      "name": "FLANDERS 1 5",
      "init": {
        "Vr": -0.9160561172442582,
        "Vi": -0.4801840382666714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11049,
      "class": "Bus",
      "name": "FLANDERS 1 7",
      "init": {
        "Vr": -0.9160879732710276,
        "Vi": -0.4804329282232888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9464405591421,
        "longitude": -74.5872500135896
      }
    },
    {
      "number": 11050,
      "class": "Bus",
      "name": "FLANDERS 2 1",
      "init": {
        "Vr": -0.9013604446130236,
        "Vi": -0.49369970302763644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7276803330179,
        "longitude": -74.7238542514956
      }
    },
    {
      "number": 11051,
      "class": "Bus",
      "name": "FLANDERS 3 1",
      "init": {
        "Vr": -0.9036207360782073,
        "Vi": -0.48288354596654537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7645493314917,
        "longitude": -74.6906395970166
      }
    },
    {
      "number": 11052,
      "class": "Bus",
      "name": "FLANDERS 3 2",
      "init": {
        "Vr": -0.9036590452524867,
        "Vi": -0.4831938772444676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7645493314917,
        "longitude": -74.6906395970166
      }
    },
    {
      "number": 11053,
      "class": "Bus",
      "name": "HACKETTSTOWN 1 1",
      "init": {
        "Vr": -0.8634136666078276,
        "Vi": -0.5814845093564184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8175888575616,
        "longitude": -74.8006305950255
      }
    },
    {
      "number": 11054,
      "class": "Bus",
      "name": "HACKETTSTOWN 1 2",
      "init": {
        "Vr": -0.8890753236594241,
        "Vi": -0.5366291035804643
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8175888575616,
        "longitude": -74.8006305950255
      }
    },
    {
      "number": 11055,
      "class": "Bus",
      "name": "HACKETTSTOWN 1 3",
      "init": {
        "Vr": -0.8968629800845629,
        "Vi": -0.5182882669030306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8175888575616,
        "longitude": -74.8006305950255
      }
    },
    {
      "number": 11056,
      "class": "Bus",
      "name": "HACKETTSTOWN 1 4",
      "init": {
        "Vr": -0.8634090149014015,
        "Vi": -0.581059257771026
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8175888575616,
        "longitude": -74.8006305950255
      }
    },
    {
      "number": 11057,
      "class": "Bus",
      "name": "HACKETTSTOWN 1 6",
      "init": {
        "Vr": -0.861727824390021,
        "Vi": -0.5864169587855365
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8175888575616,
        "longitude": -74.8006305950255
      }
    },
    {
      "number": 11058,
      "class": "Bus",
      "name": "HACKETTSTOWN 2 1",
      "init": {
        "Vr": -0.9041105959696946,
        "Vi": -0.4992940573907809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8629456797102,
        "longitude": -74.9304067945277
      }
    },
    {
      "number": 11059,
      "class": "Bus",
      "name": "HACKETTSTOWN 3 1",
      "init": {
        "Vr": -0.9053585729610646,
        "Vi": -0.49598633701868117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8722310358659,
        "longitude": -74.7902169945016
      }
    },
    {
      "number": 11060,
      "class": "Bus",
      "name": "HACKETTSTOWN 4 1",
      "init": {
        "Vr": -0.9019354354178121,
        "Vi": -0.509605753483734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8389210139173,
        "longitude": -74.8673125889316
      }
    },
    {
      "number": 11061,
      "class": "Bus",
      "name": "LAKE HOPATCONG 1",
      "init": {
        "Vr": -0.9163749559874956,
        "Vi": -0.47927354893200164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9735277718026,
        "longitude": -74.5182669526838
      }
    },
    {
      "number": 11062,
      "class": "Bus",
      "name": "LINCOLN PARK 1 1",
      "init": {
        "Vr": -0.9333209489305991,
        "Vi": -0.45250831080367393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0376096063446,
        "longitude": -74.3015552424277
      }
    },
    {
      "number": 11063,
      "class": "Bus",
      "name": "LINCOLN PARK 1 2",
      "init": {
        "Vr": -0.933263366983969,
        "Vi": -0.45219218612944956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0376096063446,
        "longitude": -74.3015552424277
      }
    },
    {
      "number": 11064,
      "class": "Bus",
      "name": "LINCOLN PARK 2 1",
      "init": {
        "Vr": -0.9305890545315985,
        "Vi": -0.45026165278101665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9261735462467,
        "longitude": -74.4119945807081
      }
    },
    {
      "number": 11065,
      "class": "Bus",
      "name": "LONG VALLEY 1",
      "init": {
        "Vr": -0.9018996423021197,
        "Vi": -0.4865811946009249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7246197041569,
        "longitude": -74.6676227460952
      }
    },
    {
      "number": 11066,
      "class": "Bus",
      "name": "MADISON 8 1",
      "init": {
        "Vr": -0.9227314199640514,
        "Vi": -0.45801291891842005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6954860717497,
        "longitude": -74.4716683352114
      }
    },
    {
      "number": 11067,
      "class": "Bus",
      "name": "MADISON 9 1",
      "init": {
        "Vr": -0.9346628171412087,
        "Vi": -0.43560636695434735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6746353254306,
        "longitude": -74.3711193872596
      }
    },
    {
      "number": 11068,
      "class": "Bus",
      "name": "MORRIS PLAINS 1 1",
      "init": {
        "Vr": -0.9156494168960985,
        "Vi": -0.4707401112536124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8144342920656,
        "longitude": -74.4634578308948
      }
    },
    {
      "number": 11069,
      "class": "Bus",
      "name": "MORRIS PLAINS 2 1",
      "init": {
        "Vr": -0.9238340315404729,
        "Vi": -0.4577559298342413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8508078618466,
        "longitude": -74.4369141558453
      }
    },
    {
      "number": 11070,
      "class": "Bus",
      "name": "MORRISTOWN 1 1",
      "init": {
        "Vr": -0.9192557222333294,
        "Vi": -0.4613995752863564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7354051194512,
        "longitude": -74.4895382273509
      }
    },
    {
      "number": 11071,
      "class": "Bus",
      "name": "MORRISTOWN 2 1",
      "init": {
        "Vr": -0.8921020986374226,
        "Vi": -0.5172964563293907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7663085172733,
        "longitude": -74.6135028604983
      }
    },
    {
      "number": 11072,
      "class": "Bus",
      "name": "MORRISTOWN 2 2",
      "init": {
        "Vr": -0.9068099257210209,
        "Vi": -0.48471264680340576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7663085172733,
        "longitude": -74.6135028604983
      }
    },
    {
      "number": 11073,
      "class": "Bus",
      "name": "MORRISTOWN 2 3",
      "init": {
        "Vr": -0.8920555335752371,
        "Vi": -0.516857890264104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7663085172733,
        "longitude": -74.6135028604983
      }
    },
    {
      "number": 11074,
      "class": "Bus",
      "name": "MORRISTOWN 3 1",
      "init": {
        "Vr": -0.9150358235138785,
        "Vi": -0.45988525352041526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7330211432871,
        "longitude": -74.5767423747968
      }
    },
    {
      "number": 11075,
      "class": "Bus",
      "name": "MORRISTOWN 4 1",
      "init": {
        "Vr": -0.9149527472594539,
        "Vi": -0.4749422629446395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8415876221,
        "longitude": -74.5253643306404
      }
    },
    {
      "number": 11076,
      "class": "Bus",
      "name": "MORRISTOWN 4 2",
      "init": {
        "Vr": -0.9149377539922569,
        "Vi": -0.47463652584300253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8415876221,
        "longitude": -74.5253643306404
      }
    },
    {
      "number": 11077,
      "class": "Bus",
      "name": "OAK RIDGE 1 1",
      "init": {
        "Vr": -0.9185432598720908,
        "Vi": -0.4728684819017776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0290610417652,
        "longitude": -74.5016204176553
      }
    },
    {
      "number": 11078,
      "class": "Bus",
      "name": "OAK RIDGE 2 1",
      "init": {
        "Vr": -0.9140228042650623,
        "Vi": -0.4859619149033564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0022678722812,
        "longitude": -74.5440637148261
      }
    },
    {
      "number": 11079,
      "class": "Bus",
      "name": "PARSIPPANY 1 1",
      "init": {
        "Vr": -0.925683030638182,
        "Vi": -0.4547948981428253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8633893917717,
        "longitude": -74.4207026823006
      }
    },
    {
      "number": 11080,
      "class": "Bus",
      "name": "PARSIPPANY 1 2",
      "init": {
        "Vr": -0.9257372640774539,
        "Vi": -0.4545037472631443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8633893917717,
        "longitude": -74.4207026823006
      }
    },
    {
      "number": 11081,
      "class": "Bus",
      "name": "PARSIPPANY 2 1",
      "init": {
        "Vr": -0.9325683442357585,
        "Vi": -0.44105022341007033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9242479089691,
        "longitude": -74.3534947478544
      }
    },
    {
      "number": 11082,
      "class": "Bus",
      "name": "PARSIPPANY 3 1",
      "init": {
        "Vr": -0.9350791686552336,
        "Vi": -0.4386163747095928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9030504721645,
        "longitude": -74.3486773118775
      }
    },
    {
      "number": 11083,
      "class": "Bus",
      "name": "PARSIPPANY 4 1",
      "init": {
        "Vr": -0.8754204106512753,
        "Vi": -0.563865565900556
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8346885853402,
        "longitude": -74.3925219991768
      }
    },
    {
      "number": 11084,
      "class": "Bus",
      "name": "PARSIPPANY 4 2",
      "init": {
        "Vr": -0.898561603862164,
        "Vi": -0.5170370079991317
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8346885853402,
        "longitude": -74.3925219991768
      }
    },
    {
      "number": 11085,
      "class": "Bus",
      "name": "PARSIPPANY 4 3",
      "init": {
        "Vr": -0.9277917959786274,
        "Vi": -0.4632048542255555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8346885853402,
        "longitude": -74.3925219991768
      }
    },
    {
      "number": 11086,
      "class": "Bus",
      "name": "PARSIPPANY 4 4",
      "init": {
        "Vr": -0.8991007232788115,
        "Vi": -0.515746026649673
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8346885853402,
        "longitude": -74.3925219991768
      }
    },
    {
      "number": 11087,
      "class": "Bus",
      "name": "PARSIPPANY 4 6",
      "init": {
        "Vr": -0.8744249747082926,
        "Vi": -0.5680071924853843
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8346885853402,
        "longitude": -74.3925219991768
      }
    },
    {
      "number": 11088,
      "class": "Bus",
      "name": "POMPTON PLAINS 1",
      "init": {
        "Vr": -0.9307028807453603,
        "Vi": -0.4531313959882774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.972340010247,
        "longitude": -74.3219247251915
      }
    },
    {
      "number": 11089,
      "class": "Bus",
      "name": "RANDOLPH 10 1",
      "init": {
        "Vr": -0.9192433752432032,
        "Vi": -0.46720219380164074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8471440085333,
        "longitude": -74.6163644097538
      }
    },
    {
      "number": 11090,
      "class": "Bus",
      "name": "RANDOLPH 11 1",
      "init": {
        "Vr": -0.9169627764758198,
        "Vi": -0.47240970542877025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8512653521337,
        "longitude": -74.5423138807715
      }
    },
    {
      "number": 11091,
      "class": "Bus",
      "name": "RANDOLPH 11 2",
      "init": {
        "Vr": -0.9169641573868862,
        "Vi": -0.4721746484457282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8512653521337,
        "longitude": -74.5423138807715
      }
    },
    {
      "number": 11092,
      "class": "Bus",
      "name": "RANDOLPH 12 1",
      "init": {
        "Vr": -0.9163573702960883,
        "Vi": -0.4667128536289564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7605840553166,
        "longitude": -74.4930885433467
      }
    },
    {
      "number": 11093,
      "class": "Bus",
      "name": "RANDOLPH 13 1",
      "init": {
        "Vr": -0.9110395705921457,
        "Vi": -0.47500873171369073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7990714958437,
        "longitude": -74.6073991244303
      }
    },
    {
      "number": 11094,
      "class": "Bus",
      "name": "RANDOLPH 13 2",
      "init": {
        "Vr": -0.9110473446734306,
        "Vi": -0.47483208186488884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7990714958437,
        "longitude": -74.6073991244303
      }
    },
    {
      "number": 11095,
      "class": "Bus",
      "name": "ROCKAWAY 1 1",
      "init": {
        "Vr": -0.9033389907660386,
        "Vi": -0.5191266558407797
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9286434527145,
        "longitude": -74.5034251457354
      }
    },
    {
      "number": 11096,
      "class": "Bus",
      "name": "ROCKAWAY 1 2",
      "init": {
        "Vr": -0.9250522312420515,
        "Vi": -0.4848524921047663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9286434527145,
        "longitude": -74.5034251457354
      }
    },
    {
      "number": 11097,
      "class": "Bus",
      "name": "ROCKAWAY 1 3",
      "init": {
        "Vr": -0.9017380005833134,
        "Vi": -0.5208606829810336
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9286434527145,
        "longitude": -74.5034251457354
      }
    },
    {
      "number": 11098,
      "class": "Bus",
      "name": "ROCKAWAY 2 1",
      "init": {
        "Vr": -0.9231266571614157,
        "Vi": -0.46568491917088833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.905971013764,
        "longitude": -74.5262047543564
      }
    },
    {
      "number": 11099,
      "class": "Bus",
      "name": "ROCKAWAY 2 2",
      "init": {
        "Vr": -0.9229560150657363,
        "Vi": -0.4657947788612654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.905971013764,
        "longitude": -74.5262047543564
      }
    },
    {
      "number": 11100,
      "class": "Bus",
      "name": "ROCKAWAY 3 1",
      "init": {
        "Vr": -0.9279452071184185,
        "Vi": -0.46221832258725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8745442021691,
        "longitude": -74.4475070405889
      }
    },
    {
      "number": 11101,
      "class": "Bus",
      "name": "ROCKAWAY 4 1",
      "init": {
        "Vr": -0.9266297519438281,
        "Vi": -0.46269404213829624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0785790217899,
        "longitude": -74.4328187544356
      }
    },
    {
      "number": 11102,
      "class": "Bus",
      "name": "SUCCASUNNA 1",
      "init": {
        "Vr": -0.9055339130592724,
        "Vi": -0.48307429697003357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7605093052683,
        "longitude": -74.6429834815579
      }
    },
    {
      "number": 11103,
      "class": "Bus",
      "name": "BARNEGAT 1 1",
      "init": {
        "Vr": -0.9265375202259465,
        "Vi": -0.46314270129880486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.753265683141,
        "longitude": -74.363132356434
      }
    },
    {
      "number": 11104,
      "class": "Bus",
      "name": "BARNEGAT 2 1",
      "init": {
        "Vr": -0.925329915950967,
        "Vi": -0.45543599497961346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477833282889,
        "longitude": -74.2447306430483
      }
    },
    {
      "number": 11105,
      "class": "Bus",
      "name": "BARNEGAT 3 1",
      "init": {
        "Vr": -0.9274054384123018,
        "Vi": -0.4587673415643207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7926646335936,
        "longitude": -74.3976057618285
      }
    },
    {
      "number": 11106,
      "class": "Bus",
      "name": "BAYVILLE 1 1",
      "init": {
        "Vr": -0.9282366994704477,
        "Vi": -0.4401805273846237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8070064865941,
        "longitude": -74.1179143356067
      }
    },
    {
      "number": 11107,
      "class": "Bus",
      "name": "BAYVILLE 2 1",
      "init": {
        "Vr": -0.92776198489775,
        "Vi": -0.448666718267669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9538620630845,
        "longitude": -74.1341576007394
      }
    },
    {
      "number": 11108,
      "class": "Bus",
      "name": "BAYVILLE 3 1",
      "init": {
        "Vr": -0.927978814161086,
        "Vi": -0.44551994715193394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9257561339718,
        "longitude": -74.098377216632
      }
    },
    {
      "number": 11109,
      "class": "Bus",
      "name": "BAYVILLE 4 1",
      "init": {
        "Vr": -0.9308232644586225,
        "Vi": -0.43905092217851077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9117941457588,
        "longitude": -74.2250598364614
      }
    },
    {
      "number": 11110,
      "class": "Bus",
      "name": "BEACHWOOD 1 1",
      "init": {
        "Vr": -0.9260381493051943,
        "Vi": -0.45771151541855776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8479869949972,
        "longitude": -74.182296855743
      }
    },
    {
      "number": 11111,
      "class": "Bus",
      "name": "BRICK 5 1",
      "init": {
        "Vr": -0.9296325666529189,
        "Vi": -0.4541097899146721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0470081084023,
        "longitude": -74.1461616007842
      }
    },
    {
      "number": 11112,
      "class": "Bus",
      "name": "BRICK 5 2",
      "init": {
        "Vr": -0.9296019221916305,
        "Vi": -0.45381408585866523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0470081084023,
        "longitude": -74.1461616007842
      }
    },
    {
      "number": 11113,
      "class": "Bus",
      "name": "BRICK 6 1",
      "init": {
        "Vr": -0.9306690598261813,
        "Vi": -0.4532940164164055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0739033634925,
        "longitude": -74.1349625731903
      }
    },
    {
      "number": 11114,
      "class": "Bus",
      "name": "BRICK 6 2",
      "init": {
        "Vr": -0.9306404722694909,
        "Vi": -0.4530913169325003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0739033634925,
        "longitude": -74.1349625731903
      }
    },
    {
      "number": 11115,
      "class": "Bus",
      "name": "BRICK 7 1",
      "init": {
        "Vr": -0.9385184102104895,
        "Vi": -0.4539872082644359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0717707289986,
        "longitude": -74.0657421901593
      }
    },
    {
      "number": 11116,
      "class": "Bus",
      "name": "BRICK 7 2",
      "init": {
        "Vr": -0.9385113863104392,
        "Vi": -0.45378342791361814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0717707289986,
        "longitude": -74.0657421901593
      }
    },
    {
      "number": 11117,
      "class": "Bus",
      "name": "BRICK 8 1",
      "init": {
        "Vr": -0.9366854410054312,
        "Vi": -0.45009942880681997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830895160675,
        "longitude": -74.1039125407421
      }
    },
    {
      "number": 11118,
      "class": "Bus",
      "name": "FORKED RIVER 1 1",
      "init": {
        "Vr": -0.9280018865508929,
        "Vi": -0.4497556019284451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8814052098419,
        "longitude": -74.2322378607705
      }
    },
    {
      "number": 11119,
      "class": "Bus",
      "name": "FORKED RIVER 2 1",
      "init": {
        "Vr": -0.9269449698831604,
        "Vi": -0.44592835815948534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8083801174294,
        "longitude": -74.2835011806923
      }
    },
    {
      "number": 11120,
      "class": "Bus",
      "name": "FORKED RIVER 3 1",
      "init": {
        "Vr": -0.9260061160579107,
        "Vi": -0.4525706074901267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7802693334818,
        "longitude": -74.2749332842931
      }
    },
    {
      "number": 11121,
      "class": "Bus",
      "name": "FORKED RIVER 3 2",
      "init": {
        "Vr": -0.9259925213326724,
        "Vi": -0.45242942439194295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7802693334818,
        "longitude": -74.2749332842931
      }
    },
    {
      "number": 11122,
      "class": "Bus",
      "name": "FORKED RIVER 4 1",
      "init": {
        "Vr": -0.9266397410084035,
        "Vi": -0.45573627542833295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.851695815211,
        "longitude": -74.2742940564421
      }
    },
    {
      "number": 11123,
      "class": "Bus",
      "name": "JACKSON 1 1",
      "init": {
        "Vr": -0.9357445044946777,
        "Vi": -0.4487565075671337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1261369289443,
        "longitude": -74.4491144646819
      }
    },
    {
      "number": 11124,
      "class": "Bus",
      "name": "JACKSON 2 1",
      "init": {
        "Vr": -0.9189872913124341,
        "Vi": -0.47888713649749454
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1502511356493,
        "longitude": -74.3665001955389
      }
    },
    {
      "number": 11125,
      "class": "Bus",
      "name": "JACKSON 2 2",
      "init": {
        "Vr": -0.9380717065441936,
        "Vi": -0.453035128866906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1502511356493,
        "longitude": -74.3665001955389
      }
    },
    {
      "number": 11126,
      "class": "Bus",
      "name": "JACKSON 2 3",
      "init": {
        "Vr": -0.9189626325167769,
        "Vi": -0.4785765765892003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1502511356493,
        "longitude": -74.3665001955389
      }
    },
    {
      "number": 11127,
      "class": "Bus",
      "name": "JACKSON 3 1",
      "init": {
        "Vr": -0.9353360473436901,
        "Vi": -0.4469617670201392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0948493094409,
        "longitude": -74.4387286715613
      }
    },
    {
      "number": 11128,
      "class": "Bus",
      "name": "JACKSON 4 1",
      "init": {
        "Vr": -0.9335134158533567,
        "Vi": -0.4330239148364046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.008988928934,
        "longitude": -74.2910694188055
      }
    },
    {
      "number": 11129,
      "class": "Bus",
      "name": "JACKSON 5 1",
      "init": {
        "Vr": -0.9405048100329325,
        "Vi": -0.44449256702715867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1318200056361,
        "longitude": -74.3907211123479
      }
    },
    {
      "number": 11130,
      "class": "Bus",
      "name": "LAKEWOOD 2 1",
      "init": {
        "Vr": -0.9306938061409056,
        "Vi": -0.4480855669733617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1239198779554,
        "longitude": -74.1622660700323
      }
    },
    {
      "number": 11131,
      "class": "Bus",
      "name": "LAKEWOOD 3 1",
      "init": {
        "Vr": -0.9434190732166414,
        "Vi": -0.431818390955609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1137032582685,
        "longitude": -74.2900568920901
      }
    },
    {
      "number": 11132,
      "class": "Bus",
      "name": "LAKEWOOD 4 1",
      "init": {
        "Vr": -0.9361759491975468,
        "Vi": -0.42867168761055596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0406773083749,
        "longitude": -74.2783150405096
      }
    },
    {
      "number": 11133,
      "class": "Bus",
      "name": "LAKEWOOD 4 2",
      "init": {
        "Vr": -0.9361926604260982,
        "Vi": -0.4281948723430295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0406773083749,
        "longitude": -74.2783150405096
      }
    },
    {
      "number": 11134,
      "class": "Bus",
      "name": "LAKEWOOD 5 1",
      "init": {
        "Vr": -0.9287656666586717,
        "Vi": -0.4328438484100577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0700766014525,
        "longitude": -74.218734524561
      }
    },
    {
      "number": 11135,
      "class": "Bus",
      "name": "LAKEWOOD 5 2",
      "init": {
        "Vr": -0.9287703066274323,
        "Vi": -0.43245887194011057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0700766014525,
        "longitude": -74.218734524561
      }
    },
    {
      "number": 11136,
      "class": "Bus",
      "name": "LAKEWOOD 6 1",
      "init": {
        "Vr": -0.929565466834969,
        "Vi": -0.43437396483282553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026001715721,
        "longitude": -74.2042945909657
      }
    },
    {
      "number": 11137,
      "class": "Bus",
      "name": "LAKEWOOD 7 1",
      "init": {
        "Vr": -0.9326432527256522,
        "Vi": -0.45167961320606353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0701080532317,
        "longitude": -74.1647055027127
      }
    },
    {
      "number": 11138,
      "class": "Bus",
      "name": "LANOKA HARBOR 1 1",
      "init": {
        "Vr": -0.9291565398633894,
        "Vi": -0.44796173959882624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438237813312,
        "longitude": -74.1804962495323
      }
    },
    {
      "number": 11139,
      "class": "Bus",
      "name": "LANOKA HARBOR 1 2",
      "init": {
        "Vr": -0.9291706803454817,
        "Vi": -0.4480710160120537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438237813312,
        "longitude": -74.1804962495323
      }
    },
    {
      "number": 11140,
      "class": "Bus",
      "name": "LANOKA HARBOR 2 1",
      "init": {
        "Vr": -0.9280517775148664,
        "Vi": -0.44836456727057955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8963557494683,
        "longitude": -74.1375060197676
      }
    },
    {
      "number": 11141,
      "class": "Bus",
      "name": "MANAHAWKIN 1 1",
      "init": {
        "Vr": -0.9255936138785908,
        "Vi": -0.4581989693792027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7827807580318,
        "longitude": -74.2434740917923
      }
    },
    {
      "number": 11142,
      "class": "Bus",
      "name": "MANAHAWKIN 2 1",
      "init": {
        "Vr": -0.924924655569132,
        "Vi": -0.46686694210467006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6814630926328,
        "longitude": -74.2359217269385
      }
    },
    {
      "number": 11143,
      "class": "Bus",
      "name": "MANAHAWKIN 3 1",
      "init": {
        "Vr": -0.9259141184116899,
        "Vi": -0.47379888554180083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6627453752779,
        "longitude": -74.3353296050058
      }
    },
    {
      "number": 11144,
      "class": "Bus",
      "name": "MANAHAWKIN 3 2",
      "init": {
        "Vr": -0.9259303013752084,
        "Vi": -0.47364063132846607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6627453752779,
        "longitude": -74.3353296050058
      }
    },
    {
      "number": 11145,
      "class": "Bus",
      "name": "MANAHAWKIN 4 1",
      "init": {
        "Vr": -0.9249271713901535,
        "Vi": -0.46249006393413206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7015340075497,
        "longitude": -74.2206178780974
      }
    },
    {
      "number": 11146,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 1 1",
      "init": {
        "Vr": -0.9391638103909636,
        "Vi": -0.4283379584713325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0665279839305,
        "longitude": -74.2927579152928
      }
    },
    {
      "number": 11147,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 1 2",
      "init": {
        "Vr": -0.9391820463565306,
        "Vi": -0.4281208408259017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0665279839305,
        "longitude": -74.2927579152928
      }
    },
    {
      "number": 11148,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 2 1",
      "init": {
        "Vr": -0.9295645994979786,
        "Vi": -0.4541418397109899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8850683442124,
        "longitude": -74.3760138576043
      }
    },
    {
      "number": 11149,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 3 1",
      "init": {
        "Vr": -0.9134444491630076,
        "Vi": -0.4845542480200297
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9691719675079,
        "longitude": -74.3262232502831
      }
    },
    {
      "number": 11150,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 3 2",
      "init": {
        "Vr": -0.9318768701978957,
        "Vi": -0.4546930261976277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9691719675079,
        "longitude": -74.3262232502831
      }
    },
    {
      "number": 11151,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 3 3",
      "init": {
        "Vr": -0.9134471149263482,
        "Vi": -0.4861869079277032
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9691719675079,
        "longitude": -74.3262232502831
      }
    },
    {
      "number": 11152,
      "class": "Bus",
      "name": "MANCHESTER TOWNSHIP 4 1",
      "init": {
        "Vr": -0.9321648296129548,
        "Vi": -0.4457221783637294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438103736571,
        "longitude": -74.3038002121849
      }
    },
    {
      "number": 11153,
      "class": "Bus",
      "name": "POINT PLEASANT BEACH 1 1",
      "init": {
        "Vr": -0.9289594968630714,
        "Vi": -0.4469420909575178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0086047867465,
        "longitude": -74.0570195072189
      }
    },
    {
      "number": 11154,
      "class": "Bus",
      "name": "POINT PLEASANT BEACH 1 2",
      "init": {
        "Vr": -0.9288832579052416,
        "Vi": -0.44675870710450477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0086047867465,
        "longitude": -74.0570195072189
      }
    },
    {
      "number": 11155,
      "class": "Bus",
      "name": "POINT PLEASANT BEACH 2 1",
      "init": {
        "Vr": -0.9339681377569022,
        "Vi": -0.44892407555685826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0996278861695,
        "longitude": -74.1354748977813
      }
    },
    {
      "number": 11156,
      "class": "Bus",
      "name": "TOMS RIVER 1 1",
      "init": {
        "Vr": -0.9330018668808209,
        "Vi": -0.4452781547209128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0208972630698,
        "longitude": -74.2157893936104
      }
    },
    {
      "number": 11157,
      "class": "Bus",
      "name": "TOMS RIVER 2 1",
      "init": {
        "Vr": -0.9157104190157983,
        "Vi": -0.4817008488204858
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11158,
      "class": "Bus",
      "name": "TOMS RIVER 2 2",
      "init": {
        "Vr": -0.9273637399151334,
        "Vi": -0.45213847165589466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11159,
      "class": "Bus",
      "name": "TOMS RIVER 2 3",
      "init": {
        "Vr": -0.9273637399151334,
        "Vi": -0.45213847165589466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11160,
      "class": "Bus",
      "name": "TOMS RIVER 2 4",
      "init": {
        "Vr": -0.9273637399151334,
        "Vi": -0.45213847165589466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11161,
      "class": "Bus",
      "name": "TOMS RIVER 2 5",
      "init": {
        "Vr": -0.9273637399151334,
        "Vi": -0.45213847165589466
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11162,
      "class": "Bus",
      "name": "TOMS RIVER 2 6",
      "init": {
        "Vr": -0.9156715301247743,
        "Vi": -0.48129637756734295
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11163,
      "class": "Bus",
      "name": "TOMS RIVER 2 8",
      "init": {
        "Vr": -0.9153592634015225,
        "Vi": -0.4843221739217019
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.978896735289,
        "longitude": -74.1259342859725
      }
    },
    {
      "number": 11164,
      "class": "Bus",
      "name": "TOMS RIVER 3 1",
      "init": {
        "Vr": -0.9309575506420561,
        "Vi": -0.4449770629453818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9537129845537,
        "longitude": -74.2220988656904
      }
    },
    {
      "number": 11165,
      "class": "Bus",
      "name": "TOMS RIVER 4 1",
      "init": {
        "Vr": -0.9272995056123804,
        "Vi": -0.436251931442282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.996579353978,
        "longitude": -74.1866584165974
      }
    },
    {
      "number": 11166,
      "class": "Bus",
      "name": "TOMS RIVER 5 1",
      "init": {
        "Vr": -0.9314997961841393,
        "Vi": -0.4476038960392985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0386794336643,
        "longitude": -74.1980088091066
      }
    },
    {
      "number": 11167,
      "class": "Bus",
      "name": "TOMS RIVER 6 1",
      "init": {
        "Vr": -0.931652420171196,
        "Vi": -0.43645106527446437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.92346497328,
        "longitude": -74.2440794799184
      }
    },
    {
      "number": 11168,
      "class": "Bus",
      "name": "TOMS RIVER 7 1",
      "init": {
        "Vr": -0.9324943791070858,
        "Vi": -0.44122293939932383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9419506654627,
        "longitude": -74.285971060594
      }
    },
    {
      "number": 11169,
      "class": "Bus",
      "name": "TOMS RIVER 8 1",
      "init": {
        "Vr": -0.930299156296975,
        "Vi": -0.4504189274088049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0330955226194,
        "longitude": -74.1733870229217
      }
    },
    {
      "number": 11170,
      "class": "Bus",
      "name": "TOMS RIVER 9 1",
      "init": {
        "Vr": -0.9325736588072535,
        "Vi": -0.4341401601082131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9919949661974,
        "longitude": -74.2791382326174
      }
    },
    {
      "number": 11171,
      "class": "Bus",
      "name": "WEST CREEK 1",
      "init": {
        "Vr": -0.9264823784567938,
        "Vi": -0.47740088130351627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.589270029736,
        "longitude": -74.2284543795754
      }
    },
    {
      "number": 11172,
      "class": "Bus",
      "name": "WEST CREEK 2",
      "init": {
        "Vr": -0.9264840928123159,
        "Vi": -0.4773311485684835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.589270029736,
        "longitude": -74.2284543795754
      }
    },
    {
      "number": 11173,
      "class": "Bus",
      "name": "CLIFTON 1 1",
      "init": {
        "Vr": -0.9441867994729632,
        "Vi": -0.40853078181427976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8973000364218,
        "longitude": -74.1740404375734
      }
    },
    {
      "number": 11174,
      "class": "Bus",
      "name": "CLIFTON 2 1",
      "init": {
        "Vr": -0.9444719658915628,
        "Vi": -0.412787603391476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8932675450524,
        "longitude": -74.1139812768072
      }
    },
    {
      "number": 11175,
      "class": "Bus",
      "name": "CLIFTON 2 2",
      "init": {
        "Vr": -0.9444000556948215,
        "Vi": -0.412326879764245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8932675450524,
        "longitude": -74.1139812768072
      }
    },
    {
      "number": 11176,
      "class": "Bus",
      "name": "CLIFTON 3 1",
      "init": {
        "Vr": -0.944607764107124,
        "Vi": -0.41821366704865925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8211412522778,
        "longitude": -74.1643255604892
      }
    },
    {
      "number": 11177,
      "class": "Bus",
      "name": "CLIFTON 4 1",
      "init": {
        "Vr": -0.9539710029079767,
        "Vi": -0.4141170177894761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.951351028989,
        "longitude": -74.0769446035041
      }
    },
    {
      "number": 11178,
      "class": "Bus",
      "name": "CLIFTON 4 2",
      "init": {
        "Vr": -0.9539124208069363,
        "Vi": -0.4137469835469685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.951351028989,
        "longitude": -74.0769446035041
      }
    },
    {
      "number": 11179,
      "class": "Bus",
      "name": "CLIFTON 5 1",
      "init": {
        "Vr": -0.9455454835024616,
        "Vi": -0.42200407059057754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7865454785167,
        "longitude": -74.1600237414765
      }
    },
    {
      "number": 11180,
      "class": "Bus",
      "name": "CLIFTON 5 2",
      "init": {
        "Vr": -0.9455658600996425,
        "Vi": -0.4216502506587433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7865454785167,
        "longitude": -74.1600237414765
      }
    },
    {
      "number": 11181,
      "class": "Bus",
      "name": "CLIFTON 6 1",
      "init": {
        "Vr": -0.9475178535499027,
        "Vi": -0.4131608555444845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9023638314314,
        "longitude": -74.2257205442874
      }
    },
    {
      "number": 11182,
      "class": "Bus",
      "name": "HALEDON 1 1",
      "init": {
        "Vr": -0.8933403241749679,
        "Vi": -0.5291753249135559
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0431398354249,
        "longitude": -74.1397068026692
      }
    },
    {
      "number": 11183,
      "class": "Bus",
      "name": "HALEDON 1 2",
      "init": {
        "Vr": -0.9109310681599576,
        "Vi": -0.5104463663169464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0431398354249,
        "longitude": -74.1397068026692
      }
    },
    {
      "number": 11184,
      "class": "Bus",
      "name": "HALEDON 1 3",
      "init": {
        "Vr": -0.9432283409027719,
        "Vi": -0.45527359216704555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0431398354249,
        "longitude": -74.1397068026692
      }
    },
    {
      "number": 11185,
      "class": "Bus",
      "name": "HALEDON 1 4",
      "init": {
        "Vr": -0.9100761348111326,
        "Vi": -0.5111369883803546
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0431398354249,
        "longitude": -74.1397068026692
      }
    },
    {
      "number": 11186,
      "class": "Bus",
      "name": "HALEDON 1 6",
      "init": {
        "Vr": -0.8944184465768534,
        "Vi": -0.5309650296515391
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0431398354249,
        "longitude": -74.1397068026692
      }
    },
    {
      "number": 11187,
      "class": "Bus",
      "name": "HALEDON 2 1",
      "init": {
        "Vr": -0.9356308562295325,
        "Vi": -0.44552858152372476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.870892777644,
        "longitude": -74.302868426957
      }
    },
    {
      "number": 11188,
      "class": "Bus",
      "name": "HALEDON 2 2",
      "init": {
        "Vr": -0.9356005096182158,
        "Vi": -0.4451794626197959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.870892777644,
        "longitude": -74.302868426957
      }
    },
    {
      "number": 11189,
      "class": "Bus",
      "name": "HAWTHORNE 1 1",
      "init": {
        "Vr": -0.9434132922469307,
        "Vi": -0.4365728239783318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0535733946984,
        "longitude": -74.1924815938298
      }
    },
    {
      "number": 11190,
      "class": "Bus",
      "name": "HAWTHORNE 1 2",
      "init": {
        "Vr": -0.9434609763498439,
        "Vi": -0.4369584717035729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0535733946984,
        "longitude": -74.1924815938298
      }
    },
    {
      "number": 11191,
      "class": "Bus",
      "name": "HEWITT 1",
      "init": {
        "Vr": -0.9203734431237155,
        "Vi": -0.47168943697363647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.190124821119,
        "longitude": -74.3493251014794
      }
    },
    {
      "number": 11192,
      "class": "Bus",
      "name": "LITTLE FALLS 7 1",
      "init": {
        "Vr": -0.9401528804534007,
        "Vi": -0.433017990611211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8151097272842,
        "longitude": -74.2104493252125
      }
    },
    {
      "number": 11193,
      "class": "Bus",
      "name": "PASSAIC 1 1",
      "init": {
        "Vr": -0.9425523021520991,
        "Vi": -0.42186820752057586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7797832831036,
        "longitude": -74.197198833372
      }
    },
    {
      "number": 11194,
      "class": "Bus",
      "name": "PASSAIC 1 2",
      "init": {
        "Vr": -0.9424972883293907,
        "Vi": -0.42146590313675525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7797832831036,
        "longitude": -74.197198833372
      }
    },
    {
      "number": 11195,
      "class": "Bus",
      "name": "PASSAIC 2 1",
      "init": {
        "Vr": -0.9434828631680329,
        "Vi": -0.4057285701740964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8689926816547,
        "longitude": -74.1955870073359
      }
    },
    {
      "number": 11196,
      "class": "Bus",
      "name": "PASSAIC 3 1",
      "init": {
        "Vr": -0.9462869243015626,
        "Vi": -0.4269989100730666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.832172149849,
        "longitude": -74.1748776291838
      }
    },
    {
      "number": 11197,
      "class": "Bus",
      "name": "PASSAIC 4 1",
      "init": {
        "Vr": -0.936715325612431,
        "Vi": -0.4405002931851055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8663135609268,
        "longitude": -74.010754653332
      }
    },
    {
      "number": 11198,
      "class": "Bus",
      "name": "PASSAIC 5 1",
      "init": {
        "Vr": -0.941483096049079,
        "Vi": -0.4209713995933534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8741798941173,
        "longitude": -74.1432580147297
      }
    },
    {
      "number": 11199,
      "class": "Bus",
      "name": "PATERSON 1 1",
      "init": {
        "Vr": -0.9439925415975642,
        "Vi": -0.4102478569348242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11200,
      "class": "Bus",
      "name": "PATERSON 1 2",
      "init": {
        "Vr": -0.9445469281221806,
        "Vi": -0.40242386550173187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11201,
      "class": "Bus",
      "name": "PATERSON 1 3",
      "init": {
        "Vr": -0.9460473293080868,
        "Vi": -0.3949488649266562
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11202,
      "class": "Bus",
      "name": "PATERSON 1 4",
      "init": {
        "Vr": -0.943751653064556,
        "Vi": -0.412382655552239
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11203,
      "class": "Bus",
      "name": "PATERSON 1 5",
      "init": {
        "Vr": -0.9440315017465993,
        "Vi": -0.41057627617814074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11204,
      "class": "Bus",
      "name": "PATERSON 1 7",
      "init": {
        "Vr": -0.9439925415975644,
        "Vi": -0.4102478569348242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9691866894908,
        "longitude": -74.1569525999
      }
    },
    {
      "number": 11205,
      "class": "Bus",
      "name": "PATERSON 2 1",
      "init": {
        "Vr": -0.9393890861763735,
        "Vi": -0.4199710890898919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8664283392159,
        "longitude": -74.1149415397974
      }
    },
    {
      "number": 11206,
      "class": "Bus",
      "name": "PATERSON 2 2",
      "init": {
        "Vr": -0.939379608546786,
        "Vi": -0.41949700015691144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8664283392159,
        "longitude": -74.1149415397974
      }
    },
    {
      "number": 11207,
      "class": "Bus",
      "name": "PATERSON 3 1",
      "init": {
        "Vr": -0.9459408983451568,
        "Vi": -0.409810082542827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9259763176738,
        "longitude": -74.1701617953353
      }
    },
    {
      "number": 11208,
      "class": "Bus",
      "name": "PATERSON 4 1",
      "init": {
        "Vr": -0.9451503310682806,
        "Vi": -0.42499047363609094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8938053210771,
        "longitude": -74.2742179942879
      }
    },
    {
      "number": 11209,
      "class": "Bus",
      "name": "PATERSON 5 1",
      "init": {
        "Vr": -0.9419212474268197,
        "Vi": -0.4176124653150839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9181185183887,
        "longitude": -74.1957021895138
      }
    },
    {
      "number": 11210,
      "class": "Bus",
      "name": "PATERSON 6 1",
      "init": {
        "Vr": -0.9418153997250263,
        "Vi": -0.43111523220435616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109735351722,
        "longitude": -74.2138760505933
      }
    },
    {
      "number": 11211,
      "class": "Bus",
      "name": "PATERSON 6 2",
      "init": {
        "Vr": -0.9417798027880617,
        "Vi": -0.43096419825167787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0109735351722,
        "longitude": -74.2138760505933
      }
    },
    {
      "number": 11212,
      "class": "Bus",
      "name": "PATERSON 7 1",
      "init": {
        "Vr": -0.9454948235107755,
        "Vi": -0.4106543055551095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8977812294952,
        "longitude": -74.200634460056
      }
    },
    {
      "number": 11213,
      "class": "Bus",
      "name": "POMPTON LAKES 1",
      "init": {
        "Vr": -0.9294687608505179,
        "Vi": -0.46999923677282385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1062302793385,
        "longitude": -74.3106730158244
      }
    },
    {
      "number": 11214,
      "class": "Bus",
      "name": "POMPTON LAKES 2",
      "init": {
        "Vr": -0.9294843945514896,
        "Vi": -0.4698375847283518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1062302793385,
        "longitude": -74.3106730158244
      }
    },
    {
      "number": 11215,
      "class": "Bus",
      "name": "RINGWOOD 1 1",
      "init": {
        "Vr": -0.924668495974949,
        "Vi": -0.4650767236601493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1079366654954,
        "longitude": -74.3702759871412
      }
    },
    {
      "number": 11216,
      "class": "Bus",
      "name": "RINGWOOD 2 1",
      "init": {
        "Vr": -0.9384455074387944,
        "Vi": -0.451041815658896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1272654453893,
        "longitude": -74.1995106088547
      }
    },
    {
      "number": 11217,
      "class": "Bus",
      "name": "WAYNE 1 1",
      "init": {
        "Vr": -0.9342009055174504,
        "Vi": -0.4388543698586257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9753535948735,
        "longitude": -74.2865594568931
      }
    },
    {
      "number": 11218,
      "class": "Bus",
      "name": "WAYNE 2 1",
      "init": {
        "Vr": -0.9416118009640368,
        "Vi": -0.41616961159970095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9450077555435,
        "longitude": -74.2199958508155
      }
    },
    {
      "number": 11219,
      "class": "Bus",
      "name": "WAYNE 2 2",
      "init": {
        "Vr": -0.9416681227910545,
        "Vi": -0.41545393543112086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9450077555435,
        "longitude": -74.2199958508155
      }
    },
    {
      "number": 11220,
      "class": "Bus",
      "name": "WAYNE 3 1",
      "init": {
        "Vr": -0.9305763098282659,
        "Vi": -0.4466459399721514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9268421121075,
        "longitude": -74.2965660007604
      }
    },
    {
      "number": 11221,
      "class": "Bus",
      "name": "WAYNE 3 2",
      "init": {
        "Vr": -0.9306508637164512,
        "Vi": -0.44698706610392747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9268421121075,
        "longitude": -74.2965660007604
      }
    },
    {
      "number": 11222,
      "class": "Bus",
      "name": "WAYNE 4 1",
      "init": {
        "Vr": -0.939235730171576,
        "Vi": -0.44153688872812097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8522071721929,
        "longitude": -74.2538396608422
      }
    },
    {
      "number": 11223,
      "class": "Bus",
      "name": "WAYNE 5 1",
      "init": {
        "Vr": -0.9503658917820079,
        "Vi": -0.4197388940332989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9148926436816,
        "longitude": -74.266904387142
      }
    },
    {
      "number": 11224,
      "class": "Bus",
      "name": "WEST MILFORD 1 1",
      "init": {
        "Vr": -0.9263866352469942,
        "Vi": -0.46531612328558675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0502591735571,
        "longitude": -74.3894586956346
      }
    },
    {
      "number": 11225,
      "class": "Bus",
      "name": "WEST MILFORD 1 2",
      "init": {
        "Vr": -0.9263753564931478,
        "Vi": -0.4652054578292747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0502591735571,
        "longitude": -74.3894586956346
      }
    },
    {
      "number": 11226,
      "class": "Bus",
      "name": "WEST MILFORD 2 1",
      "init": {
        "Vr": -0.9370127212183937,
        "Vi": -0.4426279487969901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0202169089229,
        "longitude": -74.2531519000617
      }
    },
    {
      "number": 11227,
      "class": "Bus",
      "name": "WEST MILFORD 2 2",
      "init": {
        "Vr": -0.9369974792958661,
        "Vi": -0.4427322421690547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0202169089229,
        "longitude": -74.2531519000617
      }
    },
    {
      "number": 11228,
      "class": "Bus",
      "name": "WEST MILFORD 3 1",
      "init": {
        "Vr": -0.9162159207406111,
        "Vi": -0.4737131492957168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1305364904936,
        "longitude": -74.4175605392492
      }
    },
    {
      "number": 11229,
      "class": "Bus",
      "name": "PENNS GROVE 1 1",
      "init": {
        "Vr": -0.8809324346593294,
        "Vi": -0.5395261967563258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6310692670908,
        "longitude": -75.4277193565774
      }
    },
    {
      "number": 11230,
      "class": "Bus",
      "name": "PENNS GROVE 2 1",
      "init": {
        "Vr": -0.891803119045615,
        "Vi": -0.5283873448164601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7188788473792,
        "longitude": -75.4586465962082
      }
    },
    {
      "number": 11231,
      "class": "Bus",
      "name": "PENNS GROVE 2 2",
      "init": {
        "Vr": -0.8917881095508042,
        "Vi": -0.5282615828401402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7188788473792,
        "longitude": -75.4586465962082
      }
    },
    {
      "number": 11232,
      "class": "Bus",
      "name": "PENNS GROVE 3 1",
      "init": {
        "Vr": -0.8753635984239233,
        "Vi": -0.5526676345374749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661702651543,
        "longitude": -75.4740354814908
      }
    },
    {
      "number": 11233,
      "class": "Bus",
      "name": "PENNS GROVE 3 2",
      "init": {
        "Vr": -0.875340671019541,
        "Vi": -0.5528054636473423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7661702651543,
        "longitude": -75.4740354814908
      }
    },
    {
      "number": 11234,
      "class": "Bus",
      "name": "PENNSVILLE 1 1",
      "init": {
        "Vr": -0.9243394099476063,
        "Vi": -0.4771836040615025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6465069741352,
        "longitude": -75.49907864949
      }
    },
    {
      "number": 11235,
      "class": "Bus",
      "name": "PENNSVILLE 2 1",
      "init": {
        "Vr": -0.9175042758458347,
        "Vi": -0.48902835331373135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5482352392015,
        "longitude": -75.5263106518245
      }
    },
    {
      "number": 11236,
      "class": "Bus",
      "name": "PENNSVILLE 3 1",
      "init": {
        "Vr": -0.8878512084769346,
        "Vi": -0.5197011529442609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6959028947696,
        "longitude": -75.5329439354235
      }
    },
    {
      "number": 11237,
      "class": "Bus",
      "name": "PENNSVILLE 3 2",
      "init": {
        "Vr": -0.8878440136172753,
        "Vi": -0.5195796055115554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6959028947696,
        "longitude": -75.5329439354235
      }
    },
    {
      "number": 11238,
      "class": "Bus",
      "name": "SALEM 11 1",
      "init": {
        "Vr": -0.9070356528847608,
        "Vi": -0.51039359513497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5158718140058,
        "longitude": -75.4500937965267
      }
    },
    {
      "number": 11239,
      "class": "Bus",
      "name": "SALEM 11 2",
      "init": {
        "Vr": -0.9070397135690698,
        "Vi": -0.5105134268486153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5158718140058,
        "longitude": -75.4500937965267
      }
    },
    {
      "number": 11240,
      "class": "Bus",
      "name": "SALEM 12 1",
      "init": {
        "Vr": -0.9100993068409226,
        "Vi": -0.5038571587638533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.545305234672,
        "longitude": -75.4497382627473
      }
    },
    {
      "number": 11241,
      "class": "Bus",
      "name": "SALEM 13 1",
      "init": {
        "Vr": -0.9137223868746582,
        "Vi": -0.4955261681587562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5711888161171,
        "longitude": -75.4753031222462
      }
    },
    {
      "number": 11242,
      "class": "Bus",
      "name": "SALEM 13 2",
      "init": {
        "Vr": -0.9137237805699814,
        "Vi": -0.4954309881534148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5711888161171,
        "longitude": -75.4753031222462
      }
    },
    {
      "number": 11243,
      "class": "Bus",
      "name": "WOODSTOWN 1 1",
      "init": {
        "Vr": -0.8875726884982691,
        "Vi": -0.5253567235429643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5692914284708,
        "longitude": -75.3403607142493
      }
    },
    {
      "number": 11244,
      "class": "Bus",
      "name": "BELLE MEAD 1 1",
      "init": {
        "Vr": -0.9305631058486112,
        "Vi": -0.4739753590554515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5423868007703,
        "longitude": -74.6643968864652
      }
    },
    {
      "number": 11245,
      "class": "Bus",
      "name": "BELLE MEAD 2 1",
      "init": {
        "Vr": -0.9254115607538335,
        "Vi": -0.4687309812645301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4569795411996,
        "longitude": -74.6946628431201
      }
    },
    {
      "number": 11246,
      "class": "Bus",
      "name": "BELLE MEAD 3 1",
      "init": {
        "Vr": -0.9272680360919536,
        "Vi": -0.46071071398319685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713618652877,
        "longitude": -74.7632043804907
      }
    },
    {
      "number": 11247,
      "class": "Bus",
      "name": "BELLE MEAD 3 2",
      "init": {
        "Vr": -0.9272578911104813,
        "Vi": -0.4606113203507863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3713618652877,
        "longitude": -74.7632043804907
      }
    },
    {
      "number": 11248,
      "class": "Bus",
      "name": "BOUND BROOK 1",
      "init": {
        "Vr": -0.9293243923474611,
        "Vi": -0.4625099856700067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5090202411953,
        "longitude": -74.5555439115484
      }
    },
    {
      "number": 11249,
      "class": "Bus",
      "name": "BRIDGEWATER 5 1",
      "init": {
        "Vr": -0.9276853039478337,
        "Vi": -0.4534988189618498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5871443602825,
        "longitude": -74.5954173017784
      }
    },
    {
      "number": 11250,
      "class": "Bus",
      "name": "BRIDGEWATER 5 2",
      "init": {
        "Vr": -0.9276722300641426,
        "Vi": -0.4530726541813949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5871443602825,
        "longitude": -74.5954173017784
      }
    },
    {
      "number": 11251,
      "class": "Bus",
      "name": "BRIDGEWATER 6 1",
      "init": {
        "Vr": -0.9246551219153509,
        "Vi": -0.4668509340079835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5524036115446,
        "longitude": -74.6282668734073
      }
    },
    {
      "number": 11252,
      "class": "Bus",
      "name": "BRIDGEWATER 7 1",
      "init": {
        "Vr": -0.9270845895689076,
        "Vi": -0.45326088060026076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5926545800687,
        "longitude": -74.574612191664
      }
    },
    {
      "number": 11253,
      "class": "Bus",
      "name": "BRIDGEWATER 8 1",
      "init": {
        "Vr": -0.9045705638473202,
        "Vi": -0.5054954531113934
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.50901942894,
        "longitude": -74.6987587652057
      }
    },
    {
      "number": 11254,
      "class": "Bus",
      "name": "BRIDGEWATER 8 2",
      "init": {
        "Vr": -0.9294787483340545,
        "Vi": -0.4773378562350479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.50901942894,
        "longitude": -74.6987587652057
      }
    },
    {
      "number": 11255,
      "class": "Bus",
      "name": "BRIDGEWATER 8 3",
      "init": {
        "Vr": -0.9045959962269874,
        "Vi": -0.5051624248807414
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.50901942894,
        "longitude": -74.6987587652057
      }
    },
    {
      "number": 11256,
      "class": "Bus",
      "name": "HILLSBOROUGH 5 1",
      "init": {
        "Vr": -0.9288795029697847,
        "Vi": -0.4714478226514918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5131612491979,
        "longitude": -74.6778531527705
      }
    },
    {
      "number": 11257,
      "class": "Bus",
      "name": "HILLSBOROUGH 5 2",
      "init": {
        "Vr": -0.9288292190945743,
        "Vi": -0.4711790547806938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5131612491979,
        "longitude": -74.6778531527705
      }
    },
    {
      "number": 11258,
      "class": "Bus",
      "name": "HILLSBOROUGH 6 1",
      "init": {
        "Vr": -0.923623811260063,
        "Vi": -0.47126186908536155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.499020307948,
        "longitude": -74.7565812809264
      }
    },
    {
      "number": 11259,
      "class": "Bus",
      "name": "HILLSBOROUGH 6 2",
      "init": {
        "Vr": -0.9236764483378618,
        "Vi": -0.4709640514966976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.499020307948,
        "longitude": -74.7565812809264
      }
    },
    {
      "number": 11260,
      "class": "Bus",
      "name": "HILLSBOROUGH 7 1",
      "init": {
        "Vr": -0.9266786922331812,
        "Vi": -0.4637243923573191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.528016671125,
        "longitude": -74.6105186747058
      }
    },
    {
      "number": 11261,
      "class": "Bus",
      "name": "PLAINFIELD 7 1",
      "init": {
        "Vr": -0.8780120369062486,
        "Vi": -0.5702863853283682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6520375179057,
        "longitude": -74.3964698742599
      }
    },
    {
      "number": 11262,
      "class": "Bus",
      "name": "PLAINFIELD 7 2",
      "init": {
        "Vr": -0.8915397129226418,
        "Vi": -0.5161102268211819
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6520375179057,
        "longitude": -74.3964698742599
      }
    },
    {
      "number": 11263,
      "class": "Bus",
      "name": "PLAINFIELD 7 3",
      "init": {
        "Vr": -0.9218749252705266,
        "Vi": -0.44938916161552833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6520375179057,
        "longitude": -74.3964698742599
      }
    },
    {
      "number": 11264,
      "class": "Bus",
      "name": "PLAINFIELD 7 4",
      "init": {
        "Vr": -0.8912394897315236,
        "Vi": -0.5134746462160276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6520375179057,
        "longitude": -74.3964698742599
      }
    },
    {
      "number": 11265,
      "class": "Bus",
      "name": "PLAINFIELD 7 6",
      "init": {
        "Vr": -0.8915397129226418,
        "Vi": -0.5161102268211819
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6520375179057,
        "longitude": -74.3964698742599
      }
    },
    {
      "number": 11266,
      "class": "Bus",
      "name": "PLAINFIELD 8 1",
      "init": {
        "Vr": -0.9183696758195428,
        "Vi": -0.4622731914650344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5895545461819,
        "longitude": -74.527251720071
      }
    },
    {
      "number": 11267,
      "class": "Bus",
      "name": "PLAINFIELD 9 1",
      "init": {
        "Vr": -0.9019496049375452,
        "Vi": -0.5061226368590799
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5238340777802,
        "longitude": -74.411961758902
      }
    },
    {
      "number": 11268,
      "class": "Bus",
      "name": "PLAINFIELD 9 2",
      "init": {
        "Vr": -0.9270845941386998,
        "Vi": -0.47974449320194623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5238340777802,
        "longitude": -74.411961758902
      }
    },
    {
      "number": 11269,
      "class": "Bus",
      "name": "PLAINFIELD 9 3",
      "init": {
        "Vr": -0.9025000868602954,
        "Vi": -0.5098823226392923
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5238340777802,
        "longitude": -74.411961758902
      }
    },
    {
      "number": 11270,
      "class": "Bus",
      "name": "PLAINFIELD 10 1",
      "init": {
        "Vr": -0.9259755423194018,
        "Vi": -0.44425461933050786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6425931995162,
        "longitude": -74.3562286129032
      }
    },
    {
      "number": 11271,
      "class": "Bus",
      "name": "SOMERSET 6 1",
      "init": {
        "Vr": -0.9256603921501781,
        "Vi": -0.46654516985106614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4636904884325,
        "longitude": -74.5017183061351
      }
    },
    {
      "number": 11272,
      "class": "Bus",
      "name": "SOMERSET 6 2",
      "init": {
        "Vr": -0.925655851498364,
        "Vi": -0.46629447347763825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4636904884325,
        "longitude": -74.5017183061351
      }
    },
    {
      "number": 11273,
      "class": "Bus",
      "name": "SOMERSET 7 1",
      "init": {
        "Vr": -0.8793400335354974,
        "Vi": -0.5536604458522058
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11274,
      "class": "Bus",
      "name": "SOMERSET 7 2",
      "init": {
        "Vr": -0.9056602729176403,
        "Vi": -0.5075020656845008
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11275,
      "class": "Bus",
      "name": "SOMERSET 7 3",
      "init": {
        "Vr": -0.9237685527766321,
        "Vi": -0.4685635335870784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11276,
      "class": "Bus",
      "name": "SOMERSET 7 4",
      "init": {
        "Vr": -0.9348371296418165,
        "Vi": -0.4447625905330134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11277,
      "class": "Bus",
      "name": "SOMERSET 7 5",
      "init": {
        "Vr": -0.9348371296418165,
        "Vi": -0.4447625905330134
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11278,
      "class": "Bus",
      "name": "SOMERSET 7 6",
      "init": {
        "Vr": -0.8792239808416904,
        "Vi": -0.5528198646659567
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11279,
      "class": "Bus",
      "name": "SOMERSET 7 8",
      "init": {
        "Vr": -0.8789784865278018,
        "Vi": -0.5585640701101053
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5649148015588,
        "longitude": -74.6230922529097
      }
    },
    {
      "number": 11280,
      "class": "Bus",
      "name": "SOMERSET 8 1",
      "init": {
        "Vr": -0.9256529037415802,
        "Vi": -0.4601835429232806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4302317429107,
        "longitude": -74.5169269905076
      }
    },
    {
      "number": 11281,
      "class": "Bus",
      "name": "SOMERSET 9 1",
      "init": {
        "Vr": -0.9078433965006046,
        "Vi": -0.49885523987161573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11282,
      "class": "Bus",
      "name": "SOMERSET 9 2",
      "init": {
        "Vr": -0.9169668810404966,
        "Vi": -0.47406454236478585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11283,
      "class": "Bus",
      "name": "SOMERSET 9 3",
      "init": {
        "Vr": -0.9281993739449804,
        "Vi": -0.4435431628643125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11284,
      "class": "Bus",
      "name": "SOMERSET 9 4",
      "init": {
        "Vr": -0.9281993739449805,
        "Vi": -0.4435431628643125
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11285,
      "class": "Bus",
      "name": "SOMERSET 9 5",
      "init": {
        "Vr": -0.9078504195838515,
        "Vi": -0.498315685925246
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11286,
      "class": "Bus",
      "name": "SOMERSET 9 7",
      "init": {
        "Vr": -0.9075175007779609,
        "Vi": -0.5011469488641761
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5373912736251,
        "longitude": -74.5318208010343
      }
    },
    {
      "number": 11287,
      "class": "Bus",
      "name": "SOMERSET 10 1",
      "init": {
        "Vr": -0.9119961793716359,
        "Vi": -0.5056983209729534
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4132248205666,
        "longitude": -74.5234008346205
      }
    },
    {
      "number": 11288,
      "class": "Bus",
      "name": "SOMERSET 10 2",
      "init": {
        "Vr": -0.925487325078501,
        "Vi": -0.4642667562939774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4132248205666,
        "longitude": -74.5234008346205
      }
    },
    {
      "number": 11289,
      "class": "Bus",
      "name": "SOMERSET 10 3",
      "init": {
        "Vr": -0.9283873116647009,
        "Vi": -0.4553608430751167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4132248205666,
        "longitude": -74.5234008346205
      }
    },
    {
      "number": 11290,
      "class": "Bus",
      "name": "SOMERSET 10 4",
      "init": {
        "Vr": -0.9283873116647009,
        "Vi": -0.4553608430751167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4132248205666,
        "longitude": -74.5234008346205
      }
    },
    {
      "number": 11291,
      "class": "Bus",
      "name": "SOMERSET 10 5",
      "init": {
        "Vr": -0.9121152404069295,
        "Vi": -0.5052336353836608
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4132248205666,
        "longitude": -74.5234008346205
      }
    },
    {
      "number": 11292,
      "class": "Bus",
      "name": "WARREN 10 1",
      "init": {
        "Vr": -0.9229801978613221,
        "Vi": -0.452898068478341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6357459971724,
        "longitude": -74.5353424783161
      }
    },
    {
      "number": 11293,
      "class": "Bus",
      "name": "WARREN 10 2",
      "init": {
        "Vr": -0.9229763029368541,
        "Vi": -0.45279335101411167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6357459971724,
        "longitude": -74.5353424783161
      }
    },
    {
      "number": 11294,
      "class": "Bus",
      "name": "ANDOVER 10 1",
      "init": {
        "Vr": -0.9080215431945918,
        "Vi": -0.4893249052613759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8457816234054,
        "longitude": -74.7313564119765
      }
    },
    {
      "number": 11295,
      "class": "Bus",
      "name": "ANDOVER 11 1",
      "init": {
        "Vr": -0.907734988015744,
        "Vi": -0.49268052848792004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9302557977704,
        "longitude": -74.8192318990417
      }
    },
    {
      "number": 11296,
      "class": "Bus",
      "name": "ANDOVER 11 2",
      "init": {
        "Vr": -0.9077470137807001,
        "Vi": -0.4925165509596799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9302557977704,
        "longitude": -74.8192318990417
      }
    },
    {
      "number": 11297,
      "class": "Bus",
      "name": "BRANCHVILLE 1 1",
      "init": {
        "Vr": -0.8976316041812655,
        "Vi": -0.5161530246887726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1943649004347,
        "longitude": -74.8591510374529
      }
    },
    {
      "number": 11298,
      "class": "Bus",
      "name": "BRANCHVILLE 2 1",
      "init": {
        "Vr": -0.8983505152901413,
        "Vi": -0.5142284210242266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2492551009328,
        "longitude": -74.7859078690717
      }
    },
    {
      "number": 11299,
      "class": "Bus",
      "name": "BRANCHVILLE 2 2",
      "init": {
        "Vr": -0.8983663408610897,
        "Vi": -0.5140873285665861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2492551009328,
        "longitude": -74.7859078690717
      }
    },
    {
      "number": 11300,
      "class": "Bus",
      "name": "FRANKLIN 15 1",
      "init": {
        "Vr": -0.906088849571497,
        "Vi": -0.5117668661481768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0934542397032,
        "longitude": -74.6288769824182
      }
    },
    {
      "number": 11301,
      "class": "Bus",
      "name": "FRANKLIN 15 2",
      "init": {
        "Vr": -0.9060781874214768,
        "Vi": -0.511632001224238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0934542397032,
        "longitude": -74.6288769824182
      }
    },
    {
      "number": 11302,
      "class": "Bus",
      "name": "HAMBURG 5 1",
      "init": {
        "Vr": -0.916584815523296,
        "Vi": -0.48000082202604905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2173862785335,
        "longitude": -74.4448449419514
      }
    },
    {
      "number": 11303,
      "class": "Bus",
      "name": "HAMBURG 6 1",
      "init": {
        "Vr": -0.9028694998785987,
        "Vi": -0.5044971332976229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2466699669375,
        "longitude": -74.5813693700063
      }
    },
    {
      "number": 11304,
      "class": "Bus",
      "name": "HAMBURG 6 2",
      "init": {
        "Vr": -0.9028691943048555,
        "Vi": -0.5045778080150932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2466699669375,
        "longitude": -74.5813693700063
      }
    },
    {
      "number": 11305,
      "class": "Bus",
      "name": "HOPATCONG 1 1",
      "init": {
        "Vr": -0.912210989318982,
        "Vi": -0.4917727959386034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9747840031338,
        "longitude": -74.6346449102987
      }
    },
    {
      "number": 11306,
      "class": "Bus",
      "name": "HOPATCONG 2 1",
      "init": {
        "Vr": -0.9111004603887404,
        "Vi": -0.4960130367129137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9652452575188,
        "longitude": -74.6558135971332
      }
    },
    {
      "number": 11307,
      "class": "Bus",
      "name": "HOPATCONG 2 2",
      "init": {
        "Vr": -0.9111295617853675,
        "Vi": -0.49621130528859336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9652452575188,
        "longitude": -74.6558135971332
      }
    },
    {
      "number": 11308,
      "class": "Bus",
      "name": "HOPATCONG 3 1",
      "init": {
        "Vr": -0.8928985979425405,
        "Vi": -0.5253837609971368
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9609208588897,
        "longitude": -74.6888147908101
      }
    },
    {
      "number": 11309,
      "class": "Bus",
      "name": "HOPATCONG 3 2",
      "init": {
        "Vr": -0.9099796996324222,
        "Vi": -0.5010446555612358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9609208588897,
        "longitude": -74.6888147908101
      }
    },
    {
      "number": 11310,
      "class": "Bus",
      "name": "HOPATCONG 3 3",
      "init": {
        "Vr": -0.8929229796160912,
        "Vi": -0.5251113901419101
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9609208588897,
        "longitude": -74.6888147908101
      }
    },
    {
      "number": 11311,
      "class": "Bus",
      "name": "MONTAGUE 1 1",
      "init": {
        "Vr": -0.8796425447756331,
        "Vi": -0.5612232340796018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3176022055624,
        "longitude": -74.7681767076453
      }
    },
    {
      "number": 11312,
      "class": "Bus",
      "name": "NEWTON 2 1",
      "init": {
        "Vr": -0.9039367441929462,
        "Vi": -0.5133644781291087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1390289973594,
        "longitude": -74.8192073874057
      }
    },
    {
      "number": 11313,
      "class": "Bus",
      "name": "NEWTON 2 2",
      "init": {
        "Vr": -0.9039415447474576,
        "Vi": -0.5131257609610591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1390289973594,
        "longitude": -74.8192073874057
      }
    },
    {
      "number": 11314,
      "class": "Bus",
      "name": "NEWTON 3 1",
      "init": {
        "Vr": -0.9037118757576317,
        "Vi": -0.5016301805971887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0535168214797,
        "longitude": -74.7445847625846
      }
    },
    {
      "number": 11315,
      "class": "Bus",
      "name": "NEWTON 3 2",
      "init": {
        "Vr": -0.9036841502872676,
        "Vi": -0.5018326193462509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0535168214797,
        "longitude": -74.7445847625846
      }
    },
    {
      "number": 11316,
      "class": "Bus",
      "name": "NEWTON 4 1",
      "init": {
        "Vr": -0.9130042782998319,
        "Vi": -0.48142022354877895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9822390219568,
        "longitude": -74.7555345900487
      }
    },
    {
      "number": 11317,
      "class": "Bus",
      "name": "NEWTON 5 1",
      "init": {
        "Vr": -0.9029059381704042,
        "Vi": -0.5044018323583429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.972797067987,
        "longitude": -74.8476553593605
      }
    },
    {
      "number": 11318,
      "class": "Bus",
      "name": "SPARTA 1 1",
      "init": {
        "Vr": -0.8888845763111051,
        "Vi": -0.5395826689541536
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1133772848269,
        "longitude": -74.6778553018557
      }
    },
    {
      "number": 11319,
      "class": "Bus",
      "name": "SPARTA 1 2",
      "init": {
        "Vr": -0.9036886661768871,
        "Vi": -0.5206065728836898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1133772848269,
        "longitude": -74.6778553018557
      }
    },
    {
      "number": 11320,
      "class": "Bus",
      "name": "SPARTA 1 3",
      "init": {
        "Vr": -0.8888786429006375,
        "Vi": -0.5392570144603593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1133772848269,
        "longitude": -74.6778553018557
      }
    },
    {
      "number": 11321,
      "class": "Bus",
      "name": "SPARTA 2 1",
      "init": {
        "Vr": -0.9075777970892093,
        "Vi": -0.4982040652306734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1887665726533,
        "longitude": -74.5967379281497
      }
    },
    {
      "number": 11322,
      "class": "Bus",
      "name": "SPARTA 3 1",
      "init": {
        "Vr": -0.9110430848170806,
        "Vi": -0.49424479499823953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0110894408704,
        "longitude": -74.6223707337096
      }
    },
    {
      "number": 11323,
      "class": "Bus",
      "name": "SPARTA 3 2",
      "init": {
        "Vr": -0.9110293020742296,
        "Vi": -0.4945504194881783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0110894408704,
        "longitude": -74.6223707337096
      }
    },
    {
      "number": 11324,
      "class": "Bus",
      "name": "STANHOPE 1",
      "init": {
        "Vr": -0.9229545005234174,
        "Vi": -0.4661690688150483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915033020611,
        "longitude": -74.6566589828473
      }
    },
    {
      "number": 11325,
      "class": "Bus",
      "name": "STANHOPE 2",
      "init": {
        "Vr": -0.9229538750958326,
        "Vi": -0.4659478749432432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915033020611,
        "longitude": -74.6566589828473
      }
    },
    {
      "number": 11326,
      "class": "Bus",
      "name": "SUSSEX 1 1",
      "init": {
        "Vr": -0.8995236619188631,
        "Vi": -0.5118785913312863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3125134924145,
        "longitude": -74.6103707405687
      }
    },
    {
      "number": 11327,
      "class": "Bus",
      "name": "SUSSEX 1 2",
      "init": {
        "Vr": -0.8995291562743948,
        "Vi": -0.5117552203303483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3125134924145,
        "longitude": -74.6103707405687
      }
    },
    {
      "number": 11328,
      "class": "Bus",
      "name": "SUSSEX 2 1",
      "init": {
        "Vr": -0.9046668595551237,
        "Vi": -0.5009570900252787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2404344452891,
        "longitude": -74.6413240988152
      }
    },
    {
      "number": 11329,
      "class": "Bus",
      "name": "SUSSEX 2 2",
      "init": {
        "Vr": -0.904682926459009,
        "Vi": -0.5008265617821263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2404344452891,
        "longitude": -74.6413240988152
      }
    },
    {
      "number": 11330,
      "class": "Bus",
      "name": "SUSSEX 3 1",
      "init": {
        "Vr": -0.8606263742083317,
        "Vi": -0.5797501129539036
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622770336168,
        "longitude": -74.549453817513
      }
    },
    {
      "number": 11331,
      "class": "Bus",
      "name": "SUSSEX 3 2",
      "init": {
        "Vr": -0.8915479690119479,
        "Vi": -0.535677186447145
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622770336168,
        "longitude": -74.549453817513
      }
    },
    {
      "number": 11332,
      "class": "Bus",
      "name": "SUSSEX 3 3",
      "init": {
        "Vr": -0.9074883557422281,
        "Vi": -0.5011188012121041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622770336168,
        "longitude": -74.549453817513
      }
    },
    {
      "number": 11333,
      "class": "Bus",
      "name": "SUSSEX 3 4",
      "init": {
        "Vr": -0.8601620265120508,
        "Vi": -0.5826196182230717
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622770336168,
        "longitude": -74.549453817513
      }
    },
    {
      "number": 11334,
      "class": "Bus",
      "name": "SUSSEX 3 6",
      "init": {
        "Vr": -0.8923527463205151,
        "Vi": -0.5343093734579389
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622770336168,
        "longitude": -74.549453817513
      }
    },
    {
      "number": 11335,
      "class": "Bus",
      "name": "SUSSEX 4 1",
      "init": {
        "Vr": -0.9095035237383162,
        "Vi": -0.49573886440975484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1895619879193,
        "longitude": -74.5497738087436
      }
    },
    {
      "number": 11336,
      "class": "Bus",
      "name": "VERNON 4 1",
      "init": {
        "Vr": -0.9118031958271353,
        "Vi": -0.48610878950265834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2760270897026,
        "longitude": -74.4892561332802
      }
    },
    {
      "number": 11337,
      "class": "Bus",
      "name": "CRANFORD 1 1",
      "init": {
        "Vr": -0.9288102164515907,
        "Vi": -0.45793161052436826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6074395699404,
        "longitude": -74.2745063803987
      }
    },
    {
      "number": 11338,
      "class": "Bus",
      "name": "CRANFORD 1 2",
      "init": {
        "Vr": -0.9289409639464046,
        "Vi": -0.4573929037053376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6074395699404,
        "longitude": -74.2745063803987
      }
    },
    {
      "number": 11339,
      "class": "Bus",
      "name": "CRANFORD 2 1",
      "init": {
        "Vr": -0.9307164659786086,
        "Vi": -0.4357506541613235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6183962340696,
        "longitude": -74.4295475548701
      }
    },
    {
      "number": 11340,
      "class": "Bus",
      "name": "ELIZABETH 1 1",
      "init": {
        "Vr": -0.9190032362060738,
        "Vi": -0.4749141173090125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.643496687848,
        "longitude": -74.2209204585658
      }
    },
    {
      "number": 11341,
      "class": "Bus",
      "name": "ELIZABETH 1 2",
      "init": {
        "Vr": -0.9190518097143608,
        "Vi": -0.4746415970904339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.643496687848,
        "longitude": -74.2209204585658
      }
    },
    {
      "number": 11342,
      "class": "Bus",
      "name": "ELIZABETH 2 1",
      "init": {
        "Vr": -0.9347268985161996,
        "Vi": -0.4376416328527055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264755189014,
        "longitude": -74.2214027037503
      }
    },
    {
      "number": 11343,
      "class": "Bus",
      "name": "ELIZABETH 3 1",
      "init": {
        "Vr": -0.9178141415514853,
        "Vi": -0.4742139799551532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6268410511043,
        "longitude": -74.1572963105457
      }
    },
    {
      "number": 11344,
      "class": "Bus",
      "name": "ELIZABETH 3 2",
      "init": {
        "Vr": -0.9178120459306142,
        "Vi": -0.47394530609286417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6268410511043,
        "longitude": -74.1572963105457
      }
    },
    {
      "number": 11345,
      "class": "Bus",
      "name": "ELIZABETH 4 1",
      "init": {
        "Vr": -0.9283283141898503,
        "Vi": -0.4544364495812418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6029066255357,
        "longitude": -74.2923078112243
      }
    },
    {
      "number": 11346,
      "class": "Bus",
      "name": "ELIZABETH 5 1",
      "init": {
        "Vr": -0.9418454023242304,
        "Vi": -0.4263904578795122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7598540319117,
        "longitude": -74.1986439362809
      }
    },
    {
      "number": 11347,
      "class": "Bus",
      "name": "ELIZABETH 6 1",
      "init": {
        "Vr": -0.9335932600713123,
        "Vi": -0.44291695291620414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7114681496037,
        "longitude": -74.2495207971727
      }
    },
    {
      "number": 11348,
      "class": "Bus",
      "name": "ELIZABETH 7 1",
      "init": {
        "Vr": -0.9444390094060915,
        "Vi": -0.42420235769739295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7597741182081,
        "longitude": -74.2926947699224
      }
    },
    {
      "number": 11349,
      "class": "Bus",
      "name": "ELIZABETH 8 1",
      "init": {
        "Vr": -0.9377409695791831,
        "Vi": -0.4316307133091334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6962816803166,
        "longitude": -74.2562583312055
      }
    },
    {
      "number": 11350,
      "class": "Bus",
      "name": "ELIZABETH 8 2",
      "init": {
        "Vr": -0.9378073211445288,
        "Vi": -0.4311105272777915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6962816803166,
        "longitude": -74.2562583312055
      }
    },
    {
      "number": 11351,
      "class": "Bus",
      "name": "ELIZABETHPORT 1 1",
      "init": {
        "Vr": -0.9265771165532275,
        "Vi": -0.4549656708175596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.652300041783,
        "longitude": -74.1732417509633
      }
    },
    {
      "number": 11352,
      "class": "Bus",
      "name": "ELIZABETHPORT 1 2",
      "init": {
        "Vr": -0.9265682613241978,
        "Vi": -0.4545900882277246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.652300041783,
        "longitude": -74.1732417509633
      }
    },
    {
      "number": 11353,
      "class": "Bus",
      "name": "ELIZABETHPORT 2 1",
      "init": {
        "Vr": -0.9140639691879058,
        "Vi": -0.4781619731390082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068210428806,
        "longitude": -74.2083274440709
      }
    },
    {
      "number": 11354,
      "class": "Bus",
      "name": "HILLSIDE 1 1",
      "init": {
        "Vr": -0.923725203993783,
        "Vi": -0.47202975817039067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6372182289791,
        "longitude": -74.2490284802653
      }
    },
    {
      "number": 11355,
      "class": "Bus",
      "name": "HILLSIDE 1 2",
