      "init": {
        "Vr": -0.9238061646593629,
        "Vi": -0.471642950608338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6372182289791,
        "longitude": -74.2490284802653
      }
    },
    {
      "number": 11356,
      "class": "Bus",
      "name": "HILLSIDE 2 1",
      "init": {
        "Vr": -0.9231013245868,
        "Vi": -0.4440774197060671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7204855686678,
        "longitude": -74.3520326219512
      }
    },
    {
      "number": 11357,
      "class": "Bus",
      "name": "LINDEN 1 1",
      "init": {
        "Vr": -0.9276446443117216,
        "Vi": -0.4567929987269089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5819547168851,
        "longitude": -74.3201054622419
      }
    },
    {
      "number": 11358,
      "class": "Bus",
      "name": "LINDEN 2 1",
      "init": {
        "Vr": -0.9164949475314043,
        "Vi": -0.4789972757531137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.647887876807,
        "longitude": -74.2050306908383
      }
    },
    {
      "number": 11359,
      "class": "Bus",
      "name": "LINDEN 3 1",
      "init": {
        "Vr": -0.9182747500828237,
        "Vi": -0.47349117766751236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5370457164097,
        "longitude": -74.2467598547105
      }
    },
    {
      "number": 11360,
      "class": "Bus",
      "name": "LINDEN 3 2",
      "init": {
        "Vr": -0.9182576653343513,
        "Vi": -0.47298890062061566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5370457164097,
        "longitude": -74.2467598547105
      }
    },
    {
      "number": 11361,
      "class": "Bus",
      "name": "LINDEN 4 1",
      "init": {
        "Vr": -0.9362017546850387,
        "Vi": -0.44021061344572554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6707737086956,
        "longitude": -74.3219447425842
      }
    },
    {
      "number": 11362,
      "class": "Bus",
      "name": "NEW PROVIDENCE 1",
      "init": {
        "Vr": -0.9268737054530773,
        "Vi": -0.45868277036022137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6001648445867,
        "longitude": -74.3439082973174
      }
    },
    {
      "number": 11363,
      "class": "Bus",
      "name": "RAHWAY 1 1",
      "init": {
        "Vr": -0.9142303509072366,
        "Vi": -0.4722727074381132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11364,
      "class": "Bus",
      "name": "RAHWAY 1 2",
      "init": {
        "Vr": -0.9142303509072366,
        "Vi": -0.4722727074381137
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11365,
      "class": "Bus",
      "name": "RAHWAY 1 3",
      "init": {
        "Vr": -0.9142303509072366,
        "Vi": -0.4722727074381137
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11366,
      "class": "Bus",
      "name": "RAHWAY 1 4",
      "init": {
        "Vr": -0.9142303509072366,
        "Vi": -0.4722727074381136
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11367,
      "class": "Bus",
      "name": "RAHWAY 1 5",
      "init": {
        "Vr": -0.9142190045194309,
        "Vi": -0.47201803212720583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11368,
      "class": "Bus",
      "name": "RAHWAY 1 7",
      "init": {
        "Vr": -0.9142392671040942,
        "Vi": -0.47253305386074906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5515125181474,
        "longitude": -74.1867187363691
      }
    },
    {
      "number": 11369,
      "class": "Bus",
      "name": "RAHWAY 2 1",
      "init": {
        "Vr": -0.9290129062212966,
        "Vi": -0.4619510021054579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.613573386983,
        "longitude": -74.2546420896177
      }
    },
    {
      "number": 11370,
      "class": "Bus",
      "name": "RAHWAY 2 2",
      "init": {
        "Vr": -0.9290533964099643,
        "Vi": -0.4617614737879434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.613573386983,
        "longitude": -74.2546420896177
      }
    },
    {
      "number": 11371,
      "class": "Bus",
      "name": "SCOTCH PLAINS 1 1",
      "init": {
        "Vr": -0.9251913836708507,
        "Vi": -0.4429743357280654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6324383362343,
        "longitude": -74.375826156252
      }
    },
    {
      "number": 11372,
      "class": "Bus",
      "name": "SCOTCH PLAINS 1 2",
      "init": {
        "Vr": -0.9252170350307738,
        "Vi": -0.44353261559324697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6324383362343,
        "longitude": -74.375826156252
      }
    },
    {
      "number": 11373,
      "class": "Bus",
      "name": "SCOTCH PLAINS 2 1",
      "init": {
        "Vr": -0.9237039595306711,
        "Vi": -0.44673554683607736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6591786666808,
        "longitude": -74.4586885194931
      }
    },
    {
      "number": 11374,
      "class": "Bus",
      "name": "SUMMIT 1 1",
      "init": {
        "Vr": -0.9252024150108838,
        "Vi": -0.4530736212467218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7311579867827,
        "longitude": -74.4085115723698
      }
    },
    {
      "number": 11375,
      "class": "Bus",
      "name": "SUMMIT 2 1",
      "init": {
        "Vr": -0.8897453632449912,
        "Vi": -0.5053878484249645
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7249986194167,
        "longitude": -74.4533397675307
      }
    },
    {
      "number": 11376,
      "class": "Bus",
      "name": "SUMMIT 2 2",
      "init": {
        "Vr": -0.9264310209202106,
        "Vi": -0.46450079786961695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7249986194167,
        "longitude": -74.4533397675307
      }
    },
    {
      "number": 11377,
      "class": "Bus",
      "name": "SUMMIT 2 3",
      "init": {
        "Vr": -0.890514991327544,
        "Vi": -0.5078997716306642
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7249986194167,
        "longitude": -74.4533397675307
      }
    },
    {
      "number": 11378,
      "class": "Bus",
      "name": "WESTFIELD 8 1",
      "init": {
        "Vr": -0.9281125238432275,
        "Vi": -0.460153446079377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5693722248979,
        "longitude": -74.2642830666696
      }
    },
    {
      "number": 11379,
      "class": "Bus",
      "name": "WESTFIELD 9 1",
      "init": {
        "Vr": -0.9233850373026488,
        "Vi": -0.4441459107813553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7255042449674,
        "longitude": -74.3795295513455
      }
    },
    {
      "number": 11380,
      "class": "Bus",
      "name": "BELVIDERE 1 1",
      "init": {
        "Vr": -0.9023475956298624,
        "Vi": -0.5178513299566614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8638412587644,
        "longitude": -75.006930598171
      }
    },
    {
      "number": 11381,
      "class": "Bus",
      "name": "BELVIDERE 2 1",
      "init": {
        "Vr": -0.8997727160446582,
        "Vi": -0.5253365056122816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8623236237036,
        "longitude": -75.0717615353313
      }
    },
    {
      "number": 11382,
      "class": "Bus",
      "name": "BELVIDERE 3 1",
      "init": {
        "Vr": -0.8957493424436614,
        "Vi": -0.532807773032488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7963841408735,
        "longitude": -75.1051266634635
      }
    },
    {
      "number": 11383,
      "class": "Bus",
      "name": "BELVIDERE 3 2",
      "init": {
        "Vr": -0.8957430585039867,
        "Vi": -0.5329524182526532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7963841408735,
        "longitude": -75.1051266634635
      }
    },
    {
      "number": 11384,
      "class": "Bus",
      "name": "BLAIRSTOWN 1 1",
      "init": {
        "Vr": -0.8933410642506967,
        "Vi": -0.5365483854055946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0241993168651,
        "longitude": -74.9667124153772
      }
    },
    {
      "number": 11385,
      "class": "Bus",
      "name": "BLAIRSTOWN 1 2",
      "init": {
        "Vr": -0.8933174983938824,
        "Vi": -0.5366320991562409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0241993168651,
        "longitude": -74.9667124153772
      }
    },
    {
      "number": 11386,
      "class": "Bus",
      "name": "BLAIRSTOWN 2 1",
      "init": {
        "Vr": -0.8945722486994993,
        "Vi": -0.5290340511208186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9867238125499,
        "longitude": -74.962232646396
      }
    },
    {
      "number": 11387,
      "class": "Bus",
      "name": "COLUMBIA 1 1",
      "init": {
        "Vr": -0.895567375311452,
        "Vi": -0.5269193373837595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9591195623415,
        "longitude": -75.1060291235201
      }
    },
    {
      "number": 11388,
      "class": "Bus",
      "name": "COLUMBIA 1 2",
      "init": {
        "Vr": -0.8955723936427256,
        "Vi": -0.5268843758132155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9591195623415,
        "longitude": -75.1060291235201
      }
    },
    {
      "number": 11389,
      "class": "Bus",
      "name": "GREAT MEADOWS 1",
      "init": {
        "Vr": -0.9038137150925685,
        "Vi": -0.5015534171861078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9150909478492,
        "longitude": -74.8982606796546
      }
    },
    {
      "number": 11390,
      "class": "Bus",
      "name": "GREAT MEADOWS 2",
      "init": {
        "Vr": -0.9038193656586552,
        "Vi": -0.5014837188818964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9150909478492,
        "longitude": -74.8982606796546
      }
    },
    {
      "number": 11391,
      "class": "Bus",
      "name": "PHILLIPSBURG 1 1",
      "init": {
        "Vr": -0.9081666981438119,
        "Vi": -0.5001664974493668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7036473487873,
        "longitude": -75.1219747092664
      }
    },
    {
      "number": 11392,
      "class": "Bus",
      "name": "PHILLIPSBURG 1 2",
      "init": {
        "Vr": -0.9081606799748693,
        "Vi": -0.5003535978417001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7036473487873,
        "longitude": -75.1219747092664
      }
    },
    {
      "number": 11393,
      "class": "Bus",
      "name": "PHILLIPSBURG 2 1",
      "init": {
        "Vr": -0.9106107292481398,
        "Vi": -0.4969099899453324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6472671690655,
        "longitude": -75.0787552049716
      }
    },
    {
      "number": 11394,
      "class": "Bus",
      "name": "PHILLIPSBURG 3 1",
      "init": {
        "Vr": -0.9112023544859402,
        "Vi": -0.49683471083950026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6601478446159,
        "longitude": -75.1685788216621
      }
    },
    {
      "number": 11395,
      "class": "Bus",
      "name": "PHILLIPSBURG 4 1",
      "init": {
        "Vr": -0.8890960815435451,
        "Vi": -0.5423520393056128
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6871972562331,
        "longitude": -75.1571201986177
      }
    },
    {
      "number": 11396,
      "class": "Bus",
      "name": "PHILLIPSBURG 4 2",
      "init": {
        "Vr": -0.904692649623384,
        "Vi": -0.5109206900523814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6871972562331,
        "longitude": -75.1571201986177
      }
    },
    {
      "number": 11397,
      "class": "Bus",
      "name": "PHILLIPSBURG 4 3",
      "init": {
        "Vr": -0.8885417893169293,
        "Vi": -0.5441221914182415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6871972562331,
        "longitude": -75.1571201986177
      }
    },
    {
      "number": 11398,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 1",
      "init": {
        "Vr": -0.8412419323074448,
        "Vi": -0.6114833865134316
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11399,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 2",
      "init": {
        "Vr": -0.8813411142459767,
        "Vi": -0.5553642694840732
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11400,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 3",
      "init": {
        "Vr": -0.9319650571525594,
        "Vi": -0.45906449371963715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11401,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 4",
      "init": {
        "Vr": -0.7814696958695011,
        "Vi": -0.6415335167578224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11402,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 5",
      "init": {
        "Vr": -0.757257774186874,
        "Vi": -0.6682322567950929
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11403,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 6",
      "init": {
        "Vr": -0.8412421909349598,
        "Vi": -0.6114823061067409
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11404,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 1 8",
      "init": {
        "Vr": -0.8472444537447266,
        "Vi": -0.60117963413283
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4215509619273,
        "longitude": -75.5448475376108
      }
    },
    {
      "number": 11405,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 1",
      "init": {
        "Vr": -0.9126166855671412,
        "Vi": -0.49394378809859235
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11406,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 2",
      "init": {
        "Vr": -0.9382738628434077,
        "Vi": -0.46354325459365076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11407,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 3",
      "init": {
        "Vr": -0.9126166855671412,
        "Vi": -0.4939437880985923
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11408,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 4",
      "init": {
        "Vr": -0.8925993538933771,
        "Vi": -0.5088977469184296
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11409,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 5",
      "init": {
        "Vr": -0.9129411896136748,
        "Vi": -0.49692766755644807
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11410,
      "class": "Bus",
      "name": "PRINCETON JUNCTION 3 7",
      "init": {
        "Vr": -0.9125626523783591,
        "Vi": -0.49367895170514764
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2286649833544,
        "longitude": -74.668180234646
      }
    },
    {
      "number": 11411,
      "class": "Bus",
      "name": "FAIRTON 1",
      "init": {
        "Vr": -0.8977977213847274,
        "Vi": -0.5071435910497951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3894100817595,
        "longitude": -75.2214812420471
      }
    },
    {
      "number": 11412,
      "class": "Bus",
      "name": "FAIRTON 2",
      "init": {
        "Vr": -0.8977977213847274,
        "Vi": -0.5071435910497951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3894100817595,
        "longitude": -75.2214812420471
      }
    },
    {
      "number": 11413,
      "class": "Bus",
      "name": "CRANBURY 3 1",
      "init": {
        "Vr": -0.9319848323073866,
        "Vi": -0.4505078931458094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11414,
      "class": "Bus",
      "name": "CRANBURY 3 2",
      "init": {
        "Vr": -0.9306659325904689,
        "Vi": -0.45351131246395815
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11415,
      "class": "Bus",
      "name": "CRANBURY 3 3",
      "init": {
        "Vr": -0.9319068390734802,
        "Vi": -0.45068550055903245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11416,
      "class": "Bus",
      "name": "CRANBURY 3 4",
      "init": {
        "Vr": -0.9319068390734802,
        "Vi": -0.45068550055903245
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11417,
      "class": "Bus",
      "name": "CRANBURY 3 5",
      "init": {
        "Vr": -0.9310254629141878,
        "Vi": -0.45267229680297355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11418,
      "class": "Bus",
      "name": "CRANBURY 3 6",
      "init": {
        "Vr": -0.9284453066227216,
        "Vi": -0.45831499644487467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11419,
      "class": "Bus",
      "name": "CRANBURY 3 7",
      "init": {
        "Vr": -0.9320107721423422,
        "Vi": -0.4504691725740488
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11420,
      "class": "Bus",
      "name": "CRANBURY 3 8",
      "init": {
        "Vr": -0.932008271869561,
        "Vi": -0.4504244418122765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11421,
      "class": "Bus",
      "name": "CRANBURY 3 10",
      "init": {
        "Vr": -0.9319848323073866,
        "Vi": -0.4505078931458094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3059925430762,
        "longitude": -74.5038325613684
      }
    },
    {
      "number": 11422,
      "class": "Bus",
      "name": "MARMORA 1 1",
      "init": {
        "Vr": -0.9061007851525167,
        "Vi": -0.5022853363280269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2991467547658,
        "longitude": -74.6166559942587
      }
    },
    {
      "number": 11423,
      "class": "Bus",
      "name": "MARMORA 1 2",
      "init": {
        "Vr": -0.8724764999426035,
        "Vi": -0.5706058594302407
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2991467547658,
        "longitude": -74.6166559942587
      }
    },
    {
      "number": 11424,
      "class": "Bus",
      "name": "MARMORA 1 3",
      "init": {
        "Vr": -0.9061002733300738,
        "Vi": -0.5022365800265827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2991467547658,
        "longitude": -74.6166559942587
      }
    },
    {
      "number": 11425,
      "class": "Bus",
      "name": "LAKEWOOD 8 1",
      "init": {
        "Vr": -0.8939474497145645,
        "Vi": -0.533963955424676
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11426,
      "class": "Bus",
      "name": "LAKEWOOD 8 2",
      "init": {
        "Vr": -0.9155724437815209,
        "Vi": -0.49622734390374823
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11427,
      "class": "Bus",
      "name": "LAKEWOOD 8 3",
      "init": {
        "Vr": -0.9318078417950183,
        "Vi": -0.45388342402969195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11428,
      "class": "Bus",
      "name": "LAKEWOOD 8 4",
      "init": {
        "Vr": -0.9179258280016613,
        "Vi": -0.4921205799529884
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11429,
      "class": "Bus",
      "name": "LAKEWOOD 8 5",
      "init": {
        "Vr": -0.9179258280016614,
        "Vi": -0.49212057995298836
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11430,
      "class": "Bus",
      "name": "LAKEWOOD 8 6",
      "init": {
        "Vr": -0.8904021000690937,
        "Vi": -0.548908105399159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11431,
      "class": "Bus",
      "name": "LAKEWOOD 8 7",
      "init": {
        "Vr": -0.8887443679519454,
        "Vi": -0.5515881220748354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11432,
      "class": "Bus",
      "name": "LAKEWOOD 8 8",
      "init": {
        "Vr": -0.8878194519407597,
        "Vi": -0.5530756085165532
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11433,
      "class": "Bus",
      "name": "LAKEWOOD 8 9",
      "init": {
        "Vr": -0.89213984377966,
        "Vi": -0.5366702754120302
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11434,
      "class": "Bus",
      "name": "LAKEWOOD 8 11",
      "init": {
        "Vr": -0.8939474497145644,
        "Vi": -0.5339639554246759
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0798934113359,
        "longitude": -74.1630871688258
      }
    },
    {
      "number": 11435,
      "class": "Bus",
      "name": "PAULSBORO 2 1",
      "init": {
        "Vr": -0.9217428763556741,
        "Vi": -0.47419275431473024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8211048254196,
        "longitude": -75.2423050406641
      }
    },
    {
      "number": 11436,
      "class": "Bus",
      "name": "PAULSBORO 2 2",
      "init": {
        "Vr": -0.9217414653703488,
        "Vi": -0.4742535397734541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8211048254196,
        "longitude": -75.2423050406641
      }
    },
    {
      "number": 11437,
      "class": "Bus",
      "name": "BRIDGEWATER 9 1",
      "init": {
        "Vr": -0.9281311362363123,
        "Vi": -0.45674707399434605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11438,
      "class": "Bus",
      "name": "BRIDGEWATER 9 2",
      "init": {
        "Vr": -0.9281311362363119,
        "Vi": -0.45674707399434594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11439,
      "class": "Bus",
      "name": "BRIDGEWATER 9 3",
      "init": {
        "Vr": -0.9281311362363119,
        "Vi": -0.45674707399434594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11440,
      "class": "Bus",
      "name": "BRIDGEWATER 9 4",
      "init": {
        "Vr": -0.928131136236312,
        "Vi": -0.45674707399434594
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11441,
      "class": "Bus",
      "name": "BRIDGEWATER 9 5",
      "init": {
        "Vr": -0.9279326677114553,
        "Vi": -0.4566943463702181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11442,
      "class": "Bus",
      "name": "BRIDGEWATER 9 7",
      "init": {
        "Vr": -0.928131136236312,
        "Vi": -0.4567470739943465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188905156196,
        "longitude": -74.6237182660594
      }
    },
    {
      "number": 11443,
      "class": "Bus",
      "name": "CHERRY HILL 7 1",
      "init": {
        "Vr": -0.9340451287263534,
        "Vi": -0.42370255521570754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11444,
      "class": "Bus",
      "name": "CHERRY HILL 7 2",
      "init": {
        "Vr": -0.9446825773330164,
        "Vi": -0.4484787883738546
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11445,
      "class": "Bus",
      "name": "CHERRY HILL 7 3",
      "init": {
        "Vr": -0.9481891861101317,
        "Vi": -0.4408071382482293
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11446,
      "class": "Bus",
      "name": "CHERRY HILL 7 4",
      "init": {
        "Vr": -0.9325185841978104,
        "Vi": -0.47352411651304177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11447,
      "class": "Bus",
      "name": "CHERRY HILL 7 5",
      "init": {
        "Vr": -0.933924189666102,
        "Vi": -0.4698143342331144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11448,
      "class": "Bus",
      "name": "CHERRY HILL 7 6",
      "init": {
        "Vr": -0.901015535855149,
        "Vi": -0.5258292491165077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11449,
      "class": "Bus",
      "name": "CHERRY HILL 7 7",
      "init": {
        "Vr": -0.9340508278652001,
        "Vi": -0.42344061048676673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11450,
      "class": "Bus",
      "name": "CHERRY HILL 7 9",
      "init": {
        "Vr": -0.9340553845016141,
        "Vi": -0.42385799777924693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9435431555411,
        "longitude": -75.1150602376381
      }
    },
    {
      "number": 11451,
      "class": "Bus",
      "name": "THOROFARE 1",
      "init": {
        "Vr": -0.9262079023316474,
        "Vi": -0.4625084181533622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8694469222355,
        "longitude": -75.1884261543895
      }
    },
    {
      "number": 11452,
      "class": "Bus",
      "name": "THOROFARE 2",
      "init": {
        "Vr": -0.9261779375051746,
        "Vi": -0.4628817931281632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8694469222355,
        "longitude": -75.1884261543895
      }
    },
    {
      "number": 11453,
      "class": "Bus",
      "name": "FORKED RIVER 5 1",
      "init": {
        "Vr": -0.924867312663504,
        "Vi": -0.4645916323750194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8217233708376,
        "longitude": -74.212780099884
      }
    },
    {
      "number": 11454,
      "class": "Bus",
      "name": "FORKED RIVER 5 2",
      "init": {
        "Vr": -0.924865465902502,
        "Vi": -0.4636959775988526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8217233708376,
        "longitude": -74.212780099884
      }
    },
    {
      "number": 11455,
      "class": "Bus",
      "name": "RAHWAY 3 1",
      "init": {
        "Vr": -0.9322971985755891,
        "Vi": -0.45854935143402814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.629864870245,
        "longitude": -74.2837307411962
      }
    },
    {
      "number": 11456,
      "class": "Bus",
      "name": "RAHWAY 3 2",
      "init": {
        "Vr": -0.932297198575589,
        "Vi": -0.45854935143402803
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.629864870245,
        "longitude": -74.2837307411962
      }
    },
    {
      "number": 11457,
      "class": "Bus",
      "name": "RAHWAY 3 3",
      "init": {
        "Vr": -0.932297198575589,
        "Vi": -0.45854935143402803
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.629864870245,
        "longitude": -74.2837307411962
      }
    },
    {
      "number": 11458,
      "class": "Bus",
      "name": "RAHWAY 3 4",
      "init": {
        "Vr": -0.9322971985755889,
        "Vi": -0.45854935143402803
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.629864870245,
        "longitude": -74.2837307411962
      }
    },
    {
      "number": 11459,
      "class": "Bus",
      "name": "RAHWAY 3 5",
      "init": {
        "Vr": -0.9322545848187646,
        "Vi": -0.45802541580177475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.629864870245,
        "longitude": -74.2837307411962
      }
    },
    {
      "number": 11460,
      "class": "Bus",
      "name": "HACKETTSTOWN 5 1",
      "init": {
        "Vr": -0.9038873883292926,
        "Vi": -0.5017495538959136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8731590834576,
        "longitude": -74.846041493571
      }
    },
    {
      "number": 11461,
      "class": "Bus",
      "name": "HACKETTSTOWN 5 2",
      "init": {
        "Vr": -0.9038873883292925,
        "Vi": -0.5017495538959135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8731590834576,
        "longitude": -74.846041493571
      }
    },
    {
      "number": 11462,
      "class": "Bus",
      "name": "HACKETTSTOWN 5 3",
      "init": {
        "Vr": -0.9038873883292924,
        "Vi": -0.5017495538959135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8731590834576,
        "longitude": -74.846041493571
      }
    },
    {
      "number": 11463,
      "class": "Bus",
      "name": "SOMERVILLE 8 1",
      "init": {
        "Vr": -0.9256382256123209,
        "Vi": -0.4630467949295265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548840447228,
        "longitude": -74.4693114071793
      }
    },
    {
      "number": 11464,
      "class": "Bus",
      "name": "SOMERVILLE 8 2",
      "init": {
        "Vr": -0.9185538411650752,
        "Vi": -0.4777347509424394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548840447228,
        "longitude": -74.4693114071793
      }
    },
    {
      "number": 11465,
      "class": "Bus",
      "name": "SOMERVILLE 8 3",
      "init": {
        "Vr": -0.9256484617628246,
        "Vi": -0.46299586142826105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548840447228,
        "longitude": -74.4693114071793
      }
    },
    {
      "number": 11466,
      "class": "Bus",
      "name": "SOMERVILLE 8 5",
      "init": {
        "Vr": -0.9256382256123207,
        "Vi": -0.4630467949295264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548840447228,
        "longitude": -74.4693114071793
      }
    },
    {
      "number": 11467,
      "class": "Bus",
      "name": "BAYONNE 6 1",
      "init": {
        "Vr": -0.9261569002177852,
        "Vi": -0.47957302397838114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638867872981,
        "longitude": -74.1044508451565
      }
    },
    {
      "number": 11468,
      "class": "Bus",
      "name": "BAYONNE 6 2",
      "init": {
        "Vr": -0.9112975343641673,
        "Vi": -0.5562875788762904
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638867872981,
        "longitude": -74.1044508451565
      }
    },
    {
      "number": 11469,
      "class": "Bus",
      "name": "BAYONNE 6 3",
      "init": {
        "Vr": -0.9030914604882728,
        "Vi": -0.6022757409476261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638867872981,
        "longitude": -74.1044508451565
      }
    },
    {
      "number": 11470,
      "class": "Bus",
      "name": "BAYONNE 6 4",
      "init": {
        "Vr": -0.9261567634711827,
        "Vi": -0.4794635126479387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638867872981,
        "longitude": -74.1044508451565
      }
    },
    {
      "number": 11471,
      "class": "Bus",
      "name": "BAYONNE 6 6",
      "init": {
        "Vr": -0.9259772077536,
        "Vi": -0.47735639191119933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638867872981,
        "longitude": -74.1044508451565
      }
    },
    {
      "number": 11472,
      "class": "Bus",
      "name": "VINELAND 8 1",
      "init": {
        "Vr": -0.9072259669741147,
        "Vi": -0.5081036952643505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4416432064721,
        "longitude": -75.0450377752025
      }
    },
    {
      "number": 11473,
      "class": "Bus",
      "name": "VINELAND 8 2",
      "init": {
        "Vr": -0.9072508491224525,
        "Vi": -0.5080266431420142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4416432064721,
        "longitude": -75.0450377752025
      }
    },
    {
      "number": 11474,
      "class": "Bus",
      "name": "KENILWORTH 1",
      "init": {
        "Vr": -0.937492598353797,
        "Vi": -0.44761688237358355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6848613446831,
        "longitude": -74.304733385508
      }
    },
    {
      "number": 11475,
      "class": "Bus",
      "name": "KENILWORTH 2",
      "init": {
        "Vr": -0.9374925983537972,
        "Vi": -0.4476168823735835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6848613446831,
        "longitude": -74.304733385508
      }
    },
    {
      "number": 11476,
      "class": "Bus",
      "name": "KENILWORTH 3",
      "init": {
        "Vr": -0.937562750714607,
        "Vi": -0.44695938986505057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6848613446831,
        "longitude": -74.304733385508
      }
    },
    {
      "number": 11477,
      "class": "Bus",
      "name": "PARLIN 4 1",
      "init": {
        "Vr": -0.9361378678657026,
        "Vi": -0.46756532792363537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4407822166169,
        "longitude": -74.2944110086497
      }
    },
    {
      "number": 11478,
      "class": "Bus",
      "name": "PARLIN 4 2",
      "init": {
        "Vr": -0.8777074302350788,
        "Vi": -0.527231570243421
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4407822166169,
        "longitude": -74.2944110086497
      }
    },
    {
      "number": 11479,
      "class": "Bus",
      "name": "PARLIN 4 3",
      "init": {
        "Vr": -0.8848035009289703,
        "Vi": -0.5088891269623039
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4407822166169,
        "longitude": -74.2944110086497
      }
    },
    {
      "number": 11480,
      "class": "Bus",
      "name": "PARLIN 4 4",
      "init": {
        "Vr": -0.9361362038576695,
        "Vi": -0.46742527487711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4407822166169,
        "longitude": -74.2944110086497
      }
    },
    {
      "number": 11481,
      "class": "Bus",
      "name": "PARLIN 4 6",
      "init": {
        "Vr": -0.935911302976039,
        "Vi": -0.4662681731156117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4407822166169,
        "longitude": -74.2944110086497
      }
    },
    {
      "number": 11482,
      "class": "Bus",
      "name": "SEWAREN 1 1",
      "init": {
        "Vr": -0.8691215108839909,
        "Vi": -0.5703515729344072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11483,
      "class": "Bus",
      "name": "SEWAREN 1 2",
      "init": {
        "Vr": -0.8947730244055033,
        "Vi": -0.5217643431789604
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11484,
      "class": "Bus",
      "name": "SEWAREN 1 3",
      "init": {
        "Vr": -0.9078464147262576,
        "Vi": -0.4948968509535272
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11485,
      "class": "Bus",
      "name": "SEWAREN 1 4",
      "init": {
        "Vr": -0.9259174671239306,
        "Vi": -0.4629014534030482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11486,
      "class": "Bus",
      "name": "SEWAREN 1 5",
      "init": {
        "Vr": -0.8551338390429015,
        "Vi": -0.5883792073025582
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11487,
      "class": "Bus",
      "name": "SEWAREN 1 6",
      "init": {
        "Vr": -0.8598578342269286,
        "Vi": -0.5815485540451202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11488,
      "class": "Bus",
      "name": "SEWAREN 1 7",
      "init": {
        "Vr": -0.857826089215876,
        "Vi": -0.5844470676826377
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11489,
      "class": "Bus",
      "name": "SEWAREN 1 8",
      "init": {
        "Vr": -0.859834410524481,
        "Vi": -0.5815897181101867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11490,
      "class": "Bus",
      "name": "SEWAREN 1 9",
      "init": {
        "Vr": -0.8701138798837774,
        "Vi": -0.5703373812156134
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11491,
      "class": "Bus",
      "name": "SEWAREN 1 11",
      "init": {
        "Vr": -0.8691403999770061,
        "Vi": -0.5702540024616619
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5482217186191,
        "longitude": -74.2237242605093
      }
    },
    {
      "number": 11492,
      "class": "Bus",
      "name": "KEARNY 3 1",
      "init": {
        "Vr": -0.9358554945015181,
        "Vi": -0.4595907716558554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11493,
      "class": "Bus",
      "name": "KEARNY 3 2",
      "init": {
        "Vr": -0.8726072724331884,
        "Vi": -0.506593954316811
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11494,
      "class": "Bus",
      "name": "KEARNY 3 3",
      "init": {
        "Vr": -0.8553090664595311,
        "Vi": -0.5352824369300351
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11495,
      "class": "Bus",
      "name": "KEARNY 3 4",
      "init": {
        "Vr": -0.8625912677387014,
        "Vi": -0.523466513995472
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11496,
      "class": "Bus",
      "name": "KEARNY 3 5",
      "init": {
        "Vr": -0.8611240802402128,
        "Vi": -0.5258766061388158
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11497,
      "class": "Bus",
      "name": "KEARNY 3 6",
      "init": {
        "Vr": -0.836401632586646,
        "Vi": -0.5643697329411146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11498,
      "class": "Bus",
      "name": "KEARNY 3 7",
      "init": {
        "Vr": -0.869357809475785,
        "Vi": -0.5121502568163919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11499,
      "class": "Bus",
      "name": "KEARNY 3 8",
      "init": {
        "Vr": -0.9357015789988755,
        "Vi": -0.45311213099216563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11500,
      "class": "Bus",
      "name": "KEARNY 3 10",
      "init": {
        "Vr": -0.935855494501519,
        "Vi": -0.45959077165585427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7475684070858,
        "longitude": -74.0955885023711
      }
    },
    {
      "number": 11501,
      "class": "Bus",
      "name": "EDISON 7 1",
      "init": {
        "Vr": -0.9227305208460771,
        "Vi": -0.4764511265362151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11502,
      "class": "Bus",
      "name": "EDISON 7 2",
      "init": {
        "Vr": -0.9227305208460772,
        "Vi": -0.4764511265362151
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11503,
      "class": "Bus",
      "name": "EDISON 7 3",
      "init": {
        "Vr": -0.9364675743943699,
        "Vi": -0.4936972255061073
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11504,
      "class": "Bus",
      "name": "EDISON 7 4",
      "init": {
        "Vr": -0.9227305208460772,
        "Vi": -0.4764511265362152
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11505,
      "class": "Bus",
      "name": "EDISON 7 5",
      "init": {
        "Vr": -0.922758727028827,
        "Vi": -0.47656528819625965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11506,
      "class": "Bus",
      "name": "EDISON 7 7",
      "init": {
        "Vr": -0.922712068956895,
        "Vi": -0.4763140139841746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4955572940423,
        "longitude": -74.3110508633673
      }
    },
    {
      "number": 11507,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 2 1",
      "init": {
        "Vr": -0.9266490323884187,
        "Vi": -0.47537373274651706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4831966720974,
        "longitude": -75.5199258471412
      }
    },
    {
      "number": 11508,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 2 2",
      "init": {
        "Vr": -0.8987677914975533,
        "Vi": -0.5419102166830425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4831966720974,
        "longitude": -75.5199258471412
      }
    },
    {
      "number": 11509,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 2 3",
      "init": {
        "Vr": -0.9266104895629377,
        "Vi": -0.4749079490412417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4831966720974,
        "longitude": -75.5199258471412
      }
    },
    {
      "number": 11510,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 2 5",
      "init": {
        "Vr": -0.9266490323884187,
        "Vi": -0.47537373274651706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4831966720974,
        "longitude": -75.5199258471412
      }
    },
    {
      "number": 11511,
      "class": "Bus",
      "name": "PAULSBORO 3 1",
      "init": {
        "Vr": -0.9213860625109708,
        "Vi": -0.4765790106301549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8334035405633,
        "longitude": -75.248433945208
      }
    },
    {
      "number": 11512,
      "class": "Bus",
      "name": "PAULSBORO 3 2",
      "init": {
        "Vr": -0.921386062510971,
        "Vi": -0.4765790106301549
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8334035405633,
        "longitude": -75.248433945208
      }
    },
    {
      "number": 11513,
      "class": "Bus",
      "name": "PAULSBORO 3 3",
      "init": {
        "Vr": -0.9213777128673649,
        "Vi": -0.476659091560166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8334035405633,
        "longitude": -75.248433945208
      }
    },
    {
      "number": 11514,
      "class": "Bus",
      "name": "SEASIDE HEIGHTS 1",
      "init": {
        "Vr": -0.9288922147310408,
        "Vi": -0.44243922222187754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.961772869862,
        "longitude": -74.0674789062637
      }
    },
    {
      "number": 11515,
      "class": "Bus",
      "name": "SEASIDE HEIGHTS 2",
      "init": {
        "Vr": -0.9288977492854502,
        "Vi": -0.4424954591579684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.961772869862,
        "longitude": -74.0674789062637
      }
    },
    {
      "number": 11516,
      "class": "Bus",
      "name": "TRENTON 25 1",
      "init": {
        "Vr": -0.9346582870770318,
        "Vi": -0.45608530677114223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809794296557,
        "longitude": -74.6998582777973
      }
    },
    {
      "number": 11517,
      "class": "Bus",
      "name": "TRENTON 25 2",
      "init": {
        "Vr": -0.8592609722292932,
        "Vi": -0.5350324707326178
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809794296557,
        "longitude": -74.6998582777973
      }
    },
    {
      "number": 11518,
      "class": "Bus",
      "name": "TRENTON 25 3",
      "init": {
        "Vr": -0.9019661249871284,
        "Vi": -0.450023490564693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809794296557,
        "longitude": -74.6998582777973
      }
    },
    {
      "number": 11519,
      "class": "Bus",
      "name": "TRENTON 25 4",
      "init": {
        "Vr": -0.934575222799444,
        "Vi": -0.4549397497991987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809794296557,
        "longitude": -74.6998582777973
      }
    },
    {
      "number": 11520,
      "class": "Bus",
      "name": "TRENTON 25 6",
      "init": {
        "Vr": -0.9346295918934513,
        "Vi": -0.4559639790132378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809794296557,
        "longitude": -74.6998582777973
      }
    },
    {
      "number": 11521,
      "class": "Bus",
      "name": "TITUSVILLE 1 1",
      "init": {
        "Vr": -0.9312922212643009,
        "Vi": -0.44975161643905204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2724607956214,
        "longitude": -74.8538341812531
      }
    },
    {
      "number": 11522,
      "class": "Bus",
      "name": "TITUSVILLE 1 2",
      "init": {
        "Vr": -0.9251900109325474,
        "Vi": -0.463104233140199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2724607956214,
        "longitude": -74.8538341812531
      }
    },
    {
      "number": 11523,
      "class": "Bus",
      "name": "TITUSVILLE 1 3",
      "init": {
        "Vr": -0.9270607434917526,
        "Vi": -0.45923575118118765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2724607956214,
        "longitude": -74.8538341812531
      }
    },
    {
      "number": 11524,
      "class": "Bus",
      "name": "TITUSVILLE 1 4",
      "init": {
        "Vr": -0.9313223713174269,
        "Vi": -0.4496964707652764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2724607956214,
        "longitude": -74.8538341812531
      }
    },
    {
      "number": 11525,
      "class": "Bus",
      "name": "TITUSVILLE 1 6",
      "init": {
        "Vr": -0.9312922212643009,
        "Vi": -0.44975161643905204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2724607956214,
        "longitude": -74.8538341812531
      }
    },
    {
      "number": 11526,
      "class": "Bus",
      "name": "MICKLETON 1",
      "init": {
        "Vr": -0.8736723207400147,
        "Vi": -0.5666186681749654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8182750533153,
        "longitude": -75.26792015413059
      }
    },
    {
      "number": 11527,
      "class": "Bus",
      "name": "MICKLETON 2",
      "init": {
        "Vr": -0.9010676285584271,
        "Vi": -0.5266910630314808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8182750533153,
        "longitude": -75.26792015413059
      }
    },
    {
      "number": 11528,
      "class": "Bus",
      "name": "MICKLETON 3",
      "init": {
        "Vr": -0.9221859310306686,
        "Vi": -0.4894000057984942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8182750533153,
        "longitude": -75.26792015413059
      }
    },
    {
      "number": 11529,
      "class": "Bus",
      "name": "MICKLETON 4",
      "init": {
        "Vr": -0.8746324801479429,
        "Vi": -0.5700968296798725
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8182750533153,
        "longitude": -75.26792015413059
      }
    },
    {
      "number": 11530,
      "class": "Bus",
      "name": "MICKLETON 6",
      "init": {
        "Vr": -0.9006509005606546,
        "Vi": -0.5240647311286896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8182750533153,
        "longitude": -75.26792015413059
      }
    },
    {
      "number": 11531,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 1",
      "init": {
        "Vr": -0.9299260988274877,
        "Vi": -0.464736291111558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11532,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 2",
      "init": {
        "Vr": -0.9290503959160353,
        "Vi": -0.4666119248728773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11533,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 3",
      "init": {
        "Vr": -0.9286547056775665,
        "Vi": -0.4674524328300004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11534,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 4",
      "init": {
        "Vr": -0.930033122879718,
        "Vi": -0.4645074097049562
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11535,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 5",
      "init": {
        "Vr": -0.920796294748284,
        "Vi": -0.48352675015510543
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11536,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 6",
      "init": {
        "Vr": -0.9299428719171617,
        "Vi": -0.4646701308551187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11537,
      "class": "Bus",
      "name": "ENGLISHTOWN 5 8",
      "init": {
        "Vr": -0.9299260988274877,
        "Vi": -0.464736291111558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2607472410679,
        "longitude": -74.3195219770309
      }
    },
    {
      "number": 11538,
      "class": "Bus",
      "name": "ASBURY PARK 5 1",
      "init": {
        "Vr": -0.9375083625898134,
        "Vi": -0.45403524045274796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307030625142,
        "longitude": -74.0779274635274
      }
    },
    {
      "number": 11539,
      "class": "Bus",
      "name": "ASBURY PARK 5 2",
      "init": {
        "Vr": -0.9375519300050894,
        "Vi": -0.45382210729237754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307030625142,
        "longitude": -74.0779274635274
      }
    },
    {
      "number": 11540,
      "class": "Bus",
      "name": "FRENCHTOWN 2 1",
      "init": {
        "Vr": -0.9262144684711922,
        "Vi": -0.45083226637876955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4750218082878,
        "longitude": -75.00056789517
      }
    },
    {
      "number": 11541,
      "class": "Bus",
      "name": "FRENCHTOWN 2 2",
      "init": {
        "Vr": -0.9171444587734071,
        "Vi": -0.4699500908939598
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.4750218082878,
        "longitude": -75.00056789517
      }
    },
    {
      "number": 11542,
      "class": "Bus",
      "name": "FRENCHTOWN 2 3",
      "init": {
        "Vr": -0.920784441544986,
        "Vi": -0.4625716421548776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4750218082878,
        "longitude": -75.00056789517
      }
    },
    {
      "number": 11543,
      "class": "Bus",
      "name": "FRENCHTOWN 2 4",
      "init": {
        "Vr": -0.9262504407334714,
        "Vi": -0.45070311800411256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4750218082878,
        "longitude": -75.00056789517
      }
    },
    {
      "number": 11544,
      "class": "Bus",
      "name": "FRENCHTOWN 2 6",
      "init": {
        "Vr": -0.9262144684711922,
        "Vi": -0.45083226637876955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4750218082878,
        "longitude": -75.00056789517
      }
    },
    {
      "number": 11545,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 1",
      "init": {
        "Vr": -0.8489067250820338,
        "Vi": -0.5973285079189958
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11546,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 2",
      "init": {
        "Vr": -0.8841645717400448,
        "Vi": -0.551800190171178
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11547,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 3",
      "init": {
        "Vr": -0.8983333209847533,
        "Vi": -0.5301272060481211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11548,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 4",
      "init": {
        "Vr": -0.8091942544043051,
        "Vi": -0.6638956496397914
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11549,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 5",
      "init": {
        "Vr": -0.8856332587019384,
        "Vi": -0.5488504472809596
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11550,
      "class": "Bus",
      "name": "HANCOCKS BRIDGE 3 7",
      "init": {
        "Vr": -0.8841645717400448,
        "Vi": -0.551800190171178
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4780080108104,
        "longitude": -75.5430868919784
      }
    },
    {
      "number": 11551,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 1",
      "init": {
        "Vr": -0.9173018819077725,
        "Vi": -0.47484275614809035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11552,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 2",
      "init": {
        "Vr": -0.9173018819077723,
        "Vi": -0.4748427561480903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11553,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 3",
      "init": {
        "Vr": -0.9173018819077723,
        "Vi": -0.4748427561480903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11554,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 4",
      "init": {
        "Vr": -0.9173018819077724,
        "Vi": -0.4748427561480903
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11555,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 5",
      "init": {
        "Vr": -0.9151199275232795,
        "Vi": -0.47931556038250467
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11556,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 6",
      "init": {
        "Vr": -0.8493758619661191,
        "Vi": -0.5824801461851423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11557,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 7",
      "init": {
        "Vr": -0.8846977413317115,
        "Vi": -0.5333575913179178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11558,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 8",
      "init": {
        "Vr": -0.8459838164733876,
        "Vi": -0.5875643825045164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11559,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 9",
      "init": {
        "Vr": -0.8868095651644201,
        "Vi": -0.5300306416234505
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11560,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 10",
      "init": {
        "Vr": -0.9173018819077724,
        "Vi": -0.4748427561480904
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11561,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 11",
      "init": {
        "Vr": -0.9173175173563596,
        "Vi": -0.474800611021036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11562,
      "class": "Bus",
      "name": "EGG HARBOR TOWNSHIP 5 13",
      "init": {
        "Vr": -0.9173018819077725,
        "Vi": -0.47484275614809035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3971355933753,
        "longitude": -74.6230158839165
      }
    },
    {
      "number": 11563,
      "class": "Bus",
      "name": "EDISON 8 1",
      "init": {
        "Vr": -0.9266070042760589,
        "Vi": -0.47567398729047966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5207766371801,
        "longitude": -74.4022732893825
      }
    },
    {
      "number": 11564,
      "class": "Bus",
      "name": "EDISON 8 2",
      "init": {
        "Vr": -0.9266198934223039,
        "Vi": -0.47561912216300684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5207766371801,
        "longitude": -74.4022732893825
      }
    },
    {
      "number": 11565,
      "class": "Bus",
      "name": "FORKED RIVER 6 1",
      "init": {
        "Vr": -0.8872718058857304,
        "Vi": -0.540619842239206
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11566,
      "class": "Bus",
      "name": "FORKED RIVER 6 2",
      "init": {
        "Vr": -0.9105853809807145,
        "Vi": -0.5001344174996658
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11567,
      "class": "Bus",
      "name": "FORKED RIVER 6 3",
      "init": {
        "Vr": -0.9245476146380966,
        "Vi": -0.4661517952044623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11568,
      "class": "Bus",
      "name": "FORKED RIVER 6 4",
      "init": {
        "Vr": -0.9300167865480562,
        "Vi": -0.4528404006541652
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11569,
      "class": "Bus",
      "name": "FORKED RIVER 6 5",
      "init": {
        "Vr": -0.9300167865480561,
        "Vi": -0.45284040065416514
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11570,
      "class": "Bus",
      "name": "FORKED RIVER 6 6",
      "init": {
        "Vr": -0.8721617477629572,
        "Vi": -0.6113675569365449
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11571,
      "class": "Bus",
      "name": "FORKED RIVER 6 7",
      "init": {
        "Vr": -0.9111432422608917,
        "Vi": -0.4967526589670106
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11572,
      "class": "Bus",
      "name": "FORKED RIVER 6 9",
      "init": {
        "Vr": -0.8883461764941216,
        "Vi": -0.5399008183484243
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8209685593367,
        "longitude": -74.220565683703
      }
    },
    {
      "number": 11573,
      "class": "Bus",
      "name": "GLEN GARDNER 3 1",
      "init": {
        "Vr": -0.8675793505328613,
        "Vi": -0.5863349716946596
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11574,
      "class": "Bus",
      "name": "GLEN GARDNER 3 2",
      "init": {
        "Vr": -0.8903778041386468,
        "Vi": -0.5488746585828327
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11575,
      "class": "Bus",
      "name": "GLEN GARDNER 3 3",
      "init": {
        "Vr": -0.91959576983823,
        "Vi": -0.5000027621938036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11576,
      "class": "Bus",
      "name": "GLEN GARDNER 3 4",
      "init": {
        "Vr": -0.8377304229676118,
        "Vi": -0.5827760080343485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11577,
      "class": "Bus",
      "name": "GLEN GARDNER 3 5",
      "init": {
        "Vr": -0.8385868548838177,
        "Vi": -0.581542968250852
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11578,
      "class": "Bus",
      "name": "GLEN GARDNER 3 6",
      "init": {
        "Vr": -0.8394093055309736,
        "Vi": -0.5803551971801004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11579,
      "class": "Bus",
      "name": "GLEN GARDNER 3 7",
      "init": {
        "Vr": -0.8675793505328613,
        "Vi": -0.5863349716946596
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11580,
      "class": "Bus",
      "name": "GLEN GARDNER 3 8",
      "init": {
        "Vr": -0.8647326203337797,
        "Vi": -0.5870772448187385
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11581,
      "class": "Bus",
      "name": "GLEN GARDNER 3 10",
      "init": {
        "Vr": -0.889854545926667,
        "Vi": -0.5466512896333908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.694629568707,
        "longitude": -74.9282342289608
      }
    },
    {
      "number": 11582,
      "class": "Bus",
      "name": "HOWELL 5 1",
      "init": {
        "Vr": -0.9302551794382831,
        "Vi": -0.447690050538452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11583,
      "class": "Bus",
      "name": "HOWELL 5 2",
      "init": {
        "Vr": -0.9302317574515735,
        "Vi": -0.44774291353193846
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11584,
      "class": "Bus",
      "name": "HOWELL 5 3",
      "init": {
        "Vr": -0.9291714856801077,
        "Vi": -0.4501359272516755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11585,
      "class": "Bus",
      "name": "HOWELL 5 4",
      "init": {
        "Vr": -0.9302317574515734,
        "Vi": -0.4477429135319385
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11586,
      "class": "Bus",
      "name": "HOWELL 5 5",
      "init": {
        "Vr": -0.9302773522122866,
        "Vi": -0.4475983038205663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11587,
      "class": "Bus",
      "name": "HOWELL 5 7",
      "init": {
        "Vr": -0.9302551794382831,
        "Vi": -0.447690050538452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2161505688486,
        "longitude": -74.2335316672308
      }
    },
    {
      "number": 11588,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 1",
      "init": {
        "Vr": -0.8752438194578356,
        "Vi": -0.5626993753764701
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11589,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 2",
      "init": {
        "Vr": -0.8970788120281274,
        "Vi": -0.5226273618428413
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11590,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 3",
      "init": {
        "Vr": -0.9070653912805378,
        "Vi": -0.49849181569585643
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11591,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 4",
      "init": {
        "Vr": -0.9209614764353051,
        "Vi": -0.4693010767708341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11592,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 5",
      "init": {
        "Vr": -0.9022186255926299,
        "Vi": -0.5131946732648415
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11593,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 6",
      "init": {
        "Vr": -0.9022186255926299,
        "Vi": -0.5131946732648413
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11594,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 7",
      "init": {
        "Vr": -0.8732762704505515,
        "Vi": -0.5656432533522733
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11595,
      "class": "Bus",
      "name": "SOUTH AMBOY 5 9",
      "init": {
        "Vr": -0.8983192296031334,
        "Vi": -0.518148676054958
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5006107734342,
        "longitude": -74.2728002106858
      }
    },
    {
      "number": 11596,
      "class": "Bus",
      "name": "BURLINGTON 18 1",
      "init": {
        "Vr": -0.931900616305317,
        "Vi": -0.4388802451347984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11597,
      "class": "Bus",
      "name": "BURLINGTON 18 2",
      "init": {
        "Vr": -0.9308856204028891,
        "Vi": -0.44118787982245977
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11598,
      "class": "Bus",
      "name": "BURLINGTON 18 3",
      "init": {
        "Vr": -0.9307001644620069,
        "Vi": -0.4416059677292201
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11599,
      "class": "Bus",
      "name": "BURLINGTON 18 4",
      "init": {
        "Vr": -0.9319906384722334,
        "Vi": -0.43867572044809194
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11600,
      "class": "Bus",
      "name": "BURLINGTON 18 5",
      "init": {
        "Vr": -0.9319129603711493,
        "Vi": -0.43883628079783266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11601,
      "class": "Bus",
      "name": "BURLINGTON 18 7",
      "init": {
        "Vr": -0.931900616305317,
        "Vi": -0.4388802451347984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0408000473892,
        "longitude": -74.8201489215067
      }
    },
    {
      "number": 11602,
      "class": "Bus",
      "name": "PHILLIPSBURG 5 1",
      "init": {
        "Vr": -0.9059034642744906,
        "Vi": -0.5074675269092705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6822606084653,
        "longitude": -75.159462020994
      }
    },
    {
      "number": 11603,
      "class": "Bus",
      "name": "PHILLIPSBURG 5 2",
      "init": {
        "Vr": -0.9059401339112549,
        "Vi": -0.5073428848703587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6822606084653,
        "longitude": -75.159462020994
      }
    },
    {
      "number": 11604,
      "class": "Bus",
      "name": "LAKEWOOD 9 1",
      "init": {
        "Vr": -0.8899420749283578,
        "Vi": -0.538147771459204
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11605,
      "class": "Bus",
      "name": "LAKEWOOD 9 2",
      "init": {
        "Vr": -0.9141279350373761,
        "Vi": -0.49989396158980687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11606,
      "class": "Bus",
      "name": "LAKEWOOD 9 3",
      "init": {
        "Vr": -0.9294305310897117,
        "Vi": -0.4559473084800917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11607,
      "class": "Bus",
      "name": "LAKEWOOD 9 4",
      "init": {
        "Vr": -0.9363895722487423,
        "Vi": -0.43596203468714845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11608,
      "class": "Bus",
      "name": "LAKEWOOD 9 5",
      "init": {
        "Vr": -0.936389572248742,
        "Vi": -0.43596203468714834
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11609,
      "class": "Bus",
      "name": "LAKEWOOD 9 6",
      "init": {
        "Vr": -0.8762322325752631,
        "Vi": -0.5694325437732957
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11610,
      "class": "Bus",
      "name": "LAKEWOOD 9 7",
      "init": {
        "Vr": -0.8812172624704044,
        "Vi": -0.5616769949277775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11611,
      "class": "Bus",
      "name": "LAKEWOOD 9 8",
      "init": {
        "Vr": -0.9146143276733133,
        "Vi": -0.498332189118181
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11612,
      "class": "Bus",
      "name": "LAKEWOOD 9 10",
      "init": {
        "Vr": -0.8910543288942546,
        "Vi": -0.5378441018682738
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0462964243771,
        "longitude": -74.1659977935971
      }
    },
    {
      "number": 11613,
      "class": "Bus",
      "name": "SAYREVILLE 3 1",
      "init": {
        "Vr": -0.8776341225686707,
        "Vi": -0.5654152532719218
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11614,
      "class": "Bus",
      "name": "SAYREVILLE 3 2",
      "init": {
        "Vr": -0.9058789589821569,
        "Vi": -0.5137150893065361
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11615,
      "class": "Bus",
      "name": "SAYREVILLE 3 3",
      "init": {
        "Vr": -0.9269547799955512,
        "Vi": -0.47701928941079025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11616,
      "class": "Bus",
      "name": "SAYREVILLE 3 4",
      "init": {
        "Vr": -0.8786764213668864,
        "Vi": -0.586839971255521
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11617,
      "class": "Bus",
      "name": "SAYREVILLE 3 5",
      "init": {
        "Vr": -0.8695072059192035,
        "Vi": -0.5957123979504161
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11618,
      "class": "Bus",
      "name": "SAYREVILLE 3 6",
      "init": {
        "Vr": -0.8749995719218632,
        "Vi": -0.5876153430211054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11619,
      "class": "Bus",
      "name": "SAYREVILLE 3 7",
      "init": {
        "Vr": -0.8794313326818578,
        "Vi": -0.5839711849730598
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11620,
      "class": "Bus",
      "name": "SAYREVILLE 3 8",
      "init": {
        "Vr": -0.9054460060924759,
        "Vi": -0.5121195841659271
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11621,
      "class": "Bus",
      "name": "SAYREVILLE 3 10",
      "init": {
        "Vr": -0.9058789589821569,
        "Vi": -0.5137150893065362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4446618566625,
        "longitude": -74.3499923027151
      }
    },
    {
      "number": 11622,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 4 1",
      "init": {
        "Vr": -0.9258414087031545,
        "Vi": -0.462128809631645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3696848019517,
        "longitude": -74.5672365880358
      }
    },
    {
      "number": 11623,
      "class": "Bus",
      "name": "MONMOUTH JUNCTION 4 2",
      "init": {
        "Vr": -0.925855026164474,
        "Vi": -0.4620682211971702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3696848019517,
        "longitude": -74.5672365880358
      }
    },
    {
      "number": 11624,
      "class": "Bus",
      "name": "PEDRICKTOWN 1",
      "init": {
        "Vr": -0.8953523152637658,
        "Vi": -0.5301677522888615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11625,
      "class": "Bus",
      "name": "PEDRICKTOWN 2",
      "init": {
        "Vr": -0.8926630417953603,
        "Vi": -0.5391507162309381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11626,
      "class": "Bus",
      "name": "PEDRICKTOWN 3",
      "init": {
        "Vr": -0.9058783507400067,
        "Vi": -0.5500820936450652
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11627,
      "class": "Bus",
      "name": "PEDRICKTOWN 4",
      "init": {
        "Vr": -0.9060275472783349,
        "Vi": -0.548213376707294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11628,
      "class": "Bus",
      "name": "PEDRICKTOWN 5",
      "init": {
        "Vr": -0.8962365882475001,
        "Vi": -0.5287267830486894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11629,
      "class": "Bus",
      "name": "PEDRICKTOWN 7",
      "init": {
        "Vr": -0.8953523152637658,
        "Vi": -0.5301677522888615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7809084087252,
        "longitude": -75.4359317348878
      }
    },
    {
      "number": 11630,
      "class": "Bus",
      "name": "NEWARK 21 1",
      "init": {
        "Vr": -0.9251106811729946,
        "Vi": -0.4734441843299788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838137129311,
        "longitude": -74.1169646256487
      }
    },
    {
      "number": 11631,
      "class": "Bus",
      "name": "NEWARK 21 2",
      "init": {
        "Vr": -0.877405860713394,
        "Vi": -0.5720448558018054
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838137129311,
        "longitude": -74.1169646256487
      }
    },
    {
      "number": 11632,
      "class": "Bus",
      "name": "NEWARK 21 3",
      "init": {
        "Vr": -0.8993861075987889,
        "Vi": -0.5400480892128624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838137129311,
        "longitude": -74.1169646256487
      }
    },
    {
      "number": 11633,
      "class": "Bus",
      "name": "NEWARK 21 4",
      "init": {
        "Vr": -0.9248819340518194,
        "Vi": -0.47179131164599153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838137129311,
        "longitude": -74.1169646256487
      }
    },
    {
      "number": 11634,
      "class": "Bus",
      "name": "NEWARK 21 6",
      "init": {
        "Vr": -0.9251106811729946,
        "Vi": -0.4734441843299788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6838137129311,
        "longitude": -74.1169646256487
      }
    },
    {
      "number": 11635,
      "class": "Bus",
      "name": "KEARNY 4 1",
      "init": {
        "Vr": -0.9186383634155472,
        "Vi": -0.47831450820087285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11636,
      "class": "Bus",
      "name": "KEARNY 4 2",
      "init": {
        "Vr": -0.9171009456724616,
        "Vi": -0.48149527724661867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11637,
      "class": "Bus",
      "name": "KEARNY 4 3",
      "init": {
        "Vr": -0.9167667584117067,
        "Vi": -0.48218033444735425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11638,
      "class": "Bus",
      "name": "KEARNY 4 4",
      "init": {
        "Vr": -0.9184277465460032,
        "Vi": -0.4787498622167112
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11639,
      "class": "Bus",
      "name": "KEARNY 4 5",
      "init": {
        "Vr": -0.9156758291475523,
        "Vi": -0.4843965728149081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11640,
      "class": "Bus",
      "name": "KEARNY 4 6",
      "init": {
        "Vr": -0.918655132279338,
        "Vi": -0.47826072985577744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11641,
      "class": "Bus",
      "name": "KEARNY 4 8",
      "init": {
        "Vr": -0.9186383634155472,
        "Vi": -0.47831450820087285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7014433573783,
        "longitude": -74.1116852348424
      }
    },
    {
      "number": 11642,
      "class": "Bus",
      "name": "VINELAND 9 1",
      "init": {
        "Vr": -0.9113950975891706,
        "Vi": -0.49990370114613913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4600961439517,
        "longitude": -75.0642304120098
      }
    },
    {
      "number": 11643,
      "class": "Bus",
      "name": "VINELAND 9 2",
      "init": {
        "Vr": -0.8574712711696652,
        "Vi": -0.5302264729786447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4600961439517,
        "longitude": -75.0642304120098
      }
    },
    {
      "number": 11644,
      "class": "Bus",
      "name": "VINELAND 9 3",
      "init": {
        "Vr": -0.9113609757163308,
        "Vi": -0.49957370070961826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4600961439517,
        "longitude": -75.0642304120098
      }
    },
    {
      "number": 11645,
      "class": "Bus",
      "name": "FREEHOLD 6 1",
      "init": {
        "Vr": -0.93039259574247,
        "Vi": -0.46352007791120886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2753804535695,
        "longitude": -74.3292032573229
      }
    },
    {
      "number": 11646,
      "class": "Bus",
      "name": "FREEHOLD 6 2",
      "init": {
        "Vr": -0.9304099243331817,
        "Vi": -0.46344885959419935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2753804535695,
        "longitude": -74.3292032573229
      }
    },
    {
      "number": 11647,
      "class": "Bus",
      "name": "SOUTH PLAINFIELD 3 1",
      "init": {
        "Vr": -0.9208652275780935,
        "Vi": -0.4795296321800098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5613832100552,
        "longitude": -74.3872364292237
      }
    },
    {
      "number": 11648,
      "class": "Bus",
      "name": "SOUTH PLAINFIELD 3 2",
      "init": {
        "Vr": -0.9208824547502221,
        "Vi": -0.4794494838579129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5613832100552,
        "longitude": -74.3872364292237
      }
    },
    {
      "number": 11649,
      "class": "Bus",
      "name": "BAYONNE 7 1",
      "init": {
        "Vr": -0.9273451185196421,
        "Vi": -0.477367777870719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6675342848966,
        "longitude": -74.0665137714487
      }
    },
    {
      "number": 11650,
      "class": "Bus",
      "name": "BAYONNE 7 2",
      "init": {
        "Vr": -0.9279111351129674,
        "Vi": -0.4715405171107806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6675342848966,
        "longitude": -74.0665137714487
      }
    },
    {
      "number": 11651,
      "class": "Bus",
      "name": "ATLANTIC CITY 5 1",
      "init": {
        "Vr": -0.9269267652470891,
        "Vi": -0.4876215084502293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3791596535081,
        "longitude": -74.404028584973
      }
    },
    {
      "number": 11652,
      "class": "Bus",
      "name": "ATLANTIC CITY 5 2",
      "init": {
        "Vr": -0.9269267652470892,
        "Vi": -0.4876215084502293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3791596535081,
        "longitude": -74.404028584973
      }
    },
    {
      "number": 11653,
      "class": "Bus",
      "name": "ATLANTIC CITY 5 3",
      "init": {
        "Vr": -0.9269267652470891,
        "Vi": -0.4876215084502293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3791596535081,
        "longitude": -74.404028584973
      }
    },
    {
      "number": 11654,
      "class": "Bus",
      "name": "COLUMBUS 2 1",
      "init": {
        "Vr": -0.9283735549682753,
        "Vi": -0.44668596967463925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0024019816992,
        "longitude": -74.7407111456401
      }
    },
    {
      "number": 11655,
      "class": "Bus",
      "name": "COLUMBUS 2 2",
      "init": {
        "Vr": -0.9288404650613405,
        "Vi": -0.44567368478715386
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0024019816992,
        "longitude": -74.7407111456401
      }
    },
    {
      "number": 11656,
      "class": "Bus",
      "name": "COLUMBUS 2 3",
      "init": {
        "Vr": -0.9218768258063751,
        "Vi": -0.46077120896310303
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0024019816992,
        "longitude": -74.7407111456401
      }
    },
    {
      "number": 11657,
      "class": "Bus",
      "name": "COLUMBUS 2 4",
      "init": {
        "Vr": -0.9288404650613405,
        "Vi": -0.4456736847871538
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0024019816992,
        "longitude": -74.7407111456401
      }
    },
    {
      "number": 11658,
      "class": "Bus",
      "name": "COLUMBUS 2 5",
      "init": {
        "Vr": -0.9283940742171773,
        "Vi": -0.44661095923438243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0024019816992,
        "longitude": -74.7407111456401
      }
    },
    {
      "number": 11659,
      "class": "Bus",
      "name": "SAYREVILLE 4 1",
      "init": {
        "Vr": -0.9219425748647683,
        "Vi": -0.4834282847762122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4892588963577,
        "longitude": -74.3378497960331
      }
    },
    {
      "number": 11660,
      "class": "Bus",
      "name": "SAYREVILLE 4 2",
      "init": {
        "Vr": -0.9220172059291089,
        "Vi": -0.4828152095805077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4892588963577,
        "longitude": -74.3378497960331
      }
    },
    {
      "number": 11661,
      "class": "Bus",
      "name": "MILFORD 23 1",
      "init": {
        "Vr": -0.8940749413549682,
        "Vi": -0.5357877482089888
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11662,
      "class": "Bus",
      "name": "MILFORD 23 2",
      "init": {
        "Vr": -0.9147449490888437,
        "Vi": -0.5003247242963865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11663,
      "class": "Bus",
      "name": "MILFORD 23 3",
      "init": {
        "Vr": -0.8540321641589446,
        "Vi": -0.5363651726020546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11664,
      "class": "Bus",
      "name": "MILFORD 23 4",
      "init": {
        "Vr": -0.8439505115269487,
        "Vi": -0.5447640290246311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11665,
      "class": "Bus",
      "name": "MILFORD 23 5",
      "init": {
        "Vr": -0.8561597195396938,
        "Vi": -0.533776980910571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11666,
      "class": "Bus",
      "name": "MILFORD 23 6",
      "init": {
        "Vr": -0.8546051250760851,
        "Vi": -0.5356596776925179
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11667,
      "class": "Bus",
      "name": "MILFORD 23 7",
      "init": {
        "Vr": -0.8442496844314743,
        "Vi": -0.5443002696702467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11668,
      "class": "Bus",
      "name": "MILFORD 23 8",
      "init": {
        "Vr": -0.8944852751228826,
        "Vi": -0.5353313242665346
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11669,
      "class": "Bus",
      "name": "MILFORD 23 10",
      "init": {
        "Vr": -0.8940749413549682,
        "Vi": -0.5357877482089891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5455931430239,
        "longitude": -75.1094955215259
      }
    },
    {
      "number": 11670,
      "class": "Bus",
      "name": "ROCKAWAY 5 1",
      "init": {
        "Vr": -0.9256835431941303,
        "Vi": -0.47968015927880686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11671,
      "class": "Bus",
      "name": "ROCKAWAY 5 2",
      "init": {
        "Vr": -0.924740413096843,
        "Vi": -0.48162907726023824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11672,
      "class": "Bus",
      "name": "ROCKAWAY 5 3",
      "init": {
        "Vr": -0.9243306926721483,
        "Vi": -0.4824689225754746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11673,
      "class": "Bus",
      "name": "ROCKAWAY 5 4",
      "init": {
        "Vr": -0.9257582066404845,
        "Vi": -0.4795260936847772
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11674,
      "class": "Bus",
      "name": "ROCKAWAY 5 5",
      "init": {
        "Vr": -0.9257145477726726,
        "Vi": -0.47955692683407053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11675,
      "class": "Bus",
      "name": "ROCKAWAY 5 7",
      "init": {
        "Vr": -0.9256835431941303,
        "Vi": -0.47968015927880686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9373962106044,
        "longitude": -74.5059303366431
      }
    },
    {
      "number": 11676,
      "class": "Bus",
      "name": "MARMORA 2 1",
      "init": {
        "Vr": -0.892970338830928,
        "Vi": -0.542480891674223
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818375816164,
        "longitude": -74.6180785662931
      }
    },
    {
      "number": 11677,
      "class": "Bus",
      "name": "MARMORA 2 2",
      "init": {
        "Vr": -0.9074693124050007,
        "Vi": -0.515963237426648
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818375816164,
        "longitude": -74.6180785662931
      }
    },
    {
      "number": 11678,
      "class": "Bus",
      "name": "MARMORA 2 3",
      "init": {
        "Vr": -0.9107430997374661,
        "Vi": -0.498482568118542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818375816164,
        "longitude": -74.6180785662931
      }
    },
    {
      "number": 11679,
      "class": "Bus",
      "name": "MARMORA 2 4",
      "init": {
        "Vr": -0.9087620682229668,
        "Vi": -0.5133084501291303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818375816164,
        "longitude": -74.6180785662931
      }
    },
    {
      "number": 11680,
      "class": "Bus",
      "name": "MARMORA 2 6",
      "init": {
        "Vr": -0.9074693124050007,
        "Vi": -0.515963237426648
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818375816164,
        "longitude": -74.6180785662931
      }
    },
    {
      "number": 11681,
      "class": "Bus",
      "name": "DELMONT 1 1",
      "init": {
        "Vr": -0.8974389184559558,
        "Vi": -0.5338513210196879
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11682,
      "class": "Bus",
      "name": "DELMONT 1 2",
      "init": {
        "Vr": -0.9115560644922422,
        "Vi": -0.5085440196815022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11683,
      "class": "Bus",
      "name": "DELMONT 1 3",
      "init": {
        "Vr": -0.8904566327484209,
        "Vi": -0.5463682141692554
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11684,
      "class": "Bus",
      "name": "DELMONT 1 4",
      "init": {
        "Vr": -0.8904566327484209,
        "Vi": -0.5463682141692554
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11685,
      "class": "Bus",
      "name": "DELMONT 1 5",
      "init": {
        "Vr": -0.8894337535358101,
        "Vi": -0.5445475074885349
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11686,
      "class": "Bus",
      "name": "DELMONT 1 6",
      "init": {
        "Vr": -0.8978932008108317,
        "Vi": -0.5333318246864379
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11687,
      "class": "Bus",
      "name": "DELMONT 1 7",
      "init": {
        "Vr": -0.8978932008108317,
        "Vi": -0.5333318246864379
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11688,
      "class": "Bus",
      "name": "DELMONT 1 8",
      "init": {
        "Vr": -0.8966498818361601,
        "Vi": -0.5342499622322178
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11689,
      "class": "Bus",
      "name": "DELMONT 1 10",
      "init": {
        "Vr": -0.8974389184559558,
        "Vi": -0.5338513210196879
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4701098934345,
        "longitude": -75.1952790195815
      }
    },
    {
      "number": 11690,
      "class": "Bus",
      "name": "MILFORD 24 1",
      "init": {
        "Vr": -0.8675869980289815,
        "Vi": -0.58468007097027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11691,
      "class": "Bus",
      "name": "MILFORD 24 2",
      "init": {
        "Vr": -0.8950013794523556,
        "Vi": -0.5386551727501471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11692,
      "class": "Bus",
      "name": "MILFORD 24 3",
      "init": {
        "Vr": -0.9130532365042864,
        "Vi": -0.5028232606129703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11693,
      "class": "Bus",
      "name": "MILFORD 24 4",
      "init": {
        "Vr": -0.9077785223713863,
        "Vi": -0.5132932690096814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11694,
      "class": "Bus",
      "name": "MILFORD 24 5",
      "init": {
        "Vr": -0.9077785223713862,
        "Vi": -0.5132932690096815
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11695,
      "class": "Bus",
      "name": "MILFORD 24 6",
      "init": {
        "Vr": -0.8632105274229017,
        "Vi": -0.5995569892359295
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11696,
      "class": "Bus",
      "name": "MILFORD 24 7",
      "init": {
        "Vr": -0.8627931528826912,
        "Vi": -0.6001574571178148
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11697,
      "class": "Bus",
      "name": "MILFORD 24 8",
      "init": {
        "Vr": -0.8634484829880029,
        "Vi": -0.5992142481793077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11698,
      "class": "Bus",
      "name": "MILFORD 24 9",
      "init": {
        "Vr": -0.8611897255805717,
        "Vi": -0.6024560187680392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11699,
      "class": "Bus",
      "name": "MILFORD 24 10",
      "init": {
        "Vr": -0.8630913597165344,
        "Vi": -0.5997285242324569
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11700,
      "class": "Bus",
      "name": "MILFORD 24 11",
      "init": {
        "Vr": -0.894331905326304,
        "Vi": -0.53608269157998
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11701,
      "class": "Bus",
      "name": "MILFORD 24 13",
      "init": {
        "Vr": -0.8669509617190688,
        "Vi": -0.5840973009061452
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5578907588072,
        "longitude": -75.1488733459652
      }
    },
    {
      "number": 11702,
      "class": "Bus",
      "name": "FLEMINGTON 5 1",
      "init": {
        "Vr": -0.917334372689923,
        "Vi": -0.4893902521338453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4692473875748,
        "longitude": -74.8740599915087
      }
    },
    {
      "number": 11703,
      "class": "Bus",
      "name": "FLEMINGTON 5 2",
      "init": {
        "Vr": -0.9113162073521991,
        "Vi": -0.501116346639886
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4692473875748,
        "longitude": -74.8740599915087
      }
    },
    {
      "number": 11704,
      "class": "Bus",
      "name": "FLEMINGTON 5 3",
      "init": {
        "Vr": -0.9173588313413156,
        "Vi": -0.4893106526316658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4692473875748,
        "longitude": -74.8740599915087
      }
    },
    {
      "number": 11705,
      "class": "Bus",
      "name": "FLEMINGTON 5 5",
      "init": {
        "Vr": -0.9173343726899228,
        "Vi": -0.4893902521338458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4692473875748,
        "longitude": -74.8740599915087
      }
    },
    {
      "number": 11706,
      "class": "Bus",
      "name": "VINELAND 10 1",
      "init": {
        "Vr": -0.9244462021420881,
        "Vi": -0.4714061561152312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4948077320489,
        "longitude": -75.0037392047783
      }
    },
    {
      "number": 11707,
      "class": "Bus",
      "name": "VINELAND 10 2",
      "init": {
        "Vr": -0.9244521549023871,
        "Vi": -0.47138107631970433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4948077320489,
        "longitude": -75.0037392047783
      }
    },
    {
      "number": 11708,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 6 1",
      "init": {
        "Vr": -0.9253574124695181,
        "Vi": -0.4616060804261091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3793863546062,
        "longitude": -74.4688257683231
      }
    },
    {
      "number": 11709,
      "class": "Bus",
      "name": "MONROE TOWNSHIP 6 2",
      "init": {
        "Vr": -0.9253666055916019,
        "Vi": -0.46157453572489393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3793863546062,
        "longitude": -74.4688257683231
      }
    },
    {
      "number": 11710,
      "class": "Bus",
      "name": "LINDEN 5 1",
      "init": {
        "Vr": -0.8690248233152145,
        "Vi": -0.5731290206680427
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11711,
      "class": "Bus",
      "name": "LINDEN 5 2",
      "init": {
        "Vr": -0.8889525045178575,
        "Vi": -0.5275247800314451
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11712,
      "class": "Bus",
      "name": "LINDEN 5 3",
      "init": {
        "Vr": -0.902416477249185,
        "Vi": -0.5051987195667866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11713,
      "class": "Bus",
      "name": "LINDEN 5 4",
      "init": {
        "Vr": -0.9137295154912047,
        "Vi": -0.4772001211117945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11714,
      "class": "Bus",
      "name": "LINDEN 5 5",
      "init": {
        "Vr": -0.8399232418977309,
        "Vi": -0.5927165780014444
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11715,
      "class": "Bus",
      "name": "LINDEN 5 6",
      "init": {
        "Vr": -0.8566115407771786,
        "Vi": -0.5984198538359838
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11716,
      "class": "Bus",
      "name": "LINDEN 5 7",
      "init": {
        "Vr": -0.8575302388864547,
        "Vi": -0.5989640201011128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11717,
      "class": "Bus",
      "name": "LINDEN 5 8",
      "init": {
        "Vr": -0.8333802560001458,
        "Vi": -0.6010780695483665
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11718,
      "class": "Bus",
      "name": "LINDEN 5 9",
      "init": {
        "Vr": -0.8369493136067319,
        "Vi": -0.5946830962250417
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11719,
      "class": "Bus",
      "name": "LINDEN 5 10",
      "init": {
        "Vr": -0.8572004655806815,
        "Vi": -0.5994358762942118
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11720,
      "class": "Bus",
      "name": "LINDEN 5 11",
      "init": {
        "Vr": -0.8896070507003349,
        "Vi": -0.5238269415602449
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11721,
      "class": "Bus",
      "name": "LINDEN 5 13",
      "init": {
        "Vr": -0.8889525045178575,
        "Vi": -0.5275247800314451
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603454242785,
        "longitude": -74.1986155205237
      }
    },
    {
      "number": 11722,
      "class": "Bus",
      "name": "VINELAND 11 1",
      "init": {
        "Vr": -0.9016824781222545,
        "Vi": -0.5184077026909493
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4820393025419,
        "longitude": -75.0267606117298
      }
    },
    {
      "number": 11723,
      "class": "Bus",
      "name": "VINELAND 11 2",
      "init": {
        "Vr": -0.9222986453025058,
        "Vi": -0.48505540433044936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4820393025419,
        "longitude": -75.0267606117298
      }
    },
    {
      "number": 11724,
      "class": "Bus",
      "name": "VINELAND 11 3",
      "init": {
        "Vr": -0.90150505472832,
        "Vi": -0.5189799326660461
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4820393025419,
        "longitude": -75.0267606117298
      }
    },
    {
      "number": 11725,
      "class": "Bus",
      "name": "VINELAND 11 5",
      "init": {
        "Vr": -0.9016824781222545,
        "Vi": -0.5184077026909493
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4820393025419,
        "longitude": -75.0267606117298
      }
    },
    {
      "number": 11726,
      "class": "Bus",
      "name": "SOMERVILLE 9 1",
      "init": {
        "Vr": -0.9198853480403391,
        "Vi": -0.4767067060701095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5611070461975,
        "longitude": -74.7294680810273
      }
    },
    {
      "number": 11727,
      "class": "Bus",
      "name": "SOMERVILLE 9 2",
      "init": {
        "Vr": -0.9199235214130297,
        "Vi": -0.4765838401123089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5611070461975,
        "longitude": -74.7294680810273
      }
    },
    {
      "number": 11728,
      "class": "Bus",
      "name": "PERTH AMBOY 6 1",
      "init": {
        "Vr": -0.9180171631378231,
        "Vi": -0.4736806049887335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5336614095781,
        "longitude": -74.2565733861633
      }
    },
    {
      "number": 11729,
      "class": "Bus",
      "name": "PERTH AMBOY 6 2",
      "init": {
        "Vr": -0.9153420761325487,
        "Vi": -0.4791823768307667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5336614095781,
        "longitude": -74.2565733861633
      }
    },
    {
      "number": 11730,
      "class": "Bus",
      "name": "PERTH AMBOY 6 3",
      "init": {
        "Vr": -0.9153420761325487,
        "Vi": -0.4791823768307667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5336614095781,
        "longitude": -74.2565733861633
      }
    },
    {
      "number": 11731,
      "class": "Bus",
      "name": "PERTH AMBOY 6 4",
      "init": {
        "Vr": -0.9181338888370765,
        "Vi": -0.47344053872719727
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5336614095781,
        "longitude": -74.2565733861633
      }
    },
    {
      "number": 11732,
      "class": "Bus",
      "name": "PERTH AMBOY 6 5",
      "init": {
        "Vr": -0.9180333124332397,
        "Vi": -0.4736167732467068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5336614095781,
        "longitude": -74.2565733861633
      }
    },
    {
      "number": 11733,
      "class": "Bus",
      "name": "TRENTON 26 1",
      "init": {
        "Vr": -0.9343446729591707,
        "Vi": -0.45263237851276117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1740091591901,
        "longitude": -74.6393001194589
      }
    },
    {
      "number": 11734,
      "class": "Bus",
      "name": "TRENTON 26 2",
      "init": {
        "Vr": -0.9343486093327558,
        "Vi": -0.45261336970876587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1740091591901,
        "longitude": -74.6393001194589
      }
    },
    {
      "number": 11735,
      "class": "Bus",
      "name": "NUTLEY 2 1",
      "init": {
        "Vr": -0.9437943031874327,
        "Vi": -0.41620223795560485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.836393898868,
        "longitude": -74.1530452956118
      }
    },
    {
      "number": 11736,
      "class": "Bus",
      "name": "NUTLEY 2 2",
      "init": {
        "Vr": -0.9437943031874328,
        "Vi": -0.4162022379556048
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.836393898868,
        "longitude": -74.1530452956118
      }
    },
    {
      "number": 11737,
      "class": "Bus",
      "name": "NUTLEY 2 3",
      "init": {
        "Vr": -0.9437943031874328,
        "Vi": -0.4162022379556048
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.836393898868,
        "longitude": -74.1530452956118
      }
    },
    {
      "number": 11738,
      "class": "Bus",
      "name": "NUTLEY 2 4",
      "init": {
        "Vr": -0.9437943031874327,
        "Vi": -0.41620223795560435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.836393898868,
        "longitude": -74.1530452956118
      }
    },
    {
      "number": 11739,
      "class": "Bus",
      "name": "NUTLEY 2 6",
      "init": {
        "Vr": -0.9437943031874327,
        "Vi": -0.41620223795560485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.836393898868,
        "longitude": -74.1530452956118
      }
    },
    {
      "number": 11740,
      "class": "Bus",
      "name": "MEDFORD 14 1",
      "init": {
        "Vr": -0.9343887975286087,
        "Vi": -0.42075715475430686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11741,
      "class": "Bus",
      "name": "MEDFORD 14 2",
      "init": {
        "Vr": -0.9343887975286085,
        "Vi": -0.4207571547543068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11742,
      "class": "Bus",
      "name": "MEDFORD 14 3",
      "init": {
        "Vr": -0.9343887975286085,
        "Vi": -0.4207571547543068
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11743,
      "class": "Bus",
      "name": "MEDFORD 14 4",
      "init": {
        "Vr": -0.9343887975286085,
        "Vi": -0.4207571547543068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11744,
      "class": "Bus",
      "name": "MEDFORD 14 5",
      "init": {
        "Vr": -0.9127216768003952,
        "Vi": -0.42378358314149767
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11745,
      "class": "Bus",
      "name": "MEDFORD 14 6",
      "init": {
        "Vr": -0.9344009111104193,
        "Vi": -0.42070244767287873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11746,
      "class": "Bus",
      "name": "MEDFORD 14 8",
      "init": {
        "Vr": -0.9343887975286085,
        "Vi": -0.42075715475430675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.905933558656,
        "longitude": -74.8398873313215
      }
    },
    {
      "number": 11747,
      "class": "Bus",
      "name": "BURLINGTON 19 1",
      "init": {
        "Vr": -0.8829473346448168,
        "Vi": -0.5473137195376598
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026052436304,
        "longitude": -74.8070426423395
      }
    },
    {
      "number": 11748,
      "class": "Bus",
      "name": "BURLINGTON 19 2",
      "init": {
        "Vr": -0.9114948585473107,
        "Vi": -0.49726114975368174
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026052436304,
        "longitude": -74.8070426423395
      }
    },
    {
      "number": 11749,
      "class": "Bus",
      "name": "BURLINGTON 19 3",
      "init": {
        "Vr": -0.9277736345226176,
        "Vi": -0.4558215126412654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026052436304,
        "longitude": -74.8070426423395
      }
    },
    {
      "number": 11750,
      "class": "Bus",
      "name": "BURLINGTON 19 4",
      "init": {
        "Vr": -0.8811084061661847,
        "Vi": -0.5488145861259969
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026052436304,
        "longitude": -74.8070426423395
      }
    },
    {
      "number": 11751,
      "class": "Bus",
      "name": "BURLINGTON 19 6",
      "init": {
        "Vr": -0.8829473346448168,
        "Vi": -0.5473137195376598
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026052436304,
        "longitude": -74.8070426423395
      }
    },
    {
      "number": 11752,
      "class": "Bus",
      "name": "NATIONAL PARK 1",
      "init": {
        "Vr": -0.9251887523950744,
        "Vi": -0.4666992053680021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8627943967398,
        "longitude": -75.1841649237185
      }
    },
    {
      "number": 11753,
      "class": "Bus",
      "name": "NATIONAL PARK 2",
      "init": {
        "Vr": -0.9251887523950744,
        "Vi": -0.4666992053680021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8627943967398,
        "longitude": -75.1841649237185
      }
    },
    {
      "number": 11754,
      "class": "Bus",
      "name": "EDISON 9 1",
      "init": {
        "Vr": -0.8808303110110698,
        "Vi": -0.5657101343418609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11755,
      "class": "Bus",
      "name": "EDISON 9 2",
      "init": {
        "Vr": -0.9044367715299992,
        "Vi": -0.5134857409962725
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11756,
      "class": "Bus",
      "name": "EDISON 9 3",
      "init": {
        "Vr": -0.9203223254418933,
        "Vi": -0.4834799250712375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11757,
      "class": "Bus",
      "name": "EDISON 9 4",
      "init": {
        "Vr": -0.8468230550058609,
        "Vi": -0.5655816937193588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11758,
      "class": "Bus",
      "name": "EDISON 9 5",
      "init": {
        "Vr": -0.8412589278268117,
        "Vi": -0.5669603746304821
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11759,
      "class": "Bus",
      "name": "EDISON 9 6",
      "init": {
        "Vr": -0.8467539041030545,
        "Vi": -0.5670097606786614
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11760,
      "class": "Bus",
      "name": "EDISON 9 7",
      "init": {
        "Vr": -0.8468447240824621,
        "Vi": -0.5657054510345029
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11761,
      "class": "Bus",
      "name": "EDISON 9 8",
      "init": {
        "Vr": -0.8476634248366057,
        "Vi": -0.5586147270990468
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11762,
      "class": "Bus",
      "name": "EDISON 9 9",
      "init": {
        "Vr": -0.8465327079306334,
        "Vi": -0.5682294484157747
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11763,
      "class": "Bus",
      "name": "EDISON 9 10",
      "init": {
        "Vr": -0.879201785580959,
        "Vi": -0.5654716147643987
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11764,
      "class": "Bus",
      "name": "EDISON 9 12",
      "init": {
        "Vr": -0.8808303110110698,
        "Vi": -0.5657101343418609
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4732861096009,
        "longitude": -74.4011439760919
      }
    },
    {
      "number": 11765,
      "class": "Bus",
      "name": "RIDGEFIELD 4 1",
      "init": {
        "Vr": -0.9352522085147433,
        "Vi": -0.44858626758211484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8565169125591,
        "longitude": -74.0258660088701
      }
    },
    {
      "number": 11766,
      "class": "Bus",
      "name": "RIDGEFIELD 4 2",
      "init": {
        "Vr": -0.9352522085147433,
        "Vi": -0.44858626758211484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8565169125591,
        "longitude": -74.0258660088701
      }
    },
    {
      "number": 11767,
      "class": "Bus",
      "name": "BUDD LAKE 3 1",
      "init": {
        "Vr": -0.9002726057441925,
        "Vi": -0.5032882336188474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7863401015879,
        "longitude": -74.7327580667543
      }
    },
    {
      "number": 11768,
      "class": "Bus",
      "name": "BUDD LAKE 3 2",
      "init": {
        "Vr": -0.8971278227784534,
        "Vi": -0.5093035276547905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7863401015879,
        "longitude": -74.7327580667543
      }
    },
    {
      "number": 11769,
      "class": "Bus",
      "name": "BUDD LAKE 3 3",
      "init": {
        "Vr": -0.9002726057441924,
        "Vi": -0.5032882336188473
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7863401015879,
        "longitude": -74.7327580667543
      }
    },
    {
      "number": 11770,
      "class": "Bus",
      "name": "BUDD LAKE 3 4",
      "init": {
        "Vr": -0.900291229604116,
        "Vi": -0.503226987898149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7863401015879,
        "longitude": -74.7327580667543
      }
    },
    {
      "number": 11771,
      "class": "Bus",
      "name": "BUDD LAKE 3 6",
      "init": {
        "Vr": -0.9002726057441925,
        "Vi": -0.5032882336188474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7863401015879,
        "longitude": -74.7327580667543
      }
    },
    {
      "number": 11772,
      "class": "Bus",
      "name": "TRENTON 27 1",
      "init": {
        "Vr": -0.890360941651452,
        "Vi": -0.5452735234930179
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11773,
      "class": "Bus",
      "name": "TRENTON 27 2",
      "init": {
        "Vr": -0.914998222866374,
        "Vi": -0.5060909493958571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11774,
      "class": "Bus",
      "name": "TRENTON 27 3",
      "init": {
        "Vr": -0.9375844964058219,
        "Vi": -0.4634743690220501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11775,
      "class": "Bus",
      "name": "TRENTON 27 4",
      "init": {
        "Vr": -0.8903609416514519,
        "Vi": -0.5452735234930179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11776,
      "class": "Bus",
      "name": "TRENTON 27 5",
      "init": {
        "Vr": -0.8903609416514519,
        "Vi": -0.5452735234930179
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11777,
      "class": "Bus",
      "name": "TRENTON 27 6",
      "init": {
        "Vr": -0.9144513792499844,
        "Vi": -0.5030868326844073
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11778,
      "class": "Bus",
      "name": "TRENTON 27 8",
      "init": {
        "Vr": -0.8855312674275493,
        "Vi": -0.5485070072450977
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1850567828271,
        "longitude": -74.7271451847102
      }
    },
    {
      "number": 11779,
      "class": "Bus",
      "name": "ELMWOOD PARK 1 1",
      "init": {
        "Vr": -0.9452458645586586,
        "Vi": -0.4137548159759427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8947505231082,
        "longitude": -74.1290242084712
      }
    },
    {
      "number": 11780,
      "class": "Bus",
      "name": "ELMWOOD PARK 1 2",
      "init": {
        "Vr": -0.9167974345812042,
        "Vi": -0.4965854053657807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8947505231082,
        "longitude": -74.1290242084712
      }
    },
    {
      "number": 11781,
      "class": "Bus",
      "name": "ELMWOOD PARK 1 3",
      "init": {
        "Vr": -0.945010802475201,
        "Vi": -0.41285334822157727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8947505231082,
        "longitude": -74.1290242084712
      }
    },
    {
      "number": 11782,
      "class": "Bus",
      "name": "ELMWOOD PARK 1 5",
      "init": {
        "Vr": -0.9452458645586587,
        "Vi": -0.4137548159759428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8947505231082,
        "longitude": -74.1290242084712
      }
    },
    {
      "number": 11783,
      "class": "Bus",
      "name": "SUSSEX 5 1",
      "init": {
        "Vr": -0.907314671016053,
        "Vi": -0.49727665917516184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2173162724442,
        "longitude": -74.5963275352843
      }
    },
    {
      "number": 11784,
      "class": "Bus",
      "name": "SUSSEX 5 2",
      "init": {
        "Vr": -0.9073388594935556,
        "Vi": -0.4971982989503799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2173162724442,
        "longitude": -74.5963275352843
      }
    },
    {
      "number": 11785,
      "class": "Bus",
      "name": "PATERSON 8 1",
      "init": {
        "Vr": -0.9440672643447484,
        "Vi": -0.41186984388057374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11786,
      "class": "Bus",
      "name": "PATERSON 8 2",
      "init": {
        "Vr": -0.9196967287838523,
        "Vi": -0.43400100629951743
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11787,
      "class": "Bus",
      "name": "PATERSON 8 3",
      "init": {
        "Vr": -0.9259378936554254,
        "Vi": -0.4267935692193744
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11788,
      "class": "Bus",
      "name": "PATERSON 8 4",
      "init": {
        "Vr": -0.9321897673688871,
        "Vi": -0.41776334315696534
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11789,
      "class": "Bus",
      "name": "PATERSON 8 5",
      "init": {
        "Vr": -0.874637889230012,
        "Vi": -0.5293494881423082
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11790,
      "class": "Bus",
      "name": "PATERSON 8 6",
      "init": {
        "Vr": -0.9440385232986359,
        "Vi": -0.411714040453005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11791,
      "class": "Bus",
      "name": "PATERSON 8 8",
      "init": {
        "Vr": -0.9440672643447484,
        "Vi": -0.41186984388057374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9006576841779,
        "longitude": -74.1856852240116
      }
    },
    {
      "number": 11792,
      "class": "Bus",
      "name": "TRENTON 28 1",
      "init": {
        "Vr": -0.9315501692715564,
        "Vi": -0.453394807448101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2915377317037,
        "longitude": -74.7737036029604
      }
    },
    {
      "number": 11793,
      "class": "Bus",
      "name": "TRENTON 28 2",
      "init": {
        "Vr": -0.9315501692715568,
        "Vi": -0.45339480744810107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2915377317037,
        "longitude": -74.7737036029604
      }
    },
    {
      "number": 11794,
      "class": "Bus",
      "name": "TRENTON 28 3",
      "init": {
        "Vr": -0.9315501692715568,
        "Vi": -0.45339480744810107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2915377317037,
        "longitude": -74.7737036029604
      }
    },
    {
      "number": 11795,
      "class": "Bus",
      "name": "TRENTON 28 4",
      "init": {
        "Vr": -0.9315501692715566,
        "Vi": -0.453394807448101
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2915377317037,
        "longitude": -74.7737036029604
      }
    },
    {
      "number": 11796,
      "class": "Bus",
      "name": "TRENTON 28 5",
      "init": {
        "Vr": -0.9315501692715564,
        "Vi": -0.453394807448101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2915377317037,
        "longitude": -74.7737036029604
      }
    },
    {
      "number": 11797,
      "class": "Bus",
      "name": "LINDEN 6 1",
      "init": {
        "Vr": -0.9176853116942638,
        "Vi": -0.48293120221159075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.632667397488,
        "longitude": -74.2201361640527
      }
    },
    {
      "number": 11798,
      "class": "Bus",
      "name": "LINDEN 6 2",
      "init": {
        "Vr": -0.91914592562799,
        "Vi": -0.4788320614915972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.632667397488,
        "longitude": -74.2201361640527
      }
    },
    {
      "number": 11799,
      "class": "Bus",
      "name": "CARTERET 4 1",
      "init": {
        "Vr": -0.9273911918689572,
        "Vi": -0.4594242431629974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5674362606726,
        "longitude": -74.2024419945996
      }
    },
    {
      "number": 11800,
      "class": "Bus",
      "name": "CARTERET 4 2",
      "init": {
        "Vr": -0.9237360321389834,
        "Vi": -0.4671718401699913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5674362606726,
        "longitude": -74.2024419945996
      }
    },
    {
      "number": 11801,
      "class": "Bus",
      "name": "CARTERET 4 3",
      "init": {
        "Vr": -0.9274025922435302,
        "Vi": -0.4593788578714467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5674362606726,
        "longitude": -74.2024419945996
      }
    },
    {
      "number": 11802,
      "class": "Bus",
      "name": "SWEDESBORO 5 1",
      "init": {
        "Vr": -0.8668175269193018,
        "Vi": -0.571079715400309
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11803,
      "class": "Bus",
      "name": "SWEDESBORO 5 2",
      "init": {
        "Vr": -0.8959153567771203,
        "Vi": -0.5296785795134044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11804,
      "class": "Bus",
      "name": "SWEDESBORO 5 3",
      "init": {
        "Vr": -0.8893970361275295,
        "Vi": -0.5321892289807902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11805,
      "class": "Bus",
      "name": "SWEDESBORO 5 4",
      "init": {
        "Vr": -0.8668175269193019,
        "Vi": -0.571079715400309
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11806,
      "class": "Bus",
      "name": "SWEDESBORO 5 5",
      "init": {
        "Vr": -0.8671174615027105,
        "Vi": -0.5760999646358818
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11807,
      "class": "Bus",
      "name": "SWEDESBORO 5 7",
      "init": {
        "Vr": -0.8668175269193016,
        "Vi": -0.571079715400309
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7568658886885,
        "longitude": -75.3857195143586
      }
    },
    {
      "number": 11808,
      "class": "Bus",
      "name": "PENNS GROVE 4 1",
      "init": {
        "Vr": -0.8667651508784439,
        "Vi": -0.5837767828936614
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11809,
      "class": "Bus",
      "name": "PENNS GROVE 4 2",
      "init": {
        "Vr": -0.8969391019699654,
        "Vi": -0.5360578297338661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11810,
      "class": "Bus",
      "name": "PENNS GROVE 4 3",
      "init": {
        "Vr": -0.9183243743571421,
        "Vi": -0.5040709032540444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11811,
      "class": "Bus",
      "name": "PENNS GROVE 4 4",
      "init": {
        "Vr": -0.8667651508784437,
        "Vi": -0.5837767828936615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11812,
      "class": "Bus",
      "name": "PENNS GROVE 4 5",
      "init": {
        "Vr": -0.8959311710198425,
        "Vi": -0.5340764903318818
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11813,
      "class": "Bus",
      "name": "PENNS GROVE 4 7",
      "init": {
        "Vr": -0.8969391019699654,
        "Vi": -0.5360578297338661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6813197634423,
        "longitude": -75.4732473954308
      }
    },
    {
      "number": 11814,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 1",
      "init": {
        "Vr": -0.8529576425667648,
        "Vi": -0.5985209898236419
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11815,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 2",
      "init": {
        "Vr": -0.8781619141115545,
        "Vi": -0.5611435239170458
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11816,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 3",
      "init": {
        "Vr": -0.8883985443517848,
        "Vi": -0.5467239706793222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11817,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 4",
      "init": {
        "Vr": -0.8840908166276056,
        "Vi": -0.552791935108696
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11818,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 5",
      "init": {
        "Vr": -0.8840908166276055,
        "Vi": -0.552791935108696
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11819,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 6",
      "init": {
        "Vr": -0.8340354429718461,
        "Vi": -0.6103335474881721
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11820,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 7",
      "init": {
        "Vr": -0.8413139962960985,
        "Vi": -0.6059210047107237
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11821,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 8",
      "init": {
        "Vr": -0.8367874196652255,
        "Vi": -0.6065550046061399
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11822,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 9",
      "init": {
        "Vr": -0.8791468154450466,
        "Vi": -0.5584786628470999
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11823,
      "class": "Bus",
      "name": "BLAIRSTOWN 3 11",
      "init": {
        "Vr": -0.8529103181899805,
        "Vi": -0.5970778254762079
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9998831915415,
        "longitude": -75.0493227273665
      }
    },
    {
      "number": 11824,
      "class": "Bus",
      "name": "TRENTON 29 1",
      "init": {
        "Vr": -0.9265337098485682,
        "Vi": -0.4559022767439264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.011016818587,
        "longitude": -74.629466871185
      }
    },
    {
      "number": 11825,
      "class": "Bus",
      "name": "TRENTON 29 2",
      "init": {
        "Vr": -0.9265337098485682,
        "Vi": -0.4559022767439264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.011016818587,
        "longitude": -74.629466871185
      }
    },
    {
      "number": 11826,
      "class": "Bus",
      "name": "RIO GRANDE 1",
      "init": {
        "Vr": -0.9028491139392353,
        "Vi": -0.5190280773064587
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0186455535509,
        "longitude": -74.8877559522981
      }
    },
    {
      "number": 11827,
      "class": "Bus",
      "name": "RIO GRANDE 2",
      "init": {
        "Vr": -0.9095666435489176,
        "Vi": -0.5102903440422678
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0186455535509,
        "longitude": -74.8877559522981
      }
    },
    {
      "number": 11828,
      "class": "Bus",
      "name": "RIO GRANDE 3",
      "init": {
        "Vr": -0.9219223569196442,
        "Vi": -0.4832547561747563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0186455535509,
        "longitude": -74.8877559522981
      }
    },
    {
      "number": 11829,
      "class": "Bus",
      "name": "RIO GRANDE 4",
      "init": {
        "Vr": -0.9098519734634951,
        "Vi": -0.51030362041721
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0186455535509,
        "longitude": -74.8877559522981
      }
    },
    {
      "number": 11830,
      "class": "Bus",
      "name": "RIO GRANDE 6",
      "init": {
        "Vr": -0.9095666435489179,
        "Vi": -0.5102903440422678
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0186455535509,
        "longitude": -74.8877559522981
      }
    },
    {
      "number": 11831,
      "class": "Bus",
      "name": "PAULSBORO 4 1",
      "init": {
        "Vr": -0.9205425127738355,
        "Vi": -0.48223759235445585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8363956693274,
        "longitude": -75.2276496192047
      }
    },
    {
      "number": 11832,
      "class": "Bus",
      "name": "PAULSBORO 4 2",
      "init": {
        "Vr": -0.9206385215237651,
        "Vi": -0.4819588582690617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8363956693274,
        "longitude": -75.2276496192047
      }
    },
    {
      "number": 11833,
      "class": "Bus",
      "name": "HIGHLAND PARK 2 1",
      "init": {
        "Vr": -0.9244736346782741,
        "Vi": -0.46065937661723483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4680846195353,
        "longitude": -74.4628969429383
      }
    },
    {
      "number": 11834,
      "class": "Bus",
      "name": "HIGHLAND PARK 2 2",
      "init": {
        "Vr": -0.9244736346782744,
        "Vi": -0.4606593766172348
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4680846195353,
        "longitude": -74.4628969429383
      }
    },
    {
      "number": 11835,
      "class": "Bus",
      "name": "HIGHLAND PARK 2 3",
      "init": {
        "Vr": -0.9244736346782741,
        "Vi": -0.46065937661723483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4680846195353,
        "longitude": -74.4628969429383
      }
    },
    {
      "number": 11836,
      "class": "Bus",
      "name": "WRIGHTSTOWN 3 1",
      "init": {
        "Vr": -0.9320137064396233,
        "Vi": -0.44996658768638903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0873333368058,
        "longitude": -74.5893175097369
      }
    },
    {
      "number": 11837,
      "class": "Bus",
      "name": "WRIGHTSTOWN 3 2",
      "init": {
        "Vr": -0.9262216301025168,
        "Vi": -0.46260711523992476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0873333368058,
        "longitude": -74.5893175097369
      }
    },
    {
      "number": 11838,
      "class": "Bus",
      "name": "WRIGHTSTOWN 3 3",
      "init": {
        "Vr": -0.9320261063834362,
        "Vi": -0.44991137094689115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0873333368058,
        "longitude": -74.5893175097369
      }
    },
    {
      "number": 11839,
      "class": "Bus",
      "name": "VINELAND 12 1",
      "init": {
        "Vr": -0.8788926241979796,
        "Vi": -0.5621211819640962
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11840,
      "class": "Bus",
      "name": "VINELAND 12 2",
      "init": {
        "Vr": -0.8971918302370893,
        "Vi": -0.5306665188150731
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11841,
      "class": "Bus",
      "name": "VINELAND 12 3",
      "init": {
        "Vr": -0.905320721102252,
        "Vi": -0.5115897917342581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11842,
      "class": "Bus",
      "name": "VINELAND 12 4",
      "init": {
        "Vr": -0.9091123409321803,
        "Vi": -0.5026916902453804
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11843,
      "class": "Bus",
      "name": "VINELAND 12 5",
      "init": {
        "Vr": -0.9091123409321802,
        "Vi": -0.5026916902453804
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11844,
      "class": "Bus",
      "name": "VINELAND 12 6",
      "init": {
        "Vr": -0.8710691320699514,
        "Vi": -0.5827027725866513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11845,
      "class": "Bus",
      "name": "VINELAND 12 7",
      "init": {
        "Vr": -0.8977393330576895,
        "Vi": -0.5294296529356539
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11846,
      "class": "Bus",
      "name": "VINELAND 12 9",
      "init": {
        "Vr": -0.8792529620345095,
        "Vi": -0.5632016285671524
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4445468522621,
        "longitude": -75.0853346855104
      }
    },
    {
      "number": 11847,
      "class": "Bus",
      "name": "SAYREVILLE 5 1",
      "init": {
        "Vr": -0.8996081868411344,
        "Vi": -0.5155542226813188
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5083444549298,
        "longitude": -74.3291922291918
      }
    },
    {
      "number": 11848,
      "class": "Bus",
      "name": "SAYREVILLE 5 2",
      "init": {
        "Vr": -0.9231120540645058,
        "Vi": -0.4806132788182591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5083444549298,
        "longitude": -74.3291922291918
      }
    },
    {
      "number": 11849,
      "class": "Bus",
      "name": "SAYREVILLE 5 3",
      "init": {
        "Vr": -0.8993915369130079,
        "Vi": -0.515609596098912
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5083444549298,
        "longitude": -74.3291922291918
      }
    },
    {
      "number": 11850,
      "class": "Bus",
      "name": "SAYREVILLE 5 5",
      "init": {
        "Vr": -0.8996081868411343,
        "Vi": -0.5155542226813187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5083444549298,
        "longitude": -74.3291922291918
      }
    },
    {
      "number": 11851,
      "class": "Bus",
      "name": "TRENTON 30 1",
      "init": {
        "Vr": -0.9369966735097746,
        "Vi": -0.4575248832885956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.207416694053,
        "longitude": -74.7912196373561
      }
    },
    {
      "number": 11852,
      "class": "Bus",
      "name": "TRENTON 30 2",
      "init": {
        "Vr": -0.9369966735097746,
        "Vi": -0.4575248832885956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.207416694053,
        "longitude": -74.7912196373561
      }
    },
    {
      "number": 11853,
      "class": "Bus",
      "name": "PAULSBORO 5 1",
      "init": {
        "Vr": -0.919626274664512,
        "Vi": -0.4886580559193918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8322026678335,
        "longitude": -75.2076961997824
      }
    },
    {
      "number": 11854,
      "class": "Bus",
      "name": "PAULSBORO 5 2",
      "init": {
        "Vr": -0.9196405269570872,
        "Vi": -0.4886070909873907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8322026678335,
        "longitude": -75.2076961997824
      }
    },
    {
      "number": 11855,
      "class": "Bus",
      "name": "SEWAREN 2 1",
      "init": {
        "Vr": -0.9183165083735703,
        "Vi": -0.47636599279091274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5510995742603,
        "longitude": -74.2459851408492
      }
    },
    {
      "number": 11856,
      "class": "Bus",
      "name": "SEWAREN 2 2",
      "init": {
        "Vr": -0.8960642789598384,
        "Vi": -0.5801939742807671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5510995742603,
        "longitude": -74.2459851408492
      }
    },
    {
      "number": 11857,
      "class": "Bus",
      "name": "SEWAREN 2 3",
      "init": {
        "Vr": -0.9183879720142547,
        "Vi": -0.47504713364881024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5510995742603,
        "longitude": -74.2459851408492
      }
    },
    {
      "number": 11858,
      "class": "Bus",
      "name": "SAYREVILLE 6 1",
      "init": {
        "Vr": -0.8789805685497769,
        "Vi": -0.564297768603399
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11859,
      "class": "Bus",
      "name": "SAYREVILLE 6 2",
      "init": {
        "Vr": -0.9084565343763,
        "Vi": -0.5119353711234426
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11860,
      "class": "Bus",
      "name": "SAYREVILLE 6 3",
      "init": {
        "Vr": -0.9314811708450259,
        "Vi": -0.46835773082544013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11861,
      "class": "Bus",
      "name": "SAYREVILLE 6 4",
      "init": {
        "Vr": -0.872958996541729,
        "Vi": -0.5906425590609877
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11862,
      "class": "Bus",
      "name": "SAYREVILLE 6 5",
      "init": {
        "Vr": -0.8701596640612802,
        "Vi": -0.5947589438234747
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11863,
      "class": "Bus",
      "name": "SAYREVILLE 6 6",
      "init": {
        "Vr": -0.8728247958755071,
        "Vi": -0.590840856679812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11864,
      "class": "Bus",
      "name": "SAYREVILLE 6 7",
      "init": {
        "Vr": -0.8789805685497769,
        "Vi": -0.564297768603399
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11865,
      "class": "Bus",
      "name": "SAYREVILLE 6 8",
      "init": {
        "Vr": -0.9314811708450261,
        "Vi": -0.46835773082544013
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11866,
      "class": "Bus",
      "name": "SAYREVILLE 6 9",
      "init": {
        "Vr": -0.8791637792836854,
        "Vi": -0.564814751664644
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11867,
      "class": "Bus",
      "name": "SAYREVILLE 6 11",
      "init": {
        "Vr": -0.9083589607383452,
        "Vi": -0.5090441365740715
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158335678205,
        "longitude": -74.3167525549174
      }
    },
    {
      "number": 11868,
      "class": "Bus",
      "name": "MANAHAWKIN 5 1",
      "init": {
        "Vr": -0.8980317937567074,
        "Vi": -0.5253070698769859
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6957008714231,
        "longitude": -74.276429638542
      }
    },
    {
      "number": 11869,
      "class": "Bus",
      "name": "MANAHAWKIN 5 2",
      "init": {
        "Vr": -0.9076757620828788,
        "Vi": -0.5056142623282442
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6957008714231,
        "longitude": -74.276429638542
      }
    },
    {
      "number": 11870,
      "class": "Bus",
      "name": "MANAHAWKIN 5 3",
      "init": {
        "Vr": -0.9248804662575176,
        "Vi": -0.47335636372695394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6957008714231,
        "longitude": -74.276429638542
      }
    },
    {
      "number": 11871,
      "class": "Bus",
      "name": "MANAHAWKIN 5 4",
      "init": {
        "Vr": -0.9079873685338647,
        "Vi": -0.5045235778064563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6957008714231,
        "longitude": -74.276429638542
      }
    },
    {
      "number": 11872,
      "class": "Bus",
      "name": "MANAHAWKIN 5 6",
      "init": {
        "Vr": -0.8989724368088348,
        "Vi": -0.5273645656296626
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6957008714231,
        "longitude": -74.276429638542
      }
    },
    {
      "number": 11873,
      "class": "Bus",
      "name": "BAYVILLE 5 1",
      "init": {
        "Vr": -0.9290895545956038,
        "Vi": -0.44542932458795764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9042807069323,
        "longitude": -74.1910741535389
      }
    },
    {
      "number": 11874,
      "class": "Bus",
      "name": "BAYVILLE 5 2",
      "init": {
        "Vr": -0.9290770717470895,
        "Vi": -0.4453589364048613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9042807069323,
        "longitude": -74.1910741535389
      }
    },
    {
      "number": 11875,
      "class": "Bus",
      "name": "TRENTON 31 1",
      "init": {
        "Vr": -0.936712627657704,
        "Vi": -0.4483988101717095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2214413158418,
        "longitude": -74.5851888403144
      }
    },
    {
      "number": 11876,
      "class": "Bus",
      "name": "TRENTON 31 2",
      "init": {
        "Vr": -0.9355034551916867,
        "Vi": -0.4511523973775267
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2214413158418,
        "longitude": -74.5851888403144
      }
    },
    {
      "number": 11877,
      "class": "Bus",
      "name": "TRENTON 31 3",
      "init": {
        "Vr": -0.9331505173033221,
        "Vi": -0.456370875059809
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2214413158418,
        "longitude": -74.5851888403144
      }
    },
    {
      "number": 11878,
      "class": "Bus",
      "name": "TRENTON 31 4",
      "init": {
        "Vr": -0.936964199889211,
        "Vi": -0.44783328590578864
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2214413158418,
        "longitude": -74.5851888403144
      }
    },
    {
      "number": 11879,
      "class": "Bus",
      "name": "TRENTON 31 5",
      "init": {
        "Vr": -0.9367280295713595,
        "Vi": -0.4483239712871301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2214413158418,
        "longitude": -74.5851888403144
      }
    },
    {
      "number": 11880,
      "class": "Bus",
      "name": "HIGHTSTOWN 5 1",
      "init": {
        "Vr": -0.932450394324928,
        "Vi": -0.4543888126208977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2837899576004,
        "longitude": -74.5325136999599
      }
    },
    {
      "number": 11881,
      "class": "Bus",
      "name": "HIGHTSTOWN 5 2",
      "init": {
        "Vr": -0.9324862088978167,
        "Vi": -0.4542573370261044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2837899576004,
        "longitude": -74.5325136999599
      }
    },
    {
      "number": 11882,
      "class": "Bus",
      "name": "PAULSBORO 6 1",
      "init": {
        "Vr": -0.9172402826510929,
        "Vi": -0.4986043778503908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11883,
      "class": "Bus",
      "name": "PAULSBORO 6 2",
      "init": {
        "Vr": -0.867847376249085,
        "Vi": -0.6060225165451546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11884,
      "class": "Bus",
      "name": "PAULSBORO 6 3",
      "init": {
        "Vr": -0.9172402826510928,
        "Vi": -0.49860437785039086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11885,
      "class": "Bus",
      "name": "PAULSBORO 6 4",
      "init": {
        "Vr": -0.8826091401571969,
        "Vi": -0.5800567992925613
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11886,
      "class": "Bus",
      "name": "PAULSBORO 6 5",
      "init": {
        "Vr": -0.9187139503149627,
        "Vi": -0.49337270689800783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11887,
      "class": "Bus",
      "name": "PAULSBORO 6 7",
      "init": {
        "Vr": -0.9172402826510929,
        "Vi": -0.4986043778503908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250887556414,
        "longitude": -75.2125612064037
      }
    },
    {
      "number": 11888,
      "class": "Bus",
      "name": "MILLVILLE 5 1",
      "init": {
        "Vr": -0.8843702554736534,
        "Vi": -0.5592381921863662
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11889,
      "class": "Bus",
      "name": "MILLVILLE 5 2",
      "init": {
        "Vr": -0.895567978007223,
        "Vi": -0.534391258861471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11890,
      "class": "Bus",
      "name": "MILLVILLE 5 3",
      "init": {
        "Vr": -0.9047268505686348,
        "Vi": -0.5039694367853866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11891,
      "class": "Bus",
      "name": "MILLVILLE 5 4",
      "init": {
        "Vr": -0.879762169718666,
        "Vi": -0.5749952371344319
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11892,
      "class": "Bus",
      "name": "MILLVILLE 5 5",
      "init": {
        "Vr": -0.8824331775053298,
        "Vi": -0.5708876292522229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11893,
      "class": "Bus",
      "name": "MILLVILLE 5 6",
      "init": {
        "Vr": -0.8844799344845243,
        "Vi": -0.5588831847339851
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11894,
      "class": "Bus",
      "name": "MILLVILLE 5 8",
      "init": {
        "Vr": -0.8843702554736534,
        "Vi": -0.5592381921863662
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3653354869417,
        "longitude": -74.9782798356584
      }
    },
    {
      "number": 11895,
      "class": "Bus",
      "name": "SKILLMAN 2 1",
      "init": {
        "Vr": -0.9227177814435404,
        "Vi": -0.46487592865279515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5917000893137,
        "longitude": -74.6604452575188
      }
    },
    {
      "number": 11896,
      "class": "Bus",
      "name": "SKILLMAN 2 2",
      "init": {
        "Vr": -0.9227415348335155,
        "Vi": -0.4647831808866466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5917000893137,
        "longitude": -74.6604452575188
      }
    },
    {
      "number": 11897,
      "class": "Bus",
      "name": "JERSEY CITY 20 1",
      "init": {
        "Vr": -0.9355038539210002,
        "Vi": -0.44274908995826673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7488009985875,
        "longitude": -74.0665853302527
      }
    },
    {
      "number": 11898,
      "class": "Bus",
      "name": "JERSEY CITY 20 2",
      "init": {
        "Vr": -0.9355038539210002,
        "Vi": -0.44274908995826673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7488009985875,
        "longitude": -74.0665853302527
      }
    },
    {
      "number": 11899,
      "class": "Bus",
      "name": "JERSEY CITY 20 3",
      "init": {
        "Vr": -0.9355038539210002,
        "Vi": -0.44274908995826673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7488009985875,
        "longitude": -74.0665853302527
      }
    },
    {
      "number": 11900,
      "class": "Bus",
      "name": "ELIZABETH 9 1",
      "init": {
        "Vr": -0.9165650186812436,
        "Vi": -0.4775055631937738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6234045292022,
        "longitude": -74.1735143336034
      }
    },
    {
      "number": 11901,
      "class": "Bus",
      "name": "ELIZABETH 9 2",
      "init": {
        "Vr": -0.9165830922101076,
        "Vi": -0.4774416231401508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6234045292022,
        "longitude": -74.1735143336034
      }
    },
    {
      "number": 11902,
      "class": "Bus",
      "name": "WESTVILLE 1 1",
      "init": {
        "Vr": -0.9275709947793165,
        "Vi": -0.4662849607893042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11903,
      "class": "Bus",
      "name": "WESTVILLE 1 2",
      "init": {
        "Vr": -0.9177504897543131,
        "Vi": -0.5626601228136139
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11904,
      "class": "Bus",
      "name": "WESTVILLE 1 3",
      "init": {
        "Vr": -0.9249056454359166,
        "Vi": -0.545892132664926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11905,
      "class": "Bus",
      "name": "WESTVILLE 1 4",
      "init": {
        "Vr": -0.9077953513379092,
        "Vi": -0.5785844582584242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11906,
      "class": "Bus",
      "name": "WESTVILLE 1 5",
      "init": {
        "Vr": -0.927442081493908,
        "Vi": -0.46355396685906874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11907,
      "class": "Bus",
      "name": "WESTVILLE 1 7",
      "init": {
        "Vr": -0.9275709947793165,
        "Vi": -0.4662849607893042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671689223762,
        "longitude": -75.1726732827157
      }
    },
    {
      "number": 11908,
      "class": "Bus",
      "name": "RIDGEFIELD 5 1",
      "init": {
        "Vr": -0.9295927883409852,
        "Vi": -0.4729759106507111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11909,
      "class": "Bus",
      "name": "RIDGEFIELD 5 2",
      "init": {
        "Vr": -0.9026308053723863,
        "Vi": -0.5413543014112112
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11910,
      "class": "Bus",
      "name": "RIDGEFIELD 5 3",
      "init": {
        "Vr": -0.8847645980955942,
        "Vi": -0.5774325489356106
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11911,
      "class": "Bus",
      "name": "RIDGEFIELD 5 4",
      "init": {
        "Vr": -0.9042623425753701,
        "Vi": -0.5392398824826709
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11912,
      "class": "Bus",
      "name": "RIDGEFIELD 5 5",
      "init": {
        "Vr": -0.9020662787942738,
        "Vi": -0.5431470405030594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11913,
      "class": "Bus",
      "name": "RIDGEFIELD 5 6",
      "init": {
        "Vr": -0.8953863000418949,
        "Vi": -0.5567396437533264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11914,
      "class": "Bus",
      "name": "RIDGEFIELD 5 7",
      "init": {
        "Vr": -0.89289578040031,
        "Vi": -0.5609970396118245
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11915,
      "class": "Bus",
      "name": "RIDGEFIELD 5 8",
      "init": {
        "Vr": -0.9326037954574522,
        "Vi": -0.4594019748522396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11916,
      "class": "Bus",
      "name": "RIDGEFIELD 5 10",
      "init": {
        "Vr": -0.9295927883409852,
        "Vi": -0.4729759106507111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8428185687447,
        "longitude": -74.0238682804784
      }
    },
    {
      "number": 11917,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 1",
      "init": {
        "Vr": -0.8977418246501255,
        "Vi": -0.5394879378848186
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11918,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 2",
      "init": {
        "Vr": -0.9130720349582013,
        "Vi": -0.5128413472171551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11919,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 3",
      "init": {
        "Vr": -0.9265805190205405,
        "Vi": -0.48939907744206207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11920,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 4",
      "init": {
        "Vr": -0.8977418246501258,
        "Vi": -0.5394879378848187
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11921,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 5",
      "init": {
        "Vr": -0.8977418246501258,
        "Vi": -0.5394879378848187
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11922,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 6",
      "init": {
        "Vr": -0.8977418246501258,
        "Vi": -0.5394879378848189
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11923,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 7",
      "init": {
        "Vr": -0.8966018221225365,
        "Vi": -0.5426993837218818
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11924,
      "class": "Bus",
      "name": "ATLANTIC CITY 6 9",
      "init": {
        "Vr": -0.9129036470925185,
        "Vi": -0.510824308479675
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3831581156118,
        "longitude": -74.4231621852059
      }
    },
    {
      "number": 11925,
      "class": "Bus",
      "name": "PISCATAWAY 5 1",
      "init": {
        "Vr": -0.9193416794302609,
        "Vi": -0.4621921354600542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5279246190526,
        "longitude": -74.4491643323696
      }
    },
    {
      "number": 11926,
      "class": "Bus",
      "name": "PISCATAWAY 5 2",
      "init": {
        "Vr": -0.9193441296153877,
        "Vi": -0.4621810167810116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5279246190526,
        "longitude": -74.4491643323696
      }
    },
    {
      "number": 11927,
      "class": "Bus",
      "name": "VINELAND 13 1",
      "init": {
        "Vr": -0.9231770995642269,
        "Vi": -0.479465429879529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4681634830437,
        "longitude": -75.03552512258
      }
    },
    {
      "number": 11928,
      "class": "Bus",
      "name": "VINELAND 13 2",
      "init": {
        "Vr": -0.9124695321830238,
        "Vi": -0.5008401204222571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4681634830437,
        "longitude": -75.03552512258
      }
    },
    {
      "number": 11929,
      "class": "Bus",
      "name": "VINELAND 13 3",
      "init": {
        "Vr": -0.920964043063186,
        "Vi": -0.4841060614971032
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4681634830437,
        "longitude": -75.03552512258
      }
    },
    {
      "number": 11930,
      "class": "Bus",
      "name": "VINELAND 13 4",
      "init": {
        "Vr": -0.9231980803156175,
        "Vi": -0.4793892511937174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4681634830437,
        "longitude": -75.03552512258
      }
    },
    {
      "number": 11931,
      "class": "Bus",
      "name": "VINELAND 13 6",
      "init": {
        "Vr": -0.9231770995642271,
        "Vi": -0.47946542987952906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4681634830437,
        "longitude": -75.03552512258
      }
    },
    {
      "number": 11932,
      "class": "Bus",
      "name": "ATLANTIC CITY 7 1",
      "init": {
        "Vr": -0.927304269168224,
        "Vi": -0.48461156068953576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3964387067086,
        "longitude": -74.4510702117455
      }
    },
    {
      "number": 11933,
      "class": "Bus",
      "name": "ATLANTIC CITY 7 2",
      "init": {
        "Vr": -0.9273466561832406,
        "Vi": -0.48452118794855803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3964387067086,
        "longitude": -74.4510702117455
      }
    },
    {
      "number": 11934,
      "class": "Bus",
      "name": "BURLINGTON 20 1",
      "init": {
        "Vr": -0.9181383293529243,
        "Vi": -0.49736727424253796
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11935,
      "class": "Bus",
      "name": "BURLINGTON 20 2",
      "init": {
        "Vr": -0.9297311992849869,
        "Vi": -0.45261278297656293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11936,
      "class": "Bus",
      "name": "BURLINGTON 20 3",
      "init": {
        "Vr": -0.8888007205529079,
        "Vi": -0.5062588703391345
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11937,
      "class": "Bus",
      "name": "BURLINGTON 20 4",
      "init": {
        "Vr": -0.8883341484556538,
        "Vi": -0.5104618183050328
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11938,
      "class": "Bus",
      "name": "BURLINGTON 20 5",
      "init": {
        "Vr": -0.8949748229097682,
        "Vi": -0.5002023918281399
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11939,
      "class": "Bus",
      "name": "BURLINGTON 20 6",
      "init": {
        "Vr": -0.9156086234489915,
        "Vi": -0.49669273919401047
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11940,
      "class": "Bus",
      "name": "BURLINGTON 20 8",
      "init": {
        "Vr": -0.9181383293529243,
        "Vi": -0.49736727424253796
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782065132904,
        "longitude": -74.8399120166585
      }
    },
    {
      "number": 11941,
      "class": "Bus",
      "name": "LINDEN 7 1",
      "init": {
        "Vr": -0.9104353114525789,
        "Vi": -0.4923606614007193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11942,
      "class": "Bus",
      "name": "LINDEN 7 2",
      "init": {
        "Vr": -0.8376002527719278,
        "Vi": -0.5660496841258896
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11943,
      "class": "Bus",
      "name": "LINDEN 7 3",
      "init": {
        "Vr": -0.8505173464476441,
        "Vi": -0.5594142087786333
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11944,
      "class": "Bus",
      "name": "LINDEN 7 4",
      "init": {
        "Vr": -0.8425419982307562,
        "Vi": -0.5713554014876301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11945,
      "class": "Bus",
      "name": "LINDEN 7 5",
      "init": {
        "Vr": -0.8256735798731726,
        "Vi": -0.5954722101754086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11946,
      "class": "Bus",
      "name": "LINDEN 7 6",
      "init": {
        "Vr": -0.8548544171408015,
        "Vi": -0.5527639089942712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11947,
      "class": "Bus",
      "name": "LINDEN 7 7",
      "init": {
        "Vr": -0.8386591781907757,
        "Vi": -0.5770396835817614
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11948,
      "class": "Bus",
      "name": "LINDEN 7 8",
      "init": {
        "Vr": -0.9143916038304167,
        "Vi": -0.4829434926296086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11949,
      "class": "Bus",
      "name": "LINDEN 7 10",
      "init": {
        "Vr": -0.9104353114525789,
        "Vi": -0.4923606614007193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638125475126,
        "longitude": -74.2028731484423
      }
    },
    {
      "number": 11950,
      "class": "Bus",
      "name": "NEWARK 22 1",
      "init": {
        "Vr": -0.9131593759268037,
        "Vi": -0.4914354805321862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7230266858414,
        "longitude": -74.1245403287344
      }
    },
    {
      "number": 11951,
      "class": "Bus",
      "name": "NEWARK 22 2",
      "init": {
        "Vr": -0.9156029588165584,
        "Vi": -0.48540278406212933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7230266858414,
        "longitude": -74.1245403287344
      }
    },
    {
      "number": 11952,
      "class": "Bus",
      "name": "CAMDEN 14 1",
      "init": {
        "Vr": -0.9333469421203313,
        "Vi": -0.4433170829173622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962504596181,
        "longitude": -75.1172489499713
      }
    },
    {
      "number": 11953,
      "class": "Bus",
      "name": "CAMDEN 14 2",
      "init": {
        "Vr": -0.9262782650266659,
        "Vi": -0.5745508232563428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962504596181,
        "longitude": -75.1172489499713
      }
    },
    {
      "number": 11954,
      "class": "Bus",
      "name": "CAMDEN 14 3",
      "init": {
        "Vr": -0.9316935578751868,
        "Vi": -0.5297254345103183
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962504596181,
        "longitude": -75.1172489499713
      }
    },
    {
      "number": 11955,
      "class": "Bus",
      "name": "CAMDEN 14 4",
      "init": {
        "Vr": -0.9329924798240584,
        "Vi": -0.4413401221589063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962504596181,
        "longitude": -75.1172489499713
      }
    },
    {
      "number": 11956,
      "class": "Bus",
      "name": "CAMDEN 14 6",
      "init": {
        "Vr": -0.9333469421203313,
        "Vi": -0.4433170829173622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962504596181,
        "longitude": -75.1172489499713
      }
    },
    {
      "number": 11957,
      "class": "Bus",
      "name": "NEWARK 23 1",
      "init": {
        "Vr": -0.9401114315769141,
        "Vi": -0.43202298181102045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7587958518608,
        "longitude": -74.148076698588
      }
    },
    {
      "number": 11958,
      "class": "Bus",
      "name": "NEWARK 23 2",
      "init": {
        "Vr": -0.9401114315769141,
        "Vi": -0.43202298181102045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7587958518608,
        "longitude": -74.148076698588
      }
    },
    {
      "number": 11959,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 1",
      "init": {
        "Vr": -0.9387023541762956,
        "Vi": -0.45077276132576566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11960,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 2",
      "init": {
        "Vr": -0.9387023541762959,
        "Vi": -0.45077276132576577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11961,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 3",
      "init": {
        "Vr": -0.9387023541762959,
        "Vi": -0.45077276132576577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11962,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 4",
      "init": {
        "Vr": -0.9387023541762958,
        "Vi": -0.45077276132576577
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11963,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 5",
      "init": {
        "Vr": -0.9126107004570404,
        "Vi": -0.461603630740574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11964,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 6",
      "init": {
        "Vr": -0.9387192386573983,
        "Vi": -0.450705655738014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11965,
      "class": "Bus",
      "name": "LAWRENCE TOWNSHIP 4 8",
      "init": {
        "Vr": -0.9387023541762959,
        "Vi": -0.45077276132576577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2847143573544,
        "longitude": -74.7131725703679
      }
    },
    {
      "number": 11966,
      "class": "Bus",
      "name": "WOODSTOWN 2 1",
      "init": {
        "Vr": -0.8976436518300994,
        "Vi": -0.5269858480603709
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11967,
      "class": "Bus",
      "name": "WOODSTOWN 2 2",
      "init": {
        "Vr": -0.9103005348690631,
        "Vi": -0.5074429458097833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11968,
      "class": "Bus",
      "name": "WOODSTOWN 2 3",
      "init": {
        "Vr": -0.903715022318299,
        "Vi": -0.5176113282652908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11969,
      "class": "Bus",
      "name": "WOODSTOWN 2 4",
      "init": {
        "Vr": -0.9037150223182989,
        "Vi": -0.5176113282652908
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11970,
      "class": "Bus",
      "name": "WOODSTOWN 2 5",
      "init": {
        "Vr": -0.893059640113111,
        "Vi": -0.5349421521060771
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11971,
      "class": "Bus",
      "name": "WOODSTOWN 2 6",
      "init": {
        "Vr": -0.8973325648576999,
        "Vi": -0.5277572698435504
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11972,
      "class": "Bus",
      "name": "WOODSTOWN 2 8",
      "init": {
        "Vr": -0.8976436518300994,
        "Vi": -0.5269858480603709
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.625596031787,
        "longitude": -75.2990000538443
      }
    },
    {
      "number": 11973,
      "class": "Bus",
      "name": "BIGLERVILLE 1",
      "init": {
        "Vr": -0.9208734125469472,
        "Vi": -0.4750720693763837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9671179614684,
        "longitude": -77.3870693629906
      }
    },
    {
      "number": 11974,
      "class": "Bus",
      "name": "DILLSBURG 1 1",
      "init": {
        "Vr": -0.9278269161879776,
        "Vi": -0.47390217780656274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0755434587494,
        "longitude": -77.0104076551543
      }
    },
    {
      "number": 11975,
      "class": "Bus",
      "name": "DILLSBURG 2 1",
      "init": {
        "Vr": -0.9336842842416125,
        "Vi": -0.4471307848864884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0088563141259,
        "longitude": -77.0554267940476
      }
    },
    {
      "number": 11976,
      "class": "Bus",
      "name": "DILLSBURG 3 1",
      "init": {
        "Vr": -0.929913925401613,
        "Vi": -0.4611674585133362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0576186934874,
        "longitude": -77.0870465889286
      }
    },
    {
      "number": 11977,
      "class": "Bus",
      "name": "DILLSBURG 4 1",
      "init": {
        "Vr": -0.9312670105628397,
        "Vi": -0.45997755272486707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0415242020324,
        "longitude": -77.0563046623818
      }
    },
    {
      "number": 11978,
      "class": "Bus",
      "name": "EAST BERLIN 1 1",
      "init": {
        "Vr": -0.9519536132111905,
        "Vi": -0.4016628825358149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9089894507564,
        "longitude": -77.0868429119702
      }
    },
    {
      "number": 11979,
      "class": "Bus",
      "name": "EAST BERLIN 1 2",
      "init": {
        "Vr": -0.9519131188271697,
        "Vi": -0.40154885681267144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9089894507564,
        "longitude": -77.0868429119702
      }
    },
    {
      "number": 11980,
      "class": "Bus",
      "name": "EAST BERLIN 2 1",
      "init": {
        "Vr": -0.9402041293857061,
        "Vi": -0.4279311160628139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9732365378786,
        "longitude": -77.003760435341
      }
    },
    {
      "number": 11981,
      "class": "Bus",
      "name": "FAIRFIELD 9 1",
      "init": {
        "Vr": -0.9522441391695876,
        "Vi": -0.388972534052412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7645915123235,
        "longitude": -77.3471216462641
      }
    },
    {
      "number": 11982,
      "class": "Bus",
      "name": "FAIRFIELD 9 2",
      "init": {
        "Vr": -0.9522434081947019,
        "Vi": -0.38890589323094377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7645915123235,
        "longitude": -77.3471216462641
      }
    },
    {
      "number": 11983,
      "class": "Bus",
      "name": "FAIRFIELD 10 1",
      "init": {
        "Vr": -0.944300558604914,
        "Vi": -0.4095107210968023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7995764244861,
        "longitude": -77.4365065981668
      }
    },
    {
      "number": 11984,
      "class": "Bus",
      "name": "FAIRFIELD 11 1",
      "init": {
        "Vr": -0.9506953513365128,
        "Vi": -0.4256832735735592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8655941505793,
        "longitude": -77.3113095095569
      }
    },
    {
      "number": 11985,
      "class": "Bus",
      "name": "FAYETTEVILLE 3 1",
      "init": {
        "Vr": -0.9230804492300878,
        "Vi": -0.45593860528402047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9063297753315,
        "longitude": -77.511632217262
      }
    },
    {
      "number": 11986,
      "class": "Bus",
      "name": "FAYETTEVILLE 3 2",
      "init": {
        "Vr": -0.923091565821725,
        "Vi": -0.4558388178634175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9063297753315,
        "longitude": -77.511632217262
      }
    },
    {
      "number": 11987,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 1",
      "init": {
        "Vr": -0.9200042126520371,
        "Vi": -0.462052600185328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11988,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 2",
      "init": {
        "Vr": -0.9200042126520371,
        "Vi": -0.46205260018532796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11989,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 3",
      "init": {
        "Vr": -0.9200042126520371,
        "Vi": -0.46205260018532796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11990,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 4",
      "init": {
        "Vr": -0.9200042126520371,
        "Vi": -0.462052600185328
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11991,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 5",
      "init": {
        "Vr": -0.9200153764752448,
        "Vi": -0.46196570838927026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11992,
      "class": "Bus",
      "name": "FAYETTEVILLE 4 7",
      "init": {
        "Vr": -0.919996765929037,
        "Vi": -0.46214980833201036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8692546266615,
        "longitude": -77.4993188601412
      }
    },
    {
      "number": 11993,
      "class": "Bus",
      "name": "FAYETTEVILLE 5 1",
      "init": {
        "Vr": -0.9168682017613583,
        "Vi": -0.4688011615258499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9061032390792,
        "longitude": -77.4779839241922
      }
    },
    {
      "number": 11994,
      "class": "Bus",
      "name": "GARDNERS 1",
      "init": {
        "Vr": -0.936166357225016,
        "Vi": -0.4415732369493951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9636213398196,
        "longitude": -77.2534475641693
      }
    },
    {
      "number": 11995,
      "class": "Bus",
      "name": "GARDNERS 2",
      "init": {
        "Vr": -0.9361561317527056,
        "Vi": -0.4414849344784294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9636213398196,
        "longitude": -77.2534475641693
      }
    },
    {
      "number": 11996,
      "class": "Bus",
      "name": "GETTYSBURG 1 1",
      "init": {
        "Vr": -0.950690301029646,
        "Vi": -0.4101850611479198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7945699256581,
        "longitude": -77.225538018909
      }
    },
    {
      "number": 11997,
      "class": "Bus",
      "name": "GETTYSBURG 1 2",
      "init": {
        "Vr": -0.9506791799827892,
        "Vi": -0.4099995928997153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7945699256581,
        "longitude": -77.225538018909
      }
    },
    {
      "number": 11998,
      "class": "Bus",
      "name": "GETTYSBURG 2 1",
      "init": {
        "Vr": -0.9399053658617829,
        "Vi": -0.44150202984951353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8582636198996,
        "longitude": -77.1858206235185
      }
    },
    {
      "number": 11999,
      "class": "Bus",
      "name": "GETTYSBURG 2 2",
      "init": {
        "Vr": -0.9399062760543361,
        "Vi": -0.4416950229017474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8582636198996,
        "longitude": -77.1858206235185
      }
    },
    {
      "number": 12000,
      "class": "Bus",
      "name": "GETTYSBURG 3 1",
      "init": {
        "Vr": -0.9454863801722936,
        "Vi": -0.4234573021479177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8198068633053,
        "longitude": -77.2208336979114
      }
    },
    {
      "number": 12001,
      "class": "Bus",
      "name": "GETTYSBURG 4 1",
      "init": {
        "Vr": -0.9414042275236322,
        "Vi": -0.43009510237690013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8748118719246,
        "longitude": -77.2161927972574
      }
    },
    {
      "number": 12002,
      "class": "Bus",
      "name": "GETTYSBURG 4 2",
      "init": {
        "Vr": -0.9414229496349876,
        "Vi": -0.43029900620037714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8748118719246,
        "longitude": -77.2161927972574
      }
    },
    {
      "number": 12003,
      "class": "Bus",
      "name": "HANOVER 5 1",
      "init": {
        "Vr": -0.952788546826657,
        "Vi": -0.3971484345114286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7960533824346,
        "longitude": -77.0524288037472
      }
    },
    {
      "number": 12004,
      "class": "Bus",
      "name": "HANOVER 6 1",
      "init": {
        "Vr": -0.9512302635632984,
        "Vi": -0.3940214787172613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7641265378527,
        "longitude": -76.9869438006221
      }
    },
    {
      "number": 12005,
      "class": "Bus",
      "name": "HANOVER 7 1",
      "init": {
        "Vr": -0.923556212502119,
        "Vi": -0.4708189313272828
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12006,
      "class": "Bus",
      "name": "HANOVER 7 2",
      "init": {
        "Vr": -0.9416576701020213,
        "Vi": -0.4321829863941053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12007,
      "class": "Bus",
      "name": "HANOVER 7 3",
      "init": {
        "Vr": -0.9545528937250368,
        "Vi": -0.40465928305378573
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12008,
      "class": "Bus",
      "name": "HANOVER 7 4",
      "init": {
        "Vr": -0.9545528937250367,
        "Vi": -0.4046592830537857
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12009,
      "class": "Bus",
      "name": "HANOVER 7 5",
      "init": {
        "Vr": -0.9236293877992443,
        "Vi": -0.4705364435012882
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12010,
      "class": "Bus",
      "name": "HANOVER 7 7",
      "init": {
        "Vr": -0.9229145485268723,
        "Vi": -0.473453561356036
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8312844076398,
        "longitude": -76.9530908621697
      }
    },
    {
      "number": 12011,
      "class": "Bus",
      "name": "HANOVER 8 1",
      "init": {
        "Vr": -0.9445548280600644,
        "Vi": -0.4222477345394284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8333194435048,
        "longitude": -76.9378926730399
      }
    },
    {
      "number": 12012,
      "class": "Bus",
      "name": "HANOVER 9 1",
      "init": {
        "Vr": -0.9509942470209574,
        "Vi": -0.4131506333798417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7810109248301,
        "longitude": -76.9270658721722
      }
    },
    {
      "number": 12013,
      "class": "Bus",
      "name": "LITTLESTOWN 1 1",
      "init": {
        "Vr": -0.9609564986057011,
        "Vi": -0.38611189855260575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.704674598185,
        "longitude": -77.2118097246739
      }
    },
    {
      "number": 12014,
      "class": "Bus",
      "name": "LITTLESTOWN 2 1",
      "init": {
        "Vr": -0.9671144188546574,
        "Vi": -0.3645199534482847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12015,
      "class": "Bus",
      "name": "LITTLESTOWN 2 2",
      "init": {
        "Vr": -0.9678942751748741,
        "Vi": -0.35370776508842694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12016,
      "class": "Bus",
      "name": "LITTLESTOWN 2 3",
      "init": {
        "Vr": -0.9670416583427054,
        "Vi": -0.36552872962876376
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12017,
      "class": "Bus",
      "name": "LITTLESTOWN 2 4",
      "init": {
        "Vr": -0.9670416583427053,
        "Vi": -0.36552872962876376
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12018,
      "class": "Bus",
      "name": "LITTLESTOWN 2 5",
      "init": {
        "Vr": -0.9671234111815463,
        "Vi": -0.3646208158577275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12019,
      "class": "Bus",
      "name": "LITTLESTOWN 2 7",
      "init": {
        "Vr": -0.9671144188546574,
        "Vi": -0.3645199534482847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486635682131,
        "longitude": -77.117683412263
      }
    },
    {
      "number": 12020,
      "class": "Bus",
      "name": "LITTLESTOWN 3 1",
      "init": {
        "Vr": -0.9707380318438911,
        "Vi": -0.3715282835819695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6940624242838,
        "longitude": -77.1349673669992
      }
    },
    {
      "number": 12021,
      "class": "Bus",
      "name": "LITTLESTOWN 3 2",
      "init": {
        "Vr": -0.9707139801619361,
        "Vi": -0.371430233208855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6940624242838,
        "longitude": -77.1349673669992
      }
    },
    {
      "number": 12022,
      "class": "Bus",
      "name": "NEW OXFORD 1 1",
      "init": {
        "Vr": -0.9467574298189723,
        "Vi": -0.4133206008150364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8635046894374,
        "longitude": -77.0676272591097
      }
    },
    {
      "number": 12023,
      "class": "Bus",
      "name": "NEW OXFORD 2 1",
      "init": {
        "Vr": -0.9459834562296753,
        "Vi": -0.4148078312943048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8925537313542,
        "longitude": -77.0374261119372
      }
    },
    {
      "number": 12024,
      "class": "Bus",
      "name": "ORRTANNA 1 1",
      "init": {
        "Vr": -0.9203533620642489,
        "Vi": -0.4758407458571476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9503791871878,
        "longitude": -77.333845743108
      }
    },
    {
      "number": 12025,
      "class": "Bus",
      "name": "ALBURTIS 1 1",
      "init": {
        "Vr": -0.9189221249529225,
        "Vi": -0.4751555814748511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5675776525375,
        "longitude": -75.6864864958344
      }
    },
    {
      "number": 12026,
      "class": "Bus",
      "name": "ALBURTIS 1 2",
      "init": {
        "Vr": -0.9189671829383461,
        "Vi": -0.47493967247629437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5675776525375,
        "longitude": -75.6864864958344
      }
    },
    {
      "number": 12027,
      "class": "Bus",
      "name": "ALBURTIS 2 1",
      "init": {
        "Vr": -0.9168182014892514,
        "Vi": -0.4825541824770534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5222194649197,
        "longitude": -75.675999007457
      }
    },
    {
      "number": 12028,
      "class": "Bus",
      "name": "BERNVILLE 1",
      "init": {
        "Vr": -0.909874040229726,
        "Vi": -0.49660566263627487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3621796899488,
        "longitude": -76.1761396942255
      }
    },
    {
      "number": 12029,
      "class": "Bus",
      "name": "BERNVILLE 2",
      "init": {
        "Vr": -0.9098570626896185,
        "Vi": -0.4965355049872136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3621796899488,
        "longitude": -76.1761396942255
      }
    },
    {
      "number": 12030,
      "class": "Bus",
      "name": "BIRDSBORO 1 1",
      "init": {
        "Vr": -0.9175377246687748,
        "Vi": -0.4785693377688731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2810063134909,
        "longitude": -75.7908300250741
      }
    },
    {
      "number": 12031,
      "class": "Bus",
      "name": "BIRDSBORO 2 1",
      "init": {
        "Vr": -0.9212649646460731,
        "Vi": -0.47675337874307216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2473552247933,
        "longitude": -75.8793903306426
      }
    },
    {
      "number": 12032,
      "class": "Bus",
      "name": "BOYERTOWN 1 1",
      "init": {
        "Vr": -0.9187927096569048,
        "Vi": -0.47476122279263355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3876513143532,
        "longitude": -75.708737788131
      }
    },
    {
      "number": 12033,
      "class": "Bus",
      "name": "BOYERTOWN 2 1",
      "init": {
        "Vr": -0.9191695992392384,
        "Vi": -0.47331974969361434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3458503261475,
        "longitude": -75.7331098603174
      }
    },
    {
      "number": 12034,
      "class": "Bus",
      "name": "BOYERTOWN 2 2",
      "init": {
        "Vr": -0.9191640992658685,
        "Vi": -0.47352790143672896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3458503261475,
        "longitude": -75.7331098603174
      }
    },
    {
      "number": 12035,
      "class": "Bus",
      "name": "BREINIGSVILLE 1 1",
      "init": {
        "Vr": -0.9195387648799835,
        "Vi": -0.4920821602241953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5136017720747,
        "longitude": -75.5742512945639
      }
    },
    {
      "number": 12036,
      "class": "Bus",
      "name": "BREINIGSVILLE 2 1",
      "init": {
        "Vr": -0.9114662170743072,
        "Vi": -0.5017992058862194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6187530703829,
        "longitude": -75.6589555438873
      }
    },
    {
      "number": 12037,
      "class": "Bus",
      "name": "DOUGLASSVILLE 1 1",
      "init": {
        "Vr": -0.9164968577441408,
        "Vi": -0.4813400702681491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2547922719854,
        "longitude": -75.7822914577012
      }
    },
    {
      "number": 12038,
      "class": "Bus",
      "name": "DOUGLASSVILLE 1 2",
      "init": {
        "Vr": -0.9164963840802084,
        "Vi": -0.4812000340564364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2547922719854,
        "longitude": -75.7822914577012
      }
    },
    {
      "number": 12039,
      "class": "Bus",
      "name": "DOUGLASSVILLE 2 1",
      "init": {
        "Vr": -0.9246802178341665,
        "Vi": -0.47387924255675545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1928121697705,
        "longitude": -75.8391614831831
      }
    },
    {
      "number": 12040,
      "class": "Bus",
      "name": "DOUGLASSVILLE 2 2",
      "init": {
        "Vr": -0.9246897325897517,
        "Vi": -0.4737433118974558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1928121697705,
        "longitude": -75.8391614831831
      }
    },
    {
      "number": 12041,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 1",
      "init": {
        "Vr": -0.9007544609372479,
        "Vi": -0.5182377832026066
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12042,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 2",
      "init": {
        "Vr": -0.9148677867209679,
        "Vi": -0.48738387508887576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12043,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 3",
      "init": {
        "Vr": -0.9184388075951059,
        "Vi": -0.4795770727188571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12044,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 4",
      "init": {
        "Vr": -0.9184388075951058,
        "Vi": -0.47957707271885713
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12045,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 5",
      "init": {
        "Vr": -0.9004409547632249,
        "Vi": -0.5195057359466418
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12046,
      "class": "Bus",
      "name": "DOUGLASSVILLE 3 7",
      "init": {
        "Vr": -0.9007906635225627,
        "Vi": -0.5180062998449203
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2293432121213,
        "longitude": -75.8116627097817
      }
    },
    {
      "number": 12047,
      "class": "Bus",
      "name": "EAST GREENVILLE 1",
      "init": {
        "Vr": -0.9232161541242228,
        "Vi": -0.4564218715537665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3855252823234,
        "longitude": -75.4282062567534
      }
    },
    {
      "number": 12048,
      "class": "Bus",
      "name": "ELVERSON 1",
      "init": {
        "Vr": -0.9196078073168695,
        "Vi": -0.4783342139723022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12049,
      "class": "Bus",
      "name": "ELVERSON 2",
      "init": {
        "Vr": -0.9196078073168695,
        "Vi": -0.4783342139723022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12050,
      "class": "Bus",
      "name": "ELVERSON 3",
      "init": {
        "Vr": -0.9196078073168695,
        "Vi": -0.4783342139723022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12051,
      "class": "Bus",
      "name": "ELVERSON 4",
      "init": {
        "Vr": -0.9196078073168694,
        "Vi": -0.4783342139723022
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12052,
      "class": "Bus",
      "name": "ELVERSON 5",
      "init": {
        "Vr": -0.9195997576387397,
        "Vi": -0.4784320431753973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12053,
      "class": "Bus",
      "name": "ELVERSON 7",
      "init": {
        "Vr": -0.9196132830359087,
        "Vi": -0.47824039059811513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.140995380963,
        "longitude": -75.8270750573551
      }
    },
    {
      "number": 12054,
      "class": "Bus",
      "name": "FLEETWOOD 1 1",
      "init": {
        "Vr": -0.919214997363215,
        "Vi": -0.4766425937137101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3479244499782,
        "longitude": -75.818646336902
      }
    },
    {
      "number": 12055,
      "class": "Bus",
      "name": "FLEETWOOD 2 1",
      "init": {
        "Vr": -0.9137013475248648,
        "Vi": -0.500084384997586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5069319561908,
        "longitude": -75.8444336919382
      }
    },
    {
      "number": 12056,
      "class": "Bus",
      "name": "FLEETWOOD 3 1",
      "init": {
        "Vr": -0.9167922182096125,
        "Vi": -0.48678943169081235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4438313048873,
        "longitude": -75.7802944050202
      }
    },
    {
      "number": 12057,
      "class": "Bus",
      "name": "HAMBURG 7 1",
      "init": {
        "Vr": -0.8908719802587742,
        "Vi": -0.5369092572730705
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5295871730805,
        "longitude": -75.9394491110726
      }
    },
    {
      "number": 12058,
      "class": "Bus",
      "name": "HAMBURG 7 2",
      "init": {
        "Vr": -0.9118154343143908,
        "Vi": -0.5099169625657144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5295871730805,
        "longitude": -75.9394491110726
      }
    },
    {
      "number": 12059,
      "class": "Bus",
      "name": "HAMBURG 7 3",
      "init": {
        "Vr": -0.8908706857056319,
        "Vi": -0.5367561989770693
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5295871730805,
        "longitude": -75.9394491110726
      }
    },
    {
      "number": 12060,
      "class": "Bus",
      "name": "HAMBURG 8 1",
      "init": {
        "Vr": -0.9103718244237283,
        "Vi": -0.5074682360734669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5790994183449,
        "longitude": -75.8994569805605
      }
    },
    {
      "number": 12061,
      "class": "Bus",
      "name": "HAMBURG 9 1",
      "init": {
        "Vr": -0.911178713022607,
        "Vi": -0.5084674373178437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5555063526981,
        "longitude": -75.9442381899733
      }
    },
    {
      "number": 12062,
      "class": "Bus",
      "name": "KUTZTOWN 1 1",
      "init": {
        "Vr": -0.9202305616632026,
        "Vi": -0.4685048409408085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4355392309281,
        "longitude": -75.6817687827468
      }
    },
    {
      "number": 12063,
      "class": "Bus",
      "name": "KUTZTOWN 2 1",
      "init": {
        "Vr": -0.9119107667767816,
        "Vi": -0.49739418864595586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5399253608696,
        "longitude": -75.7830544874214
      }
    },
    {
      "number": 12064,
      "class": "Bus",
      "name": "KUTZTOWN 3 1",
      "init": {
        "Vr": -0.9094473169383029,
        "Vi": -0.5076142252816906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5548667655647,
        "longitude": -75.8444237258611
      }
    },
    {
      "number": 12065,
      "class": "Bus",
      "name": "KUTZTOWN 4 1",
      "init": {
        "Vr": -0.8995774926552166,
        "Vi": -0.5190170029084769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.648987447671,
        "longitude": -75.8386591168351
      }
    },
    {
      "number": 12066,
      "class": "Bus",
      "name": "KUTZTOWN 4 2",
      "init": {
        "Vr": -0.8995888509054721,
        "Vi": -0.5192879423441075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.648987447671,
        "longitude": -75.8386591168351
      }
    },
    {
      "number": 12067,
      "class": "Bus",
      "name": "LEESPORT 1",
      "init": {
        "Vr": -0.9126479885159596,
        "Vi": -0.5059934512195476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5041612415339,
        "longitude": -75.9838372869313
      }
    },
    {
      "number": 12068,
      "class": "Bus",
      "name": "LEESPORT 2",
      "init": {
        "Vr": -0.9126566447297692,
        "Vi": -0.506140324418157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5041612415339,
        "longitude": -75.9838372869313
      }
    },
    {
      "number": 12069,
      "class": "Bus",
      "name": "MACUNGIE 1 1",
      "init": {
        "Vr": -0.9151806633456203,
        "Vi": -0.49826829993304556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5854032112229,
        "longitude": -75.5865374794812
      }
    },
    {
      "number": 12070,
      "class": "Bus",
      "name": "MACUNGIE 2 1",
      "init": {
        "Vr": -0.8965667131057853,
        "Vi": -0.5279332894575731
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4544749773325,
        "longitude": -75.5925759459724
      }
    },
    {
      "number": 12071,
      "class": "Bus",
      "name": "MACUNGIE 2 2",
      "init": {
        "Vr": -0.9204207359430883,
        "Vi": -0.49844391412776734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4544749773325,
        "longitude": -75.5925759459724
      }
    },
    {
      "number": 12072,
      "class": "Bus",
      "name": "MACUNGIE 2 3",
      "init": {
        "Vr": -0.8966500029407434,
        "Vi": -0.5293366988651936
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4544749773325,
        "longitude": -75.5925759459724
      }
    },
    {
      "number": 12073,
      "class": "Bus",
      "name": "MACUNGIE 3 1",
      "init": {
        "Vr": -0.9202810132611198,
        "Vi": -0.4963455567893224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4762032715322,
        "longitude": -75.5941943976521
      }
    },
    {
      "number": 12074,
      "class": "Bus",
      "name": "MACUNGIE 4 1",
      "init": {
        "Vr": -0.9198163020420549,
        "Vi": -0.4700533230238542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4211620215323,
        "longitude": -75.6507093941814
      }
    },
    {
      "number": 12075,
      "class": "Bus",
      "name": "MOHNTON 1 1",
      "init": {
        "Vr": -0.9162689833769382,
        "Vi": -0.48858475186408534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.26460114353,
        "longitude": -75.9676411940256
      }
    },
    {
      "number": 12076,
      "class": "Bus",
      "name": "MOHNTON 2 1",
      "init": {
        "Vr": -0.8996503821211539,
        "Vi": -0.5214525708896123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2261826445707,
        "longitude": -76.0382429327033
      }
    },
    {
      "number": 12077,
      "class": "Bus",
      "name": "MOHNTON 2 2",
      "init": {
        "Vr": -0.9132681465817191,
        "Vi": -0.4955522593410261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2261826445707,
        "longitude": -76.0382429327033
      }
    },
    {
      "number": 12078,
      "class": "Bus",
      "name": "MOHNTON 2 3",
      "init": {
        "Vr": -0.9204372204032133,
        "Vi": -0.48191703689775145
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2261826445707,
        "longitude": -76.0382429327033
      }
    },
    {
      "number": 12079,
      "class": "Bus",
      "name": "MOHNTON 2 4",
      "init": {
        "Vr": -0.9204372204032132,
        "Vi": -0.48191703689775145
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2261826445707,
        "longitude": -76.0382429327033
      }
    },
    {
      "number": 12080,
      "class": "Bus",
      "name": "MOHNTON 2 5",
      "init": {
        "Vr": -0.8996548124823053,
        "Vi": -0.5212263530293861
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2261826445707,
        "longitude": -76.0382429327033
      }
    },
    {
      "number": 12081,
      "class": "Bus",
      "name": "MORGANTOWN 1 1",
      "init": {
        "Vr": -0.9241500153473429,
        "Vi": -0.4744043916738166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1920466998299,
        "longitude": -75.7862227847397
      }
    },
    {
      "number": 12082,
      "class": "Bus",
      "name": "MORGANTOWN 1 2",
      "init": {
        "Vr": -0.9241332520954275,
        "Vi": -0.47449482336645643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1920466998299,
        "longitude": -75.7862227847397
      }
    },
    {
      "number": 12083,
      "class": "Bus",
      "name": "MYERSTOWN 1 1",
      "init": {
        "Vr": -0.9116503351746609,
        "Vi": -0.4960306979549517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3321102351846,
        "longitude": -76.2677780532658
      }
    },
    {
      "number": 12084,
      "class": "Bus",
      "name": "MYERSTOWN 2 1",
      "init": {
        "Vr": -0.9118802461212447,
        "Vi": -0.4947506461356974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3547987575755,
        "longitude": -76.2865743698367
      }
    },
    {
      "number": 12085,
      "class": "Bus",
      "name": "MYERSTOWN 2 2",
      "init": {
        "Vr": -0.9118639349003022,
        "Vi": -0.4946255450765367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3547987575755,
        "longitude": -76.2865743698367
      }
    },
    {
      "number": 12086,
      "class": "Bus",
      "name": "MYERSTOWN 3 1",
      "init": {
        "Vr": -0.9039070878232047,
        "Vi": -0.5130657234958237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3533702681735,
        "longitude": -76.3841506127035
      }
    },
    {
      "number": 12087,
      "class": "Bus",
      "name": "NARVON 1",
      "init": {
        "Vr": -0.919925064836983,
        "Vi": -0.47463266637445206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1008177510003,
        "longitude": -75.9425105173499
      }
    },
    {
      "number": 12088,
      "class": "Bus",
      "name": "NARVON 2",
      "init": {
        "Vr": -0.9199197677278421,
        "Vi": -0.474558958690223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1008177510003,
        "longitude": -75.9425105173499
      }
    },
    {
      "number": 12089,
      "class": "Bus",
      "name": "POTTSTOWN 1 1",
      "init": {
        "Vr": -0.9180232869148841,
        "Vi": -0.479833978556589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.253101599915,
        "longitude": -75.6238624043966
      }
    },
    {
      "number": 12090,
      "class": "Bus",
      "name": "POTTSTOWN 1 2",
      "init": {
        "Vr": -0.9180633719690331,
        "Vi": -0.48009392510288845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.253101599915,
        "longitude": -75.6238624043966
      }
    },
    {
      "number": 12091,
      "class": "Bus",
      "name": "POTTSTOWN 2 1",
      "init": {
        "Vr": -0.9009427807509153,
        "Vi": -0.5172379657606411
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3135650514184,
        "longitude": -75.5637390274118
      }
    },
    {
      "number": 12092,
      "class": "Bus",
      "name": "POTTSTOWN 2 2",
      "init": {
        "Vr": -0.9188945113568753,
        "Vi": -0.47947644148517404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3135650514184,
        "longitude": -75.5637390274118
      }
    },
    {
      "number": 12093,
      "class": "Bus",
      "name": "POTTSTOWN 2 3",
      "init": {
        "Vr": -0.9301282422043574,
        "Vi": -0.455846251983743
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3135650514184,
        "longitude": -75.5637390274118
      }
    },
    {
      "number": 12094,
      "class": "Bus",
      "name": "POTTSTOWN 2 4",
      "init": {
        "Vr": -0.9301282422043573,
        "Vi": -0.455846251983743
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3135650514184,
        "longitude": -75.5637390274118
      }
    },
    {
      "number": 12095,
      "class": "Bus",
      "name": "POTTSTOWN 2 5",
      "init": {
        "Vr": -0.9009173157669004,
        "Vi": -0.5169706144986808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3135650514184,
        "longitude": -75.5637390274118
      }
    },
    {
      "number": 12096,
      "class": "Bus",
      "name": "POTTSTOWN 3 1",
      "init": {
        "Vr": -0.9209719443011417,
        "Vi": -0.4714162648014681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3275027244411,
        "longitude": -75.5625058117863
      }
    },
    {
      "number": 12097,
      "class": "Bus",
      "name": "POTTSTOWN 4 1",
      "init": {
        "Vr": -0.92161398565855,
        "Vi": -0.46863736433729203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2149570819588,
        "longitude": -75.6007835435842
      }
    },
    {
      "number": 12098,
      "class": "Bus",
      "name": "POTTSTOWN 5 1",
      "init": {
        "Vr": -0.921302590925819,
        "Vi": -0.4695482489709981
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.269966383771,
        "longitude": -75.654803838255
      }
    },
    {
      "number": 12099,
      "class": "Bus",
      "name": "READING 4 1",
      "init": {
        "Vr": -0.915964234717818,
        "Vi": -0.4904363699108391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2579053278725,
        "longitude": -75.9331440341935
      }
    },
    {
      "number": 12100,
      "class": "Bus",
      "name": "READING 5 1",
      "init": {
        "Vr": -0.9190542760395433,
        "Vi": -0.4807135561814939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3424636660451,
        "longitude": -75.8673722589108
      }
    },
    {
      "number": 12101,
      "class": "Bus",
      "name": "READING 5 2",
      "init": {
        "Vr": -0.9191096943930074,
        "Vi": -0.48039599839192665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3424636660451,
        "longitude": -75.8673722589108
      }
    },
    {
      "number": 12102,
      "class": "Bus",
      "name": "READING 6 1",
      "init": {
        "Vr": -0.919425121891381,
        "Vi": -0.48380796096309747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3374852120126,
        "longitude": -75.9185051328862
      }
    },
    {
      "number": 12103,
      "class": "Bus",
      "name": "READING 7 1",
      "init": {
        "Vr": -0.9236734566845929,
        "Vi": -0.47393503610005927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2109133813844,
        "longitude": -75.8473104451945
      }
    },
    {
      "number": 12104,
      "class": "Bus",
      "name": "READING 8 1",
      "init": {
        "Vr": -0.9185943171328844,
        "Vi": -0.48524289375960694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.365520455645,
        "longitude": -75.8981338270727
      }
    },
    {
      "number": 12105,
      "class": "Bus",
      "name": "READING 9 1",
      "init": {
        "Vr": -0.9190632438146608,
        "Vi": -0.48021697159611026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3535911616807,
        "longitude": -75.8862415723397
      }
    },
    {
      "number": 12106,
      "class": "Bus",
      "name": "READING 9 2",
      "init": {
        "Vr": -0.919048823779148,
        "Vi": -0.4805548858729386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3535911616807,
        "longitude": -75.8862415723397
      }
    },
    {
      "number": 12107,
      "class": "Bus",
      "name": "READING 10 1",
      "init": {
        "Vr": -0.9208181199808215,
        "Vi": -0.4834019222006141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3425245064245,
        "longitude": -75.9318726542362
      }
    },
    {
      "number": 12108,
      "class": "Bus",
      "name": "READING 11 1",
      "init": {
        "Vr": -0.9187362410815554,
        "Vi": -0.48194313908049197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2190828492685,
        "longitude": -75.9096154061248
      }
    },
    {
      "number": 12109,
      "class": "Bus",
      "name": "READING 12 1",
      "init": {
        "Vr": -0.918641398424118,
        "Vi": -0.4821886371407603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3126127153963,
        "longitude": -75.87692919414
      }
    },
    {
      "number": 12110,
      "class": "Bus",
      "name": "READING 12 2",
      "init": {
        "Vr": -0.9186412335294065,
        "Vi": -0.48207729250750214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3126127153963,
        "longitude": -75.87692919414
      }
    },
    {
      "number": 12111,
      "class": "Bus",
      "name": "READING 13 1",
      "init": {
        "Vr": -0.8978371428434694,
        "Vi": -0.526501307164964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4127640275712,
        "longitude": -76.0059261980762
      }
    },
    {
      "number": 12112,
      "class": "Bus",
      "name": "READING 13 2",
      "init": {
        "Vr": -0.9170658534135043,
        "Vi": -0.49992063223483024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4127640275712,
        "longitude": -76.0059261980762
      }
    },
    {
      "number": 12113,
      "class": "Bus",
      "name": "READING 13 3",
      "init": {
        "Vr": -0.8978292954976194,
        "Vi": -0.5260991937887372
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4127640275712,
        "longitude": -76.0059261980762
      }
    },
    {
      "number": 12114,
      "class": "Bus",
      "name": "READING 14 1",
      "init": {
        "Vr": -0.9173592922848799,
        "Vi": -0.48568219950928604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3418260550767,
        "longitude": -75.9536293495442
      }
    },
    {
      "number": 12115,
      "class": "Bus",
      "name": "READING 15 1",
      "init": {
        "Vr": -0.9201198917162365,
        "Vi": -0.48383085632462813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.330705141829,
        "longitude": -75.9485997706047
      }
    },
    {
      "number": 12116,
      "class": "Bus",
      "name": "READING 16 1",
      "init": {
        "Vr": -0.899742337485384,
        "Vi": -0.5214876279113989
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2901730959521,
        "longitude": -75.9192289526262
      }
    },
    {
      "number": 12117,
      "class": "Bus",
      "name": "READING 16 2",
      "init": {
        "Vr": -0.9163139847214804,
        "Vi": -0.4923823746028655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2901730959521,
        "longitude": -75.9192289526262
      }
    },
    {
      "number": 12118,
      "class": "Bus",
      "name": "READING 16 3",
      "init": {
        "Vr": -0.8996017764958798,
        "Vi": -0.5227915899044343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2901730959521,
        "longitude": -75.9192289526262
      }
    },
    {
      "number": 12119,
      "class": "Bus",
      "name": "READING 17 1",
      "init": {
        "Vr": -0.9174139431616154,
        "Vi": -0.49352074292325576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.39716599989,
        "longitude": -75.9082516655402
      }
    },
    {
      "number": 12120,
      "class": "Bus",
      "name": "READING 17 2",
      "init": {
        "Vr": -0.9174253896949336,
        "Vi": -0.49335383404165695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.39716599989,
        "longitude": -75.9082516655402
      }
    },
    {
      "number": 12121,
      "class": "Bus",
      "name": "READING 18 1",
      "init": {
        "Vr": -0.9175016382302279,
        "Vi": -0.48597987861169223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2750381108573,
        "longitude": -76.0048633295105
      }
    },
    {
      "number": 12122,
      "class": "Bus",
      "name": "READING 19 1",
      "init": {
        "Vr": -0.900264886042167,
        "Vi": -0.5093810324015225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4581432294113,
        "longitude": -75.9017963439829
      }
    },
    {
      "number": 12123,
      "class": "Bus",
      "name": "READING 20 1",
      "init": {
        "Vr": -0.9163616526621972,
        "Vi": -0.49529423013173113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3875084193817,
        "longitude": -76.0192650663848
      }
    },
    {
      "number": 12124,
      "class": "Bus",
      "name": "READING 20 2",
      "init": {
        "Vr": -0.9162939891289413,
        "Vi": -0.4950789771926547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3875084193817,
        "longitude": -76.0192650663848
      }
    },
    {
      "number": 12125,
      "class": "Bus",
      "name": "READING 21 1",
      "init": {
        "Vr": -0.9168135842846408,
        "Vi": -0.4978848938626799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4334531680142,
        "longitude": -76.0040718368554
      }
    },
    {
      "number": 12126,
      "class": "Bus",
      "name": "READING 22 1",
      "init": {
        "Vr": -0.9181614320171828,
        "Vi": -0.484505189697832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2921363073856,
        "longitude": -75.8785631928174
      }
    },
    {
      "number": 12127,
      "class": "Bus",
      "name": "READING 22 2",
      "init": {
        "Vr": -0.9181570116331176,
        "Vi": -0.4843731737011483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2921363073856,
        "longitude": -75.8785631928174
      }
    },
    {
      "number": 12128,
      "class": "Bus",
      "name": "READING 23 1",
      "init": {
        "Vr": -0.916154198090247,
        "Vi": -0.4889519919426104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.246593002249,
        "longitude": -75.9086063571909
      }
    },
    {
      "number": 12129,
      "class": "Bus",
      "name": "READING 24 1",
      "init": {
        "Vr": -0.9174758603891845,
        "Vi": -0.4873339150767031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2993572717,
        "longitude": -75.9435588344689
      }
    },
    {
      "number": 12130,
      "class": "Bus",
      "name": "READING 25 1",
      "init": {
        "Vr": -0.916209827909236,
        "Vi": -0.48939881411744696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3204874370647,
        "longitude": -75.9834148564575
      }
    },
    {
      "number": 12131,
      "class": "Bus",
      "name": "READING 26 1",
      "init": {
        "Vr": -0.9124668557383115,
        "Vi": -0.4886337280862308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3361853003056,
        "longitude": -76.0680738810976
      }
    },
    {
      "number": 12132,
      "class": "Bus",
      "name": "READING 27 1",
      "init": {
        "Vr": -0.9171217508879037,
        "Vi": -0.495181725719198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313348566213,
        "longitude": -76.0477912351561
      }
    },
    {
      "number": 12133,
      "class": "Bus",
      "name": "READING 28 1",
      "init": {
        "Vr": -0.9134345567819561,
        "Vi": -0.49361512957068154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2284142409605,
        "longitude": -75.9993829730695
      }
    },
    {
      "number": 12134,
      "class": "Bus",
      "name": "READING 28 2",
      "init": {
        "Vr": -0.9134251709975406,
        "Vi": -0.4937715407063494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2284142409605,
        "longitude": -75.9993829730695
      }
    },
    {
      "number": 12135,
      "class": "Bus",
      "name": "READING 29 1",
      "init": {
        "Vr": -0.9135993864806303,
        "Vi": -0.49240851669787733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2451786401098,
        "longitude": -76.0762684695068
      }
    },
    {
      "number": 12136,
      "class": "Bus",
      "name": "READING 29 2",
      "init": {
        "Vr": -0.9135963249046982,
        "Vi": -0.49224259636279205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2451786401098,
        "longitude": -76.0762684695068
      }
    },
    {
      "number": 12137,
      "class": "Bus",
      "name": "READING 30 1",
      "init": {
        "Vr": -0.910882083430025,
        "Vi": -0.48942015164327385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3763212962241,
        "longitude": -76.117201768199
      }
    },
    {
      "number": 12138,
      "class": "Bus",
      "name": "READING 31 1",
      "init": {
        "Vr": -0.9141677386883655,
        "Vi": -0.4884845573280124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2976703692481,
        "longitude": -76.0663190571837
      }
    },
    {
      "number": 12139,
      "class": "Bus",
      "name": "READING 32 1",
      "init": {
        "Vr": -0.9168418053685031,
        "Vi": -0.48817314882647866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.356861820502,
        "longitude": -75.9638508982436
      }
    },
    {
      "number": 12140,
      "class": "Bus",
      "name": "READING 32 2",
      "init": {
        "Vr": -0.9168471830875995,
        "Vi": -0.4884001815127416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.356861820502,
        "longitude": -75.9638508982436
      }
    },
    {
      "number": 12141,
      "class": "Bus",
      "name": "RICHLAND 1 1",
      "init": {
        "Vr": -0.8986479068335483,
        "Vi": -0.5220895007747446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4722506960487,
        "longitude": -76.3252596220094
      }
    },
    {
      "number": 12142,
      "class": "Bus",
      "name": "TEMPLE 1 1",
      "init": {
        "Vr": -0.9030816141472657,
        "Vi": -0.5042349288416158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.487765998147,
        "longitude": -75.9343689042651
      }
    },
    {
      "number": 12143,
      "class": "Bus",
      "name": "WERNERSVILLE 1",
      "init": {
        "Vr": -0.913925286797508,
        "Vi": -0.49009102178090014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.265784380658,
        "longitude": -76.0772769165411
      }
    },
    {
      "number": 12144,
      "class": "Bus",
      "name": "WERNERSVILLE 2",
      "init": {
        "Vr": -0.9139159793594019,
        "Vi": -0.48992751977138965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.265784380658,
        "longitude": -76.0772769165411
      }
    },
    {
      "number": 12145,
      "class": "Bus",
      "name": "WOMELSDORF 1 1",
      "init": {
        "Vr": -0.912210291046392,
        "Vi": -0.4947630662416911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3773839514679,
        "longitude": -76.2372955274487
      }
    },
    {
      "number": 12146,
      "class": "Bus",
      "name": "WOMELSDORF 2 1",
      "init": {
        "Vr": -0.9183746716626628,
        "Vi": -0.4923128974445367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4788671163559,
        "longitude": -76.2119175057251
      }
    },
    {
      "number": 12147,
      "class": "Bus",
      "name": "ATHENS 4 1",
      "init": {
        "Vr": -0.858256443812192,
        "Vi": -0.5880403075951156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9061793661114,
        "longitude": -76.4779579904845
      }
    },
    {
      "number": 12148,
      "class": "Bus",
      "name": "ATHENS 4 2",
      "init": {
        "Vr": -0.8582713124790623,
        "Vi": -0.5879635520207545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9061793661114,
        "longitude": -76.4779579904845
      }
    },
    {
      "number": 12149,
      "class": "Bus",
      "name": "ATHENS 5 1",
      "init": {
        "Vr": -0.855076425741885,
        "Vi": -0.5922233477090617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9491387807059,
        "longitude": -76.581965865987
      }
    },
    {
      "number": 12150,
      "class": "Bus",
      "name": "CANTON 8 1",
      "init": {
        "Vr": -0.8539608421693462,
        "Vi": -0.6026988858568212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6381081693849,
        "longitude": -76.7963515076163
      }
    },
    {
      "number": 12151,
      "class": "Bus",
      "name": "CANTON 9 1",
      "init": {
        "Vr": -0.8552666855708132,
        "Vi": -0.6003787142543453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6108373068148,
        "longitude": -76.8555281172643
      }
    },
    {
      "number": 12152,
      "class": "Bus",
      "name": "CANTON 10 1",
      "init": {
        "Vr": -0.8528129099172549,
        "Vi": -0.6052108071868445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6842656984741,
        "longitude": -76.837044201087
      }
    },
    {
      "number": 12153,
      "class": "Bus",
      "name": "CANTON 10 2",
      "init": {
        "Vr": -0.8528241441101541,
        "Vi": -0.6051624209404536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6842656984741,
        "longitude": -76.837044201087
      }
    },
    {
      "number": 12154,
      "class": "Bus",
      "name": "COLUMBIA CROSS ROADS 1",
      "init": {
        "Vr": -0.8550963903611862,
        "Vi": -0.6003851673775354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501470745605,
        "longitude": -76.7353383036417
      }
    },
    {
      "number": 12155,
      "class": "Bus",
      "name": "COLUMBIA CROSS ROADS 2",
      "init": {
        "Vr": -0.8550827282142501,
        "Vi": -0.6004418136142775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501470745605,
        "longitude": -76.7353383036417
      }
    },
    {
      "number": 12156,
      "class": "Bus",
      "name": "GILLETT 1 1",
      "init": {
        "Vr": -0.8349905634882947,
        "Vi": -0.6192633130773796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9673841524186,
        "longitude": -76.8127385784833
      }
    },
    {
      "number": 12157,
      "class": "Bus",
      "name": "GILLETT 1 2",
      "init": {
        "Vr": -0.8349816878565195,
        "Vi": -0.6193611561794227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9673841524186,
        "longitude": -76.8127385784833
      }
    },
    {
      "number": 12158,
      "class": "Bus",
      "name": "LACEYVILLE 1 1",
      "init": {
        "Vr": -0.8657420062701359,
        "Vi": -0.5684919613709017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5738863107505,
        "longitude": -76.1587933438135
      }
    },
    {
      "number": 12159,
      "class": "Bus",
      "name": "LACEYVILLE 1 2",
      "init": {
        "Vr": -0.8657454072978982,
        "Vi": -0.5684531116651085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5738863107505,
        "longitude": -76.1587933438135
      }
    },
    {
      "number": 12160,
      "class": "Bus",
      "name": "LACEYVILLE 2 1",
      "init": {
        "Vr": -0.8626287739514641,
        "Vi": -0.572227577270286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7424700498931,
        "longitude": -76.1018971158387
      }
    },
    {
      "number": 12161,
      "class": "Bus",
      "name": "LACEYVILLE 2 2",
      "init": {
        "Vr": -0.8626345104492451,
        "Vi": -0.5722010523587259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7424700498931,
        "longitude": -76.1018971158387
      }
    },
    {
      "number": 12162,
      "class": "Bus",
      "name": "MILLERTON 4 1",
      "init": {
        "Vr": -0.8522164139617932,
        "Vi": -0.6048641775821013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9800974180614,
        "longitude": -76.9666171984927
      }
    },
    {
      "number": 12163,
      "class": "Bus",
      "name": "MILLERTON 4 2",
      "init": {
        "Vr": -0.8522306086090138,
        "Vi": -0.604830606063795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9800974180614,
        "longitude": -76.9666171984927
      }
    },
    {
      "number": 12164,
      "class": "Bus",
      "name": "MONROETON 1",
      "init": {
        "Vr": -0.8604923616878533,
        "Vi": -0.5887538915520062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5992873000759,
        "longitude": -76.6050727393499
      }
    },
    {
      "number": 12165,
      "class": "Bus",
      "name": "MONROETON 2",
      "init": {
        "Vr": -0.8604829439525312,
        "Vi": -0.5887940046885473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5992873000759,
        "longitude": -76.6050727393499
      }
    },
    {
      "number": 12166,
      "class": "Bus",
      "name": "ROME 5 1",
      "init": {
        "Vr": -0.8687979694985455,
        "Vi": -0.5732062785771709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.881803545215,
        "longitude": -76.2485514117834
      }
    },
    {
      "number": 12167,
      "class": "Bus",
      "name": "ROME 6 1",
      "init": {
        "Vr": -0.8652881992688871,
        "Vi": -0.5772864515504628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9424768370747,
        "longitude": -76.2776823267575
      }
    },
    {
      "number": 12168,
      "class": "Bus",
      "name": "SAYRE 1 1",
      "init": {
        "Vr": -0.8578207025514143,
        "Vi": -0.5887615996691129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8979163824883,
        "longitude": -76.5480797415149
      }
    },
    {
      "number": 12169,
      "class": "Bus",
      "name": "SAYRE 1 2",
      "init": {
        "Vr": -0.8578526080557207,
        "Vi": -0.5886539805249293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8979163824883,
        "longitude": -76.5480797415149
      }
    },
    {
      "number": 12170,
      "class": "Bus",
      "name": "SAYRE 2 1",
      "init": {
        "Vr": -0.8417475003559635,
        "Vi": -0.6160874606128943
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9438421085371,
        "longitude": -76.5160389585592
      }
    },
    {
      "number": 12171,
      "class": "Bus",
      "name": "SAYRE 2 2",
      "init": {
        "Vr": -0.8390071648170642,
        "Vi": -0.6123849071442055
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9438421085371,
        "longitude": -76.5160389585592
      }
    },
    {
      "number": 12172,
      "class": "Bus",
      "name": "SAYRE 2 3",
      "init": {
        "Vr": -0.8559138829376328,
        "Vi": -0.5917455368268584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9438421085371,
        "longitude": -76.5160389585592
      }
    },
    {
      "number": 12173,
      "class": "Bus",
      "name": "SAYRE 2 4",
      "init": {
        "Vr": -0.8386826290770403,
        "Vi": -0.6124912970203795
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9438421085371,
        "longitude": -76.5160389585592
      }
    },
    {
      "number": 12174,
      "class": "Bus",
      "name": "SAYRE 2 6",
      "init": {
        "Vr": -0.8419345403009492,
        "Vi": -0.6162380948640049
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9438421085371,
        "longitude": -76.5160389585592
      }
    },
    {
      "number": 12175,
      "class": "Bus",
      "name": "TOWANDA 1 1",
      "init": {
        "Vr": -0.8427352226389495,
        "Vi": -0.6174246617997843
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7568992863081,
        "longitude": -76.503066429524
      }
    },
    {
      "number": 12176,
      "class": "Bus",
      "name": "TOWANDA 1 2",
      "init": {
        "Vr": -0.8547265508570856,
        "Vi": -0.5959307352861724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7568992863081,
        "longitude": -76.503066429524
      }
    },
    {
      "number": 12177,
      "class": "Bus",
      "name": "TOWANDA 1 3",
      "init": {
        "Vr": -0.8427493783118094,
        "Vi": -0.6173177244775457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7568992863081,
        "longitude": -76.503066429524
      }
    },
    {
      "number": 12178,
      "class": "Bus",
      "name": "TOWANDA 2 1",
      "init": {
        "Vr": -0.8578673066957734,
        "Vi": -0.5874883369275089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12179,
      "class": "Bus",
      "name": "TOWANDA 2 2",
      "init": {
        "Vr": -0.8628997548036504,
        "Vi": -0.5734923607614295
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12180,
      "class": "Bus",
      "name": "TOWANDA 2 3",
      "init": {
        "Vr": -0.8576824868898929,
        "Vi": -0.5880023478974307
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12181,
      "class": "Bus",
      "name": "TOWANDA 2 4",
      "init": {
        "Vr": -0.857682486889893,
        "Vi": -0.5880023478974306
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12182,
      "class": "Bus",
      "name": "TOWANDA 2 5",
      "init": {
        "Vr": -0.8578534007649831,
        "Vi": -0.5875851899389744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12183,
      "class": "Bus",
      "name": "TOWANDA 2 7",
      "init": {
        "Vr": -0.8578673066957734,
        "Vi": -0.5874883369275089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7292558931544,
        "longitude": -76.4729391520301
      }
    },
    {
      "number": 12184,
      "class": "Bus",
      "name": "TOWANDA 3 1",
      "init": {
        "Vr": -0.8595744757300595,
        "Vi": -0.5857601532750312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6892839456459,
        "longitude": -76.4837072536277
      }
    },
    {
      "number": 12185,
      "class": "Bus",
      "name": "TROY 10 1",
      "init": {
        "Vr": -0.853454384232412,
        "Vi": -0.6031659173754405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7541670934549,
        "longitude": -76.8559698162995
      }
    },
    {
      "number": 12186,
      "class": "Bus",
      "name": "TROY 11 1",
      "init": {
        "Vr": -0.8557566970295027,
        "Vi": -0.5998038618379902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6968598324178,
        "longitude": -76.7048945934453
      }
    },
    {
      "number": 12187,
      "class": "Bus",
      "name": "TROY 11 2",
      "init": {
        "Vr": -0.8557666466734554,
        "Vi": -0.5997490762581114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6968598324178,
        "longitude": -76.7048945934453
      }
    },
    {
      "number": 12188,
      "class": "Bus",
      "name": "TROY 12 1",
      "init": {
        "Vr": -0.8557307067904152,
        "Vi": -0.5995420052384697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7633655752879,
        "longitude": -76.7659712550421
      }
    },
    {
      "number": 12189,
      "class": "Bus",
      "name": "ULSTER 1",
      "init": {
        "Vr": -0.8560016924226534,
        "Vi": -0.592758601163378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8162693638879,
        "longitude": -76.5508022957671
      }
    },
    {
      "number": 12190,
      "class": "Bus",
      "name": "ULSTER 2",
      "init": {
        "Vr": -0.8560084045885477,
        "Vi": -0.5926975008974388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8162693638879,
        "longitude": -76.5508022957671
      }
    },
    {
      "number": 12191,
      "class": "Bus",
      "name": "WYALUSING 1 1",
      "init": {
        "Vr": -0.8598658737736574,
        "Vi": -0.5752282565238639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7208085803432,
        "longitude": -76.2166812423637
      }
    },
    {
      "number": 12192,
      "class": "Bus",
      "name": "WYALUSING 1 2",
      "init": {
        "Vr": -0.8598875981152139,
        "Vi": -0.5751608641852164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7208085803432,
        "longitude": -76.2166812423637
      }
    },
    {
      "number": 12193,
      "class": "Bus",
      "name": "WYALUSING 2 1",
      "init": {
        "Vr": -0.8578698105161533,
        "Vi": -0.5777346978228902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7210417925089,
        "longitude": -76.3080897955533
      }
    },
    {
      "number": 12194,
      "class": "Bus",
      "name": "WYALUSING 2 2",
      "init": {
        "Vr": -0.8578673459247351,
        "Vi": -0.57762291698098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7210417925089,
        "longitude": -76.3080897955533
      }
    },
    {
      "number": 12195,
      "class": "Bus",
      "name": "BENSALEM 1 1",
      "init": {
        "Vr": -0.9390212303752827,
        "Vi": -0.43807251774783446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1446361788723,
        "longitude": -74.9540527419037
      }
    },
    {
      "number": 12196,
      "class": "Bus",
      "name": "BENSALEM 2 1",
      "init": {
        "Vr": -0.9400045789766568,
        "Vi": -0.4436381708061002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.155232211872,
        "longitude": -74.9440175667547
      }
    },
    {
      "number": 12197,
      "class": "Bus",
      "name": "BENSALEM 3 1",
      "init": {
        "Vr": -0.9350195872355347,
        "Vi": -0.4294945172446636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1753347623613,
        "longitude": -74.9817427444818
      }
    },
    {
      "number": 12198,
      "class": "Bus",
      "name": "BENSALEM 4 1",
      "init": {
        "Vr": -0.9311852456857533,
        "Vi": -0.44356605764492646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0694928582924,
        "longitude": -74.9227808705094
      }
    },
    {
      "number": 12199,
      "class": "Bus",
      "name": "BENSALEM 5 1",
      "init": {
        "Vr": -0.9402385036938975,
        "Vi": -0.43322118911693863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1264801011401,
        "longitude": -74.8447284227153
      }
    },
    {
      "number": 12200,
      "class": "Bus",
      "name": "BENSALEM 5 2",
      "init": {
        "Vr": -0.9400803263178058,
        "Vi": -0.4335819864177994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1264801011401,
        "longitude": -74.8447284227153
      }
    },
    {
      "number": 12201,
      "class": "Bus",
      "name": "BRISTOL 17 1",
      "init": {
        "Vr": -0.9366820838960968,
        "Vi": -0.4419847535258986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1567148576296,
        "longitude": -74.8954960771042
      }
    },
    {
      "number": 12202,
      "class": "Bus",
      "name": "BRISTOL 18 1",
      "init": {
        "Vr": -0.9299490314855492,
        "Vi": -0.44726558817333156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0968258716033,
        "longitude": -74.8378013073265
      }
    },
    {
      "number": 12203,
      "class": "Bus",
      "name": "CHALFONT 1 1",
      "init": {
        "Vr": -0.9367125587288364,
        "Vi": -0.4419044326447265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2492605383036,
        "longitude": -75.2666201209034
      }
    },
    {
      "number": 12204,
      "class": "Bus",
      "name": "CHALFONT 2 1",
      "init": {
        "Vr": -0.9367270410506404,
        "Vi": -0.45091753831047704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2974611438747,
        "longitude": -75.2272326939745
      }
    },
    {
      "number": 12205,
      "class": "Bus",
      "name": "CHALFONT 3 1",
      "init": {
        "Vr": -0.9345591945817796,
        "Vi": -0.4548398334346401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3311302675997,
        "longitude": -75.2153605073207
      }
    },
    {
      "number": 12206,
      "class": "Bus",
      "name": "COOPERSBURG 1 1",
      "init": {
        "Vr": -0.921678119973544,
        "Vi": -0.48389056998863933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4841060390508,
        "longitude": -75.3464450515269
      }
    },
    {
      "number": 12207,
      "class": "Bus",
      "name": "COOPERSBURG 1 2",
      "init": {
        "Vr": -0.9216797926218471,
        "Vi": -0.48378561367028605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4841060390508,
        "longitude": -75.3464450515269
      }
    },
    {
      "number": 12208,
      "class": "Bus",
      "name": "COOPERSBURG 2 1",
      "init": {
        "Vr": -0.9173094182242755,
        "Vi": -0.4937541662709233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4998010196033,
        "longitude": -75.4645880313097
      }
    },
    {
      "number": 12209,
      "class": "Bus",
      "name": "CROYDON 1",
      "init": {
        "Vr": -0.9288371040315431,
        "Vi": -0.44487093901210556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.058173293326,
        "longitude": -74.7931817357943
      }
    },
    {
      "number": 12210,
      "class": "Bus",
      "name": "DOYLESTOWN 1 1",
      "init": {
        "Vr": -0.9292471859347721,
        "Vi": -0.450724493069355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2978349897642,
        "longitude": -75.0959366170953
      }
    },
    {
      "number": 12211,
      "class": "Bus",
      "name": "DOYLESTOWN 2 1",
      "init": {
        "Vr": -0.9292513181015816,
        "Vi": -0.4552975347277429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3622822811653,
        "longitude": -75.1538191404323
      }
    },
    {
      "number": 12212,
      "class": "Bus",
      "name": "DOYLESTOWN 2 2",
      "init": {
        "Vr": -0.9292496130583995,
        "Vi": -0.4551226429780434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3622822811653,
        "longitude": -75.1538191404323
      }
    },
    {
      "number": 12213,
      "class": "Bus",
      "name": "DOYLESTOWN 3 1",
      "init": {
        "Vr": -0.9294912209880758,
        "Vi": -0.4399319286902931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3252379244991,
        "longitude": -75.0913485819123
      }
    },
    {
      "number": 12214,
      "class": "Bus",
      "name": "DOYLESTOWN 4 1",
      "init": {
        "Vr": -0.9324285681968508,
        "Vi": -0.4468499817475197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2698597616956,
        "longitude": -75.0031879962444
      }
    },
    {
      "number": 12215,
      "class": "Bus",
      "name": "DOYLESTOWN 5 1",
      "init": {
        "Vr": -0.9303896888961057,
        "Vi": -0.4540126556815595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3489228329408,
        "longitude": -75.1167398079015
      }
    },
    {
      "number": 12216,
      "class": "Bus",
      "name": "DOYLESTOWN 6 1",
      "init": {
        "Vr": -0.9294603035612846,
        "Vi": -0.4448098509332861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.269345379062,
        "longitude": -75.0597553993693
      }
    },
    {
      "number": 12217,
      "class": "Bus",
      "name": "DOYLESTOWN 6 2",
      "init": {
        "Vr": -0.9294617683593682,
        "Vi": -0.4446090303568127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.269345379062,
        "longitude": -75.0597553993693
      }
    },
    {
      "number": 12218,
      "class": "Bus",
      "name": "DOYLESTOWN 7 1",
      "init": {
        "Vr": -0.9320721959938374,
        "Vi": -0.45068695274215415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3148330873543,
        "longitude": -75.0262103660678
      }
    },
    {
      "number": 12219,
      "class": "Bus",
      "name": "DOYLESTOWN 8 1",
      "init": {
        "Vr": -0.9319687808547396,
        "Vi": -0.4539055732253275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3234332202771,
        "longitude": -75.1482885878964
      }
    },
    {
      "number": 12220,
      "class": "Bus",
      "name": "FEASTERVILLE TREVOSE 1 1",
      "init": {
        "Vr": -0.9330723570359261,
        "Vi": -0.44815031842839154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2301249666081,
        "longitude": -74.906962728272
      }
    },
    {
      "number": 12221,
      "class": "Bus",
      "name": "FEASTERVILLE TREVOSE 1 2",
      "init": {
        "Vr": -0.9330931069047097,
        "Vi": -0.44796918067111585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2301249666081,
        "longitude": -74.906962728272
      }
    },
    {
      "number": 12222,
      "class": "Bus",
      "name": "FEASTERVILLE TREVOSE 2 1",
      "init": {
        "Vr": -0.940492371034752,
        "Vi": -0.4305331063205956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1386637329884,
        "longitude": -75.0226153417156
      }
    },
    {
      "number": 12223,
      "class": "Bus",
      "name": "HATBORO 1",
      "init": {
        "Vr": -0.9089679799105289,
        "Vi": -0.5034720589567995
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.236448599556,
        "longitude": -75.1441792307282
      }
    },
    {
      "number": 12224,
      "class": "Bus",
      "name": "HATBORO 2",
      "init": {
        "Vr": -0.9417999648822437,
        "Vi": -0.4447332374671637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.236448599556,
        "longitude": -75.1441792307282
      }
    },
    {
      "number": 12225,
      "class": "Bus",
      "name": "HATBORO 3",
      "init": {
        "Vr": -0.9086348176941631,
        "Vi": -0.5061074311791763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.236448599556,
        "longitude": -75.1441792307282
      }
    },
    {
      "number": 12226,
      "class": "Bus",
      "name": "HELLERTOWN 1",
      "init": {
        "Vr": -0.9138711196074896,
        "Vi": -0.4959729132025915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5640797379431,
        "longitude": -75.2701537209334
      }
    },
    {
      "number": 12227,
      "class": "Bus",
      "name": "HELLERTOWN 2",
      "init": {
        "Vr": -0.9138537568050441,
        "Vi": -0.4960675110827099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5640797379431,
        "longitude": -75.2701537209334
      }
    },
    {
      "number": 12228,
      "class": "Bus",
      "name": "LANGHORNE 1 1",
      "init": {
        "Vr": -0.9387442253708069,
        "Vi": -0.44504420694496244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1773031304444,
        "longitude": -74.9397586137708
      }
    },
    {
      "number": 12229,
      "class": "Bus",
      "name": "LANGHORNE 1 2",
      "init": {
        "Vr": -0.9386878429023993,
        "Vi": -0.4447974723169716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1773031304444,
        "longitude": -74.9397586137708
      }
    },
    {
      "number": 12230,
      "class": "Bus",
      "name": "LANGHORNE 2 1",
      "init": {
        "Vr": -0.9326098313828568,
        "Vi": -0.4479456183360778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2425842157804,
        "longitude": -74.8965361581291
      }
    },
    {
      "number": 12231,
      "class": "Bus",
      "name": "LANGHORNE 3 1",
      "init": {
        "Vr": -0.9336468738599683,
        "Vi": -0.43490108555428675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2067129995989,
        "longitude": -74.9619672660741
      }
    },
    {
      "number": 12232,
      "class": "Bus",
      "name": "LEVITTOWN 4 1",
      "init": {
        "Vr": -0.937086634669421,
        "Vi": -0.44987621761146357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1742979418478,
        "longitude": -74.8421297117206
      }
    },
    {
      "number": 12233,
      "class": "Bus",
      "name": "LEVITTOWN 5 1",
      "init": {
        "Vr": -0.9395064189716349,
        "Vi": -0.4454347876638587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1620226605443,
        "longitude": -74.8173509260852
      }
    },
    {
      "number": 12234,
      "class": "Bus",
      "name": "LEVITTOWN 6 1",
      "init": {
        "Vr": -0.9278490673417797,
        "Vi": -0.45550199832308713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2567753307876,
        "longitude": -74.8116321987006
      }
    },
    {
      "number": 12235,
      "class": "Bus",
      "name": "LEVITTOWN 6 2",
      "init": {
        "Vr": -0.9278621538503884,
        "Vi": -0.45561580245405525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2567753307876,
        "longitude": -74.8116321987006
      }
    },
    {
      "number": 12236,
      "class": "Bus",
      "name": "LEVITTOWN 7 1",
      "init": {
        "Vr": -0.9343986236012919,
        "Vi": -0.44987869576928086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1052797229164,
        "longitude": -74.7744457460595
      }
    },
    {
      "number": 12237,
      "class": "Bus",
      "name": "LEVITTOWN 7 2",
      "init": {
        "Vr": -0.9343734081851653,
        "Vi": -0.4497522203340337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1052797229164,
        "longitude": -74.7744457460595
      }
    },
    {
      "number": 12238,
      "class": "Bus",
      "name": "LEVITTOWN 8 1",
      "init": {
        "Vr": -0.939366224225933,
        "Vi": -0.4477553429359277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1600572175172,
        "longitude": -74.7839127522362
      }
    },
    {
      "number": 12239,
      "class": "Bus",
      "name": "LEVITTOWN 9 1",
      "init": {
        "Vr": -0.9349496683425177,
        "Vi": -0.4583529092092289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1365951578791,
        "longitude": -74.739838258807
      }
    },
    {
      "number": 12240,
      "class": "Bus",
      "name": "LEVITTOWN 9 2",
      "init": {
        "Vr": -0.9349345043537061,
        "Vi": -0.4582450646065244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1365951578791,
        "longitude": -74.739838258807
      }
    },
    {
      "number": 12241,
      "class": "Bus",
      "name": "LEVITTOWN 10 1",
      "init": {
        "Vr": -0.9109164742068214,
        "Vi": -0.4921644078962285
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1137016660864,
        "longitude": -74.8763886075357
      }
    },
    {
      "number": 12242,
      "class": "Bus",
      "name": "LEVITTOWN 10 2",
      "init": {
        "Vr": -0.9336338763038855,
        "Vi": -0.44696112834258905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1137016660864,
        "longitude": -74.8763886075357
      }
    },
    {
      "number": 12243,
      "class": "Bus",
      "name": "LEVITTOWN 10 3",
      "init": {
        "Vr": -0.9109143531509765,
        "Vi": -0.4917735969591026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1137016660864,
        "longitude": -74.8763886075357
      }
    },
    {
      "number": 12244,
      "class": "Bus",
      "name": "LEVITTOWN 11 1",
      "init": {
        "Vr": -0.9371010127022122,
        "Vi": -0.4560989367809088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1990082618231,
        "longitude": -74.7900917059632
      }
    },
    {
      "number": 12245,
      "class": "Bus",
      "name": "MORRISVILLE 7 1",
      "init": {
        "Vr": -0.9318541929870727,
        "Vi": -0.4511154555632927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2253811613955,
        "longitude": -74.8633436508504
      }
    },
    {
      "number": 12246,
      "class": "Bus",
      "name": "MORRISVILLE 8 1",
      "init": {
        "Vr": -0.9371452454971515,
        "Vi": -0.4581920366119862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1802053741385,
        "longitude": -74.7722665053615
      }
    },
    {
      "number": 12247,
      "class": "Bus",
      "name": "MORRISVILLE 9 1",
      "init": {
        "Vr": -0.9309634644910435,
        "Vi": -0.4511326515071272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.225469340529,
        "longitude": -74.8403135845078
      }
    },
    {
      "number": 12248,
      "class": "Bus",
      "name": "MORRISVILLE 10 1",
      "init": {
        "Vr": -0.9373915827954342,
        "Vi": -0.44751436766490355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.195436807202,
        "longitude": -74.8438770637698
      }
    },
    {
      "number": 12249,
      "class": "Bus",
      "name": "MORRISVILLE 11 1",
      "init": {
        "Vr": -0.9385578361964729,
        "Vi": -0.44002795637493597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1804271068343,
        "longitude": -74.9149087952059
      }
    },
    {
      "number": 12250,
      "class": "Bus",
      "name": "NEW HOPE 1 1",
      "init": {
        "Vr": -0.9275493569929372,
        "Vi": -0.45716915383395856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3182034032102,
        "longitude": -74.9964649418263
      }
    },
    {
      "number": 12251,
      "class": "Bus",
      "name": "NEW HOPE 2 1",
      "init": {
        "Vr": -0.9282123717732375,
        "Vi": -0.4582790043499405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3268246194701,
        "longitude": -74.9494352723896
      }
    },
    {
      "number": 12252,
      "class": "Bus",
      "name": "NEW HOPE 2 2",
      "init": {
        "Vr": -0.9282163447531063,
        "Vi": -0.45811223362738085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3268246194701,
        "longitude": -74.9494352723896
      }
    },
    {
      "number": 12253,
      "class": "Bus",
      "name": "NEW HOPE 3 1",
      "init": {
        "Vr": -0.9279169119657762,
        "Vi": -0.4433380162422056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3704764063716,
        "longitude": -75.0536915439055
      }
    },
    {
      "number": 12254,
      "class": "Bus",
      "name": "NEW HOPE 3 2",
      "init": {
        "Vr": -0.9278638246592418,
        "Vi": -0.4432018217452687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3704764063716,
        "longitude": -75.0536915439055
      }
    },
    {
      "number": 12255,
      "class": "Bus",
      "name": "NEWTOWN 3 1",
      "init": {
        "Vr": -0.9326765105567527,
        "Vi": -0.44437130038085776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2504748535018,
        "longitude": -74.9591317753631
      }
    },
    {
      "number": 12256,
      "class": "Bus",
      "name": "NEWTOWN 4 1",
      "init": {
        "Vr": -0.9151608795287836,
        "Vi": -0.5010253199930157
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2125062870662,
        "longitude": -74.8640514248381
      }
    },
    {
      "number": 12257,
      "class": "Bus",
      "name": "NEWTOWN 4 2",
      "init": {
        "Vr": -0.9326341789538775,
        "Vi": -0.4526717814198216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2125062870662,
        "longitude": -74.8640514248381
      }
    },
    {
      "number": 12258,
      "class": "Bus",
      "name": "NEWTOWN 4 3",
      "init": {
        "Vr": -0.9359172189022689,
        "Vi": -0.44358668605408164
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2125062870662,
        "longitude": -74.8640514248381
      }
    },
    {
      "number": 12259,
      "class": "Bus",
      "name": "NEWTOWN 4 4",
      "init": {
        "Vr": -0.9359172189022688,
        "Vi": -0.4435866860540816
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2125062870662,
        "longitude": -74.8640514248381
      }
    },
    {
      "number": 12260,
      "class": "Bus",
      "name": "NEWTOWN 4 5",
      "init": {
        "Vr": -0.9152316665396899,
        "Vi": -0.5007113919402821
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2125062870662,
        "longitude": -74.8640514248381
      }
    },
    {
      "number": 12261,
      "class": "Bus",
      "name": "NEWTOWN 5 1",
      "init": {
        "Vr": -0.9336103447619065,
        "Vi": -0.4494036976720308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2147766258611,
        "longitude": -74.8799948254688
      }
    },
    {
      "number": 12262,
      "class": "Bus",
      "name": "NEWTOWN 6 1",
      "init": {
        "Vr": -0.9367316840550208,
        "Vi": -0.44106327733715617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2028943380447,
        "longitude": -74.9017204494893
      }
    },
    {
      "number": 12263,
      "class": "Bus",
      "name": "OTTSVILLE 1",
      "init": {
        "Vr": -0.918541033390802,
        "Vi": -0.4876752142609757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5295300311291,
        "longitude": -75.2087267924256
      }
    },
    {
      "number": 12264,
      "class": "Bus",
      "name": "PENNSBURG 1",
      "init": {
        "Vr": -0.9333196374965589,
        "Vi": -0.4375623259385582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3368580290255,
        "longitude": -75.4600288304568
      }
    },
    {
      "number": 12265,
      "class": "Bus",
      "name": "PERKASIE 1 1",
      "init": {
        "Vr": -0.9251514708793326,
        "Vi": -0.4443377319311502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3119032776805,
        "longitude": -75.3337875932841
      }
    },
    {
      "number": 12266,
      "class": "Bus",
      "name": "PERKASIE 2 1",
      "init": {
        "Vr": -0.9238229046284259,
        "Vi": -0.4747120874425408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4628612271462,
        "longitude": -75.2708136708285
      }
    },
    {
      "number": 12267,
      "class": "Bus",
      "name": "PERKASIE 2 2",
      "init": {
        "Vr": -0.9238512287481812,
        "Vi": -0.4745286905588693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4628612271462,
        "longitude": -75.2708136708285
      }
    },
    {
      "number": 12268,
      "class": "Bus",
      "name": "PERKASIE 3 1",
      "init": {
        "Vr": -0.9258285830298466,
        "Vi": -0.4664724385329651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4164502113498,
        "longitude": -75.207096866456
      }
    },
    {
      "number": 12269,
      "class": "Bus",
      "name": "PERKASIE 4 1",
      "init": {
        "Vr": -0.9340923235435138,
        "Vi": -0.4499172696426977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3763103985167,
        "longitude": -75.2767628758096
      }
    },
    {
      "number": 12270,
      "class": "Bus",
      "name": "PIPERSVILLE 1",
      "init": {
        "Vr": -0.9294853593103309,
        "Vi": -0.4675489528879302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4559443993479,
        "longitude": -75.096948158125
      }
    },
    {
      "number": 12271,
      "class": "Bus",
      "name": "QUAKERTOWN 1 1",
      "init": {
        "Vr": -0.9189963003708903,
        "Vi": -0.4840827690869308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5177955253901,
        "longitude": -75.2935209361732
      }
    },
    {
      "number": 12272,
      "class": "Bus",
      "name": "QUAKERTOWN 2 1",
      "init": {
        "Vr": -0.9260961264911874,
        "Vi": -0.47717751386784085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4584699523023,
        "longitude": -75.3428497939347
      }
    },
    {
      "number": 12273,
      "class": "Bus",
      "name": "QUAKERTOWN 2 2",
      "init": {
        "Vr": -0.926083768744675,
        "Vi": -0.47693991838041366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4584699523023,
        "longitude": -75.3428497939347
      }
    },
    {
      "number": 12274,
      "class": "Bus",
      "name": "QUAKERTOWN 3 1",
      "init": {
        "Vr": -0.9140517690368493,
        "Vi": -0.4942292264926114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5634820232173,
        "longitude": -75.310639817364
      }
    },
    {
      "number": 12275,
      "class": "Bus",
      "name": "QUAKERTOWN 3 2",
      "init": {
        "Vr": -0.9139262104991248,
        "Vi": -0.49466221348998307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5634820232173,
        "longitude": -75.310639817364
      }
    },
    {
      "number": 12276,
      "class": "Bus",
      "name": "QUAKERTOWN 4 1",
      "init": {
        "Vr": -0.9011048732666284,
        "Vi": -0.5228488066269646
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4406957493475,
        "longitude": -75.3483567303986
      }
    },
    {
      "number": 12277,
      "class": "Bus",
      "name": "QUAKERTOWN 4 2",
      "init": {
        "Vr": -0.9236538525497521,
        "Vi": -0.48648049643790336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4406957493475,
        "longitude": -75.3483567303986
      }
    },
    {
      "number": 12278,
      "class": "Bus",
      "name": "QUAKERTOWN 4 3",
      "init": {
        "Vr": -0.9011013741220527,
        "Vi": -0.5226215562204578
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4406957493475,
        "longitude": -75.3483567303986
      }
    },
    {
      "number": 12279,
      "class": "Bus",
      "name": "RICHBORO 1",
      "init": {
        "Vr": -0.9361123358749135,
        "Vi": -0.437857816342109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2063711937913,
        "longitude": -75.0465143715972
      }
    },
    {
      "number": 12280,
      "class": "Bus",
      "name": "RICHBORO 2",
      "init": {
        "Vr": -0.9361317428615457,
        "Vi": -0.43767929370209296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2063711937913,
        "longitude": -75.0465143715972
      }
    },
    {
      "number": 12281,
      "class": "Bus",
      "name": "SELLERSVILLE 1 1",
      "init": {
        "Vr": -0.9252672580283101,
        "Vi": -0.45283387863961305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2587152380499,
        "longitude": -75.3951285084957
      }
    },
    {
      "number": 12282,
      "class": "Bus",
      "name": "SELLERSVILLE 2 1",
      "init": {
        "Vr": -0.9299759562879655,
        "Vi": -0.46329562356061194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4089306198024,
        "longitude": -75.2966077726211
      }
    },
    {
      "number": 12283,
      "class": "Bus",
      "name": "SOUDERTON 1 1",
      "init": {
        "Vr": -0.9401282383498034,
        "Vi": -0.43541545320063646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3724583310399,
        "longitude": -75.3570346309783
      }
    },
    {
      "number": 12284,
      "class": "Bus",
      "name": "SOUDERTON 1 2",
      "init": {
        "Vr": -0.9400712468514414,
        "Vi": -0.43516163932533986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3724583310399,
        "longitude": -75.3570346309783
      }
    },
    {
      "number": 12285,
      "class": "Bus",
      "name": "SOUDERTON 2 1",
      "init": {
        "Vr": -0.9285780797116734,
        "Vi": -0.4581304882702488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3915841093715,
        "longitude": -75.1633488791683
      }
    },
    {
      "number": 12286,
      "class": "Bus",
      "name": "SOUTHAMPTON 5 1",
      "init": {
        "Vr": -0.889954225468239,
        "Vi": -0.5497192507724985
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1657964628023,
        "longitude": -74.9212693156561
      }
    },
    {
      "number": 12287,
      "class": "Bus",
      "name": "SOUTHAMPTON 5 2",
      "init": {
        "Vr": -0.9146424932666506,
        "Vi": -0.5059631387445319
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1657964628023,
        "longitude": -74.9212693156561
      }
    },
    {
      "number": 12288,
      "class": "Bus",
      "name": "SOUTHAMPTON 5 3",
      "init": {
        "Vr": -0.9416457607624253,
        "Vi": -0.4499382089584702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1657964628023,
        "longitude": -74.9212693156561
      }
    },
    {
      "number": 12289,
      "class": "Bus",
      "name": "SOUTHAMPTON 5 4",
      "init": {
        "Vr": -0.9138283208726338,
        "Vi": -0.5050169327350637
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1657964628023,
        "longitude": -74.9212693156561
      }
    },
    {
      "number": 12290,
      "class": "Bus",
      "name": "SOUTHAMPTON 5 6",
      "init": {
        "Vr": -0.8869993126062322,
        "Vi": -0.5518133912973519
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1657964628023,
        "longitude": -74.9212693156561
      }
    },
    {
      "number": 12291,
      "class": "Bus",
      "name": "SOUTHAMPTON 6 1",
      "init": {
        "Vr": -0.933240383957343,
        "Vi": -0.4277485262155209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1965389756082,
        "longitude": -75.0302842243295
      }
    },
    {
      "number": 12292,
      "class": "Bus",
      "name": "SOUTHAMPTON 6 2",
      "init": {
        "Vr": -0.9331935681289858,
        "Vi": -0.4274925956557898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1965389756082,
        "longitude": -75.0302842243295
      }
    },
    {
      "number": 12293,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 1",
      "init": {
        "Vr": -0.9117965997217162,
        "Vi": -0.5031808984486404
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12294,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 2",
      "init": {
        "Vr": -0.9329813210796382,
        "Vi": -0.44200700330321957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12295,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 3",
      "init": {
        "Vr": -0.9506316080335976,
        "Vi": -0.39103929080222277
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12296,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 4",
      "init": {
        "Vr": -0.9506316080335977,
        "Vi": -0.39103929080222277
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12297,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 5",
      "init": {
        "Vr": -0.9117195820515512,
        "Vi": -0.5026682295252854
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12298,
      "class": "Bus",
      "name": "SOUTHAMPTON 7 7",
      "init": {
        "Vr": -0.9114842735305494,
        "Vi": -0.5057380343458249
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2020433237091,
        "longitude": -74.9842859122751
      }
    },
    {
      "number": 12299,
      "class": "Bus",
      "name": "SOUTHAMPTON 8 1",
      "init": {
        "Vr": -0.9382189095371684,
        "Vi": -0.43767666146295126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1445851006162,
        "longitude": -74.9675845273581
      }
    },
    {
      "number": 12300,
      "class": "Bus",
      "name": "SOUTHAMPTON 8 2",
      "init": {
        "Vr": -0.9381772545136817,
        "Vi": -0.4374111277280168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1445851006162,
        "longitude": -74.9675845273581
      }
    },
    {
      "number": 12301,
      "class": "Bus",
      "name": "TELFORD 1",
      "init": {
        "Vr": -0.9374427838266614,
        "Vi": -0.43558098007370966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3497901823519,
        "longitude": -75.3293163773418
      }
    },
    {
      "number": 12302,
      "class": "Bus",
      "name": "UPPER BLACK EDDY 1 1",
      "init": {
        "Vr": -0.91988991548737,
        "Vi": -0.48933664437225877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5020449855015,
        "longitude": -75.1535527405978
      }
    },
    {
      "number": 12303,
      "class": "Bus",
      "name": "UPPER BLACK EDDY 2 1",
      "init": {
        "Vr": -0.9163379418236711,
        "Vi": -0.495495134132541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5931717557355,
        "longitude": -75.1328367881565
      }
    },
    {
      "number": 12304,
      "class": "Bus",
      "name": "UPPER BLACK EDDY 2 2",
      "init": {
        "Vr": -0.9163352686777425,
        "Vi": -0.4954588730044704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5931717557355,
        "longitude": -75.1328367881565
      }
    },
    {
      "number": 12305,
      "class": "Bus",
      "name": "WARMINSTER 1 1",
      "init": {
        "Vr": -0.9083575469790759,
        "Vi": -0.5046249419794951
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.333554886496,
        "longitude": -75.118601867034
      }
    },
    {
      "number": 12306,
      "class": "Bus",
      "name": "WARMINSTER 1 2",
      "init": {
        "Vr": -0.9295868015882457,
        "Vi": -0.4577839725704363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.333554886496,
        "longitude": -75.118601867034
      }
    },
    {
      "number": 12307,
      "class": "Bus",
      "name": "WARMINSTER 1 3",
      "init": {
        "Vr": -0.9122958942537629,
        "Vi": -0.4959352352471552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.333554886496,
        "longitude": -75.118601867034
      }
    },
    {
      "number": 12308,
      "class": "Bus",
      "name": "WARMINSTER 1 4",
      "init": {
        "Vr": -0.9122958942537628,
        "Vi": -0.4959352352471552
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.333554886496,
        "longitude": -75.118601867034
      }
    },
    {
      "number": 12309,
      "class": "Bus",
      "name": "WARMINSTER 1 5",
      "init": {
        "Vr": -0.9078116827658272,
        "Vi": -0.5068792481245167
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.333554886496,
        "longitude": -75.118601867034
      }
    },
    {
      "number": 12310,
      "class": "Bus",
      "name": "WARMINSTER 2 1",
      "init": {
        "Vr": -0.9341337928098282,
        "Vi": -0.43362590407117885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1846757458266,
        "longitude": -74.984846657115
      }
    },
    {
      "number": 12311,
      "class": "Bus",
      "name": "WARMINSTER 3 1",
      "init": {
        "Vr": -0.9372546775554716,
        "Vi": -0.43574010300779725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1736417363441,
        "longitude": -75.0500706654229
      }
    },
    {
      "number": 12312,
      "class": "Bus",
      "name": "WARMINSTER 4 1",
      "init": {
        "Vr": -0.9432785307284699,
        "Vi": -0.42651841556208786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2169451844569,
        "longitude": -75.1079401933249
      }
    },
    {
      "number": 12313,
      "class": "Bus",
      "name": "WARMINSTER 4 2",
      "init": {
        "Vr": -0.9433238129853909,
        "Vi": -0.42684684480790197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2169451844569,
        "longitude": -75.1079401933249
      }
    },
    {
      "number": 12314,
      "class": "Bus",
      "name": "WARRINGTON 1 1",
      "init": {
        "Vr": -0.9408300883835526,
        "Vi": -0.4227104359927795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1798835571664,
        "longitude": -75.1716379373343
      }
    },
    {
      "number": 12315,
      "class": "Bus",
      "name": "WARRINGTON 2 1",
      "init": {
        "Vr": -0.944354238427514,
        "Vi": -0.4202262378513486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2089615633176,
        "longitude": -75.1170828463893
      }
    },
    {
      "number": 12316,
      "class": "Bus",
      "name": "WASHINGTON CROSSING 1",
      "init": {
        "Vr": -0.9249523408467036,
        "Vi": -0.45758904636255693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4002218736153,
        "longitude": -74.8343014387581
      }
    },
    {
      "number": 12317,
      "class": "Bus",
      "name": "WASHINGTON CROSSING 2",
      "init": {
        "Vr": -0.9249413056362072,
        "Vi": -0.4575479812696466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4002218736153,
        "longitude": -74.8343014387581
      }
    },
    {
      "number": 12318,
      "class": "Bus",
      "name": "ALBRIGHTSVILLE 1 1",
      "init": {
        "Vr": -0.8858364348685285,
        "Vi": -0.54326600194479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9638452654527,
        "longitude": -75.6518690354466
      }
    },
    {
      "number": 12319,
      "class": "Bus",
      "name": "ALBRIGHTSVILLE 2 1",
      "init": {
        "Vr": -0.8949287050446306,
        "Vi": -0.516264380259517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.001092558943,
        "longitude": -75.5598682881309
      }
    },
    {
      "number": 12320,
      "class": "Bus",
      "name": "BLAKESLEE 1 1",
      "init": {
        "Vr": -0.8894391486631614,
        "Vi": -0.5442254648294413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.032404056636,
        "longitude": -75.4810021379732
      }
    },
    {
      "number": 12321,
      "class": "Bus",
      "name": "BLAKESLEE 2 1",
      "init": {
        "Vr": -0.8917852095651868,
        "Vi": -0.5254353968372668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0589262345072,
        "longitude": -75.595966177412
      }
    },
    {
      "number": 12322,
      "class": "Bus",
      "name": "BLAKESLEE 3 1",
      "init": {
        "Vr": -0.8862950039045872,
        "Vi": -0.5465591661044565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1297535119033,
        "longitude": -75.5080028732856
      }
    },
    {
      "number": 12323,
      "class": "Bus",
      "name": "HAZLETON 1 1",
      "init": {
        "Vr": -0.8826557556874985,
        "Vi": -0.5566889513928661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8989820382391,
        "longitude": -75.9407632548594
      }
    },
    {
      "number": 12324,
      "class": "Bus",
      "name": "HAZLETON 2 1",
      "init": {
        "Vr": -0.8843088675014082,
        "Vi": -0.5547325634849829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8951098872299,
        "longitude": -75.9222204627442
      }
    },
    {
      "number": 12325,
      "class": "Bus",
      "name": "HAZLETON 3 1",
      "init": {
        "Vr": -0.87982626365798,
        "Vi": -0.5615019525350005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12326,
      "class": "Bus",
      "name": "HAZLETON 3 2",
      "init": {
        "Vr": -0.87982626365798,
        "Vi": -0.5615019525350005
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12327,
      "class": "Bus",
      "name": "HAZLETON 3 3",
      "init": {
        "Vr": -0.87982626365798,
        "Vi": -0.5615019525350005
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12328,
      "class": "Bus",
      "name": "HAZLETON 3 4",
      "init": {
        "Vr": -0.8798262636579799,
        "Vi": -0.5615019525350005
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12329,
      "class": "Bus",
      "name": "HAZLETON 3 5",
      "init": {
        "Vr": -0.8798713930518877,
        "Vi": -0.5612796396685281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12330,
      "class": "Bus",
      "name": "HAZLETON 3 7",
      "init": {
        "Vr": -0.8797799068161236,
        "Vi": -0.5617028780021834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9435643687677,
        "longitude": -75.9199765146091
      }
    },
    {
      "number": 12331,
      "class": "Bus",
      "name": "JIM THORPE 1 1",
      "init": {
        "Vr": -0.8855717214834805,
        "Vi": -0.5436047758873387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0009130676164,
        "longitude": -75.6523645110688
      }
    },
    {
      "number": 12332,
      "class": "Bus",
      "name": "JIM THORPE 1 2",
      "init": {
        "Vr": -0.88557848331654,
        "Vi": -0.5436887894703484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0009130676164,
        "longitude": -75.6523645110688
      }
    },
    {
      "number": 12333,
      "class": "Bus",
      "name": "JIM THORPE 2 1",
      "init": {
        "Vr": -0.8863326477094963,
        "Vi": -0.5434577805550604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9251271745435,
        "longitude": -75.6552438802988
      }
    },
    {
      "number": 12334,
      "class": "Bus",
      "name": "KUNKLETOWN 1",
      "init": {
        "Vr": -0.8984563436782695,
        "Vi": -0.5081539099546721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9403531003956,
        "longitude": -75.4847278513028
      }
    },
    {
      "number": 12335,
      "class": "Bus",
      "name": "LANSFORD 1 1",
      "init": {
        "Vr": -0.8855658102088186,
        "Vi": -0.554486710432768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.858543072622,
        "longitude": -75.8758411521634
      }
    },
    {
      "number": 12336,
      "class": "Bus",
      "name": "LANSFORD 2 1",
      "init": {
        "Vr": -0.8929464122769877,
        "Vi": -0.5367207847030281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7756344229258,
        "longitude": -75.8433562838872
      }
    },
    {
      "number": 12337,
      "class": "Bus",
      "name": "LEHIGHTON 1 1",
      "init": {
        "Vr": -0.8722314163775242,
        "Vi": -0.5665450829364638
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8483728624667,
        "longitude": -75.6607065367889
      }
    },
    {
      "number": 12338,
      "class": "Bus",
      "name": "LEHIGHTON 1 2",
      "init": {
        "Vr": -0.886720227354721,
        "Vi": -0.5512451887712786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8483728624667,
        "longitude": -75.6607065367889
      }
    },
    {
      "number": 12339,
      "class": "Bus",
      "name": "LEHIGHTON 1 3",
      "init": {
        "Vr": -0.87230136458593,
        "Vi": -0.566191438321806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8483728624667,
        "longitude": -75.6607065367889
      }
    },
    {
      "number": 12340,
      "class": "Bus",
      "name": "LEHIGHTON 2 1",
      "init": {
        "Vr": -0.8934461841954888,
        "Vi": -0.5335716254389373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8412417474407,
        "longitude": -75.7394369694362
      }
    },
    {
      "number": 12341,
      "class": "Bus",
      "name": "LEHIGHTON 3 1",
      "init": {
        "Vr": -0.8905619475082089,
        "Vi": -0.5396328088478815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8829392284425,
        "longitude": -75.691204657156
      }
    },
    {
      "number": 12342,
      "class": "Bus",
      "name": "NESQUEHONING 1 1",
      "init": {
        "Vr": -0.8864407655552297,
        "Vi": -0.5498798976345434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12343,
      "class": "Bus",
      "name": "NESQUEHONING 1 2",
      "init": {
        "Vr": -0.8864407655552294,
        "Vi": -0.5498798976345433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12344,
      "class": "Bus",
      "name": "NESQUEHONING 1 3",
      "init": {
        "Vr": -0.8864407655552294,
        "Vi": -0.5498798976345433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12345,
      "class": "Bus",
      "name": "NESQUEHONING 1 4",
      "init": {
        "Vr": -0.8864407655552295,
        "Vi": -0.5498798976345434
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12346,
      "class": "Bus",
      "name": "NESQUEHONING 1 5",
      "init": {
        "Vr": -0.8864540515249667,
        "Vi": -0.5497598659130135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12347,
      "class": "Bus",
      "name": "NESQUEHONING 1 7",
      "init": {
        "Vr": -0.8864286534623246,
        "Vi": -0.5500070260125655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175647161753,
        "longitude": -75.8726730873876
      }
    },
    {
      "number": 12348,
      "class": "Bus",
      "name": "PALMERTON 1 1",
      "init": {
        "Vr": -0.8865551161362413,
        "Vi": -0.5440775321650286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.907766696789,
        "longitude": -75.6155457729544
      }
    },
    {
      "number": 12349,
      "class": "Bus",
      "name": "PALMERTON 2 1",
      "init": {
        "Vr": -0.9024322835534715,
        "Vi": -0.49519852492231364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8680344111458,
        "longitude": -75.5665974153321
      }
    },
    {
      "number": 12350,
      "class": "Bus",
      "name": "PALMERTON 3 1",
      "init": {
        "Vr": -0.9044754477268535,
        "Vi": -0.4921886420963505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7951512174212,
        "longitude": -75.541941313236
      }
    },
    {
      "number": 12351,
      "class": "Bus",
      "name": "PALMERTON 3 2",
      "init": {
        "Vr": -0.9044641240285864,
        "Vi": -0.4920106466025877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7951512174212,
        "longitude": -75.541941313236
      }
    },
    {
      "number": 12352,
      "class": "Bus",
      "name": "WEATHERLY 1",
      "init": {
        "Vr": -0.890350600532466,
        "Vi": -0.5404695807635963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9586364683528,
        "longitude": -75.8036570916546
      }
    },
    {
      "number": 12353,
      "class": "Bus",
      "name": "WHITE HAVEN 1",
      "init": {
        "Vr": -0.8840053771095502,
        "Vi": -0.5375759290224972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0697099030729,
        "longitude": -75.7268320142925
      }
    },
    {
      "number": 12354,
      "class": "Bus",
      "name": "AARONSBURG 1",
      "init": {
        "Vr": -0.868702554516351,
        "Vi": -0.5705928993331778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9394318881779,
        "longitude": -77.4782158579246
      }
    },
    {
      "number": 12355,
      "class": "Bus",
      "name": "AVONDALE 1",
      "init": {
        "Vr": -0.9352382832823436,
        "Vi": -0.44685488941449164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7256639943234,
        "longitude": -75.6629204693962
      }
    },
    {
      "number": 12356,
      "class": "Bus",
      "name": "CHADDS FORD 1",
      "init": {
        "Vr": -0.9067032993879568,
        "Vi": -0.4855160588913154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8421494622871,
        "longitude": -75.5658161399612
      }
    },
    {
      "number": 12357,
      "class": "Bus",
      "name": "CHESTER SPRINGS 1",
      "init": {
        "Vr": -0.9213051866025883,
        "Vi": -0.4778557204663659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0887180240163,
        "longitude": -75.6346194173466
      }
    },
    {
      "number": 12358,
      "class": "Bus",
      "name": "CHESTER SPRINGS 2",
      "init": {
        "Vr": -0.9213233677664817,
        "Vi": -0.4777408499580498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0887180240163,
        "longitude": -75.6346194173466
      }
    },
    {
      "number": 12359,
      "class": "Bus",
      "name": "COATESVILLE 1 1",
      "init": {
        "Vr": -0.9239067861260937,
        "Vi": -0.4729196630994226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9514586716491,
        "longitude": -75.8259528043029
      }
    },
    {
      "number": 12360,
      "class": "Bus",
      "name": "COATESVILLE 2 1",
      "init": {
        "Vr": -0.9260804866167137,
        "Vi": -0.47486949477377954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.862449917239,
        "longitude": -75.8186665500177
      }
    },
    {
      "number": 12361,
      "class": "Bus",
      "name": "COATESVILLE 3 1",
      "init": {
        "Vr": -0.9031677110424892,
        "Vi": -0.5140009977451894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9648112549807,
        "longitude": -75.7911944813471
      }
    },
    {
      "number": 12362,
      "class": "Bus",
      "name": "COATESVILLE 3 2",
      "init": {
        "Vr": -0.9208161015637267,
        "Vi": -0.4829646318359514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9648112549807,
        "longitude": -75.7911944813471
      }
    },
    {
      "number": 12363,
      "class": "Bus",
      "name": "COATESVILLE 3 3",
      "init": {
        "Vr": -0.9031633908907089,
        "Vi": -0.5136925761176153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9648112549807,
        "longitude": -75.7911944813471
      }
    },
    {
      "number": 12364,
      "class": "Bus",
      "name": "COATESVILLE 4 1",
      "init": {
        "Vr": -0.9228764541339214,
        "Vi": -0.47550909860508495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.975932520806,
        "longitude": -75.8405549461601
      }
    },
    {
      "number": 12365,
      "class": "Bus",
      "name": "COATESVILLE 5 1",
      "init": {
        "Vr": -0.9215158244951174,
        "Vi": -0.4789530863526064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9778978048982,
        "longitude": -75.765944589571
      }
    },
    {
      "number": 12366,
      "class": "Bus",
      "name": "COATESVILLE 5 2",
      "init": {
        "Vr": -0.9215114335398167,
        "Vi": -0.4786612691581751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9778978048982,
        "longitude": -75.765944589571
      }
    },
    {
      "number": 12367,
      "class": "Bus",
      "name": "DEVON 1",
      "init": {
        "Vr": -0.9249592455552932,
        "Vi": -0.4637466251265204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1872519425547,
        "longitude": -75.4853681393595
      }
    },
    {
      "number": 12368,
      "class": "Bus",
      "name": "DEVON 2",
      "init": {
        "Vr": -0.9249687049919015,
        "Vi": -0.46368309668705016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1872519425547,
        "longitude": -75.4853681393595
      }
    },
    {
      "number": 12369,
      "class": "Bus",
      "name": "DOWNINGTOWN 1 1",
      "init": {
        "Vr": -0.9210077359698624,
        "Vi": -0.47952112589262114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.95629587392,
        "longitude": -75.7841622880054
      }
    },
    {
      "number": 12370,
      "class": "Bus",
      "name": "DOWNINGTOWN 2 1",
      "init": {
        "Vr": -0.921680812329885,
        "Vi": -0.47749153753218254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9572048476527,
        "longitude": -75.7666374965381
      }
    },
    {
      "number": 12371,
      "class": "Bus",
      "name": "DOWNINGTOWN 3 1",
      "init": {
        "Vr": -0.9214754544461008,
        "Vi": -0.4785809832187232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0260658175571,
        "longitude": -75.7542679201703
      }
    },
    {
      "number": 12372,
      "class": "Bus",
      "name": "DOWNINGTOWN 4 1",
      "init": {
        "Vr": -0.9227163986151352,
        "Vi": -0.47459586185628927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.945723279644,
        "longitude": -75.7544666574686
      }
    },
    {
      "number": 12373,
      "class": "Bus",
      "name": "DOWNINGTOWN 4 2",
      "init": {
        "Vr": -0.9227442940731471,
        "Vi": -0.474261601936536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.945723279644,
        "longitude": -75.7544666574686
      }
    },
    {
      "number": 12374,
      "class": "Bus",
      "name": "DOWNINGTOWN 5 1",
      "init": {
        "Vr": -0.9231634976587499,
        "Vi": -0.4746751243300583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0632762367994,
        "longitude": -75.6984481116969
      }
    },
    {
      "number": 12375,
      "class": "Bus",
      "name": "EXTON 1 1",
      "init": {
        "Vr": -0.9179165208724739,
        "Vi": -0.4762915148868467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1711599229357,
        "longitude": -75.7047636596691
      }
    },
    {
      "number": 12376,
      "class": "Bus",
      "name": "EXTON 2 1",
      "init": {
        "Vr": -0.9218435707230722,
        "Vi": -0.4777796018907982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0308554802723,
        "longitude": -75.6976619694671
      }
    },
    {
      "number": 12377,
      "class": "Bus",
      "name": "GAP 1",
      "init": {
        "Vr": -0.9194608866534579,
        "Vi": -0.4708048205252321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970139747223,
        "longitude": -75.990952983278
      }
    },
    {
      "number": 12378,
      "class": "Bus",
      "name": "GLEN MILLS 1 1",
      "init": {
        "Vr": -0.9113630827670883,
        "Vi": -0.480305546617054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12379,
      "class": "Bus",
      "name": "GLEN MILLS 1 2",
      "init": {
        "Vr": -0.9113630827670882,
        "Vi": -0.480305546617054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12380,
      "class": "Bus",
      "name": "GLEN MILLS 1 3",
      "init": {
        "Vr": -0.9113630827670882,
        "Vi": -0.480305546617054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12381,
      "class": "Bus",
      "name": "GLEN MILLS 1 4",
      "init": {
        "Vr": -0.9113630827670882,
        "Vi": -0.480305546617054
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12382,
      "class": "Bus",
      "name": "GLEN MILLS 1 5",
      "init": {
        "Vr": -0.9113965494272052,
        "Vi": -0.48010669627921815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12383,
      "class": "Bus",
      "name": "GLEN MILLS 1 7",
      "init": {
        "Vr": -0.9113339121880113,
        "Vi": -0.480515686267863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8425280377143,
        "longitude": -75.5113405542508
      }
    },
    {
      "number": 12384,
      "class": "Bus",
      "name": "GLEN MILLS 2 1",
      "init": {
        "Vr": -0.9134489405830919,
        "Vi": -0.4748919143443111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8630668185377,
        "longitude": -75.5046038594007
      }
    },
    {
      "number": 12385,
      "class": "Bus",
      "name": "GLENMOORE 1 1",
      "init": {
        "Vr": -0.9184291678802367,
        "Vi": -0.4786564832411206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0512650137038,
        "longitude": -75.8133983501956
      }
    },
    {
      "number": 12386,
      "class": "Bus",
      "name": "GLENMOORE 2 1",
      "init": {
        "Vr": -0.9223586394569775,
        "Vi": -0.4792303156722079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0952398318413,
        "longitude": -75.705940170246
      }
    },
    {
      "number": 12387,
      "class": "Bus",
      "name": "GLENMOORE 2 2",
      "init": {
        "Vr": -0.9223638917709532,
        "Vi": -0.4793110534780128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0952398318413,
        "longitude": -75.705940170246
      }
    },
    {
      "number": 12388,
      "class": "Bus",
      "name": "HONEY BROOK 1 1",
      "init": {
        "Vr": -0.9196766047893045,
        "Vi": -0.47205573996377437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0556722615267,
        "longitude": -75.9961105287135
      }
    },
    {
      "number": 12389,
      "class": "Bus",
      "name": "HONEY BROOK 2 1",
      "init": {
        "Vr": -0.9165735254903182,
        "Vi": -0.4810938726750909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1681759505636,
        "longitude": -75.9361016031742
      }
    },
    {
      "number": 12390,
      "class": "Bus",
      "name": "HONEY BROOK 2 2",
      "init": {
        "Vr": -0.9165730627503522,
        "Vi": -0.48076282031455014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1681759505636,
        "longitude": -75.9361016031742
      }
    },
    {
      "number": 12391,
      "class": "Bus",
      "name": "HONEY BROOK 3 1",
      "init": {
        "Vr": -0.9217255756262713,
        "Vi": -0.48123058846387146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1049119534578,
        "longitude": -75.7964935422665
      }
    },
    {
      "number": 12392,
      "class": "Bus",
      "name": "KENNETT SQUARE 1 1",
      "init": {
        "Vr": -0.9241633768190312,
        "Vi": -0.47200726043539415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9213766912374,
        "longitude": -75.7145962307124
      }
    },
    {
      "number": 12393,
      "class": "Bus",
      "name": "KENNETT SQUARE 2 1",
      "init": {
        "Vr": -0.9166000080006844,
        "Vi": -0.48387022762547816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8751837145308,
        "longitude": -75.6781856873073
      }
    },
    {
      "number": 12394,
      "class": "Bus",
      "name": "KENNETT SQUARE 2 2",
      "init": {
        "Vr": -0.9166165399248167,
        "Vi": -0.48355892777983556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8751837145308,
        "longitude": -75.6781856873073
      }
    },
    {
      "number": 12395,
      "class": "Bus",
      "name": "KENNETT SQUARE 3 1",
      "init": {
        "Vr": -0.9225156419851732,
        "Vi": -0.4736727478647298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8790624631177,
        "longitude": -75.7499099678298
      }
    },
    {
      "number": 12396,
      "class": "Bus",
      "name": "LANDENBERG 1 1",
      "init": {
        "Vr": -0.9284816037345959,
        "Vi": -0.4530151111604597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7933505947985,
        "longitude": -75.8221286738251
      }
    },
    {
      "number": 12397,
      "class": "Bus",
      "name": "LANDENBERG 2 1",
      "init": {
        "Vr": -0.9276100661347828,
        "Vi": -0.467819753857592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8168008636005,
        "longitude": -75.769342296298
      }
    },
    {
      "number": 12398,
      "class": "Bus",
      "name": "LINCOLN UNIVERSITY 1 1",
      "init": {
        "Vr": -0.9275162746392506,
        "Vi": -0.4539983889104713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8096917599489,
        "longitude": -75.9173747701259
      }
    },
    {
      "number": 12399,
      "class": "Bus",
      "name": "LINCOLN UNIVERSITY 2 1",
      "init": {
        "Vr": -0.9264052483068481,
        "Vi": -0.4551479901836119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7539157248358,
        "longitude": -75.8852940072212
      }
    },
    {
      "number": 12400,
      "class": "Bus",
      "name": "MALVERN 1 1",
      "init": {
        "Vr": -0.9246414291364908,
        "Vi": -0.45595010193098484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9517186531383,
        "longitude": -75.4612582407626
      }
    },
    {
      "number": 12401,
      "class": "Bus",
      "name": "MALVERN 2 1",
      "init": {
        "Vr": -0.9258768012127072,
        "Vi": -0.4622562709859347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.085957334999,
        "longitude": -75.5076945420214
      }
    },
    {
      "number": 12402,
      "class": "Bus",
      "name": "MALVERN 3 1",
      "init": {
        "Vr": -0.924787499017911,
        "Vi": -0.4590690353014065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0890410055378,
        "longitude": -75.4576442351936
      }
    },
    {
      "number": 12403,
      "class": "Bus",
      "name": "MALVERN 3 2",
      "init": {
        "Vr": -0.9247743506123485,
        "Vi": -0.45870461885987457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0890410055378,
        "longitude": -75.4576442351936
      }
    },
    {
      "number": 12404,
      "class": "Bus",
      "name": "NEWTOWN SQUARE 1 1",
      "init": {
        "Vr": -0.9333557885918937,
        "Vi": -0.45726490597770103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9991369861055,
        "longitude": -75.4618592403541
      }
    },
    {
      "number": 12405,
      "class": "Bus",
      "name": "NEWTOWN SQUARE 2 1",
      "init": {
        "Vr": -0.9247554373703945,
        "Vi": -0.4523033148461845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9331820685108,
        "longitude": -75.4529321310815
      }
    },
    {
      "number": 12406,
      "class": "Bus",
      "name": "NOTTINGHAM 3 1",
      "init": {
        "Vr": -0.9133372921457957,
        "Vi": -0.4869559415688193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.736714122272,
        "longitude": -76.0213605220812
      }
    },
    {
      "number": 12407,
      "class": "Bus",
      "name": "OXFORD 9 1",
      "init": {
        "Vr": -0.9155260443702272,
        "Vi": -0.48098862704919926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6991246090324,
        "longitude": -76.0435254220439
      }
    },
    {
      "number": 12408,
      "class": "Bus",
      "name": "OXFORD 9 2",
      "init": {
        "Vr": -0.9155393611050384,
        "Vi": -0.480819077456965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6991246090324,
        "longitude": -76.0435254220439
      }
    },
    {
      "number": 12409,
      "class": "Bus",
      "name": "OXFORD 10 1",
      "init": {
        "Vr": -0.9256134701677217,
        "Vi": -0.46316561891324426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8427430004325,
        "longitude": -76.0071031716038
      }
    },
    {
      "number": 12410,
      "class": "Bus",
      "name": "OXFORD 10 2",
      "init": {
        "Vr": -0.9256216536208838,
        "Vi": -0.46302103765025826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8427430004325,
        "longitude": -76.0071031716038
      }
    },
    {
      "number": 12411,
      "class": "Bus",
      "name": "OXFORD 11 1",
      "init": {
        "Vr": -0.9200039618967298,
        "Vi": -0.4750916235833311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.859042009693,
        "longitude": -76.0497414477699
      }
    },
    {
      "number": 12412,
      "class": "Bus",
      "name": "OXFORD 12 1",
      "init": {
        "Vr": -0.9244275608916641,
        "Vi": -0.4592186376275028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7160084652648,
        "longitude": -75.9342893159105
      }
    },
    {
      "number": 12413,
      "class": "Bus",
      "name": "PARKESBURG 1 1",
      "init": {
        "Vr": -0.9256967547769532,
        "Vi": -0.46734209650868314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0032222815461,
        "longitude": -76.073262001891
      }
    },
    {
      "number": 12414,
      "class": "Bus",
      "name": "PARKESBURG 2 1",
      "init": {
        "Vr": -0.9188916616054332,
        "Vi": -0.4763635504761224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9753622208026,
        "longitude": -75.9063062907975
      }
    },
    {
      "number": 12415,
      "class": "Bus",
      "name": "PHOENIXVILLE 1 1",
      "init": {
        "Vr": -0.9287566089808675,
        "Vi": -0.4681659675461914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0564233612415,
        "longitude": -75.5600640555831
      }
    },
    {
      "number": 12416,
      "class": "Bus",
      "name": "PHOENIXVILLE 1 2",
      "init": {
        "Vr": -0.9286793186235334,
        "Vi": -0.4678557045017025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0564233612415,
        "longitude": -75.5600640555831
      }
    },
    {
      "number": 12417,
      "class": "Bus",
      "name": "PHOENIXVILLE 2 1",
      "init": {
        "Vr": -0.9220119333636184,
        "Vi": -0.46595937927365316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1128622380443,
        "longitude": -75.4748687261381
      }
    },
    {
      "number": 12418,
      "class": "Bus",
      "name": "PHOENIXVILLE 3 1",
      "init": {
        "Vr": -0.9016705280043935,
        "Vi": -0.5146259989259279
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1274533893235,
        "longitude": -75.5303559971402
      }
    },
    {
      "number": 12419,
      "class": "Bus",
      "name": "PHOENIXVILLE 3 2",
      "init": {
        "Vr": -0.9194017870649321,
        "Vi": -0.47566377693947515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1274533893235,
        "longitude": -75.5303559971402
      }
    },
    {
      "number": 12420,
      "class": "Bus",
      "name": "PHOENIXVILLE 3 3",
      "init": {
        "Vr": -0.9016934676542788,
        "Vi": -0.5143307194450862
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1274533893235,
        "longitude": -75.5303559971402
      }
    },
    {
      "number": 12421,
      "class": "Bus",
      "name": "PHOENIXVILLE 4 1",
      "init": {
        "Vr": -0.9225138814306394,
        "Vi": -0.4628927001946252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2416987503251,
        "longitude": -75.5255805454861
      }
    },
    {
      "number": 12422,
      "class": "Bus",
      "name": "PHOENIXVILLE 4 2",
      "init": {
        "Vr": -0.9224815696814253,
        "Vi": -0.46319492600558054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2416987503251,
        "longitude": -75.5255805454861
      }
    },
    {
      "number": 12423,
      "class": "Bus",
      "name": "POTTSTOWN 6 1",
      "init": {
        "Vr": -0.9171211753502646,
        "Vi": -0.48001094450743653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1959456557473,
        "longitude": -75.7139375629546
      }
    },
    {
      "number": 12424,
      "class": "Bus",
      "name": "POTTSTOWN 7 1",
      "init": {
        "Vr": -0.9181491031069098,
        "Vi": -0.479601241806324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1809594899685,
        "longitude": -75.6525183972942
      }
    },
    {
      "number": 12425,
      "class": "Bus",
      "name": "POTTSTOWN 8 1",
      "init": {
        "Vr": -0.9194102714353405,
        "Vi": -0.47218450754557667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2206310735301,
        "longitude": -75.6866753295962
      }
    },
    {
      "number": 12426,
      "class": "Bus",
      "name": "POTTSTOWN 8 2",
      "init": {
        "Vr": -0.9194283773039655,
        "Vi": -0.47231021794605915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2206310735301,
        "longitude": -75.6866753295962
      }
    },
    {
      "number": 12427,
      "class": "Bus",
      "name": "SPRING CITY 1 1",
      "init": {
        "Vr": -0.919730336637518,
        "Vi": -0.47610845656603906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2812224482132,
        "longitude": -75.598735017277
      }
    },
    {
      "number": 12428,
      "class": "Bus",
      "name": "SPRING CITY 1 2",
      "init": {
        "Vr": -0.9197315700838927,
        "Vi": -0.4762141937444017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2812224482132,
        "longitude": -75.598735017277
      }
    },
    {
      "number": 12429,
      "class": "Bus",
      "name": "SPRING CITY 2 1",
      "init": {
        "Vr": -0.9190703514920638,
        "Vi": -0.47421866524499856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1546049638331,
        "longitude": -75.5778102992597
      }
    },
    {
      "number": 12430,
      "class": "Bus",
      "name": "SPRING CITY 2 2",
      "init": {
        "Vr": -0.9190242067674024,
        "Vi": -0.47402084203352673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1546049638331,
        "longitude": -75.5778102992597
      }
    },
    {
      "number": 12431,
      "class": "Bus",
      "name": "WAYNE 6 1",
      "init": {
        "Vr": -0.9311664607280038,
        "Vi": -0.43993618000153534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0259579291898,
        "longitude": -75.3723419833651
      }
    },
    {
      "number": 12432,
      "class": "Bus",
      "name": "WAYNE 6 2",
      "init": {
        "Vr": -0.9311721678844699,
        "Vi": -0.4396549032035578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0259579291898,
        "longitude": -75.3723419833651
      }
    },
    {
      "number": 12433,
      "class": "Bus",
      "name": "WAYNE 7 1",
      "init": {
        "Vr": -0.9370967331355703,
        "Vi": -0.4391010521844412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0172603899116,
        "longitude": -75.3395091419883
      }
    },
    {
      "number": 12434,
      "class": "Bus",
      "name": "WAYNE 8 1",
      "init": {
        "Vr": -0.9296773215698633,
        "Vi": -0.43543057380019684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0978935874783,
        "longitude": -75.3703213644084
      }
    },
    {
      "number": 12435,
      "class": "Bus",
      "name": "WAYNE 9 1",
      "init": {
        "Vr": -0.9316459792015985,
        "Vi": -0.4506483289846386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0443780562273,
        "longitude": -75.4220146064436
      }
    },
    {
      "number": 12436,
      "class": "Bus",
      "name": "WAYNE 9 2",
      "init": {
        "Vr": -0.9316650732435081,
        "Vi": -0.4504410286593344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0443780562273,
        "longitude": -75.4220146064436
      }
    },
    {
      "number": 12437,
      "class": "Bus",
      "name": "WEST CHESTER 1 1",
      "init": {
        "Vr": -0.9278484854943275,
        "Vi": -0.4713024163199681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0055997633814,
        "longitude": -75.6023439111606
      }
    },
    {
      "number": 12438,
      "class": "Bus",
      "name": "WEST CHESTER 2 1",
      "init": {
        "Vr": -0.921622749205263,
        "Vi": -0.4788004643175166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0182416841989,
        "longitude": -75.6616605270712
      }
    },
    {
      "number": 12439,
      "class": "Bus",
      "name": "WEST CHESTER 3 1",
      "init": {
        "Vr": -0.9256723615021621,
        "Vi": -0.4703723639704724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9741020448644,
        "longitude": -75.6437596083476
      }
    },
    {
      "number": 12440,
      "class": "Bus",
      "name": "WEST CHESTER 4 1",
      "init": {
        "Vr": -0.9282795581469327,
        "Vi": -0.47492296833026637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.022139510077,
        "longitude": -75.559550483337
      }
    },
    {
      "number": 12441,
      "class": "Bus",
      "name": "WEST CHESTER 5 1",
      "init": {
        "Vr": -0.9234920698202256,
        "Vi": -0.4636640341907183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9254990886442,
        "longitude": -75.5392701050893
      }
    },
    {
      "number": 12442,
      "class": "Bus",
      "name": "WEST CHESTER 6 1",
      "init": {
        "Vr": -0.9195017027627417,
        "Vi": -0.483406172310346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134318848275,
        "longitude": -75.6316685040457
      }
    },
    {
      "number": 12443,
      "class": "Bus",
      "name": "WEST CHESTER 6 2",
      "init": {
        "Vr": -0.9194933489668554,
        "Vi": -0.48300456475578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134318848275,
        "longitude": -75.6316685040457
      }
    },
    {
      "number": 12444,
      "class": "Bus",
      "name": "WEST CHESTER 7 1",
      "init": {
        "Vr": -0.919292713850001,
        "Vi": -0.46643225033131397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8829292314442,
        "longitude": -75.5876276048649
      }
    },
    {
      "number": 12445,
      "class": "Bus",
      "name": "WEST CHESTER 8 1",
      "init": {
        "Vr": -0.9030957899642198,
        "Vi": -0.5126122951200007
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0184931525082,
        "longitude": -75.5767397183027
      }
    },
    {
      "number": 12446,
      "class": "Bus",
      "name": "WEST CHESTER 8 2",
      "init": {
        "Vr": -0.9281455493323101,
        "Vi": -0.4784819310248654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0184931525082,
        "longitude": -75.5767397183027
      }
    },
    {
      "number": 12447,
      "class": "Bus",
      "name": "WEST CHESTER 8 3",
      "init": {
        "Vr": -0.9031648801588164,
        "Vi": -0.5122022809971005
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0184931525082,
        "longitude": -75.5767397183027
      }
    },
    {
      "number": 12448,
      "class": "Bus",
      "name": "WEST CHESTER 9 1",
      "init": {
        "Vr": -0.9017888421817429,
        "Vi": -0.5143080343543147
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8840425441911,
        "longitude": -75.6198081979957
      }
    },
    {
      "number": 12449,
      "class": "Bus",
      "name": "WEST CHESTER 9 2",
      "init": {
        "Vr": -0.9189550904697954,
        "Vi": -0.4876803109028358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8840425441911,
        "longitude": -75.6198081979957
      }
    },
    {
      "number": 12450,
      "class": "Bus",
      "name": "WEST CHESTER 9 3",
      "init": {
        "Vr": -0.9018302689051574,
        "Vi": -0.5157884576047618
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8840425441911,
        "longitude": -75.6198081979957
      }
    },
    {
      "number": 12451,
      "class": "Bus",
      "name": "WEST CHESTER 10 1",
      "init": {
        "Vr": -0.8724546305645169,
        "Vi": -0.5697887869700966
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0064088064343,
        "longitude": -75.7133099501649
      }
    },
    {
      "number": 12452,
      "class": "Bus",
      "name": "WEST CHESTER 10 2",
      "init": {
        "Vr": -0.9024051757475372,
        "Vi": -0.5201633751045106
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0064088064343,
        "longitude": -75.7133099501649
      }
    },
    {
      "number": 12453,
      "class": "Bus",
      "name": "WEST CHESTER 10 3",
      "init": {
        "Vr": -0.9209985728334362,
        "Vi": -0.4839533391081177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0064088064343,
        "longitude": -75.7133099501649
      }
    },
    {
      "number": 12454,
      "class": "Bus",
      "name": "WEST CHESTER 10 4",
      "init": {
        "Vr": -0.8723560278148281,
        "Vi": -0.5693185381661432
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0064088064343,
        "longitude": -75.7133099501649
      }
    },
    {
      "number": 12455,
      "class": "Bus",
      "name": "WEST CHESTER 10 6",
      "init": {
        "Vr": -0.9026494959644136,
        "Vi": -0.5182590003237898
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0064088064343,
        "longitude": -75.7133099501649
      }
    },
    {
      "number": 12456,
      "class": "Bus",
      "name": "WEST GROVE 1 1",
      "init": {
        "Vr": -0.9077775025300135,
        "Vi": -0.5099098061936325
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8364318660677,
        "longitude": -75.8027257473728
      }
    },
    {
      "number": 12457,
      "class": "Bus",
      "name": "WEST GROVE 1 2",
      "init": {
        "Vr": -0.9263385191577914,
        "Vi": -0.4773168971746496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8364318660677,
        "longitude": -75.8027257473728
      }
    },
    {
      "number": 12458,
      "class": "Bus",
      "name": "WEST GROVE 1 3",
      "init": {
        "Vr": -0.907783295057827,
        "Vi": -0.5096308384532067
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8364318660677,
        "longitude": -75.8027257473728
      }
    },
    {
      "number": 12459,
      "class": "Bus",
      "name": "WEST GROVE 2 1",
      "init": {
        "Vr": -0.924299065122736,
        "Vi": -0.4726559311054824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9024268303598,
        "longitude": -75.8392465167019
      }
    },
    {
      "number": 12460,
      "class": "Bus",
      "name": "WEST GROVE 2 2",
      "init": {
        "Vr": -0.9244118617158825,
        "Vi": -0.47281998993511615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9024268303598,
        "longitude": -75.8392465167019
      }
    },
    {
      "number": 12461,
      "class": "Bus",
      "name": "AVIS 1",
      "init": {
        "Vr": -0.8689465241105698,
        "Vi": -0.5707582111844434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1524402909196,
        "longitude": -77.3123497040281
      }
    },
    {
      "number": 12462,
      "class": "Bus",
      "name": "AVIS 2",
      "init": {
        "Vr": -0.8689463324543674,
        "Vi": -0.5706969714026267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1524402909196,
        "longitude": -77.3123497040281
      }
    },
    {
      "number": 12463,
      "class": "Bus",
      "name": "JERSEY SHORE 1 1",
      "init": {
        "Vr": -0.8693167822046681,
        "Vi": -0.5693493173954266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2428651848424,
        "longitude": -77.238920087408
      }
    },
    {
      "number": 12464,
      "class": "Bus",
      "name": "JERSEY SHORE 2 1",
      "init": {
        "Vr": -0.869557068540328,
        "Vi": -0.5683118320389022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3069027587316,
        "longitude": -77.2831504882655
      }
    },
    {
      "number": 12465,
      "class": "Bus",
      "name": "JERSEY SHORE 2 2",
      "init": {
        "Vr": -0.8695738619350362,
        "Vi": -0.5681981639104718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3069027587316,
        "longitude": -77.2831504882655
      }
    },
    {
      "number": 12466,
      "class": "Bus",
      "name": "JERSEY SHORE 3 1",
      "init": {
        "Vr": -0.8689305652159317,
        "Vi": -0.5705180007150553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2733955326171,
        "longitude": -77.2336536416301
      }
    },
    {
      "number": 12467,
      "class": "Bus",
      "name": "JERSEY SHORE 3 2",
      "init": {
        "Vr": -0.8689323145805335,
        "Vi": -0.5703964972463146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2733955326171,
        "longitude": -77.2336536416301
      }
    },
    {
      "number": 12468,
      "class": "Bus",
      "name": "LOCK HAVEN 1 1",
      "init": {
        "Vr": -0.8709607174411071,
        "Vi": -0.5738192059400798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3300041045497,
        "longitude": -77.4639561871523
      }
    },
    {
      "number": 12469,
      "class": "Bus",
      "name": "LOCK HAVEN 2 1",
      "init": {
        "Vr": -0.8708183536365657,
        "Vi": -0.5703947304659843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050696467308,
        "longitude": -77.3980209710138
      }
    },
    {
      "number": 12470,
      "class": "Bus",
      "name": "LOCK HAVEN 3 1",
      "init": {
        "Vr": -0.8670355992216631,
        "Vi": -0.5937219658828984
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2670959823587,
        "longitude": -77.4514427243815
      }
    },
    {
      "number": 12471,
      "class": "Bus",
      "name": "LOCK HAVEN 3 2",
      "init": {
        "Vr": -0.8704932785462732,
        "Vi": -0.5811807802943904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2670959823587,
        "longitude": -77.4514427243815
      }
    },
    {
      "number": 12472,
      "class": "Bus",
      "name": "LOCK HAVEN 3 3",
      "init": {
        "Vr": -0.8754620729729753,
        "Vi": -0.5631587003219737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2670959823587,
        "longitude": -77.4514427243815
      }
    },
    {
      "number": 12473,
      "class": "Bus",
      "name": "LOCK HAVEN 3 4",
      "init": {
        "Vr": -0.8754620729729753,
        "Vi": -0.5631587003219737
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2670959823587,
        "longitude": -77.4514427243815
      }
    },
    {
      "number": 12474,
      "class": "Bus",
      "name": "LOCK HAVEN 3 5",
      "init": {
        "Vr": -0.8670013346581565,
        "Vi": -0.5943310637363809
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2670959823587,
        "longitude": -77.4514427243815
      }
    },
    {
      "number": 12475,
      "class": "Bus",
      "name": "LOCK HAVEN 4 1",
      "init": {
        "Vr": -0.870769077707799,
        "Vi": -0.5777763819432694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2897557270107,
        "longitude": -77.4561611861322
      }
    },
    {
      "number": 12476,
      "class": "Bus",
      "name": "LOGANTON 1 1",
      "init": {
        "Vr": -0.8754295409326365,
        "Vi": -0.5603654019512669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0218118101456,
        "longitude": -77.3238753086651
      }
    },
    {
      "number": 12477,
      "class": "Bus",
      "name": "LOGANTON 1 2",
      "init": {
        "Vr": -0.8754373215840096,
        "Vi": -0.5603274796962674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0218118101456,
        "longitude": -77.3238753086651
      }
    },
    {
      "number": 12478,
      "class": "Bus",
      "name": "LOGANTON 2 1",
      "init": {
        "Vr": -0.8752193770248856,
        "Vi": -0.5636052299487264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9558168472913,
        "longitude": -77.332471886643
      }
    },
    {
      "number": 12479,
      "class": "Bus",
      "name": "LOGANTON 2 2",
      "init": {
        "Vr": -0.8751873992435805,
        "Vi": -0.5637139277804043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9558168472913,
        "longitude": -77.332471886643
      }
    },
    {
      "number": 12480,
      "class": "Bus",
      "name": "ASHLAND 6 1",
      "init": {
        "Vr": -0.8828491090023899,
        "Vi": -0.5356512805968702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7450057641542,
        "longitude": -76.4137314510578
      }
    },
    {
      "number": 12481,
      "class": "Bus",
      "name": "ASHLAND 7 1",
      "init": {
        "Vr": -0.8833243976978745,
        "Vi": -0.5367504902692535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7418138451534,
        "longitude": -76.3643383511257
      }
    },
    {
      "number": 12482,
      "class": "Bus",
      "name": "ASHLAND 7 2",
      "init": {
        "Vr": -0.8833180740567012,
        "Vi": -0.5368256988968166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7418138451534,
