        "longitude": -76.3643383511257
      }
    },
    {
      "number": 12483,
      "class": "Bus",
      "name": "BENTON 1 1",
      "init": {
        "Vr": -0.8734335363514776,
        "Vi": -0.5594058644053778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2949056734313,
        "longitude": -76.4026797851475
      }
    },
    {
      "number": 12484,
      "class": "Bus",
      "name": "BENTON 2 1",
      "init": {
        "Vr": -0.8755036492242696,
        "Vi": -0.553613671797508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2037041832477,
        "longitude": -76.3687972467438
      }
    },
    {
      "number": 12485,
      "class": "Bus",
      "name": "BENTON 2 2",
      "init": {
        "Vr": -0.8755159804606463,
        "Vi": -0.5535486757997121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2037041832477,
        "longitude": -76.3687972467438
      }
    },
    {
      "number": 12486,
      "class": "Bus",
      "name": "BERWICK 4 1",
      "init": {
        "Vr": -0.8769183681601205,
        "Vi": -0.5484661932812225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0713181363318,
        "longitude": -76.2890818903538
      }
    },
    {
      "number": 12487,
      "class": "Bus",
      "name": "BERWICK 5 1",
      "init": {
        "Vr": -0.8754780043358876,
        "Vi": -0.5526683681909542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0930067774757,
        "longitude": -76.2486182694761
      }
    },
    {
      "number": 12488,
      "class": "Bus",
      "name": "BERWICK 5 2",
      "init": {
        "Vr": -0.8754730294591406,
        "Vi": -0.552807509407857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0930067774757,
        "longitude": -76.2486182694761
      }
    },
    {
      "number": 12489,
      "class": "Bus",
      "name": "BERWICK 6 1",
      "init": {
        "Vr": -0.8743430674560455,
        "Vi": -0.5579921045979785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0513176564323,
        "longitude": -76.1994624948736
      }
    },
    {
      "number": 12490,
      "class": "Bus",
      "name": "BERWICK 7 1",
      "init": {
        "Vr": -0.8776806869949864,
        "Vi": -0.5466278114108021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0936281953647,
        "longitude": -76.2973427074558
      }
    },
    {
      "number": 12491,
      "class": "Bus",
      "name": "BLOOMSBURG 1 1",
      "init": {
        "Vr": -0.8841569873292702,
        "Vi": -0.5440294599196734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9953396882773,
        "longitude": -76.4643851482044
      }
    },
    {
      "number": 12492,
      "class": "Bus",
      "name": "BLOOMSBURG 1 2",
      "init": {
        "Vr": -0.8841524027131857,
        "Vi": -0.5442469191054855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9953396882773,
        "longitude": -76.4643851482044
      }
    },
    {
      "number": 12493,
      "class": "Bus",
      "name": "BLOOMSBURG 2 1",
      "init": {
        "Vr": -0.8819090151984584,
        "Vi": -0.5456068619958426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0318441760843,
        "longitude": -76.4381956977799
      }
    },
    {
      "number": 12494,
      "class": "Bus",
      "name": "BLOOMSBURG 3 1",
      "init": {
        "Vr": -0.8830801688093628,
        "Vi": -0.5472401691564518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0340209629772,
        "longitude": -76.3889269683684
      }
    },
    {
      "number": 12495,
      "class": "Bus",
      "name": "BLOOMSBURG 4 1",
      "init": {
        "Vr": -0.8701824925167926,
        "Vi": -0.5834314730553213
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0941791956968,
        "longitude": -76.3916032236119
      }
    },
    {
      "number": 12496,
      "class": "Bus",
      "name": "BLOOMSBURG 4 2",
      "init": {
        "Vr": -0.8788354031835097,
        "Vi": -0.563859872973561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0941791956968,
        "longitude": -76.3916032236119
      }
    },
    {
      "number": 12497,
      "class": "Bus",
      "name": "BLOOMSBURG 4 3",
      "init": {
        "Vr": -0.8776926437820529,
        "Vi": -0.5664446251119892
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0941791956968,
        "longitude": -76.3916032236119
      }
    },
    {
      "number": 12498,
      "class": "Bus",
      "name": "BLOOMSBURG 4 4",
      "init": {
        "Vr": -0.8776926437820529,
        "Vi": -0.5664446251119891
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0941791956968,
        "longitude": -76.3916032236119
      }
    },
    {
      "number": 12499,
      "class": "Bus",
      "name": "BLOOMSBURG 4 5",
      "init": {
        "Vr": -0.8701665873582375,
        "Vi": -0.5831013754706428
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0941791956968,
        "longitude": -76.3916032236119
      }
    },
    {
      "number": 12500,
      "class": "Bus",
      "name": "CATAWISSA 1 1",
      "init": {
        "Vr": -0.8789055302454258,
        "Vi": -0.5594286671287179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8107935378271,
        "longitude": -76.3651935678384
      }
    },
    {
      "number": 12501,
      "class": "Bus",
      "name": "CATAWISSA 1 2",
      "init": {
        "Vr": -0.8788959577829231,
        "Vi": -0.5595277170912473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8107935378271,
        "longitude": -76.3651935678384
      }
    },
    {
      "number": 12502,
      "class": "Bus",
      "name": "CATAWISSA 2 1",
      "init": {
        "Vr": -0.8796519227268794,
        "Vi": -0.5595971938160227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8646407880325,
        "longitude": -76.4623518585815
      }
    },
    {
      "number": 12503,
      "class": "Bus",
      "name": "DANVILLE 3 1",
      "init": {
        "Vr": -0.8879227966202181,
        "Vi": -0.531498954084402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8830639725861,
        "longitude": -76.5808091225086
      }
    },
    {
      "number": 12504,
      "class": "Bus",
      "name": "DANVILLE 4 1",
      "init": {
        "Vr": -0.882586900495844,
        "Vi": -0.5475543622521893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9634108157266,
        "longitude": -76.6814780536118
      }
    },
    {
      "number": 12505,
      "class": "Bus",
      "name": "DANVILLE 5 1",
      "init": {
        "Vr": -0.882034325096952,
        "Vi": -0.5500541608273498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9884220465598,
        "longitude": -76.662773095475
      }
    },
    {
      "number": 12506,
      "class": "Bus",
      "name": "DANVILLE 5 2",
      "init": {
        "Vr": -0.8820564436719793,
        "Vi": -0.5499377663097537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9884220465598,
        "longitude": -76.662773095475
      }
    },
    {
      "number": 12507,
      "class": "Bus",
      "name": "DANVILLE 6 1",
      "init": {
        "Vr": -0.8845915042133693,
        "Vi": -0.5444846917470967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0062349736032,
        "longitude": -76.5666752098478
      }
    },
    {
      "number": 12508,
      "class": "Bus",
      "name": "ELYSBURG 1 1",
      "init": {
        "Vr": -0.8810142017203576,
        "Vi": -0.5499833657693038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8378535358018,
        "longitude": -76.5282218909519
      }
    },
    {
      "number": 12509,
      "class": "Bus",
      "name": "ELYSBURG 2 1",
      "init": {
        "Vr": -0.8908329657349641,
        "Vi": -0.5269898406960623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9221125127434,
        "longitude": -76.5088600322402
      }
    },
    {
      "number": 12510,
      "class": "Bus",
      "name": "MILLVILLE 6 1",
      "init": {
        "Vr": -0.880303782733458,
        "Vi": -0.5587084831514594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1043309278536,
        "longitude": -76.5777849833496
      }
    },
    {
      "number": 12511,
      "class": "Bus",
      "name": "MILLVILLE 6 2",
      "init": {
        "Vr": -0.8802998364998617,
        "Vi": -0.5587470235855596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1043309278536,
        "longitude": -76.5777849833496
      }
    },
    {
      "number": 12512,
      "class": "Bus",
      "name": "MILLVILLE 7 1",
      "init": {
        "Vr": -0.8837621530811467,
        "Vi": -0.5495054974360281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1690819472223,
        "longitude": -76.4896071025431
      }
    },
    {
      "number": 12513,
      "class": "Bus",
      "name": "MILLVILLE 7 2",
      "init": {
        "Vr": -0.8837738902500737,
        "Vi": -0.5494441068382633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1690819472223,
        "longitude": -76.4896071025431
      }
    },
    {
      "number": 12514,
      "class": "Bus",
      "name": "MUNCY 1 1",
      "init": {
        "Vr": -0.8777723229006685,
        "Vi": -0.5621368817215967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1428363882783,
        "longitude": -76.7673546158595
      }
    },
    {
      "number": 12515,
      "class": "Bus",
      "name": "MUNCY 2 1",
      "init": {
        "Vr": -0.8706904277291888,
        "Vi": -0.5693195249346064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2169475470648,
        "longitude": -76.7148248037861
      }
    },
    {
      "number": 12516,
      "class": "Bus",
      "name": "MUNCY 2 2",
      "init": {
        "Vr": -0.8706709689846646,
        "Vi": -0.5690594416877491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2169475470648,
        "longitude": -76.7148248037861
      }
    },
    {
      "number": 12517,
      "class": "Bus",
      "name": "MUNCY 3 1",
      "init": {
        "Vr": -0.8726062919503728,
        "Vi": -0.5686644318692465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.223578758894,
        "longitude": -76.660095668307
      }
    },
    {
      "number": 12518,
      "class": "Bus",
      "name": "NESCOPECK 1",
      "init": {
        "Vr": -0.8728923580494619,
        "Vi": -0.5605578198993524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9941978784302,
        "longitude": -76.2400339001015
      }
    },
    {
      "number": 12519,
      "class": "Bus",
      "name": "SHICKSHINNY 1 1",
      "init": {
        "Vr": -0.8708062323115399,
        "Vi": -0.5622510814719538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1734355816654,
        "longitude": -76.2167583415505
      }
    },
    {
      "number": 12520,
      "class": "Bus",
      "name": "SHICKSHINNY 1 2",
      "init": {
        "Vr": -0.8707954306578325,
        "Vi": -0.5621513481078423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1734355816654,
        "longitude": -76.2167583415505
      }
    },
    {
      "number": 12521,
      "class": "Bus",
      "name": "SHICKSHINNY 2 1",
      "init": {
        "Vr": -0.8684197958168564,
        "Vi": -0.5675568246153386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1595366857439,
        "longitude": -76.1606176059651
      }
    },
    {
      "number": 12522,
      "class": "Bus",
      "name": "SHICKSHINNY 2 2",
      "init": {
        "Vr": -0.8684358261476586,
        "Vi": -0.5675025881009235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1595366857439,
        "longitude": -76.1606176059651
      }
    },
    {
      "number": 12523,
      "class": "Bus",
      "name": "SHICKSHINNY 3 1",
      "init": {
        "Vr": -0.8668464451088375,
        "Vi": -0.5719740767292334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1042546604983,
        "longitude": -76.1642080466969
      }
    },
    {
      "number": 12524,
      "class": "Bus",
      "name": "BOILING SPRINGS 1 1",
      "init": {
        "Vr": -0.9245505833104795,
        "Vi": -0.47509899911520165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0607301731025,
        "longitude": -77.167604726763
      }
    },
    {
      "number": 12525,
      "class": "Bus",
      "name": "BOILING SPRINGS 1 2",
      "init": {
        "Vr": -0.9245589067037525,
        "Vi": -0.4750143873684281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0607301731025,
        "longitude": -77.167604726763
      }
    },
    {
      "number": 12526,
      "class": "Bus",
      "name": "CAMP HILL 1 1",
      "init": {
        "Vr": -0.9213114876295255,
        "Vi": -0.4788146354845189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2859417984328,
        "longitude": -76.913407485536
      }
    },
    {
      "number": 12527,
      "class": "Bus",
      "name": "CAMP HILL 2 1",
      "init": {
        "Vr": -0.918751341342516,
        "Vi": -0.47939071151056367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1422454533256,
        "longitude": -77.0155668732177
      }
    },
    {
      "number": 12528,
      "class": "Bus",
      "name": "CAMP HILL 3 1",
      "init": {
        "Vr": -0.9206171997380813,
        "Vi": -0.4786094313234014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1884192164124,
        "longitude": -76.9128975339066
      }
    },
    {
      "number": 12529,
      "class": "Bus",
      "name": "CAMP HILL 3 2",
      "init": {
        "Vr": -0.9205506805503982,
        "Vi": -0.4782630317198862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1884192164124,
        "longitude": -76.9128975339066
      }
    },
    {
      "number": 12530,
      "class": "Bus",
      "name": "CARLISLE 1 1",
      "init": {
        "Vr": -0.9032943378775518,
        "Vi": -0.5181772887120718
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2327012762224,
        "longitude": -77.2315775653719
      }
    },
    {
      "number": 12531,
      "class": "Bus",
      "name": "CARLISLE 1 2",
      "init": {
        "Vr": -0.9116801918623376,
        "Vi": -0.4978262933777382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2327012762224,
        "longitude": -77.2315775653719
      }
    },
    {
      "number": 12532,
      "class": "Bus",
      "name": "CARLISLE 1 3",
      "init": {
        "Vr": -0.9031300651049486,
        "Vi": -0.5191726643913771
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2327012762224,
        "longitude": -77.2315775653719
      }
    },
    {
      "number": 12533,
      "class": "Bus",
      "name": "CARLISLE 2 1",
      "init": {
        "Vr": -0.9124561705773581,
        "Vi": -0.49022040226015484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2400064841775,
        "longitude": -77.1799685539887
      }
    },
    {
      "number": 12534,
      "class": "Bus",
      "name": "CARLISLE 3 1",
      "init": {
        "Vr": -0.9114712093005228,
        "Vi": -0.48916672599632977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2954579650377,
        "longitude": -77.2280774022469
      }
    },
    {
      "number": 12535,
      "class": "Bus",
      "name": "CARLISLE 4 1",
      "init": {
        "Vr": -0.9106195830220194,
        "Vi": -0.4904782140792549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.29119349937,
        "longitude": -77.2754430038633
      }
    },
    {
      "number": 12536,
      "class": "Bus",
      "name": "CARLISLE 5 1",
      "init": {
        "Vr": -0.9145279102884434,
        "Vi": -0.49178087596305037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1818303816271,
        "longitude": -77.2404558979341
      }
    },
    {
      "number": 12537,
      "class": "Bus",
      "name": "CARLISLE 5 2",
      "init": {
        "Vr": -0.9145320507194307,
        "Vi": -0.4916402302638777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1818303816271,
        "longitude": -77.2404558979341
      }
    },
    {
      "number": 12538,
      "class": "Bus",
      "name": "CARLISLE 6 1",
      "init": {
        "Vr": -0.9152193442517098,
        "Vi": -0.48924266196760074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.195072413527,
        "longitude": -77.2655684234308
      }
    },
    {
      "number": 12539,
      "class": "Bus",
      "name": "CARLISLE 6 2",
      "init": {
        "Vr": -0.9152179925451094,
        "Vi": -0.48909341459346917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.195072413527,
        "longitude": -77.2655684234308
      }
    },
    {
      "number": 12540,
      "class": "Bus",
      "name": "CARLISLE 7 1",
      "init": {
        "Vr": -0.9129671903847011,
        "Vi": -0.49331387489058415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2224776618568,
        "longitude": -77.2058981813265
      }
    },
    {
      "number": 12541,
      "class": "Bus",
      "name": "CARLISLE 8 1",
      "init": {
        "Vr": -0.915914378007028,
        "Vi": -0.49465441851032316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1568500856822,
        "longitude": -77.2040755387539
      }
    },
    {
      "number": 12542,
      "class": "Bus",
      "name": "ENOLA 1 1",
      "init": {
        "Vr": -0.9193762656720491,
        "Vi": -0.4796691150719102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2486510004087,
        "longitude": -76.9941889202754
      }
    },
    {
      "number": 12543,
      "class": "Bus",
      "name": "ENOLA 2 1",
      "init": {
        "Vr": -0.919144711611681,
        "Vi": -0.4800086044054723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2003009359115,
        "longitude": -77.0037294139149
      }
    },
    {
      "number": 12544,
      "class": "Bus",
      "name": "ENOLA 3 1",
      "init": {
        "Vr": -0.9089367256808285,
        "Vi": -0.4940308781331186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4065080346104,
        "longitude": -77.0174842760991
      }
    },
    {
      "number": 12545,
      "class": "Bus",
      "name": "ENOLA 3 2",
      "init": {
        "Vr": -0.9089379644120171,
        "Vi": -0.4939192163918001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4065080346104,
        "longitude": -77.0174842760991
      }
    },
    {
      "number": 12546,
      "class": "Bus",
      "name": "MARYSVILLE 1 1",
      "init": {
        "Vr": -0.9144167648520646,
        "Vi": -0.4852778961968844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3091449936507,
        "longitude": -77.0337657600138
      }
    },
    {
      "number": 12547,
      "class": "Bus",
      "name": "MARYSVILLE 1 2",
      "init": {
        "Vr": -0.9144288650671472,
        "Vi": -0.4853242489895142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3091449936507,
        "longitude": -77.0337657600138
      }
    },
    {
      "number": 12548,
      "class": "Bus",
      "name": "MECHANICSBURG 1 1",
      "init": {
        "Vr": -0.9220205335326487,
        "Vi": -0.47569494629358794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2370154734774,
        "longitude": -76.9432384193481
      }
    },
    {
      "number": 12549,
      "class": "Bus",
      "name": "MECHANICSBURG 2 1",
      "init": {
        "Vr": -0.9171129815836657,
        "Vi": -0.4813261453897588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1792478513731,
        "longitude": -77.0747389396405
      }
    },
    {
      "number": 12550,
      "class": "Bus",
      "name": "MECHANICSBURG 3 1",
      "init": {
        "Vr": -0.9105865460808171,
        "Vi": -0.507999989056942
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0977531118816,
        "longitude": -77.0420403541121
      }
    },
    {
      "number": 12551,
      "class": "Bus",
      "name": "MECHANICSBURG 3 2",
      "init": {
        "Vr": -0.9243385004619076,
        "Vi": -0.4897249370856237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0977531118816,
        "longitude": -77.0420403541121
      }
    },
    {
      "number": 12552,
      "class": "Bus",
      "name": "MECHANICSBURG 3 3",
      "init": {
        "Vr": -0.910604935934693,
        "Vi": -0.5077699672582464
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0977531118816,
        "longitude": -77.0420403541121
      }
    },
    {
      "number": 12553,
      "class": "Bus",
      "name": "MECHANICSBURG 4 1",
      "init": {
        "Vr": -0.9042200835733105,
        "Vi": -0.517027851138559
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405134338094,
        "longitude": -77.0837229814231
      }
    },
    {
      "number": 12554,
      "class": "Bus",
      "name": "MECHANICSBURG 4 2",
      "init": {
        "Vr": -0.9164427850453367,
        "Vi": -0.48779538414365753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405134338094,
        "longitude": -77.0837229814231
      }
    },
    {
      "number": 12555,
      "class": "Bus",
      "name": "MECHANICSBURG 4 3",
      "init": {
        "Vr": -0.9145987688202113,
        "Vi": -0.4922056323089904
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405134338094,
        "longitude": -77.0837229814231
      }
    },
    {
      "number": 12556,
      "class": "Bus",
      "name": "MECHANICSBURG 4 4",
      "init": {
        "Vr": -0.9145987688202112,
        "Vi": -0.4922056323089904
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405134338094,
        "longitude": -77.0837229814231
      }
    },
    {
      "number": 12557,
      "class": "Bus",
      "name": "MECHANICSBURG 4 5",
      "init": {
        "Vr": -0.9039049750440271,
        "Vi": -0.5184973709099999
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405134338094,
        "longitude": -77.0837229814231
      }
    },
    {
      "number": 12558,
      "class": "Bus",
      "name": "MECHANICSBURG 5 1",
      "init": {
        "Vr": -0.9232112103571207,
        "Vi": -0.4758475433232904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2502834013468,
        "longitude": -76.9343365807137
      }
    },
    {
      "number": 12559,
      "class": "Bus",
      "name": "MECHANICSBURG 6 1",
      "init": {
        "Vr": -0.9180057572040629,
        "Vi": -0.4847639786205706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2427698408535,
        "longitude": -77.0991367037885
      }
    },
    {
      "number": 12560,
      "class": "Bus",
      "name": "MECHANICSBURG 7 1",
      "init": {
        "Vr": -0.9195217939721988,
        "Vi": -0.4788212872858607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2237870950666,
        "longitude": -77.0044057078762
      }
    },
    {
      "number": 12561,
      "class": "Bus",
      "name": "MECHANICSBURG 8 1",
      "init": {
        "Vr": -0.9166870939714011,
        "Vi": -0.48415431150946525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2064374572832,
        "longitude": -77.0873936782133
      }
    },
    {
      "number": 12562,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 1 1",
      "init": {
        "Vr": -0.9299922409762132,
        "Vi": -0.459996087728524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0138204767236,
        "longitude": -77.1874079776473
      }
    },
    {
      "number": 12563,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 2 1",
      "init": {
        "Vr": -0.9188391900777286,
        "Vi": -0.47855624704524163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0497257998954,
        "longitude": -77.309992041706
      }
    },
    {
      "number": 12564,
      "class": "Bus",
      "name": "NEW CUMBERLAND 1 1",
      "init": {
        "Vr": -0.9158286712128643,
        "Vi": -0.4797489712242668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1478165164918,
        "longitude": -76.7958669299786
      }
    },
    {
      "number": 12565,
      "class": "Bus",
      "name": "NEWVILLE 1 1",
      "init": {
        "Vr": -0.9145340707427182,
        "Vi": -0.4876084312087391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2013804357391,
        "longitude": -77.3523941666924
      }
    },
    {
      "number": 12566,
      "class": "Bus",
      "name": "NEWVILLE 1 2",
      "init": {
        "Vr": -0.9145470144617428,
        "Vi": -0.48748907444065115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2013804357391,
        "longitude": -77.3523941666924
      }
    },
    {
      "number": 12567,
      "class": "Bus",
      "name": "NEWVILLE 2 1",
      "init": {
        "Vr": -0.9106436863063557,
        "Vi": -0.49725982527230866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2073607563854,
        "longitude": -77.4797651853783
      }
    },
    {
      "number": 12568,
      "class": "Bus",
      "name": "NEWVILLE 3 1",
      "init": {
        "Vr": -0.9159480338837303,
        "Vi": -0.4836524680497141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1283468948518,
        "longitude": -77.3180318353791
      }
    },
    {
      "number": 12569,
      "class": "Bus",
      "name": "SHIPPENSBURG 1 1",
      "init": {
        "Vr": -0.9038053904446294,
        "Vi": -0.5148018748851674
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1250059780769,
        "longitude": -77.4719602315691
      }
    },
    {
      "number": 12570,
      "class": "Bus",
      "name": "SHIPPENSBURG 1 2",
      "init": {
        "Vr": -0.9098332801822872,
        "Vi": -0.5059030505030926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1250059780769,
        "longitude": -77.4719602315691
      }
    },
    {
      "number": 12571,
      "class": "Bus",
      "name": "SHIPPENSBURG 1 3",
      "init": {
        "Vr": -0.9038211702863332,
        "Vi": -0.5146205818033908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1250059780769,
        "longitude": -77.4719602315691
      }
    },
    {
      "number": 12572,
      "class": "Bus",
      "name": "SHIPPENSBURG 2 1",
      "init": {
        "Vr": -0.9116504354302765,
        "Vi": -0.4959579337038949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1035573589155,
        "longitude": -77.4355684532386
      }
    },
    {
      "number": 12573,
      "class": "Bus",
      "name": "SHIPPENSBURG 2 2",
      "init": {
        "Vr": -0.9116372897326551,
        "Vi": -0.4957544933382875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1035573589155,
        "longitude": -77.4355684532386
      }
    },
    {
      "number": 12574,
      "class": "Bus",
      "name": "SHIPPENSBURG 3 1",
      "init": {
        "Vr": -0.9130194654604334,
        "Vi": -0.489866218908751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0840793667209,
        "longitude": -77.4035741763729
      }
    },
    {
      "number": 12575,
      "class": "Bus",
      "name": "SHIPPENSBURG 4 1",
      "init": {
        "Vr": -0.9102155361733059,
        "Vi": -0.48045836049472357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0214758942531,
        "longitude": -77.5385410267954
      }
    },
    {
      "number": 12576,
      "class": "Bus",
      "name": "SHIPPENSBURG 4 2",
      "init": {
        "Vr": -0.9102077628283142,
        "Vi": -0.48028250908819253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0214758942531,
        "longitude": -77.5385410267954
      }
    },
    {
      "number": 12577,
      "class": "Bus",
      "name": "DAUPHIN 1 1",
      "init": {
        "Vr": -0.911675883165401,
        "Vi": -0.5048341114098652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4262011063221,
        "longitude": -76.8920630995479
      }
    },
    {
      "number": 12578,
      "class": "Bus",
      "name": "DAUPHIN 2 1",
      "init": {
        "Vr": -0.913576457211349,
        "Vi": -0.4943453937908562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4338383155946,
        "longitude": -76.8111061187686
      }
    },
    {
      "number": 12579,
      "class": "Bus",
      "name": "DAUPHIN 2 2",
      "init": {
        "Vr": -0.9135904346472624,
        "Vi": -0.4942734597669711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4338383155946,
        "longitude": -76.8111061187686
      }
    },
    {
      "number": 12580,
      "class": "Bus",
      "name": "DUNCANNON 1 1",
      "init": {
        "Vr": -0.9110218626723435,
        "Vi": -0.4935445951668172
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4380784690097,
        "longitude": -77.0329988356395
      }
    },
    {
      "number": 12581,
      "class": "Bus",
      "name": "DUNCANNON 2 1",
      "init": {
        "Vr": -0.9112241402457284,
        "Vi": -0.4898101308006087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3698792623824,
        "longitude": -77.0533534672555
      }
    },
    {
      "number": 12582,
      "class": "Bus",
      "name": "DUNCANNON 2 2",
      "init": {
        "Vr": -0.9112168264037226,
        "Vi": -0.48972480360752635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3698792623824,
        "longitude": -77.0533534672555
      }
    },
    {
      "number": 12583,
      "class": "Bus",
      "name": "DUNCANNON 3 1",
      "init": {
        "Vr": -0.9094990879942211,
        "Vi": -0.4964969518697978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4269994811213,
        "longitude": -76.9942245768495
      }
    },
    {
      "number": 12584,
      "class": "Bus",
      "name": "ELIZABETHTOWN 1 1",
      "init": {
        "Vr": -0.9219985818202231,
        "Vi": -0.47119800619804253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521631662394,
        "longitude": -76.6293469469373
      }
    },
    {
      "number": 12585,
      "class": "Bus",
      "name": "ELIZABETHTOWN 1 2",
      "init": {
        "Vr": -0.9220384452114302,
        "Vi": -0.4709015967962651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521631662394,
        "longitude": -76.6293469469373
      }
    },
    {
      "number": 12586,
      "class": "Bus",
      "name": "ELIZABETHTOWN 2 1",
      "init": {
        "Vr": -0.9209004260109843,
        "Vi": -0.4747061597887337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.099738547378,
        "longitude": -76.6351714143945
      }
    },
    {
      "number": 12587,
      "class": "Bus",
      "name": "ELIZABETHTOWN 2 2",
      "init": {
        "Vr": -0.920701122487357,
        "Vi": -0.47434235510814304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.099738547378,
        "longitude": -76.6351714143945
      }
    },
    {
      "number": 12588,
      "class": "Bus",
      "name": "ELIZABETHTOWN 3 1",
      "init": {
        "Vr": -0.9241282483180786,
        "Vi": -0.46944607536268523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1018632116837,
        "longitude": -76.5766963386708
      }
    },
    {
      "number": 12589,
      "class": "Bus",
      "name": "ELIZABETHTOWN 4 1",
      "init": {
        "Vr": -0.9234783084953815,
        "Vi": -0.4693956799043952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1116177973148,
        "longitude": -76.5901195165088
      }
    },
    {
      "number": 12590,
      "class": "Bus",
      "name": "HALIFAX 2 1",
      "init": {
        "Vr": -0.9097286490522247,
        "Vi": -0.5092626050709017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5140741089621,
        "longitude": -76.8562246108725
      }
    },
    {
      "number": 12591,
      "class": "Bus",
      "name": "HALIFAX 2 2",
      "init": {
        "Vr": -0.9097420078000601,
        "Vi": -0.5091946467413452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5140741089621,
        "longitude": -76.8562246108725
      }
    },
    {
      "number": 12592,
      "class": "Bus",
      "name": "HALIFAX 3 1",
      "init": {
        "Vr": -0.9081289159882878,
        "Vi": -0.5109216938890757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4996720530771,
        "longitude": -76.9258262522946
      }
    },
    {
      "number": 12593,
      "class": "Bus",
      "name": "HALIFAX 3 2",
      "init": {
        "Vr": -0.9081184257260658,
        "Vi": -0.5109979669114175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4996720530771,
        "longitude": -76.9258262522946
      }
    },
    {
      "number": 12594,
      "class": "Bus",
      "name": "HARRISBURG 1 1",
      "init": {
        "Vr": -0.9139777727612687,
        "Vi": -0.4925667338712856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3716299242865,
        "longitude": -76.6917459123995
      }
    },
    {
      "number": 12595,
      "class": "Bus",
      "name": "HARRISBURG 2 1",
      "init": {
        "Vr": -0.9016302550608029,
        "Vi": -0.5244155120218691
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3578006649639,
        "longitude": -76.8546935472469
      }
    },
    {
      "number": 12596,
      "class": "Bus",
      "name": "HARRISBURG 2 2",
      "init": {
        "Vr": -0.9147198445084396,
        "Vi": -0.5007967980848226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3578006649639,
        "longitude": -76.8546935472469
      }
    },
    {
      "number": 12597,
      "class": "Bus",
      "name": "HARRISBURG 2 3",
      "init": {
        "Vr": -0.9016616358013956,
        "Vi": -0.5241986214604449
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3578006649639,
        "longitude": -76.8546935472469
      }
    },
    {
      "number": 12598,
      "class": "Bus",
      "name": "HARRISBURG 3 1",
      "init": {
        "Vr": -0.9183438078840422,
        "Vi": -0.48068402736255017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.327977700007,
        "longitude": -76.7669806267062
      }
    },
    {
      "number": 12599,
      "class": "Bus",
      "name": "HARRISBURG 4 1",
      "init": {
        "Vr": -0.9143092764530774,
        "Vi": -0.5007832477698394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3708408252712,
        "longitude": -76.8646016347378
      }
    },
    {
      "number": 12600,
      "class": "Bus",
      "name": "HARRISBURG 5 1",
      "init": {
        "Vr": -0.9233083768388266,
        "Vi": -0.48275070545447496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2662278335714,
        "longitude": -76.8450454353488
      }
    },
    {
      "number": 12601,
      "class": "Bus",
      "name": "HARRISBURG 6 1",
      "init": {
        "Vr": -0.9217273256748869,
        "Vi": -0.478027451100054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2212867009893,
        "longitude": -76.7808461390084
      }
    },
    {
      "number": 12602,
      "class": "Bus",
      "name": "HARRISBURG 7 1",
      "init": {
        "Vr": -0.9234358085750239,
        "Vi": -0.48030810706222143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2542258309163,
        "longitude": -76.8193890397172
      }
    },
    {
      "number": 12603,
      "class": "Bus",
      "name": "HARRISBURG 8 1",
      "init": {
        "Vr": -0.9229813229466687,
        "Vi": -0.4789323435547292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2405038224095,
        "longitude": -76.8298997389189
      }
    },
    {
      "number": 12604,
      "class": "Bus",
      "name": "HARRISBURG 9 1",
      "init": {
        "Vr": -0.9180900950439697,
        "Vi": -0.4834432698270642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.31487933715,
        "longitude": -76.8875032810071
      }
    },
    {
      "number": 12605,
      "class": "Bus",
      "name": "HARRISBURG 10 1",
      "init": {
        "Vr": -0.922061708706311,
        "Vi": -0.47804510559710306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2337884496364,
        "longitude": -76.8757615097666
      }
    },
    {
      "number": 12606,
      "class": "Bus",
      "name": "HARRISBURG 11 1",
      "init": {
        "Vr": -0.9198761303527796,
        "Vi": -0.48062606818048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3047236343362,
        "longitude": -76.9039464185027
      }
    },
    {
      "number": 12607,
      "class": "Bus",
      "name": "HARRISBURG 12 1",
      "init": {
        "Vr": -0.9198368391552689,
        "Vi": -0.4782200564974289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2761883960316,
        "longitude": -76.7845488449071
      }
    },
    {
      "number": 12608,
      "class": "Bus",
      "name": "HARRISBURG 13 1",
      "init": {
        "Vr": -0.922575206975807,
        "Vi": -0.4753125748082111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1593032698386,
        "longitude": -76.8799347978815
      }
    },
    {
      "number": 12609,
      "class": "Bus",
      "name": "HARRISBURG 14 1",
      "init": {
        "Vr": -0.9213205490574552,
        "Vi": -0.4783405579914086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1356799662946,
        "longitude": -76.933030438123
      }
    },
    {
      "number": 12610,
      "class": "Bus",
      "name": "HARRISBURG 15 1",
      "init": {
        "Vr": -0.915696320734864,
        "Vi": -0.48654538833940075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3743779845687,
        "longitude": -76.8326689951148
      }
    },
    {
      "number": 12611,
      "class": "Bus",
      "name": "HARRISBURG 16 1",
      "init": {
        "Vr": -0.9220211899886473,
        "Vi": -0.479675209721081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2872068639872,
        "longitude": -76.8822153799933
      }
    },
    {
      "number": 12612,
      "class": "Bus",
      "name": "HARRISBURG 17 1",
      "init": {
        "Vr": -0.9167374750735973,
        "Vi": -0.4888934152721542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3255550281442,
        "longitude": -76.8592313977398
      }
    },
    {
      "number": 12613,
      "class": "Bus",
      "name": "HARRISBURG 18 1",
      "init": {
        "Vr": -0.9163377645637473,
        "Vi": -0.48462942548870064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3076195858191,
        "longitude": -76.8626319701386
      }
    },
    {
      "number": 12614,
      "class": "Bus",
      "name": "HARRISBURG 19 1",
      "init": {
        "Vr": -0.9216136134028187,
        "Vi": -0.47715897678027136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2206183879206,
        "longitude": -76.8577324368613
      }
    },
    {
      "number": 12615,
      "class": "Bus",
      "name": "HERSHEY 1 1",
      "init": {
        "Vr": -0.9146802784454686,
        "Vi": -0.4893827224969579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3231040452824,
        "longitude": -76.5950342375976
      }
    },
    {
      "number": 12616,
      "class": "Bus",
      "name": "HERSHEY 2 1",
      "init": {
        "Vr": -0.9180136969444322,
        "Vi": -0.48394629539205114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2377837038521,
        "longitude": -76.6276725397679
      }
    },
    {
      "number": 12617,
      "class": "Bus",
      "name": "HERSHEY 3 1",
      "init": {
        "Vr": -0.9168563614692883,
        "Vi": -0.4883960120842997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3833935561437,
        "longitude": -76.5819565819143
      }
    },
    {
      "number": 12618,
      "class": "Bus",
      "name": "HERSHEY 4 1",
      "init": {
        "Vr": -0.9163732654879778,
        "Vi": -0.4876032494256574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3169524466263,
        "longitude": -76.6757429747607
      }
    },
    {
      "number": 12619,
      "class": "Bus",
      "name": "HUMMELSTOWN 1 1",
      "init": {
        "Vr": -0.9185201489388798,
        "Vi": -0.47845016324270606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2187763271503,
        "longitude": -76.6583146547901
      }
    },
    {
      "number": 12620,
      "class": "Bus",
      "name": "HUMMELSTOWN 2 1",
      "init": {
        "Vr": -0.8908672143190624,
        "Vi": -0.5236521180490092
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274823007158,
        "longitude": -76.6605319256624
      }
    },
    {
      "number": 12621,
      "class": "Bus",
      "name": "HUMMELSTOWN 2 2",
      "init": {
        "Vr": -0.9176888703347724,
        "Vi": -0.49157671184132196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274823007158,
        "longitude": -76.6605319256624
      }
    },
    {
      "number": 12622,
      "class": "Bus",
      "name": "HUMMELSTOWN 2 3",
      "init": {
        "Vr": -0.8907555256819427,
        "Vi": -0.5257460482840288
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274823007158,
        "longitude": -76.6605319256624
      }
    },
    {
      "number": 12623,
      "class": "Bus",
      "name": "HUMMELSTOWN 3 1",
      "init": {
        "Vr": -0.9189428720487622,
        "Vi": -0.4865640684937441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2745249672769,
        "longitude": -76.6961212776383
      }
    },
    {
      "number": 12624,
      "class": "Bus",
      "name": "HUMMELSTOWN 4 1",
      "init": {
        "Vr": -0.9215516175053484,
        "Vi": -0.47736284472450635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2359521057304,
        "longitude": -76.7878853321992
      }
    },
    {
      "number": 12625,
      "class": "Bus",
      "name": "LYKENS 1 1",
      "init": {
        "Vr": -0.8850980178011877,
        "Vi": -0.5452590207419663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6255097555698,
        "longitude": -76.828055742845
      }
    },
    {
      "number": 12626,
      "class": "Bus",
      "name": "LYKENS 2 1",
      "init": {
        "Vr": -0.8862952803781438,
        "Vi": -0.5423406279791765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5937950176629,
        "longitude": -76.7622379475018
      }
    },
    {
      "number": 12627,
      "class": "Bus",
      "name": "MIDDLETOWN 24 1",
      "init": {
        "Vr": -0.9209436920139551,
        "Vi": -0.4773269519431136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2504467990046,
        "longitude": -76.7776956292282
      }
    },
    {
      "number": 12628,
      "class": "Bus",
      "name": "MIDDLETOWN 25 1",
      "init": {
        "Vr": -0.9193268968846894,
        "Vi": -0.47568481883857056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2065272933826,
        "longitude": -76.6755411544654
      }
    },
    {
      "number": 12629,
      "class": "Bus",
      "name": "MIDDLETOWN 26 1",
      "init": {
        "Vr": -0.9155557645560685,
        "Vi": -0.4844172287593489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.221873976256,
        "longitude": -76.718781048429
      }
    },
    {
      "number": 12630,
      "class": "Bus",
      "name": "MIDDLETOWN 27 1",
      "init": {
        "Vr": -0.9139611899926793,
        "Vi": -0.48066880938545253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.181965094661,
        "longitude": -76.7404451322984
      }
    },
    {
      "number": 12631,
      "class": "Bus",
      "name": "MILLERSBURG 1 1",
      "init": {
        "Vr": -0.9062225829542649,
        "Vi": -0.521840657832998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5476430550097,
        "longitude": -76.9214113121315
      }
    },
    {
      "number": 12632,
      "class": "Bus",
      "name": "MILLERSBURG 1 2",
      "init": {
        "Vr": -0.9061803143063887,
        "Vi": -0.521968866688918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5476430550097,
        "longitude": -76.9214113121315
      }
    },
    {
      "number": 12633,
      "class": "Bus",
      "name": "MILLERSBURG 2 1",
      "init": {
        "Vr": -0.8600317065662962,
        "Vi": -0.5942960333862152
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5563436421787,
        "longitude": -76.9632628711348
      }
    },
    {
      "number": 12634,
      "class": "Bus",
      "name": "MILLERSBURG 2 2",
      "init": {
        "Vr": -0.8779531198922742,
        "Vi": -0.5700943213463922
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5563436421787,
        "longitude": -76.9632628711348
      }
    },
    {
      "number": 12635,
      "class": "Bus",
      "name": "MILLERSBURG 2 3",
      "init": {
        "Vr": -0.9036196089447728,
        "Vi": -0.5290925574942585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5563436421787,
        "longitude": -76.9632628711348
      }
    },
    {
      "number": 12636,
      "class": "Bus",
      "name": "MILLERSBURG 2 4",
      "init": {
        "Vr": -0.8779860716942988,
        "Vi": -0.5698192972770049
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5563436421787,
        "longitude": -76.9632628711348
      }
    },
    {
      "number": 12637,
      "class": "Bus",
      "name": "MILLERSBURG 2 6",
      "init": {
        "Vr": -0.8774864437684358,
        "Vi": -0.5706626550523173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5563436421787,
        "longitude": -76.9632628711348
      }
    },
    {
      "number": 12638,
      "class": "Bus",
      "name": "PALMYRA 5 1",
      "init": {
        "Vr": -0.9162266309608764,
        "Vi": -0.48917504029410735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3551652636,
        "longitude": -76.5973515175407
      }
    },
    {
      "number": 12639,
      "class": "Bus",
      "name": "PALMYRA 5 2",
      "init": {
        "Vr": -0.9162500587405904,
        "Vi": -0.4890460224568318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3551652636,
        "longitude": -76.5973515175407
      }
    },
    {
      "number": 12640,
      "class": "Bus",
      "name": "PALMYRA 6 1",
      "init": {
        "Vr": -0.913397005232897,
        "Vi": -0.49105431467956223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2945848452499,
        "longitude": -76.5657283565085
      }
    },
    {
      "number": 12641,
      "class": "Bus",
      "name": "PALMYRA 6 2",
      "init": {
        "Vr": -0.9133955470845345,
        "Vi": -0.4907799564244192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2945848452499,
        "longitude": -76.5657283565085
      }
    },
    {
      "number": 12642,
      "class": "Bus",
      "name": "PALMYRA 7 1",
      "init": {
        "Vr": -0.9202960144296294,
        "Vi": -0.4820901422506257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2505446488619,
        "longitude": -76.7106452300236
      }
    },
    {
      "number": 12643,
      "class": "Bus",
      "name": "PALMYRA 7 2",
      "init": {
        "Vr": -0.9203011004681786,
        "Vi": -0.48194579840308654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2505446488619,
        "longitude": -76.7106452300236
      }
    },
    {
      "number": 12644,
      "class": "Bus",
      "name": "ARDMORE 1 1",
      "init": {
        "Vr": -0.9415418774299723,
        "Vi": -0.42628545734698015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9903442529798,
        "longitude": -75.2549999850709
      }
    },
    {
      "number": 12645,
      "class": "Bus",
      "name": "ASTON 1 1",
      "init": {
        "Vr": -0.9174079315835887,
        "Vi": -0.46462698513476597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8848428081628,
        "longitude": -75.4550956884232
      }
    },
    {
      "number": 12646,
      "class": "Bus",
      "name": "ASTON 2 1",
      "init": {
        "Vr": -0.9183601027919219,
        "Vi": -0.46782242319836526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8773005305,
        "longitude": -75.3884545176849
      }
    },
    {
      "number": 12647,
      "class": "Bus",
      "name": "BROOKHAVEN 2 1",
      "init": {
        "Vr": -0.9231575171380028,
        "Vi": -0.4744882993729254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9316356103791,
        "longitude": -75.401013736852
      }
    },
    {
      "number": 12648,
      "class": "Bus",
      "name": "BROOKHAVEN 3 1",
      "init": {
        "Vr": -0.900369273622446,
        "Vi": -0.5191808237549078
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8610802308725,
        "longitude": -75.3595913317339
      }
    },
    {
      "number": 12649,
      "class": "Bus",
      "name": "BROOKHAVEN 3 2",
      "init": {
        "Vr": -0.915997106824146,
        "Vi": -0.4779697971780447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8610802308725,
        "longitude": -75.3595913317339
      }
    },
    {
      "number": 12650,
      "class": "Bus",
      "name": "BROOKHAVEN 3 3",
      "init": {
        "Vr": -0.9424851616469268,
        "Vi": -0.4081200672366663
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8610802308725,
        "longitude": -75.3595913317339
      }
    },
    {
      "number": 12651,
      "class": "Bus",
      "name": "BROOKHAVEN 3 4",
      "init": {
        "Vr": -0.9424851616469269,
        "Vi": -0.4081200672366663
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8610802308725,
        "longitude": -75.3595913317339
      }
    },
    {
      "number": 12652,
      "class": "Bus",
      "name": "BROOKHAVEN 3 5",
      "init": {
        "Vr": -0.9005070640896002,
        "Vi": -0.5187390396349911
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8610802308725,
        "longitude": -75.3595913317339
      }
    },
    {
      "number": 12653,
      "class": "Bus",
      "name": "BROOKHAVEN 4 1",
      "init": {
        "Vr": -0.9005602567263183,
        "Vi": -0.4965676768910664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9088575534988,
        "longitude": -75.4897763941691
      }
    },
    {
      "number": 12654,
      "class": "Bus",
      "name": "BROOKHAVEN 4 2",
      "init": {
        "Vr": -0.9005322210050666,
        "Vi": -0.49676455824355925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9088575534988,
        "longitude": -75.4897763941691
      }
    },
    {
      "number": 12655,
      "class": "Bus",
      "name": "BROOMALL 1",
      "init": {
        "Vr": -0.9326942765867694,
        "Vi": -0.43975053919078766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9838082559181,
        "longitude": -75.3296967883334
      }
    },
    {
      "number": 12656,
      "class": "Bus",
      "name": "BRYN MAWR 1 1",
      "init": {
        "Vr": -0.9292085059267979,
        "Vi": -0.4602085339289062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9867834635647,
        "longitude": -75.3825061216737
      }
    },
    {
      "number": 12657,
      "class": "Bus",
      "name": "BRYN MAWR 1 2",
      "init": {
        "Vr": -0.9291976170489586,
        "Vi": -0.46043208693625676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9867834635647,
        "longitude": -75.3825061216737
      }
    },
    {
      "number": 12658,
      "class": "Bus",
      "name": "BRYN MAWR 2 1",
      "init": {
        "Vr": -0.9301842396006608,
        "Vi": -0.4554174412252687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9516938036313,
        "longitude": -75.3859625347331
      }
    },
    {
      "number": 12659,
      "class": "Bus",
      "name": "CHESTER 7 1",
      "init": {
        "Vr": -0.8832537223610541,
        "Vi": -0.5391901662244819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7300766646402,
        "longitude": -75.4011711301528
      }
    },
    {
      "number": 12660,
      "class": "Bus",
      "name": "CHESTER 8 1",
      "init": {
        "Vr": -0.9214344422307618,
        "Vi": -0.46158423210724536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9408294913353,
        "longitude": -75.4771136363646
      }
    },
    {
      "number": 12661,
      "class": "Bus",
      "name": "CHESTER 8 2",
      "init": {
        "Vr": -0.9214699461829423,
        "Vi": -0.4612593619396797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9408294913353,
        "longitude": -75.4771136363646
      }
    },
    {
      "number": 12662,
      "class": "Bus",
      "name": "CHESTER 9 1",
      "init": {
        "Vr": -0.9120357077312842,
        "Vi": -0.4722418341522372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8585223609204,
        "longitude": -75.452753968029
      }
    },
    {
      "number": 12663,
      "class": "Bus",
      "name": "CHESTER 9 2",
      "init": {
        "Vr": -0.9120252927890778,
        "Vi": -0.4726177181244143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8585223609204,
        "longitude": -75.452753968029
      }
    },
    {
      "number": 12664,
      "class": "Bus",
      "name": "CHESTER 10 1",
      "init": {
        "Vr": -0.9145314716647575,
        "Vi": -0.48688121227418596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8441054383176,
        "longitude": -75.3072724192509
      }
    },
    {
      "number": 12665,
      "class": "Bus",
      "name": "CLIFTON HEIGHTS 1 1",
      "init": {
        "Vr": -0.9203702182522366,
        "Vi": -0.47391083380758686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8904684081895,
        "longitude": -75.2879681361153
      }
    },
    {
      "number": 12666,
      "class": "Bus",
      "name": "CLIFTON HEIGHTS 1 2",
      "init": {
        "Vr": -0.9203658009670632,
        "Vi": -0.47363193617913035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8904684081895,
        "longitude": -75.2879681361153
      }
    },
    {
      "number": 12667,
      "class": "Bus",
      "name": "CLIFTON HEIGHTS 2 1",
      "init": {
        "Vr": -0.9384654502234474,
        "Vi": -0.42959756759093615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9672100742866,
        "longitude": -75.2776106508643
      }
    },
    {
      "number": 12668,
      "class": "Bus",
      "name": "CLIFTON HEIGHTS 2 2",
      "init": {
        "Vr": -0.9384620678097261,
        "Vi": -0.4298815065349478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9672100742866,
        "longitude": -75.2776106508643
      }
    },
    {
      "number": 12669,
      "class": "Bus",
      "name": "DREXEL HILL 1 1",
      "init": {
        "Vr": -0.9346206636676184,
        "Vi": -0.4315980037207695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0377120723864,
        "longitude": -75.3003974613957
      }
    },
    {
      "number": 12670,
      "class": "Bus",
      "name": "DREXEL HILL 2 1",
      "init": {
        "Vr": -0.9301668902705279,
        "Vi": -0.4355028638324538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0604312913969,
        "longitude": -75.3830326507719
      }
    },
    {
      "number": 12671,
      "class": "Bus",
      "name": "DREXEL HILL 3 1",
      "init": {
        "Vr": -0.9237661843667334,
        "Vi": -0.45496727993590286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9308338078097,
        "longitude": -75.3742883556195
      }
    },
    {
      "number": 12672,
      "class": "Bus",
      "name": "DREXEL HILL 4 1",
      "init": {
        "Vr": -0.9228272745025023,
        "Vi": -0.4680594923170198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.901887728242,
        "longitude": -75.2745315129465
      }
    },
    {
      "number": 12673,
      "class": "Bus",
      "name": "GARNET VALLEY 1",
      "init": {
        "Vr": -0.9070515903411153,
        "Vi": -0.48242950279397506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8799346249757,
        "longitude": -75.4854633418633
      }
    },
    {
      "number": 12674,
      "class": "Bus",
      "name": "GLENOLDEN 1 1",
      "init": {
        "Vr": -0.9227973996022156,
        "Vi": -0.4612713944574478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8988562430537,
        "longitude": -75.3655626711454
      }
    },
    {
      "number": 12675,
      "class": "Bus",
      "name": "GLENOLDEN 2 1",
      "init": {
        "Vr": -0.9198489898121291,
        "Vi": -0.48267852369626163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8721198788151,
        "longitude": -75.2990594972012
      }
    },
    {
      "number": 12676,
      "class": "Bus",
      "name": "HAVERTOWN 1 1",
      "init": {
        "Vr": -0.9182409528840563,
        "Vi": -0.46350255896401843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8955740866814,
        "longitude": -75.4303589654419
      }
    },
    {
      "number": 12677,
      "class": "Bus",
      "name": "HAVERTOWN 1 2",
      "init": {
        "Vr": -0.9182162776480804,
        "Vi": -0.4632675105284378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8955740866814,
        "longitude": -75.4303589654419
      }
    },
    {
      "number": 12678,
      "class": "Bus",
      "name": "HAVERTOWN 2 1",
      "init": {
        "Vr": -0.939641307072541,
        "Vi": -0.4308688429482887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0059937694028,
        "longitude": -75.3098101888353
      }
    },
    {
      "number": 12679,
      "class": "Bus",
      "name": "HAVERTOWN 3 1",
      "init": {
        "Vr": -0.945399973533852,
        "Vi": -0.4250962694270956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0164802776905,
        "longitude": -75.2826130932074
      }
    },
    {
      "number": 12680,
      "class": "Bus",
      "name": "HAVERTOWN 3 2",
      "init": {
        "Vr": -0.9454239382125752,
        "Vi": -0.4247291658251529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0164802776905,
        "longitude": -75.2826130932074
      }
    },
    {
      "number": 12681,
      "class": "Bus",
      "name": "HAVERTOWN 4 1",
      "init": {
        "Vr": -0.9057104952212931,
        "Vi": -0.5123892001000112
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9527183230437,
        "longitude": -75.4093165596059
      }
    },
    {
      "number": 12682,
      "class": "Bus",
      "name": "HAVERTOWN 4 2",
      "init": {
        "Vr": -0.9249024286603086,
        "Vi": -0.47046562297081257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9527183230437,
        "longitude": -75.4093165596059
      }
    },
    {
      "number": 12683,
      "class": "Bus",
      "name": "HAVERTOWN 4 3",
      "init": {
        "Vr": -0.9057327560408197,
        "Vi": -0.5119852330524532
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9527183230437,
        "longitude": -75.4093165596059
      }
    },
    {
      "number": 12684,
      "class": "Bus",
      "name": "LANSDOWNE 1 1",
      "init": {
        "Vr": -0.9335803507957726,
        "Vi": -0.4427827705152816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9463778268222,
        "longitude": -75.3330833313767
      }
    },
    {
      "number": 12685,
      "class": "Bus",
      "name": "LANSDOWNE 2 1",
      "init": {
        "Vr": -0.9260594367576405,
        "Vi": -0.4577384192934775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9148958514336,
        "longitude": -75.2589879031981
      }
    },
    {
      "number": 12686,
      "class": "Bus",
      "name": "LANSDOWNE 3 1",
      "init": {
        "Vr": -0.9297660766298711,
        "Vi": -0.44792506447248565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9509774101351,
        "longitude": -75.3004791502367
      }
    },
    {
      "number": 12687,
      "class": "Bus",
      "name": "LANSDOWNE 4 1",
      "init": {
        "Vr": -0.9262097096039277,
        "Vi": -0.456255797479087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9362513804128,
        "longitude": -75.3015428133772
      }
    },
    {
      "number": 12688,
      "class": "Bus",
      "name": "LANSDOWNE 4 2",
      "init": {
        "Vr": -0.9261893769855136,
        "Vi": -0.45656904964874084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9362513804128,
        "longitude": -75.3015428133772
      }
    },
    {
      "number": 12689,
      "class": "Bus",
      "name": "MARCUS HOOK 1 1",
      "init": {
        "Vr": -0.9192326054272005,
        "Vi": -0.46635118660541924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8657556978533,
        "longitude": -75.4074770060935
      }
    },
    {
      "number": 12690,
      "class": "Bus",
      "name": "MARCUS HOOK 2 1",
      "init": {
        "Vr": -0.9038648288333769,
        "Vi": -0.5154487167429898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8184023052216,
        "longitude": -75.3958425094177
      }
    },
    {
      "number": 12691,
      "class": "Bus",
      "name": "MARCUS HOOK 3 1",
      "init": {
        "Vr": -0.9095129254255956,
        "Vi": -0.5038471369273394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7988825321928,
        "longitude": -75.3955698377494
      }
    },
    {
      "number": 12692,
      "class": "Bus",
      "name": "MARCUS HOOK 4 1",
      "init": {
        "Vr": -0.8857611352937256,
        "Vi": -0.5408243531262695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7517001907717,
        "longitude": -75.4444316536199
      }
    },
    {
      "number": 12693,
      "class": "Bus",
      "name": "MARCUS HOOK 4 2",
      "init": {
        "Vr": -0.8857715365573545,
        "Vi": -0.5406803937940237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7517001907717,
        "longitude": -75.4444316536199
      }
    },
    {
      "number": 12694,
      "class": "Bus",
      "name": "MEDIA 1 1",
      "init": {
        "Vr": -0.9186541779331464,
        "Vi": -0.4637405043657615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8919543141201,
        "longitude": -75.4154537620879
      }
    },
    {
      "number": 12695,
      "class": "Bus",
      "name": "MEDIA 1 2",
      "init": {
        "Vr": -0.9186174893192419,
        "Vi": -0.4633989889090242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8919543141201,
        "longitude": -75.4154537620879
      }
    },
    {
      "number": 12696,
      "class": "Bus",
      "name": "MEDIA 2 1",
      "init": {
        "Vr": -0.9018026042445677,
        "Vi": -0.5163853277316074
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9051342685348,
        "longitude": -75.3849482478371
      }
    },
    {
      "number": 12697,
      "class": "Bus",
      "name": "MEDIA 2 2",
      "init": {
        "Vr": -0.9219085587731849,
        "Vi": -0.4632696221159788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9051342685348,
        "longitude": -75.3849482478371
      }
    },
    {
      "number": 12698,
      "class": "Bus",
      "name": "MEDIA 2 3",
      "init": {
        "Vr": -0.9474517459683452,
        "Vi": -0.3957898915993652
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9051342685348,
        "longitude": -75.3849482478371
      }
    },
    {
      "number": 12699,
      "class": "Bus",
      "name": "MEDIA 2 4",
      "init": {
        "Vr": -0.9474517459683451,
        "Vi": -0.3957898915993652
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9051342685348,
        "longitude": -75.3849482478371
      }
    },
    {
      "number": 12700,
      "class": "Bus",
      "name": "MEDIA 2 5",
      "init": {
        "Vr": -0.9018052921627088,
        "Vi": -0.5161459584709738
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9051342685348,
        "longitude": -75.3849482478371
      }
    },
    {
      "number": 12701,
      "class": "Bus",
      "name": "MEDIA 3 1",
      "init": {
        "Vr": -0.9247865816199706,
        "Vi": -0.4517233519398452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9401656363777,
        "longitude": -75.4389119753421
      }
    },
    {
      "number": 12702,
      "class": "Bus",
      "name": "MEDIA 4 1",
      "init": {
        "Vr": -0.9269039087206412,
        "Vi": -0.447930444088839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9550453242356,
        "longitude": -75.4353631227042
      }
    },
    {
      "number": 12703,
      "class": "Bus",
      "name": "MEDIA 4 2",
      "init": {
        "Vr": -0.9268945040889199,
        "Vi": -0.4481799069196492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9550453242356,
        "longitude": -75.4353631227042
      }
    },
    {
      "number": 12704,
      "class": "Bus",
      "name": "SHARON HILL 1",
      "init": {
        "Vr": -0.9200870453522015,
        "Vi": -0.4809347310481242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8833297634697,
        "longitude": -75.3288278979855
      }
    },
    {
      "number": 12705,
      "class": "Bus",
      "name": "SPRINGFIELD 20 1",
      "init": {
        "Vr": -0.9302134802250285,
        "Vi": -0.45882704120054185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9910513312235,
        "longitude": -75.4021836191828
      }
    },
    {
      "number": 12706,
      "class": "Bus",
      "name": "SPRINGFIELD 21 1",
      "init": {
        "Vr": -0.9227342650066896,
        "Vi": -0.4585260071776789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9164269033613,
        "longitude": -75.3768571908452
      }
    },
    {
      "number": 12707,
      "class": "Bus",
      "name": "SPRINGFIELD 21 2",
      "init": {
        "Vr": -0.9227098777265574,
        "Vi": -0.4579997518884386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9164269033613,
        "longitude": -75.3768571908452
      }
    },
    {
      "number": 12708,
      "class": "Bus",
      "name": "SPRINGFIELD 22 1",
      "init": {
        "Vr": -0.9314431571487675,
        "Vi": -0.4433021784828315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0386255749379,
        "longitude": -75.3836683188009
      }
    },
    {
      "number": 12709,
      "class": "Bus",
      "name": "SPRINGFIELD 22 2",
      "init": {
        "Vr": -0.9314542932073269,
        "Vi": -0.44315121084796094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0386255749379,
        "longitude": -75.3836683188009
      }
    },
    {
      "number": 12710,
      "class": "Bus",
      "name": "THORNTON 1 1",
      "init": {
        "Vr": -0.9020569431466886,
        "Vi": -0.4959942522748334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8027410588286,
        "longitude": -75.6099213650853
      }
    },
    {
      "number": 12711,
      "class": "Bus",
      "name": "UPPER DARBY 1 1",
      "init": {
        "Vr": -0.926994379938657,
        "Vi": -0.45510698724080373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9400778613813,
        "longitude": -75.3110867583605
      }
    },
    {
      "number": 12712,
      "class": "Bus",
      "name": "UPPER DARBY 2 1",
      "init": {
        "Vr": -0.9320427239984836,
        "Vi": -0.44226451120277105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9781773927192,
        "longitude": -75.3003173090628
      }
    },
    {
      "number": 12713,
      "class": "Bus",
      "name": "UPPER DARBY 3 1",
      "init": {
        "Vr": -0.9339151122483919,
        "Vi": -0.436770433808407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9556073816318,
        "longitude": -75.274472636003
      }
    },
    {
      "number": 12714,
      "class": "Bus",
      "name": "UPPER DARBY 3 2",
      "init": {
        "Vr": -0.9338361383227594,
        "Vi": -0.4364982674842439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9556073816318,
        "longitude": -75.274472636003
      }
    },
    {
      "number": 12715,
      "class": "Bus",
      "name": "UPPER DARBY 4 1",
      "init": {
        "Vr": -0.9325931406270487,
        "Vi": -0.449441105222152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.962345737642,
        "longitude": -75.3536469560009
      }
    },
    {
      "number": 12716,
      "class": "Bus",
      "name": "LIVERPOOL 9 1",
      "init": {
        "Vr": -0.8764571715988267,
        "Vi": -0.5597663105737383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6214096278561,
        "longitude": -77.0720216936309
      }
    },
    {
      "number": 12717,
      "class": "Bus",
      "name": "MIFFLINTOWN 1 1",
      "init": {
        "Vr": -0.8764726351007505,
        "Vi": -0.5597589290604753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.556752881298,
        "longitude": -77.3824213033463
      }
    },
    {
      "number": 12718,
      "class": "Bus",
      "name": "MIFFLINTOWN 2 1",
      "init": {
        "Vr": -0.8756180757562199,
        "Vi": -0.5626461569789949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6835586389737,
        "longitude": -77.4502199547391
      }
    },
    {
      "number": 12719,
      "class": "Bus",
      "name": "MIFFLINTOWN 3 1",
      "init": {
        "Vr": -0.8699923876473401,
        "Vi": -0.5744171186928322
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368901654118,
        "longitude": -77.2716223119654
      }
    },
    {
      "number": 12720,
      "class": "Bus",
      "name": "MIFFLINTOWN 3 2",
      "init": {
        "Vr": -0.8736886276570138,
        "Vi": -0.5670647879300232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368901654118,
        "longitude": -77.2716223119654
      }
    },
    {
      "number": 12721,
      "class": "Bus",
      "name": "MIFFLINTOWN 3 3",
      "init": {
        "Vr": -0.8766947123598274,
        "Vi": -0.5610852711712698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368901654118,
        "longitude": -77.2716223119654
      }
    },
    {
      "number": 12722,
      "class": "Bus",
      "name": "MIFFLINTOWN 3 4",
      "init": {
        "Vr": -0.8766947123598273,
        "Vi": -0.5610852711712698
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368901654118,
        "longitude": -77.2716223119654
      }
    },
    {
      "number": 12723,
      "class": "Bus",
      "name": "MIFFLINTOWN 3 5",
      "init": {
        "Vr": -0.8706632335960622,
        "Vi": -0.5752751742348459
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368901654118,
        "longitude": -77.2716223119654
      }
    },
    {
      "number": 12724,
      "class": "Bus",
      "name": "MILLERSTOWN 1",
      "init": {
        "Vr": -0.8753016747132499,
        "Vi": -0.5631495489096354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6007828091735,
        "longitude": -77.188324435839
      }
    },
    {
      "number": 12725,
      "class": "Bus",
      "name": "MOUNT PLEASANT MILLS 1",
      "init": {
        "Vr": -0.8793267171926441,
        "Vi": -0.5464584270427517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7802356072016,
        "longitude": -77.0308193983129
      }
    },
    {
      "number": 12726,
      "class": "Bus",
      "name": "PORT ROYAL 1",
      "init": {
        "Vr": -0.8760540241048291,
        "Vi": -0.560826973605989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4547065719918,
        "longitude": -77.4885076973648
      }
    },
    {
      "number": 12727,
      "class": "Bus",
      "name": "PORT ROYAL 2",
      "init": {
        "Vr": -0.876051583505242,
        "Vi": -0.5607234614916938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4547065719918,
        "longitude": -77.4885076973648
      }
    },
    {
      "number": 12728,
      "class": "Bus",
      "name": "RICHFIELD 1",
      "init": {
        "Vr": -0.8795956704171397,
        "Vi": -0.5474342091202454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7282393645357,
        "longitude": -77.1059521864345
      }
    },
    {
      "number": 12729,
      "class": "Bus",
      "name": "ARCHBALD 1 1",
      "init": {
        "Vr": -0.882794430181059,
        "Vi": -0.5516801270115405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4762542748,
        "longitude": -75.5070539604581
      }
    },
    {
      "number": 12730,
      "class": "Bus",
      "name": "ARCHBALD 1 2",
      "init": {
        "Vr": -0.8828215479074474,
        "Vi": -0.5515691107392366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4762542748,
        "longitude": -75.5070539604581
      }
    },
    {
      "number": 12731,
      "class": "Bus",
      "name": "CARBONDALE 1 1",
      "init": {
        "Vr": -0.8822841683590672,
        "Vi": -0.5520202275781312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5256362029489,
        "longitude": -75.5487079724944
      }
    },
    {
      "number": 12732,
      "class": "Bus",
      "name": "CARBONDALE 2 1",
      "init": {
        "Vr": -0.8808110138542825,
        "Vi": -0.5581097003892068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5359374452493,
        "longitude": -75.4978127101332
      }
    },
    {
      "number": 12733,
      "class": "Bus",
      "name": "CARBONDALE 3 1",
      "init": {
        "Vr": -0.8809129481941768,
        "Vi": -0.5534730627733057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6620338936776,
        "longitude": -75.5894662131707
      }
    },
    {
      "number": 12734,
      "class": "Bus",
      "name": "CLARKS SUMMIT 1 1",
      "init": {
        "Vr": -0.883987366197925,
        "Vi": -0.5499468004508814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.420288553814,
        "longitude": -75.7834286118029
      }
    },
    {
      "number": 12735,
      "class": "Bus",
      "name": "CLARKS SUMMIT 2 1",
      "init": {
        "Vr": -0.8783079119329488,
        "Vi": -0.5548176111066776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5193093479421,
        "longitude": -75.7451476547965
      }
    },
    {
      "number": 12736,
      "class": "Bus",
      "name": "CLARKS SUMMIT 3 1",
      "init": {
        "Vr": -0.8772072530144426,
        "Vi": -0.5556067985558462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4672964828386,
        "longitude": -75.6929053679808
      }
    },
    {
      "number": 12737,
      "class": "Bus",
      "name": "DALTON 3 1",
      "init": {
        "Vr": -0.8802960158994848,
        "Vi": -0.5553682655737947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5916512424274,
        "longitude": -75.7238791524203
      }
    },
    {
      "number": 12738,
      "class": "Bus",
      "name": "FACTORYVILLE 1",
      "init": {
        "Vr": -0.8739557905978772,
        "Vi": -0.5647402276634272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.567430225818,
        "longitude": -75.8143010707017
      }
    },
    {
      "number": 12739,
      "class": "Bus",
      "name": "FACTORYVILLE 2",
      "init": {
        "Vr": -0.8739478422219309,
        "Vi": -0.5646491013295468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.567430225818,
        "longitude": -75.8143010707017
      }
    },
    {
      "number": 12740,
      "class": "Bus",
      "name": "FOREST CITY 1 1",
      "init": {
        "Vr": -0.8618229715905761,
        "Vi": -0.5788236235003235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7966247316161,
        "longitude": -75.5308592721377
      }
    },
    {
      "number": 12741,
      "class": "Bus",
      "name": "FOREST CITY 2 1",
      "init": {
        "Vr": -0.8645149040713233,
        "Vi": -0.5739158729934075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.736601846775,
        "longitude": -75.5475052253338
      }
    },
    {
      "number": 12742,
      "class": "Bus",
      "name": "FOREST CITY 3 1",
      "init": {
        "Vr": -0.866732653670334,
        "Vi": -0.5705132038153569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7011098133971,
        "longitude": -75.4607116094975
      }
    },
    {
      "number": 12743,
      "class": "Bus",
      "name": "GOULDSBORO 2 1",
      "init": {
        "Vr": -0.893047162896345,
        "Vi": -0.5376388695024388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2370576166105,
        "longitude": -75.4911764672622
      }
    },
    {
      "number": 12744,
      "class": "Bus",
      "name": "JERMYN 1 1",
      "init": {
        "Vr": -0.8795621999648874,
        "Vi": -0.5610651798018975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6342745207697,
        "longitude": -75.48338597064
      }
    },
    {
      "number": 12745,
      "class": "Bus",
      "name": "JERMYN 2 1",
      "init": {
        "Vr": -0.8817997989906177,
        "Vi": -0.5482725105002559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.560050934257,
        "longitude": -75.6355280773138
      }
    },
    {
      "number": 12746,
      "class": "Bus",
      "name": "JERMYN 2 2",
      "init": {
        "Vr": -0.881819180578552,
        "Vi": -0.5481708975286014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.560050934257,
        "longitude": -75.6355280773138
      }
    },
    {
      "number": 12747,
      "class": "Bus",
      "name": "LAKE ARIEL 1 1",
      "init": {
        "Vr": -0.8805291792805492,
        "Vi": -0.5533679834599091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5422346145794,
        "longitude": -75.3393376328288
      }
    },
    {
      "number": 12748,
      "class": "Bus",
      "name": "LAKE ARIEL 2 1",
      "init": {
        "Vr": -0.8828092494270593,
        "Vi": -0.5532743255905717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4448604909746,
        "longitude": -75.4521404583442
      }
    },
    {
      "number": 12749,
      "class": "Bus",
      "name": "LAKE ARIEL 3 1",
      "init": {
        "Vr": -0.890165550312932,
        "Vi": -0.5386650141240006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4202331436692,
        "longitude": -75.3970936885637
      }
    },
    {
      "number": 12750,
      "class": "Bus",
      "name": "MOSCOW 1 1",
      "init": {
        "Vr": -0.890288317695001,
        "Vi": -0.5386150841333699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3289587402177,
        "longitude": -75.5621173187894
      }
    },
    {
      "number": 12751,
      "class": "Bus",
      "name": "MOSCOW 2 1",
      "init": {
        "Vr": -0.87579073706067,
        "Vi": -0.5589796291082417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3039222716024,
        "longitude": -75.6388951117948
      }
    },
    {
      "number": 12752,
      "class": "Bus",
      "name": "MOSCOW 3 1",
      "init": {
        "Vr": -0.8909757339665298,
        "Vi": -0.538327240511703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.313374731831,
        "longitude": -75.5408889494178
      }
    },
    {
      "number": 12753,
      "class": "Bus",
      "name": "NICHOLSON 1 1",
      "init": {
        "Vr": -0.8775714563721082,
        "Vi": -0.5579210480979332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6850135417813,
        "longitude": -75.7891078616847
      }
    },
    {
      "number": 12754,
      "class": "Bus",
      "name": "OLD FORGE 2 1",
      "init": {
        "Vr": -0.8807815837168772,
        "Vi": -0.5532377220233289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3958023565822,
        "longitude": -75.7184062480569
      }
    },
    {
      "number": 12755,
      "class": "Bus",
      "name": "OLD FORGE 2 2",
      "init": {
        "Vr": -0.8808153753732192,
        "Vi": -0.553120902727105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3958023565822,
        "longitude": -75.7184062480569
      }
    },
    {
      "number": 12756,
      "class": "Bus",
      "name": "OLD FORGE 3 1",
      "init": {
        "Vr": -0.8776241319128042,
        "Vi": -0.5559877237283287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3462542715452,
        "longitude": -75.7204699564894
      }
    },
    {
      "number": 12757,
      "class": "Bus",
      "name": "OLD FORGE 3 2",
      "init": {
        "Vr": -0.877644837149437,
        "Vi": -0.5557769426374842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3462542715452,
        "longitude": -75.7204699564894
      }
    },
    {
      "number": 12758,
      "class": "Bus",
      "name": "OLYPHANT 1 1",
      "init": {
        "Vr": -0.8818569704813672,
        "Vi": -0.5491310449973481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5933308466456,
        "longitude": -75.6379554521341
      }
    },
    {
      "number": 12759,
      "class": "Bus",
      "name": "OLYPHANT 2 1",
      "init": {
        "Vr": -0.881875011149731,
        "Vi": -0.5539451702592092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5530895722788,
        "longitude": -75.5447962091986
      }
    },
    {
      "number": 12760,
      "class": "Bus",
      "name": "SCRANTON 1 1",
      "init": {
        "Vr": -0.8822444297214491,
        "Vi": -0.5527694763499295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4651446858335,
        "longitude": -75.5585261311474
      }
    },
    {
      "number": 12761,
      "class": "Bus",
      "name": "SCRANTON 2 1",
      "init": {
        "Vr": -0.8824025265719417,
        "Vi": -0.5514661767905794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5021954428779,
        "longitude": -75.6018952773459
      }
    },
    {
      "number": 12762,
      "class": "Bus",
      "name": "SCRANTON 3 1",
      "init": {
        "Vr": -0.8829987359755088,
        "Vi": -0.5499029481810961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4422940886668,
        "longitude": -75.5854585802912
      }
    },
    {
      "number": 12763,
      "class": "Bus",
      "name": "SCRANTON 4 1",
      "init": {
        "Vr": -0.887331304436766,
        "Vi": -0.5426550182544161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3800202889615,
        "longitude": -75.599220572062
      }
    },
    {
      "number": 12764,
      "class": "Bus",
      "name": "SCRANTON 5 1",
      "init": {
        "Vr": -0.8850057769871841,
        "Vi": -0.5461650791064602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4116736269722,
        "longitude": -75.5835395100964
      }
    },
    {
      "number": 12765,
      "class": "Bus",
      "name": "SCRANTON 5 2",
      "init": {
        "Vr": -0.8850135877923041,
        "Vi": -0.5460501069354328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4116736269722,
        "longitude": -75.5835395100964
      }
    },
    {
      "number": 12766,
      "class": "Bus",
      "name": "SCRANTON 6 1",
      "init": {
        "Vr": -0.8575989257967639,
        "Vi": -0.5814256484386533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3259307059397,
        "longitude": -75.6710588029307
      }
    },
    {
      "number": 12767,
      "class": "Bus",
      "name": "SCRANTON 6 2",
      "init": {
        "Vr": -0.8740573114562648,
        "Vi": -0.5612332737397715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3259307059397,
        "longitude": -75.6710588029307
      }
    },
    {
      "number": 12768,
      "class": "Bus",
      "name": "SCRANTON 6 3",
      "init": {
        "Vr": -0.8576860425393987,
        "Vi": -0.5811317601533217
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3259307059397,
        "longitude": -75.6710588029307
      }
    },
    {
      "number": 12769,
      "class": "Bus",
      "name": "SCRANTON 7 1",
      "init": {
        "Vr": -0.8777354859621528,
        "Vi": -0.5546117072034905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4222748045806,
        "longitude": -75.6653528295541
      }
    },
    {
      "number": 12770,
      "class": "Bus",
      "name": "SCRANTON 8 1",
      "init": {
        "Vr": -0.8581588068343264,
        "Vi": -0.5908592476024686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512996415756,
        "longitude": -75.677769625452
      }
    },
    {
      "number": 12771,
      "class": "Bus",
      "name": "SCRANTON 8 2",
      "init": {
        "Vr": -0.8757893542613642,
        "Vi": -0.5587585824926682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512996415756,
        "longitude": -75.677769625452
      }
    },
    {
      "number": 12772,
      "class": "Bus",
      "name": "SCRANTON 8 3",
      "init": {
        "Vr": -0.8619682991026115,
        "Vi": -0.5839231478820044
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512996415756,
        "longitude": -75.677769625452
      }
    },
    {
      "number": 12773,
      "class": "Bus",
      "name": "SCRANTON 8 4",
      "init": {
        "Vr": -0.8619682991026114,
        "Vi": -0.5839231478820044
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512996415756,
        "longitude": -75.677769625452
      }
    },
    {
      "number": 12774,
      "class": "Bus",
      "name": "SCRANTON 8 5",
      "init": {
        "Vr": -0.8581929481126248,
        "Vi": -0.5906042778115079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4512996415756,
        "longitude": -75.677769625452
      }
    },
    {
      "number": 12775,
      "class": "Bus",
      "name": "SCRANTON 9 1",
      "init": {
        "Vr": -0.8727704990323654,
        "Vi": -0.5547143914459899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2832350959917,
        "longitude": -75.6812731776204
      }
    },
    {
      "number": 12776,
      "class": "Bus",
      "name": "SCRANTON 10 1",
      "init": {
        "Vr": -0.8769227332571602,
        "Vi": -0.5561233417576984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4367317114973,
        "longitude": -75.6455425535759
      }
    },
    {
      "number": 12777,
      "class": "Bus",
      "name": "SCRANTON 11 1",
      "init": {
        "Vr": -0.8774653204634337,
        "Vi": -0.5546504606530718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4183466288248,
        "longitude": -75.6319133569998
      }
    },
    {
      "number": 12778,
      "class": "Bus",
      "name": "SCRANTON 11 2",
      "init": {
        "Vr": -0.8775075819161013,
        "Vi": -0.5544192652969966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4183466288248,
        "longitude": -75.6319133569998
      }
    },
    {
      "number": 12779,
      "class": "Bus",
      "name": "SCRANTON 12 1",
      "init": {
        "Vr": -0.8822273615553899,
        "Vi": -0.5484126564170256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4944848645997,
        "longitude": -75.6589612315147
      }
    },
    {
      "number": 12780,
      "class": "Bus",
      "name": "SCRANTON 13 1",
      "init": {
        "Vr": -0.884538567082375,
        "Vi": -0.550943632621445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3953731345002,
        "longitude": -75.7780173561225
      }
    },
    {
      "number": 12781,
      "class": "Bus",
      "name": "SCRANTON 13 2",
      "init": {
        "Vr": -0.8845343526267021,
        "Vi": -0.5507975633659531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3953731345002,
        "longitude": -75.7780173561225
      }
    },
    {
      "number": 12782,
      "class": "Bus",
      "name": "SCRANTON 14 1",
      "init": {
        "Vr": -0.8771771865149605,
        "Vi": -0.5528371724451923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4566740230231,
        "longitude": -75.7486225853525
      }
    },
    {
      "number": 12783,
      "class": "Bus",
      "name": "SCRANTON 15 1",
      "init": {
        "Vr": -0.8826698616994829,
        "Vi": -0.5500052013556275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4660215039041,
        "longitude": -75.6067339768962
      }
    },
    {
      "number": 12784,
      "class": "Bus",
      "name": "CHRISTIANA 1 1",
      "init": {
        "Vr": -0.903006319068918,
        "Vi": -0.5220513615366091
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9090289530735,
        "longitude": -76.0172050286399
      }
    },
    {
      "number": 12785,
      "class": "Bus",
      "name": "CHRISTIANA 1 2",
      "init": {
        "Vr": -0.913166782576047,
        "Vi": -0.5127587009850699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9090289530735,
        "longitude": -76.0172050286399
      }
    },
    {
      "number": 12786,
      "class": "Bus",
      "name": "CHRISTIANA 1 3",
      "init": {
        "Vr": -0.9030162254139837,
        "Vi": -0.5218646061872194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9090289530735,
        "longitude": -76.0172050286399
      }
    },
    {
      "number": 12787,
      "class": "Bus",
      "name": "COLUMBIA 2 1",
      "init": {
        "Vr": -0.9265851206077372,
        "Vi": -0.46523719025257887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0374088948773,
        "longitude": -76.5292161359797
      }
    },
    {
      "number": 12788,
      "class": "Bus",
      "name": "COLUMBIA 3 1",
      "init": {
        "Vr": -0.9233945876854277,
        "Vi": -0.472075937277203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9984501018018,
        "longitude": -76.502115801122
      }
    },
    {
      "number": 12789,
      "class": "Bus",
      "name": "COLUMBIA 3 2",
      "init": {
        "Vr": -0.9233780218142966,
        "Vi": -0.47224886543507993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9984501018018,
        "longitude": -76.502115801122
      }
    },
    {
      "number": 12790,
      "class": "Bus",
      "name": "COLUMBIA 4 1",
      "init": {
        "Vr": -0.9266812351500731,
        "Vi": -0.4647656671342251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.989733974692,
        "longitude": -76.5335492959042
      }
    },
    {
      "number": 12791,
      "class": "Bus",
      "name": "CONESTOGA 1 1",
      "init": {
        "Vr": -0.9165911897032668,
        "Vi": -0.4897843630515911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8952593675048,
        "longitude": -76.3122311597946
      }
    },
    {
      "number": 12792,
      "class": "Bus",
      "name": "CONESTOGA 2 1",
      "init": {
        "Vr": -0.9185632199240749,
        "Vi": -0.4851958616517224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9553903860746,
        "longitude": -76.3945753108244
      }
    },
    {
      "number": 12793,
      "class": "Bus",
      "name": "CONESTOGA 2 2",
      "init": {
        "Vr": -0.9185703262424383,
        "Vi": -0.48528694967665764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9553903860746,
        "longitude": -76.3945753108244
      }
    },
    {
      "number": 12794,
      "class": "Bus",
      "name": "DENVER 1 1",
      "init": {
        "Vr": -0.9144955385690536,
        "Vi": -0.4904173134755747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2035755570719,
        "longitude": -76.0257834976512
      }
    },
    {
      "number": 12795,
      "class": "Bus",
      "name": "DENVER 2 1",
      "init": {
        "Vr": -0.9157423305494291,
        "Vi": -0.48871922059510015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3050304774321,
        "longitude": -76.0104688051285
      }
    },
    {
      "number": 12796,
      "class": "Bus",
      "name": "EAST EARL 1",
      "init": {
        "Vr": -0.9181407130824663,
        "Vi": -0.47706919875924836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1077983186288,
        "longitude": -76.0591147005508
      }
    },
    {
      "number": 12797,
      "class": "Bus",
      "name": "EPHRATA 1 1",
      "init": {
        "Vr": -0.9139765897197868,
        "Vi": -0.4909897857468649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1961791334962,
        "longitude": -76.1503213916635
      }
    },
    {
      "number": 12798,
      "class": "Bus",
      "name": "EPHRATA 1 2",
      "init": {
        "Vr": -0.9139198096550207,
        "Vi": -0.49136734554474787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1961791334962,
        "longitude": -76.1503213916635
      }
    },
    {
      "number": 12799,
      "class": "Bus",
      "name": "EPHRATA 2 1",
      "init": {
        "Vr": -0.8957007665143536,
        "Vi": -0.5282632990820577
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2428407401388,
        "longitude": -76.2095528166821
      }
    },
    {
      "number": 12800,
      "class": "Bus",
      "name": "EPHRATA 2 2",
      "init": {
        "Vr": -0.9076458025587572,
        "Vi": -0.5152638878612302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2428407401388,
        "longitude": -76.2095528166821
      }
    },
    {
      "number": 12801,
      "class": "Bus",
      "name": "EPHRATA 2 3",
      "init": {
        "Vr": -0.8956422007028034,
        "Vi": -0.5278800600410003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2428407401388,
        "longitude": -76.2095528166821
      }
    },
    {
      "number": 12802,
      "class": "Bus",
      "name": "EPHRATA 3 1",
      "init": {
        "Vr": -0.9112774791956962,
        "Vi": -0.4997617601691314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2649363742461,
        "longitude": -76.1956161942234
      }
    },
    {
      "number": 12803,
      "class": "Bus",
      "name": "EPHRATA 4 1",
      "init": {
        "Vr": -0.870971523838393,
        "Vi": -0.5683625006119013
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12804,
      "class": "Bus",
      "name": "EPHRATA 4 2",
      "init": {
        "Vr": -0.8944505919013148,
        "Vi": -0.5305480095488585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12805,
      "class": "Bus",
      "name": "EPHRATA 4 3",
      "init": {
        "Vr": -0.9115718819533656,
        "Vi": -0.49747153505381764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12806,
      "class": "Bus",
      "name": "EPHRATA 4 4",
      "init": {
        "Vr": -0.9436734557439459,
        "Vi": -0.451271544016677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12807,
      "class": "Bus",
      "name": "EPHRATA 4 5",
      "init": {
        "Vr": -0.943673455743946,
        "Vi": -0.451271544016677
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12808,
      "class": "Bus",
      "name": "EPHRATA 4 6",
      "init": {
        "Vr": -0.8710406416760337,
        "Vi": -0.5680350410449041
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12809,
      "class": "Bus",
      "name": "EPHRATA 4 8",
      "init": {
        "Vr": -0.8957311181121465,
        "Vi": -0.5278499742902104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1630849002803,
        "longitude": -76.153556093903
      }
    },
    {
      "number": 12810,
      "class": "Bus",
      "name": "LANCASTER 9 1",
      "init": {
        "Vr": -0.9251454791308247,
        "Vi": -0.4749041624812838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1554286995513,
        "longitude": -76.2497334489749
      }
    },
    {
      "number": 12811,
      "class": "Bus",
      "name": "LANCASTER 9 2",
      "init": {
        "Vr": -0.9250568401992629,
        "Vi": -0.4752182479643245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1554286995513,
        "longitude": -76.2497334489749
      }
    },
    {
      "number": 12812,
      "class": "Bus",
      "name": "LANCASTER 10 1",
      "init": {
        "Vr": -0.8968337615560827,
        "Vi": -0.5238000943568524
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9749875237558,
        "longitude": -76.2875094443399
      }
    },
    {
      "number": 12813,
      "class": "Bus",
      "name": "LANCASTER 10 2",
      "init": {
        "Vr": -0.9233100114703989,
        "Vi": -0.47991512265529657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9749875237558,
        "longitude": -76.2875094443399
      }
    },
    {
      "number": 12814,
      "class": "Bus",
      "name": "LANCASTER 10 3",
      "init": {
        "Vr": -0.8968637096729821,
        "Vi": -0.5232005155823146
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9749875237558,
        "longitude": -76.2875094443399
      }
    },
    {
      "number": 12815,
      "class": "Bus",
      "name": "LANCASTER 11 1",
      "init": {
        "Vr": -0.9268019987632978,
        "Vi": -0.4687104173468886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9955883877395,
        "longitude": -76.2993911717429
      }
    },
    {
      "number": 12816,
      "class": "Bus",
      "name": "LANCASTER 11 2",
      "init": {
        "Vr": -0.9268477513188282,
        "Vi": -0.46844608460394366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9955883877395,
        "longitude": -76.2993911717429
      }
    },
    {
      "number": 12817,
      "class": "Bus",
      "name": "LANCASTER 12 1",
      "init": {
        "Vr": -0.9259377318324025,
        "Vi": -0.47102638019571486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0133064910985,
        "longitude": -76.2800852751116
      }
    },
    {
      "number": 12818,
      "class": "Bus",
      "name": "LANCASTER 13 1",
      "init": {
        "Vr": -0.9213407509878524,
        "Vi": -0.4796062442274905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.082289429594,
        "longitude": -76.2617245522299
      }
    },
    {
      "number": 12819,
      "class": "Bus",
      "name": "LANCASTER 14 1",
      "init": {
        "Vr": -0.9238101038233292,
        "Vi": -0.47908397079237863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1661037928487,
        "longitude": -76.2715714311568
      }
    },
    {
      "number": 12820,
      "class": "Bus",
      "name": "LANCASTER 15 1",
      "init": {
        "Vr": -0.9271270631340077,
        "Vi": -0.4684219135467288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0136977747784,
        "longitude": -76.3350896761103
      }
    },
    {
      "number": 12821,
      "class": "Bus",
      "name": "LANCASTER 16 1",
      "init": {
        "Vr": -0.9265435747026892,
        "Vi": -0.4719920961320408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0734948495248,
        "longitude": -76.3619661128045
      }
    },
    {
      "number": 12822,
      "class": "Bus",
      "name": "LANCASTER 17 1",
      "init": {
        "Vr": -0.9258547339334107,
        "Vi": -0.46311270751773514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1100479124031,
        "longitude": -76.3074814867478
      }
    },
    {
      "number": 12823,
      "class": "Bus",
      "name": "LANCASTER 18 1",
      "init": {
        "Vr": -0.9243587383072106,
        "Vi": -0.46876192694502455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9778953539377,
        "longitude": -76.2052861781282
      }
    },
    {
      "number": 12824,
      "class": "Bus",
      "name": "LANCASTER 19 1",
      "init": {
        "Vr": -0.9261829180933108,
        "Vi": -0.4702420300036991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.037978991243,
        "longitude": -76.3345109133973
      }
    },
    {
      "number": 12825,
      "class": "Bus",
      "name": "LANCASTER 20 1",
      "init": {
        "Vr": -0.9188868819078028,
        "Vi": -0.4848215692232945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0487384830715,
        "longitude": -76.2129411896529
      }
    },
    {
      "number": 12826,
      "class": "Bus",
      "name": "LANCASTER 20 2",
      "init": {
        "Vr": -0.9188881557296634,
        "Vi": -0.4844204280846431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0487384830715,
        "longitude": -76.2129411896529
      }
    },
    {
      "number": 12827,
      "class": "Bus",
      "name": "LANCASTER 21 1",
      "init": {
        "Vr": -0.8994970683579001,
        "Vi": -0.5177277028246565
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0540388557455,
        "longitude": -76.3649082767162
      }
    },
    {
      "number": 12828,
      "class": "Bus",
      "name": "LANCASTER 21 2",
      "init": {
        "Vr": -0.9239213017779865,
        "Vi": -0.47948878852224214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0540388557455,
        "longitude": -76.3649082767162
      }
    },
    {
      "number": 12829,
      "class": "Bus",
      "name": "LANCASTER 21 3",
      "init": {
        "Vr": -0.8995191011069921,
        "Vi": -0.5173966066272072
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0540388557455,
        "longitude": -76.3649082767162
      }
    },
    {
      "number": 12830,
      "class": "Bus",
      "name": "LANCASTER 22 1",
      "init": {
        "Vr": -0.9291892166523029,
        "Vi": -0.4651290073463371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0155385334881,
        "longitude": -76.3699613997473
      }
    },
    {
      "number": 12831,
      "class": "Bus",
      "name": "LANCASTER 22 2",
      "init": {
        "Vr": -0.929202680935974,
        "Vi": -0.46548069440081824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0155385334881,
        "longitude": -76.3699613997473
      }
    },
    {
      "number": 12832,
      "class": "Bus",
      "name": "LEOLA 1 1",
      "init": {
        "Vr": -0.9176252408027138,
        "Vi": -0.4781686506847635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1003348232691,
        "longitude": -76.1210158734209
      }
    },
    {
      "number": 12833,
      "class": "Bus",
      "name": "LEOLA 1 2",
      "init": {
        "Vr": -0.9176672658657593,
        "Vi": -0.47798412599364215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1003348232691,
        "longitude": -76.1210158734209
      }
    },
    {
      "number": 12834,
      "class": "Bus",
      "name": "LITITZ 1 1",
      "init": {
        "Vr": -0.9099554342286433,
        "Vi": -0.5046861957662581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2545900250331,
        "longitude": -76.2270619590131
      }
    },
    {
      "number": 12835,
      "class": "Bus",
      "name": "LITITZ 2 1",
      "init": {
        "Vr": -0.8969313705785811,
        "Vi": -0.5208630455660371
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1697678612172,
        "longitude": -76.3025163116238
      }
    },
    {
      "number": 12836,
      "class": "Bus",
      "name": "LITITZ 2 2",
      "init": {
        "Vr": -0.923906158684205,
        "Vi": -0.48540832770238174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1697678612172,
        "longitude": -76.3025163116238
      }
    },
    {
      "number": 12837,
      "class": "Bus",
      "name": "LITITZ 2 3",
      "init": {
        "Vr": -0.8969020164906717,
        "Vi": -0.5225922474017024
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1697678612172,
        "longitude": -76.3025163116238
      }
    },
    {
      "number": 12838,
      "class": "Bus",
      "name": "LITITZ 3 1",
      "init": {
        "Vr": -0.9248731151417103,
        "Vi": -0.477639927852318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2213866453986,
        "longitude": -76.3176664103103
      }
    },
    {
      "number": 12839,
      "class": "Bus",
      "name": "LITITZ 4 1",
      "init": {
        "Vr": -0.9242592798448602,
        "Vi": -0.47149768925767993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1586071108348,
        "longitude": -76.3145484157657
      }
    },
    {
      "number": 12840,
      "class": "Bus",
      "name": "MANHEIM 1 1",
      "init": {
        "Vr": -0.9267491892928972,
        "Vi": -0.4607737625809825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1915884353744,
        "longitude": -76.457171695725
      }
    },
    {
      "number": 12841,
      "class": "Bus",
      "name": "MANHEIM 1 2",
      "init": {
        "Vr": -0.9267642670531608,
        "Vi": -0.4606263765039664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1915884353744,
        "longitude": -76.457171695725
      }
    },
    {
      "number": 12842,
      "class": "Bus",
      "name": "MANHEIM 2 1",
      "init": {
        "Vr": -0.9264765357552218,
        "Vi": -0.4642416187777451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1246114707942,
        "longitude": -76.4541291637781
      }
    },
    {
      "number": 12843,
      "class": "Bus",
      "name": "MANHEIM 2 2",
      "init": {
        "Vr": -0.9264778572742262,
        "Vi": -0.46410914879398146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1246114707942,
        "longitude": -76.4541291637781
      }
    },
    {
      "number": 12844,
      "class": "Bus",
      "name": "MANHEIM 3 1",
      "init": {
        "Vr": -0.916496647070556,
        "Vi": -0.4791896406394622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2381064120952,
        "longitude": -76.4976952564836
      }
    },
    {
      "number": 12845,
      "class": "Bus",
      "name": "MANHEIM 4 1",
      "init": {
        "Vr": -0.9260715036016763,
        "Vi": -0.4618020501877134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1392498825789,
        "longitude": -76.4131118239223
      }
    },
    {
      "number": 12846,
      "class": "Bus",
      "name": "MILLERSVILLE 1 1",
      "init": {
        "Vr": -0.9135461152742848,
        "Vi": -0.4892766552964012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.937699283642,
        "longitude": -76.280763785908
      }
    },
    {
      "number": 12847,
      "class": "Bus",
      "name": "MILLERSVILLE 1 2",
      "init": {
        "Vr": -0.9135331351451805,
        "Vi": -0.4890320001823294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.937699283642,
        "longitude": -76.280763785908
      }
    },
    {
      "number": 12848,
      "class": "Bus",
      "name": "MILLERSVILLE 2 1",
      "init": {
        "Vr": -0.9268115140790063,
        "Vi": -0.4674235540760606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9655365200848,
        "longitude": -76.3341631114554
      }
    },
    {
      "number": 12849,
      "class": "Bus",
      "name": "MILLERSVILLE 3 1",
      "init": {
        "Vr": -0.9313392854243473,
        "Vi": -0.46490372884821607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0180116738636,
        "longitude": -76.408113426386
      }
    },
    {
      "number": 12850,
      "class": "Bus",
      "name": "MILLERSVILLE 3 2",
      "init": {
        "Vr": -0.9308148733571571,
        "Vi": -0.46488798956324384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0180116738636,
        "longitude": -76.408113426386
      }
    },
    {
      "number": 12851,
      "class": "Bus",
      "name": "MOUNT JOY 1 1",
      "init": {
        "Vr": -0.9287021597645873,
        "Vi": -0.4525979822544564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0294921253317,
        "longitude": -76.6027540566479
      }
    },
    {
      "number": 12852,
      "class": "Bus",
      "name": "MOUNT JOY 1 2",
      "init": {
        "Vr": -0.9287017560741346,
        "Vi": -0.45273479681436757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0294921253317,
        "longitude": -76.6027540566479
      }
    },
    {
      "number": 12853,
      "class": "Bus",
      "name": "MOUNT JOY 2 1",
      "init": {
        "Vr": -0.9262298537659477,
        "Vi": -0.46806284853672503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0751890272213,
        "longitude": -76.5724479371481
      }
    },
    {
      "number": 12854,
      "class": "Bus",
      "name": "MOUNT JOY 3 1",
      "init": {
        "Vr": -0.92711195677564,
        "Vi": -0.46217338749550035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521942135834,
        "longitude": -76.5018301932209
      }
    },
    {
      "number": 12855,
      "class": "Bus",
      "name": "MOUNT JOY 3 2",
      "init": {
        "Vr": -0.9271114456690231,
        "Vi": -0.46204914336208547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521942135834,
        "longitude": -76.5018301932209
      }
    },
    {
      "number": 12856,
      "class": "Bus",
      "name": "MOUNTVILLE 1 1",
      "init": {
        "Vr": -0.924574073695875,
        "Vi": -0.47412823067018467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0565945220045,
        "longitude": -76.4099215532659
      }
    },
    {
      "number": 12857,
      "class": "Bus",
      "name": "MOUNTVILLE 1 2",
      "init": {
        "Vr": -0.9245740459011403,
        "Vi": -0.4740173639695689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0565945220045,
        "longitude": -76.4099215532659
      }
    },
    {
      "number": 12858,
      "class": "Bus",
      "name": "MOUNTVILLE 2 1",
      "init": {
        "Vr": -0.9309349924665773,
        "Vi": -0.4634774184027418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0093479930012,
        "longitude": -76.4471454891819
      }
    },
    {
      "number": 12859,
      "class": "Bus",
      "name": "NEW HOLLAND 1 1",
      "init": {
        "Vr": -0.9161297949663344,
        "Vi": -0.4829028268028354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1581607360128,
        "longitude": -76.0974610521309
      }
    },
    {
      "number": 12860,
      "class": "Bus",
      "name": "NEW HOLLAND 1 2",
      "init": {
        "Vr": -0.9161263079985853,
        "Vi": -0.4826642375937811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1581607360128,
        "longitude": -76.0974610521309
      }
    },
    {
      "number": 12861,
      "class": "Bus",
      "name": "NEW HOLLAND 2 1",
      "init": {
        "Vr": -0.9193107834132052,
        "Vi": -0.47395236033897997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973803754581,
        "longitude": -76.0141755541698
      }
    },
    {
      "number": 12862,
      "class": "Bus",
      "name": "NEW HOLLAND 3 1",
      "init": {
        "Vr": -0.9172824572628491,
        "Vi": -0.47962271265411544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1317618208127,
        "longitude": -76.1061383590412
      }
    },
    {
      "number": 12863,
      "class": "Bus",
      "name": "NEWMANSTOWN 1",
      "init": {
        "Vr": -0.9113476470098223,
        "Vi": -0.4984511473257893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3021299815569,
        "longitude": -76.2582030778212
      }
    },
    {
      "number": 12864,
      "class": "Bus",
      "name": "PARADISE 1 1",
      "init": {
        "Vr": -0.924522113931837,
        "Vi": -0.46728862542887123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0329750177757,
        "longitude": -76.1029010605405
      }
    },
    {
      "number": 12865,
      "class": "Bus",
      "name": "PARADISE 2 1",
      "init": {
        "Vr": -0.9214975281810421,
        "Vi": -0.4838791253003705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9460226852852,
        "longitude": -76.1062302754653
      }
    },
    {
      "number": 12866,
      "class": "Bus",
      "name": "PARADISE 2 2",
      "init": {
        "Vr": -0.9215034413669766,
        "Vi": -0.4838092089776376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9460226852852,
        "longitude": -76.1062302754653
      }
    },
    {
      "number": 12867,
      "class": "Bus",
      "name": "PEACH BOTTOM 1",
      "init": {
        "Vr": -0.9174670487176525,
        "Vi": -0.5026968020012719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8133870772538,
        "longitude": -76.1684953164226
      }
    },
    {
      "number": 12868,
      "class": "Bus",
      "name": "PEACH BOTTOM 2",
      "init": {
        "Vr": -0.9174973778592753,
        "Vi": -0.5025708535721592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8133870772538,
        "longitude": -76.1684953164226
      }
    },
    {
      "number": 12869,
      "class": "Bus",
      "name": "QUARRYVILLE 1 1",
      "init": {
        "Vr": -0.9114127084837714,
        "Vi": -0.4969717379003141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9175788490152,
        "longitude": -76.1951072972721
      }
    },
    {
      "number": 12870,
      "class": "Bus",
      "name": "QUARRYVILLE 1 2",
      "init": {
        "Vr": -0.9114201433860085,
        "Vi": -0.49687005114769556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9175788490152,
        "longitude": -76.1951072972721
      }
    },
    {
      "number": 12871,
      "class": "Bus",
      "name": "QUARRYVILLE 2 1",
      "init": {
        "Vr": -0.9196646444242491,
        "Vi": -0.48007168624305285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8798193168951,
        "longitude": -76.2585448599435
      }
    },
    {
      "number": 12872,
      "class": "Bus",
      "name": "QUARRYVILLE 3 1",
      "init": {
        "Vr": -0.9191882563131151,
        "Vi": -0.49374921975763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8917152774052,
        "longitude": -76.155804614992
      }
    },
    {
      "number": 12873,
      "class": "Bus",
      "name": "STRASBURG 1 1",
      "init": {
        "Vr": -0.925157128113771,
        "Vi": -0.4673634858671058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9874750211397,
        "longitude": -76.1463443718005
      }
    },
    {
      "number": 12874,
      "class": "Bus",
      "name": "WILLOW STREET 1",
      "init": {
        "Vr": -0.9239108661078077,
        "Vi": -0.47334359322155106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9709279636875,
        "longitude": -76.245970489749
      }
    },
    {
      "number": 12875,
      "class": "Bus",
      "name": "WILLOW STREET 2",
      "init": {
        "Vr": -0.9239155729076308,
        "Vi": -0.47343042902413135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9709279636875,
        "longitude": -76.245970489749
      }
    },
    {
      "number": 12876,
      "class": "Bus",
      "name": "ANNVILLE 1 1",
      "init": {
        "Vr": -0.9190993533166965,
        "Vi": -0.4879589236216035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3436703621949,
        "longitude": -76.6541252120935
      }
    },
    {
      "number": 12877,
      "class": "Bus",
      "name": "ANNVILLE 1 2",
      "init": {
        "Vr": -0.9188052313467434,
        "Vi": -0.48797833902005167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3436703621949,
        "longitude": -76.6541252120935
      }
    },
    {
      "number": 12878,
      "class": "Bus",
      "name": "JONESTOWN 1 1",
      "init": {
        "Vr": -0.8870339942770353,
        "Vi": -0.5422070857442111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5233709302274,
        "longitude": -76.5913150816117
      }
    },
    {
      "number": 12879,
      "class": "Bus",
      "name": "JONESTOWN 1 2",
      "init": {
        "Vr": -0.8870304330044552,
        "Vi": -0.5423712810060732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5233709302274,
        "longitude": -76.5913150816117
      }
    },
    {
      "number": 12880,
      "class": "Bus",
      "name": "JONESTOWN 2 1",
      "init": {
        "Vr": -0.887045627882872,
        "Vi": -0.5448571169074383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4827006479354,
        "longitude": -76.5833042606467
      }
    },
    {
      "number": 12881,
      "class": "Bus",
      "name": "JONESTOWN 3 1",
      "init": {
        "Vr": -0.8868199303928007,
        "Vi": -0.5490849805065309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5189252174438,
        "longitude": -76.5133116457164
      }
    },
    {
      "number": 12882,
      "class": "Bus",
      "name": "LEBANON 10 1",
      "init": {
        "Vr": -0.9130294418008672,
        "Vi": -0.4850609315813539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3010455039175,
        "longitude": -76.4587272716851
      }
    },
    {
      "number": 12883,
      "class": "Bus",
      "name": "LEBANON 10 2",
      "init": {
        "Vr": -0.9129719705048615,
        "Vi": -0.4847729745656001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3010455039175,
        "longitude": -76.4587272716851
      }
    },
    {
      "number": 12884,
      "class": "Bus",
      "name": "LEBANON 11 1",
      "init": {
        "Vr": -0.9102865279729915,
        "Vi": -0.4982144191203405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.296050092236,
        "longitude": -76.4820971626243
      }
    },
    {
      "number": 12885,
      "class": "Bus",
      "name": "LEBANON 12 1",
      "init": {
        "Vr": -0.9070986148118351,
        "Vi": -0.5054848036602629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3317444607021,
        "longitude": -76.4168463446907
      }
    },
    {
      "number": 12886,
      "class": "Bus",
      "name": "LEBANON 13 1",
      "init": {
        "Vr": -0.9118851512572381,
        "Vi": -0.48993866660457513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3248552786299,
        "longitude": -76.4687609938598
      }
    },
    {
      "number": 12887,
      "class": "Bus",
      "name": "LEBANON 14 1",
      "init": {
        "Vr": -0.8881812609273446,
        "Vi": -0.5391517254739088
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12888,
      "class": "Bus",
      "name": "LEBANON 14 2",
      "init": {
        "Vr": -0.9039308055017878,
        "Vi": -0.5155394554053363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12889,
      "class": "Bus",
      "name": "LEBANON 14 3",
      "init": {
        "Vr": -0.9058903880548368,
        "Vi": -0.5126015804357994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12890,
      "class": "Bus",
      "name": "LEBANON 14 4",
      "init": {
        "Vr": -0.9058903880548367,
        "Vi": -0.5126015804357994
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12891,
      "class": "Bus",
      "name": "LEBANON 14 5",
      "init": {
        "Vr": -0.8882016400919912,
        "Vi": -0.5389356830102643
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12892,
      "class": "Bus",
      "name": "LEBANON 14 7",
      "init": {
        "Vr": -0.8874939271637111,
        "Vi": -0.5408386181947743
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257099495715,
        "longitude": -76.4561429007459
      }
    },
    {
      "number": 12893,
      "class": "Bus",
      "name": "LEBANON 15 1",
      "init": {
        "Vr": -0.9033868009819178,
        "Vi": -0.5057156625939775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3978331513887,
        "longitude": -76.4204662067935
      }
    },
    {
      "number": 12894,
      "class": "Bus",
      "name": "LEBANON 16 1",
      "init": {
        "Vr": -0.9027041299993501,
        "Vi": -0.5071108579290985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.40619510073,
        "longitude": -76.4345466422951
      }
    },
    {
      "number": 12895,
      "class": "Bus",
      "name": "LEBANON 17 1",
      "init": {
        "Vr": -0.9074531977973637,
        "Vi": -0.5079554729944263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4520069454332,
        "longitude": -76.4604322244245
      }
    },
    {
      "number": 12896,
      "class": "Bus",
      "name": "LEBANON 17 2",
      "init": {
        "Vr": -0.907470364340809,
        "Vi": -0.5077458488681872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4520069454332,
        "longitude": -76.4604322244245
      }
    },
    {
      "number": 12897,
      "class": "Bus",
      "name": "PINE GROVE 1 1",
      "init": {
        "Vr": -0.8927617820351399,
        "Vi": -0.5299581126917017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5682849296721,
        "longitude": -76.3976754754499
      }
    },
    {
      "number": 12898,
      "class": "Bus",
      "name": "PINE GROVE 1 2",
      "init": {
        "Vr": -0.8927618688978497,
        "Vi": -0.5298285387908881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5682849296721,
        "longitude": -76.3976754754499
      }
    },
    {
      "number": 12899,
      "class": "Bus",
      "name": "PINE GROVE 2 1",
      "init": {
        "Vr": -0.8963249377320377,
        "Vi": -0.521243504997416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5289113794616,
        "longitude": -76.4230568246002
      }
    },
    {
      "number": 12900,
      "class": "Bus",
      "name": "PINE GROVE 3 1",
      "init": {
        "Vr": -0.9002178823059247,
        "Vi": -0.5124681173003726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.495942129575,
        "longitude": -76.4362199486533
      }
    },
    {
      "number": 12901,
      "class": "Bus",
      "name": "ALLENTOWN 2 1",
      "init": {
        "Vr": -0.9124236608528206,
        "Vi": -0.4886264705169434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7191377188191,
        "longitude": -75.4391253008994
      }
    },
    {
      "number": 12902,
      "class": "Bus",
      "name": "ALLENTOWN 2 2",
      "init": {
        "Vr": -0.9124487248797079,
        "Vi": -0.488518817456441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7191377188191,
        "longitude": -75.4391253008994
      }
    },
    {
      "number": 12903,
      "class": "Bus",
      "name": "ALLENTOWN 3 1",
      "init": {
        "Vr": -0.9195501750895346,
        "Vi": -0.48736755110293134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5091788650813,
        "longitude": -75.3465084627228
      }
    },
    {
      "number": 12904,
      "class": "Bus",
      "name": "ALLENTOWN 3 2",
      "init": {
        "Vr": -0.9195439645505152,
        "Vi": -0.4872251289036094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5091788650813,
        "longitude": -75.3465084627228
      }
    },
    {
      "number": 12905,
      "class": "Bus",
      "name": "ALLENTOWN 4 1",
      "init": {
        "Vr": -0.8996357007816341,
        "Vi": -0.4959927005724912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5476943589775,
        "longitude": -75.5006837865685
      }
    },
    {
      "number": 12906,
      "class": "Bus",
      "name": "ALLENTOWN 4 2",
      "init": {
        "Vr": -0.8996153431525888,
        "Vi": -0.49563757816283854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5476943589775,
        "longitude": -75.5006837865685
      }
    },
    {
      "number": 12907,
      "class": "Bus",
      "name": "ALLENTOWN 5 1",
      "init": {
        "Vr": -0.9012392646614535,
        "Vi": -0.5044303191009643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6899975372735,
        "longitude": -75.5437170518238
      }
    },
    {
      "number": 12908,
      "class": "Bus",
      "name": "ALLENTOWN 6 1",
      "init": {
        "Vr": -0.8970668445132831,
        "Vi": -0.4938551836047625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6199684396037,
        "longitude": -75.4714889817161
      }
    },
    {
      "number": 12909,
      "class": "Bus",
      "name": "ALLENTOWN 7 1",
      "init": {
        "Vr": -0.8938103840872534,
        "Vi": -0.5057520846408514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6688114878456,
        "longitude": -75.4782178216792
      }
    },
    {
      "number": 12910,
      "class": "Bus",
      "name": "ALLENTOWN 7 2",
      "init": {
        "Vr": -0.893816037252489,
        "Vi": -0.5061719045876163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6688114878456,
        "longitude": -75.4782178216792
      }
    },
    {
      "number": 12911,
      "class": "Bus",
      "name": "ALLENTOWN 8 1",
      "init": {
        "Vr": -0.880079544214606,
        "Vi": -0.5579465688236775
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5036516591555,
        "longitude": -75.4297551660815
      }
    },
    {
      "number": 12912,
      "class": "Bus",
      "name": "ALLENTOWN 8 2",
      "init": {
        "Vr": -0.8911889952246324,
        "Vi": -0.5495439090041966
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5036516591555,
        "longitude": -75.4297551660815
      }
    },
    {
      "number": 12913,
      "class": "Bus",
      "name": "ALLENTOWN 8 3",
      "init": {
        "Vr": -0.9165067547557807,
        "Vi": -0.4983802472554789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5036516591555,
        "longitude": -75.4297551660815
      }
    },
    {
      "number": 12914,
      "class": "Bus",
      "name": "ALLENTOWN 8 4",
      "init": {
        "Vr": -0.8933358012715126,
        "Vi": -0.5401672681746706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5036516591555,
        "longitude": -75.4297551660815
      }
    },
    {
      "number": 12915,
      "class": "Bus",
      "name": "ALLENTOWN 8 6",
      "init": {
        "Vr": -0.8751937146367109,
        "Vi": -0.5678223993678065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5036516591555,
        "longitude": -75.4297551660815
      }
    },
    {
      "number": 12916,
      "class": "Bus",
      "name": "ALLENTOWN 9 1",
      "init": {
        "Vr": -0.9174416815896932,
        "Vi": -0.483377872336494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5746025002862,
        "longitude": -75.395680108241
      }
    },
    {
      "number": 12917,
      "class": "Bus",
      "name": "ALLENTOWN 10 1",
      "init": {
        "Vr": -0.8964394238092949,
        "Vi": -0.49070183066939893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6500786862247,
        "longitude": -75.4157671143328
      }
    },
    {
      "number": 12918,
      "class": "Bus",
      "name": "ALLENTOWN 10 2",
      "init": {
        "Vr": -0.896444479444944,
        "Vi": -0.4904436867817581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6500786862247,
        "longitude": -75.4157671143328
      }
    },
    {
      "number": 12919,
      "class": "Bus",
      "name": "ALLENTOWN 11 1",
      "init": {
        "Vr": -0.9166768017271365,
        "Vi": -0.488674885822631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5407729368181,
        "longitude": -75.421725019025
      }
    },
    {
      "number": 12920,
      "class": "Bus",
      "name": "ALLENTOWN 12 1",
      "init": {
        "Vr": -0.9100775353319805,
        "Vi": -0.4982454227742063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5762850983614,
        "longitude": -75.5325792486476
      }
    },
    {
      "number": 12921,
      "class": "Bus",
      "name": "ALLENTOWN 13 1",
      "init": {
        "Vr": -0.9182083916867388,
        "Vi": -0.49032275252851365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5275813609661,
        "longitude": -75.4732892720486
      }
    },
    {
      "number": 12922,
      "class": "Bus",
      "name": "ALLENTOWN 14 1",
      "init": {
        "Vr": -0.896261433413805,
        "Vi": -0.4932472001390029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6380266855576,
        "longitude": -75.4436522081571
      }
    },
    {
      "number": 12923,
      "class": "Bus",
      "name": "ALLENTOWN 15 1",
      "init": {
        "Vr": -0.9106002209756802,
        "Vi": -0.4952742351610146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6129492987546,
        "longitude": -75.5826316758805
      }
    },
    {
      "number": 12924,
      "class": "Bus",
      "name": "ALLENTOWN 16 1",
      "init": {
        "Vr": -0.9023098368929522,
        "Vi": -0.5056198266079973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6615065356439,
        "longitude": -75.5862948875697
      }
    },
    {
      "number": 12925,
      "class": "Bus",
      "name": "ALLENTOWN 17 1",
      "init": {
        "Vr": -0.8836070531066891,
        "Vi": -0.5393429730132334
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12926,
      "class": "Bus",
      "name": "ALLENTOWN 17 2",
      "init": {
        "Vr": -0.8999372926779222,
        "Vi": -0.5049611466840163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12927,
      "class": "Bus",
      "name": "ALLENTOWN 17 3",
      "init": {
        "Vr": -0.9150673214438527,
        "Vi": -0.4731062546139889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12928,
      "class": "Bus",
      "name": "ALLENTOWN 17 4",
      "init": {
        "Vr": -0.9150673214438527,
        "Vi": -0.4731062546139889
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12929,
      "class": "Bus",
      "name": "ALLENTOWN 17 5",
      "init": {
        "Vr": -0.8836178001499313,
        "Vi": -0.539021069319691
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12930,
      "class": "Bus",
      "name": "ALLENTOWN 17 7",
      "init": {
        "Vr": -0.8832471381635605,
        "Vi": -0.5413951374478553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6062782701936,
        "longitude": -75.5369037219174
      }
    },
    {
      "number": 12931,
      "class": "Bus",
      "name": "BETHLEHEM 3 1",
      "init": {
        "Vr": -0.9069100122776094,
        "Vi": -0.4961415739924829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5976617404834,
        "longitude": -75.3548422294603
      }
    },
    {
      "number": 12932,
      "class": "Bus",
      "name": "BETHLEHEM 3 2",
      "init": {
        "Vr": -0.9068221824503004,
        "Vi": -0.4957767048409615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5976617404834,
        "longitude": -75.3548422294603
      }
    },
    {
      "number": 12933,
      "class": "Bus",
      "name": "BETHLEHEM 4 1",
      "init": {
        "Vr": -0.8961581728438671,
        "Vi": -0.4951799026034101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6273049665393,
        "longitude": -75.4503112817851
      }
    },
    {
      "number": 12934,
      "class": "Bus",
      "name": "BETHLEHEM 5 1",
      "init": {
        "Vr": -0.9053666732132862,
        "Vi": -0.49318961432407854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6069316925954,
        "longitude": -75.3721936477084
      }
    },
    {
      "number": 12935,
      "class": "Bus",
      "name": "BETHLEHEM 6 1",
      "init": {
        "Vr": -0.9177256605476858,
        "Vi": -0.4823012381085232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5548376497507,
        "longitude": -75.3727998803503
      }
    },
    {
      "number": 12936,
      "class": "Bus",
      "name": "BETHLEHEM 7 1",
      "init": {
        "Vr": -0.8964566301657875,
        "Vi": -0.4903544279745883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6669616681493,
        "longitude": -75.416400566249
      }
    },
    {
      "number": 12937,
      "class": "Bus",
      "name": "BETHLEHEM 7 2",
      "init": {
        "Vr": -0.8965013495314624,
        "Vi": -0.490038519106822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6669616681493,
        "longitude": -75.416400566249
      }
    },
    {
      "number": 12938,
      "class": "Bus",
      "name": "BETHLEHEM 8 1",
      "init": {
        "Vr": -0.9045030766561595,
        "Vi": -0.4932647421586537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.611212522453,
        "longitude": -75.3852312323349
      }
    },
    {
      "number": 12939,
      "class": "Bus",
      "name": "BETHLEHEM 9 1",
      "init": {
        "Vr": -0.9119771856594582,
        "Vi": -0.48755834007163457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6737184302078,
        "longitude": -75.3870695933582
      }
    },
    {
      "number": 12940,
      "class": "Bus",
      "name": "BETHLEHEM 10 1",
      "init": {
        "Vr": -0.909275648170939,
        "Vi": -0.5028050228141131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6377945836286,
        "longitude": -75.3128042435903
      }
    },
    {
      "number": 12941,
      "class": "Bus",
      "name": "BETHLEHEM 11 1",
      "init": {
        "Vr": -0.9104166068257202,
        "Vi": -0.4891288116640916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6919135530482,
        "longitude": -75.4614808645604
      }
    },
    {
      "number": 12942,
      "class": "Bus",
      "name": "BETHLEHEM 12 1",
      "init": {
        "Vr": -0.9027216397847463,
        "Vi": -0.5073366896790973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7049357050872,
        "longitude": -75.3122555679233
      }
    },
    {
      "number": 12943,
      "class": "Bus",
      "name": "BETHLEHEM 13 1",
      "init": {
        "Vr": -0.899162084417785,
        "Vi": -0.49492280914888886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5928721935387,
        "longitude": -75.4707986694362
      }
    },
    {
      "number": 12944,
      "class": "Bus",
      "name": "BETHLEHEM 14 1",
      "init": {
        "Vr": -0.9063131493502907,
        "Vi": -0.4939855029323855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5937262956189,
        "longitude": -75.3683812141858
      }
    },
    {
      "number": 12945,
      "class": "Bus",
      "name": "BETHLEHEM 14 2",
      "init": {
        "Vr": -0.9062900964699155,
        "Vi": -0.4941796786699802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5937262956189,
        "longitude": -75.3683812141858
      }
    },
    {
      "number": 12946,
      "class": "Bus",
      "name": "CATASAUQUA 1",
      "init": {
        "Vr": -0.9072155529284662,
        "Vi": -0.4961738127653816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7488883584414,
        "longitude": -75.4944521580908
      }
    },
    {
      "number": 12947,
      "class": "Bus",
      "name": "EMMAUS 1 1",
      "init": {
        "Vr": -0.9189075474843731,
        "Vi": -0.4893974795025832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4936957358415,
        "longitude": -75.5030799909361
      }
    },
    {
      "number": 12948,
      "class": "Bus",
      "name": "EMMAUS 2 1",
      "init": {
        "Vr": -0.9127655210244283,
        "Vi": -0.4975821152003914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5657062731097,
        "longitude": -75.5675083930392
      }
    },
    {
      "number": 12949,
      "class": "Bus",
      "name": "NEW TRIPOLI 1 1",
      "init": {
        "Vr": -0.8969717515021589,
        "Vi": -0.5242536762190403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6621690334574,
        "longitude": -75.7472635434007
      }
    },
    {
      "number": 12950,
      "class": "Bus",
      "name": "NEW TRIPOLI 1 2",
      "init": {
        "Vr": -0.8969437360144861,
        "Vi": -0.5241672403382284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6621690334574,
        "longitude": -75.7472635434007
      }
    },
    {
      "number": 12951,
      "class": "Bus",
      "name": "NEW TRIPOLI 2 1",
      "init": {
        "Vr": -0.9074911696460461,
        "Vi": -0.5069788498599637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6259211651911,
        "longitude": -75.7241652678151
      }
    },
    {
      "number": 12952,
      "class": "Bus",
      "name": "OREFIELD 1",
      "init": {
        "Vr": -0.9132003823651186,
        "Vi": -0.4963073532879041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5640411816037,
        "longitude": -75.6017559495886
      }
    },
    {
      "number": 12953,
      "class": "Bus",
      "name": "SCHNECKSVILLE 1 1",
      "init": {
        "Vr": -0.8960472291752314,
        "Vi": -0.5231141313250612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7221134779119,
        "longitude": -75.6471859409039
      }
    },
    {
      "number": 12954,
      "class": "Bus",
      "name": "SCHNECKSVILLE 2 1",
      "init": {
        "Vr": -0.8923612196946049,
        "Vi": -0.5342341390030997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8141826381283,
        "longitude": -75.6840276782083
      }
    },
    {
      "number": 12955,
      "class": "Bus",
      "name": "SCHNECKSVILLE 2 2",
      "init": {
        "Vr": -0.8923602319360663,
        "Vi": -0.5341451622177651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8141826381283,
        "longitude": -75.6840276782083
      }
    },
    {
      "number": 12956,
      "class": "Bus",
      "name": "SLATINGTON 1 1",
      "init": {
        "Vr": -0.8934949066254382,
        "Vi": -0.5308056436726186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7581280370403,
        "longitude": -75.6687514512222
      }
    },
    {
      "number": 12957,
      "class": "Bus",
      "name": "SLATINGTON 2 1",
      "init": {
        "Vr": -0.8983368436305605,
        "Vi": -0.5146094732624392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7690943105818,
        "longitude": -75.5734831542184
      }
    },
    {
      "number": 12958,
      "class": "Bus",
      "name": "WHITEHALL 4 1",
      "init": {
        "Vr": -0.9034788988237049,
        "Vi": -0.5038839796026972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6484147902955,
        "longitude": -75.5710652633803
      }
    },
    {
      "number": 12959,
      "class": "Bus",
      "name": "WHITEHALL 5 1",
      "init": {
        "Vr": -0.9009752385228573,
        "Vi": -0.5050306188852142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038488604478,
        "longitude": -75.5505383073702
      }
    },
    {
      "number": 12960,
      "class": "Bus",
      "name": "WHITEHALL 6 1",
      "init": {
        "Vr": -0.9032420154084908,
        "Vi": -0.5009178014073851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6112032429294,
        "longitude": -75.512192939434
      }
    },
    {
      "number": 12961,
      "class": "Bus",
      "name": "DALLAS 1 1",
      "init": {
        "Vr": -0.8731835327895416,
        "Vi": -0.5536934944472497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3336365357876,
        "longitude": -76.0658739450307
      }
    },
    {
      "number": 12962,
      "class": "Bus",
      "name": "DALLAS 2 1",
      "init": {
        "Vr": -0.8712054254365729,
        "Vi": -0.5636792185303888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.254971144603,
        "longitude": -76.042758855227
      }
    },
    {
      "number": 12963,
      "class": "Bus",
      "name": "DALLAS 3 1",
      "init": {
        "Vr": -0.8726778142714054,
        "Vi": -0.5557380015246427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3039741229699,
        "longitude": -76.0520403321152
      }
    },
    {
      "number": 12964,
      "class": "Bus",
      "name": "DALLAS 3 2",
      "init": {
        "Vr": -0.8726896082582309,
        "Vi": -0.5556109514165953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3039741229699,
        "longitude": -76.0520403321152
      }
    },
    {
      "number": 12965,
      "class": "Bus",
      "name": "DALLAS 4 1",
      "init": {
        "Vr": -0.8741389744230604,
        "Vi": -0.5517862956296251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.337863270511,
        "longitude": -75.9915849630088
      }
    },
    {
      "number": 12966,
      "class": "Bus",
      "name": "DRUMS 1 1",
      "init": {
        "Vr": -0.8705692864022374,
        "Vi": -0.561027784691186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849071921063,
        "longitude": -75.998706433708
      }
    },
    {
      "number": 12967,
      "class": "Bus",
      "name": "DRUMS 2 1",
      "init": {
        "Vr": -0.8686568018226285,
        "Vi": -0.5613148106815418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1218816852065,
        "longitude": -76.0428591514539
      }
    },
    {
      "number": 12968,
      "class": "Bus",
      "name": "DRUMS 2 2",
      "init": {
        "Vr": -0.8686597486563462,
        "Vi": -0.5612391079147195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1218816852065,
        "longitude": -76.0428591514539
      }
    },
    {
      "number": 12969,
      "class": "Bus",
      "name": "FREELAND 1 1",
      "init": {
        "Vr": -0.8825355786708318,
        "Vi": -0.5401962761236592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0694495131435,
        "longitude": -75.7966970890824
      }
    },
    {
      "number": 12970,
      "class": "Bus",
      "name": "FREELAND 1 2",
      "init": {
        "Vr": -0.8825258282345827,
        "Vi": -0.5402459305500426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0694495131435,
        "longitude": -75.7966970890824
      }
    },
    {
      "number": 12971,
      "class": "Bus",
      "name": "FREELAND 2 1",
      "init": {
        "Vr": -0.8817785570036912,
        "Vi": -0.5585100986344699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0036294356593,
        "longitude": -75.8840169601918
      }
    },
    {
      "number": 12972,
      "class": "Bus",
      "name": "HARVEYS LAKE 1",
      "init": {
        "Vr": -0.8682112907971793,
        "Vi": -0.5622458809829316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4949210640464,
        "longitude": -76.0997831861114
      }
    },
    {
      "number": 12973,
      "class": "Bus",
      "name": "HAZLETON 4 1",
      "init": {
        "Vr": -0.8829926910483767,
        "Vi": -0.5536409375898936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915770566273,
        "longitude": -76.0838578171694
      }
    },
    {
      "number": 12974,
      "class": "Bus",
      "name": "HAZLETON 4 2",
      "init": {
        "Vr": -0.8829911661353878,
        "Vi": -0.5538204046553045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915770566273,
        "longitude": -76.0838578171694
      }
    },
    {
      "number": 12975,
      "class": "Bus",
      "name": "HAZLETON 5 1",
      "init": {
        "Vr": -0.8687232378083771,
        "Vi": -0.5663664927927899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0128725698391,
        "longitude": -76.0624132529721
      }
    },
    {
      "number": 12976,
      "class": "Bus",
      "name": "HAZLETON 6 1",
      "init": {
        "Vr": -0.8796265292399286,
        "Vi": -0.5615554879572316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9453164218524,
        "longitude": -75.9773473240116
      }
    },
    {
      "number": 12977,
      "class": "Bus",
      "name": "HUNLOCK CREEK 1 1",
      "init": {
        "Vr": -0.8678391911003913,
        "Vi": -0.5646846239216263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0908954194152,
        "longitude": -76.0774193317322
      }
    },
    {
      "number": 12978,
      "class": "Bus",
      "name": "HUNLOCK CREEK 2 1",
      "init": {
        "Vr": -0.8708765928361623,
        "Vi": -0.5624542744755744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3394603064206,
        "longitude": -76.1236487347219
      }
    },
    {
      "number": 12979,
      "class": "Bus",
      "name": "KINGSTON 10 1",
      "init": {
        "Vr": -0.8748839895379703,
        "Vi": -0.5481946109751827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2326006357377,
        "longitude": -75.8898287877736
      }
    },
    {
      "number": 12980,
      "class": "Bus",
      "name": "KINGSTON 11 1",
      "init": {
        "Vr": -0.8575493378636808,
        "Vi": -0.5890233424737231
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1473678607496,
        "longitude": -75.9606028897745
      }
    },
    {
      "number": 12981,
      "class": "Bus",
      "name": "KINGSTON 11 2",
      "init": {
        "Vr": -0.8698037204658805,
        "Vi": -0.5636299271808457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1473678607496,
        "longitude": -75.9606028897745
      }
    },
    {
      "number": 12982,
      "class": "Bus",
      "name": "KINGSTON 11 3",
      "init": {
        "Vr": -0.851026723958734,
        "Vi": -0.6014037016270208
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1473678607496,
        "longitude": -75.9606028897745
      }
    },
    {
      "number": 12983,
      "class": "Bus",
      "name": "KINGSTON 11 4",
      "init": {
        "Vr": -0.8443579188023199,
        "Vi": -0.6170365904845915
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1473678607496,
        "longitude": -75.9606028897745
      }
    },
    {
      "number": 12984,
      "class": "Bus",
      "name": "KINGSTON 11 5",
      "init": {
        "Vr": -0.85716395081867,
        "Vi": -0.5906990520443334
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1473678607496,
        "longitude": -75.9606028897745
      }
    },
    {
      "number": 12985,
      "class": "Bus",
      "name": "KINGSTON 12 1",
      "init": {
        "Vr": -0.8813506215705713,
        "Vi": -0.5529974729417245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2884057310214,
        "longitude": -75.9118235626336
      }
    },
    {
      "number": 12986,
      "class": "Bus",
      "name": "KINGSTON 13 1",
      "init": {
        "Vr": -0.8747770244125905,
        "Vi": -0.5476125401080958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2521921114673,
        "longitude": -75.8376038914217
      }
    },
    {
      "number": 12987,
      "class": "Bus",
      "name": "MOUNTAIN TOP 1 1",
      "init": {
        "Vr": -0.8706743789386097,
        "Vi": -0.5601235878853088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0839520799574,
        "longitude": -75.9478895123625
      }
    },
    {
      "number": 12988,
      "class": "Bus",
      "name": "MOUNTAIN TOP 1 2",
      "init": {
        "Vr": -0.8707261843610739,
        "Vi": -0.5599469388152488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0839520799574,
        "longitude": -75.9478895123625
      }
    },
    {
      "number": 12989,
      "class": "Bus",
      "name": "MOUNTAIN TOP 2 1",
      "init": {
        "Vr": -0.8700419225993568,
        "Vi": -0.561429770973967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0539765642062,
        "longitude": -75.9625336842719
      }
    },
    {
      "number": 12990,
      "class": "Bus",
      "name": "MOUNTAIN TOP 3 1",
      "init": {
        "Vr": -0.8770725051261888,
        "Vi": -0.5487528032274444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1320583308669,
        "longitude": -75.8706147089642
      }
    },
    {
      "number": 12991,
      "class": "Bus",
      "name": "MOUNTAIN TOP 3 2",
      "init": {
        "Vr": -0.8770561256954809,
        "Vi": -0.5488607143056473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1320583308669,
        "longitude": -75.8706147089642
      }
    },
    {
      "number": 12992,
      "class": "Bus",
      "name": "NANTICOKE 1 1",
      "init": {
        "Vr": -0.8689464095625916,
        "Vi": -0.5597226812850112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1362481369281,
        "longitude": -76.0842680701869
      }
    },
    {
      "number": 12993,
      "class": "Bus",
      "name": "NANTICOKE 1 2",
      "init": {
        "Vr": -0.8689236796206763,
        "Vi": -0.559512045728901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1362481369281,
        "longitude": -76.0842680701869
      }
    },
    {
      "number": 12994,
      "class": "Bus",
      "name": "NANTICOKE 2 1",
      "init": {
        "Vr": -0.8732460958024796,
        "Vi": -0.5663464596557846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2124152445407,
        "longitude": -75.981438706332
      }
    },
    {
      "number": 12995,
      "class": "Bus",
      "name": "PITTSTON 1 1",
      "init": {
        "Vr": -0.8734756203809755,
        "Vi": -0.5564889563654586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2633217642014,
        "longitude": -75.7236207160872
      }
    },
    {
      "number": 12996,
      "class": "Bus",
      "name": "PITTSTON 2 1",
      "init": {
        "Vr": -0.872459754268861,
        "Vi": -0.5545355777283636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3079975278314,
        "longitude": -75.7025063517947
      }
    },
    {
      "number": 12997,
      "class": "Bus",
      "name": "PITTSTON 3 1",
      "init": {
        "Vr": -0.871496102810595,
        "Vi": -0.5559588019075121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3106324329701,
        "longitude": -75.7582447596769
      }
    },
    {
      "number": 12998,
      "class": "Bus",
      "name": "PITTSTON 3 2",
      "init": {
        "Vr": -0.8715299026679518,
        "Vi": -0.5557327411424411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3106324329701,
        "longitude": -75.7582447596769
      }
    },
    {
      "number": 12999,
      "class": "Bus",
      "name": "PITTSTON 4 1",
      "init": {
        "Vr": -0.8749172900998301,
        "Vi": -0.5497216179123532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.216156387079,
        "longitude": -75.7660273780618
      }
    },
    {
      "number": 13000,
      "class": "Bus",
      "name": "PITTSTON 4 2",
      "init": {
        "Vr": -0.874948562861287,
        "Vi": -0.5496045927049465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.216156387079,
        "longitude": -75.7660273780618
      }
    },
    {
      "number": 13001,
      "class": "Bus",
      "name": "PITTSTON 5 1",
      "init": {
        "Vr": -0.869846388314153,
        "Vi": -0.5570626031226946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3099564289425,
        "longitude": -75.8151923962727
      }
    },
    {
      "number": 13002,
      "class": "Bus",
      "name": "PITTSTON 6 1",
      "init": {
        "Vr": -0.8696853100583702,
        "Vi": -0.5541829312090222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.411388492702,
        "longitude": -75.8522651303032
      }
    },
    {
      "number": 13003,
      "class": "Bus",
      "name": "PITTSTON 7 1",
      "init": {
        "Vr": -0.869370071390307,
        "Vi": -0.5554605561840102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4230782854752,
        "longitude": -75.8978898398722
      }
    },
    {
      "number": 13004,
      "class": "Bus",
      "name": "PLYMOUTH 14 1",
      "init": {
        "Vr": -0.8716966524002341,
        "Vi": -0.5593562265847426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2838309322997,
        "longitude": -76.0230455843573
      }
    },
    {
      "number": 13005,
      "class": "Bus",
      "name": "PLYMOUTH 15 1",
      "init": {
        "Vr": -0.8748663053488486,
        "Vi": -0.5510990147825455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3503569992595,
        "longitude": -75.9584966225516
      }
    },
    {
      "number": 13006,
      "class": "Bus",
      "name": "PLYMOUTH 15 2",
      "init": {
        "Vr": -0.8748827322668324,
        "Vi": -0.5509962286839445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3503569992595,
        "longitude": -75.9584966225516
      }
    },
    {
      "number": 13007,
      "class": "Bus",
      "name": "PLYMOUTH 16 1",
      "init": {
        "Vr": -0.8728643880638699,
        "Vi": -0.5564803816986587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1645083874685,
        "longitude": -75.9220896246635
      }
    },
    {
      "number": 13008,
      "class": "Bus",
      "name": "SHAVERTOWN 1 1",
      "init": {
        "Vr": -0.8758121442939975,
        "Vi": -0.5616709609224868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2468415935322,
        "longitude": -75.9703909918031
      }
    },
    {
      "number": 13009,
      "class": "Bus",
      "name": "SHAVERTOWN 2 1",
      "init": {
        "Vr": -0.8720072548624972,
        "Vi": -0.5579024711034896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3056450324512,
        "longitude": -75.9715007264646
      }
    },
    {
      "number": 13010,
      "class": "Bus",
      "name": "SUGARLOAF 1 1",
      "init": {
        "Vr": -0.8825682363810262,
        "Vi": -0.5545523637228924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9448265687813,
        "longitude": -76.1349050351231
      }
    },
    {
      "number": 13011,
      "class": "Bus",
      "name": "SUGARLOAF 2 1",
      "init": {
        "Vr": -0.8754390465562162,
        "Vi": -0.5574746780299877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9908147436405,
        "longitude": -76.1411928736908
      }
    },
    {
      "number": 13012,
      "class": "Bus",
      "name": "SWEET VALLEY 1",
      "init": {
        "Vr": -0.8687583641210493,
        "Vi": -0.5674265257254062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4057833070321,
        "longitude": -76.2556648448421
      }
    },
    {
      "number": 13013,
      "class": "Bus",
      "name": "WILKES BARRE 1 1",
      "init": {
        "Vr": -0.8618729226105811,
        "Vi": -0.5829353427372905
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2160878224406,
        "longitude": -75.7103167921258
      }
    },
    {
      "number": 13014,
      "class": "Bus",
      "name": "WILKES BARRE 1 2",
      "init": {
        "Vr": -0.8817941039859011,
        "Vi": -0.5531749599132391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2160878224406,
        "longitude": -75.7103167921258
      }
    },
    {
      "number": 13015,
      "class": "Bus",
      "name": "WILKES BARRE 1 3",
      "init": {
        "Vr": -0.8619156163748682,
        "Vi": -0.5826701879471716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2160878224406,
        "longitude": -75.7103167921258
      }
    },
    {
      "number": 13016,
      "class": "Bus",
      "name": "WILKES BARRE 2 1",
      "init": {
        "Vr": -0.8839101861680685,
        "Vi": -0.5477791490782908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1762407392915,
        "longitude": -75.7195681783943
      }
    },
    {
      "number": 13017,
      "class": "Bus",
      "name": "WILKES BARRE 2 2",
      "init": {
        "Vr": -0.8839785033223088,
        "Vi": -0.5475375940442294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1762407392915,
        "longitude": -75.7195681783943
      }
    },
    {
      "number": 13018,
      "class": "Bus",
      "name": "WILKES BARRE 3 1",
      "init": {
        "Vr": -0.8751197686661535,
        "Vi": -0.5446333474430608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1759781001881,
        "longitude": -75.8068460274294
      }
    },
    {
      "number": 13019,
      "class": "Bus",
      "name": "WILKES BARRE 4 1",
      "init": {
        "Vr": -0.8752030335864288,
        "Vi": -0.5450996395388675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2212567895738,
        "longitude": -75.8200214418861
      }
    },
    {
      "number": 13020,
      "class": "Bus",
      "name": "WILKES BARRE 5 1",
      "init": {
        "Vr": -0.8749340151280562,
        "Vi": -0.5474266332455231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2691246898462,
        "longitude": -75.8533233185262
      }
    },
    {
      "number": 13021,
      "class": "Bus",
      "name": "WILKES BARRE 6 1",
      "init": {
        "Vr": -0.8720627215115019,
        "Vi": -0.5537596019138122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.331367479371,
        "longitude": -75.8008709575033
      }
    },
    {
      "number": 13022,
      "class": "Bus",
      "name": "WILKES BARRE 6 2",
      "init": {
        "Vr": -0.8720856788339818,
        "Vi": -0.5536422226308619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.331367479371,
        "longitude": -75.8008709575033
      }
    },
    {
      "number": 13023,
      "class": "Bus",
      "name": "WILKES BARRE 7 1",
      "init": {
        "Vr": -0.8731915990962222,
        "Vi": -0.550939565505127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3095970525688,
        "longitude": -75.8441421563933
      }
    },
    {
      "number": 13024,
      "class": "Bus",
      "name": "WILKES BARRE 7 2",
      "init": {
        "Vr": -0.873236250733156,
        "Vi": -0.5507430851801525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3095970525688,
        "longitude": -75.8441421563933
      }
    },
    {
      "number": 13025,
      "class": "Bus",
      "name": "WILKES BARRE 8 1",
      "init": {
        "Vr": -0.8691279752774186,
        "Vi": -0.5600101813565127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1426912312686,
        "longitude": -76.0021521909903
      }
    },
    {
      "number": 13026,
      "class": "Bus",
      "name": "WILKES BARRE 9 1",
      "init": {
        "Vr": -0.8742158211570782,
        "Vi": -0.5517989416751036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1941711115823,
        "longitude": -75.9335821544786
      }
    },
    {
      "number": 13027,
      "class": "Bus",
      "name": "WYOMING 3 1",
      "init": {
        "Vr": -0.8699517377344548,
        "Vi": -0.5555923678908036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3465759845206,
        "longitude": -75.8490810310165
      }
    },
    {
      "number": 13028,
      "class": "Bus",
      "name": "ALLENWOOD 1",
      "init": {
        "Vr": -0.8752312572694281,
        "Vi": -0.5560446188859555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0660323229563,
        "longitude": -77.0804753677477
      }
    },
    {
      "number": 13029,
      "class": "Bus",
      "name": "COGAN STATION 1 1",
      "init": {
        "Vr": -0.8622714506448405,
        "Vi": -0.5826847792731801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2692943536213,
        "longitude": -77.1265838180929
      }
    },
    {
      "number": 13030,
      "class": "Bus",
      "name": "COGAN STATION 2 1",
      "init": {
        "Vr": -0.8601222348914528,
        "Vi": -0.5891936772233124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.388958700595,
        "longitude": -77.1071529700609
      }
    },
    {
      "number": 13031,
      "class": "Bus",
      "name": "COGAN STATION 2 2",
      "init": {
        "Vr": -0.8601234417881197,
        "Vi": -0.5891456316653433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.388958700595,
        "longitude": -77.1071529700609
      }
    },
    {
      "number": 13032,
      "class": "Bus",
      "name": "COGAN STATION 3 1",
      "init": {
        "Vr": -0.8609715787238118,
        "Vi": -0.5869671067463551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.385358641475,
        "longitude": -77.0296030921183
      }
    },
    {
      "number": 13033,
      "class": "Bus",
      "name": "COGAN STATION 3 2",
      "init": {
        "Vr": -0.8609634705213408,
        "Vi": -0.5869173515434626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.385358641475,
        "longitude": -77.0296030921183
      }
    },
    {
      "number": 13034,
      "class": "Bus",
      "name": "HUGHESVILLE 1 1",
      "init": {
        "Vr": -0.867674761184329,
        "Vi": -0.5740273414977871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.293480868229,
        "longitude": -76.7566565900909
      }
    },
    {
      "number": 13035,
      "class": "Bus",
      "name": "LIBERTY 4 1",
      "init": {
        "Vr": -0.8508215059103929,
        "Vi": -0.6063845904764026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6509030539597,
        "longitude": -77.0180151759296
      }
    },
    {
      "number": 13036,
      "class": "Bus",
      "name": "LIBERTY 4 2",
      "init": {
        "Vr": -0.850847793960816,
        "Vi": -0.6063125701150965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6509030539597,
        "longitude": -77.0180151759296
      }
    },
    {
      "number": 13037,
      "class": "Bus",
      "name": "MONTGOMERY 3 1",
      "init": {
        "Vr": -0.8651350808971665,
        "Vi": -0.5771762783150249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1861017625036,
        "longitude": -76.9613990423973
      }
    },
    {
      "number": 13038,
      "class": "Bus",
      "name": "MONTOURSVILLE 1 1",
      "init": {
        "Vr": -0.8660512333460936,
        "Vi": -0.5765793937985665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2988819873756,
        "longitude": -76.8468790440539
      }
    },
    {
      "number": 13039,
      "class": "Bus",
      "name": "MONTOURSVILLE 2 1",
      "init": {
        "Vr": -0.8699986438717701,
        "Vi": -0.5675528032752384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2557719586143,
        "longitude": -76.9028150185029
      }
    },
    {
      "number": 13040,
      "class": "Bus",
      "name": "ROARING BRANCH 1 1",
      "init": {
        "Vr": -0.8537513584130635,
        "Vi": -0.6000427456230849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5711230296675,
        "longitude": -76.9705652323777
      }
    },
    {
      "number": 13041,
      "class": "Bus",
      "name": "ROARING BRANCH 1 2",
      "init": {
        "Vr": -0.8537456624486547,
        "Vi": -0.6000840792313082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5711230296675,
        "longitude": -76.9705652323777
      }
    },
    {
      "number": 13042,
      "class": "Bus",
      "name": "TROUT RUN 1",
      "init": {
        "Vr": -0.8671304863046156,
        "Vi": -0.5750459156589786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4630448899669,
        "longitude": -77.0178580308893
      }
    },
    {
      "number": 13043,
      "class": "Bus",
      "name": "WILLIAMSPORT 1 1",
      "init": {
        "Vr": -0.8625887572468566,
        "Vi": -0.5802578122973601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3677734825383,
        "longitude": -76.8455408284548
      }
    },
    {
      "number": 13044,
      "class": "Bus",
      "name": "WILLIAMSPORT 2 1",
      "init": {
        "Vr": -0.8513066843015469,
        "Vi": -0.6009105178692986
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3817190594477,
        "longitude": -76.8389651432299
      }
    },
    {
      "number": 13045,
      "class": "Bus",
      "name": "WILLIAMSPORT 2 2",
      "init": {
        "Vr": -0.8611915423677227,
        "Vi": -0.5835483615730009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3817190594477,
        "longitude": -76.8389651432299
      }
    },
    {
      "number": 13046,
      "class": "Bus",
      "name": "WILLIAMSPORT 2 3",
      "init": {
        "Vr": -0.8512382953975134,
        "Vi": -0.6005689367485838
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3817190594477,
        "longitude": -76.8389651432299
      }
    },
    {
      "number": 13047,
      "class": "Bus",
      "name": "WILLIAMSPORT 3 1",
      "init": {
        "Vr": -0.8617406157870838,
        "Vi": -0.5815290824391085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4017237913704,
        "longitude": -76.8097173523963
      }
    },
    {
      "number": 13048,
      "class": "Bus",
      "name": "WILLIAMSPORT 4 1",
      "init": {
        "Vr": -0.8638366400398847,
        "Vi": -0.5768675248040256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3327055051826,
        "longitude": -76.8823885674434
      }
    },
    {
      "number": 13049,
      "class": "Bus",
      "name": "WILLIAMSPORT 4 2",
      "init": {
        "Vr": -0.8637417846899877,
        "Vi": -0.5772925142931267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3327055051826,
        "longitude": -76.8823885674434
      }
    },
    {
      "number": 13050,
      "class": "Bus",
      "name": "WILLIAMSPORT 5 1",
      "init": {
        "Vr": -0.8653597396375725,
        "Vi": -0.575484514602364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1351436479971,
        "longitude": -77.1097741067353
      }
    },
    {
      "number": 13051,
      "class": "Bus",
      "name": "WILLIAMSPORT 5 2",
      "init": {
        "Vr": -0.8653692157885321,
        "Vi": -0.575386723948845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1351436479971,
        "longitude": -77.1097741067353
      }
    },
    {
      "number": 13052,
      "class": "Bus",
      "name": "WILLIAMSPORT 6 1",
      "init": {
        "Vr": -0.8643602780947371,
        "Vi": -0.5775295919298233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2257366686565,
        "longitude": -77.0572298438362
      }
    },
    {
      "number": 13053,
      "class": "Bus",
      "name": "WILLIAMSPORT 7 1",
      "init": {
        "Vr": -0.865113635326601,
        "Vi": -0.575746491475162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.176912112544,
        "longitude": -77.1343774846282
      }
    },
    {
      "number": 13054,
      "class": "Bus",
      "name": "MC CLURE 1 1",
      "init": {
        "Vr": -0.875034235058456,
        "Vi": -0.56391699972345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7073503725124,
        "longitude": -77.3658938223533
      }
    },
    {
      "number": 13055,
      "class": "Bus",
      "name": "MC CLURE 2 1",
      "init": {
        "Vr": -0.8720062640461812,
        "Vi": -0.5665640450576404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8213751271703,
        "longitude": -77.3867923821662
      }
    },
    {
      "number": 13056,
      "class": "Bus",
      "name": "MC CLURE 3 1",
      "init": {
        "Vr": -0.8744343480357039,
        "Vi": -0.5650275673080045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7121553025921,
        "longitude": -77.2739874599906
      }
    },
    {
      "number": 13057,
      "class": "Bus",
      "name": "MC CLURE 3 2",
      "init": {
        "Vr": -0.8744155420308465,
        "Vi": -0.5651357693021158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7121553025921,
        "longitude": -77.2739874599906
      }
    },
    {
      "number": 13058,
      "class": "Bus",
      "name": "MILROY 1",
      "init": {
        "Vr": -0.8740558481472323,
        "Vi": -0.5652617821619679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7997270039901,
        "longitude": -77.5108653756682
      }
    },
    {
      "number": 13059,
      "class": "Bus",
      "name": "BUSHKILL 1 1",
      "init": {
        "Vr": -0.8886747673463162,
        "Vi": -0.544053232332657
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.180536213353,
        "longitude": -75.0178216785764
      }
    },
    {
      "number": 13060,
      "class": "Bus",
      "name": "BUSHKILL 1 2",
      "init": {
        "Vr": -0.8996249453169546,
        "Vi": -0.5337703983055041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.180536213353,
        "longitude": -75.0178216785764
      }
    },
    {
      "number": 13061,
      "class": "Bus",
      "name": "BUSHKILL 1 3",
      "init": {
        "Vr": -0.8886965000735282,
        "Vi": -0.5446844135079906
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.180536213353,
        "longitude": -75.0178216785764
      }
    },
    {
      "number": 13062,
      "class": "Bus",
      "name": "BUSHKILL 2 1",
      "init": {
        "Vr": -0.9003171706006704,
        "Vi": -0.5195490660046235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411413728698,
        "longitude": -75.0007480337431
      }
    },
    {
      "number": 13063,
      "class": "Bus",
      "name": "CRESCO 1 1",
      "init": {
        "Vr": -0.8930598173977646,
        "Vi": -0.5450926893661899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1878985838307,
        "longitude": -75.2593555293128
      }
    },
    {
      "number": 13064,
      "class": "Bus",
      "name": "CRESCO 1 2",
      "init": {
        "Vr": -0.8930627662570663,
        "Vi": -0.5450235441038054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1878985838307,
        "longitude": -75.2593555293128
      }
    },
    {
      "number": 13065,
      "class": "Bus",
      "name": "EAST STROUDSBURG 1 1",
      "init": {
        "Vr": -0.8905874104881534,
        "Vi": -0.542749097514341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.033491987277,
        "longitude": -75.0623753484097
      }
    },
    {
      "number": 13066,
      "class": "Bus",
      "name": "EAST STROUDSBURG 1 2",
      "init": {
        "Vr": -0.890586175214677,
        "Vi": -0.5428640618713146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.033491987277,
        "longitude": -75.0623753484097
      }
    },
    {
      "number": 13067,
      "class": "Bus",
      "name": "EAST STROUDSBURG 2 1",
      "init": {
        "Vr": -0.9008002672468137,
        "Vi": -0.5286340486411405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1353656901868,
        "longitude": -75.0462605513531
      }
    },
    {
      "number": 13068,
      "class": "Bus",
      "name": "EAST STROUDSBURG 2 2",
      "init": {
        "Vr": -0.9008130416801169,
        "Vi": -0.528421686898972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1353656901868,
        "longitude": -75.0462605513531
      }
    },
    {
      "number": 13069,
      "class": "Bus",
      "name": "EAST STROUDSBURG 3 1",
      "init": {
        "Vr": -0.8925396290997127,
        "Vi": -0.5417070959578791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1354721217448,
        "longitude": -75.1821830428223
      }
    },
    {
      "number": 13070,
      "class": "Bus",
      "name": "EAST STROUDSBURG 4 1",
      "init": {
        "Vr": -0.8974118971889267,
        "Vi": -0.5346843090384061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1505632664615,
        "longitude": -75.1519373724232
      }
    },
    {
      "number": 13071,
      "class": "Bus",
      "name": "EAST STROUDSBURG 5 1",
      "init": {
        "Vr": -0.8950861387767672,
        "Vi": -0.5341378018779831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0597592393653,
        "longitude": -75.1591901770722
      }
    },
    {
      "number": 13072,
      "class": "Bus",
      "name": "EAST STROUDSBURG 6 1",
      "init": {
        "Vr": -0.8957923645999809,
        "Vi": -0.5360220844680719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1018156886832,
        "longitude": -75.1236364553079
      }
    },
    {
      "number": 13073,
      "class": "Bus",
      "name": "EAST STROUDSBURG 7 1",
      "init": {
        "Vr": -0.8879011645871013,
        "Vi": -0.5491335032411252
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0437640136138,
        "longitude": -75.1514927427129
      }
    },
    {
      "number": 13074,
      "class": "Bus",
      "name": "EAST STROUDSBURG 7 2",
      "init": {
        "Vr": -0.8944361126321122,
        "Vi": -0.5360597666357174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0437640136138,
        "longitude": -75.1514927427129
      }
    },
    {
      "number": 13075,
      "class": "Bus",
      "name": "EAST STROUDSBURG 7 3",
      "init": {
        "Vr": -0.8878990546675243,
        "Vi": -0.5489186064871904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0437640136138,
        "longitude": -75.1514927427129
      }
    },
    {
      "number": 13076,
      "class": "Bus",
      "name": "EAST STROUDSBURG 8 1",
      "init": {
        "Vr": -0.8964801859822084,
        "Vi": -0.5299536790786084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0792632040223,
        "longitude": -75.1496047134693
      }
    },
    {
      "number": 13077,
      "class": "Bus",
      "name": "EAST STROUDSBURG 8 2",
      "init": {
        "Vr": -0.8965130601068462,
        "Vi": -0.529778616663491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0792632040223,
        "longitude": -75.1496047134693
      }
    },
    {
      "number": 13078,
      "class": "Bus",
      "name": "EFFORT 1 1",
      "init": {
        "Vr": -0.8764492581249083,
        "Vi": -0.5561998396152573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988189808182,
        "longitude": -75.4647254792812
      }
    },
    {
      "number": 13079,
      "class": "Bus",
      "name": "EFFORT 1 2",
      "init": {
        "Vr": -0.8865737888167926,
        "Vi": -0.5258665659813332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988189808182,
        "longitude": -75.4647254792812
      }
    },
    {
      "number": 13080,
      "class": "Bus",
      "name": "EFFORT 1 3",
      "init": {
        "Vr": -0.8919884131514949,
        "Vi": -0.4957062384578025
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988189808182,
        "longitude": -75.4647254792812
      }
    },
    {
      "number": 13081,
      "class": "Bus",
      "name": "EFFORT 1 4",
      "init": {
        "Vr": -0.8870506037579602,
        "Vi": -0.5245986567996193
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988189808182,
        "longitude": -75.4647254792812
      }
    },
    {
      "number": 13082,
      "class": "Bus",
      "name": "EFFORT 1 5",
      "init": {
        "Vr": -0.8772930674592087,
        "Vi": -0.5576564953954761
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8988189808182,
        "longitude": -75.4647254792812
      }
    },
    {
      "number": 13083,
      "class": "Bus",
      "name": "EFFORT 2 1",
      "init": {
        "Vr": -0.8922185066578717,
        "Vi": -0.5420309865586537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0441280011243,
        "longitude": -75.4268266955286
      }
    },
    {
      "number": 13084,
      "class": "Bus",
      "name": "EFFORT 2 2",
      "init": {
        "Vr": -0.8922544879972935,
        "Vi": -0.5418752558229127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0441280011243,
        "longitude": -75.4268266955286
      }
    },
    {
      "number": 13085,
      "class": "Bus",
      "name": "EFFORT 3 1",
      "init": {
        "Vr": -0.900398862170521,
        "Vi": -0.5014343834527406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9017164781531,
        "longitude": -75.5133862801264
      }
    },
    {
      "number": 13086,
      "class": "Bus",
      "name": "POCONO LAKE 1",
      "init": {
        "Vr": -0.8882164861511851,
        "Vi": -0.5346103923786168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1157531455781,
        "longitude": -75.6239889522495
      }
    },
    {
      "number": 13087,
      "class": "Bus",
      "name": "SAYLORSBURG 1 1",
      "init": {
        "Vr": -0.8977320655612553,
        "Vi": -0.5191662076246512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9657947910549,
        "longitude": -75.3190043280586
      }
    },
    {
      "number": 13088,
      "class": "Bus",
      "name": "SAYLORSBURG 2 1",
      "init": {
        "Vr": -0.889159510357204,
        "Vi": -0.5138797290726751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8625561038802,
        "longitude": -75.4496988303462
      }
    },
    {
      "number": 13089,
      "class": "Bus",
      "name": "SAYLORSBURG 3 1",
      "init": {
        "Vr": -0.898596907676946,
        "Vi": -0.51492317717575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8334566262509,
        "longitude": -75.3027154330887
      }
    },
    {
      "number": 13090,
      "class": "Bus",
      "name": "STROUDSBURG 1 1",
      "init": {
        "Vr": -0.8973076820971984,
        "Vi": -0.5279977136256697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0902730058508,
        "longitude": -75.3087426213478
      }
    },
    {
      "number": 13091,
      "class": "Bus",
      "name": "STROUDSBURG 1 2",
      "init": {
        "Vr": -0.8972524803594049,
        "Vi": -0.5282572105616582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0902730058508,
        "longitude": -75.3087426213478
      }
    },
    {
      "number": 13092,
      "class": "Bus",
      "name": "STROUDSBURG 2 1",
      "init": {
        "Vr": -0.8973404799732728,
        "Vi": -0.528113289435234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0500638990528,
        "longitude": -75.3136599899961
      }
    },
    {
      "number": 13093,
      "class": "Bus",
      "name": "STROUDSBURG 2 2",
      "init": {
        "Vr": -0.8972668846135731,
        "Vi": -0.5284084614630142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0500638990528,
        "longitude": -75.3136599899961
      }
    },
    {
      "number": 13094,
      "class": "Bus",
      "name": "STROUDSBURG 3 1",
      "init": {
        "Vr": -0.8983944936374701,
        "Vi": -0.514353706361986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9325770511695,
        "longitude": -75.3357344056668
      }
    },
    {
      "number": 13095,
      "class": "Bus",
      "name": "STROUDSBURG 4 1",
      "init": {
        "Vr": -0.898521978442733,
        "Vi": -0.5109609965141334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9318544718884,
        "longitude": -75.3867290487263
      }
    },
    {
      "number": 13096,
      "class": "Bus",
      "name": "TOBYHANNA 1 1",
      "init": {
        "Vr": -0.8672970824261759,
        "Vi": -0.584730413241398
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0790666966108,
        "longitude": -75.3937407747108
      }
    },
    {
      "number": 13097,
      "class": "Bus",
      "name": "TOBYHANNA 1 2",
      "init": {
        "Vr": -0.884959264010542,
        "Vi": -0.5608035407164493
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0790666966108,
        "longitude": -75.3937407747108
      }
    },
    {
      "number": 13098,
      "class": "Bus",
      "name": "TOBYHANNA 1 3",
      "init": {
        "Vr": -0.8947314672522682,
        "Vi": -0.5426941330336986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0790666966108,
        "longitude": -75.3937407747108
      }
    },
    {
      "number": 13099,
      "class": "Bus",
      "name": "TOBYHANNA 1 4",
      "init": {
        "Vr": -0.8844225917771172,
        "Vi": -0.5582249697634766
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0790666966108,
        "longitude": -75.3937407747108
      }
    },
    {
      "number": 13100,
      "class": "Bus",
      "name": "TOBYHANNA 1 6",
      "init": {
        "Vr": -0.8649887591717254,
        "Vi": -0.587161635127341
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0790666966108,
        "longitude": -75.3937407747108
      }
    },
    {
      "number": 13101,
      "class": "Bus",
      "name": "TOBYHANNA 2 1",
      "init": {
        "Vr": -0.8854832816685898,
        "Vi": -0.554765500254092
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2077097103125,
        "longitude": -75.3670569466766
      }
    },
    {
      "number": 13102,
      "class": "Bus",
      "name": "TOBYHANNA 2 2",
      "init": {
        "Vr": -0.8927293984762444,
        "Vi": -0.5521846573601045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2077097103125,
        "longitude": -75.3670569466766
      }
    },
    {
      "number": 13103,
      "class": "Bus",
      "name": "TOBYHANNA 2 3",
      "init": {
        "Vr": -0.8854892386999814,
        "Vi": -0.5546109091821882
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2077097103125,
        "longitude": -75.3670569466766
      }
    },
    {
      "number": 13104,
      "class": "Bus",
      "name": "TOBYHANNA 3 1",
      "init": {
        "Vr": -0.8930930786633443,
        "Vi": -0.5490445905225413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.208238882035,
        "longitude": -75.3994668661176
      }
    },
    {
      "number": 13105,
      "class": "Bus",
      "name": "TOBYHANNA 3 2",
      "init": {
        "Vr": -0.8931250961878792,
        "Vi": -0.5489328150102244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.208238882035,
        "longitude": -75.3994668661176
      }
    },
    {
      "number": 13106,
      "class": "Bus",
      "name": "TOBYHANNA 4 1",
      "init": {
        "Vr": -0.8931289540451958,
        "Vi": -0.5471086891705385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2324308546946,
        "longitude": -75.4060906655269
      }
    },
    {
      "number": 13107,
      "class": "Bus",
      "name": "ABINGTON 2 1",
      "init": {
        "Vr": -0.9428174014418997,
        "Vi": -0.4082981593524482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1599545236914,
        "longitude": -75.1873064588606
      }
    },
    {
      "number": 13108,
      "class": "Bus",
      "name": "AMBLER 1 1",
      "init": {
        "Vr": -0.9445995266681801,
        "Vi": -0.4182635279430982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1451420130672,
        "longitude": -75.1552798187698
      }
    },
    {
      "number": 13109,
      "class": "Bus",
      "name": "AMBLER 2 1",
      "init": {
        "Vr": -0.9369267188458733,
        "Vi": -0.442823459523615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2558630366003,
        "longitude": -75.2402385563179
      }
    },
    {
      "number": 13110,
      "class": "Bus",
      "name": "AMBLER 3 1",
      "init": {
        "Vr": -0.9434597638942706,
        "Vi": -0.4067301711566052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1113610263431,
        "longitude": -75.1048425061017
      }
    },
    {
      "number": 13111,
      "class": "Bus",
      "name": "BALA CYNWYD 1",
      "init": {
        "Vr": -0.9353926231954808,
        "Vi": -0.42740311414584753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.052982332289,
        "longitude": -75.2197028422854
      }
    },
    {
      "number": 13112,
      "class": "Bus",
      "name": "BLUE BELL 1 1",
      "init": {
        "Vr": -0.9324647479160071,
        "Vi": -0.4535765649917108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1707278736133,
        "longitude": -75.3516104331218
      }
    },
    {
      "number": 13113,
      "class": "Bus",
      "name": "BLUE BELL 1 2",
      "init": {
        "Vr": -0.9324626197430054,
        "Vi": -0.453456431620109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1707278736133,
        "longitude": -75.3516104331218
      }
    },
    {
      "number": 13114,
      "class": "Bus",
      "name": "BLUE BELL 2 1",
      "init": {
        "Vr": -0.9377471057611723,
        "Vi": -0.44779399241203277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2593617213297,
        "longitude": -75.1699703420397
      }
    },
    {
      "number": 13115,
      "class": "Bus",
      "name": "BLUE BELL 3 1",
      "init": {
        "Vr": -0.9376925209168485,
        "Vi": -0.4150684407298796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1675546415774,
        "longitude": -75.2744656192868
      }
    },
    {
      "number": 13116,
      "class": "Bus",
      "name": "COLLEGEVILLE 1 1",
      "init": {
        "Vr": -0.9189491241742004,
        "Vi": -0.4749813789428726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1257370246226,
        "longitude": -75.561356918474
      }
    },
    {
      "number": 13117,
      "class": "Bus",
      "name": "COLLEGEVILLE 2 1",
      "init": {
        "Vr": -0.9262781918496129,
        "Vi": -0.44073618104827905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2208370780993,
        "longitude": -75.3319858936114
      }
    },
    {
      "number": 13118,
      "class": "Bus",
      "name": "COLLEGEVILLE 2 2",
      "init": {
        "Vr": -0.9262571063583162,
        "Vi": -0.44033714761913273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2208370780993,
        "longitude": -75.3319858936114
      }
    },
    {
      "number": 13119,
      "class": "Bus",
      "name": "COLLEGEVILLE 3 1",
      "init": {
        "Vr": -0.9266691042596993,
        "Vi": -0.4525435026556112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1924374617535,
        "longitude": -75.4232796470373
      }
    },
    {
      "number": 13120,
      "class": "Bus",
      "name": "COLLEGEVILLE 3 2",
      "init": {
        "Vr": -0.9266658604374644,
        "Vi": -0.45227960679421575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1924374617535,
        "longitude": -75.4232796470373
      }
    },
    {
      "number": 13121,
      "class": "Bus",
      "name": "COLLEGEVILLE 4 1",
      "init": {
        "Vr": -0.9270077321074067,
        "Vi": -0.4466869675313127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2457699187934,
        "longitude": -75.3957102862098
      }
    },
    {
      "number": 13122,
      "class": "Bus",
      "name": "CONSHOHOCKEN 1 1",
      "init": {
        "Vr": -0.932204212806822,
        "Vi": -0.4320199678032728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782600435039,
        "longitude": -75.3411973131267
      }
    },
    {
      "number": 13123,
      "class": "Bus",
      "name": "CONSHOHOCKEN 1 2",
      "init": {
        "Vr": -0.9321760986360266,
        "Vi": -0.4317629764661436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0782600435039,
        "longitude": -75.3411973131267
      }
    },
    {
      "number": 13124,
      "class": "Bus",
      "name": "CONSHOHOCKEN 2 1",
      "init": {
        "Vr": -0.9547949965595367,
        "Vi": -0.39674572560697396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.095260105982,
        "longitude": -75.2656131646795
      }
    },
    {
      "number": 13125,
      "class": "Bus",
      "name": "CONSHOHOCKEN 2 2",
      "init": {
        "Vr": -0.9547499776447613,
        "Vi": -0.396523268652196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.095260105982,
        "longitude": -75.2656131646795
      }
    },
    {
      "number": 13126,
      "class": "Bus",
      "name": "ELKINS PARK 1",
      "init": {
        "Vr": -0.9469560611805465,
        "Vi": -0.4029280460729148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1314044167564,
        "longitude": -75.1263052126975
      }
    },
    {
      "number": 13127,
      "class": "Bus",
      "name": "GILBERTSVILLE 1 1",
      "init": {
        "Vr": -0.9201394281671915,
        "Vi": -0.48713249194770647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4182045602501,
        "longitude": -75.573843089689
      }
    },
    {
      "number": 13128,
      "class": "Bus",
      "name": "GILBERTSVILLE 1 2",
      "init": {
        "Vr": -0.9201162292221169,
        "Vi": -0.4868992154093432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4182045602501,
        "longitude": -75.573843089689
      }
    },
    {
      "number": 13129,
      "class": "Bus",
      "name": "GILBERTSVILLE 2 1",
      "init": {
        "Vr": -0.9202633772505954,
        "Vi": -0.48130387973934546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3483525392,
        "longitude": -75.6043047906934
      }
    },
    {
      "number": 13130,
      "class": "Bus",
      "name": "GILBERTSVILLE 3 1",
      "init": {
        "Vr": -0.9197929938402084,
        "Vi": -0.4740311129864401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.293176245151,
        "longitude": -75.5583899539976
      }
    },
    {
      "number": 13131,
      "class": "Bus",
      "name": "GLENSIDE 1 1",
      "init": {
        "Vr": -0.9485936787665106,
        "Vi": -0.4084752723480604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1320654704815,
        "longitude": -75.1716196408463
      }
    },
    {
      "number": 13132,
      "class": "Bus",
      "name": "GLENSIDE 2 1",
      "init": {
        "Vr": -0.9597275629431098,
        "Vi": -0.40175809562383263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.036625704951,
        "longitude": -75.166618794367
      }
    },
    {
      "number": 13133,
      "class": "Bus",
      "name": "GLENSIDE 3 1",
      "init": {
        "Vr": -0.9411832247115884,
        "Vi": -0.4014017782601407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0659653492211,
        "longitude": -75.0789636124325
      }
    },
    {
      "number": 13134,
      "class": "Bus",
      "name": "GLENSIDE 3 2",
      "init": {
        "Vr": -0.941181267962159,
        "Vi": -0.4011793283909384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0659653492211,
        "longitude": -75.0789636124325
      }
    },
    {
      "number": 13135,
      "class": "Bus",
      "name": "GLENSIDE 4 1",
      "init": {
        "Vr": -0.9455677671129445,
        "Vi": -0.41287344078246957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1520569035225,
        "longitude": -75.1700033857986
      }
    },
    {
      "number": 13136,
      "class": "Bus",
      "name": "HARLEYSVILLE 1 1",
      "init": {
        "Vr": -0.9314053596143784,
        "Vi": -0.4410589116747281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3542797070002,
        "longitude": -75.4418539939791
      }
    },
    {
      "number": 13137,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 1",
      "init": {
        "Vr": -0.9238781046073081,
        "Vi": -0.4548642424494234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13138,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 2",
      "init": {
        "Vr": -0.9238781046073083,
        "Vi": -0.4548642424494236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13139,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 3",
      "init": {
        "Vr": -0.9238781046073083,
        "Vi": -0.4548642424494236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13140,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 4",
      "init": {
        "Vr": -0.9238781046073082,
        "Vi": -0.4548642424494236
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13141,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 5",
      "init": {
        "Vr": -0.923852697458962,
        "Vi": -0.4546897904874485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13142,
      "class": "Bus",
      "name": "HARLEYSVILLE 2 7",
      "init": {
        "Vr": -0.9238953186294161,
        "Vi": -0.4550202015464414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3004510256034,
        "longitude": -75.3801511770127
      }
    },
    {
      "number": 13143,
      "class": "Bus",
      "name": "HARLEYSVILLE 3 1",
      "init": {
        "Vr": -0.9037963680171214,
        "Vi": -0.5106143096141103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2764758427489,
        "longitude": -75.3896468517642
      }
    },
    {
      "number": 13144,
      "class": "Bus",
      "name": "HARLEYSVILLE 3 2",
      "init": {
        "Vr": -0.9229467629036838,
        "Vi": -0.4608520411663854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2764758427489,
        "longitude": -75.3896468517642
      }
    },
    {
      "number": 13145,
      "class": "Bus",
      "name": "HARLEYSVILLE 3 3",
      "init": {
        "Vr": -0.9030903667982649,
        "Vi": -0.5131675653082901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2764758427489,
        "longitude": -75.3896468517642
      }
    },
    {
      "number": 13146,
      "class": "Bus",
      "name": "HORSHAM 1 1",
      "init": {
        "Vr": -0.9366476189643286,
        "Vi": -0.42636285350816067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0831309971526,
        "longitude": -75.2359398984773
      }
    },
    {
      "number": 13147,
      "class": "Bus",
      "name": "HORSHAM 2 1",
      "init": {
        "Vr": -0.9460413756868655,
        "Vi": -0.41439728773021395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1864991996158,
        "longitude": -75.0987866711718
      }
    },
    {
      "number": 13148,
      "class": "Bus",
      "name": "JENKINTOWN 1 1",
      "init": {
        "Vr": -0.9410095278397909,
        "Vi": -0.41339803056204083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1362595071596,
        "longitude": -75.0859377309258
      }
    },
    {
      "number": 13149,
      "class": "Bus",
      "name": "JENKINTOWN 1 2",
      "init": {
        "Vr": -0.9409964409326005,
        "Vi": -0.41369755144555526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1362595071596,
        "longitude": -75.0859377309258
      }
    },
    {
      "number": 13150,
      "class": "Bus",
      "name": "JENKINTOWN 2 1",
      "init": {
        "Vr": -0.9450881341775604,
        "Vi": -0.4219095309555264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0340421609816,
        "longitude": -75.1887811905796
      }
    },
    {
      "number": 13151,
      "class": "Bus",
      "name": "KING OF PRUSSIA 1 1",
      "init": {
        "Vr": -0.9366315067359966,
        "Vi": -0.4363014725694747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1098856614203,
        "longitude": -75.3543145506547
      }
    },
    {
      "number": 13152,
      "class": "Bus",
      "name": "KING OF PRUSSIA 2 1",
      "init": {
        "Vr": -0.9093058495410847,
        "Vi": -0.5131847674535596
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0630450079559,
        "longitude": -75.4166187886867
      }
    },
    {
      "number": 13153,
      "class": "Bus",
      "name": "KING OF PRUSSIA 2 2",
      "init": {
        "Vr": -0.9292673835933841,
        "Vi": -0.4615010271454161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0630450079559,
        "longitude": -75.4166187886867
      }
    },
    {
      "number": 13154,
      "class": "Bus",
      "name": "KING OF PRUSSIA 2 3",
      "init": {
        "Vr": -0.9093027730144054,
        "Vi": -0.513015494322551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0630450079559,
        "longitude": -75.4166187886867
      }
    },
    {
      "number": 13155,
      "class": "Bus",
      "name": "LANSDALE 1 1",
      "init": {
        "Vr": -0.9374098678209074,
        "Vi": -0.41701189432995395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.165935751149,
        "longitude": -75.2481015175544
      }
    },
    {
      "number": 13156,
      "class": "Bus",
      "name": "LANSDALE 1 2",
      "init": {
        "Vr": -0.9373842474808699,
        "Vi": -0.4166079352287204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.165935751149,
        "longitude": -75.2481015175544
      }
    },
    {
      "number": 13157,
      "class": "Bus",
      "name": "LANSDALE 2 1",
      "init": {
        "Vr": -0.9384836394921735,
        "Vi": -0.4175803550340495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1797077371395,
        "longitude": -75.2112702767223
      }
    },
    {
      "number": 13158,
      "class": "Bus",
      "name": "LANSDALE 2 2",
      "init": {
        "Vr": -0.938488442287304,
        "Vi": -0.4173067895802426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1797077371395,
        "longitude": -75.2112702767223
      }
    },
    {
      "number": 13159,
      "class": "Bus",
      "name": "LANSDALE 3 1",
      "init": {
        "Vr": -0.8836061813862763,
        "Vi": -0.5560959657055426
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290108510779,
        "longitude": -75.2558920381634
      }
    },
    {
      "number": 13160,
      "class": "Bus",
      "name": "LANSDALE 3 2",
      "init": {
        "Vr": -0.9059804414301612,
        "Vi": -0.5183217910992679
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290108510779,
        "longitude": -75.2558920381634
      }
    },
    {
      "number": 13161,
      "class": "Bus",
      "name": "LANSDALE 3 3",
      "init": {
        "Vr": -0.9379866447673113,
        "Vi": -0.453918315319719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290108510779,
        "longitude": -75.2558920381634
      }
    },
    {
      "number": 13162,
      "class": "Bus",
      "name": "LANSDALE 3 4",
      "init": {
        "Vr": -0.8812021266510524,
        "Vi": -0.5597899856489998
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290108510779,
        "longitude": -75.2558920381634
      }
    },
    {
      "number": 13163,
      "class": "Bus",
      "name": "LANSDALE 3 6",
      "init": {
        "Vr": -0.9057417783248914,
        "Vi": -0.5166735857409357
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290108510779,
        "longitude": -75.2558920381634
      }
    },
    {
      "number": 13164,
      "class": "Bus",
      "name": "LANSDALE 4 1",
      "init": {
        "Vr": -0.9264072400324764,
        "Vi": -0.44121273733330973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2717458502876,
        "longitude": -75.3084812097067
      }
    },
    {
      "number": 13165,
      "class": "Bus",
      "name": "LANSDALE 4 2",
      "init": {
        "Vr": -0.9264379683755809,
        "Vi": -0.4415303156508711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2717458502876,
        "longitude": -75.3084812097067
      }
    },
    {
      "number": 13166,
      "class": "Bus",
      "name": "LANSDALE 5 1",
      "init": {
        "Vr": -0.9068270963926991,
        "Vi": -0.504648254299515
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2046795246198,
        "longitude": -75.2669115250992
      }
    },
    {
      "number": 13167,
      "class": "Bus",
      "name": "LANSDALE 5 2",
      "init": {
        "Vr": -0.9293224715391736,
        "Vi": -0.46472676341546765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2046795246198,
        "longitude": -75.2669115250992
      }
    },
    {
      "number": 13168,
      "class": "Bus",
      "name": "LANSDALE 5 3",
      "init": {
        "Vr": -0.9068716729796229,
        "Vi": -0.5043275797167668
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2046795246198,
        "longitude": -75.2669115250992
      }
    },
    {
      "number": 13169,
      "class": "Bus",
      "name": "NORRISTOWN 1 1",
      "init": {
        "Vr": -0.9357715544037356,
        "Vi": -0.4297840802859057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0737835742242,
        "longitude": -75.3093488878486
      }
    },
    {
      "number": 13170,
      "class": "Bus",
      "name": "NORRISTOWN 2 1",
      "init": {
        "Vr": -0.934666563426397,
        "Vi": -0.42225548265890117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.188983840567,
        "longitude": -75.3114435216761
      }
    },
    {
      "number": 13171,
      "class": "Bus",
      "name": "NORRISTOWN 3 1",
      "init": {
        "Vr": -0.9400808322940039,
        "Vi": -0.4333041884869841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.051859340682,
        "longitude": -75.3279350206607
      }
    },
    {
      "number": 13172,
      "class": "Bus",
      "name": "NORRISTOWN 4 1",
      "init": {
        "Vr": -0.9372994560537461,
        "Vi": -0.4297120313358859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0616514881905,
        "longitude": -75.3034591828881
      }
    },
    {
      "number": 13173,
      "class": "Bus",
      "name": "NORRISTOWN 4 2",
      "init": {
        "Vr": -0.9373177277347957,
        "Vi": -0.42999430641628195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0616514881905,
        "longitude": -75.3034591828881
      }
    },
    {
      "number": 13174,
      "class": "Bus",
      "name": "NORRISTOWN 5 1",
      "init": {
        "Vr": -0.924694156122282,
        "Vi": -0.4575509934831746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2065366063634,
        "longitude": -75.4293566230011
      }
    },
    {
      "number": 13175,
      "class": "Bus",
      "name": "NORRISTOWN 5 2",
      "init": {
        "Vr": -0.9246991683969908,
        "Vi": -0.4572294824153281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2065366063634,
        "longitude": -75.4293566230011
      }
    },
    {
      "number": 13176,
      "class": "Bus",
      "name": "NORRISTOWN 6 1",
      "init": {
        "Vr": -0.9311027490566912,
        "Vi": -0.45791317771549295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1914189639485,
        "longitude": -75.3544754621178
      }
    },
    {
      "number": 13177,
      "class": "Bus",
      "name": "NORRISTOWN 7 1",
      "init": {
        "Vr": -0.9260578170368976,
        "Vi": -0.44835093388405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.114889207431,
        "longitude": -75.4155138399233
      }
    },
    {
      "number": 13178,
      "class": "Bus",
      "name": "NORRISTOWN 7 2",
      "init": {
        "Vr": -0.9259461814205745,
        "Vi": -0.44801263506085437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.114889207431,
        "longitude": -75.4155138399233
      }
    },
    {
      "number": 13179,
      "class": "Bus",
      "name": "NORRISTOWN 8 1",
      "init": {
        "Vr": -0.902753297080129,
        "Vi": -0.5084209033781986
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534901358992,
        "longitude": -75.3469122653515
      }
    },
    {
      "number": 13180,
      "class": "Bus",
      "name": "NORRISTOWN 8 2",
      "init": {
        "Vr": -0.9331662556506934,
        "Vi": -0.45171356783292865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534901358992,
        "longitude": -75.3469122653515
      }
    },
    {
      "number": 13181,
      "class": "Bus",
      "name": "NORRISTOWN 8 3",
      "init": {
        "Vr": -0.9027787403343245,
        "Vi": -0.5081075904415089
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534901358992,
        "longitude": -75.3469122653515
      }
    },
    {
      "number": 13182,
      "class": "Bus",
      "name": "NORTH WALES 1 1",
      "init": {
        "Vr": -0.9390899436020544,
        "Vi": -0.43537370883654475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2360755622577,
        "longitude": -75.2278366520662
      }
    },
    {
      "number": 13183,
      "class": "Bus",
      "name": "NORTH WALES 1 2",
      "init": {
        "Vr": -0.9390430922852876,
        "Vi": -0.4350699710233938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2360755622577,
        "longitude": -75.2278366520662
      }
    },
    {
      "number": 13184,
      "class": "Bus",
      "name": "NORTH WALES 2 1",
      "init": {
        "Vr": -0.9379953961876337,
        "Vi": -0.43943132744555713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2327281360777,
        "longitude": -75.2012332627557
      }
    },
    {
      "number": 13185,
      "class": "Bus",
      "name": "NORTH WALES 2 2",
      "init": {
        "Vr": -0.937959788653813,
        "Vi": -0.439015206413399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2327281360777,
        "longitude": -75.2012332627557
      }
    },
    {
      "number": 13186,
      "class": "Bus",
      "name": "NORTH WALES 3 1",
      "init": {
        "Vr": -0.9290378498012326,
        "Vi": -0.43437344865186145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2820277715034,
        "longitude": -75.2831890648957
      }
    },
    {
      "number": 13187,
      "class": "Bus",
      "name": "NORTH WALES 3 2",
      "init": {
        "Vr": -0.9290345176718654,
        "Vi": -0.4345595926548896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2820277715034,
        "longitude": -75.2831890648957
      }
    },
    {
      "number": 13188,
      "class": "Bus",
      "name": "NORTH WALES 4 1",
      "init": {
        "Vr": -0.9366160987514379,
        "Vi": -0.4442668863065324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2662571996914,
        "longitude": -75.2260236119347
      }
    },
    {
      "number": 13189,
      "class": "Bus",
      "name": "NORTH WALES 4 2",
      "init": {
        "Vr": -0.9366032156838214,
        "Vi": -0.44458616859716943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2662571996914,
        "longitude": -75.2260236119347
      }
    },
    {
      "number": 13190,
      "class": "Bus",
      "name": "PERKIOMENVILLE 1",
      "init": {
        "Vr": -0.9255960598343574,
        "Vi": -0.45509739671048843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3578473753066,
        "longitude": -75.4972459477371
      }
    },
    {
      "number": 13191,
      "class": "Bus",
      "name": "PHILADELPHIA 3 1",
      "init": {
        "Vr": -0.9625845843899972,
        "Vi": -0.3877853719686987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0921019421255,
        "longitude": -75.1842048717115
      }
    },
    {
      "number": 13192,
      "class": "Bus",
      "name": "PHILADELPHIA 4 1",
      "init": {
        "Vr": -0.9639744962174379,
        "Vi": -0.38847504783419373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0945310687009,
        "longitude": -75.2179527978409
      }
    },
    {
      "number": 13193,
      "class": "Bus",
      "name": "PLYMOUTH MEETING 1 1",
      "init": {
        "Vr": -0.952198298463239,
        "Vi": -0.4006998255430551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1193275663638,
        "longitude": -75.2640600327072
      }
    },
    {
      "number": 13194,
      "class": "Bus",
      "name": "PLYMOUTH MEETING 2 1",
      "init": {
        "Vr": -0.934969147773538,
        "Vi": -0.42156057707682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1843370795785,
        "longitude": -75.2395590733005
      }
    },
    {
      "number": 13195,
      "class": "Bus",
      "name": "PLYMOUTH MEETING 3 1",
      "init": {
        "Vr": -0.9464142351448479,
        "Vi": -0.4110144082825464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1216588831136,
        "longitude": -75.3012338319511
      }
    },
    {
      "number": 13196,
      "class": "Bus",
      "name": "ROYERSFORD 1 1",
      "init": {
        "Vr": -0.9193635556724846,
        "Vi": -0.4741025101886907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2001487851702,
        "longitude": -75.5300139809924
      }
    },
    {
      "number": 13197,
      "class": "Bus",
      "name": "ROYERSFORD 2 1",
      "init": {
        "Vr": -0.9301322679310204,
        "Vi": -0.44563583044855526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1649894914158,
        "longitude": -75.4373613683458
      }
    },
    {
      "number": 13198,
      "class": "Bus",
      "name": "ROYERSFORD 3 1",
      "init": {
        "Vr": -0.9202693048941913,
        "Vi": -0.47181442350597264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2510069689779,
        "longitude": -75.544864370647
      }
    },
    {
      "number": 13199,
      "class": "Bus",
      "name": "ROYERSFORD 3 2",
      "init": {
        "Vr": -0.9202805160394186,
        "Vi": -0.4716499404197464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2510069689779,
        "longitude": -75.544864370647
      }
    },
    {
      "number": 13200,
      "class": "Bus",
      "name": "SCHWENKSVILLE 1",
      "init": {
        "Vr": -0.923978320009022,
        "Vi": -0.45637595136252707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.268354541861,
        "longitude": -75.459597146552
      }
    },
    {
      "number": 13201,
      "class": "Bus",
      "name": "MILTON 11 1",
      "init": {
        "Vr": -0.8668766320505874,
        "Vi": -0.5845036851683417
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9778550370066,
        "longitude": -76.839814642482
      }
    },
    {
      "number": 13202,
      "class": "Bus",
      "name": "MILTON 11 2",
      "init": {
        "Vr": -0.8756139295926141,
        "Vi": -0.5625937654771994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9778550370066,
        "longitude": -76.839814642482
      }
    },
    {
      "number": 13203,
      "class": "Bus",
      "name": "MILTON 11 3",
      "init": {
        "Vr": -0.8820378133926339,
        "Vi": -0.5464850339322113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9778550370066,
        "longitude": -76.839814642482
      }
    },
    {
      "number": 13204,
      "class": "Bus",
      "name": "MILTON 11 4",
      "init": {
        "Vr": -0.8820378133926339,
        "Vi": -0.5464850339322114
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9778550370066,
        "longitude": -76.839814642482
      }
    },
    {
      "number": 13205,
      "class": "Bus",
      "name": "MILTON 11 5",
      "init": {
        "Vr": -0.8667063954708345,
        "Vi": -0.5853652386931272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9778550370066,
        "longitude": -76.839814642482
      }
    },
    {
      "number": 13206,
      "class": "Bus",
      "name": "MILTON 12 1",
      "init": {
        "Vr": -0.8760640822884128,
        "Vi": -0.5620438721494466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9835295983936,
        "longitude": -76.8034437723437
      }
    },
    {
      "number": 13207,
      "class": "Bus",
      "name": "WATSONTOWN 1 1",
      "init": {
        "Vr": -0.8758836746214371,
        "Vi": -0.5698417153031002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1191917376638,
        "longitude": -76.6748273817467
      }
    },
    {
      "number": 13208,
      "class": "Bus",
      "name": "WATSONTOWN 2 1",
      "init": {
        "Vr": -0.8723019015874359,
        "Vi": -0.5630174049038719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2016246734632,
        "longitude": -76.8377978057405
      }
    },
    {
      "number": 13209,
      "class": "Bus",
      "name": "WATSONTOWN 2 2",
      "init": {
        "Vr": -0.8723068176813372,
        "Vi": -0.5629576388649095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2016246734632,
        "longitude": -76.8377978057405
      }
    },
    {
      "number": 13210,
      "class": "Bus",
      "name": "BANGOR 6 1",
      "init": {
        "Vr": -0.898583971361706,
        "Vi": -0.5162773500112723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8213693756803,
        "longitude": -75.2126162305818
      }
    },
    {
      "number": 13211,
      "class": "Bus",
      "name": "BANGOR 7 1",
      "init": {
        "Vr": -0.898936350620834,
        "Vi": -0.5134457576539799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7688128556412,
        "longitude": -75.2337929262345
      }
    },
    {
      "number": 13212,
      "class": "Bus",
      "name": "BANGOR 8 1",
      "init": {
        "Vr": -0.8986223479256128,
        "Vi": -0.5202509387464465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8703750852438,
        "longitude": -75.1935049489701
      }
    },
    {
      "number": 13213,
      "class": "Bus",
      "name": "BATH 9 1",
      "init": {
        "Vr": -0.9017046704884991,
        "Vi": -0.5131218823319071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7692822137311,
        "longitude": -75.3576851970035
      }
    },
    {
      "number": 13214,
      "class": "Bus",
      "name": "BATH 10 1",
      "init": {
        "Vr": -0.8958916213002713,
        "Vi": -0.49250806511730355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181882197123,
        "longitude": -75.3736559301003
      }
    },
    {
      "number": 13215,
      "class": "Bus",
      "name": "BATH 10 2",
      "init": {
        "Vr": -0.8958847557000252,
        "Vi": -0.49261667177422724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7181882197123,
        "longitude": -75.3736559301003
      }
    },
    {
      "number": 13216,
      "class": "Bus",
      "name": "BATH 11 1",
      "init": {
        "Vr": -0.9054672029838766,
        "Vi": -0.5010425430359214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.749643538705,
        "longitude": -75.4245441364443
      }
    },
    {
      "number": 13217,
      "class": "Bus",
      "name": "BETHLEHEM 15 1",
      "init": {
        "Vr": -0.9115625449439136,
        "Vi": -0.4894265256747098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585536504217,
        "longitude": -75.3713013480547
      }
    },
    {
      "number": 13218,
      "class": "Bus",
      "name": "BETHLEHEM 15 2",
      "init": {
        "Vr": -0.9115777441250551,
        "Vi": -0.48929464141668705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585536504217,
        "longitude": -75.3713013480547
      }
    },
    {
      "number": 13219,
      "class": "Bus",
      "name": "BETHLEHEM 16 1",
      "init": {
        "Vr": -0.9025705170174875,
        "Vi": -0.5047166499863323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7012727264894,
        "longitude": -75.2582012185112
      }
    },
    {
      "number": 13220,
      "class": "Bus",
      "name": "EASTON 1 1",
      "init": {
        "Vr": -0.9101133853384185,
        "Vi": -0.4937684492575051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6994493509113,
        "longitude": -75.0908953434319
      }
    },
    {
      "number": 13221,
      "class": "Bus",
      "name": "EASTON 2 1",
      "init": {
        "Vr": -0.909336099917161,
        "Vi": -0.49979409101846906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6744869589142,
        "longitude": -75.2015349525547
      }
    },
    {
      "number": 13222,
      "class": "Bus",
      "name": "EASTON 3 1",
      "init": {
        "Vr": -0.9070588407665551,
        "Vi": -0.49829248114560826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.636168122427,
        "longitude": -75.2443445743947
      }
    },
    {
      "number": 13223,
      "class": "Bus",
      "name": "EASTON 3 2",
      "init": {
        "Vr": -0.9070330539375958,
        "Vi": -0.49775304790450525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.636168122427,
        "longitude": -75.2443445743947
      }
    },
    {
      "number": 13224,
      "class": "Bus",
      "name": "EASTON 4 1",
      "init": {
        "Vr": -0.9044288294882429,
        "Vi": -0.5014885490900948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802666216148,
        "longitude": -75.2840534457047
      }
    },
    {
      "number": 13225,
      "class": "Bus",
      "name": "EASTON 5 1",
      "init": {
        "Vr": -0.8985441321042487,
        "Vi": -0.5145509838712845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8323897924224,
        "longitude": -75.2592442182335
      }
    },
    {
      "number": 13226,
      "class": "Bus",
      "name": "EASTON 6 1",
      "init": {
        "Vr": -0.8965291224155333,
        "Vi": -0.5229665754154593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7672198935179,
        "longitude": -75.1928428457337
      }
    },
    {
      "number": 13227,
      "class": "Bus",
      "name": "EASTON 7 1",
      "init": {
        "Vr": -0.8999318716316369,
        "Vi": -0.5105056244921545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7594292186118,
        "longitude": -75.2756887056215
      }
    },
    {
      "number": 13228,
      "class": "Bus",
      "name": "EASTON 8 1",
      "init": {
        "Vr": -0.9061350537666419,
        "Vi": -0.4985656689021906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6577345711581,
        "longitude": -75.2669335478602
      }
    },
    {
      "number": 13229,
      "class": "Bus",
      "name": "EASTON 9 1",
      "init": {
        "Vr": -0.9038032103911278,
        "Vi": -0.5022257392601608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6959818185118,
        "longitude": -75.2857861530493
      }
    },
    {
      "number": 13230,
      "class": "Bus",
      "name": "EASTON 10 1",
      "init": {
        "Vr": -0.9096957069785099,
        "Vi": -0.4984035656044386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6439249738155,
        "longitude": -75.2921129130109
      }
    },
    {
      "number": 13231,
      "class": "Bus",
      "name": "MOUNT BETHEL 1 1",
      "init": {
        "Vr": -0.8949514749715559,
        "Vi": -0.5274165459880567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175891903874,
        "longitude": -75.0858827285878
      }
    },
    {
      "number": 13232,
      "class": "Bus",
      "name": "MOUNT BETHEL 1 2",
      "init": {
        "Vr": -0.8949468140187464,
        "Vi": -0.5273337353587267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175891903874,
        "longitude": -75.0858827285878
      }
    },
    {
      "number": 13233,
      "class": "Bus",
      "name": "MOUNT BETHEL 2 1",
      "init": {
        "Vr": -0.8997226706760569,
        "Vi": -0.5243542029812105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8332267941778,
        "longitude": -75.0498320524288
      }
    },
    {
      "number": 13234,
      "class": "Bus",
      "name": "NAZARETH 1 1",
      "init": {
        "Vr": -0.8974763807157596,
        "Vi": -0.5184124861562996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597303949827,
        "longitude": -75.2831669324281
      }
    },
    {
      "number": 13235,
      "class": "Bus",
      "name": "NAZARETH 2 1",
      "init": {
        "Vr": -0.8791018916149752,
        "Vi": -0.5482272997718909
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410970527588,
        "longitude": -75.3175493423476
      }
    },
    {
      "number": 13236,
      "class": "Bus",
      "name": "NAZARETH 2 2",
      "init": {
        "Vr": -0.9001678257246063,
        "Vi": -0.5181179145481205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410970527588,
        "longitude": -75.3175493423476
      }
    },
    {
      "number": 13237,
      "class": "Bus",
      "name": "NAZARETH 2 3",
      "init": {
        "Vr": -0.8791109278181133,
        "Vi": -0.5479078414175093
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7410970527588,
        "longitude": -75.3175493423476
      }
    },
    {
      "number": 13238,
      "class": "Bus",
      "name": "NORTHAMPTON 4 1",
      "init": {
        "Vr": -0.8938748479511125,
        "Vi": -0.49996703802220904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8497122315046,
        "longitude": -75.396398316806
      }
    },
    {
      "number": 13239,
      "class": "Bus",
      "name": "NORTHAMPTON 4 2",
      "init": {
        "Vr": -0.8938890478481482,
        "Vi": -0.4998452481586789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8497122315046,
        "longitude": -75.396398316806
      }
    },
    {
      "number": 13240,
      "class": "Bus",
      "name": "NORTHAMPTON 5 1",
      "init": {
        "Vr": -0.9026496050545738,
        "Vi": -0.4950035870403519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6127213512092,
        "longitude": -75.4119616971432
      }
    },
    {
      "number": 13241,
      "class": "Bus",
      "name": "NORTHAMPTON 6 1",
      "init": {
        "Vr": -0.8925538305869172,
        "Vi": -0.5037611193883774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8277116161379,
        "longitude": -75.4125847898598
      }
    },
    {
      "number": 13242,
      "class": "Bus",
      "name": "NORTHAMPTON 7 1",
      "init": {
        "Vr": -0.9095763458465184,
        "Vi": -0.4906660707802058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7040874412666,
        "longitude": -75.4950395452211
      }
    },
    {
      "number": 13243,
      "class": "Bus",
      "name": "WALNUTPORT 1 1",
      "init": {
        "Vr": -0.9062718406688017,
        "Vi": -0.490921658545427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8282166839641,
        "longitude": -75.5148442939998
      }
    },
    {
      "number": 13244,
      "class": "Bus",
      "name": "WALNUTPORT 2 1",
      "init": {
        "Vr": -0.9000588318433492,
        "Vi": -0.5081979086299705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387795436414,
        "longitude": -75.5693803665797
      }
    },
    {
      "number": 13245,
      "class": "Bus",
      "name": "WALNUTPORT 2 2",
      "init": {
        "Vr": -0.9000699731548601,
        "Vi": -0.5080513437651829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7387795436414,
        "longitude": -75.5693803665797
      }
    },
    {
      "number": 13246,
      "class": "Bus",
      "name": "COAL TOWNSHIP 1 1",
      "init": {
        "Vr": -0.8830678572839721,
        "Vi": -0.5377604830256085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7756174117374,
        "longitude": -76.5482091227589
      }
    },
    {
      "number": 13247,
      "class": "Bus",
      "name": "COAL TOWNSHIP 1 2",
      "init": {
        "Vr": -0.8830677999552298,
        "Vi": -0.5378663351366703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7756174117374,
        "longitude": -76.5482091227589
      }
    },
    {
      "number": 13248,
      "class": "Bus",
      "name": "COAL TOWNSHIP 2 1",
      "init": {
        "Vr": -0.8890317735202449,
        "Vi": -0.5292722861168692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8589484786788,
        "longitude": -76.624257646514
      }
    },
    {
      "number": 13249,
      "class": "Bus",
      "name": "COAL TOWNSHIP 3 1",
      "init": {
        "Vr": -0.891961947903781,
        "Vi": -0.5254196721355695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6857311992582,
        "longitude": -76.579392125191
      }
    },
    {
      "number": 13250,
      "class": "Bus",
      "name": "COAL TOWNSHIP 3 2",
      "init": {
        "Vr": -0.8919839950206533,
        "Vi": -0.5252851716822242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6857311992582,
        "longitude": -76.579392125191
      }
    },
    {
      "number": 13251,
      "class": "Bus",
      "name": "MOUNT CARMEL 1 1",
      "init": {
        "Vr": -0.8820800626158437,
        "Vi": -0.5404955117575327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7989068157463,
        "longitude": -76.5063455809342
      }
    },
    {
      "number": 13252,
      "class": "Bus",
      "name": "MOUNT CARMEL 2 1",
      "init": {
        "Vr": -0.8823435512406744,
        "Vi": -0.5361563139549943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7719703601462,
        "longitude": -76.4467625674796
      }
    },
    {
      "number": 13253,
      "class": "Bus",
      "name": "MOUNT CARMEL 3 1",
      "init": {
        "Vr": -0.881645177373961,
        "Vi": -0.5375923207836705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7538827327339,
        "longitude": -76.4972677643529
      }
    },
    {
      "number": 13254,
      "class": "Bus",
      "name": "NORTHUMBERLAND 1 1",
      "init": {
        "Vr": -0.8831996498841125,
        "Vi": -0.5455411459054518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320676126936,
        "longitude": -76.7145831390883
      }
    },
    {
      "number": 13255,
      "class": "Bus",
      "name": "NORTHUMBERLAND 2 1",
      "init": {
        "Vr": -0.8816769701650597,
        "Vi": -0.5508273511272566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0072732933147,
        "longitude": -76.6977572273345
      }
    },
    {
      "number": 13256,
      "class": "Bus",
      "name": "SHAMOKIN 1 1",
      "init": {
        "Vr": -0.884450125472031,
        "Vi": -0.5377800357242845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7908967958207,
        "longitude": -76.7591914125824
      }
    },
    {
      "number": 13257,
      "class": "Bus",
      "name": "SHAMOKIN 1 2",
      "init": {
        "Vr": -0.8844518160393314,
        "Vi": -0.5376501962624242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7908967958207,
        "longitude": -76.7591914125824
      }
    },
    {
      "number": 13258,
      "class": "Bus",
      "name": "SHAMOKIN 2 1",
      "init": {
        "Vr": -0.8848096528514114,
        "Vi": -0.5338280971367494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7282326160533,
        "longitude": -76.6872289904866
      }
    },
    {
      "number": 13259,
      "class": "Bus",
      "name": "SHAMOKIN 2 2",
      "init": {
        "Vr": -0.884862626159566,
        "Vi": -0.5335831693709335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7282326160533,
        "longitude": -76.6872289904866
      }
    },
    {
      "number": 13260,
      "class": "Bus",
      "name": "SUNBURY 1 1",
      "init": {
        "Vr": -0.88411761233596,
        "Vi": -0.5419349186425306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8167135940484,
        "longitude": -76.7150948852126
      }
    },
    {
      "number": 13261,
      "class": "Bus",
      "name": "SUNBURY 2 1",
      "init": {
        "Vr": -0.883760298861822,
        "Vi": -0.5446830328986968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.851958094418,
        "longitude": -76.7501649259323
      }
    },
    {
      "number": 13262,
      "class": "Bus",
      "name": "SUNBURY 2 2",
      "init": {
        "Vr": -0.8838226790314584,
        "Vi": -0.5444185410018458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.851958094418,
        "longitude": -76.7501649259323
      }
    },
    {
      "number": 13263,
      "class": "Bus",
      "name": "SUNBURY 3 1",
      "init": {
        "Vr": -0.8847533826905712,
        "Vi": -0.5357849144615269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8009589252374,
        "longitude": -76.8056910745105
      }
    },
    {
      "number": 13264,
      "class": "Bus",
      "name": "ELLIOTTSBURG 1",
      "init": {
        "Vr": -0.9050664248565641,
        "Vi": -0.5086051176178413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4281443526919,
        "longitude": -77.3547146784343
      }
    },
    {
      "number": 13265,
      "class": "Bus",
      "name": "ELLIOTTSBURG 2",
      "init": {
        "Vr": -0.9050765195826941,
        "Vi": -0.5085466266445394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4281443526919,
        "longitude": -77.3547146784343
      }
    },
    {
      "number": 13266,
      "class": "Bus",
      "name": "LOYSVILLE 1",
      "init": {
        "Vr": -0.8946856981015009,
        "Vi": -0.5288274172958809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3920744305065,
        "longitude": -77.4814346972186
      }
    },
    {
      "number": 13267,
      "class": "Bus",
      "name": "LOYSVILLE 2",
      "init": {
        "Vr": -0.894682253805443,
        "Vi": -0.5288686076072238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3920744305065,
        "longitude": -77.4814346972186
      }
    },
    {
      "number": 13268,
      "class": "Bus",
      "name": "NEW BLOOMFIELD 1 1",
      "init": {
        "Vr": -0.8772964333175759,
        "Vi": -0.5570787374442783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5321167938541,
        "longitude": -77.1959265750305
      }
    },
    {
      "number": 13269,
      "class": "Bus",
      "name": "NEW BLOOMFIELD 1 2",
      "init": {
        "Vr": -0.8773041664692514,
        "Vi": -0.5569587935804383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5321167938541,
        "longitude": -77.1959265750305
      }
    },
    {
      "number": 13270,
      "class": "Bus",
      "name": "NEW BLOOMFIELD 2 1",
      "init": {
        "Vr": -0.9178158559941719,
        "Vi": -0.48620729789152123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.373523315364,
        "longitude": -77.2105248983171
      }
    },
    {
      "number": 13271,
      "class": "Bus",
      "name": "NEWPORT 12 1",
      "init": {
        "Vr": -0.915221886680944,
        "Vi": -0.4882088645627127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.403117235724,
        "longitude": -77.1646228570588
      }
    },
    {
      "number": 13272,
      "class": "Bus",
      "name": "NEWPORT 12 2",
      "init": {
        "Vr": -0.9152140224923758,
        "Vi": -0.488274499165926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.403117235724,
        "longitude": -77.1646228570588
      }
    },
    {
      "number": 13273,
      "class": "Bus",
      "name": "NEWPORT 13 1",
      "init": {
        "Vr": -0.8770052938709711,
        "Vi": -0.55769744463057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5607143027718,
        "longitude": -77.152924208599
      }
    },
    {
      "number": 13274,
      "class": "Bus",
      "name": "NEWPORT 13 2",
      "init": {
        "Vr": -0.877007626650439,
        "Vi": -0.5576304918630601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5607143027718,
        "longitude": -77.152924208599
      }
    },
    {
      "number": 13275,
      "class": "Bus",
      "name": "NEWPORT 14 1",
      "init": {
        "Vr": -0.9130168051120575,
        "Vi": -0.49100205873862723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4601617210536,
        "longitude": -77.0956983324634
      }
    },
    {
      "number": 13276,
      "class": "Bus",
      "name": "SHERMANS DALE 1 1",
      "init": {
        "Vr": -0.920355012958333,
        "Vi": -0.48534552664237846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3230449698548,
        "longitude": -77.1406394489815
      }
    },
    {
      "number": 13277,
      "class": "Bus",
      "name": "SHERMANS DALE 1 2",
      "init": {
        "Vr": -0.9203516466174672,
        "Vi": -0.48529858308766594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3230449698548,
        "longitude": -77.1406394489815
      }
    },
    {
      "number": 13278,
      "class": "Bus",
      "name": "SHERMANS DALE 2 1",
      "init": {
        "Vr": -0.9099759133540657,
        "Vi": -0.4953573191694094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3313284436869,
        "longitude": -77.2716153649769
      }
    },
    {
      "number": 13279,
      "class": "Bus",
      "name": "PHILADELPHIA 5 1",
      "init": {
        "Vr": -0.9401008935881074,
        "Vi": -0.4316806337884161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.135567347566,
        "longitude": -74.9991689874159
      }
    },
    {
      "number": 13280,
      "class": "Bus",
      "name": "PHILADELPHIA 5 2",
      "init": {
        "Vr": -0.9400633946622664,
        "Vi": -0.43112112704120253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.135567347566,
        "longitude": -74.9991689874159
      }
    },
    {
      "number": 13281,
      "class": "Bus",
      "name": "PHILADELPHIA 6 1",
      "init": {
        "Vr": -0.9350084122626597,
        "Vi": -0.44502163966192143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1833986686193,
        "longitude": -74.885409022101
      }
    },
    {
      "number": 13282,
      "class": "Bus",
      "name": "PHILADELPHIA 7 1",
      "init": {
        "Vr": -0.939608951765999,
        "Vi": -0.40566970320941487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0646291290144,
        "longitude": -75.0159563861951
      }
    },
    {
      "number": 13283,
      "class": "Bus",
      "name": "PHILADELPHIA 8 1",
      "init": {
        "Vr": -0.9383012304163532,
        "Vi": -0.4311078353169904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1176270795306,
        "longitude": -74.9865554842126
      }
    },
    {
      "number": 13284,
      "class": "Bus",
      "name": "PHILADELPHIA 9 1",
      "init": {
        "Vr": -0.9352590501677076,
        "Vi": -0.4121596420478514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0191480368734,
        "longitude": -75.0227184920494
      }
    },
    {
      "number": 13285,
      "class": "Bus",
      "name": "PHILADELPHIA 10 1",
      "init": {
        "Vr": -0.9445255284705484,
        "Vi": -0.42791015050322884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0842071157196,
        "longitude": -74.9947815240856
      }
    },
    {
      "number": 13286,
      "class": "Bus",
      "name": "PHILADELPHIA 11 1",
      "init": {
        "Vr": -0.9374446313415112,
        "Vi": -0.4026603933638066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0683214841816,
        "longitude": -75.0400448369249
      }
    },
    {
      "number": 13287,
      "class": "Bus",
      "name": "PHILADELPHIA 11 2",
      "init": {
        "Vr": -0.9375358803757932,
        "Vi": -0.40312009242854235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0683214841816,
        "longitude": -75.0400448369249
      }
    },
    {
      "number": 13288,
      "class": "Bus",
      "name": "PHILADELPHIA 12 1",
      "init": {
        "Vr": -0.9366347444024893,
        "Vi": -0.43323964410080384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1062900744989,
        "longitude": -74.9608431481941
      }
    },
    {
      "number": 13289,
      "class": "Bus",
      "name": "PHILADELPHIA 13 1",
      "init": {
        "Vr": -0.9445045136191721,
        "Vi": -0.4194673785744471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9510460602665,
        "longitude": -75.0233477123155
      }
    },
    {
      "number": 13290,
      "class": "Bus",
      "name": "PHILADELPHIA 13 2",
      "init": {
        "Vr": -0.9444891343128858,
        "Vi": -0.41917552692075216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9510460602665,
        "longitude": -75.0233477123155
      }
    },
    {
      "number": 13291,
      "class": "Bus",
      "name": "PHILADELPHIA 14 1",
      "init": {
        "Vr": -0.9362324803902589,
        "Vi": -0.40688424293958814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.997536841578,
        "longitude": -75.0440542723039
      }
    },
    {
      "number": 13292,
      "class": "Bus",
      "name": "PHILADELPHIA 15 1",
      "init": {
        "Vr": -0.9324376479459342,
        "Vi": -0.42633251184599286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0257653749749,
        "longitude": -74.9615273423339
      }
    },
    {
      "number": 13293,
      "class": "Bus",
      "name": "PHILADELPHIA 16 1",
      "init": {
        "Vr": -0.9372733505502047,
        "Vi": -0.4097322373638255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0033705978276,
        "longitude": -74.992611596761
      }
    },
    {
      "number": 13294,
      "class": "Bus",
      "name": "PHILADELPHIA 17 1",
      "init": {
        "Vr": -0.9515541689832708,
        "Vi": -0.4228740069293364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0902853487695,
        "longitude": -75.0627736299703
      }
    },
    {
      "number": 13295,
      "class": "Bus",
      "name": "PHILADELPHIA 18 1",
      "init": {
        "Vr": -0.9417181999839526,
        "Vi": -0.4017468224773957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9933137604354,
        "longitude": -75.0650079627488
      }
    },
    {
      "number": 13296,
      "class": "Bus",
      "name": "PHILADELPHIA 19 1",
      "init": {
        "Vr": -0.9458350385493385,
        "Vi": -0.4034422565878217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1003994634941,
        "longitude": -75.0828480433164
      }
    },
    {
      "number": 13297,
      "class": "Bus",
      "name": "PHILADELPHIA 20 1",
      "init": {
        "Vr": -0.9497263915140816,
        "Vi": -0.42335117003246625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0860013489932,
        "longitude": -75.0420210554093
      }
    },
    {
      "number": 13298,
      "class": "Bus",
      "name": "PHILADELPHIA 21 1",
      "init": {
        "Vr": -0.9384491662410277,
        "Vi": -0.40165010342319035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0761587384837,
        "longitude": -75.0507294542149
      }
    },
    {
      "number": 13299,
      "class": "Bus",
      "name": "PHILADELPHIA 22 1",
      "init": {
        "Vr": -0.9382600827979973,
        "Vi": -0.40894502520849907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0392896903505,
        "longitude": -75.0144711202194
      }
    },
    {
      "number": 13300,
      "class": "Bus",
      "name": "PHILADELPHIA 23 1",
      "init": {
        "Vr": -0.9472217297794504,
        "Vi": -0.40286355588908335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0845129877884,
        "longitude": -75.0927241240761
      }
    },
    {
      "number": 13301,
      "class": "Bus",
      "name": "PHILADELPHIA 24 1",
      "init": {
        "Vr": -0.9483381252133805,
        "Vi": -0.4224418076307932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1019066526564,
        "longitude": -75.0624004086614
      }
    },
    {
      "number": 13302,
      "class": "Bus",
      "name": "PHILADELPHIA 25 1",
      "init": {
        "Vr": -0.9328922977441162,
        "Vi": -0.4238848405023242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0139278984884,
        "longitude": -74.9654374832323
      }
    },
    {
      "number": 13303,
      "class": "Bus",
      "name": "PHILADELPHIA 26 1",
      "init": {
        "Vr": -0.933408186183827,
        "Vi": -0.4285119549892645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9523055864078,
        "longitude": -75.11827970107
      }
    },
    {
      "number": 13304,
      "class": "Bus",
      "name": "PHILADELPHIA 27 1",
      "init": {
        "Vr": -0.9461226084534633,
        "Vi": -0.4047596867594945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0284029058969,
        "longitude": -75.1457853753208
      }
    },
    {
      "number": 13305,
      "class": "Bus",
      "name": "PHILADELPHIA 28 1",
      "init": {
        "Vr": -0.9391581288367611,
        "Vi": -0.4026778732539134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9532989104723,
        "longitude": -75.0350089388776
      }
    },
    {
      "number": 13306,
      "class": "Bus",
      "name": "PHILADELPHIA 29 1",
      "init": {
        "Vr": -0.9409659465454595,
        "Vi": -0.39698836514257213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0431547165136,
        "longitude": -75.056822731042
      }
    },
    {
      "number": 13307,
      "class": "Bus",
      "name": "PHILADELPHIA 30 1",
      "init": {
        "Vr": -0.9408173230250121,
        "Vi": -0.4297280428752395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1289893426823,
        "longitude": -75.0098862799693
      }
    },
    {
      "number": 13308,
      "class": "Bus",
      "name": "PHILADELPHIA 31 1",
      "init": {
        "Vr": -0.9366884492179455,
        "Vi": -0.41401741716470297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0518097018819,
        "longitude": -75.0003140209224
      }
    },
    {
      "number": 13309,
      "class": "Bus",
      "name": "PHILADELPHIA 31 2",
      "init": {
        "Vr": -0.9366142416065725,
        "Vi": -0.41369233796107074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0518097018819,
        "longitude": -75.0003140209224
      }
    },
    {
      "number": 13310,
      "class": "Bus",
      "name": "PHILADELPHIA 32 1",
      "init": {
        "Vr": -0.9345609602965353,
        "Vi": -0.4266068503323251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.16960124273,
        "longitude": -75.017160971222
      }
    },
    {
      "number": 13311,
      "class": "Bus",
      "name": "PHILADELPHIA 33 1",
      "init": {
        "Vr": -0.942368273641134,
        "Vi": -0.4271227339733747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.119216158706,
        "longitude": -75.0288913715169
      }
    },
    {
      "number": 13312,
      "class": "Bus",
      "name": "PHILADELPHIA 34 1",
      "init": {
        "Vr": -0.9364815513949674,
        "Vi": -0.40906470464545486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0583384477764,
        "longitude": -74.9972482218311
      }
    },
    {
      "number": 13313,
      "class": "Bus",
      "name": "PHILADELPHIA 35 1",
      "init": {
        "Vr": -0.9590773596977551,
        "Vi": -0.3896541185406701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.057205396939,
        "longitude": -75.1514260772741
      }
    },
    {
      "number": 13314,
      "class": "Bus",
      "name": "PHILADELPHIA 36 1",
      "init": {
        "Vr": -0.9381014945105571,
        "Vi": -0.4028246376134511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9941826397649,
        "longitude": -75.0244812196664
      }
    },
    {
      "number": 13315,
      "class": "Bus",
      "name": "PHILADELPHIA 37 1",
      "init": {
        "Vr": -0.9421947968090895,
        "Vi": -0.3945592603203124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0307382246876,
        "longitude": -75.0517438485734
      }
    },
    {
      "number": 13316,
      "class": "Bus",
      "name": "PHILADELPHIA 37 2",
      "init": {
        "Vr": -0.9421930870819609,
        "Vi": -0.3952224995020687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0307382246876,
        "longitude": -75.0517438485734
      }
    },
    {
      "number": 13317,
      "class": "Bus",
      "name": "PHILADELPHIA 38 1",
      "init": {
        "Vr": -0.9446345119337219,
        "Vi": -0.4008223746088112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0727798218195,
        "longitude": -75.0913415826414
      }
    },
    {
      "number": 13318,
      "class": "Bus",
      "name": "PHILADELPHIA 39 1",
      "init": {
        "Vr": -0.9341998239615894,
        "Vi": -0.4222577309219048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9674404747417,
        "longitude": -75.1728454891275
      }
    },
    {
      "number": 13319,
      "class": "Bus",
      "name": "PHILADELPHIA 40 1",
      "init": {
        "Vr": -0.9396665598246107,
        "Vi": -0.40180840439338494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9747273399359,
        "longitude": -75.0536035343886
      }
    },
    {
      "number": 13320,
      "class": "Bus",
      "name": "PHILADELPHIA 41 1",
      "init": {
        "Vr": -0.943971409136986,
        "Vi": -0.4210643284859754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9393683161338,
        "longitude": -75.0132903731583
      }
    },
    {
      "number": 13321,
      "class": "Bus",
      "name": "PHILADELPHIA 41 2",
      "init": {
        "Vr": -0.944112816414195,
        "Vi": -0.4213909979257167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9393683161338,
        "longitude": -75.0132903731583
      }
    },
    {
      "number": 13322,
      "class": "Bus",
      "name": "PHILADELPHIA 42 1",
      "init": {
        "Vr": -0.934516693469902,
        "Vi": -0.42227827214655717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9488002493608,
        "longitude": -75.1055910607967
      }
    },
    {
      "number": 13323,
      "class": "Bus",
      "name": "PHILADELPHIA 43 1",
      "init": {
        "Vr": -0.9347825297545391,
        "Vi": -0.4202812559406118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9594741890554,
        "longitude": -75.14439605344
      }
    },
    {
      "number": 13324,
      "class": "Bus",
      "name": "PHILADELPHIA 43 2",
      "init": {
        "Vr": -0.9347249407134205,
        "Vi": -0.4205880623907886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9594741890554,
        "longitude": -75.14439605344
      }
    },
    {
      "number": 13325,
      "class": "Bus",
      "name": "PHILADELPHIA 44 1",
      "init": {
        "Vr": -0.9584660525062194,
        "Vi": -0.38891652953544437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0487630675334,
        "longitude": -75.1499141023753
      }
    },
    {
      "number": 13326,
      "class": "Bus",
      "name": "PHILADELPHIA 45 1",
      "init": {
        "Vr": -0.9452846371975758,
        "Vi": -0.39441909039240325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0373788561282,
        "longitude": -75.1040672208789
      }
    },
    {
      "number": 13327,
      "class": "Bus",
      "name": "PHILADELPHIA 46 1",
      "init": {
        "Vr": -0.9593192150248988,
        "Vi": -0.39579354462309624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0526336278082,
        "longitude": -75.1707001580562
      }
    },
    {
      "number": 13328,
      "class": "Bus",
      "name": "PHILADELPHIA 47 1",
      "init": {
        "Vr": -0.9429107988172806,
        "Vi": -0.3951388228011483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0340166406272,
        "longitude": -75.0822407626103
      }
    },
    {
      "number": 13329,
      "class": "Bus",
      "name": "PHILADELPHIA 47 2",
      "init": {
        "Vr": -0.9428941763463893,
        "Vi": -0.39466216110062424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0340166406272,
        "longitude": -75.0822407626103
      }
    },
    {
      "number": 13330,
      "class": "Bus",
      "name": "PHILADELPHIA 48 1",
      "init": {
        "Vr": -0.9537258591712029,
        "Vi": -0.40585849049785183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0216438750586,
        "longitude": -75.1655166171148
      }
    },
    {
      "number": 13331,
      "class": "Bus",
      "name": "PHILADELPHIA 48 2",
      "init": {
        "Vr": -0.953730337660755,
        "Vi": -0.40620485151317653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0216438750586,
        "longitude": -75.1655166171148
      }
    },
    {
      "number": 13332,
      "class": "Bus",
      "name": "PHILADELPHIA 49 1",
      "init": {
        "Vr": -0.9318937716524589,
        "Vi": -0.43956704263981583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9133184697698,
        "longitude": -75.1439352981275
      }
    },
    {
      "number": 13333,
      "class": "Bus",
      "name": "PHILADELPHIA 50 1",
      "init": {
        "Vr": -0.9349762253321303,
        "Vi": -0.4200934770547905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13334,
      "class": "Bus",
      "name": "PHILADELPHIA 50 2",
      "init": {
        "Vr": -0.9349762253321304,
        "Vi": -0.4200934770547906
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13335,
      "class": "Bus",
      "name": "PHILADELPHIA 50 3",
      "init": {
        "Vr": -0.9349762253321304,
        "Vi": -0.4200934770547906
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13336,
      "class": "Bus",
      "name": "PHILADELPHIA 50 4",
      "init": {
        "Vr": -0.9349762253321305,
        "Vi": -0.4200934770547906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13337,
      "class": "Bus",
      "name": "PHILADELPHIA 50 5",
      "init": {
        "Vr": -0.9349245398762364,
        "Vi": -0.41967308415100735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13338,
      "class": "Bus",
      "name": "PHILADELPHIA 50 7",
      "init": {
        "Vr": -0.9350269016166369,
        "Vi": -0.42048977880463956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.970247994127,
        "longitude": -75.159065568947
      }
    },
    {
      "number": 13339,
      "class": "Bus",
      "name": "PHILADELPHIA 51 1",
      "init": {
        "Vr": -0.9512226790643632,
        "Vi": -0.3941683833845688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0848826353712,
        "longitude": -75.1178206956282
      }
    },
    {
      "number": 13340,
      "class": "Bus",
      "name": "PHILADELPHIA 52 1",
      "init": {
        "Vr": -0.9279773552968352,
        "Vi": -0.4595324915086699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8645535850166,
        "longitude": -75.1530610273632
      }
    },
    {
      "number": 13341,
      "class": "Bus",
      "name": "PHILADELPHIA 52 2",
      "init": {
        "Vr": -0.9279140080171128,
        "Vi": -0.45929992983095236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8645535850166,
        "longitude": -75.1530610273632
      }
    },
    {
      "number": 13342,
      "class": "Bus",
      "name": "PHILADELPHIA 53 1",
      "init": {
        "Vr": -0.9420588837679978,
        "Vi": -0.39766110246378633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0057437082861,
        "longitude": -75.0769102966803
      }
    },
    {
      "number": 13343,
      "class": "Bus",
      "name": "PHILADELPHIA 54 1",
      "init": {
        "Vr": -0.9497733642453562,
        "Vi": -0.42259211381736933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0143654059239,
        "longitude": -75.2699565022014
      }
    },
    {
      "number": 13344,
      "class": "Bus",
      "name": "PHILADELPHIA 54 2",
      "init": {
        "Vr": -0.9498184124207101,
        "Vi": -0.4222992877945287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0143654059239,
        "longitude": -75.2699565022014
      }
    },
    {
      "number": 13345,
      "class": "Bus",
      "name": "PHILADELPHIA 55 1",
      "init": {
        "Vr": -0.9373751097267828,
        "Vi": -0.4272571298140813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9169212942003,
        "longitude": -75.0603354531979
      }
    },
    {
      "number": 13346,
      "class": "Bus",
      "name": "PHILADELPHIA 55 2",
      "init": {
        "Vr": -0.9373545108143791,
        "Vi": -0.4269549002099661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9169212942003,
        "longitude": -75.0603354531979
      }
    },
    {
      "number": 13347,
      "class": "Bus",
      "name": "PHILADELPHIA 56 1",
      "init": {
        "Vr": -0.9390039232406715,
        "Vi": -0.40420199282473734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9648125434632,
        "longitude": -75.0597771858525
      }
    },
    {
      "number": 13348,
      "class": "Bus",
      "name": "PHILADELPHIA 57 1",
      "init": {
        "Vr": -0.9361944277714265,
        "Vi": -0.41564441792673135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9648852816417,
        "longitude": -75.0971256497776
      }
    },
    {
      "number": 13349,
      "class": "Bus",
      "name": "PHILADELPHIA 58 1",
      "init": {
        "Vr": -0.9454021041190376,
        "Vi": -0.40795052831374673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0032290544612,
        "longitude": -75.134039884868
      }
    },
    {
      "number": 13350,
      "class": "Bus",
      "name": "PHILADELPHIA 59 1",
      "init": {
        "Vr": -0.9489811317266874,
        "Vi": -0.39807323141568196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1121800217505,
        "longitude": -75.1387887315288
      }
    },
    {
      "number": 13351,
      "class": "Bus",
      "name": "PHILADELPHIA 60 1",
      "init": {
        "Vr": -0.9428423204121315,
        "Vi": -0.4005507986690688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0625418147924,
        "longitude": -75.0962327861275
      }
    },
    {
      "number": 13352,
      "class": "Bus",
      "name": "PHILADELPHIA 61 1",
      "init": {
        "Vr": -0.9310314152551716,
        "Vi": -0.43374262720461354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461598961132,
        "longitude": -75.1884982213862
      }
    },
    {
      "number": 13353,
      "class": "Bus",
      "name": "PHILADELPHIA 62 1",
      "init": {
        "Vr": -0.9315561968653617,
        "Vi": -0.4293747155596769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9320226181499,
        "longitude": -75.1669612064556
      }
    },
    {
      "number": 13354,
      "class": "Bus",
      "name": "PHILADELPHIA 63 1",
      "init": {
        "Vr": -0.9348700233445743,
        "Vi": -0.4221799839868204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9230382399146,
        "longitude": -75.0950646952824
      }
    },
    {
      "number": 13355,
      "class": "Bus",
      "name": "PHILADELPHIA 63 2",
      "init": {
        "Vr": -0.9348753033285877,
        "Vi": -0.42244482509131187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9230382399146,
        "longitude": -75.0950646952824
      }
    },
    {
      "number": 13356,
      "class": "Bus",
      "name": "PHILADELPHIA 64 1",
      "init": {
        "Vr": -0.930430426641379,
        "Vi": -0.45235216766200337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8246249127543,
        "longitude": -75.1305548982883
      }
    },
    {
      "number": 13357,
      "class": "Bus",
      "name": "PHILADELPHIA 64 2",
      "init": {
        "Vr": -0.9305767537545528,
        "Vi": -0.45262631420724886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8246249127543,
        "longitude": -75.1305548982883
      }
    },
    {
      "number": 13358,
      "class": "Bus",
      "name": "PHILADELPHIA 65 1",
      "init": {
        "Vr": -0.9360561637844564,
        "Vi": -0.4207082963411775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9318152691832,
        "longitude": -75.1052074785049
      }
    },
    {
      "number": 13359,
      "class": "Bus",
      "name": "PHILADELPHIA 65 2",
      "init": {
        "Vr": -0.9360714659228598,
        "Vi": -0.42044041895208806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9318152691832,
        "longitude": -75.1052074785049
      }
    },
    {
      "number": 13360,
      "class": "Bus",
      "name": "PHILADELPHIA 66 1",
      "init": {
        "Vr": -0.9299303831052389,
        "Vi": -0.43713804651791993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9176797381977,
        "longitude": -75.1831137809688
      }
    },
    {
      "number": 13361,
      "class": "Bus",
      "name": "PHILADELPHIA 67 1",
      "init": {
        "Vr": -0.9353694733637249,
        "Vi": -0.4391454031531124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8127022430931,
        "longitude": -75.080689597081
      }
    },
    {
      "number": 13362,
      "class": "Bus",
      "name": "PHILADELPHIA 67 2",
      "init": {
        "Vr": -0.9353772294393976,
        "Vi": -0.43892456954356784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8127022430931,
        "longitude": -75.080689597081
      }
    },
    {
      "number": 13363,
      "class": "Bus",
      "name": "PHILADELPHIA 68 1",
      "init": {
        "Vr": -0.9369932880931884,
        "Vi": -0.4124941310063198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9861100340657,
        "longitude": -75.0970856278453
      }
    },
    {
      "number": 13364,
      "class": "Bus",
      "name": "PHILADELPHIA 68 2",
      "init": {
        "Vr": -0.9368316376148917,
        "Vi": -0.41189193530340756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9861100340657,
        "longitude": -75.0970856278453
      }
    },
    {
      "number": 13365,
      "class": "Bus",
      "name": "PHILADELPHIA 69 1",
      "init": {
        "Vr": -0.9310427691768104,
        "Vi": -0.44442146688072154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8997630355605,
        "longitude": -75.1464334567017
      }
    },
    {
      "number": 13366,
      "class": "Bus",
      "name": "PHILADELPHIA 69 2",
      "init": {
        "Vr": -0.9309771095609649,
        "Vi": -0.44417546326080376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8997630355605,
        "longitude": -75.1464334567017
      }
    },
    {
      "number": 13367,
      "class": "Bus",
      "name": "PHILADELPHIA 70 1",
      "init": {
        "Vr": -0.9299230113847771,
        "Vi": -0.4505340703262963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8930168762449,
        "longitude": -75.1572226982487
      }
    },
    {
      "number": 13368,
      "class": "Bus",
      "name": "PHILADELPHIA 71 1",
      "init": {
        "Vr": -0.9388347316405704,
        "Vi": -0.42726505580267393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0038807316121,
        "longitude": -75.2035704396061
      }
    },
    {
      "number": 13369,
      "class": "Bus",
      "name": "PHILADELPHIA 72 1",
      "init": {
        "Vr": -0.958979551265625,
        "Vi": -0.3903179439963072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0720714268972,
        "longitude": -75.168864269487
      }
    },
    {
      "number": 13370,
      "class": "Bus",
      "name": "PHILADELPHIA 73 1",
      "init": {
        "Vr": -0.9461450111365116,
        "Vi": -0.409295891481159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1215319841283,
        "longitude": -75.1830854745836
      }
    },
    {
      "number": 13371,
      "class": "Bus",
      "name": "PHILADELPHIA 73 2",
      "init": {
        "Vr": -0.94617550039659,
        "Vi": -0.40907098400032027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1215319841283,
        "longitude": -75.1830854745836
      }
    },
    {
      "number": 13372,
      "class": "Bus",
      "name": "PHILADELPHIA 74 1",
      "init": {
        "Vr": -0.937114766069043,
        "Vi": -0.4092456877201973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9611597696432,
        "longitude": -75.0790602873075
      }
    },
    {
      "number": 13373,
      "class": "Bus",
      "name": "PHILADELPHIA 75 1",
      "init": {
        "Vr": -0.9193804068303835,
        "Vi": -0.4792757767474878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342918346922,
        "longitude": -75.2782334184351
      }
    },
    {
      "number": 13374,
      "class": "Bus",
      "name": "PHILADELPHIA 75 2",
      "init": {
        "Vr": -0.9193765560049221,
        "Vi": -0.47952975424744604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342918346922,
        "longitude": -75.2782334184351
      }
    },
    {
      "number": 13375,
      "class": "Bus",
      "name": "PHILADELPHIA 76 1",
      "init": {
        "Vr": -0.9338666062601113,
        "Vi": -0.42379643187283483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9592572865532,
        "longitude": -75.1559418254192
      }
    },
    {
      "number": 13376,
      "class": "Bus",
      "name": "PHILADELPHIA 76 2",
      "init": {
        "Vr": -0.9338293482736705,
        "Vi": -0.4234607196193999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9592572865532,
        "longitude": -75.1559418254192
      }
    },
    {
      "number": 13377,
      "class": "Bus",
      "name": "PHILADELPHIA 77 1",
      "init": {
        "Vr": -0.939512984006235,
        "Vi": -0.41019183358892386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1513972236399,
        "longitude": -75.2102962682917
      }
    },
    {
      "number": 13378,
      "class": "Bus",
      "name": "PHILADELPHIA 78 1",
      "init": {
        "Vr": -0.9609591988080305,
        "Vi": -0.3884170297177458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.08565958006,
        "longitude": -75.1633800557069
      }
    },
    {
      "number": 13379,
      "class": "Bus",
      "name": "PHILADELPHIA 79 1",
      "init": {
        "Vr": -0.950148442992104,
        "Vi": -0.3908776494553832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0558899245361,
        "longitude": -75.1221790450954
      }
    },
    {
      "number": 13380,
      "class": "Bus",
      "name": "PHILADELPHIA 80 1",
      "init": {
        "Vr": -0.9432756437481437,
        "Vi": -0.4090971474939246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.009862172256,
        "longitude": -75.1792387214409
      }
    },
    {
      "number": 13381,
      "class": "Bus",
      "name": "PHILADELPHIA 80 2",
      "init": {
        "Vr": -0.9432164640981789,
        "Vi": -0.4089277076505866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.009862172256,
        "longitude": -75.1792387214409
      }
    },
    {
      "number": 13382,
      "class": "Bus",
      "name": "PHILADELPHIA 81 1",
      "init": {
        "Vr": -0.9260603017672173,
        "Vi": -0.45501356450629327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.901114364141,
        "longitude": -75.2454974435804
      }
    },
    {
      "number": 13383,
      "class": "Bus",
      "name": "PHILADELPHIA 81 2",
      "init": {
        "Vr": -0.9260273641982617,
        "Vi": -0.45483221437886523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.901114364141,
        "longitude": -75.2454974435804
      }
    },
    {
      "number": 13384,
      "class": "Bus",
      "name": "PHILADELPHIA 82 1",
      "init": {
        "Vr": -0.9271068688032524,
        "Vi": -0.4628387910256902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8558800964738,
        "longitude": -75.1175298344027
      }
    },
    {
      "number": 13385,
      "class": "Bus",
      "name": "PHILADELPHIA 82 2",
      "init": {
        "Vr": -0.9271179076418773,
        "Vi": -0.4630040487931727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8558800964738,
        "longitude": -75.1175298344027
      }
    },
    {
      "number": 13386,
      "class": "Bus",
      "name": "PHILADELPHIA 83 1",
      "init": {
        "Vr": -0.9367637450001429,
        "Vi": -0.4302795642824488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9526501410915,
        "longitude": -75.2375971087125
      }
    },
    {
      "number": 13387,
      "class": "Bus",
      "name": "PHILADELPHIA 83 2",
      "init": {
        "Vr": -0.9366975679367652,
        "Vi": -0.42963878556469787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9526501410915,
        "longitude": -75.2375971087125
      }
    },
    {
      "number": 13388,
      "class": "Bus",
      "name": "PHILADELPHIA 84 1",
      "init": {
        "Vr": -0.9457493865364319,
        "Vi": -0.401838698637848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0280276254565,
        "longitude": -75.1322827700721
      }
    },
    {
      "number": 13389,
      "class": "Bus",
      "name": "PHILADELPHIA 85 1",
      "init": {
        "Vr": -0.9374495058543809,
        "Vi": -0.4159275126757878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9822064333399,
        "longitude": -75.1787429001011
      }
    },
    {
      "number": 13390,
      "class": "Bus",
      "name": "PHILADELPHIA 86 1",
      "init": {
        "Vr": -0.9207960349875287,
        "Vi": -0.48741332123029163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8149736926346,
        "longitude": -75.2089739078242
      }
    },
    {
      "number": 13391,
      "class": "Bus",
      "name": "PHILADELPHIA 87 1",
      "init": {
        "Vr": -0.929658020958326,
        "Vi": -0.438360688255984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9309553990879,
        "longitude": -75.2001206291075
      }
    },
    {
      "number": 13392,
      "class": "Bus",
      "name": "PHILADELPHIA 88 1",
      "init": {
        "Vr": -0.9413237071893343,
        "Vi": -0.4242974619748988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.017117172158,
        "longitude": -75.2150369750123
      }
    },
    {
      "number": 13393,
      "class": "Bus",
      "name": "PHILADELPHIA 88 2",
      "init": {
        "Vr": -0.9413301093788271,
        "Vi": -0.4240337764518649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.017117172158,
        "longitude": -75.2150369750123
      }
    },
    {
      "number": 13394,
      "class": "Bus",
      "name": "PHILADELPHIA 89 1",
      "init": {
        "Vr": -0.9363303261569086,
        "Vi": -0.425676993739039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0738042598642,
        "longitude": -75.206370875115
      }
    },
    {
      "number": 13395,
      "class": "Bus",
      "name": "PHILADELPHIA 90 1",
      "init": {
        "Vr": -0.9524674556097324,
        "Vi": -0.4054937134223418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.122241602003,
        "longitude": -75.1523877142646
      }
    },
    {
      "number": 13396,
      "class": "Bus",
      "name": "PHILADELPHIA 91 1",
      "init": {
        "Vr": -0.931360346405534,
        "Vi": -0.4424585820361933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9363485844867,
        "longitude": -75.2508967905908
      }
    },
    {
      "number": 13397,
      "class": "Bus",
      "name": "PHILADELPHIA 92 1",
      "init": {
        "Vr": -0.9260759897144694,
        "Vi": -0.45698374998243524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8799962936954,
        "longitude": -75.197967649275
      }
    },
    {
      "number": 13398,
      "class": "Bus",
      "name": "PHILADELPHIA 93 1",
      "init": {
        "Vr": -0.9284487925223975,
        "Vi": -0.44344272619879777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9136220988927,
        "longitude": -75.2194794658308
      }
    },
    {
      "number": 13399,
      "class": "Bus",
      "name": "PHILADELPHIA 94 1",
      "init": {
        "Vr": -0.9274587523057214,
        "Vi": -0.4498854582387168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8942540541631,
        "longitude": -75.2058710196806
      }
    },
    {
      "number": 13400,
      "class": "Bus",
      "name": "PHILADELPHIA 94 2",
      "init": {
        "Vr": -0.9275251744555195,
        "Vi": -0.4490463693466335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8942540541631,
        "longitude": -75.2058710196806
      }
    },
    {
      "number": 13401,
      "class": "Bus",
      "name": "PHILADELPHIA 95 1",
      "init": {
        "Vr": -0.9242273435934407,
        "Vi": -0.4741719688881505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8303646678459,
        "longitude": -75.1565872944654
      }
    },
    {
      "number": 13402,
      "class": "Bus",
      "name": "PHILADELPHIA 96 1",
      "init": {
        "Vr": -0.9448055335336769,
        "Vi": -0.3982740536241585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0261385389817,
        "longitude": -75.1190081872877
      }
    },
    {
      "number": 13403,
      "class": "Bus",
      "name": "PHILADELPHIA 97 1",
      "init": {
        "Vr": -0.9548992769285012,
        "Vi": -0.3890518752346674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0573178693452,
        "longitude": -75.1364594090603
      }
    },
    {
      "number": 13404,
      "class": "Bus",
      "name": "PHILADELPHIA 98 1",
      "init": {
        "Vr": -0.9415813868621251,
        "Vi": -0.41822177263491944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9995275779653,
        "longitude": -75.161066394438
      }
    },
    {
      "number": 13405,
      "class": "Bus",
      "name": "PHILADELPHIA 99 1",
      "init": {
        "Vr": -0.9244782341412235,
        "Vi": -0.46451131881031477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9142104194709,
        "longitude": -75.2768784049262
      }
    },
    {
      "number": 13406,
      "class": "Bus",
      "name": "PHILADELPHIA 99 2",
      "init": {
        "Vr": -0.9245338244932119,
        "Vi": -0.46407037601975343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9142104194709,
        "longitude": -75.2768784049262
      }
    },
    {
      "number": 13407,
      "class": "Bus",
      "name": "PHILADELPHIA 100 1",
      "init": {
        "Vr": -0.9373210332933009,
        "Vi": -0.43061168069417144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13408,
      "class": "Bus",
      "name": "PHILADELPHIA 100 2",
      "init": {
        "Vr": -0.937321033293301,
        "Vi": -0.4306116806941715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13409,
      "class": "Bus",
      "name": "PHILADELPHIA 100 3",
      "init": {
        "Vr": -0.937321033293301,
        "Vi": -0.4306116806941715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13410,
      "class": "Bus",
      "name": "PHILADELPHIA 100 4",
      "init": {
        "Vr": -0.937321033293301,
        "Vi": -0.43061168069417144
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13411,
      "class": "Bus",
      "name": "PHILADELPHIA 100 5",
      "init": {
        "Vr": -0.9373356423819795,
        "Vi": -0.4303076472477813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13412,
      "class": "Bus",
      "name": "PHILADELPHIA 100 7",
      "init": {
        "Vr": -0.9372808841917016,
        "Vi": -0.4309644377342471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0680138639191,
        "longitude": -75.2926378116488
      }
    },
    {
      "number": 13413,
      "class": "Bus",
      "name": "PHILADELPHIA 101 1",
      "init": {
        "Vr": -0.9605318743635802,
        "Vi": -0.3898764925844149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.103120993848,
        "longitude": -75.241324610394
      }
    },
    {
      "number": 13414,
      "class": "Bus",
      "name": "PHILADELPHIA 102 1",
      "init": {
        "Vr": -0.9419519531325481,
        "Vi": -0.42318646409756727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9931368829267,
        "longitude": -75.2264271565334
      }
    },
    {
      "number": 13415,
      "class": "Bus",
      "name": "PHILADELPHIA 103 1",
      "init": {
        "Vr": -0.9278395921814917,
        "Vi": -0.4510035411377092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9184283855133,
        "longitude": -75.2452612891206
      }
    },
    {
      "number": 13416,
      "class": "Bus",
      "name": "PHILADELPHIA 103 2",
      "init": {
        "Vr": -0.9278596144708183,
        "Vi": -0.45042687007209015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9184283855133,
        "longitude": -75.2452612891206
      }
    },
    {
      "number": 13417,
      "class": "Bus",
      "name": "PHILADELPHIA 104 1",
      "init": {
        "Vr": -0.9391558448774199,
        "Vi": -0.42616749383961516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9699900246986,
        "longitude": -75.235454421167
      }
    },
    {
      "number": 13418,
      "class": "Bus",
      "name": "PHILADELPHIA 104 2",
      "init": {
        "Vr": -0.9391546818551068,
        "Vi": -0.4256568524354785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9699900246986,
        "longitude": -75.235454421167
      }
    },
    {
      "number": 13419,
      "class": "Bus",
      "name": "PHILADELPHIA 105 1",
      "init": {
        "Vr": -0.9245676869450857,
        "Vi": -0.46247379240516634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8783335805834,
        "longitude": -75.2157013618789
      }
    },
    {
      "number": 13420,
      "class": "Bus",
      "name": "PHILADELPHIA 105 2",
      "init": {
        "Vr": -0.9245160161284248,
        "Vi": -0.46289294123181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8783335805834,
        "longitude": -75.2157013618789
      }
    },
    {
      "number": 13421,
      "class": "Bus",
      "name": "PHILADELPHIA 106 1",
      "init": {
        "Vr": -0.9304277637073078,
        "Vi": -0.4325379339723061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9160923475453,
        "longitude": -75.1704841881517
      }
    },
    {
      "number": 13422,
      "class": "Bus",
      "name": "PHILADELPHIA 107 1",
      "init": {
        "Vr": -0.9289193036175204,
        "Vi": -0.4419940508410658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9149235178817,
        "longitude": -75.1996123468032
      }
    },
    {
      "number": 13423,
      "class": "Bus",
      "name": "PHILADELPHIA 107 2",
      "init": {
        "Vr": -0.9289509439895892,
        "Vi": -0.4416766647262328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9149235178817,
        "longitude": -75.1996123468032
      }
    },
    {
      "number": 13424,
      "class": "Bus",
      "name": "PHILADELPHIA 108 1",
      "init": {
        "Vr": -0.9358547649436044,
        "Vi": -0.42600200658500365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0542187498885,
        "longitude": -75.2052840212841
      }
    },
    {
      "number": 13425,
      "class": "Bus",
      "name": "PHILADELPHIA 109 1",
      "init": {
        "Vr": -0.940573863182884,
        "Vi": -0.4083703758904404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.159443211767,
        "longitude": -75.2107682491316
      }
    },
    {
      "number": 13426,
      "class": "Bus",
      "name": "PHILADELPHIA 110 1",
      "init": {
        "Vr": -0.9294026799385589,
        "Vi": -0.4401549472101222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9380025692575,
        "longitude": -75.2066372722818
      }
    },
    {
      "number": 13427,
      "class": "Bus",
      "name": "PHILADELPHIA 110 2",
      "init": {
        "Vr": -0.9293600684894404,
        "Vi": -0.4398693809204607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9380025692575,
        "longitude": -75.2066372722818
      }
    },
    {
      "number": 13428,
      "class": "Bus",
      "name": "PHILADELPHIA 111 1",
      "init": {
        "Vr": -0.9204907169635853,
        "Vi": -0.4743257382294412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8749809935222,
        "longitude": -75.2721489886204
      }
    },
    {
      "number": 13429,
      "class": "Bus",
      "name": "PHILADELPHIA 111 2",
      "init": {
        "Vr": -0.9206090901460895,
        "Vi": -0.47463280624575427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8749809935222,
        "longitude": -75.2721489886204
      }
    },
    {
      "number": 13430,
      "class": "Bus",
      "name": "PHILADELPHIA 112 1",
      "init": {
        "Vr": -0.9236257460662785,
        "Vi": -0.4687943966346031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9106338225961,
        "longitude": -75.3356048748996
      }
    },
    {
      "number": 13431,
      "class": "Bus",
      "name": "PHILADELPHIA 113 1",
      "init": {
        "Vr": -0.9248503101936068,
        "Vi": -0.46144109849192166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9209130603524,
        "longitude": -75.2667749292199
      }
    },
    {
      "number": 13432,
      "class": "Bus",
      "name": "PHILADELPHIA 114 1",
      "init": {
        "Vr": -0.9224499443192065,
        "Vi": -0.4692412243180528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8630949143932,
        "longitude": -75.2493361780144
      }
    },
    {
      "number": 13433,
      "class": "Bus",
      "name": "PHILADELPHIA 115 1",
      "init": {
        "Vr": -0.9335118996243937,
        "Vi": -0.4243418569501114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438441185355,
        "longitude": -75.1529382524238
      }
    },
    {
      "number": 13434,
      "class": "Bus",
      "name": "PHILADELPHIA 115 2",
      "init": {
        "Vr": -0.9335047978143519,
        "Vi": -0.4245471368141837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438441185355,
        "longitude": -75.1529382524238
      }
    },
    {
      "number": 13435,
      "class": "Bus",
      "name": "PHILADELPHIA 116 1",
      "init": {
        "Vr": -0.9481351198986886,
        "Vi": -0.42160294892098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0215395750591,
        "longitude": -75.2463675742629
      }
    },
    {
      "number": 13436,
      "class": "Bus",
      "name": "PHILADELPHIA 117 1",
      "init": {
        "Vr": -0.9346040688638388,
        "Vi": -0.43737934449626903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9931143978219,
        "longitude": -75.3060013773818
      }
    },
    {
      "number": 13437,
      "class": "Bus",
      "name": "PHILADELPHIA 118 1",
      "init": {
        "Vr": -0.9426170975636562,
        "Vi": -0.421789697842978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9867291324739,
        "longitude": -75.2059757473516
      }
    },
    {
      "number": 13438,
      "class": "Bus",
      "name": "BEACH LAKE 1 1",
      "init": {
        "Vr": -0.8803640193606866,
        "Vi": -0.5558024728146352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4689821238024,
        "longitude": -75.0317004188935
      }
    },
    {
      "number": 13439,
      "class": "Bus",
      "name": "BEACH LAKE 2 1",
      "init": {
        "Vr": -0.8836868043711317,
        "Vi": -0.5485272028386244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6062342605612,
        "longitude": -75.1495949448676
      }
    },
    {
      "number": 13440,
      "class": "Bus",
      "name": "BEACH LAKE 2 2",
      "init": {
        "Vr": -0.8836778587824127,
        "Vi": -0.5484648883963775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6062342605612,
        "longitude": -75.1495949448676
      }
    },
    {
      "number": 13441,
      "class": "Bus",
      "name": "DINGMANS FERRY 1 1",
      "init": {
        "Vr": -0.8946145041129259,
        "Vi": -0.5230279940143603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1874573941463,
        "longitude": -74.9261785006962
      }
    },
    {
      "number": 13442,
      "class": "Bus",
      "name": "DINGMANS FERRY 2 1",
      "init": {
        "Vr": -0.8923934950685606,
        "Vi": -0.5263789445882171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2578469521996,
        "longitude": -75.0222104863446
      }
    },
    {
      "number": 13443,
      "class": "Bus",
      "name": "GREENTOWN 1 1",
      "init": {
        "Vr": -0.8826851579254391,
        "Vi": -0.5483915024706101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3080508656662,
        "longitude": -75.3455472135872
      }
    },
    {
      "number": 13444,
      "class": "Bus",
      "name": "GREENTOWN 2 1",
      "init": {
        "Vr": -0.8862698113302837,
        "Vi": -0.5426461647737435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2827391287087,
        "longitude": -75.2630854915658
      }
    },
    {
      "number": 13445,
      "class": "Bus",
      "name": "GREENTOWN 2 2",
      "init": {
        "Vr": -0.8862784789800362,
        "Vi": -0.5427708792126391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2827391287087,
        "longitude": -75.2630854915658
      }
    },
    {
      "number": 13446,
      "class": "Bus",
      "name": "HAWLEY 1 1",
      "init": {
        "Vr": -0.8878270058585389,
        "Vi": -0.5395450990694345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.389894664529,
        "longitude": -75.1979452269468
      }
    },
    {
      "number": 13447,
      "class": "Bus",
      "name": "HAWLEY 1 2",
      "init": {
        "Vr": -0.8877863010816961,
        "Vi": -0.5393756369349912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.389894664529,
        "longitude": -75.1979452269468
      }
    },
    {
      "number": 13448,
      "class": "Bus",
      "name": "HAWLEY 2 1",
      "init": {
        "Vr": -0.8889018529449108,
        "Vi": -0.5405503859426334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.428298625876,
        "longitude": -75.1730361567881
      }
    },
    {
      "number": 13449,
      "class": "Bus",
      "name": "HAWLEY 2 2",
      "init": {
        "Vr": -0.8889161050378324,
        "Vi": -0.540389703204014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.428298625876,
        "longitude": -75.1730361567881
      }
    },
    {
      "number": 13450,
      "class": "Bus",
      "name": "HAWLEY 3 1",
      "init": {
        "Vr": -0.8817273126011058,
        "Vi": -0.5538046783264234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3574252021147,
        "longitude": -75.0687790821525
      }
    },
    {
      "number": 13451,
      "class": "Bus",
      "name": "MATAMORAS 1 1",
      "init": {
        "Vr": -0.8913813634572695,
        "Vi": -0.5402078641802116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.39460910324,
        "longitude": -74.7283095457695
      }
    },
    {
      "number": 13452,
      "class": "Bus",
      "name": "MATAMORAS 2 1",
      "init": {
        "Vr": -0.8998069202118945,
        "Vi": -0.5107874862858992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2157042336056,
        "longitude": -74.7821795614846
      }
    },
    {
      "number": 13453,
      "class": "Bus",
      "name": "MATAMORAS 2 2",
      "init": {
        "Vr": -0.8998150881191495,
        "Vi": -0.5107518489872962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2157042336056,
        "longitude": -74.7821795614846
      }
    },
    {
      "number": 13454,
      "class": "Bus",
      "name": "MATAMORAS 3 1",
      "init": {
        "Vr": -0.8954937233796327,
        "Vi": -0.5223821342011262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3604202331919,
        "longitude": -74.6356421944225
      }
    },
    {
      "number": 13455,
      "class": "Bus",
      "name": "MILFORD 25 1",
      "init": {
        "Vr": -0.8885750519435179,
        "Vi": -0.5357944160814868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2657442752346,
        "longitude": -74.8302295158765
      }
    },
    {
      "number": 13456,
      "class": "Bus",
      "name": "MILFORD 26 1",
      "init": {
        "Vr": -0.8791372888448962,
        "Vi": -0.5604313540172228
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3809473618621,
        "longitude": -74.8673969504424
      }
    },
    {
      "number": 13457,
      "class": "Bus",
      "name": "MILFORD 26 2",
      "init": {
        "Vr": -0.8759070319056355,
        "Vi": -0.5645654150553526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3809473618621,
        "longitude": -74.8673969504424
      }
    },
    {
      "number": 13458,
      "class": "Bus",
      "name": "MILFORD 26 3",
      "init": {
        "Vr": -0.8860549021984474,
        "Vi": -0.5430787779187299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3809473618621,
        "longitude": -74.8673969504424
      }
    },
    {
      "number": 13459,
      "class": "Bus",
      "name": "MILFORD 26 4",
      "init": {
        "Vr": -0.8757296046558076,
        "Vi": -0.5650508722080005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3809473618621,
        "longitude": -74.8673969504424
      }
    },
    {
      "number": 13460,
      "class": "Bus",
      "name": "MILFORD 26 6",
      "init": {
        "Vr": -0.8791771139149905,
        "Vi": -0.5602581534934742
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3809473618621,
        "longitude": -74.8673969504424
      }
    },
    {
      "number": 13461,
      "class": "Bus",
      "name": "MILFORD 27 1",
      "init": {
        "Vr": -0.8896100557334756,
        "Vi": -0.5329336320849366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3217627074485,
        "longitude": -74.9237143050351
      }
    },
    {
      "number": 13462,
      "class": "Bus",
      "name": "SHOHOLA 1",
      "init": {
        "Vr": -0.8863459971665884,
        "Vi": -0.5510357190553151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4703689439552,
        "longitude": -74.8893123023799
      }
    },
    {
      "number": 13463,
      "class": "Bus",
      "name": "FRACKVILLE 1 1",
      "init": {
        "Vr": -0.8816061408666681,
        "Vi": -0.5556861950058386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8012674034215,
        "longitude": -76.2016059374231
      }
    },
    {
      "number": 13464,
      "class": "Bus",
      "name": "FRACKVILLE 2 1",
      "init": {
        "Vr": -0.8792588494304567,
        "Vi": -0.5602806134108814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8734827412137,
        "longitude": -76.1240563211713
      }
    },
    {
      "number": 13465,
      "class": "Bus",
      "name": "HEGINS 1",
      "init": {
        "Vr": -0.8908214009593319,
        "Vi": -0.5284173897262584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6200568583825,
        "longitude": -76.5014168249065
      }
    },
    {
      "number": 13466,
      "class": "Bus",
      "name": "HEGINS 2",
      "init": {
        "Vr": -0.8908154693714483,
        "Vi": -0.5285007812878878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6200568583825,
        "longitude": -76.5014168249065
      }
    },
    {
      "number": 13467,
      "class": "Bus",
      "name": "MAHANOY CITY 1 1",
      "init": {
        "Vr": -0.8872495736564298,
        "Vi": -0.5569775913314059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8416924542999,
        "longitude": -76.0247960857133
      }
    },
    {
      "number": 13468,
      "class": "Bus",
      "name": "MAHANOY CITY 1 2",
      "init": {
        "Vr": -0.8872636994150003,
        "Vi": -0.5568472039687231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8416924542999,
        "longitude": -76.0247960857133
      }
    },
    {
      "number": 13469,
      "class": "Bus",
      "name": "MINERSVILLE 1",
      "init": {
        "Vr": -0.8869341804573684,
        "Vi": -0.547825258175906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6736671763608,
        "longitude": -76.2809577872736
      }
    },
    {
      "number": 13470,
      "class": "Bus",
      "name": "NEW RINGGOLD 1",
      "init": {
        "Vr": -0.8986521090945166,
        "Vi": -0.5237244275480827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7437606435925,
        "longitude": -75.9177281217954
      }
    },
    {
      "number": 13471,
      "class": "Bus",
      "name": "ORWIGSBURG 1 1",
      "init": {
        "Vr": -0.8976887112696398,
        "Vi": -0.5342771955033255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.636940750132,
        "longitude": -76.01824483441
      }
    },
    {
      "number": 13472,
      "class": "Bus",
      "name": "ORWIGSBURG 2 1",
      "init": {
        "Vr": -0.8921779155781074,
        "Vi": -0.5269328402245155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6023668902545,
        "longitude": -76.0932383610523
      }
    },
    {
      "number": 13473,
      "class": "Bus",
      "name": "ORWIGSBURG 3 1",
      "init": {
        "Vr": -0.8995149787399054,
        "Vi": -0.5306233935040211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.676866916368,
        "longitude": -76.0556501229771
      }
    },
    {
      "number": 13474,
      "class": "Bus",
      "name": "ORWIGSBURG 3 2",
      "init": {
        "Vr": -0.8995075145177853,
        "Vi": -0.5307653879894791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.676866916368,
        "longitude": -76.0556501229771
      }
    },
    {
      "number": 13475,
      "class": "Bus",
      "name": "POTTSVILLE 1 1",
      "init": {
        "Vr": -0.8823457320689374,
        "Vi": -0.5486639862553473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7171403600508,
        "longitude": -76.2453580509972
      }
    },
    {
      "number": 13476,
      "class": "Bus",
      "name": "POTTSVILLE 2 1",
      "init": {
        "Vr": -0.8843074838860149,
        "Vi": -0.5434221292423534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.765454696119,
        "longitude": -76.2208250116495
      }
    },
    {
      "number": 13477,
      "class": "Bus",
      "name": "POTTSVILLE 3 1",
      "init": {
        "Vr": -0.8874729133792563,
        "Vi": -0.545283774579417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.703859129833,
        "longitude": -76.3225653095193
      }
    },
    {
      "number": 13478,
      "class": "Bus",
      "name": "POTTSVILLE 3 2",
      "init": {
        "Vr": -0.8874256945256338,
        "Vi": -0.5454449629318231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.703859129833,
        "longitude": -76.3225653095193
      }
    },
    {
      "number": 13479,
      "class": "Bus",
      "name": "POTTSVILLE 4 1",
      "init": {
        "Vr": -0.8911572134328812,
        "Vi": -0.5328100904662214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5831665751017,
        "longitude": -76.3136157841998
      }
    },
    {
      "number": 13480,
      "class": "Bus",
      "name": "SAINT CLAIR 1 1",
      "init": {
        "Vr": -0.8943388016584997,
        "Vi": -0.5420790167456021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7574576181151,
        "longitude": -76.119618657182
      }
    },
    {
      "number": 13481,
      "class": "Bus",
      "name": "SCHUYLKILL HAVEN 1 1",
      "init": {
        "Vr": -0.9128439441795099,
        "Vi": -0.49535814017114904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5666046365435,
        "longitude": -76.1937249973444
      }
    },
    {
      "number": 13482,
      "class": "Bus",
      "name": "SCHUYLKILL HAVEN 2 1",
      "init": {
        "Vr": -0.9162465259669947,
        "Vi": -0.49267484910917864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4983100833513,
        "longitude": -76.1617819773357
      }
    },
    {
      "number": 13483,
      "class": "Bus",
      "name": "SCHUYLKILL HAVEN 3 1",
      "init": {
        "Vr": -0.8907408881559745,
        "Vi": -0.5359637485499721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6423139706562,
        "longitude": -76.3148103915416
      }
    },
    {
      "number": 13484,
      "class": "Bus",
      "name": "SHENANDOAH 1 1",
      "init": {
        "Vr": -0.879912947884854,
        "Vi": -0.5589810185307685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8380713480549,
        "longitude": -76.194806130325
      }
    },
    {
      "number": 13485,
      "class": "Bus",
      "name": "SHENANDOAH 2 1",
      "init": {
        "Vr": -0.8801383926931957,
        "Vi": -0.5557098675378549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8446914459554,
        "longitude": -76.2554771466306
      }
    },
    {
      "number": 13486,
      "class": "Bus",
      "name": "SHENANDOAH 2 2",
      "init": {
        "Vr": -0.8800978096415789,
        "Vi": -0.5555034733824741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8446914459554,
        "longitude": -76.2554771466306
      }
    },
    {
      "number": 13487,
      "class": "Bus",
      "name": "TAMAQUA 1 1",
      "init": {
        "Vr": -0.9015522911844187,
        "Vi": -0.5165564930794603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13488,
      "class": "Bus",
      "name": "TAMAQUA 1 2",
      "init": {
        "Vr": -0.9015522911844189,
        "Vi": -0.5165564930794603
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13489,
      "class": "Bus",
      "name": "TAMAQUA 1 3",
      "init": {
        "Vr": -0.9015522911844189,
        "Vi": -0.5165564930794603
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13490,
      "class": "Bus",
      "name": "TAMAQUA 1 4",
      "init": {
        "Vr": -0.9015522911844186,
        "Vi": -0.5165564930794603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13491,
      "class": "Bus",
      "name": "TAMAQUA 1 5",
      "init": {
        "Vr": -0.9015524466400164,
        "Vi": -0.5164057985391587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13492,
      "class": "Bus",
      "name": "TAMAQUA 1 7",
      "init": {
        "Vr": -0.9015500778750737,
        "Vi": -0.5166988983336177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7245287144363,
        "longitude": -75.9666769817813
      }
    },
    {
      "number": 13493,
      "class": "Bus",
      "name": "TAMAQUA 2 1",
      "init": {
        "Vr": -0.8870169119778802,
        "Vi": -0.553635523934778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13494,
      "class": "Bus",
      "name": "TAMAQUA 2 2",
      "init": {
        "Vr": -0.8870169119778802,
        "Vi": -0.553635523934778
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13495,
      "class": "Bus",
      "name": "TAMAQUA 2 3",
      "init": {
        "Vr": -0.8870169119778802,
        "Vi": -0.553635523934778
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13496,
      "class": "Bus",
      "name": "TAMAQUA 2 4",
      "init": {
        "Vr": -0.8870169119778804,
        "Vi": -0.5536355239347779
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13497,
      "class": "Bus",
      "name": "TAMAQUA 2 5",
      "init": {
        "Vr": -0.8870178243669166,
        "Vi": -0.5535254060771407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13498,
      "class": "Bus",
      "name": "TAMAQUA 2 7",
      "init": {
        "Vr": -0.8870191345547653,
        "Vi": -0.5537331065573189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8370835512279,
        "longitude": -75.9725581131499
      }
    },
    {
      "number": 13499,
      "class": "Bus",
      "name": "TAMAQUA 3 1",
      "init": {
        "Vr": -0.8876028804841412,
        "Vi": -0.5504394080156911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8186910529923,
        "longitude": -75.9225931729776
      }
    },
    {
      "number": 13500,
      "class": "Bus",
      "name": "MIDDLEBURG 1 1",
      "init": {
        "Vr": -0.8788809570813297,
        "Vi": -0.5465901204834387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8482346019695,
        "longitude": -77.1074325819223
      }
    },
    {
      "number": 13501,
      "class": "Bus",
      "name": "MIDDLEBURG 1 2",
      "init": {
        "Vr": -0.8788724523460988,
        "Vi": -0.5464672268359158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8482346019695,
        "longitude": -77.1074325819223
      }
    },
    {
      "number": 13502,
      "class": "Bus",
      "name": "MIDDLEBURG 2 1",
      "init": {
        "Vr": -0.8780765402535136,
        "Vi": -0.550384133374546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8226864336881,
        "longitude": -77.071386849089
      }
    },
    {
      "number": 13503,
      "class": "Bus",
      "name": "MIDDLEBURG 2 2",
      "init": {
        "Vr": -0.8780928229710246,
        "Vi": -0.5504711743832166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8226864336881,
        "longitude": -77.071386849089
      }
    },
    {
      "number": 13504,
      "class": "Bus",
      "name": "MIDDLEBURG 3 1",
      "init": {
        "Vr": -0.8819288924606714,
        "Vi": -0.5522018402015116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7761983527679,
        "longitude": -76.9445559293476
      }
    },
    {
      "number": 13505,
      "class": "Bus",
      "name": "SELINSGROVE 1 1",
      "init": {
        "Vr": -0.8788142601969388,
        "Vi": -0.553838913337723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7976872550283,
        "longitude": -76.899779755481
      }
    },
    {
      "number": 13506,
      "class": "Bus",
      "name": "SELINSGROVE 1 2",
      "init": {
        "Vr": -0.8788246314456042,
        "Vi": -0.553711489986293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7976872550283,
        "longitude": -76.899779755481
      }
    },
    {
      "number": 13507,
      "class": "Bus",
      "name": "SELINSGROVE 2 1",
      "init": {
        "Vr": -0.8800753509888827,
        "Vi": -0.5567946263541155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7799104054578,
        "longitude": -76.9088393423768
      }
    },
    {
      "number": 13508,
      "class": "Bus",
      "name": "SELINSGROVE 2 2",
      "init": {
        "Vr": -0.8800693456083922,
        "Vi": -0.5566095134451865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7799104054578,
        "longitude": -76.9088393423768
      }
    },
    {
      "number": 13509,
      "class": "Bus",
      "name": "SELINSGROVE 3 1",
      "init": {
        "Vr": -0.8793346033476093,
        "Vi": -0.5509343230283289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8556009095528,
        "longitude": -76.945940484088
      }
    },
    {
      "number": 13510,
      "class": "Bus",
      "name": "SELINSGROVE 3 2",
      "init": {
        "Vr": -0.8793714137846064,
        "Vi": -0.550754691386868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8556009095528,
        "longitude": -76.945940484088
      }
    },
    {
      "number": 13511,
      "class": "Bus",
      "name": "DUSHORE 1 1",
      "init": {
        "Vr": -0.8622912668836056,
        "Vi": -0.5842746321202031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4756898412803,
        "longitude": -76.6051958533869
      }
    },
    {
      "number": 13512,
      "class": "Bus",
      "name": "DUSHORE 2 1",
      "init": {
        "Vr": -0.8612698702144151,
        "Vi": -0.5845602416658895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4984673647685,
        "longitude": -76.4861324776071
      }
    },
    {
      "number": 13513,
      "class": "Bus",
      "name": "DUSHORE 2 2",
      "init": {
        "Vr": -0.8612766083035379,
        "Vi": -0.5844601210254535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4984673647685,
        "longitude": -76.4861324776071
      }
    },
    {
      "number": 13514,
      "class": "Bus",
      "name": "BRACKNEY 1",
      "init": {
        "Vr": -0.846700857787056,
        "Vi": -0.6047753151305156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.969156979972,
        "longitude": -76.0060018277819
      }
    },
    {
      "number": 13515,
      "class": "Bus",
      "name": "HALLSTEAD 1 1",
      "init": {
        "Vr": -0.8393619225188834,
        "Vi": -0.6149766907780393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0557938701229,
        "longitude": -75.9308463465271
      }
    },
    {
      "number": 13516,
      "class": "Bus",
      "name": "HALLSTEAD 2 1",
      "init": {
        "Vr": -0.8503063786662556,
        "Vi": -0.6000323686352441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9685119785248,
        "longitude": -75.8038911688548
      }
    },
    {
      "number": 13517,
      "class": "Bus",
      "name": "HALLSTEAD 2 2",
      "init": {
        "Vr": -0.8502976915552566,
        "Vi": -0.6000650435934461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9685119785248,
        "longitude": -75.8038911688548
      }
    },
    {
      "number": 13518,
      "class": "Bus",
      "name": "HALLSTEAD 3 1",
      "init": {
        "Vr": -0.8421416126145742,
        "Vi": -0.6090862000425513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9959869532996,
        "longitude": -75.7171680183698
      }
    },
    {
      "number": 13519,
      "class": "Bus",
      "name": "MESHOPPEN 1",
      "init": {
        "Vr": -0.8657653065445867,
        "Vi": -0.5756850270801611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5730735334675,
        "longitude": -76.0363151823685
      }
    },
    {
      "number": 13520,
      "class": "Bus",
      "name": "MONTROSE 1 1",
      "init": {
        "Vr": -0.8715077101034813,
        "Vi": -0.5685101142497031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7539504487003,
        "longitude": -75.980417206921
      }
    },
    {
      "number": 13521,
      "class": "Bus",
      "name": "MONTROSE 2 1",
      "init": {
        "Vr": -0.8775263261399324,
        "Vi": -0.5601757293785828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8784556524678,
        "longitude": -75.9193739249284
      }
    },
    {
      "number": 13522,
      "class": "Bus",
      "name": "MONTROSE 3 1",
      "init": {
        "Vr": -0.8669931130675891,
        "Vi": -0.5900794820224015
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8282223206196,
        "longitude": -75.9688435729019
      }
    },
    {
      "number": 13523,
      "class": "Bus",
      "name": "MONTROSE 3 2",
      "init": {
        "Vr": -0.8704616715190882,
        "Vi": -0.5823482590848374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8282223206196,
        "longitude": -75.9688435729019
      }
    },
    {
      "number": 13524,
      "class": "Bus",
      "name": "MONTROSE 3 3",
      "init": {
        "Vr": -0.8751609758115454,
        "Vi": -0.5655404718740983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8282223206196,
        "longitude": -75.9688435729019
      }
    },
    {
      "number": 13525,
      "class": "Bus",
      "name": "MONTROSE 3 4",
      "init": {
        "Vr": -0.8705021780078785,
        "Vi": -0.5822636726701592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8282223206196,
        "longitude": -75.9688435729019
      }
    },
    {
      "number": 13526,
      "class": "Bus",
      "name": "MONTROSE 3 6",
      "init": {
        "Vr": -0.8669370668921866,
        "Vi": -0.5903213201644051
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8282223206196,
        "longitude": -75.9688435729019
      }
    },
    {
      "number": 13527,
      "class": "Bus",
      "name": "NEW MILFORD 10 1",
      "init": {
        "Vr": -0.8809532741025787,
        "Vi": -0.5515505832929256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7832976132585,
        "longitude": -75.720171095731
      }
    },
    {
      "number": 13528,
      "class": "Bus",
      "name": "NEW MILFORD 10 2",
      "init": {
        "Vr": -0.8809408302831133,
        "Vi": -0.5516991346309413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7832976132585,
        "longitude": -75.720171095731
      }
    },
    {
      "number": 13529,
      "class": "Bus",
      "name": "SUSQUEHANNA 1 1",
      "init": {
        "Vr": -0.8495904671786257,
        "Vi": -0.5984403174589886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9972962087038,
        "longitude": -75.5433223105187
      }
    },
    {
      "number": 13530,
      "class": "Bus",
      "name": "SUSQUEHANNA 2 1",
      "init": {
        "Vr": -0.8650077334006774,
        "Vi": -0.5920188331799031
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487196281548,
        "longitude": -75.591580287918
      }
    },
    {
      "number": 13531,
      "class": "Bus",
      "name": "SUSQUEHANNA 2 2",
      "init": {
        "Vr": -0.8629080349812325,
        "Vi": -0.5923456919741927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487196281548,
        "longitude": -75.591580287918
      }
    },
    {
      "number": 13532,
      "class": "Bus",
      "name": "SUSQUEHANNA 2 3",
      "init": {
        "Vr": -0.857135957543215,
        "Vi": -0.5895061428461311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487196281548,
        "longitude": -75.591580287918
      }
    },
    {
      "number": 13533,
      "class": "Bus",
      "name": "SUSQUEHANNA 2 4",
      "init": {
        "Vr": -0.8628590826554522,
        "Vi": -0.5923958512996377
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487196281548,
        "longitude": -75.591580287918
      }
    },
    {
      "number": 13534,
      "class": "Bus",
      "name": "SUSQUEHANNA 2 6",
      "init": {
        "Vr": -0.8651011448554112,
        "Vi": -0.591983599222202
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8487196281548,
        "longitude": -75.591580287918
      }
    },
    {
      "number": 13535,
      "class": "Bus",
      "name": "SUSQUEHANNA 3 1",
      "init": {
        "Vr": -0.8539275230655203,
        "Vi": -0.5944354123565218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9206325656771,
        "longitude": -75.6132063909537
      }
    },
    {
      "number": 13536,
      "class": "Bus",
      "name": "SUSQUEHANNA 3 2",
      "init": {
        "Vr": -0.853916245928374,
        "Vi": -0.5944891740407674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9206325656771,
        "longitude": -75.6132063909537
      }
    },
    {
      "number": 13537,
      "class": "Bus",
      "name": "ELKLAND 1 1",
      "init": {
        "Vr": -0.8494433797950957,
        "Vi": -0.6045296526513678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0210854434267,
        "longitude": -77.2811720921372
      }
    },
    {
      "number": 13538,
      "class": "Bus",
      "name": "ELKLAND 2 1",
      "init": {
        "Vr": -0.8500892285393662,
        "Vi": -0.6046212533013775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9036783918057,
        "longitude": -77.2909786383141
      }
    },
    {
      "number": 13539,
      "class": "Bus",
      "name": "ELKLAND 2 2",
      "init": {
        "Vr": -0.8501009337495316,
        "Vi": -0.6045443662277228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9036783918057,
        "longitude": -77.2909786383141
      }
    },
    {
      "number": 13540,
      "class": "Bus",
      "name": "KNOXVILLE 1 1",
      "init": {
        "Vr": -0.8496994538442849,
        "Vi": -0.6052075593665005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9799354967136,
        "longitude": -77.4050814794137
      }
    },
    {
      "number": 13541,
      "class": "Bus",
      "name": "KNOXVILLE 1 2",
      "init": {
        "Vr": -0.849702817173976,
        "Vi": -0.6051545485932063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9799354967136,
        "longitude": -77.4050814794137
      }
    },
    {
      "number": 13542,
      "class": "Bus",
      "name": "LAWRENCEVILLE 1 1",
      "init": {
        "Vr": -0.8479623865316831,
        "Vi": -0.6042142664271045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9569980820211,
        "longitude": -77.1502497383245
      }
    },
    {
      "number": 13543,
      "class": "Bus",
      "name": "LAWRENCEVILLE 1 2",
      "init": {
        "Vr": -0.8479504819104609,
        "Vi": -0.6042596337428939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9569980820211,
        "longitude": -77.1502497383245
      }
    },
    {
      "number": 13544,
      "class": "Bus",
      "name": "MANSFIELD 5 1",
      "init": {
        "Vr": -0.8547467947677874,
        "Vi": -0.5815293330762537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7375481202125,
        "longitude": -76.9776361177053
      }
    },
    {
      "number": 13545,
      "class": "Bus",
      "name": "MANSFIELD 5 2",
      "init": {
        "Vr": -0.8547697845198833,
        "Vi": -0.581446993562068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7375481202125,
        "longitude": -76.9776361177053
      }
    },
    {
      "number": 13546,
      "class": "Bus",
      "name": "MANSFIELD 6 1",
      "init": {
        "Vr": -0.8452682926441717,
        "Vi": -0.6127037253712079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7539772380888,
        "longitude": -77.0800451755858
      }
    },
    {
      "number": 13547,
      "class": "Bus",
      "name": "MANSFIELD 7 1",
      "init": {
        "Vr": -0.8469852452522989,
        "Vi": -0.6100175430221175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8336450044712,
        "longitude": -77.080965969593
      }
    },
    {
      "number": 13548,
      "class": "Bus",
      "name": "MANSFIELD 7 2",
      "init": {
        "Vr": -0.847015342246457,
        "Vi": -0.6099011981637039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8336450044712,
        "longitude": -77.080965969593
      }
    },
    {
      "number": 13549,
      "class": "Bus",
      "name": "WELLSBORO 1 1",
      "init": {
        "Vr": -0.8576743084570655,
        "Vi": -0.5708496843749317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6515227858751,
        "longitude": -77.3560859421905
      }
    },
    {
      "number": 13550,
      "class": "Bus",
      "name": "WELLSBORO 2 1",
      "init": {
        "Vr": -0.8563956419756652,
        "Vi": -0.57162757976758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7109849209578,
        "longitude": -77.2462460545132
      }
    },
    {
      "number": 13551,
      "class": "Bus",
      "name": "LEWISBURG 1 1",
      "init": {
        "Vr": -0.8729200678057334,
        "Vi": -0.557957555977339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0307469649711,
        "longitude": -76.9214404538055
      }
    },
    {
      "number": 13552,
      "class": "Bus",
      "name": "LEWISBURG 2 1",
      "init": {
        "Vr": -0.8789218229456083,
        "Vi": -0.5509744743748208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915681327452,
        "longitude": -76.9552817846759
      }
    },
    {
      "number": 13553,
      "class": "Bus",
      "name": "LEWISBURG 2 2",
      "init": {
        "Vr": -0.8789265552342178,
        "Vi": -0.5511335016348151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8915681327452,
        "longitude": -76.9552817846759
      }
    },
    {
      "number": 13554,
      "class": "Bus",
      "name": "LEWISBURG 3 1",
      "init": {
        "Vr": -0.877438857313141,
        "Vi": -0.5560598400004795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9584771765527,
        "longitude": -76.9205747429566
      }
    },
    {
      "number": 13555,
      "class": "Bus",
      "name": "LEWISBURG 3 2",
      "init": {
        "Vr": -0.8774685077080877,
        "Vi": -0.5559027955859368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9584771765527,
        "longitude": -76.9205747429566
      }
    },
    {
      "number": 13556,
      "class": "Bus",
      "name": "LEWISBURG 4 1",
      "init": {
        "Vr": -0.8753543463939455,
        "Vi": -0.5613481412541543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0041950982377,
        "longitude": -76.8707978020939
      }
    },
    {
      "number": 13557,
      "class": "Bus",
      "name": "MIFFLINBURG 1 1",
      "init": {
        "Vr": -0.8740187699296149,
        "Vi": -0.5667619837281489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9418408690666,
        "longitude": -77.0654001274115
      }
    },
    {
      "number": 13558,
      "class": "Bus",
      "name": "MIFFLINBURG 1 2",
      "init": {
        "Vr": -0.8740038812339044,
        "Vi": -0.5668476967404208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9418408690666,
        "longitude": -77.0654001274115
      }
    },
    {
      "number": 13559,
      "class": "Bus",
      "name": "MIFFLINBURG 2 1",
      "init": {
        "Vr": -0.8687293825003952,
        "Vi": -0.5814339306094007
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702459675821,
        "longitude": -77.1011139692294
      }
    },
    {
      "number": 13560,
      "class": "Bus",
      "name": "MIFFLINBURG 2 2",
      "init": {
        "Vr": -0.8730741262004411,
        "Vi": -0.5703590846761287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702459675821,
        "longitude": -77.1011139692294
      }
    },
    {
      "number": 13561,
      "class": "Bus",
      "name": "MIFFLINBURG 2 3",
      "init": {
        "Vr": -0.875646252877579,
        "Vi": -0.563802677922777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702459675821,
        "longitude": -77.1011139692294
      }
    },
    {
      "number": 13562,
      "class": "Bus",
      "name": "MIFFLINBURG 2 4",
      "init": {
        "Vr": -0.8756462528775791,
        "Vi": -0.5638026779227769
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702459675821,
        "longitude": -77.1011139692294
      }
    },
    {
      "number": 13563,
      "class": "Bus",
      "name": "MIFFLINBURG 2 5",
      "init": {
        "Vr": -0.8687448725300247,
        "Vi": -0.581262466099907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702459675821,
        "longitude": -77.1011139692294
      }
    },
    {
      "number": 13564,
      "class": "Bus",
      "name": "MILLMONT 1",
      "init": {
        "Vr": -0.8764587121682972,
        "Vi": -0.557061091466287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8307173969105,
        "longitude": -77.2395393805623
      }
    },
    {
      "number": 13565,
      "class": "Bus",
      "name": "NEW COLUMBIA 1",
      "init": {
        "Vr": -0.8721408175117165,
        "Vi": -0.5604245383995379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0796634118295,
        "longitude": -76.9566175740102
      }
    },
    {
      "number": 13566,
      "class": "Bus",
      "name": "NEW COLUMBIA 2",
      "init": {
        "Vr": -0.8721568169421806,
        "Vi": -0.5605859710351747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0796634118295,
        "longitude": -76.9566175740102
      }
    },
    {
      "number": 13567,
      "class": "Bus",
      "name": "DAMASCUS 1 1",
      "init": {
        "Vr": -0.869719448482233,
        "Vi": -0.5691688132166035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7664328756627,
        "longitude": -75.1562066322494
      }
    },
    {
      "number": 13568,
      "class": "Bus",
      "name": "HONESDALE 1 1",
      "init": {
        "Vr": -0.8684940806980721,
        "Vi": -0.5684711904096369
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7088171225607,
        "longitude": -75.3519406072217
      }
    },
    {
      "number": 13569,
      "class": "Bus",
      "name": "HONESDALE 2 1",
      "init": {
        "Vr": -0.8818445722877709,
        "Vi": -0.5498718493960535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5424449675334,
        "longitude": -75.2948029233081
      }
    },
    {
      "number": 13570,
      "class": "Bus",
      "name": "STARRUCCA 1",
      "init": {
        "Vr": -0.8613727639523651,
        "Vi": -0.5802254905252435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9019542109529,
        "longitude": -75.3247680882342
      }
    },
    {
      "number": 13571,
      "class": "Bus",
      "name": "STARRUCCA 2",
      "init": {
        "Vr": -0.8613794212634956,
        "Vi": -0.5801881457722335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9019542109529,
        "longitude": -75.3247680882342
      }
    },
    {
      "number": 13572,
      "class": "Bus",
      "name": "WAYMART 1 1",
      "init": {
        "Vr": -0.8776488420397145,
        "Vi": -0.5677772942608209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5738670471984,
        "longitude": -75.4250040669264
      }
    },
    {
      "number": 13573,
      "class": "Bus",
      "name": "WAYMART 2 1",
      "init": {
        "Vr": -0.8785502004330772,
        "Vi": -0.5628334438132775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13574,
      "class": "Bus",
      "name": "WAYMART 2 2",
      "init": {
        "Vr": -0.8785502004330775,
        "Vi": -0.5628334438132776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13575,
      "class": "Bus",
      "name": "WAYMART 2 3",
      "init": {
        "Vr": -0.8785502004330775,
        "Vi": -0.5628334438132776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13576,
      "class": "Bus",
      "name": "WAYMART 2 4",
      "init": {
        "Vr": -0.8785502004330775,
        "Vi": -0.5628334438132776
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13577,
      "class": "Bus",
      "name": "WAYMART 2 5",
      "init": {
        "Vr": -0.8785412848424609,
        "Vi": -0.562758990249076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13578,
      "class": "Bus",
      "name": "WAYMART 2 7",
      "init": {
        "Vr": -0.8785640895355522,
        "Vi": -0.562909429642511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5967534805653,
        "longitude": -75.3693599476219
      }
    },
    {
      "number": 13579,
      "class": "Bus",
      "name": "WAYMART 3 1",
      "init": {
        "Vr": -0.8825353235409965,
        "Vi": -0.5490070976665835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5674581007345,
        "longitude": -75.2534033362027
      }
    },
    {
      "number": 13580,
      "class": "Bus",
      "name": "WAYMART 3 2",
      "init": {
        "Vr": -0.8825411058364468,
        "Vi": -0.5489360151350551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5674581007345,
        "longitude": -75.2534033362027
      }
    },
    {
      "number": 13581,
      "class": "Bus",
      "name": "TUNKHANNOCK 1 1",
      "init": {
        "Vr": -0.8680084621714377,
        "Vi": -0.5611599351781873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4636858809719,
        "longitude": -75.9955179990164
      }
    },
    {
      "number": 13582,
      "class": "Bus",
      "name": "TUNKHANNOCK 1 2",
      "init": {
        "Vr": -0.8680084475726132,
        "Vi": -0.5610525625598459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4636858809719,
        "longitude": -75.9955179990164
      }
    },
    {
      "number": 13583,
      "class": "Bus",
      "name": "TUNKHANNOCK 2 1",
      "init": {
        "Vr": -0.8657043647641753,
        "Vi": -0.5712223897054298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5457136896925,
        "longitude": -75.9648305916177
      }
    },
    {
      "number": 13584,
      "class": "Bus",
      "name": "TUNKHANNOCK 3 1",
      "init": {
        "Vr": -0.8664092905456762,
        "Vi": -0.5671124339863312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4960879111348,
        "longitude": -75.9520847460931
      }
    },
    {
      "number": 13585,
      "class": "Bus",
      "name": "AIRVILLE 1",
      "init": {
        "Vr": -0.9221100194152962,
        "Vi": -0.47705137754609395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7858872533866,
        "longitude": -76.433734786713
      }
    },
    {
      "number": 13586,
      "class": "Bus",
      "name": "AIRVILLE 2",
      "init": {
        "Vr": -0.9220966595049515,
        "Vi": -0.4769203515310211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7858872533866,
        "longitude": -76.433734786713
      }
    },
    {
      "number": 13587,
      "class": "Bus",
      "name": "DALLASTOWN 1",
      "init": {
        "Vr": -0.9360793316560594,
        "Vi": -0.45695810212915877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9022198487952,
        "longitude": -76.7047102883783
      }
    },
    {
      "number": 13588,
      "class": "Bus",
      "name": "DELTA 1 1",
      "init": {
        "Vr": -0.9139832231432519,
        "Vi": -0.5176917887329086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7701847604794,
        "longitude": -76.3029676200944
      }
    },
    {
      "number": 13589,
      "class": "Bus",
      "name": "DELTA 2 1",
      "init": {
        "Vr": -0.9059630696272708,
        "Vi": -0.5156686625029947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7975446019005,
        "longitude": -76.2790908887517
      }
    },
    {
      "number": 13590,
      "class": "Bus",
      "name": "DOVER 9 1",
      "init": {
        "Vr": -0.9292653144058152,
        "Vi": -0.4566043738185585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9605013656108,
        "longitude": -76.8720786017274
      }
    },
    {
      "number": 13591,
      "class": "Bus",
      "name": "DOVER 10 1",
      "init": {
        "Vr": -0.9216875953488877,
        "Vi": -0.47466080873722705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0521172303187,
        "longitude": -76.8675306433398
      }
    },
    {
      "number": 13592,
      "class": "Bus",
      "name": "DOVER 11 1",
      "init": {
        "Vr": -0.920195696087033,
        "Vi": -0.4778694806179249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0629681639578,
        "longitude": -76.8383323457308
      }
    },
    {
      "number": 13593,
      "class": "Bus",
      "name": "DOVER 12 1",
      "init": {
        "Vr": -0.9257714971446024,
        "Vi": -0.46291940647217045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.026009390175,
        "longitude": -76.8493326379998
      }
    },
    {
      "number": 13594,
      "class": "Bus",
      "name": "ETTERS 1 1",
      "init": {
        "Vr": -0.9168686135958668,
        "Vi": -0.4811763361515639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1158863770871,
        "longitude": -76.7890332981494
      }
    },
    {
      "number": 13595,
      "class": "Bus",
      "name": "ETTERS 2 1",
      "init": {
        "Vr": -0.9226859788973983,
        "Vi": -0.4741347205935201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0991569275809,
        "longitude": -76.8589730053155
      }
    },
    {
      "number": 13596,
      "class": "Bus",
      "name": "ETTERS 3 1",
      "init": {
        "Vr": -0.9235884780154209,
        "Vi": -0.4743446378358497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1241971772101,
        "longitude": -76.8604986814929
      }
    },
    {
      "number": 13597,
      "class": "Bus",
      "name": "FELTON 1 1",
      "init": {
        "Vr": -0.9449295900013333,
        "Vi": -0.41123293990695076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7780293475949,
        "longitude": -76.4842664353119
      }
    },
    {
      "number": 13598,
      "class": "Bus",
      "name": "GLEN ROCK 3 1",
      "init": {
        "Vr": -0.9507020831992267,
        "Vi": -0.40880198195711703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7108436579569,
        "longitude": -76.629621133998
      }
    },
    {
      "number": 13599,
      "class": "Bus",
      "name": "GLEN ROCK 4 1",
      "init": {
        "Vr": -0.9474421038686953,
        "Vi": -0.4301779189534798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8445279693543,
        "longitude": -76.8637388902164
      }
    },
    {
      "number": 13600,
      "class": "Bus",
      "name": "GLEN ROCK 4 2",
      "init": {
        "Vr": -0.947454469940671,
        "Vi": -0.4300395231166632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8445279693543,
        "longitude": -76.8637388902164
      }
    },
    {
      "number": 13601,
      "class": "Bus",
      "name": "GLENVILLE 1 1",
      "init": {
        "Vr": -0.9563944122587605,
        "Vi": -0.37851910753131374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6526299130811,
        "longitude": -76.9008758943961
      }
    },
    {
      "number": 13602,
      "class": "Bus",
      "name": "MANCHESTER 20 1",
      "init": {
        "Vr": -0.9224034450989552,
        "Vi": -0.4729896087178611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0013273424854,
        "longitude": -76.7468558186768
      }
    },
    {
      "number": 13603,
      "class": "Bus",
      "name": "MANCHESTER 21 1",
      "init": {
        "Vr": -0.9178308630848895,
        "Vi": -0.48507902983436874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0773824552091,
        "longitude": -76.7852016802762
      }
    },
    {
      "number": 13604,
      "class": "Bus",
      "name": "MOUNT WOLF 1",
      "init": {
        "Vr": -0.9232561389615793,
        "Vi": -0.4731864757740159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0551571685654,
        "longitude": -76.6471031837491
      }
    },
    {
      "number": 13605,
      "class": "Bus",
      "name": "NEW FREEDOM 1 1",
      "init": {
        "Vr": -0.9534027790638693,
        "Vi": -0.3865807226776408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7304647928647,
        "longitude": -76.6899497288282
      }
    },
    {
      "number": 13606,
      "class": "Bus",
      "name": "NEW FREEDOM 2 1",
      "init": {
        "Vr": -0.9597651280163148,
        "Vi": -0.36913741649218723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6272882413572,
        "longitude": -76.5985496303887
      }
    },
    {
      "number": 13607,
      "class": "Bus",
      "name": "NEW FREEDOM 3 1",
      "init": {
        "Vr": -0.9632572801901098,
        "Vi": -0.3585491858823433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6078352057619,
        "longitude": -76.6784898378749
      }
    },
    {
      "number": 13608,
      "class": "Bus",
      "name": "RED LION 1 1",
      "init": {
        "Vr": -0.9352333514159924,
        "Vi": -0.44089811184818495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8852492679578,
        "longitude": -76.5724761580079
      }
    },
    {
      "number": 13609,
      "class": "Bus",
      "name": "RED LION 2 1",
      "init": {
        "Vr": -0.9319935232711225,
        "Vi": -0.4518452946433311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9098045512957,
        "longitude": -76.5465333500382
      }
    },
    {
      "number": 13610,
      "class": "Bus",
      "name": "RED LION 3 1",
      "init": {
        "Vr": -0.9383555079407608,
        "Vi": -0.43917507095694097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9456768022766,
        "longitude": -76.6273964465973
      }
    },
    {
      "number": 13611,
      "class": "Bus",
      "name": "RED LION 3 2",
      "init": {
        "Vr": -0.93836840175751,
        "Vi": -0.4393202385052173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9456768022766,
        "longitude": -76.6273964465973
      }
    },
    {
      "number": 13612,
      "class": "Bus",
      "name": "RED LION 4 1",
      "init": {
        "Vr": -0.9444824732204297,
        "Vi": -0.41723700079648524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8849642003772,
        "longitude": -76.4988150761999
      }
    },
    {
      "number": 13613,
      "class": "Bus",
      "name": "SEVEN VALLEYS 1",
