      "init": {
        "Vr": -0.9501793332889483,
        "Vi": -0.3977075136845598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7553840296329,
        "longitude": -76.7648169377597
      }
    },
    {
      "number": 13614,
      "class": "Bus",
      "name": "SHREWSBURY 6 1",
      "init": {
        "Vr": -0.9406051359983004,
        "Vi": -0.4262586808591193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7909392648325,
        "longitude": -76.6120860155995
      }
    },
    {
      "number": 13615,
      "class": "Bus",
      "name": "SPRING GROVE 1 1",
      "init": {
        "Vr": -0.9450394652381165,
        "Vi": -0.43179142446546864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.872169508742,
        "longitude": -76.8553337970902
      }
    },
    {
      "number": 13616,
      "class": "Bus",
      "name": "SPRING GROVE 1 2",
      "init": {
        "Vr": -0.9449434829875558,
        "Vi": -0.4315790657246028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.872169508742,
        "longitude": -76.8553337970902
      }
    },
    {
      "number": 13617,
      "class": "Bus",
      "name": "SPRING GROVE 2 1",
      "init": {
        "Vr": -0.9446330633087779,
        "Vi": -0.417157150134542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9321584715935,
        "longitude": -76.9721867667556
      }
    },
    {
      "number": 13618,
      "class": "Bus",
      "name": "STEWARTSTOWN 1 1",
      "init": {
        "Vr": -0.9447307950530947,
        "Vi": -0.4088765295314489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7584523425055,
        "longitude": -76.5603743488457
      }
    },
    {
      "number": 13619,
      "class": "Bus",
      "name": "STEWARTSTOWN 1 2",
      "init": {
        "Vr": -0.9447338139223554,
        "Vi": -0.4087942560033813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7584523425055,
        "longitude": -76.5603743488457
      }
    },
    {
      "number": 13620,
      "class": "Bus",
      "name": "STEWARTSTOWN 2 1",
      "init": {
        "Vr": -0.9493301659786969,
        "Vi": -0.4099447268851703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8025494891173,
        "longitude": -76.667807195685
      }
    },
    {
      "number": 13621,
      "class": "Bus",
      "name": "STEWARTSTOWN 2 2",
      "init": {
        "Vr": -0.9493512820794019,
        "Vi": -0.41018475168467694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8025494891173,
        "longitude": -76.667807195685
      }
    },
    {
      "number": 13622,
      "class": "Bus",
      "name": "STEWARTSTOWN 3 1",
      "init": {
        "Vr": -0.9494557559952973,
        "Vi": -0.4231171893863194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7432425045131,
        "longitude": -76.6339654957567
      }
    },
    {
      "number": 13623,
      "class": "Bus",
      "name": "STEWARTSTOWN 3 2",
      "init": {
        "Vr": -0.9494565544616926,
        "Vi": -0.42303121683633166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7432425045131,
        "longitude": -76.6339654957567
      }
    },
    {
      "number": 13624,
      "class": "Bus",
      "name": "WINDSOR 13 1",
      "init": {
        "Vr": -0.9315158770835031,
        "Vi": -0.4562181294066854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9596008391193,
        "longitude": -76.4924357067336
      }
    },
    {
      "number": 13625,
      "class": "Bus",
      "name": "YORK 4 1",
      "init": {
        "Vr": -0.926672224814531,
        "Vi": -0.4602608091915637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0095027941517,
        "longitude": -76.6079345586962
      }
    },
    {
      "number": 13626,
      "class": "Bus",
      "name": "YORK 5 1",
      "init": {
        "Vr": -0.9274544771317993,
        "Vi": -0.4627862848336912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9828930461948,
        "longitude": -76.6925309215931
      }
    },
    {
      "number": 13627,
      "class": "Bus",
      "name": "YORK 6 1",
      "init": {
        "Vr": -0.9294284304069889,
        "Vi": -0.4589628817909774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0038115903186,
        "longitude": -76.5581963259043
      }
    },
    {
      "number": 13628,
      "class": "Bus",
      "name": "YORK 7 1",
      "init": {
        "Vr": -0.9372587128266475,
        "Vi": -0.43941136727768243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9608444740963,
        "longitude": -76.6394403124039
      }
    },
    {
      "number": 13629,
      "class": "Bus",
      "name": "YORK 8 1",
      "init": {
        "Vr": -0.936234976832741,
        "Vi": -0.45367128018858216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9323861522549,
        "longitude": -76.7217373183076
      }
    },
    {
      "number": 13630,
      "class": "Bus",
      "name": "YORK 9 1",
      "init": {
        "Vr": -0.9328811594529324,
        "Vi": -0.45333947786674916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9473934696872,
        "longitude": -76.6883225067697
      }
    },
    {
      "number": 13631,
      "class": "Bus",
      "name": "YORK 10 1",
      "init": {
        "Vr": -0.9317434041944158,
        "Vi": -0.44351995205832295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.00853422613,
        "longitude": -76.65075280082
      }
    },
    {
      "number": 13632,
      "class": "Bus",
      "name": "YORK 11 1",
      "init": {
        "Vr": -0.9401762517573533,
        "Vi": -0.42818048439779577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001042630498,
        "longitude": -76.6458482698452
      }
    },
    {
      "number": 13633,
      "class": "Bus",
      "name": "YORK 12 1",
      "init": {
        "Vr": -0.9367169573954075,
        "Vi": -0.4509406575236007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301303278338,
        "longitude": -76.7375595355997
      }
    },
    {
      "number": 13634,
      "class": "Bus",
      "name": "YORK 13 1",
      "init": {
        "Vr": -0.9474639369966951,
        "Vi": -0.40775262042652954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8270177559516,
        "longitude": -76.7266322205464
      }
    },
    {
      "number": 13635,
      "class": "Bus",
      "name": "YORK 14 1",
      "init": {
        "Vr": -0.912659614763454,
        "Vi": -0.48808432848176936
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9199746539203,
        "longitude": -76.7251026280445
      }
    },
    {
      "number": 13636,
      "class": "Bus",
      "name": "YORK 14 2",
      "init": {
        "Vr": -0.9371197015405565,
        "Vi": -0.45848278190076547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9199746539203,
        "longitude": -76.7251026280445
      }
    },
    {
      "number": 13637,
      "class": "Bus",
      "name": "YORK 14 3",
      "init": {
        "Vr": -0.9126191568467262,
        "Vi": -0.4877720812626877
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9199746539203,
        "longitude": -76.7251026280445
      }
    },
    {
      "number": 13638,
      "class": "Bus",
      "name": "YORK 15 1",
      "init": {
        "Vr": -0.9415692560590132,
        "Vi": -0.4236399407232456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8976107671184,
        "longitude": -76.6229538410007
      }
    },
    {
      "number": 13639,
      "class": "Bus",
      "name": "YORK 16 1",
      "init": {
        "Vr": -0.9465021138937638,
        "Vi": -0.4089334393562757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.849756547149,
        "longitude": -76.7163145345099
      }
    },
    {
      "number": 13640,
      "class": "Bus",
      "name": "YORK 17 1",
      "init": {
        "Vr": -0.9309723904008305,
        "Vi": -0.4561865471925291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9545973151331,
        "longitude": -76.7306550674533
      }
    },
    {
      "number": 13641,
      "class": "Bus",
      "name": "YORK 17 2",
      "init": {
        "Vr": -0.9309881124539011,
        "Vi": -0.45606358787487894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9545973151331,
        "longitude": -76.7306550674533
      }
    },
    {
      "number": 13642,
      "class": "Bus",
      "name": "YORK 18 1",
      "init": {
        "Vr": -0.9210804785116973,
        "Vi": -0.474563497468153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0431197585285,
        "longitude": -76.7763930437979
      }
    },
    {
      "number": 13643,
      "class": "Bus",
      "name": "YORK 19 1",
      "init": {
        "Vr": -0.9034321721317514,
        "Vi": -0.5189022058399068
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0492800865502,
        "longitude": -76.808362463068
      }
    },
    {
      "number": 13644,
      "class": "Bus",
      "name": "YORK 19 2",
      "init": {
        "Vr": -0.9186416040471507,
        "Vi": -0.4828441126349662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0492800865502,
        "longitude": -76.808362463068
      }
    },
    {
      "number": 13645,
      "class": "Bus",
      "name": "YORK 19 3",
      "init": {
        "Vr": -0.9315230600794229,
        "Vi": -0.4384430449803824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0492800865502,
        "longitude": -76.808362463068
      }
    },
    {
      "number": 13646,
      "class": "Bus",
      "name": "YORK 19 4",
      "init": {
        "Vr": -0.9222388009440029,
        "Vi": -0.4752344342146162
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0492800865502,
        "longitude": -76.808362463068
      }
    },
    {
      "number": 13647,
      "class": "Bus",
      "name": "YORK 19 5",
      "init": {
        "Vr": -0.9024131302395301,
        "Vi": -0.5199698615750434
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0492800865502,
        "longitude": -76.808362463068
      }
    },
    {
      "number": 13648,
      "class": "Bus",
      "name": "YORK 20 1",
      "init": {
        "Vr": -0.9176047546481955,
        "Vi": -0.48286504412673853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0701152596329,
        "longitude": -76.7376419371325
      }
    },
    {
      "number": 13649,
      "class": "Bus",
      "name": "YORK 21 1",
      "init": {
        "Vr": -0.9053683802661869,
        "Vi": -0.5050413542401322
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9738437016141,
        "longitude": -76.6236873151899
      }
    },
    {
      "number": 13650,
      "class": "Bus",
      "name": "YORK 21 2",
      "init": {
        "Vr": -0.9375582787273807,
        "Vi": -0.4476720688997723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9738437016141,
        "longitude": -76.6236873151899
      }
    },
    {
      "number": 13651,
      "class": "Bus",
      "name": "YORK 21 3",
      "init": {
        "Vr": -0.905291545471813,
        "Vi": -0.5045767631422201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9738437016141,
        "longitude": -76.6236873151899
      }
    },
    {
      "number": 13652,
      "class": "Bus",
      "name": "YORK 22 1",
      "init": {
        "Vr": -0.9423562939709965,
        "Vi": -0.43698711726106143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8804506508725,
        "longitude": -76.8133552267245
      }
    },
    {
      "number": 13653,
      "class": "Bus",
      "name": "YORK 23 1",
      "init": {
        "Vr": -0.9376085578509599,
        "Vi": -0.4478854614737516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9202549231559,
        "longitude": -76.7700593862978
      }
    },
    {
      "number": 13654,
      "class": "Bus",
      "name": "YORK 23 2",
      "init": {
        "Vr": -0.9375781656674279,
        "Vi": -0.44766386777866013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9202549231559,
        "longitude": -76.7700593862978
      }
    },
    {
      "number": 13655,
      "class": "Bus",
      "name": "YORK 24 1",
      "init": {
        "Vr": -0.933701621966126,
        "Vi": -0.45463684731786436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9371994081548,
        "longitude": -76.790212960884
      }
    },
    {
      "number": 13656,
      "class": "Bus",
      "name": "YORK 25 1",
      "init": {
        "Vr": -0.9320282438981272,
        "Vi": -0.4540385929840919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9383625035976,
        "longitude": -76.8100583797583
      }
    },
    {
      "number": 13657,
      "class": "Bus",
      "name": "YORK 25 2",
      "init": {
        "Vr": -0.9320124645598606,
        "Vi": -0.4537819657237228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9383625035976,
        "longitude": -76.8100583797583
      }
    },
    {
      "number": 13658,
      "class": "Bus",
      "name": "YORK HAVEN 1 1",
      "init": {
        "Vr": -0.9194250677674567,
        "Vi": -0.4858906119808612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1078884587603,
        "longitude": -76.7124984529137
      }
    },
    {
      "number": 13659,
      "class": "Bus",
      "name": "ARCHBALD 2 1",
      "init": {
        "Vr": -0.8424018667276916,
        "Vi": -0.6150323603133446
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13660,
      "class": "Bus",
      "name": "ARCHBALD 2 2",
      "init": {
        "Vr": -0.8581505093666829,
        "Vi": -0.5931700765126859
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13661,
      "class": "Bus",
      "name": "ARCHBALD 2 3",
      "init": {
        "Vr": -0.8809571317736433,
        "Vi": -0.5591269966492322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13662,
      "class": "Bus",
      "name": "ARCHBALD 2 4",
      "init": {
        "Vr": -0.8408608014265277,
        "Vi": -0.624877296511635
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13663,
      "class": "Bus",
      "name": "ARCHBALD 2 5",
      "init": {
        "Vr": -0.841999005250221,
        "Vi": -0.6162429432555012
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13664,
      "class": "Bus",
      "name": "ARCHBALD 2 7",
      "init": {
        "Vr": -0.8581622320149708,
        "Vi": -0.592682707643627
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922612779338,
        "longitude": -75.5398081233054
      }
    },
    {
      "number": 13665,
      "class": "Bus",
      "name": "CHESTER 11 1",
      "init": {
        "Vr": -0.9026899624949105,
        "Vi": -0.5180578457578288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8074995257196,
        "longitude": -75.3909009973751
      }
    },
    {
      "number": 13666,
      "class": "Bus",
      "name": "CHESTER 11 2",
      "init": {
        "Vr": -0.8802894170613732,
        "Vi": -0.5547349686884482
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8074995257196,
        "longitude": -75.3909009973751
      }
    },
    {
      "number": 13667,
      "class": "Bus",
      "name": "CHESTER 11 3",
      "init": {
        "Vr": -0.9030024790992907,
        "Vi": -0.5173414803503665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8074995257196,
        "longitude": -75.3909009973751
      }
    },
    {
      "number": 13668,
      "class": "Bus",
      "name": "MORRISVILLE 12 1",
      "init": {
        "Vr": -0.9368587117307845,
        "Vi": -0.4581201859081623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2018255943579,
        "longitude": -74.7909834472368
      }
    },
    {
      "number": 13669,
      "class": "Bus",
      "name": "MORRISVILLE 12 2",
      "init": {
        "Vr": -0.9244609070078276,
        "Vi": -0.4968120946526125
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2018255943579,
        "longitude": -74.7909834472368
      }
    },
    {
      "number": 13670,
      "class": "Bus",
      "name": "MORRISVILLE 12 3",
      "init": {
        "Vr": -0.9316785834692987,
        "Vi": -0.4831410178027659
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2018255943579,
        "longitude": -74.7909834472368
      }
    },
    {
      "number": 13671,
      "class": "Bus",
      "name": "MORRISVILLE 12 4",
      "init": {
        "Vr": -0.9369595539537673,
        "Vi": -0.4573862716937616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2018255943579,
        "longitude": -74.7909834472368
      }
    },
    {
      "number": 13672,
      "class": "Bus",
      "name": "MORRISVILLE 12 6",
      "init": {
        "Vr": -0.9368587117307845,
        "Vi": -0.4581201859081623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2018255943579,
        "longitude": -74.7909834472368
      }
    },
    {
      "number": 13673,
      "class": "Bus",
      "name": "CRUM LYNNE 1 1",
      "init": {
        "Vr": -0.9098667795373719,
        "Vi": -0.4960199392363694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13674,
      "class": "Bus",
      "name": "CRUM LYNNE 1 2",
      "init": {
        "Vr": -0.8297352823260898,
        "Vi": -0.593789284251366
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13675,
      "class": "Bus",
      "name": "CRUM LYNNE 1 3",
      "init": {
        "Vr": -0.8371799237196439,
        "Vi": -0.5847375306397241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13676,
      "class": "Bus",
      "name": "CRUM LYNNE 1 4",
      "init": {
        "Vr": -0.8623376330154248,
        "Vi": -0.558040697059196
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13677,
      "class": "Bus",
      "name": "CRUM LYNNE 1 5",
      "init": {
        "Vr": -0.9129262154970129,
        "Vi": -0.48989813003749455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13678,
      "class": "Bus",
      "name": "CRUM LYNNE 1 7",
      "init": {
        "Vr": -0.9098667795373717,
        "Vi": -0.4960199392363693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8476429615804,
        "longitude": -75.3135903762834
      }
    },
    {
      "number": 13679,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 1",
      "init": {
        "Vr": -0.8693287605790544,
        "Vi": -0.5732866141280211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13680,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 2",
      "init": {
        "Vr": -0.89769153549381,
        "Vi": -0.5308405726889446
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13681,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 3",
      "init": {
        "Vr": -0.9165224057873442,
        "Vi": -0.49760912268241597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13682,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 4",
      "init": {
        "Vr": -0.8971055558968217,
        "Vi": -0.5316338174579675
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13683,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 5",
      "init": {
        "Vr": -0.8971055558968217,
        "Vi": -0.5316338174579675
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13684,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 6",
      "init": {
        "Vr": -0.8977561731001086,
        "Vi": -0.5307619375648064
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13685,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 7",
      "init": {
        "Vr": -0.8312615744332587,
        "Vi": -0.5606355100374011
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13686,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 8",
      "init": {
        "Vr": -0.8997535224352056,
        "Vi": -0.503393122945172
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13687,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 9",
      "init": {
        "Vr": -0.8982967085912446,
        "Vi": -0.5291491374701862
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13688,
      "class": "Bus",
      "name": "MOUNT HOLLY SPRINGS 3 11",
      "init": {
        "Vr": -0.8692816408165973,
        "Vi": -0.5763379820778096
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1211117492002,
        "longitude": -77.1999011814662
      }
    },
    {
      "number": 13689,
      "class": "Bus",
      "name": "SHENANDOAH 3 1",
      "init": {
        "Vr": -0.8778633873092762,
        "Vi": -0.5631275420711678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319371059414,
        "longitude": -76.1553874130353
      }
    },
    {
      "number": 13690,
      "class": "Bus",
      "name": "SHENANDOAH 3 2",
      "init": {
        "Vr": -0.813985695910809,
        "Vi": -0.6299791900465317
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319371059414,
        "longitude": -76.1553874130353
      }
    },
    {
      "number": 13691,
      "class": "Bus",
      "name": "SHENANDOAH 3 3",
      "init": {
        "Vr": -0.8778633873092762,
        "Vi": -0.563127542071168
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319371059414,
        "longitude": -76.1553874130353
      }
    },
    {
      "number": 13692,
      "class": "Bus",
      "name": "SHENANDOAH 3 4",
      "init": {
        "Vr": -0.8785026445911842,
        "Vi": -0.5621004509860041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319371059414,
        "longitude": -76.1553874130353
      }
    },
    {
      "number": 13693,
      "class": "Bus",
      "name": "SHENANDOAH 3 6",
      "init": {
        "Vr": -0.8778633873092762,
        "Vi": -0.5631275420711678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8319371059414,
        "longitude": -76.1553874130353
      }
    },
    {
      "number": 13694,
      "class": "Bus",
      "name": "EASTON 11 1",
      "init": {
        "Vr": -0.8979277996563491,
        "Vi": -0.5171057369292603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13695,
      "class": "Bus",
      "name": "EASTON 11 2",
      "init": {
        "Vr": -0.8900588224723435,
        "Vi": -0.5313624590263506
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13696,
      "class": "Bus",
      "name": "EASTON 11 3",
      "init": {
        "Vr": -0.8952041142765488,
        "Vi": -0.522197558047374
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13697,
      "class": "Bus",
      "name": "EASTON 11 4",
      "init": {
        "Vr": -0.8979277996563491,
        "Vi": -0.5171057369292603
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13698,
      "class": "Bus",
      "name": "EASTON 11 5",
      "init": {
        "Vr": -0.8979447999217781,
        "Vi": -0.5170488747613495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13699,
      "class": "Bus",
      "name": "EASTON 11 7",
      "init": {
        "Vr": -0.8979277996563491,
        "Vi": -0.5171057369292603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484769460473,
        "longitude": -75.2307944688854
      }
    },
    {
      "number": 13700,
      "class": "Bus",
      "name": "MIDDLETOWN 28 1",
      "init": {
        "Vr": -0.866775540539508,
        "Vi": -0.5729059553407635
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13701,
      "class": "Bus",
      "name": "MIDDLETOWN 28 2",
      "init": {
        "Vr": -0.8986821093271742,
        "Vi": -0.5245067688736661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13702,
      "class": "Bus",
      "name": "MIDDLETOWN 28 3",
      "init": {
        "Vr": -0.9155480036648386,
        "Vi": -0.490679923189742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13703,
      "class": "Bus",
      "name": "MIDDLETOWN 28 4",
      "init": {
        "Vr": -0.9424397334063481,
        "Vi": -0.45813067458923246
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13704,
      "class": "Bus",
      "name": "MIDDLETOWN 28 5",
      "init": {
        "Vr": -0.9424397334063481,
        "Vi": -0.45813067458923246
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13705,
      "class": "Bus",
      "name": "MIDDLETOWN 28 6",
      "init": {
        "Vr": -0.8392770628732669,
        "Vi": -0.6285849691885363
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13706,
      "class": "Bus",
      "name": "MIDDLETOWN 28 7",
      "init": {
        "Vr": -0.899847024999851,
        "Vi": -0.5218933711782751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13707,
      "class": "Bus",
      "name": "MIDDLETOWN 28 9",
      "init": {
        "Vr": -0.8986821093271742,
        "Vi": -0.5245067688736661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0837884215738,
        "longitude": -76.7358556381059
      }
    },
    {
      "number": 13708,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 1",
      "init": {
        "Vr": -0.8359892135241573,
        "Vi": -0.6211145060367056
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13709,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 2",
      "init": {
        "Vr": -0.8518472399764996,
        "Vi": -0.6001003207939025
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13710,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 3",
      "init": {
        "Vr": -0.8688850008572198,
        "Vi": -0.5758366953729203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13711,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 4",
      "init": {
        "Vr": -0.8589245719927133,
        "Vi": -0.5907218293770785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13712,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 5",
      "init": {
        "Vr": -0.8589245719927133,
        "Vi": -0.5907218293770785
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13713,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 6",
      "init": {
        "Vr": -0.8349983633923143,
        "Vi": -0.6232828104931167
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13714,
      "class": "Bus",
      "name": "HUNLOCK CREEK 3 8",
      "init": {
        "Vr": -0.8359892135241573,
        "Vi": -0.6211145060367056
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2146787499474,
        "longitude": -76.0803825153648
      }
    },
    {
      "number": 13715,
      "class": "Bus",
      "name": "ROARING BRANCH 2 1",
      "init": {
        "Vr": -0.8210792399682915,
        "Vi": -0.6251351749931942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13716,
      "class": "Bus",
      "name": "ROARING BRANCH 2 2",
      "init": {
        "Vr": -0.8389030666228401,
        "Vi": -0.6183672053698839
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13717,
      "class": "Bus",
      "name": "ROARING BRANCH 2 3",
      "init": {
        "Vr": -0.8484751559010164,
        "Vi": -0.6092008257141761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13718,
      "class": "Bus",
      "name": "ROARING BRANCH 2 4",
      "init": {
        "Vr": -0.8046786953917286,
        "Vi": -0.6307673401776465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13719,
      "class": "Bus",
      "name": "ROARING BRANCH 2 5",
      "init": {
        "Vr": -0.8242709596959671,
        "Vi": -0.6271693049748429
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13720,
      "class": "Bus",
      "name": "ROARING BRANCH 2 7",
      "init": {
        "Vr": -0.8210792399682912,
        "Vi": -0.6251351749931945
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5506740696011,
        "longitude": -77.0262544591751
      }
    },
    {
      "number": 13721,
      "class": "Bus",
      "name": "NESQUEHONING 2 1",
      "init": {
        "Vr": -0.8851963632162615,
        "Vi": -0.5530009439106681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8740095499156,
        "longitude": -75.8577161339818
      }
    },
    {
      "number": 13722,
      "class": "Bus",
      "name": "NESQUEHONING 2 2",
      "init": {
        "Vr": -0.8720304511277875,
        "Vi": -0.5747815916493787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8740095499156,
        "longitude": -75.8577161339818
      }
    },
    {
      "number": 13723,
      "class": "Bus",
      "name": "NESQUEHONING 2 3",
      "init": {
        "Vr": -0.8786201048212341,
        "Vi": -0.5638582745528993
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8740095499156,
        "longitude": -75.8577161339818
      }
    },
    {
      "number": 13724,
      "class": "Bus",
      "name": "NESQUEHONING 2 4",
      "init": {
        "Vr": -0.8852564273907724,
        "Vi": -0.5528362681808664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8740095499156,
        "longitude": -75.8577161339818
      }
    },
    {
      "number": 13725,
      "class": "Bus",
      "name": "NESQUEHONING 2 6",
      "init": {
        "Vr": -0.8851963632162615,
        "Vi": -0.5530009439106681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8740095499156,
        "longitude": -75.8577161339818
      }
    },
    {
      "number": 13726,
      "class": "Bus",
      "name": "PHILADELPHIA 119 1",
      "init": {
        "Vr": -0.9418044879949625,
        "Vi": -0.4064848944586224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.988984254154,
        "longitude": -75.053192348165
      }
    },
    {
      "number": 13727,
      "class": "Bus",
      "name": "PHILADELPHIA 119 2",
      "init": {
        "Vr": -0.9414654048178898,
        "Vi": -0.4048114674336958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.988984254154,
        "longitude": -75.053192348165
      }
    },
    {
      "number": 13728,
      "class": "Bus",
      "name": "DELTA 3 1",
      "init": {
        "Vr": -0.8642804977914509,
        "Vi": -0.5786683743775629
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13729,
      "class": "Bus",
      "name": "DELTA 3 2",
      "init": {
        "Vr": -0.8960976265349251,
        "Vi": -0.5371924148340086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13730,
      "class": "Bus",
      "name": "DELTA 3 3",
      "init": {
        "Vr": -0.9046573153993649,
        "Vi": -0.5200600272700825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13731,
      "class": "Bus",
      "name": "DELTA 3 4",
      "init": {
        "Vr": -0.8570623275549903,
        "Vi": -0.5978871774782888
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13732,
      "class": "Bus",
      "name": "DELTA 3 5",
      "init": {
        "Vr": -0.8475210237580575,
        "Vi": -0.603612837474585
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13733,
      "class": "Bus",
      "name": "DELTA 3 6",
      "init": {
        "Vr": -0.8607341133371522,
        "Vi": -0.5925889776604343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13734,
      "class": "Bus",
      "name": "DELTA 3 7",
      "init": {
        "Vr": -0.8554228927770686,
        "Vi": -0.6002304430965196
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13735,
      "class": "Bus",
      "name": "DELTA 3 8",
      "init": {
        "Vr": -0.8988174622641578,
        "Vi": -0.5320758510845934
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13736,
      "class": "Bus",
      "name": "DELTA 3 10",
      "init": {
        "Vr": -0.8960976265349251,
        "Vi": -0.5371924148340086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441749651324,
        "longitude": -76.2793305704883
      }
    },
    {
      "number": 13737,
      "class": "Bus",
      "name": "BERWICK 8 1",
      "init": {
        "Vr": -0.8262671346448809,
        "Vi": -0.6332168981286646
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13738,
      "class": "Bus",
      "name": "BERWICK 8 2",
      "init": {
        "Vr": -0.8478070055064866,
        "Vi": -0.6053814542135413
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13739,
      "class": "Bus",
      "name": "BERWICK 8 3",
      "init": {
        "Vr": -0.8658589696912926,
        "Vi": -0.5747918809799376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13740,
      "class": "Bus",
      "name": "BERWICK 8 4",
      "init": {
        "Vr": -0.7375598404703547,
        "Vi": -0.714181186122627
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13741,
      "class": "Bus",
      "name": "BERWICK 8 5",
      "init": {
        "Vr": -0.7463181549301454,
        "Vi": -0.707741272533349
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13742,
      "class": "Bus",
      "name": "BERWICK 8 6",
      "init": {
        "Vr": -0.848515964307207,
        "Vi": -0.6043600506985907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13743,
      "class": "Bus",
      "name": "BERWICK 8 8",
      "init": {
        "Vr": -0.8478070055064866,
        "Vi": -0.6053814542135418
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1084806612092,
        "longitude": -76.1722449334464
      }
    },
    {
      "number": 13744,
      "class": "Bus",
      "name": "MORGANTOWN 2 1",
      "init": {
        "Vr": -0.918553095439429,
        "Vi": -0.47930858656173875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1188664991979,
        "longitude": -75.8614679477712
      }
    },
    {
      "number": 13745,
      "class": "Bus",
      "name": "MORGANTOWN 2 2",
      "init": {
        "Vr": -0.9185863563301471,
        "Vi": -0.4791745873638614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1188664991979,
        "longitude": -75.8614679477712
      }
    },
    {
      "number": 13746,
      "class": "Bus",
      "name": "BANGOR 9 1",
      "init": {
        "Vr": -0.8553817199099615,
        "Vi": -0.5985467191233348
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13747,
      "class": "Bus",
      "name": "BANGOR 9 2",
      "init": {
        "Vr": -0.8798956874359237,
        "Vi": -0.5619540058483556
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13748,
      "class": "Bus",
      "name": "BANGOR 9 3",
      "init": {
        "Vr": -0.8962827173169973,
        "Vi": -0.5325148768553362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13749,
      "class": "Bus",
      "name": "BANGOR 9 4",
      "init": {
        "Vr": -0.8228189061748773,
        "Vi": -0.6109821020716997
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13750,
      "class": "Bus",
      "name": "BANGOR 9 5",
      "init": {
        "Vr": -0.8188521718208713,
        "Vi": -0.6193130145557378
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13751,
      "class": "Bus",
      "name": "BANGOR 9 6",
      "init": {
        "Vr": -0.8231767849190945,
        "Vi": -0.613255414456127
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13752,
      "class": "Bus",
      "name": "BANGOR 9 7",
      "init": {
        "Vr": -0.8796444868507114,
        "Vi": -0.5592176692051702
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13753,
      "class": "Bus",
      "name": "BANGOR 9 9",
      "init": {
        "Vr": -0.8565485672175346,
        "Vi": -0.5953387340018473
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8004684056209,
        "longitude": -75.1011167515065
      }
    },
    {
      "number": 13754,
      "class": "Bus",
      "name": "HAZLETON 7 1",
      "init": {
        "Vr": -0.837159198943031,
        "Vi": -0.6156569735477909
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13755,
      "class": "Bus",
      "name": "HAZLETON 7 2",
      "init": {
        "Vr": -0.8588449340111651,
        "Vi": -0.591417187189158
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13756,
      "class": "Bus",
      "name": "HAZLETON 7 3",
      "init": {
        "Vr": -0.8763299844137604,
        "Vi": -0.5683315142911264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13757,
      "class": "Bus",
      "name": "HAZLETON 7 4",
      "init": {
        "Vr": -0.8926527103647924,
        "Vi": -0.5536276785549269
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13758,
      "class": "Bus",
      "name": "HAZLETON 7 5",
      "init": {
        "Vr": -0.8926527103647924,
        "Vi": -0.5536276785549269
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13759,
      "class": "Bus",
      "name": "HAZLETON 7 6",
      "init": {
        "Vr": -0.8349120663230417,
        "Vi": -0.6200981875174989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13760,
      "class": "Bus",
      "name": "HAZLETON 7 7",
      "init": {
        "Vr": -0.8349120663230417,
        "Vi": -0.6200981875174989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13761,
      "class": "Bus",
      "name": "HAZLETON 7 8",
      "init": {
        "Vr": -0.8375649415340575,
        "Vi": -0.6150913142701333
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13762,
      "class": "Bus",
      "name": "HAZLETON 7 9",
      "init": {
        "Vr": -0.8365847341113187,
        "Vi": -0.6197909052655969
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13763,
      "class": "Bus",
      "name": "HAZLETON 7 11",
      "init": {
        "Vr": -0.837159198943031,
        "Vi": -0.6156569735477909
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9466736976525,
        "longitude": -76.0217300109483
      }
    },
    {
      "number": 13764,
      "class": "Bus",
      "name": "KINGSTON 14 1",
      "init": {
        "Vr": -0.8420659388561481,
        "Vi": -0.6138827224819926
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13765,
      "class": "Bus",
      "name": "KINGSTON 14 2",
      "init": {
        "Vr": -0.8567584521258113,
        "Vi": -0.5880795912425403
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13766,
      "class": "Bus",
      "name": "KINGSTON 14 3",
      "init": {
        "Vr": -0.8699085237950513,
        "Vi": -0.5601517507086359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13767,
      "class": "Bus",
      "name": "KINGSTON 14 4",
      "init": {
        "Vr": -0.8567584521258113,
        "Vi": -0.5880795912425404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13768,
      "class": "Bus",
      "name": "KINGSTON 14 5",
      "init": {
        "Vr": -0.8415845094978336,
        "Vi": -0.6156072695552732
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13769,
      "class": "Bus",
      "name": "KINGSTON 14 7",
      "init": {
        "Vr": -0.8420659388561481,
        "Vi": -0.6138827224819926
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2846510151961,
        "longitude": -75.8274272181351
      }
    },
    {
      "number": 13770,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 1",
      "init": {
        "Vr": -0.8440591785339382,
        "Vi": -0.6168004136022222
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13771,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 2",
      "init": {
        "Vr": -0.8644241940316928,
        "Vi": -0.5893747689553711
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13772,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 3",
      "init": {
        "Vr": -0.8762108366346681,
        "Vi": -0.5728313377185444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13773,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 4",
      "init": {
        "Vr": -0.8440591785339383,
        "Vi": -0.6168004136022219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13774,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 5",
      "init": {
        "Vr": -0.8440591785339384,
        "Vi": -0.616800413602222
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13775,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 6",
      "init": {
        "Vr": -0.8440591785339383,
        "Vi": -0.6168004136022219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13776,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 7",
      "init": {
        "Vr": -0.864724613602284,
        "Vi": -0.5888253454845448
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13777,
      "class": "Bus",
      "name": "WASHINGTONVILLE 3 9",
      "init": {
        "Vr": -0.8644241940316928,
        "Vi": -0.5893747689553711
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0849699603456,
        "longitude": -76.66431134682
      }
    },
    {
      "number": 13778,
      "class": "Bus",
      "name": "GETTYSBURG 5 1",
      "init": {
        "Vr": -0.9451715652760743,
        "Vi": -0.41732912713538645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9069856532803,
        "longitude": -76.9908809189778
      }
    },
    {
      "number": 13779,
      "class": "Bus",
      "name": "GETTYSBURG 5 2",
      "init": {
        "Vr": -0.9451193232034756,
        "Vi": -0.4170860682408977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9069856532803,
        "longitude": -76.9908809189778
      }
    },
    {
      "number": 13780,
      "class": "Bus",
      "name": "GETTYSBURG 6 1",
      "init": {
        "Vr": -0.8846447125687661,
        "Vi": -0.552496784348617
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13781,
      "class": "Bus",
      "name": "GETTYSBURG 6 2",
      "init": {
        "Vr": -0.9094336643248062,
        "Vi": -0.5057587855927163
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13782,
      "class": "Bus",
      "name": "GETTYSBURG 6 3",
      "init": {
        "Vr": -0.9394145897498186,
        "Vi": -0.4436489038970422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13783,
      "class": "Bus",
      "name": "GETTYSBURG 6 4",
      "init": {
        "Vr": -0.8847821976655104,
        "Vi": -0.5808559832036801
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13784,
      "class": "Bus",
      "name": "GETTYSBURG 6 5",
      "init": {
        "Vr": -0.8820308914068448,
        "Vi": -0.5851870347386291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13785,
      "class": "Bus",
      "name": "GETTYSBURG 6 6",
      "init": {
        "Vr": -0.8879742332122109,
        "Vi": -0.5749739725952958
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13786,
      "class": "Bus",
      "name": "GETTYSBURG 6 7",
      "init": {
        "Vr": -0.8874735849345143,
        "Vi": -0.5758186866111592
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13787,
      "class": "Bus",
      "name": "GETTYSBURG 6 8",
      "init": {
        "Vr": -0.8845916626433833,
        "Vi": -0.5523589292636247
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13788,
      "class": "Bus",
      "name": "GETTYSBURG 6 10",
      "init": {
        "Vr": -0.8846447125687659,
        "Vi": -0.552496784348617
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578404118869,
        "longitude": -77.1828079809549
      }
    },
    {
      "number": 13789,
      "class": "Bus",
      "name": "BLOSSBURG 1",
      "init": {
        "Vr": -0.8414799259723376,
        "Vi": -0.6185761055382558
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7050755782886,
        "longitude": -77.1007958199147
      }
    },
    {
      "number": 13790,
      "class": "Bus",
      "name": "BLOSSBURG 2",
      "init": {
        "Vr": -0.8440836845317566,
        "Vi": -0.6152048877824887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7050755782886,
        "longitude": -77.1007958199147
      }
    },
    {
      "number": 13791,
      "class": "Bus",
      "name": "BLOSSBURG 3",
      "init": {
        "Vr": -0.8415359064514806,
        "Vi": -0.618506957205416
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7050755782886,
        "longitude": -77.1007958199147
      }
    },
    {
      "number": 13792,
      "class": "Bus",
      "name": "BLOSSBURG 5",
      "init": {
        "Vr": -0.8414799259723376,
        "Vi": -0.6185761055382558
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7050755782886,
        "longitude": -77.1007958199147
      }
    },
    {
      "number": 13793,
      "class": "Bus",
      "name": "HOLTWOOD 1",
      "init": {
        "Vr": -0.8678974622454939,
        "Vi": -0.5763533358185526
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8659521239228,
        "longitude": -76.3225820020527
      }
    },
    {
      "number": 13794,
      "class": "Bus",
      "name": "HOLTWOOD 2",
      "init": {
        "Vr": -0.8892297437275063,
        "Vi": -0.5393051909700133
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8659521239228,
        "longitude": -76.3225820020527
      }
    },
    {
      "number": 13795,
      "class": "Bus",
      "name": "HOLTWOOD 3",
      "init": {
        "Vr": -0.9152003477362978,
        "Vi": -0.49365304233680446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8659521239228,
        "longitude": -76.3225820020527
      }
    },
    {
      "number": 13796,
      "class": "Bus",
      "name": "HOLTWOOD 4",
      "init": {
        "Vr": -0.8905197398386814,
        "Vi": -0.5360749709239194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8659521239228,
        "longitude": -76.3225820020527
      }
    },
    {
      "number": 13797,
      "class": "Bus",
      "name": "HOLTWOOD 6",
      "init": {
        "Vr": -0.8892297437275063,
        "Vi": -0.5393051909700133
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8659521239228,
        "longitude": -76.3225820020527
      }
    },
    {
      "number": 13798,
      "class": "Bus",
      "name": "CHESTER 12 1",
      "init": {
        "Vr": -0.9120799339402422,
        "Vi": -0.4998797390420673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13799,
      "class": "Bus",
      "name": "CHESTER 12 2",
      "init": {
        "Vr": -0.8997354199681565,
        "Vi": -0.5216091397867019
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13800,
      "class": "Bus",
      "name": "CHESTER 12 3",
      "init": {
        "Vr": -0.8997354199681565,
        "Vi": -0.5216091397867019
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13801,
      "class": "Bus",
      "name": "CHESTER 12 4",
      "init": {
        "Vr": -0.910325961694128,
        "Vi": -0.5029671644328468
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13802,
      "class": "Bus",
      "name": "CHESTER 12 5",
      "init": {
        "Vr": -0.9120799339402422,
        "Vi": -0.49987973904206723
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13803,
      "class": "Bus",
      "name": "CHESTER 12 6",
      "init": {
        "Vr": -0.9120799339402422,
        "Vi": -0.49987973904206723
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13804,
      "class": "Bus",
      "name": "CHESTER 12 7",
      "init": {
        "Vr": -0.912079933940242,
        "Vi": -0.49987973904206723
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13805,
      "class": "Bus",
      "name": "CHESTER 12 8",
      "init": {
        "Vr": -0.8655978561447721,
        "Vi": -0.5174730296784428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13806,
      "class": "Bus",
      "name": "CHESTER 12 9",
      "init": {
        "Vr": -0.9121905690733043,
        "Vi": -0.49930805283632673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13807,
      "class": "Bus",
      "name": "CHESTER 12 11",
      "init": {
        "Vr": -0.9120799339402422,
        "Vi": -0.4998797390420673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7811358736387,
        "longitude": -75.3906119942658
      }
    },
    {
      "number": 13808,
      "class": "Bus",
      "name": "PHILADELPHIA 120 1",
      "init": {
        "Vr": -0.9320519359926535,
        "Vi": -0.4312917465840269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9400625893833,
        "longitude": -75.1783953544466
      }
    },
    {
      "number": 13809,
      "class": "Bus",
      "name": "PHILADELPHIA 120 2",
      "init": {
        "Vr": -0.9319336933248066,
        "Vi": -0.4308611249041591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9400625893833,
        "longitude": -75.1783953544466
      }
    },
    {
      "number": 13810,
      "class": "Bus",
      "name": "ALLENTOWN 18 1",
      "init": {
        "Vr": -0.9008250084635381,
        "Vi": -0.4977189896743381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6009042074108,
        "longitude": -75.4895636580565
      }
    },
    {
      "number": 13811,
      "class": "Bus",
      "name": "ALLENTOWN 18 2",
      "init": {
        "Vr": -0.9008250084635381,
        "Vi": -0.49771898967433803
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6009042074108,
        "longitude": -75.4895636580565
      }
    },
    {
      "number": 13812,
      "class": "Bus",
      "name": "ALLENTOWN 18 3",
      "init": {
        "Vr": -0.9008250084635382,
        "Vi": -0.49771898967433803
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6009042074108,
        "longitude": -75.4895636580565
      }
    },
    {
      "number": 13813,
      "class": "Bus",
      "name": "ALLENTOWN 18 4",
      "init": {
        "Vr": -0.9008250084635384,
        "Vi": -0.49771898967433825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6009042074108,
        "longitude": -75.4895636580565
      }
    },
    {
      "number": 13814,
      "class": "Bus",
      "name": "ALLENTOWN 18 6",
      "init": {
        "Vr": -0.9008250084635381,
        "Vi": -0.4977189896743381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6009042074108,
        "longitude": -75.4895636580565
      }
    },
    {
      "number": 13815,
      "class": "Bus",
      "name": "HARRISBURG 20 1",
      "init": {
        "Vr": -0.8695019156684736,
        "Vi": -0.5591163078518112
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13816,
      "class": "Bus",
      "name": "HARRISBURG 20 2",
      "init": {
        "Vr": -0.902559378385453,
        "Vi": -0.5249841243259168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13817,
      "class": "Bus",
      "name": "HARRISBURG 20 3",
      "init": {
        "Vr": -0.9237865598380246,
        "Vi": -0.4846096252013442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13818,
      "class": "Bus",
      "name": "HARRISBURG 20 4",
      "init": {
        "Vr": -0.8691643229104289,
        "Vi": -0.562161966919353
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13819,
      "class": "Bus",
      "name": "HARRISBURG 20 5",
      "init": {
        "Vr": -0.8691643229104289,
        "Vi": -0.562161966919353
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13820,
      "class": "Bus",
      "name": "HARRISBURG 20 6",
      "init": {
        "Vr": -0.8696141832563958,
        "Vi": -0.5585560095264686
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13821,
      "class": "Bus",
      "name": "HARRISBURG 20 7",
      "init": {
        "Vr": -0.8694120836653458,
        "Vi": -0.562825383808562
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13822,
      "class": "Bus",
      "name": "HARRISBURG 20 9",
      "init": {
        "Vr": -0.903090237988862,
        "Vi": -0.5231744789158395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2627495388681,
        "longitude": -76.8500425679779
      }
    },
    {
      "number": 13823,
      "class": "Bus",
      "name": "MARION HEIGHTS 1",
      "init": {
        "Vr": -0.8468781145346437,
        "Vi": -0.6116670265365314
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257581777449,
        "longitude": -76.4477594326668
      }
    },
    {
      "number": 13824,
      "class": "Bus",
      "name": "MARION HEIGHTS 2",
      "init": {
        "Vr": -0.8680770269593303,
        "Vi": -0.5809599478326227
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257581777449,
        "longitude": -76.4477594326668
      }
    },
    {
      "number": 13825,
      "class": "Bus",
      "name": "MARION HEIGHTS 3",
      "init": {
        "Vr": -0.8786225815218155,
        "Vi": -0.5666163338141865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257581777449,
        "longitude": -76.4477594326668
      }
    },
    {
      "number": 13826,
      "class": "Bus",
      "name": "MARION HEIGHTS 4",
      "init": {
        "Vr": -0.8689314701683438,
        "Vi": -0.5789613796058274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257581777449,
        "longitude": -76.4477594326668
      }
    },
    {
      "number": 13827,
      "class": "Bus",
      "name": "MARION HEIGHTS 6",
      "init": {
        "Vr": -0.8680770269593302,
        "Vi": -0.5809599478326226
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257581777449,
        "longitude": -76.4477594326668
      }
    },
    {
      "number": 13828,
      "class": "Bus",
      "name": "NORTHAMPTON 8 1",
      "init": {
        "Vr": -0.8728758056931604,
        "Vi": -0.5698727647838083
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13829,
      "class": "Bus",
      "name": "NORTHAMPTON 8 2",
      "init": {
        "Vr": -0.8803784446460534,
        "Vi": -0.5489269754063355
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13830,
      "class": "Bus",
      "name": "NORTHAMPTON 8 3",
      "init": {
        "Vr": -0.8930231554517053,
        "Vi": -0.5105620053029113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13831,
      "class": "Bus",
      "name": "NORTHAMPTON 8 4",
      "init": {
        "Vr": -0.8692031662615026,
        "Vi": -0.5942068172294349
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13832,
      "class": "Bus",
      "name": "NORTHAMPTON 8 5",
      "init": {
        "Vr": -0.8722412988737399,
        "Vi": -0.5721027367621658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13833,
      "class": "Bus",
      "name": "NORTHAMPTON 8 7",
      "init": {
        "Vr": -0.8728758056931604,
        "Vi": -0.5698727647838083
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6721674205685,
        "longitude": -75.4857039192581
      }
    },
    {
      "number": 13834,
      "class": "Bus",
      "name": "BUSHKILL 3 1",
      "init": {
        "Vr": -0.8920993374537887,
        "Vi": -0.5411647395789227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0807035357828,
        "longitude": -75.074638031355
      }
    },
    {
      "number": 13835,
      "class": "Bus",
      "name": "BUSHKILL 3 2",
      "init": {
        "Vr": -0.8778450978987029,
        "Vi": -0.5697986149054052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0807035357828,
        "longitude": -75.074638031355
      }
    },
    {
      "number": 13836,
      "class": "Bus",
      "name": "BUSHKILL 3 3",
      "init": {
        "Vr": -0.8922125072519554,
        "Vi": -0.5409610432889186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0807035357828,
        "longitude": -75.074638031355
      }
    },
    {
      "number": 13837,
      "class": "Bus",
      "name": "POTTSTOWN 9 1",
      "init": {
        "Vr": -0.8576805808028397,
        "Vi": -0.5864342185242712
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13838,
      "class": "Bus",
      "name": "POTTSTOWN 9 2",
      "init": {
        "Vr": -0.8911506890132563,
        "Vi": -0.5369451323009743
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13839,
      "class": "Bus",
      "name": "POTTSTOWN 9 3",
      "init": {
        "Vr": -0.9141563991815379,
        "Vi": -0.49189034898834755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13840,
      "class": "Bus",
      "name": "POTTSTOWN 9 4",
      "init": {
        "Vr": -0.8057896367109598,
        "Vi": -0.6698459572999945
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13841,
      "class": "Bus",
      "name": "POTTSTOWN 9 5",
      "init": {
        "Vr": -0.7896449291823988,
        "Vi": -0.6890439855973142
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13842,
      "class": "Bus",
      "name": "POTTSTOWN 9 6",
      "init": {
        "Vr": -0.8967576500071748,
        "Vi": -0.5246860014588004
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13843,
      "class": "Bus",
      "name": "POTTSTOWN 9 8",
      "init": {
        "Vr": -0.8639402472851264,
        "Vi": -0.5782940599829073
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306407869986,
        "longitude": -75.5708054113402
      }
    },
    {
      "number": 13844,
      "class": "Bus",
      "name": "DELTA 4 1",
      "init": {
        "Vr": -0.8606040869090361,
        "Vi": -0.5874731660833448
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13845,
      "class": "Bus",
      "name": "DELTA 4 2",
      "init": {
        "Vr": -0.9000624161507847,
        "Vi": -0.5300204730324309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13846,
      "class": "Bus",
      "name": "DELTA 4 3",
      "init": {
        "Vr": -0.9115674716867229,
        "Vi": -0.5080601779517857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13847,
      "class": "Bus",
      "name": "DELTA 4 4",
      "init": {
        "Vr": -0.7791851543166575,
        "Vi": -0.6577130346200863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13848,
      "class": "Bus",
      "name": "DELTA 4 5",
      "init": {
        "Vr": -0.8184315356830595,
        "Vi": -0.6055126116240876
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13849,
      "class": "Bus",
      "name": "DELTA 4 6",
      "init": {
        "Vr": -0.8648850738902524,
        "Vi": -0.5804714007874
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13850,
      "class": "Bus",
      "name": "DELTA 4 8",
      "init": {
        "Vr": -0.8606040869090361,
        "Vi": -0.5874731660833448
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7667406387575,
        "longitude": -76.2535656404549
      }
    },
    {
      "number": 13851,
      "class": "Bus",
      "name": "PHILADELPHIA 121 1",
      "init": {
        "Vr": -0.9324794777549232,
        "Vi": -0.4280875599004694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9365700134345,
        "longitude": -75.1607859494863
      }
    },
    {
      "number": 13852,
      "class": "Bus",
      "name": "PHILADELPHIA 121 2",
      "init": {
        "Vr": -0.9324794777549232,
        "Vi": -0.4280875599004694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9365700134345,
        "longitude": -75.1607859494863
      }
    },
    {
      "number": 13853,
      "class": "Bus",
      "name": "PORTLAND 12 1",
      "init": {
        "Vr": -0.8530042612623374,
        "Vi": -0.5949652518614783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13854,
      "class": "Bus",
      "name": "PORTLAND 12 2",
      "init": {
        "Vr": -0.8765951984718902,
        "Vi": -0.5625267771638812
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13855,
      "class": "Bus",
      "name": "PORTLAND 12 3",
      "init": {
        "Vr": -0.8972672380308748,
        "Vi": -0.5312520583885738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13856,
      "class": "Bus",
      "name": "PORTLAND 12 4",
      "init": {
        "Vr": -0.8038792536603132,
        "Vi": -0.6092697531458665
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13857,
      "class": "Bus",
      "name": "PORTLAND 12 5",
      "init": {
        "Vr": -0.8112644296581725,
        "Vi": -0.6013680512230775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13858,
      "class": "Bus",
      "name": "PORTLAND 12 6",
      "init": {
        "Vr": -0.8775079420961761,
        "Vi": -0.5611611960628156
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13859,
      "class": "Bus",
      "name": "PORTLAND 12 8",
      "init": {
        "Vr": -0.8765951984718902,
        "Vi": -0.5625267771638812
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9136019021658,
        "longitude": -75.0914880900401
      }
    },
    {
      "number": 13860,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 1",
      "init": {
        "Vr": -0.8262345033026629,
        "Vi": -0.6132235558161558
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13861,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 2",
      "init": {
        "Vr": -0.8528508034060206,
        "Vi": -0.5982052443080964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13862,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 3",
      "init": {
        "Vr": -0.8632844732736075,
        "Vi": -0.5810716091024366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13863,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 4",
      "init": {
        "Vr": -0.8518533756929312,
        "Vi": -0.6042376292529216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13864,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 5",
      "init": {
        "Vr": -0.8512420143100818,
        "Vi": -0.6052828009515345
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13865,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 6",
      "init": {
        "Vr": -0.8294190843594799,
        "Vi": -0.6162715865341039
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13866,
      "class": "Bus",
      "name": "WILLIAMSPORT 8 8",
      "init": {
        "Vr": -0.8262345033026629,
        "Vi": -0.6132235558161558
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2683447597616,
        "longitude": -77.0241423106999
      }
    },
    {
      "number": 13867,
      "class": "Bus",
      "name": "MARCUS HOOK 5 1",
      "init": {
        "Vr": -0.8847867722613059,
        "Vi": -0.5440036061188513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7585458324292,
        "longitude": -75.4411506987457
      }
    },
    {
      "number": 13868,
      "class": "Bus",
      "name": "MARCUS HOOK 5 2",
      "init": {
        "Vr": -0.8762457299761155,
        "Vi": -0.5816623911477915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7585458324292,
        "longitude": -75.4411506987457
      }
    },
    {
      "number": 13869,
      "class": "Bus",
      "name": "MARCUS HOOK 5 3",
      "init": {
        "Vr": -0.8847464432394535,
        "Vi": -0.5434104560056483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7585458324292,
        "longitude": -75.4411506987457
      }
    },
    {
      "number": 13870,
      "class": "Bus",
      "name": "MARCUS HOOK 5 5",
      "init": {
        "Vr": -0.8847867722613059,
        "Vi": -0.5440036061188513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7585458324292,
        "longitude": -75.4411506987457
      }
    },
    {
      "number": 13871,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 1",
      "init": {
        "Vr": -0.874240336963669,
        "Vi": -0.5661485462616798
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13872,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 2",
      "init": {
        "Vr": -0.9131447574567568,
        "Vi": -0.49997732132122547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13873,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 3",
      "init": {
        "Vr": -0.9490358075983902,
        "Vi": -0.42758306590624534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13874,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 4",
      "init": {
        "Vr": -0.8608062687018269,
        "Vi": -0.5710530203066164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13875,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 5",
      "init": {
        "Vr": -0.9141952831021132,
        "Vi": -0.4979405159678857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13876,
      "class": "Bus",
      "name": "STEWARTSTOWN 4 7",
      "init": {
        "Vr": -0.9131447574567569,
        "Vi": -0.4999773213212255
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7465731270749,
        "longitude": -76.6185041484154
      }
    },
    {
      "number": 13877,
      "class": "Bus",
      "name": "WAYMART 4 1",
      "init": {
        "Vr": -0.8464811058265791,
        "Vi": -0.6109016533179829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13878,
      "class": "Bus",
      "name": "WAYMART 4 2",
      "init": {
        "Vr": -0.8617523509319295,
        "Vi": -0.5922779371120914
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13879,
      "class": "Bus",
      "name": "WAYMART 4 3",
      "init": {
        "Vr": -0.8774768003920773,
        "Vi": -0.569509641329061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13880,
      "class": "Bus",
      "name": "WAYMART 4 4",
      "init": {
        "Vr": -0.8382105095206395,
        "Vi": -0.629459197171668
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13881,
      "class": "Bus",
      "name": "WAYMART 4 5",
      "init": {
        "Vr": -0.8462327844503664,
        "Vi": -0.6118626701788585
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13882,
      "class": "Bus",
      "name": "WAYMART 4 7",
      "init": {
        "Vr": -0.8618328169200508,
        "Vi": -0.5922071943698004
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5807224828952,
        "longitude": -75.4312357015526
      }
    },
    {
      "number": 13883,
      "class": "Bus",
      "name": "READING 33 1",
      "init": {
        "Vr": -0.8653895472028895,
        "Vi": -0.5857694443199561
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13884,
      "class": "Bus",
      "name": "READING 33 2",
      "init": {
        "Vr": -0.8970795837155663,
        "Vi": -0.5348046740232776
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13885,
      "class": "Bus",
      "name": "READING 33 3",
      "init": {
        "Vr": -0.9175097080416603,
        "Vi": -0.49511726250061217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13886,
      "class": "Bus",
      "name": "READING 33 4",
      "init": {
        "Vr": -0.8546253477798129,
        "Vi": -0.6177262587426156
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13887,
      "class": "Bus",
      "name": "READING 33 5",
      "init": {
        "Vr": -0.8549004134433867,
        "Vi": -0.6144724206608433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13888,
      "class": "Bus",
      "name": "READING 33 6",
      "init": {
        "Vr": -0.8565954454073826,
        "Vi": -0.6072430672898018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13889,
      "class": "Bus",
      "name": "READING 33 7",
      "init": {
        "Vr": -0.8661791726453156,
        "Vi": -0.5827802623920955
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13890,
      "class": "Bus",
      "name": "READING 33 9",
      "init": {
        "Vr": -0.8967952662610945,
        "Vi": -0.5313851482238492
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959057046273,
        "longitude": -75.917938846291
      }
    },
    {
      "number": 13891,
      "class": "Bus",
      "name": "NESQUEHONING 3 1",
      "init": {
        "Vr": -0.8416915103139995,
        "Vi": -0.6176654705099314
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13892,
      "class": "Bus",
      "name": "NESQUEHONING 3 2",
      "init": {
        "Vr": -0.8655808925368047,
        "Vi": -0.583854774381459
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13893,
      "class": "Bus",
      "name": "NESQUEHONING 3 3",
      "init": {
        "Vr": -0.8846186383723287,
        "Vi": -0.5571237548838832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13894,
      "class": "Bus",
      "name": "NESQUEHONING 3 4",
      "init": {
        "Vr": -0.8397916839956733,
        "Vi": -0.627676915100985
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13895,
      "class": "Bus",
      "name": "NESQUEHONING 3 5",
      "init": {
        "Vr": -0.8403999961436507,
        "Vi": -0.6188336309679815
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13896,
      "class": "Bus",
      "name": "NESQUEHONING 3 7",
      "init": {
        "Vr": -0.8416915103139995,
        "Vi": -0.6176654705099314
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8794630351342,
        "longitude": -75.9024784074401
      }
    },
    {
      "number": 13897,
      "class": "Bus",
      "name": "FAIRLESS HILLS 1",
      "init": {
        "Vr": -0.8753150194292215,
        "Vi": -0.5579136053403424
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13898,
      "class": "Bus",
      "name": "FAIRLESS HILLS 2",
      "init": {
        "Vr": -0.9095075053628274,
        "Vi": -0.501477268487819
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13899,
      "class": "Bus",
      "name": "FAIRLESS HILLS 3",
      "init": {
        "Vr": -0.9327211936402777,
        "Vi": -0.45573779862981306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13900,
      "class": "Bus",
      "name": "FAIRLESS HILLS 4",
      "init": {
        "Vr": -0.9268240716701606,
        "Vi": -0.46735728915448044
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13901,
      "class": "Bus",
      "name": "FAIRLESS HILLS 5",
      "init": {
        "Vr": -0.9268240716701607,
        "Vi": -0.4673572891544804
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13902,
      "class": "Bus",
      "name": "FAIRLESS HILLS 6",
      "init": {
        "Vr": -0.8409478768035329,
        "Vi": -0.5628491226481401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13903,
      "class": "Bus",
      "name": "FAIRLESS HILLS 7",
      "init": {
        "Vr": -0.8352801186570087,
        "Vi": -0.5654108245443069
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13904,
      "class": "Bus",
      "name": "FAIRLESS HILLS 8",
      "init": {
        "Vr": -0.8273995874525782,
        "Vi": -0.5788842445496367
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13905,
      "class": "Bus",
      "name": "FAIRLESS HILLS 9",
      "init": {
        "Vr": -0.8269006720955361,
        "Vi": -0.5831315002089321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13906,
      "class": "Bus",
      "name": "FAIRLESS HILLS 10",
      "init": {
        "Vr": -0.8415148381191907,
        "Vi": -0.5579694668345093
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13907,
      "class": "Bus",
      "name": "FAIRLESS HILLS 11",
      "init": {
        "Vr": -0.8334390919389099,
        "Vi": -0.5756360012821257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13908,
      "class": "Bus",
      "name": "FAIRLESS HILLS 12",
      "init": {
        "Vr": -0.881448113555158,
        "Vi": -0.5512700000252572
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13909,
      "class": "Bus",
      "name": "FAIRLESS HILLS 14",
      "init": {
        "Vr": -0.8753150194292215,
        "Vi": -0.5579136053403424
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1125639119316,
        "longitude": -74.7544083054222
      }
    },
    {
      "number": 13910,
      "class": "Bus",
      "name": "MCADOO 1",
      "init": {
        "Vr": -0.8668299630682976,
        "Vi": -0.5804870202698064
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8496216399059,
        "longitude": -76.0105233176426
      }
    },
    {
      "number": 13911,
      "class": "Bus",
      "name": "MCADOO 2",
      "init": {
        "Vr": -0.8863090937270051,
        "Vi": -0.559136781540345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8496216399059,
        "longitude": -76.0105233176426
      }
    },
    {
      "number": 13912,
      "class": "Bus",
      "name": "MCADOO 3",
      "init": {
        "Vr": -0.8661851226994991,
        "Vi": -0.5815906733059154
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8496216399059,
        "longitude": -76.0105233176426
      }
    },
    {
      "number": 13913,
      "class": "Bus",
      "name": "MCADOO 5",
      "init": {
        "Vr": -0.8668299630682976,
        "Vi": -0.5804870202698064
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8496216399059,
        "longitude": -76.0105233176426
      }
    },
    {
      "number": 13914,
      "class": "Bus",
      "name": "POTTSVILLE 5 1",
      "init": {
        "Vr": -0.8780367446771851,
        "Vi": -0.5556716529147906
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13915,
      "class": "Bus",
      "name": "POTTSVILLE 5 2",
      "init": {
        "Vr": -0.882743198338868,
        "Vi": -0.5479831358070567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13916,
      "class": "Bus",
      "name": "POTTSVILLE 5 3",
      "init": {
        "Vr": -0.8839682583385714,
        "Vi": -0.5459818636446951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13917,
      "class": "Bus",
      "name": "POTTSVILLE 5 4",
      "init": {
        "Vr": -0.8839682583385714,
        "Vi": -0.5459818636446953
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13918,
      "class": "Bus",
      "name": "POTTSVILLE 5 5",
      "init": {
        "Vr": -0.8784847634376926,
        "Vi": -0.5561359660737655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13919,
      "class": "Bus",
      "name": "POTTSVILLE 5 7",
      "init": {
        "Vr": -0.8780367446771851,
        "Vi": -0.5556716529147906
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6829886035032,
        "longitude": -76.1827700736404
      }
    },
    {
      "number": 13920,
      "class": "Bus",
      "name": "SPRING GROVE 3 1",
      "init": {
        "Vr": -0.8858611762508581,
        "Vi": -0.5447308443572764
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8336357333486,
        "longitude": -76.8571617506856
      }
    },
    {
      "number": 13921,
      "class": "Bus",
      "name": "SPRING GROVE 3 2",
      "init": {
        "Vr": -0.9201824576198671,
        "Vi": -0.48498406753059004
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8336357333486,
        "longitude": -76.8571617506856
      }
    },
    {
      "number": 13922,
      "class": "Bus",
      "name": "SPRING GROVE 3 3",
      "init": {
        "Vr": -0.9477235150615699,
        "Vi": -0.4349837533738622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8336357333486,
        "longitude": -76.8571617506856
      }
    },
    {
      "number": 13923,
      "class": "Bus",
      "name": "SPRING GROVE 3 4",
      "init": {
        "Vr": -0.9203867114034688,
        "Vi": -0.480129841435136
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8336357333486,
        "longitude": -76.8571617506856
      }
    },
    {
      "number": 13924,
      "class": "Bus",
      "name": "SPRING GROVE 3 6",
      "init": {
        "Vr": -0.8834922104416968,
        "Vi": -0.5512870272970054
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8336357333486,
        "longitude": -76.8571617506856
      }
    },
    {
      "number": 13925,
      "class": "Bus",
      "name": "CRUM LYNNE 2 1",
      "init": {
        "Vr": -0.9191243430426973,
        "Vi": -0.49512271585513234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13926,
      "class": "Bus",
      "name": "CRUM LYNNE 2 2",
      "init": {
        "Vr": -0.8776412473268911,
        "Vi": -0.5729784931398123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13927,
      "class": "Bus",
      "name": "CRUM LYNNE 2 3",
      "init": {
        "Vr": -0.8757528106890244,
        "Vi": -0.5798114690421168
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13928,
      "class": "Bus",
      "name": "CRUM LYNNE 2 4",
      "init": {
        "Vr": -0.853932269471609,
        "Vi": -0.6023492255012864
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13929,
      "class": "Bus",
      "name": "CRUM LYNNE 2 5",
      "init": {
        "Vr": -0.8889416650410823,
        "Vi": -0.5493702089310273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13930,
      "class": "Bus",
      "name": "CRUM LYNNE 2 6",
      "init": {
        "Vr": -0.8756572147574507,
        "Vi": -0.5703063672712729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13931,
      "class": "Bus",
      "name": "CRUM LYNNE 2 7",
      "init": {
        "Vr": -0.8680522695525028,
        "Vi": -0.5818162662144133
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13932,
      "class": "Bus",
      "name": "CRUM LYNNE 2 8",
      "init": {
        "Vr": -0.9196393842749165,
        "Vi": -0.4851758219753135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13933,
      "class": "Bus",
      "name": "CRUM LYNNE 2 10",
      "init": {
        "Vr": -0.9191243430426973,
        "Vi": -0.49512271585513234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8718563197337,
        "longitude": -75.3112760805817
      }
    },
    {
      "number": 13934,
      "class": "Bus",
      "name": "MAINESBURG 1",
      "init": {
        "Vr": -0.8094721192812333,
        "Vi": -0.6669747336000296
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13935,
      "class": "Bus",
      "name": "MAINESBURG 2",
      "init": {
        "Vr": -0.8378432055927676,
        "Vi": -0.628220062117279
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13936,
      "class": "Bus",
      "name": "MAINESBURG 3",
      "init": {
        "Vr": -0.8474574750578958,
        "Vi": -0.6153996732313542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13937,
      "class": "Bus",
      "name": "MAINESBURG 4",
      "init": {
        "Vr": -0.7730262828663015,
        "Vi": -0.6631534933755817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13938,
      "class": "Bus",
      "name": "MAINESBURG 5",
      "init": {
        "Vr": -0.838697313537756,
        "Vi": -0.6261813602853052
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13939,
      "class": "Bus",
      "name": "MAINESBURG 7",
      "init": {
        "Vr": -0.8378432055927676,
        "Vi": -0.628220062117279
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7479250357495,
        "longitude": -76.8435579615396
      }
    },
    {
      "number": 13940,
      "class": "Bus",
      "name": "HAZLETON 8 1",
      "init": {
        "Vr": -0.8763649264425756,
        "Vi": -0.5681482848049657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9584064040315,
        "longitude": -76.0222996408889
      }
    },
    {
      "number": 13941,
      "class": "Bus",
      "name": "HAZLETON 8 2",
      "init": {
        "Vr": -0.8765346663604622,
        "Vi": -0.5678276115045457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9584064040315,
        "longitude": -76.0222996408889
      }
    },
    {
      "number": 13942,
      "class": "Bus",
      "name": "YORK HAVEN 2 1",
      "init": {
        "Vr": -0.9202941229954376,
        "Vi": -0.4842091364317926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1202276577544,
        "longitude": -76.7085230538017
      }
    },
    {
      "number": 13943,
      "class": "Bus",
      "name": "YORK HAVEN 2 2",
      "init": {
        "Vr": -0.9203569974369047,
        "Vi": -0.4840234155436846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1202276577544,
        "longitude": -76.7085230538017
      }
    },
    {
      "number": 13944,
      "class": "Bus",
      "name": "FRACKVILLE 3 1",
      "init": {
        "Vr": -0.8506877346761895,
        "Vi": -0.6053302468783162
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13945,
      "class": "Bus",
      "name": "FRACKVILLE 3 2",
      "init": {
        "Vr": -0.8716597954098655,
        "Vi": -0.5714735640591646
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13946,
      "class": "Bus",
      "name": "FRACKVILLE 3 3",
      "init": {
        "Vr": -0.8819717012936502,
        "Vi": -0.551339169229715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13947,
      "class": "Bus",
      "name": "FRACKVILLE 3 4",
      "init": {
        "Vr": -0.9041516024437553,
        "Vi": -0.5190197389154596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13948,
      "class": "Bus",
      "name": "FRACKVILLE 3 5",
      "init": {
        "Vr": -0.9041516024437553,
        "Vi": -0.5190197389154595
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13949,
      "class": "Bus",
      "name": "FRACKVILLE 3 6",
      "init": {
        "Vr": -0.8723764719094168,
        "Vi": -0.5695481124119142
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13950,
      "class": "Bus",
      "name": "FRACKVILLE 3 8",
      "init": {
        "Vr": -0.8496668904363408,
        "Vi": -0.6079693466893816
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7798814320706,
        "longitude": -76.1578121186226
      }
    },
    {
      "number": 13951,
      "class": "Bus",
      "name": "SHAMOKIN DAM 1",
      "init": {
        "Vr": -0.8502526947488684,
        "Vi": -0.6047686696779099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352878809293,
        "longitude": -76.8429966284823
      }
    },
    {
      "number": 13952,
      "class": "Bus",
      "name": "SHAMOKIN DAM 2",
      "init": {
        "Vr": -0.865824789793666,
        "Vi": -0.5878006596741647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352878809293,
        "longitude": -76.8429966284823
      }
    },
    {
      "number": 13953,
      "class": "Bus",
      "name": "SHAMOKIN DAM 3",
      "init": {
        "Vr": -0.8798690976663545,
        "Vi": -0.5612853512050927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352878809293,
        "longitude": -76.8429966284823
      }
    },
    {
      "number": 13954,
      "class": "Bus",
      "name": "SHAMOKIN DAM 4",
      "init": {
        "Vr": -0.8497048685164066,
        "Vi": -0.6070534988231103
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352878809293,
        "longitude": -76.8429966284823
      }
    },
    {
      "number": 13955,
      "class": "Bus",
      "name": "SHAMOKIN DAM 6",
      "init": {
        "Vr": -0.8502526947488684,
        "Vi": -0.6047686696779099
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352878809293,
        "longitude": -76.8429966284823
      }
    },
    {
      "number": 13956,
      "class": "Bus",
      "name": "PORTLAND 13 1",
      "init": {
        "Vr": -0.8928366589124832,
        "Vi": -0.5344278948842255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13957,
      "class": "Bus",
      "name": "PORTLAND 13 2",
      "init": {
        "Vr": -0.8611555569473903,
        "Vi": -0.5998844328014199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13958,
      "class": "Bus",
      "name": "PORTLAND 13 3",
      "init": {
        "Vr": -0.8480615847771558,
        "Vi": -0.6182570455757952
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13959,
      "class": "Bus",
      "name": "PORTLAND 13 4",
      "init": {
        "Vr": -0.8579811643583406,
        "Vi": -0.6044158730420286
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13960,
      "class": "Bus",
      "name": "PORTLAND 13 5",
      "init": {
        "Vr": -0.8933733482794665,
        "Vi": -0.532547280957155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13961,
      "class": "Bus",
      "name": "PORTLAND 13 7",
      "init": {
        "Vr": -0.8928366589124832,
        "Vi": -0.5344278948842255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9320493091555,
        "longitude": -75.0932206811527
      }
    },
    {
      "number": 13962,
      "class": "Bus",
      "name": "PHILADELPHIA 122 1",
      "init": {
        "Vr": -0.9465759721114777,
        "Vi": -0.4210581393173582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9582324977464,
        "longitude": -75.2029544635484
      }
    },
    {
      "number": 13963,
      "class": "Bus",
      "name": "PHILADELPHIA 122 2",
      "init": {
        "Vr": -0.9471076413209355,
        "Vi": -0.41912756748564256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9582324977464,
        "longitude": -75.2029544635484
      }
    },
    {
      "number": 13964,
      "class": "Bus",
      "name": "YORK 26 1",
      "init": {
        "Vr": -0.926127451635283,
        "Vi": -0.46553690768089573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13965,
      "class": "Bus",
      "name": "YORK 26 2",
      "init": {
        "Vr": -0.9261274516352831,
        "Vi": -0.4655369076808957
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13966,
      "class": "Bus",
      "name": "YORK 26 3",
      "init": {
        "Vr": -0.9261274516352831,
        "Vi": -0.4655369076808957
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13967,
      "class": "Bus",
      "name": "YORK 26 4",
      "init": {
        "Vr": -0.9261274516352831,
        "Vi": -0.4655369076808957
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13968,
      "class": "Bus",
      "name": "YORK 26 5",
      "init": {
        "Vr": -0.9261274516352832,
        "Vi": -0.4655369076808958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13969,
      "class": "Bus",
      "name": "YORK 26 7",
      "init": {
        "Vr": -0.926127451635283,
        "Vi": -0.46553690768089606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9842377710321,
        "longitude": -76.7117620705159
      }
    },
    {
      "number": 13970,
      "class": "Bus",
      "name": "BETHLEHEM 17 1",
      "init": {
        "Vr": -0.8597801847351133,
        "Vi": -0.5886783070653949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13971,
      "class": "Bus",
      "name": "BETHLEHEM 17 2",
      "init": {
        "Vr": -0.8794109412445283,
        "Vi": -0.5515012265725114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13972,
      "class": "Bus",
      "name": "BETHLEHEM 17 3",
      "init": {
        "Vr": -0.9091157565850218,
        "Vi": -0.5040992631067851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13973,
      "class": "Bus",
      "name": "BETHLEHEM 17 4",
      "init": {
        "Vr": -0.9036637205726163,
        "Vi": -0.5055708757858232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13974,
      "class": "Bus",
      "name": "BETHLEHEM 17 5",
      "init": {
        "Vr": -0.9036637205726163,
        "Vi": -0.505570875785823
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13975,
      "class": "Bus",
      "name": "BETHLEHEM 17 6",
      "init": {
        "Vr": -0.8319040452327773,
        "Vi": -0.5979430866966889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13976,
      "class": "Bus",
      "name": "BETHLEHEM 17 7",
      "init": {
        "Vr": -0.8337470782561093,
        "Vi": -0.5922551039992255
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13977,
      "class": "Bus",
      "name": "BETHLEHEM 17 8",
      "init": {
        "Vr": -0.8315993107397082,
        "Vi": -0.599511878157064
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13978,
      "class": "Bus",
      "name": "BETHLEHEM 17 9",
      "init": {
        "Vr": -0.8264260456266267,
        "Vi": -0.6054917559413666
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13979,
      "class": "Bus",
      "name": "BETHLEHEM 17 10",
      "init": {
        "Vr": -0.8290591763954002,
        "Vi": -0.601881348305132
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13980,
      "class": "Bus",
      "name": "BETHLEHEM 17 11",
      "init": {
        "Vr": -0.8333762280032109,
        "Vi": -0.5936256834903628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13981,
      "class": "Bus",
      "name": "BETHLEHEM 17 12",
      "init": {
        "Vr": -0.8663266267670157,
        "Vi": -0.5800344714787781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13982,
      "class": "Bus",
      "name": "BETHLEHEM 17 14",
      "init": {
        "Vr": -0.880947799369435,
        "Vi": -0.5495790676013013
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6261156847129,
        "longitude": -75.308250023568
      }
    },
    {
      "number": 13983,
      "class": "Bus",
      "name": "FRACKVILLE 4 1",
      "init": {
        "Vr": -0.8806930734086512,
        "Vi": -0.5573551881239966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8055120171424,
        "longitude": -76.2008965348366
      }
    },
    {
      "number": 13984,
      "class": "Bus",
      "name": "FRACKVILLE 4 2",
      "init": {
        "Vr": -0.8809409508885093,
        "Vi": -0.5568522727196733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8055120171424,
        "longitude": -76.2008965348366
      }
    },
    {
      "number": 13985,
      "class": "Bus",
      "name": "NOXEN 1",
      "init": {
        "Vr": -0.8401271698535675,
        "Vi": -0.6130954685392931
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13986,
      "class": "Bus",
      "name": "NOXEN 2",
      "init": {
        "Vr": -0.8545012781767969,
        "Vi": -0.5923429133494899
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13987,
      "class": "Bus",
      "name": "NOXEN 3",
      "init": {
        "Vr": -0.8682957582784009,
        "Vi": -0.5698705466847684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13988,
      "class": "Bus",
      "name": "NOXEN 4",
      "init": {
        "Vr": -0.8323305039270797,
        "Vi": -0.6304173340887443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13989,
      "class": "Bus",
      "name": "NOXEN 5",
      "init": {
        "Vr": -0.8548260689530306,
        "Vi": -0.591796688695511
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13990,
      "class": "Bus",
      "name": "NOXEN 7",
      "init": {
        "Vr": -0.8407366479360533,
        "Vi": -0.6138087564557148
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3833992897765,
        "longitude": -76.0707807969551
      }
    },
    {
      "number": 13991,
      "class": "Bus",
      "name": "BANGOR 10 1",
      "init": {
        "Vr": -0.8934606311274663,
        "Vi": -0.5393891309605687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13992,
      "class": "Bus",
      "name": "BANGOR 10 2",
      "init": {
        "Vr": -0.8819130796098661,
        "Vi": -0.5550367311203873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13993,
      "class": "Bus",
      "name": "BANGOR 10 3",
      "init": {
        "Vr": -0.8819130796098661,
        "Vi": -0.5550367311203873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13994,
      "class": "Bus",
      "name": "BANGOR 10 4",
      "init": {
        "Vr": -0.8959581490963973,
        "Vi": -0.53600484948067
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13995,
      "class": "Bus",
      "name": "BANGOR 10 5",
      "init": {
        "Vr": -0.8402947679631473,
        "Vi": -0.6027864211949915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13996,
      "class": "Bus",
      "name": "BANGOR 10 6",
      "init": {
        "Vr": -0.8939644121411168,
        "Vi": -0.538489910829321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13997,
      "class": "Bus",
      "name": "BANGOR 10 8",
      "init": {
        "Vr": -0.8934606311274672,
        "Vi": -0.5393891309605674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952370584431,
        "longitude": -75.0866392563527
      }
    },
    {
      "number": 13998,
      "class": "Bus",
      "name": "WILKES BARRE 10 1",
      "init": {
        "Vr": -0.8748373644825954,
        "Vi": -0.549530830500548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2568387664695,
        "longitude": -75.7883851494074
      }
    },
    {
      "number": 13999,
      "class": "Bus",
      "name": "WILKES BARRE 10 2",
      "init": {
        "Vr": -0.842513660708627,
        "Vi": -0.5665754407158218
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2568387664695,
        "longitude": -75.7883851494074
      }
    },
    {
      "number": 14000,
      "class": "Bus",
      "name": "WILKES BARRE 10 3",
      "init": {
        "Vr": -0.8748817843859086,
        "Vi": -0.5492722234923558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2568387664695,
        "longitude": -75.7883851494074
      }
    },
    {
      "number": 14001,
      "class": "Bus",
      "name": "WILKES BARRE 10 5",
      "init": {
        "Vr": -0.8748373644825954,
        "Vi": -0.549530830500548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2568387664695,
        "longitude": -75.7883851494074
      }
    },
    {
      "number": 14002,
      "class": "Bus",
      "name": "SHENANDOAH 4 1",
      "init": {
        "Vr": -0.8698405895309705,
        "Vi": -0.57573714814324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597685228284,
        "longitude": -76.1573749530541
      }
    },
    {
      "number": 14003,
      "class": "Bus",
      "name": "SHENANDOAH 4 2",
      "init": {
        "Vr": -0.8794050957538162,
        "Vi": -0.5624287906228724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597685228284,
        "longitude": -76.1573749530541
      }
    },
    {
      "number": 14004,
      "class": "Bus",
      "name": "SHENANDOAH 4 3",
      "init": {
        "Vr": -0.8587184091140292,
        "Vi": -0.6007550647925822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597685228284,
        "longitude": -76.1573749530541
      }
    },
    {
      "number": 14005,
      "class": "Bus",
      "name": "SHENANDOAH 4 4",
      "init": {
        "Vr": -0.8697767865123874,
        "Vi": -0.575669923238661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597685228284,
        "longitude": -76.1573749530541
      }
    },
    {
      "number": 14006,
      "class": "Bus",
      "name": "SHENANDOAH 4 6",
      "init": {
        "Vr": -0.8698405895309705,
        "Vi": -0.57573714814324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8597685228284,
        "longitude": -76.1573749530541
      }
    },
    {
      "number": 14007,
      "class": "Bus",
      "name": "DRUMORE 1",
      "init": {
        "Vr": -0.8671399808283603,
        "Vi": -0.5867515313057791
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14008,
      "class": "Bus",
      "name": "DRUMORE 2",
      "init": {
        "Vr": -0.8987326985873046,
        "Vi": -0.53856795194897
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14009,
      "class": "Bus",
      "name": "DRUMORE 3",
      "init": {
        "Vr": -0.913561730490309,
        "Vi": -0.5193832755889989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14010,
      "class": "Bus",
      "name": "DRUMORE 4",
      "init": {
        "Vr": -0.851195259583301,
        "Vi": -0.618199584581222
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14011,
      "class": "Bus",
      "name": "DRUMORE 5",
      "init": {
        "Vr": -0.8596785684669537,
        "Vi": -0.602792818297539
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14012,
      "class": "Bus",
      "name": "DRUMORE 6",
      "init": {
        "Vr": -0.8530197843911703,
        "Vi": -0.6156795787994921
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14013,
      "class": "Bus",
      "name": "DRUMORE 7",
      "init": {
        "Vr": -0.8529086398988779,
        "Vi": -0.615833539440103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14014,
      "class": "Bus",
      "name": "DRUMORE 8",
      "init": {
        "Vr": -0.8502392428145246,
        "Vi": -0.6212319403958841
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14015,
      "class": "Bus",
      "name": "DRUMORE 9",
      "init": {
        "Vr": -0.85736313468349,
        "Vi": -0.6076608801517295
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14016,
      "class": "Bus",
      "name": "DRUMORE 10",
      "init": {
        "Vr": -0.8666981153750181,
        "Vi": -0.580009826038966
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14017,
      "class": "Bus",
      "name": "DRUMORE 12",
      "init": {
        "Vr": -0.8988745135056276,
        "Vi": -0.534448135014105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7687450222767,
        "longitude": -76.2980865885689
      }
    },
    {
      "number": 14018,
      "class": "Bus",
      "name": "BENSALEM 6 1",
      "init": {
        "Vr": -0.9255603790142938,
        "Vi": -0.4632093648720995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0908638417539,
        "longitude": -74.885602050374
      }
    },
    {
      "number": 14019,
      "class": "Bus",
      "name": "BENSALEM 6 2",
      "init": {
        "Vr": -0.9276407391433412,
        "Vi": -0.4574827024487353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0908638417539,
        "longitude": -74.885602050374
      }
    },
    {
      "number": 14020,
      "class": "Bus",
      "name": "PHILADELPHIA 123 1",
      "init": {
        "Vr": -0.9287313966465442,
        "Vi": -0.45871386915638923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720004071558,
        "longitude": -75.1303242534696
      }
    },
    {
      "number": 14021,
      "class": "Bus",
      "name": "PHILADELPHIA 123 2",
      "init": {
        "Vr": -0.9242586048222124,
        "Vi": -0.5359866371140362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720004071558,
        "longitude": -75.1303242534696
      }
    },
    {
      "number": 14022,
      "class": "Bus",
      "name": "PHILADELPHIA 123 3",
      "init": {
        "Vr": -0.9273840907422473,
        "Vi": -0.5023676963126852
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720004071558,
        "longitude": -75.1303242534696
      }
    },
    {
      "number": 14023,
      "class": "Bus",
      "name": "PHILADELPHIA 123 4",
      "init": {
        "Vr": -0.9286225972511248,
        "Vi": -0.4578993897659849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720004071558,
        "longitude": -75.1303242534696
      }
    },
    {
      "number": 14024,
      "class": "Bus",
      "name": "PHILADELPHIA 123 6",
      "init": {
        "Vr": -0.9287313966465437,
        "Vi": -0.45871386915639006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720004071558,
        "longitude": -75.1303242534696
      }
    },
    {
      "number": 14025,
      "class": "Bus",
      "name": "YORK HAVEN 3 1",
      "init": {
        "Vr": -0.9196029503662962,
        "Vi": -0.4845739715090263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1160882635232,
        "longitude": -76.7077794817454
      }
    },
    {
      "number": 14026,
      "class": "Bus",
      "name": "YORK HAVEN 3 2",
      "init": {
        "Vr": -0.8745756210262599,
        "Vi": -0.48488914517292697
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1160882635232,
        "longitude": -76.7077794817454
      }
    },
    {
      "number": 14027,
      "class": "Bus",
      "name": "YORK HAVEN 3 3",
      "init": {
        "Vr": -0.8793973010631414,
        "Vi": -0.47756967353597485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1160882635232,
        "longitude": -76.7077794817454
      }
    },
    {
      "number": 14028,
      "class": "Bus",
      "name": "YORK HAVEN 3 4",
      "init": {
        "Vr": -0.9196232953328632,
        "Vi": -0.48448194416284895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1160882635232,
        "longitude": -76.7077794817454
      }
    },
    {
      "number": 14029,
      "class": "Bus",
      "name": "YORK HAVEN 3 6",
      "init": {
        "Vr": -0.9196029503662962,
        "Vi": -0.4845739715090263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1160882635232,
        "longitude": -76.7077794817454
      }
    },
    {
      "number": 14030,
      "class": "Bus",
      "name": "YORK HAVEN 4 1",
      "init": {
        "Vr": -0.8685555885254918,
        "Vi": -0.5738398796799384
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14031,
      "class": "Bus",
      "name": "YORK HAVEN 4 2",
      "init": {
        "Vr": -0.8979952299727988,
        "Vi": -0.5265348622028333
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14032,
      "class": "Bus",
      "name": "YORK HAVEN 4 3",
      "init": {
        "Vr": -0.9191110026522203,
        "Vi": -0.48874667605753563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14033,
      "class": "Bus",
      "name": "YORK HAVEN 4 4",
      "init": {
        "Vr": -0.829972338159393,
        "Vi": -0.5903281979618241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14034,
      "class": "Bus",
      "name": "YORK HAVEN 4 5",
      "init": {
        "Vr": -0.8685555885254916,
        "Vi": -0.5738398796799383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14035,
      "class": "Bus",
      "name": "YORK HAVEN 4 6",
      "init": {
        "Vr": -0.8685555885254916,
        "Vi": -0.5738398796799383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14036,
      "class": "Bus",
      "name": "YORK HAVEN 4 7",
      "init": {
        "Vr": -0.898632141672165,
        "Vi": -0.5246000568923084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14037,
      "class": "Bus",
      "name": "YORK HAVEN 4 9",
      "init": {
        "Vr": -0.897995229972799,
        "Vi": -0.5265348622028335
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105292998022,
        "longitude": -76.7022420110738
      }
    },
    {
      "number": 14038,
      "class": "Bus",
      "name": "MAHANOY CITY 2 1",
      "init": {
        "Vr": -0.878858506630193,
        "Vi": -0.5616427075660793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.862576163841,
        "longitude": -76.1295762778019
      }
    },
    {
      "number": 14039,
      "class": "Bus",
      "name": "MAHANOY CITY 2 2",
      "init": {
        "Vr": -0.8789984374084348,
        "Vi": -0.5613916299495134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.862576163841,
        "longitude": -76.1295762778019
      }
    },
    {
      "number": 14040,
      "class": "Bus",
      "name": "LOCK HAVEN 5 1",
      "init": {
        "Vr": -0.8649916160347338,
        "Vi": -0.5772490068120003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0877037372417,
        "longitude": -77.4480926250455
      }
    },
    {
      "number": 14041,
      "class": "Bus",
      "name": "LOCK HAVEN 5 2",
      "init": {
        "Vr": -0.8220753493675834,
        "Vi": -0.6105474752806229
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.0877037372417,
        "longitude": -77.4480926250455
      }
    },
    {
      "number": 14042,
      "class": "Bus",
      "name": "LOCK HAVEN 5 3",
      "init": {
        "Vr": -0.8650705856902585,
        "Vi": -0.5770770105590214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0877037372417,
        "longitude": -77.4480926250455
      }
    },
    {
      "number": 14043,
      "class": "Bus",
      "name": "BANGOR 11 1",
      "init": {
        "Vr": -0.8474016327204121,
        "Vi": -0.6080784793546116
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14044,
      "class": "Bus",
      "name": "BANGOR 11 2",
      "init": {
        "Vr": -0.87881348423103,
        "Vi": -0.56098293256768
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14045,
      "class": "Bus",
      "name": "BANGOR 11 3",
      "init": {
        "Vr": -0.8940744338815252,
        "Vi": -0.5389628703546349
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14046,
      "class": "Bus",
      "name": "BANGOR 11 4",
      "init": {
        "Vr": -0.8937307006430512,
        "Vi": -0.5386176648877175
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14047,
      "class": "Bus",
      "name": "BANGOR 11 5",
      "init": {
        "Vr": -0.8937307006430512,
        "Vi": -0.5386176648877175
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14048,
      "class": "Bus",
      "name": "BANGOR 11 6",
      "init": {
        "Vr": -0.7936808392477797,
        "Vi": -0.6654546586537163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14049,
      "class": "Bus",
      "name": "BANGOR 11 7",
      "init": {
        "Vr": -0.7904706384264705,
        "Vi": -0.6704947025885583
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14050,
      "class": "Bus",
      "name": "BANGOR 11 8",
      "init": {
        "Vr": -0.8800229515865657,
        "Vi": -0.5584560362807658
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14051,
      "class": "Bus",
      "name": "BANGOR 11 10",
      "init": {
        "Vr": -0.8550499202751897,
        "Vi": -0.5965150693502341
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7867366925329,
        "longitude": -75.0798541287406
      }
    },
    {
      "number": 14052,
      "class": "Bus",
      "name": "MARCUS HOOK 6 1",
      "init": {
        "Vr": -0.8661900774751264,
        "Vi": -0.5755994009186709
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14053,
      "class": "Bus",
      "name": "MARCUS HOOK 6 2",
      "init": {
        "Vr": -0.8955676925214261,
        "Vi": -0.5306310467390971
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14054,
      "class": "Bus",
      "name": "MARCUS HOOK 6 3",
      "init": {
        "Vr": -0.9125368499813715,
        "Vi": -0.4980493064253894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14055,
      "class": "Bus",
      "name": "MARCUS HOOK 6 4",
      "init": {
        "Vr": -0.8322603068798441,
        "Vi": -0.5940110349167165
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14056,
      "class": "Bus",
      "name": "MARCUS HOOK 6 5",
      "init": {
        "Vr": -0.8306028034085309,
        "Vi": -0.5963265137325775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14057,
      "class": "Bus",
      "name": "MARCUS HOOK 6 6",
      "init": {
        "Vr": -0.8467758757138717,
        "Vi": -0.5794996676924391
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14058,
      "class": "Bus",
      "name": "MARCUS HOOK 6 7",
      "init": {
        "Vr": -0.8400889412426136,
        "Vi": -0.5815093331017431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14059,
      "class": "Bus",
      "name": "MARCUS HOOK 6 8",
      "init": {
        "Vr": -0.8963404038400395,
        "Vi": -0.5283298229400691
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14060,
      "class": "Bus",
      "name": "MARCUS HOOK 6 10",
      "init": {
        "Vr": -0.8955676925214258,
        "Vi": -0.530631046739097
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8062965944542,
        "longitude": -75.4156380044269
      }
    },
    {
      "number": 14061,
      "class": "Bus",
      "name": "ORRTANNA 2 1",
      "init": {
        "Vr": -0.9141535389369349,
        "Vi": -0.493594722909262
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8666806300692,
        "longitude": -77.3470514853254
      }
    },
    {
      "number": 14062,
      "class": "Bus",
      "name": "ORRTANNA 2 2",
      "init": {
        "Vr": -0.9436895135675419,
        "Vi": -0.45535332204821527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8666806300692,
        "longitude": -77.3470514853254
      }
    },
    {
      "number": 14063,
      "class": "Bus",
      "name": "ORRTANNA 2 3",
      "init": {
        "Vr": -0.9250190505146476,
        "Vi": -0.5126518805368038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8666806300692,
        "longitude": -77.3470514853254
      }
    },
    {
      "number": 14064,
      "class": "Bus",
      "name": "ORRTANNA 2 4",
      "init": {
        "Vr": -0.9137414833718633,
        "Vi": -0.49561473244020204
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8666806300692,
        "longitude": -77.3470514853254
      }
    },
    {
      "number": 14065,
      "class": "Bus",
      "name": "ORRTANNA 2 6",
      "init": {
        "Vr": -0.9141535389369349,
        "Vi": -0.493594722909262
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8666806300692,
        "longitude": -77.3470514853254
      }
    },
    {
      "number": 14066,
      "class": "Bus",
      "name": "CAMP HILL 4 1",
      "init": {
        "Vr": -0.9081851777544897,
        "Vi": -0.5123223603939606
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1888896100842,
        "longitude": -76.9688833393318
      }
    },
    {
      "number": 14067,
      "class": "Bus",
      "name": "CAMP HILL 4 2",
      "init": {
        "Vr": -0.9196073509596973,
        "Vi": -0.4845684729640948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1888896100842,
        "longitude": -76.9688833393318
      }
    },
    {
      "number": 14068,
      "class": "Bus",
      "name": "CAMP HILL 4 3",
      "init": {
        "Vr": -0.9080220707785441,
        "Vi": -0.5132718682794738
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1888896100842,
        "longitude": -76.9688833393318
      }
    },
    {
      "number": 14069,
      "class": "Bus",
      "name": "CAMP HILL 4 5",
      "init": {
        "Vr": -0.9081851777544897,
        "Vi": -0.5123223603939606
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1888896100842,
        "longitude": -76.9688833393318
      }
    },
    {
      "number": 14070,
      "class": "Bus",
      "name": "MEHOOPANY 1",
      "init": {
        "Vr": -0.8250275697914944,
        "Vi": -0.633291799812259
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14071,
      "class": "Bus",
      "name": "MEHOOPANY 2",
      "init": {
        "Vr": -0.8486787141680864,
        "Vi": -0.6045595112439088
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14072,
      "class": "Bus",
      "name": "MEHOOPANY 3",
      "init": {
        "Vr": -0.864663865861264,
        "Vi": -0.5777078998361461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14073,
      "class": "Bus",
      "name": "MEHOOPANY 4",
      "init": {
        "Vr": -0.8223393184145781,
        "Vi": -0.6448123414578689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14074,
      "class": "Bus",
      "name": "MEHOOPANY 5",
      "init": {
        "Vr": -0.8219455371588785,
        "Vi": -0.6453142213306127
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14075,
      "class": "Bus",
      "name": "MEHOOPANY 6",
      "init": {
        "Vr": -0.864663865861264,
        "Vi": -0.5777078998361461
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14076,
      "class": "Bus",
      "name": "MEHOOPANY 7",
      "init": {
        "Vr": -0.8493819091085558,
        "Vi": -0.6033773569729847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14077,
      "class": "Bus",
      "name": "MEHOOPANY 9",
      "init": {
        "Vr": -0.8486787141680864,
        "Vi": -0.6045595112439088
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641606121766,
        "longitude": -76.0326088948406
      }
    },
    {
      "number": 14078,
      "class": "Bus",
      "name": "GETTYSBURG 7 1",
      "init": {
        "Vr": -0.9400735381218629,
        "Vi": -0.4424735181516651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8565263347082,
        "longitude": -77.1781362771615
      }
    },
    {
      "number": 14079,
      "class": "Bus",
      "name": "GETTYSBURG 7 2",
      "init": {
        "Vr": -0.9400883601014346,
        "Vi": -0.44183643788753507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8565263347082,
        "longitude": -77.1781362771615
      }
    },
    {
      "number": 14080,
      "class": "Bus",
      "name": "TREMONT 1 1",
      "init": {
        "Vr": -0.8544829887866044,
        "Vi": -0.6012403939360416
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14081,
      "class": "Bus",
      "name": "TREMONT 1 2",
      "init": {
        "Vr": -0.8753086986925962,
        "Vi": -0.5655148728043093
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14082,
      "class": "Bus",
      "name": "TREMONT 1 3",
      "init": {
        "Vr": -0.8855888270961595,
        "Vi": -0.5565965281487405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14083,
      "class": "Bus",
      "name": "TREMONT 1 4",
      "init": {
        "Vr": -0.8610862606134438,
        "Vi": -0.5899127932634126
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14084,
      "class": "Bus",
      "name": "TREMONT 1 5",
      "init": {
        "Vr": -0.8610862606134437,
        "Vi": -0.5899127932634125
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14085,
      "class": "Bus",
      "name": "TREMONT 1 6",
      "init": {
        "Vr": -0.8536362356277633,
        "Vi": -0.6034981740185593
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14086,
      "class": "Bus",
      "name": "TREMONT 1 8",
      "init": {
        "Vr": -0.8761661165720519,
        "Vi": -0.5638500081181381
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5858577451571,
        "longitude": -76.4588923654285
      }
    },
    {
      "number": 14087,
      "class": "Bus",
      "name": "LEBANON 18 1",
      "init": {
        "Vr": -0.8562000130131127,
        "Vi": -0.5938734317923902
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14088,
      "class": "Bus",
      "name": "LEBANON 18 2",
      "init": {
        "Vr": -0.8866458507234151,
        "Vi": -0.545016037876949
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14089,
      "class": "Bus",
      "name": "LEBANON 18 3",
      "init": {
        "Vr": -0.9018076687566858,
        "Vi": -0.5183341631393862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14090,
      "class": "Bus",
      "name": "LEBANON 18 4",
      "init": {
        "Vr": -0.8302704628923028,
        "Vi": -0.6229726580764511
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14091,
      "class": "Bus",
      "name": "LEBANON 18 5",
      "init": {
        "Vr": -0.84553937419641,
        "Vi": -0.6174724872609536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14092,
      "class": "Bus",
      "name": "LEBANON 18 6",
      "init": {
        "Vr": -0.8320703584993037,
        "Vi": -0.618218094912079
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14093,
      "class": "Bus",
      "name": "LEBANON 18 7",
      "init": {
        "Vr": -0.8576056961706231,
        "Vi": -0.5906670989152208
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14094,
      "class": "Bus",
      "name": "LEBANON 18 9",
      "init": {
        "Vr": -0.8880518047104597,
        "Vi": -0.5416034608514407
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3392498446369,
        "longitude": -76.3718987122325
      }
    },
    {
      "number": 14095,
      "class": "Bus",
      "name": "HUNLOCK CREEK 4 1",
      "init": {
        "Vr": -0.8695307899703691,
        "Vi": -0.5741142604699736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1947008986393,
        "longitude": -76.0775229473121
      }
    },
    {
      "number": 14096,
      "class": "Bus",
      "name": "HUNLOCK CREEK 4 2",
      "init": {
        "Vr": -0.86973978310377,
        "Vi": -0.5737178249147903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1947008986393,
        "longitude": -76.0775229473121
      }
    },
    {
      "number": 14097,
      "class": "Bus",
      "name": "HAWLEY 4 1",
      "init": {
        "Vr": -0.8528764372618887,
        "Vi": -0.6028425160423864
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14098,
      "class": "Bus",
      "name": "HAWLEY 4 2",
      "init": {
        "Vr": -0.8695383565792546,
        "Vi": -0.5782167308729019
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14099,
      "class": "Bus",
      "name": "HAWLEY 4 3",
      "init": {
        "Vr": -0.8795867997443169,
        "Vi": -0.5615686443766238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14100,
      "class": "Bus",
      "name": "HAWLEY 4 4",
      "init": {
        "Vr": -0.8897567331063702,
        "Vi": -0.54461959038016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14101,
      "class": "Bus",
      "name": "HAWLEY 4 5",
      "init": {
        "Vr": -0.8778356121281228,
        "Vi": -0.564469981603515
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14102,
      "class": "Bus",
      "name": "HAWLEY 4 6",
      "init": {
        "Vr": -0.8778356121281228,
        "Vi": -0.564469981603515
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14103,
      "class": "Bus",
      "name": "HAWLEY 4 7",
      "init": {
        "Vr": -0.8798667535219394,
        "Vi": -0.5611106312864788
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14104,
      "class": "Bus",
      "name": "HAWLEY 4 9",
      "init": {
        "Vr": -0.8704046862506384,
        "Vi": -0.5760174927618315
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4661331097778,
        "longitude": -75.1095571502038
      }
    },
    {
      "number": 14105,
      "class": "Bus",
      "name": "POTTSTOWN 10 1",
      "init": {
        "Vr": -0.899511930908746,
        "Vi": -0.5197908653071713
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2472991858387,
        "longitude": -75.6346791347005
      }
    },
    {
      "number": 14106,
      "class": "Bus",
      "name": "POTTSTOWN 10 2",
      "init": {
        "Vr": -0.9168280462093052,
        "Vi": -0.4863760099164194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2472991858387,
        "longitude": -75.6346791347005
      }
    },
    {
      "number": 14107,
      "class": "Bus",
      "name": "POTTSTOWN 10 3",
      "init": {
        "Vr": -0.8991303649744145,
        "Vi": -0.5207643085782471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2472991858387,
        "longitude": -75.6346791347005
      }
    },
    {
      "number": 14108,
      "class": "Bus",
      "name": "POTTSTOWN 10 5",
      "init": {
        "Vr": -0.899511930908746,
        "Vi": -0.5197908653071713
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2472991858387,
        "longitude": -75.6346791347005
      }
    },
    {
      "number": 14109,
      "class": "Bus",
      "name": "PHILADELPHIA 124 1",
      "init": {
        "Vr": -0.9443616032428672,
        "Vi": -0.4150208572353636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9883499126272,
        "longitude": -75.1576993380397
      }
    },
    {
      "number": 14110,
      "class": "Bus",
      "name": "PHILADELPHIA 124 2",
      "init": {
        "Vr": -0.9441087405456312,
        "Vi": -0.4141997111451088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9883499126272,
        "longitude": -75.1576993380397
      }
    },
    {
      "number": 14111,
      "class": "Bus",
      "name": "BIRDSBORO 3 1",
      "init": {
        "Vr": -0.9172642508815213,
        "Vi": -0.48970663751460425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2989194939367,
        "longitude": -75.9251572327156
      }
    },
    {
      "number": 14112,
      "class": "Bus",
      "name": "BIRDSBORO 3 2",
      "init": {
        "Vr": -0.9140421240545116,
        "Vi": -0.5383357534050287
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.2989194939367,
        "longitude": -75.9251572327156
      }
    },
    {
      "number": 14113,
      "class": "Bus",
      "name": "BIRDSBORO 3 3",
      "init": {
        "Vr": -0.9172175911612771,
        "Vi": -0.489311720821979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2989194939367,
        "longitude": -75.9251572327156
      }
    },
    {
      "number": 14114,
      "class": "Bus",
      "name": "CONESTOGA 3 1",
      "init": {
        "Vr": -0.8706941318225366,
        "Vi": -0.5722424215752704
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9278528512261,
        "longitude": -76.372058969091
      }
    },
    {
      "number": 14115,
      "class": "Bus",
      "name": "CONESTOGA 3 2",
      "init": {
        "Vr": -0.8965761888211305,
        "Vi": -0.5301011342981312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9278528512261,
        "longitude": -76.372058969091
      }
    },
    {
      "number": 14116,
      "class": "Bus",
      "name": "CONESTOGA 3 3",
      "init": {
        "Vr": -0.91580027273657,
        "Vi": -0.49324838586206193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9278528512261,
        "longitude": -76.372058969091
      }
    },
    {
      "number": 14117,
      "class": "Bus",
      "name": "CONESTOGA 3 4",
      "init": {
        "Vr": -0.8694490306447687,
        "Vi": -0.5743784911986896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9278528512261,
        "longitude": -76.372058969091
      }
    },
    {
      "number": 14118,
      "class": "Bus",
      "name": "CONESTOGA 3 6",
      "init": {
        "Vr": -0.8972374008704073,
        "Vi": -0.5261066060025135
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9278528512261,
        "longitude": -76.372058969091
      }
    },
    {
      "number": 14119,
      "class": "Bus",
      "name": "ALLISON PARK 1 1",
      "init": {
        "Vr": -0.8190222299171194,
        "Vi": -0.6441758150123756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6395747571422,
        "longitude": -79.998846550084
      }
    },
    {
      "number": 14120,
      "class": "Bus",
      "name": "ALLISON PARK 1 2",
      "init": {
        "Vr": -0.8190748007670265,
        "Vi": -0.644029554755589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6395747571422,
        "longitude": -79.998846550084
      }
    },
    {
      "number": 14121,
      "class": "Bus",
      "name": "ALLISON PARK 2 1",
      "init": {
        "Vr": -0.8224509364860245,
        "Vi": -0.6367939958031222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5743706060265,
        "longitude": -79.9572801210479
      }
    },
    {
      "number": 14122,
      "class": "Bus",
      "name": "ALLISON PARK 3 1",
      "init": {
        "Vr": -0.8204687239438468,
        "Vi": -0.6400564570418822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6281084878396,
        "longitude": -79.9216814179522
      }
    },
    {
      "number": 14123,
      "class": "Bus",
      "name": "ALLISON PARK 4 1",
      "init": {
        "Vr": -0.8213447554443203,
        "Vi": -0.6381263141080564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.611440836274,
        "longitude": -79.9485943072739
      }
    },
    {
      "number": 14124,
      "class": "Bus",
      "name": "AMBRIDGE 1 1",
      "init": {
        "Vr": -0.8254461790279931,
        "Vi": -0.63310838394557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7036958306466,
        "longitude": -80.2259996225796
      }
    },
    {
      "number": 14125,
      "class": "Bus",
      "name": "AMBRIDGE 2 1",
      "init": {
        "Vr": -0.8254112980839139,
        "Vi": -0.6395663213935484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.638546485364,
        "longitude": -80.2479546792355
      }
    },
    {
      "number": 14126,
      "class": "Bus",
      "name": "AMBRIDGE 3 1",
      "init": {
        "Vr": -0.8205263790869436,
        "Vi": -0.6373048972295421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6157805740447,
        "longitude": -80.0838375947098
      }
    },
    {
      "number": 14127,
      "class": "Bus",
      "name": "BADEN 1 1",
      "init": {
        "Vr": -0.8224969443142831,
        "Vi": -0.62950492839008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5436362446545,
        "longitude": -80.1571781164677
      }
    },
    {
      "number": 14128,
      "class": "Bus",
      "name": "BADEN 2 1",
      "init": {
        "Vr": -0.7956560697111054,
        "Vi": -0.669755771985145
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5973943845848,
        "longitude": -80.0803507346652
      }
    },
    {
      "number": 14129,
      "class": "Bus",
      "name": "BADEN 2 2",
      "init": {
        "Vr": -0.8192219043344243,
        "Vi": -0.6398620890973222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5973943845848,
        "longitude": -80.0803507346652
      }
    },
    {
      "number": 14130,
      "class": "Bus",
      "name": "BADEN 2 3",
      "init": {
        "Vr": -0.7956672973427862,
        "Vi": -0.669668294151848
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5973943845848,
        "longitude": -80.0803507346652
      }
    },
    {
      "number": 14131,
      "class": "Bus",
      "name": "BADEN 3 1",
      "init": {
        "Vr": -0.8233992961081459,
        "Vi": -0.6324901124001385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6113517624479,
        "longitude": -80.2006296001029
      }
    },
    {
      "number": 14132,
      "class": "Bus",
      "name": "BADEN 3 2",
      "init": {
        "Vr": -0.823374215879073,
        "Vi": -0.63260142286965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6113517624479,
        "longitude": -80.2006296001029
      }
    },
    {
      "number": 14133,
      "class": "Bus",
      "name": "BETHEL PARK 1 1",
      "init": {
        "Vr": -0.8121571573059567,
        "Vi": -0.6482682903063935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3178273194758,
        "longitude": -80.120495015546
      }
    },
    {
      "number": 14134,
      "class": "Bus",
      "name": "BETHEL PARK 2 1",
      "init": {
        "Vr": -0.8216337848066002,
        "Vi": -0.6301562037982157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.344768361271,
        "longitude": -79.953867566395
      }
    },
    {
      "number": 14135,
      "class": "Bus",
      "name": "BETHEL PARK 2 2",
      "init": {
        "Vr": -0.8217014773240091,
        "Vi": -0.6299843097892425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.344768361271,
        "longitude": -79.953867566395
      }
    },
    {
      "number": 14136,
      "class": "Bus",
      "name": "BETHEL PARK 3 1",
      "init": {
        "Vr": -0.8178645917812337,
        "Vi": -0.63943415266646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2799401517532,
        "longitude": -79.9150640377172
      }
    },
    {
      "number": 14137,
      "class": "Bus",
      "name": "BETHEL PARK 3 2",
      "init": {
        "Vr": -0.8179116275741384,
        "Vi": -0.6392591425766722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2799401517532,
        "longitude": -79.9150640377172
      }
    },
    {
      "number": 14138,
      "class": "Bus",
      "name": "BETHEL PARK 4 1",
      "init": {
        "Vr": -0.8222205646276921,
        "Vi": -0.6296436938873948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3363655456914,
        "longitude": -79.9962188548789
      }
    },
    {
      "number": 14139,
      "class": "Bus",
      "name": "BRADDOCK 1 1",
      "init": {
        "Vr": -0.835864119816444,
        "Vi": -0.609687734970102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4592725222109,
        "longitude": -79.8811526259356
      }
    },
    {
      "number": 14140,
      "class": "Bus",
      "name": "BRADDOCK 1 2",
      "init": {
        "Vr": -0.8358836477933821,
        "Vi": -0.6096119670922546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4592725222109,
        "longitude": -79.8811526259356
      }
    },
    {
      "number": 14141,
      "class": "Bus",
      "name": "BRADDOCK 2 1",
      "init": {
        "Vr": -0.8204997977367268,
        "Vi": -0.6304844838646051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4030513443906,
        "longitude": -79.7562632065436
      }
    },
    {
      "number": 14142,
      "class": "Bus",
      "name": "BRADDOCK 2 2",
      "init": {
        "Vr": -0.8205179054919712,
        "Vi": -0.6303394825736921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4030513443906,
        "longitude": -79.7562632065436
      }
    },
    {
      "number": 14143,
      "class": "Bus",
      "name": "BRIDGEVILLE 1 1",
      "init": {
        "Vr": -0.8165842858060821,
        "Vi": -0.64077106854803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.347136608437,
        "longitude": -80.1307854286688
      }
    },
    {
      "number": 14144,
      "class": "Bus",
      "name": "BRIDGEVILLE 1 2",
      "init": {
        "Vr": -0.8166031582874358,
        "Vi": -0.640659442489166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.347136608437,
        "longitude": -80.1307854286688
      }
    },
    {
      "number": 14145,
      "class": "Bus",
      "name": "BRIDGEVILLE 2 1",
      "init": {
        "Vr": -0.7655160484922179,
        "Vi": -0.6986526469054234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3114317639848,
        "longitude": -80.1493520856582
      }
    },
    {
      "number": 14146,
      "class": "Bus",
      "name": "BRIDGEVILLE 2 2",
      "init": {
        "Vr": -0.8073963878941571,
        "Vi": -0.6565155182436084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3114317639848,
        "longitude": -80.1493520856582
      }
    },
    {
      "number": 14147,
      "class": "Bus",
      "name": "BRIDGEVILLE 2 3",
      "init": {
        "Vr": -0.7655376371918717,
        "Vi": -0.6985383799377023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3114317639848,
        "longitude": -80.1493520856582
      }
    },
    {
      "number": 14148,
      "class": "Bus",
      "name": "BRIDGEVILLE 3 1",
      "init": {
        "Vr": -0.8185823770142494,
        "Vi": -0.6313041041787271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4169175237038,
        "longitude": -80.1362839080906
      }
    },
    {
      "number": 14149,
      "class": "Bus",
      "name": "BRIDGEVILLE 4 1",
      "init": {
        "Vr": -0.7701863365777706,
        "Vi": -0.687969272471388
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2794857791375,
        "longitude": -80.0688589785347
      }
    },
    {
      "number": 14150,
      "class": "Bus",
      "name": "BRIDGEVILLE 4 2",
      "init": {
        "Vr": -0.8193811379699772,
        "Vi": -0.6471893324497725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2794857791375,
        "longitude": -80.0688589785347
      }
    },
    {
      "number": 14151,
      "class": "Bus",
      "name": "BRIDGEVILLE 4 3",
      "init": {
        "Vr": -0.770307173832388,
        "Vi": -0.6905890098404541
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2794857791375,
        "longitude": -80.0688589785347
      }
    },
    {
      "number": 14152,
      "class": "Bus",
      "name": "CARNEGIE 1 1",
      "init": {
        "Vr": -0.8284704495361275,
        "Vi": -0.6199286706963293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4170871866432,
        "longitude": -80.0734666802152
      }
    },
    {
      "number": 14153,
      "class": "Bus",
      "name": "CARNEGIE 2 1",
      "init": {
        "Vr": -0.8255416949788521,
        "Vi": -0.6191482566733296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4711997294292,
        "longitude": -80.152546450029
      }
    },
    {
      "number": 14154,
      "class": "Bus",
      "name": "CARNEGIE 3 1",
      "init": {
        "Vr": -0.8161135158570638,
        "Vi": -0.6362374190350129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158819381796,
        "longitude": -80.1805776147699
      }
    },
    {
      "number": 14155,
      "class": "Bus",
      "name": "CARNEGIE 3 2",
      "init": {
        "Vr": -0.8160727295856288,
        "Vi": -0.6363574713445517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4158819381796,
        "longitude": -80.1805776147699
      }
    },
    {
      "number": 14156,
      "class": "Bus",
      "name": "CARNEGIE 4 1",
      "init": {
        "Vr": -0.8222990195096662,
        "Vi": -0.6316897632239635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3489293107891,
        "longitude": -80.0307090379626
      }
    },
    {
      "number": 14157,
      "class": "Bus",
      "name": "CHESWICK 1 1",
      "init": {
        "Vr": -0.8199527960602062,
        "Vi": -0.6390548956303745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14158,
      "class": "Bus",
      "name": "CHESWICK 1 2",
      "init": {
        "Vr": -0.823184903426544,
        "Vi": -0.6323698968411803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14159,
      "class": "Bus",
      "name": "CHESWICK 1 3",
      "init": {
        "Vr": -0.8198529057752547,
        "Vi": -0.6392614996466623
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14160,
      "class": "Bus",
      "name": "CHESWICK 1 4",
      "init": {
        "Vr": -0.8198529057752547,
        "Vi": -0.6392614996466623
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14161,
      "class": "Bus",
      "name": "CHESWICK 1 5",
      "init": {
        "Vr": -0.8199332356830611,
        "Vi": -0.6391291418674384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14162,
      "class": "Bus",
      "name": "CHESWICK 1 7",
      "init": {
        "Vr": -0.8199527960602062,
        "Vi": -0.6390548956303745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017262652081,
        "longitude": -79.9306084236501
      }
    },
    {
      "number": 14163,
      "class": "Bus",
      "name": "CHESWICK 2 1",
      "init": {
        "Vr": -0.8251596254739035,
        "Vi": -0.6362255523051675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5894158158059,
        "longitude": -79.8772732206468
      }
    },
    {
      "number": 14164,
      "class": "Bus",
      "name": "CHESWICK 3 1",
      "init": {
        "Vr": -0.8245122644063116,
        "Vi": -0.6378829371728676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6316331545229,
        "longitude": -79.8813520710919
      }
    },
    {
      "number": 14165,
      "class": "Bus",
      "name": "CLAIRTON 1 1",
      "init": {
        "Vr": -0.8163619159535682,
        "Vi": -0.6344095137330068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2691629019719,
        "longitude": -79.9989509367167
      }
    },
    {
      "number": 14166,
      "class": "Bus",
      "name": "CLAIRTON 2 1",
      "init": {
        "Vr": -0.8186375560053721,
        "Vi": -0.6355254843768827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2609771144394,
        "longitude": -79.9330340374162
      }
    },
    {
      "number": 14167,
      "class": "Bus",
      "name": "CLAIRTON 2 2",
      "init": {
        "Vr": -0.8186653785316315,
        "Vi": -0.6353760638595412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2609771144394,
        "longitude": -79.9330340374162
      }
    },
    {
      "number": 14168,
      "class": "Bus",
      "name": "CLAIRTON 3 1",
      "init": {
        "Vr": -0.8330096228303339,
        "Vi": -0.6215070791829881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3505945730157,
        "longitude": -79.8948998945562
      }
    },
    {
      "number": 14169,
      "class": "Bus",
      "name": "CLINTON 11 1",
      "init": {
        "Vr": -0.8101400497465838,
        "Vi": -0.6528135914530917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4651099981194,
        "longitude": -80.4050771222585
      }
    },
    {
      "number": 14170,
      "class": "Bus",
      "name": "CLINTON 12 1",
      "init": {
        "Vr": -0.8175585263962206,
        "Vi": -0.6428534522783933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5053863511216,
        "longitude": -80.3904514765222
      }
    },
    {
      "number": 14171,
      "class": "Bus",
      "name": "CLINTON 12 2",
      "init": {
        "Vr": -0.8175557096471556,
        "Vi": -0.6428861399469626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5053863511216,
        "longitude": -80.3904514765222
      }
    },
    {
      "number": 14172,
      "class": "Bus",
      "name": "CLINTON 13 1",
      "init": {
        "Vr": -0.8133402620986887,
        "Vi": -0.6399346603871758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.489644991937,
        "longitude": -80.2897066390767
      }
    },
    {
      "number": 14173,
      "class": "Bus",
      "name": "CORAOPOLIS 1 1",
      "init": {
        "Vr": -0.8177205579211057,
        "Vi": -0.6367617233583261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5059719609042,
        "longitude": -80.1980323968753
      }
    },
    {
      "number": 14174,
      "class": "Bus",
      "name": "CORAOPOLIS 2 1",
      "init": {
        "Vr": -0.825944601129342,
        "Vi": -0.6369864349604842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5990717285614,
        "longitude": -80.1694972721615
      }
    },
    {
      "number": 14175,
      "class": "Bus",
      "name": "CORAOPOLIS 3 1",
      "init": {
        "Vr": -0.8222193959760543,
        "Vi": -0.6324486527227315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5782636322285,
        "longitude": -80.207678620874
      }
    },
    {
      "number": 14176,
      "class": "Bus",
      "name": "CORAOPOLIS 4 1",
      "init": {
        "Vr": -0.8145742824114262,
        "Vi": -0.6346594827716937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4900075352879,
        "longitude": -80.2250481341853
      }
    },
    {
      "number": 14177,
      "class": "Bus",
      "name": "CORAOPOLIS 4 2",
      "init": {
        "Vr": -0.8145074345185945,
        "Vi": -0.6343160800557778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4900075352879,
        "longitude": -80.2250481341853
      }
    },
    {
      "number": 14178,
      "class": "Bus",
      "name": "ELIZABETH 10 1",
      "init": {
        "Vr": -0.8359011291177886,
        "Vi": -0.6217097891828887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3459598527561,
        "longitude": -79.8595817379691
      }
    },
    {
      "number": 14179,
      "class": "Bus",
      "name": "ELIZABETH 10 2",
      "init": {
        "Vr": -0.8359642561308189,
        "Vi": -0.6214509388724161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3459598527561,
        "longitude": -79.8595817379691
      }
    },
    {
      "number": 14180,
      "class": "Bus",
      "name": "ELIZABETH 11 1",
      "init": {
        "Vr": -0.8118219912091982,
        "Vi": -0.6454863452206452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2154296390887,
        "longitude": -79.8628710507068
      }
    },
    {
      "number": 14181,
      "class": "Bus",
      "name": "ELIZABETH 12 1",
      "init": {
        "Vr": -0.8170238230663041,
        "Vi": -0.6408872692544714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2576090906197,
        "longitude": -79.8659353734779
      }
    },
    {
      "number": 14182,
      "class": "Bus",
      "name": "ELIZABETH 12 2",
      "init": {
        "Vr": -0.8170427508247737,
        "Vi": -0.6407996785506543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2576090906197,
        "longitude": -79.8659353734779
      }
    },
    {
      "number": 14183,
      "class": "Bus",
      "name": "FINLEYVILLE 1 1",
      "init": {
        "Vr": -0.8098241526664532,
        "Vi": -0.647321200647784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1753722841376,
        "longitude": -79.9358206300468
      }
    },
    {
      "number": 14184,
      "class": "Bus",
      "name": "FINLEYVILLE 1 2",
      "init": {
        "Vr": -0.8098025522683149,
        "Vi": -0.6473848314592302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1753722841376,
        "longitude": -79.9358206300468
      }
    },
    {
      "number": 14185,
      "class": "Bus",
      "name": "FINLEYVILLE 2 1",
      "init": {
        "Vr": -0.8160979454960421,
        "Vi": -0.6377519835050484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2354788522573,
        "longitude": -80.0262009754028
      }
    },
    {
      "number": 14186,
      "class": "Bus",
      "name": "GIBSONIA 1 1",
      "init": {
        "Vr": -0.8192775630902562,
        "Vi": -0.6435459734885783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6317357391739,
        "longitude": -79.9677416860667
      }
    },
    {
      "number": 14187,
      "class": "Bus",
      "name": "GIBSONIA 2 1",
      "init": {
        "Vr": -0.8245045091675212,
        "Vi": -0.6342561407616879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6749643687923,
        "longitude": -80.080034657816
      }
    },
    {
      "number": 14188,
      "class": "Bus",
      "name": "GIBSONIA 3 1",
      "init": {
        "Vr": -0.8239212766844463,
        "Vi": -0.6375003514231633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5877244137163,
        "longitude": -79.9233918254936
      }
    },
    {
      "number": 14189,
      "class": "Bus",
      "name": "GIBSONIA 3 2",
      "init": {
        "Vr": -0.8238550632975195,
        "Vi": -0.6377977135129762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5877244137163,
        "longitude": -79.9233918254936
      }
    },
    {
      "number": 14190,
      "class": "Bus",
      "name": "GIBSONIA 4 1",
      "init": {
        "Vr": -0.8000594864678047,
        "Vi": -0.6662715081359629
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6493025889748,
        "longitude": -79.9906276929333
      }
    },
    {
      "number": 14191,
      "class": "Bus",
      "name": "GIBSONIA 4 2",
      "init": {
        "Vr": -0.8180197241799206,
        "Vi": -0.6468710705536209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6493025889748,
        "longitude": -79.9906276929333
      }
    },
    {
      "number": 14192,
      "class": "Bus",
      "name": "GIBSONIA 4 3",
      "init": {
        "Vr": -0.8001183008589495,
        "Vi": -0.6660966055120461
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6493025889748,
        "longitude": -79.9906276929333
      }
    },
    {
      "number": 14193,
      "class": "Bus",
      "name": "GLENSHAW 1 1",
      "init": {
        "Vr": -0.8310035391788437,
        "Vi": -0.616341319285624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5180154219505,
        "longitude": -79.91564016501
      }
    },
    {
      "number": 14194,
      "class": "Bus",
      "name": "GLENSHAW 1 2",
      "init": {
        "Vr": -0.831008727919652,
        "Vi": -0.6162152269927762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5180154219505,
        "longitude": -79.91564016501
      }
    },
    {
      "number": 14195,
      "class": "Bus",
      "name": "GLENSHAW 2 1",
      "init": {
        "Vr": -0.8320285693092887,
        "Vi": -0.6170901266307623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5509699328857,
        "longitude": -79.9992255038425
      }
    },
    {
      "number": 14196,
      "class": "Bus",
      "name": "GLENSHAW 2 2",
      "init": {
        "Vr": -0.832004664414394,
        "Vi": -0.6172171141546834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5509699328857,
        "longitude": -79.9992255038425
      }
    },
    {
      "number": 14197,
      "class": "Bus",
      "name": "HOMESTEAD 1 1",
      "init": {
        "Vr": -0.8401230121719339,
        "Vi": -0.6089696924831772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.398162803216,
        "longitude": -79.8964681766665
      }
    },
    {
      "number": 14198,
      "class": "Bus",
      "name": "HOMESTEAD 2 1",
      "init": {
        "Vr": -0.8294998204957429,
        "Vi": -0.6212412923488881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3773402387356,
        "longitude": -79.9997682744511
      }
    },
    {
      "number": 14199,
      "class": "Bus",
      "name": "HOMESTEAD 3 1",
      "init": {
        "Vr": -0.8218119289570396,
        "Vi": -0.6257200273513838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3324435934188,
        "longitude": -79.9546425515388
      }
    },
    {
      "number": 14200,
      "class": "Bus",
      "name": "HOMESTEAD 4 1",
      "init": {
        "Vr": -0.8375930712553843,
        "Vi": -0.6062515495379961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4376941246076,
        "longitude": -79.8609768684026
      }
    },
    {
      "number": 14201,
      "class": "Bus",
      "name": "IMPERIAL 1 1",
      "init": {
        "Vr": -0.812801265331537,
        "Vi": -0.6423444629431398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4526332153656,
        "longitude": -80.2685839484883
      }
    },
    {
      "number": 14202,
      "class": "Bus",
      "name": "IMPERIAL 2 1",
      "init": {
        "Vr": -0.8107714627499425,
        "Vi": -0.6470038073456069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4131611172188,
        "longitude": -80.32727393531
      }
    },
    {
      "number": 14203,
      "class": "Bus",
      "name": "IRWIN 1 1",
      "init": {
        "Vr": -0.8245111582733219,
        "Vi": -0.6311424244801175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.32602843457,
        "longitude": -79.8343230761063
      }
    },
    {
      "number": 14204,
      "class": "Bus",
      "name": "IRWIN 1 2",
      "init": {
        "Vr": -0.8244747265150385,
        "Vi": -0.6308675279700249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.32602843457,
        "longitude": -79.8343230761063
      }
    },
    {
      "number": 14205,
      "class": "Bus",
      "name": "IRWIN 2 1",
      "init": {
        "Vr": -0.8254351487775419,
        "Vi": -0.6281884960664413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4020104387967,
        "longitude": -79.7708082548962
      }
    },
    {
      "number": 14206,
      "class": "Bus",
      "name": "IRWIN 3 1",
      "init": {
        "Vr": -0.8139221541753278,
        "Vi": -0.6355459370302379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.308915685002,
        "longitude": -79.6482973604133
      }
    },
    {
      "number": 14207,
      "class": "Bus",
      "name": "IRWIN 3 2",
      "init": {
        "Vr": -0.8140000201292121,
        "Vi": -0.6352657722300009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.308915685002,
        "longitude": -79.6482973604133
      }
    },
    {
      "number": 14208,
      "class": "Bus",
      "name": "IRWIN 4 1",
      "init": {
        "Vr": -0.7781381494575504,
        "Vi": -0.6911601256173093
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3609690378619,
        "longitude": -79.709164754862
      }
    },
    {
      "number": 14209,
      "class": "Bus",
      "name": "IRWIN 4 2",
      "init": {
        "Vr": -0.7998997109257673,
        "Vi": -0.6663729985853508
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3609690378619,
        "longitude": -79.709164754862
      }
    },
    {
      "number": 14210,
      "class": "Bus",
      "name": "IRWIN 4 3",
      "init": {
        "Vr": -0.8145083903401767,
        "Vi": -0.646560819314131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3609690378619,
        "longitude": -79.709164754862
      }
    },
    {
      "number": 14211,
      "class": "Bus",
      "name": "IRWIN 4 4",
      "init": {
        "Vr": -0.8001100149348788,
        "Vi": -0.6659316712188703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3609690378619,
        "longitude": -79.709164754862
      }
    },
    {
      "number": 14212,
      "class": "Bus",
      "name": "IRWIN 4 6",
      "init": {
        "Vr": -0.7998565063453636,
        "Vi": -0.6659271575969453
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3609690378619,
        "longitude": -79.709164754862
      }
    },
    {
      "number": 14213,
      "class": "Bus",
      "name": "IRWIN 5 1",
      "init": {
        "Vr": -0.813110212011676,
        "Vi": -0.6349411548870206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.344159260406,
        "longitude": -79.6792183978686
      }
    },
    {
      "number": 14214,
      "class": "Bus",
      "name": "MARS 1 1",
      "init": {
        "Vr": -0.822320959055932,
        "Vi": -0.6351677880613282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.642421542713,
        "longitude": -80.1014581543399
      }
    },
    {
      "number": 14215,
      "class": "Bus",
      "name": "MARS 2 1",
      "init": {
        "Vr": -0.820040998989846,
        "Vi": -0.6372813959817488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6963950941709,
        "longitude": -80.0405973726095
      }
    },
    {
      "number": 14216,
      "class": "Bus",
      "name": "MARS 3 1",
      "init": {
        "Vr": -0.824476208994341,
        "Vi": -0.6287359115975623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7417223347536,
        "longitude": -79.9821720992148
      }
    },
    {
      "number": 14217,
      "class": "Bus",
      "name": "MARS 3 2",
      "init": {
        "Vr": -0.8244938341337404,
        "Vi": -0.6285900363822396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7417223347536,
        "longitude": -79.9821720992148
      }
    },
    {
      "number": 14218,
      "class": "Bus",
      "name": "MC DONALD 1 1",
      "init": {
        "Vr": -0.8134728313851955,
        "Vi": -0.6410599069087055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4306542628941,
        "longitude": -80.2457082524955
      }
    },
    {
      "number": 14219,
      "class": "Bus",
      "name": "MC DONALD 1 2",
      "init": {
        "Vr": -0.8134157872521285,
        "Vi": -0.6411735162935747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4306542628941,
        "longitude": -80.2457082524955
      }
    },
    {
      "number": 14220,
      "class": "Bus",
      "name": "MC DONALD 2 1",
      "init": {
        "Vr": -0.7845520486394896,
        "Vi": -0.6840097257173227
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4093123246285,
        "longitude": -80.3681824361497
      }
    },
    {
      "number": 14221,
      "class": "Bus",
      "name": "MC DONALD 2 2",
      "init": {
        "Vr": -0.8066794397739081,
        "Vi": -0.6585195910562246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4093123246285,
        "longitude": -80.3681824361497
      }
    },
    {
      "number": 14222,
      "class": "Bus",
      "name": "MC DONALD 2 3",
      "init": {
        "Vr": -0.7846002289274308,
        "Vi": -0.6838827004381587
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4093123246285,
        "longitude": -80.3681824361497
      }
    },
    {
      "number": 14223,
      "class": "Bus",
      "name": "MC DONALD 3 1",
      "init": {
        "Vr": -0.8134248300217376,
        "Vi": -0.6411692337640121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3837963323446,
        "longitude": -80.2460515469399
      }
    },
    {
      "number": 14224,
      "class": "Bus",
      "name": "MC DONALD 3 2",
      "init": {
        "Vr": -0.8134524156236901,
        "Vi": -0.6410103689889379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3837963323446,
        "longitude": -80.2460515469399
      }
    },
    {
      "number": 14225,
      "class": "Bus",
      "name": "MC KEES ROCKS 1 1",
      "init": {
        "Vr": -0.8313871700806765,
        "Vi": -0.6228309272438624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4772753425387,
        "longitude": -80.0311870209164
      }
    },
    {
      "number": 14226,
      "class": "Bus",
      "name": "MC KEES ROCKS 2 1",
      "init": {
        "Vr": -0.827563996022024,
        "Vi": -0.616301450636408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4863397150335,
        "longitude": -80.1337914695668
      }
    },
    {
      "number": 14227,
      "class": "Bus",
      "name": "MC KEES ROCKS 2 2",
      "init": {
        "Vr": -0.8274530722468026,
        "Vi": -0.6166653384891614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4863397150335,
        "longitude": -80.1337914695668
      }
    },
    {
      "number": 14228,
      "class": "Bus",
      "name": "MC KEES ROCKS 3 1",
      "init": {
        "Vr": -0.8199972320047467,
        "Vi": -0.627930305923266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4298704519504,
        "longitude": -80.1281911708204
      }
    },
    {
      "number": 14229,
      "class": "Bus",
      "name": "MC KEES ROCKS 4 1",
      "init": {
        "Vr": -0.8283040346344728,
        "Vi": -0.6226924493009843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4477180242276,
        "longitude": -80.0941965318161
      }
    },
    {
      "number": 14230,
      "class": "Bus",
      "name": "MCKEESPORT 1 1",
      "init": {
        "Vr": -0.8347572454353248,
        "Vi": -0.6194517881443584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3365208903952,
        "longitude": -79.7701454071554
      }
    },
    {
      "number": 14231,
      "class": "Bus",
      "name": "MCKEESPORT 2 1",
      "init": {
        "Vr": -0.8177658961160532,
        "Vi": -0.6398500620493899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14232,
      "class": "Bus",
      "name": "MCKEESPORT 2 2",
      "init": {
        "Vr": -0.8177658961160531,
        "Vi": -0.6398500620493898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14233,
      "class": "Bus",
      "name": "MCKEESPORT 2 3",
      "init": {
        "Vr": -0.8177658961160531,
        "Vi": -0.6398500620493898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14234,
      "class": "Bus",
      "name": "MCKEESPORT 2 4",
      "init": {
        "Vr": -0.8177658961160531,
        "Vi": -0.6398500620493899
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14235,
      "class": "Bus",
      "name": "MCKEESPORT 2 5",
      "init": {
        "Vr": -0.8177328845869435,
        "Vi": -0.6400733251707724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14236,
      "class": "Bus",
      "name": "MCKEESPORT 2 7",
      "init": {
        "Vr": -0.8177658961160532,
        "Vi": -0.6398500620493899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3792376412266,
        "longitude": -79.7089185129077
      }
    },
    {
      "number": 14237,
      "class": "Bus",
      "name": "MCKEESPORT 3 1",
      "init": {
        "Vr": -0.8179956015788448,
        "Vi": -0.6378635317592212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2659210679863,
        "longitude": -79.8404968990505
      }
    },
    {
      "number": 14238,
      "class": "Bus",
      "name": "MCKEESPORT 4 1",
      "init": {
        "Vr": -0.8269812075490729,
        "Vi": -0.627799384025798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3117320930183,
        "longitude": -79.8349748020163
      }
    },
    {
      "number": 14239,
      "class": "Bus",
      "name": "MCKEESPORT 5 1",
      "init": {
        "Vr": -0.8386150224700992,
        "Vi": -0.6123984045095654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.404918129689,
        "longitude": -79.9240476798192
      }
    },
    {
      "number": 14240,
      "class": "Bus",
      "name": "MCKEESPORT 6 1",
      "init": {
        "Vr": -0.8194032018852815,
        "Vi": -0.634130725358734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290543832226,
        "longitude": -79.8624437946542
      }
    },
    {
      "number": 14241,
      "class": "Bus",
      "name": "MONONGAHELA 1 1",
      "init": {
        "Vr": -0.8119310721846632,
        "Vi": -0.6496807738762612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1431019412331,
        "longitude": -79.9187331045718
      }
    },
    {
      "number": 14242,
      "class": "Bus",
      "name": "MONONGAHELA 2 1",
      "init": {
        "Vr": -0.7787277502200027,
        "Vi": -0.6881711245739993
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1102129291303,
        "longitude": -79.9139928563938
      }
    },
    {
      "number": 14243,
      "class": "Bus",
      "name": "MONONGAHELA 2 2",
      "init": {
        "Vr": -0.8020181620832405,
        "Vi": -0.659809744817717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1102129291303,
        "longitude": -79.9139928563938
      }
    },
    {
      "number": 14244,
      "class": "Bus",
      "name": "MONONGAHELA 2 3",
      "init": {
        "Vr": -0.7787304563405455,
        "Vi": -0.6879825099994326
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1102129291303,
        "longitude": -79.9139928563938
      }
    },
    {
      "number": 14245,
      "class": "Bus",
      "name": "MONONGAHELA 3 1",
      "init": {
        "Vr": -0.7844840896892875,
        "Vi": -0.6785360995744366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2709877094445,
        "longitude": -79.872612381963
      }
    },
    {
      "number": 14246,
      "class": "Bus",
      "name": "MONONGAHELA 3 2",
      "init": {
        "Vr": -0.817924953106612,
        "Vi": -0.6425681087162515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2709877094445,
        "longitude": -79.872612381963
      }
    },
    {
      "number": 14247,
      "class": "Bus",
      "name": "MONONGAHELA 3 3",
      "init": {
        "Vr": -0.7845106831148722,
        "Vi": -0.6784306483295096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2709877094445,
        "longitude": -79.872612381963
      }
    },
    {
      "number": 14248,
      "class": "Bus",
      "name": "MONROEVILLE 1 1",
      "init": {
        "Vr": -0.8355887209856492,
        "Vi": -0.610240755018026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4930004662768,
        "longitude": -79.8090986257173
      }
    },
    {
      "number": 14249,
      "class": "Bus",
      "name": "MONROEVILLE 2 1",
      "init": {
        "Vr": -0.84064526366349,
        "Vi": -0.6046096270184834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4539985164179,
        "longitude": -79.8267429338983
      }
    },
    {
      "number": 14250,
      "class": "Bus",
      "name": "MONROEVILLE 3 1",
      "init": {
        "Vr": -0.8182131262607467,
        "Vi": -0.6335912529729432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4727549946218,
        "longitude": -79.754960443188
      }
    },
    {
      "number": 14251,
      "class": "Bus",
      "name": "MONROEVILLE 4 1",
      "init": {
        "Vr": -0.8171437873030232,
        "Vi": -0.6338693024093239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4483034277375,
        "longitude": -79.6919904560298
      }
    },
    {
      "number": 14252,
      "class": "Bus",
      "name": "MURRYSVILLE 1 1",
      "init": {
        "Vr": -0.8178663014773521,
        "Vi": -0.6322798737347579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4995025432417,
        "longitude": -79.6333795171824
      }
    },
    {
      "number": 14253,
      "class": "Bus",
      "name": "MURRYSVILLE 2 1",
      "init": {
        "Vr": -0.8175606214450721,
        "Vi": -0.632427517985227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4931720569896,
        "longitude": -79.6776485855054
      }
    },
    {
      "number": 14254,
      "class": "Bus",
      "name": "MURRYSVILLE 3 1",
      "init": {
        "Vr": -0.8176814132431435,
        "Vi": -0.6352846237470904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5890473446064,
        "longitude": -79.7102472405805
      }
    },
    {
      "number": 14255,
      "class": "Bus",
      "name": "NATRONA HEIGHTS 1 1",
      "init": {
        "Vr": -0.8212262325309883,
        "Vi": -0.641176426100239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6924938095712,
        "longitude": -79.7485820078305
      }
    },
    {
      "number": 14256,
      "class": "Bus",
      "name": "NATRONA HEIGHTS 2 1",
      "init": {
        "Vr": -0.817875253268597,
        "Vi": -0.6344986696788141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5969907595272,
        "longitude": -79.7015302077505
      }
    },
    {
      "number": 14257,
      "class": "Bus",
      "name": "NATRONA HEIGHTS 3 1",
      "init": {
        "Vr": -0.8219929109585092,
        "Vi": -0.6404920986710453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.69090069404,
        "longitude": -79.7872031196563
      }
    },
    {
      "number": 14258,
      "class": "Bus",
      "name": "NEW KENSINGTON 1 1",
      "init": {
        "Vr": -0.8275583612943403,
        "Vi": -0.6252869644178164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5483289182164,
        "longitude": -79.8601369536959
      }
    },
    {
      "number": 14259,
      "class": "Bus",
      "name": "NEW KENSINGTON 2 1",
      "init": {
        "Vr": -0.8172643079708237,
        "Vi": -0.6350798763348106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5736063790443,
        "longitude": -79.764918083162
      }
    },
    {
      "number": 14260,
      "class": "Bus",
      "name": "NEW KENSINGTON 2 2",
      "init": {
        "Vr": -0.8173193405925205,
        "Vi": -0.6348015087804383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5736063790443,
        "longitude": -79.764918083162
      }
    },
    {
      "number": 14261,
      "class": "Bus",
      "name": "NEW KENSINGTON 3 1",
      "init": {
        "Vr": -0.8178935826458831,
        "Vi": -0.633762240329136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5952260712232,
        "longitude": -79.7548438733574
      }
    },
    {
      "number": 14262,
      "class": "Bus",
      "name": "NEW KENSINGTON 4 1",
      "init": {
        "Vr": -0.8170053430396635,
        "Vi": -0.6334301479003727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5126629150223,
        "longitude": -79.6949027661709
      }
    },
    {
      "number": 14263,
      "class": "Bus",
      "name": "NORTH VERSAILLES 1 1",
      "init": {
        "Vr": -0.8343402206489214,
        "Vi": -0.6223649668637045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3467749548345,
        "longitude": -79.8731455381794
      }
    },
    {
      "number": 14264,
      "class": "Bus",
      "name": "NORTH VERSAILLES 2 1",
      "init": {
        "Vr": -0.8201410800494057,
        "Vi": -0.6362547186632509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3765560125796,
        "longitude": -79.7462023717598
      }
    },
    {
      "number": 14265,
      "class": "Bus",
      "name": "NORTH VERSAILLES 3 1",
      "init": {
        "Vr": -0.838316823733651,
        "Vi": -0.6053925022304038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4211475174734,
        "longitude": -79.8661375905258
      }
    },
    {
      "number": 14266,
      "class": "Bus",
      "name": "OAKDALE 2 1",
      "init": {
        "Vr": -0.8148651037304999,
        "Vi": -0.6388973120144114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14267,
      "class": "Bus",
      "name": "OAKDALE 2 2",
      "init": {
        "Vr": -0.8148651037304999,
        "Vi": -0.6388973120144116
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14268,
      "class": "Bus",
      "name": "OAKDALE 2 3",
      "init": {
        "Vr": -0.8148651037304999,
        "Vi": -0.6388973120144116
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14269,
      "class": "Bus",
      "name": "OAKDALE 2 4",
      "init": {
        "Vr": -0.8148651037304999,
        "Vi": -0.6388973120144115
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14270,
      "class": "Bus",
      "name": "OAKDALE 2 5",
      "init": {
        "Vr": -0.8148412783741538,
        "Vi": -0.6389855916688562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14271,
      "class": "Bus",
      "name": "OAKDALE 2 7",
      "init": {
        "Vr": -0.8148872155722685,
        "Vi": -0.6388135401136081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893356326312,
        "longitude": -80.1606410758019
      }
    },
    {
      "number": 14272,
      "class": "Bus",
      "name": "OAKDALE 3 1",
      "init": {
        "Vr": -0.8163588878131628,
        "Vi": -0.6359182594602798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4084119196803,
        "longitude": -80.1966515949757
      }
    },
    {
      "number": 14273,
      "class": "Bus",
      "name": "OAKDALE 4 1",
      "init": {
        "Vr": -0.779315984197186,
        "Vi": -0.6865953604068988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.390492501915,
        "longitude": -80.2138933177425
      }
    },
    {
      "number": 14274,
      "class": "Bus",
      "name": "OAKDALE 4 2",
      "init": {
        "Vr": -0.8130278834346587,
        "Vi": -0.6425951868965604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.390492501915,
        "longitude": -80.2138933177425
      }
    },
    {
      "number": 14275,
      "class": "Bus",
      "name": "OAKDALE 4 3",
      "init": {
        "Vr": -0.8261218058331167,
        "Vi": -0.6255052315124797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.390492501915,
        "longitude": -80.2138933177425
      }
    },
    {
      "number": 14276,
      "class": "Bus",
      "name": "OAKDALE 4 4",
      "init": {
        "Vr": -0.8261218058331168,
        "Vi": -0.6255052315124796
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.390492501915,
        "longitude": -80.2138933177425
      }
    },
    {
      "number": 14277,
      "class": "Bus",
      "name": "OAKDALE 4 5",
      "init": {
        "Vr": -0.7793284632603492,
        "Vi": -0.686499400453306
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.390492501915,
        "longitude": -80.2138933177425
      }
    },
    {
      "number": 14278,
      "class": "Bus",
      "name": "OAKMONT 1 1",
      "init": {
        "Vr": -0.8344017452081272,
        "Vi": -0.6114502862211543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.469631805018,
        "longitude": -79.8473785251804
      }
    },
    {
      "number": 14279,
      "class": "Bus",
      "name": "OAKMONT 2 1",
      "init": {
        "Vr": -0.8271897051690389,
        "Vi": -0.6210945222107448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5165576607053,
        "longitude": -79.8262573028643
      }
    },
    {
      "number": 14280,
      "class": "Bus",
      "name": "PITCAIRN 1",
      "init": {
        "Vr": -0.8159134903623975,
        "Vi": -0.6441523107072914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2320582512919,
        "longitude": -79.7348985409396
      }
    },
    {
      "number": 14281,
      "class": "Bus",
      "name": "PITTSBURGH 1 1",
      "init": {
        "Vr": -0.8176104736601614,
        "Vi": -0.634538572503178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5554593376964,
        "longitude": -79.7371188239643
      }
    },
    {
      "number": 14282,
      "class": "Bus",
      "name": "PITTSBURGH 2 1",
      "init": {
        "Vr": -0.827455799870407,
        "Vi": -0.6205052102140871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4508471308495,
        "longitude": -79.7828267556799
      }
    },
    {
      "number": 14283,
      "class": "Bus",
      "name": "PITTSBURGH 3 1",
      "init": {
        "Vr": -0.8174871909660274,
        "Vi": -0.6324720739772723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4557292632554,
        "longitude": -79.6549621841728
      }
    },
    {
      "number": 14284,
      "class": "Bus",
      "name": "PITTSBURGH 4 1",
      "init": {
        "Vr": -0.8155059620111801,
        "Vi": -0.6372198841848089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4978134921328,
        "longitude": -79.7217618487015
      }
    },
    {
      "number": 14285,
      "class": "Bus",
      "name": "PITTSBURGH 5 1",
      "init": {
        "Vr": -0.8214600108162465,
        "Vi": -0.6287805983992013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4417542833928,
        "longitude": -79.7523926913506
      }
    },
    {
      "number": 14286,
      "class": "Bus",
      "name": "PITTSBURGH 6 1",
      "init": {
        "Vr": -0.8408917435561224,
        "Vi": -0.6064665366636376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613336938302,
        "longitude": -79.8059658267839
      }
    },
    {
      "number": 14287,
      "class": "Bus",
      "name": "PITTSBURGH 7 1",
      "init": {
        "Vr": -0.8189308459388399,
        "Vi": -0.6325574073154796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.547495839141,
        "longitude": -79.7913221163479
      }
    },
    {
      "number": 14288,
      "class": "Bus",
      "name": "PITTSBURGH 7 2",
      "init": {
        "Vr": -0.8188859229194593,
        "Vi": -0.6321502467499309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.547495839141,
        "longitude": -79.7913221163479
      }
    },
    {
      "number": 14289,
      "class": "Bus",
      "name": "PITTSBURGH 8 1",
      "init": {
        "Vr": -0.8367096297844816,
        "Vi": -0.6088031466946605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660496243369,
        "longitude": -79.8690184622531
      }
    },
    {
      "number": 14290,
      "class": "Bus",
      "name": "PITTSBURGH 9 1",
      "init": {
        "Vr": -0.8348470323974095,
        "Vi": -0.6198526660885123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.335527252843,
        "longitude": -79.8897790710224
      }
    },
    {
      "number": 14291,
      "class": "Bus",
      "name": "PITTSBURGH 9 2",
      "init": {
        "Vr": -0.8349181824795823,
        "Vi": -0.6196174735773213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.335527252843,
        "longitude": -79.8897790710224
      }
    },
    {
      "number": 14292,
      "class": "Bus",
      "name": "PITTSBURGH 10 1",
      "init": {
        "Vr": -0.8045650572685196,
        "Vi": -0.6647811065312995
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4975789458984,
        "longitude": -79.7553729592883
      }
    },
    {
      "number": 14293,
      "class": "Bus",
      "name": "PITTSBURGH 10 2",
      "init": {
        "Vr": -0.8140335004838177,
        "Vi": -0.6410781004142313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4975789458984,
        "longitude": -79.7553729592883
      }
    },
    {
      "number": 14294,
      "class": "Bus",
      "name": "PITTSBURGH 10 3",
      "init": {
        "Vr": -0.8141119690450184,
        "Vi": -0.6408816650084139
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4975789458984,
        "longitude": -79.7553729592883
      }
    },
    {
      "number": 14295,
      "class": "Bus",
      "name": "PITTSBURGH 10 4",
      "init": {
        "Vr": -0.8141119690450183,
        "Vi": -0.6408816650084139
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4975789458984,
        "longitude": -79.7553729592883
      }
    },
    {
      "number": 14296,
      "class": "Bus",
      "name": "PITTSBURGH 10 5",
      "init": {
        "Vr": -0.8046211815732064,
        "Vi": -0.6645818833400384
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4975789458984,
        "longitude": -79.7553729592883
      }
    },
    {
      "number": 14297,
      "class": "Bus",
      "name": "PITTSBURGH 11 1",
      "init": {
        "Vr": -0.8237039485880276,
        "Vi": -0.6272364537581796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3480785266789,
        "longitude": -79.9664837503106
      }
    },
    {
      "number": 14298,
      "class": "Bus",
      "name": "PITTSBURGH 12 1",
      "init": {
        "Vr": -0.8302383252615263,
        "Vi": -0.6243136946053444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3347967949781,
        "longitude": -79.7318258071702
      }
    },
    {
      "number": 14299,
      "class": "Bus",
      "name": "PITTSBURGH 13 1",
      "init": {
        "Vr": -0.8271398509008274,
        "Vi": -0.6278153722089611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5501485641045,
        "longitude": -79.8716070046468
      }
    },
    {
      "number": 14300,
      "class": "Bus",
      "name": "PITTSBURGH 14 1",
      "init": {
        "Vr": -0.7995298480053499,
        "Vi": -0.6647878176857871
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6050010150784,
        "longitude": -79.8747647721057
      }
    },
    {
      "number": 14301,
      "class": "Bus",
      "name": "PITTSBURGH 14 2",
      "init": {
        "Vr": -0.8240360510670011,
        "Vi": -0.6422258957906922
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6050010150784,
        "longitude": -79.8747647721057
      }
    },
    {
      "number": 14302,
      "class": "Bus",
      "name": "PITTSBURGH 14 3",
      "init": {
        "Vr": -0.7995617781141909,
        "Vi": -0.6646714084599326
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6050010150784,
        "longitude": -79.8747647721057
      }
    },
    {
      "number": 14303,
      "class": "Bus",
      "name": "PITTSBURGH 15 1",
      "init": {
        "Vr": -0.8278889337811111,
        "Vi": -0.6231212395922077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5311844703113,
        "longitude": -79.8696886957048
      }
    },
    {
      "number": 14304,
      "class": "Bus",
      "name": "PITTSBURGH 16 1",
      "init": {
        "Vr": -0.8232361323658008,
        "Vi": -0.6290257767160427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4174628829891,
        "longitude": -79.7652747564089
      }
    },
    {
      "number": 14305,
      "class": "Bus",
      "name": "PITTSBURGH 16 2",
      "init": {
        "Vr": -0.8232854918234945,
        "Vi": -0.6288736842691217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4174628829891,
        "longitude": -79.7652747564089
      }
    },
    {
      "number": 14306,
      "class": "Bus",
      "name": "PITTSBURGH 17 1",
      "init": {
        "Vr": -0.8384918545481315,
        "Vi": -0.6096555822210356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4610950016965,
        "longitude": -79.9451277366034
      }
    },
    {
      "number": 14307,
      "class": "Bus",
      "name": "PITTSBURGH 18 1",
      "init": {
        "Vr": -0.840090951844765,
        "Vi": -0.6111353218491773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4126694606979,
        "longitude": -79.8950997733419
      }
    },
    {
      "number": 14308,
      "class": "Bus",
      "name": "PITTSBURGH 18 2",
      "init": {
        "Vr": -0.8401050715883864,
        "Vi": -0.611049442554518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4126694606979,
        "longitude": -79.8950997733419
      }
    },
    {
      "number": 14309,
      "class": "Bus",
      "name": "PITTSBURGH 19 1",
      "init": {
        "Vr": -0.8277917785022415,
        "Vi": -0.6201381952668493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5129046987895,
        "longitude": -79.8885013729305
      }
    },
    {
      "number": 14310,
      "class": "Bus",
      "name": "PITTSBURGH 20 1",
      "init": {
        "Vr": -0.8384588662528243,
        "Vi": -0.6136021245035893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4153377247756,
        "longitude": -79.9632666901562
      }
    },
    {
      "number": 14311,
      "class": "Bus",
      "name": "PITTSBURGH 20 2",
      "init": {
        "Vr": -0.8385006361163762,
        "Vi": -0.613423081487829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4153377247756,
        "longitude": -79.9632666901562
      }
    },
    {
      "number": 14312,
      "class": "Bus",
      "name": "PITTSBURGH 21 1",
      "init": {
        "Vr": -0.8409241954970215,
        "Vi": -0.6082222490227185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.465396588728,
        "longitude": -79.9563839288192
      }
    },
    {
      "number": 14313,
      "class": "Bus",
      "name": "PITTSBURGH 22 1",
      "init": {
        "Vr": -0.8355761493657962,
        "Vi": -0.6117554149667891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4448777175913,
        "longitude": -79.944631677574
      }
    },
    {
      "number": 14314,
      "class": "Bus",
      "name": "PITTSBURGH 23 1",
      "init": {
        "Vr": -0.8346878792358735,
        "Vi": -0.6133821724216342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4360081207191,
        "longitude": -79.9671890983149
      }
    },
    {
      "number": 14315,
      "class": "Bus",
      "name": "PITTSBURGH 23 2",
      "init": {
        "Vr": -0.8347511599355906,
        "Vi": -0.6130955949807619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4360081207191,
        "longitude": -79.9671890983149
      }
    },
    {
      "number": 14316,
      "class": "Bus",
      "name": "PITTSBURGH 24 1",
      "init": {
        "Vr": -0.8412064921704652,
        "Vi": -0.6140239519395979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3793410400632,
        "longitude": -79.8504615320354
      }
    },
    {
      "number": 14317,
      "class": "Bus",
      "name": "PITTSBURGH 25 1",
      "init": {
        "Vr": -0.8386163237833125,
        "Vi": -0.6125894233377522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110639899974,
        "longitude": -79.9479829231428
      }
    },
    {
      "number": 14318,
      "class": "Bus",
      "name": "PITTSBURGH 25 2",
      "init": {
        "Vr": -0.8386324959803618,
        "Vi": -0.6124187691225278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110639899974,
        "longitude": -79.9479829231428
      }
    },
    {
      "number": 14319,
      "class": "Bus",
      "name": "PITTSBURGH 26 1",
      "init": {
        "Vr": -0.83613809483535,
        "Vi": -0.6114276153751335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4581709717144,
        "longitude": -79.9325199782102
      }
    },
    {
      "number": 14320,
      "class": "Bus",
      "name": "PITTSBURGH 27 1",
      "init": {
        "Vr": -0.8309768041244066,
        "Vi": -0.6240268726382638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3776897249329,
        "longitude": -79.8875548706269
      }
    },
    {
      "number": 14321,
      "class": "Bus",
      "name": "PITTSBURGH 28 1",
      "init": {
        "Vr": -0.8281727876491275,
        "Vi": -0.6220838994860793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3679022939099,
        "longitude": -79.9713295625556
      }
    },
    {
      "number": 14322,
      "class": "Bus",
      "name": "PITTSBURGH 29 1",
      "init": {
        "Vr": -0.8383380163650821,
        "Vi": -0.6080345917045907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4771558696407,
        "longitude": -79.8092495684031
      }
    },
    {
      "number": 14323,
      "class": "Bus",
      "name": "PITTSBURGH 30 1",
      "init": {
        "Vr": -0.8378682284640808,
        "Vi": -0.6090653688372331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5453051270501,
        "longitude": -79.9468637838151
      }
    },
    {
      "number": 14324,
      "class": "Bus",
      "name": "PITTSBURGH 30 2",
      "init": {
        "Vr": -0.8379011403180636,
        "Vi": -0.6089644620106167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5453051270501,
        "longitude": -79.9468637838151
      }
    },
    {
      "number": 14325,
      "class": "Bus",
      "name": "PITTSBURGH 31 1",
      "init": {
        "Vr": -0.8366176773475944,
        "Vi": -0.6092824371349582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4773166915557,
        "longitude": -79.8960052214276
      }
    },
    {
      "number": 14326,
      "class": "Bus",
      "name": "PITTSBURGH 31 2",
      "init": {
        "Vr": -0.8366321973404611,
        "Vi": -0.6091787850337846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4773166915557,
        "longitude": -79.8960052214276
      }
    },
    {
      "number": 14327,
      "class": "Bus",
      "name": "PITTSBURGH 32 1",
      "init": {
        "Vr": -0.8284619161855715,
        "Vi": -0.6199715918125777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481816963003,
        "longitude": -79.9094018028218
      }
    },
    {
      "number": 14328,
      "class": "Bus",
      "name": "PITTSBURGH 33 1",
      "init": {
        "Vr": -0.8311282997251754,
        "Vi": -0.6156213360924729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5119533631536,
        "longitude": -79.8587304984104
      }
    },
    {
      "number": 14329,
      "class": "Bus",
      "name": "PITTSBURGH 34 1",
      "init": {
        "Vr": -0.8398137775054038,
        "Vi": -0.6072223736142989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5187049515181,
        "longitude": -79.9485579635684
      }
    },
    {
      "number": 14330,
      "class": "Bus",
      "name": "PITTSBURGH 34 2",
      "init": {
        "Vr": -0.8397889768929488,
        "Vi": -0.607468515272867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5187049515181,
        "longitude": -79.9485579635684
      }
    },
    {
      "number": 14331,
      "class": "Bus",
      "name": "PITTSBURGH 35 1",
      "init": {
        "Vr": -0.8399216213119317,
        "Vi": -0.6072869719308918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.483980506847,
        "longitude": -79.9339050253819
      }
    },
    {
      "number": 14332,
      "class": "Bus",
      "name": "PITTSBURGH 36 1",
      "init": {
        "Vr": -0.8347756124437036,
        "Vi": -0.612999148569473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5542240248296,
        "longitude": -79.9802794336963
      }
    },
    {
      "number": 14333,
      "class": "Bus",
      "name": "PITTSBURGH 37 1",
      "init": {
        "Vr": -0.8353305356011417,
        "Vi": -0.6105267595317416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4820026452077,
        "longitude": -79.8753744632316
      }
    },
    {
      "number": 14334,
      "class": "Bus",
      "name": "PITTSBURGH 38 1",
      "init": {
        "Vr": -0.8286038712161746,
        "Vi": -0.6199630965821964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4936779804776,
        "longitude": -79.9169404629721
      }
    },
    {
      "number": 14335,
      "class": "Bus",
      "name": "PITTSBURGH 38 2",
      "init": {
        "Vr": -0.828540938196811,
        "Vi": -0.6201649544269906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4936779804776,
        "longitude": -79.9169404629721
      }
    },
    {
      "number": 14336,
      "class": "Bus",
      "name": "PITTSBURGH 39 1",
      "init": {
        "Vr": -0.8414158990654669,
        "Vi": -0.6073018139211218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5044034244002,
        "longitude": -79.9451140993271
      }
    },
    {
      "number": 14337,
      "class": "Bus",
      "name": "PITTSBURGH 39 2",
      "init": {
        "Vr": -0.8410145154145775,
        "Vi": -0.6073322987593437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5044034244002,
        "longitude": -79.9451140993271
      }
    },
    {
      "number": 14338,
      "class": "Bus",
      "name": "PITTSBURGH 40 1",
      "init": {
        "Vr": -0.8266737965642098,
        "Vi": -0.6235963073873407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3809491802836,
        "longitude": -79.9561637187281
      }
    },
    {
      "number": 14339,
      "class": "Bus",
      "name": "PITTSBURGH 41 1",
      "init": {
        "Vr": -0.8279567811239081,
        "Vi": -0.618184948877497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4010831422862,
        "longitude": -80.0219865180257
      }
    },
    {
      "number": 14340,
      "class": "Bus",
      "name": "PITTSBURGH 41 2",
      "init": {
        "Vr": -0.8280087649336554,
        "Vi": -0.6179863654158914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4010831422862,
        "longitude": -80.0219865180257
      }
    },
    {
      "number": 14341,
      "class": "Bus",
      "name": "PITTSBURGH 42 1",
      "init": {
        "Vr": -0.83199618675271,
        "Vi": -0.6195344635463405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3962579382994,
        "longitude": -79.9802304818848
      }
    },
    {
      "number": 14342,
      "class": "Bus",
      "name": "PITTSBURGH 42 2",
      "init": {
        "Vr": -0.83201698395378,
        "Vi": -0.6193276262489423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3962579382994,
        "longitude": -79.9802304818848
      }
    },
    {
      "number": 14343,
      "class": "Bus",
      "name": "PITTSBURGH 43 1",
      "init": {
        "Vr": -0.8305837804652095,
        "Vi": -0.6216058567290778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3934611252229,
        "longitude": -79.9906060650632
      }
    },
    {
      "number": 14344,
      "class": "Bus",
      "name": "PITTSBURGH 44 1",
      "init": {
        "Vr": -0.820820548343565,
        "Vi": -0.6285960023975594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3073390347426,
        "longitude": -79.9759654848769
      }
    },
    {
      "number": 14345,
      "class": "Bus",
      "name": "PITTSBURGH 44 2",
      "init": {
        "Vr": -0.8208154346572074,
        "Vi": -0.6284007303735565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3073390347426,
        "longitude": -79.9759654848769
      }
    },
    {
      "number": 14346,
      "class": "Bus",
      "name": "PITTSBURGH 45 1",
      "init": {
        "Vr": -0.8200705044054948,
        "Vi": -0.6326239017565657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3189157582787,
        "longitude": -79.8686870010329
      }
    },
    {
      "number": 14347,
      "class": "Bus",
      "name": "PITTSBURGH 46 1",
      "init": {
        "Vr": -0.823662352053229,
        "Vi": -0.6316038069070036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5810933921116,
        "longitude": -80.0690932542523
      }
    },
    {
      "number": 14348,
      "class": "Bus",
      "name": "PITTSBURGH 47 1",
      "init": {
        "Vr": -0.8413447394606333,
        "Vi": -0.6059562482917937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4436222129855,
        "longitude": -79.9308433644895
      }
    },
    {
      "number": 14349,
      "class": "Bus",
      "name": "PITTSBURGH 48 1",
      "init": {
        "Vr": -0.8228137236456701,
        "Vi": -0.6298874655545504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3464037712256,
        "longitude": -80.0027244514666
      }
    },
    {
      "number": 14350,
      "class": "Bus",
      "name": "PITTSBURGH 49 1",
      "init": {
        "Vr": -0.8282368818122019,
        "Vi": -0.6181328684344328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4081605674558,
        "longitude": -80.0419225042962
      }
    },
    {
      "number": 14351,
      "class": "Bus",
      "name": "PITTSBURGH 50 1",
      "init": {
        "Vr": -0.8204121404868812,
        "Vi": -0.6325352857140364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3743757203027,
        "longitude": -79.9219308806864
      }
    },
    {
      "number": 14352,
      "class": "Bus",
      "name": "PITTSBURGH 51 1",
      "init": {
        "Vr": -0.8406286052730058,
        "Vi": -0.607146627352201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4312370402151,
        "longitude": -79.9149275950941
      }
    },
    {
      "number": 14353,
      "class": "Bus",
      "name": "PITTSBURGH 52 1",
      "init": {
        "Vr": -0.8228127717677158,
        "Vi": -0.6282718494550716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3522460409894,
        "longitude": -79.9560442016551
      }
    },
    {
      "number": 14354,
      "class": "Bus",
      "name": "PITTSBURGH 52 2",
      "init": {
        "Vr": -0.8228394541241002,
        "Vi": -0.6281289311881463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3522460409894,
        "longitude": -79.9560442016551
      }
    },
    {
      "number": 14355,
      "class": "Bus",
      "name": "PITTSBURGH 53 1",
      "init": {
        "Vr": -0.8352910022055258,
        "Vi": -0.6118092842544365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4992830572482,
        "longitude": -80.0096916641169
      }
    },
    {
      "number": 14356,
      "class": "Bus",
      "name": "PITTSBURGH 54 1",
      "init": {
        "Vr": -0.8318012810090952,
        "Vi": -0.6231522304059652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4902120952283,
        "longitude": -80.0437532218175
      }
    },
    {
      "number": 14357,
      "class": "Bus",
      "name": "PITTSBURGH 55 1",
      "init": {
        "Vr": -0.8241631887407008,
        "Vi": -0.6267342877751727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14358,
      "class": "Bus",
      "name": "PITTSBURGH 55 2",
      "init": {
        "Vr": -0.8241631887407008,
        "Vi": -0.6267342877751727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14359,
      "class": "Bus",
      "name": "PITTSBURGH 55 3",
      "init": {
        "Vr": -0.8241631887407008,
        "Vi": -0.6267342877751727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14360,
      "class": "Bus",
      "name": "PITTSBURGH 55 4",
      "init": {
        "Vr": -0.8241631887407007,
        "Vi": -0.6267342877751726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14361,
      "class": "Bus",
      "name": "PITTSBURGH 55 5",
      "init": {
        "Vr": -0.8241112969116711,
        "Vi": -0.6270036381968893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14362,
      "class": "Bus",
      "name": "PITTSBURGH 55 7",
      "init": {
        "Vr": -0.8241925759897403,
        "Vi": -0.6264719696904021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3661779817879,
        "longitude": -79.9959379554256
      }
    },
    {
      "number": 14363,
      "class": "Bus",
      "name": "PITTSBURGH 56 1",
      "init": {
        "Vr": -0.8275249610483707,
        "Vi": -0.6186694909035915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3929115229297,
        "longitude": -80.0152097790133
      }
    },
    {
      "number": 14364,
      "class": "Bus",
      "name": "PITTSBURGH 56 2",
      "init": {
        "Vr": -0.8274705907034223,
        "Vi": -0.6189865078926422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3929115229297,
        "longitude": -80.0152097790133
      }
    },
    {
      "number": 14365,
      "class": "Bus",
      "name": "PITTSBURGH 57 1",
      "init": {
        "Vr": -0.8297971740737664,
        "Vi": -0.6243800391971647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660587082008,
        "longitude": -80.0471559228523
      }
    },
    {
      "number": 14366,
      "class": "Bus",
      "name": "PITTSBURGH 58 1",
      "init": {
        "Vr": -0.8307710985088592,
        "Vi": -0.6231852864430252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4622938970634,
        "longitude": -80.0260529457885
      }
    },
    {
      "number": 14367,
      "class": "Bus",
      "name": "PITTSBURGH 59 1",
      "init": {
        "Vr": -0.8328489668488444,
        "Vi": -0.6181281531146041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4578187890083,
        "longitude": -80.0018783343102
      }
    },
    {
      "number": 14368,
      "class": "Bus",
      "name": "PITTSBURGH 60 1",
      "init": {
        "Vr": -0.8208558703754641,
        "Vi": -0.6263656249754443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4301296840498,
        "longitude": -80.1153505708412
      }
    },
    {
      "number": 14369,
      "class": "Bus",
      "name": "PITTSBURGH 61 1",
      "init": {
        "Vr": -0.8308576549281458,
        "Vi": -0.6238759621366287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4328739213671,
        "longitude": -80.0431827937151
      }
    },
    {
      "number": 14370,
      "class": "Bus",
      "name": "PITTSBURGH 62 1",
      "init": {
        "Vr": -0.8364168774401111,
        "Vi": -0.6104954897296668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5502267175382,
        "longitude": -79.9605299030044
      }
    },
    {
      "number": 14371,
      "class": "Bus",
      "name": "PITTSBURGH 63 1",
      "init": {
        "Vr": -0.8232941136481393,
        "Vi": -0.6222937921607188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.452102070039,
        "longitude": -80.1375447157015
      }
    },
    {
      "number": 14372,
      "class": "Bus",
      "name": "PITTSBURGH 64 1",
      "init": {
        "Vr": -0.822818772760421,
        "Vi": -0.6285307196512432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3283492866455,
        "longitude": -80.0132716942934
      }
    },
    {
      "number": 14373,
      "class": "Bus",
      "name": "PITTSBURGH 64 2",
      "init": {
        "Vr": -0.8228497701243885,
        "Vi": -0.62840564009436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3283492866455,
        "longitude": -80.0132716942934
      }
    },
    {
      "number": 14374,
      "class": "Bus",
      "name": "PITTSBURGH 65 1",
      "init": {
        "Vr": -0.8166864835919053,
        "Vi": -0.6406485168509237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2861256757247,
        "longitude": -79.9236271115696
      }
    },
    {
      "number": 14375,
      "class": "Bus",
      "name": "PITTSBURGH 66 1",
      "init": {
        "Vr": -0.8410673537227655,
        "Vi": -0.606295734865967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4234772434887,
        "longitude": -79.9347687033909
      }
    },
    {
      "number": 14376,
      "class": "Bus",
      "name": "PITTSBURGH 67 1",
      "init": {
        "Vr": -0.8388584485511037,
        "Vi": -0.6073796068892925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.490128161232,
        "longitude": -79.9676797452236
      }
    },
    {
      "number": 14377,
      "class": "Bus",
      "name": "PITTSBURGH 67 2",
      "init": {
        "Vr": -0.8388547375411414,
        "Vi": -0.6074840679623082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.490128161232,
        "longitude": -79.9676797452236
      }
    },
    {
      "number": 14378,
      "class": "Bus",
      "name": "PITTSBURGH 68 1",
      "init": {
        "Vr": -0.8222016648597712,
        "Vi": -0.6258502934715366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3376821214378,
        "longitude": -79.9662170436361
      }
    },
    {
      "number": 14379,
      "class": "Bus",
      "name": "PITTSBURGH 69 1",
      "init": {
        "Vr": -0.8330427670325059,
        "Vi": -0.618687187857235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4060050197964,
        "longitude": -79.9925503297318
      }
    },
    {
      "number": 14380,
      "class": "Bus",
      "name": "PITTSBURGH 69 2",
      "init": {
        "Vr": -0.8330389113788782,
        "Vi": -0.6185517834592165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4060050197964,
        "longitude": -79.9925503297318
      }
    },
    {
      "number": 14381,
      "class": "Bus",
      "name": "PITTSBURGH 70 1",
      "init": {
        "Vr": -0.8289299103698649,
        "Vi": -0.6209735011340944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3861180526351,
        "longitude": -80.0494777245732
      }
    },
    {
      "number": 14382,
      "class": "Bus",
      "name": "PITTSBURGH 70 2",
      "init": {
        "Vr": -0.8289677250722521,
        "Vi": -0.6207166955298151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3861180526351,
        "longitude": -80.0494777245732
      }
    },
    {
      "number": 14383,
      "class": "Bus",
      "name": "PITTSBURGH 71 1",
      "init": {
        "Vr": -0.82227488816189,
        "Vi": -0.6330644659597735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.323683078006,
        "longitude": -80.0368478515105
      }
    },
    {
      "number": 14384,
      "class": "Bus",
      "name": "PITTSBURGH 71 2",
      "init": {
        "Vr": -0.8222184592011142,
        "Vi": -0.6332184152635901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.323683078006,
        "longitude": -80.0368478515105
      }
    },
    {
      "number": 14385,
      "class": "Bus",
      "name": "PITTSBURGH 72 1",
      "init": {
        "Vr": -0.822792766472645,
        "Vi": -0.6272654865993572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3162332084594,
        "longitude": -79.9930134766688
      }
    },
    {
      "number": 14386,
      "class": "Bus",
      "name": "PITTSBURGH 73 1",
      "init": {
        "Vr": -0.8180462049828515,
        "Vi": -0.6342424216869871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3541872544549,
        "longitude": -80.0650406410916
      }
    },
    {
      "number": 14387,
      "class": "Bus",
      "name": "PITTSBURGH 73 2",
      "init": {
        "Vr": -0.8180432280602973,
        "Vi": -0.6340837348793219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3541872544549,
        "longitude": -80.0650406410916
      }
    },
    {
      "number": 14388,
      "class": "Bus",
      "name": "PITTSBURGH 74 1",
      "init": {
        "Vr": -0.8291388129740618,
        "Vi": -0.6240949634088236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4709286842031,
        "longitude": -80.0694234812724
      }
    },
    {
      "number": 14389,
      "class": "Bus",
      "name": "PITTSBURGH 74 2",
      "init": {
        "Vr": -0.8291238789231588,
        "Vi": -0.6239460991771074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4709286842031,
        "longitude": -80.0694234812724
      }
    },
    {
      "number": 14390,
      "class": "Bus",
      "name": "PITTSBURGH 75 1",
      "init": {
        "Vr": -0.8340766428761984,
        "Vi": -0.6131919741618816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5168052965423,
        "longitude": -80.0233006948583
      }
    },
    {
      "number": 14391,
      "class": "Bus",
      "name": "PITTSBURGH 76 1",
      "init": {
        "Vr": -0.8285095679518168,
        "Vi": -0.6179827247927304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4995433882255,
        "longitude": -80.090897366496
      }
    },
    {
      "number": 14392,
      "class": "Bus",
      "name": "PITTSBURGH 77 1",
      "init": {
        "Vr": -0.8242249612960778,
        "Vi": -0.6252333410772476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369515998532,
        "longitude": -80.1114738938116
      }
    },
    {
      "number": 14393,
      "class": "Bus",
      "name": "PITTSBURGH 77 2",
      "init": {
        "Vr": -0.8242677582595835,
        "Vi": -0.6249595255173099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369515998532,
        "longitude": -80.1114738938116
      }
    },
    {
      "number": 14394,
      "class": "Bus",
      "name": "PITTSBURGH 78 1",
      "init": {
        "Vr": -0.829131562842693,
        "Vi": -0.617170787980834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5131093429372,
        "longitude": -80.0614414141011
      }
    },
    {
      "number": 14395,
      "class": "Bus",
      "name": "PITTSBURGH 79 1",
      "init": {
        "Vr": -0.8293250563887684,
        "Vi": -0.6266618664301875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14396,
      "class": "Bus",
      "name": "PITTSBURGH 79 2",
      "init": {
        "Vr": -0.8293250563887683,
        "Vi": -0.6266618664301874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14397,
      "class": "Bus",
      "name": "PITTSBURGH 79 3",
      "init": {
        "Vr": -0.8293250563887683,
        "Vi": -0.6266618664301874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14398,
      "class": "Bus",
      "name": "PITTSBURGH 79 4",
      "init": {
        "Vr": -0.8293250563887683,
        "Vi": -0.6266618664301874
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14399,
      "class": "Bus",
      "name": "PITTSBURGH 79 5",
      "init": {
        "Vr": -0.8293487316253467,
        "Vi": -0.6265541975457884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14400,
      "class": "Bus",
      "name": "PITTSBURGH 79 7",
      "init": {
        "Vr": -0.829303332563314,
        "Vi": -0.6267787842895606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4364924869003,
        "longitude": -80.0273701550907
      }
    },
    {
      "number": 14401,
      "class": "Bus",
      "name": "PITTSBURGH 80 1",
      "init": {
        "Vr": -0.8192173943658104,
        "Vi": -0.6365868143129793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3619760594965,
        "longitude": -80.1086138879732
      }
    },
    {
      "number": 14402,
      "class": "Bus",
      "name": "PITTSBURGH 81 1",
      "init": {
        "Vr": -0.8266711149729914,
        "Vi": -0.6211919081566516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3825641302589,
        "longitude": -80.0310719298441
      }
    },
    {
      "number": 14403,
      "class": "Bus",
      "name": "PITTSBURGH 82 1",
      "init": {
        "Vr": -0.8209395591366268,
        "Vi": -0.6399334840748431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3001549807835,
        "longitude": -80.0457296080803
      }
    },
    {
      "number": 14404,
      "class": "Bus",
      "name": "PITTSBURGH 83 1",
      "init": {
        "Vr": -0.837813754787541,
        "Vi": -0.616091546112754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4200642073798,
        "longitude": -80.0038531228105
      }
    },
    {
      "number": 14405,
      "class": "Bus",
      "name": "PITTSBURGH 84 1",
      "init": {
        "Vr": -0.829631448299627,
        "Vi": -0.6206636359712807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5022192655076,
        "longitude": -80.0450927458469
      }
    },
    {
      "number": 14406,
      "class": "Bus",
      "name": "PITTSBURGH 84 2",
      "init": {
        "Vr": -0.8296448725725065,
        "Vi": -0.6205950686562552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5022192655076,
        "longitude": -80.0450927458469
      }
    },
    {
      "number": 14407,
      "class": "Bus",
      "name": "PITTSBURGH 85 1",
      "init": {
        "Vr": -0.8256440227464483,
        "Vi": -0.6223602519658563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5544050846849,
        "longitude": -80.0990109665615
      }
    },
    {
      "number": 14408,
      "class": "Bus",
      "name": "PITTSBURGH 85 2",
      "init": {
        "Vr": -0.8256655265036671,
        "Vi": -0.6222938143603822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5544050846849,
        "longitude": -80.0990109665615
      }
    },
    {
      "number": 14409,
      "class": "Bus",
      "name": "PITTSBURGH 86 1",
      "init": {
        "Vr": -0.8295148690766292,
        "Vi": -0.6242210970101298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4547065631256,
        "longitude": -80.06182895607
      }
    },
    {
      "number": 14410,
      "class": "Bus",
      "name": "PITTSBURGH 87 1",
      "init": {
        "Vr": -0.8293763146458265,
        "Vi": -0.6179466366230436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5082069049711,
        "longitude": -80.0588308908518
      }
    },
    {
      "number": 14411,
      "class": "Bus",
      "name": "PITTSBURGH 88 1",
      "init": {
        "Vr": -0.8289872843234345,
        "Vi": -0.6171275452586793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5047708179848,
        "longitude": -80.066851041008
      }
    },
    {
      "number": 14412,
      "class": "Bus",
      "name": "PITTSBURGH 89 1",
      "init": {
        "Vr": -0.8202841228035835,
        "Vi": -0.6303870123372285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3675512459438,
        "longitude": -80.0813573171494
      }
    },
    {
      "number": 14413,
      "class": "Bus",
      "name": "PITTSBURGH 89 2",
      "init": {
        "Vr": -0.820275977380172,
        "Vi": -0.6305045392309017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3675512459438,
        "longitude": -80.0813573171494
      }
    },
    {
      "number": 14414,
      "class": "Bus",
      "name": "PITTSBURGH 90 1",
      "init": {
        "Vr": -0.8054185176806097,
        "Vi": -0.650926214693519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2815258648173,
        "longitude": -80.1164741912558
      }
    },
    {
      "number": 14415,
      "class": "Bus",
      "name": "PITTSBURGH 91 1",
      "init": {
        "Vr": -0.8283910329815182,
        "Vi": -0.6217548397777545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4469579890266,
        "longitude": -80.0847354083811
      }
    },
    {
      "number": 14416,
      "class": "Bus",
      "name": "PITTSBURGH 92 1",
      "init": {
        "Vr": -0.8232568468633201,
        "Vi": -0.6263277442954563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3807299611415,
        "longitude": -80.0593620135549
      }
    },
    {
      "number": 14417,
      "class": "Bus",
      "name": "PITTSBURGH 92 2",
      "init": {
        "Vr": -0.823250976681511,
        "Vi": -0.6261675739345578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3807299611415,
        "longitude": -80.0593620135549
      }
    },
    {
      "number": 14418,
      "class": "Bus",
      "name": "PITTSBURGH 93 1",
      "init": {
        "Vr": -0.8192367012983046,
        "Vi": -0.6332623077777866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2998228427686,
        "longitude": -80.0165493808043
      }
    },
    {
      "number": 14419,
      "class": "Bus",
      "name": "PITTSBURGH 94 1",
      "init": {
        "Vr": -0.8077616257880598,
        "Vi": -0.6539244204252408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3032842647026,
        "longitude": -80.1497769615559
      }
    },
    {
      "number": 14420,
      "class": "Bus",
      "name": "PITTSBURGH 95 1",
      "init": {
        "Vr": -0.8227119160288159,
        "Vi": -0.629658473384697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3404869341088,
        "longitude": -80.0188214087605
      }
    },
    {
      "number": 14421,
      "class": "Bus",
      "name": "PITTSBURGH 95 2",
      "init": {
        "Vr": -0.8226651895649324,
        "Vi": -0.6299329317337693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3404869341088,
        "longitude": -80.0188214087605
      }
    },
    {
      "number": 14422,
      "class": "Bus",
      "name": "PITTSBURGH 96 1",
      "init": {
        "Vr": -0.8287974535400789,
        "Vi": -0.6201717463853271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4850566925468,
        "longitude": -80.1008203627058
      }
    },
    {
      "number": 14423,
      "class": "Bus",
      "name": "PITTSBURGH 97 1",
      "init": {
        "Vr": -0.8284538494992559,
        "Vi": -0.6240193643137575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4543287542136,
        "longitude": -80.0878271621629
      }
    },
    {
      "number": 14424,
      "class": "Bus",
      "name": "PITTSBURGH 98 1",
      "init": {
        "Vr": -0.8280236315974434,
        "Vi": -0.6177843525537049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5115461179575,
        "longitude": -80.0810354803788
      }
    },
    {
      "number": 14425,
      "class": "Bus",
      "name": "PITTSBURGH 98 2",
      "init": {
        "Vr": -0.8280794560608807,
        "Vi": -0.6179561504366196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5115461179575,
        "longitude": -80.0810354803788
      }
    },
    {
      "number": 14426,
      "class": "Bus",
      "name": "PITTSBURGH 99 1",
      "init": {
        "Vr": -0.8250366472271677,
        "Vi": -0.6242815644365006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3809482126073,
        "longitude": -80.071329395687
      }
    },
    {
      "number": 14427,
      "class": "Bus",
      "name": "SARVER 1 1",
      "init": {
        "Vr": -0.8206367148650918,
        "Vi": -0.6398987056176388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.641376673201,
        "longitude": -79.7763825977142
      }
    },
    {
      "number": 14428,
      "class": "Bus",
      "name": "SARVER 2 1",
      "init": {
        "Vr": -0.81807735489883,
        "Vi": -0.6412000283154489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7067647127137,
        "longitude": -79.7922586212673
      }
    },
    {
      "number": 14429,
      "class": "Bus",
      "name": "SARVER 3 1",
      "init": {
        "Vr": -0.8296506290703348,
        "Vi": -0.6215879177515495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8336319993271,
        "longitude": -79.7616083709512
      }
    },
    {
      "number": 14430,
      "class": "Bus",
      "name": "SARVER 3 2",
      "init": {
        "Vr": -0.8296672031983688,
        "Vi": -0.6215103639644374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8336319993271,
        "longitude": -79.7616083709512
      }
    },
    {
      "number": 14431,
      "class": "Bus",
      "name": "SEWICKLEY 1 1",
      "init": {
        "Vr": -0.8256415058241331,
        "Vi": -0.6355585846048722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6193862991331,
        "longitude": -80.1510898701371
      }
    },
    {
      "number": 14432,
      "class": "Bus",
      "name": "SEWICKLEY 2 1",
      "init": {
        "Vr": -0.8204914861822447,
        "Vi": -0.6353759222501899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.541403311647,
        "longitude": -80.1999147546063
      }
    },
    {
      "number": 14433,
      "class": "Bus",
      "name": "SEWICKLEY 2 2",
      "init": {
        "Vr": -0.8204742029908589,
        "Vi": -0.6355209272467607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.541403311647,
        "longitude": -80.1999147546063
      }
    },
    {
      "number": 14434,
      "class": "Bus",
      "name": "SEWICKLEY 3 1",
      "init": {
        "Vr": -0.8228628792771903,
        "Vi": -0.6320161496232737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5978978504761,
        "longitude": -80.2055077478748
      }
    },
    {
      "number": 14435,
      "class": "Bus",
      "name": "SOUTH PARK 1 1",
      "init": {
        "Vr": -0.818356575490417,
        "Vi": -0.6353159920982989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2910671937055,
        "longitude": -80.000155267559
      }
    },
    {
      "number": 14436,
      "class": "Bus",
      "name": "SOUTH PARK 1 2",
      "init": {
        "Vr": -0.8183212998990252,
        "Vi": -0.6354133075029074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2910671937055,
        "longitude": -80.000155267559
      }
    },
    {
      "number": 14437,
      "class": "Bus",
      "name": "SOUTH PARK 2 1",
      "init": {
        "Vr": -0.8215016050292786,
        "Vi": -0.6259795456058759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.330675722121,
        "longitude": -79.9424136236786
      }
    },
    {
      "number": 14438,
      "class": "Bus",
      "name": "SOUTH PARK 2 2",
      "init": {
        "Vr": -0.8215119108203901,
        "Vi": -0.6261605308934054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.330675722121,
        "longitude": -79.9424136236786
      }
    },
    {
      "number": 14439,
      "class": "Bus",
      "name": "SOUTH PARK 3 1",
      "init": {
        "Vr": -0.8202045490908729,
        "Vi": -0.631381283136723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2932005879447,
        "longitude": -79.9608081688118
      }
    },
    {
      "number": 14440,
      "class": "Bus",
      "name": "SPRINGDALE 1 1",
      "init": {
        "Vr": -0.8174070744294464,
        "Vi": -0.6365438675189863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5613126772472,
        "longitude": -79.7013640275012
      }
    },
    {
      "number": 14441,
      "class": "Bus",
      "name": "TARENTUM 1 1",
      "init": {
        "Vr": -0.823444941494383,
        "Vi": -0.6262496683820876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.535800661021,
        "longitude": -79.8220267174256
      }
    },
    {
      "number": 14442,
      "class": "Bus",
      "name": "TARENTUM 1 2",
      "init": {
        "Vr": -0.8234585830877167,
        "Vi": -0.6261531934625514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.535800661021,
        "longitude": -79.8220267174256
      }
    },
    {
      "number": 14443,
      "class": "Bus",
      "name": "TARENTUM 2 1",
      "init": {
        "Vr": -0.8202195830509591,
        "Vi": -0.6396510885661909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6362316861675,
        "longitude": -79.7984983214761
      }
    },
    {
      "number": 14444,
      "class": "Bus",
      "name": "TARENTUM 3 1",
      "init": {
        "Vr": -0.82390973132336,
        "Vi": -0.6414073252284811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6689764093303,
        "longitude": -79.8811885187054
      }
    },
    {
      "number": 14445,
      "class": "Bus",
      "name": "TARENTUM 3 2",
      "init": {
        "Vr": -0.8239413459707966,
        "Vi": -0.6413298559164429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6689764093303,
        "longitude": -79.8811885187054
      }
    },
    {
      "number": 14446,
      "class": "Bus",
      "name": "TRAFFORD 1 1",
      "init": {
        "Vr": -0.7997610010490989,
        "Vi": -0.66544391046251
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4119942287684,
        "longitude": -79.7382172270062
      }
    },
    {
      "number": 14447,
      "class": "Bus",
      "name": "TRAFFORD 1 2",
      "init": {
        "Vr": -0.8193177290151723,
        "Vi": -0.6344399554374565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4119942287684,
        "longitude": -79.7382172270062
      }
    },
    {
      "number": 14448,
      "class": "Bus",
      "name": "TRAFFORD 1 3",
      "init": {
        "Vr": -0.7992095729990344,
        "Vi": -0.6668371665819026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4119942287684,
        "longitude": -79.7382172270062
      }
    },
    {
      "number": 14449,
      "class": "Bus",
      "name": "TRAFFORD 2 1",
      "init": {
        "Vr": -0.8238515195207183,
        "Vi": -0.6323490068085493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2797771916583,
        "longitude": -79.7350163253824
      }
    },
    {
      "number": 14450,
      "class": "Bus",
      "name": "TRAFFORD 2 2",
      "init": {
        "Vr": -0.823831365616877,
        "Vi": -0.6322220797470368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2797771916583,
        "longitude": -79.7350163253824
      }
    },
    {
      "number": 14451,
      "class": "Bus",
      "name": "TURTLE CREEK 1",
      "init": {
        "Vr": -0.839418527199703,
        "Vi": -0.6044104608580912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4297453891366,
        "longitude": -79.8404715323103
      }
    },
    {
      "number": 14452,
      "class": "Bus",
      "name": "TURTLE CREEK 2",
      "init": {
        "Vr": -0.8394112513047232,
        "Vi": -0.6044907551818632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4297453891366,
        "longitude": -79.8404715323103
      }
    },
    {
      "number": 14453,
      "class": "Bus",
      "name": "VALENCIA 1 1",
      "init": {
        "Vr": -0.8183159305456427,
        "Vi": -0.6401896909446518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6595934873036,
        "longitude": -79.8402103551467
      }
    },
    {
      "number": 14454,
      "class": "Bus",
      "name": "VALENCIA 2 1",
      "init": {
        "Vr": -0.8197542959452548,
        "Vi": -0.640199040903892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7071887469217,
        "longitude": -79.9151694045101
      }
    },
    {
      "number": 14455,
      "class": "Bus",
      "name": "VALENCIA 2 2",
      "init": {
        "Vr": -0.819770989584623,
        "Vi": -0.6401320394670208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7071887469217,
        "longitude": -79.9151694045101
      }
    },
    {
      "number": 14456,
      "class": "Bus",
      "name": "VALENCIA 3 1",
      "init": {
        "Vr": -0.818552742290593,
        "Vi": -0.6449128972460235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6575349500722,
        "longitude": -79.9757307851216
      }
    },
    {
      "number": 14457,
      "class": "Bus",
      "name": "VERONA 3 1",
      "init": {
        "Vr": -0.815008302846023,
        "Vi": -0.638511022125843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5035425955215,
        "longitude": -79.7292343391988
      }
    },
    {
      "number": 14458,
      "class": "Bus",
      "name": "VERONA 4 1",
      "init": {
        "Vr": -0.8335173382563446,
        "Vi": -0.6126777365030259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4861300925281,
        "longitude": -79.8303460543786
      }
    },
    {
      "number": 14459,
      "class": "Bus",
      "name": "VERONA 5 1",
      "init": {
        "Vr": -0.8243345935663289,
        "Vi": -0.6249870113391007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4534934708243,
        "longitude": -79.7651043180526
      }
    },
    {
      "number": 14460,
      "class": "Bus",
      "name": "WEST MIFFLIN 1 1",
      "init": {
        "Vr": -0.8390549774497268,
        "Vi": -0.615107851044435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3644367635678,
        "longitude": -79.8209284232717
      }
    },
    {
      "number": 14461,
      "class": "Bus",
      "name": "WEST MIFFLIN 2 1",
      "init": {
        "Vr": -0.8193009021467696,
        "Vi": -0.6359362727913338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.302174087857,
        "longitude": -79.9094481449768
      }
    },
    {
      "number": 14462,
      "class": "Bus",
      "name": "WEST MIFFLIN 3 1",
      "init": {
        "Vr": -0.8396379929488373,
        "Vi": -0.610569677327567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4000157934759,
        "longitude": -79.9076882994211
      }
    },
    {
      "number": 14463,
      "class": "Bus",
      "name": "WEST MIFFLIN 3 2",
      "init": {
        "Vr": -0.8396254322090707,
        "Vi": -0.6104320664718746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4000157934759,
        "longitude": -79.9076882994211
      }
    },
    {
      "number": 14464,
      "class": "Bus",
      "name": "WEST MIFFLIN 4 1",
      "init": {
        "Vr": -0.8403246233903219,
        "Vi": -0.6042066317364752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472743685836,
        "longitude": -79.828912959237
      }
    },
    {
      "number": 14465,
      "class": "Bus",
      "name": "WEST NEWTON 1 1",
      "init": {
        "Vr": -0.8115136366308072,
        "Vi": -0.6487478144239401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2290820684072,
        "longitude": -79.6784294972443
      }
    },
    {
      "number": 14466,
      "class": "Bus",
      "name": "WEST NEWTON 2 1",
      "init": {
        "Vr": -0.8089763730504765,
        "Vi": -0.6478152971769301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.173397616445,
        "longitude": -79.7072844288344
      }
    },
    {
      "number": 14467,
      "class": "Bus",
      "name": "WEST NEWTON 2 2",
      "init": {
        "Vr": -0.8089935047459363,
        "Vi": -0.6477358468113544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.173397616445,
        "longitude": -79.7072844288344
      }
    },
    {
      "number": 14468,
      "class": "Bus",
      "name": "WEST NEWTON 3 1",
      "init": {
        "Vr": -0.8095227904579562,
        "Vi": -0.6468064391370845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1875335439425,
        "longitude": -79.7727106193215
      }
    },
    {
      "number": 14469,
      "class": "Bus",
      "name": "WEXFORD 1 1",
      "init": {
        "Vr": -0.8216994579135933,
        "Vi": -0.6365248453067491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6324006053866,
        "longitude": -80.0767424338219
      }
    },
    {
      "number": 14470,
      "class": "Bus",
      "name": "WEXFORD 1 2",
      "init": {
        "Vr": -0.8216688187415114,
        "Vi": -0.6366677274774287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6324006053866,
        "longitude": -80.0767424338219
      }
    },
    {
      "number": 14471,
      "class": "Bus",
      "name": "WEXFORD 2 1",
      "init": {
        "Vr": -0.8205277305682125,
        "Vi": -0.6393049960283023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14472,
      "class": "Bus",
      "name": "WEXFORD 2 2",
      "init": {
        "Vr": -0.8205277305682124,
        "Vi": -0.6393049960283023
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14473,
      "class": "Bus",
      "name": "WEXFORD 2 3",
      "init": {
        "Vr": -0.8205277305682124,
        "Vi": -0.6393049960283023
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14474,
      "class": "Bus",
      "name": "WEXFORD 2 4",
      "init": {
        "Vr": -0.8205277305682123,
        "Vi": -0.6393049960283022
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14475,
      "class": "Bus",
      "name": "WEXFORD 2 5",
      "init": {
        "Vr": -0.8205539128082873,
        "Vi": -0.6391515660380281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14476,
      "class": "Bus",
      "name": "WEXFORD 2 7",
      "init": {
        "Vr": -0.820497313205514,
        "Vi": -0.6394482021055916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504833375679,
        "longitude": -80.044815855341
      }
    },
    {
      "number": 14477,
      "class": "Bus",
      "name": "WEXFORD 3 1",
      "init": {
        "Vr": -0.8212797748318231,
        "Vi": -0.6362215382394266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6164647410148,
        "longitude": -80.1050588485924
      }
    },
    {
      "number": 14478,
      "class": "Bus",
      "name": "WEXFORD 3 2",
      "init": {
        "Vr": -0.8213174014294269,
        "Vi": -0.6360829901888334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6164647410148,
        "longitude": -80.1050588485924
      }
    },
    {
      "number": 14479,
      "class": "Bus",
      "name": "WEXFORD 4 1",
      "init": {
        "Vr": -0.8242769466524781,
        "Vi": -0.634720865153864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6366508147119,
        "longitude": -80.1850927348079
      }
    },
    {
      "number": 14480,
      "class": "Bus",
      "name": "APOLLO 1 1",
      "init": {
        "Vr": -0.8163870124652759,
        "Vi": -0.640711728035364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5815993965323,
        "longitude": -79.581328625489
      }
    },
    {
      "number": 14481,
      "class": "Bus",
      "name": "APOLLO 1 2",
      "init": {
        "Vr": -0.8164115886110599,
        "Vi": -0.6405773018510427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5815993965323,
        "longitude": -79.581328625489
      }
    },
    {
      "number": 14482,
      "class": "Bus",
      "name": "APOLLO 2 1",
      "init": {
        "Vr": -0.8064273629030505,
        "Vi": -0.6647597045550254
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14483,
      "class": "Bus",
      "name": "APOLLO 2 2",
      "init": {
        "Vr": -0.8124161626875122,
        "Vi": -0.6540694950350805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14484,
      "class": "Bus",
      "name": "APOLLO 2 3",
      "init": {
        "Vr": -0.8246625321996438,
        "Vi": -0.6322093118782357
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14485,
      "class": "Bus",
      "name": "APOLLO 2 4",
      "init": {
        "Vr": -0.824662532199644,
        "Vi": -0.6322093118782358
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14486,
      "class": "Bus",
      "name": "APOLLO 2 5",
      "init": {
        "Vr": -0.8064530609884603,
        "Vi": -0.6645759557412202
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14487,
      "class": "Bus",
      "name": "APOLLO 2 7",
      "init": {
        "Vr": -0.8061181877798161,
        "Vi": -0.6658655611356317
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6275218690983,
        "longitude": -79.5956598830535
      }
    },
    {
      "number": 14488,
      "class": "Bus",
      "name": "APOLLO 3 1",
      "init": {
        "Vr": -0.8169012480531135,
        "Vi": -0.6446145883635952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4780070910592,
        "longitude": -79.5473515268788
      }
    },
    {
      "number": 14489,
      "class": "Bus",
      "name": "CHICORA 1 1",
      "init": {
        "Vr": -0.8249750197466919,
        "Vi": -0.6323189092663113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9430064116752,
        "longitude": -79.7932414917086
      }
    },
    {
      "number": 14490,
      "class": "Bus",
      "name": "CHICORA 1 2",
      "init": {
        "Vr": -0.8249617853199566,
        "Vi": -0.6323661319410776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9430064116752,
        "longitude": -79.7932414917086
      }
    },
    {
      "number": 14491,
      "class": "Bus",
      "name": "CHICORA 2 1",
      "init": {
        "Vr": -0.8242466799039491,
        "Vi": -0.6323195564879389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9042092493673,
        "longitude": -79.7996814643395
      }
    },
    {
      "number": 14492,
      "class": "Bus",
      "name": "CHICORA 3 1",
      "init": {
        "Vr": -0.8261584657575566,
        "Vi": -0.6329647366319514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9399972247893,
        "longitude": -79.7095648334493
      }
    },
    {
      "number": 14493,
      "class": "Bus",
      "name": "CHICORA 3 2",
      "init": {
        "Vr": -0.8261440356209215,
        "Vi": -0.6330358429735096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9399972247893,
        "longitude": -79.7095648334493
      }
    },
    {
      "number": 14494,
      "class": "Bus",
      "name": "DAYTON 1 1",
      "init": {
        "Vr": -0.8229323087723485,
        "Vi": -0.638921960274138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8739826507475,
        "longitude": -79.2851829267486
      }
    },
    {
      "number": 14495,
      "class": "Bus",
      "name": "DAYTON 1 2",
      "init": {
        "Vr": -0.8229439607951761,
        "Vi": -0.6388742022212079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8739826507475,
        "longitude": -79.2851829267486
      }
    },
    {
      "number": 14496,
      "class": "Bus",
      "name": "FORD CITY 1 1",
      "init": {
        "Vr": -0.8193696596794519,
        "Vi": -0.6439564975233582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7273782913911,
        "longitude": -79.4589167989787
      }
    },
    {
      "number": 14497,
      "class": "Bus",
      "name": "FORD CITY 2 1",
      "init": {
        "Vr": -0.8226044569607608,
        "Vi": -0.6355344397561372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7522599440371,
        "longitude": -79.5095697517225
      }
    },
    {
      "number": 14498,
      "class": "Bus",
      "name": "FORD CITY 3 1",
      "init": {
        "Vr": -0.8211847875633792,
        "Vi": -0.6390326963824084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7279239559497,
        "longitude": -79.5041740457307
      }
    },
    {
      "number": 14499,
      "class": "Bus",
      "name": "FORD CITY 3 2",
      "init": {
        "Vr": -0.8211960402622257,
        "Vi": -0.6389555288323102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7279239559497,
        "longitude": -79.5041740457307
      }
    },
    {
      "number": 14500,
      "class": "Bus",
      "name": "FREEPORT 11 1",
      "init": {
        "Vr": -0.8160724007591361,
        "Vi": -0.6454082281661607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6692889717009,
        "longitude": -79.6334290510163
      }
    },
    {
      "number": 14501,
      "class": "Bus",
      "name": "FREEPORT 12 1",
      "init": {
        "Vr": -0.822728419659821,
        "Vi": -0.6444070445432443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8015406463346,
        "longitude": -79.6244362741518
      }
    },
    {
      "number": 14502,
      "class": "Bus",
      "name": "KARNS CITY 1",
      "init": {
        "Vr": -0.8260270269481782,
        "Vi": -0.6321364197836744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.035658913547,
        "longitude": -79.7428618712788
      }
    },
    {
      "number": 14503,
      "class": "Bus",
      "name": "KARNS CITY 2",
      "init": {
        "Vr": -0.8260182312140983,
        "Vi": -0.6321744373578357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.035658913547,
        "longitude": -79.7428618712788
      }
    },
    {
      "number": 14504,
      "class": "Bus",
      "name": "KITTANNING 1 1",
      "init": {
        "Vr": -0.825498837966243,
        "Vi": -0.6299449859994981
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8188627214257,
        "longitude": -79.4545591069975
      }
    },
    {
      "number": 14505,
      "class": "Bus",
      "name": "KITTANNING 2 1",
      "init": {
        "Vr": -0.8247998768459066,
        "Vi": -0.6308157173842024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8046587267668,
        "longitude": -79.4750520706491
      }
    },
    {
      "number": 14506,
      "class": "Bus",
      "name": "KITTANNING 3 1",
      "init": {
        "Vr": -0.8238665856925781,
        "Vi": -0.6321178600817385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7853639003687,
        "longitude": -79.4821544651229
      }
    },
    {
      "number": 14507,
      "class": "Bus",
      "name": "KITTANNING 4 1",
      "init": {
        "Vr": -0.8238788047405948,
        "Vi": -0.6404168320226487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8780498841129,
        "longitude": -79.4381722399858
      }
    },
    {
      "number": 14508,
      "class": "Bus",
      "name": "LEECHBURG 1 1",
      "init": {
        "Vr": -0.8204720243904353,
        "Vi": -0.6502246473166546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7463478140228,
        "longitude": -79.6308503797909
      }
    },
    {
      "number": 14509,
      "class": "Bus",
      "name": "LEECHBURG 2 1",
      "init": {
        "Vr": -0.8140443226244426,
        "Vi": -0.6493638265748221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6462551380828,
        "longitude": -79.613114356306
      }
    },
    {
      "number": 14510,
      "class": "Bus",
      "name": "LEECHBURG 3 1",
      "init": {
        "Vr": -0.8207744132395846,
        "Vi": -0.6436322195274712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7045775956244,
        "longitude": -79.7214922753011
      }
    },
    {
      "number": 14511,
      "class": "Bus",
      "name": "MAYPORT 1",
      "init": {
        "Vr": -0.8238135332652436,
        "Vi": -0.6332521743217928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0324376156752,
        "longitude": -79.1969566770107
      }
    },
    {
      "number": 14512,
      "class": "Bus",
      "name": "MAYPORT 2",
      "init": {
        "Vr": -0.8238326520201243,
        "Vi": -0.6331681171876641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0324376156752,
        "longitude": -79.1969566770107
      }
    },
    {
      "number": 14513,
      "class": "Bus",
      "name": "NEW BETHLEHEM 1 1",
      "init": {
        "Vr": -0.8243458673172697,
        "Vi": -0.6312010057516764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9674342478566,
        "longitude": -79.2821591525345
      }
    },
    {
      "number": 14514,
      "class": "Bus",
      "name": "NEW BETHLEHEM 2 1",
      "init": {
        "Vr": -0.8268833143429767,
        "Vi": -0.6330407522896632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9594326674346,
        "longitude": -79.3740267828351
      }
    },
    {
      "number": 14515,
      "class": "Bus",
      "name": "NEW BETHLEHEM 2 2",
      "init": {
        "Vr": -0.8269017344091109,
        "Vi": -0.632947762712502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9594326674346,
        "longitude": -79.3740267828351
      }
    },
    {
      "number": 14516,
      "class": "Bus",
      "name": "PARKER 1 1",
      "init": {
        "Vr": -0.8275959932892728,
        "Vi": -0.6326785721943503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0757408611342,
        "longitude": -79.5892741609923
      }
    },
    {
      "number": 14517,
      "class": "Bus",
      "name": "PARKER 2 1",
      "init": {
        "Vr": -0.8258790132946408,
        "Vi": -0.6336114983737707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0220416941044,
        "longitude": -79.6721432366985
      }
    },
    {
      "number": 14518,
      "class": "Bus",
      "name": "PARKER 3 1",
      "init": {
        "Vr": -0.8274760008248601,
        "Vi": -0.6323794669143711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.071258694592,
        "longitude": -79.6757444198243
      }
    },
    {
      "number": 14519,
      "class": "Bus",
      "name": "PARKER 3 2",
      "init": {
        "Vr": -0.8274811177354078,
        "Vi": -0.6323325546062835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.071258694592,
        "longitude": -79.6757444198243
      }
    },
    {
      "number": 14520,
      "class": "Bus",
      "name": "RURAL VALLEY 1 1",
      "init": {
        "Vr": -0.8199179282347543,
        "Vi": -0.647564727640962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7273867243631,
        "longitude": -79.3229268074966
      }
    },
    {
      "number": 14521,
      "class": "Bus",
      "name": "RURAL VALLEY 2 1",
      "init": {
        "Vr": -0.8095067169763472,
        "Vi": -0.6571753288433718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6822313112233,
        "longitude": -79.3724183586939
      }
    },
    {
      "number": 14522,
      "class": "Bus",
      "name": "RURAL VALLEY 3 1",
      "init": {
        "Vr": -0.8107840239934151,
        "Vi": -0.6550376597318989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6216164575777,
        "longitude": -79.2973305306855
      }
    },
    {
      "number": 14523,
      "class": "Bus",
      "name": "RURAL VALLEY 3 2",
      "init": {
        "Vr": -0.81077632802929,
        "Vi": -0.6550614158990531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6216164575777,
        "longitude": -79.2973305306855
      }
    },
    {
      "number": 14524,
      "class": "Bus",
      "name": "SHELOCTA 1 1",
      "init": {
        "Vr": -0.8195926166157312,
        "Vi": -0.6479307056941156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6968262709425,
        "longitude": -79.2452730049766
      }
    },
    {
      "number": 14525,
      "class": "Bus",
      "name": "SHELOCTA 2 1",
      "init": {
        "Vr": -0.8129327202626043,
        "Vi": -0.6503941218007919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5750274809201,
        "longitude": -79.3539834797512
      }
    },
    {
      "number": 14526,
      "class": "Bus",
      "name": "TEMPLETON 2 1",
      "init": {
        "Vr": -0.827256016978065,
        "Vi": -0.6330268072946079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9923605216468,
        "longitude": -79.4638527327126
      }
    },
    {
      "number": 14527,
      "class": "Bus",
      "name": "VANDERGRIFT 1 1",
      "init": {
        "Vr": -0.8233710840477032,
        "Vi": -0.6335594146600424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7744658399203,
        "longitude": -79.5152956709248
      }
    },
    {
      "number": 14528,
      "class": "Bus",
      "name": "VANDERGRIFT 1 2",
      "init": {
        "Vr": -0.8233974109159702,
        "Vi": -0.6334756157684391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7744658399203,
        "longitude": -79.5152956709248
      }
    },
    {
      "number": 14529,
      "class": "Bus",
      "name": "VANDERGRIFT 2 1",
      "init": {
        "Vr": -0.8148663671922494,
        "Vi": -0.6460850953217041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6400141923179,
        "longitude": -79.5219916994998
      }
    },
    {
      "number": 14530,
      "class": "Bus",
      "name": "VANDERGRIFT 3 1",
      "init": {
        "Vr": -0.8146524161179397,
        "Vi": -0.6465580905005006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6142276223295,
        "longitude": -79.5259968969537
      }
    },
    {
      "number": 14531,
      "class": "Bus",
      "name": "WORTHINGTON 1 1",
      "init": {
        "Vr": -0.8251343530790651,
        "Vi": -0.6368335665382429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8847311604435,
        "longitude": -79.6410230356544
      }
    },
    {
      "number": 14532,
      "class": "Bus",
      "name": "WORTHINGTON 2 1",
      "init": {
        "Vr": -0.8258342692511448,
        "Vi": -0.6327098128400833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8965925142038,
        "longitude": -79.7078485340586
      }
    },
    {
      "number": 14533,
      "class": "Bus",
      "name": "ALIQUIPPA 1 1",
      "init": {
        "Vr": -0.8187282329588369,
        "Vi": -0.6311404495927959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6927797244596,
        "longitude": -80.3498473025318
      }
    },
    {
      "number": 14534,
      "class": "Bus",
      "name": "ALIQUIPPA 2 1",
      "init": {
        "Vr": -0.822308289325424,
        "Vi": -0.6313620581959597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5711577394907,
        "longitude": -80.2762567540282
      }
    },
    {
      "number": 14535,
      "class": "Bus",
      "name": "ALIQUIPPA 3 1",
      "init": {
        "Vr": -0.8158197826561145,
        "Vi": -0.644100166801324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5521047361148,
        "longitude": -80.4147148836909
      }
    },
    {
      "number": 14536,
      "class": "Bus",
      "name": "ALIQUIPPA 4 1",
      "init": {
        "Vr": -0.8259915517736185,
        "Vi": -0.6376213281718747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6191627583932,
        "longitude": -80.2364996119015
      }
    },
    {
      "number": 14537,
      "class": "Bus",
      "name": "ALIQUIPPA 4 2",
      "init": {
        "Vr": -0.8260463920094372,
        "Vi": -0.6374295700248923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6191627583932,
        "longitude": -80.2364996119015
      }
    },
    {
      "number": 14538,
      "class": "Bus",
      "name": "BEAVER 1 1",
      "init": {
        "Vr": -0.8398611067626299,
        "Vi": -0.603536273669099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7753226493588,
        "longitude": -80.3882629006165
      }
    },
    {
      "number": 14539,
      "class": "Bus",
      "name": "BEAVER 1 2",
      "init": {
        "Vr": -0.8398549433266811,
        "Vi": -0.6034326861005326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7753226493588,
        "longitude": -80.3882629006165
      }
    },
    {
      "number": 14540,
      "class": "Bus",
      "name": "BEAVER 2 1",
      "init": {
        "Vr": -0.8241640927451414,
        "Vi": -0.6324135856945493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6809371557372,
        "longitude": -80.3880248030392
      }
    },
    {
      "number": 14541,
      "class": "Bus",
      "name": "BEAVER 2 2",
      "init": {
        "Vr": -0.8241405423993889,
        "Vi": -0.6325178952849723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6809371557372,
        "longitude": -80.3880248030392
      }
    },
    {
      "number": 14542,
      "class": "Bus",
      "name": "BEAVER 3 1",
      "init": {
        "Vr": -0.8188649989117481,
        "Vi": -0.6374856869661875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6330688751458,
        "longitude": -80.4035234786466
      }
    },
    {
      "number": 14543,
      "class": "Bus",
      "name": "BEAVER 4 1",
      "init": {
        "Vr": -0.820110391941399,
        "Vi": -0.6263380974730015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7171395438791,
        "longitude": -80.3522252188622
      }
    },
    {
      "number": 14544,
      "class": "Bus",
      "name": "BEAVER FALLS 2 1",
      "init": {
        "Vr": -0.8326851982363705,
        "Vi": -0.6252735847935851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.749193398035,
        "longitude": -80.3528291485821
      }
    },
    {
      "number": 14545,
      "class": "Bus",
      "name": "BEAVER FALLS 3 1",
      "init": {
        "Vr": -0.8229617846581586,
        "Vi": -0.6204025899155926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.731668530872,
        "longitude": -80.40246349382
      }
    },
    {
      "number": 14546,
      "class": "Bus",
      "name": "BEAVER FALLS 3 2",
      "init": {
        "Vr": -0.822945371715367,
        "Vi": -0.6201628264383022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.731668530872,
        "longitude": -80.40246349382
      }
    },
    {
      "number": 14547,
      "class": "Bus",
      "name": "BEAVER FALLS 4 1",
      "init": {
        "Vr": -0.8000817917226019,
        "Vi": -0.6641732172077892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7405962778677,
        "longitude": -80.3347861529177
      }
    },
    {
      "number": 14548,
      "class": "Bus",
      "name": "BEAVER FALLS 4 2",
      "init": {
        "Vr": -0.8285591491012188,
        "Vi": -0.6362577508832787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7405962778677,
        "longitude": -80.3347861529177
      }
    },
    {
      "number": 14549,
      "class": "Bus",
      "name": "BEAVER FALLS 4 3",
      "init": {
        "Vr": -0.8001283174634469,
        "Vi": -0.66397467203426
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7405962778677,
        "longitude": -80.3347861529177
      }
    },
    {
      "number": 14550,
      "class": "Bus",
      "name": "BEAVER FALLS 5 1",
      "init": {
        "Vr": -0.8356398210491903,
        "Vi": -0.6069762808650442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8242003385986,
        "longitude": -80.3803689513882
      }
    },
    {
      "number": 14551,
      "class": "Bus",
      "name": "BEAVER FALLS 5 2",
      "init": {
        "Vr": -0.8355969167654844,
        "Vi": -0.607201724254997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8242003385986,
        "longitude": -80.3803689513882
      }
    },
    {
      "number": 14552,
      "class": "Bus",
      "name": "DARLINGTON 1 1",
      "init": {
        "Vr": -0.8412118299562648,
        "Vi": -0.5970647862071446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7530896572249,
        "longitude": -80.5413718379627
      }
    },
    {
      "number": 14553,
      "class": "Bus",
      "name": "DARLINGTON 2 1",
      "init": {
        "Vr": -0.8388303109755896,
        "Vi": -0.6015406422367308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8535550055011,
        "longitude": -80.396634093272
      }
    },
    {
      "number": 14554,
      "class": "Bus",
      "name": "DARLINGTON 2 2",
      "init": {
        "Vr": -0.838828997355934,
        "Vi": -0.6015682758599228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8535550055011,
        "longitude": -80.396634093272
      }
    },
    {
      "number": 14555,
      "class": "Bus",
      "name": "DARLINGTON 3 1",
      "init": {
        "Vr": -0.8467849016516238,
        "Vi": -0.5846380752326733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7846318708532,
        "longitude": -80.5045426499077
      }
    },
    {
      "number": 14556,
      "class": "Bus",
      "name": "ELLWOOD CITY 1 1",
      "init": {
        "Vr": -0.8353162245125388,
        "Vi": -0.6048447408465274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8548301701658,
        "longitude": -80.3541729414727
      }
    },
    {
      "number": 14557,
      "class": "Bus",
      "name": "ELLWOOD CITY 1 2",
      "init": {
        "Vr": -0.8353002858230877,
        "Vi": -0.6049614864029572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8548301701658,
        "longitude": -80.3541729414727
      }
    },
    {
      "number": 14558,
      "class": "Bus",
      "name": "ELLWOOD CITY 2 1",
      "init": {
        "Vr": -0.8316979675237102,
        "Vi": -0.6148237111494824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8409414155979,
        "longitude": -80.3152731450942
      }
    },
    {
      "number": 14559,
      "class": "Bus",
      "name": "ELLWOOD CITY 3 1",
      "init": {
        "Vr": -0.830016156959825,
        "Vi": -0.6199126382561063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8311992411885,
        "longitude": -80.2285717763044
      }
    },
    {
      "number": 14560,
      "class": "Bus",
      "name": "ELLWOOD CITY 4 1",
      "init": {
        "Vr": -0.8301460342496486,
        "Vi": -0.6214391639873786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8662638733173,
        "longitude": -80.2487983594835
      }
    },
    {
      "number": 14561,
      "class": "Bus",
      "name": "ENON VALLEY 1",
      "init": {
        "Vr": -0.8485056215164368,
        "Vi": -0.5889784916188386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8538870370113,
        "longitude": -80.4584591547747
      }
    },
    {
      "number": 14562,
      "class": "Bus",
      "name": "ENON VALLEY 2",
      "init": {
        "Vr": -0.8696514049240519,
        "Vi": -0.5677213424351002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8538870370113,
        "longitude": -80.4584591547747
      }
    },
    {
      "number": 14563,
      "class": "Bus",
      "name": "ENON VALLEY 3",
      "init": {
        "Vr": -0.8485224040252837,
        "Vi": -0.5889163353448853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8538870370113,
        "longitude": -80.4584591547747
      }
    },
    {
      "number": 14564,
      "class": "Bus",
      "name": "FREEDOM 6 1",
      "init": {
        "Vr": -0.820131564467487,
        "Vi": -0.6300526352100835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6971625664941,
        "longitude": -80.138426498148
      }
    },
    {
      "number": 14565,
      "class": "Bus",
      "name": "GEORGETOWN 4 1",
      "init": {
        "Vr": -0.8249494291632499,
        "Vi": -0.634175415320269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6172007178261,
        "longitude": -80.5428560595997
      }
    },
    {
      "number": 14566,
      "class": "Bus",
      "name": "GEORGETOWN 4 2",
      "init": {
        "Vr": -0.824956771936958,
        "Vi": -0.6341558355452173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6172007178261,
        "longitude": -80.5428560595997
      }
    },
    {
      "number": 14567,
      "class": "Bus",
      "name": "GEORGETOWN 5 1",
      "init": {
        "Vr": -0.8132835248682508,
        "Vi": -0.6482002927363623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5264554792597,
        "longitude": -80.4604847604406
      }
    },
    {
      "number": 14568,
      "class": "Bus",
      "name": "HARMONY 2 1",
      "init": {
        "Vr": -0.820376946989434,
        "Vi": -0.6342939048178323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9012848887456,
        "longitude": -80.1010058802255
      }
    },
    {
      "number": 14569,
      "class": "Bus",
      "name": "HARMONY 3 1",
      "init": {
        "Vr": -0.8296323089155184,
        "Vi": -0.6194684717309821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8302950575612,
        "longitude": -80.1778220529291
      }
    },
    {
      "number": 14570,
      "class": "Bus",
      "name": "HOOKSTOWN 1",
      "init": {
        "Vr": -0.8202789716350313,
        "Vi": -0.645574154641144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5810697986704,
        "longitude": -80.4622517832264
      }
    },
    {
      "number": 14571,
      "class": "Bus",
      "name": "INDUSTRY 1",
      "init": {
        "Vr": -0.8226387753970207,
        "Vi": -0.6395764927640315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6706811856889,
        "longitude": -80.4273249993133
      }
    },
    {
      "number": 14572,
      "class": "Bus",
      "name": "MIDLAND 1 1",
      "init": {
        "Vr": -0.8254609457014036,
        "Vi": -0.6169494001535665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7171696664105,
        "longitude": -80.4366611515271
      }
    },
    {
      "number": 14573,
      "class": "Bus",
      "name": "MIDLAND 2 1",
      "init": {
        "Vr": -0.833554741414569,
        "Vi": -0.6133919298870742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.685705690158,
        "longitude": -80.543067332666
      }
    },
    {
      "number": 14574,
      "class": "Bus",
      "name": "MIDLAND 2 2",
      "init": {
        "Vr": -0.8335524695659743,
        "Vi": -0.6133475308162147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.685705690158,
        "longitude": -80.543067332666
      }
    },
    {
      "number": 14575,
      "class": "Bus",
      "name": "MIDLAND 3 1",
      "init": {
        "Vr": -0.8229168232127851,
        "Vi": -0.6409241462986676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6655429184356,
        "longitude": -80.4770599870282
      }
    },
    {
      "number": 14576,
      "class": "Bus",
      "name": "MONACA 1 1",
      "init": {
        "Vr": -0.8161823456574392,
        "Vi": -0.6404598963575738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389887396865,
        "longitude": -80.3620261098428
      }
    },
    {
      "number": 14577,
      "class": "Bus",
      "name": "MONACA 1 2",
      "init": {
        "Vr": -0.816213690123541,
        "Vi": -0.640357820754058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6389887396865,
        "longitude": -80.3620261098428
      }
    },
    {
      "number": 14578,
      "class": "Bus",
      "name": "MONACA 2 1",
      "init": {
        "Vr": -0.7838933255333218,
        "Vi": -0.6773413098150736
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5142914261717,
        "longitude": -80.1905367920501
      }
    },
    {
      "number": 14579,
      "class": "Bus",
      "name": "MONACA 2 2",
      "init": {
        "Vr": -0.8188830717101756,
        "Vi": -0.6386167460977784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5142914261717,
        "longitude": -80.1905367920501
      }
    },
    {
      "number": 14580,
      "class": "Bus",
      "name": "MONACA 2 3",
      "init": {
        "Vr": -0.7839222441602176,
        "Vi": -0.6772133348782876
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5142914261717,
        "longitude": -80.1905367920501
      }
    },
    {
      "number": 14581,
      "class": "Bus",
      "name": "MONACA 3 1",
      "init": {
        "Vr": -0.8172710041131616,
        "Vi": -0.6384099029490368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6231333118449,
        "longitude": -80.3503739097201
      }
    },
    {
      "number": 14582,
      "class": "Bus",
      "name": "MONACA 3 2",
      "init": {
        "Vr": -0.8172732644566157,
        "Vi": -0.6382655150804397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6231333118449,
        "longitude": -80.3503739097201
      }
    },
    {
      "number": 14583,
      "class": "Bus",
      "name": "NEW BRIGHTON 1 1",
      "init": {
        "Vr": -0.8259531035300579,
        "Vi": -0.6356553173726286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6461690945799,
        "longitude": -80.2316771165726
      }
    },
    {
      "number": 14584,
      "class": "Bus",
      "name": "NEW BRIGHTON 1 2",
      "init": {
        "Vr": -0.8259734088317298,
        "Vi": -0.6355412788067611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6461690945799,
        "longitude": -80.2316771165726
      }
    },
    {
      "number": 14585,
      "class": "Bus",
      "name": "NEW BRIGHTON 2 1",
      "init": {
        "Vr": -0.8242959860936436,
        "Vi": -0.6309914605308307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7197142548679,
        "longitude": -80.2771101173075
      }
    },
    {
      "number": 14586,
      "class": "Bus",
      "name": "NEW GALILEE 1",
      "init": {
        "Vr": -0.8522803091768006,
        "Vi": -0.572846378744919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8607779255941,
        "longitude": -80.5482468848216
      }
    },
    {
      "number": 14587,
      "class": "Bus",
      "name": "NEW GALILEE 2",
      "init": {
        "Vr": -0.9040448426545304,
        "Vi": -0.5109713952377362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8607779255941,
        "longitude": -80.5482468848216
      }
    },
    {
      "number": 14588,
      "class": "Bus",
      "name": "NEW GALILEE 3",
      "init": {
        "Vr": -0.8522817166868973,
        "Vi": -0.5728304368656452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8607779255941,
        "longitude": -80.5482468848216
      }
    },
    {
      "number": 14589,
      "class": "Bus",
      "name": "ROCHESTER 77 1",
      "init": {
        "Vr": -0.8226716523984636,
        "Vi": -0.6251019665536237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7087662779594,
        "longitude": -80.1862885197673
      }
    },
    {
      "number": 14590,
      "class": "Bus",
      "name": "ROCHESTER 78 1",
      "init": {
        "Vr": -0.8238088791993113,
        "Vi": -0.6314341992372438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7177524133289,
        "longitude": -80.3049804511945
      }
    },
    {
      "number": 14591,
      "class": "Bus",
      "name": "ROCHESTER 79 1",
      "init": {
        "Vr": -0.8270665646589359,
        "Vi": -0.6199986266976073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7932376675975,
        "longitude": -80.2482763128929
      }
    },
    {
      "number": 14592,
      "class": "Bus",
      "name": "ROCHESTER 79 2",
      "init": {
        "Vr": -0.8270631082731534,
        "Vi": -0.6199137795419835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7932376675975,
        "longitude": -80.2482763128929
      }
    },
    {
      "number": 14593,
      "class": "Bus",
      "name": "WAMPUM 1",
      "init": {
        "Vr": -0.8494253715274537,
        "Vi": -0.5952192110839605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9316350680713,
        "longitude": -80.4338152652121
      }
    },
    {
      "number": 14594,
      "class": "Bus",
      "name": "ZELIENOPLE 1 1",
      "init": {
        "Vr": -0.8229356016803794,
        "Vi": -0.6237103481051754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7965767036849,
        "longitude": -80.1149019484873
      }
    },
    {
      "number": 14595,
      "class": "Bus",
      "name": "ZELIENOPLE 2 1",
      "init": {
        "Vr": -0.8255448308402774,
        "Vi": -0.621642200538138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7818467446991,
        "longitude": -80.1800796490411
      }
    },
    {
      "number": 14596,
      "class": "Bus",
      "name": "ALUM BANK 1",
      "init": {
        "Vr": -0.8276326380867849,
        "Vi": -0.6162950293124345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.215232298644,
        "longitude": -78.6559103163996
      }
    },
    {
      "number": 14597,
      "class": "Bus",
      "name": "ALUM BANK 2",
      "init": {
        "Vr": -0.8276388715622855,
        "Vi": -0.6162608437941447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.215232298644,
        "longitude": -78.6559103163996
      }
    },
    {
      "number": 14598,
      "class": "Bus",
      "name": "BEDFORD 5 1",
      "init": {
        "Vr": -0.8572329393085929,
        "Vi": -0.5670266212949018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9982278325856,
        "longitude": -78.5050039864452
      }
    },
    {
      "number": 14599,
      "class": "Bus",
      "name": "BEDFORD 6 1",
      "init": {
        "Vr": -0.8582306946860024,
        "Vi": -0.5750860858335121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8441880663413,
        "longitude": -78.6104252629447
      }
    },
    {
      "number": 14600,
      "class": "Bus",
      "name": "BEDFORD 7 1",
      "init": {
        "Vr": -0.8492266915439559,
        "Vi": -0.5837502528389452
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9061446455876,
        "longitude": -78.5178266139019
      }
    },
    {
      "number": 14601,
      "class": "Bus",
      "name": "BEDFORD 7 2",
      "init": {
        "Vr": -0.865534305672328,
        "Vi": -0.5677460188329477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9061446455876,
        "longitude": -78.5178266139019
      }
    },
    {
      "number": 14602,
      "class": "Bus",
      "name": "BEDFORD 7 3",
      "init": {
        "Vr": -0.8492476169156976,
        "Vi": -0.5836182461958466
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9061446455876,
        "longitude": -78.5178266139019
      }
    },
    {
      "number": 14603,
      "class": "Bus",
      "name": "BREEZEWOOD 1",
      "init": {
        "Vr": -0.8840170179485121,
        "Vi": -0.5324055726265293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9500736209621,
        "longitude": -78.2351905919646
      }
    },
    {
      "number": 14604,
      "class": "Bus",
      "name": "CLAYSBURG 1 1",
      "init": {
        "Vr": -0.8346750638980355,
        "Vi": -0.6118212482906907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2281057453949,
        "longitude": -78.5396300500931
      }
    },
    {
      "number": 14605,
      "class": "Bus",
      "name": "CLAYSBURG 1 2",
      "init": {
        "Vr": -0.8346876853684456,
        "Vi": -0.6117420757438252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2281057453949,
        "longitude": -78.5396300500931
      }
    },
    {
      "number": 14606,
      "class": "Bus",
      "name": "CLAYSBURG 2 1",
      "init": {
        "Vr": -0.848455739415949,
        "Vi": -0.5968534207602726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2842034506081,
        "longitude": -78.4925246135302
      }
    },
    {
      "number": 14607,
      "class": "Bus",
      "name": "CLAYSBURG 2 2",
      "init": {
        "Vr": -0.8484657993177757,
        "Vi": -0.5967712813721603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2842034506081,
        "longitude": -78.4925246135302
      }
    },
    {
      "number": 14608,
      "class": "Bus",
      "name": "CLAYSBURG 3 1",
      "init": {
        "Vr": -0.8398797391745575,
        "Vi": -0.6037091612684027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2015357617321,
        "longitude": -78.4687990041754
      }
    },
    {
      "number": 14609,
      "class": "Bus",
      "name": "CLEARVILLE 1 1",
      "init": {
        "Vr": -0.8829180708414002,
        "Vi": -0.5346226883633248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8058642667367,
        "longitude": -78.4441264773217
      }
    },
    {
      "number": 14610,
      "class": "Bus",
      "name": "CLEARVILLE 2 1",
      "init": {
        "Vr": -0.884948362632949,
        "Vi": -0.5309732630908116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7934047665653,
        "longitude": -78.3729691750973
      }
    },
    {
      "number": 14611,
      "class": "Bus",
      "name": "CLEARVILLE 2 2",
      "init": {
        "Vr": -0.8849488907702763,
        "Vi": -0.5309520252847237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7934047665653,
        "longitude": -78.3729691750973
      }
    },
    {
      "number": 14612,
      "class": "Bus",
      "name": "EVERETT 4 1",
      "init": {
        "Vr": -0.8614815756451857,
        "Vi": -0.5616970261055766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0078707064711,
        "longitude": -78.439533464948
      }
    },
    {
      "number": 14613,
      "class": "Bus",
      "name": "EVERETT 4 2",
      "init": {
        "Vr": -0.8615022167697375,
        "Vi": -0.5616246952716597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0078707064711,
        "longitude": -78.439533464948
      }
    },
    {
      "number": 14614,
      "class": "Bus",
      "name": "EVERETT 5 1",
      "init": {
        "Vr": -0.8715697159969206,
        "Vi": -0.5492794624304655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9473044601322,
        "longitude": -78.397203589847
      }
    },
    {
      "number": 14615,
      "class": "Bus",
      "name": "EVERETT 6 1",
      "init": {
        "Vr": -0.8795454718202385,
        "Vi": -0.5404758587394184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9567342361078,
        "longitude": -78.3300851417019
      }
    },
    {
      "number": 14616,
      "class": "Bus",
      "name": "HOPEWELL 1 1",
      "init": {
        "Vr": -0.8625964232808578,
        "Vi": -0.5735844226009182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0694539326038,
        "longitude": -78.2799325518217
      }
    },
    {
      "number": 14617,
      "class": "Bus",
      "name": "HOPEWELL 2 1",
      "init": {
        "Vr": -0.8512163235626343,
        "Vi": -0.5903359481710542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1912633159416,
        "longitude": -78.3355928458127
      }
    },
    {
      "number": 14618,
      "class": "Bus",
      "name": "HYNDMAN 1 1",
      "init": {
        "Vr": -0.840808788631649,
        "Vi": -0.600063861334055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7077949202467,
        "longitude": -78.7956748486102
      }
    },
    {
      "number": 14619,
      "class": "Bus",
      "name": "HYNDMAN 2 1",
      "init": {
        "Vr": -0.8491585082713314,
        "Vi": -0.5858803385771011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7734640703534,
        "longitude": -78.7426722823604
      }
    },
    {
      "number": 14620,
      "class": "Bus",
      "name": "MANNS CHOICE 1 1",
      "init": {
        "Vr": -0.849443178054171,
        "Vi": -0.5776938844807987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0405079043536,
        "longitude": -78.6252583464608
      }
    },
    {
      "number": 14621,
      "class": "Bus",
      "name": "MANNS CHOICE 1 2",
      "init": {
        "Vr": -0.8494434067073746,
        "Vi": -0.5777184950947627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0405079043536,
        "longitude": -78.6252583464608
      }
    },
    {
      "number": 14622,
      "class": "Bus",
      "name": "MANNS CHOICE 2 1",
      "init": {
        "Vr": -0.8152325273560714,
        "Vi": -0.6455029498306853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9813134609172,
        "longitude": -78.7123821433955
      }
    },
    {
      "number": 14623,
      "class": "Bus",
      "name": "MARTINSBURG 1 1",
      "init": {
        "Vr": -0.8518264657437916,
        "Vi": -0.5919174510024102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.346092727728,
        "longitude": -78.2909264990487
      }
    },
    {
      "number": 14624,
      "class": "Bus",
      "name": "MARTINSBURG 1 2",
      "init": {
        "Vr": -0.8518331103759793,
        "Vi": -0.5918662463922495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.346092727728,
        "longitude": -78.2909264990487
      }
    },
    {
      "number": 14625,
      "class": "Bus",
      "name": "MARTINSBURG 2 1",
      "init": {
        "Vr": -0.8508625123672928,
        "Vi": -0.5930082844113856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3040277624142,
        "longitude": -78.283969306696
      }
    },
    {
      "number": 14626,
      "class": "Bus",
      "name": "MARTINSBURG 3 1",
      "init": {
        "Vr": -0.8355899854341635,
        "Vi": -0.6157314025104313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2233527878742,
        "longitude": -78.2540164013044
      }
    },
    {
      "number": 14627,
      "class": "Bus",
      "name": "MARTINSBURG 3 2",
      "init": {
        "Vr": -0.8580184767136266,
        "Vi": -0.5903393502141155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2233527878742,
        "longitude": -78.2540164013044
      }
    },
    {
      "number": 14628,
      "class": "Bus",
      "name": "MARTINSBURG 3 3",
      "init": {
        "Vr": -0.8355993749074522,
        "Vi": -0.6156748631249943
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2233527878742,
        "longitude": -78.2540164013044
      }
    },
    {
      "number": 14629,
      "class": "Bus",
      "name": "NEW ENTERPRISE 1 1",
      "init": {
        "Vr": -0.8444846323819177,
        "Vi": -0.5972034190301831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1522312063469,
        "longitude": -78.4172348049086
      }
    },
    {
      "number": 14630,
      "class": "Bus",
      "name": "NEW ENTERPRISE 1 2",
      "init": {
        "Vr": -0.8444860038533255,
        "Vi": -0.5971670795320201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1522312063469,
        "longitude": -78.4172348049086
      }
    },
    {
      "number": 14631,
      "class": "Bus",
      "name": "NEW ENTERPRISE 2 1",
      "init": {
        "Vr": -0.8495777707349227,
        "Vi": -0.5945303676280453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2283353477235,
        "longitude": -78.3836088785088
      }
    },
    {
      "number": 14632,
      "class": "Bus",
      "name": "NEW PARIS 1 1",
      "init": {
        "Vr": -0.8321942391619702,
        "Vi": -0.6021979593339537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.164817422093,
        "longitude": -78.5775453899247
      }
    },
    {
      "number": 14633,
      "class": "Bus",
      "name": "NEW PARIS 1 2",
      "init": {
        "Vr": -0.8321990847048827,
        "Vi": -0.6021641027693123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.164817422093,
        "longitude": -78.5775453899247
      }
    },
    {
      "number": 14634,
      "class": "Bus",
      "name": "NEW PARIS 2 1",
      "init": {
        "Vr": -0.8300805488201609,
        "Vi": -0.6088220921712378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1498281882506,
        "longitude": -78.627339039037
      }
    },
    {
      "number": 14635,
      "class": "Bus",
      "name": "NEW PARIS 2 2",
      "init": {
        "Vr": -0.8300748359609261,
        "Vi": -0.6088553160450214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1498281882506,
        "longitude": -78.627339039037
      }
    },
    {
      "number": 14636,
      "class": "Bus",
      "name": "NEW PARIS 3 1",
      "init": {
        "Vr": -0.828829864717263,
        "Vi": -0.6124792005905761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1108871461852,
        "longitude": -78.6625519137558
      }
    },
    {
      "number": 14637,
      "class": "Bus",
      "name": "PORTAGE 2 1",
      "init": {
        "Vr": -0.8360686036132499,
        "Vi": -0.6188860775974309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3998740656945,
        "longitude": -78.5861607504793
      }
    },
    {
      "number": 14638,
      "class": "Bus",
      "name": "PORTAGE 3 1",
      "init": {
        "Vr": -0.8290972995520929,
        "Vi": -0.6200975979851971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.317724406252,
        "longitude": -78.6327073066787
      }
    },
    {
      "number": 14639,
      "class": "Bus",
      "name": "PORTAGE 3 2",
      "init": {
        "Vr": -0.8290868145274799,
        "Vi": -0.6201611956173934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.317724406252,
        "longitude": -78.6327073066787
      }
    },
    {
      "number": 14640,
      "class": "Bus",
      "name": "PORTAGE 4 1",
      "init": {
        "Vr": -0.8316435066502271,
        "Vi": -0.6222823753113877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.399953994291,
        "longitude": -78.6313697262387
      }
    },
    {
      "number": 14641,
      "class": "Bus",
      "name": "ROARING SPRING 1 1",
      "init": {
        "Vr": -0.8462703043144995,
        "Vi": -0.5989514245752229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.404945956505,
        "longitude": -78.4380591215818
      }
    },
    {
      "number": 14642,
      "class": "Bus",
      "name": "ROARING SPRING 2 1",
      "init": {
        "Vr": -0.8448633436679887,
        "Vi": -0.6034908554344233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3320229324997,
        "longitude": -78.4861892242842
      }
    },
    {
      "number": 14643,
      "class": "Bus",
      "name": "ROARING SPRING 3 1",
      "init": {
        "Vr": -0.8486706921694455,
        "Vi": -0.5967168064859008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.337452657752,
        "longitude": -78.3650504129138
      }
    },
    {
      "number": 14644,
      "class": "Bus",
      "name": "ROARING SPRING 3 2",
      "init": {
        "Vr": -0.848681786294613,
        "Vi": -0.5966393808359619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.337452657752,
        "longitude": -78.3650504129138
      }
    },
    {
      "number": 14645,
      "class": "Bus",
      "name": "SAXTON 1 1",
      "init": {
        "Vr": -0.8676554490722629,
        "Vi": -0.5730614560215767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2497855309211,
        "longitude": -78.1934630933028
      }
    },
    {
      "number": 14646,
      "class": "Bus",
      "name": "SAXTON 2 1",
      "init": {
        "Vr": -0.8503747177108846,
        "Vi": -0.5938181585831233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2883029924054,
        "longitude": -78.261926431851
      }
    },
    {
      "number": 14647,
      "class": "Bus",
      "name": "SAXTON 2 2",
      "init": {
        "Vr": -0.8503828628644862,
        "Vi": -0.5937724810874057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2883029924054,
        "longitude": -78.261926431851
      }
    },
    {
      "number": 14648,
      "class": "Bus",
      "name": "SAXTON 3 1",
      "init": {
        "Vr": -0.8555700326263559,
        "Vi": -0.5837314460901487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1815300373453,
        "longitude": -78.2822989775856
      }
    },
    {
      "number": 14649,
      "class": "Bus",
      "name": "SCHELLSBURG 1",
      "init": {
        "Vr": -0.8231587821042348,
        "Vi": -0.6291164220712904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0620534616831,
        "longitude": -78.7382927305796
      }
    },
    {
      "number": 14650,
      "class": "Bus",
      "name": "ALTOONA 1 1",
      "init": {
        "Vr": -0.8255043351155013,
        "Vi": -0.6328016143833289
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.527252113776,
        "longitude": -78.2790989280618
      }
    },
    {
      "number": 14651,
      "class": "Bus",
      "name": "ALTOONA 1 2",
      "init": {
        "Vr": -0.8355582701409504,
        "Vi": -0.6204604936794951
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.527252113776,
        "longitude": -78.2790989280618
      }
    },
    {
      "number": 14652,
      "class": "Bus",
      "name": "ALTOONA 1 3",
      "init": {
        "Vr": -0.8545743372333744,
        "Vi": -0.5968796474025804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.527252113776,
        "longitude": -78.2790989280618
      }
    },
    {
      "number": 14653,
      "class": "Bus",
      "name": "ALTOONA 1 4",
      "init": {
        "Vr": -0.8353865413692868,
        "Vi": -0.6205077618472499
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.527252113776,
        "longitude": -78.2790989280618
      }
    },
    {
      "number": 14654,
      "class": "Bus",
      "name": "ALTOONA 1 6",
      "init": {
        "Vr": -0.8255290922487168,
        "Vi": -0.6337219790494735
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.527252113776,
        "longitude": -78.2790989280618
      }
    },
    {
      "number": 14655,
      "class": "Bus",
      "name": "ALTOONA 2 1",
      "init": {
        "Vr": -0.8480684868185764,
        "Vi": -0.5895103085537873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.505676760651,
        "longitude": -78.4218132803404
      }
    },
    {
      "number": 14656,
      "class": "Bus",
      "name": "ALTOONA 3 1",
      "init": {
        "Vr": -0.8335214726113004,
        "Vi": -0.6192171976314981
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5198367513125,
        "longitude": -78.3831945707189
      }
    },
    {
      "number": 14657,
      "class": "Bus",
      "name": "ALTOONA 3 2",
      "init": {
        "Vr": -0.8335313425739506,
        "Vi": -0.6190007763182739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5198367513125,
        "longitude": -78.3831945707189
      }
    },
    {
      "number": 14658,
      "class": "Bus",
      "name": "ALTOONA 4 1",
      "init": {
        "Vr": -0.8485762184966377,
        "Vi": -0.5891994612914206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5487792051289,
        "longitude": -78.2798382850469
      }
    },
    {
      "number": 14659,
      "class": "Bus",
      "name": "ALTOONA 5 1",
      "init": {
        "Vr": -0.8471508803441734,
        "Vi": -0.5912581028573796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5040792770884,
        "longitude": -78.4615428018081
      }
    },
    {
      "number": 14660,
      "class": "Bus",
      "name": "ALTOONA 6 1",
      "init": {
        "Vr": -0.8450301736743596,
        "Vi": -0.5944562967238942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689980114638,
        "longitude": -78.3234396457742
      }
    },
    {
      "number": 14661,
      "class": "Bus",
      "name": "ALTOONA 7 1",
      "init": {
        "Vr": -0.8472605773533758,
        "Vi": -0.5907972512066738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5437547290223,
        "longitude": -78.3197003432899
      }
    },
    {
      "number": 14662,
      "class": "Bus",
      "name": "ALTOONA 7 2",
      "init": {
        "Vr": -0.8473042667335227,
        "Vi": -0.5906092067509704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5437547290223,
        "longitude": -78.3197003432899
      }
    },
    {
      "number": 14663,
      "class": "Bus",
      "name": "ALTOONA 8 1",
      "init": {
        "Vr": -0.8288092181021585,
        "Vi": -0.6293947682529049
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4877011102824,
        "longitude": -78.4127129305389
      }
    },
    {
      "number": 14664,
      "class": "Bus",
      "name": "ALTOONA 8 2",
      "init": {
        "Vr": -0.8326643564630271,
        "Vi": -0.6217397780918978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4877011102824,
        "longitude": -78.4127129305389
      }
    },
    {
      "number": 14665,
      "class": "Bus",
      "name": "ALTOONA 8 3",
      "init": {
        "Vr": -0.8350023558636435,
        "Vi": -0.6170973085366158
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4877011102824,
        "longitude": -78.4127129305389
      }
    },
    {
      "number": 14666,
      "class": "Bus",
      "name": "ALTOONA 8 4",
      "init": {
        "Vr": -0.8350023558636435,
        "Vi": -0.6170973085366159
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4877011102824,
        "longitude": -78.4127129305389
      }
    },
    {
      "number": 14667,
      "class": "Bus",
      "name": "ALTOONA 8 5",
      "init": {
        "Vr": -0.8288655548813938,
        "Vi": -0.6291937735925829
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4877011102824,
        "longitude": -78.4127129305389
      }
    },
    {
      "number": 14668,
      "class": "Bus",
      "name": "BELLWOOD 1 1",
      "init": {
        "Vr": -0.8411994737421224,
        "Vi": -0.6030775427052915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6544193332697,
        "longitude": -78.3695804048122
      }
    },
    {
      "number": 14669,
      "class": "Bus",
      "name": "BELLWOOD 2 1",
      "init": {
        "Vr": -0.8568914329949087,
        "Vi": -0.5931210403438167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6393975939701,
        "longitude": -78.2681311226252
      }
    },
    {
      "number": 14670,
      "class": "Bus",
      "name": "DUNCANSVILLE 1 1",
      "init": {
        "Vr": -0.8343460184182205,
        "Vi": -0.6220066555863022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4173534926988,
        "longitude": -78.5723000989332
      }
    },
    {
      "number": 14671,
      "class": "Bus",
      "name": "DUNCANSVILLE 2 1",
      "init": {
        "Vr": -0.8343068568196759,
        "Vi": -0.6212394593258169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4399749918435,
        "longitude": -78.5853707126216
      }
    },
    {
      "number": 14672,
      "class": "Bus",
      "name": "DUNCANSVILLE 2 2",
      "init": {
        "Vr": -0.8343012791862137,
        "Vi": -0.6210676841871633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4399749918435,
        "longitude": -78.5853707126216
      }
    },
    {
      "number": 14673,
      "class": "Bus",
      "name": "DUNCANSVILLE 3 1",
      "init": {
        "Vr": -0.8484920788717224,
        "Vi": -0.595924005657589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.372570442726,
        "longitude": -78.4540525290374
      }
    },
    {
      "number": 14674,
      "class": "Bus",
      "name": "EAST FREEDOM 1",
      "init": {
        "Vr": -0.846852817703698,
        "Vi": -0.5998912091532537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.294661435591,
        "longitude": -78.4385961496761
      }
    },
    {
      "number": 14675,
      "class": "Bus",
      "name": "GALLITZIN 1 1",
      "init": {
        "Vr": -0.8356615206972915,
        "Vi": -0.6162148966221396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.579324529114,
        "longitude": -78.4635114210725
      }
    },
    {
      "number": 14676,
      "class": "Bus",
      "name": "GALLITZIN 2 1",
      "init": {
        "Vr": -0.8441172317595658,
        "Vi": -0.5995109688825255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14677,
      "class": "Bus",
      "name": "GALLITZIN 2 2",
      "init": {
        "Vr": -0.8441172317595657,
        "Vi": -0.5995109688825256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14678,
      "class": "Bus",
      "name": "GALLITZIN 2 3",
      "init": {
        "Vr": -0.8441172317595657,
        "Vi": -0.5995109688825256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14679,
      "class": "Bus",
      "name": "GALLITZIN 2 4",
      "init": {
        "Vr": -0.8441172317595657,
        "Vi": -0.5995109688825258
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14680,
      "class": "Bus",
      "name": "GALLITZIN 2 5",
      "init": {
        "Vr": -0.8441220782648721,
        "Vi": -0.5994742031582557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14681,
      "class": "Bus",
      "name": "GALLITZIN 2 7",
      "init": {
        "Vr": -0.8441095916143493,
        "Vi": -0.5995489565232309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4665660599599,
        "longitude": -78.4989744957849
      }
    },
    {
      "number": 14682,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 1 1",
      "init": {
        "Vr": -0.8462806689321217,
        "Vi": -0.5937239256690064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4689628367732,
        "longitude": -78.4317941473953
      }
    },
    {
      "number": 14683,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 2 1",
      "init": {
        "Vr": -0.8552596337696838,
        "Vi": -0.5928733253800016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.486743765229,
        "longitude": -78.3020800217683
      }
    },
    {
      "number": 14684,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 2 2",
      "init": {
        "Vr": -0.8552691042551777,
        "Vi": -0.592760835749109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.486743765229,
        "longitude": -78.3020800217683
      }
    },
    {
      "number": 14685,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 3 1",
      "init": {
        "Vr": -0.8510301667486528,
        "Vi": -0.5926215636081134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3755462085401,
        "longitude": -78.2893668908069
      }
    },
    {
      "number": 14686,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 3 2",
      "init": {
        "Vr": -0.8510446348068916,
        "Vi": -0.5925197085111995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3755462085401,
        "longitude": -78.2893668908069
      }
    },
    {
      "number": 14687,
      "class": "Bus",
      "name": "HOLLIDAYSBURG 4 1",
      "init": {
        "Vr": -0.8548290349657428,
        "Vi": -0.5956244801653651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5091167615975,
        "longitude": -78.28704361361
      }
    },
    {
      "number": 14688,
      "class": "Bus",
      "name": "TYRONE 1 1",
      "init": {
        "Vr": -0.8541496328868982,
        "Vi": -0.5881642636300104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6795707732032,
        "longitude": -78.276566748637
      }
    },
    {
      "number": 14689,
      "class": "Bus",
      "name": "TYRONE 2 1",
      "init": {
        "Vr": -0.8522782743160046,
        "Vi": -0.588617279213055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6453778639402,
        "longitude": -78.1537572033755
      }
    },
    {
      "number": 14690,
      "class": "Bus",
      "name": "TYRONE 3 1",
      "init": {
        "Vr": -0.8553058101336717,
        "Vi": -0.5856762221955824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6742916930378,
        "longitude": -78.2618474823977
      }
    },
    {
      "number": 14691,
      "class": "Bus",
      "name": "WILLIAMSBURG 2 1",
      "init": {
        "Vr": -0.8569971318716069,
        "Vi": -0.5872305181742743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.441282024492,
        "longitude": -78.1905907027839
      }
    },
    {
      "number": 14692,
      "class": "Bus",
      "name": "WILLIAMSBURG 3 1",
      "init": {
        "Vr": -0.8557207498912996,
        "Vi": -0.590946245192052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4863521153623,
        "longitude": -78.2647397154484
      }
    },
    {
      "number": 14693,
      "class": "Bus",
      "name": "BOYERS 1",
      "init": {
        "Vr": -0.8256733744751032,
        "Vi": -0.6311310043998933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1198624126343,
        "longitude": -79.8363707677709
      }
    },
    {
      "number": 14694,
      "class": "Bus",
      "name": "BOYERS 2",
      "init": {
        "Vr": -0.8256843438520151,
        "Vi": -0.6310675468025922
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1198624126343,
        "longitude": -79.8363707677709
      }
    },
    {
      "number": 14695,
      "class": "Bus",
      "name": "BUTLER 3 1",
      "init": {
        "Vr": -0.8196865041399586,
        "Vi": -0.6366379566853249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7692221076834,
        "longitude": -80.0080840387002
      }
    },
    {
      "number": 14696,
      "class": "Bus",
      "name": "BUTLER 3 2",
      "init": {
        "Vr": -0.819706728953677,
        "Vi": -0.6365390408627138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7692221076834,
        "longitude": -80.0080840387002
      }
    },
    {
      "number": 14697,
      "class": "Bus",
      "name": "BUTLER 4 1",
      "init": {
        "Vr": -0.8283011122020976,
        "Vi": -0.6260190722452035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8335176643092,
        "longitude": -79.8248422510993
      }
    },
    {
      "number": 14698,
      "class": "Bus",
      "name": "BUTLER 5 1",
      "init": {
        "Vr": -0.8297150016263074,
        "Vi": -0.6217376858483835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8331264440403,
        "longitude": -79.8969309575267
      }
    },
    {
      "number": 14699,
      "class": "Bus",
      "name": "BUTLER 5 2",
      "init": {
        "Vr": -0.8297507409697393,
        "Vi": -0.6215826697022967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8331264440403,
        "longitude": -79.8969309575267
      }
    },
    {
      "number": 14700,
      "class": "Bus",
      "name": "BUTLER 6 1",
      "init": {
        "Vr": -0.8285037628516447,
        "Vi": -0.6251013579329138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8210624295878,
        "longitude": -79.8194093207587
      }
    },
    {
      "number": 14701,
      "class": "Bus",
      "name": "BUTLER 7 1",
      "init": {
        "Vr": -0.7769852794152818,
        "Vi": -0.6924027056726657
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8762236935258,
        "longitude": -79.9458398752825
      }
    },
    {
      "number": 14702,
      "class": "Bus",
      "name": "BUTLER 7 2",
      "init": {
        "Vr": -0.8086732886940073,
        "Vi": -0.6541948052082596
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8762236935258,
        "longitude": -79.9458398752825
      }
    },
    {
      "number": 14703,
      "class": "Bus",
      "name": "BUTLER 7 3",
      "init": {
        "Vr": -0.8180777155866215,
        "Vi": -0.6410065381201884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8762236935258,
        "longitude": -79.9458398752825
      }
    },
    {
      "number": 14704,
      "class": "Bus",
      "name": "BUTLER 7 4",
      "init": {
        "Vr": -0.7770700871282029,
        "Vi": -0.6921422119547826
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8762236935258,
        "longitude": -79.9458398752825
      }
    },
    {
      "number": 14705,
      "class": "Bus",
      "name": "BUTLER 7 6",
      "init": {
        "Vr": -0.8099817983662212,
        "Vi": -0.6519196202601891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8762236935258,
        "longitude": -79.9458398752825
      }
    },
    {
      "number": 14706,
      "class": "Bus",
      "name": "BUTLER 8 1",
      "init": {
        "Vr": -0.8231061060126245,
        "Vi": -0.6327895680911386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9639697312789,
        "longitude": -79.8310069818272
      }
    },
    {
      "number": 14707,
      "class": "Bus",
      "name": "BUTLER 9 1",
      "init": {
        "Vr": -0.816098350204885,
        "Vi": -0.6432654365479669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.950382855343,
        "longitude": -80.0332804778706
      }
    },
    {
      "number": 14708,
      "class": "Bus",
      "name": "BUTLER 9 2",
      "init": {
        "Vr": -0.8312069044335948,
        "Vi": -0.6277399359072187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.950382855343,
        "longitude": -80.0332804778706
      }
    },
    {
      "number": 14709,
      "class": "Bus",
      "name": "BUTLER 9 3",
      "init": {
        "Vr": -0.8160735366361778,
        "Vi": -0.6429900304883718
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.950382855343,
        "longitude": -80.0332804778706
      }
    },
    {
      "number": 14710,
      "class": "Bus",
      "name": "BUTLER 10 1",
      "init": {
        "Vr": -0.8183390138163397,
        "Vi": -0.6402714566188108
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8828270889463,
        "longitude": -79.8009014132322
      }
    },
    {
      "number": 14711,
      "class": "Bus",
      "name": "BUTLER 10 2",
      "init": {
        "Vr": -0.8248698509466665,
        "Vi": -0.6326434720012627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8828270889463,
        "longitude": -79.8009014132322
      }
    },
    {
      "number": 14712,
      "class": "Bus",
      "name": "BUTLER 10 3",
      "init": {
        "Vr": -0.8335352797444446,
        "Vi": -0.622522294987009
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8828270889463,
        "longitude": -79.8009014132322
      }
    },
    {
      "number": 14713,
      "class": "Bus",
      "name": "BUTLER 10 4",
      "init": {
        "Vr": -0.8335352797444447,
        "Vi": -0.622522294987009
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8828270889463,
        "longitude": -79.8009014132322
      }
    },
    {
      "number": 14714,
      "class": "Bus",
      "name": "BUTLER 10 5",
      "init": {
        "Vr": -0.8183994958454228,
        "Vi": -0.6399681706041642
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8828270889463,
        "longitude": -79.8009014132322
      }
    },
    {
      "number": 14715,
      "class": "Bus",
      "name": "CABOT 1 1",
      "init": {
        "Vr": -0.8200635153052822,
        "Vi": -0.6474048097757594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7312738867091,
        "longitude": -79.6870912844542
      }
    },
    {
      "number": 14716,
      "class": "Bus",
      "name": "CABOT 2 1",
      "init": {
        "Vr": -0.8232258978537268,
        "Vi": -0.6431170420512905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8242524645155,
        "longitude": -79.6344710573981
      }
    },
    {
      "number": 14717,
      "class": "Bus",
      "name": "CABOT 2 2",
      "init": {
        "Vr": -0.8232319059523652,
        "Vi": -0.6430809124623548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8242524645155,
        "longitude": -79.6344710573981
      }
    },
    {
      "number": 14718,
      "class": "Bus",
      "name": "CABOT 3 1",
      "init": {
        "Vr": -0.829380749896142,
        "Vi": -0.622544047780918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7953547892363,
        "longitude": -79.7498823163
      }
    },
    {
      "number": 14719,
      "class": "Bus",
      "name": "CRANBERRY TWP 1 1",
      "init": {
        "Vr": -0.7956497200427484,
        "Vi": -0.6746042372098585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6481029520363,
        "longitude": -80.2490881391196
      }
    },
    {
      "number": 14720,
      "class": "Bus",
      "name": "CRANBERRY TWP 1 2",
      "init": {
        "Vr": -0.8255681117819803,
        "Vi": -0.6410197379978927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6481029520363,
        "longitude": -80.2490881391196
      }
    },
    {
      "number": 14721,
      "class": "Bus",
      "name": "CRANBERRY TWP 1 3",
      "init": {
        "Vr": -0.7956905805868202,
        "Vi": -0.674383223219885
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6481029520363,
        "longitude": -80.2490881391196
      }
    },
    {
      "number": 14722,
      "class": "Bus",
      "name": "CRANBERRY TWP 2 1",
      "init": {
        "Vr": -0.8222059106741699,
        "Vi": -0.6259221123779642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7042191787115,
        "longitude": -80.1684856347433
      }
    },
    {
      "number": 14723,
      "class": "Bus",
      "name": "CRANBERRY TWP 2 2",
      "init": {
        "Vr": -0.8222531082136183,
        "Vi": -0.625742519669894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7042191787115,
        "longitude": -80.1684856347433
      }
    },
    {
      "number": 14724,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 1",
      "init": {
        "Vr": -0.7726159140211826,
        "Vi": -0.6987302975435353
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14725,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 2",
      "init": {
        "Vr": -0.7974847679142965,
        "Vi": -0.6694497953691615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14726,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 3",
      "init": {
        "Vr": -0.8157051035206766,
        "Vi": -0.6413295454558982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14727,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 4",
      "init": {
        "Vr": -0.8419677695231002,
        "Vi": -0.5959550213129933
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14728,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 5",
      "init": {
        "Vr": -0.8306161916605534,
        "Vi": -0.6217596647145128
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14729,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 6",
      "init": {
        "Vr": -0.7717311530303803,
        "Vi": -0.7005857118973656
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14730,
      "class": "Bus",
      "name": "CRANBERRY TWP 3 8",
      "init": {
        "Vr": -0.7979643514386227,
        "Vi": -0.6688477478887164
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7215452273985,
        "longitude": -80.0889727362064
      }
    },
    {
      "number": 14731,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 1",
      "init": {
        "Vr": -0.8185210940649394,
        "Vi": -0.633652044213663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14732,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 2",
      "init": {
        "Vr": -0.8185210940649393,
        "Vi": -0.6336520442136628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14733,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 3",
      "init": {
        "Vr": -0.8185210940649393,
        "Vi": -0.6336520442136628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14734,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 4",
      "init": {
        "Vr": -0.8185210940649393,
        "Vi": -0.6336520442136627
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14735,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 5",
      "init": {
        "Vr": -0.8185821096502428,
        "Vi": -0.633460678565366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14736,
      "class": "Bus",
      "name": "CRANBERRY TWP 4 7",
      "init": {
        "Vr": -0.8184635713844287,
        "Vi": -0.6338246960982064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7108702106299,
        "longitude": -80.1299031485637
      }
    },
    {
      "number": 14737,
      "class": "Bus",
      "name": "EMLENTON 1 1",
      "init": {
        "Vr": -0.8269316225011618,
        "Vi": -0.6240257790378152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1527844265572,
        "longitude": -79.7045689435215
      }
    },
    {
      "number": 14738,
      "class": "Bus",
      "name": "EMLENTON 1 2",
      "init": {
        "Vr": -0.8269369399030023,
        "Vi": -0.6239828695835334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1527844265572,
        "longitude": -79.7045689435215
      }
    },
    {
      "number": 14739,
      "class": "Bus",
      "name": "EMLENTON 2 1",
      "init": {
        "Vr": -0.8260973894982957,
        "Vi": -0.6216988173521639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2438524265141,
        "longitude": -79.7056100390937
      }
    },
    {
      "number": 14740,
      "class": "Bus",
      "name": "EMLENTON 3 1",
      "init": {
        "Vr": -0.826857210214002,
        "Vi": -0.6226703491507831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1713653464674,
        "longitude": -79.6846066850967
      }
    },
    {
      "number": 14741,
      "class": "Bus",
      "name": "EVANS CITY 1 1",
      "init": {
        "Vr": -0.8237534065855595,
        "Vi": -0.6255802270258392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7670146140811,
        "longitude": -80.0931498368899
      }
    },
    {
      "number": 14742,
      "class": "Bus",
      "name": "EVANS CITY 2 1",
      "init": {
        "Vr": -0.8257687520575187,
        "Vi": -0.6241441194567777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8111719615541,
        "longitude": -80.0570186787294
      }
    },
    {
      "number": 14743,
