      "class": "Bus",
      "name": "EVANS CITY 3 1",
      "init": {
        "Vr": -0.8201526642799291,
        "Vi": -0.6357084934120296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.839531279573,
        "longitude": -79.9722118708579
      }
    },
    {
      "number": 14744,
      "class": "Bus",
      "name": "GROVE CITY 1 1",
      "init": {
        "Vr": -0.8232453938881525,
        "Vi": -0.6196398388761057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2083832241464,
        "longitude": -80.0010196382587
      }
    },
    {
      "number": 14745,
      "class": "Bus",
      "name": "GROVE CITY 2 1",
      "init": {
        "Vr": -0.855400339332871,
        "Vi": -0.5842910269630885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1548993564043,
        "longitude": -80.089701324526
      }
    },
    {
      "number": 14746,
      "class": "Bus",
      "name": "GROVE CITY 3 1",
      "init": {
        "Vr": -0.8227806027439641,
        "Vi": -0.6202872817354405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2472184939351,
        "longitude": -80.00330799155
      }
    },
    {
      "number": 14747,
      "class": "Bus",
      "name": "GROVE CITY 4 1",
      "init": {
        "Vr": -0.821319989253552,
        "Vi": -0.6365504792445965
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411190795456,
        "longitude": -80.1163967577392
      }
    },
    {
      "number": 14748,
      "class": "Bus",
      "name": "GROVE CITY 4 2",
      "init": {
        "Vr": -0.8327841414294695,
        "Vi": -0.622376643160368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411190795456,
        "longitude": -80.1163967577392
      }
    },
    {
      "number": 14749,
      "class": "Bus",
      "name": "GROVE CITY 4 3",
      "init": {
        "Vr": -0.8364731339886711,
        "Vi": -0.6178157149081469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411190795456,
        "longitude": -80.1163967577392
      }
    },
    {
      "number": 14750,
      "class": "Bus",
      "name": "GROVE CITY 4 4",
      "init": {
        "Vr": -0.8364731339886712,
        "Vi": -0.6178157149081468
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411190795456,
        "longitude": -80.1163967577392
      }
    },
    {
      "number": 14751,
      "class": "Bus",
      "name": "GROVE CITY 4 5",
      "init": {
        "Vr": -0.8213369362244346,
        "Vi": -0.6364129000494172
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1411190795456,
        "longitude": -80.1163967577392
      }
    },
    {
      "number": 14752,
      "class": "Bus",
      "name": "HARRISVILLE 5 1",
      "init": {
        "Vr": -0.8243334668936688,
        "Vi": -0.6317505614197589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0950850902366,
        "longitude": -79.9816556899775
      }
    },
    {
      "number": 14753,
      "class": "Bus",
      "name": "HARRISVILLE 6 1",
      "init": {
        "Vr": -0.8240999262590275,
        "Vi": -0.6197870566249439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1964100396602,
        "longitude": -79.9047888254263
      }
    },
    {
      "number": 14754,
      "class": "Bus",
      "name": "HARRISVILLE 7 1",
      "init": {
        "Vr": -0.8235453057360748,
        "Vi": -0.619549639277396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2108209643564,
        "longitude": -79.9445980037741
      }
    },
    {
      "number": 14755,
      "class": "Bus",
      "name": "PORTERSVILLE 1 1",
      "init": {
        "Vr": -0.8385381744902177,
        "Vi": -0.6112960242272598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0325536861609,
        "longitude": -80.113657357732
      }
    },
    {
      "number": 14756,
      "class": "Bus",
      "name": "PORTERSVILLE 2 1",
      "init": {
        "Vr": -0.8288261401578197,
        "Vi": -0.6192860321757028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8846417992586,
        "longitude": -80.1709708238131
      }
    },
    {
      "number": 14757,
      "class": "Bus",
      "name": "RENFREW 1 1",
      "init": {
        "Vr": -0.8190066723051805,
        "Vi": -0.6383913558842635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.88841115639,
        "longitude": -79.9849489190607
      }
    },
    {
      "number": 14758,
      "class": "Bus",
      "name": "RENFREW 2 1",
      "init": {
        "Vr": -0.8189100349761755,
        "Vi": -0.6373966505640962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7834441741374,
        "longitude": -79.9525992450096
      }
    },
    {
      "number": 14759,
      "class": "Bus",
      "name": "SAXONBURG 1 1",
      "init": {
        "Vr": -0.8232591391071257,
        "Vi": -0.6407688546437914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6874326699529,
        "longitude": -79.8465325572521
      }
    },
    {
      "number": 14760,
      "class": "Bus",
      "name": "SAXONBURG 1 2",
      "init": {
        "Vr": -0.8232544269312839,
        "Vi": -0.6408116179725124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6874326699529,
        "longitude": -79.8465325572521
      }
    },
    {
      "number": 14761,
      "class": "Bus",
      "name": "SAXONBURG 2 1",
      "init": {
        "Vr": -0.8291053415590696,
        "Vi": -0.6235785608783742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7869292040893,
        "longitude": -79.8603352298883
      }
    },
    {
      "number": 14762,
      "class": "Bus",
      "name": "SLIPPERY ROCK 1 1",
      "init": {
        "Vr": -0.8205405710576906,
        "Vi": -0.6309319444820216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0261415038329,
        "longitude": -79.9946190541585
      }
    },
    {
      "number": 14763,
      "class": "Bus",
      "name": "SLIPPERY ROCK 2 1",
      "init": {
        "Vr": -0.8467783217200077,
        "Vi": -0.5979589664598052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9849766469836,
        "longitude": -80.1535176389882
      }
    },
    {
      "number": 14764,
      "class": "Bus",
      "name": "SLIPPERY ROCK 3 1",
      "init": {
        "Vr": -0.8208633207868752,
        "Vi": -0.6311867005298321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9787922047149,
        "longitude": -80.0356756449881
      }
    },
    {
      "number": 14765,
      "class": "Bus",
      "name": "WEST SUNBURY 1 1",
      "init": {
        "Vr": -0.8213840488226523,
        "Vi": -0.6338479618006234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.990883343274,
        "longitude": -79.8959865329204
      }
    },
    {
      "number": 14766,
      "class": "Bus",
      "name": "WEST SUNBURY 1 2",
      "init": {
        "Vr": -0.8213761524477201,
        "Vi": -0.6338934918886909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.990883343274,
        "longitude": -79.8959865329204
      }
    },
    {
      "number": 14767,
      "class": "Bus",
      "name": "WEST SUNBURY 2 1",
      "init": {
        "Vr": -0.822817124836297,
        "Vi": -0.6330064428857657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0342423797693,
        "longitude": -79.9048874401474
      }
    },
    {
      "number": 14768,
      "class": "Bus",
      "name": "CHERRY TREE 1",
      "init": {
        "Vr": -0.8279027009874882,
        "Vi": -0.62765502686905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7389121348841,
        "longitude": -78.820142136496
      }
    },
    {
      "number": 14769,
      "class": "Bus",
      "name": "CHERRY TREE 2",
      "init": {
        "Vr": -0.8279084173971368,
        "Vi": -0.6276204628960081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7389121348841,
        "longitude": -78.820142136496
      }
    },
    {
      "number": 14770,
      "class": "Bus",
      "name": "COALPORT 1 1",
      "init": {
        "Vr": -0.8488628431389175,
        "Vi": -0.5949340268359119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8131463366433,
        "longitude": -78.4539034504011
      }
    },
    {
      "number": 14771,
      "class": "Bus",
      "name": "COALPORT 2 1",
      "init": {
        "Vr": -0.8493033556710495,
        "Vi": -0.5931239353882068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7908047776579,
        "longitude": -78.5383399229709
      }
    },
    {
      "number": 14772,
      "class": "Bus",
      "name": "COALPORT 3 1",
      "init": {
        "Vr": -0.8491269296458943,
        "Vi": -0.5939696798522911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7749058144596,
        "longitude": -78.4713600152213
      }
    },
    {
      "number": 14773,
      "class": "Bus",
      "name": "CRESSON 1",
      "init": {
        "Vr": -0.8263319806814702,
        "Vi": -0.632376912385847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.440578217405,
        "longitude": -78.6877034570855
      }
    },
    {
      "number": 14774,
      "class": "Bus",
      "name": "EBENSBURG 1 1",
      "init": {
        "Vr": -0.8283632728514893,
        "Vi": -0.6282401376929315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5583297661495,
        "longitude": -78.7411979858221
      }
    },
    {
      "number": 14775,
      "class": "Bus",
      "name": "EBENSBURG 2 1",
      "init": {
        "Vr": -0.8276877343902936,
        "Vi": -0.630072433441749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4695927668393,
        "longitude": -78.7857074077766
      }
    },
    {
      "number": 14776,
      "class": "Bus",
      "name": "EBENSBURG 3 1",
      "init": {
        "Vr": -0.8282827242927603,
        "Vi": -0.6286555116388977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5252414642391,
        "longitude": -78.8046220451746
      }
    },
    {
      "number": 14777,
      "class": "Bus",
      "name": "FALLENTIMBER 1 1",
      "init": {
        "Vr": -0.8439506457219107,
        "Vi": -0.5994951573915258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.707233314471,
        "longitude": -78.4095928262086
      }
    },
    {
      "number": 14778,
      "class": "Bus",
      "name": "FALLENTIMBER 2 1",
      "init": {
        "Vr": -0.8380794019502553,
        "Vi": -0.6102316107020214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6298761410875,
        "longitude": -78.4563843905709
      }
    },
    {
      "number": 14779,
      "class": "Bus",
      "name": "HASTINGS 2 1",
      "init": {
        "Vr": -0.8224582381521148,
        "Vi": -0.6347352358829498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6559690010611,
        "longitude": -78.7245522680385
      }
    },
    {
      "number": 14780,
      "class": "Bus",
      "name": "HASTINGS 3 1",
      "init": {
        "Vr": -0.8261174250419443,
        "Vi": -0.6297963340093882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7366585046992,
        "longitude": -78.7510749174646
      }
    },
    {
      "number": 14781,
      "class": "Bus",
      "name": "JOHNSTOWN 4 1",
      "init": {
        "Vr": -0.8235002498343826,
        "Vi": -0.6294594205559736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3024125095822,
        "longitude": -78.836568704749
      }
    },
    {
      "number": 14782,
      "class": "Bus",
      "name": "JOHNSTOWN 5 1",
      "init": {
        "Vr": -0.8230463111506237,
        "Vi": -0.6309078104243425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3103338062502,
        "longitude": -78.8586940212255
      }
    },
    {
      "number": 14783,
      "class": "Bus",
      "name": "JOHNSTOWN 6 1",
      "init": {
        "Vr": -0.8230649207720907,
        "Vi": -0.6268820234624077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2428008864653,
        "longitude": -78.7971339361878
      }
    },
    {
      "number": 14784,
      "class": "Bus",
      "name": "JOHNSTOWN 7 1",
      "init": {
        "Vr": -0.806578954763979,
        "Vi": -0.6539490347748924
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3241427675016,
        "longitude": -78.9462835148283
      }
    },
    {
      "number": 14785,
      "class": "Bus",
      "name": "JOHNSTOWN 7 2",
      "init": {
        "Vr": -0.8199901568704946,
        "Vi": -0.6413419312118053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3241427675016,
        "longitude": -78.9462835148283
      }
    },
    {
      "number": 14786,
      "class": "Bus",
      "name": "JOHNSTOWN 7 3",
      "init": {
        "Vr": -0.8066178008860282,
        "Vi": -0.654774089461597
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3241427675016,
        "longitude": -78.9462835148283
      }
    },
    {
      "number": 14787,
      "class": "Bus",
      "name": "JOHNSTOWN 8 1",
      "init": {
        "Vr": -0.8254247745726447,
        "Vi": -0.6296375729652283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4114202438593,
        "longitude": -78.8601134398435
      }
    },
    {
      "number": 14788,
      "class": "Bus",
      "name": "JOHNSTOWN 8 2",
      "init": {
        "Vr": -0.8254571753825015,
        "Vi": -0.6295673220078107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4114202438593,
        "longitude": -78.8601134398435
      }
    },
    {
      "number": 14789,
      "class": "Bus",
      "name": "JOHNSTOWN 9 1",
      "init": {
        "Vr": -0.8228496884833886,
        "Vi": -0.6346213604015417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3958046544409,
        "longitude": -78.9226226064308
      }
    },
    {
      "number": 14790,
      "class": "Bus",
      "name": "JOHNSTOWN 10 1",
      "init": {
        "Vr": -0.8216545755421772,
        "Vi": -0.6349042067042465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3489626708639,
        "longitude": -78.8835175751166
      }
    },
    {
      "number": 14791,
      "class": "Bus",
      "name": "JOHNSTOWN 10 2",
      "init": {
        "Vr": -0.8216551151911957,
        "Vi": -0.6350595612775694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3489626708639,
        "longitude": -78.8835175751166
      }
    },
    {
      "number": 14792,
      "class": "Bus",
      "name": "JOHNSTOWN 11 1",
      "init": {
        "Vr": -0.8243072014511975,
        "Vi": -0.6271979988481599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3383045627694,
        "longitude": -78.8087104428247
      }
    },
    {
      "number": 14793,
      "class": "Bus",
      "name": "JOHNSTOWN 12 1",
      "init": {
        "Vr": -0.8242115184630591,
        "Vi": -0.6318930226389677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3887792241128,
        "longitude": -78.877181141014
      }
    },
    {
      "number": 14794,
      "class": "Bus",
      "name": "JOHNSTOWN 12 2",
      "init": {
        "Vr": -0.8242320809296382,
        "Vi": -0.6318238849304322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3887792241128,
        "longitude": -78.877181141014
      }
    },
    {
      "number": 14795,
      "class": "Bus",
      "name": "JOHNSTOWN 13 1",
      "init": {
        "Vr": -0.8174765658298454,
        "Vi": -0.6412468852478534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3321624901666,
        "longitude": -78.9665061391357
      }
    },
    {
      "number": 14796,
      "class": "Bus",
      "name": "JOHNSTOWN 14 1",
      "init": {
        "Vr": -0.8247072600199066,
        "Vi": -0.6316273055064033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4464932944492,
        "longitude": -78.9203859793627
      }
    },
    {
      "number": 14797,
      "class": "Bus",
      "name": "JOHNSTOWN 15 1",
      "init": {
        "Vr": -0.8187672373706237,
        "Vi": -0.6409705448099879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3419952449566,
        "longitude": -78.9594114377096
      }
    },
    {
      "number": 14798,
      "class": "Bus",
      "name": "JOHNSTOWN 15 2",
      "init": {
        "Vr": -0.8187762136498542,
        "Vi": -0.6408583778595873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3419952449566,
        "longitude": -78.9594114377096
      }
    },
    {
      "number": 14799,
      "class": "Bus",
      "name": "JOHNSTOWN 16 1",
      "init": {
        "Vr": -0.817302871455196,
        "Vi": -0.6357089917052973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2909987970795,
        "longitude": -79.0244506242524
      }
    },
    {
      "number": 14800,
      "class": "Bus",
      "name": "JOHNSTOWN 17 1",
      "init": {
        "Vr": -0.8104654688798031,
        "Vi": -0.6433089969426737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1964129645186,
        "longitude": -79.006289100672
      }
    },
    {
      "number": 14801,
      "class": "Bus",
      "name": "JOHNSTOWN 18 1",
      "init": {
        "Vr": -0.8170137428625848,
        "Vi": -0.63461641704819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3031403556617,
        "longitude": -79.0161768953199
      }
    },
    {
      "number": 14802,
      "class": "Bus",
      "name": "JOHNSTOWN 19 1",
      "init": {
        "Vr": -0.816620529328973,
        "Vi": -0.6347014322498261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2649757147953,
        "longitude": -79.0015003397597
      }
    },
    {
      "number": 14803,
      "class": "Bus",
      "name": "LORETTO 1 1",
      "init": {
        "Vr": -0.8258461992323775,
        "Vi": -0.6250539084159914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5952816697588,
        "longitude": -78.6465613093324
      }
    },
    {
      "number": 14804,
      "class": "Bus",
      "name": "LORETTO 2 1",
      "init": {
        "Vr": -0.8307680316540224,
        "Vi": -0.6265177212092558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5001855398886,
        "longitude": -78.6130655721141
      }
    },
    {
      "number": 14805,
      "class": "Bus",
      "name": "LORETTO 3 1",
      "init": {
        "Vr": -0.8418180102883528,
        "Vi": -0.6049980266290854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4728426494637,
        "longitude": -78.5393090086905
      }
    },
    {
      "number": 14806,
      "class": "Bus",
      "name": "NANTY GLO 1 1",
      "init": {
        "Vr": -0.8269510346126628,
        "Vi": -0.6295694615786445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5475215934484,
        "longitude": -78.8899053530733
      }
    },
    {
      "number": 14807,
      "class": "Bus",
      "name": "NANTY GLO 2 1",
      "init": {
        "Vr": -0.8264204936993588,
        "Vi": -0.6302417142603451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4681595456108,
        "longitude": -78.8361007586451
      }
    },
    {
      "number": 14808,
      "class": "Bus",
      "name": "NORTHERN CAMBRIA 1 1",
      "init": {
        "Vr": -0.829255933851723,
        "Vi": -0.6263626305450201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6319014973159,
        "longitude": -78.8717767747917
      }
    },
    {
      "number": 14809,
      "class": "Bus",
      "name": "NORTHERN CAMBRIA 2 1",
      "init": {
        "Vr": -0.8285819933115286,
        "Vi": -0.6271665239848254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5997544324673,
        "longitude": -78.8282201260144
      }
    },
    {
      "number": 14810,
      "class": "Bus",
      "name": "NORTHERN CAMBRIA 3 1",
      "init": {
        "Vr": -0.828952628289443,
        "Vi": -0.6267051940387321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5979649347979,
        "longitude": -78.8538624739292
      }
    },
    {
      "number": 14811,
      "class": "Bus",
      "name": "PATTON 1 1",
      "init": {
        "Vr": -0.8372236888053648,
        "Vi": -0.6087570607558225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6454119305243,
        "longitude": -78.5640765671443
      }
    },
    {
      "number": 14812,
      "class": "Bus",
      "name": "PATTON 2 1",
      "init": {
        "Vr": -0.8314036561699988,
        "Vi": -0.6169499318828372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6397992139997,
        "longitude": -78.6302384633279
      }
    },
    {
      "number": 14813,
      "class": "Bus",
      "name": "PATTON 3 1",
      "init": {
        "Vr": -0.8363668272690136,
        "Vi": -0.6149260489392502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5433455775168,
        "longitude": -78.6131465903507
      }
    },
    {
      "number": 14814,
      "class": "Bus",
      "name": "PATTON 3 2",
      "init": {
        "Vr": -0.8363729956223241,
        "Vi": -0.614890090795418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5433455775168,
        "longitude": -78.6131465903507
      }
    },
    {
      "number": 14815,
      "class": "Bus",
      "name": "SIDMAN 1 1",
      "init": {
        "Vr": -0.8264764208912134,
        "Vi": -0.6240095374939965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2940240970059,
        "longitude": -78.6726099920115
      }
    },
    {
      "number": 14816,
      "class": "Bus",
      "name": "SOUTH FORK 1 1",
      "init": {
        "Vr": -0.8276557708848307,
        "Vi": -0.6254831366855825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3830170039195,
        "longitude": -78.7704798561495
      }
    },
    {
      "number": 14817,
      "class": "Bus",
      "name": "SOUTH FORK 2 1",
      "init": {
        "Vr": -0.82988961793891,
        "Vi": -0.6235955230334045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3850629538393,
        "longitude": -78.7033866828797
      }
    },
    {
      "number": 14818,
      "class": "Bus",
      "name": "SUMMERHILL 1",
      "init": {
        "Vr": -0.8256251402603596,
        "Vi": -0.6336486917925445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4166723456462,
        "longitude": -78.7315155806382
      }
    },
    {
      "number": 14819,
      "class": "Bus",
      "name": "SUMMERHILL 2",
      "init": {
        "Vr": -0.8256369841308281,
        "Vi": -0.6336111364880598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4166723456462,
        "longitude": -78.7315155806382
      }
    },
    {
      "number": 14820,
      "class": "Bus",
      "name": "WINDBER 1 1",
      "init": {
        "Vr": -0.8223331638330557,
        "Vi": -0.6265919053160417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2199536180282,
        "longitude": -78.7515609620645
      }
    },
    {
      "number": 14821,
      "class": "Bus",
      "name": "WINDBER 2 1",
      "init": {
        "Vr": -0.8217134563283692,
        "Vi": -0.6281724635834588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2780336777368,
        "longitude": -78.7353770198607
      }
    },
    {
      "number": 14822,
      "class": "Bus",
      "name": "WINDBER 2 2",
      "init": {
        "Vr": -0.8216835116631329,
        "Vi": -0.6282860477483371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2780336777368,
        "longitude": -78.7353770198607
      }
    },
    {
      "number": 14823,
      "class": "Bus",
      "name": "WINDBER 3 1",
      "init": {
        "Vr": -0.8210309805082076,
        "Vi": -0.6301900606404729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3122888051557,
        "longitude": -78.7507350927286
      }
    },
    {
      "number": 14824,
      "class": "Bus",
      "name": "AUSTIN 1 1",
      "init": {
        "Vr": -0.8463428152281591,
        "Vi": -0.5835216905679725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6119200924368,
        "longitude": -78.0502425767662
      }
    },
    {
      "number": 14825,
      "class": "Bus",
      "name": "AUSTIN 2 1",
      "init": {
        "Vr": -0.8499617136400984,
        "Vi": -0.5812047102843834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5936272871509,
        "longitude": -77.9102901257545
      }
    },
    {
      "number": 14826,
      "class": "Bus",
      "name": "DRIFTWOOD 1",
      "init": {
        "Vr": -0.8526656813483852,
        "Vi": -0.5877168435040829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3467268508534,
        "longitude": -78.1640431431363
      }
    },
    {
      "number": 14827,
      "class": "Bus",
      "name": "EMPORIUM 1 1",
      "init": {
        "Vr": -0.8410156030952669,
        "Vi": -0.6004088325084014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6049614907832,
        "longitude": -78.3189632293494
      }
    },
    {
      "number": 14828,
      "class": "Bus",
      "name": "EMPORIUM 2 1",
      "init": {
        "Vr": -0.8429478304358415,
        "Vi": -0.5974129192807324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5008528018529,
        "longitude": -78.356280010861
      }
    },
    {
      "number": 14829,
      "class": "Bus",
      "name": "BEECH CREEK 1 1",
      "init": {
        "Vr": -0.8590926324119025,
        "Vi": -0.5742817083273293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1857352559212,
        "longitude": -77.6455351997157
      }
    },
    {
      "number": 14830,
      "class": "Bus",
      "name": "BEECH CREEK 2 1",
      "init": {
        "Vr": -0.8581842357799508,
        "Vi": -0.5751515177172534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1860235606648,
        "longitude": -77.7503114536698
      }
    },
    {
      "number": 14831,
      "class": "Bus",
      "name": "BEECH CREEK 2 2",
      "init": {
        "Vr": -0.858188767728763,
        "Vi": -0.5751322370877068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1860235606648,
        "longitude": -77.7503114536698
      }
    },
    {
      "number": 14832,
      "class": "Bus",
      "name": "BEECH CREEK 3 1",
      "init": {
        "Vr": -0.8593361925621751,
        "Vi": -0.5740425602155075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1147836738867,
        "longitude": -77.7024816765567
      }
    },
    {
      "number": 14833,
      "class": "Bus",
      "name": "BELLEFONTE 1 1",
      "init": {
        "Vr": -0.8616328668462935,
        "Vi": -0.5837616434649695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9748521976935,
        "longitude": -77.7775821562658
      }
    },
    {
      "number": 14834,
      "class": "Bus",
      "name": "BELLEFONTE 2 1",
      "init": {
        "Vr": -0.8613473101628488,
        "Vi": -0.579354636173623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9325984433695,
        "longitude": -77.7023592845161
      }
    },
    {
      "number": 14835,
      "class": "Bus",
      "name": "BELLEFONTE 3 1",
      "init": {
        "Vr": -0.8624777751024099,
        "Vi": -0.5864306287274712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9174314099687,
        "longitude": -77.777530532891
      }
    },
    {
      "number": 14836,
      "class": "Bus",
      "name": "BELLEFONTE 4 1",
      "init": {
        "Vr": -0.8540445800988569,
        "Vi": -0.6062888119274716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9135025157413,
        "longitude": -77.7958444369286
      }
    },
    {
      "number": 14837,
      "class": "Bus",
      "name": "BELLEFONTE 4 2",
      "init": {
        "Vr": -0.8613814670972035,
        "Vi": -0.5887209135249368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9135025157413,
        "longitude": -77.7958444369286
      }
    },
    {
      "number": 14838,
      "class": "Bus",
      "name": "BELLEFONTE 4 3",
      "init": {
        "Vr": -0.8540775692897059,
        "Vi": -0.6061209190395331
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9135025157413,
        "longitude": -77.7958444369286
      }
    },
    {
      "number": 14839,
      "class": "Bus",
      "name": "BOALSBURG 1",
      "init": {
        "Vr": -0.872879824570355,
        "Vi": -0.5662687173209747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7182722696941,
        "longitude": -77.6727275351593
      }
    },
    {
      "number": 14840,
      "class": "Bus",
      "name": "CENTRE HALL 1 1",
      "init": {
        "Vr": -0.8705678251267646,
        "Vi": -0.5724803459037118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8105913037743,
        "longitude": -77.6970472417622
      }
    },
    {
      "number": 14841,
      "class": "Bus",
      "name": "CENTRE HALL 2 1",
      "init": {
        "Vr": -0.872674277579286,
        "Vi": -0.5677861725875286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8266241377411,
        "longitude": -77.629832801618
      }
    },
    {
      "number": 14842,
      "class": "Bus",
      "name": "CENTRE HALL 2 2",
      "init": {
        "Vr": -0.8726857479735992,
        "Vi": -0.5677178142031503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8266241377411,
        "longitude": -77.629832801618
      }
    },
    {
      "number": 14843,
      "class": "Bus",
      "name": "CENTRE HALL 3 1",
      "init": {
        "Vr": -0.8714542080399339,
        "Vi": -0.5682268753022512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7222710542788,
        "longitude": -77.7598865595382
      }
    },
    {
      "number": 14844,
      "class": "Bus",
      "name": "CLARENCE 4 1",
      "init": {
        "Vr": -0.8593482947113783,
        "Vi": -0.5741321703141028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.063556832364696,
        "longitude": -77.8580575608546
      }
    },
    {
      "number": 14845,
      "class": "Bus",
      "name": "HOWARD 1 1",
      "init": {
        "Vr": -0.859095973705819,
        "Vi": -0.5754910050740443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0178398547331,
        "longitude": -77.5820324015639
      }
    },
    {
      "number": 14846,
      "class": "Bus",
      "name": "HOWARD 2 1",
      "init": {
        "Vr": -0.860592200413647,
        "Vi": -0.5771402518932549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9979703255481,
        "longitude": -77.7254150077255
      }
    },
    {
      "number": 14847,
      "class": "Bus",
      "name": "HOWARD 2 2",
      "init": {
        "Vr": -0.8606078481595341,
        "Vi": -0.5770321584911753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9979703255481,
        "longitude": -77.7254150077255
      }
    },
    {
      "number": 14848,
      "class": "Bus",
      "name": "JULIAN 1 1",
      "init": {
        "Vr": -0.8601907124833948,
        "Vi": -0.5717319280328392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.866428671284,
        "longitude": -77.9316208098408
      }
    },
    {
      "number": 14849,
      "class": "Bus",
      "name": "JULIAN 2 1",
      "init": {
        "Vr": -0.858721730115442,
        "Vi": -0.5746627105160976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9440002679402,
        "longitude": -77.9725137407943
      }
    },
    {
      "number": 14850,
      "class": "Bus",
      "name": "JULIAN 2 2",
      "init": {
        "Vr": -0.8587265682871296,
        "Vi": -0.5746377824221314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9440002679402,
        "longitude": -77.9725137407943
      }
    },
    {
      "number": 14851,
      "class": "Bus",
      "name": "KARTHAUS 1 1",
      "init": {
        "Vr": -0.8566875298256115,
        "Vi": -0.5807901915545876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0879527860825,
        "longitude": -78.0016315950502
      }
    },
    {
      "number": 14852,
      "class": "Bus",
      "name": "KARTHAUS 2 1",
      "init": {
        "Vr": -0.8575634115446205,
        "Vi": -0.5825606508377591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2078099744174,
        "longitude": -78.0901526555113
      }
    },
    {
      "number": 14853,
      "class": "Bus",
      "name": "OSCEOLA MILLS 1 1",
      "init": {
        "Vr": -0.847483874676102,
        "Vi": -0.5947074560964215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8101768273269,
        "longitude": -78.2323971224967
      }
    },
    {
      "number": 14854,
      "class": "Bus",
      "name": "OSCEOLA MILLS 2 1",
      "init": {
        "Vr": -0.8484122050914241,
        "Vi": -0.5932690371369921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8092100360863,
        "longitude": -78.3215652233189
      }
    },
    {
      "number": 14855,
      "class": "Bus",
      "name": "PENNSYLVANIA FURNACE 1",
      "init": {
        "Vr": -0.859196291277755,
        "Vi": -0.578100446108355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6700886717828,
        "longitude": -78.0119373450208
      }
    },
    {
      "number": 14856,
      "class": "Bus",
      "name": "PHILIPSBURG 1 1",
      "init": {
        "Vr": -0.8504072613822335,
        "Vi": -0.5956615377943622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8569161939593,
        "longitude": -78.2049743360336
      }
    },
    {
      "number": 14857,
      "class": "Bus",
      "name": "PHILIPSBURG 2 1",
      "init": {
        "Vr": -0.8568592939094569,
        "Vi": -0.5809150143599751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7933865921737,
        "longitude": -78.1176539361417
      }
    },
    {
      "number": 14858,
      "class": "Bus",
      "name": "PHILIPSBURG 3 1",
      "init": {
        "Vr": -0.8444621267865734,
        "Vi": -0.6034405806776115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9111069400521,
        "longitude": -78.2722445352716
      }
    },
    {
      "number": 14859,
      "class": "Bus",
      "name": "PHILIPSBURG 3 2",
      "init": {
        "Vr": -0.8507722148648136,
        "Vi": -0.5988199563934801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9111069400521,
        "longitude": -78.2722445352716
      }
    },
    {
      "number": 14860,
      "class": "Bus",
      "name": "PHILIPSBURG 3 3",
      "init": {
        "Vr": -0.844465431397487,
        "Vi": -0.6033253513661512
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9111069400521,
        "longitude": -78.2722445352716
      }
    },
    {
      "number": 14861,
      "class": "Bus",
      "name": "PORT MATILDA 1 1",
      "init": {
        "Vr": -0.8589669233829255,
        "Vi": -0.5765634232990916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7610191746631,
        "longitude": -78.0653718783476
      }
    },
    {
      "number": 14862,
      "class": "Bus",
      "name": "PORT MATILDA 2 1",
      "init": {
        "Vr": -0.857558853411025,
        "Vi": -0.57865332090237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8336624924983,
        "longitude": -78.0719173375697
      }
    },
    {
      "number": 14863,
      "class": "Bus",
      "name": "PORT MATILDA 3 1",
      "init": {
        "Vr": -0.8585804812698749,
        "Vi": -0.5737713759924746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8729221039356,
        "longitude": -78.0072026599614
      }
    },
    {
      "number": 14864,
      "class": "Bus",
      "name": "SNOW SHOE 1 1",
      "init": {
        "Vr": -0.8579433981363868,
        "Vi": -0.5773131134648255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899120762827,
        "longitude": -77.9708260951802
      }
    },
    {
      "number": 14865,
      "class": "Bus",
      "name": "SNOW SHOE 1 2",
      "init": {
        "Vr": -0.8579488677488702,
        "Vi": -0.5772834632612026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9899120762827,
        "longitude": -77.9708260951802
      }
    },
    {
      "number": 14866,
      "class": "Bus",
      "name": "SPRING MILLS 1",
      "init": {
        "Vr": -0.8739163662777254,
        "Vi": -0.565383460682463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14867,
      "class": "Bus",
      "name": "SPRING MILLS 2",
      "init": {
        "Vr": -0.874083456591294,
        "Vi": -0.5644916276358553
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14868,
      "class": "Bus",
      "name": "SPRING MILLS 3",
      "init": {
        "Vr": -0.8757634975729166,
        "Vi": -0.5601932048957665
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14869,
      "class": "Bus",
      "name": "SPRING MILLS 4",
      "init": {
        "Vr": -0.8740381734103585,
        "Vi": -0.5650156551872809
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14870,
      "class": "Bus",
      "name": "SPRING MILLS 5",
      "init": {
        "Vr": -0.8739118099910969,
        "Vi": -0.5654237976928709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14871,
      "class": "Bus",
      "name": "SPRING MILLS 7",
      "init": {
        "Vr": -0.8739163662777256,
        "Vi": -0.5653834606824633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8000992660935,
        "longitude": -77.5365944129588
      }
    },
    {
      "number": 14872,
      "class": "Bus",
      "name": "STATE COLLEGE 1 1",
      "init": {
        "Vr": -0.8625717475738,
        "Vi": -0.5712075282396474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.818153026306,
        "longitude": -77.9123317085809
      }
    },
    {
      "number": 14873,
      "class": "Bus",
      "name": "STATE COLLEGE 1 2",
      "init": {
        "Vr": -0.8626059841659276,
        "Vi": -0.5709195053126475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.818153026306,
        "longitude": -77.9123317085809
      }
    },
    {
      "number": 14874,
      "class": "Bus",
      "name": "STATE COLLEGE 2 1",
      "init": {
        "Vr": -0.8685652618622897,
        "Vi": -0.5776762264575139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7997485116804,
        "longitude": -77.7960122926506
      }
    },
    {
      "number": 14875,
      "class": "Bus",
      "name": "STATE COLLEGE 2 2",
      "init": {
        "Vr": -0.8684961512307361,
        "Vi": -0.5779761751747545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7997485116804,
        "longitude": -77.7960122926506
      }
    },
    {
      "number": 14876,
      "class": "Bus",
      "name": "STATE COLLEGE 3 1",
      "init": {
        "Vr": -0.8488023811015651,
        "Vi": -0.6077997416011751
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8233099580364,
        "longitude": -77.8242190798539
      }
    },
    {
      "number": 14877,
      "class": "Bus",
      "name": "STATE COLLEGE 3 2",
      "init": {
        "Vr": -0.8594544638715076,
        "Vi": -0.5897150879805853
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8233099580364,
        "longitude": -77.8242190798539
      }
    },
    {
      "number": 14878,
      "class": "Bus",
      "name": "STATE COLLEGE 3 3",
      "init": {
        "Vr": -0.8681488017219341,
        "Vi": -0.5813959710042624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8233099580364,
        "longitude": -77.8242190798539
      }
    },
    {
      "number": 14879,
      "class": "Bus",
      "name": "STATE COLLEGE 3 4",
      "init": {
        "Vr": -0.8489600639821714,
        "Vi": -0.6073892875100334
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8233099580364,
        "longitude": -77.8242190798539
      }
    },
    {
      "number": 14880,
      "class": "Bus",
      "name": "STATE COLLEGE 3 6",
      "init": {
        "Vr": -0.859469823365674,
        "Vi": -0.588409851440436
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8233099580364,
        "longitude": -77.8242190798539
      }
    },
    {
      "number": 14881,
      "class": "Bus",
      "name": "STATE COLLEGE 4 1",
      "init": {
        "Vr": -0.8589940191455484,
        "Vi": -0.5848394759012788
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7938129888025,
        "longitude": -77.897894322866
      }
    },
    {
      "number": 14882,
      "class": "Bus",
      "name": "STATE COLLEGE 4 2",
      "init": {
        "Vr": -0.8637652806148579,
        "Vi": -0.5736233718345409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7938129888025,
        "longitude": -77.897894322866
      }
    },
    {
      "number": 14883,
      "class": "Bus",
      "name": "STATE COLLEGE 4 3",
      "init": {
        "Vr": -0.8591401333228457,
        "Vi": -0.585370851055269
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7938129888025,
        "longitude": -77.897894322866
      }
    },
    {
      "number": 14884,
      "class": "Bus",
      "name": "STATE COLLEGE 5 1",
      "init": {
        "Vr": -0.8587506035002342,
        "Vi": -0.5726398072497568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.87320526226,
        "longitude": -77.9847859646311
      }
    },
    {
      "number": 14885,
      "class": "Bus",
      "name": "STATE COLLEGE 5 2",
      "init": {
        "Vr": -0.8587684216784386,
        "Vi": -0.572473825371033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.87320526226,
        "longitude": -77.9847859646311
      }
    },
    {
      "number": 14886,
      "class": "Bus",
      "name": "STATE COLLEGE 6 1",
      "init": {
        "Vr": -0.859877476207343,
        "Vi": -0.5766309368812269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7017201368523,
        "longitude": -77.970108167905
      }
    },
    {
      "number": 14887,
      "class": "Bus",
      "name": "STATE COLLEGE 7 1",
      "init": {
        "Vr": -0.8671109661481698,
        "Vi": -0.5787488727230706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8506981447929,
        "longitude": -77.7877954148719
      }
    },
    {
      "number": 14888,
      "class": "Bus",
      "name": "STATE COLLEGE 8 1",
      "init": {
        "Vr": -0.8502898119014373,
        "Vi": -0.5894327890407484
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6456442875861,
        "longitude": -77.9495157745107
      }
    },
    {
      "number": 14889,
      "class": "Bus",
      "name": "STATE COLLEGE 8 2",
      "init": {
        "Vr": -0.8595977445784774,
        "Vi": -0.5817003385046927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6456442875861,
        "longitude": -77.9495157745107
      }
    },
    {
      "number": 14890,
      "class": "Bus",
      "name": "STATE COLLEGE 8 3",
      "init": {
        "Vr": -0.8503002019450938,
        "Vi": -0.5892724097051573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6456442875861,
        "longitude": -77.9495157745107
      }
    },
    {
      "number": 14891,
      "class": "Bus",
      "name": "UNIVERSITY PARK 1 1",
      "init": {
        "Vr": -0.8615416245905294,
        "Vi": -0.5705930200018989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7892509082502,
        "longitude": -77.9298330540147
      }
    },
    {
      "number": 14892,
      "class": "Bus",
      "name": "UNIVERSITY PARK 1 2",
      "init": {
        "Vr": -0.8616021794848336,
        "Vi": -0.57073774056109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7892509082502,
        "longitude": -77.9298330540147
      }
    },
    {
      "number": 14893,
      "class": "Bus",
      "name": "UNIVERSITY PARK 2 1",
      "init": {
        "Vr": -0.8606059385186728,
        "Vi": -0.5727241445771134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7550749880876,
        "longitude": -77.9791886861812
      }
    },
    {
      "number": 14894,
      "class": "Bus",
      "name": "UNIVERSITY PARK 2 2",
      "init": {
        "Vr": -0.8605824187688129,
        "Vi": -0.572834479915193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7550749880876,
        "longitude": -77.9791886861812
      }
    },
    {
      "number": 14895,
      "class": "Bus",
      "name": "CLARION 1 1",
      "init": {
        "Vr": -0.8232624529576926,
        "Vi": -0.628788336204835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2542756402308,
        "longitude": -79.3776183990483
      }
    },
    {
      "number": 14896,
      "class": "Bus",
      "name": "CLARION 2 1",
      "init": {
        "Vr": -0.8221444350590531,
        "Vi": -0.6318815383859252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2105238210063,
        "longitude": -79.4027020784384
      }
    },
    {
      "number": 14897,
      "class": "Bus",
      "name": "CLARION 2 2",
      "init": {
        "Vr": -0.8221684731241088,
        "Vi": -0.6317975967247222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2105238210063,
        "longitude": -79.4027020784384
      }
    },
    {
      "number": 14898,
      "class": "Bus",
      "name": "CLARION 3 1",
      "init": {
        "Vr": -0.8209364008065101,
        "Vi": -0.6242647219641335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3331215689697,
        "longitude": -79.414721856469
      }
    },
    {
      "number": 14899,
      "class": "Bus",
      "name": "CRANBERRY 1",
      "init": {
        "Vr": -0.8269961494564286,
        "Vi": -0.6216659757503237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3100858110615,
        "longitude": -79.6516831141406
      }
    },
    {
      "number": 14900,
      "class": "Bus",
      "name": "KNOX 1 1",
      "init": {
        "Vr": -0.8270864174020347,
        "Vi": -0.6220401159663195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1891288482305,
        "longitude": -79.6237740972153
      }
    },
    {
      "number": 14901,
      "class": "Bus",
      "name": "KNOX 1 2",
      "init": {
        "Vr": -0.8270898293835366,
        "Vi": -0.6220014299610067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1891288482305,
        "longitude": -79.6237740972153
      }
    },
    {
      "number": 14902,
      "class": "Bus",
      "name": "KNOX 2 1",
      "init": {
        "Vr": -0.8228856548801646,
        "Vi": -0.6329549376795659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2178226474352,
        "longitude": -79.5194073946946
      }
    },
    {
      "number": 14903,
      "class": "Bus",
      "name": "KNOX 3 1",
      "init": {
        "Vr": -0.8275512101606194,
        "Vi": -0.6331785131489764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1176907491822,
        "longitude": -79.5839391634377
      }
    },
    {
      "number": 14904,
      "class": "Bus",
      "name": "LUCINDA 1",
      "init": {
        "Vr": -0.8170971066929198,
        "Vi": -0.6273763599159035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.369073380424,
        "longitude": -79.248868785473
      }
    },
    {
      "number": 14905,
      "class": "Bus",
      "name": "RIMERSBURG 1 1",
      "init": {
        "Vr": -0.8270509358767962,
        "Vi": -0.6343289970188846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0692782891508,
        "longitude": -79.5275950064634
      }
    },
    {
      "number": 14906,
      "class": "Bus",
      "name": "RIMERSBURG 2 1",
      "init": {
        "Vr": -0.8240475574252637,
        "Vi": -0.6386389367714508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9820436361659,
        "longitude": -79.5643000641632
      }
    },
    {
      "number": 14907,
      "class": "Bus",
      "name": "RIMERSBURG 3 1",
      "init": {
        "Vr": -0.8242049167437399,
        "Vi": -0.6316768762960446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.124535021528,
        "longitude": -79.4718765132165
      }
    },
    {
      "number": 14908,
      "class": "Bus",
      "name": "SHIPPENVILLE 1 1",
      "init": {
        "Vr": -0.8221398059322971,
        "Vi": -0.6254849320461706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3156294051587,
        "longitude": -79.4894388940902
      }
    },
    {
      "number": 14909,
      "class": "Bus",
      "name": "SHIPPENVILLE 2 1",
      "init": {
        "Vr": -0.8234628563561183,
        "Vi": -0.6281951654615865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2704585010417,
        "longitude": -79.414555499907
      }
    },
    {
      "number": 14910,
      "class": "Bus",
      "name": "SHIPPENVILLE 3 1",
      "init": {
        "Vr": -0.8220783164049592,
        "Vi": -0.6339276392162573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1762580709453,
        "longitude": -79.4890362612233
      }
    },
    {
      "number": 14911,
      "class": "Bus",
      "name": "SIGEL 1",
      "init": {
        "Vr": -0.8381840363317143,
        "Vi": -0.6078526216206215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3444889810258,
        "longitude": -78.959673506218
      }
    },
    {
      "number": 14912,
      "class": "Bus",
      "name": "SLIGO 1",
      "init": {
        "Vr": -0.8272912640922592,
        "Vi": -0.6343394568792287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0577743777328,
        "longitude": -79.3695696003497
      }
    },
    {
      "number": 14913,
      "class": "Bus",
      "name": "STRATTANVILLE 1 1",
      "init": {
        "Vr": -0.8269367136380245,
        "Vi": -0.6284390865305904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2042712915507,
        "longitude": -79.2450940435095
      }
    },
    {
      "number": 14914,
      "class": "Bus",
      "name": "STRATTANVILLE 2 1",
      "init": {
        "Vr": -0.8230773979148245,
        "Vi": -0.6332138279879311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1588280609685,
        "longitude": -79.3166410525964
      }
    },
    {
      "number": 14915,
      "class": "Bus",
      "name": "STRATTANVILLE 2 2",
      "init": {
        "Vr": -0.8230781938725462,
        "Vi": -0.6331930989762092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1588280609685,
        "longitude": -79.3166410525964
      }
    },
    {
      "number": 14916,
      "class": "Bus",
      "name": "SUMMERVILLE 1 1",
      "init": {
        "Vr": -0.8319861645968656,
        "Vi": -0.6218776501990299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1090840169936,
        "longitude": -79.2412388909517
      }
    },
    {
      "number": 14917,
      "class": "Bus",
      "name": "TIONESTA 1 1",
      "init": {
        "Vr": -0.8038864937318274,
        "Vi": -0.6325701303138183
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4374559835273,
        "longitude": -79.3077182438179
      }
    },
    {
      "number": 14918,
      "class": "Bus",
      "name": "TIONESTA 1 2",
      "init": {
        "Vr": -0.8152705891461668,
        "Vi": -0.6265966630368666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4374559835273,
        "longitude": -79.3077182438179
      }
    },
    {
      "number": 14919,
      "class": "Bus",
      "name": "TIONESTA 1 3",
      "init": {
        "Vr": -0.8044601729307219,
        "Vi": -0.6334642450681318
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4374559835273,
        "longitude": -79.3077182438179
      }
    },
    {
      "number": 14920,
      "class": "Bus",
      "name": "TIONESTA 2 1",
      "init": {
        "Vr": -0.8179243691634586,
        "Vi": -0.6204906642697653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4392146281277,
        "longitude": -79.3753680063364
      }
    },
    {
      "number": 14921,
      "class": "Bus",
      "name": "TIONESTA 3 1",
      "init": {
        "Vr": -0.8175188348017558,
        "Vi": -0.6213955181946533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4686901975114,
        "longitude": -79.3667587824792
      }
    },
    {
      "number": 14922,
      "class": "Bus",
      "name": "BROCKWAY 1 1",
      "init": {
        "Vr": -0.8258790514908878,
        "Vi": -0.6302090558497975
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454996327156,
        "longitude": -78.8881857652786
      }
    },
    {
      "number": 14923,
      "class": "Bus",
      "name": "BROCKWAY 1 2",
      "init": {
        "Vr": -0.8280387676314486,
        "Vi": -0.6273416686108103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454996327156,
        "longitude": -78.8881857652786
      }
    },
    {
      "number": 14924,
      "class": "Bus",
      "name": "BROCKWAY 1 3",
      "init": {
        "Vr": -0.8259068592092335,
        "Vi": -0.6301267168698971
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2454996327156,
        "longitude": -78.8881857652786
      }
    },
    {
      "number": 14925,
      "class": "Bus",
      "name": "BROCKWAY 2 1",
      "init": {
        "Vr": -0.8325520271569831,
        "Vi": -0.615646264027137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2636956433982,
        "longitude": -78.9094917725865
      }
    },
    {
      "number": 14926,
      "class": "Bus",
      "name": "CLEARFIELD 1 1",
      "init": {
        "Vr": -0.8456022931691963,
        "Vi": -0.6069442010748203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9941003377903,
        "longitude": -78.3876705292636
      }
    },
    {
      "number": 14927,
      "class": "Bus",
      "name": "CLEARFIELD 2 1",
      "init": {
        "Vr": -0.843540765954649,
        "Vi": -0.6129838326490049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0487824848545,
        "longitude": -78.4803644485119
      }
    },
    {
      "number": 14928,
      "class": "Bus",
      "name": "CLEARFIELD 3 1",
      "init": {
        "Vr": -0.8370782565048884,
        "Vi": -0.6164641767057025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0037119806269,
        "longitude": -78.5275125201161
      }
    },
    {
      "number": 14929,
      "class": "Bus",
      "name": "CURWENSVILLE 1 1",
      "init": {
        "Vr": -0.8396620233531444,
        "Vi": -0.6152267023428147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9583671432079,
        "longitude": -78.6673301331373
      }
    },
    {
      "number": 14930,
      "class": "Bus",
      "name": "CURWENSVILLE 1 2",
      "init": {
        "Vr": -0.8396516508241163,
        "Vi": -0.6152867806917698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9583671432079,
        "longitude": -78.6673301331373
      }
    },
    {
      "number": 14931,
      "class": "Bus",
      "name": "CURWENSVILLE 2 1",
      "init": {
        "Vr": -0.8410930909671406,
        "Vi": -0.6134973829481596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9259371174804,
        "longitude": -78.589499520617
      }
    },
    {
      "number": 14932,
      "class": "Bus",
      "name": "CURWENSVILLE 2 2",
      "init": {
        "Vr": -0.8410699989756109,
        "Vi": -0.6135879341794626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9259371174804,
        "longitude": -78.589499520617
      }
    },
    {
      "number": 14933,
      "class": "Bus",
      "name": "DU BOIS 1 1",
      "init": {
        "Vr": -0.8299956885762424,
        "Vi": -0.6290611198211448
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0569124809372,
        "longitude": -78.6763903066489
      }
    },
    {
      "number": 14934,
      "class": "Bus",
      "name": "DU BOIS 1 2",
      "init": {
        "Vr": -0.83850620746475,
        "Vi": -0.6181553077778743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0569124809372,
        "longitude": -78.6763903066489
      }
    },
    {
      "number": 14935,
      "class": "Bus",
      "name": "DU BOIS 1 3",
      "init": {
        "Vr": -0.829997702050251,
        "Vi": -0.6289277803710274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0569124809372,
        "longitude": -78.6763903066489
      }
    },
    {
      "number": 14936,
      "class": "Bus",
      "name": "DU BOIS 2 1",
      "init": {
        "Vr": -0.8444133774648809,
        "Vi": -0.5972550494312783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0722172701837,
        "longitude": -78.7088231242817
      }
    },
    {
      "number": 14937,
      "class": "Bus",
      "name": "DU BOIS 3 1",
      "init": {
        "Vr": -0.8447898574186947,
        "Vi": -0.5956326179343734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1075316687724,
        "longitude": -78.6522815289966
      }
    },
    {
      "number": 14938,
      "class": "Bus",
      "name": "DU BOIS 3 2",
      "init": {
        "Vr": -0.8447652871047266,
        "Vi": -0.5954665417491386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1075316687724,
        "longitude": -78.6522815289966
      }
    },
    {
      "number": 14939,
      "class": "Bus",
      "name": "DU BOIS 4 1",
      "init": {
        "Vr": -0.8443759520453524,
        "Vi": -0.5989852419378177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2052578310404,
        "longitude": -78.6086351116733
      }
    },
    {
      "number": 14940,
      "class": "Bus",
      "name": "FALLS CREEK 1 1",
      "init": {
        "Vr": -0.8406118356289451,
        "Vi": -0.6060115736747885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1137992380982,
        "longitude": -78.8383696428918
      }
    },
    {
      "number": 14941,
      "class": "Bus",
      "name": "FALLS CREEK 1 2",
      "init": {
        "Vr": -0.8406209261159426,
        "Vi": -0.6059618893177825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1137992380982,
        "longitude": -78.8383696428918
      }
    },
    {
      "number": 14942,
      "class": "Bus",
      "name": "FALLS CREEK 2 1",
      "init": {
        "Vr": -0.8412727678303669,
        "Vi": -0.6055188980996427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2169272101055,
        "longitude": -78.825280946817
      }
    },
    {
      "number": 14943,
      "class": "Bus",
      "name": "FRENCHVILLE 2 1",
      "init": {
        "Vr": -0.8496076272759748,
        "Vi": -0.5950880934502878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1613255581505,
        "longitude": -78.235236203741
      }
    },
    {
      "number": 14944,
      "class": "Bus",
      "name": "GRAMPIAN 1",
      "init": {
        "Vr": -0.8458878318099929,
        "Vi": -0.5974183950575291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0121760138534,
        "longitude": -78.6738773986526
      }
    },
    {
      "number": 14945,
      "class": "Bus",
      "name": "GRAMPIAN 2",
      "init": {
        "Vr": -0.8458836451590043,
        "Vi": -0.5973771471168806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0121760138534,
        "longitude": -78.6738773986526
      }
    },
    {
      "number": 14946,
      "class": "Bus",
      "name": "HOUTZDALE 1 1",
      "init": {
        "Vr": -0.8481776273359667,
        "Vi": -0.5908347149342902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8679468956708,
        "longitude": -78.4184799683059
      }
    },
    {
      "number": 14947,
      "class": "Bus",
      "name": "HOUTZDALE 2 1",
      "init": {
        "Vr": -0.8484449595940398,
        "Vi": -0.5913857021544827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8530935923522,
        "longitude": -78.3625756195319
      }
    },
    {
      "number": 14948,
      "class": "Bus",
      "name": "HOUTZDALE 3 1",
      "init": {
        "Vr": -0.8483124256197052,
        "Vi": -0.5911875757611373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.902866383689,
        "longitude": -78.4053463548072
      }
    },
    {
      "number": 14949,
      "class": "Bus",
      "name": "MADERA 1",
      "init": {
        "Vr": -0.8473928208093476,
        "Vi": -0.5903331432562141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8720888359651,
        "longitude": -78.4956034125699
      }
    },
    {
      "number": 14950,
      "class": "Bus",
      "name": "MAHAFFEY 1",
      "init": {
        "Vr": -0.8320033108276513,
        "Vi": -0.6230044442429096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.87745507847,
        "longitude": -78.7124595770084
      }
    },
    {
      "number": 14951,
      "class": "Bus",
      "name": "MORRISDALE 1 1",
      "init": {
        "Vr": -0.8522497877265268,
        "Vi": -0.5898083250014144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0772288370545,
        "longitude": -78.2036346981461
      }
    },
    {
      "number": 14952,
      "class": "Bus",
      "name": "MORRISDALE 1 2",
      "init": {
        "Vr": -0.8522548123750228,
        "Vi": -0.5897735690352762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0772288370545,
        "longitude": -78.2036346981461
      }
    },
    {
      "number": 14953,
      "class": "Bus",
      "name": "MORRISDALE 2 1",
      "init": {
        "Vr": -0.8507153370489922,
        "Vi": -0.595583274858346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9205304804125,
        "longitude": -78.2255589675466
      }
    },
    {
      "number": 14954,
      "class": "Bus",
      "name": "PENFIELD 5 1",
      "init": {
        "Vr": -0.8459652385295797,
        "Vi": -0.5989542726412361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1501514745444,
        "longitude": -78.4717497877223
      }
    },
    {
      "number": 14955,
      "class": "Bus",
      "name": "PENFIELD 5 2",
      "init": {
        "Vr": -0.8459611997570791,
        "Vi": -0.5989668302358753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1501514745444,
        "longitude": -78.4717497877223
      }
    },
    {
      "number": 14956,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 1 1",
      "init": {
        "Vr": -0.8369482287600765,
        "Vi": -0.6129413886957528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9728111676257,
        "longitude": -78.9116753176447
      }
    },
    {
      "number": 14957,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 2 1",
      "init": {
        "Vr": -0.8326471565017144,
        "Vi": -0.621826360558241
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.940676215406,
        "longitude": -79.0361861909693
      }
    },
    {
      "number": 14958,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 2 2",
      "init": {
        "Vr": -0.8327062956055113,
        "Vi": -0.6216928047026201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.940676215406,
        "longitude": -79.0361861909693
      }
    },
    {
      "number": 14959,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 3 1",
      "init": {
        "Vr": -0.8189086013118755,
        "Vi": -0.6369360399147508
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9752486337806,
        "longitude": -79.0503569475438
      }
    },
    {
      "number": 14960,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 3 2",
      "init": {
        "Vr": -0.8322065314474315,
        "Vi": -0.6216293928994137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9752486337806,
        "longitude": -79.0503569475438
      }
    },
    {
      "number": 14961,
      "class": "Bus",
      "name": "PUNXSUTAWNEY 3 3",
      "init": {
        "Vr": -0.8194244742027831,
        "Vi": -0.6379861956345234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9752486337806,
        "longitude": -79.0503569475438
      }
    },
    {
      "number": 14962,
      "class": "Bus",
      "name": "WEST DECATUR 1",
      "init": {
        "Vr": -0.8500331311061142,
        "Vi": -0.5928991224299208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9698986257324,
        "longitude": -78.2938027680191
      }
    },
    {
      "number": 14963,
      "class": "Bus",
      "name": "WINBURNE 1",
      "init": {
        "Vr": -0.854347761268128,
        "Vi": -0.5862341041176717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0160727318155,
        "longitude": -78.1356325163216
      }
    },
    {
      "number": 14964,
      "class": "Bus",
      "name": "WOODLAND 1 1",
      "init": {
        "Vr": -0.8434023827431681,
        "Vi": -0.613513272423499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0163139245077,
        "longitude": -78.3464630587649
      }
    },
    {
      "number": 14965,
      "class": "Bus",
      "name": "WOODLAND 1 2",
      "init": {
        "Vr": -0.8434102348553297,
        "Vi": -0.6134787527206665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0163139245077,
        "longitude": -78.3464630587649
      }
    },
    {
      "number": 14966,
      "class": "Bus",
      "name": "MILL HALL 1 1",
      "init": {
        "Vr": -0.8613590625837799,
        "Vi": -0.5848253573808107
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.088617747612,
        "longitude": -77.5740316322383
      }
    },
    {
      "number": 14967,
      "class": "Bus",
      "name": "MILL HALL 1 2",
      "init": {
        "Vr": -0.8635095114015677,
        "Vi": -0.5774408105694054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.088617747612,
        "longitude": -77.5740316322383
      }
    },
    {
      "number": 14968,
      "class": "Bus",
      "name": "MILL HALL 1 3",
      "init": {
        "Vr": -0.8680380856303374,
        "Vi": -0.5643796926810541
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.088617747612,
        "longitude": -77.5740316322383
      }
    },
    {
      "number": 14969,
      "class": "Bus",
      "name": "MILL HALL 1 4",
      "init": {
        "Vr": -0.8645696519732736,
        "Vi": -0.5708879756304847
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.088617747612,
        "longitude": -77.5740316322383
      }
    },
    {
      "number": 14970,
      "class": "Bus",
      "name": "MILL HALL 1 5",
      "init": {
        "Vr": -0.8613479431080492,
        "Vi": -0.5851967642528375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.088617747612,
        "longitude": -77.5740316322383
      }
    },
    {
      "number": 14971,
      "class": "Bus",
      "name": "MILL HALL 2 1",
      "init": {
        "Vr": -0.8682612291403724,
        "Vi": -0.5733273211605413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1587942742776,
        "longitude": -77.4382779772197
      }
    },
    {
      "number": 14972,
      "class": "Bus",
      "name": "MILL HALL 3 1",
      "init": {
        "Vr": -0.8644944532621692,
        "Vi": -0.5758277685771406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1218501023955,
        "longitude": -77.5317873410109
      }
    },
    {
      "number": 14973,
      "class": "Bus",
      "name": "MILL HALL 3 2",
      "init": {
        "Vr": -0.8644992771169964,
        "Vi": -0.575758725895664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1218501023955,
        "longitude": -77.5317873410109
      }
    },
    {
      "number": 14974,
      "class": "Bus",
      "name": "NORTH BEND 1 1",
      "init": {
        "Vr": -0.8583914326402418,
        "Vi": -0.5796055308469658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4349814719239,
        "longitude": -77.6949456928668
      }
    },
    {
      "number": 14975,
      "class": "Bus",
      "name": "RENOVO 1 1",
      "init": {
        "Vr": -0.8564684017478522,
        "Vi": -0.5765796243048303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3138156659865,
        "longitude": -77.8488772495381
      }
    },
    {
      "number": 14976,
      "class": "Bus",
      "name": "RENOVO 2 1",
      "init": {
        "Vr": -0.85818432617961,
        "Vi": -0.5800822286314697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3779438583051,
        "longitude": -77.7981065897619
      }
    },
    {
      "number": 14977,
      "class": "Bus",
      "name": "RENOVO 2 2",
      "init": {
        "Vr": -0.8581823698833134,
        "Vi": -0.5801012191835669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3779438583051,
        "longitude": -77.7981065897619
      }
    },
    {
      "number": 14978,
      "class": "Bus",
      "name": "ALBION 5 1",
      "init": {
        "Vr": -0.847084147049421,
        "Vi": -0.5916239927596721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9235148073881,
        "longitude": -80.4642099318113
      }
    },
    {
      "number": 14979,
      "class": "Bus",
      "name": "ALBION 6 1",
      "init": {
        "Vr": -0.8322299287956221,
        "Vi": -0.6075919642137138
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14980,
      "class": "Bus",
      "name": "ALBION 6 2",
      "init": {
        "Vr": -0.8454661888417676,
        "Vi": -0.5990490995398593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14981,
      "class": "Bus",
      "name": "ALBION 6 3",
      "init": {
        "Vr": -0.8454661888417675,
        "Vi": -0.5990490995398594
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14982,
      "class": "Bus",
      "name": "ALBION 6 4",
      "init": {
        "Vr": -0.8454661888417675,
        "Vi": -0.5990490995398594
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14983,
      "class": "Bus",
      "name": "ALBION 6 5",
      "init": {
        "Vr": -0.8454661888417677,
        "Vi": -0.5990490995398594
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14984,
      "class": "Bus",
      "name": "ALBION 6 6",
      "init": {
        "Vr": -0.8322612130799488,
        "Vi": -0.6074725481517321
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14985,
      "class": "Bus",
      "name": "ALBION 6 8",
      "init": {
        "Vr": -0.8320058275087413,
        "Vi": -0.6082976820366288
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7908379851076,
        "longitude": -80.4188912439966
      }
    },
    {
      "number": 14986,
      "class": "Bus",
      "name": "ALBION 7 1",
      "init": {
        "Vr": -0.8425912435496794,
        "Vi": -0.594347226719212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8999384839557,
        "longitude": -80.3868587703943
      }
    },
    {
      "number": 14987,
      "class": "Bus",
      "name": "CAMBRIDGE SPRINGS 1 1",
      "init": {
        "Vr": -0.8376829120295828,
        "Vi": -0.58873879690027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8772551377028,
        "longitude": -79.9901097627705
      }
    },
    {
      "number": 14988,
      "class": "Bus",
      "name": "CAMBRIDGE SPRINGS 2 1",
      "init": {
        "Vr": -0.843960754922177,
        "Vi": -0.5962812815644328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7237644979147,
        "longitude": -80.0284430312514
      }
    },
    {
      "number": 14989,
      "class": "Bus",
      "name": "CAMBRIDGE SPRINGS 2 2",
      "init": {
        "Vr": -0.8439690426701878,
        "Vi": -0.5962198144656332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7237644979147,
        "longitude": -80.0284430312514
      }
    },
    {
      "number": 14990,
      "class": "Bus",
      "name": "CAMBRIDGE SPRINGS 3 1",
      "init": {
        "Vr": -0.8387398538845898,
        "Vi": -0.589253383619336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.846228966922,
        "longitude": -80.0504763026295
      }
    },
    {
      "number": 14991,
      "class": "Bus",
      "name": "CENTERVILLE 2 1",
      "init": {
        "Vr": -0.8321510781330381,
        "Vi": -0.6009653663898052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7429676744017,
        "longitude": -79.7772638045363
      }
    },
    {
      "number": 14992,
      "class": "Bus",
      "name": "CENTERVILLE 2 2",
      "init": {
        "Vr": -0.8321461778918858,
        "Vi": -0.600996709438622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7429676744017,
        "longitude": -79.7772638045363
      }
    },
    {
      "number": 14993,
      "class": "Bus",
      "name": "CENTERVILLE 3 1",
      "init": {
        "Vr": -0.8324112673864127,
        "Vi": -0.6021201803257331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6911339299255,
        "longitude": -79.7961325117912
      }
    },
    {
      "number": 14994,
      "class": "Bus",
      "name": "CENTERVILLE 4 1",
      "init": {
        "Vr": -0.8321374152239579,
        "Vi": -0.593012513037951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7903409360429,
        "longitude": -79.8288587486529
      }
    },
    {
      "number": 14995,
      "class": "Bus",
      "name": "COCHRANTON 1 1",
      "init": {
        "Vr": -0.834255254864822,
        "Vi": -0.6040652597176559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029497918138,
        "longitude": -80.1505745267378
      }
    },
    {
      "number": 14996,
      "class": "Bus",
      "name": "COCHRANTON 2 1",
      "init": {
        "Vr": -0.8359868007038272,
        "Vi": -0.6037273019952067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5432417668855,
        "longitude": -80.0843263901315
      }
    },
    {
      "number": 14997,
      "class": "Bus",
      "name": "COCHRANTON 3 1",
      "init": {
        "Vr": -0.8366594835863469,
        "Vi": -0.6038929195149487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5642687022686,
        "longitude": -80.0500418856544
      }
    },
    {
      "number": 14998,
      "class": "Bus",
      "name": "COCHRANTON 3 2",
      "init": {
        "Vr": -0.836672124793881,
        "Vi": -0.6038484662625712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5642687022686,
        "longitude": -80.0500418856544
      }
    },
    {
      "number": 14999,
      "class": "Bus",
      "name": "CONNEAUT LAKE 1 1",
      "init": {
        "Vr": -0.8539064959030179,
        "Vi": -0.5876285603931246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5660913232232,
        "longitude": -80.3741157279757
      }
    },
    {
      "number": 15000,
      "class": "Bus",
      "name": "CONNEAUT LAKE 1 2",
      "init": {
        "Vr": -0.853910533416165,
        "Vi": -0.587583495384817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5660913232232,
        "longitude": -80.3741157279757
      }
    },
    {
      "number": 15001,
      "class": "Bus",
      "name": "CONNEAUT LAKE 2 1",
      "init": {
        "Vr": -0.8529010670041475,
        "Vi": -0.5896284311085666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5706278973402,
        "longitude": -80.3397549778325
      }
    },
    {
      "number": 15002,
      "class": "Bus",
      "name": "CONNEAUT LAKE 3 1",
      "init": {
        "Vr": -0.8511535618550121,
        "Vi": -0.5914621045133421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6225073998021,
        "longitude": -80.2907877338743
      }
    },
    {
      "number": 15003,
      "class": "Bus",
      "name": "CONNEAUT LAKE 3 2",
      "init": {
        "Vr": -0.8511521426506443,
        "Vi": -0.5914044183416006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6225073998021,
        "longitude": -80.2907877338743
      }
    },
    {
      "number": 15004,
      "class": "Bus",
      "name": "CONNEAUTVILLE 1 1",
      "init": {
        "Vr": -0.8504210184564563,
        "Vi": -0.5922147795856163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7304027857045,
        "longitude": -80.3947605718273
      }
    },
    {
      "number": 15005,
      "class": "Bus",
      "name": "CONNEAUTVILLE 2 1",
      "init": {
        "Vr": -0.8517827321264848,
        "Vi": -0.5909851876005903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7190805646152,
        "longitude": -80.3341753910012
      }
    },
    {
      "number": 15006,
      "class": "Bus",
      "name": "COOPERSTOWN 5 1",
      "init": {
        "Vr": -0.8325812431242003,
        "Vi": -0.6058806998976453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5599336167472,
        "longitude": -79.871999976303
      }
    },
    {
      "number": 15007,
      "class": "Bus",
      "name": "COOPERSTOWN 5 2",
      "init": {
        "Vr": -0.8325819595705007,
        "Vi": -0.6058664222053666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5599336167472,
        "longitude": -79.871999976303
      }
    },
    {
      "number": 15008,
      "class": "Bus",
      "name": "CORRY 1 1",
      "init": {
        "Vr": -0.8130071485654895,
        "Vi": -0.6318309553173869
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760657595107,
        "longitude": -79.6435828884291
      }
    },
    {
      "number": 15009,
      "class": "Bus",
      "name": "CORRY 1 2",
      "init": {
        "Vr": -0.8154897553310333,
        "Vi": -0.6315138689686453
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760657595107,
        "longitude": -79.6435828884291
      }
    },
    {
      "number": 15010,
      "class": "Bus",
      "name": "CORRY 1 3",
      "init": {
        "Vr": -0.8261500577976516,
        "Vi": -0.612851086463735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760657595107,
        "longitude": -79.6435828884291
      }
    },
    {
      "number": 15011,
      "class": "Bus",
      "name": "CORRY 1 4",
      "init": {
        "Vr": -0.8130335136080106,
        "Vi": -0.6317428804059338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760657595107,
        "longitude": -79.6435828884291
      }
    },
    {
      "number": 15012,
      "class": "Bus",
      "name": "CORRY 1 6",
      "init": {
        "Vr": -0.8155197909993002,
        "Vi": -0.63171068913514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760657595107,
        "longitude": -79.6435828884291
      }
    },
    {
      "number": 15013,
      "class": "Bus",
      "name": "CORRY 2 1",
      "init": {
        "Vr": -0.8262745093624649,
        "Vi": -0.6131827225925957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8720436386644,
        "longitude": -79.5493387830465
      }
    },
    {
      "number": 15014,
      "class": "Bus",
      "name": "CORRY 3 1",
      "init": {
        "Vr": -0.8277034620795343,
        "Vi": -0.6126964104014354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0125385303626,
        "longitude": -79.6434630333113
      }
    },
    {
      "number": 15015,
      "class": "Bus",
      "name": "CORRY 3 2",
      "init": {
        "Vr": -0.8277316429649504,
        "Vi": -0.6125975707938937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0125385303626,
        "longitude": -79.6434630333113
      }
    },
    {
      "number": 15016,
      "class": "Bus",
      "name": "EDINBORO 1 1",
      "init": {
        "Vr": -0.8350587272647969,
        "Vi": -0.5895116448911663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9501458565965,
        "longitude": -80.1143368403531
      }
    },
    {
      "number": 15017,
      "class": "Bus",
      "name": "EDINBORO 1 2",
      "init": {
        "Vr": -0.835034698047047,
        "Vi": -0.5896469611358981
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9501458565965,
        "longitude": -80.1143368403531
      }
    },
    {
      "number": 15018,
      "class": "Bus",
      "name": "EDINBORO 2 1",
      "init": {
        "Vr": -0.8385908126057052,
        "Vi": -0.5876520139742247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.966266185981,
        "longitude": -80.2230509667144
      }
    },
    {
      "number": 15019,
      "class": "Bus",
      "name": "EDINBORO 3 1",
      "init": {
        "Vr": -0.8366660523022869,
        "Vi": -0.5898606712398522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.879300472576,
        "longitude": -80.2215929009112
      }
    },
    {
      "number": 15020,
      "class": "Bus",
      "name": "GREENVILLE 5 1",
      "init": {
        "Vr": -0.8442619345837753,
        "Vi": -0.5871875673425134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4043282674366,
        "longitude": -80.3646554095709
      }
    },
    {
      "number": 15021,
      "class": "Bus",
      "name": "GREENVILLE 5 2",
      "init": {
        "Vr": -0.8443570053717496,
        "Vi": -0.5873536820035672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4043282674366,
        "longitude": -80.3646554095709
      }
    },
    {
      "number": 15022,
      "class": "Bus",
      "name": "GREENVILLE 6 1",
      "init": {
        "Vr": -0.8492525199441235,
        "Vi": -0.5869650460041282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4325246067981,
        "longitude": -80.4730988828829
      }
    },
    {
      "number": 15023,
      "class": "Bus",
      "name": "GREENVILLE 7 1",
      "init": {
        "Vr": -0.8470714795435739,
        "Vi": -0.586431278295182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3839742343904,
        "longitude": -80.4070666133569
      }
    },
    {
      "number": 15024,
      "class": "Bus",
      "name": "GREENVILLE 8 1",
      "init": {
        "Vr": -0.8297966230282765,
        "Vi": -0.6236752911111532
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516618720695,
        "longitude": -80.3498187373247
      }
    },
    {
      "number": 15025,
      "class": "Bus",
      "name": "GREENVILLE 8 2",
      "init": {
        "Vr": -0.8467499432315825,
        "Vi": -0.605203352494176
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516618720695,
        "longitude": -80.3498187373247
      }
    },
    {
      "number": 15026,
      "class": "Bus",
      "name": "GREENVILLE 8 3",
      "init": {
        "Vr": -0.8522673556326136,
        "Vi": -0.591043758327225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516618720695,
        "longitude": -80.3498187373247
      }
    },
    {
      "number": 15027,
      "class": "Bus",
      "name": "GREENVILLE 8 4",
      "init": {
        "Vr": -0.8467799492225948,
        "Vi": -0.6050716670138162
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516618720695,
        "longitude": -80.3498187373247
      }
    },
    {
      "number": 15028,
      "class": "Bus",
      "name": "GREENVILLE 8 6",
      "init": {
        "Vr": -0.8471258482282062,
        "Vi": -0.6044347584686256
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516618720695,
        "longitude": -80.3498187373247
      }
    },
    {
      "number": 15029,
      "class": "Bus",
      "name": "GUYS MILLS 1 1",
      "init": {
        "Vr": -0.839454995628287,
        "Vi": -0.6013512838493672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6435516000907,
        "longitude": -80.0527624835082
      }
    },
    {
      "number": 15030,
      "class": "Bus",
      "name": "GUYS MILLS 2 1",
      "init": {
        "Vr": -0.8411621667126581,
        "Vi": -0.599150697496377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6670122817088,
        "longitude": -80.0031420953142
      }
    },
    {
      "number": 15031,
      "class": "Bus",
      "name": "JAMESTOWN 5 1",
      "init": {
        "Vr": -0.8572285118613652,
        "Vi": -0.5817503191193354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5080358445507,
        "longitude": -80.4963616971923
      }
    },
    {
      "number": 15032,
      "class": "Bus",
      "name": "JAMESTOWN 6 1",
      "init": {
        "Vr": -0.8559136934792801,
        "Vi": -0.5838653635359891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641044858257,
        "longitude": -80.4561724991682
      }
    },
    {
      "number": 15033,
      "class": "Bus",
      "name": "JAMESTOWN 7 1",
      "init": {
        "Vr": -0.851436921567715,
        "Vi": -0.5893616502011638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4958552930714,
        "longitude": -80.3698831618028
      }
    },
    {
      "number": 15034,
      "class": "Bus",
      "name": "LINESVILLE 1 1",
      "init": {
        "Vr": -0.8507442076887192,
        "Vi": -0.5903566509946828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7376061096563,
        "longitude": -80.466714264649
      }
    },
    {
      "number": 15035,
      "class": "Bus",
      "name": "LINESVILLE 1 2",
      "init": {
        "Vr": -0.8507417968397479,
        "Vi": -0.5903961691346058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7376061096563,
        "longitude": -80.466714264649
      }
    },
    {
      "number": 15036,
      "class": "Bus",
      "name": "LINESVILLE 2 1",
      "init": {
        "Vr": -0.8492074193597892,
        "Vi": -0.5935725524093494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7166077966724,
        "longitude": -80.4439177725859
      }
    },
    {
      "number": 15037,
      "class": "Bus",
      "name": "LINESVILLE 3 1",
      "init": {
        "Vr": -0.8542379716013746,
        "Vi": -0.5864398625334399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6840868090577,
        "longitude": -80.5300110805319
      }
    },
    {
      "number": 15038,
      "class": "Bus",
      "name": "MEADVILLE 1 1",
      "init": {
        "Vr": -0.8400341078202955,
        "Vi": -0.5995649253081475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6593770521855,
        "longitude": -80.1289926498847
      }
    },
    {
      "number": 15039,
      "class": "Bus",
      "name": "MEADVILLE 1 2",
      "init": {
        "Vr": -0.8400691855290549,
        "Vi": -0.5993702459400577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6593770521855,
        "longitude": -80.1289926498847
      }
    },
    {
      "number": 15040,
      "class": "Bus",
      "name": "MEADVILLE 2 1",
      "init": {
        "Vr": -0.8383782326076124,
        "Vi": -0.6026156552995287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6103626544685,
        "longitude": -80.0922363874476
      }
    },
    {
      "number": 15041,
      "class": "Bus",
      "name": "MEADVILLE 3 1",
      "init": {
        "Vr": -0.8079620448392836,
        "Vi": -0.6443227936372585
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085555909632,
        "longitude": -80.0737455874989
      }
    },
    {
      "number": 15042,
      "class": "Bus",
      "name": "MEADVILLE 3 2",
      "init": {
        "Vr": -0.8276025497047582,
        "Vi": -0.6215209068942874
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085555909632,
        "longitude": -80.0737455874989
      }
    },
    {
      "number": 15043,
      "class": "Bus",
      "name": "MEADVILLE 3 3",
      "init": {
        "Vr": -0.8374763795192411,
        "Vi": -0.6047160350303515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085555909632,
        "longitude": -80.0737455874989
      }
    },
    {
      "number": 15044,
      "class": "Bus",
      "name": "MEADVILLE 3 4",
      "init": {
        "Vr": -0.8075165831555685,
        "Vi": -0.6465525181484147
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085555909632,
        "longitude": -80.0737455874989
      }
    },
    {
      "number": 15045,
      "class": "Bus",
      "name": "MEADVILLE 3 6",
      "init": {
        "Vr": -0.8079612851807677,
        "Vi": -0.6441026400045905
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6085555909632,
        "longitude": -80.0737455874989
      }
    },
    {
      "number": 15046,
      "class": "Bus",
      "name": "MEADVILLE 4 1",
      "init": {
        "Vr": -0.8402682460274615,
        "Vi": -0.5981822992820465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6072971102284,
        "longitude": -80.1785790257336
      }
    },
    {
      "number": 15047,
      "class": "Bus",
      "name": "SAEGERTOWN 1 1",
      "init": {
        "Vr": -0.8395747603476721,
        "Vi": -0.5903967332267204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8109987903713,
        "longitude": -80.0690929093706
      }
    },
    {
      "number": 15048,
      "class": "Bus",
      "name": "SAEGERTOWN 2 1",
      "init": {
        "Vr": -0.8406977947570385,
        "Vi": -0.5944278992155786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8253982844787,
        "longitude": -80.1662225025586
      }
    },
    {
      "number": 15049,
      "class": "Bus",
      "name": "SAEGERTOWN 3 1",
      "init": {
        "Vr": -0.84023257132925,
        "Vi": -0.5985497126457562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6276424820949,
        "longitude": -80.1700544764142
      }
    },
    {
      "number": 15050,
      "class": "Bus",
      "name": "SPARTANSBURG 1 1",
      "init": {
        "Vr": -0.8305313250333786,
        "Vi": -0.6035568882444207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7308352820323,
        "longitude": -79.6710315283532
      }
    },
    {
      "number": 15051,
      "class": "Bus",
      "name": "SPARTANSBURG 2 1",
      "init": {
        "Vr": -0.825898794600782,
        "Vi": -0.6109672115869799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8325986981501,
        "longitude": -79.6497388414259
      }
    },
    {
      "number": 15052,
      "class": "Bus",
      "name": "SPARTANSBURG 3 1",
      "init": {
        "Vr": -0.8270049243945556,
        "Vi": -0.6101682639256966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8580120574063,
        "longitude": -79.6910379690906
      }
    },
    {
      "number": 15053,
      "class": "Bus",
      "name": "SPARTANSBURG 3 2",
      "init": {
        "Vr": -0.82699677535932,
        "Vi": -0.6101374806428214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8580120574063,
        "longitude": -79.6910379690906
      }
    },
    {
      "number": 15054,
      "class": "Bus",
      "name": "SPRINGBORO 1 1",
      "init": {
        "Vr": -0.8442425924576188,
        "Vi": -0.5964578419334179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8359400383757,
        "longitude": -80.4794758600066
      }
    },
    {
      "number": 15055,
      "class": "Bus",
      "name": "TITUSVILLE 2 1",
      "init": {
        "Vr": -0.8264317879653978,
        "Vi": -0.6096754283484498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5716803485976,
        "longitude": -79.7222206436154
      }
    },
    {
      "number": 15056,
      "class": "Bus",
      "name": "TITUSVILLE 3 1",
      "init": {
        "Vr": -0.8284321222922885,
        "Vi": -0.6069029636705948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.611824224677,
        "longitude": -79.6311686408371
      }
    },
    {
      "number": 15057,
      "class": "Bus",
      "name": "TITUSVILLE 4 1",
      "init": {
        "Vr": -0.8266719865029573,
        "Vi": -0.6093939271983414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5462056881883,
        "longitude": -79.725672956747
      }
    },
    {
      "number": 15058,
      "class": "Bus",
      "name": "TITUSVILLE 4 2",
      "init": {
        "Vr": -0.8266541750005844,
        "Vi": -0.6095053079026684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5462056881883,
        "longitude": -79.725672956747
      }
    },
    {
      "number": 15059,
      "class": "Bus",
      "name": "TOWNVILLE 1 1",
      "init": {
        "Vr": -0.8323849866880766,
        "Vi": -0.5961686427823641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15060,
      "class": "Bus",
      "name": "TOWNVILLE 1 2",
      "init": {
        "Vr": -0.8325398819539105,
        "Vi": -0.595595453782091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15061,
      "class": "Bus",
      "name": "TOWNVILLE 1 3",
      "init": {
        "Vr": -0.8325945783912675,
        "Vi": -0.5956320114180397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15062,
      "class": "Bus",
      "name": "TOWNVILLE 1 4",
      "init": {
        "Vr": -0.8323893810954343,
        "Vi": -0.5961502269139258
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15063,
      "class": "Bus",
      "name": "TOWNVILLE 1 5",
      "init": {
        "Vr": -0.8323819597984027,
        "Vi": -0.5961952828264326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15064,
      "class": "Bus",
      "name": "TOWNVILLE 1 7",
      "init": {
        "Vr": -0.8323849866880766,
        "Vi": -0.5961686427823641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8035522245924,
        "longitude": -79.8971563118351
      }
    },
    {
      "number": 15065,
      "class": "Bus",
      "name": "UNION CITY 6 1",
      "init": {
        "Vr": -0.8281676863194037,
        "Vi": -0.6081804318712785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8760467907677,
        "longitude": -79.7408013437053
      }
    },
    {
      "number": 15066,
      "class": "Bus",
      "name": "UNION CITY 7 1",
      "init": {
        "Vr": -0.8347442434122659,
        "Vi": -0.5900112481339029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.867752201025,
        "longitude": -79.9094638841161
      }
    },
    {
      "number": 15067,
      "class": "Bus",
      "name": "UNION CITY 8 1",
      "init": {
        "Vr": -0.8317321033707359,
        "Vi": -0.6021219704879396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8948224234816,
        "longitude": -79.8209622090554
      }
    },
    {
      "number": 15068,
      "class": "Bus",
      "name": "WATERFORD 8 1",
      "init": {
        "Vr": -0.8363782687358419,
        "Vi": -0.5890080513657217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9053885748003,
        "longitude": -79.9490943427069
      }
    },
    {
      "number": 15069,
      "class": "Bus",
      "name": "WATERFORD 8 2",
      "init": {
        "Vr": -0.8364024293291401,
        "Vi": -0.588922925785149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9053885748003,
        "longitude": -79.9490943427069
      }
    },
    {
      "number": 15070,
      "class": "Bus",
      "name": "WATERFORD 9 1",
      "init": {
        "Vr": -0.8360109159873654,
        "Vi": -0.5894034073335022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.012647493888,
        "longitude": -80.0251108345718
      }
    },
    {
      "number": 15071,
      "class": "Bus",
      "name": "WATERFORD 9 2",
      "init": {
        "Vr": -0.8360139074986648,
        "Vi": -0.5893072625105146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.012647493888,
        "longitude": -80.0251108345718
      }
    },
    {
      "number": 15072,
      "class": "Bus",
      "name": "WATERFORD 10 1",
      "init": {
        "Vr": -0.8356178342051344,
        "Vi": -0.5905347625420505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.950559930988,
        "longitude": -80.0073994863079
      }
    },
    {
      "number": 15073,
      "class": "Bus",
      "name": "WATERFORD 10 2",
      "init": {
        "Vr": -0.8356085065643809,
        "Vi": -0.5904326438403908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.950559930988,
        "longitude": -80.0073994863079
      }
    },
    {
      "number": 15074,
      "class": "Bus",
      "name": "NEWBURG 1 1",
      "init": {
        "Vr": -0.9105840970329859,
        "Vi": -0.4978489944940923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2110086794666,
        "longitude": -77.4918949589225
      }
    },
    {
      "number": 15075,
      "class": "Bus",
      "name": "NEWBURG 2 1",
      "init": {
        "Vr": -0.9102888626449389,
        "Vi": -0.5012444649703417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1702859370649,
        "longitude": -77.4922220900762
      }
    },
    {
      "number": 15076,
      "class": "Bus",
      "name": "NEWBURG 3 1",
      "init": {
        "Vr": -0.8797094468135956,
        "Vi": -0.5552937398612524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.285904422167,
        "longitude": -77.5738687354797
      }
    },
    {
      "number": 15077,
      "class": "Bus",
      "name": "BROCKPORT 5 1",
      "init": {
        "Vr": -0.8420216674056747,
        "Vi": -0.604074183154554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2093556340401,
        "longitude": -78.7265640913499
      }
    },
    {
      "number": 15078,
      "class": "Bus",
      "name": "BROCKPORT 5 2",
      "init": {
        "Vr": -0.8420223139986407,
        "Vi": -0.6040615041393832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2093556340401,
        "longitude": -78.7265640913499
      }
    },
    {
      "number": 15079,
      "class": "Bus",
      "name": "JOHNSONBURG 1 1",
      "init": {
        "Vr": -0.8401498440077503,
        "Vi": -0.6071041761463943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4343018145508,
        "longitude": -78.5940626004225
      }
    },
    {
      "number": 15080,
      "class": "Bus",
      "name": "JOHNSONBURG 1 2",
      "init": {
        "Vr": -0.8401553769622045,
        "Vi": -0.6070755715163558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4343018145508,
        "longitude": -78.5940626004225
      }
    },
    {
      "number": 15081,
      "class": "Bus",
      "name": "JOHNSONBURG 2 1",
      "init": {
        "Vr": -0.8247972986540578,
        "Vi": -0.6095715996839433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5277295210754,
        "longitude": -78.6675135580031
      }
    },
    {
      "number": 15082,
      "class": "Bus",
      "name": "JOHNSONBURG 3 1",
      "init": {
        "Vr": -0.8289561915252563,
        "Vi": -0.6088074425612675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4589659692043,
        "longitude": -78.6601580793743
      }
    },
    {
      "number": 15083,
      "class": "Bus",
      "name": "KANE 1 1",
      "init": {
        "Vr": -0.81330570229162,
        "Vi": -0.624995377343928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6206073364473,
        "longitude": -78.8063122296478
      }
    },
    {
      "number": 15084,
      "class": "Bus",
      "name": "KANE 1 2",
      "init": {
        "Vr": -0.8133073453279704,
        "Vi": -0.6249263292483678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6206073364473,
        "longitude": -78.8063122296478
      }
    },
    {
      "number": 15085,
      "class": "Bus",
      "name": "KANE 2 1",
      "init": {
        "Vr": -0.8022035385703633,
        "Vi": -0.6346675728410903
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6126944954878,
        "longitude": -78.8845532545935
      }
    },
    {
      "number": 15086,
      "class": "Bus",
      "name": "KANE 2 2",
      "init": {
        "Vr": -0.8101121470420027,
        "Vi": -0.6292249027370524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6126944954878,
        "longitude": -78.8845532545935
      }
    },
    {
      "number": 15087,
      "class": "Bus",
      "name": "KANE 2 3",
      "init": {
        "Vr": -0.8022094598830911,
        "Vi": -0.6346067016980835
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6126944954878,
        "longitude": -78.8845532545935
      }
    },
    {
      "number": 15088,
      "class": "Bus",
      "name": "KANE 3 1",
      "init": {
        "Vr": -0.8137425349581695,
        "Vi": -0.6269807424264897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5724041399405,
        "longitude": -78.8712345977469
      }
    },
    {
      "number": 15089,
      "class": "Bus",
      "name": "KERSEY 1 1",
      "init": {
        "Vr": -0.83920368225856,
        "Vi": -0.6069577134043468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2934257076504,
        "longitude": -78.6274638797863
      }
    },
    {
      "number": 15090,
      "class": "Bus",
      "name": "KERSEY 2 1",
      "init": {
        "Vr": -0.8390519883775829,
        "Vi": -0.6070918714153881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3352657901979,
        "longitude": -78.5800361634257
      }
    },
    {
      "number": 15091,
      "class": "Bus",
      "name": "KERSEY 2 2",
      "init": {
        "Vr": -0.8390484741636447,
        "Vi": -0.6071641230360069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3352657901979,
        "longitude": -78.5800361634257
      }
    },
    {
      "number": 15092,
      "class": "Bus",
      "name": "RIDGWAY 1 1",
      "init": {
        "Vr": -0.831594034550514,
        "Vi": -0.6192831579195653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4275317630403,
        "longitude": -78.7959648954816
      }
    },
    {
      "number": 15093,
      "class": "Bus",
      "name": "RIDGWAY 2 1",
      "init": {
        "Vr": -0.8353998440383056,
        "Vi": -0.6120545678620017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3836501631331,
        "longitude": -78.7841259524561
      }
    },
    {
      "number": 15094,
      "class": "Bus",
      "name": "RIDGWAY 2 2",
      "init": {
        "Vr": -0.835391141806513,
        "Vi": -0.6121171957023863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3836501631331,
        "longitude": -78.7841259524561
      }
    },
    {
      "number": 15095,
      "class": "Bus",
      "name": "RIDGWAY 3 1",
      "init": {
        "Vr": -0.8372589626435994,
        "Vi": -0.6099716060145518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15096,
      "class": "Bus",
      "name": "RIDGWAY 3 2",
      "init": {
        "Vr": -0.8372589626435997,
        "Vi": -0.6099716060145519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15097,
      "class": "Bus",
      "name": "RIDGWAY 3 3",
      "init": {
        "Vr": -0.8372589626435997,
        "Vi": -0.6099716060145519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15098,
      "class": "Bus",
      "name": "RIDGWAY 3 4",
      "init": {
        "Vr": -0.8372589626435998,
        "Vi": -0.6099716060145518
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15099,
      "class": "Bus",
      "name": "RIDGWAY 3 5",
      "init": {
        "Vr": -0.8372553123091719,
        "Vi": -0.6099809426044084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15100,
      "class": "Bus",
      "name": "RIDGWAY 3 7",
      "init": {
        "Vr": -0.8372619194681172,
        "Vi": -0.6099632155819267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.380681517466,
        "longitude": -78.855814891707
      }
    },
    {
      "number": 15101,
      "class": "Bus",
      "name": "SAINT MARYS 1 1",
      "init": {
        "Vr": -0.8272763942315718,
        "Vi": -0.6249581910406056
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3948971077864,
        "longitude": -78.5637258334896
      }
    },
    {
      "number": 15102,
      "class": "Bus",
      "name": "SAINT MARYS 1 2",
      "init": {
        "Vr": -0.8286296935580554,
        "Vi": -0.6224348414242302
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3948971077864,
        "longitude": -78.5637258334896
      }
    },
    {
      "number": 15103,
      "class": "Bus",
      "name": "SAINT MARYS 1 3",
      "init": {
        "Vr": -0.8384922746535503,
        "Vi": -0.6093678985823615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3948971077864,
        "longitude": -78.5637258334896
      }
    },
    {
      "number": 15104,
      "class": "Bus",
      "name": "SAINT MARYS 1 4",
      "init": {
        "Vr": -0.8273079521948487,
        "Vi": -0.6248517222081209
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3948971077864,
        "longitude": -78.5637258334896
      }
    },
    {
      "number": 15105,
      "class": "Bus",
      "name": "SAINT MARYS 1 6",
      "init": {
        "Vr": -0.8279615481085492,
        "Vi": -0.6258441818456774
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3948971077864,
        "longitude": -78.5637258334896
      }
    },
    {
      "number": 15106,
      "class": "Bus",
      "name": "SAINT MARYS 2 1",
      "init": {
        "Vr": -0.8449045470886359,
        "Vi": -0.5968949946685294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3989118551194,
        "longitude": -78.421079030869
      }
    },
    {
      "number": 15107,
      "class": "Bus",
      "name": "SAINT MARYS 2 2",
      "init": {
        "Vr": -0.8449001698631703,
        "Vi": -0.5970319376653264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3989118551194,
        "longitude": -78.421079030869
      }
    },
    {
      "number": 15108,
      "class": "Bus",
      "name": "SAINT MARYS 3 1",
      "init": {
        "Vr": -0.8389112474157426,
        "Vi": -0.6078030983700413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3763366549481,
        "longitude": -78.5554528995326
      }
    },
    {
      "number": 15109,
      "class": "Bus",
      "name": "SAINT MARYS 3 2",
      "init": {
        "Vr": -0.8389237078683056,
        "Vi": -0.6076707304449049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3763366549481,
        "longitude": -78.5554528995326
      }
    },
    {
      "number": 15110,
      "class": "Bus",
      "name": "WEEDVILLE 1 1",
      "init": {
        "Vr": -0.8488950483860802,
        "Vi": -0.5926941001459124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3397583173737,
        "longitude": -78.2868616498606
      }
    },
    {
      "number": 15111,
      "class": "Bus",
      "name": "WEEDVILLE 2 1",
      "init": {
        "Vr": -0.8465227795003922,
        "Vi": -0.600721740713154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2271904971767,
        "longitude": -78.3240382061979
      }
    },
    {
      "number": 15112,
      "class": "Bus",
      "name": "WILCOX 1 1",
      "init": {
        "Vr": -0.8225235108614218,
        "Vi": -0.6130747289409305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5956435551426,
        "longitude": -78.5528779229041
      }
    },
    {
      "number": 15113,
      "class": "Bus",
      "name": "WILCOX 2 1",
      "init": {
        "Vr": -0.8204382858147125,
        "Vi": -0.6163366145432353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6791898346008,
        "longitude": -78.5198896252041
      }
    },
    {
      "number": 15114,
      "class": "Bus",
      "name": "WILCOX 2 2",
      "init": {
        "Vr": -0.8204454135322765,
        "Vi": -0.6163144138167798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6791898346008,
        "longitude": -78.5198896252041
      }
    },
    {
      "number": 15115,
      "class": "Bus",
      "name": "ERIE 1 1",
      "init": {
        "Vr": -0.8394026684286979,
        "Vi": -0.5889807643908619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163865894391,
        "longitude": -79.9131211405621
      }
    },
    {
      "number": 15116,
      "class": "Bus",
      "name": "ERIE 2 1",
      "init": {
        "Vr": -0.835364296671186,
        "Vi": -0.5901476180768751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0192180822537,
        "longitude": -79.9927181908931
      }
    },
    {
      "number": 15117,
      "class": "Bus",
      "name": "ERIE 2 2",
      "init": {
        "Vr": -0.8353859480593274,
        "Vi": -0.5899821041557555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0192180822537,
        "longitude": -79.9927181908931
      }
    },
    {
      "number": 15118,
      "class": "Bus",
      "name": "ERIE 3 1",
      "init": {
        "Vr": -0.839378390301576,
        "Vi": -0.588175184626396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0953843622924,
        "longitude": -79.8756884638427
      }
    },
    {
      "number": 15119,
      "class": "Bus",
      "name": "ERIE 4 1",
      "init": {
        "Vr": -0.8075108109498648,
        "Vi": -0.6416320853057352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1975184462453,
        "longitude": -79.9343978689056
      }
    },
    {
      "number": 15120,
      "class": "Bus",
      "name": "ERIE 4 2",
      "init": {
        "Vr": -0.8188728507415702,
        "Vi": -0.6206054549556099
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1975184462453,
        "longitude": -79.9343978689056
      }
    },
    {
      "number": 15121,
      "class": "Bus",
      "name": "ERIE 4 3",
      "init": {
        "Vr": -0.8331998697182935,
        "Vi": -0.5977031082919432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1975184462453,
        "longitude": -79.9343978689056
      }
    },
    {
      "number": 15122,
      "class": "Bus",
      "name": "ERIE 4 4",
      "init": {
        "Vr": -0.8075864978351187,
        "Vi": -0.6413078041670208
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1975184462453,
        "longitude": -79.9343978689056
      }
    },
    {
      "number": 15123,
      "class": "Bus",
      "name": "ERIE 4 6",
      "init": {
        "Vr": -0.8189270651213844,
        "Vi": -0.6200730158343982
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1975184462453,
        "longitude": -79.9343978689056
      }
    },
    {
      "number": 15124,
      "class": "Bus",
      "name": "ERIE 5 1",
      "init": {
        "Vr": -0.8352361146495227,
        "Vi": -0.5948532740217957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1860351143487,
        "longitude": -79.9716747548189
      }
    },
    {
      "number": 15125,
      "class": "Bus",
      "name": "ERIE 6 1",
      "init": {
        "Vr": -0.8359519465024114,
        "Vi": -0.5892070792905643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9915541171522,
        "longitude": -80.0499548900038
      }
    },
    {
      "number": 15126,
      "class": "Bus",
      "name": "ERIE 7 1",
      "init": {
        "Vr": -0.833532812219629,
        "Vi": -0.5889043949013952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0868142786981,
        "longitude": -80.0500927600357
      }
    },
    {
      "number": 15127,
      "class": "Bus",
      "name": "ERIE 8 1",
      "init": {
        "Vr": -0.8192865429574923,
        "Vi": -0.6163092586904206
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437103406167,
        "longitude": -80.0914420446504
      }
    },
    {
      "number": 15128,
      "class": "Bus",
      "name": "ERIE 8 2",
      "init": {
        "Vr": -0.8331219260251592,
        "Vi": -0.5923150910694406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437103406167,
        "longitude": -80.0914420446504
      }
    },
    {
      "number": 15129,
      "class": "Bus",
      "name": "ERIE 8 3",
      "init": {
        "Vr": -0.8537714862598156,
        "Vi": -0.5565033606663563
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437103406167,
        "longitude": -80.0914420446504
      }
    },
    {
      "number": 15130,
      "class": "Bus",
      "name": "ERIE 8 4",
      "init": {
        "Vr": -0.8537714862598155,
        "Vi": -0.5565033606663562
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437103406167,
        "longitude": -80.0914420446504
      }
    },
    {
      "number": 15131,
      "class": "Bus",
      "name": "ERIE 8 5",
      "init": {
        "Vr": -0.8193443088425651,
        "Vi": -0.6161349981614942
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437103406167,
        "longitude": -80.0914420446504
      }
    },
    {
      "number": 15132,
      "class": "Bus",
      "name": "ERIE 9 1",
      "init": {
        "Vr": -0.8199392137448052,
        "Vi": -0.6226468247367462
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9676070631373,
        "longitude": -79.9656962169577
      }
    },
    {
      "number": 15133,
      "class": "Bus",
      "name": "ERIE 9 2",
      "init": {
        "Vr": -0.8349516696936707,
        "Vi": -0.5930125602720168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9676070631373,
        "longitude": -79.9656962169577
      }
    },
    {
      "number": 15134,
      "class": "Bus",
      "name": "ERIE 9 3",
      "init": {
        "Vr": -0.8200064542662281,
        "Vi": -0.6224731088366304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9676070631373,
        "longitude": -79.9656962169577
      }
    },
    {
      "number": 15135,
      "class": "Bus",
      "name": "ERIE 10 1",
      "init": {
        "Vr": -0.8331893502644534,
        "Vi": -0.5937667955233246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1453411821579,
        "longitude": -80.0654779879341
      }
    },
    {
      "number": 15136,
      "class": "Bus",
      "name": "ERIE 10 2",
      "init": {
        "Vr": -0.8331577692397583,
        "Vi": -0.5939010525434392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1453411821579,
        "longitude": -80.0654779879341
      }
    },
    {
      "number": 15137,
      "class": "Bus",
      "name": "ERIE 11 1",
      "init": {
        "Vr": -0.8341093818482783,
        "Vi": -0.5893486181311972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0238487867016,
        "longitude": -80.1049834518196
      }
    },
    {
      "number": 15138,
      "class": "Bus",
      "name": "ERIE 11 2",
      "init": {
        "Vr": -0.8341219408598234,
        "Vi": -0.5894833056825078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0238487867016,
        "longitude": -80.1049834518196
      }
    },
    {
      "number": 15139,
      "class": "Bus",
      "name": "ERIE 12 1",
      "init": {
        "Vr": -0.8368158611944164,
        "Vi": -0.5934952565492576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1678996803199,
        "longitude": -79.9988632763963
      }
    },
    {
      "number": 15140,
      "class": "Bus",
      "name": "ERIE 12 2",
      "init": {
        "Vr": -0.8368299881167696,
        "Vi": -0.5933887019567752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1678996803199,
        "longitude": -79.9988632763963
      }
    },
    {
      "number": 15141,
      "class": "Bus",
      "name": "ERIE 13 1",
      "init": {
        "Vr": -0.8335664518372767,
        "Vi": -0.5915708636015565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1276867514103,
        "longitude": -80.0524125862347
      }
    },
    {
      "number": 15142,
      "class": "Bus",
      "name": "ERIE 14 1",
      "init": {
        "Vr": -0.8338493445250508,
        "Vi": -0.5893529045486787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0993002387497,
        "longitude": -80.0288211396985
      }
    },
    {
      "number": 15143,
      "class": "Bus",
      "name": "ERIE 15 1",
      "init": {
        "Vr": -0.8338460579597331,
        "Vi": -0.5896400113960513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.105791294764,
        "longitude": -80.0389400471887
      }
    },
    {
      "number": 15144,
      "class": "Bus",
      "name": "ERIE 15 2",
      "init": {
        "Vr": -0.833872397474817,
        "Vi": -0.5895339955675855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.105791294764,
        "longitude": -80.0389400471887
      }
    },
    {
      "number": 15145,
      "class": "Bus",
      "name": "ERIE 16 1",
      "init": {
        "Vr": -0.8332636776202033,
        "Vi": -0.5939824221366026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1451261633806,
        "longitude": -80.0466343366946
      }
    },
    {
      "number": 15146,
      "class": "Bus",
      "name": "ERIE 17 1",
      "init": {
        "Vr": -0.832710343602893,
        "Vi": -0.5948659402055269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.137902465702,
        "longitude": -80.0772014998407
      }
    },
    {
      "number": 15147,
      "class": "Bus",
      "name": "ERIE 18 1",
      "init": {
        "Vr": -0.8331590311883497,
        "Vi": -0.5912010406107462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0844450767666,
        "longitude": -80.094206097121
      }
    },
    {
      "number": 15148,
      "class": "Bus",
      "name": "ERIE 18 2",
      "init": {
        "Vr": -0.8331863977657256,
        "Vi": -0.5911014162164031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0844450767666,
        "longitude": -80.094206097121
      }
    },
    {
      "number": 15149,
      "class": "Bus",
      "name": "ERIE 19 1",
      "init": {
        "Vr": -0.8336127736525463,
        "Vi": -0.5908417653637749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0393013160643,
        "longitude": -80.1055621645623
      }
    },
    {
      "number": 15150,
      "class": "Bus",
      "name": "ERIE 20 1",
      "init": {
        "Vr": -0.8358220708407357,
        "Vi": -0.594434127665896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1782895914234,
        "longitude": -79.9867718190075
      }
    },
    {
      "number": 15151,
      "class": "Bus",
      "name": "ERIE 21 1",
      "init": {
        "Vr": -0.8325515531389316,
        "Vi": -0.5944886645356031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0938743664581,
        "longitude": -80.1651070280464
      }
    },
    {
      "number": 15152,
      "class": "Bus",
      "name": "ERIE 22 1",
      "init": {
        "Vr": -0.8333369747127422,
        "Vi": -0.5910747838130379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0635249012954,
        "longitude": -80.1123796328083
      }
    },
    {
      "number": 15153,
      "class": "Bus",
      "name": "ERIE 23 1",
      "init": {
        "Vr": -0.8348342964529939,
        "Vi": -0.5903442092982589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0532155408538,
        "longitude": -80.003556617556
      }
    },
    {
      "number": 15154,
      "class": "Bus",
      "name": "ERIE 24 1",
      "init": {
        "Vr": -0.8334601879851102,
        "Vi": -0.5901263975480165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0795663504311,
        "longitude": -80.0765984997462
      }
    },
    {
      "number": 15155,
      "class": "Bus",
      "name": "ERIE 25 1",
      "init": {
        "Vr": -0.8335489431308731,
        "Vi": -0.5908227684117717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0353653811108,
        "longitude": -80.1186237092337
      }
    },
    {
      "number": 15156,
      "class": "Bus",
      "name": "ERIE 25 2",
      "init": {
        "Vr": -0.8335766662405016,
        "Vi": -0.5907201263966555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0353653811108,
        "longitude": -80.1186237092337
      }
    },
    {
      "number": 15157,
      "class": "Bus",
      "name": "ERIE 26 1",
      "init": {
        "Vr": -0.8213972181280041,
        "Vi": -0.6130555001267703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1615838495694,
        "longitude": -80.0993433051614
      }
    },
    {
      "number": 15158,
      "class": "Bus",
      "name": "ERIE 26 2",
      "init": {
        "Vr": -0.8314656329679722,
        "Vi": -0.5973435074666651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1615838495694,
        "longitude": -80.0993433051614
      }
    },
    {
      "number": 15159,
      "class": "Bus",
      "name": "ERIE 26 3",
      "init": {
        "Vr": -0.8214261776256434,
        "Vi": -0.6129541281047987
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1615838495694,
        "longitude": -80.0993433051614
      }
    },
    {
      "number": 15160,
      "class": "Bus",
      "name": "ERIE 27 1",
      "init": {
        "Vr": -0.8322996275499713,
        "Vi": -0.5950935490670952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15161,
      "class": "Bus",
      "name": "ERIE 27 2",
      "init": {
        "Vr": -0.8322996275499719,
        "Vi": -0.5950935490670944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15162,
      "class": "Bus",
      "name": "ERIE 27 3",
      "init": {
        "Vr": -0.8322996275499719,
        "Vi": -0.5950935490670944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15163,
      "class": "Bus",
      "name": "ERIE 27 4",
      "init": {
        "Vr": -0.832299627549972,
        "Vi": -0.5950935490670946
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15164,
      "class": "Bus",
      "name": "ERIE 27 5",
      "init": {
        "Vr": -0.8322594570510796,
        "Vi": -0.595330890901693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15165,
      "class": "Bus",
      "name": "ERIE 27 7",
      "init": {
        "Vr": -0.8323545903680575,
        "Vi": -0.5948525911345025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1614672528819,
        "longitude": -80.1237277287569
      }
    },
    {
      "number": 15166,
      "class": "Bus",
      "name": "ERIE 28 1",
      "init": {
        "Vr": -0.8322296192530187,
        "Vi": -0.5949191819590625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1129982105622,
        "longitude": -80.1542557071494
      }
    },
    {
      "number": 15167,
      "class": "Bus",
      "name": "ERIE 28 2",
      "init": {
        "Vr": -0.8322495156447021,
        "Vi": -0.5948116657865299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1129982105622,
        "longitude": -80.1542557071494
      }
    },
    {
      "number": 15168,
      "class": "Bus",
      "name": "ERIE 29 1",
      "init": {
        "Vr": -0.8328315026728819,
        "Vi": -0.5923985554526484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0989886494152,
        "longitude": -80.1388616812315
      }
    },
    {
      "number": 15169,
      "class": "Bus",
      "name": "ERIE 29 2",
      "init": {
        "Vr": -0.8328342961109356,
        "Vi": -0.5922703975542479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0989886494152,
        "longitude": -80.1388616812315
      }
    },
    {
      "number": 15170,
      "class": "Bus",
      "name": "ERIE 30 1",
      "init": {
        "Vr": -0.8339897007241722,
        "Vi": -0.5892725773870349
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0358310813753,
        "longitude": -80.1459629513895
      }
    },
    {
      "number": 15171,
      "class": "Bus",
      "name": "ERIE 31 1",
      "init": {
        "Vr": -0.8325486667179653,
        "Vi": -0.5946968944311734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0550958413339,
        "longitude": -80.1858096111208
      }
    },
    {
      "number": 15172,
      "class": "Bus",
      "name": "ERIE 32 1",
      "init": {
        "Vr": -0.8087737364415614,
        "Vi": -0.6336834835523066
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0623902781541,
        "longitude": -80.1592856939152
      }
    },
    {
      "number": 15173,
      "class": "Bus",
      "name": "ERIE 32 2",
      "init": {
        "Vr": -0.8184708083477304,
        "Vi": -0.6201994838203966
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0623902781541,
        "longitude": -80.1592856939152
      }
    },
    {
      "number": 15174,
      "class": "Bus",
      "name": "ERIE 32 3",
      "init": {
        "Vr": -0.8320951736094203,
        "Vi": -0.5963625671689224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0623902781541,
        "longitude": -80.1592856939152
      }
    },
    {
      "number": 15175,
      "class": "Bus",
      "name": "ERIE 32 4",
      "init": {
        "Vr": -0.8088328741345726,
        "Vi": -0.6334074749498412
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0623902781541,
        "longitude": -80.1592856939152
      }
    },
    {
      "number": 15176,
      "class": "Bus",
      "name": "ERIE 32 6",
      "init": {
        "Vr": -0.8090492563306875,
        "Vi": -0.6369990919162184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0623902781541,
        "longitude": -80.1592856939152
      }
    },
    {
      "number": 15177,
      "class": "Bus",
      "name": "ERIE 33 1",
      "init": {
        "Vr": -0.8342394018590709,
        "Vi": -0.5884630673175508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0010587792834,
        "longitude": -80.1602456789578
      }
    },
    {
      "number": 15178,
      "class": "Bus",
      "name": "FAIRVIEW 3 1",
      "init": {
        "Vr": -0.8340030619467739,
        "Vi": -0.593427880578481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0208903009512,
        "longitude": -80.2228512133623
      }
    },
    {
      "number": 15179,
      "class": "Bus",
      "name": "FAIRVIEW 4 1",
      "init": {
        "Vr": -0.8363177778966899,
        "Vi": -0.5903524284014959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437142182554,
        "longitude": -80.2673035576203
      }
    },
    {
      "number": 15180,
      "class": "Bus",
      "name": "FAIRVIEW 4 2",
      "init": {
        "Vr": -0.8363126720079919,
        "Vi": -0.5904366488176804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0437142182554,
        "longitude": -80.2673035576203
      }
    },
    {
      "number": 15181,
      "class": "Bus",
      "name": "FAIRVIEW 5 1",
      "init": {
        "Vr": -0.8322671978793422,
        "Vi": -0.5949388818726188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0710964813415,
        "longitude": -80.1495457618983
      }
    },
    {
      "number": 15182,
      "class": "Bus",
      "name": "GIRARD 1 1",
      "init": {
        "Vr": -0.8376315740587634,
        "Vi": -0.5880742025245538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9091237220604,
        "longitude": -80.2574805335703
      }
    },
    {
      "number": 15183,
      "class": "Bus",
      "name": "GIRARD 1 2",
      "init": {
        "Vr": -0.8376418033322963,
        "Vi": -0.5879873929148085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9091237220604,
        "longitude": -80.2574805335703
      }
    },
    {
      "number": 15184,
      "class": "Bus",
      "name": "GIRARD 2 1",
      "init": {
        "Vr": -0.8386599570394628,
        "Vi": -0.5892070056017583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9992189464777,
        "longitude": -80.3494225884862
      }
    },
    {
      "number": 15185,
      "class": "Bus",
      "name": "GIRARD 2 2",
      "init": {
        "Vr": -0.8386621545359253,
        "Vi": -0.589093871165027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9992189464777,
        "longitude": -80.3494225884862
      }
    },
    {
      "number": 15186,
      "class": "Bus",
      "name": "GIRARD 3 1",
      "init": {
        "Vr": -0.8306543614993475,
        "Vi": -0.6036012474329746
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15187,
      "class": "Bus",
      "name": "GIRARD 3 2",
      "init": {
        "Vr": -0.8399441590685341,
        "Vi": -0.5949840196349901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15188,
      "class": "Bus",
      "name": "GIRARD 3 3",
      "init": {
        "Vr": -0.8504933054173407,
        "Vi": -0.5842608535517955
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15189,
      "class": "Bus",
      "name": "GIRARD 3 4",
      "init": {
        "Vr": -0.8503325798701766,
        "Vi": -0.5863622094148727
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15190,
      "class": "Bus",
      "name": "GIRARD 3 5",
      "init": {
        "Vr": -0.8306702974099806,
        "Vi": -0.6035323202848767
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15191,
      "class": "Bus",
      "name": "GIRARD 3 7",
      "init": {
        "Vr": -0.830950420927636,
        "Vi": -0.6041916566545834
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9440829287574,
        "longitude": -80.4163982338234
      }
    },
    {
      "number": 15192,
      "class": "Bus",
      "name": "HARBORCREEK 1",
      "init": {
        "Vr": -0.8386647002008999,
        "Vi": -0.5924696584664514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455317535415,
        "longitude": -79.9219595974342
      }
    },
    {
      "number": 15193,
      "class": "Bus",
      "name": "HARBORCREEK 2",
      "init": {
        "Vr": -0.8386701283230598,
        "Vi": -0.5924221353895662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1455317535415,
        "longitude": -79.9219595974342
      }
    },
    {
      "number": 15194,
      "class": "Bus",
      "name": "LAKE CITY 1 1",
      "init": {
        "Vr": -0.8376168364463639,
        "Vi": -0.589477352101728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.034815672458,
        "longitude": -80.3343566282723
      }
    },
    {
      "number": 15195,
      "class": "Bus",
      "name": "LAKE CITY 1 2",
      "init": {
        "Vr": -0.83759737562081,
        "Vi": -0.5895328151399144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.034815672458,
        "longitude": -80.3343566282723
      }
    },
    {
      "number": 15196,
      "class": "Bus",
      "name": "LAKE CITY 2 1",
      "init": {
        "Vr": -0.8396055544057494,
        "Vi": -0.5923094144311916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9752550824226,
        "longitude": -80.4474055461329
      }
    },
    {
      "number": 15197,
      "class": "Bus",
      "name": "LAKE CITY 3 1",
      "init": {
        "Vr": -0.8386850149770807,
        "Vi": -0.5884129805544833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9746270035256,
        "longitude": -80.2969685694342
      }
    },
    {
      "number": 15198,
      "class": "Bus",
      "name": "MC KEAN 1",
      "init": {
        "Vr": -0.8345757110363597,
        "Vi": -0.5892401586216921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9724923921456,
        "longitude": -80.1073676750012
      }
    },
    {
      "number": 15199,
      "class": "Bus",
      "name": "NORTH EAST 1 1",
      "init": {
        "Vr": -0.8397707053225515,
        "Vi": -0.5881338860466163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1223101756426,
        "longitude": -79.8742595242292
      }
    },
    {
      "number": 15200,
      "class": "Bus",
      "name": "NORTH EAST 2 1",
      "init": {
        "Vr": -0.841479364526243,
        "Vi": -0.5873936270537767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1652652387579,
        "longitude": -79.8111383319333
      }
    },
    {
      "number": 15201,
      "class": "Bus",
      "name": "NORTH EAST 3 1",
      "init": {
        "Vr": -0.8438283520274241,
        "Vi": -0.5899150721967519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2510502114785,
        "longitude": -79.8094933243891
      }
    },
    {
      "number": 15202,
      "class": "Bus",
      "name": "WATTSBURG 1 1",
      "init": {
        "Vr": -0.8384964152319523,
        "Vi": -0.5884399522944546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0311177360393,
        "longitude": -79.9044887105094
      }
    },
    {
      "number": 15203,
      "class": "Bus",
      "name": "WATTSBURG 2 1",
      "init": {
        "Vr": -0.838228838604809,
        "Vi": -0.5903841027427761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0615905039938,
        "longitude": -79.8064376774984
      }
    },
    {
      "number": 15204,
      "class": "Bus",
      "name": "WATTSBURG 2 2",
      "init": {
        "Vr": -0.8382329189574763,
        "Vi": -0.590355814477131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0615905039938,
        "longitude": -79.8064376774984
      }
    },
    {
      "number": 15205,
      "class": "Bus",
      "name": "WATTSBURG 3 1",
      "init": {
        "Vr": -0.8352628341723757,
        "Vi": -0.5954947792594103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9842467896028,
        "longitude": -79.7864621128958
      }
    },
    {
      "number": 15206,
      "class": "Bus",
      "name": "WATTSBURG 3 2",
      "init": {
        "Vr": -0.8352565472736396,
        "Vi": -0.5955201263206369
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9842467896028,
        "longitude": -79.7864621128958
      }
    },
    {
      "number": 15207,
      "class": "Bus",
      "name": "ACME 1",
      "init": {
        "Vr": -0.8060674581342748,
        "Vi": -0.6521693432314447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1286242158182,
        "longitude": -79.4283803053931
      }
    },
    {
      "number": 15208,
      "class": "Bus",
      "name": "BELLE VERNON 1 1",
      "init": {
        "Vr": -0.8151987048425727,
        "Vi": -0.6421362449310684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2374530154611,
        "longitude": -79.8557045998802
      }
    },
    {
      "number": 15209,
      "class": "Bus",
      "name": "BELLE VERNON 1 2",
      "init": {
        "Vr": -0.8152073509746603,
        "Vi": -0.6420192865307224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2374530154611,
        "longitude": -79.8557045998802
      }
    },
    {
      "number": 15210,
      "class": "Bus",
      "name": "BELLE VERNON 2 1",
      "init": {
        "Vr": -0.8073647049094016,
        "Vi": -0.6503817367883385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1156330071365,
        "longitude": -79.8225373075046
      }
    },
    {
      "number": 15211,
      "class": "Bus",
      "name": "BELLE VERNON 2 2",
      "init": {
        "Vr": -0.8073288356506028,
        "Vi": -0.6504907225285909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1156330071365,
        "longitude": -79.8225373075046
      }
    },
    {
      "number": 15212,
      "class": "Bus",
      "name": "BELLE VERNON 3 1",
      "init": {
        "Vr": -0.8043449819647229,
        "Vi": -0.6535087384823887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0925111707991,
        "longitude": -79.7509862391582
      }
    },
    {
      "number": 15213,
      "class": "Bus",
      "name": "BELLE VERNON 3 2",
      "init": {
        "Vr": -0.8043279141759562,
        "Vi": -0.653670170641846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0925111707991,
        "longitude": -79.7509862391582
      }
    },
    {
      "number": 15214,
      "class": "Bus",
      "name": "BELLE VERNON 4 1",
      "init": {
        "Vr": -0.8098207463051453,
        "Vi": -0.6465803661963936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1660629213644,
        "longitude": -79.8272054638823
      }
    },
    {
      "number": 15215,
      "class": "Bus",
      "name": "BELLE VERNON 4 2",
      "init": {
        "Vr": -0.8098696262313211,
        "Vi": -0.6464589370888704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1660629213644,
        "longitude": -79.8272054638823
      }
    },
    {
      "number": 15216,
      "class": "Bus",
      "name": "BROWNSVILLE 1 1",
      "init": {
        "Vr": -0.8062572037620497,
        "Vi": -0.6600835203184482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0655437533607,
        "longitude": -79.9473238112913
      }
    },
    {
      "number": 15217,
      "class": "Bus",
      "name": "BROWNSVILLE 1 2",
      "init": {
        "Vr": -0.8062907182531626,
        "Vi": -0.6599761529646544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0655437533607,
        "longitude": -79.9473238112913
      }
    },
    {
      "number": 15218,
      "class": "Bus",
      "name": "BROWNSVILLE 2 1",
      "init": {
        "Vr": -0.7970975190254941,
        "Vi": -0.6621109302185879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0031759897045,
        "longitude": -79.8895925629912
      }
    },
    {
      "number": 15219,
      "class": "Bus",
      "name": "BROWNSVILLE 3 1",
      "init": {
        "Vr": -0.7852540336247416,
        "Vi": -0.674889313496335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9434689862932,
        "longitude": -79.9471986717816
      }
    },
    {
      "number": 15220,
      "class": "Bus",
      "name": "BROWNSVILLE 3 2",
      "init": {
        "Vr": -0.7852876661568668,
        "Vi": -0.6747677248536103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9434689862932,
        "longitude": -79.9471986717816
      }
    },
    {
      "number": 15221,
      "class": "Bus",
      "name": "CHAMPION 1 1",
      "init": {
        "Vr": -0.7960832083337612,
        "Vi": -0.6714916927566862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0825943217967,
        "longitude": -79.2845205263177
      }
    },
    {
      "number": 15222,
      "class": "Bus",
      "name": "CONFLUENCE 1 1",
      "init": {
        "Vr": -0.7932479142506837,
        "Vi": -0.6702460151164883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8370118626165,
        "longitude": -79.421535763625
      }
    },
    {
      "number": 15223,
      "class": "Bus",
      "name": "CONFLUENCE 2 1",
      "init": {
        "Vr": -0.7920355244449784,
        "Vi": -0.6699635305722272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7983601738565,
        "longitude": -79.3601412378727
      }
    },
    {
      "number": 15224,
      "class": "Bus",
      "name": "CONNELLSVILLE 1 1",
      "init": {
        "Vr": -0.7981123589007575,
        "Vi": -0.6610045082343328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0453381822146,
        "longitude": -79.4636225467109
      }
    },
    {
      "number": 15225,
      "class": "Bus",
      "name": "CONNELLSVILLE 2 1",
      "init": {
        "Vr": -0.805409068125339,
        "Vi": -0.6513721089180865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1165386930121,
        "longitude": -79.5356405510698
      }
    },
    {
      "number": 15226,
      "class": "Bus",
      "name": "CONNELLSVILLE 2 2",
      "init": {
        "Vr": -0.8054471251676338,
        "Vi": -0.651254744811892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1165386930121,
        "longitude": -79.5356405510698
      }
    },
    {
      "number": 15227,
      "class": "Bus",
      "name": "CONNELLSVILLE 3 1",
      "init": {
        "Vr": -0.7931709108224052,
        "Vi": -0.6685400576029125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0258889097533,
        "longitude": -79.5760539261602
      }
    },
    {
      "number": 15228,
      "class": "Bus",
      "name": "CONNELLSVILLE 3 2",
      "init": {
        "Vr": -0.7932047028023712,
        "Vi": -0.6684157479741839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0258889097533,
        "longitude": -79.5760539261602
      }
    },
    {
      "number": 15229,
      "class": "Bus",
      "name": "CONNELLSVILLE 4 1",
      "init": {
        "Vr": -0.7860861940909909,
        "Vi": -0.6771347938093554
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0862349634369,
        "longitude": -79.4974672169857
      }
    },
    {
      "number": 15230,
      "class": "Bus",
      "name": "CONNELLSVILLE 4 2",
      "init": {
        "Vr": -0.7992461582017872,
        "Vi": -0.6619066351672876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0862349634369,
        "longitude": -79.4974672169857
      }
    },
    {
      "number": 15231,
      "class": "Bus",
      "name": "CONNELLSVILLE 4 3",
      "init": {
        "Vr": -0.7861188012665162,
        "Vi": -0.677008087710242
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0862349634369,
        "longitude": -79.4974672169857
      }
    },
    {
      "number": 15232,
      "class": "Bus",
      "name": "DAWSON 1 1",
      "init": {
        "Vr": -0.7938358236414987,
        "Vi": -0.6718950563656182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0678049157638,
        "longitude": -79.6670126574961
      }
    },
    {
      "number": 15233,
      "class": "Bus",
      "name": "DUNBAR 1 1",
      "init": {
        "Vr": -0.7822645362009513,
        "Vi": -0.677353195777855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.877676977564,
        "longitude": -79.5390418664647
      }
    },
    {
      "number": 15234,
      "class": "Bus",
      "name": "DUNBAR 2 1",
      "init": {
        "Vr": -0.7798451174094697,
        "Vi": -0.6802036176415434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8650256920315,
        "longitude": -79.596469816703
      }
    },
    {
      "number": 15235,
      "class": "Bus",
      "name": "DUNBAR 2 2",
      "init": {
        "Vr": -0.7798657491465826,
        "Vi": -0.6801332342432614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8650256920315,
        "longitude": -79.596469816703
      }
    },
    {
      "number": 15236,
      "class": "Bus",
      "name": "DUNBAR 3 1",
      "init": {
        "Vr": -0.788791066048356,
        "Vi": -0.6729087233941166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9591557566406,
        "longitude": -79.5849502778321
      }
    },
    {
      "number": 15237,
      "class": "Bus",
      "name": "DUNBAR 3 2",
      "init": {
        "Vr": -0.7888024965391465,
        "Vi": -0.6728630969472092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9591557566406,
        "longitude": -79.5849502778321
      }
    },
    {
      "number": 15238,
      "class": "Bus",
      "name": "FAIRCHANCE 1 1",
      "init": {
        "Vr": -0.7764969606471533,
        "Vi": -0.6968749620589904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.810788814538,
        "longitude": -79.7860130578152
      }
    },
    {
      "number": 15239,
      "class": "Bus",
      "name": "FAIRCHANCE 2 1",
      "init": {
        "Vr": -0.7732211213366317,
        "Vi": -0.695938691867527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7557277397108,
        "longitude": -79.6729259457575
      }
    },
    {
      "number": 15240,
      "class": "Bus",
      "name": "FAIRCHANCE 3 1",
      "init": {
        "Vr": -0.7704862151731661,
        "Vi": -0.701774301413572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7300621110443,
        "longitude": -79.7180211103038
      }
    },
    {
      "number": 15241,
      "class": "Bus",
      "name": "FAIRCHANCE 3 2",
      "init": {
        "Vr": -0.7704956395160055,
        "Vi": -0.7017448641665238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7300621110443,
        "longitude": -79.7180211103038
      }
    },
    {
      "number": 15242,
      "class": "Bus",
      "name": "FARMINGTON 10 1",
      "init": {
        "Vr": -0.7759621522983733,
        "Vi": -0.6882861984276536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7823067870465,
        "longitude": -79.5872710947578
      }
    },
    {
      "number": 15243,
      "class": "Bus",
      "name": "FAYETTE CITY 1",
      "init": {
        "Vr": -0.806102967234667,
        "Vi": -0.6517406456170678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0691368788542,
        "longitude": -79.8965472017761
      }
    },
    {
      "number": 15244,
      "class": "Bus",
      "name": "FAYETTE CITY 2",
      "init": {
        "Vr": -0.8061199597725365,
        "Vi": -0.6516886975196006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0691368788542,
        "longitude": -79.8965472017761
      }
    },
    {
      "number": 15245,
      "class": "Bus",
      "name": "GRINDSTONE 1 1",
      "init": {
        "Vr": -0.7882173187451367,
        "Vi": -0.6795921272878038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.951399463429,
        "longitude": -79.8072317447133
      }
    },
    {
      "number": 15246,
      "class": "Bus",
      "name": "GRINDSTONE 2 1",
      "init": {
        "Vr": -0.7945348435568766,
        "Vi": -0.6677439966338115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9987873966953,
        "longitude": -79.8359706534376
      }
    },
    {
      "number": 15247,
      "class": "Bus",
      "name": "HOPWOOD 1",
      "init": {
        "Vr": -0.7859287516354839,
        "Vi": -0.6758212621887023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9184330012729,
        "longitude": -79.5848503916624
      }
    },
    {
      "number": 15248,
      "class": "Bus",
      "name": "HOPWOOD 2",
      "init": {
        "Vr": -0.785933432780391,
        "Vi": -0.6757988291055648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9184330012729,
        "longitude": -79.5848503916624
      }
    },
    {
      "number": 15249,
      "class": "Bus",
      "name": "LA BELLE 1",
      "init": {
        "Vr": -0.7741791695119177,
        "Vi": -0.6851106884510739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9542519805999,
        "longitude": -80.0879066755649
      }
    },
    {
      "number": 15250,
      "class": "Bus",
      "name": "LA BELLE 2",
      "init": {
        "Vr": -0.7741969506777995,
        "Vi": -0.6849847102343716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9542519805999,
        "longitude": -80.0879066755649
      }
    },
    {
      "number": 15251,
      "class": "Bus",
      "name": "LEMONT FURNACE 1 1",
      "init": {
        "Vr": -0.7804683823783936,
        "Vi": -0.6787033344411366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8537204920514,
        "longitude": -79.5549660353129
      }
    },
    {
      "number": 15252,
      "class": "Bus",
      "name": "LEMONT FURNACE 2 1",
      "init": {
        "Vr": -0.7834385517966808,
        "Vi": -0.6811210412693197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8792628796659,
        "longitude": -79.6705311634888
      }
    },
    {
      "number": 15253,
      "class": "Bus",
      "name": "MARKLEYSBURG 1 1",
      "init": {
        "Vr": -0.7877570894911561,
        "Vi": -0.6714394273789455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6835370635592,
        "longitude": -79.500945355961
      }
    },
    {
      "number": 15254,
      "class": "Bus",
      "name": "MARKLEYSBURG 1 2",
      "init": {
        "Vr": -0.7877608305797784,
        "Vi": -0.671424058727984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6835370635592,
        "longitude": -79.500945355961
      }
    },
    {
      "number": 15255,
      "class": "Bus",
      "name": "MARKLEYSBURG 2 1",
      "init": {
        "Vr": -0.7894617815307486,
        "Vi": -0.6705663644344665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7382927877168,
        "longitude": -79.4751145639302
      }
    },
    {
      "number": 15256,
      "class": "Bus",
      "name": "MASONTOWN 1 1",
      "init": {
        "Vr": -0.7748710820237398,
        "Vi": -0.7004135354204296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8813138197831,
        "longitude": -79.9123456048724
      }
    },
    {
      "number": 15257,
      "class": "Bus",
      "name": "MASONTOWN 1 2",
      "init": {
        "Vr": -0.7748820686269017,
        "Vi": -0.7003576033429206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8813138197831,
        "longitude": -79.9123456048724
      }
    },
    {
      "number": 15258,
      "class": "Bus",
      "name": "MASONTOWN 2 1",
      "init": {
        "Vr": -0.784051169651932,
        "Vi": -0.685322204464336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9345539522986,
        "longitude": -79.8441883823913
      }
    },
    {
      "number": 15259,
      "class": "Bus",
      "name": "MASONTOWN 3 1",
      "init": {
        "Vr": -0.7766379526068297,
        "Vi": -0.6904852581163434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8603166699401,
        "longitude": -79.9685869240886
      }
    },
    {
      "number": 15260,
      "class": "Bus",
      "name": "MASONTOWN 3 2",
      "init": {
        "Vr": -0.7766429599213548,
        "Vi": -0.6904314274387897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8603166699401,
        "longitude": -79.9685869240886
      }
    },
    {
      "number": 15261,
      "class": "Bus",
      "name": "MILL RUN 1",
      "init": {
        "Vr": -0.7913463426260116,
        "Vi": -0.6684767978267485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9188438395802,
        "longitude": -79.4181997443124
      }
    },
    {
      "number": 15262,
      "class": "Bus",
      "name": "MILL RUN 2",
      "init": {
        "Vr": -0.7913572957644135,
        "Vi": -0.6685290744165013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9188438395802,
        "longitude": -79.4181997443124
      }
    },
    {
      "number": 15263,
      "class": "Bus",
      "name": "MOUNT PLEASANT 1 1",
      "init": {
        "Vr": -0.8099447879504713,
        "Vi": -0.6446904434031335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1759497534796,
        "longitude": -79.5245702020948
      }
    },
    {
      "number": 15264,
      "class": "Bus",
      "name": "MOUNT PLEASANT 2 1",
      "init": {
        "Vr": -0.8109937733949238,
        "Vi": -0.6444306533587355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1549995379254,
        "longitude": -79.5644031848674
      }
    },
    {
      "number": 15265,
      "class": "Bus",
      "name": "MOUNT PLEASANT 3 1",
      "init": {
        "Vr": -0.8087101879624012,
        "Vi": -0.6457328703764543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1784518929278,
        "longitude": -79.4821537350526
      }
    },
    {
      "number": 15266,
      "class": "Bus",
      "name": "MOUNT PLEASANT 3 2",
      "init": {
        "Vr": -0.8087175209231278,
        "Vi": -0.645577025823708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1784518929278,
        "longitude": -79.4821537350526
      }
    },
    {
      "number": 15267,
      "class": "Bus",
      "name": "MOUNT PLEASANT 4 1",
      "init": {
        "Vr": -0.8026914871061259,
        "Vi": -0.6561309963510638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0881468269639,
        "longitude": -79.5368418568919
      }
    },
    {
      "number": 15268,
      "class": "Bus",
      "name": "NEW SALEM 1 1",
      "init": {
        "Vr": -0.7800506974305635,
        "Vi": -0.6923946153487226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9068656111244,
        "longitude": -79.8766017442107
      }
    },
    {
      "number": 15269,
      "class": "Bus",
      "name": "NEW SALEM 1 2",
      "init": {
        "Vr": -0.7800567720280327,
        "Vi": -0.6923641557457126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9068656111244,
        "longitude": -79.8766017442107
      }
    },
    {
      "number": 15270,
      "class": "Bus",
      "name": "NORMALVILLE 1",
      "init": {
        "Vr": -0.7958070874758357,
        "Vi": -0.6629408074091427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9935337896069,
        "longitude": -79.4058418199057
      }
    },
    {
      "number": 15271,
      "class": "Bus",
      "name": "PERRYOPOLIS 1 1",
      "init": {
        "Vr": -0.8048213704374422,
        "Vi": -0.6537109130353214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0721776845727,
        "longitude": -79.7881286438432
      }
    },
    {
      "number": 15272,
      "class": "Bus",
      "name": "PERRYOPOLIS 2 1",
      "init": {
        "Vr": -0.7918265874768378,
        "Vi": -0.6742937916947129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9669128108868,
        "longitude": -79.7777367937516
      }
    },
    {
      "number": 15273,
      "class": "Bus",
      "name": "POINT MARION 1",
      "init": {
        "Vr": -0.7694482818416787,
        "Vi": -0.7065060527416518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8418529588991,
        "longitude": -79.857871339004
      }
    },
    {
      "number": 15274,
      "class": "Bus",
      "name": "ROCKWOOD 3 1",
      "init": {
        "Vr": -0.793484477551169,
        "Vi": -0.672369555201676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8952142702005,
        "longitude": -79.166927555843
      }
    },
    {
      "number": 15275,
      "class": "Bus",
      "name": "ROCKWOOD 4 1",
      "init": {
        "Vr": -0.7972511200773862,
        "Vi": -0.6643467167710018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9232061726433,
        "longitude": -79.2542805834444
      }
    },
    {
      "number": 15276,
      "class": "Bus",
      "name": "ROCKWOOD 4 2",
      "init": {
        "Vr": -0.7972343630648432,
        "Vi": -0.6643957764250303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9232061726433,
        "longitude": -79.2542805834444
      }
    },
    {
      "number": 15277,
      "class": "Bus",
      "name": "ROCKWOOD 5 1",
      "init": {
        "Vr": -0.7955148662841598,
        "Vi": -0.6677426641319603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8890097860281,
        "longitude": -79.2649671141544
      }
    },
    {
      "number": 15278,
      "class": "Bus",
      "name": "SCOTTDALE 1 1",
      "init": {
        "Vr": -0.7964465391332658,
        "Vi": -0.6668556965033765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0922987853609,
        "longitude": -79.6259710761959
      }
    },
    {
      "number": 15279,
      "class": "Bus",
      "name": "SCOTTDALE 1 2",
      "init": {
        "Vr": -0.7964583284926471,
        "Vi": -0.6667811457566067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0922987853609,
        "longitude": -79.6259710761959
      }
    },
    {
      "number": 15280,
      "class": "Bus",
      "name": "SCOTTDALE 2 1",
      "init": {
        "Vr": -0.794960288343385,
        "Vi": -0.6671575240995565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0518288027696,
        "longitude": -79.5949538388844
      }
    },
    {
      "number": 15281,
      "class": "Bus",
      "name": "SCOTTDALE 3 1",
      "init": {
        "Vr": -0.8080869902848336,
        "Vi": -0.649784176211554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1589218322522,
        "longitude": -79.6733621247649
      }
    },
    {
      "number": 15282,
      "class": "Bus",
      "name": "SCOTTDALE 3 2",
      "init": {
        "Vr": -0.8080716595017228,
        "Vi": -0.6498704473611081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1589218322522,
        "longitude": -79.6733621247649
      }
    },
    {
      "number": 15283,
      "class": "Bus",
      "name": "SMITHFIELD 4 1",
      "init": {
        "Vr": -0.768955455744694,
        "Vi": -0.705464044067484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8178423206956,
        "longitude": -79.8370744483765
      }
    },
    {
      "number": 15284,
      "class": "Bus",
      "name": "SMITHFIELD 5 1",
      "init": {
        "Vr": -0.7696496550219488,
        "Vi": -0.7076356876638782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7832180902436,
        "longitude": -79.8753113667834
      }
    },
    {
      "number": 15285,
      "class": "Bus",
      "name": "SMITHFIELD 5 2",
      "init": {
        "Vr": -0.7696366931269119,
        "Vi": -0.707725578654591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7832180902436,
        "longitude": -79.8753113667834
      }
    },
    {
      "number": 15286,
      "class": "Bus",
      "name": "SMITHFIELD 6 1",
      "init": {
        "Vr": -0.7680156794227753,
        "Vi": -0.7049403560466854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.780621671018,
        "longitude": -79.8150882750703
      }
    },
    {
      "number": 15287,
      "class": "Bus",
      "name": "SMOCK 1",
      "init": {
        "Vr": -0.7864272946292299,
        "Vi": -0.685201373282423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9774933021461,
        "longitude": -79.6850514090223
      }
    },
    {
      "number": 15288,
      "class": "Bus",
      "name": "UNIONTOWN 1 1",
      "init": {
        "Vr": -0.7802140493341337,
        "Vi": -0.6873700868421726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8409886895948,
        "longitude": -79.7257322857247
      }
    },
    {
      "number": 15289,
      "class": "Bus",
      "name": "UNIONTOWN 2 1",
      "init": {
        "Vr": -0.774097762329554,
        "Vi": -0.698194206462362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.997102078551,
        "longitude": -79.7382368603241
      }
    },
    {
      "number": 15290,
      "class": "Bus",
      "name": "UNIONTOWN 2 2",
      "init": {
        "Vr": -0.784109223391087,
        "Vi": -0.6883118593663545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.997102078551,
        "longitude": -79.7382368603241
      }
    },
    {
      "number": 15291,
      "class": "Bus",
      "name": "UNIONTOWN 2 3",
      "init": {
        "Vr": -0.783740887331134,
        "Vi": -0.6886754451046887
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.997102078551,
        "longitude": -79.7382368603241
      }
    },
    {
      "number": 15292,
      "class": "Bus",
      "name": "UNIONTOWN 2 4",
      "init": {
        "Vr": -0.7837408873311339,
        "Vi": -0.6886754451046886
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.997102078551,
        "longitude": -79.7382368603241
      }
    },
    {
      "number": 15293,
      "class": "Bus",
      "name": "UNIONTOWN 2 5",
      "init": {
        "Vr": -0.7741286546747264,
        "Vi": -0.6979541628371374
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.997102078551,
        "longitude": -79.7382368603241
      }
    },
    {
      "number": 15294,
      "class": "Bus",
      "name": "UNIONTOWN 3 1",
      "init": {
        "Vr": -0.7680762386952975,
        "Vi": -0.7108944687328654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15295,
      "class": "Bus",
      "name": "UNIONTOWN 3 2",
      "init": {
        "Vr": -0.771845169647012,
        "Vi": -0.7017702105734632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15296,
      "class": "Bus",
      "name": "UNIONTOWN 3 3",
      "init": {
        "Vr": -0.7836811829730799,
        "Vi": -0.6930989175843367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15297,
      "class": "Bus",
      "name": "UNIONTOWN 3 4",
      "init": {
        "Vr": -0.7779722467041692,
        "Vi": -0.6863398533727247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15298,
      "class": "Bus",
      "name": "UNIONTOWN 3 5",
      "init": {
        "Vr": -0.7716780067971095,
        "Vi": -0.7021691066644691
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15299,
      "class": "Bus",
      "name": "UNIONTOWN 3 6",
      "init": {
        "Vr": -0.7677237530861933,
        "Vi": -0.7115571367126723
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15300,
      "class": "Bus",
      "name": "UNIONTOWN 3 8",
      "init": {
        "Vr": -0.7680762386952975,
        "Vi": -0.7108944687328654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9131540063801,
        "longitude": -79.6775482942871
      }
    },
    {
      "number": 15301,
      "class": "Bus",
      "name": "UNIONTOWN 4 1",
      "init": {
        "Vr": -0.7856776347395191,
        "Vi": -0.6877787854438235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9351798901409,
        "longitude": -79.7133914893376
      }
    },
    {
      "number": 15302,
      "class": "Bus",
      "name": "MARIENVILLE 1 1",
      "init": {
        "Vr": -0.8260390589075032,
        "Vi": -0.6186519298242793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4887757647402,
        "longitude": -79.1059460521413
      }
    },
    {
      "number": 15303,
      "class": "Bus",
      "name": "MARIENVILLE 2 1",
      "init": {
        "Vr": -0.8235657690157876,
        "Vi": -0.619903677047594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5000101957124,
        "longitude": -79.1662995264242
      }
    },
    {
      "number": 15304,
      "class": "Bus",
      "name": "MARIENVILLE 2 2",
      "init": {
        "Vr": -0.8235774524917187,
        "Vi": -0.6198248370170594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5000101957124,
        "longitude": -79.1662995264242
      }
    },
    {
      "number": 15305,
      "class": "Bus",
      "name": "PLEASANTVILLE 6 1",
      "init": {
        "Vr": -0.8186009624085422,
        "Vi": -0.6227260231802221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6234249346859,
        "longitude": -79.4866230177495
      }
    },
    {
      "number": 15306,
      "class": "Bus",
      "name": "PLEASANTVILLE 6 2",
      "init": {
        "Vr": -0.818598875103401,
        "Vi": -0.6226985690368544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6234249346859,
        "longitude": -79.4866230177495
      }
    },
    {
      "number": 15307,
      "class": "Bus",
      "name": "PLEASANTVILLE 7 1",
      "init": {
        "Vr": -0.8241283544450135,
        "Vi": -0.6142107845431959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5633833189002,
        "longitude": -79.5257168157895
      }
    },
    {
      "number": 15308,
      "class": "Bus",
      "name": "SHEFFIELD 3 1",
      "init": {
        "Vr": -0.8125302633469538,
        "Vi": -0.6268494665668907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6485920914817,
        "longitude": -79.0546295072446
      }
    },
    {
      "number": 15309,
      "class": "Bus",
      "name": "TIDIOUTE 1",
      "init": {
        "Vr": -0.8220019718168506,
        "Vi": -0.6177278465755143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6510643376856,
        "longitude": -79.4319615246525
      }
    },
    {
      "number": 15310,
      "class": "Bus",
      "name": "CHAMBERSBURG 1 1",
      "init": {
        "Vr": -0.9383469498927044,
        "Vi": -0.43377506536565286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8059210513943,
        "longitude": -77.5427440391342
      }
    },
    {
      "number": 15311,
      "class": "Bus",
      "name": "CHAMBERSBURG 1 2",
      "init": {
        "Vr": -0.9383344314608222,
        "Vi": -0.4339866274351622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8059210513943,
        "longitude": -77.5427440391342
      }
    },
    {
      "number": 15312,
      "class": "Bus",
      "name": "CHAMBERSBURG 2 1",
      "init": {
        "Vr": -0.9278525209466674,
        "Vi": -0.4510738904109034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9076555552121,
        "longitude": -77.611360285512
      }
    },
    {
      "number": 15313,
      "class": "Bus",
      "name": "CHAMBERSBURG 3 1",
      "init": {
        "Vr": -0.9312146822167557,
        "Vi": -0.4461101429481704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8629260531185,
        "longitude": -77.5740473389058
      }
    },
    {
      "number": 15314,
      "class": "Bus",
      "name": "CHAMBERSBURG 3 2",
      "init": {
        "Vr": -0.9312238488249313,
        "Vi": -0.44587204897027777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8629260531185,
        "longitude": -77.5740473389058
      }
    },
    {
      "number": 15315,
      "class": "Bus",
      "name": "CHAMBERSBURG 4 1",
      "init": {
        "Vr": -0.9296112593558644,
        "Vi": -0.4493055770133044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8709384778624,
        "longitude": -77.5890997038491
      }
    },
    {
      "number": 15316,
      "class": "Bus",
      "name": "CHAMBERSBURG 5 1",
      "init": {
        "Vr": -0.8952362802793435,
        "Vi": -0.5230448492725717
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9863329704766,
        "longitude": -77.7922132128896
      }
    },
    {
      "number": 15317,
      "class": "Bus",
      "name": "CHAMBERSBURG 5 2",
      "init": {
        "Vr": -0.8908053016619357,
        "Vi": -0.5260285070243241
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9863329704766,
        "longitude": -77.7922132128896
      }
    },
    {
      "number": 15318,
      "class": "Bus",
      "name": "CHAMBERSBURG 5 3",
      "init": {
        "Vr": -0.8953901672389839,
        "Vi": -0.5228930919545803
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9863329704766,
        "longitude": -77.7922132128896
      }
    },
    {
      "number": 15319,
      "class": "Bus",
      "name": "CHAMBERSBURG 6 1",
      "init": {
        "Vr": -0.9287215908237141,
        "Vi": -0.4514581453282336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8815074251505,
        "longitude": -77.6011357674733
      }
    },
    {
      "number": 15320,
      "class": "Bus",
      "name": "CHAMBERSBURG 7 1",
      "init": {
        "Vr": -0.9261373576643782,
        "Vi": -0.4651925884266155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9082267706895,
        "longitude": -77.7102388389002
      }
    },
    {
      "number": 15321,
      "class": "Bus",
      "name": "CHAMBERSBURG 7 2",
      "init": {
        "Vr": -0.9261539060777436,
        "Vi": -0.4650144434720564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9082267706895,
        "longitude": -77.7102388389002
      }
    },
    {
      "number": 15322,
      "class": "Bus",
      "name": "CHAMBERSBURG 8 1",
      "init": {
        "Vr": -0.9253297435207178,
        "Vi": -0.45281739238579277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9289541458776,
        "longitude": -77.5572058133505
      }
    },
    {
      "number": 15323,
      "class": "Bus",
      "name": "EAST WATERFORD 1",
      "init": {
        "Vr": -0.8563285948791199,
        "Vi": -0.5916439372849296
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2985932788472,
        "longitude": -77.6563196970827
      }
    },
    {
      "number": 15324,
      "class": "Bus",
      "name": "EAST WATERFORD 2",
      "init": {
        "Vr": -0.8747495354870742,
        "Vi": -0.5649739521802175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2985932788472,
        "longitude": -77.6563196970827
      }
    },
    {
      "number": 15325,
      "class": "Bus",
      "name": "EAST WATERFORD 3",
      "init": {
        "Vr": -0.8563262709952429,
        "Vi": -0.591592028560028
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2985932788472,
        "longitude": -77.6563196970827
      }
    },
    {
      "number": 15326,
      "class": "Bus",
      "name": "FORT LOUDON 1",
      "init": {
        "Vr": -0.8780048348738575,
        "Vi": -0.5473787253213029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0474816087852,
        "longitude": -77.8933836528929
      }
    },
    {
      "number": 15327,
      "class": "Bus",
      "name": "GREENCASTLE 1 1",
      "init": {
        "Vr": -0.9216858937279052,
        "Vi": -0.46911619635948426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8072187700345,
        "longitude": -77.8024071480565
      }
    },
    {
      "number": 15328,
      "class": "Bus",
      "name": "GREENCASTLE 2 1",
      "init": {
        "Vr": -0.888894238160953,
        "Vi": -0.537261865465588
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.817275404057,
        "longitude": -77.8975158980052
      }
    },
    {
      "number": 15329,
      "class": "Bus",
      "name": "GREENCASTLE 2 2",
      "init": {
        "Vr": -0.9072257269516985,
        "Vi": -0.5025686880161924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.817275404057,
        "longitude": -77.8975158980052
      }
    },
    {
      "number": 15330,
      "class": "Bus",
      "name": "GREENCASTLE 2 3",
      "init": {
        "Vr": -0.8888941006279221,
        "Vi": -0.5370404294554822
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.817275404057,
        "longitude": -77.8975158980052
      }
    },
    {
      "number": 15331,
      "class": "Bus",
      "name": "GREENCASTLE 3 1",
      "init": {
        "Vr": -0.9272423207194419,
        "Vi": -0.4597067607472005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8208140594179,
        "longitude": -77.7039509280549
      }
    },
    {
      "number": 15332,
      "class": "Bus",
      "name": "GREENCASTLE 3 2",
      "init": {
        "Vr": -0.9272272738246394,
        "Vi": -0.4598201443174542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8208140594179,
        "longitude": -77.7039509280549
      }
    },
    {
      "number": 15333,
      "class": "Bus",
      "name": "GREENCASTLE 4 1",
      "init": {
        "Vr": -0.9164545088134707,
        "Vi": -0.4800662451434632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7796378157034,
        "longitude": -77.7634428021588
      }
    },
    {
      "number": 15334,
      "class": "Bus",
      "name": "MERCERSBURG 1 1",
      "init": {
        "Vr": -0.9119683712359344,
        "Vi": -0.49073347910103904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8098595219326,
        "longitude": -77.9149417520465
      }
    },
    {
      "number": 15335,
      "class": "Bus",
      "name": "MERCERSBURG 1 2",
      "init": {
        "Vr": -0.9119603258277342,
        "Vi": -0.49064900626307634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8098595219326,
        "longitude": -77.9149417520465
      }
    },
    {
      "number": 15336,
      "class": "Bus",
      "name": "MERCERSBURG 2 1",
      "init": {
        "Vr": -0.9219070299960186,
        "Vi": -0.46740554121250255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7582040784688,
        "longitude": -77.9231128949298
      }
    },
    {
      "number": 15337,
      "class": "Bus",
      "name": "ORRSTOWN 1",
      "init": {
        "Vr": -0.8974440096802965,
        "Vi": -0.5095639112254176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0984123866457,
        "longitude": -77.6427225796168
      }
    },
    {
      "number": 15338,
      "class": "Bus",
      "name": "SAINT THOMAS 1 1",
      "init": {
        "Vr": -0.8861412123522637,
        "Vi": -0.5330503969957183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9560121442266,
        "longitude": -77.8738020663634
      }
    },
    {
      "number": 15339,
      "class": "Bus",
      "name": "SAINT THOMAS 1 2",
      "init": {
        "Vr": -0.8861431531292382,
        "Vi": -0.5330945490474833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9560121442266,
        "longitude": -77.8738020663634
      }
    },
    {
      "number": 15340,
      "class": "Bus",
      "name": "SAINT THOMAS 2 1",
      "init": {
        "Vr": -0.9048151785344094,
        "Vi": -0.5084272411244521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8629454308711,
        "longitude": -77.9046765263236
      }
    },
    {
      "number": 15341,
      "class": "Bus",
      "name": "SAINT THOMAS 2 2",
      "init": {
        "Vr": -0.904806872170265,
        "Vi": -0.5084753957818853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8629454308711,
        "longitude": -77.9046765263236
      }
    },
    {
      "number": 15342,
      "class": "Bus",
      "name": "SPRING RUN 1",
      "init": {
        "Vr": -0.8824677554624358,
        "Vi": -0.5432468249863321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2056580622877,
        "longitude": -77.6902056932373
      }
    },
    {
      "number": 15343,
      "class": "Bus",
      "name": "SPRING RUN 2",
      "init": {
        "Vr": -0.8824822569850594,
        "Vi": -0.5431975182272092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2056580622877,
        "longitude": -77.6902056932373
      }
    },
    {
      "number": 15344,
      "class": "Bus",
      "name": "WAYNESBORO 1 1",
      "init": {
        "Vr": -0.9346190880015609,
        "Vi": -0.4416866719964837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8048899783605,
        "longitude": -77.620051496023
      }
    },
    {
      "number": 15345,
      "class": "Bus",
      "name": "WAYNESBORO 2 1",
      "init": {
        "Vr": -0.9159221494584804,
        "Vi": -0.46570560364891517
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7388153308963,
        "longitude": -77.5957067528139
      }
    },
    {
      "number": 15346,
      "class": "Bus",
      "name": "WAYNESBORO 2 2",
      "init": {
        "Vr": -0.9409217817623753,
        "Vi": -0.4492086287322712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7388153308963,
        "longitude": -77.5957067528139
      }
    },
    {
      "number": 15347,
      "class": "Bus",
      "name": "WAYNESBORO 2 3",
      "init": {
        "Vr": -0.9155465177599633,
        "Vi": -0.46853943719667446
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7388153308963,
        "longitude": -77.5957067528139
      }
    },
    {
      "number": 15348,
      "class": "Bus",
      "name": "WAYNESBORO 3 1",
      "init": {
        "Vr": -0.9423189081352968,
        "Vi": -0.44369640216681855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7223757511222,
        "longitude": -77.5998408009961
      }
    },
    {
      "number": 15349,
      "class": "Bus",
      "name": "WAYNESBORO 4 1",
      "init": {
        "Vr": -0.9463302080416411,
        "Vi": -0.4296023891884155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7211244652199,
        "longitude": -77.6693189383772
      }
    },
    {
      "number": 15350,
      "class": "Bus",
      "name": "WAYNESBORO 4 2",
      "init": {
        "Vr": -0.9462962047194431,
        "Vi": -0.4294041249018137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7211244652199,
        "longitude": -77.6693189383772
      }
    },
    {
      "number": 15351,
      "class": "Bus",
      "name": "HUSTONTOWN 1 1",
      "init": {
        "Vr": -0.882426831270321,
        "Vi": -0.546711303790822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.040072469833,
        "longitude": -78.0191220117354
      }
    },
    {
      "number": 15352,
      "class": "Bus",
      "name": "HUSTONTOWN 2 1",
      "init": {
        "Vr": -0.8798226355076907,
        "Vi": -0.5510066342113134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.064630674424,
        "longitude": -78.1284149370306
      }
    },
    {
      "number": 15353,
      "class": "Bus",
      "name": "HUSTONTOWN 3 1",
      "init": {
        "Vr": -0.881659810362642,
        "Vi": -0.5507211351916449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1960598053367,
        "longitude": -77.9662436729819
      }
    },
    {
      "number": 15354,
      "class": "Bus",
      "name": "MC CONNELLSBURG 1 1",
      "init": {
        "Vr": -0.8932752048186083,
        "Vi": -0.5267477777445647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9290024841056,
        "longitude": -78.0186921436061
      }
    },
    {
      "number": 15355,
      "class": "Bus",
      "name": "MC CONNELLSBURG 2 1",
      "init": {
        "Vr": -0.8879368249472904,
        "Vi": -0.5364080985377625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9802610949862,
        "longitude": -77.9838610866487
      }
    },
    {
      "number": 15356,
      "class": "Bus",
      "name": "MC CONNELLSBURG 3 1",
      "init": {
        "Vr": -0.8837986694097649,
        "Vi": -0.5370712558659829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9653176037345,
        "longitude": -77.9266372959727
      }
    },
    {
      "number": 15357,
      "class": "Bus",
      "name": "NEEDMORE 1",
      "init": {
        "Vr": -0.8892396304404591,
        "Vi": -0.5215053184533149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8631337613783,
        "longitude": -78.1891377255874
      }
    },
    {
      "number": 15358,
      "class": "Bus",
      "name": "ROBERTSDALE 1 1",
      "init": {
        "Vr": -0.874726508001995,
        "Vi": -0.5600740068534709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.141063205901,
        "longitude": -78.1553036668973
      }
    },
    {
      "number": 15359,
      "class": "Bus",
      "name": "ROBERTSDALE 1 2",
      "init": {
        "Vr": -0.8747154804299885,
        "Vi": -0.560036148528831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.141063205901,
        "longitude": -78.1553036668973
      }
    },
    {
      "number": 15360,
      "class": "Bus",
      "name": "THREE SPRINGS 1 1",
      "init": {
        "Vr": -0.8848918865965103,
        "Vi": -0.5452191736093441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15361,
      "class": "Bus",
      "name": "THREE SPRINGS 1 2",
      "init": {
        "Vr": -0.8848918865965104,
        "Vi": -0.5452191736093441
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15362,
      "class": "Bus",
      "name": "THREE SPRINGS 1 3",
      "init": {
        "Vr": -0.8848918865965104,
        "Vi": -0.5452191736093441
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15363,
      "class": "Bus",
      "name": "THREE SPRINGS 1 4",
      "init": {
        "Vr": -0.8848918865965103,
        "Vi": -0.5452191736093441
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15364,
      "class": "Bus",
      "name": "THREE SPRINGS 1 5",
      "init": {
        "Vr": -0.8848953933696588,
        "Vi": -0.5451867775630876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15365,
      "class": "Bus",
      "name": "THREE SPRINGS 1 7",
      "init": {
        "Vr": -0.884887842407445,
        "Vi": -0.5452546138780366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1972906129603,
        "longitude": -77.9191712502433
      }
    },
    {
      "number": 15366,
      "class": "Bus",
      "name": "THREE SPRINGS 2 1",
      "init": {
        "Vr": -0.8754095556024477,
        "Vi": -0.55926187049117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1192208891015,
        "longitude": -78.0166297926362
      }
    },
    {
      "number": 15367,
      "class": "Bus",
      "name": "THREE SPRINGS 2 2",
      "init": {
        "Vr": -0.8754061986730108,
        "Vi": -0.559287172365314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1192208891015,
        "longitude": -78.0166297926362
      }
    },
    {
      "number": 15368,
      "class": "Bus",
      "name": "WARFORDSBURG 1 1",
      "init": {
        "Vr": -0.8960781226246703,
        "Vi": -0.508223104821563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7626309181929,
        "longitude": -78.2428086242854
      }
    },
    {
      "number": 15369,
      "class": "Bus",
      "name": "WARFORDSBURG 1 2",
      "init": {
        "Vr": -0.896073832278012,
        "Vi": -0.5082743554557078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7626309181929,
        "longitude": -78.2428086242854
      }
    },
    {
      "number": 15370,
      "class": "Bus",
      "name": "WARFORDSBURG 2 1",
      "init": {
        "Vr": -0.8910112696421045,
        "Vi": -0.5178670763176753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8284155779805,
        "longitude": -78.187130305175
      }
    },
    {
      "number": 15371,
      "class": "Bus",
      "name": "CARMICHAELS 1 1",
      "init": {
        "Vr": -0.7789918236420055,
        "Vi": -0.6848228630342471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8945804134996,
        "longitude": -79.9536205245487
      }
    },
    {
      "number": 15372,
      "class": "Bus",
      "name": "CARMICHAELS 2 1",
      "init": {
        "Vr": -0.7878383504183886,
        "Vi": -0.6711046959339552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301502516416,
        "longitude": -80.0530206217273
      }
    },
    {
      "number": 15373,
      "class": "Bus",
      "name": "CARMICHAELS 3 1",
      "init": {
        "Vr": -0.7778344840797013,
        "Vi": -0.6874931682957462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8836434668164,
        "longitude": -79.9922871260865
      }
    },
    {
      "number": 15374,
      "class": "Bus",
      "name": "GRAYSVILLE 1 1",
      "init": {
        "Vr": -0.7716644680881088,
        "Vi": -0.6954142861548925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9603100204907,
        "longitude": -80.4733742947243
      }
    },
    {
      "number": 15375,
      "class": "Bus",
      "name": "GREENSBORO 1 1",
      "init": {
        "Vr": -0.7661540324304082,
        "Vi": -0.705027167122486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7435057258555,
        "longitude": -79.9072135529267
      }
    },
    {
      "number": 15376,
      "class": "Bus",
      "name": "GREENSBORO 2 1",
      "init": {
        "Vr": -0.7745725879239096,
        "Vi": -0.689819407423315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7720811162877,
        "longitude": -80.0199870418372
      }
    },
    {
      "number": 15377,
      "class": "Bus",
      "name": "MARIANNA 1 1",
      "init": {
        "Vr": -0.7648840456894964,
        "Vi": -0.6961442925071691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9514227322832,
        "longitude": -80.1768273038367
      }
    },
    {
      "number": 15378,
      "class": "Bus",
      "name": "MOUNT MORRIS 2 1",
      "init": {
        "Vr": -0.7668399465293323,
        "Vi": -0.7011980895579962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7499994434451,
        "longitude": -80.1018294159069
      }
    },
    {
      "number": 15379,
      "class": "Bus",
      "name": "NEW FREEPORT 1",
      "init": {
        "Vr": -0.7560527964965351,
        "Vi": -0.7115448578487987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7649288676923,
        "longitude": -80.3810856805275
      }
    },
    {
      "number": 15380,
      "class": "Bus",
      "name": "PROSPERITY 1 1",
      "init": {
        "Vr": -0.7725335829154949,
        "Vi": -0.6846140179384311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9474284167934,
        "longitude": -80.3416432611502
      }
    },
    {
      "number": 15381,
      "class": "Bus",
      "name": "PROSPERITY 2 1",
      "init": {
        "Vr": -0.7688226444527725,
        "Vi": -0.6900400197300656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9784135644796,
        "longitude": -80.2645032729652
      }
    },
    {
      "number": 15382,
      "class": "Bus",
      "name": "PROSPERITY 2 2",
      "init": {
        "Vr": -0.7688300013756192,
        "Vi": -0.6900092729214629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9784135644796,
        "longitude": -80.2645032729652
      }
    },
    {
      "number": 15383,
      "class": "Bus",
      "name": "RICES LANDING 1",
      "init": {
        "Vr": -0.7833553855175084,
        "Vi": -0.6777869088525731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9480633371907,
        "longitude": -79.9871100767089
      }
    },
    {
      "number": 15384,
      "class": "Bus",
      "name": "RICES LANDING 2",
      "init": {
        "Vr": -0.783375813402398,
        "Vi": -0.6777091084992722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9480633371907,
        "longitude": -79.9871100767089
      }
    },
    {
      "number": 15385,
      "class": "Bus",
      "name": "WAYNESBURG 1 1",
      "init": {
        "Vr": -0.7538543830730792,
        "Vi": -0.7223005037597778
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8430469512115,
        "longitude": -80.099979748046
      }
    },
    {
      "number": 15386,
      "class": "Bus",
      "name": "WAYNESBURG 1 2",
      "init": {
        "Vr": -0.758028089420534,
        "Vi": -0.7146304598090008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8430469512115,
        "longitude": -80.099979748046
      }
    },
    {
      "number": 15387,
      "class": "Bus",
      "name": "WAYNESBURG 1 3",
      "init": {
        "Vr": -0.7539122562067329,
        "Vi": -0.7221552342664507
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8430469512115,
        "longitude": -80.099979748046
      }
    },
    {
      "number": 15388,
      "class": "Bus",
      "name": "WAYNESBURG 2 1",
      "init": {
        "Vr": -0.7599481104629295,
        "Vi": -0.7095517206132489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8635369061257,
        "longitude": -80.1057424013452
      }
    },
    {
      "number": 15389,
      "class": "Bus",
      "name": "WAYNESBURG 2 2",
      "init": {
        "Vr": -0.7598974969665944,
        "Vi": -0.7096726855536155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8635369061257,
        "longitude": -80.1057424013452
      }
    },
    {
      "number": 15390,
      "class": "Bus",
      "name": "WAYNESBURG 3 1",
      "init": {
        "Vr": -0.7631317443301812,
        "Vi": -0.6996197951906477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.857357378657,
        "longitude": -80.152092082887
      }
    },
    {
      "number": 15391,
      "class": "Bus",
      "name": "WAYNESBURG 3 2",
      "init": {
        "Vr": -0.7631628241851219,
        "Vi": -0.6994866004924916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.857357378657,
        "longitude": -80.152092082887
      }
    },
    {
      "number": 15392,
      "class": "Bus",
      "name": "WIND RIDGE 1",
      "init": {
        "Vr": -0.7584183365855115,
        "Vi": -0.7118035415767324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8670196464566,
        "longitude": -80.5185425232378
      }
    },
    {
      "number": 15393,
      "class": "Bus",
      "name": "WIND RIDGE 2",
      "init": {
        "Vr": -0.7584187840756994,
        "Vi": -0.7117697766212567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8670196464566,
        "longitude": -80.5185425232378
      }
    },
    {
      "number": 15394,
      "class": "Bus",
      "name": "ALEXANDRIA 1 1",
      "init": {
        "Vr": -0.8593401744132597,
        "Vi": -0.5883196965589667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5953775827675,
        "longitude": -78.0734147201705
      }
    },
    {
      "number": 15395,
      "class": "Bus",
      "name": "BROAD TOP 1",
      "init": {
        "Vr": -0.8707702598084451,
        "Vi": -0.5675046156391679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.193766436139,
        "longitude": -78.0858935806671
      }
    },
    {
      "number": 15396,
      "class": "Bus",
      "name": "BROAD TOP 2",
      "init": {
        "Vr": -0.8707745203741928,
        "Vi": -0.5674589173222577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.193766436139,
        "longitude": -78.0858935806671
      }
    },
    {
      "number": 15397,
      "class": "Bus",
      "name": "HESSTON 1 1",
      "init": {
        "Vr": -0.8539034437356187,
        "Vi": -0.590014925645643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3826396245749,
        "longitude": -78.1429518789309
      }
    },
    {
      "number": 15398,
      "class": "Bus",
      "name": "HUNTINGDON 1 1",
      "init": {
        "Vr": -0.8597383896466002,
        "Vi": -0.5867634954052695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5492775009518,
        "longitude": -78.0246683728176
      }
    },
    {
      "number": 15399,
      "class": "Bus",
      "name": "HUNTINGDON 1 2",
      "init": {
        "Vr": -0.8597452734764117,
        "Vi": -0.5868908227444624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5492775009518,
        "longitude": -78.0246683728176
      }
    },
    {
      "number": 15400,
      "class": "Bus",
      "name": "HUNTINGDON 2 1",
      "init": {
        "Vr": -0.8566509313669666,
        "Vi": -0.5911611286594366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4000915932921,
        "longitude": -77.9883261520268
      }
    },
    {
      "number": 15401,
      "class": "Bus",
      "name": "HUNTINGDON 2 2",
      "init": {
        "Vr": -0.8566553740548275,
        "Vi": -0.5910344981827506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4000915932921,
        "longitude": -77.9883261520268
      }
    },
    {
      "number": 15402,
      "class": "Bus",
      "name": "HUNTINGDON 3 1",
      "init": {
        "Vr": -0.8588823522610547,
        "Vi": -0.5871831221343774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4336484943065,
        "longitude": -77.9194930129913
      }
    },
    {
      "number": 15403,
      "class": "Bus",
      "name": "HUNTINGDON 3 2",
      "init": {
        "Vr": -0.8588936113398992,
        "Vi": -0.5870636382614638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4336484943065,
        "longitude": -77.9194930129913
      }
    },
    {
      "number": 15404,
      "class": "Bus",
      "name": "HUNTINGDON 4 1",
      "init": {
        "Vr": -0.8600387061623389,
        "Vi": -0.581032492765038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6117548192659,
        "longitude": -77.9435703487875
      }
    },
    {
      "number": 15405,
      "class": "Bus",
      "name": "HUNTINGDON 4 2",
      "init": {
        "Vr": -0.8600307765446724,
        "Vi": -0.5811695460443521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6117548192659,
        "longitude": -77.9435703487875
      }
    },
    {
      "number": 15406,
      "class": "Bus",
      "name": "MAPLETON DEPOT 1 1",
      "init": {
        "Vr": -0.863713954156724,
        "Vi": -0.5809769805760132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2528790633965,
        "longitude": -77.9963557451092
      }
    },
    {
      "number": 15407,
      "class": "Bus",
      "name": "MAPLETON DEPOT 2 1",
      "init": {
        "Vr": -0.8588181554481574,
        "Vi": -0.5874850507305133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3288590893896,
        "longitude": -77.9147139699745
      }
    },
    {
      "number": 15408,
      "class": "Bus",
      "name": "MAPLETON DEPOT 2 2",
      "init": {
        "Vr": -0.8588276543386067,
        "Vi": -0.5874457219930871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3288590893896,
        "longitude": -77.9147139699745
      }
    },
    {
      "number": 15409,
      "class": "Bus",
      "name": "MILL CREEK 1 1",
      "init": {
        "Vr": -0.8587374831785304,
        "Vi": -0.5873537275811519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4938499865495,
        "longitude": -77.8842345270015
      }
    },
    {
      "number": 15410,
      "class": "Bus",
      "name": "MILL CREEK 2 1",
      "init": {
        "Vr": -0.8601832372697983,
        "Vi": -0.5838010382614515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5682896016347,
        "longitude": -77.8783571965309
      }
    },
    {
      "number": 15411,
      "class": "Bus",
      "name": "MILL CREEK 2 2",
      "init": {
        "Vr": -0.860191953557604,
        "Vi": -0.5837755880336161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5682896016347,
        "longitude": -77.8783571965309
      }
    },
    {
      "number": 15412,
      "class": "Bus",
      "name": "MOUNT UNION 1 1",
      "init": {
        "Vr": -0.8587836386532484,
        "Vi": -0.5868738361658224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3216179250143,
        "longitude": -77.8355483351269
      }
    },
    {
      "number": 15413,
      "class": "Bus",
      "name": "MOUNT UNION 2 1",
      "init": {
        "Vr": -0.858258696020194,
        "Vi": -0.5882013301464777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4489627561226,
        "longitude": -77.9414572927555
      }
    },
    {
      "number": 15414,
      "class": "Bus",
      "name": "MOUNT UNION 2 2",
      "init": {
        "Vr": -0.8582588047966379,
        "Vi": -0.588149062801644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4489627561226,
        "longitude": -77.9414572927555
      }
    },
    {
      "number": 15415,
      "class": "Bus",
      "name": "MOUNT UNION 3 1",
      "init": {
        "Vr": -0.8581837209574165,
        "Vi": -0.5885146666369322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3868557485591,
        "longitude": -77.9285547588194
      }
    },
    {
      "number": 15416,
      "class": "Bus",
      "name": "ORBISONIA 1",
      "init": {
        "Vr": -0.8917186634527052,
        "Vi": -0.5351394270636746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1915438588522,
        "longitude": -77.8429137425435
      }
    },
    {
      "number": 15417,
      "class": "Bus",
      "name": "PETERSBURG 3 1",
      "init": {
        "Vr": -0.8679041841699208,
        "Vi": -0.5734935073124964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6711712167186,
        "longitude": -77.843694246901
      }
    },
    {
      "number": 15418,
      "class": "Bus",
      "name": "PETERSBURG 3 2",
      "init": {
        "Vr": -0.8678981214146767,
        "Vi": -0.5735195348622649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6711712167186,
        "longitude": -77.843694246901
      }
    },
    {
      "number": 15419,
      "class": "Bus",
      "name": "SHADE GAP 1",
      "init": {
        "Vr": -0.8584986162814943,
        "Vi": -0.5875656652508864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2672124236673,
        "longitude": -77.8405096009103
      }
    },
    {
      "number": 15420,
      "class": "Bus",
      "name": "BLAIRSVILLE 1 1",
      "init": {
        "Vr": -0.8085957460419209,
        "Vi": -0.6513522867374013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.471785395829,
        "longitude": -79.2198476589503
      }
    },
    {
      "number": 15421,
      "class": "Bus",
      "name": "BLAIRSVILLE 1 2",
      "init": {
        "Vr": -0.808632613622358,
        "Vi": -0.6514976445428349
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.471785395829,
        "longitude": -79.2198476589503
      }
    },
    {
      "number": 15422,
      "class": "Bus",
      "name": "BLAIRSVILLE 2 1",
      "init": {
        "Vr": -0.8166899812277222,
        "Vi": -0.6356238749418756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4042318622419,
        "longitude": -79.225216885638
      }
    },
    {
      "number": 15423,
      "class": "Bus",
      "name": "BLAIRSVILLE 3 1",
      "init": {
        "Vr": -0.8168525121336515,
        "Vi": -0.6358161010722128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4303220539511,
        "longitude": -79.2585320795479
      }
    },
    {
      "number": 15424,
      "class": "Bus",
      "name": "CLYMER 4 1",
      "init": {
        "Vr": -0.8286277466669818,
        "Vi": -0.6279253576296169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6771849315783,
        "longitude": -78.9275287048314
      }
    },
    {
      "number": 15425,
      "class": "Bus",
      "name": "CLYMER 4 2",
      "init": {
        "Vr": -0.8286392960702702,
        "Vi": -0.6278745452285919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6771849315783,
        "longitude": -78.9275287048314
      }
    },
    {
      "number": 15426,
      "class": "Bus",
      "name": "CLYMER 5 1",
      "init": {
        "Vr": -0.8295358832781038,
        "Vi": -0.6264746256956941
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585551414751,
        "longitude": -78.8868467545368
      }
    },
    {
      "number": 15427,
      "class": "Bus",
      "name": "COMMODORE 1",
      "init": {
        "Vr": -0.8293589669688746,
        "Vi": -0.6271984209857426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7132033457455,
        "longitude": -78.8804885703553
      }
    },
    {
      "number": 15428,
      "class": "Bus",
      "name": "HOMER CITY 1 1",
      "init": {
        "Vr": -0.8239888495745175,
        "Vi": -0.6327808515679777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5532954525501,
        "longitude": -79.0203872837097
      }
    },
    {
      "number": 15429,
      "class": "Bus",
      "name": "HOMER CITY 1 2",
      "init": {
        "Vr": -0.8239981265580497,
        "Vi": -0.6326984413605886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5532954525501,
        "longitude": -79.0203872837097
      }
    },
    {
      "number": 15430,
      "class": "Bus",
      "name": "HOMER CITY 2 1",
      "init": {
        "Vr": -0.820986676167249,
        "Vi": -0.6355644260499681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4765717432229,
        "longitude": -79.0742874355341
      }
    },
    {
      "number": 15431,
      "class": "Bus",
      "name": "HOMER CITY 2 2",
      "init": {
        "Vr": -0.8209672269857328,
        "Vi": -0.635656049287895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4765717432229,
        "longitude": -79.0742874355341
      }
    },
    {
      "number": 15432,
      "class": "Bus",
      "name": "HOMER CITY 3 1",
      "init": {
        "Vr": -0.8196699126607028,
        "Vi": -0.6375981872061542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5958451130041,
        "longitude": -79.0518256334854
      }
    },
    {
      "number": 15433,
      "class": "Bus",
      "name": "INDIANA 1 1",
      "init": {
        "Vr": -0.8172081110457665,
        "Vi": -0.6404914734637368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6500167985756,
        "longitude": -79.1145432537029
      }
    },
    {
      "number": 15434,
      "class": "Bus",
      "name": "INDIANA 1 2",
      "init": {
        "Vr": -0.8172847862290802,
        "Vi": -0.6402944993010555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6500167985756,
        "longitude": -79.1145432537029
      }
    },
    {
      "number": 15435,
      "class": "Bus",
      "name": "INDIANA 2 1",
      "init": {
        "Vr": -0.8218137684965166,
        "Vi": -0.6436968867208979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6979468864914,
        "longitude": -79.1800839607322
      }
    },
    {
      "number": 15436,
      "class": "Bus",
      "name": "INDIANA 3 1",
      "init": {
        "Vr": -0.7958632998264553,
        "Vi": -0.661071318645792
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354135167272,
        "longitude": -79.1044425721774
      }
    },
    {
      "number": 15437,
      "class": "Bus",
      "name": "INDIANA 3 2",
      "init": {
        "Vr": -0.8127725493867916,
        "Vi": -0.6459283235455642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354135167272,
        "longitude": -79.1044425721774
      }
    },
    {
      "number": 15438,
      "class": "Bus",
      "name": "INDIANA 3 3",
      "init": {
        "Vr": -0.7959102976091967,
        "Vi": -0.660836264341669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6354135167272,
        "longitude": -79.1044425721774
      }
    },
    {
      "number": 15439,
      "class": "Bus",
      "name": "INDIANA 4 1",
      "init": {
        "Vr": -0.818242308242935,
        "Vi": -0.6397264561003797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6168832371774,
        "longitude": -79.1538599343503
      }
    },
    {
      "number": 15440,
      "class": "Bus",
      "name": "MARION CENTER 1 1",
      "init": {
        "Vr": -0.8271934440963115,
        "Vi": -0.6317401496282837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7302993280977,
        "longitude": -79.0929275347355
      }
    },
    {
      "number": 15441,
      "class": "Bus",
      "name": "MARION CENTER 1 2",
      "init": {
        "Vr": -0.8271931372704519,
        "Vi": -0.631835743746041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7302993280977,
        "longitude": -79.0929275347355
      }
    },
    {
      "number": 15442,
      "class": "Bus",
      "name": "MARION CENTER 2 1",
      "init": {
        "Vr": -0.8301900418835271,
        "Vi": -0.6265707597798728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8257816679638,
        "longitude": -78.9846296418727
      }
    },
    {
      "number": 15443,
      "class": "Bus",
      "name": "NEW FLORENCE 1 1",
      "init": {
        "Vr": -0.8194028916701925,
        "Vi": -0.6377709741724148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4425649522075,
        "longitude": -79.0755293374239
      }
    },
    {
      "number": 15444,
      "class": "Bus",
      "name": "NEW FLORENCE 2 1",
      "init": {
        "Vr": -0.8132948739267158,
        "Vi": -0.6483063295494904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3654066301428,
        "longitude": -79.0768818234361
      }
    },
    {
      "number": 15445,
      "class": "Bus",
      "name": "PENN RUN 1",
      "init": {
        "Vr": -0.825662324325096,
        "Vi": -0.631124804190314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5845516800353,
        "longitude": -78.9901559558065
      }
    },
    {
      "number": 15446,
      "class": "Bus",
      "name": "ROSSITER 1",
      "init": {
        "Vr": -0.8337436685045275,
        "Vi": -0.6199565534770879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8488323034195,
        "longitude": -78.8941531961237
      }
    },
    {
      "number": 15447,
      "class": "Bus",
      "name": "SALTSBURG 1 1",
      "init": {
        "Vr": -0.816469915888432,
        "Vi": -0.6441269323058904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5360724081076,
        "longitude": -79.4898145737614
      }
    },
    {
      "number": 15448,
      "class": "Bus",
      "name": "SALTSBURG 2 1",
      "init": {
        "Vr": -0.8151642341509269,
        "Vi": -0.6456066976709992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5529348508566,
        "longitude": -79.4265854257734
      }
    },
    {
      "number": 15449,
      "class": "Bus",
      "name": "SALTSBURG 2 2",
      "init": {
        "Vr": -0.8151829427111436,
        "Vi": -0.6454999897501165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5529348508566,
        "longitude": -79.4265854257734
      }
    },
    {
      "number": 15450,
      "class": "Bus",
      "name": "SALTSBURG 3 1",
      "init": {
        "Vr": -0.8160852508520109,
        "Vi": -0.6443964804868437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5543129492458,
        "longitude": -79.4807251849596
      }
    },
    {
      "number": 15451,
      "class": "Bus",
      "name": "SEWARD 1 1",
      "init": {
        "Vr": -0.8189039521052621,
        "Vi": -0.6408379791308173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4166708728207,
        "longitude": -78.9723249115577
      }
    },
    {
      "number": 15452,
      "class": "Bus",
      "name": "SMICKSBURG 1 1",
      "init": {
        "Vr": -0.8317685322065618,
        "Vi": -0.6247891325439641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9335741429081,
        "longitude": -79.194225968365
      }
    },
    {
      "number": 15453,
      "class": "Bus",
      "name": "SMICKSBURG 2 1",
      "init": {
        "Vr": -0.8267879994647989,
        "Vi": -0.6358185941173934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8015238575434,
        "longitude": -79.1273216373318
      }
    },
    {
      "number": 15454,
      "class": "Bus",
      "name": "BROOKVILLE 1 1",
      "init": {
        "Vr": -0.837490514688653,
        "Vi": -0.6121292014588638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.183499539071,
        "longitude": -79.0646247014718
      }
    },
    {
      "number": 15455,
      "class": "Bus",
      "name": "BROOKVILLE 2 1",
      "init": {
        "Vr": -0.8382415472252687,
        "Vi": -0.6104222774831579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1048944034382,
        "longitude": -79.0270013949526
      }
    },
    {
      "number": 15456,
      "class": "Bus",
      "name": "BROOKVILLE 2 2",
      "init": {
        "Vr": -0.8382551738220313,
        "Vi": -0.61033597238129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1048944034382,
        "longitude": -79.0270013949526
      }
    },
    {
      "number": 15457,
      "class": "Bus",
      "name": "BROOKVILLE 3 1",
      "init": {
        "Vr": -0.8362270598209874,
        "Vi": -0.6145027852347997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1551543152307,
        "longitude": -79.0284324489928
      }
    },
    {
      "number": 15458,
      "class": "Bus",
      "name": "REYNOLDSVILLE 1 1",
      "init": {
        "Vr": -0.8398933282978783,
        "Vi": -0.6073309299760304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114657515947,
        "longitude": -78.9189572181566
      }
    },
    {
      "number": 15459,
      "class": "Bus",
      "name": "REYNOLDSVILLE 1 2",
      "init": {
        "Vr": -0.8398886291920404,
        "Vi": -0.6072658122766489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114657515947,
        "longitude": -78.9189572181566
      }
    },
    {
      "number": 15460,
      "class": "Bus",
      "name": "REYNOLDSVILLE 2 1",
      "init": {
        "Vr": -0.840295265132784,
        "Vi": -0.6064104308746497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0816729803506,
        "longitude": -78.9284111422624
      }
    },
    {
      "number": 15461,
      "class": "Bus",
      "name": "REYNOLDSVILLE 3 1",
      "init": {
        "Vr": -0.8432303803224276,
        "Vi": -0.6034968307735997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0494845497607,
        "longitude": -78.8440465996208
      }
    },
    {
      "number": 15462,
      "class": "Bus",
      "name": "REYNOLDSVILLE 3 2",
      "init": {
        "Vr": -0.8431356625397167,
        "Vi": -0.6035287759719901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0494845497607,
        "longitude": -78.8440465996208
      }
    },
    {
      "number": 15463,
      "class": "Bus",
      "name": "MIFFLIN 1 1",
      "init": {
        "Vr": -0.875282521362621,
        "Vi": -0.5614831654707318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.488432015919,
        "longitude": -77.543381036067
      }
    },
    {
      "number": 15464,
      "class": "Bus",
      "name": "MIFFLIN 2 1",
      "init": {
        "Vr": -0.8739275154501754,
        "Vi": -0.5627978637552853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4472744926834,
        "longitude": -77.6007505257868
      }
    },
    {
      "number": 15465,
      "class": "Bus",
      "name": "BESSEMER 1 1",
      "init": {
        "Vr": -0.8517025173883109,
        "Vi": -0.5812831074939211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8910788048259,
        "longitude": -80.6333027399909
      }
    },
    {
      "number": 15466,
      "class": "Bus",
      "name": "EDINBURG 1 1",
      "init": {
        "Vr": -0.8485509937247164,
        "Vi": -0.5984785628514911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9317031564557,
        "longitude": -80.3831045630024
      }
    },
    {
      "number": 15467,
      "class": "Bus",
      "name": "EDINBURG 1 2",
      "init": {
        "Vr": -0.8485589424639183,
        "Vi": -0.5984531901902753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9317031564557,
        "longitude": -80.3831045630024
      }
    },
    {
      "number": 15468,
      "class": "Bus",
      "name": "EDINBURG 2 1",
      "init": {
        "Vr": -0.8557879832822299,
        "Vi": -0.5786420863021356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1170935154477,
        "longitude": -80.4414199262447
      }
    },
    {
      "number": 15469,
      "class": "Bus",
      "name": "NEW CASTLE 1 1",
      "init": {
        "Vr": -0.8495824288729981,
        "Vi": -0.5909482021916715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.072360842911,
        "longitude": -80.3048977851792
      }
    },
    {
      "number": 15470,
      "class": "Bus",
      "name": "NEW CASTLE 2 1",
      "init": {
        "Vr": -0.8071035393084866,
        "Vi": -0.6591754157794727
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8790563616821,
        "longitude": -80.2895434043269
      }
    },
    {
      "number": 15471,
      "class": "Bus",
      "name": "NEW CASTLE 2 2",
      "init": {
        "Vr": -0.826738647779106,
        "Vi": -0.627860172366684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8790563616821,
        "longitude": -80.2895434043269
      }
    },
    {
      "number": 15472,
      "class": "Bus",
      "name": "NEW CASTLE 2 3",
      "init": {
        "Vr": -0.835967414158714,
        "Vi": -0.598529908666831
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8790563616821,
        "longitude": -80.2895434043269
      }
    },
    {
      "number": 15473,
      "class": "Bus",
      "name": "NEW CASTLE 2 4",
      "init": {
        "Vr": -0.8287228460960071,
        "Vi": -0.6250127437223333
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8790563616821,
        "longitude": -80.2895434043269
      }
    },
    {
      "number": 15474,
      "class": "Bus",
      "name": "NEW CASTLE 2 5",
      "init": {
        "Vr": -0.8063632811496001,
        "Vi": -0.6610198223768551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8790563616821,
        "longitude": -80.2895434043269
      }
    },
    {
      "number": 15475,
      "class": "Bus",
      "name": "NEW CASTLE 3 1",
      "init": {
        "Vr": -0.8178538974096873,
        "Vi": -0.6418708988836922
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0130896875271,
        "longitude": -80.2180708252935
      }
    },
    {
      "number": 15476,
      "class": "Bus",
      "name": "NEW CASTLE 3 2",
      "init": {
        "Vr": -0.8372109920057379,
        "Vi": -0.6116847558561668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0130896875271,
        "longitude": -80.2180708252935
      }
    },
    {
      "number": 15477,
      "class": "Bus",
      "name": "NEW CASTLE 3 3",
      "init": {
        "Vr": -0.8792091853714685,
        "Vi": -0.5461912772383624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0130896875271,
        "longitude": -80.2180708252935
      }
    },
    {
      "number": 15478,
      "class": "Bus",
      "name": "NEW CASTLE 3 4",
      "init": {
        "Vr": -0.8792091853714685,
        "Vi": -0.5461912772383625
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0130896875271,
        "longitude": -80.2180708252935
      }
    },
    {
      "number": 15479,
      "class": "Bus",
      "name": "NEW CASTLE 3 5",
      "init": {
        "Vr": -0.8174432256723205,
        "Vi": -0.6429846937293187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0130896875271,
        "longitude": -80.2180708252935
      }
    },
    {
      "number": 15480,
      "class": "Bus",
      "name": "NEW CASTLE 4 1",
      "init": {
        "Vr": -0.8480649254336866,
        "Vi": -0.5969550122451488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9604900167098,
        "longitude": -80.3272603173149
      }
    },
    {
      "number": 15481,
      "class": "Bus",
      "name": "NEW CASTLE 5 1",
      "init": {
        "Vr": -0.8482788359383358,
        "Vi": -0.5982287382355304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.963206340671,
        "longitude": -80.3603845325904
      }
    },
    {
      "number": 15482,
      "class": "Bus",
      "name": "NEW CASTLE 5 2",
      "init": {
        "Vr": -0.8483052673849696,
        "Vi": -0.5981392498013653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.963206340671,
        "longitude": -80.3603845325904
      }
    },
    {
      "number": 15483,
      "class": "Bus",
      "name": "NEW CASTLE 6 1",
      "init": {
        "Vr": -0.8424502869656175,
        "Vi": -0.6015422147364127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0873586354017,
        "longitude": -80.2006072252358
      }
    },
    {
      "number": 15484,
      "class": "Bus",
      "name": "NEW CASTLE 7 1",
      "init": {
        "Vr": -0.8469964755530541,
        "Vi": -0.5976871319192502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.007613467227,
        "longitude": -80.3287907689609
      }
    },
    {
      "number": 15485,
      "class": "Bus",
      "name": "NEW CASTLE 7 2",
      "init": {
        "Vr": -0.8470326131088298,
        "Vi": -0.5975853224703083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.007613467227,
        "longitude": -80.3287907689609
      }
    },
    {
      "number": 15486,
      "class": "Bus",
      "name": "NEW CASTLE 8 1",
      "init": {
        "Vr": -0.8533358923531151,
        "Vi": -0.5849382767068709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0692982353461,
        "longitude": -80.4301993301625
      }
    },
    {
      "number": 15487,
      "class": "Bus",
      "name": "NEW CASTLE 9 1",
      "init": {
        "Vr": -0.8503532969254143,
        "Vi": -0.5920491283165165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9753224532153,
        "longitude": -80.4156062848085
      }
    },
    {
      "number": 15488,
      "class": "Bus",
      "name": "NEW CASTLE 10 1",
      "init": {
        "Vr": -0.8479792841864738,
        "Vi": -0.5792531011106569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9947269214308,
        "longitude": -80.5417066566424
      }
    },
    {
      "number": 15489,
      "class": "Bus",
      "name": "NEW CASTLE 11 1",
      "init": {
        "Vr": -0.8508711353770475,
        "Vi": -0.5917262057242284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0319876680823,
        "longitude": -80.4102312087088
      }
    },
    {
      "number": 15490,
      "class": "Bus",
      "name": "NEW CASTLE 11 2",
      "init": {
        "Vr": -0.8508688961810308,
        "Vi": -0.5917809630310051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0319876680823,
        "longitude": -80.4102312087088
      }
    },
    {
      "number": 15491,
      "class": "Bus",
      "name": "NEW WILMINGTON 1 1",
      "init": {
        "Vr": -0.8547610232996437,
        "Vi": -0.5808559643935461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1051855363254,
        "longitude": -80.3979327232473
      }
    },
    {
      "number": 15492,
      "class": "Bus",
      "name": "NEW WILMINGTON 1 2",
      "init": {
        "Vr": -0.854767478771642,
        "Vi": -0.5807968471588334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1051855363254,
        "longitude": -80.3979327232473
      }
    },
    {
      "number": 15493,
      "class": "Bus",
      "name": "NEW WILMINGTON 2 1",
      "init": {
        "Vr": -0.8569324811215225,
        "Vi": -0.5785547690623489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1606685759344,
        "longitude": -80.3361720882362
      }
    },
    {
      "number": 15494,
      "class": "Bus",
      "name": "PULASKI 4 1",
      "init": {
        "Vr": -0.8578923723595208,
        "Vi": -0.5746066075726545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1621861501738,
        "longitude": -80.4246004687611
      }
    },
    {
      "number": 15495,
      "class": "Bus",
      "name": "PULASKI 4 2",
      "init": {
        "Vr": -0.8579010416519428,
        "Vi": -0.5745406357633664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1621861501738,
        "longitude": -80.4246004687611
      }
    },
    {
      "number": 15496,
      "class": "Bus",
      "name": "PULASKI 5 1",
      "init": {
        "Vr": -0.8525397915158824,
        "Vi": -0.5866992268439135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0597065856062,
        "longitude": -80.4995701648026
      }
    },
    {
      "number": 15497,
      "class": "Bus",
      "name": "WEST MIDDLESEX 1 1",
      "init": {
        "Vr": -0.8552097577739667,
        "Vi": -0.5774305218849166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0989350319731,
        "longitude": -80.4994693497256
      }
    },
    {
      "number": 15498,
      "class": "Bus",
      "name": "WEST MIDDLESEX 2 1",
      "init": {
        "Vr": -0.8571939457677599,
        "Vi": -0.5760301591766719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1363649029105,
        "longitude": -80.393064203256
      }
    },
    {
      "number": 15499,
      "class": "Bus",
      "name": "BRADFORD 5 1",
      "init": {
        "Vr": -0.8090233922457432,
        "Vi": -0.6198889712842788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9462395798417,
        "longitude": -78.8095329588518
      }
    },
    {
      "number": 15500,
      "class": "Bus",
      "name": "BRADFORD 6 1",
      "init": {
        "Vr": -0.8089439600549259,
        "Vi": -0.6203510012209881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9058876202876,
        "longitude": -78.7625488552576
      }
    },
    {
      "number": 15501,
      "class": "Bus",
      "name": "BRADFORD 6 2",
      "init": {
        "Vr": -0.808966910253879,
        "Vi": -0.6202347451434131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9058876202876,
        "longitude": -78.7625488552576
      }
    },
    {
      "number": 15502,
      "class": "Bus",
      "name": "BRADFORD 7 1",
      "init": {
        "Vr": -0.8092767767880967,
        "Vi": -0.6204770310194581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9101895712918,
        "longitude": -78.7095879918436
      }
    },
    {
      "number": 15503,
      "class": "Bus",
      "name": "BRADFORD 8 1",
      "init": {
        "Vr": -0.7946345023079298,
        "Vi": -0.6386148352791964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9332760962327,
        "longitude": -78.769041781237
      }
    },
    {
      "number": 15504,
      "class": "Bus",
      "name": "BRADFORD 8 2",
      "init": {
        "Vr": -0.7953640068405436,
        "Vi": -0.6375129203997166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9332760962327,
        "longitude": -78.769041781237
      }
    },
    {
      "number": 15505,
      "class": "Bus",
      "name": "BRADFORD 8 3",
      "init": {
        "Vr": -0.8083868143826994,
        "Vi": -0.6211317331250007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9332760962327,
        "longitude": -78.769041781237
      }
    },
    {
      "number": 15506,
      "class": "Bus",
      "name": "BRADFORD 8 4",
      "init": {
        "Vr": -0.7952988086635,
        "Vi": -0.6376070534318208
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9332760962327,
        "longitude": -78.769041781237
      }
    },
    {
      "number": 15507,
      "class": "Bus",
      "name": "BRADFORD 8 6",
      "init": {
        "Vr": -0.7953640068405436,
        "Vi": -0.6375129203997166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9332760962327,
        "longitude": -78.769041781237
      }
    },
    {
      "number": 15508,
      "class": "Bus",
      "name": "CYCLONE 1 1",
      "init": {
        "Vr": -0.8374933709103998,
        "Vi": -0.6176029606772773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8740712924164,
        "longitude": -78.539387599179
      }
    },
    {
      "number": 15509,
      "class": "Bus",
      "name": "DUKE CENTER 1",
      "init": {
        "Vr": -0.8356332806077312,
        "Vi": -0.6198956436095833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.017342018821,
        "longitude": -78.5061340953471
      }
    },
    {
      "number": 15510,
      "class": "Bus",
      "name": "ELDRED 1 1",
      "init": {
        "Vr": -0.8351825008886757,
        "Vi": -0.6179709130253405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9507698327372,
        "longitude": -78.3028293550347
      }
    },
    {
      "number": 15511,
      "class": "Bus",
      "name": "ELDRED 2 1",
      "init": {
        "Vr": -0.835372000729325,
        "Vi": -0.6184924585773729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9277941666902,
        "longitude": -78.3372888056348
      }
    },
    {
      "number": 15512,
      "class": "Bus",
      "name": "ELDRED 2 2",
      "init": {
        "Vr": -0.8353795867035524,
        "Vi": -0.6184591455426389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9277941666902,
        "longitude": -78.3372888056348
      }
    },
    {
      "number": 15513,
      "class": "Bus",
      "name": "LEWIS RUN 1 1",
      "init": {
        "Vr": -0.813088049472627,
        "Vi": -0.6261911123181874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.826876732827,
        "longitude": -78.6553771461893
      }
    },
    {
      "number": 15514,
      "class": "Bus",
      "name": "LEWIS RUN 2 1",
      "init": {
        "Vr": -0.8119725499188858,
        "Vi": -0.6270567062744011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6884276485598,
        "longitude": -78.8323834831496
      }
    },
    {
      "number": 15515,
      "class": "Bus",
      "name": "MOUNT JEWETT 1",
      "init": {
        "Vr": -0.8175592177201897,
        "Vi": -0.6200817242212332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925885572309,
        "longitude": -78.6784078375595
      }
    },
    {
      "number": 15516,
      "class": "Bus",
      "name": "MOUNT JEWETT 2",
      "init": {
        "Vr": -0.8175672480058103,
        "Vi": -0.6200537090368774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925885572309,
        "longitude": -78.6784078375595
      }
    },
    {
      "number": 15517,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 1",
      "init": {
        "Vr": -0.8261535390606203,
        "Vi": -0.6147115303900572
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15518,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 2",
      "init": {
        "Vr": -0.833921679445533,
        "Vi": -0.6097677306947411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15519,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 3",
      "init": {
        "Vr": -0.8293418827400398,
        "Vi": -0.6126824047430375
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15520,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 4",
      "init": {
        "Vr": -0.8293418827400397,
        "Vi": -0.6126824047430374
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15521,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 5",
      "init": {
        "Vr": -0.8261589653000821,
        "Vi": -0.6146728483690526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15522,
      "class": "Bus",
      "name": "PORT ALLEGANY 1 7",
      "init": {
        "Vr": -0.8266033707520204,
        "Vi": -0.6153813892074149
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7425827267659,
        "longitude": -78.3292696063545
      }
    },
    {
      "number": 15523,
      "class": "Bus",
      "name": "PORT ALLEGANY 2 1",
      "init": {
        "Vr": -0.8359435861498014,
        "Vi": -0.6073372042137296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7369225438609,
        "longitude": -78.2710686801597
      }
    },
    {
      "number": 15524,
      "class": "Bus",
      "name": "PORT ALLEGANY 2 2",
      "init": {
        "Vr": -0.8359403382331939,
        "Vi": -0.6073757114871766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7369225438609,
        "longitude": -78.2710686801597
      }
    },
    {
      "number": 15525,
      "class": "Bus",
      "name": "PORT ALLEGANY 3 1",
      "init": {
        "Vr": -0.8347960602670108,
        "Vi": -0.6106836308010055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7997306312853,
        "longitude": -78.2598513455551
      }
    },
    {
      "number": 15526,
      "class": "Bus",
      "name": "SHINGLEHOUSE 1 1",
      "init": {
        "Vr": -0.8380691386486933,
        "Vi": -0.6056077007146746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9047120292752,
        "longitude": -78.1298340067949
      }
    },
    {
      "number": 15527,
      "class": "Bus",
      "name": "SHINGLEHOUSE 1 2",
      "init": {
        "Vr": -0.8380745209747017,
        "Vi": -0.6055792292165074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9047120292752,
        "longitude": -78.1298340067949
      }
    },
    {
      "number": 15528,
      "class": "Bus",
      "name": "SHINGLEHOUSE 2 1",
      "init": {
        "Vr": -0.8366358482249652,
        "Vi": -0.6102169334005488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9725282670273,
        "longitude": -78.1745226665236
      }
    },
    {
      "number": 15529,
      "class": "Bus",
      "name": "SHINGLEHOUSE 2 2",
      "init": {
        "Vr": -0.8366315600388645,
        "Vi": -0.6102438433213518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9725282670273,
        "longitude": -78.1745226665236
      }
    },
    {
      "number": 15530,
      "class": "Bus",
      "name": "SHINGLEHOUSE 3 1",
      "init": {
        "Vr": -0.8359191291335738,
        "Vi": -0.6122231745211327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9623946153859,
        "longitude": -78.2224301140238
      }
    },
    {
      "number": 15531,
      "class": "Bus",
      "name": "SMETHPORT 1 1",
      "init": {
        "Vr": -0.8380246372663395,
        "Vi": -0.6169632664620923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8314855264106,
        "longitude": -78.4732846011453
      }
    },
    {
      "number": 15532,
      "class": "Bus",
      "name": "SMETHPORT 1 2",
      "init": {
        "Vr": -0.8380092330901432,
        "Vi": -0.6170120394561728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8314855264106,
        "longitude": -78.4732846011453
      }
    },
    {
      "number": 15533,
      "class": "Bus",
      "name": "SMETHPORT 2 1",
      "init": {
        "Vr": -0.836676582728411,
        "Vi": -0.6065032214725706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7678579206452,
        "longitude": -78.4434210813659
      }
    },
    {
      "number": 15534,
      "class": "Bus",
      "name": "SMETHPORT 3 1",
      "init": {
        "Vr": -0.8380415388907609,
        "Vi": -0.6172769668931467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8285504888046,
        "longitude": -78.4117783732986
      }
    },
    {
      "number": 15535,
      "class": "Bus",
      "name": "SMETHPORT 3 2",
      "init": {
        "Vr": -0.8380439486812284,
        "Vi": -0.6172364291859976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8285504888046,
        "longitude": -78.4117783732986
      }
    },
    {
      "number": 15536,
      "class": "Bus",
      "name": "FARRELL 1 1",
      "init": {
        "Vr": -0.8558137194814539,
        "Vi": -0.5580711486425447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15537,
      "class": "Bus",
      "name": "FARRELL 1 2",
      "init": {
        "Vr": -0.8978956221330393,
        "Vi": -0.5072752693856546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15538,
      "class": "Bus",
      "name": "FARRELL 1 3",
      "init": {
        "Vr": -0.9132048730619323,
        "Vi": -0.4887959043586101
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15539,
      "class": "Bus",
      "name": "FARRELL 1 4",
      "init": {
        "Vr": -0.9132048730619323,
        "Vi": -0.48879590435861003
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15540,
      "class": "Bus",
      "name": "FARRELL 1 5",
      "init": {
        "Vr": -0.8558159091118117,
        "Vi": -0.558021404709027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15541,
      "class": "Bus",
      "name": "FARRELL 1 7",
      "init": {
        "Vr": -0.8555669442225224,
        "Vi": -0.5585733317732869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1752102283239,
        "longitude": -80.5470584148054
      }
    },
    {
      "number": 15542,
      "class": "Bus",
      "name": "FARRELL 2 1",
      "init": {
        "Vr": -0.8518080152020082,
        "Vi": -0.5552889411974934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1511670621438,
        "longitude": -80.5854656777006
      }
    },
    {
      "number": 15543,
      "class": "Bus",
      "name": "FARRELL 2 2",
      "init": {
        "Vr": -0.9088802593547022,
        "Vi": -0.5039780727843197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1511670621438,
        "longitude": -80.5854656777006
      }
    },
    {
      "number": 15544,
      "class": "Bus",
      "name": "FARRELL 2 3",
      "init": {
        "Vr": -0.851810070888555,
        "Vi": -0.5552406832904845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1511670621438,
        "longitude": -80.5854656777006
      }
    },
    {
      "number": 15545,
      "class": "Bus",
      "name": "FARRELL 3 1",
      "init": {
        "Vr": -0.8566964710070882,
        "Vi": -0.5709409635387716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1348521056555,
        "longitude": -80.5018725159703
      }
    },
    {
      "number": 15546,
      "class": "Bus",
      "name": "FARRELL 3 2",
      "init": {
        "Vr": -0.8567000738683684,
        "Vi": -0.5708982410958524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1348521056555,
        "longitude": -80.5018725159703
      }
    },
    {
      "number": 15547,
      "class": "Bus",
      "name": "FREDONIA 4 1",
      "init": {
        "Vr": -0.841737804299138,
        "Vi": -0.5924469223809463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3669922654696,
        "longitude": -80.2993401060974
      }
    },
    {
      "number": 15548,
      "class": "Bus",
      "name": "FREDONIA 5 1",
      "init": {
        "Vr": -0.8598373693978671,
        "Vi": -0.5769520485300451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2537579854106,
        "longitude": -80.2495405107523
      }
    },
    {
      "number": 15549,
      "class": "Bus",
      "name": "HADLEY 4 1",
      "init": {
        "Vr": -0.829648172265596,
        "Vi": -0.6067661749328628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4906960412131,
        "longitude": -80.2396932453467
      }
    },
    {
      "number": 15550,
      "class": "Bus",
      "name": "HADLEY 4 2",
      "init": {
        "Vr": -0.8296473555595246,
        "Vi": -0.6067077768168406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4906960412131,
        "longitude": -80.2396932453467
      }
    },
    {
      "number": 15551,
      "class": "Bus",
      "name": "HADLEY 5 1",
      "init": {
        "Vr": -0.838763954203481,
        "Vi": -0.5978082523249488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4018942120989,
        "longitude": -80.2300719250439
      }
    },
    {
      "number": 15552,
      "class": "Bus",
      "name": "HADLEY 6 1",
      "init": {
        "Vr": -0.8321428267907481,
        "Vi": -0.605129954900564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4472988239437,
        "longitude": -80.1878292043694
      }
    },
    {
      "number": 15553,
      "class": "Bus",
      "name": "HADLEY 6 2",
      "init": {
        "Vr": -0.8321460060126343,
        "Vi": -0.6051050041827604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4472988239437,
        "longitude": -80.1878292043694
      }
    },
    {
      "number": 15554,
      "class": "Bus",
      "name": "HERMITAGE 1 1",
      "init": {
        "Vr": -0.857231815321112,
        "Vi": -0.5790628425901432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1825350229002,
        "longitude": -80.3588277931983
      }
    },
    {
      "number": 15555,
      "class": "Bus",
      "name": "HERMITAGE 1 2",
      "init": {
        "Vr": -0.8572550025437177,
        "Vi": -0.578957874408713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1825350229002,
        "longitude": -80.3588277931983
      }
    },
    {
      "number": 15556,
      "class": "Bus",
      "name": "HERMITAGE 2 1",
      "init": {
        "Vr": -0.8610089420622636,
        "Vi": -0.5770244533153204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.220460388886,
        "longitude": -80.4147201326939
      }
    },
    {
      "number": 15557,
      "class": "Bus",
      "name": "HERMITAGE 3 1",
      "init": {
        "Vr": -0.8248571056720232,
        "Vi": -0.6279364251958529
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2186419309654,
        "longitude": -80.4032823625082
      }
    },
    {
      "number": 15558,
      "class": "Bus",
      "name": "HERMITAGE 3 2",
      "init": {
        "Vr": -0.843536427525562,
        "Vi": -0.6066996948868157
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2186419309654,
        "longitude": -80.4032823625082
      }
    },
    {
      "number": 15559,
      "class": "Bus",
      "name": "HERMITAGE 3 3",
      "init": {
        "Vr": -0.8602644192446804,
        "Vi": -0.5790272716030201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2186419309654,
        "longitude": -80.4032823625082
      }
    },
    {
      "number": 15560,
      "class": "Bus",
      "name": "HERMITAGE 3 4",
      "init": {
        "Vr": -0.8246422833438235,
        "Vi": -0.6290149464059688
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2186419309654,
        "longitude": -80.4032823625082
      }
    },
    {
      "number": 15561,
      "class": "Bus",
      "name": "HERMITAGE 3 6",
      "init": {
        "Vr": -0.8438231457611131,
        "Vi": -0.6064741073102516
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2186419309654,
        "longitude": -80.4032823625082
      }
    },
    {
      "number": 15562,
      "class": "Bus",
      "name": "HERMITAGE 4 1",
      "init": {
        "Vr": -0.8598658357988743,
        "Vi": -0.568084010356118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622733493007,
        "longitude": -80.4779286685948
      }
    },
    {
      "number": 15563,
      "class": "Bus",
      "name": "HERMITAGE 4 2",
      "init": {
        "Vr": -0.8889178836107531,
        "Vi": -0.5248907011391657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622733493007,
        "longitude": -80.4779286685948
      }
    },
    {
      "number": 15564,
      "class": "Bus",
      "name": "HERMITAGE 4 3",
      "init": {
        "Vr": -0.859068214244087,
        "Vi": -0.5698381027074889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622733493007,
        "longitude": -80.4779286685948
      }
    },
    {
      "number": 15565,
      "class": "Bus",
      "name": "MERCER 1 1",
      "init": {
        "Vr": -0.8566894889845371,
        "Vi": -0.5817401792075273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.194342147421,
        "longitude": -80.3396179045543
      }
    },
    {
      "number": 15566,
      "class": "Bus",
      "name": "MERCER 2 1",
      "init": {
        "Vr": -0.8579368978437437,
        "Vi": -0.5783689550925893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2533635134972,
        "longitude": -80.1811605361714
      }
    },
    {
      "number": 15567,
      "class": "Bus",
      "name": "MERCER 3 1",
      "init": {
        "Vr": -0.8445039815608432,
        "Vi": -0.6016349413216423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622504692686,
        "longitude": -80.2120079705064
      }
    },
    {
      "number": 15568,
      "class": "Bus",
      "name": "MERCER 3 2",
      "init": {
        "Vr": -0.844526385087346,
        "Vi": -0.60153248551167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1622504692686,
        "longitude": -80.2120079705064
      }
    },
    {
      "number": 15569,
      "class": "Bus",
      "name": "POLK 1 1",
      "init": {
        "Vr": -0.8211209226713378,
        "Vi": -0.6240592377580472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3042820347384,
        "longitude": -79.9357595044773
      }
    },
    {
      "number": 15570,
      "class": "Bus",
      "name": "POLK 2 1",
      "init": {
        "Vr": -0.8319548562446425,
        "Vi": -0.6087972167338523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217627952218,
        "longitude": -79.9774118021944
      }
    },
    {
      "number": 15571,
      "class": "Bus",
      "name": "SANDY LAKE 1 1",
      "init": {
        "Vr": -0.8234531563220946,
        "Vi": -0.6179757532441891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3385385467439,
        "longitude": -80.0386363007101
      }
    },
    {
      "number": 15572,
      "class": "Bus",
      "name": "SANDY LAKE 2 1",
      "init": {
        "Vr": -0.8254309425795716,
        "Vi": -0.61198039257699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4437790932434,
        "longitude": -80.0465481719094
      }
    },
    {
      "number": 15573,
      "class": "Bus",
      "name": "SHARON 4 1",
      "init": {
        "Vr": -0.8653889006417554,
        "Vi": -0.5660516718930364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.283945866071,
        "longitude": -80.477384315735
      }
    },
    {
      "number": 15574,
      "class": "Bus",
      "name": "SHARON 5 1",
      "init": {
        "Vr": -0.8124047453599058,
        "Vi": -0.6527717381809246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15575,
      "class": "Bus",
      "name": "SHARON 5 2",
      "init": {
        "Vr": -0.8262893791038449,
        "Vi": -0.6335855141271931
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15576,
      "class": "Bus",
      "name": "SHARON 5 3",
      "init": {
        "Vr": -0.8464350151491579,
        "Vi": -0.6064724443090928
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15577,
      "class": "Bus",
      "name": "SHARON 5 4",
      "init": {
        "Vr": -0.867098027217163,
        "Vi": -0.5752821447672891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15578,
      "class": "Bus",
      "name": "SHARON 5 5",
      "init": {
        "Vr": -0.8468979835011264,
        "Vi": -0.6052113664183821
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15579,
      "class": "Bus",
      "name": "SHARON 5 7",
      "init": {
        "Vr": -0.8121683113184651,
        "Vi": -0.6544628122459135
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3228902353141,
        "longitude": -80.5099089853297
      }
    },
    {
      "number": 15580,
      "class": "Bus",
      "name": "SHARON 6 1",
      "init": {
        "Vr": -0.8675457920280119,
        "Vi": -0.561749571145492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2583847332015,
        "longitude": -80.5612676439221
      }
    },
    {
      "number": 15581,
      "class": "Bus",
      "name": "SHARON 6 2",
      "init": {
        "Vr": -0.9008338684165519,
        "Vi": -0.5161750940001081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2583847332015,
        "longitude": -80.5612676439221
      }
    },
    {
      "number": 15582,
      "class": "Bus",
      "name": "SHARON 6 3",
      "init": {
        "Vr": -0.8675374149212628,
        "Vi": -0.561610752315213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2583847332015,
        "longitude": -80.5612676439221
      }
    },
    {
      "number": 15583,
      "class": "Bus",
      "name": "SHARPSVILLE 1 1",
      "init": {
        "Vr": -0.861140255428262,
        "Vi": -0.5760887467618441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2786807187517,
        "longitude": -80.3742122632679
      }
    },
    {
      "number": 15584,
      "class": "Bus",
      "name": "SHARPSVILLE 2 1",
      "init": {
        "Vr": -0.8632381038985032,
        "Vi": -0.570827819896314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435430807082,
        "longitude": -80.4887482153867
      }
    },
    {
      "number": 15585,
      "class": "Bus",
      "name": "SHARPSVILLE 3 1",
      "init": {
        "Vr": -0.8674191092584519,
        "Vi": -0.5716794471696802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3431441772099,
        "longitude": -80.5218622233203
      }
    },
    {
      "number": 15586,
      "class": "Bus",
      "name": "STONEBORO 1 1",
      "init": {
        "Vr": -0.8349343032860961,
        "Vi": -0.6036177333008217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4004486164475,
        "longitude": -80.1114836339706
      }
    },
    {
      "number": 15587,
      "class": "Bus",
      "name": "STONEBORO 2 1",
      "init": {
        "Vr": -0.8261926917035675,
        "Vi": -0.6089664143834654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3970658836916,
        "longitude": -80.0407239456535
      }
    },
    {
      "number": 15588,
      "class": "Bus",
      "name": "STONEBORO 2 2",
      "init": {
        "Vr": -0.8263488640359843,
        "Vi": -0.6090928025051663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3970658836916,
        "longitude": -80.0407239456535
      }
    },
    {
      "number": 15589,
      "class": "Bus",
      "name": "TRANSFER 1",
      "init": {
        "Vr": -0.8625374226907626,
        "Vi": -0.5725858616913269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3084221772771,
        "longitude": -80.3877391738409
      }
    },
    {
      "number": 15590,
      "class": "Bus",
      "name": "BELLEVILLE 4 1",
      "init": {
        "Vr": -0.8723372033026734,
        "Vi": -0.566690209587513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6863582952452,
        "longitude": -77.7438150785084
      }
    },
    {
      "number": 15591,
      "class": "Bus",
      "name": "BELLEVILLE 5 1",
      "init": {
        "Vr": -0.875571850970026,
        "Vi": -0.5649861650938307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6222706354676,
        "longitude": -77.7255007669977
      }
    },
    {
      "number": 15592,
      "class": "Bus",
      "name": "BELLEVILLE 5 2",
      "init": {
        "Vr": -0.8755794410401724,
        "Vi": -0.564940784176807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6222706354676,
        "longitude": -77.7255007669977
      }
    },
    {
      "number": 15593,
      "class": "Bus",
      "name": "LEWISTOWN 1 1",
      "init": {
        "Vr": -0.860928443977413,
        "Vi": -0.5944398602357025
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6134443037934,
        "longitude": -77.6159872273738
      }
    },
    {
      "number": 15594,
      "class": "Bus",
      "name": "LEWISTOWN 1 2",
      "init": {
        "Vr": -0.8705536639605679,
        "Vi": -0.5753057848570861
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6134443037934,
        "longitude": -77.6159872273738
      }
    },
    {
      "number": 15595,
      "class": "Bus",
      "name": "LEWISTOWN 1 3",
      "init": {
        "Vr": -0.874777282108461,
        "Vi": -0.5667431686975614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6134443037934,
        "longitude": -77.6159872273738
      }
    },
    {
      "number": 15596,
      "class": "Bus",
      "name": "LEWISTOWN 1 4",
      "init": {
        "Vr": -0.8705733391083481,
        "Vi": -0.5750956918552881
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6134443037934,
        "longitude": -77.6159872273738
      }
    },
    {
      "number": 15597,
      "class": "Bus",
      "name": "LEWISTOWN 1 6",
      "init": {
        "Vr": -0.8707734427194482,
        "Vi": -0.5745940756196104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6134443037934,
        "longitude": -77.6159872273738
      }
    },
    {
      "number": 15598,
      "class": "Bus",
      "name": "LEWISTOWN 2 1",
      "init": {
        "Vr": -0.8764266832298886,
        "Vi": -0.5613168140658653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5520985777249,
        "longitude": -77.5697318942032
      }
    },
    {
      "number": 15599,
      "class": "Bus",
      "name": "LEWISTOWN 3 1",
      "init": {
        "Vr": -0.8758790778058524,
        "Vi": -0.5625703982531945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5585529970798,
        "longitude": -77.6243309962097
      }
    },
    {
      "number": 15600,
      "class": "Bus",
      "name": "LEWISTOWN 4 1",
      "init": {
        "Vr": -0.8756870125509749,
        "Vi": -0.5630167120707296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6289087228948,
        "longitude": -77.5503238542867
      }
    },
    {
      "number": 15601,
      "class": "Bus",
      "name": "MC VEYTOWN 1 1",
      "init": {
        "Vr": -0.8701727153053229,
        "Vi": -0.5672189216809351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.437687102515,
        "longitude": -77.6822819010705
      }
    },
    {
      "number": 15602,
      "class": "Bus",
      "name": "MC VEYTOWN 2 1",
      "init": {
        "Vr": -0.8668712338232856,
        "Vi": -0.571608744567865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4741847786907,
        "longitude": -77.7244019244132
      }
    },
    {
      "number": 15603,
      "class": "Bus",
      "name": "MC VEYTOWN 3 1",
      "init": {
        "Vr": -0.8589057097933216,
        "Vi": -0.5866259214039163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3748593075811,
        "longitude": -77.8432284579373
      }
    },
    {
      "number": 15604,
      "class": "Bus",
      "name": "REEDSVILLE 1 1",
      "init": {
        "Vr": -0.8733448934567956,
        "Vi": -0.566386170335008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8159631334897,
        "longitude": -77.5951990517723
      }
    },
    {
      "number": 15605,
      "class": "Bus",
      "name": "REEDSVILLE 1 2",
      "init": {
        "Vr": -0.8733424200743979,
        "Vi": -0.5664325444319022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8159631334897,
        "longitude": -77.5951990517723
      }
    },
    {
      "number": 15606,
      "class": "Bus",
      "name": "REEDSVILLE 2 1",
      "init": {
        "Vr": -0.8762605306811322,
        "Vi": -0.5617201709444022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5839860524214,
        "longitude": -77.5876912347446
      }
    },
    {
      "number": 15607,
      "class": "Bus",
      "name": "COUDERSPORT 1 1",
      "init": {
        "Vr": -0.8418179198410897,
        "Vi": -0.5949407285116787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8088496316831,
        "longitude": -78.0356279943508
      }
    },
    {
      "number": 15608,
      "class": "Bus",
      "name": "COUDERSPORT 1 2",
      "init": {
        "Vr": -0.8418261414405048,
        "Vi": -0.5948913426629445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8088496316831,
        "longitude": -78.0356279943508
      }
    },
    {
      "number": 15609,
      "class": "Bus",
      "name": "COUDERSPORT 2 1",
      "init": {
        "Vr": -0.8413380435676187,
        "Vi": -0.5871217351285543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7256925881757,
        "longitude": -77.9856878804966
      }
    },
    {
      "number": 15610,
      "class": "Bus",
      "name": "COUDERSPORT 3 1",
      "init": {
        "Vr": -0.8429472457294193,
        "Vi": -0.5855825511070297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695528285352,
        "longitude": -78.0358893022582
      }
    },
    {
      "number": 15611,
      "class": "Bus",
      "name": "COUDERSPORT 3 2",
      "init": {
        "Vr": -0.8429452791861495,
        "Vi": -0.5856355128234051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.695528285352,
        "longitude": -78.0358893022582
      }
    },
    {
      "number": 15612,
      "class": "Bus",
      "name": "GALETON 1 1",
      "init": {
        "Vr": -0.8572111102196183,
        "Vi": -0.5778936838833209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268912504161,
        "longitude": -77.7227557535897
      }
    },
    {
      "number": 15613,
      "class": "Bus",
      "name": "GALETON 1 2",
      "init": {
        "Vr": -0.8572141399914053,
        "Vi": -0.5778712954993159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7268912504161,
        "longitude": -77.7227557535897
      }
    },
    {
      "number": 15614,
      "class": "Bus",
      "name": "GALETON 2 1",
      "init": {
        "Vr": -0.8575667084751321,
        "Vi": -0.5749504247776344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5846104296626,
        "longitude": -77.6053964614957
      }
    },
    {
      "number": 15615,
      "class": "Bus",
      "name": "GALETON 3 1",
      "init": {
        "Vr": -0.8560833224993851,
        "Vi": -0.5774519778635112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6346875107767,
        "longitude": -77.7333334092091
      }
    },
    {
      "number": 15616,
      "class": "Bus",
      "name": "GENESEE 1 1",
      "init": {
        "Vr": -0.8462571306368699,
        "Vi": -0.5945564336874294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.985088206737,
        "longitude": -77.8728212341832
      }
    },
    {
      "number": 15617,
      "class": "Bus",
      "name": "GENESEE 1 2",
      "init": {
        "Vr": -0.8462583101299391,
        "Vi": -0.5945422092311483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.985088206737,
        "longitude": -77.8728212341832
      }
    },
    {
      "number": 15618,
      "class": "Bus",
      "name": "GENESEE 2 1",
      "init": {
        "Vr": -0.8445223904106991,
        "Vi": -0.594500616957785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9330002523597,
        "longitude": -77.9572767120705
      }
    },
    {
      "number": 15619,
      "class": "Bus",
      "name": "HARRISON VALLEY 1",
      "init": {
        "Vr": -0.8489245027432665,
        "Vi": -0.6103967413927904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9727711326217,
        "longitude": -77.5891210612932
      }
    },
    {
      "number": 15620,
      "class": "Bus",
      "name": "ROULETTE 1",
      "init": {
        "Vr": -0.8386355321394268,
        "Vi": -0.603562229538262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8523499405709,
        "longitude": -78.1409279100591
      }
    },
    {
      "number": 15621,
      "class": "Bus",
      "name": "ULYSSES 1 1",
      "init": {
        "Vr": -0.8496367823582287,
        "Vi": -0.5955886190013955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8448423890243,
        "longitude": -77.7321767192144
      }
    },
    {
      "number": 15622,
      "class": "Bus",
      "name": "ULYSSES 2 1",
      "init": {
        "Vr": -0.8484770220171556,
        "Vi": -0.5950286851131802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9002708208347,
        "longitude": -77.8104933013845
      }
    },
    {
      "number": 15623,
      "class": "Bus",
      "name": "WESTFIELD 10 1",
      "init": {
        "Vr": -0.8490460994346175,
        "Vi": -0.6069983624038127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9204530102981,
        "longitude": -77.4817795970313
      }
    },
    {
      "number": 15624,
      "class": "Bus",
      "name": "WESTFIELD 11 1",
      "init": {
        "Vr": -0.8485130013569313,
        "Vi": -0.6083130758083708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8928323172892,
        "longitude": -77.4573200583293
      }
    },
    {
      "number": 15625,
      "class": "Bus",
      "name": "WESTFIELD 11 2",
      "init": {
        "Vr": -0.8485068293612855,
        "Vi": -0.6083438472904396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8928323172892,
        "longitude": -77.4573200583293
      }
    },
    {
      "number": 15626,
      "class": "Bus",
      "name": "WESTFIELD 12 1",
      "init": {
        "Vr": -0.8372325608142852,
        "Vi": -0.6277669583700867
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15627,
      "class": "Bus",
      "name": "WESTFIELD 12 2",
      "init": {
        "Vr": -0.832056609813908,
        "Vi": -0.6266118790233969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15628,
      "class": "Bus",
      "name": "WESTFIELD 12 3",
      "init": {
        "Vr": -0.8468416903892189,
        "Vi": -0.6121522663401805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15629,
      "class": "Bus",
      "name": "WESTFIELD 12 4",
      "init": {
        "Vr": -0.8296223747142354,
        "Vi": -0.6260686484912418
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15630,
      "class": "Bus",
      "name": "WESTFIELD 12 5",
      "init": {
        "Vr": -0.8296223747142352,
        "Vi": -0.6260686484912418
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15631,
      "class": "Bus",
      "name": "WESTFIELD 12 6",
      "init": {
        "Vr": -0.8320612691169816,
        "Vi": -0.6265691734009315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15632,
      "class": "Bus",
      "name": "WESTFIELD 12 8",
      "init": {
        "Vr": -0.8316747102265677,
        "Vi": -0.6268581811391538
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8800235627265,
        "longitude": -77.5569420913008
      }
    },
    {
      "number": 15633,
      "class": "Bus",
      "name": "BERLIN 7 1",
      "init": {
        "Vr": -0.7925744044603797,
        "Vi": -0.6783087107079357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8466073840716,
        "longitude": -78.9627210187299
      }
    },
    {
      "number": 15634,
      "class": "Bus",
      "name": "BERLIN 8 1",
      "init": {
        "Vr": -0.7950010375233346,
        "Vi": -0.6773783903588159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8667027442067,
        "longitude": -78.9056785659347
      }
    },
    {
      "number": 15635,
      "class": "Bus",
      "name": "BERLIN 8 2",
      "init": {
        "Vr": -0.7949819159444841,
        "Vi": -0.6774263765051184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8667027442067,
        "longitude": -78.9056785659347
      }
    },
    {
      "number": 15636,
      "class": "Bus",
      "name": "BERLIN 9 1",
      "init": {
        "Vr": -0.8006908721815891,
        "Vi": -0.6688911896154658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9150620626238,
        "longitude": -78.8747556241454
      }
    },
    {
      "number": 15637,
      "class": "Bus",
      "name": "BOSWELL 1 1",
      "init": {
        "Vr": -0.8109098510623649,
        "Vi": -0.6439073390025191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2301542325554,
        "longitude": -79.1635857936167
      }
    },
    {
      "number": 15638,
      "class": "Bus",
      "name": "BOSWELL 2 1",
      "init": {
        "Vr": -0.8095368142767072,
        "Vi": -0.6459185578193585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1822191420878,
        "longitude": -79.0984131989166
      }
    },
    {
      "number": 15639,
      "class": "Bus",
      "name": "CENTRAL CITY 1 1",
      "init": {
        "Vr": -0.8049057858271677,
        "Vi": -0.6621206194707042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9423615091296,
        "longitude": -78.8205942908383
      }
    },
    {
      "number": 15640,
      "class": "Bus",
      "name": "CENTRAL CITY 1 2",
      "init": {
        "Vr": -0.8049143830346972,
        "Vi": -0.6620993870680743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9423615091296,
        "longitude": -78.8205942908383
      }
    },
    {
      "number": 15641,
      "class": "Bus",
      "name": "CENTRAL CITY 2 1",
      "init": {
        "Vr": -0.8105559382689164,
        "Vi": -0.6460434239088106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0812898682341,
        "longitude": -78.8548421944707
      }
    },
    {
      "number": 15642,
      "class": "Bus",
      "name": "FRIEDENS 1 1",
      "init": {
        "Vr": -0.8046210642482204,
        "Vi": -0.6540528712631483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0269736469152,
        "longitude": -78.9723572850049
      }
    },
    {
      "number": 15643,
      "class": "Bus",
      "name": "FRIEDENS 2 1",
      "init": {
        "Vr": -0.813840876391008,
        "Vi": -0.6384230706169206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0786777332978,
        "longitude": -78.9940848161381
      }
    },
    {
      "number": 15644,
      "class": "Bus",
      "name": "HOOVERSVILLE 1",
      "init": {
        "Vr": -0.8099325516440039,
        "Vi": -0.645128455965761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1498343820416,
        "longitude": -78.9381357540469
      }
    },
    {
      "number": 15645,
      "class": "Bus",
      "name": "MEYERSDALE 1 1",
      "init": {
        "Vr": -0.7874609580579853,
        "Vi": -0.681527841873065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8007907619449,
        "longitude": -79.0127334657306
      }
    },
    {
      "number": 15646,
      "class": "Bus",
      "name": "MEYERSDALE 1 2",
      "init": {
        "Vr": -0.7874869232510646,
        "Vi": -0.6814637671775872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8007907619449,
        "longitude": -79.0127334657306
      }
    },
    {
      "number": 15647,
      "class": "Bus",
      "name": "MEYERSDALE 2 1",
      "init": {
        "Vr": -0.7854849636899139,
        "Vi": -0.6816201534678404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7492605055864,
        "longitude": -78.9897561752829
      }
    },
    {
      "number": 15648,
      "class": "Bus",
      "name": "MEYERSDALE 3 1",
      "init": {
        "Vr": -0.7852998266419177,
        "Vi": -0.6812726002464013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7803280662914,
        "longitude": -78.9648691012771
      }
    },
    {
      "number": 15649,
      "class": "Bus",
      "name": "MEYERSDALE 3 2",
      "init": {
        "Vr": -0.7853135649703088,
        "Vi": -0.6812162817809393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7803280662914,
        "longitude": -78.9648691012771
      }
    },
    {
      "number": 15650,
      "class": "Bus",
      "name": "SALISBURY 6 1",
      "init": {
        "Vr": -0.7892429349736663,
        "Vi": -0.6753267242441586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6735955204233,
        "longitude": -79.1267678040456
      }
    },
    {
      "number": 15651,
      "class": "Bus",
      "name": "SALISBURY 7 1",
      "init": {
        "Vr": -0.7909794163835336,
        "Vi": -0.6736651013269607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7363081678592,
        "longitude": -79.0826449518534
      }
    },
    {
      "number": 15652,
      "class": "Bus",
      "name": "SALISBURY 8 1",
      "init": {
        "Vr": -0.7914252188963588,
        "Vi": -0.6725926176880465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7372239726416,
        "longitude": -79.2241511945504
      }
    },
    {
      "number": 15653,
      "class": "Bus",
      "name": "SOMERSET 11 1",
      "init": {
        "Vr": -0.8011386374313543,
        "Vi": -0.6603315719759925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9275321108798,
        "longitude": -78.9748102614293
      }
    },
    {
      "number": 15654,
      "class": "Bus",
      "name": "SOMERSET 12 1",
      "init": {
        "Vr": -0.7956191005941765,
        "Vi": -0.6689546023984333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8923890830716,
        "longitude": -79.0996940669074
      }
    },
    {
      "number": 15655,
      "class": "Bus",
      "name": "SOMERSET 13 1",
      "init": {
        "Vr": -0.8002029286349935,
        "Vi": -0.6584155584978854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9769682541559,
        "longitude": -79.1980793823076
      }
    },
    {
      "number": 15656,
      "class": "Bus",
      "name": "SOMERSET 13 2",
      "init": {
        "Vr": -0.8002215682826087,
        "Vi": -0.6583006794897711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9769682541559,
        "longitude": -79.1980793823076
      }
    },
    {
      "number": 15657,
      "class": "Bus",
      "name": "SOMERSET 14 1",
      "init": {
        "Vr": -0.8121213961289839,
        "Vi": -0.6407126710739456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0441635531449,
        "longitude": -79.0688443171879
      }
    },
    {
      "number": 15658,
      "class": "Bus",
      "name": "SOMERSET 15 1",
      "init": {
        "Vr": -0.8017953980829029,
        "Vi": -0.6557345444525418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9748518837142,
        "longitude": -79.1125350270168
      }
    },
    {
      "number": 15659,
      "class": "Bus",
      "name": "SOMERSET 16 1",
      "init": {
        "Vr": -0.7862597543398838,
        "Vi": -0.6765257904512988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0645410618506,
        "longitude": -79.1831544490586
      }
    },
    {
      "number": 15660,
      "class": "Bus",
      "name": "SOMERSET 16 2",
      "init": {
        "Vr": -0.7941733908373454,
        "Vi": -0.676091667778264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0645410618506,
        "longitude": -79.1831544490586
      }
    },
    {
      "number": 15661,
      "class": "Bus",
      "name": "SOMERSET 16 3",
      "init": {
        "Vr": -0.7862701297858803,
        "Vi": -0.6763986234864553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0645410618506,
        "longitude": -79.1831544490586
      }
    },
    {
      "number": 15662,
      "class": "Bus",
      "name": "STOYSTOWN 1 1",
      "init": {
        "Vr": -0.8102886528172792,
        "Vi": -0.6438685734996448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1410393809492,
        "longitude": -79.0248675854269
      }
    },
    {
      "number": 15663,
      "class": "Bus",
      "name": "STOYSTOWN 2 1",
      "init": {
        "Vr": -0.8066278304761019,
        "Vi": -0.6509885571777773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.068691341475,
        "longitude": -78.9403087932921
      }
    },
    {
      "number": 15664,
      "class": "Bus",
      "name": "STOYSTOWN 3 1",
      "init": {
        "Vr": -0.809171346615284,
        "Vi": -0.6471560651096124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1028138632998,
        "longitude": -78.9183634352366
      }
    },
    {
      "number": 15665,
      "class": "Bus",
      "name": "STOYSTOWN 3 2",
      "init": {
        "Vr": -0.8091780323151511,
        "Vi": -0.6471243835599867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1028138632998,
        "longitude": -78.9183634352366
      }
    },
    {
      "number": 15666,
      "class": "Bus",
      "name": "GAINES 1",
      "init": {
        "Vr": -0.8578709486904477,
        "Vi": -0.5735251493715451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6737992240139,
        "longitude": -77.5132784704374
      }
    },
    {
      "number": 15667,
      "class": "Bus",
      "name": "FRANKLIN 16 1",
      "init": {
        "Vr": -0.8272254876341941,
        "Vi": -0.616994946173774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4035298046979,
        "longitude": -79.8038245330066
      }
    },
    {
      "number": 15668,
      "class": "Bus",
      "name": "FRANKLIN 16 2",
      "init": {
        "Vr": -0.8271921185840843,
        "Vi": -0.6170994376331012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4035298046979,
        "longitude": -79.8038245330066
      }
    },
    {
      "number": 15669,
      "class": "Bus",
      "name": "FRANKLIN 17 1",
      "init": {
        "Vr": -0.8303633482423909,
        "Vi": -0.6113565732627615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4291423604562,
        "longitude": -79.8905454395909
      }
    },
    {
      "number": 15670,
      "class": "Bus",
      "name": "FRANKLIN 18 1",
      "init": {
        "Vr": -0.8211103457644302,
        "Vi": -0.6193748764286184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4210723143754,
        "longitude": -79.7341378293102
      }
    },
    {
      "number": 15671,
      "class": "Bus",
      "name": "FRANKLIN 19 1",
      "init": {
        "Vr": -0.8276777115414784,
        "Vi": -0.6167115131890827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3503968297037,
        "longitude": -79.8728960522921
      }
    },
    {
      "number": 15672,
      "class": "Bus",
      "name": "FRANKLIN 19 2",
      "init": {
        "Vr": -0.8277274118222466,
        "Vi": -0.6165870623923914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3503968297037,
        "longitude": -79.8728960522921
      }
    },
    {
      "number": 15673,
      "class": "Bus",
      "name": "KENNERDELL 1 1",
      "init": {
        "Vr": -0.8263412143472788,
        "Vi": -0.6217951860849517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1890826143839,
        "longitude": -79.813110721803
      }
    },
    {
      "number": 15674,
      "class": "Bus",
      "name": "OIL CITY 1 1",
      "init": {
        "Vr": -0.8195049328715858,
        "Vi": -0.6172653085652636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4457583559934,
        "longitude": -79.5680356911252
      }
    },
    {
      "number": 15675,
      "class": "Bus",
      "name": "OIL CITY 2 1",
      "init": {
        "Vr": -0.820866993069249,
        "Vi": -0.618242025991969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3963133323855,
        "longitude": -79.6596020386322
      }
    },
    {
      "number": 15676,
      "class": "Bus",
      "name": "OIL CITY 3 1",
      "init": {
        "Vr": -0.8132890901473465,
        "Vi": -0.6348290064119297
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4313066754728,
        "longitude": -79.7241470994207
      }
    },
    {
      "number": 15677,
      "class": "Bus",
      "name": "OIL CITY 3 2",
      "init": {
        "Vr": -0.8210230286419347,
        "Vi": -0.6200982878302209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4313066754728,
        "longitude": -79.7241470994207
      }
    },
    {
      "number": 15678,
      "class": "Bus",
      "name": "OIL CITY 3 3",
      "init": {
        "Vr": -0.8183100355113647,
        "Vi": -0.6252656857708901
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4313066754728,
        "longitude": -79.7241470994207
      }
    },
    {
      "number": 15679,
      "class": "Bus",
      "name": "OIL CITY 3 4",
      "init": {
        "Vr": -0.8183100355113647,
        "Vi": -0.6252656857708901
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4313066754728,
        "longitude": -79.7241470994207
      }
    },
    {
      "number": 15680,
      "class": "Bus",
      "name": "OIL CITY 3 5",
      "init": {
        "Vr": -0.8130791971656486,
        "Vi": -0.635578967962516
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4313066754728,
        "longitude": -79.7241470994207
      }
    },
    {
      "number": 15681,
      "class": "Bus",
      "name": "OIL CITY 4 1",
      "init": {
        "Vr": -0.8247297453900974,
        "Vi": -0.6132897169233009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4896269054754,
        "longitude": -79.6790422179168
      }
    },
    {
      "number": 15682,
      "class": "Bus",
      "name": "BEAR LAKE 1 1",
      "init": {
        "Vr": -0.8286922523207902,
        "Vi": -0.6135811217168002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9343727105229,
        "longitude": -79.4987301475349
      }
    },
    {
      "number": 15683,
      "class": "Bus",
      "name": "PITTSFIELD 14 1",
      "init": {
        "Vr": -0.8161519270638716,
        "Vi": -0.6204902264525304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7552066054778,
        "longitude": -79.3628825305189
      }
    },
    {
      "number": 15684,
      "class": "Bus",
      "name": "PITTSFIELD 15 1",
      "init": {
        "Vr": -0.8226994778153912,
        "Vi": -0.6157522610836408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7628678358532,
        "longitude": -79.4545648310388
      }
    },
    {
      "number": 15685,
      "class": "Bus",
      "name": "RUSSELL 2 1",
      "init": {
        "Vr": -0.8108569045990353,
        "Vi": -0.6217439361744638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0120405823368,
        "longitude": -79.1512900455902
      }
    },
    {
      "number": 15686,
      "class": "Bus",
      "name": "RUSSELL 3 1",
      "init": {
        "Vr": -0.8022114018457478,
        "Vi": -0.6292826460519896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9517429220168,
        "longitude": -78.9862319306809
      }
    },
    {
      "number": 15687,
      "class": "Bus",
      "name": "SUGAR GROVE 1 1",
      "init": {
        "Vr": -0.8159504090363167,
        "Vi": -0.6178491674578871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0146248057048,
        "longitude": -79.3023766841464
      }
    },
    {
      "number": 15688,
      "class": "Bus",
      "name": "SUGAR GROVE 2 1",
      "init": {
        "Vr": -0.8191881626448242,
        "Vi": -0.6175181562821902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129773490615,
        "longitude": -79.3358146536499
      }
    },
    {
      "number": 15689,
      "class": "Bus",
      "name": "WARREN 11 1",
      "init": {
        "Vr": -0.8124174110055109,
        "Vi": -0.6236939059274961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7742777299708,
        "longitude": -79.2182954385804
      }
    },
    {
      "number": 15690,
      "class": "Bus",
      "name": "WARREN 12 1",
      "init": {
        "Vr": -0.8116172682889724,
        "Vi": -0.6241608571234285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7968555679662,
        "longitude": -79.1977621250213
      }
    },
    {
      "number": 15691,
      "class": "Bus",
      "name": "WARREN 12 2",
      "init": {
        "Vr": -0.8115762386221103,
        "Vi": -0.6242864593809975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7968555679662,
        "longitude": -79.1977621250213
      }
    },
    {
      "number": 15692,
      "class": "Bus",
      "name": "WARREN 13 1",
      "init": {
        "Vr": -0.8137794130253254,
        "Vi": -0.6214169479519742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.790351874888,
        "longitude": -79.1105756936924
      }
    },
    {
      "number": 15693,
      "class": "Bus",
      "name": "WARREN 14 1",
      "init": {
        "Vr": -0.8042062666803534,
        "Vi": -0.62638288019716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8904857854493,
        "longitude": -79.0965886981082
      }
    },
    {
      "number": 15694,
      "class": "Bus",
      "name": "WARREN 14 2",
      "init": {
        "Vr": -0.8042083155757612,
        "Vi": -0.6262059283021739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8904857854493,
        "longitude": -79.0965886981082
      }
    },
    {
      "number": 15695,
      "class": "Bus",
      "name": "YOUNGSVILLE 1 1",
      "init": {
        "Vr": -0.8230364358065625,
        "Vi": -0.6151937545952461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8423053256062,
        "longitude": -79.4407452133531
      }
    },
    {
      "number": 15696,
      "class": "Bus",
      "name": "YOUNGSVILLE 2 1",
      "init": {
        "Vr": -0.8163540650808427,
        "Vi": -0.6195764377702043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8942065454404,
        "longitude": -79.2967130939175
      }
    },
    {
      "number": 15697,
      "class": "Bus",
      "name": "YOUNGSVILLE 3 1",
      "init": {
        "Vr": -0.8174781866723102,
        "Vi": -0.6197385862892669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8160854121757,
        "longitude": -79.3368596082613
      }
    },
    {
      "number": 15698,
      "class": "Bus",
      "name": "AVELLA 1 1",
      "init": {
        "Vr": -0.810983351404,
        "Vi": -0.6526371653803714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3199573556485,
        "longitude": -80.5145508087127
      }
    },
    {
      "number": 15699,
      "class": "Bus",
      "name": "AVELLA 2 1",
      "init": {
        "Vr": -0.8070214976667314,
        "Vi": -0.6604215273553855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2079087012646,
        "longitude": -80.4197132164976
      }
    },
    {
      "number": 15700,
      "class": "Bus",
      "name": "BENTLEYVILLE 1 1",
      "init": {
        "Vr": -0.8066419842559811,
        "Vi": -0.6544145183641801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1309692503156,
        "longitude": -80.1100968187971
      }
    },
    {
      "number": 15701,
      "class": "Bus",
      "name": "BENTLEYVILLE 1 2",
      "init": {
        "Vr": -0.8066465018961371,
        "Vi": -0.6543786071942919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1309692503156,
        "longitude": -80.1100968187971
      }
    },
    {
      "number": 15702,
      "class": "Bus",
      "name": "BENTLEYVILLE 2 1",
      "init": {
        "Vr": -0.7829496415382475,
        "Vi": -0.6754110387251879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1107294234333,
        "longitude": -80.0146489234513
      }
    },
    {
      "number": 15703,
      "class": "Bus",
      "name": "BURGETTSTOWN 1 1",
      "init": {
        "Vr": -0.8247280993810444,
        "Vi": -0.6287361494084666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3747085812633,
        "longitude": -80.4852625881391
      }
    },
    {
      "number": 15704,
      "class": "Bus",
      "name": "BURGETTSTOWN 2 1",
      "init": {
        "Vr": -0.804644096498903,
        "Vi": -0.6578381472607026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3667573858909,
        "longitude": -80.376335321497
      }
    },
    {
      "number": 15705,
      "class": "Bus",
      "name": "BURGETTSTOWN 3 1",
      "init": {
        "Vr": -0.8096898595947868,
        "Vi": -0.650857759839425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4318946727719,
        "longitude": -80.3446367138536
      }
    },
    {
      "number": 15706,
      "class": "Bus",
      "name": "CALIFORNIA 1 1",
      "init": {
        "Vr": -0.7933424408732271,
        "Vi": -0.6649667201797361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0257233225855,
        "longitude": -79.9441259808125
      }
    },
    {
      "number": 15707,
      "class": "Bus",
      "name": "CALIFORNIA 2 1",
      "init": {
        "Vr": -0.8020482937038952,
        "Vi": -0.6563078027226155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0395173218052,
        "longitude": -79.8659474604649
      }
    },
    {
      "number": 15708,
      "class": "Bus",
      "name": "CANONSBURG 1 1",
      "init": {
        "Vr": -0.8011648883236375,
        "Vi": -0.6563612425447047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3048716496656,
        "longitude": -80.2053755529061
      }
    },
    {
      "number": 15709,
      "class": "Bus",
      "name": "CANONSBURG 1 2",
      "init": {
        "Vr": -0.8011507434770166,
        "Vi": -0.6566500876018705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3048716496656,
        "longitude": -80.2053755529061
      }
    },
    {
      "number": 15710,
      "class": "Bus",
      "name": "CANONSBURG 2 1",
      "init": {
        "Vr": -0.8108838895568089,
        "Vi": -0.6428009173707933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2116239975816,
        "longitude": -80.09373184743
      }
    },
    {
      "number": 15711,
      "class": "Bus",
      "name": "CANONSBURG 3 1",
      "init": {
        "Vr": -0.8001202041729648,
        "Vi": -0.65371402378601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2449301510246,
        "longitude": -80.2118954800683
      }
    },
    {
      "number": 15712,
      "class": "Bus",
      "name": "CANONSBURG 3 2",
      "init": {
        "Vr": -0.8000893327711052,
        "Vi": -0.6539464601116597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2449301510246,
        "longitude": -80.2118954800683
      }
    },
    {
      "number": 15713,
      "class": "Bus",
      "name": "CANONSBURG 4 1",
      "init": {
        "Vr": -0.8069947609351088,
        "Vi": -0.6510584561238415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2491215308581,
        "longitude": -80.1172317980561
      }
    },
    {
      "number": 15714,
      "class": "Bus",
      "name": "CANONSBURG 4 2",
      "init": {
        "Vr": -0.8070640632887495,
        "Vi": -0.6508171486199803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2491215308581,
        "longitude": -80.1172317980561
      }
    },
    {
      "number": 15715,
      "class": "Bus",
      "name": "CHARLEROI 1 1",
      "init": {
        "Vr": -0.7879052944249992,
        "Vi": -0.6698877314182395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0661029494141,
        "longitude": -80.03217503944
      }
    },
    {
      "number": 15716,
      "class": "Bus",
      "name": "CHARLEROI 1 2",
      "init": {
        "Vr": -0.7879337858749477,
        "Vi": -0.6697391863943002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0661029494141,
        "longitude": -80.03217503944
      }
    },
    {
      "number": 15717,
      "class": "Bus",
      "name": "CHARLEROI 2 1",
      "init": {
        "Vr": -0.8079340353157966,
        "Vi": -0.6506094739951958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1561878007363,
        "longitude": -79.9286946261585
      }
    },
    {
      "number": 15718,
      "class": "Bus",
      "name": "CHARLEROI 3 1",
      "init": {
        "Vr": -0.8050088272140166,
        "Vi": -0.6539955965527172
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1061394920117,
        "longitude": -79.854356251051
      }
    },
    {
      "number": 15719,
      "class": "Bus",
      "name": "CHARLEROI 3 2",
      "init": {
        "Vr": -0.8050039118800725,
        "Vi": -0.6538719500186044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1061394920117,
        "longitude": -79.854356251051
      }
    },
    {
      "number": 15720,
      "class": "Bus",
      "name": "CLAYSVILLE 1 1",
      "init": {
        "Vr": -0.7944883701898154,
        "Vi": -0.6611397720123351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2494766885027,
        "longitude": -80.3752801988466
      }
    },
    {
      "number": 15721,
      "class": "Bus",
      "name": "CLAYSVILLE 1 2",
      "init": {
        "Vr": -0.7944987891245292,
        "Vi": -0.661068079830311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2494766885027,
        "longitude": -80.3752801988466
      }
    },
    {
      "number": 15722,
      "class": "Bus",
      "name": "CLAYSVILLE 2 1",
      "init": {
        "Vr": -0.7988253631459916,
        "Vi": -0.6610993937739965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1408695609127,
        "longitude": -80.4182143729655
      }
    },
    {
      "number": 15723,
      "class": "Bus",
      "name": "DONORA 1 1",
      "init": {
        "Vr": -0.8092007431079616,
        "Vi": -0.6478796916272552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1433482516148,
        "longitude": -79.8322317995986
      }
    },
    {
      "number": 15724,
      "class": "Bus",
      "name": "DONORA 2 1",
      "init": {
        "Vr": -0.8097113136681798,
        "Vi": -0.646592859056546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1964624053204,
        "longitude": -79.8157442122846
      }
    },
    {
      "number": 15725,
      "class": "Bus",
      "name": "EIGHTY FOUR 1 1",
      "init": {
        "Vr": -0.8017534500549056,
        "Vi": -0.6674782998811082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0712813161609,
        "longitude": -80.1716290896486
      }
    },
    {
      "number": 15726,
      "class": "Bus",
      "name": "EIGHTY FOUR 2 1",
      "init": {
        "Vr": -0.8088809308465326,
        "Vi": -0.6485918652011522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1665746311039,
        "longitude": -80.086598637519
      }
    },
    {
      "number": 15727,
      "class": "Bus",
      "name": "HICKORY 1 1",
      "init": {
        "Vr": -0.8015865383156684,
        "Vi": -0.6573345196764231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3149088432539,
        "longitude": -80.31448243995
      }
    },
    {
      "number": 15728,
      "class": "Bus",
      "name": "HOUSTON 1 1",
      "init": {
        "Vr": -0.8017726861390371,
        "Vi": -0.652842752737139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1944425343801,
        "longitude": -80.1948131675455
      }
    },
    {
      "number": 15729,
      "class": "Bus",
      "name": "HOUSTON 2 1",
      "init": {
        "Vr": -0.8039928066319563,
        "Vi": -0.6554938434264458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2793289778944,
        "longitude": -80.1920584569985
      }
    },
    {
      "number": 15730,
      "class": "Bus",
      "name": "SCENERY HILL 1",
      "init": {
        "Vr": -0.7896488461133016,
        "Vi": -0.668563215254344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0286656563844,
        "longitude": -80.0175679652419
      }
    },
    {
      "number": 15731,
      "class": "Bus",
      "name": "SCENERY HILL 2",
      "init": {
        "Vr": -0.7896579314076441,
        "Vi": -0.6685217790558533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0286656563844,
        "longitude": -80.0175679652419
      }
    },
    {
      "number": 15732,
      "class": "Bus",
      "name": "VENETIA 1 1",
      "init": {
        "Vr": -0.813792266362796,
        "Vi": -0.640983057471781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2053623501699,
        "longitude": -79.9995713059498
      }
    },
    {
      "number": 15733,
      "class": "Bus",
      "name": "VENETIA 2 1",
      "init": {
        "Vr": -0.8143029263884258,
        "Vi": -0.6374794597660431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2554457158789,
        "longitude": -80.0753852568921
      }
    },
    {
      "number": 15734,
      "class": "Bus",
      "name": "WASHINGTON 5 1",
      "init": {
        "Vr": -0.7422081851077963,
        "Vi": -0.7218769304642925
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0369463919911,
        "longitude": -80.1957157439078
      }
    },
    {
      "number": 15735,
      "class": "Bus",
      "name": "WASHINGTON 5 2",
      "init": {
        "Vr": -0.7591498879585306,
        "Vi": -0.7182853352917152
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0369463919911,
        "longitude": -80.1957157439078
      }
    },
    {
      "number": 15736,
      "class": "Bus",
      "name": "WASHINGTON 5 3",
      "init": {
        "Vr": -0.7923586569044869,
        "Vi": -0.6841122891814025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0369463919911,
        "longitude": -80.1957157439078
      }
    },
    {
      "number": 15737,
      "class": "Bus",
      "name": "WASHINGTON 5 4",
      "init": {
        "Vr": -0.7580477736246052,
        "Vi": -0.7182041920224616
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0369463919911,
        "longitude": -80.1957157439078
      }
    },
    {
      "number": 15738,
      "class": "Bus",
      "name": "WASHINGTON 5 6",
      "init": {
        "Vr": -0.7426317522922016,
        "Vi": -0.7234174416817171
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0369463919911,
        "longitude": -80.1957157439078
      }
    },
    {
      "number": 15739,
      "class": "Bus",
      "name": "WASHINGTON 6 1",
      "init": {
        "Vr": -0.7833937515526569,
        "Vi": -0.6707412912552941
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.138259404856,
        "longitude": -80.2782330163469
      }
    },
    {
      "number": 15740,
      "class": "Bus",
      "name": "WASHINGTON 7 1",
      "init": {
        "Vr": -0.7436573762669824,
        "Vi": -0.7251861817876402
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2131401334141,
        "longitude": -80.3161628093396
      }
    },
    {
      "number": 15741,
      "class": "Bus",
      "name": "WASHINGTON 7 2",
      "init": {
        "Vr": -0.7620221329302523,
        "Vi": -0.702490623642372
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2131401334141,
        "longitude": -80.3161628093396
      }
    },
    {
      "number": 15742,
      "class": "Bus",
      "name": "WASHINGTON 7 3",
      "init": {
        "Vr": -0.7861757315885646,
        "Vi": -0.6722795443398534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2131401334141,
        "longitude": -80.3161628093396
      }
    },
    {
      "number": 15743,
      "class": "Bus",
      "name": "WASHINGTON 7 4",
      "init": {
        "Vr": -0.7620864710481189,
        "Vi": -0.7021956913933816
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2131401334141,
        "longitude": -80.3161628093396
      }
    },
    {
      "number": 15744,
      "class": "Bus",
      "name": "WASHINGTON 7 6",
      "init": {
        "Vr": -0.7426355323595168,
        "Vi": -0.7275374797629615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2131401334141,
        "longitude": -80.3161628093396
      }
    },
    {
      "number": 15745,
      "class": "Bus",
      "name": "WASHINGTON 8 1",
      "init": {
        "Vr": -0.789872596095762,
        "Vi": -0.667437245849425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2306401116915,
        "longitude": -80.3110857957272
      }
    },
    {
      "number": 15746,
      "class": "Bus",
      "name": "WASHINGTON 9 1",
      "init": {
        "Vr": -0.7854070763378048,
        "Vi": -0.6700592937459285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2024305978225,
        "longitude": -80.2763385203128
      }
    },
    {
      "number": 15747,
      "class": "Bus",
      "name": "WASHINGTON 9 2",
      "init": {
        "Vr": -0.7854231953098718,
        "Vi": -0.6697734173493001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2024305978225,
        "longitude": -80.2763385203128
      }
    },
    {
      "number": 15748,
      "class": "Bus",
      "name": "WEST ALEXANDER 1 1",
      "init": {
        "Vr": -0.7773968734188201,
        "Vi": -0.6853704138223232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0362444683949,
        "longitude": -80.54742797393
      }
    },
    {
      "number": 15749,
      "class": "Bus",
      "name": "WEST ALEXANDER 2 1",
      "init": {
        "Vr": -0.7965375056233722,
        "Vi": -0.664356351146873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1205917033862,
        "longitude": -80.4611193431199
      }
    },
    {
      "number": 15750,
      "class": "Bus",
      "name": "BOLIVAR 2 1",
      "init": {
        "Vr": -0.8167183836868256,
        "Vi": -0.6366963730771837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4063503575589,
        "longitude": -79.1515362719959
      }
    },
    {
      "number": 15751,
      "class": "Bus",
      "name": "BOLIVAR 3 1",
      "init": {
        "Vr": -0.8129766182194268,
        "Vi": -0.6480323883233684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3352616701425,
        "longitude": -79.1589013043648
      }
    },
    {
      "number": 15752,
      "class": "Bus",
      "name": "DELMONT 2 1",
      "init": {
        "Vr": -0.8111680319419347,
        "Vi": -0.6394237008711499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3510991733256,
        "longitude": -79.604507339178
      }
    },
    {
      "number": 15753,
      "class": "Bus",
      "name": "DELMONT 2 2",
      "init": {
        "Vr": -0.8111780442764099,
        "Vi": -0.6393761736482952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3510991733256,
        "longitude": -79.604507339178
      }
    },
    {
      "number": 15754,
      "class": "Bus",
      "name": "DERRY 5 1",
      "init": {
        "Vr": -0.8124647368254417,
        "Vi": -0.6485879815667064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.308840250175,
        "longitude": -79.2368642702125
      }
    },
    {
      "number": 15755,
      "class": "Bus",
      "name": "DERRY 6 1",
      "init": {
        "Vr": -0.8129166282052447,
        "Vi": -0.6475888605781938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3155592411426,
        "longitude": -79.260452589441
      }
    },
    {
      "number": 15756,
      "class": "Bus",
      "name": "DERRY 7 1",
      "init": {
        "Vr": -0.8142200648558755,
        "Vi": -0.6450572640328525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4708097737007,
        "longitude": -79.3298423810851
      }
    },
    {
      "number": 15757,
      "class": "Bus",
      "name": "EXPORT 1 1",
      "init": {
        "Vr": -0.8163474148969766,
        "Vi": -0.6455620027493552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.398062894311,
        "longitude": -79.5517972220193
      }
    },
    {
      "number": 15758,
      "class": "Bus",
      "name": "EXPORT 2 1",
      "init": {
        "Vr": -0.8027708830406871,
        "Vi": -0.6620192979040892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.435436139207,
        "longitude": -79.5829370508705
      }
    },
    {
      "number": 15759,
      "class": "Bus",
      "name": "EXPORT 2 2",
      "init": {
        "Vr": -0.8167481819893028,
        "Vi": -0.6471435059751418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.435436139207,
        "longitude": -79.5829370508705
      }
    },
    {
      "number": 15760,
      "class": "Bus",
      "name": "EXPORT 2 3",
      "init": {
        "Vr": -0.8028064354641872,
        "Vi": -0.6618349841174884
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.435436139207,
        "longitude": -79.5829370508705
      }
    },
    {
      "number": 15761,
      "class": "Bus",
      "name": "GREENSBURG 1 1",
      "init": {
        "Vr": -0.8129926140049698,
        "Vi": -0.644410563956561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2616813942307,
        "longitude": -79.4956618865026
      }
    },
    {
      "number": 15762,
      "class": "Bus",
      "name": "GREENSBURG 2 1",
      "init": {
        "Vr": -0.776671488159109,
        "Vi": -0.6955135223925845
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410780918383,
        "longitude": -79.5791343403007
      }
    },
    {
      "number": 15763,
      "class": "Bus",
      "name": "GREENSBURG 2 2",
      "init": {
        "Vr": -0.7938509692840566,
        "Vi": -0.6774687665675797
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410780918383,
        "longitude": -79.5791343403007
      }
    },
    {
      "number": 15764,
      "class": "Bus",
      "name": "GREENSBURG 2 3",
      "init": {
        "Vr": -0.8125561561119242,
        "Vi": -0.6509392211872105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410780918383,
        "longitude": -79.5791343403007
      }
    },
    {
      "number": 15765,
      "class": "Bus",
      "name": "GREENSBURG 2 4",
      "init": {
        "Vr": -0.7943049369295819,
        "Vi": -0.6764098052928037
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410780918383,
        "longitude": -79.5791343403007
      }
    },
    {
      "number": 15766,
      "class": "Bus",
      "name": "GREENSBURG 2 6",
      "init": {
        "Vr": -0.7938509692840566,
        "Vi": -0.6774687665675797
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410780918383,
        "longitude": -79.5791343403007
      }
    },
    {
      "number": 15767,
      "class": "Bus",
      "name": "GREENSBURG 3 1",
      "init": {
        "Vr": -0.7929659038125729,
        "Vi": -0.6706813305896672
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15768,
      "class": "Bus",
      "name": "GREENSBURG 3 2",
      "init": {
        "Vr": -0.8107066466305224,
        "Vi": -0.648658181374906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15769,
      "class": "Bus",
      "name": "GREENSBURG 3 3",
      "init": {
        "Vr": -0.8275146188167609,
        "Vi": -0.6277929627846596
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15770,
      "class": "Bus",
      "name": "GREENSBURG 3 4",
      "init": {
        "Vr": -0.8275146188167607,
        "Vi": -0.6277929627846593
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15771,
      "class": "Bus",
      "name": "GREENSBURG 3 5",
      "init": {
        "Vr": -0.7925339487892529,
        "Vi": -0.6717005601024597
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15772,
      "class": "Bus",
      "name": "GREENSBURG 3 7",
      "init": {
        "Vr": -0.7930451940324026,
        "Vi": -0.6703296232655228
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2386118508512,
        "longitude": -79.4526422074545
      }
    },
    {
      "number": 15773,
      "class": "Bus",
      "name": "GREENSBURG 4 1",
      "init": {
        "Vr": -0.7968812428535242,
        "Vi": -0.6691981214077763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15774,
      "class": "Bus",
      "name": "GREENSBURG 4 2",
      "init": {
        "Vr": -0.8080272957397824,
        "Vi": -0.6465365945114507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15775,
      "class": "Bus",
      "name": "GREENSBURG 4 3",
      "init": {
        "Vr": -0.8300846088071853,
        "Vi": -0.6016909078467428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15776,
      "class": "Bus",
      "name": "GREENSBURG 4 4",
      "init": {
        "Vr": -0.8300846088071853,
        "Vi": -0.601690907846743
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15777,
      "class": "Bus",
      "name": "GREENSBURG 4 5",
      "init": {
        "Vr": -0.7961376687759195,
        "Vi": -0.6698133937438697
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15778,
      "class": "Bus",
      "name": "GREENSBURG 4 7",
      "init": {
        "Vr": -0.7968812428535242,
        "Vi": -0.6691981214077763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3200176007598,
        "longitude": -79.5287279594221
      }
    },
    {
      "number": 15779,
      "class": "Bus",
      "name": "GREENSBURG 5 1",
      "init": {
        "Vr": -0.8127603809802364,
        "Vi": -0.6495733800604386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2418852900745,
        "longitude": -79.5673117165502
      }
    },
    {
      "number": 15780,
      "class": "Bus",
      "name": "HARRISON CITY 1",
      "init": {
        "Vr": -0.8171707904094417,
        "Vi": -0.6410721562722843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.406573480488,
        "longitude": -79.6241432799139
      }
    },
    {
      "number": 15781,
      "class": "Bus",
      "name": "HARRISON CITY 2",
      "init": {
        "Vr": -0.81717074210992,
        "Vi": -0.6410034502368847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.406573480488,
        "longitude": -79.6241432799139
      }
    },
    {
      "number": 15782,
      "class": "Bus",
      "name": "JEANNETTE 1 1",
      "init": {
        "Vr": -0.8121350246340628,
        "Vi": -0.6457673798709297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2773234251822,
        "longitude": -79.5702443810051
      }
    },
    {
      "number": 15783,
      "class": "Bus",
      "name": "JEANNETTE 1 2",
      "init": {
        "Vr": -0.8121421038829587,
        "Vi": -0.6456176739147328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2773234251822,
        "longitude": -79.5702443810051
      }
    },
    {
      "number": 15784,
      "class": "Bus",
      "name": "JEANNETTE 2 1",
      "init": {
        "Vr": -0.8099832612338105,
        "Vi": -0.6417989792799508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3278539984136,
        "longitude": -79.5804447197609
      }
    },
    {
      "number": 15785,
      "class": "Bus",
      "name": "JEANNETTE 3 1",
      "init": {
        "Vr": -0.8138875153843653,
        "Vi": -0.6346840476697327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3133232946588,
        "longitude": -79.6619257035066
      }
    },
    {
      "number": 15786,
      "class": "Bus",
      "name": "JEANNETTE 4 1",
      "init": {
        "Vr": -0.791820895780323,
        "Vi": -0.6785995013012371
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2211198172172,
        "longitude": -79.6953147805598
      }
    },
    {
      "number": 15787,
      "class": "Bus",
      "name": "JEANNETTE 4 2",
      "init": {
        "Vr": -0.8110338518268589,
        "Vi": -0.6512343408399605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2211198172172,
        "longitude": -79.6953147805598
      }
    },
    {
      "number": 15788,
      "class": "Bus",
      "name": "JEANNETTE 4 3",
      "init": {
        "Vr": -0.7918589772504487,
        "Vi": -0.6784932747093073
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2211198172172,
        "longitude": -79.6953147805598
      }
    },
    {
      "number": 15789,
      "class": "Bus",
      "name": "LATROBE 1 1",
      "init": {
        "Vr": -0.8147977781201677,
        "Vi": -0.6410381091703177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3292860651342,
        "longitude": -79.4061818635009
      }
    },
    {
      "number": 15790,
      "class": "Bus",
      "name": "LATROBE 1 2",
      "init": {
        "Vr": -0.814770221527336,
        "Vi": -0.6412293731721892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3292860651342,
        "longitude": -79.4061818635009
      }
    },
    {
      "number": 15791,
      "class": "Bus",
      "name": "LATROBE 2 1",
      "init": {
        "Vr": -0.8137860580643593,
        "Vi": -0.6457883174592756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3160073900983,
        "longitude": -79.3537873605267
      }
    },
    {
      "number": 15792,
      "class": "Bus",
      "name": "LATROBE 2 2",
      "init": {
        "Vr": -0.8138659879440822,
        "Vi": -0.6455824025619099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3160073900983,
        "longitude": -79.3537873605267
      }
    },
    {
      "number": 15793,
      "class": "Bus",
      "name": "LATROBE 3 1",
      "init": {
        "Vr": -0.8121846882026655,
        "Vi": -0.6451474574802456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2274410097218,
        "longitude": -79.399500033937
      }
    },
    {
      "number": 15794,
      "class": "Bus",
      "name": "LATROBE 4 1",
      "init": {
        "Vr": -0.8123999370709059,
        "Vi": -0.6447303129847166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2484751675894,
        "longitude": -79.4169034418039
      }
    },
    {
      "number": 15795,
      "class": "Bus",
      "name": "LIGONIER 1 1",
      "init": {
        "Vr": -0.8115777223801048,
        "Vi": -0.6431180870526799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2234479841986,
        "longitude": -79.2370805433412
      }
    },
    {
      "number": 15796,
      "class": "Bus",
      "name": "LIGONIER 2 1",
      "init": {
        "Vr": -0.8118378394713729,
        "Vi": -0.6484490078012402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.264273466239,
        "longitude": -79.2833367791389
      }
    },
    {
      "number": 15797,
      "class": "Bus",
      "name": "LIGONIER 3 1",
      "init": {
        "Vr": -0.8026845025426285,
        "Vi": -0.6642006172653844
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2880051215585,
        "longitude": -79.2389087547834
      }
    },
    {
      "number": 15798,
      "class": "Bus",
      "name": "LIGONIER 3 2",
      "init": {
        "Vr": -0.8113077989609927,
        "Vi": -0.6507083246563098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2880051215585,
        "longitude": -79.2389087547834
      }
    },
    {
      "number": 15799,
      "class": "Bus",
      "name": "LIGONIER 3 3",
      "init": {
        "Vr": -0.8027035626696015,
        "Vi": -0.6641098276478216
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2880051215585,
        "longitude": -79.2389087547834
      }
    },
    {
      "number": 15800,
      "class": "Bus",
      "name": "MONESSEN 1 1",
      "init": {
        "Vr": -0.8167272390809641,
        "Vi": -0.6420229317176521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2096703835805,
        "longitude": -79.9033977504415
      }
    },
    {
      "number": 15801,
      "class": "Bus",
      "name": "MONESSEN 1 2",
      "init": {
        "Vr": -0.8167345236981368,
        "Vi": -0.6419570938811427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2096703835805,
        "longitude": -79.9033977504415
      }
    },
    {
      "number": 15802,
      "class": "Bus",
      "name": "MONESSEN 2 1",
      "init": {
        "Vr": -0.8119412883607877,
        "Vi": -0.6460598165685837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1767928948931,
        "longitude": -79.8911550852496
      }
    },
    {
      "number": 15803,
      "class": "Bus",
      "name": "NEW ALEXANDRIA 1 1",
      "init": {
        "Vr": -0.8152084618749084,
        "Vi": -0.6433571977324885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4020937356227,
        "longitude": -79.4183991951436
      }
    },
    {
      "number": 15804,
      "class": "Bus",
      "name": "NEW ALEXANDRIA 2 1",
      "init": {
        "Vr": -0.8155230792115754,
        "Vi": -0.6443254680681828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3896187438019,
        "longitude": -79.4715919274012
      }
    },
    {
      "number": 15805,
      "class": "Bus",
      "name": "NEW ALEXANDRIA 2 2",
      "init": {
        "Vr": -0.8155240418690884,
        "Vi": -0.6443615965095512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3896187438019,
        "longitude": -79.4715919274012
      }
    },
    {
      "number": 15806,
      "class": "Bus",
      "name": "RUFFS DALE 1 1",
      "init": {
        "Vr": -0.8070763836009026,
        "Vi": -0.6521608483601783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2010129579884,
        "longitude": -79.6505964157936
      }
    },
    {
      "number": 15807,
      "class": "Bus",
      "name": "RUFFS DALE 1 2",
      "init": {
        "Vr": -0.8070988462518707,
        "Vi": -0.6521117129797915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2010129579884,
        "longitude": -79.6505964157936
      }
    },
    {
      "number": 15808,
      "class": "Bus",
      "name": "RUFFS DALE 2 1",
      "init": {
        "Vr": -0.8027965858497682,
        "Vi": -0.6565968847406634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1291145427757,
        "longitude": -79.6545142486266
      }
    },
    {
      "number": 15809,
      "class": "Bus",
      "name": "STAHLSTOWN 1",
      "init": {
        "Vr": -0.7974155210075708,
        "Vi": -0.668109788829046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1591039793007,
        "longitude": -79.3066350123786
      }
    },
    {
      "number": 15810,
      "class": "Bus",
      "name": "STAHLSTOWN 2",
      "init": {
        "Vr": -0.7974247221203726,
        "Vi": -0.6680848046283293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1591039793007,
        "longitude": -79.3066350123786
      }
    },
    {
      "number": 15811,
      "class": "Bus",
      "name": "YOUNGWOOD 1",
      "init": {
        "Vr": -0.8132391594636347,
        "Vi": -0.6413662701195205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2669384494301,
        "longitude": -79.6598621283019
      }
    },
    {
      "number": 15812,
      "class": "Bus",
      "name": "MONACA 4 1",
      "init": {
        "Vr": -0.7602665384897361,
        "Vi": -0.710479524634794
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465774211057,
        "longitude": -80.3573998254741
      }
    },
    {
      "number": 15813,
      "class": "Bus",
      "name": "MONACA 4 2",
      "init": {
        "Vr": -0.7901897808259326,
        "Vi": -0.6815473870541626
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465774211057,
        "longitude": -80.3573998254741
      }
    },
    {
      "number": 15814,
      "class": "Bus",
      "name": "MONACA 4 3",
      "init": {
        "Vr": -0.8131125836227555,
        "Vi": -0.6472613135932765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465774211057,
        "longitude": -80.3573998254741
      }
    },
    {
      "number": 15815,
      "class": "Bus",
      "name": "MONACA 4 4",
      "init": {
        "Vr": -0.7585699361800512,
        "Vi": -0.7115276180689025
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465774211057,
        "longitude": -80.3573998254741
      }
    },
    {
      "number": 15816,
      "class": "Bus",
      "name": "MONACA 4 6",
      "init": {
        "Vr": -0.7914567622984752,
        "Vi": -0.6805278874291837
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6465774211057,
        "longitude": -80.3573998254741
      }
    },
    {
      "number": 15817,
      "class": "Bus",
      "name": "NEW FLORENCE 3 1",
      "init": {
        "Vr": -0.7876415520608689,
        "Vi": -0.6777695711329297
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15818,
      "class": "Bus",
      "name": "NEW FLORENCE 3 2",
      "init": {
        "Vr": -0.8008431786517249,
        "Vi": -0.6647929548433436
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15819,
      "class": "Bus",
      "name": "NEW FLORENCE 3 3",
      "init": {
        "Vr": -0.8135120484427574,
        "Vi": -0.6496791709841495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15820,
      "class": "Bus",
      "name": "NEW FLORENCE 3 4",
      "init": {
        "Vr": -0.8146228240389269,
        "Vi": -0.6512481717197316
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15821,
      "class": "Bus",
      "name": "NEW FLORENCE 3 5",
      "init": {
        "Vr": -0.8146228240389269,
        "Vi": -0.6512481717197316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15822,
      "class": "Bus",
      "name": "NEW FLORENCE 3 6",
      "init": {
        "Vr": -0.7866240125141674,
        "Vi": -0.7095284411562499
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15823,
      "class": "Bus",
      "name": "NEW FLORENCE 3 7",
      "init": {
        "Vr": -0.7890379710199334,
        "Vi": -0.6782130943272198
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15824,
      "class": "Bus",
      "name": "NEW FLORENCE 3 9",
      "init": {
        "Vr": -0.8016029178950775,
        "Vi": -0.6637976927373211
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4165247879754,
        "longitude": -79.0281382446054
      }
    },
    {
      "number": 15825,
      "class": "Bus",
      "name": "KENNERDELL 2 1",
      "init": {
        "Vr": -0.7863336543000781,
        "Vi": -0.6547255201036023
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15826,
      "class": "Bus",
      "name": "KENNERDELL 2 2",
      "init": {
        "Vr": -0.8071360955948671,
        "Vi": -0.6423117480513375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15827,
      "class": "Bus",
      "name": "KENNERDELL 2 3",
      "init": {
        "Vr": -0.8244892749740385,
        "Vi": -0.6226835692290933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15828,
      "class": "Bus",
      "name": "KENNERDELL 2 4",
      "init": {
        "Vr": -0.7939547790520302,
        "Vi": -0.6733636654565988
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15829,
      "class": "Bus",
      "name": "KENNERDELL 2 5",
      "init": {
        "Vr": -0.7932944537546599,
        "Vi": -0.6763422350628621
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15830,
      "class": "Bus",
      "name": "KENNERDELL 2 6",
      "init": {
        "Vr": -0.7943526800853336,
        "Vi": -0.6718519608473922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15831,
      "class": "Bus",
      "name": "KENNERDELL 2 7",
      "init": {
        "Vr": -0.7939514304312356,
        "Vi": -0.6736227623257597
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15832,
      "class": "Bus",
      "name": "KENNERDELL 2 8",
      "init": {
        "Vr": -0.7934541579429344,
        "Vi": -0.6757847994929523
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15833,
      "class": "Bus",
      "name": "KENNERDELL 2 9",
      "init": {
        "Vr": -0.7902285503468248,
        "Vi": -0.6549910002907507
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15834,
      "class": "Bus",
      "name": "KENNERDELL 2 11",
      "init": {
        "Vr": -0.8080366961421309,
        "Vi": -0.6419465494572824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3055558381489,
        "longitude": -79.8070932158921
      }
    },
    {
      "number": 15835,
      "class": "Bus",
      "name": "EBENSBURG 4 1",
      "init": {
        "Vr": -0.7985420626556887,
        "Vi": -0.6600882957788706
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15836,
      "class": "Bus",
      "name": "EBENSBURG 4 2",
      "init": {
        "Vr": -0.8138482401893768,
        "Vi": -0.6474574393915165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15837,
      "class": "Bus",
      "name": "EBENSBURG 4 3",
      "init": {
        "Vr": -0.8237241346635494,
        "Vi": -0.6374210744744283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15838,
      "class": "Bus",
      "name": "EBENSBURG 4 4",
      "init": {
        "Vr": -0.8126859308610475,
        "Vi": -0.6484165921490621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15839,
      "class": "Bus",
      "name": "EBENSBURG 4 5",
      "init": {
        "Vr": -0.8126859308610472,
        "Vi": -0.6484165921490622
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15840,
      "class": "Bus",
      "name": "EBENSBURG 4 6",
      "init": {
        "Vr": -0.7974262927729203,
        "Vi": -0.6604183162186791
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15841,
      "class": "Bus",
      "name": "EBENSBURG 4 8",
      "init": {
        "Vr": -0.8146967632162478,
        "Vi": -0.646493269103123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4874037637688,
        "longitude": -78.7227136766013
      }
    },
    {
      "number": 15842,
      "class": "Bus",
      "name": "GARRETT 1 1",
      "init": {
        "Vr": -0.7965244341524832,
        "Vi": -0.6673899583188109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8897140830927,
        "longitude": -79.061939212612
      }
    },
    {
      "number": 15843,
      "class": "Bus",
      "name": "GARRETT 1 2",
      "init": {
        "Vr": -0.7692850452678712,
        "Vi": -0.6938995221149773
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8897140830927,
        "longitude": -79.061939212612
      }
    },
    {
      "number": 15844,
      "class": "Bus",
      "name": "GARRETT 1 3",
      "init": {
        "Vr": -0.7966364120884125,
        "Vi": -0.6672173535213384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8897140830927,
        "longitude": -79.061939212612
      }
    },
    {
      "number": 15845,
      "class": "Bus",
      "name": "SNOW SHOE 2 1",
      "init": {
        "Vr": -0.8261790059156396,
        "Vi": -0.6345055493584751
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15846,
      "class": "Bus",
      "name": "SNOW SHOE 2 2",
      "init": {
        "Vr": -0.8368692642921762,
        "Vi": -0.6247156715256883
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15847,
      "class": "Bus",
      "name": "SNOW SHOE 2 3",
      "init": {
        "Vr": -0.8431595560920484,
        "Vi": -0.613982035835426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15848,
      "class": "Bus",
      "name": "SNOW SHOE 2 4",
      "init": {
        "Vr": -0.8221551260903149,
        "Vi": -0.6525564438525647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15849,
      "class": "Bus",
      "name": "SNOW SHOE 2 5",
      "init": {
        "Vr": -0.8119674414138697,
        "Vi": -0.6625804314263161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15850,
      "class": "Bus",
      "name": "SNOW SHOE 2 6",
      "init": {
        "Vr": -0.8139505780003303,
        "Vi": -0.6601427198706332
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15851,
      "class": "Bus",
      "name": "SNOW SHOE 2 7",
      "init": {
        "Vr": -0.8175928696446169,
        "Vi": -0.6556263063144656
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15852,
      "class": "Bus",
      "name": "SNOW SHOE 2 8",
      "init": {
        "Vr": -0.8377785433407343,
        "Vi": -0.6237981569181228
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15853,
      "class": "Bus",
      "name": "SNOW SHOE 2 10",
      "init": {
        "Vr": -0.8292364023350526,
        "Vi": -0.6303464330007592
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0506781213881,
        "longitude": -78.3555140773654
      }
    },
    {
      "number": 15854,
      "class": "Bus",
      "name": "HUNTINGDON 5 1",
      "init": {
        "Vr": -0.839872681026092,
        "Vi": -0.6165662688075502
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15855,
      "class": "Bus",
      "name": "HUNTINGDON 5 2",
      "init": {
        "Vr": -0.8463056045249323,
        "Vi": -0.6063634982445565
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15856,
      "class": "Bus",
      "name": "HUNTINGDON 5 3",
      "init": {
        "Vr": -0.85590510073069,
        "Vi": -0.5926351508072711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15857,
      "class": "Bus",
      "name": "HUNTINGDON 5 4",
      "init": {
        "Vr": -0.8501006989273717,
        "Vi": -0.6009360910286168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15858,
      "class": "Bus",
      "name": "HUNTINGDON 5 5",
      "init": {
        "Vr": -0.8501006989273717,
        "Vi": -0.6009360910286167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15859,
      "class": "Bus",
      "name": "HUNTINGDON 5 6",
      "init": {
        "Vr": -0.8451578180708723,
        "Vi": -0.6109772808542571
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15860,
      "class": "Bus",
      "name": "HUNTINGDON 5 7",
      "init": {
        "Vr": -0.8420158551412606,
        "Vi": -0.6138187150643551
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15861,
      "class": "Bus",
      "name": "HUNTINGDON 5 8",
      "init": {
        "Vr": -0.8536754613861421,
        "Vi": -0.5957055813774289
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15862,
      "class": "Bus",
      "name": "HUNTINGDON 5 9",
      "init": {
        "Vr": -0.8397319774156493,
        "Vi": -0.6167451023142614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15863,
      "class": "Bus",
      "name": "HUNTINGDON 5 10",
      "init": {
        "Vr": -0.8397150775098466,
        "Vi": -0.6170908703001281
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15864,
      "class": "Bus",
      "name": "HUNTINGDON 5 12",
      "init": {
        "Vr": -0.8462921172405141,
        "Vi": -0.6061754106808365
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4068334630067,
        "longitude": -77.9876318305052
      }
    },
    {
      "number": 15865,
      "class": "Bus",
      "name": "TYRONE 4 1",
      "init": {
        "Vr": -0.84373239693712,
        "Vi": -0.6057155131038457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6947154534099,
        "longitude": -78.1954517975357
      }
    },
    {
      "number": 15866,
      "class": "Bus",
      "name": "TYRONE 4 2",
      "init": {
        "Vr": -0.8519961975807399,
        "Vi": -0.5913043354047217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6947154534099,
        "longitude": -78.1954517975357
      }
    },
    {
      "number": 15867,
      "class": "Bus",
      "name": "TYRONE 4 3",
      "init": {
        "Vr": -0.8435122535986174,
        "Vi": -0.6063877481188468
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6947154534099,
        "longitude": -78.1954517975357
      }
    },
    {
      "number": 15868,
      "class": "Bus",
      "name": "TYRONE 4 5",
      "init": {
        "Vr": -0.84373239693712,
        "Vi": -0.6057155131038457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6947154534099,
        "longitude": -78.1954517975357
      }
    },
    {
      "number": 15869,
      "class": "Bus",
      "name": "TYRONE 5 1",
      "init": {
        "Vr": -0.830308447945998,
        "Vi": -0.6297335800783896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15870,
      "class": "Bus",
      "name": "TYRONE 5 2",
      "init": {
        "Vr": -0.8417412954323296,
        "Vi": -0.6108072873901359
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15871,
      "class": "Bus",
      "name": "TYRONE 5 3",
      "init": {
        "Vr": -0.8491813643354303,
        "Vi": -0.5993261732776877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15872,
      "class": "Bus",
      "name": "TYRONE 5 4",
      "init": {
        "Vr": -0.8440125019405678,
        "Vi": -0.6070474610562938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15873,
      "class": "Bus",
      "name": "TYRONE 5 5",
      "init": {
        "Vr": -0.8440125019405678,
        "Vi": -0.6070474610562938
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15874,
      "class": "Bus",
      "name": "TYRONE 5 6",
      "init": {
        "Vr": -0.8420321184109263,
        "Vi": -0.6098867826908808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15875,
      "class": "Bus",
      "name": "TYRONE 5 8",
      "init": {
        "Vr": -0.8301505384144985,
        "Vi": -0.6307228055121461
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7264500313661,
        "longitude": -78.3260162810365
      }
    },
    {
      "number": 15876,
      "class": "Bus",
      "name": "CLARION 4 1",
      "init": {
