        "Vr": -0.7903531411265846,
        "Vi": -0.6597733246654688
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15877,
      "class": "Bus",
      "name": "CLARION 4 2",
      "init": {
        "Vr": -0.8080815700600529,
        "Vi": -0.6426753881465103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15878,
      "class": "Bus",
      "name": "CLARION 4 3",
      "init": {
        "Vr": -0.8195469207715562,
        "Vi": -0.635652521516931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15879,
      "class": "Bus",
      "name": "CLARION 4 4",
      "init": {
        "Vr": -0.7887676046086382,
        "Vi": -0.664554899644193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15880,
      "class": "Bus",
      "name": "CLARION 4 5",
      "init": {
        "Vr": -0.7891099854751485,
        "Vi": -0.6635557016791174
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15881,
      "class": "Bus",
      "name": "CLARION 4 6",
      "init": {
        "Vr": -0.80613292709211,
        "Vi": -0.6492292368893761
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15882,
      "class": "Bus",
      "name": "CLARION 4 7",
      "init": {
        "Vr": -0.7917904480921654,
        "Vi": -0.6630197062599066
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15883,
      "class": "Bus",
      "name": "CLARION 4 9",
      "init": {
        "Vr": -0.8087799356427018,
        "Vi": -0.6411736651577983
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1798475924092,
        "longitude": -79.4375459403071
      }
    },
    {
      "number": 15884,
      "class": "Bus",
      "name": "SOMERSET 17 1",
      "init": {
        "Vr": -0.7839499883695485,
        "Vi": -0.6831049018178355
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8844210319785,
        "longitude": -78.9188133542892
      }
    },
    {
      "number": 15885,
      "class": "Bus",
      "name": "SOMERSET 17 2",
      "init": {
        "Vr": -0.7954598720780245,
        "Vi": -0.6773671624629702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8844210319785,
        "longitude": -78.9188133542892
      }
    },
    {
      "number": 15886,
      "class": "Bus",
      "name": "SOMERSET 17 3",
      "init": {
        "Vr": -0.7836885836769777,
        "Vi": -0.6837670581187241
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8844210319785,
        "longitude": -78.9188133542892
      }
    },
    {
      "number": 15887,
      "class": "Bus",
      "name": "SOMERSET 17 5",
      "init": {
        "Vr": -0.7839499883695485,
        "Vi": -0.6831049018178355
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8844210319785,
        "longitude": -78.9188133542892
      }
    },
    {
      "number": 15888,
      "class": "Bus",
      "name": "KENNERDELL 3 1",
      "init": {
        "Vr": -0.8093579397546152,
        "Vi": -0.6421988371024908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2740482387823,
        "longitude": -79.8168780026977
      }
    },
    {
      "number": 15889,
      "class": "Bus",
      "name": "KENNERDELL 3 2",
      "init": {
        "Vr": -0.8189889072641672,
        "Vi": -0.6294881594218389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2740482387823,
        "longitude": -79.8168780026977
      }
    },
    {
      "number": 15890,
      "class": "Bus",
      "name": "KENNERDELL 3 3",
      "init": {
        "Vr": -0.8090759511151311,
        "Vi": -0.6416168900699748
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2740482387823,
        "longitude": -79.8168780026977
      }
    },
    {
      "number": 15891,
      "class": "Bus",
      "name": "KENNERDELL 3 5",
      "init": {
        "Vr": -0.8093579397546152,
        "Vi": -0.6421988371024908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2740482387823,
        "longitude": -79.8168780026977
      }
    },
    {
      "number": 15892,
      "class": "Bus",
      "name": "SIDMAN 2 1",
      "init": {
        "Vr": -0.8096520285545039,
        "Vi": -0.6435244768020655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3094008971879,
        "longitude": -78.7315894732244
      }
    },
    {
      "number": 15893,
      "class": "Bus",
      "name": "SIDMAN 2 2",
      "init": {
        "Vr": -0.819296216258347,
        "Vi": -0.6327353604866965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3094008971879,
        "longitude": -78.7315894732244
      }
    },
    {
      "number": 15894,
      "class": "Bus",
      "name": "SIDMAN 2 3",
      "init": {
        "Vr": -0.8094997920297552,
        "Vi": -0.6434182080557469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3094008971879,
        "longitude": -78.7315894732244
      }
    },
    {
      "number": 15895,
      "class": "Bus",
      "name": "SIDMAN 2 5",
      "init": {
        "Vr": -0.8096520285545039,
        "Vi": -0.6435244768020655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3094008971879,
        "longitude": -78.7315894732244
      }
    },
    {
      "number": 15896,
      "class": "Bus",
      "name": "WEST PITTSBURG 1",
      "init": {
        "Vr": -0.7863248349366287,
        "Vi": -0.6881548120731132
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15897,
      "class": "Bus",
      "name": "WEST PITTSBURG 2",
      "init": {
        "Vr": -0.8097217028646894,
        "Vi": -0.6555379450823776
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15898,
      "class": "Bus",
      "name": "WEST PITTSBURG 3",
      "init": {
        "Vr": -0.8469633948426049,
        "Vi": -0.6045806382249062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15899,
      "class": "Bus",
      "name": "WEST PITTSBURG 4",
      "init": {
        "Vr": -0.7796978493943049,
        "Vi": -0.6987706129271475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15900,
      "class": "Bus",
      "name": "WEST PITTSBURG 5",
      "init": {
        "Vr": -0.7764278678064231,
        "Vi": -0.7024022152116669
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15901,
      "class": "Bus",
      "name": "WEST PITTSBURG 6",
      "init": {
        "Vr": -0.7712413493966348,
        "Vi": -0.7051323927375556
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15902,
      "class": "Bus",
      "name": "WEST PITTSBURG 7",
      "init": {
        "Vr": -0.8095291539087,
        "Vi": -0.6552154970117929
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15903,
      "class": "Bus",
      "name": "WEST PITTSBURG 9",
      "init": {
        "Vr": -0.7875363819734433,
        "Vi": -0.6870360652223153
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9600048549974,
        "longitude": -80.3844595537731
      }
    },
    {
      "number": 15904,
      "class": "Bus",
      "name": "WARREN 15 1",
      "init": {
        "Vr": -0.758513580067192,
        "Vi": -0.6546846840767684
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15905,
      "class": "Bus",
      "name": "WARREN 15 2",
      "init": {
        "Vr": -0.7884521634400962,
        "Vi": -0.6421650108264342
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15906,
      "class": "Bus",
      "name": "WARREN 15 3",
      "init": {
        "Vr": -0.7972279416351327,
        "Vi": -0.6349071593945006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15907,
      "class": "Bus",
      "name": "WARREN 15 4",
      "init": {
        "Vr": -0.7585135800671922,
        "Vi": -0.6546846840767684
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15908,
      "class": "Bus",
      "name": "WARREN 15 5",
      "init": {
        "Vr": -0.7248885044034041,
        "Vi": -0.6632324409530738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15909,
      "class": "Bus",
      "name": "WARREN 15 6",
      "init": {
        "Vr": -0.7361861546474926,
        "Vi": -0.6494017102491876
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15910,
      "class": "Bus",
      "name": "WARREN 15 7",
      "init": {
        "Vr": -0.791481546660817,
        "Vi": -0.6404899026567429
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15911,
      "class": "Bus",
      "name": "WARREN 15 9",
      "init": {
        "Vr": -0.7884521634400962,
        "Vi": -0.6421650108264342
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8316528041499,
        "longitude": -79.0435025752679
      }
    },
    {
      "number": 15912,
      "class": "Bus",
      "name": "LILLY 1",
      "init": {
        "Vr": -0.8374231066208595,
        "Vi": -0.6183662860097455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4046678272409,
        "longitude": -78.5483400517406
      }
    },
    {
      "number": 15913,
      "class": "Bus",
      "name": "LILLY 2",
      "init": {
        "Vr": -0.8374231066208596,
        "Vi": -0.6183662860097456
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4046678272409,
        "longitude": -78.5483400517406
      }
    },
    {
      "number": 15914,
      "class": "Bus",
      "name": "LILLY 3",
      "init": {
        "Vr": -0.8374231066208595,
        "Vi": -0.6183662860097455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4046678272409,
        "longitude": -78.5483400517406
      }
    },
    {
      "number": 15915,
      "class": "Bus",
      "name": "PATTON 4 1",
      "init": {
        "Vr": -0.8148931163098201,
        "Vi": -0.6484548475441397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15916,
      "class": "Bus",
      "name": "PATTON 4 2",
      "init": {
        "Vr": -0.8219757677354549,
        "Vi": -0.6364285203303622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15917,
      "class": "Bus",
      "name": "PATTON 4 3",
      "init": {
        "Vr": -0.8256457549323244,
        "Vi": -0.630196889881906
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15918,
      "class": "Bus",
      "name": "PATTON 4 4",
      "init": {
        "Vr": -0.8256457549323243,
        "Vi": -0.630196889881906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15919,
      "class": "Bus",
      "name": "PATTON 4 5",
      "init": {
        "Vr": -0.8219757677354547,
        "Vi": -0.6364285203303622
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15920,
      "class": "Bus",
      "name": "PATTON 4 6",
      "init": {
        "Vr": -0.8219757677354547,
        "Vi": -0.6364285203303622
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15921,
      "class": "Bus",
      "name": "PATTON 4 7",
      "init": {
        "Vr": -0.8219757677354548,
        "Vi": -0.6364285203303622
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15922,
      "class": "Bus",
      "name": "PATTON 4 8",
      "init": {
        "Vr": -0.8177508989277446,
        "Vi": -0.6589203884221809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15923,
      "class": "Bus",
      "name": "PATTON 4 9",
      "init": {
        "Vr": -0.8146896167175361,
        "Vi": -0.6490193167983781
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15924,
      "class": "Bus",
      "name": "PATTON 4 11",
      "init": {
        "Vr": -0.8148931163098201,
        "Vi": -0.6484548475441397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6584639669865,
        "longitude": -78.7109470202603
      }
    },
    {
      "number": 15925,
      "class": "Bus",
      "name": "BERLIN 10 1",
      "init": {
        "Vr": -0.8136051183890736,
        "Vi": -0.6452015088106365
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0906129078161,
        "longitude": -78.8917151132649
      }
    },
    {
      "number": 15926,
      "class": "Bus",
      "name": "BERLIN 10 2",
      "init": {
        "Vr": -0.811301944536089,
        "Vi": -0.6457655744265581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0906129078161,
        "longitude": -78.8917151132649
      }
    },
    {
      "number": 15927,
      "class": "Bus",
      "name": "BERLIN 10 3",
      "init": {
        "Vr": -0.8072790038071117,
        "Vi": -0.6556680033877629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0906129078161,
        "longitude": -78.8917151132649
      }
    },
    {
      "number": 15928,
      "class": "Bus",
      "name": "BERLIN 10 4",
      "init": {
        "Vr": -0.8137726627931959,
        "Vi": -0.6448919021303487
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0906129078161,
        "longitude": -78.8917151132649
      }
    },
    {
      "number": 15929,
      "class": "Bus",
      "name": "BERLIN 10 6",
      "init": {
        "Vr": -0.8136051183890736,
        "Vi": -0.6452015088106365
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0906129078161,
        "longitude": -78.8917151132649
      }
    },
    {
      "number": 15930,
      "class": "Bus",
      "name": "FARMINGTON 11 1",
      "init": {
        "Vr": -0.7625217952952372,
        "Vi": -0.7148602155916203
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7379713576548,
        "longitude": -79.7370147231693
      }
    },
    {
      "number": 15931,
      "class": "Bus",
      "name": "FARMINGTON 11 2",
      "init": {
        "Vr": -0.7694485055830415,
        "Vi": -0.7040773806803189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7379713576548,
        "longitude": -79.7370147231693
      }
    },
    {
      "number": 15932,
      "class": "Bus",
      "name": "FARMINGTON 11 3",
      "init": {
        "Vr": -0.7626985960663113,
        "Vi": -0.7148771243394285
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7379713576548,
        "longitude": -79.7370147231693
      }
    },
    {
      "number": 15933,
      "class": "Bus",
      "name": "FARMINGTON 11 5",
      "init": {
        "Vr": -0.7625217952952372,
        "Vi": -0.7148602155916203
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7379713576548,
        "longitude": -79.7370147231693
      }
    },
    {
      "number": 15934,
      "class": "Bus",
      "name": "SPRINGDALE 2 1",
      "init": {
        "Vr": -0.8150842722679877,
        "Vi": -0.6412188555733478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15935,
      "class": "Bus",
      "name": "SPRINGDALE 2 2",
      "init": {
        "Vr": -0.8015861681185417,
        "Vi": -0.6626156772483813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15936,
      "class": "Bus",
      "name": "SPRINGDALE 2 3",
      "init": {
        "Vr": -0.8015861681185417,
        "Vi": -0.6626156772483813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15937,
      "class": "Bus",
      "name": "SPRINGDALE 2 4",
      "init": {
        "Vr": -0.8158336268988113,
        "Vi": -0.6402727771910164
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15938,
      "class": "Bus",
      "name": "SPRINGDALE 2 5",
      "init": {
        "Vr": -0.8154503291848028,
        "Vi": -0.6403596342178923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15939,
      "class": "Bus",
      "name": "SPRINGDALE 2 7",
      "init": {
        "Vr": -0.8150842722679877,
        "Vi": -0.6412188555733478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5753975141627,
        "longitude": -79.7986597592952
      }
    },
    {
      "number": 15940,
      "class": "Bus",
      "name": "PITTSBURGH 100 1",
      "init": {
        "Vr": -0.8287077072371327,
        "Vi": -0.6262409719868477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4550671503567,
        "longitude": -80.0852130718773
      }
    },
    {
      "number": 15941,
      "class": "Bus",
      "name": "PITTSBURGH 100 2",
      "init": {
        "Vr": -0.8286832370174338,
        "Vi": -0.6252619391720867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4550671503567,
        "longitude": -80.0852130718773
      }
    },
    {
      "number": 15942,
      "class": "Bus",
      "name": "SPRINGDALE 3 1",
      "init": {
        "Vr": -0.7822049745439179,
        "Vi": -0.6944576198581851
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15943,
      "class": "Bus",
      "name": "SPRINGDALE 3 2",
      "init": {
        "Vr": -0.7967693399941023,
        "Vi": -0.6707101322444166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15944,
      "class": "Bus",
      "name": "SPRINGDALE 3 3",
      "init": {
        "Vr": -0.816486023618407,
        "Vi": -0.6385901819315735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15945,
      "class": "Bus",
      "name": "SPRINGDALE 3 4",
      "init": {
        "Vr": -0.7931102858776016,
        "Vi": -0.6766762929278758
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15946,
      "class": "Bus",
      "name": "SPRINGDALE 3 5",
      "init": {
        "Vr": -0.7931102858776017,
        "Vi": -0.6766762929278757
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15947,
      "class": "Bus",
      "name": "SPRINGDALE 3 6",
      "init": {
        "Vr": -0.75498679572182,
        "Vi": -0.7085914900179674
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15948,
      "class": "Bus",
      "name": "SPRINGDALE 3 7",
      "init": {
        "Vr": -0.7544632499496343,
        "Vi": -0.7056020044707259
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15949,
      "class": "Bus",
      "name": "SPRINGDALE 3 8",
      "init": {
        "Vr": -0.7563432989294602,
        "Vi": -0.7059148610884433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15950,
      "class": "Bus",
      "name": "SPRINGDALE 3 9",
      "init": {
        "Vr": -0.7972464020152579,
        "Vi": -0.6693188854894152
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15951,
      "class": "Bus",
      "name": "SPRINGDALE 3 11",
      "init": {
        "Vr": -0.7967693399941023,
        "Vi": -0.6707101322444166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5538630363081,
        "longitude": -79.7804862597451
      }
    },
    {
      "number": 15952,
      "class": "Bus",
      "name": "SHELOCTA 3 1",
      "init": {
        "Vr": -0.7883301052918962,
        "Vi": -0.6868925409398695
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15953,
      "class": "Bus",
      "name": "SHELOCTA 3 2",
      "init": {
        "Vr": -0.8037206427916992,
        "Vi": -0.6692288131446612
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15954,
      "class": "Bus",
      "name": "SHELOCTA 3 3",
      "init": {
        "Vr": -0.8184816870282596,
        "Vi": -0.6532287029916654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15955,
      "class": "Bus",
      "name": "SHELOCTA 3 4",
      "init": {
        "Vr": -0.7883301052918962,
        "Vi": -0.6868925409398695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15956,
      "class": "Bus",
      "name": "SHELOCTA 3 5",
      "init": {
        "Vr": -0.7883301052918962,
        "Vi": -0.6868925409398695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15957,
      "class": "Bus",
      "name": "SHELOCTA 3 6",
      "init": {
        "Vr": -0.8030703908949499,
        "Vi": -0.6688635658833754
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15958,
      "class": "Bus",
      "name": "SHELOCTA 3 8",
      "init": {
        "Vr": -0.7865005435746107,
        "Vi": -0.6875237152768094
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6775832737725,
        "longitude": -79.3274686486231
      }
    },
    {
      "number": 15959,
      "class": "Bus",
      "name": "COLVER 1",
      "init": {
        "Vr": -0.8009231226868512,
        "Vi": -0.6705099323571666
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15960,
      "class": "Bus",
      "name": "COLVER 2",
      "init": {
        "Vr": -0.8128053039662555,
        "Vi": -0.6519274495560533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15961,
      "class": "Bus",
      "name": "COLVER 3",
      "init": {
        "Vr": -0.8276953205172177,
        "Vi": -0.6300046247223087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15962,
      "class": "Bus",
      "name": "COLVER 4",
      "init": {
        "Vr": -0.7888720165633384,
        "Vi": -0.695977756682475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15963,
      "class": "Bus",
      "name": "COLVER 5",
      "init": {
        "Vr": -0.7980890185218256,
        "Vi": -0.6694401857484771
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15964,
      "class": "Bus",
      "name": "COLVER 7",
      "init": {
        "Vr": -0.8009231226868512,
        "Vi": -0.6705099323571666
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5191514281554,
        "longitude": -78.8103379817223
      }
    },
    {
      "number": 15965,
      "class": "Bus",
      "name": "GREENSBURG 6 1",
      "init": {
        "Vr": -0.7788057624564967,
        "Vi": -0.681765509183119
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537005125567,
        "longitude": -79.0208754644389
      }
    },
    {
      "number": 15966,
      "class": "Bus",
      "name": "GREENSBURG 6 2",
      "init": {
        "Vr": -0.7775861971286856,
        "Vi": -0.6849146126531179
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537005125567,
        "longitude": -79.0208754644389
      }
    },
    {
      "number": 15967,
      "class": "Bus",
      "name": "GREENSBURG 6 3",
      "init": {
        "Vr": -0.7930829467645485,
        "Vi": -0.6664625639671629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537005125567,
        "longitude": -79.0208754644389
      }
    },
    {
      "number": 15968,
      "class": "Bus",
      "name": "GREENSBURG 6 4",
      "init": {
        "Vr": -0.7790542022266365,
        "Vi": -0.6807647067720671
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537005125567,
        "longitude": -79.0208754644389
      }
    },
    {
      "number": 15969,
      "class": "Bus",
      "name": "GREENSBURG 6 6",
      "init": {
        "Vr": -0.7788057624564967,
        "Vi": -0.681765509183119
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537005125567,
        "longitude": -79.0208754644389
      }
    },
    {
      "number": 15970,
      "class": "Bus",
      "name": "CHESWICK 4 1",
      "init": {
        "Vr": -0.807656839591273,
        "Vi": -0.6472367112330183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5140779261252,
        "longitude": -79.7804915973293
      }
    },
    {
      "number": 15971,
      "class": "Bus",
      "name": "CHESWICK 4 2",
      "init": {
        "Vr": -0.7773702217493977,
        "Vi": -0.6646504925153149
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5140779261252,
        "longitude": -79.7804915973293
      }
    },
    {
      "number": 15972,
      "class": "Bus",
      "name": "CHESWICK 4 3",
      "init": {
        "Vr": -0.8088720729718085,
        "Vi": -0.6457349158897419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5140779261252,
        "longitude": -79.7804915973293
      }
    },
    {
      "number": 15973,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 1",
      "init": {
        "Vr": -0.7604662313766556,
        "Vi": -0.7196528446247348
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15974,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 2",
      "init": {
        "Vr": -0.7874178032313089,
        "Vi": -0.6871244499345738
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15975,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 3",
      "init": {
        "Vr": -0.814519165972085,
        "Vi": -0.6585346428288104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15976,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 4",
      "init": {
        "Vr": -0.8215535717318888,
        "Vi": -0.6454048721532668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15977,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 5",
      "init": {
        "Vr": -0.7454074609223618,
        "Vi": -0.7314414702479317
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15978,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 6",
      "init": {
        "Vr": -0.7493239932870894,
        "Vi": -0.7286286876515062
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15979,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 7",
      "init": {
        "Vr": -0.7432973664257996,
        "Vi": -0.7324087655052058
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15980,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 8",
      "init": {
        "Vr": -0.8148779770886281,
        "Vi": -0.6568081634672773
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15981,
      "class": "Bus",
      "name": "SHIPPINGPORT 1 10",
      "init": {
        "Vr": -0.814519165972085,
        "Vi": -0.6585346428288104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290891320828,
        "longitude": -80.4480531909636
      }
    },
    {
      "number": 15982,
      "class": "Bus",
      "name": "GARRETT 2 1",
      "init": {
        "Vr": -0.7733039374654053,
        "Vi": -0.7054932130861521
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8404570093739,
        "longitude": -79.1584642022985
      }
    },
    {
      "number": 15983,
      "class": "Bus",
      "name": "GARRETT 2 2",
      "init": {
        "Vr": -0.7810141339875295,
        "Vi": -0.6921985960562256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8404570093739,
        "longitude": -79.1584642022985
      }
    },
    {
      "number": 15984,
      "class": "Bus",
      "name": "GARRETT 2 3",
      "init": {
        "Vr": -0.7879912328295783,
        "Vi": -0.6825181470841639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8404570093739,
        "longitude": -79.1584642022985
      }
    },
    {
      "number": 15985,
      "class": "Bus",
      "name": "GARRETT 2 4",
      "init": {
        "Vr": -0.7812633556435193,
        "Vi": -0.6910823829911362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8404570093739,
        "longitude": -79.1584642022985
      }
    },
    {
      "number": 15986,
      "class": "Bus",
      "name": "GARRETT 2 6",
      "init": {
        "Vr": -0.772949937446084,
        "Vi": -0.7065915701988021
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8404570093739,
        "longitude": -79.1584642022985
      }
    },
    {
      "number": 15987,
      "class": "Bus",
      "name": "MEYERSDALE 4 1",
      "init": {
        "Vr": -0.7852750380756771,
        "Vi": -0.6834824949402649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.77463334828,
        "longitude": -79.0279229003729
      }
    },
    {
      "number": 15988,
      "class": "Bus",
      "name": "MEYERSDALE 4 2",
      "init": {
        "Vr": -0.7524857410384458,
        "Vi": -0.7149889396319768
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.77463334828,
        "longitude": -79.0279229003729
      }
    },
    {
      "number": 15989,
      "class": "Bus",
      "name": "MEYERSDALE 4 3",
      "init": {
        "Vr": -0.7854744915603972,
        "Vi": -0.6831964354935123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.77463334828,
        "longitude": -79.0279229003729
      }
    },
    {
      "number": 15990,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 1",
      "init": {
        "Vr": -0.7476172399917264,
        "Vi": -0.7329922020784663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15991,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 2",
      "init": {
        "Vr": -0.7892196891181014,
        "Vi": -0.683706486224425
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15992,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 3",
      "init": {
        "Vr": -0.8190273081955446,
        "Vi": -0.6498992764452016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15993,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 4",
      "init": {
        "Vr": -0.8087941297075382,
        "Vi": -0.6605169787403371
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15994,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 5",
      "init": {
        "Vr": -0.8087941297075381,
        "Vi": -0.660516978740337
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15995,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 6",
      "init": {
        "Vr": -0.6672103475643985,
        "Vi": -0.821401802982792
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15996,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 7",
      "init": {
        "Vr": -0.6635274022574502,
        "Vi": -0.8246192751946053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15997,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 8",
      "init": {
        "Vr": -0.7560233746917271,
        "Vi": -0.7206839402608071
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15998,
      "class": "Bus",
      "name": "SHIPPINGPORT 2 10",
      "init": {
        "Vr": -0.7476172399917264,
        "Vi": -0.7329922020784663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6046266873576,
        "longitude": -80.432051387006
      }
    },
    {
      "number": 15999,
      "class": "Bus",
      "name": "MARION 3 1",
      "init": {
        "Vr": -0.8648468489216565,
        "Vi": -0.573967704373661
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16000,
      "class": "Bus",
      "name": "MARION 3 2",
      "init": {
        "Vr": -0.9003164044073805,
        "Vi": -0.5130106039275875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16001,
      "class": "Bus",
      "name": "MARION 3 3",
      "init": {
        "Vr": -0.923786466143243,
        "Vi": -0.4687636910902092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16002,
      "class": "Bus",
      "name": "MARION 3 4",
      "init": {
        "Vr": -0.8640384590946965,
        "Vi": -0.5788242063524649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16003,
      "class": "Bus",
      "name": "MARION 3 5",
      "init": {
        "Vr": -0.8640384590946965,
        "Vi": -0.5788242063524649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16004,
      "class": "Bus",
      "name": "MARION 3 6",
      "init": {
        "Vr": -0.8647765047991087,
        "Vi": -0.5747913208970157
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16005,
      "class": "Bus",
      "name": "MARION 3 7",
      "init": {
        "Vr": -0.9011451089396751,
        "Vi": -0.5091976285084264
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16006,
      "class": "Bus",
      "name": "MARION 3 9",
      "init": {
        "Vr": -0.8635903254171409,
        "Vi": -0.57849941976949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8684987019451,
        "longitude": -77.655393669922
      }
    },
    {
      "number": 16007,
      "class": "Bus",
      "name": "GIBBON GLADE 1",
      "init": {
        "Vr": -0.7554285320997621,
        "Vi": -0.7252274521119751
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16008,
      "class": "Bus",
      "name": "GIBBON GLADE 2",
      "init": {
        "Vr": -0.7581150724387333,
        "Vi": -0.7244715753970505
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16009,
      "class": "Bus",
      "name": "GIBBON GLADE 3",
      "init": {
        "Vr": -0.769764972032556,
        "Vi": -0.7115417477853767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16010,
      "class": "Bus",
      "name": "GIBBON GLADE 4",
      "init": {
        "Vr": -0.7507814923998619,
        "Vi": -0.7369065388387557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16011,
      "class": "Bus",
      "name": "GIBBON GLADE 5",
      "init": {
        "Vr": -0.7415835912049481,
        "Vi": -0.7390959904479647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16012,
      "class": "Bus",
      "name": "GIBBON GLADE 6",
      "init": {
        "Vr": -0.756847202499257,
        "Vi": -0.7233622897801408
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16013,
      "class": "Bus",
      "name": "GIBBON GLADE 8",
      "init": {
        "Vr": -0.758115072438734,
        "Vi": -0.7244715753970492
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7116933935096,
        "longitude": -79.8539675126673
      }
    },
    {
      "number": 16014,
      "class": "Bus",
      "name": "SIDMAN 3 1",
      "init": {
        "Vr": -0.8066950039676414,
        "Vi": -0.66428218904573
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3176637692144,
        "longitude": -78.6613514742506
      }
    },
    {
      "number": 16015,
      "class": "Bus",
      "name": "SIDMAN 3 2",
      "init": {
        "Vr": -0.8098180244109501,
        "Vi": -0.6481990236224312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3176637692144,
        "longitude": -78.6613514742506
      }
    },
    {
      "number": 16016,
      "class": "Bus",
      "name": "SIDMAN 3 3",
      "init": {
        "Vr": -0.8249077561219416,
        "Vi": -0.6271058188652141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3176637692144,
        "longitude": -78.6613514742506
      }
    },
    {
      "number": 16017,
      "class": "Bus",
      "name": "SIDMAN 3 4",
      "init": {
        "Vr": -0.806709379909211,
        "Vi": -0.6652070261313491
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3176637692144,
        "longitude": -78.6613514742506
      }
    },
    {
      "number": 16018,
      "class": "Bus",
      "name": "SIDMAN 3 6",
      "init": {
        "Vr": -0.809418341108334,
        "Vi": -0.6480910514866683
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3176637692144,
        "longitude": -78.6613514742506
      }
    },
    {
      "number": 16019,
      "class": "Bus",
      "name": "NEW FLORENCE 4 1",
      "init": {
        "Vr": -0.7885637971622194,
        "Vi": -0.6811249907892287
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16020,
      "class": "Bus",
      "name": "NEW FLORENCE 4 2",
      "init": {
        "Vr": -0.8044313791162901,
        "Vi": -0.6604661264556887
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16021,
      "class": "Bus",
      "name": "NEW FLORENCE 4 3",
      "init": {
        "Vr": -0.8132703245190038,
        "Vi": -0.6486051844337017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16022,
      "class": "Bus",
      "name": "NEW FLORENCE 4 4",
      "init": {
        "Vr": -0.7654674301847167,
        "Vi": -0.7133683121533881
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16023,
      "class": "Bus",
      "name": "NEW FLORENCE 4 5",
      "init": {
        "Vr": -0.7822414948242211,
        "Vi": -0.6952308218518138
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16024,
      "class": "Bus",
      "name": "NEW FLORENCE 4 6",
      "init": {
        "Vr": -0.7896449382545234,
        "Vi": -0.6777661446753575
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16025,
      "class": "Bus",
      "name": "NEW FLORENCE 4 8",
      "init": {
        "Vr": -0.7885637971622202,
        "Vi": -0.6811249907892282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3602323083362,
        "longitude": -79.0422197329992
      }
    },
    {
      "number": 16026,
      "class": "Bus",
      "name": "ALTOONA 9 1",
      "init": {
        "Vr": -0.834295844333018,
        "Vi": -0.6192507694554168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5521441334661,
        "longitude": -78.4621479573288
      }
    },
    {
      "number": 16027,
      "class": "Bus",
      "name": "ALTOONA 9 2",
      "init": {
        "Vr": -0.8344344698751712,
        "Vi": -0.6188267355406893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5521441334661,
        "longitude": -78.4621479573288
      }
    },
    {
      "number": 16028,
      "class": "Bus",
      "name": "HOMER CITY 4 1",
      "init": {
        "Vr": -0.7787783032656478,
        "Vi": -0.693796309124022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16029,
      "class": "Bus",
      "name": "HOMER CITY 4 2",
      "init": {
        "Vr": -0.7962814413727972,
        "Vi": -0.6678580176833856
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16030,
      "class": "Bus",
      "name": "HOMER CITY 4 3",
      "init": {
        "Vr": -0.8034738819259755,
        "Vi": -0.6598538955195085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16031,
      "class": "Bus",
      "name": "HOMER CITY 4 4",
      "init": {
        "Vr": -0.7731471561806612,
        "Vi": -0.7319580228691648
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16032,
      "class": "Bus",
      "name": "HOMER CITY 4 5",
      "init": {
        "Vr": -0.7816534818450318,
        "Vi": -0.7233729087535961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16033,
      "class": "Bus",
      "name": "HOMER CITY 4 6",
      "init": {
        "Vr": -0.787088321903221,
        "Vi": -0.7159326120598338
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16034,
      "class": "Bus",
      "name": "HOMER CITY 4 7",
      "init": {
        "Vr": -0.7967843506263494,
        "Vi": -0.666400298554572
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16035,
      "class": "Bus",
      "name": "HOMER CITY 4 9",
      "init": {
        "Vr": -0.7808863500471214,
        "Vi": -0.6898704425554626
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5262565782735,
        "longitude": -79.2024796412554
      }
    },
    {
      "number": 16036,
      "class": "Bus",
      "name": "MASONTOWN 4 1",
      "init": {
        "Vr": -0.7511323953904481,
        "Vi": -0.72938962868668
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16037,
      "class": "Bus",
      "name": "MASONTOWN 4 2",
      "init": {
        "Vr": -0.7624972841281266,
        "Vi": -0.7164384413335241
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16038,
      "class": "Bus",
      "name": "MASONTOWN 4 3",
      "init": {
        "Vr": -0.7729006435709393,
        "Vi": -0.7039500170601429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16039,
      "class": "Bus",
      "name": "MASONTOWN 4 4",
      "init": {
        "Vr": -0.7034906383825195,
        "Vi": -0.7232079348173879
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16040,
      "class": "Bus",
      "name": "MASONTOWN 4 5",
      "init": {
        "Vr": -0.7027854326036154,
        "Vi": -0.7237935331116834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16041,
      "class": "Bus",
      "name": "MASONTOWN 4 6",
      "init": {
        "Vr": -0.7167097282886289,
        "Vi": -0.7190323093421135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16042,
      "class": "Bus",
      "name": "MASONTOWN 4 7",
      "init": {
        "Vr": -0.7551844805149545,
        "Vi": -0.7248459825028281
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16043,
      "class": "Bus",
      "name": "MASONTOWN 4 9",
      "init": {
        "Vr": -0.7623339864119087,
        "Vi": -0.7158160446118987
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8642607739985,
        "longitude": -79.9175602503363
      }
    },
    {
      "number": 16044,
      "class": "Bus",
      "name": "ADRIAN 1 1",
      "init": {
        "Vr": -0.7925440560047933,
        "Vi": -0.6816428523529269
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799760853436,
        "longitude": -79.4879956134996
      }
    },
    {
      "number": 16045,
      "class": "Bus",
      "name": "ADRIAN 1 2",
      "init": {
        "Vr": -0.8085540552215984,
        "Vi": -0.6624185233462505
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799760853436,
        "longitude": -79.4879956134996
      }
    },
    {
      "number": 16046,
      "class": "Bus",
      "name": "ADRIAN 1 3",
      "init": {
        "Vr": -0.8193085905567821,
        "Vi": -0.6495790990209122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799760853436,
        "longitude": -79.4879956134996
      }
    },
    {
      "number": 16047,
      "class": "Bus",
      "name": "ADRIAN 1 4",
      "init": {
        "Vr": -0.808944095746981,
        "Vi": -0.6615777336150467
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799760853436,
        "longitude": -79.4879956134996
      }
    },
    {
      "number": 16048,
      "class": "Bus",
      "name": "ADRIAN 1 6",
      "init": {
        "Vr": -0.7917235855225356,
        "Vi": -0.6833126338532536
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8799760853436,
        "longitude": -79.4879956134996
      }
    },
    {
      "number": 16049,
      "class": "Bus",
      "name": "CHAMBERSBURG 9 1",
      "init": {
        "Vr": -0.9259597151836804,
        "Vi": -0.4667673026166728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9185082522745,
        "longitude": -77.6895356137911
      }
    },
    {
      "number": 16050,
      "class": "Bus",
      "name": "CHAMBERSBURG 9 2",
      "init": {
        "Vr": -0.9259041844541941,
        "Vi": -0.46649247829946433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9185082522745,
        "longitude": -77.6895356137911
      }
    },
    {
      "number": 16051,
      "class": "Bus",
      "name": "SHELOCTA 4 1",
      "init": {
        "Vr": -0.8100568405400876,
        "Vi": -0.657661776321528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16052,
      "class": "Bus",
      "name": "SHELOCTA 4 2",
      "init": {
        "Vr": -0.7639780681328326,
        "Vi": -0.6521946217485788
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16053,
      "class": "Bus",
      "name": "SHELOCTA 4 3",
      "init": {
        "Vr": -0.782444074597612,
        "Vi": -0.6426022227526244
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16054,
      "class": "Bus",
      "name": "SHELOCTA 4 4",
      "init": {
        "Vr": -0.8100568405400876,
        "Vi": -0.657661776321528
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16055,
      "class": "Bus",
      "name": "SHELOCTA 4 5",
      "init": {
        "Vr": -0.7666157829480926,
        "Vi": -0.6490921002143146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16056,
      "class": "Bus",
      "name": "SHELOCTA 4 6",
      "init": {
        "Vr": -0.7817414319170515,
        "Vi": -0.6434568207609618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16057,
      "class": "Bus",
      "name": "SHELOCTA 4 7",
      "init": {
        "Vr": -0.7697768401835111,
        "Vi": -0.6453401657597615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16058,
      "class": "Bus",
      "name": "SHELOCTA 4 8",
      "init": {
        "Vr": -0.810167268996465,
        "Vi": -0.6574536338079061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16059,
      "class": "Bus",
      "name": "SHELOCTA 4 10",
      "init": {
        "Vr": -0.8100568405400876,
        "Vi": -0.657661776321528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6502333821613,
        "longitude": -79.3563357997169
      }
    },
    {
      "number": 16060,
      "class": "Bus",
      "name": "SCOTTDALE 4 1",
      "init": {
        "Vr": -0.7875670906898569,
        "Vi": -0.6874305850876189
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7029494025901,
        "longitude": -79.6361822634883
      }
    },
    {
      "number": 16061,
      "class": "Bus",
      "name": "SCOTTDALE 4 2",
      "init": {
        "Vr": -0.8054100168289604,
        "Vi": -0.6688746315974201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7029494025901,
        "longitude": -79.6361822634883
      }
    },
    {
      "number": 16062,
      "class": "Bus",
      "name": "SCOTTDALE 4 3",
      "init": {
        "Vr": -0.8188177520480868,
        "Vi": -0.6548966459982549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7029494025901,
        "longitude": -79.6361822634883
      }
    },
    {
      "number": 16063,
      "class": "Bus",
      "name": "SCOTTDALE 4 4",
      "init": {
        "Vr": -0.805822229142495,
        "Vi": -0.6675840464060642
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7029494025901,
        "longitude": -79.6361822634883
      }
    },
    {
      "number": 16064,
      "class": "Bus",
      "name": "SCOTTDALE 4 6",
      "init": {
        "Vr": -0.8054100168289604,
        "Vi": -0.6688746315974201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7029494025901,
        "longitude": -79.6361822634883
      }
    },
    {
      "number": 16065,
      "class": "Bus",
      "name": "EBENSBURG 5 1",
      "init": {
        "Vr": -0.8247219060231901,
        "Vi": -0.6361451872464992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4758813681939,
        "longitude": -78.7260704072256
      }
    },
    {
      "number": 16066,
      "class": "Bus",
      "name": "EBENSBURG 5 2",
      "init": {
        "Vr": -0.8247219060231901,
        "Vi": -0.6361451872464992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4758813681939,
        "longitude": -78.7260704072256
      }
    },
    {
      "number": 16067,
      "class": "Bus",
      "name": "MEYERSDALE 5 1",
      "init": {
        "Vr": -0.7779536724355428,
        "Vi": -0.6752177108691425
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16068,
      "class": "Bus",
      "name": "MEYERSDALE 5 2",
      "init": {
        "Vr": -0.7834131500445496,
        "Vi": -0.681033057950396
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16069,
      "class": "Bus",
      "name": "MEYERSDALE 5 3",
      "init": {
        "Vr": -0.7844777609794163,
        "Vi": -0.6812679817909582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16070,
      "class": "Bus",
      "name": "MEYERSDALE 5 4",
      "init": {
        "Vr": -0.78619118636733,
        "Vi": -0.6816460771768827
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16071,
      "class": "Bus",
      "name": "MEYERSDALE 5 5",
      "init": {
        "Vr": -0.7861911863673299,
        "Vi": -0.6816460771768827
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16072,
      "class": "Bus",
      "name": "MEYERSDALE 5 6",
      "init": {
        "Vr": -0.7693697673678211,
        "Vi": -0.690637281341172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16073,
      "class": "Bus",
      "name": "MEYERSDALE 5 7",
      "init": {
        "Vr": -0.7799342274953058,
        "Vi": -0.674525960264073
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16074,
      "class": "Bus",
      "name": "MEYERSDALE 5 9",
      "init": {
        "Vr": -0.7779536724355429,
        "Vi": -0.6752177108691426
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7812449297372,
        "longitude": -78.9045946120084
      }
    },
    {
      "number": 16075,
      "class": "Bus",
      "name": "WARREN 16 1",
      "init": {
        "Vr": -0.7822331741557773,
        "Vi": -0.6400148556605487
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16076,
      "class": "Bus",
      "name": "WARREN 16 2",
      "init": {
        "Vr": -0.7920202567707719,
        "Vi": -0.6387055985646723
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16077,
      "class": "Bus",
      "name": "WARREN 16 3",
      "init": {
        "Vr": -0.8104665990892354,
        "Vi": -0.6253059963485323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16078,
      "class": "Bus",
      "name": "WARREN 16 4",
      "init": {
        "Vr": -0.7786878930513056,
        "Vi": -0.6543746528106755
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16079,
      "class": "Bus",
      "name": "WARREN 16 5",
      "init": {
        "Vr": -0.7822331741557773,
        "Vi": -0.6400148556605487
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16080,
      "class": "Bus",
      "name": "WARREN 16 7",
      "init": {
        "Vr": -0.7922464300359737,
        "Vi": -0.6390476000061756
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8017786627133,
        "longitude": -79.1857542475328
      }
    },
    {
      "number": 16081,
      "class": "Bus",
      "name": "PORTAGE 5 1",
      "init": {
        "Vr": -0.7956916648252546,
        "Vi": -0.6552798057896554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3956954757523,
        "longitude": -78.5693196509365
      }
    },
    {
      "number": 16082,
      "class": "Bus",
      "name": "PORTAGE 5 2",
      "init": {
        "Vr": -0.8196734742022505,
        "Vi": -0.6415753719801387
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3956954757523,
        "longitude": -78.5693196509365
      }
    },
    {
      "number": 16083,
      "class": "Bus",
      "name": "PORTAGE 5 3",
      "init": {
        "Vr": -0.8355408534077805,
        "Vi": -0.6229944344571482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3956954757523,
        "longitude": -78.5693196509365
      }
    },
    {
      "number": 16084,
      "class": "Bus",
      "name": "PORTAGE 5 4",
      "init": {
        "Vr": -0.7964993514029707,
        "Vi": -0.6569078789837326
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3956954757523,
        "longitude": -78.5693196509365
      }
    },
    {
      "number": 16085,
      "class": "Bus",
      "name": "PORTAGE 5 6",
      "init": {
        "Vr": -0.7956916648252546,
        "Vi": -0.6552798057896554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3956954757523,
        "longitude": -78.5693196509365
      }
    },
    {
      "number": 16086,
      "class": "Bus",
      "name": "LAKE LYNN 1",
      "init": {
        "Vr": -0.7700115987918267,
        "Vi": -0.7106941950628697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16087,
      "class": "Bus",
      "name": "LAKE LYNN 2",
      "init": {
        "Vr": -0.7700115987918267,
        "Vi": -0.7106941950628697
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16088,
      "class": "Bus",
      "name": "LAKE LYNN 3",
      "init": {
        "Vr": -0.7571431596081238,
        "Vi": -0.7236823231708216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16089,
      "class": "Bus",
      "name": "LAKE LYNN 4",
      "init": {
        "Vr": -0.7567459528800579,
        "Vi": -0.7242455356827836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16090,
      "class": "Bus",
      "name": "LAKE LYNN 5",
      "init": {
        "Vr": -0.7701488618452389,
        "Vi": -0.7104695925448675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16091,
      "class": "Bus",
      "name": "LAKE LYNN 7",
      "init": {
        "Vr": -0.7700115987918267,
        "Vi": -0.7106941950628697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7170119672631,
        "longitude": -79.8582483661398
      }
    },
    {
      "number": 16092,
      "class": "Bus",
      "name": "PITTSBURGH 101 1",
      "init": {
        "Vr": -0.828007738928161,
        "Vi": -0.6325877801124516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4389511659579,
        "longitude": -80.0356905240096
      }
    },
    {
      "number": 16093,
      "class": "Bus",
      "name": "PITTSBURGH 101 2",
      "init": {
        "Vr": -0.8288010986322079,
        "Vi": -0.6287696560736123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4389511659579,
        "longitude": -80.0356905240096
      }
    },
    {
      "number": 16094,
      "class": "Bus",
      "name": "SHELOCTA 5 1",
      "init": {
        "Vr": -0.78028920977164,
        "Vi": -0.6915419269227745
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16095,
      "class": "Bus",
      "name": "SHELOCTA 5 2",
      "init": {
        "Vr": -0.7999694691301162,
        "Vi": -0.6695465892515889
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16096,
      "class": "Bus",
      "name": "SHELOCTA 5 3",
      "init": {
        "Vr": -0.80866984990753,
        "Vi": -0.6591279999011304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16097,
      "class": "Bus",
      "name": "SHELOCTA 5 4",
      "init": {
        "Vr": -0.7529388823249733,
        "Vi": -0.6850501137725007
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16098,
      "class": "Bus",
      "name": "SHELOCTA 5 5",
      "init": {
        "Vr": -0.7357613263462353,
        "Vi": -0.703893560966082
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16099,
      "class": "Bus",
      "name": "SHELOCTA 5 6",
      "init": {
        "Vr": -0.7467316823186957,
        "Vi": -0.6868677691116168
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16100,
      "class": "Bus",
      "name": "SHELOCTA 5 7",
      "init": {
        "Vr": -0.7377358377900285,
        "Vi": -0.6977224330695291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16101,
      "class": "Bus",
      "name": "SHELOCTA 5 8",
      "init": {
        "Vr": -0.7848740253658473,
        "Vi": -0.6878220602107997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16102,
      "class": "Bus",
      "name": "SHELOCTA 5 10",
      "init": {
        "Vr": -0.8005180051492712,
        "Vi": -0.6685996419038959
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6436387396428,
        "longitude": -79.3752039942055
      }
    },
    {
      "number": 16103,
      "class": "Bus",
      "name": "CENTRAL CITY 3 1",
      "init": {
        "Vr": -0.7886009507685223,
        "Vi": -0.6644289292233616
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0209040235761,
        "longitude": -78.81263718502
      }
    },
    {
      "number": 16104,
      "class": "Bus",
      "name": "CENTRAL CITY 3 2",
      "init": {
        "Vr": -0.8182310016757398,
        "Vi": -0.6362416916562186
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0209040235761,
        "longitude": -78.81263718502
      }
    },
    {
      "number": 16105,
      "class": "Bus",
      "name": "CENTRAL CITY 3 3",
      "init": {
        "Vr": -0.8188356786685972,
        "Vi": -0.6400916237159069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0209040235761,
        "longitude": -78.81263718502
      }
    },
    {
      "number": 16106,
      "class": "Bus",
      "name": "CENTRAL CITY 3 4",
      "init": {
        "Vr": -0.8195773287467748,
        "Vi": -0.6334083201205147
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0209040235761,
        "longitude": -78.81263718502
      }
    },
    {
      "number": 16107,
      "class": "Bus",
      "name": "CENTRAL CITY 3 6",
      "init": {
        "Vr": -0.7874382448201778,
        "Vi": -0.666548841115571
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0209040235761,
        "longitude": -78.81263718502
      }
    },
    {
      "number": 16108,
      "class": "Bus",
      "name": "CAMDEN WYOMING 1",
      "init": {
        "Vr": -0.9649778371565347,
        "Vi": -0.3839946580498095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0770793866932,
        "longitude": -75.6235082067181
      }
    },
    {
      "number": 16109,
      "class": "Bus",
      "name": "CAMDEN WYOMING 2",
      "init": {
        "Vr": -0.9649868076332061,
        "Vi": -0.38355652874849416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0770793866932,
        "longitude": -75.6235082067181
      }
    },
    {
      "number": 16110,
      "class": "Bus",
      "name": "CLAYTON 4 1",
      "init": {
        "Vr": -0.9610847657468238,
        "Vi": -0.38599341785476576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2089443785506,
        "longitude": -75.6700978540701
      }
    },
    {
      "number": 16111,
      "class": "Bus",
      "name": "CLAYTON 4 2",
      "init": {
        "Vr": -0.9610754459133274,
        "Vi": -0.3859036762187481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2089443785506,
        "longitude": -75.6700978540701
      }
    },
    {
      "number": 16112,
      "class": "Bus",
      "name": "DOVER 13 1",
      "init": {
        "Vr": -0.9530079218762271,
        "Vi": -0.386892417537458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2402832019406,
        "longitude": -75.5420261833991
      }
    },
    {
      "number": 16113,
      "class": "Bus",
      "name": "DOVER 14 1",
      "init": {
        "Vr": -0.9647639318991384,
        "Vi": -0.3806444473252698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2608134382557,
        "longitude": -75.4297725643329
      }
    },
    {
      "number": 16114,
      "class": "Bus",
      "name": "DOVER 15 1",
      "init": {
        "Vr": -0.9617226673887703,
        "Vi": -0.3794509500485202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1650027266105,
        "longitude": -75.4987196998669
      }
    },
    {
      "number": 16115,
      "class": "Bus",
      "name": "DOVER 15 2",
      "init": {
        "Vr": -0.9618077942802299,
        "Vi": -0.37983725854140526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1650027266105,
        "longitude": -75.4987196998669
      }
    },
    {
      "number": 16116,
      "class": "Bus",
      "name": "DOVER 16 1",
      "init": {
        "Vr": -0.965445583053623,
        "Vi": -0.3765784425110782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0781379006737,
        "longitude": -75.5104092518228
      }
    },
    {
      "number": 16117,
      "class": "Bus",
      "name": "DOVER 17 1",
      "init": {
        "Vr": -0.9602739890650879,
        "Vi": -0.38372931565261087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1347788264445,
        "longitude": -75.698037302161
      }
    },
    {
      "number": 16118,
      "class": "Bus",
      "name": "DOVER 17 2",
      "init": {
        "Vr": -0.9602081905007673,
        "Vi": -0.3833717964741526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1347788264445,
        "longitude": -75.698037302161
      }
    },
    {
      "number": 16119,
      "class": "Bus",
      "name": "DOVER 18 1",
      "init": {
        "Vr": -0.9610624766219351,
        "Vi": -0.3843136071320608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1734603472836,
        "longitude": -75.5278793041611
      }
    },
    {
      "number": 16120,
      "class": "Bus",
      "name": "DOVER 19 1",
      "init": {
        "Vr": -0.9469215217055441,
        "Vi": -0.4003925900905861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3001652492812,
        "longitude": -75.588946761844
      }
    },
    {
      "number": 16121,
      "class": "Bus",
      "name": "FELTON 2 1",
      "init": {
        "Vr": -0.9718369827560398,
        "Vi": -0.35510846027912096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.909542831368,
        "longitude": -75.7209712662485
      }
    },
    {
      "number": 16122,
      "class": "Bus",
      "name": "FELTON 3 1",
      "init": {
        "Vr": -0.9618726638612154,
        "Vi": -0.39416178398660323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0306930051271,
        "longitude": -75.5551854465923
      }
    },
    {
      "number": 16123,
      "class": "Bus",
      "name": "FELTON 3 2",
      "init": {
        "Vr": -0.9618901661522582,
        "Vi": -0.394384861065695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0306930051271,
        "longitude": -75.5551854465923
      }
    },
    {
      "number": 16124,
      "class": "Bus",
      "name": "FELTON 4 1",
      "init": {
        "Vr": -0.966362590684116,
        "Vi": -0.37647792008931114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.046986797627,
        "longitude": -75.6520711088673
      }
    },
    {
      "number": 16125,
      "class": "Bus",
      "name": "FELTON 4 2",
      "init": {
        "Vr": -0.966343897961135,
        "Vi": -0.376300192500573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.046986797627,
        "longitude": -75.6520711088673
      }
    },
    {
      "number": 16126,
      "class": "Bus",
      "name": "HARRINGTON 1 1",
      "init": {
        "Vr": -0.9719661751190095,
        "Vi": -0.35426938066581554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8233718093834,
        "longitude": -75.6372290230777
      }
    },
    {
      "number": 16127,
      "class": "Bus",
      "name": "HARRINGTON 2 1",
      "init": {
        "Vr": -0.9696734358923633,
        "Vi": -0.36374152263639414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9535501012062,
        "longitude": -75.6378635545836
      }
    },
    {
      "number": 16128,
      "class": "Bus",
      "name": "HARRINGTON 3 1",
      "init": {
        "Vr": -0.9684790172082053,
        "Vi": -0.3704223754703925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9991210925751,
        "longitude": -75.6666561497679
      }
    },
    {
      "number": 16129,
      "class": "Bus",
      "name": "MAGNOLIA 1 1",
      "init": {
        "Vr": -0.9630861520524857,
        "Vi": -0.3774105793460525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1265385725158,
        "longitude": -75.4787358012688
      }
    },
    {
      "number": 16130,
      "class": "Bus",
      "name": "MAGNOLIA 1 2",
      "init": {
        "Vr": -0.9631295798869716,
        "Vi": -0.3775753859818011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1265385725158,
        "longitude": -75.4787358012688
      }
    },
    {
      "number": 16131,
      "class": "Bus",
      "name": "MILFORD 28 1",
      "init": {
        "Vr": -0.9593714545131687,
        "Vi": -0.3845067526254547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9065147639046,
        "longitude": -75.3625682600056
      }
    },
    {
      "number": 16132,
      "class": "Bus",
      "name": "MILFORD 29 1",
      "init": {
        "Vr": -0.958211989852087,
        "Vi": -0.38296345881411525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9638680661297,
        "longitude": -75.3725226136129
      }
    },
    {
      "number": 16133,
      "class": "Bus",
      "name": "MILFORD 29 2",
      "init": {
        "Vr": -0.9582281736970693,
        "Vi": -0.3831893525074008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9638680661297,
        "longitude": -75.3725226136129
      }
    },
    {
      "number": 16134,
      "class": "Bus",
      "name": "MILFORD 30 1",
      "init": {
        "Vr": -0.9573692862248707,
        "Vi": -0.3828069743041735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0026582841303,
        "longitude": -75.3286166684869
      }
    },
    {
      "number": 16135,
      "class": "Bus",
      "name": "MILFORD 31 1",
      "init": {
        "Vr": -0.9578753969106845,
        "Vi": -0.3824754217505564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9682998736218,
        "longitude": -75.3284681646129
      }
    },
    {
      "number": 16136,
      "class": "Bus",
      "name": "SMYRNA 1 1",
      "init": {
        "Vr": -0.9387020791119891,
        "Vi": -0.43122587104693944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3577396048568,
        "longitude": -75.5595375621132
      }
    },
    {
      "number": 16137,
      "class": "Bus",
      "name": "SMYRNA 2 1",
      "init": {
        "Vr": -0.9496841252414021,
        "Vi": -0.3937293557230217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2530809635829,
        "longitude": -75.5890493838716
      }
    },
    {
      "number": 16138,
      "class": "Bus",
      "name": "SMYRNA 2 2",
      "init": {
        "Vr": -0.9497113112554119,
        "Vi": -0.39392194066135927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2530809635829,
        "longitude": -75.5890493838716
      }
    },
    {
      "number": 16139,
      "class": "Bus",
      "name": "SMYRNA 3 1",
      "init": {
        "Vr": -0.9435875596490654,
        "Vi": -0.4118648561478804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3298527794803,
        "longitude": -75.6166004548164
      }
    },
    {
      "number": 16140,
      "class": "Bus",
      "name": "BEAR 1 1",
      "init": {
        "Vr": -0.9295863651040382,
        "Vi": -0.453143712571221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5682713913983,
        "longitude": -75.6981886130252
      }
    },
    {
      "number": 16141,
      "class": "Bus",
      "name": "BEAR 2 1",
      "init": {
        "Vr": -0.9257522121143212,
        "Vi": -0.45083024112933157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6259601786247,
        "longitude": -75.7381680610581
      }
    },
    {
      "number": 16142,
      "class": "Bus",
      "name": "BEAR 2 2",
      "init": {
        "Vr": -0.9256292620570464,
        "Vi": -0.45168919425879034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6259601786247,
        "longitude": -75.7381680610581
      }
    },
    {
      "number": 16143,
      "class": "Bus",
      "name": "BEAR 3 1",
      "init": {
        "Vr": -0.9297141205633929,
        "Vi": -0.45629014655231004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4992210974036,
        "longitude": -75.7391975737366
      }
    },
    {
      "number": 16144,
      "class": "Bus",
      "name": "BEAR 4 1",
      "init": {
        "Vr": -0.9212589259232263,
        "Vi": -0.4604217271110476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6206785163333,
        "longitude": -75.703957038167
      }
    },
    {
      "number": 16145,
      "class": "Bus",
      "name": "MIDDLETOWN 29 1",
      "init": {
        "Vr": -0.9456453237716587,
        "Vi": -0.4185921891262866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16146,
      "class": "Bus",
      "name": "MIDDLETOWN 29 2",
      "init": {
        "Vr": -0.9456453237716589,
        "Vi": -0.41859218912628665
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16147,
      "class": "Bus",
      "name": "MIDDLETOWN 29 3",
      "init": {
        "Vr": -0.9456453237716589,
        "Vi": -0.41859218912628665
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16148,
      "class": "Bus",
      "name": "MIDDLETOWN 29 4",
      "init": {
        "Vr": -0.9456453237716587,
        "Vi": -0.4185921891262866
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16149,
      "class": "Bus",
      "name": "MIDDLETOWN 29 5",
      "init": {
        "Vr": -0.9456218417464528,
        "Vi": -0.4180370009893048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16150,
      "class": "Bus",
      "name": "MIDDLETOWN 29 7",
      "init": {
        "Vr": -0.9456385310041466,
        "Vi": -0.41922209773758934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.463582557398,
        "longitude": -75.6307666524885
      }
    },
    {
      "number": 16151,
      "class": "Bus",
      "name": "MIDDLETOWN 30 1",
      "init": {
        "Vr": -0.9440427778603737,
        "Vi": -0.42455763573446037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4512710376009,
        "longitude": -75.6638914288555
      }
    },
    {
      "number": 16152,
      "class": "Bus",
      "name": "MIDDLETOWN 30 2",
      "init": {
        "Vr": -0.9439945220509885,
        "Vi": -0.42401079438528455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4512710376009,
        "longitude": -75.6638914288555
      }
    },
    {
      "number": 16153,
      "class": "Bus",
      "name": "MIDDLETOWN 31 1",
      "init": {
        "Vr": -0.9405065427170971,
        "Vi": -0.43343792801299047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.442508490345,
        "longitude": -75.6394933737188
      }
    },
    {
      "number": 16154,
      "class": "Bus",
      "name": "NEW CASTLE 12 1",
      "init": {
        "Vr": -0.9290205142299278,
        "Vi": -0.46059335033525534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.590798911582,
        "longitude": -75.5609185122676
      }
    },
    {
      "number": 16155,
      "class": "Bus",
      "name": "NEW CASTLE 13 1",
      "init": {
        "Vr": -0.9034430383573365,
        "Vi": -0.4894526813859477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6546294147313,
        "longitude": -75.5713439746974
      }
    },
    {
      "number": 16156,
      "class": "Bus",
      "name": "NEW CASTLE 14 1",
      "init": {
        "Vr": -0.9144980341373933,
        "Vi": -0.474265723921443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.671887520918,
        "longitude": -75.7213880553956
      }
    },
    {
      "number": 16157,
      "class": "Bus",
      "name": "NEW CASTLE 15 1",
      "init": {
        "Vr": -0.8969437890003745,
        "Vi": -0.5066733912778832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7212521377742,
        "longitude": -75.6021428233854
      }
    },
    {
      "number": 16158,
      "class": "Bus",
      "name": "NEW CASTLE 16 1",
      "init": {
        "Vr": -0.927823436598695,
        "Vi": -0.4644310483490346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6276974604941,
        "longitude": -75.5673317596817
      }
    },
    {
      "number": 16159,
      "class": "Bus",
      "name": "NEW CASTLE 16 2",
      "init": {
        "Vr": -0.9278828545584212,
        "Vi": -0.4640550070800028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6276974604941,
        "longitude": -75.5673317596817
      }
    },
    {
      "number": 16160,
      "class": "Bus",
      "name": "NEWARK 24 1",
      "init": {
        "Vr": -0.928934131671508,
        "Vi": -0.45021807311992235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6003295682083,
        "longitude": -75.7284986733195
      }
    },
    {
      "number": 16161,
      "class": "Bus",
      "name": "NEWARK 25 1",
      "init": {
        "Vr": -0.9375292652330859,
        "Vi": -0.4462960326063588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7111611638776,
        "longitude": -75.6719723709561
      }
    },
    {
      "number": 16162,
      "class": "Bus",
      "name": "NEWARK 25 2",
      "init": {
        "Vr": -0.9375831631145187,
        "Vi": -0.4457908598953825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7111611638776,
        "longitude": -75.6719723709561
      }
    },
    {
      "number": 16163,
      "class": "Bus",
      "name": "NEWARK 26 1",
      "init": {
        "Vr": -0.934174797141779,
        "Vi": -0.45132198042894284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5752245655671,
        "longitude": -75.7349798940891
      }
    },
    {
      "number": 16164,
      "class": "Bus",
      "name": "NEWARK 26 2",
      "init": {
        "Vr": -0.93314522870494,
        "Vi": -0.4517089024528228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5752245655671,
        "longitude": -75.7349798940891
      }
    },
    {
      "number": 16165,
      "class": "Bus",
      "name": "NEWARK 27 1",
      "init": {
        "Vr": -0.9265614388452652,
        "Vi": -0.4622267320749658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6912466756179,
        "longitude": -75.8317726810511
      }
    },
    {
      "number": 16166,
      "class": "Bus",
      "name": "NEWARK 27 2",
      "init": {
        "Vr": -0.9265896694483478,
        "Vi": -0.461840228156582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6912466756179,
        "longitude": -75.8317726810511
      }
    },
    {
      "number": 16167,
      "class": "Bus",
      "name": "NEWARK 28 1",
      "init": {
        "Vr": -0.9315444299396786,
        "Vi": -0.452483814042402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7072857871132,
        "longitude": -75.7397362930633
      }
    },
    {
      "number": 16168,
      "class": "Bus",
      "name": "NEWARK 28 2",
      "init": {
        "Vr": -0.931516896998592,
        "Vi": -0.4527970499712492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7072857871132,
        "longitude": -75.7397362930633
      }
    },
    {
      "number": 16169,
      "class": "Bus",
      "name": "NEWARK 29 1",
      "init": {
        "Vr": -0.9283118129765757,
        "Vi": -0.45858423213516863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7605490421192,
        "longitude": -75.7530121351252
      }
    },
    {
      "number": 16170,
      "class": "Bus",
      "name": "NEWARK 30 1",
      "init": {
        "Vr": -0.9230929946940437,
        "Vi": -0.46451232203696124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16171,
      "class": "Bus",
      "name": "NEWARK 30 2",
      "init": {
        "Vr": -0.9230929946940437,
        "Vi": -0.4645123220369612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16172,
      "class": "Bus",
      "name": "NEWARK 30 3",
      "init": {
        "Vr": -0.9230929946940437,
        "Vi": -0.4645123220369612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16173,
      "class": "Bus",
      "name": "NEWARK 30 4",
      "init": {
        "Vr": -0.9230929946940436,
        "Vi": -0.4645123220369612
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16174,
      "class": "Bus",
      "name": "NEWARK 30 5",
      "init": {
        "Vr": -0.9230655129062627,
        "Vi": -0.4641909796772176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16175,
      "class": "Bus",
      "name": "NEWARK 30 7",
      "init": {
        "Vr": -0.9223481605769676,
        "Vi": -0.46464433606430344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6595876931332,
        "longitude": -75.6876411966359
      }
    },
    {
      "number": 16176,
      "class": "Bus",
      "name": "NEWARK 31 1",
      "init": {
        "Vr": -0.9282614305484291,
        "Vi": -0.45361550616509455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7698668489978,
        "longitude": -75.7788319036517
      }
    },
    {
      "number": 16177,
      "class": "Bus",
      "name": "NEWARK 32 1",
      "init": {
        "Vr": -0.9318130305789188,
        "Vi": -0.44862459961516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7129443503044,
        "longitude": -75.6400981349652
      }
    },
    {
      "number": 16178,
      "class": "Bus",
      "name": "TOWNSEND 1 1",
      "init": {
        "Vr": -0.9362211399584713,
        "Vi": -0.44724078758552477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4203216678435,
        "longitude": -75.5845306015838
      }
    },
    {
      "number": 16179,
      "class": "Bus",
      "name": "WILMINGTON 10 1",
      "init": {
        "Vr": -0.8827459380294831,
        "Vi": -0.5312970307952938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7429749466756,
        "longitude": -75.5664606479505
      }
    },
    {
      "number": 16180,
      "class": "Bus",
      "name": "WILMINGTON 11 1",
      "init": {
        "Vr": -0.8795620605481937,
        "Vi": -0.5357962800590693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7421015080876,
        "longitude": -75.5177610084213
      }
    },
    {
      "number": 16181,
      "class": "Bus",
      "name": "WILMINGTON 12 1",
      "init": {
        "Vr": -0.8829812725174963,
        "Vi": -0.5455226838237601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7668757679893,
        "longitude": -75.4537390584634
      }
    },
    {
      "number": 16182,
      "class": "Bus",
      "name": "WILMINGTON 13 1",
      "init": {
        "Vr": -0.9124662340131965,
        "Vi": -0.49246498455489546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8115187865945,
        "longitude": -75.448585397865
      }
    },
    {
      "number": 16183,
      "class": "Bus",
      "name": "WILMINGTON 13 2",
      "init": {
        "Vr": -0.9125050173426382,
        "Vi": -0.4922599129782118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8115187865945,
        "longitude": -75.448585397865
      }
    },
    {
      "number": 16184,
      "class": "Bus",
      "name": "WILMINGTON 14 1",
      "init": {
        "Vr": -0.8752089588150817,
        "Vi": -0.5486789804317845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7855544870783,
        "longitude": -75.4907797884416
      }
    },
    {
      "number": 16185,
      "class": "Bus",
      "name": "WILMINGTON 15 1",
      "init": {
        "Vr": -0.8756339530115615,
        "Vi": -0.5457515333400533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7564996460119,
        "longitude": -75.5298726779295
      }
    },
    {
      "number": 16186,
      "class": "Bus",
      "name": "WILMINGTON 16 1",
      "init": {
        "Vr": -0.9350968447464502,
        "Vi": -0.4475038309692467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7221596409031,
        "longitude": -75.7047333386307
      }
    },
    {
      "number": 16187,
      "class": "Bus",
      "name": "WILMINGTON 16 2",
      "init": {
        "Vr": -0.9350631576895853,
        "Vi": -0.4471506758150224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7221596409031,
        "longitude": -75.7047333386307
      }
    },
    {
      "number": 16188,
      "class": "Bus",
      "name": "WILMINGTON 17 1",
      "init": {
        "Vr": -0.8966111980754531,
        "Vi": -0.5040344344527649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7907334135906,
        "longitude": -75.5964357261172
      }
    },
    {
      "number": 16189,
      "class": "Bus",
      "name": "WILMINGTON 18 1",
      "init": {
        "Vr": -0.8956129947420935,
        "Vi": -0.506551943797871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6900829693821,
        "longitude": -75.5657545471199
      }
    },
    {
      "number": 16190,
      "class": "Bus",
      "name": "WILMINGTON 19 1",
      "init": {
        "Vr": -0.8874202864735936,
        "Vi": -0.5218275649756978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.787692765308,
        "longitude": -75.5387300856152
      }
    },
    {
      "number": 16191,
      "class": "Bus",
      "name": "WILMINGTON 19 2",
      "init": {
        "Vr": -0.8874402807596029,
        "Vi": -0.5212057848188809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.787692765308,
        "longitude": -75.5387300856152
      }
    },
    {
      "number": 16192,
      "class": "Bus",
      "name": "WILMINGTON 20 1",
      "init": {
        "Vr": -0.9151700490694951,
        "Vi": -0.4718887414350819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6091750756662,
        "longitude": -75.6554118295043
      }
    },
    {
      "number": 16193,
      "class": "Bus",
      "name": "WILMINGTON 20 2",
      "init": {
        "Vr": -0.9151017930879907,
        "Vi": -0.47151902153458175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6091750756662,
        "longitude": -75.6554118295043
      }
    },
    {
      "number": 16194,
      "class": "Bus",
      "name": "WILMINGTON 21 1",
      "init": {
        "Vr": -0.9106501117209637,
        "Vi": -0.4882772725819826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8054794123023,
        "longitude": -75.6541504049464
      }
    },
    {
      "number": 16195,
      "class": "Bus",
      "name": "WILMINGTON 22 1",
      "init": {
        "Vr": -0.9141741467214093,
        "Vi": -0.4835631228368064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250434323052,
        "longitude": -75.6901519388654
      }
    },
    {
      "number": 16196,
      "class": "Bus",
      "name": "WILMINGTON 22 2",
      "init": {
        "Vr": -0.9141982684755051,
        "Vi": -0.48315016935340316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8250434323052,
        "longitude": -75.6901519388654
      }
    },
    {
      "number": 16197,
      "class": "Bus",
      "name": "WILMINGTON 23 1",
      "init": {
        "Vr": -0.9240244700931484,
        "Vi": -0.460373233920659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6626471969378,
        "longitude": -75.6554466839449
      }
    },
    {
      "number": 16198,
      "class": "Bus",
      "name": "WILMINGTON 24 1",
      "init": {
        "Vr": -0.9162227953625234,
        "Vi": -0.46848581164389214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6342310104841,
        "longitude": -75.6811890075097
      }
    },
    {
      "number": 16199,
      "class": "Bus",
      "name": "WILMINGTON 24 2",
      "init": {
        "Vr": -0.9162265022179396,
        "Vi": -0.46816345665047027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6342310104841,
        "longitude": -75.6811890075097
      }
    },
    {
      "number": 16200,
      "class": "Bus",
      "name": "WILMINGTON 25 1",
      "init": {
        "Vr": -0.9099751499332163,
        "Vi": -0.48179957788188976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411508978725,
        "longitude": -75.5381317096795
      }
    },
    {
      "number": 16201,
      "class": "Bus",
      "name": "WILMINGTON 25 2",
      "init": {
        "Vr": -0.9099969840951256,
        "Vi": -0.4816588992667346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8411508978725,
        "longitude": -75.5381317096795
      }
    },
    {
      "number": 16202,
      "class": "Bus",
      "name": "WILMINGTON 26 1",
      "init": {
        "Vr": -0.9112916720298487,
        "Vi": -0.47304565565940676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8521987620394,
        "longitude": -75.5829623394109
      }
    },
    {
      "number": 16203,
      "class": "Bus",
      "name": "WILMINGTON 26 2",
      "init": {
        "Vr": -0.9112892503181326,
        "Vi": -0.4741589889071904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8521987620394,
        "longitude": -75.5829623394109
      }
    },
    {
      "number": 16204,
      "class": "Bus",
      "name": "WILMINGTON 27 1",
      "init": {
        "Vr": -0.9121056631052952,
        "Vi": -0.4859432712048901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8354275485686,
        "longitude": -75.4737775666082
      }
    },
    {
      "number": 16205,
      "class": "Bus",
      "name": "BRIDGEVILLE 5 1",
      "init": {
        "Vr": -0.9891159931549635,
        "Vi": -0.30491636659640736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6941394333955,
        "longitude": -75.5224787517144
      }
    },
    {
      "number": 16206,
      "class": "Bus",
      "name": "DELMAR 5 1",
      "init": {
        "Vr": -0.983654368919076,
        "Vi": -0.3223818200014958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4249628140008,
        "longitude": -75.6843071259904
      }
    },
    {
      "number": 16207,
      "class": "Bus",
      "name": "GEORGETOWN 6 1",
      "init": {
        "Vr": -0.9893678790975455,
        "Vi": -0.3014885387534345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6640951393358,
        "longitude": -75.4288055372063
      }
    },
    {
      "number": 16208,
      "class": "Bus",
      "name": "GEORGETOWN 7 1",
      "init": {
        "Vr": -0.9904267912332126,
        "Vi": -0.3016140670821791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5965048783062,
        "longitude": -75.4697186872105
      }
    },
    {
      "number": 16209,
      "class": "Bus",
      "name": "GEORGETOWN 8 1",
      "init": {
        "Vr": -0.9749558631176207,
        "Vi": -0.3432095591259768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7636035199555,
        "longitude": -75.4576036670473
      }
    },
    {
      "number": 16210,
      "class": "Bus",
      "name": "LAUREL 1 1",
      "init": {
        "Vr": -0.9901662350488546,
        "Vi": -0.3040622886485307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.536223408648,
        "longitude": -75.5412790014741
      }
    },
    {
      "number": 16211,
      "class": "Bus",
      "name": "LAUREL 2 1",
      "init": {
        "Vr": -0.9923163770687619,
        "Vi": -0.3046984879616623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16212,
      "class": "Bus",
      "name": "LAUREL 2 2",
      "init": {
        "Vr": -0.9933608794801512,
        "Vi": -0.28583439047860737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16213,
      "class": "Bus",
      "name": "LAUREL 2 3",
      "init": {
        "Vr": -0.9922726093749361,
        "Vi": -0.30548894834919793
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16214,
      "class": "Bus",
      "name": "LAUREL 2 4",
      "init": {
        "Vr": -0.9922726093749362,
        "Vi": -0.3054889483491979
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16215,
      "class": "Bus",
      "name": "LAUREL 2 5",
      "init": {
        "Vr": -0.9919515013322134,
        "Vi": -0.3047946725018514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16216,
      "class": "Bus",
      "name": "LAUREL 2 7",
      "init": {
        "Vr": -0.9923163770687619,
        "Vi": -0.3046984879616623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5845358280436,
        "longitude": -75.5529681438555
      }
    },
    {
      "number": 16217,
      "class": "Bus",
      "name": "LEWES 1 1",
      "init": {
        "Vr": -0.9948623517766952,
        "Vi": -0.36315251789239056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6852621944226,
        "longitude": -75.1146093175504
      }
    },
    {
      "number": 16218,
      "class": "Bus",
      "name": "LEWES 2 1",
      "init": {
        "Vr": -0.9947331918589417,
        "Vi": -0.3611850793609997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6695343806959,
        "longitude": -75.1434134469685
      }
    },
    {
      "number": 16219,
      "class": "Bus",
      "name": "LEWES 3 1",
      "init": {
        "Vr": -0.996003108854561,
        "Vi": -0.3621865878931112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6898566971954,
        "longitude": -75.233570566585
      }
    },
    {
      "number": 16220,
      "class": "Bus",
      "name": "LEWES 3 2",
      "init": {
        "Vr": -0.9960767839964518,
        "Vi": -0.3625775537004801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6898566971954,
        "longitude": -75.233570566585
      }
    },
    {
      "number": 16221,
      "class": "Bus",
      "name": "LEWES 4 1",
      "init": {
        "Vr": -0.9830736741038917,
        "Vi": -0.35258262294060916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7824561434377,
        "longitude": -75.1367561202418
      }
    },
    {
      "number": 16222,
      "class": "Bus",
      "name": "MILLSBORO 1 1",
      "init": {
        "Vr": -0.9926450328146272,
        "Vi": -0.34658610242985943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5363879921503,
        "longitude": -75.2588095572784
      }
    },
    {
      "number": 16223,
      "class": "Bus",
      "name": "MILLSBORO 1 2",
      "init": {
        "Vr": -0.9926451290927909,
        "Vi": -0.34694534397409543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5363879921503,
        "longitude": -75.2588095572784
      }
    },
    {
      "number": 16224,
      "class": "Bus",
      "name": "MILLSBORO 2 1",
      "init": {
        "Vr": -0.9884842661191033,
        "Vi": -0.33917059675597794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4951071343406,
        "longitude": -75.242179830413
      }
    },
    {
      "number": 16225,
      "class": "Bus",
      "name": "MILLSBORO 3 1",
      "init": {
        "Vr": -0.9906234581346633,
        "Vi": -0.3422231270813542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5114528957862,
        "longitude": -75.2784047997797
      }
    },
    {
      "number": 16226,
      "class": "Bus",
      "name": "MILLSBORO 3 2",
      "init": {
        "Vr": -0.9905729052576955,
        "Vi": -0.3420348462429952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5114528957862,
        "longitude": -75.2784047997797
      }
    },
    {
      "number": 16227,
      "class": "Bus",
      "name": "MILLSBORO 4 1",
      "init": {
        "Vr": -0.9956229817504213,
        "Vi": -0.3605991376772739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6075479952764,
        "longitude": -75.256212390977
      }
    },
    {
      "number": 16228,
      "class": "Bus",
      "name": "MILTON 13 1",
      "init": {
        "Vr": -0.9761725390040039,
        "Vi": -0.35189859876903756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7907836267636,
        "longitude": -75.2854114342409
      }
    },
    {
      "number": 16229,
      "class": "Bus",
      "name": "MILTON 13 2",
      "init": {
        "Vr": -0.9761515274813785,
        "Vi": -0.3517777462608175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7907836267636,
        "longitude": -75.2854114342409
      }
    },
    {
      "number": 16230,
      "class": "Bus",
      "name": "OCEAN VIEW 2 1",
      "init": {
        "Vr": -0.9844419531471974,
        "Vi": -0.3527561679159036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5492847617145,
        "longitude": -75.0550796017002
      }
    },
    {
      "number": 16231,
      "class": "Bus",
      "name": "REHOBOTH BEACH 1",
      "init": {
        "Vr": -0.9908590903180272,
        "Vi": -0.35811295405783666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7256869129338,
        "longitude": -75.0769921123878
      }
    },
    {
      "number": 16232,
      "class": "Bus",
      "name": "SEAFORD 3 1",
      "init": {
        "Vr": -0.9855787215626161,
        "Vi": -0.3222465987146943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6542257742383,
        "longitude": -75.6139572422836
      }
    },
    {
      "number": 16233,
      "class": "Bus",
      "name": "SEAFORD 4 1",
      "init": {
        "Vr": -0.9867647742594712,
        "Vi": -0.31238451698711184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5279310202786,
        "longitude": -75.6554352618511
      }
    },
    {
      "number": 16234,
      "class": "Bus",
      "name": "SEAFORD 5 1",
      "init": {
        "Vr": -0.989072257615728,
        "Vi": -0.3085047775279857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6324041226104,
        "longitude": -75.5596801058114
      }
    },
    {
      "number": 16235,
      "class": "Bus",
      "name": "SEAFORD 5 2",
      "init": {
        "Vr": -0.989017221993867,
        "Vi": -0.308302406329573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6324041226104,
        "longitude": -75.5596801058114
      }
    },
    {
      "number": 16236,
      "class": "Bus",
      "name": "SEAFORD 6 1",
      "init": {
        "Vr": -0.9884600970487939,
        "Vi": -0.30377301258760414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6998414669304,
        "longitude": -75.65871808786
      }
    },
    {
      "number": 16237,
      "class": "Bus",
      "name": "SEAFORD 6 2",
      "init": {
        "Vr": -0.9884259143317139,
        "Vi": -0.3034836224207956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6998414669304,
        "longitude": -75.65871808786
      }
    },
    {
      "number": 16238,
      "class": "Bus",
      "name": "SELBYVILLE 1 1",
      "init": {
        "Vr": -0.9774296484525901,
        "Vi": -0.3523443647498629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3840683482206,
        "longitude": -75.2316419649541
      }
    },
    {
      "number": 16239,
      "class": "Bus",
      "name": "SELBYVILLE 2 1",
      "init": {
        "Vr": -0.9966772541798128,
        "Vi": -0.369802669617219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5669973405474,
        "longitude": -75.1477060831063
      }
    },
    {
      "number": 16240,
      "class": "Bus",
      "name": "SELBYVILLE 3 1",
      "init": {
        "Vr": -0.9795786270404472,
        "Vi": -0.3480810334854021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4646882494242,
        "longitude": -75.0492482195304
      }
    },
    {
      "number": 16241,
      "class": "Bus",
      "name": "DAGSBORO 1 1",
      "init": {
        "Vr": -0.9983379048882544,
        "Vi": -0.3729199145489454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6172783144438,
        "longitude": -75.2244838592119
      }
    },
    {
      "number": 16242,
      "class": "Bus",
      "name": "DAGSBORO 1 2",
      "init": {
        "Vr": -0.9629156270629673,
        "Vi": -0.38558614485462833
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6172783144438,
        "longitude": -75.2244838592119
      }
    },
    {
      "number": 16243,
      "class": "Bus",
      "name": "DAGSBORO 1 3",
      "init": {
        "Vr": -0.9983925117046796,
        "Vi": -0.37271212794365316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6172783144438,
        "longitude": -75.2244838592119
      }
    },
    {
      "number": 16244,
      "class": "Bus",
      "name": "DAGSBORO 1 5",
      "init": {
        "Vr": -0.9983379048882544,
        "Vi": -0.3729199145489454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6172783144438,
        "longitude": -75.2244838592119
      }
    },
    {
      "number": 16245,
      "class": "Bus",
      "name": "MILFORD 32 1",
      "init": {
        "Vr": -0.9603443801117173,
        "Vi": -0.3894921661621004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16246,
      "class": "Bus",
      "name": "MILFORD 32 2",
      "init": {
        "Vr": -0.9524099990886208,
        "Vi": -0.41008979664378026
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16247,
      "class": "Bus",
      "name": "MILFORD 32 3",
      "init": {
        "Vr": -0.9559009995809079,
        "Vi": -0.4012279006455416
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16248,
      "class": "Bus",
      "name": "MILFORD 32 4",
      "init": {
        "Vr": -0.9559445673957232,
        "Vi": -0.40113254773447393
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16249,
      "class": "Bus",
      "name": "MILFORD 32 5",
      "init": {
        "Vr": -0.9603574221322829,
        "Vi": -0.3893924167947417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16250,
      "class": "Bus",
      "name": "MILFORD 32 7",
      "init": {
        "Vr": -0.9603683836740082,
        "Vi": -0.3893912057289809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9102535998797,
        "longitude": -75.475453298282
      }
    },
    {
      "number": 16251,
      "class": "Bus",
      "name": "NEW CASTLE 17 1",
      "init": {
        "Vr": -0.9099590746385166,
        "Vi": -0.4807148185325763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16252,
      "class": "Bus",
      "name": "NEW CASTLE 17 2",
      "init": {
        "Vr": -0.8876702151651429,
        "Vi": -0.4955750379767809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16253,
      "class": "Bus",
      "name": "NEW CASTLE 17 3",
      "init": {
        "Vr": -0.9099590746385167,
        "Vi": -0.4807148185325763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16254,
      "class": "Bus",
      "name": "NEW CASTLE 17 4",
      "init": {
        "Vr": -0.8932948029627511,
        "Vi": -0.48104241829825634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16255,
      "class": "Bus",
      "name": "NEW CASTLE 17 5",
      "init": {
        "Vr": -0.8933358846219515,
        "Vi": -0.4880972405928031
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16256,
      "class": "Bus",
      "name": "NEW CASTLE 17 6",
      "init": {
        "Vr": -0.9099591211793563,
        "Vi": -0.4807135413358188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16257,
      "class": "Bus",
      "name": "NEW CASTLE 17 8",
      "init": {
        "Vr": -0.9099186603123289,
        "Vi": -0.48052726371806864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386911309468,
        "longitude": -75.6330895471958
      }
    },
    {
      "number": 16258,
      "class": "Bus",
      "name": "WILMINGTON 28 1",
      "init": {
        "Vr": -0.89628535860548,
        "Vi": -0.5120122706715033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7094140395189,
        "longitude": -75.5789459768123
      }
    },
    {
      "number": 16259,
      "class": "Bus",
      "name": "WILMINGTON 28 2",
      "init": {
        "Vr": -0.8887551177241356,
        "Vi": -0.5817546310767946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7094140395189,
        "longitude": -75.5789459768123
      }
    },
    {
      "number": 16260,
      "class": "Bus",
      "name": "WILMINGTON 28 3",
      "init": {
        "Vr": -0.8903967786149368,
        "Vi": -0.5718865790913903
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7094140395189,
        "longitude": -75.5789459768123
      }
    },
    {
      "number": 16261,
      "class": "Bus",
      "name": "WILMINGTON 28 4",
      "init": {
        "Vr": -0.8961704143837983,
        "Vi": -0.5111132869383295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7094140395189,
        "longitude": -75.5789459768123
      }
    },
    {
      "number": 16262,
      "class": "Bus",
      "name": "WILMINGTON 28 6",
      "init": {
        "Vr": -0.89628535860548,
        "Vi": -0.5120122706715033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7094140395189,
        "longitude": -75.5789459768123
      }
    },
    {
      "number": 16263,
      "class": "Bus",
      "name": "DOVER 20 1",
      "init": {
        "Vr": -0.9619058983484934,
        "Vi": -0.40062595771480286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1206501452571,
        "longitude": -75.5500790991114
      }
    },
    {
      "number": 16264,
      "class": "Bus",
      "name": "DOVER 20 2",
      "init": {
        "Vr": -0.962253508368617,
        "Vi": -0.39889121997268606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1206501452571,
        "longitude": -75.5500790991114
      }
    },
    {
      "number": 16265,
      "class": "Bus",
      "name": "SMYRNA 4 1",
      "init": {
        "Vr": -0.9642965878370705,
        "Vi": -0.40907506189550885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933482501021,
        "longitude": -75.6444276137538
      }
    },
    {
      "number": 16266,
      "class": "Bus",
      "name": "SMYRNA 4 2",
      "init": {
        "Vr": -0.8981725605455338,
        "Vi": -0.46954046814149697
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933482501021,
        "longitude": -75.6444276137538
      }
    },
    {
      "number": 16267,
      "class": "Bus",
      "name": "SMYRNA 4 3",
      "init": {
        "Vr": -0.9641148880174667,
        "Vi": -0.4079346452613216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933482501021,
        "longitude": -75.6444276137538
      }
    },
    {
      "number": 16268,
      "class": "Bus",
      "name": "DOVER 21 1",
      "init": {
        "Vr": -0.9626452432529067,
        "Vi": -0.38657015602595574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1581448837335,
        "longitude": -75.5351590052863
      }
    },
    {
      "number": 16269,
      "class": "Bus",
      "name": "DOVER 21 2",
      "init": {
        "Vr": -0.9624549458554019,
        "Vi": -0.38607944100403385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1581448837335,
        "longitude": -75.5351590052863
      }
    },
    {
      "number": 16270,
      "class": "Bus",
      "name": "WILMINGTON 29 1",
      "init": {
        "Vr": -0.8635288884291695,
        "Vi": -0.5705635720536142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16271,
      "class": "Bus",
      "name": "WILMINGTON 29 2",
      "init": {
        "Vr": -0.8029810605542392,
        "Vi": -0.6474670872021352
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16272,
      "class": "Bus",
      "name": "WILMINGTON 29 3",
      "init": {
        "Vr": -0.821239548632747,
        "Vi": -0.6241456691993547
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16273,
      "class": "Bus",
      "name": "WILMINGTON 29 4",
      "init": {
        "Vr": -0.7922475513589475,
        "Vi": -0.6605573631294862
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16274,
      "class": "Bus",
      "name": "WILMINGTON 29 5",
      "init": {
        "Vr": -0.7652148435933391,
        "Vi": -0.6706250560913227
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16275,
      "class": "Bus",
      "name": "WILMINGTON 29 6",
      "init": {
        "Vr": -0.8282100532237086,
        "Vi": -0.6135684129206835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16276,
      "class": "Bus",
      "name": "WILMINGTON 29 7",
      "init": {
        "Vr": -0.7999678037953767,
        "Vi": -0.6511863984372139
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16277,
      "class": "Bus",
      "name": "WILMINGTON 29 8",
      "init": {
        "Vr": -0.8696089965259906,
        "Vi": -0.5589833313825359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16278,
      "class": "Bus",
      "name": "WILMINGTON 29 10",
      "init": {
        "Vr": -0.8635288884291695,
        "Vi": -0.5705635720536142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656699770956,
        "longitude": -75.4944266712365
      }
    },
    {
      "number": 16279,
      "class": "Bus",
      "name": "DOVER 22 1",
      "init": {
        "Vr": -0.9619821075726762,
        "Vi": -0.39067715776668566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1981369603956,
        "longitude": -75.5640787939544
      }
    },
    {
      "number": 16280,
      "class": "Bus",
      "name": "DOVER 22 2",
      "init": {
        "Vr": -0.9619821075726763,
        "Vi": -0.39067715776668566
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1981369603956,
        "longitude": -75.5640787939544
      }
    },
    {
      "number": 16281,
      "class": "Bus",
      "name": "DOVER 22 3",
      "init": {
        "Vr": -0.9619821075726762,
        "Vi": -0.39067715776668566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1981369603956,
        "longitude": -75.5640787939544
      }
    },
    {
      "number": 16282,
      "class": "Bus",
      "name": "DELAWARE CITY 1",
      "init": {
        "Vr": -0.9133123171828963,
        "Vi": -0.48691430682236625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5693188125649,
        "longitude": -75.6246480934181
      }
    },
    {
      "number": 16283,
      "class": "Bus",
      "name": "DELAWARE CITY 2",
      "init": {
        "Vr": -0.9139737719626299,
        "Vi": -0.4848947370030438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5693188125649,
        "longitude": -75.6246480934181
      }
    },
    {
      "number": 16284,
      "class": "Bus",
      "name": "WILMINGTON 30 1",
      "init": {
        "Vr": -0.8968004669595934,
        "Vi": -0.509763222203014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7350711736993,
        "longitude": -75.613520249903
      }
    },
    {
      "number": 16285,
      "class": "Bus",
      "name": "WILMINGTON 30 2",
      "init": {
        "Vr": -0.884018517247816,
        "Vi": -0.5279969518603173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7350711736993,
        "longitude": -75.613520249903
      }
    },
    {
      "number": 16286,
      "class": "Bus",
      "name": "WILMINGTON 30 3",
      "init": {
        "Vr": -0.8967626419126314,
        "Vi": -0.5095262483366895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7350711736993,
        "longitude": -75.613520249903
      }
    },
    {
      "number": 16287,
      "class": "Bus",
      "name": "DAGSBORO 2 1",
      "init": {
        "Vr": -1.0014774740454047,
        "Vi": -0.38239629473964964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190701638167,
        "longitude": -75.2072546025231
      }
    },
    {
      "number": 16288,
      "class": "Bus",
      "name": "DAGSBORO 2 2",
      "init": {
        "Vr": -0.9226663523256619,
        "Vi": -0.4194087544005077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190701638167,
        "longitude": -75.2072546025231
      }
    },
    {
      "number": 16289,
      "class": "Bus",
      "name": "DAGSBORO 2 3",
      "init": {
        "Vr": -1.00036299951875,
        "Vi": -0.37941973954718056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190701638167,
        "longitude": -75.2072546025231
      }
    },
    {
      "number": 16290,
      "class": "Bus",
      "name": "DOVER 23 1",
      "init": {
        "Vr": -0.9628371125917828,
        "Vi": -0.39694953511005715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1294830986905,
        "longitude": -75.5647351954645
      }
    },
    {
      "number": 16291,
      "class": "Bus",
      "name": "DOVER 23 2",
      "init": {
        "Vr": -0.9628371125917828,
        "Vi": -0.39694953511005715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1294830986905,
        "longitude": -75.5647351954645
      }
    },
    {
      "number": 16292,
      "class": "Bus",
      "name": "WILMINGTON 31 1",
      "init": {
        "Vr": -0.8668756503260717,
        "Vi": -0.5672941340573996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16293,
      "class": "Bus",
      "name": "WILMINGTON 31 2",
      "init": {
        "Vr": -0.8668756503260717,
        "Vi": -0.5672941340573996
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16294,
      "class": "Bus",
      "name": "WILMINGTON 31 3",
      "init": {
        "Vr": -0.821113831866189,
        "Vi": -0.6773714310877667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16295,
      "class": "Bus",
      "name": "WILMINGTON 31 4",
      "init": {
        "Vr": -0.8290416580452262,
        "Vi": -0.650850191244404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16296,
      "class": "Bus",
      "name": "WILMINGTON 31 5",
      "init": {
        "Vr": -0.8687317337779409,
        "Vi": -0.562810095688345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16297,
      "class": "Bus",
      "name": "WILMINGTON 31 7",
      "init": {
        "Vr": -0.8668756503260717,
        "Vi": -0.5672941340573996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7511030386406,
        "longitude": -75.4929414657898
      }
    },
    {
      "number": 16298,
      "class": "Bus",
      "name": "CUMBERLAND 5 1",
      "init": {
        "Vr": -0.836199604929841,
        "Vi": -0.6128258985381076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5865234336353,
        "longitude": -78.8004056437445
      }
    },
    {
      "number": 16299,
      "class": "Bus",
      "name": "CUMBERLAND 5 2",
      "init": {
        "Vr": -0.8361676482762495,
        "Vi": -0.6132167825519448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5865234336353,
        "longitude": -78.8004056437445
      }
    },
    {
      "number": 16300,
      "class": "Bus",
      "name": "CUMBERLAND 6 1",
      "init": {
        "Vr": -0.8430136475402648,
        "Vi": -0.5936405999983231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7223910608435,
        "longitude": -78.7545470479267
      }
    },
    {
      "number": 16301,
      "class": "Bus",
      "name": "CUMBERLAND 6 2",
      "init": {
        "Vr": -0.8430525271980572,
        "Vi": -0.594050362246727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7223910608435,
        "longitude": -78.7545470479267
      }
    },
    {
      "number": 16302,
      "class": "Bus",
      "name": "CUMBERLAND 7 1",
      "init": {
        "Vr": -0.8454652764854186,
        "Vi": -0.5902778432950574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7371986178986,
        "longitude": -78.7479558965424
      }
    },
    {
      "number": 16303,
      "class": "Bus",
      "name": "CUMBERLAND 8 1",
      "init": {
        "Vr": -0.841896892309466,
        "Vi": -0.6082289119429892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6117010132344,
        "longitude": -78.7605209276996
      }
    },
    {
      "number": 16304,
      "class": "Bus",
      "name": "FLINTSTONE 1",
      "init": {
        "Vr": -0.8905585810055864,
        "Vi": -0.5325438725672327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6439337701621,
        "longitude": -78.5577545075457
      }
    },
    {
      "number": 16305,
      "class": "Bus",
      "name": "FROSTBURG 1 1",
      "init": {
        "Vr": -0.8029876199713488,
        "Vi": -0.6571628989714893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5595241107769,
        "longitude": -79.0052925292051
      }
    },
    {
      "number": 16306,
      "class": "Bus",
      "name": "FROSTBURG 2 1",
      "init": {
        "Vr": -0.8007948446366357,
        "Vi": -0.6597173453212604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5528483965159,
        "longitude": -79.0469042921528
      }
    },
    {
      "number": 16307,
      "class": "Bus",
      "name": "FROSTBURG 3 1",
      "init": {
        "Vr": -0.8116462464478738,
        "Vi": -0.6486479118926175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6278171543645,
        "longitude": -78.957629880451
      }
    },
    {
      "number": 16308,
      "class": "Bus",
      "name": "FROSTBURG 4 1",
      "init": {
        "Vr": -0.80560201291981,
        "Vi": -0.6560915164215007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.577189463252,
        "longitude": -78.9579718596522
      }
    },
    {
      "number": 16309,
      "class": "Bus",
      "name": "OLDTOWN 1",
      "init": {
        "Vr": -0.8662282429359448,
        "Vi": -0.5633116032445383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5254514015353,
        "longitude": -78.6672593034463
      }
    },
    {
      "number": 16310,
      "class": "Bus",
      "name": "OLDTOWN 2",
      "init": {
        "Vr": -0.8662255309600437,
        "Vi": -0.5633498673620098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5254514015353,
        "longitude": -78.6672593034463
      }
    },
    {
      "number": 16311,
      "class": "Bus",
      "name": "ANNAPOLIS 1 1",
      "init": {
        "Vr": -0.9971406504547233,
        "Vi": -0.28129742492219806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9535047458787,
        "longitude": -76.6014713959025
      }
    },
    {
      "number": 16312,
      "class": "Bus",
      "name": "ANNAPOLIS 1 2",
      "init": {
        "Vr": -0.9975446854521701,
        "Vi": -0.28167862930417775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9535047458787,
        "longitude": -76.6014713959025
      }
    },
    {
      "number": 16313,
      "class": "Bus",
      "name": "ANNAPOLIS 2 1",
      "init": {
        "Vr": -0.9982629449853166,
        "Vi": -0.270539992341734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0438453778733,
        "longitude": -76.6323460410709
      }
    },
    {
      "number": 16314,
      "class": "Bus",
      "name": "ANNAPOLIS 3 1",
      "init": {
        "Vr": -0.9909144613743769,
        "Vi": -0.3291805171426092
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9406680067392,
        "longitude": -76.6112548202513
      }
    },
    {
      "number": 16315,
      "class": "Bus",
      "name": "ANNAPOLIS 3 2",
      "init": {
        "Vr": -0.9975829515206937,
        "Vi": -0.2857782974656081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9406680067392,
        "longitude": -76.6112548202513
      }
    },
    {
      "number": 16316,
      "class": "Bus",
      "name": "ANNAPOLIS 3 3",
      "init": {
        "Vr": -0.996086174221662,
        "Vi": -0.29552015352207855
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9406680067392,
        "longitude": -76.6112548202513
      }
    },
    {
      "number": 16317,
      "class": "Bus",
      "name": "ANNAPOLIS 3 4",
      "init": {
        "Vr": -0.9960861742216619,
        "Vi": -0.29552015352207855
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9406680067392,
        "longitude": -76.6112548202513
      }
    },
    {
      "number": 16318,
      "class": "Bus",
      "name": "ANNAPOLIS 3 5",
      "init": {
        "Vr": -0.9895335038664588,
        "Vi": -0.33192811585137094
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9406680067392,
        "longitude": -76.6112548202513
      }
    },
    {
      "number": 16319,
      "class": "Bus",
      "name": "ANNAPOLIS 4 1",
      "init": {
        "Vr": -0.9980318567168174,
        "Vi": -0.26727587924443036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0150322765931,
        "longitude": -76.4990645349159
      }
    },
    {
      "number": 16320,
      "class": "Bus",
      "name": "ANNAPOLIS 4 2",
      "init": {
        "Vr": -0.9980054147135031,
        "Vi": -0.2670159501557693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0150322765931,
        "longitude": -76.4990645349159
      }
    },
    {
      "number": 16321,
      "class": "Bus",
      "name": "ANNAPOLIS 5 1",
      "init": {
        "Vr": -1.0059876774643577,
        "Vi": -0.2774702409719036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9425555095719,
        "longitude": -76.4802474993038
      }
    },
    {
      "number": 16322,
      "class": "Bus",
      "name": "ANNAPOLIS 6 1",
      "init": {
        "Vr": -1.001429676098494,
        "Vi": -0.25351270794444564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9734431495516,
        "longitude": -76.5282274128001
      }
    },
    {
      "number": 16323,
      "class": "Bus",
      "name": "ANNAPOLIS 7 1",
      "init": {
        "Vr": -0.9915747104570578,
        "Vi": -0.3232129380442035
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9163010486926,
        "longitude": -76.4588588231991
      }
    },
    {
      "number": 16324,
      "class": "Bus",
      "name": "ANNAPOLIS 7 2",
      "init": {
        "Vr": -1.0035460761404642,
        "Vi": -0.28980741934312454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9163010486926,
        "longitude": -76.4588588231991
      }
    },
    {
      "number": 16325,
      "class": "Bus",
      "name": "ANNAPOLIS 7 3",
      "init": {
        "Vr": -0.9915023467941482,
        "Vi": -0.32283528892121305
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9163010486926,
        "longitude": -76.4588588231991
      }
    },
    {
      "number": 16326,
      "class": "Bus",
      "name": "ANNAPOLIS 8 1",
      "init": {
        "Vr": -0.998469410831458,
        "Vi": -0.2549568672165209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9932405448927,
        "longitude": -76.4308214265192
      }
    },
    {
      "number": 16327,
      "class": "Bus",
      "name": "ANNAPOLIS 9 1",
      "init": {
        "Vr": -0.9966357072713937,
        "Vi": -0.2666678648375262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0428752845282,
        "longitude": -76.4217897418105
      }
    },
    {
      "number": 16328,
      "class": "Bus",
      "name": "ARNOLD 1 1",
      "init": {
        "Vr": -0.9974026745751825,
        "Vi": -0.2737350925375318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0325910278173,
        "longitude": -76.4852233139899
      }
    },
    {
      "number": 16329,
      "class": "Bus",
      "name": "ARNOLD 1 2",
      "init": {
        "Vr": -0.9973509988635497,
        "Vi": -0.2735566408035212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0325910278173,
        "longitude": -76.4852233139899
      }
    },
    {
      "number": 16330,
      "class": "Bus",
      "name": "ARNOLD 2 1",
      "init": {
        "Vr": -0.9985364518256254,
        "Vi": -0.25782667134267523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0556731931868,
        "longitude": -76.55393799425
      }
    },
    {
      "number": 16331,
      "class": "Bus",
      "name": "ARNOLD 3 1",
      "init": {
        "Vr": -0.997687492603628,
        "Vi": -0.25753764968896026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0065498235522,
        "longitude": -76.4243124048609
      }
    },
    {
      "number": 16332,
      "class": "Bus",
      "name": "ARNOLD 3 2",
      "init": {
        "Vr": -0.9976704374983221,
        "Vi": -0.2571981653669952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0065498235522,
        "longitude": -76.4243124048609
      }
    },
    {
      "number": 16333,
      "class": "Bus",
      "name": "BROOKLYN 123 1",
      "init": {
        "Vr": -1.0037981098742874,
        "Vi": -0.24316506862217063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2191095670284,
        "longitude": -76.7007308318258
      }
    },
    {
      "number": 16334,
      "class": "Bus",
      "name": "BROOKLYN 124 1",
      "init": {
        "Vr": -1.0048356414710997,
        "Vi": -0.25743124481043467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1827862386652,
        "longitude": -76.6269862371159
      }
    },
    {
      "number": 16335,
      "class": "Bus",
      "name": "BROOKLYN 125 1",
      "init": {
        "Vr": -1.00510578109154,
        "Vi": -0.2654493890032006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2178633825731,
        "longitude": -76.6031475682356
      }
    },
    {
      "number": 16336,
      "class": "Bus",
      "name": "CHURCHTON 1",
      "init": {
        "Vr": -0.9961086394396428,
        "Vi": -0.25690629273886834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8363536709915,
        "longitude": -76.5252255721521
      }
    },
    {
      "number": 16337,
      "class": "Bus",
      "name": "CHURCHTON 2",
      "init": {
        "Vr": -0.9960544174376453,
        "Vi": -0.25667577449886053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8363536709915,
        "longitude": -76.5252255721521
      }
    },
    {
      "number": 16338,
      "class": "Bus",
      "name": "CROFTON 1 1",
      "init": {
        "Vr": -1.0078232430815337,
        "Vi": -0.24329093237878974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0053013406447,
        "longitude": -76.7144041867858
      }
    },
    {
      "number": 16339,
      "class": "Bus",
      "name": "CROFTON 2 1",
      "init": {
        "Vr": -1.003342489480426,
        "Vi": -0.260556893981912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1295102933913,
        "longitude": -76.6736836583182
      }
    },
    {
      "number": 16340,
      "class": "Bus",
      "name": "CROFTON 3 1",
      "init": {
        "Vr": -0.9989249735381837,
        "Vi": -0.27253085003673194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9693535535878,
        "longitude": -76.6293674955929
      }
    },
    {
      "number": 16341,
      "class": "Bus",
      "name": "DAVIDSONVILLE 1 1",
      "init": {
        "Vr": -1.0031928456208412,
        "Vi": -0.20173343311890687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.937809484831,
        "longitude": -76.694746581705
      }
    },
    {
      "number": 16342,
      "class": "Bus",
      "name": "DAVIDSONVILLE 2 1",
      "init": {
        "Vr": -0.9839307309202874,
        "Vi": -0.2864176667016113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7687166365837,
        "longitude": -76.6330671758774
      }
    },
    {
      "number": 16343,
      "class": "Bus",
      "name": "DAVIDSONVILLE 2 2",
      "init": {
        "Vr": -0.9840058553552969,
        "Vi": -0.28668227074680014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7687166365837,
        "longitude": -76.6330671758774
      }
    },
    {
      "number": 16344,
      "class": "Bus",
      "name": "DUNKIRK 6 1",
      "init": {
        "Vr": -0.9996765769632583,
        "Vi": -0.22483004038319068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.695164733896,
        "longitude": -76.5325076142406
      }
    },
    {
      "number": 16345,
      "class": "Bus",
      "name": "EDGEWATER 1 1",
      "init": {
        "Vr": -1.0031113467810455,
        "Vi": -0.255113158964856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9202385634899,
        "longitude": -76.5205652990444
      }
    },
    {
      "number": 16346,
      "class": "Bus",
      "name": "EDGEWATER 2 1",
      "init": {
        "Vr": -0.9981958628055785,
        "Vi": -0.23326182611384824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9029561525363,
        "longitude": -76.5845803791149
      }
    },
    {
      "number": 16347,
      "class": "Bus",
      "name": "EDGEWATER 3 1",
      "init": {
        "Vr": -1.0004074524656363,
        "Vi": -0.24945653000572068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8930721225364,
        "longitude": -76.508879116814
      }
    },
    {
      "number": 16348,
      "class": "Bus",
      "name": "EDGEWATER 4 1",
      "init": {
        "Vr": -1.007615101321401,
        "Vi": -0.26524411517365093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9410690876733,
        "longitude": -76.5461662480337
      }
    },
    {
      "number": 16349,
      "class": "Bus",
      "name": "GAMBRILLS 1",
      "init": {
        "Vr": -0.99922938776757,
        "Vi": -0.26760288495267476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0744522260973,
        "longitude": -76.6258459318469
      }
    },
    {
      "number": 16350,
      "class": "Bus",
      "name": "GAMBRILLS 2",
      "init": {
        "Vr": -0.9992410879808812,
        "Vi": -0.26771006649491247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0744522260973,
        "longitude": -76.6258459318469
      }
    },
    {
      "number": 16351,
      "class": "Bus",
      "name": "GLEN BURNIE 1 1",
      "init": {
        "Vr": -1.0002887154418945,
        "Vi": -0.2663602573910812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1016397244294,
        "longitude": -76.6018239613035
      }
    },
    {
      "number": 16352,
      "class": "Bus",
      "name": "GLEN BURNIE 1 2",
      "init": {
        "Vr": -1.000236401382763,
        "Vi": -0.2661189839444694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1016397244294,
        "longitude": -76.6018239613035
      }
    },
    {
      "number": 16353,
      "class": "Bus",
      "name": "GLEN BURNIE 2 1",
      "init": {
        "Vr": -0.9986938850057798,
        "Vi": -0.275720007553864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1296973877631,
        "longitude": -76.5928216342134
      }
    },
    {
      "number": 16354,
      "class": "Bus",
      "name": "GLEN BURNIE 3 1",
      "init": {
        "Vr": -0.9996092972667668,
        "Vi": -0.28237491995919095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1502562056019,
        "longitude": -76.5745912077931
      }
    },
    {
      "number": 16355,
      "class": "Bus",
      "name": "GLEN BURNIE 4 1",
      "init": {
        "Vr": -1.000274830327425,
        "Vi": -0.27649314185725415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1538640775954,
        "longitude": -76.60578562236
      }
    },
    {
      "number": 16356,
      "class": "Bus",
      "name": "GLEN BURNIE 5 1",
      "init": {
        "Vr": -1.0067064443800096,
        "Vi": -0.2511839659549113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.101734911743,
        "longitude": -76.6932892917246
      }
    },
    {
      "number": 16357,
      "class": "Bus",
      "name": "GLEN BURNIE 5 2",
      "init": {
        "Vr": -1.0065525934885817,
        "Vi": -0.250841575064026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.101734911743,
        "longitude": -76.6932892917246
      }
    },
    {
      "number": 16358,
      "class": "Bus",
      "name": "GLEN BURNIE 6 1",
      "init": {
        "Vr": -1.0068738512687652,
        "Vi": -0.2404191111091316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1468964056762,
        "longitude": -76.7244508779369
      }
    },
    {
      "number": 16359,
      "class": "Bus",
      "name": "GLEN BURNIE 7 1",
      "init": {
        "Vr": -0.9991177963712363,
        "Vi": -0.269620014231326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1158208166214,
        "longitude": -76.594276730515
      }
    },
    {
      "number": 16360,
      "class": "Bus",
      "name": "GLEN BURNIE 8 1",
      "init": {
        "Vr": -0.9973616034734681,
        "Vi": -0.28130153445347067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.121501997065,
        "longitude": -76.5707369803975
      }
    },
    {
      "number": 16361,
      "class": "Bus",
      "name": "HANOVER 10 1",
      "init": {
        "Vr": -1.0078058487389479,
        "Vi": -0.24938114966238384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1172377618609,
        "longitude": -76.713173646735
      }
    },
    {
      "number": 16362,
      "class": "Bus",
      "name": "HANOVER 11 1",
      "init": {
        "Vr": -0.996572928679988,
        "Vi": -0.2557418035534236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1623917457899,
        "longitude": -76.8146322420857
      }
    },
    {
      "number": 16363,
      "class": "Bus",
      "name": "HANOVER 11 2",
      "init": {
        "Vr": -0.9966450722194461,
        "Vi": -0.25613898362685256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1623917457899,
        "longitude": -76.8146322420857
      }
    },
    {
      "number": 16364,
      "class": "Bus",
      "name": "LAUREL 3 1",
      "init": {
        "Vr": -0.9996715047998747,
        "Vi": -0.2474714202947359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1535605414774,
        "longitude": -76.7647594918421
      }
    },
    {
      "number": 16365,
      "class": "Bus",
      "name": "MILLERSVILLE 4 1",
      "init": {
        "Vr": -0.9974904723821703,
        "Vi": -0.27367333806306005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16366,
      "class": "Bus",
      "name": "MILLERSVILLE 4 2",
      "init": {
        "Vr": -0.9981170951662202,
        "Vi": -0.25016478920912977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16367,
      "class": "Bus",
      "name": "MILLERSVILLE 4 3",
      "init": {
        "Vr": -0.9974965601615178,
        "Vi": -0.27301817212914153
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16368,
      "class": "Bus",
      "name": "MILLERSVILLE 4 4",
      "init": {
        "Vr": -0.9974965601615177,
        "Vi": -0.2730181721291415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16369,
      "class": "Bus",
      "name": "MILLERSVILLE 4 5",
      "init": {
        "Vr": -0.9975375288918609,
        "Vi": -0.2740077132053204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16370,
      "class": "Bus",
      "name": "MILLERSVILLE 4 7",
      "init": {
        "Vr": -0.9974904723821703,
        "Vi": -0.27367333806306005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0319166405103,
        "longitude": -76.6549251234803
      }
    },
    {
      "number": 16371,
      "class": "Bus",
      "name": "ODENTON 1 1",
      "init": {
        "Vr": -1.0136497026728315,
        "Vi": -0.23210684708754048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0298686299146,
        "longitude": -76.7499253265118
      }
    },
    {
      "number": 16372,
      "class": "Bus",
      "name": "ODENTON 1 2",
      "init": {
        "Vr": -1.013533195733856,
        "Vi": -0.23174231675718496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0298686299146,
        "longitude": -76.7499253265118
      }
    },
    {
      "number": 16373,
      "class": "Bus",
      "name": "ODENTON 2 1",
      "init": {
        "Vr": -1.0055791971846086,
        "Vi": -0.19759326329215193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9465651554387,
        "longitude": -76.7342987690824
      }
    },
    {
      "number": 16374,
      "class": "Bus",
      "name": "ODENTON 2 2",
      "init": {
        "Vr": -1.0054246661204498,
        "Vi": -0.1972344304507296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9465651554387,
        "longitude": -76.7342987690824
      }
    },
    {
      "number": 16375,
      "class": "Bus",
      "name": "ODENTON 3 1",
      "init": {
        "Vr": -1.0015255403593586,
        "Vi": -0.20335779600721735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9753833844804,
        "longitude": -76.7022319152532
      }
    },
    {
      "number": 16376,
      "class": "Bus",
      "name": "OWINGS 1 1",
      "init": {
        "Vr": -0.9987332946149918,
        "Vi": -0.22757589802087677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.73190904525,
        "longitude": -76.6108671646073
      }
    },
    {
      "number": 16377,
      "class": "Bus",
      "name": "OWINGS 2 1",
      "init": {
        "Vr": -0.9997544443351142,
        "Vi": -0.22213048340647046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6967526096814,
        "longitude": -76.6601840148592
      }
    },
    {
      "number": 16378,
      "class": "Bus",
      "name": "PASADENA 1 1",
      "init": {
        "Vr": -0.9964803354396599,
        "Vi": -0.2883959301468531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.12857897598,
        "longitude": -76.516434927226
      }
    },
    {
      "number": 16379,
      "class": "Bus",
      "name": "PASADENA 1 2",
      "init": {
        "Vr": -0.9965549798906369,
        "Vi": -0.2888766544721934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.12857897598,
        "longitude": -76.516434927226
      }
    },
    {
      "number": 16380,
      "class": "Bus",
      "name": "PASADENA 2 1",
      "init": {
        "Vr": -0.9911727882146869,
        "Vi": -0.31821982730706155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16381,
      "class": "Bus",
      "name": "PASADENA 2 2",
      "init": {
        "Vr": -0.9967521922865438,
        "Vi": -0.28581070303676404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16382,
      "class": "Bus",
      "name": "PASADENA 2 3",
      "init": {
        "Vr": -0.9952479662658353,
        "Vi": -0.2945483109801934
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16383,
      "class": "Bus",
      "name": "PASADENA 2 4",
      "init": {
        "Vr": -0.9952479662658353,
        "Vi": -0.29454831098019335
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16384,
      "class": "Bus",
      "name": "PASADENA 2 5",
      "init": {
        "Vr": -0.9912211128654076,
        "Vi": -0.31986929672678266
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16385,
      "class": "Bus",
      "name": "PASADENA 2 7",
      "init": {
        "Vr": -0.9911727882146869,
        "Vi": -0.31821982730706155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006433118486,
        "longitude": -76.5202322181019
      }
    },
    {
      "number": 16386,
      "class": "Bus",
      "name": "PASADENA 3 1",
      "init": {
        "Vr": -0.9993931232384531,
        "Vi": -0.2656464294404208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1016816139571,
        "longitude": -76.4704695903313
      }
    },
    {
      "number": 16387,
      "class": "Bus",
      "name": "PASADENA 3 2",
      "init": {
        "Vr": -0.9994711576531694,
        "Vi": -0.26620867684464355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1016816139571,
        "longitude": -76.4704695903313
      }
    },
    {
      "number": 16388,
      "class": "Bus",
      "name": "PASADENA 4 1",
      "init": {
        "Vr": -1.0004353256122531,
        "Vi": -0.25875852712337766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1056614840062,
        "longitude": -76.4303387635481
      }
    },
    {
      "number": 16389,
      "class": "Bus",
      "name": "PASADENA 4 2",
      "init": {
        "Vr": -1.0002138754990593,
        "Vi": -0.2582298274243738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1056614840062,
        "longitude": -76.4303387635481
      }
    },
    {
      "number": 16390,
      "class": "Bus",
      "name": "PASADENA 5 1",
      "init": {
        "Vr": -1.0033463441756743,
        "Vi": -0.2550399151191461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0602497190491,
        "longitude": -76.445202542505
      }
    },
    {
      "number": 16391,
      "class": "Bus",
      "name": "PASADENA 5 2",
      "init": {
        "Vr": -1.0032750581671985,
        "Vi": -0.25467948063364393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0602497190491,
        "longitude": -76.445202542505
      }
    },
    {
      "number": 16392,
      "class": "Bus",
      "name": "SEVERN 1 1",
      "init": {
        "Vr": -1.0039923300573543,
        "Vi": -0.24179109033630497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2029131513654,
        "longitude": -76.7064824495237
      }
    },
    {
      "number": 16393,
      "class": "Bus",
      "name": "SEVERN 2 1",
      "init": {
        "Vr": -1.0009516157864344,
        "Vi": -0.2668542901274741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1300889580159,
        "longitude": -76.6496769804943
      }
    },
    {
      "number": 16394,
      "class": "Bus",
      "name": "SEVERN 2 2",
      "init": {
        "Vr": -1.0010583349539015,
        "Vi": -0.2670947866824515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1300889580159,
        "longitude": -76.6496769804943
      }
    },
    {
      "number": 16395,
      "class": "Bus",
      "name": "SEVERN 3 1",
      "init": {
        "Vr": -1.0022146744087737,
        "Vi": -0.24948141251637826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1503154329202,
        "longitude": -76.6473295589565
      }
    },
    {
      "number": 16396,
      "class": "Bus",
      "name": "SEVERN 4 1",
      "init": {
        "Vr": -1.0017181581789445,
        "Vi": -0.25206441425707654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0647904979686,
        "longitude": -76.6836617418597
      }
    },
    {
      "number": 16397,
      "class": "Bus",
      "name": "SEVERNA PARK 1 1",
      "init": {
        "Vr": -0.9994863723002404,
        "Vi": -0.25732153325340607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0658533248663,
        "longitude": -76.5837076655634
      }
    },
    {
      "number": 16398,
      "class": "Bus",
      "name": "SEVERNA PARK 1 2",
      "init": {
        "Vr": -0.9995297337636682,
        "Vi": -0.25751840773328893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0658533248663,
        "longitude": -76.5837076655634
      }
    },
    {
      "number": 16399,
      "class": "Bus",
      "name": "SEVERNA PARK 2 1",
      "init": {
        "Vr": -0.9983211570665198,
        "Vi": -0.25614600907492474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0861974423517,
        "longitude": -76.5785141847289
      }
    },
    {
      "number": 16400,
      "class": "Bus",
      "name": "SEVERNA PARK 3 1",
      "init": {
        "Vr": -1.0021290140586632,
        "Vi": -0.2601815717445631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9891536003682,
        "longitude": -76.6351547193411
      }
    },
    {
      "number": 16401,
      "class": "Bus",
      "name": "WEST RIVER 1",
      "init": {
        "Vr": -0.9835989380102609,
        "Vi": -0.3327560079866638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7375076887815,
        "longitude": -76.3407953671931
      }
    },
    {
      "number": 16402,
      "class": "Bus",
      "name": "BALTIMORE 1 1",
      "init": {
        "Vr": -0.9827043098595643,
        "Vi": -0.3329290524823491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3000027312595,
        "longitude": -76.4851008881571
      }
    },
    {
      "number": 16403,
      "class": "Bus",
      "name": "BALTIMORE 1 2",
      "init": {
        "Vr": -0.9825306853932306,
        "Vi": -0.3326000767175747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3000027312595,
        "longitude": -76.4851008881571
      }
    },
    {
      "number": 16404,
      "class": "Bus",
      "name": "BALTIMORE 2 1",
      "init": {
        "Vr": -0.982747825518866,
        "Vi": -0.30875754339765826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2789120150939,
        "longitude": -76.4885655904541
      }
    },
    {
      "number": 16405,
      "class": "Bus",
      "name": "BALTIMORE 3 1",
      "init": {
        "Vr": -0.9830331170820406,
        "Vi": -0.31126013643023787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2899434922754,
        "longitude": -76.5429781612914
      }
    },
    {
      "number": 16406,
      "class": "Bus",
      "name": "BALTIMORE 3 2",
      "init": {
        "Vr": -0.9829937858335169,
        "Vi": -0.31085759438540295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2899434922754,
        "longitude": -76.5429781612914
      }
    },
    {
      "number": 16407,
      "class": "Bus",
      "name": "BALTIMORE 4 1",
      "init": {
        "Vr": -0.9813105572423413,
        "Vi": -0.31540175844144336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3067213418805,
        "longitude": -76.5778480146975
      }
    },
    {
      "number": 16408,
      "class": "Bus",
      "name": "BALTIMORE 4 2",
      "init": {
        "Vr": -0.9813510906009424,
        "Vi": -0.3159613097143384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3067213418805,
        "longitude": -76.5778480146975
      }
    },
    {
      "number": 16409,
      "class": "Bus",
      "name": "BALTIMORE 5 1",
      "init": {
        "Vr": -0.9655270962042508,
        "Vi": -0.31924948985210766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4191697776049,
        "longitude": -76.6063287394692
      }
    },
    {
      "number": 16410,
      "class": "Bus",
      "name": "BALTIMORE 6 1",
      "init": {
        "Vr": -0.9678470876516276,
        "Vi": -0.3167031483298919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4147324694738,
        "longitude": -76.6505628796325
      }
    },
    {
      "number": 16411,
      "class": "Bus",
      "name": "BALTIMORE 7 1",
      "init": {
        "Vr": -0.9949803618992676,
        "Vi": -0.27977751846098103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2667712105585,
        "longitude": -76.6315493136564
      }
    },
    {
      "number": 16412,
      "class": "Bus",
      "name": "BALTIMORE 8 1",
      "init": {
        "Vr": -0.9618305564499671,
        "Vi": -0.32658886015595573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4708187334244,
        "longitude": -76.6139370486846
      }
    },
    {
      "number": 16413,
      "class": "Bus",
      "name": "BALTIMORE 9 1",
      "init": {
        "Vr": -0.9583984900766448,
        "Vi": -0.33919551686794086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4865890271199,
        "longitude": -76.5904415028726
      }
    },
    {
      "number": 16414,
      "class": "Bus",
      "name": "BALTIMORE 10 1",
      "init": {
        "Vr": -0.9699793859159799,
        "Vi": -0.30352424139698087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3586806385166,
        "longitude": -76.5802254666965
      }
    },
    {
      "number": 16415,
      "class": "Bus",
      "name": "BALTIMORE 11 1",
      "init": {
        "Vr": -0.9897370610675493,
        "Vi": -0.2712451947356243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145205727769,
        "longitude": -76.6689059832921
      }
    },
    {
      "number": 16416,
      "class": "Bus",
      "name": "BALTIMORE 11 2",
      "init": {
        "Vr": -0.9896468983097959,
        "Vi": -0.2708680439145227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3145205727769,
        "longitude": -76.6689059832921
      }
    },
    {
      "number": 16417,
      "class": "Bus",
      "name": "BALTIMORE 12 1",
      "init": {
        "Vr": -0.9672437299163552,
        "Vi": -0.31624226790906207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3607143345643,
        "longitude": -76.7170829633112
      }
    },
    {
      "number": 16418,
      "class": "Bus",
      "name": "BALTIMORE 13 1",
      "init": {
        "Vr": -0.9669030886134171,
        "Vi": -0.3152474688393878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3469258238908,
        "longitude": -76.6944345200283
      }
    },
    {
      "number": 16419,
      "class": "Bus",
      "name": "BALTIMORE 14 1",
      "init": {
        "Vr": -0.9701536310258051,
        "Vi": -0.3280274972474456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137681297632,
        "longitude": -76.6713700405324
      }
    },
    {
      "number": 16420,
      "class": "Bus",
      "name": "BALTIMORE 14 2",
      "init": {
        "Vr": -0.9700310786628594,
        "Vi": -0.3274558980388868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137681297632,
        "longitude": -76.6713700405324
      }
    },
    {
      "number": 16421,
      "class": "Bus",
      "name": "BALTIMORE 15 1",
      "init": {
        "Vr": -0.9979465807882516,
        "Vi": -0.267851368658433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2581121742742,
        "longitude": -76.6538198473818
      }
    },
    {
      "number": 16422,
      "class": "Bus",
      "name": "BALTIMORE 16 1",
      "init": {
        "Vr": -0.9889037347223812,
        "Vi": -0.2989443703641804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2358089203639,
        "longitude": -76.4976569103614
      }
    },
    {
      "number": 16423,
      "class": "Bus",
      "name": "BALTIMORE 17 1",
      "init": {
        "Vr": -1.0019577434316123,
        "Vi": -0.27599616123470344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2386665744764,
        "longitude": -76.5659069856902
      }
    },
    {
      "number": 16424,
      "class": "Bus",
      "name": "BALTIMORE 18 1",
      "init": {
        "Vr": -1.0016909648794652,
        "Vi": -0.28863410064550676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.273259402148,
        "longitude": -76.5576837979471
      }
    },
    {
      "number": 16425,
      "class": "Bus",
      "name": "BALTIMORE 18 2",
      "init": {
        "Vr": -1.0015838657784375,
        "Vi": -0.2879905352709418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.273259402148,
        "longitude": -76.5576837979471
      }
    },
    {
      "number": 16426,
      "class": "Bus",
      "name": "BALTIMORE 19 1",
      "init": {
        "Vr": -0.9757658466909379,
        "Vi": -0.34524170789449926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3183618569049,
        "longitude": -76.457908166013
      }
    },
    {
      "number": 16427,
      "class": "Bus",
      "name": "BALTIMORE 20 1",
      "init": {
        "Vr": -0.9973247626796651,
        "Vi": -0.2827112497643905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3250620923692,
        "longitude": -76.7642207058675
      }
    },
    {
      "number": 16428,
      "class": "Bus",
      "name": "BALTIMORE 21 1",
      "init": {
        "Vr": -1.0029225986132215,
        "Vi": -0.25806027910445023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1897699838646,
        "longitude": -76.6449354667195
      }
    },
    {
      "number": 16429,
      "class": "Bus",
      "name": "BALTIMORE 22 1",
      "init": {
        "Vr": -0.9714327605122487,
        "Vi": -0.3033219036853268
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3392886946572,
        "longitude": -76.5704351785769
      }
    },
    {
      "number": 16430,
      "class": "Bus",
      "name": "BALTIMORE 22 2",
      "init": {
        "Vr": -0.9712734462513478,
        "Vi": -0.302893819694662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3392886946572,
        "longitude": -76.5704351785769
      }
    },
    {
      "number": 16431,
      "class": "Bus",
      "name": "CATONSVILLE 1 1",
      "init": {
        "Vr": -1.0018376563031874,
        "Vi": -0.2644203161853509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2882300311917,
        "longitude": -76.7209590208125
      }
    },
    {
      "number": 16432,
      "class": "Bus",
      "name": "CATONSVILLE 1 2",
      "init": {
        "Vr": -1.0017815074995158,
        "Vi": -0.2641354383555923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2882300311917,
        "longitude": -76.7209590208125
      }
    },
    {
      "number": 16433,
      "class": "Bus",
      "name": "CATONSVILLE 2 1",
      "init": {
        "Vr": -0.9993393380476217,
        "Vi": -0.25997484536519516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3047750231837,
        "longitude": -76.8372375471664
      }
    },
    {
      "number": 16434,
      "class": "Bus",
      "name": "CATONSVILLE 2 2",
      "init": {
        "Vr": -0.9992317132004154,
        "Vi": -0.25969067859844747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3047750231837,
        "longitude": -76.8372375471664
      }
    },
    {
      "number": 16435,
      "class": "Bus",
      "name": "CATONSVILLE 3 1",
      "init": {
        "Vr": -0.9983934001484189,
        "Vi": -0.27338463720502443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2743991749462,
        "longitude": -76.7963742464013
      }
    },
    {
      "number": 16436,
      "class": "Bus",
      "name": "CATONSVILLE 3 2",
      "init": {
        "Vr": -0.9983390964116696,
        "Vi": -0.27310432935180146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2743991749462,
        "longitude": -76.7963742464013
      }
    },
    {
      "number": 16437,
      "class": "Bus",
      "name": "CATONSVILLE 4 1",
      "init": {
        "Vr": -0.9931393186708374,
        "Vi": -0.26423452190498503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2875242358325,
        "longitude": -76.6925231353424
      }
    },
    {
      "number": 16438,
      "class": "Bus",
      "name": "CATONSVILLE 4 2",
      "init": {
        "Vr": -0.9928866471084961,
        "Vi": -0.26376980536772776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2875242358325,
        "longitude": -76.6925231353424
      }
    },
    {
      "number": 16439,
      "class": "Bus",
      "name": "COCKEYSVILLE 1 1",
      "init": {
        "Vr": -0.9491819486440829,
        "Vi": -0.42722173508466793
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5090920526717,
        "longitude": -76.7279457503446
      }
    },
    {
      "number": 16440,
      "class": "Bus",
      "name": "COCKEYSVILLE 1 2",
      "init": {
        "Vr": -0.974727667378725,
        "Vi": -0.3764479219697227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5090920526717,
        "longitude": -76.7279457503446
      }
    },
    {
      "number": 16441,
      "class": "Bus",
      "name": "COCKEYSVILLE 1 3",
      "init": {
        "Vr": -0.9450642642383038,
        "Vi": -0.43360265906855044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5090920526717,
        "longitude": -76.7279457503446
      }
    },
    {
      "number": 16442,
      "class": "Bus",
      "name": "COCKEYSVILLE 2 1",
      "init": {
        "Vr": -0.9505032648410979,
        "Vi": -0.380598492598156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5545306137441,
        "longitude": -76.5837204548889
      }
    },
    {
      "number": 16443,
      "class": "Bus",
      "name": "COCKEYSVILLE 3 1",
      "init": {
        "Vr": -0.9566258970593002,
        "Vi": -0.35059484557537623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5202601950343,
        "longitude": -76.6519739418768
      }
    },
    {
      "number": 16444,
      "class": "Bus",
      "name": "COCKEYSVILLE 3 2",
      "init": {
        "Vr": -0.9565624809722645,
        "Vi": -0.35039064924248503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5202601950343,
        "longitude": -76.6519739418768
      }
    },
    {
      "number": 16445,
      "class": "Bus",
      "name": "DUNDALK 1 1",
      "init": {
        "Vr": -0.9854890854394734,
        "Vi": -0.31548991820823274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1995085024842,
        "longitude": -76.4356341608514
      }
    },
    {
      "number": 16446,
      "class": "Bus",
      "name": "DUNDALK 2 1",
      "init": {
        "Vr": -0.9974536395856691,
        "Vi": -0.2911542772236402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.243603906943,
        "longitude": -76.5376315159436
      }
    },
    {
      "number": 16447,
      "class": "Bus",
      "name": "DUNDALK 2 2",
      "init": {
        "Vr": -0.9973428661048857,
        "Vi": -0.2908074122702821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.243603906943,
        "longitude": -76.5376315159436
      }
    },
    {
      "number": 16448,
      "class": "Bus",
      "name": "DUNDALK 3 1",
      "init": {
        "Vr": -0.9885449974186179,
        "Vi": -0.3066631295812986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2112468758879,
        "longitude": -76.4596855308734
      }
    },
    {
      "number": 16449,
      "class": "Bus",
      "name": "DUNDALK 4 1",
      "init": {
        "Vr": -0.9937227318856027,
        "Vi": -0.29292941962358326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2542313275212,
        "longitude": -76.5181875512162
      }
    },
    {
      "number": 16450,
      "class": "Bus",
      "name": "DUNDALK 4 2",
      "init": {
        "Vr": -0.9936536249882028,
        "Vi": -0.2925894043577583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2542313275212,
        "longitude": -76.5181875512162
      }
    },
    {
      "number": 16451,
      "class": "Bus",
      "name": "DUNDALK 5 1",
      "init": {
        "Vr": -0.982018420264844,
        "Vi": -0.32505744547672555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2953736952459,
        "longitude": -76.5216819446765
      }
    },
    {
      "number": 16452,
      "class": "Bus",
      "name": "DUNDALK 5 2",
      "init": {
        "Vr": -0.9819171489926839,
        "Vi": -0.3244194699948852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2953736952459,
        "longitude": -76.5216819446765
      }
    },
    {
      "number": 16453,
      "class": "Bus",
      "name": "ELLICOTT CITY 1 1",
      "init": {
        "Vr": -1.0054195347625878,
        "Vi": -0.24015463311978288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1722959671447,
        "longitude": -76.7362693076636
      }
    },
    {
      "number": 16454,
      "class": "Bus",
      "name": "ELLICOTT CITY 2 1",
      "init": {
        "Vr": -1.0035447557888317,
        "Vi": -0.24699047677439234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102951360603,
        "longitude": -76.8447921789956
      }
    },
    {
      "number": 16455,
      "class": "Bus",
      "name": "ELLICOTT CITY 3 1",
      "init": {
        "Vr": -1.0102181968549933,
        "Vi": -0.25005631314742643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.259871615496,
        "longitude": -76.8337791570962
      }
    },
    {
      "number": 16456,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 1",
      "init": {
        "Vr": -0.9543442368437388,
        "Vi": -0.3838450133073458
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16457,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 2",
      "init": {
        "Vr": -0.9931454056180504,
        "Vi": -0.2969424458721437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16458,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 3",
      "init": {
        "Vr": -0.9931454056180505,
        "Vi": -0.29694244587214375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16459,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 4",
      "init": {
        "Vr": -0.9931454056180505,
        "Vi": -0.29694244587214375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16460,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 5",
      "init": {
        "Vr": -0.9931454056180504,
        "Vi": -0.29694244587214375
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16461,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 6",
      "init": {
        "Vr": -0.9542977710558538,
        "Vi": -0.38316400260092254
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16462,
      "class": "Bus",
      "name": "ELLICOTT CITY 4 8",
      "init": {
        "Vr": -0.9543866830556678,
        "Vi": -0.3880841317332288
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3504581477667,
        "longitude": -76.9176155237074
      }
    },
    {
      "number": 16463,
      "class": "Bus",
      "name": "ESSEX 1 1",
      "init": {
        "Vr": -0.985474381564939,
        "Vi": -0.3327925187956088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2908221511667,
        "longitude": -76.4082804508217
      }
    },
    {
      "number": 16464,
      "class": "Bus",
      "name": "ESSEX 2 1",
      "init": {
        "Vr": -0.9856175460213137,
        "Vi": -0.33490033057745716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2719199992035,
        "longitude": -76.410367451405
      }
    },
    {
      "number": 16465,
      "class": "Bus",
      "name": "ESSEX 3 1",
      "init": {
        "Vr": -0.9856744945912924,
        "Vi": -0.3394359777647813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2863904546319,
        "longitude": -76.4427277116105
      }
    },
    {
      "number": 16466,
      "class": "Bus",
      "name": "ESSEX 3 2",
      "init": {
        "Vr": -0.9856010149747978,
        "Vi": -0.3390182532745643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2863904546319,
        "longitude": -76.4427277116105
      }
    },
    {
      "number": 16467,
      "class": "Bus",
      "name": "ESSEX 4 1",
      "init": {
        "Vr": -0.992363545139083,
        "Vi": -0.2981490668175469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2415060363863,
        "longitude": -76.4462890095221
      }
    },
    {
      "number": 16468,
      "class": "Bus",
      "name": "ESSEX 4 2",
      "init": {
        "Vr": -0.9923323838768816,
        "Vi": -0.29773494110978066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2415060363863,
        "longitude": -76.4462890095221
      }
    },
    {
      "number": 16469,
      "class": "Bus",
      "name": "FREELAND 3 1",
      "init": {
        "Vr": -0.9414401851022964,
        "Vi": -0.42242410922284673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8025381540645,
        "longitude": -76.6102790801197
      }
    },
    {
      "number": 16470,
      "class": "Bus",
      "name": "GWYNN OAK 1 1",
      "init": {
        "Vr": -0.9721540086446285,
        "Vi": -0.33519815115186785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4313516517695,
        "longitude": -76.6971688774003
      }
    },
    {
      "number": 16471,
      "class": "Bus",
      "name": "GWYNN OAK 2 1",
      "init": {
        "Vr": -0.9984392077510161,
        "Vi": -0.26199133844502265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2842237829673,
        "longitude": -76.8351180196352
      }
    },
    {
      "number": 16472,
      "class": "Bus",
      "name": "GWYNN OAK 2 2",
      "init": {
        "Vr": -0.9982756912615887,
        "Vi": -0.2616553403862389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2842237829673,
        "longitude": -76.8351180196352
      }
    },
    {
      "number": 16473,
      "class": "Bus",
      "name": "GWYNN OAK 3 1",
      "init": {
        "Vr": -0.9898903672206965,
        "Vi": -0.2784588295559678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900252081278,
        "longitude": -76.6469897619991
      }
    },
    {
      "number": 16474,
      "class": "Bus",
      "name": "GWYNN OAK 3 2",
      "init": {
        "Vr": -0.9897305841000349,
        "Vi": -0.27799292534405634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900252081278,
        "longitude": -76.6469897619991
      }
    },
    {
      "number": 16475,
      "class": "Bus",
      "name": "GWYNN OAK 4 1",
      "init": {
        "Vr": -0.9995488310199495,
        "Vi": -0.2671505816070094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3061711496505,
        "longitude": -76.707485397187
      }
    },
    {
      "number": 16476,
      "class": "Bus",
      "name": "GWYNN OAK 5 1",
      "init": {
        "Vr": -1.0042017442366271,
        "Vi": -0.2579540581715725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2735378926286,
        "longitude": -76.7508103620929
      }
    },
    {
      "number": 16477,
      "class": "Bus",
      "name": "HALETHORPE 1 1",
      "init": {
        "Vr": -1.0013115822772876,
        "Vi": -0.26123091544614674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1754590663469,
        "longitude": -76.6442332395927
      }
    },
    {
      "number": 16478,
      "class": "Bus",
      "name": "HALETHORPE 2 1",
      "init": {
        "Vr": -1.0016589838602918,
        "Vi": -0.2547445849321777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16479,
      "class": "Bus",
      "name": "HALETHORPE 2 2",
      "init": {
        "Vr": -1.0016589838602925,
        "Vi": -0.25474458493217783
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16480,
      "class": "Bus",
      "name": "HALETHORPE 2 3",
      "init": {
        "Vr": -1.0016589838602925,
        "Vi": -0.25474458493217783
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16481,
      "class": "Bus",
      "name": "HALETHORPE 2 4",
      "init": {
        "Vr": -1.001658983860292,
        "Vi": -0.2547445849321778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16482,
      "class": "Bus",
      "name": "HALETHORPE 2 5",
      "init": {
        "Vr": -1.0016038296008287,
        "Vi": -0.25450060228632243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16483,
      "class": "Bus",
      "name": "HALETHORPE 2 7",
      "init": {
        "Vr": -1.0017134128461946,
        "Vi": -0.25500863956429054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1723289181314,
        "longitude": -76.6628942542026
      }
    },
    {
      "number": 16484,
      "class": "Bus",
      "name": "HALETHORPE 3 1",
      "init": {
        "Vr": -1.0035871799706877,
        "Vi": -0.2641627738711365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2244459996527,
        "longitude": -76.6153334774679
      }
    },
    {
      "number": 16485,
      "class": "Bus",
      "name": "HALETHORPE 4 1",
      "init": {
        "Vr": -1.0039075265836457,
        "Vi": -0.24495359548128925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2161123481152,
        "longitude": -76.7191369173312
      }
    },
    {
      "number": 16486,
      "class": "Bus",
      "name": "HALETHORPE 4 2",
      "init": {
        "Vr": -1.0039327448833253,
        "Vi": -0.24520288296983345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2161123481152,
        "longitude": -76.7191369173312
      }
    },
    {
      "number": 16487,
      "class": "Bus",
      "name": "HAMPSTEAD 4 1",
      "init": {
        "Vr": -0.953871991469834,
        "Vi": -0.3879636869886705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6655878039736,
        "longitude": -76.8354630711889
      }
    },
    {
      "number": 16488,
      "class": "Bus",
      "name": "HAMPSTEAD 4 2",
      "init": {
        "Vr": -0.9538505152286568,
        "Vi": -0.3878334534390217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6655878039736,
        "longitude": -76.8354630711889
      }
    },
    {
      "number": 16489,
      "class": "Bus",
      "name": "HAMPSTEAD 5 1",
      "init": {
        "Vr": -0.9718913262147553,
        "Vi": -0.32355038826086635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5483530333684,
        "longitude": -76.8842362274174
      }
    },
    {
      "number": 16490,
      "class": "Bus",
      "name": "HAMPSTEAD 5 2",
      "init": {
        "Vr": -0.9718944652960053,
        "Vi": -0.32367380361498677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5483530333684,
        "longitude": -76.8842362274174
      }
    },
    {
      "number": 16491,
      "class": "Bus",
      "name": "JOPPA 1 1",
      "init": {
        "Vr": -0.9256466869715321,
        "Vi": -0.473459599527232
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4299613040727,
        "longitude": -76.3708995156834
      }
    },
    {
      "number": 16492,
      "class": "Bus",
      "name": "JOPPA 1 2",
      "init": {
        "Vr": -0.9584973657647938,
        "Vi": -0.390427614930791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4299613040727,
        "longitude": -76.3708995156834
      }
    },
    {
      "number": 16493,
      "class": "Bus",
      "name": "JOPPA 1 3",
      "init": {
        "Vr": -0.9268146883865414,
        "Vi": -0.4705074093162821
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4299613040727,
        "longitude": -76.3708995156834
      }
    },
    {
      "number": 16494,
      "class": "Bus",
      "name": "JOPPA 1 4",
      "init": {
        "Vr": -0.9268146883865411,
        "Vi": -0.470507409316282
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4299613040727,
        "longitude": -76.3708995156834
      }
    },
    {
      "number": 16495,
      "class": "Bus",
      "name": "JOPPA 1 5",
      "init": {
        "Vr": -0.9256346678991739,
        "Vi": -0.47333391695980354
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4299613040727,
        "longitude": -76.3708995156834
      }
    },
    {
      "number": 16496,
      "class": "Bus",
      "name": "LUTHERVILLE TIMONIUM 1 1",
      "init": {
        "Vr": -0.9552477989482362,
        "Vi": -0.3515079397516536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5036038390673,
        "longitude": -76.600393626032
      }
    },
    {
      "number": 16497,
      "class": "Bus",
      "name": "LUTHERVILLE TIMONIUM 1 2",
      "init": {
        "Vr": -0.9553052945274199,
        "Vi": -0.35185657164840206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5036038390673,
        "longitude": -76.600393626032
      }
    },
    {
      "number": 16498,
      "class": "Bus",
      "name": "LUTHERVILLE TIMONIUM 2 1",
      "init": {
        "Vr": -0.9636733651114122,
        "Vi": -0.3199126727943471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4470169842966,
        "longitude": -76.6650393401411
      }
    },
    {
      "number": 16499,
      "class": "Bus",
      "name": "LUTHERVILLE TIMONIUM 3 1",
      "init": {
        "Vr": -0.9725296193133127,
        "Vi": -0.34902868391582237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4496054908837,
        "longitude": -76.7242149439208
      }
    },
    {
      "number": 16500,
      "class": "Bus",
      "name": "MANCHESTER 22 1",
      "init": {
        "Vr": -0.9537798735144871,
        "Vi": -0.39266866429101216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.70143759431,
        "longitude": -76.9369891433525
      }
    },
    {
      "number": 16501,
      "class": "Bus",
      "name": "MANCHESTER 23 1",
      "init": {
        "Vr": -0.9524902186548465,
        "Vi": -0.39127920541339734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.711998908595,
        "longitude": -76.8495888952062
      }
    },
    {
      "number": 16502,
      "class": "Bus",
      "name": "MANCHESTER 23 2",
      "init": {
        "Vr": -0.9525328227057648,
        "Vi": -0.3914077502897073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.711998908595,
        "longitude": -76.8495888952062
      }
    },
    {
      "number": 16503,
      "class": "Bus",
      "name": "MANCHESTER 24 1",
      "init": {
        "Vr": -0.9533333345906986,
        "Vi": -0.3917680384223608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6368555845057,
        "longitude": -76.8296639865519
      }
    },
    {
      "number": 16504,
      "class": "Bus",
      "name": "MIDDLE RIVER 1 1",
      "init": {
        "Vr": -0.9489044200952897,
        "Vi": -0.4162066644903249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4191865386923,
        "longitude": -76.2714366695537
      }
    },
    {
      "number": 16505,
      "class": "Bus",
      "name": "MIDDLE RIVER 1 2",
      "init": {
        "Vr": -0.9488481843751305,
        "Vi": -0.4158761809466291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4191865386923,
        "longitude": -76.2714366695537
      }
    },
    {
      "number": 16506,
      "class": "Bus",
      "name": "MIDDLE RIVER 2 1",
      "init": {
        "Vr": -0.9665671288044907,
        "Vi": -0.34700949118071467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.374198897524,
        "longitude": -76.4882055588229
      }
    },
    {
      "number": 16507,
      "class": "Bus",
      "name": "MIDDLE RIVER 2 2",
      "init": {
        "Vr": -0.9665299513228757,
        "Vi": -0.3466877606703591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.374198897524,
        "longitude": -76.4882055588229
      }
    },
    {
      "number": 16508,
      "class": "Bus",
      "name": "MIDDLE RIVER 3 1",
      "init": {
        "Vr": -0.9297403364021634,
        "Vi": -0.460843686167634
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3659542101012,
        "longitude": -76.3426140751794
      }
    },
    {
      "number": 16509,
      "class": "Bus",
      "name": "MIDDLE RIVER 3 2",
      "init": {
        "Vr": -0.9727907324693204,
        "Vi": -0.3666540404682041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3659542101012,
        "longitude": -76.3426140751794
      }
    },
    {
      "number": 16510,
      "class": "Bus",
      "name": "MIDDLE RIVER 3 3",
      "init": {
        "Vr": -0.9810170045881978,
        "Vi": -0.34865584000588024
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3659542101012,
        "longitude": -76.3426140751794
      }
    },
    {
      "number": 16511,
      "class": "Bus",
      "name": "MIDDLE RIVER 3 4",
      "init": {
        "Vr": -0.981017004588198,
        "Vi": -0.3486558400058803
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3659542101012,
        "longitude": -76.3426140751794
      }
    },
    {
      "number": 16512,
      "class": "Bus",
      "name": "MIDDLE RIVER 3 5",
      "init": {
        "Vr": -0.9281374676315688,
        "Vi": -0.46765232412436714
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3659542101012,
        "longitude": -76.3426140751794
      }
    },
    {
      "number": 16513,
      "class": "Bus",
      "name": "NOTTINGHAM 4 1",
      "init": {
        "Vr": -0.9713029991057852,
        "Vi": -0.348527502044368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3348097386495,
        "longitude": -76.4452896472789
      }
    },
    {
      "number": 16514,
      "class": "Bus",
      "name": "NOTTINGHAM 5 1",
      "init": {
        "Vr": -0.961086895179665,
        "Vi": -0.3717259133645955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4288595679071,
        "longitude": -76.4313999959626
      }
    },
    {
      "number": 16515,
      "class": "Bus",
      "name": "NOTTINGHAM 5 2",
      "init": {
        "Vr": -0.9611126969506939,
        "Vi": -0.3712221638388833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4288595679071,
        "longitude": -76.4313999959626
      }
    },
    {
      "number": 16516,
      "class": "Bus",
      "name": "NOTTINGHAM 6 1",
      "init": {
        "Vr": -0.9725661780566808,
        "Vi": -0.3262403246567115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3352244634184,
        "longitude": -76.5192184735968
      }
    },
    {
      "number": 16517,
      "class": "Bus",
      "name": "NOTTINGHAM 7 1",
      "init": {
        "Vr": -0.970558474056074,
        "Vi": -0.33527379915835354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3490564352884,
        "longitude": -76.4588170177998
      }
    },
    {
      "number": 16518,
      "class": "Bus",
      "name": "OWINGS MILLS 1 1",
      "init": {
        "Vr": -0.9696935204789218,
        "Vi": -0.3225697254929655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3739875522345,
        "longitude": -76.7545141595509
      }
    },
    {
      "number": 16519,
      "class": "Bus",
      "name": "OWINGS MILLS 1 2",
      "init": {
        "Vr": -0.9696835712525469,
        "Vi": -0.3228806454744354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3739875522345,
        "longitude": -76.7545141595509
      }
    },
    {
      "number": 16520,
      "class": "Bus",
      "name": "OWINGS MILLS 2 1",
      "init": {
        "Vr": -0.9757989132670424,
        "Vi": -0.3351103535515683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4768450562499,
        "longitude": -76.8146428452278
      }
    },
    {
      "number": 16521,
      "class": "Bus",
      "name": "OWINGS MILLS 2 2",
      "init": {
        "Vr": -0.9758733968870191,
        "Vi": -0.3354270111346036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4768450562499,
        "longitude": -76.8146428452278
      }
    },
    {
      "number": 16522,
      "class": "Bus",
      "name": "OWINGS MILLS 3 1",
      "init": {
        "Vr": -0.9661783452370882,
        "Vi": -0.316727307083231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4297552548668,
        "longitude": -76.6607263178838
      }
    },
    {
      "number": 16523,
      "class": "Bus",
      "name": "OWINGS MILLS 4 1",
      "init": {
        "Vr": -0.9801422945547429,
        "Vi": -0.31256620079042163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4171128218522,
        "longitude": -76.7576674956799
      }
    },
    {
      "number": 16524,
      "class": "Bus",
      "name": "PARKTON 1 1",
      "init": {
        "Vr": -0.9559001936123971,
        "Vi": -0.3752012519196897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6780275963885,
        "longitude": -76.7269015341935
      }
    },
    {
      "number": 16525,
      "class": "Bus",
      "name": "PARKTON 2 1",
      "init": {
        "Vr": -0.9592111891475948,
        "Vi": -0.3658120565147589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6486012633553,
        "longitude": -76.6570336937921
      }
    },
    {
      "number": 16526,
      "class": "Bus",
      "name": "PARKVILLE 1 1",
      "init": {
        "Vr": -0.9625768950956005,
        "Vi": -0.36000379583050585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4265915208231,
        "longitude": -76.4688301445668
      }
    },
    {
      "number": 16527,
      "class": "Bus",
      "name": "PARKVILLE 1 2",
      "init": {
        "Vr": -0.9625610462056493,
        "Vi": -0.35956474207416983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4265915208231,
        "longitude": -76.4688301445668
      }
    },
    {
      "number": 16528,
      "class": "Bus",
      "name": "PARKVILLE 2 1",
      "init": {
        "Vr": -0.9669490806127449,
        "Vi": -0.3451994734083685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3920830755158,
        "longitude": -76.500167523216
      }
    },
    {
      "number": 16529,
      "class": "Bus",
      "name": "PARKVILLE 3 1",
      "init": {
        "Vr": -0.9653631106262557,
        "Vi": -0.3525757451225389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3849064353041,
        "longitude": -76.4824334110099
      }
    },
    {
      "number": 16530,
      "class": "Bus",
      "name": "PARKVILLE 4 1",
      "init": {
        "Vr": -0.9671203752635058,
        "Vi": -0.3322334037811134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4188783986874,
        "longitude": -76.5369662328066
      }
    },
    {
      "number": 16531,
      "class": "Bus",
      "name": "PERRY HALL 1 1",
      "init": {
        "Vr": -0.9746340359431808,
        "Vi": -0.35847162692737494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3477841326913,
        "longitude": -76.3836226808648
      }
    },
    {
      "number": 16532,
      "class": "Bus",
      "name": "PERRY HALL 2 1",
      "init": {
        "Vr": -0.9614233705291643,
        "Vi": -0.38108497846079303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4063709228533,
        "longitude": -76.365784131858
      }
    },
    {
      "number": 16533,
      "class": "Bus",
      "name": "PERRY HALL 2 2",
      "init": {
        "Vr": -0.9614389999196451,
        "Vi": -0.3809537669811843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4063709228533,
        "longitude": -76.365784131858
      }
    },
    {
      "number": 16534,
      "class": "Bus",
      "name": "PERRY HALL 3 1",
      "init": {
        "Vr": -0.9628849149457732,
        "Vi": -0.3637991951459068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.402766746486,
        "longitude": -76.404263365269
      }
    },
    {
      "number": 16535,
      "class": "Bus",
      "name": "PHOENIX 3 1",
      "init": {
        "Vr": -0.9624186033224077,
        "Vi": -0.3602175940076458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16536,
      "class": "Bus",
      "name": "PHOENIX 3 2",
      "init": {
        "Vr": -0.9648377021324722,
        "Vi": -0.3452763309816262
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16537,
      "class": "Bus",
      "name": "PHOENIX 3 3",
      "init": {
        "Vr": -0.9626151002496856,
        "Vi": -0.3590039551203601
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16538,
      "class": "Bus",
      "name": "PHOENIX 3 4",
      "init": {
        "Vr": -0.9626151002496854,
        "Vi": -0.35900395512036
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16539,
      "class": "Bus",
      "name": "PHOENIX 3 5",
      "init": {
        "Vr": -0.9624234650317667,
        "Vi": -0.3603479836311836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16540,
      "class": "Bus",
      "name": "PHOENIX 3 7",
      "init": {
        "Vr": -0.9624186033224077,
        "Vi": -0.3602175940076458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6053071582722,
        "longitude": -76.6654587087763
      }
    },
    {
      "number": 16541,
      "class": "Bus",
      "name": "PIKESVILLE 1 1",
      "init": {
        "Vr": -0.9772131502160502,
        "Vi": -0.32253745058141453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4352227584981,
        "longitude": -76.8358020417588
      }
    },
    {
      "number": 16542,
      "class": "Bus",
      "name": "PIKESVILLE 1 2",
      "init": {
        "Vr": -0.9771264616792852,
        "Vi": -0.3222682666822836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4352227584981,
        "longitude": -76.8358020417588
      }
    },
    {
      "number": 16543,
      "class": "Bus",
      "name": "PIKESVILLE 2 1",
      "init": {
        "Vr": -0.9757708305299251,
        "Vi": -0.3238877369519851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4132083500722,
        "longitude": -76.7290933592457
      }
    },
    {
      "number": 16544,
      "class": "Bus",
      "name": "PIKESVILLE 2 2",
      "init": {
        "Vr": -0.9757422528009542,
        "Vi": -0.3236160940196295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4132083500722,
        "longitude": -76.7290933592457
      }
    },
    {
      "number": 16545,
      "class": "Bus",
      "name": "PIKESVILLE 3 1",
      "init": {
        "Vr": -0.9794166664930836,
        "Vi": -0.3134027679562262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4257233504314,
        "longitude": -76.7636133917568
      }
    },
    {
      "number": 16546,
      "class": "Bus",
      "name": "PIKESVILLE 4 1",
      "init": {
        "Vr": -0.972932611045341,
        "Vi": -0.3571098590850494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4599260783955,
        "longitude": -76.7139135198155
      }
    },
    {
      "number": 16547,
      "class": "Bus",
      "name": "PIKESVILLE 4 2",
      "init": {
        "Vr": -0.9729056095954507,
        "Vi": -0.35684311888631565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4599260783955,
        "longitude": -76.7139135198155
      }
    },
    {
      "number": 16548,
      "class": "Bus",
      "name": "RANDALLSTOWN 1 1",
      "init": {
        "Vr": -0.9954506619121977,
        "Vi": -0.29138010358191446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3577567755033,
        "longitude": -76.8173379482761
      }
    },
    {
      "number": 16549,
      "class": "Bus",
      "name": "RANDALLSTOWN 2 1",
      "init": {
        "Vr": -0.9953517455711659,
        "Vi": -0.2809843514633618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3330043688159,
        "longitude": -76.7307342312461
      }
    },
    {
      "number": 16550,
      "class": "Bus",
      "name": "RANDALLSTOWN 3 1",
      "init": {
        "Vr": -0.9880091794892917,
        "Vi": -0.2998084887103955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3810399066132,
        "longitude": -76.7821276081265
      }
    },
    {
      "number": 16551,
      "class": "Bus",
      "name": "REISTERSTOWN 1 1",
      "init": {
        "Vr": -0.9731972995476652,
        "Vi": -0.3633718207831007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5043618687963,
        "longitude": -76.7700126997041
      }
    },
    {
      "number": 16552,
      "class": "Bus",
      "name": "REISTERSTOWN 2 1",
      "init": {
        "Vr": -0.9704842235040287,
        "Vi": -0.3701970908315542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5384617778747,
        "longitude": -76.7572986758003
      }
    },
    {
      "number": 16553,
      "class": "Bus",
      "name": "REISTERSTOWN 3 1",
      "init": {
        "Vr": -0.9755165502552716,
        "Vi": -0.33953200880001266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4675891116365,
        "longitude": -76.8257131047631
      }
    },
    {
      "number": 16554,
      "class": "Bus",
      "name": "REISTERSTOWN 4 1",
      "init": {
        "Vr": -0.978360145008931,
        "Vi": -0.30411333789783906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5245485015137,
        "longitude": -76.8973265892969
      }
    },
    {
      "number": 16555,
      "class": "Bus",
      "name": "REISTERSTOWN 4 2",
      "init": {
        "Vr": -0.9784208386401838,
        "Vi": -0.30448853006764076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5245485015137,
        "longitude": -76.8973265892969
      }
    },
    {
      "number": 16556,
      "class": "Bus",
      "name": "SPARROWS POINT 1",
      "init": {
        "Vr": -0.9559591486833152,
        "Vi": -0.40634415226953413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.178081133083,
        "longitude": -76.2679071553701
      }
    },
    {
      "number": 16557,
      "class": "Bus",
      "name": "TOWSON 1 1",
      "init": {
        "Vr": -0.9577829643030217,
        "Vi": -0.3449175178799417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5052696457024,
        "longitude": -76.6582475494963
      }
    },
    {
      "number": 16558,
      "class": "Bus",
      "name": "TOWSON 1 2",
      "init": {
        "Vr": -0.9577301505738975,
        "Vi": -0.34465086681831625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5052696457024,
        "longitude": -76.6582475494963
      }
    },
    {
      "number": 16559,
      "class": "Bus",
      "name": "TOWSON 2 1",
      "init": {
        "Vr": -0.9661226059458997,
        "Vi": -0.31542834313756885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.439504052066,
        "longitude": -76.5868034447457
      }
    },
    {
      "number": 16560,
      "class": "Bus",
      "name": "TOWSON 2 2",
      "init": {
        "Vr": -0.9662133634901023,
        "Vi": -0.31587280369473253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.439504052066,
        "longitude": -76.5868034447457
      }
    },
    {
      "number": 16561,
      "class": "Bus",
      "name": "TOWSON 3 1",
      "init": {
        "Vr": -0.9699764227915436,
        "Vi": -0.3013292498666102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3736152536477,
        "longitude": -76.5642404314883
      }
    },
    {
      "number": 16562,
      "class": "Bus",
      "name": "WHITE HALL 1 1",
      "init": {
        "Vr": -0.9575903505389247,
        "Vi": -0.37705284285275137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6524795073144,
        "longitude": -76.5492925885663
      }
    },
    {
      "number": 16563,
      "class": "Bus",
      "name": "WHITE HALL 2 1",
      "init": {
        "Vr": -0.9444761704964569,
        "Vi": -0.4082045178241489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7296440519797,
        "longitude": -76.5622566219078
      }
    },
    {
      "number": 16564,
      "class": "Bus",
      "name": "WINDSOR MILL 1 1",
      "init": {
        "Vr": -0.9982286059643607,
        "Vi": -0.2665000081099327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2820236845337,
        "longitude": -76.8152115696987
      }
    },
    {
      "number": 16565,
      "class": "Bus",
      "name": "WINDSOR MILL 1 2",
      "init": {
        "Vr": -0.9981280458513837,
        "Vi": -0.2662322488939045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2820236845337,
        "longitude": -76.8152115696987
      }
    },
    {
      "number": 16566,
      "class": "Bus",
      "name": "WINDSOR MILL 2 1",
      "init": {
        "Vr": -1.0016785207771772,
        "Vi": -0.2870241721815913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3386193084976,
        "longitude": -76.792480915548
      }
    },
    {
      "number": 16567,
      "class": "Bus",
      "name": "WINDSOR MILL 2 2",
      "init": {
        "Vr": -1.000638889125617,
        "Vi": -0.28727081187328224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3386193084976,
        "longitude": -76.792480915548
      }
    },
    {
      "number": 16568,
      "class": "Bus",
      "name": "WINDSOR MILL 3 1",
      "init": {
        "Vr": -1.0054705763332068,
        "Vi": -0.2420176207730599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1929895935354,
        "longitude": -76.7475874241891
      }
    },
    {
      "number": 16569,
      "class": "Bus",
      "name": "WOODSTOCK 9 1",
      "init": {
        "Vr": -0.9845350092659514,
        "Vi": -0.2838445543135507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3882904745968,
        "longitude": -76.8736563198422
      }
    },
    {
      "number": 16570,
      "class": "Bus",
      "name": "WOODSTOCK 9 2",
      "init": {
        "Vr": -0.9845862688255834,
        "Vi": -0.28403544008483345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3882904745968,
        "longitude": -76.8736563198422
      }
    },
    {
      "number": 16571,
      "class": "Bus",
      "name": "BALTIMORE 23 1",
      "init": {
        "Vr": -0.9756809313044155,
        "Vi": -0.31804105082070533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3178974650561,
        "longitude": -76.5216754528126
      }
    },
    {
      "number": 16572,
      "class": "Bus",
      "name": "BALTIMORE 23 2",
      "init": {
        "Vr": -0.9756607152572256,
        "Vi": -0.3178707064523067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3178974650561,
        "longitude": -76.5216754528126
      }
    },
    {
      "number": 16573,
      "class": "Bus",
      "name": "BALTIMORE 24 1",
      "init": {
        "Vr": -0.98106697961547,
        "Vi": -0.31062948055884204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2996079630153,
        "longitude": -76.5934359951599
      }
    },
    {
      "number": 16574,
      "class": "Bus",
      "name": "BALTIMORE 25 1",
      "init": {
        "Vr": -0.9679994766114776,
        "Vi": -0.34027917622724013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3652751871172,
        "longitude": -76.5201830074183
      }
    },
    {
      "number": 16575,
      "class": "Bus",
      "name": "BALTIMORE 25 2",
      "init": {
        "Vr": -0.9679816086264801,
        "Vi": -0.33986139492204304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3652751871172,
        "longitude": -76.5201830074183
      }
    },
    {
      "number": 16576,
      "class": "Bus",
      "name": "BALTIMORE 26 1",
      "init": {
        "Vr": -0.9966940884006568,
        "Vi": -0.2852535208763302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2943015692498,
        "longitude": -76.6196128295502
      }
    },
    {
      "number": 16577,
      "class": "Bus",
      "name": "BALTIMORE 27 1",
      "init": {
        "Vr": -0.9701560225835538,
        "Vi": -0.3082740952619623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3559650208657,
        "longitude": -76.5611116418402
      }
    },
    {
      "number": 16578,
      "class": "Bus",
      "name": "BALTIMORE 27 2",
      "init": {
        "Vr": -0.9703409237935181,
        "Vi": -0.30877695427228696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3559650208657,
        "longitude": -76.5611116418402
      }
    },
    {
      "number": 16579,
      "class": "Bus",
      "name": "BALTIMORE 28 1",
      "init": {
        "Vr": -0.9923525717821621,
        "Vi": -0.2860482684063231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.330151576872,
        "longitude": -76.7468630866135
      }
    },
    {
      "number": 16580,
      "class": "Bus",
      "name": "BALTIMORE 28 2",
      "init": {
        "Vr": -0.9923240211273702,
        "Vi": -0.2858128556569086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.330151576872,
        "longitude": -76.7468630866135
      }
    },
    {
      "number": 16581,
      "class": "Bus",
      "name": "BALTIMORE 29 1",
      "init": {
        "Vr": -0.9790945182053488,
        "Vi": -0.2924919195963737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3275580857849,
        "longitude": -76.6448665760833
      }
    },
    {
      "number": 16582,
      "class": "Bus",
      "name": "BALTIMORE 30 1",
      "init": {
        "Vr": -0.9876289387697763,
        "Vi": -0.2779115076972874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2976362646425,
        "longitude": -76.6527869176738
      }
    },
    {
      "number": 16583,
      "class": "Bus",
      "name": "BALTIMORE 31 1",
      "init": {
        "Vr": -0.9709123554158849,
        "Vi": -0.301282407304908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3609434169506,
        "longitude": -76.6182085965256
      }
    },
    {
      "number": 16584,
      "class": "Bus",
      "name": "BALTIMORE 32 1",
      "init": {
        "Vr": -0.9675332526743683,
        "Vi": -0.3025893858675347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16585,
      "class": "Bus",
      "name": "BALTIMORE 32 2",
      "init": {
        "Vr": -0.961168208332191,
        "Vi": -0.23080247337821552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16586,
      "class": "Bus",
      "name": "BALTIMORE 32 3",
      "init": {
        "Vr": -0.9671018972245636,
        "Vi": -0.297724426631788
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16587,
      "class": "Bus",
      "name": "BALTIMORE 32 4",
      "init": {
        "Vr": -0.9671018972245635,
        "Vi": -0.29772442663178794
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16588,
      "class": "Bus",
      "name": "BALTIMORE 32 5",
      "init": {
        "Vr": -0.9677727762168807,
        "Vi": -0.30340926448688543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16589,
      "class": "Bus",
      "name": "BALTIMORE 32 7",
      "init": {
        "Vr": -0.9675332526743683,
        "Vi": -0.3025893858675347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.379300426566,
        "longitude": -76.6709537681483
      }
    },
    {
      "number": 16590,
      "class": "Bus",
      "name": "BALTIMORE 33 1",
      "init": {
        "Vr": -0.9983272286299171,
        "Vi": -0.28944317170014416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2591191541933,
        "longitude": -76.5526636489955
      }
    },
    {
      "number": 16591,
      "class": "Bus",
      "name": "BALTIMORE 34 1",
      "init": {
        "Vr": -0.9702181068238763,
        "Vi": -0.29970998249244446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3699303425701,
        "longitude": -76.631201544342
      }
    },
    {
      "number": 16592,
      "class": "Bus",
      "name": "BALTIMORE 35 1",
      "init": {
        "Vr": -0.9782270514154278,
        "Vi": -0.29797202776063636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3188506056171,
        "longitude": -76.601715177842
      }
    },
    {
      "number": 16593,
      "class": "Bus",
      "name": "BALTIMORE 36 1",
      "init": {
        "Vr": -0.9969965100973439,
        "Vi": -0.2623793994544442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.276371642106,
        "longitude": -76.6927970129811
      }
    },
    {
      "number": 16594,
      "class": "Bus",
      "name": "BALTIMORE 37 1",
      "init": {
        "Vr": -0.9780805204460381,
        "Vi": -0.3118856414593733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.308511769871,
        "longitude": -76.5417571190413
      }
    },
    {
      "number": 16595,
      "class": "Bus",
      "name": "BALTIMORE 37 2",
      "init": {
        "Vr": -0.9778774034845835,
        "Vi": -0.31134667281943124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.308511769871,
        "longitude": -76.5417571190413
      }
    },
    {
      "number": 16596,
      "class": "Bus",
      "name": "BALTIMORE 38 1",
      "init": {
        "Vr": -0.9698567647927203,
        "Vi": -0.3014683446568376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3696971843766,
        "longitude": -76.5810870289941
      }
    },
    {
      "number": 16597,
      "class": "Bus",
      "name": "BALTIMORE 38 2",
      "init": {
        "Vr": -0.9697684443306398,
        "Vi": -0.3010899023788525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3696971843766,
        "longitude": -76.5810870289941
      }
    },
    {
      "number": 16598,
      "class": "Bus",
      "name": "BALTIMORE 39 1",
      "init": {
        "Vr": -1.0008696193653785,
        "Vi": -0.26463585831442893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2513556979536,
        "longitude": -76.6349311699095
      }
    },
    {
      "number": 16599,
      "class": "Bus",
      "name": "BALTIMORE 40 1",
      "init": {
        "Vr": -0.9808763179151144,
        "Vi": -0.28737006601307646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3220659011736,
        "longitude": -76.6294124310829
      }
    },
    {
      "number": 16600,
      "class": "Bus",
      "name": "BALTIMORE 40 2",
      "init": {
        "Vr": -0.9808027763471959,
        "Vi": -0.2867870665703736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3220659011736,
        "longitude": -76.6294124310829
      }
    },
    {
      "number": 16601,
      "class": "Bus",
      "name": "BALTIMORE 41 1",
      "init": {
        "Vr": -1.0015500624246705,
        "Vi": -0.26404824940623467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2252230741498,
        "longitude": -76.6687136445079
      }
    },
    {
      "number": 16602,
      "class": "Bus",
      "name": "BALTIMORE 42 1",
      "init": {
        "Vr": -1.003350768603979,
        "Vi": -0.26356734884080263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2396932150301,
        "longitude": -76.6135681738202
      }
    },
    {
      "number": 16603,
      "class": "Bus",
      "name": "BALTIMORE 42 2",
      "init": {
        "Vr": -1.0032415540064314,
        "Vi": -0.2630469809515894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2396932150301,
        "longitude": -76.6135681738202
      }
    },
    {
      "number": 16604,
      "class": "Bus",
      "name": "BALTIMORE 43 1",
      "init": {
        "Vr": -1.003856290918801,
        "Vi": -0.25784230856572204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1784049343085,
        "longitude": -76.6090372513196
      }
    },
    {
      "number": 16605,
      "class": "Bus",
      "name": "BALTIMORE 44 1",
      "init": {
        "Vr": -0.9736793117280171,
        "Vi": -0.2963432384384828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3929699800115,
        "longitude": -76.6082131426055
      }
    },
    {
      "number": 16606,
      "class": "Bus",
      "name": "BALTIMORE 45 1",
      "init": {
        "Vr": -0.9976546337715285,
        "Vi": -0.2909883075192836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.187930066388,
        "longitude": -76.5516653421536
      }
    },
    {
      "number": 16607,
      "class": "Bus",
      "name": "CHESAPEAKE BEACH 1 1",
      "init": {
        "Vr": -0.9993234282249098,
        "Vi": -0.23093666814249295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7326782359648,
        "longitude": -76.5807295865756
      }
    },
    {
      "number": 16608,
      "class": "Bus",
      "name": "CHESAPEAKE BEACH 2 1",
      "init": {
        "Vr": -0.9931462049570026,
        "Vi": -0.23952282661476276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6221126200389,
        "longitude": -76.5132777020627
      }
    },
    {
      "number": 16609,
      "class": "Bus",
      "name": "CHESAPEAKE BEACH 2 2",
      "init": {
        "Vr": -0.9931159912191607,
        "Vi": -0.23938951540962056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6221126200389,
        "longitude": -76.5132777020627
      }
    },
    {
      "number": 16610,
      "class": "Bus",
      "name": "CHESAPEAKE BEACH 3 1",
      "init": {
        "Vr": -0.9856663655885862,
        "Vi": -0.2886097759512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6663161831856,
        "longitude": -76.6004869770492
      }
    },
    {
      "number": 16611,
      "class": "Bus",
      "name": "HUNTINGTOWN 1 1",
      "init": {
        "Vr": -0.9831802278072947,
        "Vi": -0.30728997272867903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6081028261014,
        "longitude": -76.6138773973974
      }
    },
    {
      "number": 16612,
      "class": "Bus",
      "name": "HUNTINGTOWN 1 2",
      "init": {
        "Vr": -0.9831561588591168,
        "Vi": -0.30714642212771676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6081028261014,
        "longitude": -76.6138773973974
      }
    },
    {
      "number": 16613,
      "class": "Bus",
      "name": "HUNTINGTOWN 2 1",
      "init": {
        "Vr": -0.9782293505344914,
        "Vi": -0.3277403250089214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.528090751825,
        "longitude": -76.6385198907903
      }
    },
    {
      "number": 16614,
      "class": "Bus",
      "name": "HUNTINGTOWN 2 2",
      "init": {
        "Vr": -0.9783322253406622,
        "Vi": -0.32798570270780547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.528090751825,
        "longitude": -76.6385198907903
      }
    },
    {
      "number": 16615,
      "class": "Bus",
      "name": "HUNTINGTOWN 3 1",
      "init": {
        "Vr": -0.9847344005369163,
        "Vi": -0.2954957185059223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6398328341955,
        "longitude": -76.6199134497028
      }
    },
    {
      "number": 16616,
      "class": "Bus",
      "name": "LUSBY 1 1",
      "init": {
        "Vr": -0.9612601700071257,
        "Vi": -0.3948632748119515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4132934958886,
        "longitude": -76.437101205982
      }
    },
    {
      "number": 16617,
      "class": "Bus",
      "name": "LUSBY 2 1",
      "init": {
        "Vr": -0.9792799907994955,
        "Vi": -0.3203324922069575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5178796004911,
        "longitude": -76.5112937171038
      }
    },
    {
      "number": 16618,
      "class": "Bus",
      "name": "PRINCE FREDERICK 1 1",
      "init": {
        "Vr": -0.9885453417528303,
        "Vi": -0.2525194627861827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4542308023258,
        "longitude": -76.6134137235903
      }
    },
    {
      "number": 16619,
      "class": "Bus",
      "name": "PRINCE FREDERICK 2 1",
      "init": {
        "Vr": -0.978988897664522,
        "Vi": -0.33697666977853735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444281952071,
        "longitude": -76.6861735363207
      }
    },
    {
      "number": 16620,
      "class": "Bus",
      "name": "SAINT LEONARD 1",
      "init": {
        "Vr": -0.9640284247583641,
        "Vi": -0.38570484700996716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4184410022431,
        "longitude": -76.4848206522611
      }
    },
    {
      "number": 16621,
      "class": "Bus",
      "name": "DENTON 1 1",
      "init": {
        "Vr": -0.9728080803605338,
        "Vi": -0.35090406651761763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8915943669609,
        "longitude": -75.7952591711421
      }
    },
    {
      "number": 16622,
      "class": "Bus",
      "name": "DENTON 2 1",
      "init": {
        "Vr": -0.97619540967563,
        "Vi": -0.34142664545764756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8467805139278,
        "longitude": -75.882903211115
      }
    },
    {
      "number": 16623,
      "class": "Bus",
      "name": "FEDERALSBURG 1 1",
      "init": {
        "Vr": -0.9879736944031894,
        "Vi": -0.3124568173968235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7334149801773,
        "longitude": -75.7636726550949
      }
    },
    {
      "number": 16624,
      "class": "Bus",
      "name": "FEDERALSBURG 2 1",
      "init": {
        "Vr": -0.9878784906086879,
        "Vi": -0.31605660194841223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7660597887934,
        "longitude": -75.8072316015094
      }
    },
    {
      "number": 16625,
      "class": "Bus",
      "name": "FEDERALSBURG 3 1",
      "init": {
        "Vr": -0.9811777413221663,
        "Vi": -0.33017695550666654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8153142627561,
        "longitude": -75.7962559698088
      }
    },
    {
      "number": 16626,
      "class": "Bus",
      "name": "GREENSBORO 3 1",
      "init": {
        "Vr": -0.9685659051614499,
        "Vi": -0.3786765518140831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0582610941306,
        "longitude": -75.7326368875878
      }
    },
    {
      "number": 16627,
      "class": "Bus",
      "name": "GREENSBORO 4 1",
      "init": {
        "Vr": -0.9739577089809222,
        "Vi": -0.34795717857962605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9145859237943,
        "longitude": -75.8860430504497
      }
    },
    {
      "number": 16628,
      "class": "Bus",
      "name": "HENDERSON 2 1",
      "init": {
        "Vr": -0.9547001957180294,
        "Vi": -0.41082358113954975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0975222181549,
        "longitude": -75.8458273757431
      }
    },
    {
      "number": 16629,
      "class": "Bus",
      "name": "HENDERSON 2 2",
      "init": {
        "Vr": -0.9546809565538548,
        "Vi": -0.410759799162581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0975222181549,
        "longitude": -75.8458273757431
      }
    },
    {
      "number": 16630,
      "class": "Bus",
      "name": "RIDGELY 1 1",
      "init": {
        "Vr": -0.9705478574727071,
        "Vi": -0.36220462818961474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9863010534545,
        "longitude": -75.8736443221564
      }
    },
    {
      "number": 16631,
      "class": "Bus",
      "name": "FINKSBURG 1 1",
      "init": {
        "Vr": -0.9665653742622039,
        "Vi": -0.3387622259994365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5546837700753,
        "longitude": -76.9290269505207
      }
    },
    {
      "number": 16632,
      "class": "Bus",
      "name": "FINKSBURG 2 1",
      "init": {
        "Vr": -0.9875482117726445,
        "Vi": -0.28657664770154373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.469002887573,
        "longitude": -76.9006548779423
      }
    },
    {
      "number": 16633,
      "class": "Bus",
      "name": "FINKSBURG 2 2",
      "init": {
        "Vr": -0.9875365996368614,
        "Vi": -0.28646369287221723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.469002887573,
        "longitude": -76.9006548779423
      }
    },
    {
      "number": 16634,
      "class": "Bus",
      "name": "MOUNT AIRY 1 1",
      "init": {
        "Vr": -0.9947161317192019,
        "Vi": -0.2712108307556888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3725570508277,
        "longitude": -77.1347407627368
      }
    },
    {
      "number": 16635,
      "class": "Bus",
      "name": "MOUNT AIRY 2 1",
      "init": {
        "Vr": -0.9711838021410084,
        "Vi": -0.31649779578117804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4230301906028,
        "longitude": -77.0889866346368
      }
    },
    {
      "number": 16636,
      "class": "Bus",
      "name": "MOUNT AIRY 3 1",
      "init": {
        "Vr": -0.9836817214193472,
        "Vi": -0.3202123351320655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3534069699587,
        "longitude": -77.2411562784985
      }
    },
    {
      "number": 16637,
      "class": "Bus",
      "name": "MOUNT AIRY 3 2",
      "init": {
        "Vr": -0.989133974306107,
        "Vi": -0.2931682683665196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3534069699587,
        "longitude": -77.2411562784985
      }
    },
    {
      "number": 16638,
      "class": "Bus",
      "name": "MOUNT AIRY 3 3",
      "init": {
        "Vr": -0.994945009156675,
        "Vi": -0.2643445844689088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3534069699587,
        "longitude": -77.2411562784985
      }
    },
    {
      "number": 16639,
      "class": "Bus",
      "name": "MOUNT AIRY 3 4",
      "init": {
        "Vr": -0.994945009156675,
        "Vi": -0.26434458446890885
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3534069699587,
        "longitude": -77.2411562784985
      }
    },
    {
      "number": 16640,
      "class": "Bus",
      "name": "MOUNT AIRY 3 5",
      "init": {
        "Vr": -0.9836610824377354,
        "Vi": -0.31976289953994985
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3534069699587,
        "longitude": -77.2411562784985
      }
    },
    {
      "number": 16641,
      "class": "Bus",
      "name": "MOUNT AIRY 4 1",
      "init": {
        "Vr": -0.9898242162129973,
        "Vi": -0.2843660752853479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3441779850248,
        "longitude": -77.1795259774494
      }
    },
    {
      "number": 16642,
      "class": "Bus",
      "name": "NEW WINDSOR 5 1",
      "init": {
        "Vr": -0.9725301035624273,
        "Vi": -0.33149772198306515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5443991470023,
        "longitude": -77.1474551995799
      }
    },
    {
      "number": 16643,
      "class": "Bus",
      "name": "NEW WINDSOR 6 1",
      "init": {
        "Vr": -0.9684353774015081,
        "Vi": -0.3308355553870759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4884053741213,
        "longitude": -77.0872027293907
      }
    },
    {
      "number": 16644,
      "class": "Bus",
      "name": "NEW WINDSOR 7 1",
      "init": {
        "Vr": -0.9768767689348277,
        "Vi": -0.3372494867101491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5683224200407,
        "longitude": -77.0535247604513
      }
    },
    {
      "number": 16645,
      "class": "Bus",
      "name": "SYKESVILLE 1 1",
      "init": {
        "Vr": -0.9854083865126508,
        "Vi": -0.26863609121509935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3286258698813,
        "longitude": -76.9238297483831
      }
    },
    {
      "number": 16646,
      "class": "Bus",
      "name": "SYKESVILLE 2 1",
      "init": {
        "Vr": -0.976149414387434,
        "Vi": -0.2924951171621328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3993755794627,
        "longitude": -77.0011445942528
      }
    },
    {
      "number": 16647,
      "class": "Bus",
      "name": "SYKESVILLE 3 1",
      "init": {
        "Vr": -0.9798737462502102,
        "Vi": -0.28663258278509557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4043132549384,
        "longitude": -76.9621186096449
      }
    },
    {
      "number": 16648,
      "class": "Bus",
      "name": "TANEYTOWN 1 1",
      "init": {
        "Vr": -0.9622292704114817,
        "Vi": -0.38265896582528425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7230821201872,
        "longitude": -77.2021674474486
      }
    },
    {
      "number": 16649,
      "class": "Bus",
      "name": "TANEYTOWN 2 1",
      "init": {
        "Vr": -0.9698211428175784,
        "Vi": -0.3659118563878336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6471619823947,
        "longitude": -77.1463648794615
      }
    },
    {
      "number": 16650,
      "class": "Bus",
      "name": "TANEYTOWN 3 1",
      "init": {
        "Vr": -0.9657343865522521,
        "Vi": -0.370787135760957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7442953817377,
        "longitude": -77.1456353641031
      }
    },
    {
      "number": 16651,
      "class": "Bus",
      "name": "TANEYTOWN 3 2",
      "init": {
        "Vr": -0.9657397418003246,
        "Vi": -0.3708899726373873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7442953817377,
        "longitude": -77.1456353641031
      }
    },
    {
      "number": 16652,
      "class": "Bus",
      "name": "UNION BRIDGE 1 1",
      "init": {
        "Vr": -0.9728599485742929,
        "Vi": -0.3305511694554033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6059461254717,
        "longitude": -77.252651261097
      }
    },
    {
      "number": 16653,
      "class": "Bus",
      "name": "UNION BRIDGE 2 1",
      "init": {
        "Vr": -0.9761395863070489,
        "Vi": -0.30678665112536163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5168470915096,
        "longitude": -77.2007572511853
      }
    },
    {
      "number": 16654,
      "class": "Bus",
      "name": "WESTMINSTER 2 1",
      "init": {
        "Vr": -0.9718318937567028,
        "Vi": -0.3126136707212701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16655,
      "class": "Bus",
      "name": "WESTMINSTER 2 2",
      "init": {
        "Vr": -0.9718318937567028,
        "Vi": -0.3126136707212701
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16656,
      "class": "Bus",
      "name": "WESTMINSTER 2 3",
      "init": {
        "Vr": -0.9718318937567028,
        "Vi": -0.3126136707212701
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16657,
      "class": "Bus",
      "name": "WESTMINSTER 2 4",
      "init": {
        "Vr": -0.9718318937567026,
        "Vi": -0.3126136707212701
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16658,
      "class": "Bus",
      "name": "WESTMINSTER 2 5",
      "init": {
        "Vr": -0.9719819549292505,
        "Vi": -0.31298926037264957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16659,
      "class": "Bus",
      "name": "WESTMINSTER 2 7",
      "init": {
        "Vr": -0.9716669107475958,
        "Vi": -0.31219539022966153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4841150568257,
        "longitude": -76.9618463080578
      }
    },
    {
      "number": 16660,
      "class": "Bus",
      "name": "WESTMINSTER 3 1",
      "init": {
        "Vr": -0.9574371846466981,
        "Vi": -0.37315475806684395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6179587078203,
        "longitude": -76.9275075883537
      }
    },
    {
      "number": 16661,
      "class": "Bus",
      "name": "WESTMINSTER 4 1",
      "init": {
        "Vr": -0.969939784021128,
        "Vi": -0.3207550032690659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5077004270286,
        "longitude": -77.0199555120928
      }
    },
    {
      "number": 16662,
      "class": "Bus",
      "name": "WESTMINSTER 5 1",
      "init": {
        "Vr": -0.9742605870705597,
        "Vi": -0.3226188036965565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.553448268893,
        "longitude": -76.9812519641824
      }
    },
    {
      "number": 16663,
      "class": "Bus",
      "name": "WESTMINSTER 6 1",
      "init": {
        "Vr": -0.9333999488268846,
        "Vi": -0.4466042672467222
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6532137401172,
        "longitude": -77.0209379483247
      }
    },
    {
      "number": 16664,
      "class": "Bus",
      "name": "WESTMINSTER 6 2",
      "init": {
        "Vr": -0.9584642403218615,
        "Vi": -0.3914448453656278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6532137401172,
        "longitude": -77.0209379483247
      }
    },
    {
      "number": 16665,
      "class": "Bus",
      "name": "WESTMINSTER 6 3",
      "init": {
        "Vr": -0.9333627000865001,
        "Vi": -0.44627948371771453
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6532137401172,
        "longitude": -77.0209379483247
      }
    },
    {
      "number": 16666,
      "class": "Bus",
      "name": "WESTMINSTER 7 1",
      "init": {
        "Vr": -0.9571779506942241,
        "Vi": -0.38097348343093956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6925464660367,
        "longitude": -76.9806926141432
      }
    },
    {
      "number": 16667,
      "class": "Bus",
      "name": "WESTMINSTER 8 1",
      "init": {
        "Vr": -0.9720718171116023,
        "Vi": -0.3536121614535562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6285469944565,
        "longitude": -77.0510111889969
      }
    },
    {
      "number": 16668,
      "class": "Bus",
      "name": "WESTMINSTER 8 2",
      "init": {
        "Vr": -0.9720509010024038,
        "Vi": -0.35344878492192683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6285469944565,
        "longitude": -77.0510111889969
      }
    },
    {
      "number": 16669,
      "class": "Bus",
      "name": "WOODBINE 4 1",
      "init": {
        "Vr": -0.9775444628784763,
        "Vi": -0.3059439539053207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3409275129748,
        "longitude": -77.0516092004827
      }
    },
    {
      "number": 16670,
      "class": "Bus",
      "name": "WOODBINE 5 1",
      "init": {
        "Vr": -0.9892084248066135,
        "Vi": -0.27818624504032113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2615143014063,
        "longitude": -77.0982401770965
      }
    },
    {
      "number": 16671,
      "class": "Bus",
      "name": "CONOWINGO 1",
      "init": {
        "Vr": -0.908083161343453,
        "Vi": -0.5070423334894429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7346337249787,
        "longitude": -76.1719173681832
      }
    },
    {
      "number": 16672,
      "class": "Bus",
      "name": "CONOWINGO 2",
      "init": {
        "Vr": -0.9080768446336267,
        "Vi": -0.5069910438755328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7346337249787,
        "longitude": -76.1719173681832
      }
    },
    {
      "number": 16673,
      "class": "Bus",
      "name": "EARLEVILLE 1 1",
      "init": {
        "Vr": -0.9295136722528843,
        "Vi": -0.45508327764312334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3628881915018,
        "longitude": -76.019346594917
      }
    },
    {
      "number": 16674,
      "class": "Bus",
      "name": "EARLEVILLE 1 2",
      "init": {
        "Vr": -0.9295235073934035,
        "Vi": -0.45499879048601855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3628881915018,
        "longitude": -76.019346594917
      }
    },
    {
      "number": 16675,
      "class": "Bus",
      "name": "EARLEVILLE 2 1",
      "init": {
        "Vr": -0.9274749155952852,
        "Vi": -0.45745956146651967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4415423974088,
        "longitude": -75.8983635451273
      }
    },
    {
      "number": 16676,
      "class": "Bus",
      "name": "EARLEVILLE 2 2",
      "init": {
        "Vr": -0.927489740137939,
        "Vi": -0.45732801552981595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4415423974088,
        "longitude": -75.8983635451273
      }
    },
    {
      "number": 16677,
      "class": "Bus",
      "name": "ELKTON 1 1",
      "init": {
        "Vr": -0.9014783917214777,
        "Vi": -0.5188513655938642
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6739038034639,
        "longitude": -75.8499864788749
      }
    },
    {
      "number": 16678,
      "class": "Bus",
      "name": "ELKTON 1 2",
      "init": {
        "Vr": -0.9229630072325418,
        "Vi": -0.4709051588971547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6739038034639,
        "longitude": -75.8499864788749
      }
    },
    {
      "number": 16679,
      "class": "Bus",
      "name": "ELKTON 1 3",
      "init": {
        "Vr": -0.901429624339885,
        "Vi": -0.5184825284167907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6739038034639,
        "longitude": -75.8499864788749
      }
    },
    {
      "number": 16680,
      "class": "Bus",
      "name": "ELKTON 2 1",
      "init": {
        "Vr": -0.9282777960873922,
        "Vi": -0.44997138043000595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6113402711943,
        "longitude": -75.7629251011564
      }
    },
    {
      "number": 16681,
      "class": "Bus",
      "name": "ELKTON 2 2",
      "init": {
        "Vr": -0.928245947687764,
        "Vi": -0.4496194882139067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6113402711943,
        "longitude": -75.7629251011564
      }
    },
    {
      "number": 16682,
      "class": "Bus",
      "name": "ELKTON 3 1",
      "init": {
        "Vr": -0.9236003071948357,
        "Vi": -0.46126595655267427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6889047472877,
        "longitude": -75.8854621287587
      }
    },
    {
      "number": 16683,
      "class": "Bus",
      "name": "ELKTON 4 1",
      "init": {
        "Vr": -0.9236161779960208,
        "Vi": -0.4655110600839861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6704654905799,
        "longitude": -75.8740887113663
      }
    },
    {
      "number": 16684,
      "class": "Bus",
      "name": "ELKTON 4 2",
      "init": {
        "Vr": -0.9236959817434329,
        "Vi": -0.4651643323458305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6704654905799,
        "longitude": -75.8740887113663
      }
    },
    {
      "number": 16685,
      "class": "Bus",
      "name": "NORTH EAST 4 1",
      "init": {
        "Vr": -0.9245181486515494,
        "Vi": -0.460788191451289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.548557744391,
        "longitude": -76.0338973521777
      }
    },
    {
      "number": 16686,
      "class": "Bus",
      "name": "NORTH EAST 5 1",
      "init": {
        "Vr": -0.9252672913497486,
        "Vi": -0.4636356302309326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544922462097,
        "longitude": -75.927519304668
      }
    },
    {
      "number": 16687,
      "class": "Bus",
      "name": "NORTH EAST 6 1",
      "init": {
        "Vr": -0.9217686447838791,
        "Vi": -0.4728417846509537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6109072991158,
        "longitude": -76.017769389545
      }
    },
    {
      "number": 16688,
      "class": "Bus",
      "name": "NORTH EAST 7 1",
      "init": {
        "Vr": -0.9246945976855669,
        "Vi": -0.4595776905924947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5882739260222,
        "longitude": -76.0450113334735
      }
    },
    {
      "number": 16689,
      "class": "Bus",
      "name": "NORTH EAST 7 2",
      "init": {
        "Vr": -0.9247136077760837,
        "Vi": -0.45945210058281694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5882739260222,
        "longitude": -76.0450113334735
      }
    },
    {
      "number": 16690,
      "class": "Bus",
      "name": "PERRYVILLE 1 1",
      "init": {
        "Vr": -0.9232066840379971,
        "Vi": -0.4658769940018621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6240169710146,
        "longitude": -76.0650723511373
      }
    },
    {
      "number": 16691,
      "class": "Bus",
      "name": "PORT DEPOSIT 1 1",
      "init": {
        "Vr": -0.9176488571180561,
        "Vi": -0.4918553332211716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6664700708244,
        "longitude": -76.1574348577693
      }
    },
    {
      "number": 16692,
      "class": "Bus",
      "name": "PORT DEPOSIT 2 1",
      "init": {
        "Vr": -0.9124008872707745,
        "Vi": -0.4896168457359625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7262846219534,
        "longitude": -76.0371530521724
      }
    },
    {
      "number": 16693,
      "class": "Bus",
      "name": "PORT DEPOSIT 2 2",
      "init": {
        "Vr": -0.9123954520435831,
        "Vi": -0.489540502224129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7262846219534,
        "longitude": -76.0371530521724
      }
    },
    {
      "number": 16694,
      "class": "Bus",
      "name": "RISING SUN 1 1",
      "init": {
        "Vr": -0.9224713199125184,
        "Vi": -0.4631999433199373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6703498806918,
        "longitude": -76.0476279211277
      }
    },
    {
      "number": 16695,
      "class": "Bus",
      "name": "RISING SUN 2 1",
      "init": {
        "Vr": -0.9186036126165289,
        "Vi": -0.47208425113015207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6779596359052,
        "longitude": -75.9868325325294
      }
    },
    {
      "number": 16696,
      "class": "Bus",
      "name": "RISING SUN 3 1",
      "init": {
        "Vr": -0.9261105583392335,
        "Vi": -0.45996398073928857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.818690520536,
        "longitude": -76.0148807699989
      }
    },
    {
      "number": 16697,
      "class": "Bus",
      "name": "BRANDYWINE 1 1",
      "init": {
        "Vr": -1.0020875596848366,
        "Vi": -0.2555069502976839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6824214215227,
        "longitude": -76.8382937447846
      }
    },
    {
      "number": 16698,
      "class": "Bus",
      "name": "BRANDYWINE 2 1",
      "init": {
        "Vr": -1.0033770569330167,
        "Vi": -0.2466008511055142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7044480250576,
        "longitude": -76.8131625170854
      }
    },
    {
      "number": 16699,
      "class": "Bus",
      "name": "BRANDYWINE 2 2",
      "init": {
        "Vr": -1.0033504847791623,
        "Vi": -0.2464764318413616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7044480250576,
        "longitude": -76.8131625170854
      }
    },
    {
      "number": 16700,
      "class": "Bus",
      "name": "BRANDYWINE 3 1",
      "init": {
        "Vr": -1.0028627994241763,
        "Vi": -0.24475259970492247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6164665146413,
        "longitude": -76.7078817081277
      }
    },
    {
      "number": 16701,
      "class": "Bus",
      "name": "BRANDYWINE 3 2",
      "init": {
        "Vr": -1.0028213329463724,
        "Vi": -0.24461591824378995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6164665146413,
        "longitude": -76.7078817081277
      }
    },
    {
      "number": 16702,
      "class": "Bus",
      "name": "BRYANS ROAD 1 1",
      "init": {
        "Vr": -1.0052131828785464,
        "Vi": -0.2242629960931217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6618446744758,
        "longitude": -77.0951578716078
      }
    },
    {
      "number": 16703,
      "class": "Bus",
      "name": "BRYANS ROAD 1 2",
      "init": {
        "Vr": -1.0051873266294213,
        "Vi": -0.22420738775704158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6618446744758,
        "longitude": -77.0951578716078
      }
    },
    {
      "number": 16704,
      "class": "Bus",
      "name": "BRYANS ROAD 2 1",
      "init": {
        "Vr": -1.000214019238269,
        "Vi": -0.2572909046212484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6106663327094,
        "longitude": -77.1248354573218
      }
    },
    {
      "number": 16705,
      "class": "Bus",
      "name": "CHARLOTTE HALL 1 1",
      "init": {
        "Vr": -0.9812635015278898,
        "Vi": -0.3014057168582997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4151566190553,
        "longitude": -76.782561212951
      }
    },
    {
      "number": 16706,
      "class": "Bus",
      "name": "CHARLOTTE HALL 2 1",
      "init": {
        "Vr": -0.9810464562870245,
        "Vi": -0.3110006096526428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4018158866302,
        "longitude": -76.9119020321007
      }
    },
    {
      "number": 16707,
      "class": "Bus",
      "name": "CHARLOTTE HALL 3 1",
      "init": {
        "Vr": -0.9793186785648766,
        "Vi": -0.3259722746059587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3000886356828,
        "longitude": -76.8793202697219
      }
    },
    {
      "number": 16708,
      "class": "Bus",
      "name": "HUGHESVILLE 2 1",
      "init": {
        "Vr": -0.997823818649593,
        "Vi": -0.26471876828989693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6103039610403,
        "longitude": -76.7607553145621
      }
    },
    {
      "number": 16709,
      "class": "Bus",
      "name": "HUGHESVILLE 3 1",
      "init": {
        "Vr": -0.9846759261635799,
        "Vi": -0.31586630179361663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5257445927708,
        "longitude": -76.7609420460099
      }
    },
    {
      "number": 16710,
      "class": "Bus",
      "name": "INDIAN HEAD 1 1",
      "init": {
        "Vr": -0.998564927746514,
        "Vi": -0.2731924092009792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5452249799427,
        "longitude": -77.208310358602
      }
    },
    {
      "number": 16711,
      "class": "Bus",
      "name": "INDIAN HEAD 2 1",
      "init": {
        "Vr": -1.0010638547192205,
        "Vi": -0.28283048480883227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4643439926931,
        "longitude": -77.2359215924648
      }
    },
    {
      "number": 16712,
      "class": "Bus",
      "name": "INDIAN HEAD 2 2",
      "init": {
        "Vr": -1.0004806551331908,
        "Vi": -0.282929597413204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4643439926931,
        "longitude": -77.2359215924648
      }
    },
    {
      "number": 16713,
      "class": "Bus",
      "name": "LA PLATA 1 1",
      "init": {
        "Vr": -0.9945807087127936,
        "Vi": -0.27784591880610077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4936413456483,
        "longitude": -77.0445667996113
      }
    },
    {
      "number": 16714,
      "class": "Bus",
      "name": "LA PLATA 2 1",
      "init": {
        "Vr": -0.993859273594411,
        "Vi": -0.2797480351306883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5238186860932,
        "longitude": -77.0567302434027
      }
    },
    {
      "number": 16715,
      "class": "Bus",
      "name": "LA PLATA 2 2",
      "init": {
        "Vr": -0.9938439376826518,
        "Vi": -0.2796013922234449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5238186860932,
        "longitude": -77.0567302434027
      }
    },
    {
      "number": 16716,
      "class": "Bus",
      "name": "LA PLATA 3 1",
      "init": {
        "Vr": -0.9919247434021975,
        "Vi": -0.2872021664322307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5278893114449,
        "longitude": -77.0311968114928
      }
    },
    {
      "number": 16717,
      "class": "Bus",
      "name": "LA PLATA 4 1",
      "init": {
        "Vr": -0.9945290123596463,
        "Vi": -0.2763435041756677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5521043058166,
        "longitude": -77.0022367363666
      }
    },
    {
      "number": 16718,
      "class": "Bus",
      "name": "LA PLATA 4 2",
      "init": {
        "Vr": -0.9944918613855478,
        "Vi": -0.2761846313689062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5521043058166,
        "longitude": -77.0022367363666
      }
    },
    {
      "number": 16719,
      "class": "Bus",
      "name": "MECHANICSVILLE 1 1",
      "init": {
        "Vr": -0.9840665163817058,
        "Vi": -0.27555857672869055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4247680453999,
        "longitude": -76.690154591002
      }
    },
    {
      "number": 16720,
      "class": "Bus",
      "name": "MECHANICSVILLE 2 1",
      "init": {
        "Vr": -0.9834518241681066,
        "Vi": -0.2793445005232692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4444274774631,
        "longitude": -76.7075626928956
      }
    },
    {
      "number": 16721,
      "class": "Bus",
      "name": "MECHANICSVILLE 3 1",
      "init": {
        "Vr": -0.9825804285367412,
        "Vi": -0.2862016809449584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4470101329399,
        "longitude": -76.7379934385343
      }
    },
    {
      "number": 16722,
      "class": "Bus",
      "name": "MECHANICSVILLE 4 1",
      "init": {
        "Vr": -0.9919570682991689,
        "Vi": -0.28385367717839455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3425416258562,
        "longitude": -76.766377235149
      }
    },
    {
      "number": 16723,
      "class": "Bus",
      "name": "MECHANICSVILLE 4 2",
      "init": {
        "Vr": -0.991981740013077,
        "Vi": -0.2840872367883319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3425416258562,
        "longitude": -76.766377235149
      }
    },
    {
      "number": 16724,
      "class": "Bus",
      "name": "NANJEMOY 1",
      "init": {
        "Vr": -0.9979632374403518,
        "Vi": -0.27975858532575465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4156771768309,
        "longitude": -77.1725082640896
      }
    },
    {
      "number": 16725,
      "class": "Bus",
      "name": "NANJEMOY 2",
      "init": {
        "Vr": -0.9979610722111962,
        "Vi": -0.27968397936383227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4156771768309,
        "longitude": -77.1725082640896
      }
    },
    {
      "number": 16726,
      "class": "Bus",
      "name": "NEWBURG 4 1",
      "init": {
        "Vr": -0.979043799986095,
        "Vi": -0.33156295773181754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3790136638648,
        "longitude": -77.0165789455041
      }
    },
    {
      "number": 16727,
      "class": "Bus",
      "name": "NEWBURG 4 2",
      "init": {
        "Vr": -0.9790365007027368,
        "Vi": -0.33152858208350594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3790136638648,
        "longitude": -77.0165789455041
      }
    },
    {
      "number": 16728,
      "class": "Bus",
      "name": "WALDORF 1 1",
      "init": {
        "Vr": -0.998307129277372,
        "Vi": -0.25730975638001086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.635610277168,
        "longitude": -76.9398636506338
      }
    },
    {
      "number": 16729,
      "class": "Bus",
      "name": "WALDORF 2 1",
      "init": {
        "Vr": -1.0005097682986794,
        "Vi": -0.2575868226928008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6404600209279,
        "longitude": -76.8620261091352
      }
    },
    {
      "number": 16730,
      "class": "Bus",
      "name": "WALDORF 3 1",
      "init": {
        "Vr": -0.995508123125084,
        "Vi": -0.27286135741190154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6059735055463,
        "longitude": -76.8103175223988
      }
    },
    {
      "number": 16731,
      "class": "Bus",
      "name": "WALDORF 4 1",
      "init": {
        "Vr": -1.000387164359648,
        "Vi": -0.24955700783777324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551854209875,
        "longitude": -76.9104865255021
      }
    },
    {
      "number": 16732,
      "class": "Bus",
      "name": "WALDORF 4 2",
      "init": {
        "Vr": -1.0003528082075626,
        "Vi": -0.24936502350043305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551854209875,
        "longitude": -76.9104865255021
      }
    },
    {
      "number": 16733,
      "class": "Bus",
      "name": "WALDORF 5 1",
      "init": {
        "Vr": -0.9935745070242523,
        "Vi": -0.2776878726739497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5751629253693,
        "longitude": -76.8557485873356
      }
    },
    {
      "number": 16734,
      "class": "Bus",
      "name": "WALDORF 6 1",
      "init": {
        "Vr": -0.9934763950902391,
        "Vi": -0.27544695487045157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.588306745009,
        "longitude": -76.876714778507
      }
    },
    {
      "number": 16735,
      "class": "Bus",
      "name": "WALDORF 6 2",
      "init": {
        "Vr": -0.9933535027483174,
        "Vi": -0.27495964071277135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.588306745009,
        "longitude": -76.876714778507
      }
    },
    {
      "number": 16736,
      "class": "Bus",
      "name": "WALDORF 7 1",
      "init": {
        "Vr": -0.9943056115368163,
        "Vi": -0.2749795642136056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5935620126608,
        "longitude": -76.9242532215429
      }
    },
    {
      "number": 16737,
      "class": "Bus",
      "name": "WALDORF 8 1",
      "init": {
        "Vr": -0.9808143057427523,
        "Vi": -0.33956257247609417
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16738,
      "class": "Bus",
      "name": "WALDORF 8 2",
      "init": {
        "Vr": -0.993499809043211,
        "Vi": -0.2853243721775484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16739,
      "class": "Bus",
      "name": "WALDORF 8 3",
      "init": {
        "Vr": -0.9987060402955996,
        "Vi": -0.26306458496229784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16740,
      "class": "Bus",
      "name": "WALDORF 8 4",
      "init": {
        "Vr": -0.9987060402955996,
        "Vi": -0.2630645849622979
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16741,
      "class": "Bus",
      "name": "WALDORF 8 5",
      "init": {
        "Vr": -0.9807212944470116,
        "Vi": -0.34155370308784383
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16742,
      "class": "Bus",
      "name": "WALDORF 8 7",
      "init": {
        "Vr": -0.9808266793212959,
        "Vi": -0.3391687882801846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.574004955627,
        "longitude": -76.9831130996323
      }
    },
    {
      "number": 16743,
      "class": "Bus",
      "name": "WALDORF 9 1",
      "init": {
        "Vr": -0.9992944258177969,
        "Vi": -0.24975353784193224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6550695223049,
        "longitude": -77.0332058838974
      }
    },
    {
      "number": 16744,
      "class": "Bus",
      "name": "WALDORF 10 1",
      "init": {
        "Vr": -0.9977610813073325,
        "Vi": -0.2598075904631994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6516678290561,
        "longitude": -76.9842158395034
      }
    },
    {
      "number": 16745,
      "class": "Bus",
      "name": "WALDORF 10 2",
      "init": {
        "Vr": -0.9977623173398191,
        "Vi": -0.2602207650882934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6516678290561,
        "longitude": -76.9842158395034
      }
    },
    {
      "number": 16746,
      "class": "Bus",
      "name": "WASHINGTON 10 1",
      "init": {
        "Vr": -1.0151906261533181,
        "Vi": -0.157157394028109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9383263584927,
        "longitude": -77.0220797600958
      }
    },
    {
      "number": 16747,
      "class": "Bus",
      "name": "WASHINGTON 10 2",
      "init": {
        "Vr": -1.0150684430033432,
        "Vi": -0.15689175819185025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9383263584927,
        "longitude": -77.0220797600958
      }
    },
    {
      "number": 16748,
      "class": "Bus",
      "name": "WASHINGTON 11 1",
      "init": {
        "Vr": -1.0096921238511463,
        "Vi": -0.19300970886768626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8206805218199,
        "longitude": -77.0531263173751
      }
    },
    {
      "number": 16749,
      "class": "Bus",
      "name": "WASHINGTON 11 2",
      "init": {
        "Vr": -1.0097303702895324,
        "Vi": -0.1933192306062005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8206805218199,
        "longitude": -77.0531263173751
      }
    },
    {
      "number": 16750,
      "class": "Bus",
      "name": "WASHINGTON 12 1",
      "init": {
        "Vr": -1.0131656042235762,
        "Vi": -0.1395962802109863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.909146642491,
        "longitude": -77.0818361841267
      }
    },
    {
      "number": 16751,
      "class": "Bus",
      "name": "WASHINGTON 13 1",
      "init": {
        "Vr": -1.0125998478992317,
        "Vi": -0.18162614846652048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9131364073535,
        "longitude": -76.9251853050036
      }
    },
    {
      "number": 16752,
      "class": "Bus",
      "name": "WASHINGTON 14 1",
      "init": {
        "Vr": -1.0089589963619647,
        "Vi": -0.20000046250602832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8111608176713,
        "longitude": -77.049604415454
      }
    },
    {
      "number": 16753,
      "class": "Bus",
      "name": "WASHINGTON 15 1",
      "init": {
        "Vr": -1.0134439739214025,
        "Vi": -0.15669541347143018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9665359809503,
        "longitude": -76.987606385
      }
    },
    {
      "number": 16754,
      "class": "Bus",
      "name": "WASHINGTON 16 1",
      "init": {
        "Vr": -1.0048871341557948,
        "Vi": -0.17781910886490723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9236456993381,
        "longitude": -76.9379191526221
      }
    },
    {
      "number": 16755,
      "class": "Bus",
      "name": "WASHINGTON 17 1",
      "init": {
        "Vr": -1.010696018715541,
        "Vi": -0.19475804137048408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8306330367274,
        "longitude": -76.9913007261569
      }
    },
    {
      "number": 16756,
      "class": "Bus",
      "name": "WASHINGTON 18 1",
      "init": {
        "Vr": -1.0110366026728475,
        "Vi": -0.1829202925145371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8731089666213,
        "longitude": -76.939552578117
      }
    },
    {
      "number": 16757,
      "class": "Bus",
      "name": "WASHINGTON 18 2",
      "init": {
        "Vr": -1.0108802694173908,
        "Vi": -0.18274578739909847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8731089666213,
        "longitude": -76.939552578117
      }
    },
    {
      "number": 16758,
      "class": "Bus",
      "name": "WASHINGTON 19 1",
      "init": {
        "Vr": -1.0257442534636185,
        "Vi": -0.1654586315253899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9043564077525,
        "longitude": -77.0009088002999
      }
    },
    {
      "number": 16759,
      "class": "Bus",
      "name": "WASHINGTON 20 1",
      "init": {
        "Vr": -1.0184071762852898,
        "Vi": -0.15145541532901727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8809455236431,
        "longitude": -77.0888765472253
      }
    },
    {
      "number": 16760,
      "class": "Bus",
      "name": "WASHINGTON 21 1",
      "init": {
        "Vr": -1.0220537626404451,
        "Vi": -0.12590980287248824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9630836615753,
        "longitude": -77.101649136722
      }
    },
    {
      "number": 16761,
      "class": "Bus",
      "name": "WASHINGTON 21 2",
      "init": {
        "Vr": -1.0221119293209913,
        "Vi": -0.12614184181908006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9630836615753,
        "longitude": -77.101649136722
      }
    },
    {
      "number": 16762,
      "class": "Bus",
      "name": "WASHINGTON 22 1",
      "init": {
        "Vr": -1.0148806651205917,
        "Vi": -0.1577068542042028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9403963361142,
        "longitude": -77.0365072443237
      }
    },
    {
      "number": 16763,
      "class": "Bus",
      "name": "WASHINGTON 23 1",
      "init": {
        "Vr": -1.014953747802766,
        "Vi": -0.15042069302518724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8882040891507,
        "longitude": -77.0387273075214
      }
    },
    {
      "number": 16764,
      "class": "Bus",
      "name": "WASHINGTON 24 1",
      "init": {
        "Vr": -1.015719588908048,
        "Vi": -0.15017968518907418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9782762691147,
        "longitude": -77.0085968756661
      }
    },
    {
      "number": 16765,
      "class": "Bus",
      "name": "WASHINGTON 25 1",
      "init": {
        "Vr": -1.0157522205697755,
        "Vi": -0.15414238352862814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9122844367209,
        "longitude": -77.051128599677
      }
    },
    {
      "number": 16766,
      "class": "Bus",
      "name": "WASHINGTON 25 2",
      "init": {
        "Vr": -1.0157069007878852,
        "Vi": -0.15368415106157485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9122844367209,
        "longitude": -77.051128599677
      }
    },
    {
      "number": 16767,
      "class": "Bus",
      "name": "WASHINGTON 26 1",
      "init": {
        "Vr": -1.0098630903214698,
        "Vi": -0.19020184548097227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8280223106871,
        "longitude": -77.0650632548301
      }
    },
    {
      "number": 16768,
      "class": "Bus",
      "name": "WASHINGTON 27 1",
      "init": {
        "Vr": -1.0101794551338839,
        "Vi": -0.17111820168793604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9851637609177,
        "longitude": -76.9745260579093
      }
    },
    {
      "number": 16769,
      "class": "Bus",
      "name": "WASHINGTON 28 1",
      "init": {
        "Vr": -1.0148132181288827,
        "Vi": -0.1624546485305397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9981217561162,
        "longitude": -77.0064080819431
      }
    },
    {
      "number": 16770,
      "class": "Bus",
      "name": "WASHINGTON 29 1",
      "init": {
        "Vr": -1.017165436518413,
        "Vi": -0.16340703041703686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8950380565629,
        "longitude": -77.0193259429152
      }
    },
    {
      "number": 16771,
      "class": "Bus",
      "name": "WASHINGTON 30 1",
      "init": {
        "Vr": -1.0146829353510607,
        "Vi": -0.17008739104763784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9848753776338,
        "longitude": -76.9563829937671
      }
    },
    {
      "number": 16772,
      "class": "Bus",
      "name": "WASHINGTON 31 1",
      "init": {
        "Vr": -1.0240468994305898,
        "Vi": -0.12950725044234754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9689278644894,
        "longitude": -77.0574406018914
      }
    },
    {
      "number": 16773,
      "class": "Bus",
      "name": "WASHINGTON 31 2",
      "init": {
        "Vr": -1.0238073773332028,
        "Vi": -0.12870667768393299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9689278644894,
        "longitude": -77.0574406018914
      }
    },
    {
      "number": 16774,
      "class": "Bus",
      "name": "WASHINGTON 32 1",
      "init": {
        "Vr": -1.0133869957526043,
        "Vi": -0.13854817381462461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9440351386741,
        "longitude": -77.1480327582333
      }
    },
    {
      "number": 16775,
      "class": "Bus",
      "name": "WASHINGTON 33 1",
      "init": {
        "Vr": -1.0134228977664754,
        "Vi": -0.13112338974209164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9218973982272,
        "longitude": -77.12409108286
      }
    },
    {
      "number": 16776,
      "class": "Bus",
      "name": "WASHINGTON 33 2",
      "init": {
        "Vr": -1.013869975576066,
        "Vi": -0.13200307665733632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9218973982272,
        "longitude": -77.12409108286
      }
    },
    {
      "number": 16777,
      "class": "Bus",
      "name": "WASHINGTON 34 1",
      "init": {
        "Vr": -1.0149369410312332,
        "Vi": -0.18856599217427558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8574497406611,
        "longitude": -77.0133020620073
      }
    },
    {
      "number": 16778,
      "class": "Bus",
      "name": "WASHINGTON 34 2",
      "init": {
        "Vr": -1.014850731613255,
        "Vi": -0.18831888242776174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8574497406611,
        "longitude": -77.0133020620073
      }
    },
    {
      "number": 16779,
      "class": "Bus",
      "name": "WASHINGTON 35 1",
      "init": {
        "Vr": -1.0149402323176504,
        "Vi": -0.1982887254517948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8391339049282,
        "longitude": -76.9661958305558
      }
    },
    {
      "number": 16780,
      "class": "Bus",
      "name": "WASHINGTON 36 1",
      "init": {
        "Vr": -1.0156440738757482,
        "Vi": -0.15893804623711136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9966356087184,
        "longitude": -76.9938244656523
      }
    },
    {
      "number": 16781,
      "class": "Bus",
      "name": "WASHINGTON 36 2",
      "init": {
        "Vr": -1.015426243699483,
        "Vi": -0.1583484389973204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9966356087184,
        "longitude": -76.9938244656523
      }
    },
    {
      "number": 16782,
      "class": "Bus",
      "name": "WASHINGTON 37 1",
      "init": {
        "Vr": -1.0089804018036097,
        "Vi": -0.1961454559336644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8453228723401,
        "longitude": -76.9124439249088
      }
    },
    {
      "number": 16783,
      "class": "Bus",
      "name": "WASHINGTON 38 1",
      "init": {
        "Vr": -1.0063246747212118,
        "Vi": -0.17677228407662865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9033723484624,
        "longitude": -76.9432336387092
      }
    },
    {
      "number": 16784,
      "class": "Bus",
      "name": "WASHINGTON 39 1",
      "init": {
        "Vr": -1.0112665069761553,
        "Vi": -0.17294385327744002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9501348494387,
        "longitude": -76.9597650686107
      }
    },
    {
      "number": 16785,
      "class": "Bus",
      "name": "WASHINGTON 40 1",
      "init": {
        "Vr": -1.0159217799905922,
        "Vi": -0.1770958100983638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8730823850396,
        "longitude": -76.9970321716473
      }
    },
    {
      "number": 16786,
      "class": "Bus",
      "name": "WASHINGTON 40 2",
      "init": {
        "Vr": -1.016004450139142,
        "Vi": -0.17749746751691248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8730823850396,
        "longitude": -76.9970321716473
      }
    },
    {
      "number": 16787,
      "class": "Bus",
      "name": "WASHINGTON 41 1",
      "init": {
        "Vr": -1.0178895149895728,
        "Vi": -0.16155582236336496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9164638033427,
        "longitude": -77.0314357017966
      }
    },
    {
      "number": 16788,
      "class": "Bus",
      "name": "WASHINGTON 42 1",
      "init": {
        "Vr": -1.0125782400396703,
        "Vi": -0.21456926294694614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7660703527986,
        "longitude": -76.9897792667093
      }
    },
    {
      "number": 16789,
      "class": "Bus",
      "name": "WASHINGTON 42 2",
      "init": {
        "Vr": -1.012481086953174,
        "Vi": -0.2142649649414283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7660703527986,
        "longitude": -76.9897792667093
      }
    },
    {
      "number": 16790,
      "class": "Bus",
      "name": "WASHINGTON 43 1",
      "init": {
        "Vr": -1.0087500577811739,
        "Vi": -0.18830550773314805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9063849798912,
        "longitude": -76.9085785445702
      }
    },
    {
      "number": 16791,
      "class": "Bus",
      "name": "WASHINGTON 43 2",
      "init": {
        "Vr": -1.0086774274710162,
        "Vi": -0.18794813582800063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9063849798912,
        "longitude": -76.9085785445702
      }
    },
    {
      "number": 16792,
      "class": "Bus",
      "name": "WASHINGTON 44 1",
      "init": {
        "Vr": -1.0192852572006252,
        "Vi": -0.19073573997071008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8498310114568,
        "longitude": -76.9449216108133
      }
    },
    {
      "number": 16793,
      "class": "Bus",
      "name": "WASHINGTON 45 1",
      "init": {
        "Vr": -1.0125046039138366,
        "Vi": -0.17085590062614453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8544963748901,
        "longitude": -77.0935121433897
      }
    },
    {
      "number": 16794,
      "class": "Bus",
      "name": "WASHINGTON 46 1",
      "init": {
        "Vr": -1.0078662417629485,
        "Vi": -0.19197458468819753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8076713696986,
        "longitude": -77.0350545220995
      }
    },
    {
      "number": 16795,
      "class": "Bus",
      "name": "WASHINGTON 47 1",
      "init": {
        "Vr": -1.0129189923579744,
        "Vi": -0.20837359110911485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7659275981832,
        "longitude": -76.9698737552582
      }
    },
    {
      "number": 16796,
      "class": "Bus",
      "name": "WASHINGTON 48 1",
      "init": {
        "Vr": -1.0057704298700731,
        "Vi": -0.2006220811634113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7837113113074,
        "longitude": -77.0463118150786
      }
    },
    {
      "number": 16797,
      "class": "Bus",
      "name": "WASHINGTON 49 1",
      "init": {
        "Vr": -1.0164576143676474,
        "Vi": -0.1696600319733331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.886664498728,
        "longitude": -77.0068701094259
      }
    },
    {
      "number": 16798,
      "class": "Bus",
      "name": "WASHINGTON 50 1",
      "init": {
        "Vr": -1.0160444064146625,
        "Vi": -0.15407635746412987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9251943628711,
        "longitude": -77.0673607851605
      }
    },
    {
      "number": 16799,
      "class": "Bus",
      "name": "WASHINGTON 51 1",
      "init": {
        "Vr": -1.0153472872865494,
        "Vi": -0.14951644619571072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9006284488242,
        "longitude": -77.0639318102874
      }
    },
    {
      "number": 16800,
      "class": "Bus",
      "name": "CAMBRIDGE 10 1",
      "init": {
        "Vr": -0.9763189844202603,
        "Vi": -0.3451893238850448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5425433693492,
        "longitude": -76.1414161648227
      }
    },
    {
      "number": 16801,
      "class": "Bus",
      "name": "CAMBRIDGE 10 2",
      "init": {
        "Vr": -0.9763161309950924,
        "Vi": -0.3450064339690623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5425433693492,
        "longitude": -76.1414161648227
      }
    },
    {
      "number": 16802,
      "class": "Bus",
      "name": "CAMBRIDGE 11 1",
      "init": {
        "Vr": -0.9821761696705408,
        "Vi": -0.33157489441353705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.441999210722,
        "longitude": -76.0725120610353
      }
    },
    {
      "number": 16803,
      "class": "Bus",
      "name": "CAMBRIDGE 11 2",
      "init": {
        "Vr": -0.982140653933172,
        "Vi": -0.3314133329842399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.441999210722,
        "longitude": -76.0725120610353
      }
    },
    {
      "number": 16804,
      "class": "Bus",
      "name": "CAMBRIDGE 12 1",
      "init": {
        "Vr": -0.9843928862853958,
        "Vi": -0.32665284003541717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4796771751143,
        "longitude": -76.0362301385356
      }
    },
    {
      "number": 16805,
      "class": "Bus",
      "name": "CAMBRIDGE 13 1",
      "init": {
        "Vr": -0.9832834481246917,
        "Vi": -0.328389857158472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.495841036466,
        "longitude": -76.0796143603173
      }
    },
    {
      "number": 16806,
      "class": "Bus",
      "name": "EAST NEW MARKET 1",
      "init": {
        "Vr": -0.9925849167475029,
        "Vi": -0.32069213831507876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6086415248191,
        "longitude": -75.9063569475058
      }
    },
    {
      "number": 16807,
      "class": "Bus",
      "name": "HURLOCK 1 1",
      "init": {
        "Vr": -0.9885088912603726,
        "Vi": -0.3210001799097463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5857486823492,
        "longitude": -75.817663350382
      }
    },
    {
      "number": 16808,
      "class": "Bus",
      "name": "HURLOCK 2 1",
      "init": {
        "Vr": -0.9849273491618099,
        "Vi": -0.3219535879800352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.684842857913,
        "longitude": -75.8252984368208
      }
    },
    {
      "number": 16809,
      "class": "Bus",
      "name": "HURLOCK 2 2",
      "init": {
        "Vr": -0.9849070493518942,
        "Vi": -0.3218949759725276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.684842857913,
        "longitude": -75.8252984368208
      }
    },
    {
      "number": 16810,
      "class": "Bus",
      "name": "HURLOCK 3 1",
      "init": {
        "Vr": -0.99129951456877,
        "Vi": -0.3223137048025858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6971617229437,
        "longitude": -75.9295220809899
      }
    },
    {
      "number": 16811,
      "class": "Bus",
      "name": "ADAMSTOWN 1",
      "init": {
        "Vr": -1.0069271329770513,
        "Vi": -0.26373553600015165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2283140401525,
        "longitude": -77.4141042968788
      }
    },
    {
      "number": 16812,
      "class": "Bus",
      "name": "CLARKSBURG 1 1",
      "init": {
        "Vr": -0.9849171383317035,
        "Vi": -0.2728249839760699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2497920120927,
        "longitude": -77.3643771794628
      }
    },
    {
      "number": 16813,
      "class": "Bus",
      "name": "EMMITSBURG 1 1",
      "init": {
        "Vr": -0.9617117504483947,
        "Vi": -0.3759033834197522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.656350907578,
        "longitude": -77.3142634079133
      }
    },
    {
      "number": 16814,
      "class": "Bus",
      "name": "EMMITSBURG 2 1",
      "init": {
        "Vr": -0.9672641504325716,
        "Vi": -0.342999615203332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6476422011916,
        "longitude": -77.3947377601928
      }
    },
    {
      "number": 16815,
      "class": "Bus",
      "name": "FREDERICK 1 1",
      "init": {
        "Vr": -0.9896249562008268,
        "Vi": -0.27520991012939566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4902501091312,
        "longitude": -77.3959131318892
      }
    },
    {
      "number": 16816,
      "class": "Bus",
      "name": "FREDERICK 2 1",
      "init": {
        "Vr": -0.989023958552558,
        "Vi": -0.2682056586888215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4438199374116,
        "longitude": -77.3460444591973
      }
    },
    {
      "number": 16817,
      "class": "Bus",
      "name": "FREDERICK 2 2",
      "init": {
        "Vr": -0.9890088137723968,
        "Vi": -0.2679481053389337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4438199374116,
        "longitude": -77.3460444591973
      }
    },
    {
      "number": 16818,
      "class": "Bus",
      "name": "FREDERICK 3 1",
      "init": {
        "Vr": -0.9889860008287238,
        "Vi": -0.26773691017368134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4712243970145,
        "longitude": -77.3523657112066
      }
    },
    {
      "number": 16819,
      "class": "Bus",
      "name": "FREDERICK 4 1",
      "init": {
        "Vr": -0.9792174692061255,
        "Vi": -0.29099004223366753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3946574098782,
        "longitude": -77.3770425623931
      }
    },
    {
      "number": 16820,
      "class": "Bus",
      "name": "FREDERICK 4 2",
      "init": {
        "Vr": -0.9792078501532547,
        "Vi": -0.2905966781093361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3946574098782,
        "longitude": -77.3770425623931
      }
    },
    {
      "number": 16821,
      "class": "Bus",
      "name": "FREDERICK 5 1",
      "init": {
        "Vr": -0.9955909563996563,
        "Vi": -0.2935610227122141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.518895354766,
        "longitude": -77.4964226925203
      }
    },
    {
      "number": 16822,
      "class": "Bus",
      "name": "FREDERICK 6 1",
      "init": {
        "Vr": -0.9706991961726211,
        "Vi": -0.3567598190708747
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4545837587582,
        "longitude": -77.4763096672125
      }
    },
    {
      "number": 16823,
      "class": "Bus",
      "name": "FREDERICK 6 2",
      "init": {
        "Vr": -0.9868440289050213,
        "Vi": -0.29981897619636405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4545837587582,
        "longitude": -77.4763096672125
      }
    },
    {
      "number": 16824,
      "class": "Bus",
      "name": "FREDERICK 6 3",
      "init": {
        "Vr": -0.9705839544223114,
        "Vi": -0.35861273970654167
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4545837587582,
        "longitude": -77.4763096672125
      }
    },
    {
      "number": 16825,
      "class": "Bus",
      "name": "FREDERICK 7 1",
      "init": {
        "Vr": -0.992419826290766,
        "Vi": -0.28949439844151115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4929622233088,
        "longitude": -77.4788823350968
      }
    },
    {
      "number": 16826,
      "class": "Bus",
      "name": "FREDERICK 7 2",
      "init": {
        "Vr": -0.9925326294361138,
        "Vi": -0.28983627449321014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4929622233088,
        "longitude": -77.4788823350968
      }
    },
    {
      "number": 16827,
      "class": "Bus",
      "name": "FREDERICK 8 1",
      "init": {
        "Vr": -0.9899543385763953,
        "Vi": -0.2586331637514141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2895251876685,
        "longitude": -77.4269116800139
      }
    },
    {
      "number": 16828,
      "class": "Bus",
      "name": "FREDERICK 9 1",
      "init": {
        "Vr": -0.9792374644358551,
        "Vi": -0.29295020974141245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3558902973335,
        "longitude": -77.5240981033941
      }
    },
    {
      "number": 16829,
      "class": "Bus",
      "name": "FREDERICK 9 2",
      "init": {
        "Vr": -0.9791936245069034,
        "Vi": -0.2925843879309206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3558902973335,
        "longitude": -77.5240981033941
      }
    },
    {
      "number": 16830,
      "class": "Bus",
      "name": "FREDERICK 10 1",
      "init": {
        "Vr": -0.9893770367096985,
        "Vi": -0.29492432929679707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4695746223293,
        "longitude": -77.4734984500069
      }
    },
    {
      "number": 16831,
      "class": "Bus",
      "name": "FREDERICK 11 1",
      "init": {
        "Vr": -0.9928467029998002,
        "Vi": -0.25377955630598675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2865801245358,
        "longitude": -77.3957712341069
      }
    },
    {
      "number": 16832,
      "class": "Bus",
      "name": "FREDERICK 12 1",
      "init": {
        "Vr": -0.9864891229638905,
        "Vi": -0.2925797808816074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4124427956132,
        "longitude": -77.4734707864552
      }
    },
    {
      "number": 16833,
      "class": "Bus",
      "name": "FREDERICK 13 1",
      "init": {
        "Vr": -0.9846500900752554,
        "Vi": -0.26735484727576564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2948012823102,
        "longitude": -77.310786754849
      }
    },
    {
      "number": 16834,
      "class": "Bus",
      "name": "FREDERICK 13 2",
      "init": {
        "Vr": -0.9845024347870593,
        "Vi": -0.26670334969097437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2948012823102,
        "longitude": -77.310786754849
      }
    },
    {
      "number": 16835,
      "class": "Bus",
      "name": "FREDERICK 14 1",
      "init": {
        "Vr": -0.9884469916156657,
        "Vi": -0.26326760895719453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3564905780175,
        "longitude": -77.3746711234562
      }
    },
    {
      "number": 16836,
      "class": "Bus",
      "name": "JEFFERSON 6 1",
      "init": {
        "Vr": -0.9988610040942095,
        "Vi": -0.2594846254533786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2783634709736,
        "longitude": -77.6284636769408
      }
    },
    {
      "number": 16837,
      "class": "Bus",
      "name": "KNOXVILLE 2 1",
      "init": {
        "Vr": -0.9735229726908543,
        "Vi": -0.3479389846690732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.367183655781,
        "longitude": -77.7778020451181
      }
    },
    {
      "number": 16838,
      "class": "Bus",
      "name": "KNOXVILLE 3 1",
      "init": {
        "Vr": -0.9777207033754775,
        "Vi": -0.30394922883578357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3708729584205,
        "longitude": -77.613324838215
      }
    },
    {
      "number": 16839,
      "class": "Bus",
      "name": "MIDDLETOWN 32 1",
      "init": {
        "Vr": -0.9843445595446894,
        "Vi": -0.3297182736540324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4537293599087,
        "longitude": -77.5932186503421
      }
    },
    {
      "number": 16840,
      "class": "Bus",
      "name": "MIDDLETOWN 33 1",
      "init": {
        "Vr": -0.9829695588998348,
        "Vi": -0.3280921604576702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5047794400396,
        "longitude": -77.5719406388144
      }
    },
    {
      "number": 16841,
      "class": "Bus",
      "name": "MIDDLETOWN 34 1",
      "init": {
        "Vr": -0.9839980274638097,
        "Vi": -0.3276696617291682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4793837663093,
        "longitude": -77.5580752402667
      }
    },
    {
      "number": 16842,
      "class": "Bus",
      "name": "NEW MARKET 1 1",
      "init": {
        "Vr": -0.9777366865596727,
        "Vi": -0.29774097195148425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4429287858207,
        "longitude": -77.2204405547426
      }
    },
    {
      "number": 16843,
      "class": "Bus",
      "name": "NEW MARKET 2 1",
      "init": {
        "Vr": -0.9873590808431865,
        "Vi": -0.2587864316215577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.384846647808,
        "longitude": -77.2768350254757
      }
    },
    {
      "number": 16844,
      "class": "Bus",
      "name": "SMITHSBURG 1 1",
      "init": {
        "Vr": -0.982285998254408,
        "Vi": -0.31916638610201487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.61203158318,
        "longitude": -77.5318735800724
      }
    },
    {
      "number": 16845,
      "class": "Bus",
      "name": "SMITHSBURG 1 2",
      "init": {
        "Vr": -0.9822444154811361,
        "Vi": -0.31902165685546774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.61203158318,
        "longitude": -77.5318735800724
      }
    },
    {
      "number": 16846,
      "class": "Bus",
      "name": "SMITHSBURG 2 1",
      "init": {
        "Vr": -0.9878248093699141,
        "Vi": -0.3072360759284405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.580720972127,
        "longitude": -77.5274529571223
      }
    },
    {
      "number": 16847,
      "class": "Bus",
      "name": "THURMONT 1 1",
      "init": {
        "Vr": -0.9738785332676115,
        "Vi": -0.3127058673808574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5379842167207,
        "longitude": -77.3681918850698
      }
    },
    {
      "number": 16848,
      "class": "Bus",
      "name": "THURMONT 2 1",
      "init": {
        "Vr": -0.9705736437303834,
        "Vi": -0.3229943321021245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5833065069186,
        "longitude": -77.4404083968456
      }
    },
    {
      "number": 16849,
      "class": "Bus",
      "name": "WALKERSVILLE 1 1",
      "init": {
        "Vr": -0.9734243778783754,
        "Vi": -0.315761667345049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5487198567253,
        "longitude": -77.3160883911433
      }
    },
    {
      "number": 16850,
      "class": "Bus",
      "name": "WALKERSVILLE 2 1",
      "init": {
        "Vr": -0.9890142716769592,
        "Vi": -0.27018305376411106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.444204746027,
        "longitude": -77.3907867871262
      }
    },
    {
      "number": 16851,
      "class": "Bus",
      "name": "ACCIDENT 1",
      "init": {
        "Vr": -0.7826200302408953,
        "Vi": -0.6867635899923876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6463078151097,
        "longitude": -79.2423192768186
      }
    },
    {
      "number": 16852,
      "class": "Bus",
      "name": "FRIENDSVILLE 1",
      "init": {
        "Vr": -0.780036878264231,
        "Vi": -0.6923320752090674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6670362281514,
        "longitude": -79.3687345961683
      }
    },
    {
      "number": 16853,
      "class": "Bus",
      "name": "FRIENDSVILLE 2",
      "init": {
        "Vr": -0.7800697897844546,
        "Vi": -0.692241855450898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6670362281514,
        "longitude": -79.3687345961683
      }
    },
    {
      "number": 16854,
      "class": "Bus",
      "name": "GRANTSVILLE 1 1",
      "init": {
        "Vr": -0.7900229091816691,
        "Vi": -0.6740427691741102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6802371307842,
        "longitude": -79.1488692611
      }
    },
    {
      "number": 16855,
      "class": "Bus",
      "name": "OAKLAND 7 1",
      "init": {
        "Vr": -0.7783650354563306,
        "Vi": -0.6878206677350289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4520789943691,
        "longitude": -79.3904596839806
      }
    },
    {
      "number": 16856,
      "class": "Bus",
      "name": "OAKLAND 8 1",
      "init": {
        "Vr": -0.7726288926337997,
        "Vi": -0.6932169332940807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4292679460558,
        "longitude": -79.4485131701975
      }
    },
    {
      "number": 16857,
      "class": "Bus",
      "name": "OAKLAND 9 1",
      "init": {
        "Vr": -0.7689065429161263,
        "Vi": -0.6989156060535711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3505046159224,
        "longitude": -79.3800417898589
      }
    },
    {
      "number": 16858,
      "class": "Bus",
      "name": "SWANTON 5 1",
      "init": {
        "Vr": -0.7883778274702161,
        "Vi": -0.678370959954685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.522881347293,
        "longitude": -79.1733068272882
      }
    },
    {
      "number": 16859,
      "class": "Bus",
      "name": "SWANTON 6 1",
      "init": {
        "Vr": -0.7847654974685938,
        "Vi": -0.6844568670750878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.461276723866,
        "longitude": -79.2495517311778
      }
    },
    {
      "number": 16860,
      "class": "Bus",
      "name": "ABERDEEN 1 1",
      "init": {
        "Vr": -0.9515092700436195,
        "Vi": -0.41480276104919994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5902726918922,
        "longitude": -76.2055220751561
      }
    },
    {
      "number": 16861,
      "class": "Bus",
      "name": "ABERDEEN 2 1",
      "init": {
        "Vr": -0.9491236032466022,
        "Vi": -0.4202880269367332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5476000915194,
        "longitude": -76.2608865521518
      }
    },
    {
      "number": 16862,
      "class": "Bus",
      "name": "ABERDEEN 3 1",
      "init": {
        "Vr": -0.9436375026142437,
        "Vi": -0.43546113725341323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4566622151196,
        "longitude": -76.2683073443737
      }
    },
    {
      "number": 16863,
      "class": "Bus",
      "name": "ABERDEEN 4 1",
      "init": {
        "Vr": -0.941899032840604,
        "Vi": -0.438919605665708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4082874924942,
        "longitude": -76.1497743219191
      }
    },
    {
      "number": 16864,
      "class": "Bus",
      "name": "ABINGDON 1 1",
      "init": {
        "Vr": -0.9439561133121979,
        "Vi": -0.4340997085803379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4767611623224,
        "longitude": -76.2513902855274
      }
    },
    {
      "number": 16865,
      "class": "Bus",
      "name": "ABINGDON 2 1",
      "init": {
        "Vr": -0.9462235671490615,
        "Vi": -0.4270244600006157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5208132847532,
        "longitude": -76.2711136305538
      }
    },
    {
      "number": 16866,
      "class": "Bus",
      "name": "ABINGDON 2 2",
      "init": {
        "Vr": -0.9462374259890487,
        "Vi": -0.426790953229994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5208132847532,
        "longitude": -76.2711136305538
      }
    },
    {
      "number": 16867,
      "class": "Bus",
      "name": "ABINGDON 3 1",
      "init": {
        "Vr": -0.9445419068190458,
        "Vi": -0.4320090319441555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.499128374061,
        "longitude": -76.2376006742867
      }
    },
    {
      "number": 16868,
      "class": "Bus",
      "name": "ABINGDON 4 1",
      "init": {
        "Vr": -0.9496060779064235,
        "Vi": -0.40673148181929714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4777122305353,
        "longitude": -76.3786464382455
      }
    },
    {
      "number": 16869,
      "class": "Bus",
      "name": "ABINGDON 4 2",
      "init": {
        "Vr": -0.949587392745438,
        "Vi": -0.40634709693205706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4777122305353,
        "longitude": -76.3786464382455
      }
    },
    {
      "number": 16870,
      "class": "Bus",
      "name": "BEL AIR 1 1",
      "init": {
        "Vr": -0.9514430131944431,
        "Vi": -0.4019383125282914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4935446205184,
        "longitude": -76.3743126581441
      }
    },
    {
      "number": 16871,
      "class": "Bus",
      "name": "BEL AIR 1 2",
      "init": {
        "Vr": -0.951482834113487,
        "Vi": -0.4016540835551079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4935446205184,
        "longitude": -76.3743126581441
      }
    },
    {
      "number": 16872,
      "class": "Bus",
      "name": "BEL AIR 2 1",
      "init": {
        "Vr": -0.9468981761052114,
        "Vi": -0.41607183389933405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5494917015354,
        "longitude": -76.3511146612392
      }
    },
    {
      "number": 16873,
      "class": "Bus",
      "name": "BEL AIR 3 1",
      "init": {
        "Vr": -0.9115052017014647,
        "Vi": -0.5039162918454839
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5884332006489,
        "longitude": -76.3834038911186
      }
    },
    {
      "number": 16874,
      "class": "Bus",
      "name": "BEL AIR 3 2",
      "init": {
        "Vr": -0.9428811975320799,
        "Vi": -0.4268395045764391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5884332006489,
        "longitude": -76.3834038911186
      }
    },
    {
      "number": 16875,
      "class": "Bus",
      "name": "BEL AIR 3 3",
      "init": {
        "Vr": -0.9115716312983538,
        "Vi": -0.5036399389487195
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5884332006489,
        "longitude": -76.3834038911186
      }
    },
    {
      "number": 16876,
      "class": "Bus",
      "name": "BEL AIR 4 1",
      "init": {
        "Vr": -0.9405774585287552,
        "Vi": -0.42815476127997015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6342651006301,
        "longitude": -76.3120326861976
      }
    },
    {
      "number": 16877,
      "class": "Bus",
      "name": "BEL AIR 5 1",
      "init": {
        "Vr": -0.9502203537402726,
        "Vi": -0.41442824526053085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.547667766928,
        "longitude": -76.2192424981495
      }
    },
    {
      "number": 16878,
      "class": "Bus",
      "name": "BEL AIR 6 1",
      "init": {
        "Vr": -0.9490036222076688,
        "Vi": -0.4189402759370585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5208201583613,
        "longitude": -76.3304889555051
      }
    },
    {
      "number": 16879,
      "class": "Bus",
      "name": "BEL AIR 7 1",
      "init": {
        "Vr": -0.9412049440758101,
        "Vi": -0.44223047711680846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4889992505428,
        "longitude": -76.2108095396898
      }
    },
    {
      "number": 16880,
      "class": "Bus",
      "name": "BEL AIR 7 2",
      "init": {
        "Vr": -0.9412200610097581,
        "Vi": -0.4424793472974195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4889992505428,
        "longitude": -76.2108095396898
      }
    },
    {
      "number": 16881,
      "class": "Bus",
      "name": "EDGEWOOD 1 1",
      "init": {
        "Vr": -0.9462730704823246,
        "Vi": -0.41628584048996925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5100907531516,
        "longitude": -76.3803457337622
      }
    },
    {
      "number": 16882,
      "class": "Bus",
      "name": "EDGEWOOD 2 1",
      "init": {
        "Vr": -0.9523829145172743,
        "Vi": -0.4055855366664016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4221029099483,
        "longitude": -76.3116934379375
      }
    },
    {
      "number": 16883,
      "class": "Bus",
      "name": "EDGEWOOD 3 1",
      "init": {
        "Vr": -0.9473422767267617,
        "Vi": -0.4239701084194528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4866411232459,
        "longitude": -76.3154876711343
      }
    },
    {
      "number": 16884,
      "class": "Bus",
      "name": "EDGEWOOD 3 2",
      "init": {
        "Vr": -0.9473631605271772,
        "Vi": -0.42377566633568065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4866411232459,
        "longitude": -76.3154876711343
      }
    },
    {
      "number": 16885,
      "class": "Bus",
      "name": "EDGEWOOD 4 1",
      "init": {
        "Vr": -0.9552197245080739,
        "Vi": -0.3988464892521276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4351562571775,
        "longitude": -76.3310270569258
      }
    },
    {
      "number": 16886,
      "class": "Bus",
      "name": "FALLSTON 1 1",
      "init": {
        "Vr": -0.9596449145786242,
        "Vi": -0.38550777082391713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4381150582237,
        "longitude": -76.4005257142209
      }
    },
    {
      "number": 16887,
      "class": "Bus",
      "name": "FALLSTON 2 1",
      "init": {
        "Vr": -0.9564065162382509,
        "Vi": -0.37672225259900133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4885244459685,
        "longitude": -76.5012419480454
      }
    },
    {
      "number": 16888,
      "class": "Bus",
      "name": "FALLSTON 3 1",
      "init": {
        "Vr": -0.9456542160471185,
        "Vi": -0.40627637171822495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5790531608775,
        "longitude": -76.4703879796413
      }
    },
    {
      "number": 16889,
      "class": "Bus",
      "name": "FOREST HILL 1 1",
      "init": {
        "Vr": -0.9364580173693894,
        "Vi": -0.4373683496398409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6405398505833,
        "longitude": -76.3801176337729
      }
    },
    {
      "number": 16890,
      "class": "Bus",
      "name": "FOREST HILL 2 1",
      "init": {
        "Vr": -0.9445044862630882,
        "Vi": -0.41487017418563044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.597431998009,
        "longitude": -76.416151605061
      }
    },
    {
      "number": 16891,
      "class": "Bus",
      "name": "FOREST HILL 2 2",
      "init": {
        "Vr": -0.94450972066949,
        "Vi": -0.4147284154267769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.597431998009,
        "longitude": -76.416151605061
      }
    },
    {
      "number": 16892,
      "class": "Bus",
      "name": "FOREST HILL 3 1",
      "init": {
        "Vr": -0.9518175034287178,
        "Vi": -0.41554745848441854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5816070291964,
        "longitude": -76.2328821565647
      }
    },
    {
      "number": 16893,
      "class": "Bus",
      "name": "FOREST HILL 4 1",
      "init": {
        "Vr": -0.9494202932050863,
        "Vi": -0.4065156894982386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5559511034186,
        "longitude": -76.3160989751919
      }
    },
    {
      "number": 16894,
      "class": "Bus",
      "name": "FOREST HILL 4 2",
      "init": {
        "Vr": -0.9493892769290321,
        "Vi": -0.4063576556816943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5559511034186,
        "longitude": -76.3160989751919
      }
    },
    {
      "number": 16895,
      "class": "Bus",
      "name": "HAVRE DE GRACE 1 1",
      "init": {
        "Vr": -0.9414121631078387,
        "Vi": -0.4409832148845857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4689573095716,
        "longitude": -76.0751633991419
      }
    },
    {
      "number": 16896,
      "class": "Bus",
      "name": "HAVRE DE GRACE 1 2",
      "init": {
        "Vr": -0.9414111659137314,
        "Vi": -0.4408121930720423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4689573095716,
        "longitude": -76.0751633991419
      }
    },
    {
      "number": 16897,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 1",
      "init": {
        "Vr": -0.9494971645270336,
        "Vi": -0.4152776873798678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16898,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 2",
      "init": {
        "Vr": -0.9494971645270339,
        "Vi": -0.41527768737986787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16899,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 3",
      "init": {
        "Vr": -0.9494971645270339,
        "Vi": -0.41527768737986787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16900,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 4",
      "init": {
        "Vr": -0.9494971645270339,
        "Vi": -0.41527768737986787
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16901,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 5",
      "init": {
        "Vr": -0.9495363321120133,
        "Vi": -0.4150739227928559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16902,
      "class": "Bus",
      "name": "HAVRE DE GRACE 2 7",
      "init": {
        "Vr": -0.949462960778633,
        "Vi": -0.4155110144397341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5401706439178,
        "longitude": -76.2017183307092
      }
    },
    {
      "number": 16903,
      "class": "Bus",
      "name": "HAVRE DE GRACE 3 1",
      "init": {
        "Vr": -0.9456579253532321,
        "Vi": -0.42383739277930493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5158652366848,
        "longitude": -76.1069864915723
      }
    },
    {
      "number": 16904,
      "class": "Bus",
      "name": "JARRETTSVILLE 1 1",
      "init": {
        "Vr": -0.9484905285339396,
        "Vi": -0.38971538642332576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5688834686731,
        "longitude": -76.5450687772831
      }
    },
    {
      "number": 16905,
      "class": "Bus",
      "name": "JARRETTSVILLE 1 2",
      "init": {
        "Vr": -0.9484484226461812,
        "Vi": -0.38956235073947554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5688834686731,
        "longitude": -76.5450687772831
      }
    },
    {
      "number": 16906,
      "class": "Bus",
      "name": "JARRETTSVILLE 2 1",
      "init": {
        "Vr": -0.9315108707957739,
        "Vi": -0.45055920667169047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6435503918315,
        "longitude": -76.4574025889564
      }
    },
    {
      "number": 16907,
      "class": "Bus",
      "name": "STREET 1 1",
      "init": {
        "Vr": -0.9250876148165479,
        "Vi": -0.4682036442630312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.750014892593,
        "longitude": -76.4361193931956
      }
    },
    {
      "number": 16908,
      "class": "Bus",
      "name": "STREET 2 1",
      "init": {
        "Vr": -0.9293629295032654,
        "Vi": -0.4555829128317311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7076296851959,
        "longitude": -76.3549062276855
      }
    },
    {
      "number": 16909,
      "class": "Bus",
      "name": "BROOKEVILLE 1 1",
      "init": {
        "Vr": -0.9981060004043553,
        "Vi": -0.2360148493117784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.270391680536,
        "longitude": -77.0597603884936
      }
    },
    {
      "number": 16910,
      "class": "Bus",
      "name": "BROOKEVILLE 2 1",
      "init": {
        "Vr": -0.9869422411404396,
        "Vi": -0.27557002382003837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1891272510756,
        "longitude": -77.01975246507
      }
    },
    {
      "number": 16911,
      "class": "Bus",
      "name": "CLARKSVILLE 1 1",
      "init": {
        "Vr": -0.9867667947658474,
        "Vi": -0.2635516761169928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2583192428389,
        "longitude": -76.979798304766
      }
    },
    {
      "number": 16912,
      "class": "Bus",
      "name": "COLUMBIA 5 1",
      "init": {
        "Vr": -1.0010248944284699,
        "Vi": -0.250555667198575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2000582126782,
        "longitude": -76.8209116254996
      }
    },
    {
      "number": 16913,
      "class": "Bus",
      "name": "COLUMBIA 5 2",
      "init": {
        "Vr": -1.0012169093621037,
        "Vi": -0.2508455577736724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2000582126782,
        "longitude": -76.8209116254996
      }
    },
    {
      "number": 16914,
      "class": "Bus",
      "name": "COLUMBIA 6 1",
      "init": {
        "Vr": -0.9988765940285533,
        "Vi": -0.218652288968271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1201729303579,
        "longitude": -76.9010475605737
      }
    },
    {
      "number": 16915,
      "class": "Bus",
      "name": "COLUMBIA 6 2",
      "init": {
        "Vr": -0.9989614080090864,
        "Vi": -0.21895252322457348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1201729303579,
        "longitude": -76.9010475605737
      }
    },
    {
      "number": 16916,
      "class": "Bus",
      "name": "COLUMBIA 7 1",
      "init": {
        "Vr": -1.0016410628730053,
        "Vi": -0.24973789485570028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2100095118157,
        "longitude": -76.8244885582612
      }
    },
    {
      "number": 16917,
      "class": "Bus",
      "name": "COLUMBIA 8 1",
      "init": {
        "Vr": -1.0095571066022482,
        "Vi": -0.24474573813080128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.210563684143,
        "longitude": -76.7559083566871
      }
    },
    {
      "number": 16918,
      "class": "Bus",
      "name": "COLUMBIA 9 1",
      "init": {
        "Vr": -0.9971716623148615,
        "Vi": -0.23080448126741795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1359825791865,
        "longitude": -76.8803882768647
      }
    },
    {
      "number": 16919,
      "class": "Bus",
      "name": "COLUMBIA 9 2",
      "init": {
        "Vr": -0.9971158941430691,
        "Vi": -0.2305350958920659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1359825791865,
        "longitude": -76.8803882768647
      }
    },
    {
      "number": 16920,
      "class": "Bus",
      "name": "COLUMBIA 10 1",
      "init": {
        "Vr": -0.9954351118589168,
        "Vi": -0.26276767679105406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1816362385419,
        "longitude": -76.8400062351018
      }
    },
    {
      "number": 16921,
      "class": "Bus",
      "name": "COLUMBIA 11 1",
      "init": {
        "Vr": -1.002976658012101,
        "Vi": -0.24757748488617135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2089647688054,
        "longitude": -76.8051072986737
      }
    },
    {
      "number": 16922,
      "class": "Bus",
      "name": "COLUMBIA 11 2",
      "init": {
        "Vr": -1.002892490625936,
        "Vi": -0.247300584393548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2089647688054,
        "longitude": -76.8051072986737
      }
    },
    {
      "number": 16923,
      "class": "Bus",
      "name": "COLUMBIA 12 1",
      "init": {
        "Vr": -0.994428508164448,
        "Vi": -0.2596066454374902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1683951438676,
        "longitude": -76.8755560026539
      }
    },
    {
      "number": 16924,
      "class": "Bus",
      "name": "ELKRIDGE 1 1",
      "init": {
        "Vr": -1.0051362733277134,
        "Vi": -0.24257229837140143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1868332993921,
        "longitude": -76.7102301093843
      }
    },
    {
      "number": 16925,
      "class": "Bus",
      "name": "ELKRIDGE 1 2",
      "init": {
        "Vr": -1.0047636991020863,
        "Vi": -0.24278760800594223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1868332993921,
        "longitude": -76.7102301093843
      }
    },
    {
      "number": 16926,
      "class": "Bus",
      "name": "ELKRIDGE 2 1",
      "init": {
        "Vr": -1.0016685444973508,
        "Vi": -0.24359617668320524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.184655348357,
        "longitude": -76.769345645791
      }
    },
    {
      "number": 16927,
      "class": "Bus",
      "name": "ELKRIDGE 2 2",
      "init": {
        "Vr": -1.0014608751070344,
        "Vi": -0.24327659273332455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.184655348357,
        "longitude": -76.769345645791
      }
    },
    {
      "number": 16928,
      "class": "Bus",
      "name": "ELLICOTT CITY 5 1",
      "init": {
        "Vr": -1.0018882739786272,
        "Vi": -0.25831371423424143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818862006121,
        "longitude": -76.8729955976529
      }
    },
    {
      "number": 16929,
      "class": "Bus",
      "name": "ELLICOTT CITY 5 2",
      "init": {
        "Vr": -1.001760201515658,
        "Vi": -0.2579074572317329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2818862006121,
        "longitude": -76.8729955976529
      }
    },
    {
      "number": 16930,
      "class": "Bus",
      "name": "ELLICOTT CITY 6 1",
      "init": {
        "Vr": -1.004941037808619,
        "Vi": -0.24625867870729498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2307374304932,
        "longitude": -76.8491287788029
      }
    },
    {
      "number": 16931,
      "class": "Bus",
      "name": "ELLICOTT CITY 7 1",
      "init": {
        "Vr": -0.9897260272533829,
        "Vi": -0.26414411474737803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2248486141949,
        "longitude": -76.8955811704582
      }
    },
    {
      "number": 16932,
      "class": "Bus",
      "name": "ELLICOTT CITY 7 2",
      "init": {
        "Vr": -0.9896575644807205,
        "Vi": -0.26383727245431193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2248486141949,
        "longitude": -76.8955811704582
      }
    },
    {
      "number": 16933,
      "class": "Bus",
      "name": "LAUREL 4 1",
      "init": {
        "Vr": -1.014985918033878,
        "Vi": -0.2208745716869946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1026541465382,
        "longitude": -76.8307303001169
      }
    },
    {
      "number": 16934,
      "class": "Bus",
      "name": "LAUREL 4 2",
      "init": {
        "Vr": -1.0149347814993404,
        "Vi": -0.2206619200184561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1026541465382,
        "longitude": -76.8307303001169
      }
    },
    {
      "number": 16935,
      "class": "Bus",
      "name": "LAUREL 5 1",
      "init": {
        "Vr": -0.9728242855196113,
        "Vi": -0.3147710990372841
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1197908398462,
        "longitude": -76.7615441350882
      }
    },
    {
      "number": 16936,
      "class": "Bus",
      "name": "LAUREL 5 2",
      "init": {
        "Vr": -1.0130409581975361,
        "Vi": -0.250521026803599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1197908398462,
        "longitude": -76.7615441350882
      }
    },
    {
      "number": 16937,
      "class": "Bus",
      "name": "LAUREL 5 3",
      "init": {
        "Vr": -0.9738719905156124,
        "Vi": -0.31763113643075475
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1197908398462,
        "longitude": -76.7615441350882
      }
    },
    {
      "number": 16938,
      "class": "Bus",
      "name": "LAUREL 6 1",
      "init": {
        "Vr": -0.9699815261723751,
        "Vi": -0.33257945711203624
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1835439705494,
        "longitude": -76.8692553059342
      }
    },
    {
      "number": 16939,
      "class": "Bus",
      "name": "LAUREL 6 2",
      "init": {
        "Vr": -0.9930267828764406,
        "Vi": -0.2692627088167287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1835439705494,
        "longitude": -76.8692553059342
      }
    },
    {
      "number": 16940,
      "class": "Bus",
      "name": "LAUREL 6 3",
      "init": {
        "Vr": -0.9684508430488413,
        "Vi": -0.34437367295077875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1835439705494,
        "longitude": -76.8692553059342
      }
    },
    {
      "number": 16941,
      "class": "Bus",
      "name": "LAUREL 7 1",
      "init": {
        "Vr": -1.0065123314704685,
        "Vi": -0.2451717875319832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2215641736777,
        "longitude": -76.7750802323651
      }
    },
    {
      "number": 16942,
      "class": "Bus",
      "name": "CHESTERTOWN 4 1",
      "init": {
        "Vr": -0.9423456171710025,
        "Vi": -0.44917960433439647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2290631380797,
        "longitude": -76.1177615318447
      }
    },
    {
      "number": 16943,
      "class": "Bus",
      "name": "CHESTERTOWN 4 2",
      "init": {
        "Vr": -0.9578824480992978,
        "Vi": -0.42347549559481795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2290631380797,
        "longitude": -76.1177615318447
      }
    },
    {
      "number": 16944,
      "class": "Bus",
      "name": "CHESTERTOWN 4 3",
      "init": {
        "Vr": -0.9420320635940167,
        "Vi": -0.4503233781408095
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2290631380797,
        "longitude": -76.1177615318447
      }
    },
    {
      "number": 16945,
      "class": "Bus",
      "name": "CHESTERTOWN 5 1",
      "init": {
        "Vr": -0.9585063059224141,
        "Vi": -0.41188363163120956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1800235298785,
        "longitude": -76.1435698637321
      }
    },
    {
      "number": 16946,
      "class": "Bus",
      "name": "CHESTERTOWN 6 1",
      "init": {
        "Vr": -0.9584344647904094,
        "Vi": -0.41619085950708307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16947,
      "class": "Bus",
      "name": "CHESTERTOWN 6 2",
      "init": {
        "Vr": -0.9594298410705637,
        "Vi": -0.4056688860419398
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16948,
      "class": "Bus",
      "name": "CHESTERTOWN 6 3",
      "init": {
        "Vr": -0.9583979451677478,
        "Vi": -0.4163834158338356
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16949,
      "class": "Bus",
      "name": "CHESTERTOWN 6 4",
      "init": {
        "Vr": -0.9583979451677478,
        "Vi": -0.41638341583383554
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16950,
      "class": "Bus",
      "name": "CHESTERTOWN 6 5",
      "init": {
        "Vr": -0.958446577175045,
        "Vi": -0.416323440671298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16951,
      "class": "Bus",
      "name": "CHESTERTOWN 6 7",
      "init": {
        "Vr": -0.9584344647904094,
        "Vi": -0.41619085950708307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2124634785988,
        "longitude": -76.1721244972593
      }
    },
    {
      "number": 16952,
      "class": "Bus",
      "name": "MILLINGTON 1 1",
      "init": {
        "Vr": -0.9510478346609583,
        "Vi": -0.41364606531616416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3360298483155,
        "longitude": -75.823378314437
      }
    },
    {
      "number": 16953,
      "class": "Bus",
      "name": "MILLINGTON 1 2",
      "init": {
        "Vr": -0.95103936012686,
        "Vi": -0.41354253520053985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3360298483155,
        "longitude": -75.823378314437
      }
    },
    {
      "number": 16954,
      "class": "Bus",
      "name": "MILLINGTON 2 1",
      "init": {
        "Vr": -0.9531099688673101,
        "Vi": -0.40655945977767843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2698528239348,
        "longitude": -75.8979785394967
      }
    },
    {
      "number": 16955,
      "class": "Bus",
      "name": "ROCK HALL 1",
      "init": {
        "Vr": -0.9603332336854121,
        "Vi": -0.40818356740715184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1172785461076,
        "longitude": -76.2043485426884
      }
    },
    {
      "number": 16956,
      "class": "Bus",
      "name": "BELTSVILLE 1 1",
      "init": {
        "Vr": -0.9939607927008055,
        "Vi": -0.25625355708338066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1579040092006,
        "longitude": -76.8725178087507
      }
    },
    {
      "number": 16957,
      "class": "Bus",
      "name": "BELTSVILLE 2 1",
      "init": {
        "Vr": -1.0003363992563228,
        "Vi": -0.214451420194257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0300750804642,
        "longitude": -76.8911466045528
      }
    },
    {
      "number": 16958,
      "class": "Bus",
      "name": "BETHESDA 1 1",
      "init": {
        "Vr": -1.0139442400956034,
        "Vi": -0.15095117536247007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.898143273188,
        "longitude": -77.1501688402156
      }
    },
    {
      "number": 16959,
      "class": "Bus",
      "name": "BETHESDA 2 1",
      "init": {
        "Vr": -1.0166958522425307,
        "Vi": -0.12420200282803974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9719874994345,
        "longitude": -77.1419570374704
      }
    },
    {
      "number": 16960,
      "class": "Bus",
      "name": "BETHESDA 3 1",
      "init": {
        "Vr": -1.0326140633299246,
        "Vi": -0.12340618250472976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9818029036589,
        "longitude": -77.0940685740631
      }
    },
    {
      "number": 16961,
      "class": "Bus",
      "name": "BETHESDA 3 2",
      "init": {
        "Vr": -1.0324128495339693,
        "Vi": -0.12267502765207895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9818029036589,
        "longitude": -77.0940685740631
      }
    },
    {
      "number": 16962,
      "class": "Bus",
      "name": "BETHESDA 4 1",
      "init": {
        "Vr": -1.014581865042043,
        "Vi": -0.1966044630990204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0283348878848,
        "longitude": -77.145162885516
      }
    },
    {
      "number": 16963,
      "class": "Bus",
      "name": "BOYDS 1",
      "init": {
        "Vr": -1.0020867867834173,
        "Vi": -0.24654575844160914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.165391866691,
        "longitude": -77.3503770996086
      }
    },
    {
      "number": 16964,
      "class": "Bus",
      "name": "BURTONSVILLE 1",
      "init": {
        "Vr": -1.004177108453466,
        "Vi": -0.22844711745844815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1383870179081,
        "longitude": -76.9672389640816
      }
    },
    {
      "number": 16965,
      "class": "Bus",
      "name": "CHEVY CHASE 1 1",
      "init": {
        "Vr": -1.0146542462134749,
        "Vi": -0.13656207449726143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.936092399668,
        "longitude": -77.1039325122761
      }
    },
    {
      "number": 16966,
      "class": "Bus",
      "name": "CHEVY CHASE 2 1",
      "init": {
        "Vr": -0.9958756553057925,
        "Vi": -0.2807776770963196
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.056872905361,
        "longitude": -77.1341396061218
      }
    },
    {
      "number": 16967,
      "class": "Bus",
      "name": "CHEVY CHASE 2 2",
      "init": {
        "Vr": -1.0164287594064327,
        "Vi": -0.19895025751621112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.056872905361,
        "longitude": -77.1341396061218
      }
    },
    {
      "number": 16968,
      "class": "Bus",
      "name": "CHEVY CHASE 2 3",
      "init": {
        "Vr": -0.9958755535358353,
        "Vi": -0.28057352615785064
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.056872905361,
        "longitude": -77.1341396061218
      }
    },
    {
      "number": 16969,
      "class": "Bus",
      "name": "CHEVY CHASE 3 1",
      "init": {
        "Vr": -1.0133707352816932,
        "Vi": -0.15354528602278267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9105251875838,
        "longitude": -77.1786482340953
      }
    },
    {
      "number": 16970,
      "class": "Bus",
      "name": "CHEVY CHASE 3 2",
      "init": {
        "Vr": -1.013240054144982,
        "Vi": -0.15330885940936187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9105251875838,
        "longitude": -77.1786482340953
      }
    },
    {
      "number": 16971,
      "class": "Bus",
      "name": "DERWOOD 1",
      "init": {
        "Vr": -1.0095255226210873,
        "Vi": -0.2321352409344371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1831940394451,
        "longitude": -77.1755413967145
      }
    },
    {
      "number": 16972,
      "class": "Bus",
      "name": "GAITHERSBURG 1 1",
      "init": {
        "Vr": -1.0149540570164912,
        "Vi": -0.17931504865948314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9491107749853,
        "longitude": -77.2117042719693
      }
    },
    {
      "number": 16973,
      "class": "Bus",
      "name": "GAITHERSBURG 2 1",
      "init": {
        "Vr": -1.0131772989702874,
        "Vi": -0.20559766079771197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0871223055191,
        "longitude": -77.1315638022508
      }
    },
    {
      "number": 16974,
      "class": "Bus",
      "name": "GAITHERSBURG 2 2",
      "init": {
        "Vr": -1.0132394677295224,
        "Vi": -0.20586817357587225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0871223055191,
        "longitude": -77.1315638022508
      }
    },
    {
      "number": 16975,
      "class": "Bus",
      "name": "GAITHERSBURG 3 1",
      "init": {
        "Vr": -1.0129975054905611,
        "Vi": -0.1966304812900083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0175462839026,
        "longitude": -77.1718824111994
      }
    },
    {
      "number": 16976,
      "class": "Bus",
      "name": "GAITHERSBURG 4 1",
      "init": {
        "Vr": -1.0010655257596242,
        "Vi": -0.29641955774208223
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1072654830182,
        "longitude": -77.2587757647425
      }
    },
    {
      "number": 16977,
      "class": "Bus",
      "name": "GAITHERSBURG 4 2",
      "init": {
        "Vr": -1.0209701482612206,
        "Vi": -0.2250694285079318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1072654830182,
        "longitude": -77.2587757647425
      }
    },
    {
      "number": 16978,
      "class": "Bus",
      "name": "GAITHERSBURG 4 3",
      "init": {
        "Vr": -1.0009738030443152,
        "Vi": -0.29606483642886805
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1072654830182,
        "longitude": -77.2587757647425
      }
    },
    {
      "number": 16979,
      "class": "Bus",
      "name": "GAITHERSBURG 5 1",
      "init": {
        "Vr": -1.0046669562112345,
        "Vi": -0.22460491490394124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0941345984997,
        "longitude": -77.3501562397292
      }
    },
    {
      "number": 16980,
      "class": "Bus",
      "name": "GAITHERSBURG 5 2",
      "init": {
        "Vr": -1.0045946933912273,
        "Vi": -0.22423776393086567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0941345984997,
        "longitude": -77.3501562397292
      }
    },
    {
      "number": 16981,
      "class": "Bus",
      "name": "GAITHERSBURG 6 1",
      "init": {
        "Vr": -0.9924505900254932,
        "Vi": -0.29656643692050194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1596267199423,
        "longitude": -77.198185133184
      }
    },
    {
      "number": 16982,
      "class": "Bus",
      "name": "GAITHERSBURG 6 2",
      "init": {
        "Vr": -1.0106597798770764,
        "Vi": -0.2375672833256882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1596267199423,
        "longitude": -77.198185133184
      }
    },
    {
      "number": 16983,
      "class": "Bus",
      "name": "GAITHERSBURG 6 3",
      "init": {
        "Vr": -0.9923839644996411,
        "Vi": -0.2957430627843802
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1596267199423,
        "longitude": -77.198185133184
      }
    },
    {
      "number": 16984,
      "class": "Bus",
      "name": "GAITHERSBURG 7 1",
      "init": {
        "Vr": -1.01240275667364,
        "Vi": -0.208121955060367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1117015988744,
        "longitude": -77.18156599764
      }
    },
    {
      "number": 16985,
      "class": "Bus",
      "name": "GAITHERSBURG 8 1",
      "init": {
        "Vr": -1.0182706046015173,
        "Vi": -0.21434164758380125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.094390284467,
        "longitude": -77.245957265589
      }
    },
    {
      "number": 16986,
      "class": "Bus",
      "name": "GAITHERSBURG 8 2",
      "init": {
        "Vr": -1.018143359067493,
        "Vi": -0.21396989988793735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.094390284467,
        "longitude": -77.245957265589
      }
    },
    {
      "number": 16987,
      "class": "Bus",
      "name": "GAITHERSBURG 9 1",
      "init": {
        "Vr": -1.013785458194909,
        "Vi": -0.20576657845401333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0750346492799,
        "longitude": -77.1810602781065
      }
    },
    {
      "number": 16988,
      "class": "Bus",
      "name": "GAITHERSBURG 10 1",
      "init": {
        "Vr": -1.0120840162116356,
        "Vi": -0.23320692475614727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1368881128027,
        "longitude": -77.0152486891655
      }
    },
    {
      "number": 16989,
      "class": "Bus",
      "name": "GAITHERSBURG 11 1",
      "init": {
        "Vr": -1.015373826485972,
        "Vi": -0.2049564013095412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0807779629566,
        "longitude": -77.1577159074388
      }
    },
    {
      "number": 16990,
      "class": "Bus",
      "name": "GAITHERSBURG 12 1",
      "init": {
        "Vr": -0.9915585812935214,
        "Vi": -0.2550083866937718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2699079737186,
        "longitude": -77.1631588746116
      }
    },
    {
      "number": 16991,
      "class": "Bus",
      "name": "GAITHERSBURG 13 1",
      "init": {
        "Vr": -0.9844872334537427,
        "Vi": -0.26098028259736894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2428130435407,
        "longitude": -77.28248054562
      }
    },
    {
      "number": 16992,
      "class": "Bus",
      "name": "GERMANTOWN 3 1",
      "init": {
        "Vr": -1.005438156627373,
        "Vi": -0.22464743497460093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0808266464331,
        "longitude": -77.3597240922302
      }
    },
    {
      "number": 16993,
      "class": "Bus",
      "name": "GERMANTOWN 4 1",
      "init": {
        "Vr": -1.0181617324651142,
        "Vi": -0.21849606997333304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1227885110159,
        "longitude": -77.2575865128077
      }
    },
    {
      "number": 16994,
      "class": "Bus",
      "name": "GERMANTOWN 4 2",
      "init": {
        "Vr": -1.018077459494115,
        "Vi": -0.21814839079374776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1227885110159,
        "longitude": -77.2575865128077
      }
    },
    {
      "number": 16995,
      "class": "Bus",
      "name": "GERMANTOWN 5 1",
      "init": {
        "Vr": -1.0001847430770903,
        "Vi": -0.25691907310965967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1792049185825,
        "longitude": -77.2809407643477
      }
    },
    {
      "number": 16996,
      "class": "Bus",
      "name": "GERMANTOWN 6 1",
      "init": {
        "Vr": -1.0085294105006761,
        "Vi": -0.23497288829782775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1978832625192,
        "longitude": -77.2442767310722
      }
    },
    {
      "number": 16997,
      "class": "Bus",
      "name": "GERMANTOWN 6 2",
      "init": {
        "Vr": -1.0086296539895425,
        "Vi": -0.2354925625672515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1978832625192,
        "longitude": -77.2442767310722
      }
    },
    {
      "number": 16998,
      "class": "Bus",
      "name": "GERMANTOWN 7 1",
      "init": {
        "Vr": -1.005007339535908,
        "Vi": -0.2205115311514837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0758112513771,
        "longitude": -77.3109202193769
      }
    },
    {
      "number": 16999,
      "class": "Bus",
      "name": "GERMANTOWN 8 1",
      "init": {
        "Vr": -1.0065770721746299,
        "Vi": -0.24597787218164577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1644434055802,
        "longitude": -77.239179553757
      }
    },
    {
      "number": 17000,
      "class": "Bus",
      "name": "GERMANTOWN 9 1",
      "init": {
        "Vr": -0.9972862946609978,
        "Vi": -0.24667473804900691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2091676773967,
        "longitude": -77.3359413911263
      }
    },
    {
      "number": 17001,
      "class": "Bus",
      "name": "KENSINGTON 1 1",
      "init": {
        "Vr": -1.0183522632171784,
        "Vi": -0.1637353587418045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0668922100055,
        "longitude": -77.0534413230994
      }
    },
    {
      "number": 17002,
      "class": "Bus",
      "name": "KENSINGTON 1 2",
      "init": {
        "Vr": -1.018174172586396,
        "Vi": -0.16324795100849213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0668922100055,
        "longitude": -77.0534413230994
      }
    },
    {
      "number": 17003,
      "class": "Bus",
      "name": "LAUREL 8 1",
      "init": {
        "Vr": -1.0053909878009306,
        "Vi": -0.2245219810993659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0494964116718,
        "longitude": -76.7993948737283
      }
    },
    {
      "number": 17004,
      "class": "Bus",
      "name": "LAUREL 8 2",
      "init": {
        "Vr": -1.005299195083061,
        "Vi": -0.22415609348466561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0494964116718,
        "longitude": -76.7993948737283
      }
    },
    {
      "number": 17005,
      "class": "Bus",
      "name": "LAUREL 9 1",
      "init": {
        "Vr": -1.00848189105692,
        "Vi": -0.24946177006378562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.101385254541,
        "longitude": -76.7244590485705
      }
    },
    {
      "number": 17006,
