      "class": "Bus",
      "name": "LAUREL 10 1",
      "init": {
        "Vr": -1.010424077970748,
        "Vi": -0.21001526964022607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1051255473541,
        "longitude": -76.866165272678
      }
    },
    {
      "number": 17007,
      "class": "Bus",
      "name": "MONTGOMERY VILLAGE 1 1",
      "init": {
        "Vr": -1.0085359742420088,
        "Vi": -0.24077834319130123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1568077353278,
        "longitude": -77.2124735993775
      }
    },
    {
      "number": 17008,
      "class": "Bus",
      "name": "MONTGOMERY VILLAGE 2 1",
      "init": {
        "Vr": -1.0107070340598248,
        "Vi": -0.23132923723426027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1714430580644,
        "longitude": -77.1969250420622
      }
    },
    {
      "number": 17009,
      "class": "Bus",
      "name": "MONTGOMERY VILLAGE 3 1",
      "init": {
        "Vr": -0.9849029923239039,
        "Vi": -0.25554978368372444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2081517060387,
        "longitude": -77.2335900898268
      }
    },
    {
      "number": 17010,
      "class": "Bus",
      "name": "MONTGOMERY VILLAGE 3 2",
      "init": {
        "Vr": -0.9849920535347273,
        "Vi": -0.25598596494170345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2081517060387,
        "longitude": -77.2335900898268
      }
    },
    {
      "number": 17011,
      "class": "Bus",
      "name": "OLNEY 1 1",
      "init": {
        "Vr": -0.9820858985124669,
        "Vi": -0.2840222873711452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1839628585505,
        "longitude": -77.0753995400341
      }
    },
    {
      "number": 17012,
      "class": "Bus",
      "name": "OLNEY 1 2",
      "init": {
        "Vr": -0.9818623325229094,
        "Vi": -0.2836385344475661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1839628585505,
        "longitude": -77.0753995400341
      }
    },
    {
      "number": 17013,
      "class": "Bus",
      "name": "OLNEY 2 1",
      "init": {
        "Vr": -1.0108363495002035,
        "Vi": -0.22136170859903426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1266126703257,
        "longitude": -77.1000005389441
      }
    },
    {
      "number": 17014,
      "class": "Bus",
      "name": "OLNEY 2 2",
      "init": {
        "Vr": -1.010781574329756,
        "Vi": -0.2211612789740385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1266126703257,
        "longitude": -77.1000005389441
      }
    },
    {
      "number": 17015,
      "class": "Bus",
      "name": "OLNEY 3 1",
      "init": {
        "Vr": -1.0137093216608863,
        "Vi": -0.2358014861056242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.138419609793,
        "longitude": -77.0693191616779
      }
    },
    {
      "number": 17016,
      "class": "Bus",
      "name": "POOLESVILLE 1 1",
      "init": {
        "Vr": -1.0047989902910615,
        "Vi": -0.2598590969562763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1722596504329,
        "longitude": -77.4063497154949
      }
    },
    {
      "number": 17017,
      "class": "Bus",
      "name": "POOLESVILLE 1 2",
      "init": {
        "Vr": -1.0048164703567666,
        "Vi": -0.25993342288207844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1722596504329,
        "longitude": -77.4063497154949
      }
    },
    {
      "number": 17018,
      "class": "Bus",
      "name": "POOLESVILLE 2 1",
      "init": {
        "Vr": -1.0039520361122405,
        "Vi": -0.23385587066896066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1217731158011,
        "longitude": -77.391135955208
      }
    },
    {
      "number": 17019,
      "class": "Bus",
      "name": "POTOMAC 1 1",
      "init": {
        "Vr": -0.9913783301974849,
        "Vi": -0.29203752637557023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9835499649923,
        "longitude": -77.2429074723396
      }
    },
    {
      "number": 17020,
      "class": "Bus",
      "name": "POTOMAC 1 2",
      "init": {
        "Vr": -1.0211564273514202,
        "Vi": -0.21042241497279457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9835499649923,
        "longitude": -77.2429074723396
      }
    },
    {
      "number": 17021,
      "class": "Bus",
      "name": "POTOMAC 1 3",
      "init": {
        "Vr": -0.991266476675028,
        "Vi": -0.2917195146673783
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9835499649923,
        "longitude": -77.2429074723396
      }
    },
    {
      "number": 17022,
      "class": "Bus",
      "name": "POTOMAC 2 1",
      "init": {
        "Vr": -1.0144870993158355,
        "Vi": -0.12568183487033455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9709464661647,
        "longitude": -77.1717500161972
      }
    },
    {
      "number": 17023,
      "class": "Bus",
      "name": "POTOMAC 3 1",
      "init": {
        "Vr": -1.0090866798028457,
        "Vi": -0.20499990560368883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.047875809046,
        "longitude": -77.2289155501606
      }
    },
    {
      "number": 17024,
      "class": "Bus",
      "name": "POTOMAC 3 2",
      "init": {
        "Vr": -1.0089332167380012,
        "Vi": -0.20470124054846275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.047875809046,
        "longitude": -77.2289155501606
      }
    },
    {
      "number": 17025,
      "class": "Bus",
      "name": "POTOMAC 4 1",
      "init": {
        "Vr": -1.008762373140457,
        "Vi": -0.21683066671644755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0742854610008,
        "longitude": -77.247050601218
      }
    },
    {
      "number": 17026,
      "class": "Bus",
      "name": "POTOMAC 5 1",
      "init": {
        "Vr": -1.0147632613511526,
        "Vi": -0.23002009531283668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9952212524373,
        "longitude": -77.3445172346182
      }
    },
    {
      "number": 17027,
      "class": "Bus",
      "name": "ROCKVILLE 1 1",
      "init": {
        "Vr": -1.0118621463295774,
        "Vi": -0.2084708603976835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1144658002334,
        "longitude": -77.1622038458533
      }
    },
    {
      "number": 17028,
      "class": "Bus",
      "name": "ROCKVILLE 2 1",
      "init": {
        "Vr": -1.0087796687865571,
        "Vi": -0.20966734906749057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0807386711919,
        "longitude": -77.2613244300929
      }
    },
    {
      "number": 17029,
      "class": "Bus",
      "name": "ROCKVILLE 3 1",
      "init": {
        "Vr": -1.0140465846099826,
        "Vi": -0.2096258538005554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1226568768926,
        "longitude": -77.2017619312383
      }
    },
    {
      "number": 17030,
      "class": "Bus",
      "name": "ROCKVILLE 4 1",
      "init": {
        "Vr": -1.015840542092758,
        "Vi": -0.20490795836766704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0511373735037,
        "longitude": -77.1730570247904
      }
    },
    {
      "number": 17031,
      "class": "Bus",
      "name": "ROCKVILLE 5 1",
      "init": {
        "Vr": -1.0140754825435174,
        "Vi": -0.19075333545275347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.03136459855,
        "longitude": -77.1291298442347
      }
    },
    {
      "number": 17032,
      "class": "Bus",
      "name": "ROCKVILLE 6 1",
      "init": {
        "Vr": -1.0159928294427876,
        "Vi": -0.18913460001950672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0700855127087,
        "longitude": -77.1085250194299
      }
    },
    {
      "number": 17033,
      "class": "Bus",
      "name": "ROCKVILLE 7 1",
      "init": {
        "Vr": -1.0144053313462742,
        "Vi": -0.19080831911804308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0365918459076,
        "longitude": -77.1155619396806
      }
    },
    {
      "number": 17034,
      "class": "Bus",
      "name": "ROCKVILLE 8 1",
      "init": {
        "Vr": -1.0136039618460075,
        "Vi": -0.18687072548671305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0104261762524,
        "longitude": -77.1271382086444
      }
    },
    {
      "number": 17035,
      "class": "Bus",
      "name": "ROCKVILLE 9 1",
      "init": {
        "Vr": -1.0110070974960326,
        "Vi": -0.21153358742005074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1055245440789,
        "longitude": -77.11623625405
      }
    },
    {
      "number": 17036,
      "class": "Bus",
      "name": "ROCKVILLE 10 1",
      "init": {
        "Vr": -1.0001091691271868,
        "Vi": -0.22595848397858628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0986712275633,
        "longitude": -76.9926551511992
      }
    },
    {
      "number": 17037,
      "class": "Bus",
      "name": "SILVER SPRING 1 1",
      "init": {
        "Vr": -1.0150631288526302,
        "Vi": -0.17759739329319799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0150861199069,
        "longitude": -77.071840563469
      }
    },
    {
      "number": 17038,
      "class": "Bus",
      "name": "SILVER SPRING 2 1",
      "init": {
        "Vr": -1.0144332431391654,
        "Vi": -0.1563235203264259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9462804663601,
        "longitude": -77.0096957725262
      }
    },
    {
      "number": 17039,
      "class": "Bus",
      "name": "SILVER SPRING 3 1",
      "init": {
        "Vr": -1.0161554084845292,
        "Vi": -0.17712012360442864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0562932137273,
        "longitude": -77.0932940038975
      }
    },
    {
      "number": 17040,
      "class": "Bus",
      "name": "SILVER SPRING 3 2",
      "init": {
        "Vr": -1.0161083365590589,
        "Vi": -0.1768669894247033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0562932137273,
        "longitude": -77.0932940038975
      }
    },
    {
      "number": 17041,
      "class": "Bus",
      "name": "SILVER SPRING 4 1",
      "init": {
        "Vr": -1.0139459007316176,
        "Vi": -0.18477581758718764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.016381637646,
        "longitude": -77.1051034594788
      }
    },
    {
      "number": 17042,
      "class": "Bus",
      "name": "SILVER SPRING 5 1",
      "init": {
        "Vr": -1.007759258430608,
        "Vi": -0.22884679944706318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1232475717635,
        "longitude": -77.0443565178374
      }
    },
    {
      "number": 17043,
      "class": "Bus",
      "name": "SILVER SPRING 5 2",
      "init": {
        "Vr": -1.0076780392702687,
        "Vi": -0.22855498611895803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1232475717635,
        "longitude": -77.0443565178374
      }
    },
    {
      "number": 17044,
      "class": "Bus",
      "name": "SILVER SPRING 6 1",
      "init": {
        "Vr": -1.025716638700283,
        "Vi": -0.15875058767889869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0290065338472,
        "longitude": -77.0352694816544
      }
    },
    {
      "number": 17045,
      "class": "Bus",
      "name": "SILVER SPRING 6 2",
      "init": {
        "Vr": -1.0241914355008848,
        "Vi": -0.15917050049127296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0290065338472,
        "longitude": -77.0352694816544
      }
    },
    {
      "number": 17046,
      "class": "Bus",
      "name": "SILVER SPRING 7 1",
      "init": {
        "Vr": -0.9934461024010826,
        "Vi": -0.27786832395960037
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0883483034424,
        "longitude": -76.9735721283152
      }
    },
    {
      "number": 17047,
      "class": "Bus",
      "name": "SILVER SPRING 7 2",
      "init": {
        "Vr": -1.0013266585764857,
        "Vi": -0.2314766982549766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0883483034424,
        "longitude": -76.9735721283152
      }
    },
    {
      "number": 17048,
      "class": "Bus",
      "name": "SILVER SPRING 7 3",
      "init": {
        "Vr": -0.993460902079004,
        "Vi": -0.279602291565489
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0883483034424,
        "longitude": -76.9735721283152
      }
    },
    {
      "number": 17049,
      "class": "Bus",
      "name": "SILVER SPRING 8 1",
      "init": {
        "Vr": -1.006638920025878,
        "Vi": -0.18050815626138444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607371426411,
        "longitude": -77.0172607357843
      }
    },
    {
      "number": 17050,
      "class": "Bus",
      "name": "SILVER SPRING 8 2",
      "init": {
        "Vr": -1.0062935729184508,
        "Vi": -0.18001430208065372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607371426411,
        "longitude": -77.0172607357843
      }
    },
    {
      "number": 17051,
      "class": "Bus",
      "name": "SILVER SPRING 9 1",
      "init": {
        "Vr": -1.0195901478948541,
        "Vi": -0.13888429372470104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9755912410174,
        "longitude": -77.0276102101838
      }
    },
    {
      "number": 17052,
      "class": "Bus",
      "name": "SILVER SPRING 10 1",
      "init": {
        "Vr": -1.0047064260550926,
        "Vi": -0.18689386011704992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9725271462358,
        "longitude": -76.913013207533
      }
    },
    {
      "number": 17053,
      "class": "Bus",
      "name": "SILVER SPRING 11 1",
      "init": {
        "Vr": -1.0016300502533118,
        "Vi": -0.19374265870529814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0473195788136,
        "longitude": -76.9568428291781
      }
    },
    {
      "number": 17054,
      "class": "Bus",
      "name": "SILVER SPRING 11 2",
      "init": {
        "Vr": -1.0012492370784103,
        "Vi": -0.19261122692737392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0473195788136,
        "longitude": -76.9568428291781
      }
    },
    {
      "number": 17055,
      "class": "Bus",
      "name": "SILVER SPRING 12 1",
      "init": {
        "Vr": -1.0037158557881183,
        "Vi": -0.1876145496131829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0610233775223,
        "longitude": -76.9809764642925
      }
    },
    {
      "number": 17056,
      "class": "Bus",
      "name": "SILVER SPRING 12 2",
      "init": {
        "Vr": -1.0034772231855915,
        "Vi": -0.18697619237984778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0610233775223,
        "longitude": -76.9809764642925
      }
    },
    {
      "number": 17057,
      "class": "Bus",
      "name": "SILVER SPRING 13 1",
      "init": {
        "Vr": -1.0192685295479453,
        "Vi": -0.16218575525821644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0477195530012,
        "longitude": -77.0541818121496
      }
    },
    {
      "number": 17058,
      "class": "Bus",
      "name": "SILVER SPRING 14 1",
      "init": {
        "Vr": -1.0021544573934038,
        "Vi": -0.19413301086290738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0294853472168,
        "longitude": -76.9615663867994
      }
    },
    {
      "number": 17059,
      "class": "Bus",
      "name": "SILVER SPRING 14 2",
      "init": {
        "Vr": -1.002324890041558,
        "Vi": -0.1946048958929607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0294853472168,
        "longitude": -76.9615663867994
      }
    },
    {
      "number": 17060,
      "class": "Bus",
      "name": "SILVER SPRING 15 1",
      "init": {
        "Vr": -1.0164289734699885,
        "Vi": -0.1711122373525717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0713363553426,
        "longitude": -77.070374614778
      }
    },
    {
      "number": 17061,
      "class": "Bus",
      "name": "SILVER SPRING 16 1",
      "init": {
        "Vr": -1.009921432858193,
        "Vi": -0.20301546583411617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1024728632439,
        "longitude": -77.0858002785581
      }
    },
    {
      "number": 17062,
      "class": "Bus",
      "name": "SILVER SPRING 16 2",
      "init": {
        "Vr": -1.0100163722071551,
        "Vi": -0.20362107187931608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1024728632439,
        "longitude": -77.0858002785581
      }
    },
    {
      "number": 17063,
      "class": "Bus",
      "name": "SILVER SPRING 17 1",
      "init": {
        "Vr": -1.0067251447257703,
        "Vi": -0.1825165227909218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0513574293839,
        "longitude": -77.0215065583659
      }
    },
    {
      "number": 17064,
      "class": "Bus",
      "name": "SILVER SPRING 18 1",
      "init": {
        "Vr": -1.0110100299557554,
        "Vi": -0.19850128837429312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0218568904762,
        "longitude": -77.2083807906965
      }
    },
    {
      "number": 17065,
      "class": "Bus",
      "name": "SILVER SPRING 19 1",
      "init": {
        "Vr": -1.010908096641514,
        "Vi": -0.17304617856724616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0043908934941,
        "longitude": -77.0368669005985
      }
    },
    {
      "number": 17066,
      "class": "Bus",
      "name": "SILVER SPRING 20 1",
      "init": {
        "Vr": -1.0148398989481286,
        "Vi": -0.15983774057217168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9393507075742,
        "longitude": -77.0524808025458
      }
    },
    {
      "number": 17067,
      "class": "Bus",
      "name": "SILVER SPRING 21 1",
      "init": {
        "Vr": -1.0120740950940368,
        "Vi": -0.2075084865522251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0979680871277,
        "longitude": -77.1352818357115
      }
    },
    {
      "number": 17068,
      "class": "Bus",
      "name": "SILVER SPRING 21 2",
      "init": {
        "Vr": -1.0119482774072428,
        "Vi": -0.20676798714884462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0979680871277,
        "longitude": -77.1352818357115
      }
    },
    {
      "number": 17069,
      "class": "Bus",
      "name": "SILVER SPRING 22 1",
      "init": {
        "Vr": -1.015000757012311,
        "Vi": -0.1479544217950589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9432527620767,
        "longitude": -77.0775011340873
      }
    },
    {
      "number": 17070,
      "class": "Bus",
      "name": "BOWIE 1 1",
      "init": {
        "Vr": -1.0026338948930942,
        "Vi": -0.20966929238813023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9387054374382,
        "longitude": -76.8084918308696
      }
    },
    {
      "number": 17071,
      "class": "Bus",
      "name": "BOWIE 2 1",
      "init": {
        "Vr": -1.0003884479184073,
        "Vi": -0.21300479923340626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9702356991769,
        "longitude": -76.7943636883457
      }
    },
    {
      "number": 17072,
      "class": "Bus",
      "name": "BOWIE 3 1",
      "init": {
        "Vr": -0.9988779655540834,
        "Vi": -0.2072561065966491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9945779233238,
        "longitude": -76.7358443385252
      }
    },
    {
      "number": 17073,
      "class": "Bus",
      "name": "BOWIE 3 2",
      "init": {
        "Vr": -0.9987372411045762,
        "Vi": -0.20686090336529503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9945779233238,
        "longitude": -76.7358443385252
      }
    },
    {
      "number": 17074,
      "class": "Bus",
      "name": "BOWIE 4 1",
      "init": {
        "Vr": -1.000207759621651,
        "Vi": -0.215114481233091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17075,
      "class": "Bus",
      "name": "BOWIE 4 2",
      "init": {
        "Vr": -1.0002077596216508,
        "Vi": -0.21511448123309096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17076,
      "class": "Bus",
      "name": "BOWIE 4 3",
      "init": {
        "Vr": -1.0002077596216508,
        "Vi": -0.21511448123309096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17077,
      "class": "Bus",
      "name": "BOWIE 4 4",
      "init": {
        "Vr": -1.0002077596216508,
        "Vi": -0.21511448123309093
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17078,
      "class": "Bus",
      "name": "BOWIE 4 5",
      "init": {
        "Vr": -1.0001977529538901,
        "Vi": -0.21492616622506588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17079,
      "class": "Bus",
      "name": "BOWIE 4 7",
      "init": {
        "Vr": -1.0002239360668097,
        "Vi": -0.2153247529251168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9961875915297,
        "longitude": -76.7938186772131
      }
    },
    {
      "number": 17080,
      "class": "Bus",
      "name": "BOWIE 5 1",
      "init": {
        "Vr": -1.001511305408325,
        "Vi": -0.2049671227192846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9056087128937,
        "longitude": -76.707934967241
      }
    },
    {
      "number": 17081,
      "class": "Bus",
      "name": "BOWIE 5 2",
      "init": {
        "Vr": -1.0014273496565913,
        "Vi": -0.20480304219665657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9056087128937,
        "longitude": -76.707934967241
      }
    },
    {
      "number": 17082,
      "class": "Bus",
      "name": "BOWIE 6 1",
      "init": {
        "Vr": -1.0045158043942737,
        "Vi": -0.20893913710388665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8519871912172,
        "longitude": -76.6502489750681
      }
    },
    {
      "number": 17083,
      "class": "Bus",
      "name": "BOWIE 7 1",
      "init": {
        "Vr": -0.9998739416668998,
        "Vi": -0.20703003080585097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.978728178408,
        "longitude": -76.7461477346384
      }
    },
    {
      "number": 17084,
      "class": "Bus",
      "name": "BOWIE 8 1",
      "init": {
        "Vr": -0.9960963148245963,
        "Vi": -0.21517090828317956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8928534737013,
        "longitude": -76.8239797289124
      }
    },
    {
      "number": 17085,
      "class": "Bus",
      "name": "BOWIE 9 1",
      "init": {
        "Vr": -1.0093628779978598,
        "Vi": -0.19516778015937863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17086,
      "class": "Bus",
      "name": "BOWIE 9 2",
      "init": {
        "Vr": -1.0093628779978596,
        "Vi": -0.19516778015937863
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17087,
      "class": "Bus",
      "name": "BOWIE 9 3",
      "init": {
        "Vr": -1.0093628779978596,
        "Vi": -0.19516778015937863
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17088,
      "class": "Bus",
      "name": "BOWIE 9 4",
      "init": {
        "Vr": -1.0093628779978594,
        "Vi": -0.19516778015937863
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17089,
      "class": "Bus",
      "name": "BOWIE 9 5",
      "init": {
        "Vr": -1.0092978188560777,
        "Vi": -0.19494468538447754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17090,
      "class": "Bus",
      "name": "BOWIE 9 7",
      "init": {
        "Vr": -1.0094192481509674,
        "Vi": -0.19536374782096547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8611083889054,
        "longitude": -76.7521471417409
      }
    },
    {
      "number": 17091,
      "class": "Bus",
      "name": "CAPITOL HEIGHTS 1 1",
      "init": {
        "Vr": -1.0059016242227556,
        "Vi": -0.1788228176362154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9962984591881,
        "longitude": -76.907375130248
      }
    },
    {
      "number": 17092,
      "class": "Bus",
      "name": "CAPITOL HEIGHTS 1 2",
      "init": {
        "Vr": -1.006070079216645,
        "Vi": -0.17939404225137104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9962984591881,
        "longitude": -76.907375130248
      }
    },
    {
      "number": 17093,
      "class": "Bus",
      "name": "CAPITOL HEIGHTS 2 1",
      "init": {
        "Vr": -1.0076656294749522,
        "Vi": -0.1901036313049367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9026082700531,
        "longitude": -76.8949918340612
      }
    },
    {
      "number": 17094,
      "class": "Bus",
      "name": "CAPITOL HEIGHTS 2 2",
      "init": {
        "Vr": -1.0075394110305051,
        "Vi": -0.1898206052482387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9026082700531,
        "longitude": -76.8949918340612
      }
    },
    {
      "number": 17095,
      "class": "Bus",
      "name": "CAPITOL HEIGHTS 3 1",
      "init": {
        "Vr": -1.0050004565492463,
        "Vi": -0.17699729607739406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9183808737696,
        "longitude": -76.9502554897936
      }
    },
    {
      "number": 17096,
      "class": "Bus",
      "name": "CLINTON 14 1",
      "init": {
        "Vr": -1.0122495415649162,
        "Vi": -0.2129299256782412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7400814295697,
        "longitude": -76.9422653753981
      }
    },
    {
      "number": 17097,
      "class": "Bus",
      "name": "CLINTON 15 1",
      "init": {
        "Vr": -1.0022459971956867,
        "Vi": -0.22337225123774287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7422403313214,
        "longitude": -76.897614564449
      }
    },
    {
      "number": 17098,
      "class": "Bus",
      "name": "CLINTON 15 2",
      "init": {
        "Vr": -1.0022087471608228,
        "Vi": -0.2230871695742469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7422403313214,
        "longitude": -76.897614564449
      }
    },
    {
      "number": 17099,
      "class": "Bus",
      "name": "CLINTON 16 1",
      "init": {
        "Vr": -1.0176109099238868,
        "Vi": -0.19234689763456783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8334127690281,
        "longitude": -76.9462347158655
      }
    },
    {
      "number": 17100,
      "class": "Bus",
      "name": "CLINTON 17 1",
      "init": {
        "Vr": -1.0037155227419525,
        "Vi": -0.21650691482442683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7309166392265,
        "longitude": -76.9070378009468
      }
    },
    {
      "number": 17101,
      "class": "Bus",
      "name": "CLINTON 17 2",
      "init": {
        "Vr": -1.0036650068568644,
        "Vi": -0.21622300653019133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7309166392265,
        "longitude": -76.9070378009468
      }
    },
    {
      "number": 17102,
      "class": "Bus",
      "name": "COLLEGE PARK 1 1",
      "init": {
        "Vr": -0.9998007324396784,
        "Vi": -0.21539841579758984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0259140759793,
        "longitude": -76.8798877515113
      }
    },
    {
      "number": 17103,
      "class": "Bus",
      "name": "COLLEGE PARK 1 2",
      "init": {
        "Vr": -0.9997203982142677,
        "Vi": -0.2151629805316643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0259140759793,
        "longitude": -76.8798877515113
      }
    },
    {
      "number": 17104,
      "class": "Bus",
      "name": "COLLEGE PARK 2 1",
      "init": {
        "Vr": -1.000223321429305,
        "Vi": -0.19833399057970422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0952820139316,
        "longitude": -76.9267835568436
      }
    },
    {
      "number": 17105,
      "class": "Bus",
      "name": "COLLEGE PARK 3 1",
      "init": {
        "Vr": -1.0030364437442043,
        "Vi": -0.19537632950649586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0175520289243,
        "longitude": -76.9616755866749
      }
    },
    {
      "number": 17106,
      "class": "Bus",
      "name": "DISTRICT HEIGHTS 1 1",
      "init": {
        "Vr": -1.0118711045935447,
        "Vi": -0.18977274088293203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8522057394107,
        "longitude": -76.9235074374692
      }
    },
    {
      "number": 17107,
      "class": "Bus",
      "name": "DISTRICT HEIGHTS 1 2",
      "init": {
        "Vr": -1.011794405786089,
        "Vi": -0.18946029386362176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8522057394107,
        "longitude": -76.9235074374692
      }
    },
    {
      "number": 17108,
      "class": "Bus",
      "name": "DISTRICT HEIGHTS 2 1",
      "init": {
        "Vr": -1.0039777501965972,
        "Vi": -0.19400992513258006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8937717281515,
        "longitude": -76.8766448768034
      }
    },
    {
      "number": 17109,
      "class": "Bus",
      "name": "DISTRICT HEIGHTS 3 1",
      "init": {
        "Vr": -1.0110409868974242,
        "Vi": -0.21216482809843804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7706265039503,
        "longitude": -76.9283176406852
      }
    },
    {
      "number": 17110,
      "class": "Bus",
      "name": "FORT WASHINGTON 1 1",
      "init": {
        "Vr": -1.0018156499105604,
        "Vi": -0.2391875151942228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6922103087716,
        "longitude": -77.0053832302691
      }
    },
    {
      "number": 17111,
      "class": "Bus",
      "name": "FORT WASHINGTON 2 1",
      "init": {
        "Vr": -1.0127537774972886,
        "Vi": -0.21380617364186996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7667328066691,
        "longitude": -77.0051186381197
      }
    },
    {
      "number": 17112,
      "class": "Bus",
      "name": "FORT WASHINGTON 3 1",
      "init": {
        "Vr": -0.9879472272470637,
        "Vi": -0.31233192586918
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7368431993641,
        "longitude": -76.9831412931421
      }
    },
    {
      "number": 17113,
      "class": "Bus",
      "name": "FORT WASHINGTON 3 2",
      "init": {
        "Vr": -1.0119963242041925,
        "Vi": -0.23127383205433277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7368431993641,
        "longitude": -76.9831412931421
      }
    },
    {
      "number": 17114,
      "class": "Bus",
      "name": "FORT WASHINGTON 3 3",
      "init": {
        "Vr": -0.9878865740115762,
        "Vi": -0.3120088825734632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7368431993641,
        "longitude": -76.9831412931421
      }
    },
    {
      "number": 17115,
      "class": "Bus",
      "name": "FORT WASHINGTON 4 1",
      "init": {
        "Vr": -1.0054690747448511,
        "Vi": -0.23351934733719937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7106819847901,
        "longitude": -76.9839441421558
      }
    },
    {
      "number": 17116,
      "class": "Bus",
      "name": "FORT WASHINGTON 4 2",
      "init": {
        "Vr": -1.0053102063911454,
        "Vi": -0.23318031623212368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7106819847901,
        "longitude": -76.9839441421558
      }
    },
    {
      "number": 17117,
      "class": "Bus",
      "name": "FORT WASHINGTON 5 1",
      "init": {
        "Vr": -1.0121968031772395,
        "Vi": -0.2223676562078361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7487811188306,
        "longitude": -76.9855100445154
      }
    },
    {
      "number": 17118,
      "class": "Bus",
      "name": "GREENBELT 1 1",
      "init": {
        "Vr": -1.007855315025708,
        "Vi": -0.1751011225358865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9920836136401,
        "longitude": -76.9359264632102
      }
    },
    {
      "number": 17119,
      "class": "Bus",
      "name": "GREENBELT 2 1",
      "init": {
        "Vr": -1.006251989457887,
        "Vi": -0.18107218537659375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9667841489608,
        "longitude": -76.9325317998588
      }
    },
    {
      "number": 17120,
      "class": "Bus",
      "name": "HYATTSVILLE 1 1",
      "init": {
        "Vr": -1.0140884935805843,
        "Vi": -0.1706259042134188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0063401016733,
        "longitude": -77.0521600379401
      }
    },
    {
      "number": 17121,
      "class": "Bus",
      "name": "HYATTSVILLE 2 1",
      "init": {
        "Vr": -0.999041483394394,
        "Vi": -0.20957175702716213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1082956777968,
        "longitude": -76.8902107962825
      }
    },
    {
      "number": 17122,
      "class": "Bus",
      "name": "HYATTSVILLE 3 1",
      "init": {
        "Vr": -1.0191752042987905,
        "Vi": -0.16091745776846988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9207634558919,
        "longitude": -77.0120129339584
      }
    },
    {
      "number": 17123,
      "class": "Bus",
      "name": "HYATTSVILLE 4 1",
      "init": {
        "Vr": -1.0006501511572352,
        "Vi": -0.22561641102598676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.059031979546,
        "longitude": -76.8388248240917
      }
    },
    {
      "number": 17124,
      "class": "Bus",
      "name": "HYATTSVILLE 5 1",
      "init": {
        "Vr": -1.0105665430396282,
        "Vi": -0.16784606864234855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9648356157949,
        "longitude": -76.9624692712505
      }
    },
    {
      "number": 17125,
      "class": "Bus",
      "name": "HYATTSVILLE 5 2",
      "init": {
        "Vr": -1.010511690158926,
        "Vi": -0.1671718173487734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9648356157949,
        "longitude": -76.9624692712505
      }
    },
    {
      "number": 17126,
      "class": "Bus",
      "name": "HYATTSVILLE 6 1",
      "init": {
        "Vr": -1.0068977918240314,
        "Vi": -0.20814361657832456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7884020722045,
        "longitude": -76.8420621158147
      }
    },
    {
      "number": 17127,
      "class": "Bus",
      "name": "HYATTSVILLE 6 2",
      "init": {
        "Vr": -1.006961346164798,
        "Vi": -0.20844202251996014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7884020722045,
        "longitude": -76.8420621158147
      }
    },
    {
      "number": 17128,
      "class": "Bus",
      "name": "HYATTSVILLE 7 1",
      "init": {
        "Vr": -1.0029208424981046,
        "Vi": -0.1968326107882428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9794544494365,
        "longitude": -76.8791433482418
      }
    },
    {
      "number": 17129,
      "class": "Bus",
      "name": "HYATTSVILLE 7 2",
      "init": {
        "Vr": -1.0027901644685793,
        "Vi": -0.19621702355812912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9794544494365,
        "longitude": -76.8791433482418
      }
    },
    {
      "number": 17130,
      "class": "Bus",
      "name": "LANHAM 1 1",
      "init": {
        "Vr": -0.9816593130163748,
        "Vi": -0.29659161763748565
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.980386947103,
        "longitude": -76.804130942608
      }
    },
    {
      "number": 17131,
      "class": "Bus",
      "name": "LANHAM 1 2",
      "init": {
        "Vr": -0.9989990672659348,
        "Vi": -0.22811740322537033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.980386947103,
        "longitude": -76.804130942608
      }
    },
    {
      "number": 17132,
      "class": "Bus",
      "name": "LANHAM 1 3",
      "init": {
        "Vr": -0.9810799350618958,
        "Vi": -0.309834743934551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.980386947103,
        "longitude": -76.804130942608
      }
    },
    {
      "number": 17133,
      "class": "Bus",
      "name": "LANHAM 2 1",
      "init": {
        "Vr": -1.00201004898047,
        "Vi": -0.20259543772987396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9646385801617,
        "longitude": -76.8812725033827
      }
    },
    {
      "number": 17134,
      "class": "Bus",
      "name": "LANHAM 2 2",
      "init": {
        "Vr": -1.0020888215651824,
        "Vi": -0.20302119986255288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9646385801617,
        "longitude": -76.8812725033827
      }
    },
    {
      "number": 17135,
      "class": "Bus",
      "name": "LANHAM 3 1",
      "init": {
        "Vr": -0.9989604424376194,
        "Vi": -0.20689315982875195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9910108881812,
        "longitude": -76.7694117833845
      }
    },
    {
      "number": 17136,
      "class": "Bus",
      "name": "LANHAM 4 1",
      "init": {
        "Vr": -0.9981426592728012,
        "Vi": -0.21128259533807364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0111189541237,
        "longitude": -76.8171129781751
      }
    },
    {
      "number": 17137,
      "class": "Bus",
      "name": "LAUREL 11 1",
      "init": {
        "Vr": -0.9989475314882292,
        "Vi": -0.2214177096843968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0130411861758,
        "longitude": -76.846808451929
      }
    },
    {
      "number": 17138,
      "class": "Bus",
      "name": "LAUREL 12 1",
      "init": {
        "Vr": -1.016352617655963,
        "Vi": -0.224913448950678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1307533119471,
        "longitude": -76.8031500675951
      }
    },
    {
      "number": 17139,
      "class": "Bus",
      "name": "OXON HILL 1 1",
      "init": {
        "Vr": -1.0121564026327154,
        "Vi": -0.18506077072651486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8093923845099,
        "longitude": -77.0770452826429
      }
    },
    {
      "number": 17140,
      "class": "Bus",
      "name": "OXON HILL 2 1",
      "init": {
        "Vr": -1.0089597680769429,
        "Vi": -0.17978929526658033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8791847394943,
        "longitude": -76.9197952069354
      }
    },
    {
      "number": 17141,
      "class": "Bus",
      "name": "OXON HILL 3 1",
      "init": {
        "Vr": -1.015350517812281,
        "Vi": -0.17200930620991325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9290743659454,
        "longitude": -76.9599629376423
      }
    },
    {
      "number": 17142,
      "class": "Bus",
      "name": "RIVERDALE 1 1",
      "init": {
        "Vr": -1.0193751502687245,
        "Vi": -0.17256784707768702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9344636023688,
        "longitude": -76.9458188741483
      }
    },
    {
      "number": 17143,
      "class": "Bus",
      "name": "RIVERDALE 1 2",
      "init": {
        "Vr": -1.0192198558448677,
        "Vi": -0.17206321172969768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9344636023688,
        "longitude": -76.9458188741483
      }
    },
    {
      "number": 17144,
      "class": "Bus",
      "name": "RIVERDALE 2 1",
      "init": {
        "Vr": -0.9995179211177829,
        "Vi": -0.2107650613166898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0471770987899,
        "longitude": -76.8965370468937
      }
    },
    {
      "number": 17145,
      "class": "Bus",
      "name": "SUITLAND 1 1",
      "init": {
        "Vr": -1.0079836486334088,
        "Vi": -0.19202580934144814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8600215810024,
        "longitude": -76.8865129797749
      }
    },
    {
      "number": 17146,
      "class": "Bus",
      "name": "SUITLAND 1 2",
      "init": {
        "Vr": -1.0080727236773206,
        "Vi": -0.19224514810241822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8600215810024,
        "longitude": -76.8865129797749
      }
    },
    {
      "number": 17147,
      "class": "Bus",
      "name": "SUITLAND 2 1",
      "init": {
        "Vr": -0.9987849284078112,
        "Vi": -0.2102262089466872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.861587944198,
        "longitude": -76.8282321930246
      }
    },
    {
      "number": 17148,
      "class": "Bus",
      "name": "SUITLAND 2 2",
      "init": {
        "Vr": -0.9986672435160838,
        "Vi": -0.20999346630669982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.861587944198,
        "longitude": -76.8282321930246
      }
    },
    {
      "number": 17149,
      "class": "Bus",
      "name": "SUITLAND 3 1",
      "init": {
        "Vr": -1.0065926273487482,
        "Vi": -0.2201236379472451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7786819465029,
        "longitude": -76.8941943818416
      }
    },
    {
      "number": 17150,
      "class": "Bus",
      "name": "TEMPLE HILLS 1 1",
      "init": {
        "Vr": -1.0057544183252172,
        "Vi": -0.2132163479851489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8016569222719,
        "longitude": -76.8966422557704
      }
    },
    {
      "number": 17151,
      "class": "Bus",
      "name": "TEMPLE HILLS 2 1",
      "init": {
        "Vr": -1.0119511930965805,
        "Vi": -0.21416021781266845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7546994078216,
        "longitude": -76.9450034237541
      }
    },
    {
      "number": 17152,
      "class": "Bus",
      "name": "TEMPLE HILLS 3 1",
      "init": {
        "Vr": -1.0125665101117123,
        "Vi": -0.17861838385549514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8705291753504,
        "longitude": -76.9598527061284
      }
    },
    {
      "number": 17153,
      "class": "Bus",
      "name": "TEMPLE HILLS 3 2",
      "init": {
        "Vr": -1.0127018965033934,
        "Vi": -0.1791223123334021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8705291753504,
        "longitude": -76.9598527061284
      }
    },
    {
      "number": 17154,
      "class": "Bus",
      "name": "TEMPLE HILLS 4 1",
      "init": {
        "Vr": -1.0055386216518885,
        "Vi": -0.20842250550135508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8249535479704,
        "longitude": -76.8846610564262
      }
    },
    {
      "number": 17155,
      "class": "Bus",
      "name": "UPPER MARLBORO 1 1",
      "init": {
        "Vr": -1.0028005109036664,
        "Vi": -0.22195004100878615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7639066082957,
        "longitude": -76.8292945447015
      }
    },
    {
      "number": 17156,
      "class": "Bus",
      "name": "UPPER MARLBORO 2 1",
      "init": {
        "Vr": -0.977716403088602,
        "Vi": -0.33000791465019524
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8174155086126,
        "longitude": -76.8245790923772
      }
    },
    {
      "number": 17157,
      "class": "Bus",
      "name": "UPPER MARLBORO 2 2",
      "init": {
        "Vr": -0.9987636083156015,
        "Vi": -0.24019151738963826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8174155086126,
        "longitude": -76.8245790923772
      }
    },
    {
      "number": 17158,
      "class": "Bus",
      "name": "UPPER MARLBORO 2 3",
      "init": {
        "Vr": -0.9777549980863421,
        "Vi": -0.33342435405439214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8174155086126,
        "longitude": -76.8245790923772
      }
    },
    {
      "number": 17159,
      "class": "Bus",
      "name": "UPPER MARLBORO 3 1",
      "init": {
        "Vr": -1.0098803794057252,
        "Vi": -0.22198240772677605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7650960528381,
        "longitude": -76.770293525653
      }
    },
    {
      "number": 17160,
      "class": "Bus",
      "name": "UPPER MARLBORO 4 1",
      "init": {
        "Vr": -1.0090263475162247,
        "Vi": -0.21644822244802073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7694759367191,
        "longitude": -76.7422635599779
      }
    },
    {
      "number": 17161,
      "class": "Bus",
      "name": "UPPER MARLBORO 4 2",
      "init": {
        "Vr": -1.0090488579004666,
        "Vi": -0.21674674398034804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7694759367191,
        "longitude": -76.7422635599779
      }
    },
    {
      "number": 17162,
      "class": "Bus",
      "name": "UPPER MARLBORO 5 1",
      "init": {
        "Vr": -1.0154602687798366,
        "Vi": -0.19431565758612884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8489651467921,
        "longitude": -76.7196613498702
      }
    },
    {
      "number": 17163,
      "class": "Bus",
      "name": "UPPER MARLBORO 5 2",
      "init": {
        "Vr": -1.0143883308667685,
        "Vi": -0.19466026320889956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8489651467921,
        "longitude": -76.7196613498702
      }
    },
    {
      "number": 17164,
      "class": "Bus",
      "name": "UPPER MARLBORO 6 1",
      "init": {
        "Vr": -1.0002783550826944,
        "Vi": -0.20130423321917348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8706137817664,
        "longitude": -76.8491298161372
      }
    },
    {
      "number": 17165,
      "class": "Bus",
      "name": "UPPER MARLBORO 6 2",
      "init": {
        "Vr": -1.0002157922294235,
        "Vi": -0.2004011872756083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8706137817664,
        "longitude": -76.8491298161372
      }
    },
    {
      "number": 17166,
      "class": "Bus",
      "name": "UPPER MARLBORO 7 1",
      "init": {
        "Vr": -0.9924435760055935,
        "Vi": -0.2280443519378899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9011372351194,
        "longitude": -76.74364759155699
      }
    },
    {
      "number": 17167,
      "class": "Bus",
      "name": "UPPER MARLBORO 8 1",
      "init": {
        "Vr": -1.0103450263947806,
        "Vi": -0.19675164013418905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8349279175771,
        "longitude": -76.7286897435114
      }
    },
    {
      "number": 17168,
      "class": "Bus",
      "name": "UPPER MARLBORO 8 2",
      "init": {
        "Vr": -1.0101132757285105,
        "Vi": -0.19625692842983578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8349279175771,
        "longitude": -76.7286897435114
      }
    },
    {
      "number": 17169,
      "class": "Bus",
      "name": "CENTREVILLE 1 1",
      "init": {
        "Vr": -0.9676246392700254,
        "Vi": -0.37437026549953906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0851716806252,
        "longitude": -75.996790649832
      }
    },
    {
      "number": 17170,
      "class": "Bus",
      "name": "CENTREVILLE 2 1",
      "init": {
        "Vr": -0.9738926771029172,
        "Vi": -0.3501340175674465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0486927660428,
        "longitude": -76.0642886318761
      }
    },
    {
      "number": 17171,
      "class": "Bus",
      "name": "CENTREVILLE 2 2",
      "init": {
        "Vr": -0.9738617334426249,
        "Vi": -0.3499314536088933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0486927660428,
        "longitude": -76.0642886318761
      }
    },
    {
      "number": 17172,
      "class": "Bus",
      "name": "CHESTER 13 1",
      "init": {
        "Vr": -0.980620522591986,
        "Vi": -0.35808605871836785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9490752736764,
        "longitude": -76.279086459959
      }
    },
    {
      "number": 17173,
      "class": "Bus",
      "name": "CHURCH HILL 1 1",
      "init": {
        "Vr": -0.9554288274235357,
        "Vi": -0.40904254497442566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1419730865884,
        "longitude": -75.9071375833749
      }
    },
    {
      "number": 17174,
      "class": "Bus",
      "name": "GRASONVILLE 1 1",
      "init": {
        "Vr": -0.9808423884167006,
        "Vi": -0.3380621833621876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8105987007452,
        "longitude": -76.2522122000847
      }
    },
    {
      "number": 17175,
      "class": "Bus",
      "name": "GRASONVILLE 1 2",
      "init": {
        "Vr": -0.9808393406518886,
        "Vi": -0.337968146957192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8105987007452,
        "longitude": -76.2522122000847
      }
    },
    {
      "number": 17176,
      "class": "Bus",
      "name": "GRASONVILLE 2 1",
      "init": {
        "Vr": -0.9783782401737874,
        "Vi": -0.36059365741778093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9231443853754,
        "longitude": -76.2038473224377
      }
    },
    {
      "number": 17177,
      "class": "Bus",
      "name": "QUEENSTOWN 1",
      "init": {
        "Vr": -0.975316703142858,
        "Vi": -0.36540307602924477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9702331656167,
        "longitude": -76.1238742906333
      }
    },
    {
      "number": 17178,
      "class": "Bus",
      "name": "QUEENSTOWN 2",
      "init": {
        "Vr": -0.975318118972991,
        "Vi": -0.3652339852159018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9702331656167,
        "longitude": -76.1238742906333
      }
    },
    {
      "number": 17179,
      "class": "Bus",
      "name": "STEVENSVILLE 1 1",
      "init": {
        "Vr": -0.9846507557879003,
        "Vi": -0.34986813879374296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8831841841271,
        "longitude": -76.3528430325434
      }
    },
    {
      "number": 17180,
      "class": "Bus",
      "name": "STEVENSVILLE 2 1",
      "init": {
        "Vr": -0.9823254045986775,
        "Vi": -0.3576172495338085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9124054083537,
        "longitude": -76.3002313482525
      }
    },
    {
      "number": 17181,
      "class": "Bus",
      "name": "STEVENSVILLE 3 1",
      "init": {
        "Vr": -0.9859216984249892,
        "Vi": -0.3486193944288944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.913123564896,
        "longitude": -76.3649577461478
      }
    },
    {
      "number": 17182,
      "class": "Bus",
      "name": "SUDLERSVILLE 1",
      "init": {
        "Vr": -0.9599106929655417,
        "Vi": -0.3881428999767673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744327433918,
        "longitude": -75.7875726139014
      }
    },
    {
      "number": 17183,
      "class": "Bus",
      "name": "CRISFIELD 1 1",
      "init": {
        "Vr": -0.9813336264696788,
        "Vi": -0.34007023554046484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9741905444548,
        "longitude": -75.8068049100062
      }
    },
    {
      "number": 17184,
      "class": "Bus",
      "name": "CRISFIELD 2 1",
      "init": {
        "Vr": -0.9811558429951757,
        "Vi": -0.34163908137854954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0171251291979,
        "longitude": -75.8074271260254
      }
    },
    {
      "number": 17185,
      "class": "Bus",
      "name": "DEAL ISLAND 1",
      "init": {
        "Vr": -0.9834243489274693,
        "Vi": -0.3283401837521796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1659990561967,
        "longitude": -75.9289431203619
      }
    },
    {
      "number": 17186,
      "class": "Bus",
      "name": "POCOMOKE CITY 1 1",
      "init": {
        "Vr": -0.9739047662575617,
        "Vi": -0.3714464112686596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0851837925461,
        "longitude": -75.5699269784726
      }
    },
    {
      "number": 17187,
      "class": "Bus",
      "name": "POCOMOKE CITY 1 2",
      "init": {
        "Vr": -0.9738970454865671,
        "Vi": -0.3713381305401917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0851837925461,
        "longitude": -75.5699269784726
      }
    },
    {
      "number": 17188,
      "class": "Bus",
      "name": "POCOMOKE CITY 2 1",
      "init": {
        "Vr": -0.9750942177976903,
        "Vi": -0.367171199866329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0363277360101,
        "longitude": -75.5313634723114
      }
    },
    {
      "number": 17189,
      "class": "Bus",
      "name": "POCOMOKE CITY 2 2",
      "init": {
        "Vr": -0.975094344933437,
        "Vi": -0.3673169883463056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0363277360101,
        "longitude": -75.5313634723114
      }
    },
    {
      "number": 17190,
      "class": "Bus",
      "name": "PRINCESS ANNE 1 1",
      "init": {
        "Vr": -0.9744148496116994,
        "Vi": -0.36802046284694934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0657269977468,
        "longitude": -75.62718511015
      }
    },
    {
      "number": 17191,
      "class": "Bus",
      "name": "PRINCESS ANNE 1 2",
      "init": {
        "Vr": -0.9743630570051514,
        "Vi": -0.3678447057258522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0657269977468,
        "longitude": -75.62718511015
      }
    },
    {
      "number": 17192,
      "class": "Bus",
      "name": "PRINCESS ANNE 2 1",
      "init": {
        "Vr": -0.9826670414911997,
        "Vi": -0.33004372092046325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1925770174209,
        "longitude": -75.7568535671126
      }
    },
    {
      "number": 17193,
      "class": "Bus",
      "name": "PRINCESS ANNE 3 1",
      "init": {
        "Vr": -0.9815887657022957,
        "Vi": -0.3319408344045644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1643765807414,
        "longitude": -75.6981081033738
      }
    },
    {
      "number": 17194,
      "class": "Bus",
      "name": "CALIFORNIA 3 1",
      "init": {
        "Vr": -0.9822959579876505,
        "Vi": -0.33189790470188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2952782982698,
        "longitude": -76.5713316014399
      }
    },
    {
      "number": 17195,
      "class": "Bus",
      "name": "CALIFORNIA 4 1",
      "init": {
        "Vr": -0.9690893190845781,
        "Vi": -0.3680410839892762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3768133184328,
        "longitude": -76.5698471058976
      }
    },
    {
      "number": 17196,
      "class": "Bus",
      "name": "CALLAWAY 1 1",
      "init": {
        "Vr": -0.9811204631709878,
        "Vi": -0.3385069469470097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1734044601921,
        "longitude": -76.5429928031839
      }
    },
    {
      "number": 17197,
      "class": "Bus",
      "name": "CHAPTICO 1",
      "init": {
        "Vr": -0.9896108588837093,
        "Vi": -0.2947307710533507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2808385681345,
        "longitude": -76.7570613906977
      }
    },
    {
      "number": 17198,
      "class": "Bus",
      "name": "CHAPTICO 2",
      "init": {
        "Vr": -0.9896142337383189,
        "Vi": -0.2948083449866859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2808385681345,
        "longitude": -76.7570613906977
      }
    },
    {
      "number": 17199,
      "class": "Bus",
      "name": "GREAT MILLS 1",
      "init": {
        "Vr": -0.9783590882991261,
        "Vi": -0.33748439938702296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2384822069406,
        "longitude": -76.5193938714464
      }
    },
    {
      "number": 17200,
      "class": "Bus",
      "name": "GREAT MILLS 2",
      "init": {
        "Vr": -0.9783661520028505,
        "Vi": -0.3373410704542553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2384822069406,
        "longitude": -76.5193938714464
      }
    },
    {
      "number": 17201,
      "class": "Bus",
      "name": "HOLLYWOOD 1 1",
      "init": {
        "Vr": -0.9715857234843902,
        "Vi": -0.36062520475627646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3373875957761,
        "longitude": -76.4857454156405
      }
    },
    {
      "number": 17202,
      "class": "Bus",
      "name": "HOLLYWOOD 2 1",
      "init": {
        "Vr": -0.9707136075856273,
        "Vi": -0.3630460859260706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3674160580021,
        "longitude": -76.5319919308771
      }
    },
    {
      "number": 17203,
      "class": "Bus",
      "name": "HOLLYWOOD 3 1",
      "init": {
        "Vr": -0.9864663255750995,
        "Vi": -0.261610891496537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3933981377162,
        "longitude": -76.635468800477
      }
    },
    {
      "number": 17204,
      "class": "Bus",
      "name": "LEONARDTOWN 1 1",
      "init": {
        "Vr": -0.973284575261321,
        "Vi": -0.3476057848136991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1636310808009,
        "longitude": -76.824979488896
      }
    },
    {
      "number": 17205,
      "class": "Bus",
      "name": "LEONARDTOWN 2 1",
      "init": {
        "Vr": -0.9843473555647582,
        "Vi": -0.3165242311891184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.258730838909,
        "longitude": -76.6247369463392
      }
    },
    {
      "number": 17206,
      "class": "Bus",
      "name": "LEXINGTON PARK 1 1",
      "init": {
        "Vr": -0.9733833406220876,
        "Vi": -0.35656746166894104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3007167514771,
        "longitude": -76.4806221350806
      }
    },
    {
      "number": 17207,
      "class": "Bus",
      "name": "LEXINGTON PARK 1 2",
      "init": {
        "Vr": -0.9733781097941878,
        "Vi": -0.3563634823177808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3007167514771,
        "longitude": -76.4806221350806
      }
    },
    {
      "number": 17208,
      "class": "Bus",
      "name": "LEXINGTON PARK 2 1",
      "init": {
        "Vr": -0.977801289167329,
        "Vi": -0.3583925017688806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1392158197433,
        "longitude": -76.3438683929223
      }
    },
    {
      "number": 17209,
      "class": "Bus",
      "name": "LEXINGTON PARK 2 2",
      "init": {
        "Vr": -0.9777826311717326,
        "Vi": -0.35815166358043143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1392158197433,
        "longitude": -76.3438683929223
      }
    },
    {
      "number": 17210,
      "class": "Bus",
      "name": "LEXINGTON PARK 3 1",
      "init": {
        "Vr": -0.9752153483619431,
        "Vi": -0.35310907990858426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2294090185551,
        "longitude": -76.3944381451913
      }
    },
    {
      "number": 17211,
      "class": "Bus",
      "name": "LEXINGTON PARK 4 1",
      "init": {
        "Vr": -0.9411793522095971,
        "Vi": -0.4244241676398748
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1486109865093,
        "longitude": -76.3981165663758
      }
    },
    {
      "number": 17212,
      "class": "Bus",
      "name": "LEXINGTON PARK 4 2",
      "init": {
        "Vr": -0.9726075823340145,
        "Vi": -0.377164551404966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1486109865093,
        "longitude": -76.3981165663758
      }
    },
    {
      "number": 17213,
      "class": "Bus",
      "name": "LEXINGTON PARK 4 3",
      "init": {
        "Vr": -0.9411103915479191,
        "Vi": -0.42412938562706376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1486109865093,
        "longitude": -76.3981165663758
      }
    },
    {
      "number": 17214,
      "class": "Bus",
      "name": "CORDOVA 1 1",
      "init": {
        "Vr": -0.9749454239402205,
        "Vi": -0.3674116741389464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9337200075039,
        "longitude": -76.0229219076537
      }
    },
    {
      "number": 17215,
      "class": "Bus",
      "name": "CORDOVA 1 2",
      "init": {
        "Vr": -0.9749441009351603,
        "Vi": -0.3673600636043721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9337200075039,
        "longitude": -76.0229219076537
      }
    },
    {
      "number": 17216,
      "class": "Bus",
      "name": "EASTON 12 1",
      "init": {
        "Vr": -0.9708566197159737,
        "Vi": -0.3575648109008096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7150595618638,
        "longitude": -76.078281257578
      }
    },
    {
      "number": 17217,
      "class": "Bus",
      "name": "EASTON 12 2",
      "init": {
        "Vr": -0.9709205127552517,
        "Vi": -0.35777041004317855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7150595618638,
        "longitude": -76.078281257578
      }
    },
    {
      "number": 17218,
      "class": "Bus",
      "name": "EASTON 13 1",
      "init": {
        "Vr": -0.9712922733962708,
        "Vi": -0.37315939478636084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517822262853,
        "longitude": -76.0982674299077
      }
    },
    {
      "number": 17219,
      "class": "Bus",
      "name": "EASTON 14 1",
      "init": {
        "Vr": -0.9702242101587596,
        "Vi": -0.3624498783810847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.744967804765,
        "longitude": -76.0962598619668
      }
    },
    {
      "number": 17220,
      "class": "Bus",
      "name": "EASTON 14 2",
      "init": {
        "Vr": -0.9701223642760761,
        "Vi": -0.3620450457325733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.744967804765,
        "longitude": -76.0962598619668
      }
    },
    {
      "number": 17221,
      "class": "Bus",
      "name": "TRAPPE 1 1",
      "init": {
        "Vr": -0.9742529327652765,
        "Vi": -0.35207319100169954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6567656680339,
        "longitude": -76.0595258923338
      }
    },
    {
      "number": 17222,
      "class": "Bus",
      "name": "TRAPPE 2 1",
      "init": {
        "Vr": -0.9772981300778255,
        "Vi": -0.342935128702036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5681831591419,
        "longitude": -76.0570403573392
      }
    },
    {
      "number": 17223,
      "class": "Bus",
      "name": "BOONSBORO 1 1",
      "init": {
        "Vr": -0.9766111917994412,
        "Vi": -0.33419026802128116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.575367824065,
        "longitude": -77.5771002031996
      }
    },
    {
      "number": 17224,
      "class": "Bus",
      "name": "BOONSBORO 1 2",
      "init": {
        "Vr": -0.9766158033672647,
        "Vi": -0.3342945801905174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.575367824065,
        "longitude": -77.5771002031996
      }
    },
    {
      "number": 17225,
      "class": "Bus",
      "name": "BOONSBORO 2 1",
      "init": {
        "Vr": -0.955619600916411,
        "Vi": -0.3901886726390516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5809510254083,
        "longitude": -77.7215017462403
      }
    },
    {
      "number": 17226,
      "class": "Bus",
      "name": "BOONSBORO 2 2",
      "init": {
        "Vr": -0.9556237496980831,
        "Vi": -0.3900554076157895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5809510254083,
        "longitude": -77.7215017462403
      }
    },
    {
      "number": 17227,
      "class": "Bus",
      "name": "CLEAR SPRING 1",
      "init": {
        "Vr": -0.9444968444060046,
        "Vi": -0.41483305460651704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6692461616499,
        "longitude": -77.8623997000993
      }
    },
    {
      "number": 17228,
      "class": "Bus",
      "name": "HAGERSTOWN 1 1",
      "init": {
        "Vr": -0.9520800338819807,
        "Vi": -0.403921568643838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6701046349095,
        "longitude": -77.7195638936112
      }
    },
    {
      "number": 17229,
      "class": "Bus",
      "name": "HAGERSTOWN 1 2",
      "init": {
        "Vr": -0.9519999254507745,
        "Vi": -0.4035406997537776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6701046349095,
        "longitude": -77.7195638936112
      }
    },
    {
      "number": 17230,
      "class": "Bus",
      "name": "HAGERSTOWN 2 1",
      "init": {
        "Vr": -0.9493133487695556,
        "Vi": -0.4018597229384532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6346595850825,
        "longitude": -77.7735498101941
      }
    },
    {
      "number": 17231,
      "class": "Bus",
      "name": "HAGERSTOWN 3 1",
      "init": {
        "Vr": -0.9216917245091679,
        "Vi": -0.4533025568703021
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6076810273286,
        "longitude": -77.7166922750538
      }
    },
    {
      "number": 17232,
      "class": "Bus",
      "name": "HAGERSTOWN 3 2",
      "init": {
        "Vr": -0.9521139795855643,
        "Vi": -0.3983823523549722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6076810273286,
        "longitude": -77.7166922750538
      }
    },
    {
      "number": 17233,
      "class": "Bus",
      "name": "HAGERSTOWN 3 3",
      "init": {
        "Vr": -0.9217104081682013,
        "Vi": -0.4525428008157144
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6076810273286,
        "longitude": -77.7166922750538
      }
    },
    {
      "number": 17234,
      "class": "Bus",
      "name": "HAGERSTOWN 4 1",
      "init": {
        "Vr": -0.9523944000142631,
        "Vi": -0.414123529689046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7105190424252,
        "longitude": -77.7492141646831
      }
    },
    {
      "number": 17235,
      "class": "Bus",
      "name": "HAGERSTOWN 5 1",
      "init": {
        "Vr": -0.9647534513349525,
        "Vi": -0.36057215639853785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5994762215102,
        "longitude": -77.6550584846218
      }
    },
    {
      "number": 17236,
      "class": "Bus",
      "name": "HAGERSTOWN 5 2",
      "init": {
        "Vr": -0.9646690995932875,
        "Vi": -0.3601911164642189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5994762215102,
        "longitude": -77.6550584846218
      }
    },
    {
      "number": 17237,
      "class": "Bus",
      "name": "HAGERSTOWN 6 1",
      "init": {
        "Vr": -0.9399540668812609,
        "Vi": -0.43865536100993113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486296664136,
        "longitude": -77.5161875295684
      }
    },
    {
      "number": 17238,
      "class": "Bus",
      "name": "HAGERSTOWN 6 2",
      "init": {
        "Vr": -0.9399458511699081,
        "Vi": -0.43826291127458983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7486296664136,
        "longitude": -77.5161875295684
      }
    },
    {
      "number": 17239,
      "class": "Bus",
      "name": "HAGERSTOWN 7 1",
      "init": {
        "Vr": -0.9799177492994625,
        "Vi": -0.3363682728485066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5082145865368,
        "longitude": -77.6267265506661
      }
    },
    {
      "number": 17240,
      "class": "Bus",
      "name": "HAGERSTOWN 8 1",
      "init": {
        "Vr": -0.9448156993914224,
        "Vi": -0.43404880076357744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7158073213382,
        "longitude": -77.6620076108659
      }
    },
    {
      "number": 17241,
      "class": "Bus",
      "name": "HANCOCK 6 1",
      "init": {
        "Vr": -0.9103543195396139,
        "Vi": -0.4798167552308841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6697395354315,
        "longitude": -78.1920718800804
      }
    },
    {
      "number": 17242,
      "class": "Bus",
      "name": "HANCOCK 6 2",
      "init": {
        "Vr": -0.9103414890322228,
        "Vi": -0.47989596215002456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6697395354315,
        "longitude": -78.1920718800804
      }
    },
    {
      "number": 17243,
      "class": "Bus",
      "name": "HANCOCK 7 1",
      "init": {
        "Vr": -0.9234731660493769,
        "Vi": -0.45577828851601604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6105397770952,
        "longitude": -78.1324855483258
      }
    },
    {
      "number": 17244,
      "class": "Bus",
      "name": "HANCOCK 7 2",
      "init": {
        "Vr": -0.9234741502982162,
        "Vi": -0.4558293619246297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6105397770952,
        "longitude": -78.1324855483258
      }
    },
    {
      "number": 17245,
      "class": "Bus",
      "name": "SHARPSBURG 1 1",
      "init": {
        "Vr": -0.965953246632414,
        "Vi": -0.36394924836728787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5103164753538,
        "longitude": -77.7097229709161
      }
    },
    {
      "number": 17246,
      "class": "Bus",
      "name": "SHARPSBURG 2 1",
      "init": {
        "Vr": -0.9750384212203542,
        "Vi": -0.33094890409467603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4482140366453,
        "longitude": -77.7324793037359
      }
    },
    {
      "number": 17247,
      "class": "Bus",
      "name": "WILLIAMSPORT 9 1",
      "init": {
        "Vr": -0.9514837069204093,
        "Vi": -0.39776454933573274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5648338457554,
        "longitude": -77.8320706721828
      }
    },
    {
      "number": 17248,
      "class": "Bus",
      "name": "WILLIAMSPORT 10 1",
      "init": {
        "Vr": -0.9566355011464,
        "Vi": -0.3892886288911234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5320142388034,
        "longitude": -77.8320823483551
      }
    },
    {
      "number": 17249,
      "class": "Bus",
      "name": "DELMAR 6 1",
      "init": {
        "Vr": -0.9819127360162229,
        "Vi": -0.3253331503095209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4930970724251,
        "longitude": -75.5057993083331
      }
    },
    {
      "number": 17250,
      "class": "Bus",
      "name": "DELMAR 6 2",
      "init": {
        "Vr": -0.9819308957465434,
        "Vi": -0.3254789484693434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4930970724251,
        "longitude": -75.5057993083331
      }
    },
    {
      "number": 17251,
      "class": "Bus",
      "name": "HEBRON 3 1",
      "init": {
        "Vr": -0.9802732484567419,
        "Vi": -0.33959847136079846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.458993416223,
        "longitude": -75.7451034781387
      }
    },
    {
      "number": 17252,
      "class": "Bus",
      "name": "HEBRON 3 2",
      "init": {
        "Vr": -0.9802366951555918,
        "Vi": -0.3394980366084963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.458993416223,
        "longitude": -75.7451034781387
      }
    },
    {
      "number": 17253,
      "class": "Bus",
      "name": "HEBRON 4 1",
      "init": {
        "Vr": -0.9825047078473255,
        "Vi": -0.3296254699253637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4018641590663,
        "longitude": -75.7806701195249
      }
    },
    {
      "number": 17254,
      "class": "Bus",
      "name": "HEBRON 4 2",
      "init": {
        "Vr": -0.9824963840307276,
        "Vi": -0.3295578235802353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4018641590663,
        "longitude": -75.7806701195249
      }
    },
    {
      "number": 17255,
      "class": "Bus",
      "name": "HEBRON 5 1",
      "init": {
        "Vr": -0.9780852753163127,
        "Vi": -0.3529233070884736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4908706895775,
        "longitude": -75.7971399750938
      }
    },
    {
      "number": 17256,
      "class": "Bus",
      "name": "PARSONSBURG 1",
      "init": {
        "Vr": -0.9839473812023235,
        "Vi": -0.34088194630527524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4073815145709,
        "longitude": -75.4077108701041
      }
    },
    {
      "number": 17257,
      "class": "Bus",
      "name": "PARSONSBURG 2",
      "init": {
        "Vr": -0.9839370337966603,
        "Vi": -0.34079377834713936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4073815145709,
        "longitude": -75.4077108701041
      }
    },
    {
      "number": 17258,
      "class": "Bus",
      "name": "PITTSVILLE 1 1",
      "init": {
        "Vr": -0.9773566120792526,
        "Vi": -0.35116260267151145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3554513307689,
        "longitude": -75.3817710920884
      }
    },
    {
      "number": 17259,
      "class": "Bus",
      "name": "SALISBURY 9 1",
      "init": {
        "Vr": -0.9798088417929488,
        "Vi": -0.3435307596524354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2636747904603,
        "longitude": -75.6551332144142
      }
    },
    {
      "number": 17260,
      "class": "Bus",
      "name": "SALISBURY 9 2",
      "init": {
        "Vr": -0.9798122891731644,
        "Vi": -0.34325011876550043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2636747904603,
        "longitude": -75.6551332144142
      }
    },
    {
      "number": 17261,
      "class": "Bus",
      "name": "SALISBURY 10 1",
      "init": {
        "Vr": -0.9799605646059063,
        "Vi": -0.3377828534138423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3525080271331,
        "longitude": -75.639648261901
      }
    },
    {
      "number": 17262,
      "class": "Bus",
      "name": "SALISBURY 10 2",
      "init": {
        "Vr": -0.9799592306393979,
        "Vi": -0.33745441995418757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3525080271331,
        "longitude": -75.639648261901
      }
    },
    {
      "number": 17263,
      "class": "Bus",
      "name": "SALISBURY 11 1",
      "init": {
        "Vr": -0.9832425901625451,
        "Vi": -0.3207998518627912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4317120593669,
        "longitude": -75.5942212775356
      }
    },
    {
      "number": 17264,
      "class": "Bus",
      "name": "SALISBURY 12 1",
      "init": {
        "Vr": -0.9797810239603543,
        "Vi": -0.3368263192971667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3345227458371,
        "longitude": -75.6067424403265
      }
    },
    {
      "number": 17265,
      "class": "Bus",
      "name": "SALISBURY 12 2",
      "init": {
        "Vr": -0.979852301729566,
        "Vi": -0.3371168812544637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3345227458371,
        "longitude": -75.6067424403265
      }
    },
    {
      "number": 17266,
      "class": "Bus",
      "name": "SALISBURY 13 1",
      "init": {
        "Vr": -0.9806960039531288,
        "Vi": -0.33275134478358165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2993737783689,
        "longitude": -75.6119135987141
      }
    },
    {
      "number": 17267,
      "class": "Bus",
      "name": "SALISBURY 13 2",
      "init": {
        "Vr": -0.9805933071944974,
        "Vi": -0.3324429566697527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2993737783689,
        "longitude": -75.6119135987141
      }
    },
    {
      "number": 17268,
      "class": "Bus",
      "name": "SALISBURY 14 1",
      "init": {
        "Vr": -0.9805250322153621,
        "Vi": -0.3349680807108983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3348180457491,
        "longitude": -75.5210877960188
      }
    },
    {
      "number": 17269,
      "class": "Bus",
      "name": "SALISBURY 15 1",
      "init": {
        "Vr": -0.9641769157055093,
        "Vi": -0.4032803265510573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3002987695468,
        "longitude": -75.5799446456281
      }
    },
    {
      "number": 17270,
      "class": "Bus",
      "name": "SALISBURY 15 2",
      "init": {
        "Vr": -0.979605999264799,
        "Vi": -0.3444306923776423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3002987695468,
        "longitude": -75.5799446456281
      }
    },
    {
      "number": 17271,
      "class": "Bus",
      "name": "SALISBURY 15 3",
      "init": {
        "Vr": -0.9641577123635408,
        "Vi": -0.4029646554891366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3002987695468,
        "longitude": -75.5799446456281
      }
    },
    {
      "number": 17272,
      "class": "Bus",
      "name": "SALISBURY 16 1",
      "init": {
        "Vr": -0.98404847038161,
        "Vi": -0.3244469490955075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2315023347169,
        "longitude": -75.5452052298511
      }
    },
    {
      "number": 17273,
      "class": "Bus",
      "name": "BERLIN 11 1",
      "init": {
        "Vr": -0.9791321905785246,
        "Vi": -0.34172371572096727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1763922825318,
        "longitude": -75.2063467583586
      }
    },
    {
      "number": 17274,
      "class": "Bus",
      "name": "BERLIN 12 1",
      "init": {
        "Vr": -0.9629708790833269,
        "Vi": -0.38463919643447597
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3424656213191,
        "longitude": -75.2685555633161
      }
    },
    {
      "number": 17275,
      "class": "Bus",
      "name": "BERLIN 12 2",
      "init": {
        "Vr": -0.9764577581971348,
        "Vi": -0.35956572084851673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3424656213191,
        "longitude": -75.2685555633161
      }
    },
    {
      "number": 17276,
      "class": "Bus",
      "name": "BERLIN 12 3",
      "init": {
        "Vr": -0.9629311462867945,
        "Vi": -0.384431885122155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3424656213191,
        "longitude": -75.2685555633161
      }
    },
    {
      "number": 17277,
      "class": "Bus",
      "name": "BERLIN 13 1",
      "init": {
        "Vr": -0.9777291251823456,
        "Vi": -0.34898435108817544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3615389654687,
        "longitude": -75.20547059038
      }
    },
    {
      "number": 17278,
      "class": "Bus",
      "name": "BERLIN 14 1",
      "init": {
        "Vr": -0.9781775265224233,
        "Vi": -0.3408020021432341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3113324764887,
        "longitude": -75.1637075379751
      }
    },
    {
      "number": 17279,
      "class": "Bus",
      "name": "BERLIN 14 2",
      "init": {
        "Vr": -0.9781419278737558,
        "Vi": -0.34061944339848144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3113324764887,
        "longitude": -75.1637075379751
      }
    },
    {
      "number": 17280,
      "class": "Bus",
      "name": "OCEAN CITY 2 1",
      "init": {
        "Vr": -0.9782019094536529,
        "Vi": -0.3480180379601181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4058124131271,
        "longitude": -75.141458629034
      }
    },
    {
      "number": 17281,
      "class": "Bus",
      "name": "OCEAN CITY 3 1",
      "init": {
        "Vr": -0.9779633098079216,
        "Vi": -0.3423633837893739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3287413187366,
        "longitude": -75.1275348176327
      }
    },
    {
      "number": 17282,
      "class": "Bus",
      "name": "OCEAN CITY 3 2",
      "init": {
        "Vr": -0.9779185448246986,
        "Vi": -0.3422177958936241
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3287413187366,
        "longitude": -75.1275348176327
      }
    },
    {
      "number": 17283,
      "class": "Bus",
      "name": "OCEAN CITY 4 1",
      "init": {
        "Vr": -0.9786314425645879,
        "Vi": -0.3471457949007475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3860313980225,
        "longitude": -75.0791471186459
      }
    },
    {
      "number": 17284,
      "class": "Bus",
      "name": "SNOW HILL 1 1",
      "init": {
        "Vr": -0.9766824807218238,
        "Vi": -0.360493425262283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0971802135974,
        "longitude": -75.4315929698617
      }
    },
    {
      "number": 17285,
      "class": "Bus",
      "name": "SNOW HILL 2 1",
      "init": {
        "Vr": -0.9774012835969482,
        "Vi": -0.34540294304201613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2767757425317,
        "longitude": -75.370164375514
      }
    },
    {
      "number": 17286,
      "class": "Bus",
      "name": "SNOW HILL 2 2",
      "init": {
        "Vr": -0.9776311222720192,
        "Vi": -0.3455116155813504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2767757425317,
        "longitude": -75.370164375514
      }
    },
    {
      "number": 17287,
      "class": "Bus",
      "name": "SNOW HILL 3 1",
      "init": {
        "Vr": -0.9792042969614648,
        "Vi": -0.3479416368813366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1453910561876,
        "longitude": -75.3793501767956
      }
    },
    {
      "number": 17288,
      "class": "Bus",
      "name": "VIENNA 1 1",
      "init": {
        "Vr": -0.9616202664289242,
        "Vi": -0.4055710447424447
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17289,
      "class": "Bus",
      "name": "VIENNA 1 2",
      "init": {
        "Vr": -0.9755460608967583,
        "Vi": -0.3681415726563931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17290,
      "class": "Bus",
      "name": "VIENNA 1 3",
      "init": {
        "Vr": -0.9782433008252907,
        "Vi": -0.36089198497836644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17291,
      "class": "Bus",
      "name": "VIENNA 1 4",
      "init": {
        "Vr": -0.9782433008252908,
        "Vi": -0.3608919849783665
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17292,
      "class": "Bus",
      "name": "VIENNA 1 5",
      "init": {
        "Vr": -0.9619202928285101,
        "Vi": -0.4054590786673781
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17293,
      "class": "Bus",
      "name": "VIENNA 1 7",
      "init": {
        "Vr": -0.9616202664289242,
        "Vi": -0.4055710447424447
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4814637749779,
        "longitude": -75.8454670125187
      }
    },
    {
      "number": 17294,
      "class": "Bus",
      "name": "DICKERSON 1 1",
      "init": {
        "Vr": -0.9948278204269286,
        "Vi": -0.3199101717850478
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17295,
      "class": "Bus",
      "name": "DICKERSON 1 2",
      "init": {
        "Vr": -1.0079149231786744,
        "Vi": -0.2799038474405364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17296,
      "class": "Bus",
      "name": "DICKERSON 1 3",
      "init": {
        "Vr": -0.9470430697274138,
        "Vi": -0.3402782567311648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17297,
      "class": "Bus",
      "name": "DICKERSON 1 4",
      "init": {
        "Vr": -0.944050474402169,
        "Vi": -0.3606859849839404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17298,
      "class": "Bus",
      "name": "DICKERSON 1 5",
      "init": {
        "Vr": -0.9940944430181209,
        "Vi": -0.3192563714985586
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17299,
      "class": "Bus",
      "name": "DICKERSON 1 7",
      "init": {
        "Vr": -0.9948278204269286,
        "Vi": -0.3199101717850478
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2294166341403,
        "longitude": -77.4575733498168
      }
    },
    {
      "number": 17300,
      "class": "Bus",
      "name": "PERRYMAN 1 1",
      "init": {
        "Vr": -0.9418916059054677,
        "Vi": -0.44330714024789675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4654352012794,
        "longitude": -76.2168262968496
      }
    },
    {
      "number": 17301,
      "class": "Bus",
      "name": "PERRYMAN 1 2",
      "init": {
        "Vr": -0.9179162864388005,
        "Vi": -0.5207637607836677
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4654352012794,
        "longitude": -76.2168262968496
      }
    },
    {
      "number": 17302,
      "class": "Bus",
      "name": "PERRYMAN 1 3",
      "init": {
        "Vr": -0.9420385353060103,
        "Vi": -0.4413715718661524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4654352012794,
        "longitude": -76.2168262968496
      }
    },
    {
      "number": 17303,
      "class": "Bus",
      "name": "BALTIMORE 46 1",
      "init": {
        "Vr": -0.9942860591631968,
        "Vi": -0.28242423324983107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2737159739836,
        "longitude": -76.6364681310045
      }
    },
    {
      "number": 17304,
      "class": "Bus",
      "name": "BALTIMORE 46 2",
      "init": {
        "Vr": -0.9492941673697989,
        "Vi": -0.3795041742906977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2737159739836,
        "longitude": -76.6364681310045
      }
    },
    {
      "number": 17305,
      "class": "Bus",
      "name": "BALTIMORE 46 3",
      "init": {
        "Vr": -0.9938562830933999,
        "Vi": -0.28101848545108216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2737159739836,
        "longitude": -76.6364681310045
      }
    },
    {
      "number": 17306,
      "class": "Bus",
      "name": "LUSBY 3 1",
      "init": {
        "Vr": -0.9271976584996974,
        "Vi": -0.46885559974809726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17307,
      "class": "Bus",
      "name": "LUSBY 3 2",
      "init": {
        "Vr": -0.9607673791249571,
        "Vi": -0.3984372979009419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17308,
      "class": "Bus",
      "name": "LUSBY 3 3",
      "init": {
        "Vr": -0.8856725223964128,
        "Vi": -0.5470773431690209
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17309,
      "class": "Bus",
      "name": "LUSBY 3 4",
      "init": {
        "Vr": -0.8784104255434262,
        "Vi": -0.5587107740617788
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17310,
      "class": "Bus",
      "name": "LUSBY 3 5",
      "init": {
        "Vr": -0.932677612779733,
        "Vi": -0.4527238773361732
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17311,
      "class": "Bus",
      "name": "LUSBY 3 7",
      "init": {
        "Vr": -0.9271976584996975,
        "Vi": -0.468855599748097
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4219072232727,
        "longitude": -76.4275979599452
      }
    },
    {
      "number": 17312,
      "class": "Bus",
      "name": "HYATTSVILLE 8 1",
      "init": {
        "Vr": -1.0066713508741418,
        "Vi": -0.19129913086470868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9015526880272,
        "longitude": -76.8874890852236
      }
    },
    {
      "number": 17313,
      "class": "Bus",
      "name": "HYATTSVILLE 8 2",
      "init": {
        "Vr": -1.0066690804587048,
        "Vi": -0.19125375664916208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9015526880272,
        "longitude": -76.8874890852236
      }
    },
    {
      "number": 17314,
      "class": "Bus",
      "name": "MIDDLE RIVER 4 1",
      "init": {
        "Vr": -0.9687958629140957,
        "Vi": -0.36422452815101497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3118312638648,
        "longitude": -76.3643538973923
      }
    },
    {
      "number": 17315,
      "class": "Bus",
      "name": "MIDDLE RIVER 4 2",
      "init": {
        "Vr": -0.9382768195938629,
        "Vi": -0.43924097882257074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3118312638648,
        "longitude": -76.3643538973923
      }
    },
    {
      "number": 17316,
      "class": "Bus",
      "name": "MIDDLE RIVER 4 3",
      "init": {
        "Vr": -0.9261280242262715,
        "Vi": -0.4717562209631356
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3118312638648,
        "longitude": -76.3643538973923
      }
    },
    {
      "number": 17317,
      "class": "Bus",
      "name": "MIDDLE RIVER 4 4",
      "init": {
        "Vr": -0.9694370023271224,
        "Vi": -0.36028968369389724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3118312638648,
        "longitude": -76.3643538973923
      }
    },
    {
      "number": 17318,
      "class": "Bus",
      "name": "MIDDLE RIVER 4 6",
      "init": {
        "Vr": -0.9687958629140957,
        "Vi": -0.36422452815101497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3118312638648,
        "longitude": -76.3643538973923
      }
    },
    {
      "number": 17319,
      "class": "Bus",
      "name": "SILVER SPRING 23 1",
      "init": {
        "Vr": -1.0060532779369662,
        "Vi": -0.18252059487083128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.061366181923,
        "longitude": -77.0002089331117
      }
    },
    {
      "number": 17320,
      "class": "Bus",
      "name": "SILVER SPRING 23 2",
      "init": {
        "Vr": -1.0060208005687594,
        "Vi": -0.18246016606248908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.061366181923,
        "longitude": -77.0002089331117
      }
    },
    {
      "number": 17321,
      "class": "Bus",
      "name": "SILVER SPRING 24 1",
      "init": {
        "Vr": -1.0032971797399683,
        "Vi": -0.1896277590298226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17322,
      "class": "Bus",
      "name": "SILVER SPRING 24 2",
      "init": {
        "Vr": -1.0048866181166185,
        "Vi": -0.19529189245921405
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17323,
      "class": "Bus",
      "name": "SILVER SPRING 24 3",
      "init": {
        "Vr": -1.0032817071011753,
        "Vi": -0.18955538954038345
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17324,
      "class": "Bus",
      "name": "SILVER SPRING 24 4",
      "init": {
        "Vr": -1.003281707101175,
        "Vi": -0.18955538954038345
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17325,
      "class": "Bus",
      "name": "SILVER SPRING 24 5",
      "init": {
        "Vr": -1.0032971797399683,
        "Vi": -0.18962775902982262
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17326,
      "class": "Bus",
      "name": "SILVER SPRING 24 6",
      "init": {
        "Vr": -1.0032849935894277,
        "Vi": -0.18960295173718342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17327,
      "class": "Bus",
      "name": "SILVER SPRING 24 8",
      "init": {
        "Vr": -1.0032971797399683,
        "Vi": -0.1896277590298226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607475685481,
        "longitude": -76.9793606974237
      }
    },
    {
      "number": 17328,
      "class": "Bus",
      "name": "OAKLAND 10 1",
      "init": {
        "Vr": -0.7806762828760354,
        "Vi": -0.6913563310980361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5046859529358,
        "longitude": -79.4298705387519
      }
    },
    {
      "number": 17329,
      "class": "Bus",
      "name": "OAKLAND 10 2",
      "init": {
        "Vr": -0.7807824538044873,
        "Vi": -0.6911863876210478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5046859529358,
        "longitude": -79.4298705387519
      }
    },
    {
      "number": 17330,
      "class": "Bus",
      "name": "OAKLAND 11 1",
      "init": {
        "Vr": -0.7697861971008416,
        "Vi": -0.7059381838644802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2742105039163,
        "longitude": -79.4651661807924
      }
    },
    {
      "number": 17331,
      "class": "Bus",
      "name": "OAKLAND 11 2",
      "init": {
        "Vr": -0.745115261625821,
        "Vi": -0.7024096714180847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2742105039163,
        "longitude": -79.4651661807924
      }
    },
    {
      "number": 17332,
      "class": "Bus",
      "name": "OAKLAND 11 3",
      "init": {
        "Vr": -0.7698469783372236,
        "Vi": -0.7058510181586365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2742105039163,
        "longitude": -79.4651661807924
      }
    },
    {
      "number": 17333,
      "class": "Bus",
      "name": "EMMITSBURG 3 1",
      "init": {
        "Vr": -0.9617737863692555,
        "Vi": -0.36458514974774997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6927755098545,
        "longitude": -77.3552539086383
      }
    },
    {
      "number": 17334,
      "class": "Bus",
      "name": "EMMITSBURG 3 2",
      "init": {
        "Vr": -0.9617737863692554,
        "Vi": -0.36458514974774997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6927755098545,
        "longitude": -77.3552539086383
      }
    },
    {
      "number": 17335,
      "class": "Bus",
      "name": "EMMITSBURG 3 3",
      "init": {
        "Vr": -0.9617737863692555,
        "Vi": -0.36458514974774997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6927755098545,
        "longitude": -77.3552539086383
      }
    },
    {
      "number": 17336,
      "class": "Bus",
      "name": "BALTIMORE 47 1",
      "init": {
        "Vr": -0.9973180028123007,
        "Vi": -0.28732487051994393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2778754544451,
        "longitude": -76.6132101122553
      }
    },
    {
      "number": 17337,
      "class": "Bus",
      "name": "BALTIMORE 47 2",
      "init": {
        "Vr": -0.9622302747957794,
        "Vi": -0.36462856244249536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2778754544451,
        "longitude": -76.6132101122553
      }
    },
    {
      "number": 17338,
      "class": "Bus",
      "name": "BALTIMORE 47 3",
      "init": {
        "Vr": -0.9968956686239109,
        "Vi": -0.28616721519358307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2778754544451,
        "longitude": -76.6132101122553
      }
    },
    {
      "number": 17339,
      "class": "Bus",
      "name": "EASTON 15 1",
      "init": {
        "Vr": -0.9546427036687324,
        "Vi": -0.4234051317594107
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17340,
      "class": "Bus",
      "name": "EASTON 15 2",
      "init": {
        "Vr": -0.9680468144628545,
        "Vi": -0.3856686370712299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17341,
      "class": "Bus",
      "name": "EASTON 15 3",
      "init": {
        "Vr": -0.9524825340679589,
        "Vi": -0.4271174766522366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17342,
      "class": "Bus",
      "name": "EASTON 15 4",
      "init": {
        "Vr": -0.9524825340679589,
        "Vi": -0.4271174766522366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17343,
      "class": "Bus",
      "name": "EASTON 15 5",
      "init": {
        "Vr": -0.9543859826838438,
        "Vi": -0.4238547206401132
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17344,
      "class": "Bus",
      "name": "EASTON 15 6",
      "init": {
        "Vr": -0.9589408645819796,
        "Vi": -0.40292183160880757
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17345,
      "class": "Bus",
      "name": "EASTON 15 7",
      "init": {
        "Vr": -0.9546800854375393,
        "Vi": -0.4101106742724005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17346,
      "class": "Bus",
      "name": "EASTON 15 8",
      "init": {
        "Vr": -0.9595402352495153,
        "Vi": -0.40178024436119014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17347,
      "class": "Bus",
      "name": "EASTON 15 9",
      "init": {
        "Vr": -0.9544873098874525,
        "Vi": -0.4248654357757908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17348,
      "class": "Bus",
      "name": "EASTON 15 11",
      "init": {
        "Vr": -0.9546427036687324,
        "Vi": -0.4234051317594107
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8155985721321,
        "longitude": -76.0782632498426
      }
    },
    {
      "number": 17349,
      "class": "Bus",
      "name": "CUMBERLAND 9 1",
      "init": {
        "Vr": -0.8198089647640912,
        "Vi": -0.6366767119619395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5779859943058,
        "longitude": -78.727963912942
      }
    },
    {
      "number": 17350,
      "class": "Bus",
      "name": "CUMBERLAND 9 2",
      "init": {
        "Vr": -0.8355862821996007,
        "Vi": -0.6187471368531202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5779859943058,
        "longitude": -78.727963912942
      }
    },
    {
      "number": 17351,
      "class": "Bus",
      "name": "CUMBERLAND 9 3",
      "init": {
        "Vr": -0.8014787821568808,
        "Vi": -0.686476318709017
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5779859943058,
        "longitude": -78.727963912942
      }
    },
    {
      "number": 17352,
      "class": "Bus",
      "name": "CUMBERLAND 9 4",
      "init": {
        "Vr": -0.8198927143837977,
        "Vi": -0.6351878144449629
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5779859943058,
        "longitude": -78.727963912942
      }
    },
    {
      "number": 17353,
      "class": "Bus",
      "name": "CUMBERLAND 9 6",
      "init": {
        "Vr": -0.8198089647640912,
        "Vi": -0.6366767119619395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5779859943058,
        "longitude": -78.727963912942
      }
    },
    {
      "number": 17354,
      "class": "Bus",
      "name": "BRANDYWINE 4 1",
      "init": {
        "Vr": -0.9800084811184475,
        "Vi": -0.3447702308780316
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17355,
      "class": "Bus",
      "name": "BRANDYWINE 4 2",
      "init": {
        "Vr": -1.0008010271800252,
        "Vi": -0.26464387069891077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17356,
      "class": "Bus",
      "name": "BRANDYWINE 4 3",
      "init": {
        "Vr": -0.9961596606910024,
        "Vi": -0.2825298864628966
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17357,
      "class": "Bus",
      "name": "BRANDYWINE 4 4",
      "init": {
        "Vr": -0.9961596606910023,
        "Vi": -0.2825298864628966
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17358,
      "class": "Bus",
      "name": "BRANDYWINE 4 5",
      "init": {
        "Vr": -0.9786228607360374,
        "Vi": -0.3451176066214792
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17359,
      "class": "Bus",
      "name": "BRANDYWINE 4 7",
      "init": {
        "Vr": -0.9800084811184476,
        "Vi": -0.3447702308780316
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6686849827384,
        "longitude": -76.8650923682311
      }
    },
    {
      "number": 17360,
      "class": "Bus",
      "name": "FROSTBURG 5 1",
      "init": {
        "Vr": -0.7826307158958582,
        "Vi": -0.6796958847471343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6151037110566,
        "longitude": -78.9737508842027
      }
    },
    {
      "number": 17361,
      "class": "Bus",
      "name": "FROSTBURG 5 2",
      "init": {
        "Vr": -0.8055177167698181,
        "Vi": -0.6567901875785612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6151037110566,
        "longitude": -78.9737508842027
      }
    },
    {
      "number": 17362,
      "class": "Bus",
      "name": "FROSTBURG 5 3",
      "init": {
        "Vr": -0.7662295161525297,
        "Vi": -0.7039408155894115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6151037110566,
        "longitude": -78.9737508842027
      }
    },
    {
      "number": 17363,
      "class": "Bus",
      "name": "FROSTBURG 5 4",
      "init": {
        "Vr": -0.7819543037535992,
        "Vi": -0.6807150981667931
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6151037110566,
        "longitude": -78.9737508842027
      }
    },
    {
      "number": 17364,
      "class": "Bus",
      "name": "FROSTBURG 5 6",
      "init": {
        "Vr": -0.7826307158958582,
        "Vi": -0.6796958847471343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6151037110566,
        "longitude": -78.9737508842027
      }
    },
    {
      "number": 17365,
      "class": "Bus",
      "name": "INDIAN HEAD 3 1",
      "init": {
        "Vr": -0.9973394586389792,
        "Vi": -0.27049204290543283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5656074997703,
        "longitude": -77.1456857121325
      }
    },
    {
      "number": 17366,
      "class": "Bus",
      "name": "INDIAN HEAD 3 2",
      "init": {
        "Vr": -0.9973394586389792,
        "Vi": -0.2704920429054329
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5656074997703,
        "longitude": -77.1456857121325
      }
    },
    {
      "number": 17367,
      "class": "Bus",
      "name": "INDIAN HEAD 3 3",
      "init": {
        "Vr": -0.9973394586389792,
        "Vi": -0.2704920429054329
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5656074997703,
        "longitude": -77.1456857121325
      }
    },
    {
      "number": 17368,
      "class": "Bus",
      "name": "INDIAN HEAD 3 4",
      "init": {
        "Vr": -0.9973394586389791,
        "Vi": -0.2704920429054328
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5656074997703,
        "longitude": -77.1456857121325
      }
    },
    {
      "number": 17369,
      "class": "Bus",
      "name": "INDIAN HEAD 3 5",
      "init": {
        "Vr": -0.9973394586389792,
        "Vi": -0.27049204290543283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5656074997703,
        "longitude": -77.1456857121325
      }
    },
    {
      "number": 17370,
      "class": "Bus",
      "name": "COLLEGE PARK 4 1",
      "init": {
        "Vr": -1.0057061435081063,
        "Vi": -0.18136728532382151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9916471780713,
        "longitude": -76.9141630985485
      }
    },
    {
      "number": 17371,
      "class": "Bus",
      "name": "COLLEGE PARK 4 2",
      "init": {
        "Vr": -1.0057061435081065,
        "Vi": -0.18136728532382157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9916471780713,
        "longitude": -76.9141630985485
      }
    },
    {
      "number": 17372,
      "class": "Bus",
      "name": "SILVER SPRING 25 1",
      "init": {
        "Vr": -1.0025779651234925,
        "Vi": -0.1974576031898498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0247924933645,
        "longitude": -76.9753313931902
      }
    },
    {
      "number": 17373,
      "class": "Bus",
      "name": "SILVER SPRING 25 2",
      "init": {
        "Vr": -1.0024500845255147,
        "Vi": -0.19724594903100834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0247924933645,
        "longitude": -76.9753313931902
      }
    },
    {
      "number": 17374,
      "class": "Bus",
      "name": "OAKLAND 12 1",
      "init": {
        "Vr": -0.7532672645133901,
        "Vi": -0.7147853933400791
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3795375627152,
        "longitude": -79.3224626815236
      }
    },
    {
      "number": 17375,
      "class": "Bus",
      "name": "OAKLAND 12 2",
      "init": {
        "Vr": -0.7664087754428864,
        "Vi": -0.7056406505000272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3795375627152,
        "longitude": -79.3224626815236
      }
    },
    {
      "number": 17376,
      "class": "Bus",
      "name": "OAKLAND 12 3",
      "init": {
        "Vr": -0.742503602041393,
        "Vi": -0.7322774631967203
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3795375627152,
        "longitude": -79.3224626815236
      }
    },
    {
      "number": 17377,
      "class": "Bus",
      "name": "OAKLAND 12 4",
      "init": {
        "Vr": -0.7533361006952987,
        "Vi": -0.7145593720907677
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3795375627152,
        "longitude": -79.3224626815236
      }
    },
    {
      "number": 17378,
      "class": "Bus",
      "name": "OAKLAND 12 6",
      "init": {
        "Vr": -0.7532672645133901,
        "Vi": -0.7147853933400791
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3795375627152,
        "longitude": -79.3224626815236
      }
    },
    {
      "number": 17379,
      "class": "Bus",
      "name": "LUSBY 4 1",
      "init": {
        "Vr": -0.9642560916495345,
        "Vi": -0.3877574044121942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17380,
      "class": "Bus",
      "name": "LUSBY 4 2",
      "init": {
        "Vr": -0.9566016703420288,
        "Vi": -0.40806024671994096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17381,
      "class": "Bus",
      "name": "LUSBY 4 3",
      "init": {
        "Vr": -0.9636395101572588,
        "Vi": -0.38939284563514026
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17382,
      "class": "Bus",
      "name": "LUSBY 4 4",
      "init": {
        "Vr": -0.9636395101572588,
        "Vi": -0.3893928456351402
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17383,
      "class": "Bus",
      "name": "LUSBY 4 5",
      "init": {
        "Vr": -0.9644287976577974,
        "Vi": -0.38705221426081193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17384,
      "class": "Bus",
      "name": "LUSBY 4 7",
      "init": {
        "Vr": -0.9642560916495345,
        "Vi": -0.3877574044121942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.389029315052,
        "longitude": -76.4166003642095
      }
    },
    {
      "number": 17385,
      "class": "Bus",
      "name": "NEWBURG 5 1",
      "init": {
        "Vr": -0.9784100245177352,
        "Vi": -0.3437559954156411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17386,
      "class": "Bus",
      "name": "NEWBURG 5 2",
      "init": {
        "Vr": -0.9712989951479022,
        "Vi": -0.3717232608796142
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17387,
      "class": "Bus",
      "name": "NEWBURG 5 3",
      "init": {
        "Vr": -0.9712989951479022,
        "Vi": -0.3717232608796142
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17388,
      "class": "Bus",
      "name": "NEWBURG 5 4",
      "init": {
        "Vr": -0.9789447767034762,
        "Vi": -0.34229295862380926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17389,
      "class": "Bus",
      "name": "NEWBURG 5 5",
      "init": {
        "Vr": -0.9531500641518617,
        "Vi": -0.4059568731669494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17390,
      "class": "Bus",
      "name": "NEWBURG 5 6",
      "init": {
        "Vr": -0.9343456478832317,
        "Vi": -0.4475424426195227
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17391,
      "class": "Bus",
      "name": "NEWBURG 5 7",
      "init": {
        "Vr": -0.9790864084527852,
        "Vi": -0.34047215597798086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17392,
      "class": "Bus",
      "name": "NEWBURG 5 9",
      "init": {
        "Vr": -0.9784100245177352,
        "Vi": -0.3437559954156411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3642221419711,
        "longitude": -76.9721524529222
      }
    },
    {
      "number": 17393,
      "class": "Bus",
      "name": "RISING SUN 4 1",
      "init": {
        "Vr": -0.8965192846809678,
        "Vi": -0.5330123229218655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17394,
      "class": "Bus",
      "name": "RISING SUN 4 2",
      "init": {
        "Vr": -0.9057347015957593,
        "Vi": -0.514512203090887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17395,
      "class": "Bus",
      "name": "RISING SUN 4 3",
      "init": {
        "Vr": -0.8705984567414169,
        "Vi": -0.5658270420390582
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17396,
      "class": "Bus",
      "name": "RISING SUN 4 4",
      "init": {
        "Vr": -0.8733589953834461,
        "Vi": -0.5624429020697945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17397,
      "class": "Bus",
      "name": "RISING SUN 4 5",
      "init": {
        "Vr": -0.8579216930801,
        "Vi": -0.5799064495983774
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17398,
      "class": "Bus",
      "name": "RISING SUN 4 6",
      "init": {
        "Vr": -0.8667781979061011,
        "Vi": -0.5749219406743474
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17399,
      "class": "Bus",
      "name": "RISING SUN 4 7",
      "init": {
        "Vr": -0.9002876172535069,
        "Vi": -0.5262941074553428
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17400,
      "class": "Bus",
      "name": "RISING SUN 4 9",
      "init": {
        "Vr": -0.8965192846809678,
        "Vi": -0.5330123229218655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7396300054244,
        "longitude": -76.1985401232637
      }
    },
    {
      "number": 17401,
      "class": "Bus",
      "name": "CURTIS BAY 1 1",
      "init": {
        "Vr": -0.9988772022901637,
        "Vi": -0.29594973651582657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1714646923477,
        "longitude": -76.5395171510433
      }
    },
    {
      "number": 17402,
      "class": "Bus",
      "name": "CURTIS BAY 1 2",
      "init": {
        "Vr": -0.9647479848568098,
        "Vi": -0.39281772850340074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1714646923477,
        "longitude": -76.5395171510433
      }
    },
    {
      "number": 17403,
      "class": "Bus",
      "name": "CURTIS BAY 1 3",
      "init": {
        "Vr": -0.9984496838779633,
        "Vi": -0.2944478689647146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1714646923477,
        "longitude": -76.5395171510433
      }
    },
    {
      "number": 17404,
      "class": "Bus",
      "name": "HAGERSTOWN 9 1",
      "init": {
        "Vr": -0.9599020522911461,
        "Vi": -0.37940997238796664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5569646070563,
        "longitude": -77.7224525365633
      }
    },
    {
      "number": 17405,
      "class": "Bus",
      "name": "HAGERSTOWN 9 2",
      "init": {
        "Vr": -0.9599020522911461,
        "Vi": -0.37940997238796664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5569646070563,
        "longitude": -77.7224525365633
      }
    },
    {
      "number": 17406,
      "class": "Bus",
      "name": "CURTIS BAY 2 1",
      "init": {
        "Vr": -0.9954426936867278,
        "Vi": -0.3011540539989625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1471194399266,
        "longitude": -76.5187748077407
      }
    },
    {
      "number": 17407,
      "class": "Bus",
      "name": "CURTIS BAY 2 2",
      "init": {
        "Vr": -0.9460631713733981,
        "Vi": -0.41463569688772617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1471194399266,
        "longitude": -76.5187748077407
      }
    },
    {
      "number": 17408,
      "class": "Bus",
      "name": "CURTIS BAY 2 3",
      "init": {
        "Vr": -0.9700131900911763,
        "Vi": -0.37645020165377224
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1471194399266,
        "longitude": -76.5187748077407
      }
    },
    {
      "number": 17409,
      "class": "Bus",
      "name": "CURTIS BAY 2 4",
      "init": {
        "Vr": -0.9960552069909813,
        "Vi": -0.2968943873594445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1471194399266,
        "longitude": -76.5187748077407
      }
    },
    {
      "number": 17410,
      "class": "Bus",
      "name": "CURTIS BAY 2 6",
      "init": {
        "Vr": -0.9954426936867278,
        "Vi": -0.3011540539989625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1471194399266,
        "longitude": -76.5187748077407
      }
    },
    {
      "number": 17411,
      "class": "Bus",
      "name": "CURTIS BAY 3 1",
      "init": {
        "Vr": -0.997996592403749,
        "Vi": -0.29242056566600433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1957588506768,
        "longitude": -76.5433861594974
      }
    },
    {
      "number": 17412,
      "class": "Bus",
      "name": "CURTIS BAY 3 2",
      "init": {
        "Vr": -0.9979965924037489,
        "Vi": -0.29242056566600433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1957588506768,
        "longitude": -76.5433861594974
      }
    },
    {
      "number": 17413,
      "class": "Bus",
      "name": "CURTIS BAY 3 3",
      "init": {
        "Vr": -0.997996592403749,
        "Vi": -0.29242056566600433
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1957588506768,
        "longitude": -76.5433861594974
      }
    },
    {
      "number": 17414,
      "class": "Bus",
      "name": "CURTIS BAY 3 4",
      "init": {
        "Vr": -0.9979965924037492,
        "Vi": -0.2924205656660044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1957588506768,
        "longitude": -76.5433861594974
      }
    },
    {
      "number": 17415,
      "class": "Bus",
      "name": "CURTIS BAY 3 6",
      "init": {
        "Vr": -0.997996592403749,
        "Vi": -0.29242056566600433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1957588506768,
        "longitude": -76.5433861594974
      }
    },
    {
      "number": 17416,
      "class": "Bus",
      "name": "DICKERSON 2 1",
      "init": {
        "Vr": -1.0067821290292678,
        "Vi": -0.2600945088247847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2084225539529,
        "longitude": -77.4664749767425
      }
    },
    {
      "number": 17417,
      "class": "Bus",
      "name": "DICKERSON 2 2",
      "init": {
        "Vr": -1.0068191749658684,
        "Vi": -0.25987320161745986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2084225539529,
        "longitude": -77.4664749767425
      }
    },
    {
      "number": 17418,
      "class": "Bus",
      "name": "WORTON 1",
      "init": {
        "Vr": -0.955767790394952,
        "Vi": -0.40956250893713636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17419,
      "class": "Bus",
      "name": "WORTON 2",
      "init": {
        "Vr": -0.9547254695178713,
        "Vi": -0.41220988821395804
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17420,
      "class": "Bus",
      "name": "WORTON 3",
      "init": {
        "Vr": -0.9558487094958006,
        "Vi": -0.40935698339655513
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17421,
      "class": "Bus",
      "name": "WORTON 4",
      "init": {
        "Vr": -0.9558487094958005,
        "Vi": -0.40935698339655513
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17422,
      "class": "Bus",
      "name": "WORTON 5",
      "init": {
        "Vr": -0.9546262237612733,
        "Vi": -0.4124370916032251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17423,
      "class": "Bus",
      "name": "WORTON 6",
      "init": {
        "Vr": -0.9546262237612733,
        "Vi": -0.4124370916032251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17424,
      "class": "Bus",
      "name": "WORTON 7",
      "init": {
        "Vr": -0.9559878392573214,
        "Vi": -0.40900840317223963
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17425,
      "class": "Bus",
      "name": "WORTON 8",
      "init": {
        "Vr": -0.9557866338340457,
        "Vi": -0.40947079515996987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17426,
      "class": "Bus",
      "name": "WORTON 10",
      "init": {
        "Vr": -0.9557677903949521,
        "Vi": -0.4095625089371364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2933052988149,
        "longitude": -76.1120194975374
      }
    },
    {
      "number": 17427,
      "class": "Bus",
      "name": "DICKERSON 3 1",
      "init": {
        "Vr": -0.9910298008950629,
        "Vi": -0.32190689494078406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17428,
      "class": "Bus",
      "name": "DICKERSON 3 2",
      "init": {
        "Vr": -1.0078106943227643,
        "Vi": -0.260857928146806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17429,
      "class": "Bus",
      "name": "DICKERSON 3 3",
      "init": {
        "Vr": -0.9764568668972349,
        "Vi": -0.39037123927539785
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17430,
      "class": "Bus",
      "name": "DICKERSON 3 4",
      "init": {
        "Vr": -0.9730890526225575,
        "Vi": -0.38094961080576767
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17431,
      "class": "Bus",
      "name": "DICKERSON 3 5",
      "init": {
        "Vr": -0.9818015942430823,
        "Vi": -0.35789738731747445
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17432,
      "class": "Bus",
      "name": "DICKERSON 3 6",
      "init": {
        "Vr": -0.9927559500527364,
        "Vi": -0.31771533044561256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17433,
      "class": "Bus",
      "name": "DICKERSON 3 8",
      "init": {
        "Vr": -0.9910298008950629,
        "Vi": -0.32190689494078406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.18935892812,
        "longitude": -77.492384645667
      }
    },
    {
      "number": 17434,
      "class": "Bus",
      "name": "BALTIMORE 48 1",
      "init": {
        "Vr": -0.982578571736343,
        "Vi": -0.31432130710499345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17435,
      "class": "Bus",
      "name": "BALTIMORE 48 2",
      "init": {
        "Vr": -0.9819396520844815,
        "Vi": -0.3426287208021326
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17436,
      "class": "Bus",
      "name": "BALTIMORE 48 3",
      "init": {
        "Vr": -0.9819396520844815,
        "Vi": -0.3426287208021326
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17437,
      "class": "Bus",
      "name": "BALTIMORE 48 4",
      "init": {
        "Vr": -0.9825387823122652,
        "Vi": -0.3160841762399535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17438,
      "class": "Bus",
      "name": "BALTIMORE 48 5",
      "init": {
        "Vr": -0.9823445428429843,
        "Vi": -0.3133922561394648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17439,
      "class": "Bus",
      "name": "BALTIMORE 48 7",
      "init": {
        "Vr": -0.982578571736343,
        "Vi": -0.31432130710499306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2900781155325,
        "longitude": -76.5784576689183
      }
    },
    {
      "number": 17440,
      "class": "Bus",
      "name": "DUNDALK 6 1",
      "init": {
        "Vr": -0.9837219500084218,
        "Vi": -0.3129868922928406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2715090829361,
        "longitude": -76.5084445979449
      }
    },
    {
      "number": 17441,
      "class": "Bus",
      "name": "DUNDALK 6 2",
      "init": {
        "Vr": -0.9652474868405653,
        "Vi": -0.426987963829066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2715090829361,
        "longitude": -76.5084445979449
      }
    },
    {
      "number": 17442,
      "class": "Bus",
      "name": "DUNDALK 6 3",
      "init": {
        "Vr": -0.9837219500084217,
        "Vi": -0.3129868922928406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2715090829361,
        "longitude": -76.5084445979449
      }
    },
    {
      "number": 17443,
      "class": "Bus",
      "name": "DUNDALK 6 4",
      "init": {
        "Vr": -0.9834726947412377,
        "Vi": -0.3122198402283339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2715090829361,
        "longitude": -76.5084445979449
      }
    },
    {
      "number": 17444,
      "class": "Bus",
      "name": "DUNDALK 6 6",
      "init": {
        "Vr": -0.9837219500084218,
        "Vi": -0.3129868922928406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2715090829361,
        "longitude": -76.5084445979449
      }
    },
    {
      "number": 17445,
      "class": "Bus",
      "name": "DUNDALK 7 1",
      "init": {
        "Vr": -0.9868842514067163,
        "Vi": -0.3048225385707186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17446,
      "class": "Bus",
      "name": "DUNDALK 7 2",
      "init": {
        "Vr": -0.986287623444842,
        "Vi": -0.32990399284310556
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17447,
      "class": "Bus",
      "name": "DUNDALK 7 3",
      "init": {
        "Vr": -0.986287623444842,
        "Vi": -0.32990399284310556
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17448,
      "class": "Bus",
      "name": "DUNDALK 7 4",
      "init": {
        "Vr": -0.9870148860843817,
        "Vi": -0.29933083026139695
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17449,
      "class": "Bus",
      "name": "DUNDALK 7 5",
      "init": {
        "Vr": -0.9867686615214073,
        "Vi": -0.30426958346349636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17450,
      "class": "Bus",
      "name": "DUNDALK 7 7",
      "init": {
        "Vr": -0.9868842514067163,
        "Vi": -0.3048225385707186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2561295700714,
        "longitude": -76.47840176523
      }
    },
    {
      "number": 17451,
      "class": "Bus",
      "name": "AQUASCO 1 1",
      "init": {
        "Vr": -0.9666389387273037,
        "Vi": -0.3890671888102065
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17452,
      "class": "Bus",
      "name": "AQUASCO 1 2",
      "init": {
        "Vr": -0.9805068243285369,
        "Vi": -0.335294084416747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17453,
      "class": "Bus",
      "name": "AQUASCO 1 3",
      "init": {
        "Vr": -0.9736983487103876,
        "Vi": -0.4548382796635009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17454,
      "class": "Bus",
      "name": "AQUASCO 1 4",
      "init": {
        "Vr": -0.975676585852628,
        "Vi": -0.41229434424105255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17455,
      "class": "Bus",
      "name": "AQUASCO 1 5",
      "init": {
        "Vr": -0.9646245439522972,
        "Vi": -0.38641217501003555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17456,
      "class": "Bus",
      "name": "AQUASCO 1 7",
      "init": {
        "Vr": -0.9666389387273037,
        "Vi": -0.3890671888102065
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5721518150265,
        "longitude": -76.6942611169727
      }
    },
    {
      "number": 17457,
      "class": "Bus",
      "name": "CRISFIELD 3 1",
      "init": {
        "Vr": -0.9813623546812142,
        "Vi": -0.3407887626158428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9826251662895,
        "longitude": -75.8308785764214
      }
    },
    {
      "number": 17458,
      "class": "Bus",
      "name": "CRISFIELD 3 2",
      "init": {
        "Vr": -0.9813498198664994,
        "Vi": -0.3407474753049598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9826251662895,
        "longitude": -75.8308785764214
      }
    },
    {
      "number": 17459,
      "class": "Bus",
      "name": "NEWBURG 6 1",
      "init": {
        "Vr": -0.968005859680064,
        "Vi": -0.3719321618171662
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17460,
      "class": "Bus",
      "name": "NEWBURG 6 2",
      "init": {
        "Vr": -0.9773687746729625,
        "Vi": -0.3460073915950767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17461,
      "class": "Bus",
      "name": "NEWBURG 6 3",
      "init": {
        "Vr": -0.949101070093379,
        "Vi": -0.41213335815892066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17462,
      "class": "Bus",
      "name": "NEWBURG 6 4",
      "init": {
        "Vr": -0.9463852949324267,
        "Vi": -0.3935114886811823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17463,
      "class": "Bus",
      "name": "NEWBURG 6 5",
      "init": {
        "Vr": -0.9693901176562034,
        "Vi": -0.36884101237180794
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17464,
      "class": "Bus",
      "name": "NEWBURG 6 7",
      "init": {
        "Vr": -0.968005859680064,
        "Vi": -0.3719321618171662
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3753532656567,
        "longitude": -76.9466036705472
      }
    },
    {
      "number": 17465,
      "class": "Bus",
      "name": "CURTIS BAY 4 1",
      "init": {
        "Vr": -0.9976808267498252,
        "Vi": -0.30752077924136695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1631680399964,
        "longitude": -76.5277209878539
      }
    },
    {
      "number": 17466,
      "class": "Bus",
      "name": "CURTIS BAY 4 2",
      "init": {
        "Vr": -0.9903451766530775,
        "Vi": -0.34971549639872845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1631680399964,
        "longitude": -76.5277209878539
      }
    },
    {
      "number": 17467,
      "class": "Bus",
      "name": "CURTIS BAY 4 3",
      "init": {
        "Vr": -0.9756847665532654,
        "Vi": -0.4017971829388013
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1631680399964,
        "longitude": -76.5277209878539
      }
    },
    {
      "number": 17468,
      "class": "Bus",
      "name": "CURTIS BAY 4 4",
      "init": {
        "Vr": -0.9975436899411619,
        "Vi": -0.30188612284177196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1631680399964,
        "longitude": -76.5277209878539
      }
    },
    {
      "number": 17469,
      "class": "Bus",
      "name": "CURTIS BAY 4 6",
      "init": {
        "Vr": -0.9976808267498252,
        "Vi": -0.30752077924136695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1631680399964,
        "longitude": -76.5277209878539
      }
    },
    {
      "number": 17470,
      "class": "Bus",
      "name": "HUGHESVILLE 4 1",
      "init": {
        "Vr": -0.9924963017276774,
        "Vi": -0.28490820735241257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5472044416558,
        "longitude": -76.8222041137594
      }
    },
    {
      "number": 17471,
      "class": "Bus",
      "name": "HUGHESVILLE 4 2",
      "init": {
        "Vr": -0.9924999592266279,
        "Vi": -0.28486567971737264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5472044416558,
        "longitude": -76.8222041137594
      }
    },
    {
      "number": 17472,
      "class": "Bus",
      "name": "MIDDLE RIVER 5 1",
      "init": {
        "Vr": -0.9745300444301181,
        "Vi": -0.3599305057338115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3466875286799,
        "longitude": -76.3853310735906
      }
    },
    {
      "number": 17473,
      "class": "Bus",
      "name": "MIDDLE RIVER 5 2",
      "init": {
        "Vr": -0.9745681971562877,
        "Vi": -0.35977484090851364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3466875286799,
        "longitude": -76.3853310735906
      }
    },
    {
      "number": 17474,
      "class": "Bus",
      "name": "BERLIN 15 1",
      "init": {
        "Vr": -0.9778888172394222,
        "Vi": -0.3485262396892675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17475,
      "class": "Bus",
      "name": "BERLIN 15 2",
      "init": {
        "Vr": -0.9778888172394224,
        "Vi": -0.34852623968926755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17476,
      "class": "Bus",
      "name": "BERLIN 15 3",
      "init": {
        "Vr": -0.9778888172394224,
        "Vi": -0.34852623968926755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17477,
      "class": "Bus",
      "name": "BERLIN 15 4",
      "init": {
        "Vr": -0.9778888172394223,
        "Vi": -0.3485262396892675
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17478,
      "class": "Bus",
      "name": "BERLIN 15 5",
      "init": {
        "Vr": -0.9778555084948048,
        "Vi": -0.34841956108737093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17479,
      "class": "Bus",
      "name": "BERLIN 15 7",
      "init": {
        "Vr": -0.9778888172394222,
        "Vi": -0.3485262396892675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3657120649371,
        "longitude": -75.1905526308463
      }
    },
    {
      "number": 17480,
      "class": "Bus",
      "name": "BALTIMORE 49 1",
      "init": {
        "Vr": -0.9969363001119099,
        "Vi": -0.2861577223571252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2829884545293,
        "longitude": -76.6119532399564
      }
    },
    {
      "number": 17481,
      "class": "Bus",
      "name": "BALTIMORE 49 2",
      "init": {
        "Vr": -1.0014538763792178,
        "Vi": -0.307436503502753
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2829884545293,
        "longitude": -76.6119532399564
      }
    },
    {
      "number": 17482,
      "class": "Bus",
      "name": "BALTIMORE 49 3",
      "init": {
        "Vr": -0.9969363001119099,
        "Vi": -0.2861577223571252
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2829884545293,
        "longitude": -76.6119532399564
      }
    },
    {
      "number": 17483,
      "class": "Bus",
      "name": "BALTIMORE 49 4",
      "init": {
        "Vr": -0.9968825309764165,
        "Vi": -0.28602512607034813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2829884545293,
        "longitude": -76.6119532399564
      }
    },
    {
      "number": 17484,
      "class": "Bus",
      "name": "BALTIMORE 49 6",
      "init": {
        "Vr": -0.9969363001119099,
        "Vi": -0.2861577223571252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2829884545293,
        "longitude": -76.6119532399564
      }
    },
    {
      "number": 17485,
      "class": "Bus",
      "name": "EASTON 16 1",
      "init": {
        "Vr": -0.9695796079216489,
        "Vi": -0.37888189859648425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17486,
      "class": "Bus",
      "name": "EASTON 16 2",
      "init": {
        "Vr": -0.9672507434026048,
        "Vi": -0.3835789528398333
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17487,
      "class": "Bus",
      "name": "EASTON 16 3",
      "init": {
        "Vr": -0.9672507434026048,
        "Vi": -0.3835789528398333
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17488,
      "class": "Bus",
      "name": "EASTON 16 4",
      "init": {
        "Vr": -0.9697404569939216,
        "Vi": -0.3785574843085243
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17489,
      "class": "Bus",
      "name": "EASTON 16 5",
      "init": {
        "Vr": -0.9696667119825342,
        "Vi": -0.3785453344486864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17490,
      "class": "Bus",
      "name": "EASTON 16 7",
      "init": {
        "Vr": -0.9695796079216489,
        "Vi": -0.37888189859648425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8246613417087,
        "longitude": -76.0767154498653
      }
    },
    {
      "number": 17491,
      "class": "Bus",
      "name": "AQUASCO 2 1",
      "init": {
        "Vr": -0.9581407906145102,
        "Vi": -0.40699784180085097
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17492,
      "class": "Bus",
      "name": "AQUASCO 2 2",
      "init": {
        "Vr": -0.9792285034193674,
        "Vi": -0.3404265723596316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17493,
      "class": "Bus",
      "name": "AQUASCO 2 3",
      "init": {
        "Vr": -0.8934312314583631,
        "Vi": -0.46819142816718173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17494,
      "class": "Bus",
      "name": "AQUASCO 2 4",
      "init": {
        "Vr": -0.899210227844536,
        "Vi": -0.4637642468891529
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17495,
      "class": "Bus",
      "name": "AQUASCO 2 5",
      "init": {
        "Vr": -0.8996561605993032,
        "Vi": -0.46068378157984946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17496,
      "class": "Bus",
      "name": "AQUASCO 2 6",
      "init": {
        "Vr": -0.8932025200815996,
        "Vi": -0.46641670511009387
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17497,
      "class": "Bus",
      "name": "AQUASCO 2 7",
      "init": {
        "Vr": -0.8923998403281541,
        "Vi": -0.47174130238218026
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17498,
      "class": "Bus",
      "name": "AQUASCO 2 8",
      "init": {
        "Vr": -0.886217456083438,
        "Vi": -0.48338705826157996
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17499,
      "class": "Bus",
      "name": "AQUASCO 2 9",
      "init": {
        "Vr": -0.9620707850059139,
        "Vi": -0.3905616634146363
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17500,
      "class": "Bus",
      "name": "AQUASCO 2 11",
      "init": {
        "Vr": -0.9581407906145102,
        "Vi": -0.40699784180085097
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.551703778113,
        "longitude": -76.702537271604
      }
    },
    {
      "number": 17501,
      "class": "Bus",
      "name": "GLEN ARM 1",
      "init": {
        "Vr": -0.9681784585359571,
        "Vi": -0.3462140409235234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3968455634147,
        "longitude": -76.5090820960114
      }
    },
    {
      "number": 17502,
      "class": "Bus",
      "name": "GLEN ARM 2",
      "init": {
        "Vr": -0.9676118840207258,
        "Vi": -0.34487725127853963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3968455634147,
        "longitude": -76.5090820960114
      }
    },
    {
      "number": 17503,
      "class": "Bus",
      "name": "COLLEGE PARK 5 1",
      "init": {
        "Vr": -1.00618293661102,
        "Vi": -0.1854345751964766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9563361764662,
        "longitude": -76.9219676541179
      }
    },
    {
      "number": 17504,
      "class": "Bus",
      "name": "COLLEGE PARK 5 2",
      "init": {
        "Vr": -1.0187531603016058,
        "Vi": -0.22879417760130366
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9563361764662,
        "longitude": -76.9219676541179
      }
    },
    {
      "number": 17505,
      "class": "Bus",
      "name": "COLLEGE PARK 5 3",
      "init": {
        "Vr": -1.0060571050235503,
        "Vi": -0.1852201374801109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9563361764662,
        "longitude": -76.9219676541179
      }
    },
    {
      "number": 17506,
      "class": "Bus",
      "name": "COLLEGE PARK 5 5",
      "init": {
        "Vr": -1.00618293661102,
        "Vi": -0.1854345751964766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9563361764662,
        "longitude": -76.9219676541179
      }
    },
    {
      "number": 17507,
      "class": "Bus",
      "name": "LUKE 1",
      "init": {
        "Vr": -0.7932797365641643,
        "Vi": -0.6708073810260143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4719773229806,
        "longitude": -79.0995764923069
      }
    },
    {
      "number": 17508,
      "class": "Bus",
      "name": "LUKE 2",
      "init": {
        "Vr": -0.7932797365641643,
        "Vi": -0.6708073810260143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4719773229806,
        "longitude": -79.0995764923069
      }
    },
    {
      "number": 17509,
      "class": "Bus",
      "name": "OAKLAND 13 1",
      "init": {
        "Vr": -0.7680623536318283,
        "Vi": -0.7075319090270642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544871121027,
        "longitude": -79.472493520965
      }
    },
    {
      "number": 17510,
      "class": "Bus",
      "name": "OAKLAND 13 2",
      "init": {
        "Vr": -0.715929015759676,
        "Vi": -0.7405036025950917
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544871121027,
        "longitude": -79.472493520965
      }
    },
    {
      "number": 17511,
      "class": "Bus",
      "name": "OAKLAND 13 3",
      "init": {
        "Vr": -0.7683676477280642,
        "Vi": -0.7072043979311506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2544871121027,
        "longitude": -79.472493520965
      }
    },
    {
      "number": 17512,
      "class": "Bus",
      "name": "PERRYMAN 2 1",
      "init": {
        "Vr": -0.9209223189562097,
        "Vi": -0.48527344934060695
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4784317963996,
        "longitude": -76.2185644634786
      }
    },
    {
      "number": 17513,
      "class": "Bus",
      "name": "PERRYMAN 2 2",
      "init": {
        "Vr": -0.9402808357897228,
        "Vi": -0.44709223175323964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4784317963996,
        "longitude": -76.2185644634786
      }
    },
    {
      "number": 17514,
      "class": "Bus",
      "name": "PERRYMAN 2 3",
      "init": {
        "Vr": -0.9209528157451757,
        "Vi": -0.4863210167990257
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4784317963996,
        "longitude": -76.2185644634786
      }
    },
    {
      "number": 17515,
      "class": "Bus",
      "name": "PERRYMAN 2 5",
      "init": {
        "Vr": -0.9209223189562097,
        "Vi": -0.48527344934060695
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4784317963996,
        "longitude": -76.2185644634786
      }
    },
    {
      "number": 17516,
      "class": "Bus",
      "name": "DARLINGTON 4 1",
      "init": {
        "Vr": -0.9067795649129318,
        "Vi": -0.5153133173696588
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542002882606,
        "longitude": -76.1668930227741
      }
    },
    {
      "number": 17517,
      "class": "Bus",
      "name": "DARLINGTON 4 2",
      "init": {
        "Vr": -0.9172613315933699,
        "Vi": -0.4930468530890665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542002882606,
        "longitude": -76.1668930227741
      }
    },
    {
      "number": 17518,
      "class": "Bus",
      "name": "DARLINGTON 4 3",
      "init": {
        "Vr": -0.9073790815334892,
        "Vi": -0.5138040023838331
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542002882606,
        "longitude": -76.1668930227741
      }
    },
    {
      "number": 17519,
      "class": "Bus",
      "name": "DARLINGTON 4 5",
      "init": {
        "Vr": -0.9067795649129317,
        "Vi": -0.5153133173696588
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542002882606,
        "longitude": -76.1668930227741
      }
    },
    {
      "number": 17520,
      "class": "Bus",
      "name": "SILVER SPRING 26 1",
      "init": {
        "Vr": -1.00167615099001,
        "Vi": -0.19699867907982194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0416043294639,
        "longitude": -76.9528135650826
      }
    },
    {
      "number": 17521,
      "class": "Bus",
      "name": "SILVER SPRING 26 2",
      "init": {
        "Vr": -1.00167615099001,
        "Vi": -0.19699867907982194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0416043294639,
        "longitude": -76.9528135650826
      }
    },
    {
      "number": 17522,
      "class": "Bus",
      "name": "AFTON 2 1",
      "init": {
        "Vr": -0.8781526289544613,
        "Vi": -0.526115419497894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9753389305783,
        "longitude": -78.7164827381993
      }
    },
    {
      "number": 17523,
      "class": "Bus",
      "name": "AFTON 3 1",
      "init": {
        "Vr": -0.8739745123767493,
        "Vi": -0.5287273513940447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0093850794735,
        "longitude": -78.7880588899742
      }
    },
    {
      "number": 17524,
      "class": "Bus",
      "name": "BARBOURSVILLE 1 1",
      "init": {
        "Vr": -0.9163748827827997,
        "Vi": -0.4715255874334408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2909995221878,
        "longitude": -78.3412980363458
      }
    },
    {
      "number": 17525,
      "class": "Bus",
      "name": "BARBOURSVILLE 1 2",
      "init": {
        "Vr": -0.9163860927788693,
        "Vi": -0.47159079320892244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2909995221878,
        "longitude": -78.3412980363458
      }
    },
    {
      "number": 17526,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 1 1",
      "init": {
        "Vr": -0.8812633909552853,
        "Vi": -0.5252811854106665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0083362082908,
        "longitude": -78.6631888846662
      }
    },
    {
      "number": 17527,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 2 1",
      "init": {
        "Vr": -0.8843653598687404,
        "Vi": -0.5230589345027001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9303983560584,
        "longitude": -78.6136471539035
      }
    },
    {
      "number": 17528,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 2 2",
      "init": {
        "Vr": -0.8843967786236214,
        "Vi": -0.5227534614339748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9303983560584,
        "longitude": -78.6136471539035
      }
    },
    {
      "number": 17529,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 3 1",
      "init": {
        "Vr": -0.8591808898088863,
        "Vi": -0.5764407168514427
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975474752001,
        "longitude": -78.6261230529598
      }
    },
    {
      "number": 17530,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 3 2",
      "init": {
        "Vr": -0.8827848340627836,
        "Vi": -0.5293521241020688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975474752001,
        "longitude": -78.6261230529598
      }
    },
    {
      "number": 17531,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 3 3",
      "init": {
        "Vr": -0.8592121995808711,
        "Vi": -0.576098356597145
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975474752001,
        "longitude": -78.6261230529598
      }
    },
    {
      "number": 17532,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 4 1",
      "init": {
        "Vr": -0.8925893371526964,
        "Vi": -0.5097675269684527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0274072018443,
        "longitude": -78.6067472564478
      }
    },
    {
      "number": 17533,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 5 1",
      "init": {
        "Vr": -0.9253814680527791,
        "Vi": -0.46746904363439107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1555405481678,
        "longitude": -78.4796870337714
      }
    },
    {
      "number": 17534,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 6 1",
      "init": {
        "Vr": -0.8980520755459996,
        "Vi": -0.500410284166863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0980394252548,
        "longitude": -78.5837988243477
      }
    },
    {
      "number": 17535,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 7 1",
      "init": {
        "Vr": -0.8998692508256109,
        "Vi": -0.49924194517680154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1062389349278,
        "longitude": -78.6186067059663
      }
    },
    {
      "number": 17536,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 8 1",
      "init": {
        "Vr": -0.8924004862514564,
        "Vi": -0.5117224641070152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.067534277452,
        "longitude": -78.5057765899075
      }
    },
    {
      "number": 17537,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 9 1",
      "init": {
        "Vr": -0.8881039067535456,
        "Vi": -0.5186743353737169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9790304932111,
        "longitude": -78.5837814470415
      }
    },
    {
      "number": 17538,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 9 2",
      "init": {
        "Vr": -0.8881165875242625,
        "Vi": -0.5185598005062909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9790304932111,
        "longitude": -78.5837814470415
      }
    },
    {
      "number": 17539,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 10 1",
      "init": {
        "Vr": -0.8832551626386929,
        "Vi": -0.5464097942671046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8307552217315,
        "longitude": -78.4212393809857
      }
    },
    {
      "number": 17540,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 11 1",
      "init": {
        "Vr": -0.8920771170836312,
        "Vi": -0.5262687087017409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8923117505637,
        "longitude": -78.5281299539112
      }
    },
    {
      "number": 17541,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 11 2",
      "init": {
        "Vr": -0.8920456561077272,
        "Vi": -0.5264470198382756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8923117505637,
        "longitude": -78.5281299539112
      }
    },
    {
      "number": 17542,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 12 1",
      "init": {
        "Vr": -0.8859246243786384,
        "Vi": -0.5177252903714044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8704636104388,
        "longitude": -78.5793330773126
      }
    },
    {
      "number": 17543,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 13 1",
      "init": {
        "Vr": -0.8979795785174725,
        "Vi": -0.5081533011999236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.941406827154,
        "longitude": -78.4709434257223
      }
    },
    {
      "number": 17544,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 14 1",
      "init": {
        "Vr": -0.8964298911552131,
        "Vi": -0.5129755220240303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0119352205628,
        "longitude": -78.4386388300493
      }
    },
    {
      "number": 17545,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 14 2",
      "init": {
        "Vr": -0.8964492254186421,
        "Vi": -0.5128521235720422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0119352205628,
        "longitude": -78.4386388300493
      }
    },
    {
      "number": 17546,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 15 1",
      "init": {
        "Vr": -0.8947639998121167,
        "Vi": -0.5113780453627753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0370962337779,
        "longitude": -78.411570461648
      }
    },
    {
      "number": 17547,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 16 1",
      "init": {
        "Vr": -0.9286233098687711,
        "Vi": -0.46835783453302793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.10206653498,
        "longitude": -78.3720449578754
      }
    },
    {
      "number": 17548,
      "class": "Bus",
      "name": "CHARLOTTESVILLE 17 1",
      "init": {
        "Vr": -0.9101364593221052,
        "Vi": -0.48513124065559393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1064025382636,
        "longitude": -78.3101665234505
      }
    },
    {
      "number": 17549,
      "class": "Bus",
      "name": "CROZET 1",
      "init": {
        "Vr": -0.903768864296946,
        "Vi": -0.5024640189832732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1131853954278,
        "longitude": -78.7332748352444
      }
    },
    {
      "number": 17550,
      "class": "Bus",
      "name": "CROZET 2",
      "init": {
        "Vr": -0.9037070135345782,
        "Vi": -0.5022023043553236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1131853954278,
        "longitude": -78.7332748352444
      }
    },
    {
      "number": 17551,
      "class": "Bus",
      "name": "EARLYSVILLE 1 1",
      "init": {
        "Vr": -0.9096396991816561,
        "Vi": -0.48730989726478263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1633070230072,
        "longitude": -78.5736207768614
      }
    },
    {
      "number": 17552,
      "class": "Bus",
      "name": "EARLYSVILLE 2 1",
      "init": {
        "Vr": -0.9066550488777838,
        "Vi": -0.49231580696257693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1300194156048,
        "longitude": -78.5239274613942
      }
    },
    {
      "number": 17553,
      "class": "Bus",
      "name": "EARLYSVILLE 2 2",
      "init": {
        "Vr": -0.9066608986330282,
        "Vi": -0.49224932795517434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1300194156048,
        "longitude": -78.5239274613942
      }
    },
    {
      "number": 17554,
      "class": "Bus",
      "name": "EARLYSVILLE 3 1",
      "init": {
        "Vr": -0.9206031591443481,
        "Vi": -0.4729898250776301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2031416942135,
        "longitude": -78.5076675764424
      }
    },
    {
      "number": 17555,
      "class": "Bus",
      "name": "GORDONSVILLE 1 1",
      "init": {
        "Vr": -0.9210376620653046,
        "Vi": -0.4712453836163669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1666491891982,
        "longitude": -78.2472107750539
      }
    },
    {
      "number": 17556,
      "class": "Bus",
      "name": "GORDONSVILLE 2 1",
      "init": {
        "Vr": -0.9098796501422407,
        "Vi": -0.4910839958866337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1001955693422,
        "longitude": -78.1754449822479
      }
    },
    {
      "number": 17557,
      "class": "Bus",
      "name": "GORDONSVILLE 3 1",
      "init": {
        "Vr": -0.9173817660061941,
        "Vi": -0.4722483210380318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0635095479377,
        "longitude": -78.1563251126769
      }
    },
    {
      "number": 17558,
      "class": "Bus",
      "name": "RUCKERSVILLE 1 1",
      "init": {
        "Vr": -0.9106833334458987,
        "Vi": -0.48141255106367975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.319109612345,
        "longitude": -78.4036461050979
      }
    },
    {
      "number": 17559,
      "class": "Bus",
      "name": "RUCKERSVILLE 2 1",
      "init": {
        "Vr": -0.9104659852272792,
        "Vi": -0.4825563979780575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2353250039525,
        "longitude": -78.4556364596669
      }
    },
    {
      "number": 17560,
      "class": "Bus",
      "name": "RUCKERSVILLE 3 1",
      "init": {
        "Vr": -0.9096154237107262,
        "Vi": -0.48717758057914445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2088520259884,
        "longitude": -78.3976997271261
      }
    },
    {
      "number": 17561,
      "class": "Bus",
      "name": "RUCKERSVILLE 3 2",
      "init": {
        "Vr": -0.9096277586169554,
        "Vi": -0.4870681399181059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2088520259884,
        "longitude": -78.3976997271261
      }
    },
    {
      "number": 17562,
      "class": "Bus",
      "name": "SCOTTSVILLE 2 1",
      "init": {
        "Vr": -0.868189877903358,
        "Vi": -0.5569737131629834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7086095417381,
        "longitude": -78.5499188774851
      }
    },
    {
      "number": 17563,
      "class": "Bus",
      "name": "SCOTTSVILLE 3 1",
      "init": {
        "Vr": -0.8878691056341952,
        "Vi": -0.5145671691039544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7587292715391,
        "longitude": -78.4982855886413
      }
    },
    {
      "number": 17564,
      "class": "Bus",
      "name": "SCOTTSVILLE 3 2",
      "init": {
        "Vr": -0.88788608748186,
        "Vi": -0.5143683974213895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7587292715391,
        "longitude": -78.4982855886413
      }
    },
    {
      "number": 17565,
      "class": "Bus",
      "name": "TROY 13 1",
      "init": {
        "Vr": -0.906901721775547,
        "Vi": -0.49283758570698477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0207595732921,
        "longitude": -78.2496639905195
      }
    },
    {
      "number": 17566,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 1",
      "init": {
        "Vr": -0.7726337988105133,
        "Vi": -0.677027132949553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17567,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 2",
      "init": {
        "Vr": -0.7726337988105133,
        "Vi": -0.6770271329495529
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17568,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 3",
      "init": {
        "Vr": -0.7726337988105133,
        "Vi": -0.6770271329495529
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17569,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 4",
      "init": {
        "Vr": -0.7726337988105133,
        "Vi": -0.677027132949553
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17570,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 5",
      "init": {
        "Vr": -0.7726473239885652,
        "Vi": -0.6769025482185186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17571,
      "class": "Bus",
      "name": "CLIFTON FORGE 1 7",
      "init": {
        "Vr": -0.7726146325905606,
        "Vi": -0.6771538119818752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8376019169364,
        "longitude": -79.7661264691735
      }
    },
    {
      "number": 17572,
      "class": "Bus",
      "name": "CLIFTON FORGE 2 1",
      "init": {
        "Vr": -0.7703462351739094,
        "Vi": -0.6809777791094341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8105568945027,
        "longitude": -79.7944285069424
      }
    },
    {
      "number": 17573,
      "class": "Bus",
      "name": "CLIFTON FORGE 3 1",
      "init": {
        "Vr": -0.7383581277723504,
        "Vi": -0.7041901073962521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8500239614355,
        "longitude": -79.6748679032721
      }
    },
    {
      "number": 17574,
      "class": "Bus",
      "name": "CLIFTON FORGE 3 2",
      "init": {
        "Vr": -0.7383584682077756,
        "Vi": -0.7041141785778555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8500239614355,
        "longitude": -79.6748679032721
      }
    },
    {
      "number": 17575,
      "class": "Bus",
      "name": "COVINGTON 1 1",
      "init": {
        "Vr": -0.7295271148158239,
        "Vi": -0.7424804572681443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.858531817827,
        "longitude": -80.089430197414
      }
    },
    {
      "number": 17576,
      "class": "Bus",
      "name": "COVINGTON 1 2",
      "init": {
        "Vr": -0.7296054334360184,
        "Vi": -0.7423405774346895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.858531817827,
        "longitude": -80.089430197414
      }
    },
    {
      "number": 17577,
      "class": "Bus",
      "name": "COVINGTON 2 1",
      "init": {
        "Vr": -0.744506466117915,
        "Vi": -0.7284362749310176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7471035067075,
        "longitude": -80.0813747153039
      }
    },
    {
      "number": 17578,
      "class": "Bus",
      "name": "COVINGTON 3 1",
      "init": {
        "Vr": -0.7371483461180753,
        "Vi": -0.7333685467966609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8044965794073,
        "longitude": -80.1466614106415
      }
    },
    {
      "number": 17579,
      "class": "Bus",
      "name": "COVINGTON 3 2",
      "init": {
        "Vr": -0.7371684886195202,
        "Vi": -0.7331927016588882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8044965794073,
        "longitude": -80.1466614106415
      }
    },
    {
      "number": 17580,
      "class": "Bus",
      "name": "EAGLE ROCK 1 1",
      "init": {
        "Vr": -0.7887908523245899,
        "Vi": -0.6718254531328687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.662315238279,
        "longitude": -79.800138013796
      }
    },
    {
      "number": 17581,
      "class": "Bus",
      "name": "HOT SPRINGS 1",
      "init": {
        "Vr": -0.7633697687291934,
        "Vi": -0.7035133549626678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9003773683142,
        "longitude": -79.9023882419423
      }
    },
    {
      "number": 17582,
      "class": "Bus",
      "name": "HOT SPRINGS 2",
      "init": {
        "Vr": -0.7633570574645444,
        "Vi": -0.7035927082606775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9003773683142,
        "longitude": -79.9023882419423
      }
    },
    {
      "number": 17583,
      "class": "Bus",
      "name": "RICE 1 1",
      "init": {
        "Vr": -0.9141193200876496,
        "Vi": -0.466959053027527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3000950796028,
        "longitude": -78.2528196171703
      }
    },
    {
      "number": 17584,
      "class": "Bus",
      "name": "AMHERST 8 1",
      "init": {
        "Vr": -0.8419617048839257,
        "Vi": -0.5827200055513485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6903405290371,
        "longitude": -79.1383941541921
      }
    },
    {
      "number": 17585,
      "class": "Bus",
      "name": "AMHERST 8 2",
      "init": {
        "Vr": -0.841934781588893,
        "Vi": -0.5828553293366464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6903405290371,
        "longitude": -79.1383941541921
      }
    },
    {
      "number": 17586,
      "class": "Bus",
      "name": "AMHERST 9 1",
      "init": {
        "Vr": -0.839019585868521,
        "Vi": -0.5869748316382246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7126167156713,
        "longitude": -79.0855619825985
      }
    },
    {
      "number": 17587,
      "class": "Bus",
      "name": "AMHERST 10 1",
      "init": {
        "Vr": -0.8453072660692199,
        "Vi": -0.5785887592130879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6776392483337,
        "longitude": -79.1086177418605
      }
    },
    {
      "number": 17588,
      "class": "Bus",
      "name": "AMHERST 10 2",
      "init": {
        "Vr": -0.8453165722390138,
        "Vi": -0.5784571609838853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6776392483337,
        "longitude": -79.1086177418605
      }
    },
    {
      "number": 17589,
      "class": "Bus",
      "name": "ARRINGTON 1",
      "init": {
        "Vr": -0.8484057238473556,
        "Vi": -0.5780424904957725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6224299758248,
        "longitude": -78.9599613815751
      }
    },
    {
      "number": 17590,
      "class": "Bus",
      "name": "MADISON HEIGHTS 1 1",
      "init": {
        "Vr": -0.8535893890371056,
        "Vi": -0.5699292476802997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5249495578819,
        "longitude": -79.1220486670062
      }
    },
    {
      "number": 17591,
      "class": "Bus",
      "name": "MADISON HEIGHTS 1 2",
      "init": {
        "Vr": -0.8535860159997364,
        "Vi": -0.5696452613094534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5249495578819,
        "longitude": -79.1220486670062
      }
    },
    {
      "number": 17592,
      "class": "Bus",
      "name": "MADISON HEIGHTS 2 1",
      "init": {
        "Vr": -0.8518799752886682,
        "Vi": -0.5740890791326824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5335375799857,
        "longitude": -79.1483767998444
      }
    },
    {
      "number": 17593,
      "class": "Bus",
      "name": "MADISON HEIGHTS 3 1",
      "init": {
        "Vr": -0.8588130827911789,
        "Vi": -0.5623700647628193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4808182276023,
        "longitude": -79.0857064159419
      }
    },
    {
      "number": 17594,
      "class": "Bus",
      "name": "MONROE 12 1",
      "init": {
        "Vr": -0.8206263871681366,
        "Vi": -0.6168376614288048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5626019881687,
        "longitude": -79.2471637325349
      }
    },
    {
      "number": 17595,
      "class": "Bus",
      "name": "MONROE 12 2",
      "init": {
        "Vr": -0.8206268352074677,
        "Vi": -0.6168869332794112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5626019881687,
        "longitude": -79.2471637325349
      }
    },
    {
      "number": 17596,
      "class": "Bus",
      "name": "MONROE 13 1",
      "init": {
        "Vr": -0.8201194588064042,
        "Vi": -0.6177462310005637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.628764644817,
        "longitude": -79.2791942588818
      }
    },
    {
      "number": 17597,
      "class": "Bus",
      "name": "ROSELAND 1",
      "init": {
        "Vr": -0.8502578372012272,
        "Vi": -0.565885311676705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8828224490838,
        "longitude": -78.9512435540224
      }
    },
    {
      "number": 17598,
      "class": "Bus",
      "name": "ROSELAND 2",
      "init": {
        "Vr": -0.8502254680919658,
        "Vi": -0.5660178451649062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8828224490838,
        "longitude": -78.9512435540224
      }
    },
    {
      "number": 17599,
      "class": "Bus",
      "name": "APPOMATTOX 1 1",
      "init": {
        "Vr": -0.8532984201400077,
        "Vi": -0.5712989736334178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5088308916955,
        "longitude": -78.8158935896437
      }
    },
    {
      "number": 17600,
      "class": "Bus",
      "name": "APPOMATTOX 2 1",
      "init": {
        "Vr": -0.861843167364208,
        "Vi": -0.5612054953581076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3583818276873,
        "longitude": -78.6645184760725
      }
    },
    {
      "number": 17601,
      "class": "Bus",
      "name": "APPOMATTOX 2 2",
      "init": {
        "Vr": -0.8618197450640629,
        "Vi": -0.561068989828678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3583818276873,
        "longitude": -78.6645184760725
      }
    },
    {
      "number": 17602,
      "class": "Bus",
      "name": "APPOMATTOX 3 1",
      "init": {
        "Vr": -0.8642338622601311,
        "Vi": -0.5564030013386662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4062552554471,
        "longitude": -78.7550500360175
      }
    },
    {
      "number": 17603,
      "class": "Bus",
      "name": "CONCORD 16 1",
      "init": {
        "Vr": -0.8536732533961977,
        "Vi": -0.5772826743597033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.248022263171,
        "longitude": -78.945242167449
      }
    },
    {
      "number": 17604,
      "class": "Bus",
      "name": "CONCORD 17 1",
      "init": {
        "Vr": -0.8539952997729658,
        "Vi": -0.5754573961502735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3434498655079,
        "longitude": -78.9029436314119
      }
    },
    {
      "number": 17605,
      "class": "Bus",
      "name": "CONCORD 17 2",
      "init": {
        "Vr": -0.8539726175543517,
        "Vi": -0.5753210165310416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3434498655079,
        "longitude": -78.9029436314119
      }
    },
    {
      "number": 17606,
      "class": "Bus",
      "name": "LYNCHBURG 1 1",
      "init": {
        "Vr": -0.8595332846259917,
        "Vi": -0.567546245942718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.41808580651,
        "longitude": -78.9440668026654
      }
    },
    {
      "number": 17607,
      "class": "Bus",
      "name": "LYNCHBURG 1 2",
      "init": {
        "Vr": -0.859509933736786,
        "Vi": -0.5676863373514077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.41808580651,
        "longitude": -78.9440668026654
      }
    },
    {
      "number": 17608,
      "class": "Bus",
      "name": "LYNCHBURG 2 1",
      "init": {
        "Vr": -0.8591687213955385,
        "Vi": -0.577663499958715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3515118674464,
        "longitude": -79.1769493289116
      }
    },
    {
      "number": 17609,
      "class": "Bus",
      "name": "LYNCHBURG 2 2",
      "init": {
        "Vr": -0.8591712279887942,
        "Vi": -0.5775527713138884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3515118674464,
        "longitude": -79.1769493289116
      }
    },
    {
      "number": 17610,
      "class": "Bus",
      "name": "LYNCHBURG 3 1",
      "init": {
        "Vr": -0.8534604877906856,
        "Vi": -0.5742106507789464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3479543511914,
        "longitude": -79.0519074639956
      }
    },
    {
      "number": 17611,
      "class": "Bus",
      "name": "PAMPLIN 1",
      "init": {
        "Vr": -0.8669469840746115,
        "Vi": -0.5562022144260941
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2789999678073,
        "longitude": -78.6542180041545
      }
    },
    {
      "number": 17612,
      "class": "Bus",
      "name": "PROSPECT 3 1",
      "init": {
        "Vr": -0.871390127314808,
        "Vi": -0.555261947548147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2074131416311,
        "longitude": -78.5170052880904
      }
    },
    {
      "number": 17613,
      "class": "Bus",
      "name": "BRIDGEWATER 10 1",
      "init": {
        "Vr": -0.8733296026017214,
        "Vi": -0.5419481817595523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4078210454899,
        "longitude": -79.0227729828578
      }
    },
    {
      "number": 17614,
      "class": "Bus",
      "name": "BRIDGEWATER 11 1",
      "init": {
        "Vr": -0.8640476128797874,
        "Vi": -0.5541553111376883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4120402822874,
        "longitude": -79.0723063565971
      }
    },
    {
      "number": 17615,
      "class": "Bus",
      "name": "BRIDGEWATER 12 1",
      "init": {
        "Vr": -0.8864246101996309,
        "Vi": -0.5231682160891055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3381850775475,
        "longitude": -78.9109671921116
      }
    },
    {
      "number": 17616,
      "class": "Bus",
      "name": "CHURCHVILLE 3 1",
      "init": {
        "Vr": -0.8506158626438699,
        "Vi": -0.5729945289547582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2170781104766,
        "longitude": -79.2150325796095
      }
    },
    {
      "number": 17617,
      "class": "Bus",
      "name": "CHURCHVILLE 4 1",
      "init": {
        "Vr": -0.8416333337995939,
        "Vi": -0.5854056585475085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.217351170183,
        "longitude": -79.2866787854185
      }
    },
    {
      "number": 17618,
      "class": "Bus",
      "name": "CHURCHVILLE 5 1",
      "init": {
        "Vr": -0.8565225963580403,
        "Vi": -0.565550259863718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2845379160935,
        "longitude": -79.1694631244844
      }
    },
    {
      "number": 17619,
      "class": "Bus",
      "name": "CRAIGSVILLE 1 1",
      "init": {
        "Vr": -0.7861993525226197,
        "Vi": -0.6537200480488398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0613648780173,
        "longitude": -79.3392588177153
      }
    },
    {
      "number": 17620,
      "class": "Bus",
      "name": "CRIMORA 1",
      "init": {
        "Vr": -0.8979209240371532,
        "Vi": -0.5087117744553009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1511807047173,
        "longitude": -78.8136843681865
      }
    },
    {
      "number": 17621,
      "class": "Bus",
      "name": "CRIMORA 2",
      "init": {
        "Vr": -0.8979187317752846,
        "Vi": -0.5087782862437417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1511807047173,
        "longitude": -78.8136843681865
      }
    },
    {
      "number": 17622,
      "class": "Bus",
      "name": "FISHERSVILLE 1",
      "init": {
        "Vr": -0.8545307865274989,
        "Vi": -0.5865668936088891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0781408954367,
        "longitude": -78.9789021599071
      }
    },
    {
      "number": 17623,
      "class": "Bus",
      "name": "GOSHEN 4 1",
      "init": {
        "Vr": -0.783076747159349,
        "Vi": -0.6609889486099035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0290369285945,
        "longitude": -79.4699114614155
      }
    },
    {
      "number": 17624,
      "class": "Bus",
      "name": "GREENVILLE 9 1",
      "init": {
        "Vr": -0.799519026838405,
        "Vi": -0.6361286107170196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9759960703097,
        "longitude": -79.2021767592766
      }
    },
    {
      "number": 17625,
      "class": "Bus",
      "name": "GROTTOES 1 1",
      "init": {
        "Vr": -0.8921023878475788,
        "Vi": -0.5156657740537598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2243215947431,
        "longitude": -78.798955100672
      }
    },
    {
      "number": 17626,
      "class": "Bus",
      "name": "GROTTOES 2 1",
      "init": {
        "Vr": -0.887414259827856,
        "Vi": -0.523497746845008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2648390693101,
        "longitude": -78.8392914573302
      }
    },
    {
      "number": 17627,
      "class": "Bus",
      "name": "RAPHINE 1",
      "init": {
        "Vr": -0.7877390933705397,
        "Vi": -0.6505904546686534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9989373823846,
        "longitude": -79.2652214515706
      }
    },
    {
      "number": 17628,
      "class": "Bus",
      "name": "RAPHINE 2",
      "init": {
        "Vr": -0.7877805081295046,
        "Vi": -0.6505047085231594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9989373823846,
        "longitude": -79.2652214515706
      }
    },
    {
      "number": 17629,
      "class": "Bus",
      "name": "STAUNTON 1 1",
      "init": {
        "Vr": -0.8535640485210416,
        "Vi": -0.5768579708913653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1619198366318,
        "longitude": -79.0594917222958
      }
    },
    {
      "number": 17630,
      "class": "Bus",
      "name": "STAUNTON 2 1",
      "init": {
        "Vr": -0.8253922310722835,
        "Vi": -0.607827940868014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0578942560644,
        "longitude": -79.0765677424151
      }
    },
    {
      "number": 17631,
      "class": "Bus",
      "name": "STAUNTON 3 1",
      "init": {
        "Vr": -0.8532946922723122,
        "Vi": -0.5743357480335337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1695481030433,
        "longitude": -79.0782293244511
      }
    },
    {
      "number": 17632,
      "class": "Bus",
      "name": "STAUNTON 4 1",
      "init": {
        "Vr": -0.849339828501231,
        "Vi": -0.6047214761946655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1190557501502,
        "longitude": -79.0821164775328
      }
    },
    {
      "number": 17633,
      "class": "Bus",
      "name": "STAUNTON 4 2",
      "init": {
        "Vr": -0.8536992351787749,
        "Vi": -0.5859036449699514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1190557501502,
        "longitude": -79.0821164775328
      }
    },
    {
      "number": 17634,
      "class": "Bus",
      "name": "STAUNTON 4 3",
      "init": {
        "Vr": -0.8493579862908459,
        "Vi": -0.6044108738271406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1190557501502,
        "longitude": -79.0821164775328
      }
    },
    {
      "number": 17635,
      "class": "Bus",
      "name": "STUARTS DRAFT 1 1",
      "init": {
        "Vr": -0.8607035337733467,
        "Vi": -0.5485719649126138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9855973242539,
        "longitude": -78.9735453185192
      }
    },
    {
      "number": 17636,
      "class": "Bus",
      "name": "STUARTS DRAFT 2 1",
      "init": {
        "Vr": -0.8407124790619777,
        "Vi": -0.5950275008683329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0337456796929,
        "longitude": -79.0096476461424
      }
    },
    {
      "number": 17637,
      "class": "Bus",
      "name": "VERONA 6 1",
      "init": {
        "Vr": -0.8601838519921657,
        "Vi": -0.5625539089719083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2167284929448,
        "longitude": -79.0135687455429
      }
    },
    {
      "number": 17638,
      "class": "Bus",
      "name": "VERONA 7 1",
      "init": {
        "Vr": -0.8784582271591167,
        "Vi": -0.5351199336416107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.270962945716,
        "longitude": -78.9396945317928
      }
    },
    {
      "number": 17639,
      "class": "Bus",
      "name": "VERONA 7 2",
      "init": {
        "Vr": -0.8784522725198213,
        "Vi": -0.5352525949616415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.270962945716,
        "longitude": -78.9396945317928
      }
    },
    {
      "number": 17640,
      "class": "Bus",
      "name": "VERONA 8 1",
      "init": {
        "Vr": -0.864715354623449,
        "Vi": -0.5552824507834776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2493713629666,
        "longitude": -78.9899113532809
      }
    },
    {
      "number": 17641,
      "class": "Bus",
      "name": "VERONA 8 2",
      "init": {
        "Vr": -0.86469710090253,
        "Vi": -0.5553822811081828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2493713629666,
        "longitude": -78.9899113532809
      }
    },
    {
      "number": 17642,
      "class": "Bus",
      "name": "WAYNESBORO 5 1",
      "init": {
        "Vr": -0.8524400087158195,
        "Vi": -0.5870612873673163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0683351368716,
        "longitude": -78.9405793163476
      }
    },
    {
      "number": 17643,
      "class": "Bus",
      "name": "WAYNESBORO 5 2",
      "init": {
        "Vr": -0.8525142699140118,
        "Vi": -0.5867685403005086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0683351368716,
        "longitude": -78.9405793163476
      }
    },
    {
      "number": 17644,
      "class": "Bus",
      "name": "WAYNESBORO 6 1",
      "init": {
        "Vr": -0.8544807546255195,
        "Vi": -0.5841435892899592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1117188057414,
        "longitude": -79.0329479471914
      }
    },
    {
      "number": 17645,
      "class": "Bus",
      "name": "WAYNESBORO 7 1",
      "init": {
        "Vr": -0.865039530847944,
        "Vi": -0.5411523330646957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0088594293192,
        "longitude": -78.9008868201225
      }
    },
    {
      "number": 17646,
      "class": "Bus",
      "name": "WAYNESBORO 7 2",
      "init": {
        "Vr": -0.8650320269049278,
        "Vi": -0.5408243828325451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0088594293192,
        "longitude": -78.9008868201225
      }
    },
    {
      "number": 17647,
      "class": "Bus",
      "name": "WAYNESBORO 8 1",
      "init": {
        "Vr": -0.8705706381638065,
        "Vi": -0.5316603396411426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0321404898544,
        "longitude": -78.836417530514
      }
    },
    {
      "number": 17648,
      "class": "Bus",
      "name": "WAYNESBORO 8 2",
      "init": {
        "Vr": -0.870603754997842,
        "Vi": -0.5313928865140201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0321404898544,
        "longitude": -78.836417530514
      }
    },
    {
      "number": 17649,
      "class": "Bus",
      "name": "WEYERS CAVE 1",
      "init": {
        "Vr": -0.8792269997948464,
        "Vi": -0.5329802496176296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3554453251839,
        "longitude": -79.0149102924328
      }
    },
    {
      "number": 17650,
      "class": "Bus",
      "name": "MILLBORO 1",
      "init": {
        "Vr": -0.6412391219244548,
        "Vi": -0.7976882801920967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0808962399917,
        "longitude": -79.6413860991707
      }
    },
    {
      "number": 17651,
      "class": "Bus",
      "name": "MILLBORO 2",
      "init": {
        "Vr": -0.6411991587148983,
        "Vi": -0.7977557051295016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0808962399917,
        "longitude": -79.6413860991707
      }
    },
    {
      "number": 17652,
      "class": "Bus",
      "name": "BEDFORD 8 1",
      "init": {
        "Vr": -0.8409196291263503,
        "Vi": -0.5880615709601525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3018723728035,
        "longitude": -79.5565851245766
      }
    },
    {
      "number": 17653,
      "class": "Bus",
      "name": "BEDFORD 9 1",
      "init": {
        "Vr": -0.8492456066757351,
        "Vi": -0.5728933625160125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3509317377659,
        "longitude": -79.5136400438844
      }
    },
    {
      "number": 17654,
      "class": "Bus",
      "name": "BEDFORD 9 2",
      "init": {
        "Vr": -0.8492682249522978,
        "Vi": -0.5727369030556827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3509317377659,
        "longitude": -79.5136400438844
      }
    },
    {
      "number": 17655,
      "class": "Bus",
      "name": "BEDFORD 10 1",
      "init": {
        "Vr": -0.8559459838087158,
        "Vi": -0.5754087983808096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4428598337611,
        "longitude": -79.4276200995098
      }
    },
    {
      "number": 17656,
      "class": "Bus",
      "name": "BEDFORD 11 1",
      "init": {
        "Vr": -0.8519397923894815,
        "Vi": -0.5686567673697259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3347333342282,
        "longitude": -79.490780304028
      }
    },
    {
      "number": 17657,
      "class": "Bus",
      "name": "BLUE RIDGE 1 1",
      "init": {
        "Vr": -0.8532072948060782,
        "Vi": -0.5848951215048714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4055105868513,
        "longitude": -79.7384194357357
      }
    },
    {
      "number": 17658,
      "class": "Bus",
      "name": "BLUE RIDGE 2 1",
      "init": {
        "Vr": -0.8509939842337799,
        "Vi": -0.5947461226307386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3761806053663,
        "longitude": -79.6711800970595
      }
    },
    {
      "number": 17659,
      "class": "Bus",
      "name": "EVINGTON 1 1",
      "init": {
        "Vr": -0.8375210196187948,
        "Vi": -0.6022810854206528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1853792959235,
        "longitude": -79.224914582685
      }
    },
    {
      "number": 17660,
      "class": "Bus",
      "name": "EVINGTON 1 2",
      "init": {
        "Vr": -0.8375120717405821,
        "Vi": -0.602368798939913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1853792959235,
        "longitude": -79.224914582685
      }
    },
    {
      "number": 17661,
      "class": "Bus",
      "name": "EVINGTON 2 1",
      "init": {
        "Vr": -0.8466721578758203,
        "Vi": -0.5957347512709952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2174394923897,
        "longitude": -79.2902355213885
      }
    },
    {
      "number": 17662,
      "class": "Bus",
      "name": "EVINGTON 3 1",
      "init": {
        "Vr": -0.8495117935582159,
        "Vi": -0.5805384287502346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2557532212897,
        "longitude": -79.2205874914652
      }
    },
    {
      "number": 17663,
      "class": "Bus",
      "name": "FOREST 1 1",
      "init": {
        "Vr": -0.8688752580215886,
        "Vi": -0.5578649144736882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3825507713988,
        "longitude": -79.3584992393165
      }
    },
    {
      "number": 17664,
      "class": "Bus",
      "name": "FOREST 2 1",
      "init": {
        "Vr": -0.8663046297913666,
        "Vi": -0.5559458605789619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3380883339507,
        "longitude": -79.3665413152467
      }
    },
    {
      "number": 17665,
      "class": "Bus",
      "name": "FOREST 3 1",
      "init": {
        "Vr": -0.8618486752487851,
        "Vi": -0.5574704986821714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2958010209684,
        "longitude": -79.4157917886434
      }
    },
    {
      "number": 17666,
      "class": "Bus",
      "name": "FOREST 3 2",
      "init": {
        "Vr": -0.8618468001639487,
        "Vi": -0.557259052633138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2958010209684,
        "longitude": -79.4157917886434
      }
    },
    {
      "number": 17667,
      "class": "Bus",
      "name": "FOREST 4 1",
      "init": {
        "Vr": -0.8646539790564985,
        "Vi": -0.5558814546027544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3211060169242,
        "longitude": -79.3699864145304
      }
    },
    {
      "number": 17668,
      "class": "Bus",
      "name": "FOREST 4 2",
      "init": {
        "Vr": -0.8646473172997569,
        "Vi": -0.5556814765071886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3211060169242,
        "longitude": -79.3699864145304
      }
    },
    {
      "number": 17669,
      "class": "Bus",
      "name": "GOODVIEW 1 1",
      "init": {
        "Vr": -0.8300984682184246,
        "Vi": -0.6155543998485672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1988967241302,
        "longitude": -79.7289121610921
      }
    },
    {
      "number": 17670,
      "class": "Bus",
      "name": "GOODVIEW 2 1",
      "init": {
        "Vr": -0.8358488419315924,
        "Vi": -0.6092614888652323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2468316029468,
        "longitude": -79.71819587329
      }
    },
    {
      "number": 17671,
      "class": "Bus",
      "name": "GOODVIEW 2 2",
      "init": {
        "Vr": -0.8358628485391604,
        "Vi": -0.6091527509346603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2468316029468,
        "longitude": -79.71819587329
      }
    },
    {
      "number": 17672,
      "class": "Bus",
      "name": "HARDY 1 1",
      "init": {
        "Vr": -0.8509583981400364,
        "Vi": -0.5845178378164892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2082281468128,
        "longitude": -79.7858729045072
      }
    },
    {
      "number": 17673,
      "class": "Bus",
      "name": "HARDY 2 1",
      "init": {
        "Vr": -0.8376499734311408,
        "Vi": -0.6050211780929027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1603240600794,
        "longitude": -79.838107157168
      }
    },
    {
      "number": 17674,
      "class": "Bus",
      "name": "HUDDLESTON 1",
      "init": {
        "Vr": -0.8242063943072279,
        "Vi": -0.6204513841445306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1665109564158,
        "longitude": -79.4672667304917
      }
    },
    {
      "number": 17675,
      "class": "Bus",
      "name": "LYNCHBURG 4 1",
      "init": {
        "Vr": -0.854407546325696,
        "Vi": -0.5725779002755719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4922328792753,
        "longitude": -79.2101961579578
      }
    },
    {
      "number": 17676,
      "class": "Bus",
      "name": "LYNCHBURG 5 1",
      "init": {
        "Vr": -0.8534494125159339,
        "Vi": -0.5724085787620508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5090581317764,
        "longitude": -79.1720931833069
      }
    },
    {
      "number": 17677,
      "class": "Bus",
      "name": "LYNCHBURG 6 1",
      "init": {
        "Vr": -0.866531725240131,
        "Vi": -0.5587739768430457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3991551518785,
        "longitude": -79.3351311241991
      }
    },
    {
      "number": 17678,
      "class": "Bus",
      "name": "LYNCHBURG 7 1",
      "init": {
        "Vr": -0.8465164900846277,
        "Vi": -0.5891794021812656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4362602114006,
        "longitude": -79.2312986918513
      }
    },
    {
      "number": 17679,
      "class": "Bus",
      "name": "LYNCHBURG 8 1",
      "init": {
        "Vr": -0.7825214609435559,
        "Vi": -0.634001450958378
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4466115152611,
        "longitude": -79.185562581671
      }
    },
    {
      "number": 17680,
      "class": "Bus",
      "name": "LYNCHBURG 8 2",
      "init": {
        "Vr": -0.8216532041972198,
        "Vi": -0.6108460705233343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4466115152611,
        "longitude": -79.185562581671
      }
    },
    {
      "number": 17681,
      "class": "Bus",
      "name": "LYNCHBURG 8 3",
      "init": {
        "Vr": -0.8070994531172481,
        "Vi": -0.6194579443486218
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4466115152611,
        "longitude": -79.185562581671
      }
    },
    {
      "number": 17682,
      "class": "Bus",
      "name": "LYNCHBURG 8 4",
      "init": {
        "Vr": -0.807099453117248,
        "Vi": -0.6194579443486218
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4466115152611,
        "longitude": -79.185562581671
      }
    },
    {
      "number": 17683,
      "class": "Bus",
      "name": "LYNCHBURG 8 5",
      "init": {
        "Vr": -0.7825959992465878,
        "Vi": -0.6335820944585738
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4466115152611,
        "longitude": -79.185562581671
      }
    },
    {
      "number": 17684,
      "class": "Bus",
      "name": "LYNCHBURG 9 1",
      "init": {
        "Vr": -0.8551748309145154,
        "Vi": -0.5696174075124308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3039556123158,
        "longitude": -79.2334691033186
      }
    },
    {
      "number": 17685,
      "class": "Bus",
      "name": "LYNCHBURG 10 1",
      "init": {
        "Vr": -0.8598758914383765,
        "Vi": -0.5819858677782975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.380334546746,
        "longitude": -79.2029474052477
      }
    },
    {
      "number": 17686,
      "class": "Bus",
      "name": "LYNCHBURG 11 1",
      "init": {
        "Vr": -0.8572802521451949,
        "Vi": -0.5626784876627801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2901655491738,
        "longitude": -79.0989337646016
      }
    },
    {
      "number": 17687,
      "class": "Bus",
      "name": "LYNCHBURG 11 2",
      "init": {
        "Vr": -0.8572803656209081,
        "Vi": -0.5622909135954562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2901655491738,
        "longitude": -79.0989337646016
      }
    },
    {
      "number": 17688,
      "class": "Bus",
      "name": "MONETA 1 1",
      "init": {
        "Vr": -0.8220338237458872,
        "Vi": -0.6255260514847238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0908356417092,
        "longitude": -79.6612521880997
      }
    },
    {
      "number": 17689,
      "class": "Bus",
      "name": "MONETA 2 1",
      "init": {
        "Vr": -0.8178383341577927,
        "Vi": -0.6305527686901486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0964197750337,
        "longitude": -79.697731280441
      }
    },
    {
      "number": 17690,
      "class": "Bus",
      "name": "VINTON 1 1",
      "init": {
        "Vr": -0.8642010110423015,
        "Vi": -0.5647501004586245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3714236067144,
        "longitude": -79.7994897783065
      }
    },
    {
      "number": 17691,
      "class": "Bus",
      "name": "VINTON 1 2",
      "init": {
        "Vr": -0.8642472132330252,
        "Vi": -0.5645200716404328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3714236067144,
        "longitude": -79.7994897783065
      }
    },
    {
      "number": 17692,
      "class": "Bus",
      "name": "VINTON 2 1",
      "init": {
        "Vr": -0.8739011535656777,
        "Vi": -0.5514562853882775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3128511232171,
        "longitude": -79.8378280677863
      }
    },
    {
      "number": 17693,
      "class": "Bus",
      "name": "VINTON 2 2",
      "init": {
        "Vr": -0.873873293535405,
        "Vi": -0.5516138207539837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3128511232171,
        "longitude": -79.8378280677863
      }
    },
    {
      "number": 17694,
      "class": "Bus",
      "name": "VINTON 3 1",
      "init": {
        "Vr": -0.8690347956012032,
        "Vi": -0.5571551570880784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3214305908588,
        "longitude": -79.7968916605878
      }
    },
    {
      "number": 17695,
      "class": "Bus",
      "name": "BASTIAN 1",
      "init": {
        "Vr": -0.7044107973291818,
        "Vi": -0.7642316604585112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1590881613041,
        "longitude": -81.2041104137341
      }
    },
    {
      "number": 17696,
      "class": "Bus",
      "name": "BLAND 1 1",
      "init": {
        "Vr": -0.7419238034922692,
        "Vi": -0.720788783650621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1270635495914,
        "longitude": -81.0552954662272
      }
    },
    {
      "number": 17697,
      "class": "Bus",
      "name": "BLAND 1 2",
      "init": {
        "Vr": -0.741910314803285,
        "Vi": -0.7208290027994452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1270635495914,
        "longitude": -81.0552954662272
      }
    },
    {
      "number": 17698,
      "class": "Bus",
      "name": "BLAND 2 1",
      "init": {
        "Vr": -0.7415853150254007,
        "Vi": -0.726499057470337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2257435676198,
        "longitude": -81.110486702321
      }
    },
    {
      "number": 17699,
      "class": "Bus",
      "name": "BLAND 2 2",
      "init": {
        "Vr": -0.741609683211077,
        "Vi": -0.7264394780475449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2257435676198,
        "longitude": -81.110486702321
      }
    },
    {
      "number": 17700,
      "class": "Bus",
      "name": "DUBLIN 1 1",
      "init": {
        "Vr": -0.7274581899504223,
        "Vi": -0.7371820471054761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1525066111617,
        "longitude": -80.8404918986925
      }
    },
    {
      "number": 17701,
      "class": "Bus",
      "name": "DUBLIN 2 1",
      "init": {
        "Vr": -0.7239239135450449,
        "Vi": -0.7408042412084345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1707651406768,
        "longitude": -80.8846172159246
      }
    },
    {
      "number": 17702,
      "class": "Bus",
      "name": "DUBLIN 3 1",
      "init": {
        "Vr": -0.7296368433280225,
        "Vi": -0.7356483863801793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1133719522515,
        "longitude": -80.824529605418
      }
    },
    {
      "number": 17703,
      "class": "Bus",
      "name": "NARROWS 1 1",
      "init": {
        "Vr": -0.7136327726842765,
        "Vi": -0.7567621938623672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3206615646171,
        "longitude": -80.8753595835334
      }
    },
    {
      "number": 17704,
      "class": "Bus",
      "name": "NARROWS 1 2",
      "init": {
        "Vr": -0.7136685534373374,
        "Vi": -0.756668089408381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3206615646171,
        "longitude": -80.8753595835334
      }
    },
    {
      "number": 17705,
      "class": "Bus",
      "name": "BUCHANAN 3 1",
      "init": {
        "Vr": -0.8241102724087374,
        "Vi": -0.621971899181684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5183465303662,
        "longitude": -79.6433648401686
      }
    },
    {
      "number": 17706,
      "class": "Bus",
      "name": "BUCHANAN 3 2",
      "init": {
        "Vr": -0.8241098534120458,
        "Vi": -0.6219116699345973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5183465303662,
        "longitude": -79.6433648401686
      }
    },
    {
      "number": 17707,
      "class": "Bus",
      "name": "BUCHANAN 4 1",
      "init": {
        "Vr": -0.808575806482526,
        "Vi": -0.6435395251504226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.583230033503,
        "longitude": -79.6535739065266
      }
    },
    {
      "number": 17708,
      "class": "Bus",
      "name": "BUCHANAN 4 2",
      "init": {
        "Vr": -0.8085391854112911,
        "Vi": -0.6436694234863727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.583230033503,
        "longitude": -79.6535739065266
      }
    },
    {
      "number": 17709,
      "class": "Bus",
      "name": "FINCASTLE 1",
      "init": {
        "Vr": -0.870201843587959,
        "Vi": -0.5524775195287683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5188290324752,
        "longitude": -79.8896600498701
      }
    },
    {
      "number": 17710,
      "class": "Bus",
      "name": "ROANOKE 1 1",
      "init": {
        "Vr": -0.8835660455340001,
        "Vi": -0.5389769769310578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3994295030674,
        "longitude": -79.9119095051713
      }
    },
    {
      "number": 17711,
      "class": "Bus",
      "name": "ROANOKE 2 1",
      "init": {
        "Vr": -0.8813973930347294,
        "Vi": -0.5466972995444391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3531583189187,
        "longitude": -79.9250176669453
      }
    },
    {
      "number": 17712,
      "class": "Bus",
      "name": "ROANOKE 3 1",
      "init": {
        "Vr": -0.8815147681122762,
        "Vi": -0.5417891996516407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3691090013801,
        "longitude": -80.0086484087425
      }
    },
    {
      "number": 17713,
      "class": "Bus",
      "name": "ROANOKE 4 1",
      "init": {
        "Vr": -0.864581453203036,
        "Vi": -0.5612340278337429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.184588532217,
        "longitude": -79.9775690670085
      }
    },
    {
      "number": 17714,
      "class": "Bus",
      "name": "ROANOKE 4 2",
      "init": {
        "Vr": -0.8646074304996859,
        "Vi": -0.5610114070629001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.184588532217,
        "longitude": -79.9775690670085
      }
    },
    {
      "number": 17715,
      "class": "Bus",
      "name": "ROANOKE 5 1",
      "init": {
        "Vr": -0.8775138879171392,
        "Vi": -0.5466780617883046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3205848144904,
        "longitude": -79.9659587175987
      }
    },
    {
      "number": 17716,
      "class": "Bus",
      "name": "ROANOKE 6 1",
      "init": {
        "Vr": -0.7926508253455125,
        "Vi": -0.5449045760304927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3137974106984,
        "longitude": -79.9134156776652
      }
    },
    {
      "number": 17717,
      "class": "Bus",
      "name": "ROANOKE 6 2",
      "init": {
        "Vr": -0.8779732855587487,
        "Vi": -0.5551292951655257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3137974106984,
        "longitude": -79.9134156776652
      }
    },
    {
      "number": 17718,
      "class": "Bus",
      "name": "ROANOKE 6 3",
      "init": {
        "Vr": -0.7926948046496141,
        "Vi": -0.5444950792961548
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3137974106984,
        "longitude": -79.9134156776652
      }
    },
    {
      "number": 17719,
      "class": "Bus",
      "name": "ROANOKE 7 1",
      "init": {
        "Vr": -0.8748175437217984,
        "Vi": -0.5439787711956856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2263471302901,
        "longitude": -79.8894154686232
      }
    },
    {
      "number": 17720,
      "class": "Bus",
      "name": "ROANOKE 8 1",
      "init": {
        "Vr": -0.8854106451463248,
        "Vi": -0.5414054753162357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3956208196672,
        "longitude": -79.9761435730977
      }
    },
    {
      "number": 17721,
      "class": "Bus",
      "name": "ROANOKE 8 2",
      "init": {
        "Vr": -0.8847558662808365,
        "Vi": -0.5414487850348734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3956208196672,
        "longitude": -79.9761435730977
      }
    },
    {
      "number": 17722,
      "class": "Bus",
      "name": "SALEM 14 1",
      "init": {
        "Vr": -0.8709343280894468,
        "Vi": -0.549620015201998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2950434520712,
        "longitude": -80.06887000189
      }
    },
    {
      "number": 17723,
      "class": "Bus",
      "name": "SALEM 15 1",
      "init": {
        "Vr": -0.8669714543819717,
        "Vi": -0.5500166826348762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3395444683318,
        "longitude": -80.120528968863
      }
    },
    {
      "number": 17724,
      "class": "Bus",
      "name": "SALEM 16 1",
      "init": {
        "Vr": -0.8729798727817183,
        "Vi": -0.5440320536463948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2290627689629,
        "longitude": -80.0963930885374
      }
    },
    {
      "number": 17725,
      "class": "Bus",
      "name": "SALEM 17 1",
      "init": {
        "Vr": -0.8692802309194753,
        "Vi": -0.5385500014518771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3905940806062,
        "longitude": -80.1613806988545
      }
    },
    {
      "number": 17726,
      "class": "Bus",
      "name": "TROUTVILLE 1 1",
      "init": {
        "Vr": -0.8830420337665511,
        "Vi": -0.5439638502744399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3524772212073,
        "longitude": -79.9571258122708
      }
    },
    {
      "number": 17727,
      "class": "Bus",
      "name": "TROUTVILLE 2 1",
      "init": {
        "Vr": -0.8773028416675119,
        "Vi": -0.5435793186662208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.454826049954,
        "longitude": -79.9587688906113
      }
    },
    {
      "number": 17728,
      "class": "Bus",
      "name": "BRISTOL 19 1",
      "init": {
        "Vr": -0.6177250673638931,
        "Vi": -0.8242011201013669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5660767034162,
        "longitude": -82.2060209202411
      }
    },
    {
      "number": 17729,
      "class": "Bus",
      "name": "BRISTOL 20 1",
      "init": {
        "Vr": -0.6034421104557746,
        "Vi": -0.838205518376774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.679214288363,
        "longitude": -82.2812894411137
      }
    },
    {
      "number": 17730,
      "class": "Bus",
      "name": "BRISTOL 21 1",
      "init": {
        "Vr": -0.6024556291240307,
        "Vi": -0.8444829064543415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6722821796034,
        "longitude": -82.1465001111741
      }
    },
    {
      "number": 17731,
      "class": "Bus",
      "name": "BRISTOL 21 2",
      "init": {
        "Vr": -0.6025188791307754,
        "Vi": -0.8443509296963961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6722821796034,
        "longitude": -82.1465001111741
      }
    },
    {
      "number": 17732,
      "class": "Bus",
      "name": "BRISTOL 22 1",
      "init": {
        "Vr": -0.619231761887447,
        "Vi": -0.8286782478030386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6028527672003,
        "longitude": -82.1479973889173
      }
    },
    {
      "number": 17733,
      "class": "Bus",
      "name": "BRISTOL 23 1",
      "init": {
        "Vr": -0.6100111125613048,
        "Vi": -0.8348204572482868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6712969636379,
        "longitude": -82.2330656317302
      }
    },
    {
      "number": 17734,
      "class": "Bus",
      "name": "BRISTOL 23 2",
      "init": {
        "Vr": -0.610076642044528,
        "Vi": -0.834678996706421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6712969636379,
        "longitude": -82.2330656317302
      }
    },
    {
      "number": 17735,
      "class": "Bus",
      "name": "BRISTOL 24 1",
      "init": {
        "Vr": -0.6330876866904572,
        "Vi": -0.8286453824959362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6087668796679,
        "longitude": -82.1121513584595
      }
    },
    {
      "number": 17736,
      "class": "Bus",
      "name": "BRISTOL 25 1",
      "init": {
        "Vr": -0.6163843553109165,
        "Vi": -0.8241314222346597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5854186122763,
        "longitude": -82.1981162490993
      }
    },
    {
      "number": 17737,
      "class": "Bus",
      "name": "BRACEY 1",
      "init": {
        "Vr": -0.8546267098376511,
        "Vi": -0.5862495800298934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5776870253207,
        "longitude": -78.1297286045118
      }
    },
    {
      "number": 17738,
      "class": "Bus",
      "name": "LA CROSSE 1 1",
      "init": {
        "Vr": -0.8752452065040899,
        "Vi": -0.5375000606808744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7400794823263,
        "longitude": -77.9699972706548
      }
    },
    {
      "number": 17739,
      "class": "Bus",
      "name": "BIG ROCK 1 1",
      "init": {
        "Vr": -0.6780573273870121,
        "Vi": -0.7848587580931436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3818307620498,
        "longitude": -82.1598866224406
      }
    },
    {
      "number": 17740,
      "class": "Bus",
      "name": "BIG ROCK 1 2",
      "init": {
        "Vr": -0.678074154578049,
        "Vi": -0.7848318834835378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3818307620498,
        "longitude": -82.1598866224406
      }
    },
    {
      "number": 17741,
      "class": "Bus",
      "name": "GRUNDY 1 1",
      "init": {
        "Vr": -0.6663603713572469,
        "Vi": -0.7944300981539986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2998867655342,
        "longitude": -82.0414667770658
      }
    },
    {
      "number": 17742,
      "class": "Bus",
      "name": "GRUNDY 1 2",
      "init": {
        "Vr": -0.6663199794883649,
        "Vi": -0.7945703199591236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2998867655342,
        "longitude": -82.0414667770658
      }
    },
    {
      "number": 17743,
      "class": "Bus",
      "name": "GRUNDY 2 1",
      "init": {
        "Vr": -0.635874358729716,
        "Vi": -0.8208991981852138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.203227038598,
        "longitude": -82.1089547184141
      }
    },
    {
      "number": 17744,
      "class": "Bus",
      "name": "GRUNDY 3 1",
      "init": {
        "Vr": -0.6509657871295126,
        "Vi": -0.8076394175724065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2657550916477,
        "longitude": -82.1293687087344
      }
    },
    {
      "number": 17745,
      "class": "Bus",
      "name": "GRUNDY 3 2",
      "init": {
        "Vr": -0.6510239348263044,
        "Vi": -0.8075499416616111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2657550916477,
        "longitude": -82.1293687087344
      }
    },
    {
      "number": 17746,
      "class": "Bus",
      "name": "HAYSI 1 1",
      "init": {
        "Vr": -0.6314835075253022,
        "Vi": -0.8262088260156272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2177222058713,
        "longitude": -82.3177363504207
      }
    },
    {
      "number": 17747,
      "class": "Bus",
      "name": "HAYSI 1 2",
      "init": {
        "Vr": -0.6315448012096895,
        "Vi": -0.8261228373516862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2177222058713,
        "longitude": -82.3177363504207
      }
    },
    {
      "number": 17748,
      "class": "Bus",
      "name": "HAYSI 2 1",
      "init": {
        "Vr": -0.6386984574851309,
        "Vi": -0.8169084734654047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1277541103775,
        "longitude": -82.2559785966429
      }
    },
    {
      "number": 17749,
      "class": "Bus",
      "name": "HONAKER 1",
      "init": {
        "Vr": -0.661692462963099,
        "Vi": -0.7895302475728848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0086397934984,
        "longitude": -82.0331593704277
      }
    },
    {
      "number": 17750,
      "class": "Bus",
      "name": "HURLEY 3 1",
      "init": {
        "Vr": -0.6776285767175411,
        "Vi": -0.7858240459581209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3985174378848,
        "longitude": -81.9704615170428
      }
    },
    {
      "number": 17751,
      "class": "Bus",
      "name": "OAKWOOD 1 1",
      "init": {
        "Vr": -0.6393538916052246,
        "Vi": -0.8141955644035379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1290771859611,
        "longitude": -81.9754009839488
      }
    },
    {
      "number": 17752,
      "class": "Bus",
      "name": "RAVEN 1",
      "init": {
        "Vr": -0.6304432723955578,
        "Vi": -0.8270469445846019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2049908537728,
        "longitude": -82.0186163413958
      }
    },
    {
      "number": 17753,
      "class": "Bus",
      "name": "RAVEN 2",
      "init": {
        "Vr": -0.6304770196743131,
        "Vi": -0.8269258699802035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2049908537728,
        "longitude": -82.0186163413958
      }
    },
    {
      "number": 17754,
      "class": "Bus",
      "name": "BUCKINGHAM 1",
      "init": {
        "Vr": -0.8884324504219352,
        "Vi": -0.5177745893431758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.722056338035,
        "longitude": -78.6221361602119
      }
    },
    {
      "number": 17755,
      "class": "Bus",
      "name": "CUMBERLAND 10 1",
      "init": {
        "Vr": -0.9149541028320428,
        "Vi": -0.4485792470531504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4645890999948,
        "longitude": -78.2452550188812
      }
    },
    {
      "number": 17756,
      "class": "Bus",
      "name": "CUMBERLAND 11 1",
      "init": {
        "Vr": -0.9111302220182115,
        "Vi": -0.4602120826040199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5364401206604,
        "longitude": -78.1750242442671
      }
    },
    {
      "number": 17757,
      "class": "Bus",
      "name": "DILLWYN 1 1",
      "init": {
        "Vr": -0.8623241328023571,
        "Vi": -0.5607093920350152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4910626493431,
        "longitude": -78.4743801007502
      }
    },
    {
      "number": 17758,
      "class": "Bus",
      "name": "DILLWYN 1 2",
      "init": {
        "Vr": -0.8623179146704877,
        "Vi": -0.5606145021237078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4910626493431,
        "longitude": -78.4743801007502
      }
    },
    {
      "number": 17759,
      "class": "Bus",
      "name": "DILLWYN 2 1",
      "init": {
        "Vr": -0.8882393293560572,
        "Vi": -0.5315380647838083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5551367295953,
        "longitude": -78.4967302895846
      }
    },
    {
      "number": 17760,
      "class": "Bus",
      "name": "FARMVILLE 1 1",
      "init": {
        "Vr": -0.8581753014988569,
        "Vi": -0.5868619761764724
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.254354258046,
        "longitude": -78.4087909347147
      }
    },
    {
      "number": 17761,
      "class": "Bus",
      "name": "FARMVILLE 1 2",
      "init": {
        "Vr": -0.8697909994784395,
        "Vi": -0.5653012275719448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.254354258046,
        "longitude": -78.4087909347147
      }
    },
    {
      "number": 17762,
      "class": "Bus",
      "name": "FARMVILLE 1 3",
      "init": {
        "Vr": -0.8582256978285057,
        "Vi": -0.5867003733769608
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.254354258046,
        "longitude": -78.4087909347147
      }
    },
    {
      "number": 17763,
      "class": "Bus",
      "name": "FARMVILLE 2 1",
      "init": {
        "Vr": -0.9007952897531334,
        "Vi": -0.4896061208546251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3861239833065,
        "longitude": -78.3779496692454
      }
    },
    {
      "number": 17764,
      "class": "Bus",
      "name": "FARMVILLE 3 1",
      "init": {
        "Vr": -0.8730967219688666,
        "Vi": -0.5552147063712755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2682774852641,
        "longitude": -78.4263272637985
      }
    },
    {
      "number": 17765,
      "class": "Bus",
      "name": "FARMVILLE 3 2",
      "init": {
        "Vr": -0.8730922218979255,
        "Vi": -0.5550666227475262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2682774852641,
        "longitude": -78.4263272637985
      }
    },
    {
      "number": 17766,
      "class": "Bus",
      "name": "FARMVILLE 4 1",
      "init": {
        "Vr": -0.881068211255234,
        "Vi": -0.5340912480172377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3101365025732,
        "longitude": -78.4360835215976
      }
    },
    {
      "number": 17767,
      "class": "Bus",
      "name": "BUENA VISTA 1 1",
      "init": {
        "Vr": -0.8167113200186789,
        "Vi": -0.6217068339757962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6640245512992,
        "longitude": -79.43695391349
      }
    },
    {
      "number": 17768,
      "class": "Bus",
      "name": "BUENA VISTA 2 1",
      "init": {
        "Vr": -0.817525884286842,
        "Vi": -0.6204378168184645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6646320820572,
        "longitude": -79.3970429167716
      }
    },
    {
      "number": 17769,
      "class": "Bus",
      "name": "BUENA VISTA 3 1",
      "init": {
        "Vr": -0.8060534865111497,
        "Vi": -0.6467354285458577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6972810465831,
        "longitude": -79.2888897941397
      }
    },
    {
      "number": 17770,
      "class": "Bus",
      "name": "BUENA VISTA 3 2",
      "init": {
        "Vr": -0.8060202327009862,
        "Vi": -0.6468391955788062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6972810465831,
        "longitude": -79.2888897941397
      }
    },
    {
      "number": 17771,
      "class": "Bus",
      "name": "ALTAVISTA 1 1",
      "init": {
        "Vr": -0.8547419702537885,
        "Vi": -0.5917303408568599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2551904901955,
        "longitude": -79.3214471058849
      }
    },
    {
      "number": 17772,
      "class": "Bus",
      "name": "ALTAVISTA 2 1",
      "init": {
        "Vr": -0.837535142731737,
        "Vi": -0.6008658127039873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1529818144498,
        "longitude": -79.1878912680851
      }
    },
    {
      "number": 17773,
      "class": "Bus",
      "name": "ALTAVISTA 3 1",
      "init": {
        "Vr": -0.8297593757817397,
        "Vi": -0.6118518123674049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0612067870184,
        "longitude": -79.2477620120779
      }
    },
    {
      "number": 17774,
      "class": "Bus",
      "name": "BROOKNEAL 1 1",
      "init": {
        "Vr": -0.8445759985034345,
        "Vi": -0.5966875478598058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0120631131217,
        "longitude": -78.8971766151622
      }
    },
    {
      "number": 17775,
      "class": "Bus",
      "name": "BROOKNEAL 1 2",
      "init": {
        "Vr": -0.8445833421192593,
        "Vi": -0.5966511840198051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0120631131217,
        "longitude": -78.8971766151622
      }
    },
    {
      "number": 17776,
      "class": "Bus",
      "name": "BROOKNEAL 2 1",
      "init": {
        "Vr": -0.8506364001834685,
        "Vi": -0.5852728628692837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1887236898264,
        "longitude": -78.8742919715225
      }
    },
    {
      "number": 17777,
      "class": "Bus",
      "name": "BROOKNEAL 2 2",
      "init": {
        "Vr": -0.8506188290729303,
        "Vi": -0.5853368630068817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1887236898264,
        "longitude": -78.8742919715225
      }
    },
    {
      "number": 17778,
      "class": "Bus",
      "name": "GLADYS 1 1",
      "init": {
        "Vr": -0.8343365904332412,
        "Vi": -0.6050912366912624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0844564074349,
        "longitude": -79.0986036816471
      }
    },
    {
      "number": 17779,
      "class": "Bus",
      "name": "GLADYS 2 1",
      "init": {
        "Vr": -0.8404564720024862,
        "Vi": -0.5985057788094823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1063895892885,
        "longitude": -79.0404878509099
      }
    },
    {
      "number": 17780,
      "class": "Bus",
      "name": "GLADYS 2 2",
      "init": {
        "Vr": -0.8404771139362901,
        "Vi": -0.5984198650228614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1063895892885,
        "longitude": -79.0404878509099
      }
    },
    {
      "number": 17781,
      "class": "Bus",
      "name": "LYNCHBURG 12 1",
      "init": {
        "Vr": -0.8567166709364734,
        "Vi": -0.5718272200193438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3203271206585,
        "longitude": -79.1093619064927
      }
    },
    {
      "number": 17782,
      "class": "Bus",
      "name": "LYNCHBURG 13 1",
      "init": {
        "Vr": -0.858198365305481,
        "Vi": -0.5824651153711873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3908665028585,
        "longitude": -79.206747451996
      }
    },
    {
      "number": 17783,
      "class": "Bus",
      "name": "LYNCHBURG 14 1",
      "init": {
        "Vr": -0.8580436638549714,
        "Vi": -0.5730186537783551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3332001413112,
        "longitude": -79.1335236657157
      }
    },
    {
      "number": 17784,
      "class": "Bus",
      "name": "LYNCHBURG 15 1",
      "init": {
        "Vr": -0.8512765517696325,
        "Vi": -0.57705895497237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3153807758193,
        "longitude": -79.0693925747331
      }
    },
    {
      "number": 17785,
      "class": "Bus",
      "name": "RUSTBURG 1 1",
      "init": {
        "Vr": -0.8443073198350837,
        "Vi": -0.5878642439975987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2072435044876,
        "longitude": -79.0993366235126
      }
    },
    {
      "number": 17786,
      "class": "Bus",
      "name": "RUSTBURG 1 2",
      "init": {
        "Vr": -0.8443396585914474,
        "Vi": -0.5876589336543798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2072435044876,
        "longitude": -79.0993366235126
      }
    },
    {
      "number": 17787,
      "class": "Bus",
      "name": "RUSTBURG 2 1",
      "init": {
        "Vr": -0.8554124059859803,
        "Vi": -0.5724256785939226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3410879764306,
        "longitude": -79.0822714812133
      }
    },
    {
      "number": 17788,
      "class": "Bus",
      "name": "ARARAT 1 1",
      "init": {
        "Vr": -0.7518271498374897,
        "Vi": -0.7099317800236363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5658003442632,
        "longitude": -80.4966752157318
      }
    },
    {
      "number": 17789,
      "class": "Bus",
      "name": "AUSTINVILLE 1",
      "init": {
        "Vr": -0.741167170602921,
        "Vi": -0.7208357160593968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8797702664686,
        "longitude": -80.8207417113639
      }
    },
    {
      "number": 17790,
      "class": "Bus",
      "name": "CANA 1",
      "init": {
        "Vr": -0.742236070766431,
        "Vi": -0.7178231348602012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5820959848878,
        "longitude": -80.6857750375072
      }
    },
    {
      "number": 17791,
      "class": "Bus",
      "name": "CANA 2",
      "init": {
        "Vr": -0.742273452806582,
        "Vi": -0.7176692000562459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5820959848878,
        "longitude": -80.6857750375072
      }
    },
    {
      "number": 17792,
      "class": "Bus",
      "name": "FRIES 1 1",
      "init": {
        "Vr": -0.7146022924181764,
        "Vi": -0.7480373207361065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7089064459856,
        "longitude": -81.0125727805616
      }
    },
    {
      "number": 17793,
      "class": "Bus",
      "name": "GALAX 1 1",
      "init": {
        "Vr": -0.692280782067759,
        "Vi": -0.7694486464391614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6233403605735,
        "longitude": -80.9306336973677
      }
    },
    {
      "number": 17794,
      "class": "Bus",
      "name": "GALAX 2 1",
      "init": {
        "Vr": -0.5959620938440446,
        "Vi": -0.7981439458480855
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.725873226606,
        "longitude": -80.8465249642623
      }
    },
    {
      "number": 17795,
      "class": "Bus",
      "name": "GALAX 2 2",
      "init": {
        "Vr": -0.666997368543814,
        "Vi": -0.796341546917822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.725873226606,
        "longitude": -80.8465249642623
      }
    },
    {
      "number": 17796,
      "class": "Bus",
      "name": "GALAX 2 3",
      "init": {
        "Vr": -0.5949265601689515,
        "Vi": -0.7995824361424911
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.725873226606,
        "longitude": -80.8465249642623
      }
    },
    {
      "number": 17797,
      "class": "Bus",
      "name": "GALAX 3 1",
      "init": {
        "Vr": -0.7046824410320113,
        "Vi": -0.7562823929479027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.618746104299,
        "longitude": -81.0723164636375
      }
    },
    {
      "number": 17798,
      "class": "Bus",
      "name": "GALAX 4 1",
      "init": {
        "Vr": -0.6981566539579704,
        "Vi": -0.7621522087610205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5977184019631,
        "longitude": -80.970383434415
      }
    },
    {
      "number": 17799,
      "class": "Bus",
      "name": "HILLSVILLE 1 1",
      "init": {
        "Vr": -0.7359008417393633,
        "Vi": -0.7260240028773915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8215366179107,
        "longitude": -80.7603734784026
      }
    },
    {
      "number": 17800,
      "class": "Bus",
      "name": "HILLSVILLE 2 1",
      "init": {
        "Vr": -0.7600563031125579,
        "Vi": -0.7065418137449853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.702687775428,
        "longitude": -80.6459508659513
      }
    },
    {
      "number": 17801,
      "class": "Bus",
      "name": "HILLSVILLE 2 2",
      "init": {
        "Vr": -0.760125575192707,
        "Vi": -0.7063733118222326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.702687775428,
        "longitude": -80.6459508659513
      }
    },
    {
      "number": 17802,
      "class": "Bus",
      "name": "MEADOWS OF DAN 1",
      "init": {
        "Vr": -0.7451805085553876,
        "Vi": -0.718259495960259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6372416193668,
        "longitude": -80.4006923641649
      }
    },
    {
      "number": 17803,
      "class": "Bus",
      "name": "WILLIS 1 1",
      "init": {
        "Vr": -0.7748944194777254,
        "Vi": -0.686717738353923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9079676476353,
        "longitude": -80.5513581307667
      }
    },
    {
      "number": 17804,
      "class": "Bus",
      "name": "WILLIS 2 1",
      "init": {
        "Vr": -0.7672607672150377,
        "Vi": -0.695434978078101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8110279387966,
        "longitude": -80.4976616380567
      }
    },
    {
      "number": 17805,
      "class": "Bus",
      "name": "WILLIS 2 2",
      "init": {
        "Vr": -0.767279441854591,
        "Vi": -0.6953565801425367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8110279387966,
        "longitude": -80.4976616380567
      }
    },
    {
      "number": 17806,
      "class": "Bus",
      "name": "CHARLOTTE COURT HOUSE 1",
      "init": {
        "Vr": -0.8356684599351729,
        "Vi": -0.6106007896181217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0587004090209,
        "longitude": -78.6975702060473
      }
    },
    {
      "number": 17807,
      "class": "Bus",
      "name": "CHASE CITY 1 1",
      "init": {
        "Vr": -0.8298590122595809,
        "Vi": -0.6200810042196722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8041838693319,
        "longitude": -78.4548445603712
      }
    },
    {
      "number": 17808,
      "class": "Bus",
      "name": "CHASE CITY 2 1",
      "init": {
        "Vr": -0.8418185552894668,
        "Vi": -0.6063950538253637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8912672793097,
        "longitude": -78.39502794626
      }
    },
    {
      "number": 17809,
      "class": "Bus",
      "name": "CHASE CITY 2 2",
      "init": {
        "Vr": -0.8418272187015392,
        "Vi": -0.6063171073429972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8912672793097,
        "longitude": -78.39502794626
      }
    },
    {
      "number": 17810,
      "class": "Bus",
      "name": "DRAKES BRANCH 1",
      "init": {
        "Vr": -0.8402289589683485,
        "Vi": -0.6017312671745915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9224048916072,
        "longitude": -78.5244439461663
      }
    },
    {
      "number": 17811,
      "class": "Bus",
      "name": "DRAKES BRANCH 2",
      "init": {
        "Vr": -0.8403422910166045,
        "Vi": -0.6018451785437544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9224048916072,
        "longitude": -78.5244439461663
      }
    },
    {
      "number": 17812,
      "class": "Bus",
      "name": "KEYSVILLE 1 1",
      "init": {
        "Vr": -0.8236948398528318,
        "Vi": -0.6346541427676338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9553002711275,
        "longitude": -78.4021874592599
      }
    },
    {
      "number": 17813,
      "class": "Bus",
      "name": "KEYSVILLE 1 2",
      "init": {
        "Vr": -0.8237102080476676,
        "Vi": -0.6346049783554087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9553002711275,
        "longitude": -78.4021874592599
      }
    },
    {
      "number": 17814,
      "class": "Bus",
      "name": "KEYSVILLE 2 1",
      "init": {
        "Vr": -0.8818814688098439,
        "Vi": -0.5386079770699697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0320542434524,
        "longitude": -78.4399960396762
      }
    },
    {
      "number": 17815,
      "class": "Bus",
      "name": "KEYSVILLE 3 1",
      "init": {
        "Vr": -0.8810080619907831,
        "Vi": -0.539216020489098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.001313268693,
        "longitude": -78.4790339510597
      }
    },
    {
      "number": 17816,
      "class": "Bus",
      "name": "PHENIX 1",
      "init": {
        "Vr": -0.8467473081497661,
        "Vi": -0.5946034596757462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.113951752064,
        "longitude": -78.797214244826
      }
    },
    {
      "number": 17817,
      "class": "Bus",
      "name": "PHENIX 2",
      "init": {
        "Vr": -0.8467306629904072,
        "Vi": -0.5946467242064993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.113951752064,
        "longitude": -78.797214244826
      }
    },
    {
      "number": 17818,
      "class": "Bus",
      "name": "RED OAK 1 1",
      "init": {
        "Vr": -0.8234040766422532,
        "Vi": -0.6308141868833866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7104111014235,
        "longitude": -78.6150510489798
      }
    },
    {
      "number": 17819,
      "class": "Bus",
      "name": "BOYCE 1 1",
      "init": {
        "Vr": -0.941321678225168,
        "Vi": -0.4189415468980287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1503892486626,
        "longitude": -77.9987305767984
      }
    },
    {
      "number": 17820,
      "class": "Bus",
      "name": "FRONT ROYAL 1 1",
      "init": {
        "Vr": -0.9023784486440966,
        "Vi": -0.5046364071351815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8938138774843,
        "longitude": -78.1648216347091
      }
    },
    {
      "number": 17821,
      "class": "Bus",
      "name": "FRONT ROYAL 1 2",
      "init": {
        "Vr": -0.902417922268283,
        "Vi": -0.5043558741905108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8938138774843,
        "longitude": -78.1648216347091
      }
    },
    {
      "number": 17822,
      "class": "Bus",
      "name": "FRONT ROYAL 2 1",
      "init": {
        "Vr": -0.8986163669999578,
        "Vi": -0.5185505288020886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9580912162692,
        "longitude": -78.2158366366537
      }
    },
    {
      "number": 17823,
      "class": "Bus",
      "name": "FRONT ROYAL 3 1",
      "init": {
        "Vr": -0.8947306120658567,
        "Vi": -0.528256230710628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.999649528221,
        "longitude": -78.1743522863234
      }
    },
    {
      "number": 17824,
      "class": "Bus",
      "name": "FRONT ROYAL 3 2",
      "init": {
        "Vr": -0.8947174979365491,
        "Vi": -0.5280028005015479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.999649528221,
        "longitude": -78.1743522863234
      }
    },
    {
      "number": 17825,
      "class": "Bus",
      "name": "FRONT ROYAL 4 1",
      "init": {
        "Vr": -0.897464243495005,
        "Vi": -0.5214426715758593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0283614945444,
        "longitude": -78.1929270329564
      }
    },
    {
      "number": 17826,
      "class": "Bus",
      "name": "FRONT ROYAL 4 2",
      "init": {
        "Vr": -0.8975110866735768,
        "Vi": -0.5217351576543321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0283614945444,
        "longitude": -78.1929270329564
      }
    },
    {
      "number": 17827,
      "class": "Bus",
      "name": "NEW CASTLE 18 1",
      "init": {
        "Vr": -0.8364483472090345,
        "Vi": -0.5904292457566669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4647486128784,
        "longitude": -80.2406105159362
      }
    },
    {
      "number": 17828,
      "class": "Bus",
      "name": "NEW CASTLE 19 1",
      "init": {
        "Vr": -0.871088273492003,
        "Vi": -0.5373776333532245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3392283714526,
        "longitude": -80.2301875292691
      }
    },
    {
      "number": 17829,
      "class": "Bus",
      "name": "AMISSVILLE 1 1",
      "init": {
        "Vr": -0.9451331404917698,
        "Vi": -0.39956097237687827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7382453976107,
        "longitude": -78.0028337935273
      }
    },
    {
      "number": 17830,
      "class": "Bus",
      "name": "AMISSVILLE 1 2",
      "init": {
        "Vr": -0.9451453962974878,
        "Vi": -0.3996361714960549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7382453976107,
        "longitude": -78.0028337935273
      }
    },
    {
      "number": 17831,
      "class": "Bus",
      "name": "AMISSVILLE 2 1",
      "init": {
        "Vr": -0.9353975596419051,
        "Vi": -0.4229947413177265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6690732446657,
        "longitude": -78.018224348286
      }
    },
    {
      "number": 17832,
      "class": "Bus",
      "name": "RAPIDAN 1",
      "init": {
        "Vr": -0.9445304528239394,
        "Vi": -0.41520174887467887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3272344955721,
        "longitude": -77.9374926579362
      }
    },
    {
      "number": 17833,
      "class": "Bus",
      "name": "REVA 1 1",
      "init": {
        "Vr": -0.9471965538704902,
        "Vi": -0.39619209854059767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5344027843012,
        "longitude": -78.1569020820341
      }
    },
    {
      "number": 17834,
      "class": "Bus",
      "name": "REVA 2 1",
      "init": {
        "Vr": -0.9478497202471057,
        "Vi": -0.39931949952997103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4964248689438,
        "longitude": -78.0699397102964
      }
    },
    {
      "number": 17835,
      "class": "Bus",
      "name": "RIXEYVILLE 1",
      "init": {
        "Vr": -0.9536895007279197,
        "Vi": -0.3771343748484218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5507205424804,
        "longitude": -78.0440591717494
      }
    },
    {
      "number": 17836,
      "class": "Bus",
      "name": "SPERRYVILLE 1",
      "init": {
        "Vr": -0.9325211953674483,
        "Vi": -0.43395741800476495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.585447086166,
        "longitude": -78.2950003658052
      }
    },
    {
      "number": 17837,
      "class": "Bus",
      "name": "COLUMBIA 13 1",
      "init": {
        "Vr": -0.906822511188598,
        "Vi": -0.49721056580911027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.714256077351,
        "longitude": -78.1275853953588
      }
    },
    {
      "number": 17838,
      "class": "Bus",
      "name": "DANVILLE 7 1",
      "init": {
        "Vr": -0.7703280602908088,
        "Vi": -0.6895432897252373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6212369822391,
        "longitude": -79.5876356653484
      }
    },
    {
      "number": 17839,
      "class": "Bus",
      "name": "DANVILLE 8 1",
      "init": {
        "Vr": -0.7785300237654256,
        "Vi": -0.6772395029453192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6518260553705,
        "longitude": -79.5985981788561
      }
    },
    {
      "number": 17840,
      "class": "Bus",
      "name": "DANVILLE 9 1",
      "init": {
        "Vr": -0.7070583796012442,
        "Vi": -0.7658986427097902
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5770564589889,
        "longitude": -79.6126068528875
      }
    },
    {
      "number": 17841,
      "class": "Bus",
      "name": "DANVILLE 9 2",
      "init": {
        "Vr": -0.7579025350281174,
        "Vi": -0.7083579557748437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5770564589889,
        "longitude": -79.6126068528875
      }
    },
    {
      "number": 17842,
      "class": "Bus",
      "name": "DANVILLE 9 3",
      "init": {
        "Vr": -0.7938449080132216,
        "Vi": -0.6676817208188978
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5770564589889,
        "longitude": -79.6126068528875
      }
    },
    {
      "number": 17843,
      "class": "Bus",
      "name": "DANVILLE 9 4",
      "init": {
        "Vr": -0.7938449080132215,
        "Vi": -0.6676817208188978
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5770564589889,
        "longitude": -79.6126068528875
      }
    },
    {
      "number": 17844,
      "class": "Bus",
      "name": "DANVILLE 9 5",
      "init": {
        "Vr": -0.7056717597141051,
        "Vi": -0.7681605979654605
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5770564589889,
        "longitude": -79.6126068528875
      }
    },
    {
      "number": 17845,
      "class": "Bus",
      "name": "DANVILLE 10 1",
      "init": {
        "Vr": -0.7557841169610484,
        "Vi": -0.7117448062531707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5546663686282,
        "longitude": -79.5915628971942
      }
    },
    {
      "number": 17846,
      "class": "Bus",
      "name": "DANVILLE 11 1",
      "init": {
        "Vr": -0.7704136743428531,
        "Vi": -0.684021049136061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5209280873147,
        "longitude": -79.5201661807768
      }
    },
    {
      "number": 17847,
      "class": "Bus",
      "name": "DANVILLE 11 2",
      "init": {
        "Vr": -0.7702984999416804,
        "Vi": -0.6842724602703089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5209280873147,
        "longitude": -79.5201661807768
      }
    },
    {
      "number": 17848,
      "class": "Bus",
      "name": "DANVILLE 12 1",
      "init": {
        "Vr": -0.7909043831200339,
        "Vi": -0.6645014423073375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5365612075238,
        "longitude": -79.4033250737846
      }
    },
    {
      "number": 17849,
      "class": "Bus",
      "name": "DANVILLE 13 1",
      "init": {
        "Vr": -0.7830904243659899,
        "Vi": -0.6753282661260034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6557844453735,
        "longitude": -79.401711817277
      }
    },
    {
      "number": 17850,
      "class": "Bus",
      "name": "DANVILLE 13 2",
      "init": {
        "Vr": -0.7830655865240632,
        "Vi": -0.6756102293595015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6557844453735,
        "longitude": -79.401711817277
      }
    },
    {
      "number": 17851,
      "class": "Bus",
      "name": "DANVILLE 14 1",
      "init": {
        "Vr": -0.7785109513650463,
        "Vi": -0.6776178981928404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5279967234518,
        "longitude": -79.4924321961318
      }
    },
    {
      "number": 17852,
      "class": "Bus",
      "name": "DANVILLE 14 2",
      "init": {
        "Vr": -0.7786196922780856,
        "Vi": -0.6773561433692882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5279967234518,
        "longitude": -79.4924321961318
      }
    },
    {
      "number": 17853,
      "class": "Bus",
      "name": "CLINTWOOD 1 1",
      "init": {
        "Vr": -0.6077912646853777,
        "Vi": -0.8403772640603664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1775757422404,
        "longitude": -82.5476352412939
      }
    },
    {
      "number": 17854,
      "class": "Bus",
      "name": "CLINTWOOD 2 1",
      "init": {
        "Vr": -0.6119153118654883,
        "Vi": -0.8366073577434616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1884789246786,
        "longitude": -82.4900276524879
      }
    },
    {
      "number": 17855,
      "class": "Bus",
      "name": "CLINTWOOD 3 1",
      "init": {
        "Vr": -0.6021847891445938,
        "Vi": -0.8451970374100864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1240929713973,
        "longitude": -82.4935007068111
      }
    },
    {
      "number": 17856,
      "class": "Bus",
      "name": "CLINTWOOD 3 2",
      "init": {
        "Vr": -0.6021402728204964,
        "Vi": -0.8452630600050555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1240929713973,
        "longitude": -82.4935007068111
      }
    },
    {
      "number": 17857,
      "class": "Bus",
      "name": "COEBURN 1 1",
      "init": {
        "Vr": -0.6228548336705835,
        "Vi": -0.8289357692053407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9782347499474,
        "longitude": -82.4258630903342
      }
    },
    {
      "number": 17858,
      "class": "Bus",
      "name": "COEBURN 2 1",
      "init": {
        "Vr": -0.6160232451805155,
        "Vi": -0.836014103054148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9524083936783,
        "longitude": -82.4810571458484
      }
    },
    {
      "number": 17859,
      "class": "Bus",
      "name": "COEBURN 3 1",
      "init": {
        "Vr": -0.6181374152037452,
        "Vi": -0.8346721922782057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8859128833494,
        "longitude": -82.4712959608742
      }
    },
    {
      "number": 17860,
      "class": "Bus",
      "name": "DANTE 1",
      "init": {
        "Vr": -0.6341773245401114,
        "Vi": -0.8212092001591622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0738400922308,
        "longitude": -82.2241832851584
      }
    },
    {
      "number": 17861,
      "class": "Bus",
      "name": "SAINT PAUL 1 1",
      "init": {
        "Vr": -0.6082480428667905,
        "Vi": -0.8416117300399598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9698122705528,
        "longitude": -82.3160288404088
      }
    },
    {
      "number": 17862,
      "class": "Bus",
      "name": "LINDEN 8 1",
      "init": {
        "Vr": -0.9401899946998368,
        "Vi": -0.40412240718717374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9955747561714,
        "longitude": -77.948920370468
      }
    },
    {
      "number": 17863,
      "class": "Bus",
      "name": "LINDEN 9 1",
      "init": {
        "Vr": -0.9266608112617759,
        "Vi": -0.44029998027538314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9549548776767,
        "longitude": -78.0256776056682
      }
    },
    {
      "number": 17864,
      "class": "Bus",
      "name": "FLOYD 1 1",
      "init": {
        "Vr": -0.7812414102553946,
        "Vi": -0.6773218980778656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9737807458408,
        "longitude": -80.3190653330401
      }
    },
    {
      "number": 17865,
      "class": "Bus",
      "name": "FLOYD 1 2",
      "init": {
        "Vr": -0.7812144660943642,
        "Vi": -0.6774144321748169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9737807458408,
        "longitude": -80.3190653330401
      }
    },
    {
      "number": 17866,
      "class": "Bus",
      "name": "FLOYD 2 1",
      "init": {
        "Vr": -0.7703592877939058,
        "Vi": -0.6913411010343854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8872602177781,
        "longitude": -80.4124222020859
      }
    },
    {
      "number": 17867,
      "class": "Bus",
      "name": "FLOYD 2 2",
      "init": {
        "Vr": -0.7703335694746254,
        "Vi": -0.691448096074532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8872602177781,
        "longitude": -80.4124222020859
      }
    },
    {
      "number": 17868,
      "class": "Bus",
      "name": "FLOYD 3 1",
      "init": {
        "Vr": -0.7766437681319994,
        "Vi": -0.6847386531577215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8940897195057,
        "longitude": -80.2850369474473
      }
    },
    {
      "number": 17869,
      "class": "Bus",
      "name": "RADFORD 1 1",
      "init": {
        "Vr": -0.7246674670009545,
        "Vi": -0.749880304597748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624530712675,
        "longitude": -80.5841722331937
      }
    },
    {
      "number": 17870,
      "class": "Bus",
      "name": "RADFORD 2 1",
      "init": {
        "Vr": -0.7855576604994937,
        "Vi": -0.6720897680184237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0421334539481,
        "longitude": -80.4270792674315
      }
    },
    {
      "number": 17871,
      "class": "Bus",
      "name": "RADFORD 3 1",
      "init": {
        "Vr": -0.7267556432325867,
        "Vi": -0.7461228807692036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.10896842805,
        "longitude": -80.5893419725326
      }
    },
    {
      "number": 17872,
      "class": "Bus",
      "name": "RADFORD 4 1",
      "init": {
        "Vr": -0.7280923618005817,
        "Vi": -0.7435891303874574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.135053224764,
        "longitude": -80.5506458349401
      }
    },
    {
      "number": 17873,
      "class": "Bus",
      "name": "RINER 1",
      "init": {
        "Vr": -0.7866189552381704,
        "Vi": -0.6705416359186389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.038113271786,
        "longitude": -80.354163208488
      }
    },
    {
      "number": 17874,
      "class": "Bus",
      "name": "RINER 2",
      "init": {
        "Vr": -0.7866307660567652,
        "Vi": -0.6704708083429219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.038113271786,
        "longitude": -80.354163208488
      }
    },
    {
      "number": 17875,
      "class": "Bus",
      "name": "SHAWSVILLE 1",
      "init": {
        "Vr": -0.7848820754447113,
        "Vi": -0.6721021044626233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0731784970523,
        "longitude": -80.2625550823971
      }
    },
    {
      "number": 17876,
      "class": "Bus",
      "name": "BREMO BLUFF 1 1",
      "init": {
        "Vr": -0.8959505236100762,
        "Vi": -0.5215431060194539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7351223514716,
        "longitude": -78.2329001229585
      }
    },
    {
      "number": 17877,
      "class": "Bus",
      "name": "KENTS STORE 1",
      "init": {
        "Vr": -0.894423045527152,
        "Vi": -0.5222720181288942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8864008588576,
        "longitude": -78.1315801775338
      }
    },
    {
      "number": 17878,
      "class": "Bus",
      "name": "KENTS STORE 2",
      "init": {
        "Vr": -0.8944312853351718,
        "Vi": -0.5222143196467166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8864008588576,
        "longitude": -78.1315801775338
      }
    },
    {
      "number": 17879,
      "class": "Bus",
      "name": "LOUISA 1 1",
      "init": {
        "Vr": -0.9045791632331796,
        "Vi": -0.49476955535960565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9858668235418,
        "longitude": -78.1303924531109
      }
    },
    {
      "number": 17880,
      "class": "Bus",
      "name": "LOUISA 1 2",
      "init": {
        "Vr": -0.9046277422045363,
        "Vi": -0.49493947506337127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9858668235418,
        "longitude": -78.1303924531109
      }
    },
    {
      "number": 17881,
      "class": "Bus",
      "name": "LOUISA 2 1",
      "init": {
        "Vr": -0.9118247910013533,
        "Vi": -0.4812821656846995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9813096986299,
        "longitude": -78.070809278906
      }
    },
    {
      "number": 17882,
      "class": "Bus",
      "name": "LOUISA 3 1",
      "init": {
        "Vr": -0.9158644443308596,
        "Vi": -0.473493552290936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.956431770794,
        "longitude": -78.0296413046406
      }
    },
    {
      "number": 17883,
      "class": "Bus",
      "name": "PALMYRA 8 1",
      "init": {
        "Vr": -0.8862944974572866,
        "Vi": -0.5402741106288095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8734197029926,
        "longitude": -78.2888804140165
      }
    },
    {
      "number": 17884,
      "class": "Bus",
      "name": "PALMYRA 9 1",
      "init": {
        "Vr": -0.8841005458669647,
        "Vi": -0.5452233694374687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8378470748886,
        "longitude": -78.3308914911206
      }
    },
    {
      "number": 17885,
      "class": "Bus",
      "name": "PALMYRA 10 1",
      "init": {
        "Vr": -0.9024019445086296,
        "Vi": -0.5025330961144849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9780520638234,
        "longitude": -78.2853252833456
      }
    },
    {
      "number": 17886,
      "class": "Bus",
      "name": "PALMYRA 11 1",
      "init": {
        "Vr": -0.8875637372598671,
        "Vi": -0.5380771320427933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8726447369414,
        "longitude": -78.2371667162047
      }
    },
    {
      "number": 17887,
      "class": "Bus",
      "name": "BASSETT 1 1",
      "init": {
        "Vr": -0.7298398433588451,
        "Vi": -0.7344174588017482
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7837801468393,
        "longitude": -80.0021683220729
      }
    },
    {
      "number": 17888,
      "class": "Bus",
      "name": "BASSETT 1 2",
      "init": {
        "Vr": -0.7713975920137826,
        "Vi": -0.7060299589549834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7837801468393,
        "longitude": -80.0021683220729
      }
    },
    {
      "number": 17889,
      "class": "Bus",
      "name": "BASSETT 1 3",
      "init": {
        "Vr": -0.7298831334629087,
        "Vi": -0.7342245930334651
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7837801468393,
        "longitude": -80.0021683220729
      }
    },
    {
      "number": 17890,
      "class": "Bus",
      "name": "BASSETT 2 1",
      "init": {
        "Vr": -0.7734306609295875,
        "Vi": -0.6897060759680802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8034603133955,
        "longitude": -80.086606962935
      }
    },
    {
      "number": 17891,
      "class": "Bus",
      "name": "BOONES MILL 1 1",
      "init": {
        "Vr": -0.8605251963946002,
        "Vi": -0.5677249286778496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1009298566295,
        "longitude": -80.0684028580963
      }
    },
    {
      "number": 17892,
      "class": "Bus",
      "name": "BOONES MILL 2 1",
      "init": {
        "Vr": -0.8417164735996985,
        "Vi": -0.5943892342783665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.086773299736,
        "longitude": -79.9518573202312
      }
    },
    {
      "number": 17893,
      "class": "Bus",
      "name": "BOONES MILL 2 2",
      "init": {
        "Vr": -0.8417097421173613,
        "Vi": -0.5942144759087694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.086773299736,
        "longitude": -79.9518573202312
      }
    },
    {
      "number": 17894,
      "class": "Bus",
      "name": "FERRUM 1 1",
      "init": {
        "Vr": -0.7770549909300735,
        "Vi": -0.6966349441555968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8366187650355,
        "longitude": -79.9597236022653
      }
    },
    {
      "number": 17895,
      "class": "Bus",
      "name": "FERRUM 1 2",
      "init": {
        "Vr": -0.7770795954200073,
        "Vi": -0.6965735000938177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8366187650355,
        "longitude": -79.9597236022653
      }
    },
    {
      "number": 17896,
      "class": "Bus",
      "name": "FERRUM 2 1",
      "init": {
        "Vr": -0.7745258416936806,
        "Vi": -0.6936591184299475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17897,
      "class": "Bus",
      "name": "FERRUM 2 2",
      "init": {
        "Vr": -0.78320674519704,
        "Vi": -0.6782496715513526
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17898,
      "class": "Bus",
      "name": "FERRUM 2 3",
      "init": {
        "Vr": -0.775272607899906,
        "Vi": -0.6923335359005931
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17899,
      "class": "Bus",
      "name": "FERRUM 2 4",
      "init": {
        "Vr": -0.7752726078999059,
        "Vi": -0.692333535900593
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17900,
      "class": "Bus",
      "name": "FERRUM 2 5",
      "init": {
        "Vr": -0.7744892748636465,
        "Vi": -0.6937745461639365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17901,
      "class": "Bus",
      "name": "FERRUM 2 7",
      "init": {
        "Vr": -0.7745258416936806,
        "Vi": -0.6936591184299475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9277272194394,
        "longitude": -80.0776210096411
      }
    },
    {
      "number": 17902,
      "class": "Bus",
      "name": "MARTINSVILLE 1 1",
      "init": {
        "Vr": -0.7953448489286155,
        "Vi": -0.6592610323412581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7926377984684,
        "longitude": -79.8299628658845
      }
    },
    {
      "number": 17903,
      "class": "Bus",
      "name": "MARTINSVILLE 1 2",
      "init": {
        "Vr": -0.795296984864391,
        "Vi": -0.6595493062238675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7926377984684,
        "longitude": -79.8299628658845
      }
    },
    {
      "number": 17904,
      "class": "Bus",
      "name": "MARTINSVILLE 2 1",
      "init": {
        "Vr": -0.788667610556899,
        "Vi": -0.6732986345224043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6719297437747,
        "longitude": -79.8416958973076
      }
    },
    {
      "number": 17905,
      "class": "Bus",
      "name": "MARTINSVILLE 2 2",
      "init": {
        "Vr": -0.7887082696732879,
        "Vi": -0.6730358252850516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6719297437747,
        "longitude": -79.8416958973076
      }
    },
    {
      "number": 17906,
      "class": "Bus",
      "name": "MARTINSVILLE 3 1",
      "init": {
        "Vr": -0.7936792652095472,
        "Vi": -0.6622631431427526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7809266412185,
        "longitude": -79.8690248981146
      }
    },
    {
      "number": 17907,
      "class": "Bus",
      "name": "MARTINSVILLE 3 2",
      "init": {
        "Vr": -0.7937723570096815,
        "Vi": -0.6620100297982086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7809266412185,
        "longitude": -79.8690248981146
      }
    },
    {
      "number": 17908,
      "class": "Bus",
      "name": "MARTINSVILLE 4 1",
      "init": {
        "Vr": -0.7960463233398483,
        "Vi": -0.6630265498157111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.702567729823,
        "longitude": -79.8068918427354
      }
    },
    {
      "number": 17909,
      "class": "Bus",
      "name": "PENHOOK 1 1",
      "init": {
        "Vr": -0.8069876032992067,
        "Vi": -0.6441120259012166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8584317953386,
        "longitude": -79.6631408010787
      }
    },
    {
      "number": 17910,
      "class": "Bus",
      "name": "PENHOOK 2 1",
      "init": {
        "Vr": -0.8110525324625085,
        "Vi": -0.6410289931261401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9691705626733,
        "longitude": -79.5710967280442
      }
    },
    {
      "number": 17911,
      "class": "Bus",
      "name": "PENHOOK 3 1",
      "init": {
        "Vr": -0.809187640283791,
        "Vi": -0.6421120319126081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9670109558541,
        "longitude": -79.6622211632304
      }
    },
    {
      "number": 17912,
      "class": "Bus",
      "name": "ROCKY MOUNT 1 1",
      "init": {
        "Vr": -0.7925737528980644,
        "Vi": -0.6633472280805479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.774883494999,
        "longitude": -79.9198085332985
      }
    },
    {
      "number": 17913,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 1",
      "init": {
        "Vr": -0.8175299880166206,
        "Vi": -0.6329313858409787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17914,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 2",
      "init": {
        "Vr": -0.8190625565602297,
        "Vi": -0.629106162760261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17915,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 3",
      "init": {
        "Vr": -0.8239201562037125,
        "Vi": -0.6197922714834248
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17916,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 4",
      "init": {
        "Vr": -0.818104624250745,
        "Vi": -0.6317009622107089
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17917,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 5",
      "init": {
        "Vr": -0.8174793532308983,
        "Vi": -0.6331121919878472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17918,
      "class": "Bus",
      "name": "ROCKY MOUNT 2 7",
      "init": {
        "Vr": -0.8175299880166206,
        "Vi": -0.6329313858409787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9736225959801,
        "longitude": -79.8496534990871
      }
    },
    {
      "number": 17919,
      "class": "Bus",
      "name": "ROCKY MOUNT 3 1",
      "init": {
        "Vr": -0.7745806268599353,
        "Vi": -0.6907495508902571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9252090821401,
        "longitude": -79.9882052003973
      }
    },
    {
      "number": 17920,
      "class": "Bus",
      "name": "ROCKY MOUNT 3 2",
      "init": {
        "Vr": -0.7746033326437609,
        "Vi": -0.690562024185801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9252090821401,
        "longitude": -79.9882052003973
      }
    },
    {
      "number": 17921,
      "class": "Bus",
      "name": "ROCKY MOUNT 4 1",
      "init": {
        "Vr": -0.7974362505880316,
        "Vi": -0.6664596121440982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8869319070878,
        "longitude": -79.8373810853071
      }
    },
    {
      "number": 17922,
      "class": "Bus",
      "name": "WIRTZ 1 1",
      "init": {
        "Vr": -0.8048641979911741,
        "Vi": -0.6527772050258129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0001004637977,
        "longitude": -79.7687943659664
      }
    },
    {
      "number": 17923,
      "class": "Bus",
      "name": "WIRTZ 2 1",
      "init": {
        "Vr": -0.8155261993996108,
        "Vi": -0.6351667928133996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0808051866198,
        "longitude": -79.7928070753626
      }
    },
    {
      "number": 17924,
      "class": "Bus",
      "name": "CLEAR BROOK 1",
      "init": {
        "Vr": -0.959393304291762,
        "Vi": -0.3927616807504654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2745977899067,
        "longitude": -78.0632513252946
      }
    },
    {
      "number": 17925,
      "class": "Bus",
      "name": "CLEAR BROOK 2",
      "init": {
        "Vr": -0.9593750362375569,
        "Vi": -0.3926739607236072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2745977899067,
        "longitude": -78.0632513252946
      }
    },
    {
      "number": 17926,
      "class": "Bus",
      "name": "CROSS JUNCTION 1 1",
      "init": {
        "Vr": -0.8784486784911623,
        "Vi": -0.5396193521780279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3045477605362,
        "longitude": -78.4351282833919
      }
    },
    {
      "number": 17927,
      "class": "Bus",
      "name": "CROSS JUNCTION 1 2",
      "init": {
        "Vr": -0.8784259956636389,
        "Vi": -0.5395178793473848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3045477605362,
        "longitude": -78.4351282833919
      }
    },
    {
      "number": 17928,
      "class": "Bus",
      "name": "CROSS JUNCTION 2 1",
      "init": {
        "Vr": -0.92165710082972,
        "Vi": -0.4738976358089015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3948785821777,
        "longitude": -78.2293452081837
      }
    },
    {
      "number": 17929,
      "class": "Bus",
      "name": "CROSS JUNCTION 3 1",
      "init": {
        "Vr": -0.9059699038979451,
        "Vi": -0.5107025393358652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4342698884863,
        "longitude": -78.3294277390384
      }
    },
    {
      "number": 17930,
      "class": "Bus",
      "name": "CROSS JUNCTION 3 2",
      "init": {
        "Vr": -0.9059718315087095,
        "Vi": -0.5106638084126714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4342698884863,
        "longitude": -78.3294277390384
      }
    },
    {
      "number": 17931,
      "class": "Bus",
      "name": "MIDDLETOWN 35 1",
      "init": {
        "Vr": -0.8992266870780188,
        "Vi": -0.5198056647226335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.998688517226,
        "longitude": -78.2680554349846
      }
    },
    {
      "number": 17932,
      "class": "Bus",
      "name": "MIDDLETOWN 35 2",
      "init": {
        "Vr": -0.8992349543144779,
        "Vi": -0.5197601348431393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.998688517226,
        "longitude": -78.2680554349846
      }
    },
    {
      "number": 17933,
      "class": "Bus",
      "name": "STEPHENS CITY 1 1",
      "init": {
        "Vr": -0.9008534271628156,
        "Vi": -0.5117425509672164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0306869081306,
        "longitude": -78.1691411151831
      }
    },
    {
      "number": 17934,
      "class": "Bus",
      "name": "STEPHENS CITY 1 2",
      "init": {
        "Vr": -0.9008397813568699,
        "Vi": -0.5119286531934117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0306869081306,
        "longitude": -78.1691411151831
      }
    },
    {
      "number": 17935,
      "class": "Bus",
      "name": "STEPHENS CITY 2 1",
      "init": {
        "Vr": -0.9100188860738941,
        "Vi": -0.5005594235926969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0940585556014,
        "longitude": -78.2190984767306
      }
    },
    {
      "number": 17936,
      "class": "Bus",
      "name": "STEPHENS CITY 3 1",
      "init": {
        "Vr": -0.9174033236743377,
        "Vi": -0.47412859127182805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0955146732308,
        "longitude": -78.1852085088801
      }
    },
    {
      "number": 17937,
      "class": "Bus",
      "name": "STEPHENS CITY 3 2",
      "init": {
        "Vr": -0.9173930355958629,
        "Vi": -0.4739451155043771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0955146732308,
        "longitude": -78.1852085088801
      }
    },
    {
      "number": 17938,
      "class": "Bus",
      "name": "WINCHESTER 4 1",
      "init": {
        "Vr": -0.8997924614876632,
        "Vi": -0.5090789052694229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1501026667481,
        "longitude": -78.344544054876
      }
    },
    {
      "number": 17939,
      "class": "Bus",
      "name": "WINCHESTER 5 1",
      "init": {
        "Vr": -0.9174484263705546,
        "Vi": -0.48773707187189586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1433382551029,
        "longitude": -78.2402426759477
      }
    },
    {
      "number": 17940,
      "class": "Bus",
      "name": "WINCHESTER 6 1",
      "init": {
        "Vr": -0.9105442814804295,
        "Vi": -0.5013795480444017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1410245521844,
        "longitude": -78.2877850343255
      }
    },
    {
      "number": 17941,
      "class": "Bus",
      "name": "WINCHESTER 7 1",
      "init": {
        "Vr": -0.8733071214990736,
        "Vi": -0.5559518461806271
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432799525827,
        "longitude": -78.2668970832918
      }
    },
    {
      "number": 17942,
      "class": "Bus",
      "name": "WINCHESTER 7 2",
      "init": {
        "Vr": -0.911347186039197,
        "Vi": -0.5026234236303598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432799525827,
        "longitude": -78.2668970832918
      }
    },
    {
      "number": 17943,
      "class": "Bus",
      "name": "WINCHESTER 7 3",
      "init": {
        "Vr": -0.8733214090056921,
        "Vi": -0.5556695864073784
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432799525827,
        "longitude": -78.2668970832918
      }
    },
    {
      "number": 17944,
      "class": "Bus",
      "name": "WINCHESTER 8 1",
      "init": {
        "Vr": -0.9392825864605295,
        "Vi": -0.43456281281936177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2875759209581,
        "longitude": -78.2194709171829
      }
    },
    {
      "number": 17945,
      "class": "Bus",
      "name": "WINCHESTER 9 1",
      "init": {
        "Vr": -0.9501197220950386,
        "Vi": -0.4128400923587773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.292257878471,
        "longitude": -78.1086372616883
      }
    },
    {
      "number": 17946,
      "class": "Bus",
      "name": "WINCHESTER 9 2",
      "init": {
        "Vr": -0.9500227073589462,
        "Vi": -0.4126579039079125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.292257878471,
        "longitude": -78.1086372616883
      }
    },
    {
      "number": 17947,
      "class": "Bus",
      "name": "WINCHESTER 10 1",
      "init": {
        "Vr": -0.9446660591459747,
        "Vi": -0.4220228697403947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2304488957869,
        "longitude": -78.1442879634209
      }
    },
    {
      "number": 17948,
      "class": "Bus",
      "name": "WINCHESTER 10 2",
      "init": {
        "Vr": -0.9446636576280963,
        "Vi": -0.42179652241632176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2304488957869,
        "longitude": -78.1442879634209
      }
    },
    {
      "number": 17949,
      "class": "Bus",
      "name": "WINCHESTER 11 1",
      "init": {
        "Vr": -0.9324162020715783,
        "Vi": -0.45951970903414346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2096679268982,
        "longitude": -78.2366186158675
      }
    },
    {
      "number": 17950,
      "class": "Bus",
      "name": "WINCHESTER 11 2",
      "init": {
        "Vr": -0.9324116107849645,
        "Vi": -0.45927022455499095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2096679268982,
        "longitude": -78.2366186158675
      }
    },
    {
      "number": 17951,
      "class": "Bus",
      "name": "WINCHESTER 12 1",
      "init": {
        "Vr": -0.9385284923439157,
        "Vi": -0.4401004022943088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1987486942038,
        "longitude": -78.1547704858788
      }
    },
    {
      "number": 17952,
      "class": "Bus",
      "name": "WINCHESTER 13 1",
      "init": {
        "Vr": -0.9365037774105256,
        "Vi": -0.4405050340588668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2657997914594,
        "longitude": -78.2189061345473
      }
    },
    {
      "number": 17953,
      "class": "Bus",
      "name": "PEARISBURG 1 1",
      "init": {
        "Vr": -0.7238244712836946,
        "Vi": -0.7428519459454562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.30673415608,
        "longitude": -80.7508626621367
      }
    },
    {
      "number": 17954,
      "class": "Bus",
      "name": "PEARISBURG 1 2",
      "init": {
        "Vr": -0.7237950625654991,
        "Vi": -0.7429597228376557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.30673415608,
        "longitude": -80.7508626621367
      }
    },
    {
      "number": 17955,
      "class": "Bus",
      "name": "PEARISBURG 2 1",
      "init": {
        "Vr": -0.7190425254054148,
        "Vi": -0.7487700479392795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2303142187358,
        "longitude": -80.7456297909249
      }
    },
    {
      "number": 17956,
      "class": "Bus",
      "name": "PEARISBURG 3 1",
      "init": {
        "Vr": -0.7149628782557824,
        "Vi": -0.7544606127036659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2531166480762,
        "longitude": -80.8878688091631
      }
    },
    {
      "number": 17957,
      "class": "Bus",
      "name": "PEMBROKE 6 1",
      "init": {
        "Vr": -0.7396210014729101,
        "Vi": -0.7156333247044753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2810856074848,
        "longitude": -80.6402820022916
      }
    },
    {
      "number": 17958,
      "class": "Bus",
      "name": "PEMBROKE 6 2",
      "init": {
        "Vr": -0.7396617929670454,
        "Vi": -0.7155313393298574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2810856074848,
        "longitude": -80.6402820022916
      }
    },
    {
      "number": 17959,
      "class": "Bus",
      "name": "PEMBROKE 7 1",
      "init": {
        "Vr": -0.7341653249150865,
        "Vi": -0.7266551955049118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3688373523018,
        "longitude": -80.6626213877403
      }
    },
    {
      "number": 17960,
      "class": "Bus",
      "name": "PEMBROKE 7 2",
      "init": {
        "Vr": -0.7341627342810505,
        "Vi": -0.7267208484105548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3688373523018,
        "longitude": -80.6626213877403
      }
    },
    {
      "number": 17961,
      "class": "Bus",
      "name": "GOOCHLAND 1 1",
      "init": {
        "Vr": -0.9230135272127933,
        "Vi": -0.46230695771938224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7928819411085,
        "longitude": -78.023343215695
      }
    },
    {
      "number": 17962,
      "class": "Bus",
      "name": "GOOCHLAND 2 1",
      "init": {
        "Vr": -0.9181510561510032,
        "Vi": -0.474224289478946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7210736131558,
        "longitude": -78.0026644473509
      }
    },
    {
      "number": 17963,
      "class": "Bus",
      "name": "GOOCHLAND 3 1",
      "init": {
        "Vr": -0.9110319324189349,
        "Vi": -0.48525532367452073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.609224946101,
        "longitude": -78.0306996813595
      }
    },
    {
      "number": 17964,
      "class": "Bus",
      "name": "INDEPENDENCE 1 1",
      "init": {
        "Vr": -0.7104131963417644,
        "Vi": -0.7527401168516024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6946775449684,
        "longitude": -81.1376342589392
      }
    },
    {
      "number": 17965,
      "class": "Bus",
      "name": "INDEPENDENCE 2 1",
      "init": {
        "Vr": -0.7157010775303612,
        "Vi": -0.7502169818956611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6518007677438,
        "longitude": -81.2375274492368
      }
    },
    {
      "number": 17966,
      "class": "Bus",
      "name": "INDEPENDENCE 3 1",
      "init": {
        "Vr": -0.7231270655651872,
        "Vi": -0.7480674441769092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5399853108344,
        "longitude": -81.1751501653538
      }
    },
    {
      "number": 17967,
      "class": "Bus",
      "name": "INDEPENDENCE 3 2",
      "init": {
        "Vr": -0.7229166362090426,
        "Vi": -0.7479852641227771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5399853108344,
        "longitude": -81.1751501653538
      }
    },
    {
      "number": 17968,
      "class": "Bus",
      "name": "MOUTH OF WILSON 1",
      "init": {
        "Vr": -0.7225420372302311,
        "Vi": -0.7432560708360963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6371740174698,
        "longitude": -81.4350460109096
      }
    },
    {
      "number": 17969,
      "class": "Bus",
      "name": "MOUTH OF WILSON 2",
      "init": {
        "Vr": -0.7224978311159465,
        "Vi": -0.7433400514909675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6371740174698,
        "longitude": -81.4350460109096
      }
    },
    {
      "number": 17970,
      "class": "Bus",
      "name": "STANARDSVILLE 1 1",
      "init": {
        "Vr": -0.9094768123722617,
        "Vi": -0.48166843969711803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3426162466515,
        "longitude": -78.4962991887639
      }
    },
    {
      "number": 17971,
      "class": "Bus",
      "name": "STANARDSVILLE 1 2",
      "init": {
        "Vr": -0.909477617149537,
        "Vi": -0.48158493127071195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3426162466515,
        "longitude": -78.4962991887639
      }
    },
    {
      "number": 17972,
      "class": "Bus",
      "name": "STANARDSVILLE 2 1",
      "init": {
        "Vr": -0.9156468171177129,
        "Vi": -0.47890535375096854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2536984212337,
        "longitude": -78.552118228176
      }
    },
    {
      "number": 17973,
      "class": "Bus",
      "name": "STANARDSVILLE 2 2",
      "init": {
        "Vr": -0.9156533501829505,
        "Vi": -0.47899774280511814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2536984212337,
        "longitude": -78.552118228176
      }
    },
    {
      "number": 17974,
      "class": "Bus",
      "name": "ALTON 4 1",
      "init": {
        "Vr": -0.7974292240114889,
        "Vi": -0.6653654044685481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5841673489738,
        "longitude": -78.9693450680128
      }
    },
    {
      "number": 17975,
      "class": "Bus",
      "name": "ALTON 4 2",
      "init": {
        "Vr": -0.7974551623546638,
        "Vi": -0.6652935955069451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5841673489738,
        "longitude": -78.9693450680128
      }
    },
    {
      "number": 17976,
      "class": "Bus",
      "name": "CLOVER 1 1",
      "init": {
        "Vr": -0.8425649976698224,
        "Vi": -0.602008458535563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8781707753386,
        "longitude": -78.7966040266128
      }
    },
    {
      "number": 17977,
      "class": "Bus",
      "name": "GRETNA 1 1",
      "init": {
        "Vr": -0.8075567894126474,
        "Vi": -0.6437119944433359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9153948474971,
        "longitude": -79.3026442838793
      }
    },
    {
      "number": 17978,
      "class": "Bus",
      "name": "GRETNA 2 1",
      "init": {
        "Vr": -0.8192018614466161,
        "Vi": -0.6291193781339515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9674513845815,
        "longitude": -79.4164369012174
      }
    },
    {
      "number": 17979,
      "class": "Bus",
      "name": "GRETNA 2 2",
      "init": {
        "Vr": -0.81916219360981,
        "Vi": -0.6292108552083316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9674513845815,
        "longitude": -79.4164369012174
      }
    },
    {
      "number": 17980,
      "class": "Bus",
      "name": "GRETNA 3 1",
      "init": {
        "Vr": -0.8060662326086638,
        "Vi": -0.6456570639662699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9163802845677,
        "longitude": -79.2583209184102
      }
    },
    {
      "number": 17981,
      "class": "Bus",
      "name": "HALIFAX 4 1",
      "init": {
        "Vr": -0.8331781678431935,
        "Vi": -0.6136238060543484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8194501510128,
        "longitude": -78.9260060764219
      }
    },
    {
      "number": 17982,
      "class": "Bus",
      "name": "HALIFAX 5 1",
      "init": {
        "Vr": -0.8237788316695548,
        "Vi": -0.6270021536194335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7778956244313,
        "longitude": -78.9041546089322
      }
    },
    {
      "number": 17983,
      "class": "Bus",
      "name": "NATHALIE 1 1",
      "init": {
        "Vr": -0.8179774234899981,
        "Vi": -0.6298121653817433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9192218312162,
        "longitude": -78.9865853810294
      }
    },
    {
      "number": 17984,
      "class": "Bus",
      "name": "NATHALIE 2 1",
      "init": {
        "Vr": -0.8291039796824061,
        "Vi": -0.6117399150457543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0324881272853,
        "longitude": -79.0558479834944
      }
    },
    {
      "number": 17985,
      "class": "Bus",
      "name": "SCOTTSBURG 1 1",
      "init": {
        "Vr": -0.8172094331095735,
        "Vi": -0.6355802960893385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7582672200716,
        "longitude": -78.7251882695962
      }
    },
    {
      "number": 17986,
      "class": "Bus",
      "name": "SOUTH BOSTON 1 1",
      "init": {
        "Vr": -0.8224695452017432,
        "Vi": -0.6287423218872735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7506021629289,
        "longitude": -78.9573432938673
      }
    },
    {
      "number": 17987,
      "class": "Bus",
      "name": "SOUTH BOSTON 2 1",
      "init": {
        "Vr": -0.8057039948997935,
        "Vi": -0.653357172359136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6064934828332,
        "longitude": -78.8566667340504
      }
    },
    {
      "number": 17988,
      "class": "Bus",
      "name": "SOUTH BOSTON 3 1",
      "init": {
        "Vr": -0.8103150977904947,
        "Vi": -0.6448471493755854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6887467482772,
        "longitude": -78.9611503603228
      }
    },
    {
      "number": 17989,
      "class": "Bus",
      "name": "SUTHERLIN 1",
      "init": {
        "Vr": -0.8205718311764088,
        "Vi": -0.6291511403844883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.733880995785,
        "longitude": -79.2089689710353
      }
    },
    {
      "number": 17990,
      "class": "Bus",
      "name": "VERNON HILL 1",
      "init": {
        "Vr": -0.8253875784844903,
        "Vi": -0.622495094715819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7463250744023,
        "longitude": -79.0796819112724
      }
    },
    {
      "number": 17991,
      "class": "Bus",
      "name": "VIRGILINA 1",
      "init": {
        "Vr": -0.8101762677940367,
        "Vi": -0.6487655950471187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4990249868905,
        "longitude": -78.766821895798
      }
    },
    {
      "number": 17992,
      "class": "Bus",
      "name": "HARRISONBURG 1 1",
      "init": {
        "Vr": -0.8650223136060782,
        "Vi": -0.5677116457302195
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.415803693991,
        "longitude": -78.9198963386282
      }
    },
    {
      "number": 17993,
      "class": "Bus",
      "name": "HARRISONBURG 1 2",
      "init": {
        "Vr": -0.884309830627104,
        "Vi": -0.5398139766582719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.415803693991,
        "longitude": -78.9198963386282
      }
    },
    {
      "number": 17994,
      "class": "Bus",
      "name": "HARRISONBURG 1 3",
      "init": {
        "Vr": -0.8650234283859408,
        "Vi": -0.5695556308115316
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.415803693991,
        "longitude": -78.9198963386282
      }
    },
    {
      "number": 17995,
      "class": "Bus",
      "name": "HARRISONBURG 2 1",
      "init": {
        "Vr": -0.8902003637110464,
        "Vi": -0.5193131292145946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3307098079526,
        "longitude": -78.8479228404082
      }
    },
    {
      "number": 17996,
      "class": "Bus",
      "name": "HARRISONBURG 3 1",
      "init": {
        "Vr": -0.8911040968223066,
        "Vi": -0.5197423523689005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3161051780019,
        "longitude": -78.8342837847688
      }
    },
    {
      "number": 17997,
      "class": "Bus",
      "name": "HARRISONBURG 3 2",
      "init": {
        "Vr": -0.8910893343131975,
        "Vi": -0.5192952818147675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3161051780019,
        "longitude": -78.8342837847688
      }
    },
    {
      "number": 17998,
      "class": "Bus",
      "name": "HARRISONBURG 4 1",
      "init": {
        "Vr": -0.8974027185861462,
        "Vi": -0.5024868243307871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4524498600047,
        "longitude": -78.8163836257142
      }
    },
    {
      "number": 17999,
      "class": "Bus",
      "name": "HARRISONBURG 5 1",
      "init": {
        "Vr": -0.8811645001563692,
        "Vi": -0.5327516516158829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4253537956323,
        "longitude": -78.9544942745885
      }
    },
    {
      "number": 18000,
      "class": "Bus",
      "name": "HARRISONBURG 6 1",
      "init": {
        "Vr": -0.9012672124792541,
        "Vi": -0.5082096634951572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.527722172314,
        "longitude": -78.8388125162755
      }
    },
    {
      "number": 18001,
      "class": "Bus",
      "name": "HARRISONBURG 7 1",
      "init": {
        "Vr": -0.8932967494102793,
        "Vi": -0.5183057452245411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4776018698917,
        "longitude": -78.8917448761799
      }
    },
    {
      "number": 18002,
      "class": "Bus",
      "name": "HARRISONBURG 7 2",
      "init": {
        "Vr": -0.8933423158721425,
        "Vi": -0.518531922140979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4776018698917,
        "longitude": -78.8917448761799
      }
    },
    {
      "number": 18003,
      "class": "Bus",
      "name": "HARRISONBURG 8 1",
      "init": {
        "Vr": -0.9066394566122286,
        "Vi": -0.4975001106843914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5419123125215,
        "longitude": -78.9100204424745
      }
    },
    {
      "number": 18004,
      "class": "Bus",
      "name": "AXTON 1 1",
      "init": {
        "Vr": -0.7740147574147462,
        "Vi": -0.688182254662455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6111493741468,
        "longitude": -79.6783069607036
      }
    },
    {
      "number": 18005,
      "class": "Bus",
      "name": "AXTON 1 2",
      "init": {
        "Vr": -0.7740303298939623,
        "Vi": -0.6880989218229825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6111493741468,
        "longitude": -79.6783069607036
      }
    },
    {
      "number": 18006,
      "class": "Bus",
      "name": "AXTON 2 1",
      "init": {
        "Vr": -0.7959032376688614,
        "Vi": -0.660668718070734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7152834725361,
        "longitude": -79.7510941272266
      }
    },
    {
      "number": 18007,
      "class": "Bus",
      "name": "AXTON 2 2",
      "init": {
        "Vr": -0.7959152329904396,
        "Vi": -0.6605901072197541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7152834725361,
        "longitude": -79.7510941272266
      }
    },
    {
      "number": 18008,
      "class": "Bus",
      "name": "COLLINSVILLE 1 1",
      "init": {
        "Vr": -0.7901001916328149,
        "Vi": -0.6687482603568176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7330644107843,
        "longitude": -79.915507074548
      }
    },
    {
      "number": 18009,
      "class": "Bus",
      "name": "COLLINSVILLE 2 1",
      "init": {
        "Vr": -0.7922922935332051,
        "Vi": -0.6653413597640073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7237219222274,
        "longitude": -79.8639738277233
      }
    },
    {
      "number": 18010,
      "class": "Bus",
      "name": "COLLINSVILLE 3 1",
      "init": {
        "Vr": -0.7849226542962356,
        "Vi": -0.6743208769779389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6759623368129,
        "longitude": -79.9466587950762
      }
    },
    {
      "number": 18011,
      "class": "Bus",
      "name": "RIDGEWAY 1 1",
      "init": {
        "Vr": -0.7765615425740935,
        "Vi": -0.684520869797124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.58253125094,
        "longitude": -79.9349749428522
      }
    },
    {
      "number": 18012,
      "class": "Bus",
      "name": "RIDGEWAY 2 1",
      "init": {
        "Vr": -0.7766251443341619,
        "Vi": -0.6866414849345526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6166923566008,
        "longitude": -79.8675912819042
      }
    },
    {
      "number": 18013,
      "class": "Bus",
      "name": "MONTEREY 1 1",
      "init": {
        "Vr": -0.7875352661425984,
        "Vi": -0.6638549663364669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3290584710449,
        "longitude": -79.610738334557
      }
    },
    {
      "number": 18014,
      "class": "Bus",
      "name": "BIG STONE GAP 1 1",
      "init": {
        "Vr": -0.5361534249795381,
        "Vi": -0.8823873967858513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7821843896364,
        "longitude": -82.7810970392393
      }
    },
    {
      "number": 18015,
      "class": "Bus",
      "name": "BIG STONE GAP 1 2",
      "init": {
        "Vr": -0.5362043156659382,
        "Vi": -0.8822476670530252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7821843896364,
        "longitude": -82.7810970392393
      }
    },
    {
      "number": 18016,
      "class": "Bus",
      "name": "BIG STONE GAP 2 1",
      "init": {
        "Vr": -0.5743868952907359,
        "Vi": -0.8625178891538209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9701537249378,
        "longitude": -82.7313547135457
      }
    },
    {
      "number": 18017,
      "class": "Bus",
      "name": "BIG STONE GAP 3 1",
      "init": {
        "Vr": -0.5661507456099357,
        "Vi": -0.8692175689003695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8780782945953,
        "longitude": -82.7571616731907
      }
    },
    {
      "number": 18018,
      "class": "Bus",
      "name": "DRYDEN 3 1",
      "init": {
        "Vr": -0.5307169764196824,
        "Vi": -0.8894885983845201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7646789722449,
        "longitude": -82.9164814097527
      }
    },
    {
      "number": 18019,
      "class": "Bus",
      "name": "DRYDEN 3 2",
      "init": {
        "Vr": -0.5307318902763369,
        "Vi": -0.8894573569259612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7646789722449,
        "longitude": -82.9164814097527
      }
    },
    {
      "number": 18020,
      "class": "Bus",
      "name": "DRYDEN 4 1",
      "init": {
        "Vr": -0.5468085470355435,
        "Vi": -0.8789272558640517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.852304373158,
        "longitude": -82.8761696510872
      }
    },
    {
      "number": 18021,
      "class": "Bus",
      "name": "DUFFIELD 1 1",
      "init": {
        "Vr": -0.540389438136744,
        "Vi": -0.879887891499346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7268283153335,
        "longitude": -82.7245485653474
      }
    },
    {
      "number": 18022,
      "class": "Bus",
      "name": "DUFFIELD 1 2",
      "init": {
        "Vr": -0.5404297343256981,
        "Vi": -0.8798441883406021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7268283153335,
        "longitude": -82.7245485653474
      }
    },
    {
      "number": 18023,
      "class": "Bus",
      "name": "DUFFIELD 2 1",
      "init": {
        "Vr": -0.5391605310412856,
        "Vi": -0.8803934670318803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7162193104944,
        "longitude": -82.7822091315973
      }
    },
    {
      "number": 18024,
      "class": "Bus",
      "name": "EWING 1 1",
      "init": {
        "Vr": -0.4390316343276086,
        "Vi": -0.9366025160551594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6830712106672,
        "longitude": -83.5053723372983
      }
    },
    {
      "number": 18025,
      "class": "Bus",
      "name": "EWING 1 2",
      "init": {
        "Vr": -0.4390904736659971,
        "Vi": -0.9365372505413787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6830712106672,
        "longitude": -83.5053723372983
      }
    },
    {
      "number": 18026,
      "class": "Bus",
      "name": "JONESVILLE 1 1",
      "init": {
        "Vr": -0.4431693712863279,
        "Vi": -0.939929546499224
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6861179480148,
        "longitude": -83.0525360543789
      }
    },
    {
      "number": 18027,
      "class": "Bus",
      "name": "JONESVILLE 1 2",
      "init": {
        "Vr": -0.4708655892946649,
        "Vi": -0.9267392002900543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6861179480148,
        "longitude": -83.0525360543789
      }
    },
    {
      "number": 18028,
      "class": "Bus",
      "name": "JONESVILLE 1 3",
      "init": {
        "Vr": -0.4420061331389393,
        "Vi": -0.9405692164364772
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6861179480148,
        "longitude": -83.0525360543789
      }
    },
    {
      "number": 18029,
      "class": "Bus",
      "name": "JONESVILLE 2 1",
      "init": {
        "Vr": -0.48368951037899827,
        "Vi": -0.9188301122535203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6653803159674,
        "longitude": -83.0897426993848
      }
    },
    {
      "number": 18030,
      "class": "Bus",
      "name": "JONESVILLE 2 2",
      "init": {
        "Vr": -0.4837214856956101,
        "Vi": -0.9187277272343362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6653803159674,
        "longitude": -83.0897426993848
      }
    },
    {
      "number": 18031,
      "class": "Bus",
      "name": "JONESVILLE 3 1",
      "init": {
        "Vr": -0.48513977597757046,
        "Vi": -0.9144532085764917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7325391286315,
        "longitude": -83.1431911016635
      }
    },
    {
      "number": 18032,
      "class": "Bus",
      "name": "JONESVILLE 3 2",
      "init": {
        "Vr": -0.4851945509015013,
        "Vi": -0.9143865724171883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7325391286315,
        "longitude": -83.1431911016635
      }
    },
    {
      "number": 18033,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 1",
      "init": {
        "Vr": -0.5070112770460652,
        "Vi": -0.9050069086736597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18034,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 2",
      "init": {
        "Vr": -0.5070112770460652,
        "Vi": -0.9050069086736597
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18035,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 3",
      "init": {
        "Vr": -0.5070112770460652,
        "Vi": -0.9050069086736597
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18036,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 4",
      "init": {
        "Vr": -0.5070112770460652,
        "Vi": -0.9050069086736597
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18037,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 5",
      "init": {
        "Vr": -0.5069677771200205,
        "Vi": -0.9050900790285841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18038,
      "class": "Bus",
      "name": "PENNINGTON GAP 1 7",
      "init": {
        "Vr": -0.5070552197239695,
        "Vi": -0.9049270059993928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7609559545364,
        "longitude": -83.0459584996791
      }
    },
    {
      "number": 18039,
      "class": "Bus",
      "name": "PENNINGTON GAP 2 1",
      "init": {
        "Vr": -0.5101577730456412,
        "Vi": -0.9042719599952084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8200402264702,
        "longitude": -83.086241520166
      }
    },
    {
      "number": 18040,
      "class": "Bus",
      "name": "ROSE HILL 1 1",
      "init": {
        "Vr": -0.43906427822288063,
        "Vi": -0.9337327541403954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6629896445324,
        "longitude": -83.3059427155955
      }
    },
    {
      "number": 18041,
      "class": "Bus",
      "name": "ROSE HILL 1 2",
      "init": {
        "Vr": -0.4390174215350131,
        "Vi": -0.9338023465083847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6629896445324,
        "longitude": -83.3059427155955
      }
    },
    {
      "number": 18042,
      "class": "Bus",
      "name": "LEXINGTON 1 1",
      "init": {
        "Vr": -0.8019423823668549,
        "Vi": -0.656036600690163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7365015395722,
        "longitude": -79.4593033812767
      }
    },
    {
      "number": 18043,
      "class": "Bus",
      "name": "LEXINGTON 1 2",
      "init": {
        "Vr": -0.801969267301901,
        "Vi": -0.6558973141248258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7365015395722,
        "longitude": -79.4593033812767
      }
    },
    {
      "number": 18044,
      "class": "Bus",
      "name": "LEXINGTON 2 1",
      "init": {
        "Vr": -0.7891537826345454,
        "Vi": -0.6666732279971505
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7408676097803,
        "longitude": -79.4956083043199
      }
    },
    {
      "number": 18045,
      "class": "Bus",
      "name": "LEXINGTON 2 2",
      "init": {
        "Vr": -0.7986138196435009,
        "Vi": -0.6638779365814644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7408676097803,
        "longitude": -79.4956083043199
      }
    },
    {
      "number": 18046,
      "class": "Bus",
      "name": "LEXINGTON 2 3",
      "init": {
        "Vr": -0.7893718801795173,
        "Vi": -0.6676747876977576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7408676097803,
        "longitude": -79.4956083043199
      }
    },
    {
      "number": 18047,
      "class": "Bus",
      "name": "LEXINGTON 3 1",
      "init": {
        "Vr": -0.7899672396916099,
        "Vi": -0.6672291717672759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7213054063813,
        "longitude": -79.5234202901324
      }
    },
    {
      "number": 18048,
      "class": "Bus",
      "name": "LEXINGTON 3 2",
      "init": {
        "Vr": -0.7899829883451082,
        "Vi": -0.6670673798467223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7213054063813,
        "longitude": -79.5234202901324
      }
    },
    {
      "number": 18049,
      "class": "Bus",
      "name": "LEXINGTON 4 1",
      "init": {
        "Vr": -0.7760417642434024,
        "Vi": -0.6761063196673051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7905092191453,
        "longitude": -79.5508414999829
      }
    },
    {
      "number": 18050,
      "class": "Bus",
      "name": "KENBRIDGE 1 1",
      "init": {
        "Vr": -0.8885602239293874,
        "Vi": -0.5269892144630877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8708322630585,
        "longitude": -78.1230786333539
      }
    },
    {
      "number": 18051,
      "class": "Bus",
      "name": "KENBRIDGE 2 1",
      "init": {
        "Vr": -0.8894379940606048,
        "Vi": -0.5321201617798995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9302731589054,
        "longitude": -78.0588427945532
      }
    },
    {
      "number": 18052,
      "class": "Bus",
      "name": "MEHERRIN 1",
      "init": {
        "Vr": -0.8954007489851079,
        "Vi": -0.5132965379234649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1198471874081,
        "longitude": -78.3262260664459
      }
    },
    {
      "number": 18053,
      "class": "Bus",
      "name": "SOUTH HILL 1 1",
      "init": {
        "Vr": -0.8591744469833841,
        "Vi": -0.5736628396721969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8308263551822,
        "longitude": -78.2727102905002
      }
    },
    {
      "number": 18054,
      "class": "Bus",
      "name": "SOUTH HILL 2 1",
      "init": {
        "Vr": -0.8655197527124858,
        "Vi": -0.5703624662515641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6809700881248,
        "longitude": -78.1334498432328
      }
    },
    {
      "number": 18055,
      "class": "Bus",
      "name": "SOUTH HILL 3 1",
      "init": {
        "Vr": -0.8665473753246725,
        "Vi": -0.562645173337458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7850999767172,
        "longitude": -78.2336573071277
      }
    },
    {
      "number": 18056,
      "class": "Bus",
      "name": "VICTORIA 1 1",
      "init": {
        "Vr": -0.8610934739338889,
        "Vi": -0.581094679848332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0364367183194,
        "longitude": -78.2679404544108
      }
    },
    {
      "number": 18057,
      "class": "Bus",
      "name": "VICTORIA 2 1",
      "init": {
        "Vr": -0.8418608717340691,
        "Vi": -0.6084987067906129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9750029524091,
        "longitude": -78.3290598498996
      }
    },
    {
      "number": 18058,
      "class": "Bus",
      "name": "VICTORIA 3 1",
      "init": {
        "Vr": -0.8806456643904484,
        "Vi": -0.5542389869597498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9846962064598,
        "longitude": -78.166047818031
      }
    },
    {
      "number": 18059,
      "class": "Bus",
      "name": "VICTORIA 3 2",
      "init": {
        "Vr": -0.8806605650602605,
        "Vi": -0.5541834752185419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9846962064598,
        "longitude": -78.166047818031
      }
    },
    {
      "number": 18060,
      "class": "Bus",
      "name": "BRIGHTWOOD 1",
      "init": {
        "Vr": -0.9375490404854429,
        "Vi": -0.423611694483574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3713565220212,
        "longitude": -78.143734874636
      }
    },
    {
      "number": 18061,
      "class": "Bus",
      "name": "BRIGHTWOOD 2",
      "init": {
        "Vr": -0.9375471006809613,
        "Vi": -0.42351565361380805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3713565220212,
        "longitude": -78.143734874636
      }
    },
    {
      "number": 18062,
      "class": "Bus",
      "name": "LURAY 1 1",
      "init": {
        "Vr": -0.9176240922692793,
        "Vi": -0.4721953204122166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6619519094747,
        "longitude": -78.4184622227719
      }
    },
    {
      "number": 18063,
      "class": "Bus",
      "name": "LURAY 1 2",
      "init": {
        "Vr": -0.9176049251329987,
        "Vi": -0.47205196681956035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6619519094747,
        "longitude": -78.4184622227719
      }
    },
    {
      "number": 18064,
      "class": "Bus",
      "name": "LURAY 2 1",
      "init": {
        "Vr": -0.9154078959347435,
        "Vi": -0.4793281031482325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6371298463385,
        "longitude": -78.4590354617756
      }
    },
    {
      "number": 18065,
      "class": "Bus",
      "name": "LURAY 3 1",
      "init": {
        "Vr": -0.8797035071937749,
        "Vi": -0.5439975113093739
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5797624079222,
        "longitude": -78.515606610697
      }
    },
    {
      "number": 18066,
      "class": "Bus",
      "name": "LURAY 3 2",
      "init": {
        "Vr": -0.9057119096124532,
        "Vi": -0.4997400804319276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5797624079222,
        "longitude": -78.515606610697
      }
    },
    {
      "number": 18067,
      "class": "Bus",
      "name": "LURAY 3 3",
      "init": {
        "Vr": -0.8797521157302634,
        "Vi": -0.5437360774211961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5797624079222,
        "longitude": -78.515606610697
      }
    },
    {
      "number": 18068,
      "class": "Bus",
      "name": "MADISON 10 1",
      "init": {
        "Vr": -0.9239515233927805,
        "Vi": -0.4535928077435412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3521465221452,
        "longitude": -78.2715304394066
      }
    },
    {
      "number": 18069,
      "class": "Bus",
      "name": "MADISON 11 1",
      "init": {
        "Vr": -0.9230565657456032,
        "Vi": -0.45651664457947744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4633121969944,
        "longitude": -78.2957848463528
      }
    },
    {
      "number": 18070,
      "class": "Bus",
      "name": "ORANGE 8 1",
      "init": {
        "Vr": -0.9313633130776339,
        "Vi": -0.43643838806758406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2170743605946,
        "longitude": -78.0764251344927
      }
    },
    {
      "number": 18071,
      "class": "Bus",
      "name": "ORANGE 8 2",
      "init": {
        "Vr": -0.9313833037189647,
        "Vi": -0.43629184346671923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2170743605946,
        "longitude": -78.0764251344927
      }
    },
    {
      "number": 18072,
      "class": "Bus",
      "name": "ORANGE 9 1",
      "init": {
        "Vr": -0.9245702555552691,
        "Vi": -0.4565147785826016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1821977323374,
        "longitude": -78.1548506948737
      }
    },
    {
      "number": 18073,
      "class": "Bus",
      "name": "BOYDTON 1 1",
      "init": {
        "Vr": -0.8541139826724451,
        "Vi": -0.5851094009478353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6528498478352,
        "longitude": -78.4269502285022
      }
    },
    {
      "number": 18074,
      "class": "Bus",
      "name": "BOYDTON 1 2",
      "init": {
        "Vr": -0.854105938913114,
        "Vi": -0.5851712954946261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6528498478352,
        "longitude": -78.4269502285022
      }
    },
    {
      "number": 18075,
      "class": "Bus",
      "name": "BOYDTON 2 1",
      "init": {
        "Vr": -0.8435957499406618,
        "Vi": -0.6041733569775536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6844787311339,
        "longitude": -78.3424715040517
      }
    },
    {
      "number": 18076,
      "class": "Bus",
      "name": "CLARKSVILLE 2 1",
      "init": {
        "Vr": -0.8212608875562879,
        "Vi": -0.6334613478599971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5813811151315,
        "longitude": -78.5567285139639
      }
    },
    {
      "number": 18077,
      "class": "Bus",
      "name": "CLARKSVILLE 2 2",
      "init": {
        "Vr": -0.8212479957276746,
        "Vi": -0.6335714825069074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5813811151315,
        "longitude": -78.5567285139639
      }
    },
    {
      "number": 18078,
      "class": "Bus",
      "name": "CLARKSVILLE 3 1",
      "init": {
        "Vr": -0.8186349102439634,
        "Vi": -0.6385015100113048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5842935527773,
        "longitude": -78.6857274487554
      }
    },
    {
      "number": 18079,
      "class": "Bus",
      "name": "CLARKSVILLE 3 2",
      "init": {
        "Vr": -0.8186414041826667,
        "Vi": -0.6384241306981522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5842935527773,
        "longitude": -78.6857274487554
      }
    },
    {
      "number": 18080,
      "class": "Bus",
      "name": "BLACKSBURG 1 1",
      "init": {
        "Vr": -0.7435116206535225,
        "Vi": -0.7089743966970298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2480536101854,
        "longitude": -80.4450241791299
      }
    },
    {
      "number": 18081,
      "class": "Bus",
      "name": "BLACKSBURG 2 1",
      "init": {
        "Vr": -0.7545458389554828,
        "Vi": -0.6961443628007691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2404641122559,
        "longitude": -80.3926099817094
      }
    },
    {
      "number": 18082,
      "class": "Bus",
      "name": "BLACKSBURG 2 2",
      "init": {
        "Vr": -0.7546013896867756,
        "Vi": -0.6957141973182726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2404641122559,
        "longitude": -80.3926099817094
      }
    },
    {
      "number": 18083,
      "class": "Bus",
      "name": "BLACKSBURG 3 1",
      "init": {
        "Vr": -0.7049862410407444,
        "Vi": -0.7634881872353173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18084,
      "class": "Bus",
      "name": "BLACKSBURG 3 2",
      "init": {
        "Vr": -0.7420646153952722,
        "Vi": -0.7148930806874352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18085,
      "class": "Bus",
      "name": "BLACKSBURG 3 3",
      "init": {
        "Vr": -0.7444237521188931,
        "Vi": -0.7118011835809167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18086,
      "class": "Bus",
      "name": "BLACKSBURG 3 4",
      "init": {
        "Vr": -0.7444237521188931,
        "Vi": -0.7118011835809167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18087,
      "class": "Bus",
      "name": "BLACKSBURG 3 5",
      "init": {
        "Vr": -0.7036102267209041,
        "Vi": -0.7654088632300322
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18088,
      "class": "Bus",
      "name": "BLACKSBURG 3 7",
      "init": {
        "Vr": -0.7049862410407444,
        "Vi": -0.7634881872353173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2812725321736,
        "longitude": -80.4196679061176
      }
    },
    {
      "number": 18089,
      "class": "Bus",
      "name": "BLACKSBURG 4 1",
      "init": {
        "Vr": -0.7634789380496786,
        "Vi": -0.6863558839841332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1819110837089,
        "longitude": -80.4270999420841
      }
    },
    {
      "number": 18090,
      "class": "Bus",
      "name": "BLACKSBURG 4 2",
      "init": {
        "Vr": -0.7633437548494298,
        "Vi": -0.6867305350140113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1819110837089,
        "longitude": -80.4270999420841
      }
    },
    {
      "number": 18091,
      "class": "Bus",
      "name": "BLACKSBURG 5 1",
      "init": {
        "Vr": -0.7436663537936125,
        "Vi": -0.7076402010991885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2347333490528,
        "longitude": -80.5275154179513
      }
    },
    {
      "number": 18092,
      "class": "Bus",
      "name": "BLACKSBURG 5 2",
      "init": {
        "Vr": -0.7437885568143202,
        "Vi": -0.7072751719970789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2347333490528,
        "longitude": -80.5275154179513
      }
    },
    {
      "number": 18093,
      "class": "Bus",
      "name": "CHRISTIANSBURG 1 1",
      "init": {
        "Vr": -0.7881436774022925,
        "Vi": -0.6702723443838356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0720144921674,
        "longitude": -80.4036591129289
      }
    },
    {
      "number": 18094,
      "class": "Bus",
      "name": "CHRISTIANSBURG 2 1",
      "init": {
        "Vr": -0.7825092361618818,
        "Vi": -0.6724481635083012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1057304802273,
        "longitude": -80.3913634200691
      }
    },
    {
      "number": 18095,
      "class": "Bus",
      "name": "CHRISTIANSBURG 2 2",
      "init": {
        "Vr": -0.7824528203235365,
        "Vi": -0.6721164312904342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1057304802273,
        "longitude": -80.3913634200691
      }
    },
    {
      "number": 18096,
      "class": "Bus",
      "name": "CHRISTIANSBURG 3 1",
      "init": {
        "Vr": -0.7884570259320728,
        "Vi": -0.6710394799072601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.100954039265,
        "longitude": -80.4403992914169
      }
    },
    {
      "number": 18097,
      "class": "Bus",
      "name": "CHRISTIANSBURG 4 1",
      "init": {
        "Vr": -0.7914460076562906,
        "Vi": -0.6714221851857284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0962751737739,
        "longitude": -80.4584181866768
      }
    },
    {
      "number": 18098,
      "class": "Bus",
      "name": "ELLISTON 1",
      "init": {
        "Vr": -0.8725738807254277,
        "Vi": -0.5393897510816179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2456252795322,
        "longitude": -80.2039624955744
      }
    },
    {
      "number": 18099,
      "class": "Bus",
      "name": "ELLISTON 2",
      "init": {
        "Vr": -0.8725839068208215,
        "Vi": -0.539271856304611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2456252795322,
        "longitude": -80.2039624955744
      }
    },
    {
      "number": 18100,
      "class": "Bus",
      "name": "SHIPMAN 1 1",
      "init": {
        "Vr": -0.864408295427936,
        "Vi": -0.560373123148845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.701887966977,
        "longitude": -78.8022705507927
      }
    },
    {
      "number": 18101,
      "class": "Bus",
      "name": "SHIPMAN 2 1",
      "init": {
        "Vr": -0.880261342705452,
        "Vi": -0.5302148349361292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8365015639661,
        "longitude": -78.7659353712852
      }
    },
    {
      "number": 18102,
      "class": "Bus",
      "name": "SHIPMAN 2 2",
      "init": {
        "Vr": -0.88027501334599,
        "Vi": -0.5300872831883808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8365015639661,
        "longitude": -78.7659353712852
      }
    },
    {
      "number": 18103,
      "class": "Bus",
      "name": "BURKEVILLE 1 1",
      "init": {
        "Vr": -0.9085393249383524,
        "Vi": -0.4906586905383254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1894183343967,
        "longitude": -78.2426109479368
      }
    },
    {
      "number": 18104,
      "class": "Bus",
      "name": "CREWE 1 1",
      "init": {
        "Vr": -0.9314885990292392,
        "Vi": -0.4521494535530232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2427646040376,
        "longitude": -78.0895776167931
      }
    },
    {
      "number": 18105,
      "class": "Bus",
      "name": "CREWE 2 1",
      "init": {
        "Vr": -0.9191377242256179,
        "Vi": -0.47170312659054386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1463548153219,
        "longitude": -78.1816792799616
      }
    },
    {
      "number": 18106,
      "class": "Bus",
      "name": "CREWE 2 2",
      "init": {
        "Vr": -0.9191650594735453,
        "Vi": -0.47149087524371697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1463548153219,
        "longitude": -78.1816792799616
      }
    },
    {
      "number": 18107,
      "class": "Bus",
      "name": "ELKTON 5 1",
      "init": {
        "Vr": -0.9026319042078577,
        "Vi": -0.49168638406268933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4437104992585,
        "longitude": -78.7274881789822
      }
    },
    {
      "number": 18108,
      "class": "Bus",
      "name": "ELKTON 6 1",
      "init": {
        "Vr": -0.9061206934790152,
        "Vi": -0.4857013875472672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3557317570951,
        "longitude": -78.6103832454398
      }
    },
    {
      "number": 18109,
      "class": "Bus",
      "name": "ELKTON 7 1",
      "init": {
        "Vr": -0.9063125690858623,
        "Vi": -0.4858702171510297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3954136705681,
        "longitude": -78.6264048312356
      }
    },
    {
      "number": 18110,
      "class": "Bus",
      "name": "SHENANDOAH 5 1",
      "init": {
        "Vr": -0.9076986791391919,
        "Vi": -0.48374185154328175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4168959224164,
        "longitude": -78.5363035318984
      }
    },
    {
      "number": 18111,
      "class": "Bus",
      "name": "STANLEY 2 1",
      "init": {
        "Vr": -0.9051271965682416,
        "Vi": -0.49057697962198854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4738205365136,
        "longitude": -78.614465224725
      }
    },
    {
      "number": 18112,
      "class": "Bus",
      "name": "STANLEY 3 1",
      "init": {
        "Vr": -0.9056503870231977,
        "Vi": -0.49650660146481385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396117954888,
        "longitude": -78.5257635102137
      }
    },
    {
      "number": 18113,
      "class": "Bus",
      "name": "STANLEY 3 2",
      "init": {
        "Vr": -0.9056440439701325,
        "Vi": -0.4964305967529907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5396117954888,
        "longitude": -78.5257635102137
      }
    },
    {
      "number": 18114,
      "class": "Bus",
      "name": "PATRICK SPRINGS 1 1",
      "init": {
        "Vr": -0.7607545066811564,
        "Vi": -0.6994110715761883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6135435566891,
        "longitude": -80.1476852492061
      }
    },
    {
      "number": 18115,
      "class": "Bus",
      "name": "PATRICK SPRINGS 1 2",
      "init": {
        "Vr": -0.7607364610914783,
        "Vi": -0.6994641597918282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6135435566891,
        "longitude": -80.1476852492061
      }
    },
    {
      "number": 18116,
      "class": "Bus",
      "name": "PATRICK SPRINGS 2 1",
      "init": {
        "Vr": -0.76977979941515,
        "Vi": -0.6934742580200084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7126292203192,
        "longitude": -80.1548535739103
      }
    },
    {
      "number": 18117,
      "class": "Bus",
      "name": "STUART 1 1",
      "init": {
        "Vr": -0.7615137794176531,
        "Vi": -0.7013816894536605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6827565859941,
        "longitude": -80.2679986168089
      }
    },
    {
      "number": 18118,
      "class": "Bus",
      "name": "STUART 2 1",
      "init": {
        "Vr": -0.758203129933425,
        "Vi": -0.7044564485400311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18119,
      "class": "Bus",
      "name": "STUART 2 2",
      "init": {
        "Vr": -0.7582031299334251,
        "Vi": -0.7044564485400313
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18120,
      "class": "Bus",
      "name": "STUART 2 3",
      "init": {
        "Vr": -0.7582031299334251,
        "Vi": -0.7044564485400313
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18121,
      "class": "Bus",
      "name": "STUART 2 4",
      "init": {
        "Vr": -0.7582031299334251,
        "Vi": -0.7044564485400312
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18122,
      "class": "Bus",
      "name": "STUART 2 5",
      "init": {
        "Vr": -0.7582413988160674,
        "Vi": -0.7043575100224505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18123,
      "class": "Bus",
      "name": "STUART 2 7",
      "init": {
        "Vr": -0.7581667033852683,
        "Vi": -0.7045564399074399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6935717328444,
        "longitude": -80.3038961707218
      }
    },
    {
      "number": 18124,
      "class": "Bus",
      "name": "STUART 3 1",
      "init": {
        "Vr": -0.7659884892217751,
        "Vi": -0.6974773315896654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7280024655698,
        "longitude": -80.226151869116
      }
    },
    {
      "number": 18125,
      "class": "Bus",
      "name": "STUART 3 2",
      "init": {
        "Vr": -0.7660098107270725,
        "Vi": -0.6973593350953545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7280024655698,
        "longitude": -80.226151869116
      }
    },
    {
      "number": 18126,
      "class": "Bus",
      "name": "BLAIRS 1",
      "init": {
        "Vr": -0.7953771066969391,
        "Vi": -0.661433011690362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7180491535204,
        "longitude": -79.353910755009
      }
    },
    {
      "number": 18127,
      "class": "Bus",
      "name": "CHATHAM 5 1",
      "init": {
        "Vr": -0.7910421821840339,
        "Vi": -0.6601007452340841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.853251631386,
        "longitude": -79.4908025181784
      }
    },
    {
      "number": 18128,
      "class": "Bus",
      "name": "CHATHAM 5 2",
      "init": {
        "Vr": -0.7910053418651153,
        "Vi": -0.6603774008176354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.853251631386,
        "longitude": -79.4908025181784
      }
    },
    {
      "number": 18129,
      "class": "Bus",
      "name": "CHATHAM 6 1",
      "init": {
        "Vr": -0.7981150889149684,
        "Vi": -0.6527001477391903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8466552068586,
        "longitude": -79.4114898883467
      }
    },
    {
      "number": 18130,
      "class": "Bus",
      "name": "CHATHAM 6 2",
      "init": {
        "Vr": -0.7981372840104586,
        "Vi": -0.6526004826844323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8466552068586,
        "longitude": -79.4114898883467
      }
    },
    {
      "number": 18131,
      "class": "Bus",
      "name": "DRY FORK 1",
      "init": {
        "Vr": -0.7664458863096258,
        "Vi": -0.6963217315373482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7028358226152,
        "longitude": -79.4951902458299
      }
    },
    {
      "number": 18132,
      "class": "Bus",
      "name": "HURT 1 1",
      "init": {
        "Vr": -0.8338896509068767,
        "Vi": -0.6076006981507619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1506470340999,
        "longitude": -79.2983344247767
      }
    },
    {
      "number": 18133,
      "class": "Bus",
      "name": "HURT 1 2",
      "init": {
        "Vr": -0.8338930825173771,
        "Vi": -0.6075406259433503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1506470340999,
        "longitude": -79.2983344247767
      }
    },
    {
      "number": 18134,
      "class": "Bus",
      "name": "HURT 2 1",
      "init": {
        "Vr": -0.8232623066373363,
        "Vi": -0.6221243191639643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0157703292152,
        "longitude": -79.2951957247537
      }
    },
    {
      "number": 18135,
      "class": "Bus",
      "name": "HURT 2 2",
      "init": {
        "Vr": -0.823215572951452,
        "Vi": -0.6222476665683022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0157703292152,
        "longitude": -79.2951957247537
      }
    },
    {
      "number": 18136,
      "class": "Bus",
      "name": "RINGGOLD 1 1",
      "init": {
        "Vr": -0.8050729943262431,
        "Vi": -0.6495088003459247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5244809868839,
        "longitude": -79.3047809511009
      }
    },
    {
      "number": 18137,
      "class": "Bus",
      "name": "RINGGOLD 2 1",
      "init": {
        "Vr": -0.8138102841102081,
        "Vi": -0.6373154469893265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
