      "extension": {
        "latitude": 36.6215075932109,
        "longitude": -79.2595736464711
      }
    },
    {
      "number": 18138,
      "class": "Bus",
      "name": "DRAPER 1 1",
      "init": {
        "Vr": -0.7660222933845868,
        "Vi": -0.6984992320162979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9403517525094,
        "longitude": -80.7052447189863
      }
    },
    {
      "number": 18139,
      "class": "Bus",
      "name": "DRAPER 1 2",
      "init": {
        "Vr": -0.76603588777489,
        "Vi": -0.6984464508699912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9403517525094,
        "longitude": -80.7052447189863
      }
    },
    {
      "number": 18140,
      "class": "Bus",
      "name": "DRAPER 2 1",
      "init": {
        "Vr": -0.7612920956481931,
        "Vi": -0.7046396496468056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9862809308282,
        "longitude": -80.7974713028268
      }
    },
    {
      "number": 18141,
      "class": "Bus",
      "name": "PULASKI 6 1",
      "init": {
        "Vr": -0.7311462392896206,
        "Vi": -0.7358105240613331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1320014866693,
        "longitude": -80.7067073820674
      }
    },
    {
      "number": 18142,
      "class": "Bus",
      "name": "PULASKI 7 1",
      "init": {
        "Vr": -0.7319707720131814,
        "Vi": -0.7356369163822366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0982279090509,
        "longitude": -80.7744588178721
      }
    },
    {
      "number": 18143,
      "class": "Bus",
      "name": "PULASKI 7 2",
      "init": {
        "Vr": -0.7320258799106076,
        "Vi": -0.7354811746874107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0982279090509,
        "longitude": -80.7744588178721
      }
    },
    {
      "number": 18144,
      "class": "Bus",
      "name": "PULASKI 8 1",
      "init": {
        "Vr": -0.7515683903541325,
        "Vi": -0.710515083583688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9587050637832,
        "longitude": -80.8640887977948
      }
    },
    {
      "number": 18145,
      "class": "Bus",
      "name": "PULASKI 8 2",
      "init": {
        "Vr": -0.7516066133150121,
        "Vi": -0.710354689159762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9587050637832,
        "longitude": -80.8640887977948
      }
    },
    {
      "number": 18146,
      "class": "Bus",
      "name": "WASHINGTON 52 1",
      "init": {
        "Vr": -0.9438067465793788,
        "Vi": -0.40452902185509015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814958850466,
        "longitude": -78.0897986893308
      }
    },
    {
      "number": 18147,
      "class": "Bus",
      "name": "ROANOKE 9 1",
      "init": {
        "Vr": -0.8717148729562088,
        "Vi": -0.549969354427151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2202972686266,
        "longitude": -80.0420631714597
      }
    },
    {
      "number": 18148,
      "class": "Bus",
      "name": "ROANOKE 9 2",
      "init": {
        "Vr": -0.8717808051517175,
        "Vi": -0.5503332654758357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2202972686266,
        "longitude": -80.0420631714597
      }
    },
    {
      "number": 18149,
      "class": "Bus",
      "name": "ROANOKE 10 1",
      "init": {
        "Vr": -0.8696397966910382,
        "Vi": -0.5559011169184834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2276595495527,
        "longitude": -79.9860993169621
      }
    },
    {
      "number": 18150,
      "class": "Bus",
      "name": "ROANOKE 10 2",
      "init": {
        "Vr": -0.8696765623112288,
        "Vi": -0.5556023334313107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2276595495527,
        "longitude": -79.9860993169621
      }
    },
    {
      "number": 18151,
      "class": "Bus",
      "name": "ROANOKE 11 1",
      "init": {
        "Vr": -0.8675808321538334,
        "Vi": -0.5591148409564385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1489666783234,
        "longitude": -80.068870730984
      }
    },
    {
      "number": 18152,
      "class": "Bus",
      "name": "ROANOKE 11 2",
      "init": {
        "Vr": -0.8676085856252577,
        "Vi": -0.5588085001606851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1489666783234,
        "longitude": -80.068870730984
      }
    },
    {
      "number": 18153,
      "class": "Bus",
      "name": "ROANOKE 12 1",
      "init": {
        "Vr": -0.7922656269138815,
        "Vi": -0.5338876267205067
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2543919588413,
        "longitude": -80.0150155280211
      }
    },
    {
      "number": 18154,
      "class": "Bus",
      "name": "ROANOKE 12 2",
      "init": {
        "Vr": -0.872661310042521,
        "Vi": -0.5544141382572937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2543919588413,
        "longitude": -80.0150155280211
      }
    },
    {
      "number": 18155,
      "class": "Bus",
      "name": "ROANOKE 12 3",
      "init": {
        "Vr": -0.7926115947281561,
        "Vi": -0.5362208816700794
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2543919588413,
        "longitude": -80.0150155280211
      }
    },
    {
      "number": 18156,
      "class": "Bus",
      "name": "ROANOKE 13 1",
      "init": {
        "Vr": -0.8694100282475993,
        "Vi": -0.5554216585452714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1792522994952,
        "longitude": -80.0303113063474
      }
    },
    {
      "number": 18157,
      "class": "Bus",
      "name": "ROANOKE 14 1",
      "init": {
        "Vr": -0.8714439021087284,
        "Vi": -0.5507172759110989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2670215555449,
        "longitude": -80.0666147912437
      }
    },
    {
      "number": 18158,
      "class": "Bus",
      "name": "ROANOKE 14 2",
      "init": {
        "Vr": -0.871434912619795,
        "Vi": -0.5505802960827201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2670215555449,
        "longitude": -80.0666147912437
      }
    },
    {
      "number": 18159,
      "class": "Bus",
      "name": "ROANOKE 15 1",
      "init": {
        "Vr": -0.8758971560556289,
        "Vi": -0.5519653882021988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3250146544602,
        "longitude": -79.8834950345995
      }
    },
    {
      "number": 18160,
      "class": "Bus",
      "name": "ROANOKE 16 1",
      "init": {
        "Vr": -0.8615503539075802,
        "Vi": -0.5663457705387523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1986142958497,
        "longitude": -79.9569948163246
      }
    },
    {
      "number": 18161,
      "class": "Bus",
      "name": "ROANOKE 17 1",
      "init": {
        "Vr": -0.8450143388767926,
        "Vi": -0.5949193034708342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2051312854463,
        "longitude": -79.8399905781955
      }
    },
    {
      "number": 18162,
      "class": "Bus",
      "name": "ROANOKE 18 1",
      "init": {
        "Vr": -0.8751598815406463,
        "Vi": -0.546455876132628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2837096195778,
        "longitude": -79.9836500828484
      }
    },
    {
      "number": 18163,
      "class": "Bus",
      "name": "ROANOKE 19 1",
      "init": {
        "Vr": -0.8743754698098878,
        "Vi": -0.5491656513357187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2770022065127,
        "longitude": -79.9973352124121
      }
    },
    {
      "number": 18164,
      "class": "Bus",
      "name": "ROANOKE 19 2",
      "init": {
        "Vr": -0.8744803910469938,
        "Vi": -0.548846163286616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2770022065127,
        "longitude": -79.9973352124121
      }
    },
    {
      "number": 18165,
      "class": "Bus",
      "name": "ROANOKE 20 1",
      "init": {
        "Vr": -0.8745254925418654,
        "Vi": -0.544560658592422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2510290306501,
        "longitude": -79.9308302066254
      }
    },
    {
      "number": 18166,
      "class": "Bus",
      "name": "ROANOKE 20 2",
      "init": {
        "Vr": -0.8743860283169678,
        "Vi": -0.5442907351334393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2510290306501,
        "longitude": -79.9308302066254
      }
    },
    {
      "number": 18167,
      "class": "Bus",
      "name": "ROANOKE 21 1",
      "init": {
        "Vr": -0.874338215869394,
        "Vi": -0.5484754783867575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2890569352542,
        "longitude": -79.8691800328441
      }
    },
    {
      "number": 18168,
      "class": "Bus",
      "name": "FAIRFIELD 12 1",
      "init": {
        "Vr": -0.8095335713444725,
        "Vi": -0.6462546648872188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8316337736945,
        "longitude": -79.303397545652
      }
    },
    {
      "number": 18169,
      "class": "Bus",
      "name": "FAIRFIELD 12 2",
      "init": {
        "Vr": -0.8095425143619692,
        "Vi": -0.6461588452025278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8316337736945,
        "longitude": -79.303397545652
      }
    },
    {
      "number": 18170,
      "class": "Bus",
      "name": "GLASGOW 1 1",
      "init": {
        "Vr": -0.813903256601157,
        "Vi": -0.6271319623164725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5904910113123,
        "longitude": -79.4469287821954
      }
    },
    {
      "number": 18171,
      "class": "Bus",
      "name": "BROADWAY 1 1",
      "init": {
        "Vr": -0.9182027748029706,
        "Vi": -0.48071000443528455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7138064949172,
        "longitude": -78.83946986243
      }
    },
    {
      "number": 18172,
      "class": "Bus",
      "name": "BROADWAY 2 1",
      "init": {
        "Vr": -0.9183577409788505,
        "Vi": -0.47990516581474174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7365346348009,
        "longitude": -78.8869357003631
      }
    },
    {
      "number": 18173,
      "class": "Bus",
      "name": "BROADWAY 3 1",
      "init": {
        "Vr": -0.9217463650572129,
        "Vi": -0.47862881549544106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7030724573378,
        "longitude": -78.7698652790823
      }
    },
    {
      "number": 18174,
      "class": "Bus",
      "name": "BROADWAY 3 2",
      "init": {
        "Vr": -0.9217390504147457,
        "Vi": -0.4787193657173082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7030724573378,
        "longitude": -78.7698652790823
      }
    },
    {
      "number": 18175,
      "class": "Bus",
      "name": "DAYTON 2 1",
      "init": {
        "Vr": -0.8448249147551171,
        "Vi": -0.5824282716735997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.496099783706,
        "longitude": -79.1379165128426
      }
    },
    {
      "number": 18176,
      "class": "Bus",
      "name": "DAYTON 2 2",
      "init": {
        "Vr": -0.844861665561364,
        "Vi": -0.5822704990202465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.496099783706,
        "longitude": -79.1379165128426
      }
    },
    {
      "number": 18177,
      "class": "Bus",
      "name": "DAYTON 3 1",
      "init": {
        "Vr": -0.84331483443608,
        "Vi": -0.5850945644325876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4335620438174,
        "longitude": -79.226641349327
      }
    },
    {
      "number": 18178,
      "class": "Bus",
      "name": "DAYTON 3 2",
      "init": {
        "Vr": -0.8433268178546788,
        "Vi": -0.5849600525540826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4335620438174,
        "longitude": -79.226641349327
      }
    },
    {
      "number": 18179,
      "class": "Bus",
      "name": "FULKS RUN 1",
      "init": {
        "Vr": -0.9110248889264151,
        "Vi": -0.49014365116343084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.653341749791,
        "longitude": -78.9577405098226
      }
    },
    {
      "number": 18180,
      "class": "Bus",
      "name": "MC GAHEYSVILLE 1 1",
      "init": {
        "Vr": -0.903881703715697,
        "Vi": -0.48903746745727794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3512867314368,
        "longitude": -78.6917486981283
      }
    },
    {
      "number": 18181,
      "class": "Bus",
      "name": "MC GAHEYSVILLE 1 2",
      "init": {
        "Vr": -0.903877160533439,
        "Vi": -0.4889370719158082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3512867314368,
        "longitude": -78.6917486981283
      }
    },
    {
      "number": 18182,
      "class": "Bus",
      "name": "MC GAHEYSVILLE 2 1",
      "init": {
        "Vr": -0.9019481140166594,
        "Vi": -0.4929132234674301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3959995567269,
        "longitude": -78.7522680692253
      }
    },
    {
      "number": 18183,
      "class": "Bus",
      "name": "MC GAHEYSVILLE 2 2",
      "init": {
        "Vr": -0.9019541064993389,
        "Vi": -0.49279684621285624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3959995567269,
        "longitude": -78.7522680692253
      }
    },
    {
      "number": 18184,
      "class": "Bus",
      "name": "NEW MARKET 3 1",
      "init": {
        "Vr": -0.9211490265679916,
        "Vi": -0.47776086108262866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551864411099,
        "longitude": -78.6021311287924
      }
    },
    {
      "number": 18185,
      "class": "Bus",
      "name": "NEW MARKET 4 1",
      "init": {
        "Vr": -0.9076800343262778,
        "Vi": -0.4964949467646976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.612867613613,
        "longitude": -78.6467680777476
      }
    },
    {
      "number": 18186,
      "class": "Bus",
      "name": "NEW MARKET 4 2",
      "init": {
        "Vr": -0.9076785829486331,
        "Vi": -0.496549805152924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.612867613613,
        "longitude": -78.6467680777476
      }
    },
    {
      "number": 18187,
      "class": "Bus",
      "name": "TIMBERVILLE 1 1",
      "init": {
        "Vr": -0.9149015710209547,
        "Vi": -0.48443217104897135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6620985277665,
        "longitude": -78.8390324062841
      }
    },
    {
      "number": 18188,
      "class": "Bus",
      "name": "TIMBERVILLE 2 1",
      "init": {
        "Vr": -0.9106519666403767,
        "Vi": -0.4912940507565103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5859312374923,
        "longitude": -78.7353756469453
      }
    },
    {
      "number": 18189,
      "class": "Bus",
      "name": "TIMBERVILLE 2 2",
      "init": {
        "Vr": -0.9106586245726009,
        "Vi": -0.49124621460458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5859312374923,
        "longitude": -78.7353756469453
      }
    },
    {
      "number": 18190,
      "class": "Bus",
      "name": "TIMBERVILLE 3 1",
      "init": {
        "Vr": -0.9132920829919637,
        "Vi": -0.48689202949675886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.645662481384,
        "longitude": -78.7631029210662
      }
    },
    {
      "number": 18191,
      "class": "Bus",
      "name": "CASTLEWOOD 1 1",
      "init": {
        "Vr": -0.5956720579358826,
        "Vi": -0.8505943857836799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9152633379624,
        "longitude": -82.3187570514501
      }
    },
    {
      "number": 18192,
      "class": "Bus",
      "name": "CASTLEWOOD 2 1",
      "init": {
        "Vr": -0.6145739667299427,
        "Vi": -0.8348605075607637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8266882417636,
        "longitude": -82.2768864609439
      }
    },
    {
      "number": 18193,
      "class": "Bus",
      "name": "CASTLEWOOD 3 1",
      "init": {
        "Vr": -0.6187967869725381,
        "Vi": -0.8356677478757308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.787981555013,
        "longitude": -82.3040596927168
      }
    },
    {
      "number": 18194,
      "class": "Bus",
      "name": "CEDAR BLUFF 1 1",
      "init": {
        "Vr": -0.648216296654081,
        "Vi": -0.8019663115256055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0110035606271,
        "longitude": -81.7979168386401
      }
    },
    {
      "number": 18195,
      "class": "Bus",
      "name": "CEDAR BLUFF 2 1",
      "init": {
        "Vr": -0.650242515035598,
        "Vi": -0.8001961651619011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0049068124799,
        "longitude": -81.8379904084139
      }
    },
    {
      "number": 18196,
      "class": "Bus",
      "name": "CEDAR BLUFF 3 1",
      "init": {
        "Vr": -0.6340987758658315,
        "Vi": -0.8118938558489219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.899796117281,
        "longitude": -81.888838264928
      }
    },
    {
      "number": 18197,
      "class": "Bus",
      "name": "LEBANON 19 1",
      "init": {
        "Vr": -0.6136210382190849,
        "Vi": -0.8296021367526928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9054573422489,
        "longitude": -82.0802632752421
      }
    },
    {
      "number": 18198,
      "class": "Bus",
      "name": "LEBANON 20 1",
      "init": {
        "Vr": -0.5989944064767143,
        "Vi": -0.8424330006280552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8966149082984,
        "longitude": -82.1331433094708
      }
    },
    {
      "number": 18199,
      "class": "Bus",
      "name": "LEBANON 20 2",
      "init": {
        "Vr": -0.5990649646814339,
        "Vi": -0.8423464134004999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8966149082984,
        "longitude": -82.1331433094708
      }
    },
    {
      "number": 18200,
      "class": "Bus",
      "name": "LEBANON 21 1",
      "init": {
        "Vr": -0.6190148400268799,
        "Vi": -0.8296561994672597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7757733714832,
        "longitude": -82.1444986350981
      }
    },
    {
      "number": 18201,
      "class": "Bus",
      "name": "GATE CITY 1 1",
      "init": {
        "Vr": -0.5517690470619987,
        "Vi": -0.8767751199340325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6371867403627,
        "longitude": -82.6685587174636
      }
    },
    {
      "number": 18202,
      "class": "Bus",
      "name": "GATE CITY 2 1",
      "init": {
        "Vr": -0.5655297305324588,
        "Vi": -0.8707593024783424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6438305559903,
        "longitude": -82.5740321707365
      }
    },
    {
      "number": 18203,
      "class": "Bus",
      "name": "GATE CITY 3 1",
      "init": {
        "Vr": -0.5587468448621173,
        "Vi": -0.8626628365671292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6745870245069,
        "longitude": -82.5751828163849
      }
    },
    {
      "number": 18204,
      "class": "Bus",
      "name": "NICKELSVILLE 1",
      "init": {
        "Vr": -0.5891561281721501,
        "Vi": -0.8459920666065667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7055485977318,
        "longitude": -82.4261377783271
      }
    },
    {
      "number": 18205,
      "class": "Bus",
      "name": "EDINBURG 3 1",
      "init": {
        "Vr": -0.9160218972880244,
        "Vi": -0.4829247662843837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8393741506228,
        "longitude": -78.6671892590904
      }
    },
    {
      "number": 18206,
      "class": "Bus",
      "name": "EDINBURG 4 1",
      "init": {
        "Vr": -0.9157940033566162,
        "Vi": -0.4829444237044479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.815989240158,
        "longitude": -78.6233573161376
      }
    },
    {
      "number": 18207,
      "class": "Bus",
      "name": "EDINBURG 4 2",
      "init": {
        "Vr": -0.9157674697032251,
        "Vi": -0.48314170249484206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.815989240158,
        "longitude": -78.6233573161376
      }
    },
    {
      "number": 18208,
      "class": "Bus",
      "name": "MOUNT JACKSON 1 1",
      "init": {
        "Vr": -0.9243972437156193,
        "Vi": -0.4781916574240059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.718769536096,
        "longitude": -78.676039118499
      }
    },
    {
      "number": 18209,
      "class": "Bus",
      "name": "MOUNT JACKSON 2 1",
      "init": {
        "Vr": -0.9180177370464677,
        "Vi": -0.4807737943455433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7537813742622,
        "longitude": -78.8121497192791
      }
    },
    {
      "number": 18210,
      "class": "Bus",
      "name": "STRASBURG 2 1",
      "init": {
        "Vr": -0.9024720951954791,
        "Vi": -0.5064296233608971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8829143404209,
        "longitude": -78.3795841645236
      }
    },
    {
      "number": 18211,
      "class": "Bus",
      "name": "STRASBURG 3 1",
      "init": {
        "Vr": -0.9070164536399354,
        "Vi": -0.5021510914004114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.044876498415,
        "longitude": -78.3859244271042
      }
    },
    {
      "number": 18212,
      "class": "Bus",
      "name": "STRASBURG 3 2",
      "init": {
        "Vr": -0.9070083875725823,
        "Vi": -0.5018941318618426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.044876498415,
        "longitude": -78.3859244271042
      }
    },
    {
      "number": 18213,
      "class": "Bus",
      "name": "TOMS BROOK 1",
      "init": {
        "Vr": -0.9119639521963085,
        "Vi": -0.496631040185781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9263378233469,
        "longitude": -78.491190850832
      }
    },
    {
      "number": 18214,
      "class": "Bus",
      "name": "WOODSTOCK 10 1",
      "init": {
        "Vr": -0.9070677328477951,
        "Vi": -0.5042062521093323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9741499848754,
        "longitude": -78.4252868844864
      }
    },
    {
      "number": 18215,
      "class": "Bus",
      "name": "WOODSTOCK 11 1",
      "init": {
        "Vr": -0.9082396814120819,
        "Vi": -0.4989023371052128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9630077621076,
        "longitude": -78.5705987599474
      }
    },
    {
      "number": 18216,
      "class": "Bus",
      "name": "WOODSTOCK 12 1",
      "init": {
        "Vr": -0.915264133631257,
        "Vi": -0.4845016205031499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8257417909079,
        "longitude": -78.5472590843913
      }
    },
    {
      "number": 18217,
      "class": "Bus",
      "name": "WOODSTOCK 12 2",
      "init": {
        "Vr": -0.915235889607864,
        "Vi": -0.4843809472047602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8257417909079,
        "longitude": -78.5472590843913
      }
    },
    {
      "number": 18218,
      "class": "Bus",
      "name": "ATKINS 1 1",
      "init": {
        "Vr": -0.7096503327577801,
        "Vi": -0.750298412276834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8665724620194,
        "longitude": -81.4412057361529
      }
    },
    {
      "number": 18219,
      "class": "Bus",
      "name": "CHILHOWIE 1 1",
      "init": {
        "Vr": -0.6475048478661579,
        "Vi": -0.8120655491357479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.83529766081,
        "longitude": -81.6353308183061
      }
    },
    {
      "number": 18220,
      "class": "Bus",
      "name": "CHILHOWIE 2 1",
      "init": {
        "Vr": -0.6565073715249768,
        "Vi": -0.7988069212089363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8129409387471,
        "longitude": -81.7215295630247
      }
    },
    {
      "number": 18221,
      "class": "Bus",
      "name": "CHILHOWIE 2 2",
      "init": {
        "Vr": -0.6565227612808437,
        "Vi": -0.7986533400402789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8129409387471,
        "longitude": -81.7215295630247
      }
    },
    {
      "number": 18222,
      "class": "Bus",
      "name": "CHILHOWIE 3 1",
      "init": {
        "Vr": -0.6724370495488565,
        "Vi": -0.7759190706291971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6640384378851,
        "longitude": -81.7231330431612
      }
    },
    {
      "number": 18223,
      "class": "Bus",
      "name": "MARION 4 1",
      "init": {
        "Vr": -0.631297258125679,
        "Vi": -0.8290964105848719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9271894485773,
        "longitude": -81.562236533729
      }
    },
    {
      "number": 18224,
      "class": "Bus",
      "name": "MARION 4 2",
      "init": {
        "Vr": -0.6313540712235376,
        "Vi": -0.828972969064135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9271894485773,
        "longitude": -81.562236533729
      }
    },
    {
      "number": 18225,
      "class": "Bus",
      "name": "MARION 5 1",
      "init": {
        "Vr": -0.5842880840191339,
        "Vi": -0.8662909113697989
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7926326248734,
        "longitude": -81.5521924095925
      }
    },
    {
      "number": 18226,
      "class": "Bus",
      "name": "MARION 5 2",
      "init": {
        "Vr": -0.6169510701286112,
        "Vi": -0.8431702995640772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7926326248734,
        "longitude": -81.5521924095925
      }
    },
    {
      "number": 18227,
      "class": "Bus",
      "name": "MARION 5 3",
      "init": {
        "Vr": -0.584443213010888,
        "Vi": -0.8660501028631163
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7926326248734,
        "longitude": -81.5521924095925
      }
    },
    {
      "number": 18228,
      "class": "Bus",
      "name": "MARION 6 1",
      "init": {
        "Vr": -0.6499757075696931,
        "Vi": -0.8086589386593533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8812909193022,
        "longitude": -81.5382565653311
      }
    },
    {
      "number": 18229,
      "class": "Bus",
      "name": "RURAL RETREAT 1 1",
      "init": {
        "Vr": -0.7071661028065812,
        "Vi": -0.7486803676514079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8576194743732,
        "longitude": -81.2091051076164
      }
    },
    {
      "number": 18230,
      "class": "Bus",
      "name": "RURAL RETREAT 2 1",
      "init": {
        "Vr": -0.6975368100241717,
        "Vi": -0.7570750994497132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9133835541976,
        "longitude": -81.2732005823215
      }
    },
    {
      "number": 18231,
      "class": "Bus",
      "name": "RURAL RETREAT 3 1",
      "init": {
        "Vr": -0.715981650440733,
        "Vi": -0.7426694835624607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8486781894144,
        "longitude": -81.254980294429
      }
    },
    {
      "number": 18232,
      "class": "Bus",
      "name": "RURAL RETREAT 3 2",
      "init": {
        "Vr": -0.7160237838130931,
        "Vi": -0.7425783908616458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8486781894144,
        "longitude": -81.254980294429
      }
    },
    {
      "number": 18233,
      "class": "Bus",
      "name": "SALTVILLE 1 1",
      "init": {
        "Vr": -0.6532069260966363,
        "Vi": -0.8071168167192267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8850389752366,
        "longitude": -81.6397407147538
      }
    },
    {
      "number": 18234,
      "class": "Bus",
      "name": "SALTVILLE 2 1",
      "init": {
        "Vr": -0.6595960477167715,
        "Vi": -0.7981328482931354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9893997635528,
        "longitude": -81.6896297496951
      }
    },
    {
      "number": 18235,
      "class": "Bus",
      "name": "SALTVILLE 2 2",
      "init": {
        "Vr": -0.6595528462265557,
        "Vi": -0.7982354289437649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9893997635528,
        "longitude": -81.6896297496951
      }
    },
    {
      "number": 18236,
      "class": "Bus",
      "name": "SALTVILLE 3 1",
      "init": {
        "Vr": -0.6489822141226016,
        "Vi": -0.8099978469144113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.943241279577,
        "longitude": -81.6664525127931
      }
    },
    {
      "number": 18237,
      "class": "Bus",
      "name": "SALTVILLE 3 2",
      "init": {
        "Vr": -0.6489844596785556,
        "Vi": -0.8099070680280517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.943241279577,
        "longitude": -81.6664525127931
      }
    },
    {
      "number": 18238,
      "class": "Bus",
      "name": "BANDY 1",
      "init": {
        "Vr": -0.6877104187912408,
        "Vi": -0.7751241427282674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2055999152016,
        "longitude": -81.6871823182657
      }
    },
    {
      "number": 18239,
      "class": "Bus",
      "name": "BLUEFIELD 1 1",
      "init": {
        "Vr": -0.7247400760674617,
        "Vi": -0.7372679533727153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2689108197929,
        "longitude": -81.3386941482833
      }
    },
    {
      "number": 18240,
      "class": "Bus",
      "name": "BLUEFIELD 2 1",
      "init": {
        "Vr": -0.6658314806464445,
        "Vi": -0.7991202238773218
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1886080902852,
        "longitude": -81.3357846808587
      }
    },
    {
      "number": 18241,
      "class": "Bus",
      "name": "BLUEFIELD 2 2",
      "init": {
        "Vr": -0.686181659570006,
        "Vi": -0.7835960659480873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1886080902852,
        "longitude": -81.3357846808587
      }
    },
    {
      "number": 18242,
      "class": "Bus",
      "name": "BLUEFIELD 2 3",
      "init": {
        "Vr": -0.7124930114912771,
        "Vi": -0.7635244201208443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1886080902852,
        "longitude": -81.3357846808587
      }
    },
    {
      "number": 18243,
      "class": "Bus",
      "name": "BLUEFIELD 2 4",
      "init": {
        "Vr": -0.7124930114912771,
        "Vi": -0.7635244201208444
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1886080902852,
        "longitude": -81.3357846808587
      }
    },
    {
      "number": 18244,
      "class": "Bus",
      "name": "BLUEFIELD 2 5",
      "init": {
        "Vr": -0.6659189415154873,
        "Vi": -0.7988998110921436
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1886080902852,
        "longitude": -81.3357846808587
      }
    },
    {
      "number": 18245,
      "class": "Bus",
      "name": "NORTH TAZEWELL 1 1",
      "init": {
        "Vr": -0.7167010299273608,
        "Vi": -0.7411379303631429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1977617165889,
        "longitude": -81.423334180902
      }
    },
    {
      "number": 18246,
      "class": "Bus",
      "name": "NORTH TAZEWELL 2 1",
      "init": {
        "Vr": -0.70343761316653,
        "Vi": -0.749442751542644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0881779084746,
        "longitude": -81.4806676387439
      }
    },
    {
      "number": 18247,
      "class": "Bus",
      "name": "POCAHONTAS 1 1",
      "init": {
        "Vr": -0.7281654655719068,
        "Vi": -0.7350413260587816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3400533026108,
        "longitude": -81.3195193433681
      }
    },
    {
      "number": 18248,
      "class": "Bus",
      "name": "POUNDING MILL 1",
      "init": {
        "Vr": -0.6801353883052002,
        "Vi": -0.778761271369726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1043568059576,
        "longitude": -81.7283893126566
      }
    },
    {
      "number": 18249,
      "class": "Bus",
      "name": "RICHLANDS 1 1",
      "init": {
        "Vr": -0.6322894141827029,
        "Vi": -0.8176387642435279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.165474603087,
        "longitude": -81.8280876754504
      }
    },
    {
      "number": 18250,
      "class": "Bus",
      "name": "RICHLANDS 1 2",
      "init": {
        "Vr": -0.632310081806749,
        "Vi": -0.8175548954568403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.165474603087,
        "longitude": -81.8280876754504
      }
    },
    {
      "number": 18251,
      "class": "Bus",
      "name": "RICHLANDS 2 1",
      "init": {
        "Vr": -0.6385153699642269,
        "Vi": -0.8122708330796057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1232496824452,
        "longitude": -81.8531789850394
      }
    },
    {
      "number": 18252,
      "class": "Bus",
      "name": "RICHLANDS 3 1",
      "init": {
        "Vr": -0.6283760109112061,
        "Vi": -0.824400870753215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2040151008172,
        "longitude": -81.8412321270228
      }
    },
    {
      "number": 18253,
      "class": "Bus",
      "name": "TAZEWELL 1 1",
      "init": {
        "Vr": -0.707573388232836,
        "Vi": -0.7462487046748814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0385827108741,
        "longitude": -81.4327399807868
      }
    },
    {
      "number": 18254,
      "class": "Bus",
      "name": "TAZEWELL 2 1",
      "init": {
        "Vr": -0.695132606414744,
        "Vi": -0.7556323026166181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0928691293398,
        "longitude": -81.527841757358
      }
    },
    {
      "number": 18255,
      "class": "Bus",
      "name": "TAZEWELL 2 2",
      "init": {
        "Vr": -0.6951404296857076,
        "Vi": -0.7557152050897814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0928691293398,
        "longitude": -81.527841757358
      }
    },
    {
      "number": 18256,
      "class": "Bus",
      "name": "BENTONVILLE 1 1",
      "init": {
        "Vr": -0.9083699936622507,
        "Vi": -0.4915103429923158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8221576691755,
        "longitude": -78.3506271883304
      }
    },
    {
      "number": 18257,
      "class": "Bus",
      "name": "ABINGDON 5 1",
      "init": {
        "Vr": -0.6382389195448543,
        "Vi": -0.8101499211795996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7121522239719,
        "longitude": -81.9640957531943
      }
    },
    {
      "number": 18258,
      "class": "Bus",
      "name": "ABINGDON 6 1",
      "init": {
        "Vr": -0.641075536098233,
        "Vi": -0.8070811929400984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7408965308928,
        "longitude": -81.9881272922879
      }
    },
    {
      "number": 18259,
      "class": "Bus",
      "name": "ABINGDON 7 1",
      "init": {
        "Vr": -0.6353505573550198,
        "Vi": -0.8141775037938596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7843980689717,
        "longitude": -81.9910297370559
      }
    },
    {
      "number": 18260,
      "class": "Bus",
      "name": "ABINGDON 7 2",
      "init": {
        "Vr": -0.6352948275357908,
        "Vi": -0.8143002643309579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7843980689717,
        "longitude": -81.9910297370559
      }
    },
    {
      "number": 18261,
      "class": "Bus",
      "name": "ABINGDON 8 1",
      "init": {
        "Vr": -0.6369725220053091,
        "Vi": -0.8120496795575008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7128267464474,
        "longitude": -81.9958523305623
      }
    },
    {
      "number": 18262,
      "class": "Bus",
      "name": "ABINGDON 9 1",
      "init": {
        "Vr": -0.6230222344371572,
        "Vi": -0.8248464443400064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5891561821464,
        "longitude": -81.9387756525855
      }
    },
    {
      "number": 18263,
      "class": "Bus",
      "name": "ABINGDON 10 1",
      "init": {
        "Vr": -0.6358635877984364,
        "Vi": -0.8183594380246322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6395503123933,
        "longitude": -82.0374595857194
      }
    },
    {
      "number": 18264,
      "class": "Bus",
      "name": "ABINGDON 11 1",
      "init": {
        "Vr": -0.6268821802263483,
        "Vi": -0.8209386459557945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6115866237523,
        "longitude": -81.9345746962585
      }
    },
    {
      "number": 18265,
      "class": "Bus",
      "name": "ABINGDON 11 2",
      "init": {
        "Vr": -0.6269399833898598,
        "Vi": -0.8208397514556122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6115866237523,
        "longitude": -81.9345746962585
      }
    },
    {
      "number": 18266,
      "class": "Bus",
      "name": "DAMASCUS 2 1",
      "init": {
        "Vr": -0.6520569855104165,
        "Vi": -0.8074611186715144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7517255269323,
        "longitude": -81.6772555421683
      }
    },
    {
      "number": 18267,
      "class": "Bus",
      "name": "GLADE SPRING 1 1",
      "init": {
        "Vr": -0.6726459051780027,
        "Vi": -0.7782623992315563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6420026041387,
        "longitude": -81.7793354122403
      }
    },
    {
      "number": 18268,
      "class": "Bus",
      "name": "GLADE SPRING 1 2",
      "init": {
        "Vr": -0.6726768067307244,
        "Vi": -0.7782126417954912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6420026041387,
        "longitude": -81.7793354122403
      }
    },
    {
      "number": 18269,
      "class": "Bus",
      "name": "GLADE SPRING 2 1",
      "init": {
        "Vr": -0.6574438813820955,
        "Vi": -0.7957636478440494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7509572183356,
        "longitude": -81.8307452011518
      }
    },
    {
      "number": 18270,
      "class": "Bus",
      "name": "MEADOWVIEW 1 1",
      "init": {
        "Vr": -0.6638254089380097,
        "Vi": -0.7898663330070005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7058789716167,
        "longitude": -81.8318404208726
      }
    },
    {
      "number": 18271,
      "class": "Bus",
      "name": "MEADOWVIEW 2 1",
      "init": {
        "Vr": -0.6572966573104282,
        "Vi": -0.7970151805190706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8054043108709,
        "longitude": -81.8200243813461
      }
    },
    {
      "number": 18272,
      "class": "Bus",
      "name": "MEADOWVIEW 3 1",
      "init": {
        "Vr": -0.648061696320651,
        "Vi": -0.8033738821591387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7740693333509,
        "longitude": -81.8721687971236
      }
    },
    {
      "number": 18273,
      "class": "Bus",
      "name": "POUND 1 1",
      "init": {
        "Vr": -0.5884189479590641,
        "Vi": -0.8549708104322538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0671296666239,
        "longitude": -82.6485926581578
      }
    },
    {
      "number": 18274,
      "class": "Bus",
      "name": "POUND 1 2",
      "init": {
        "Vr": -0.5884514282156251,
        "Vi": -0.85491762824346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0671296666239,
        "longitude": -82.6485926581578
      }
    },
    {
      "number": 18275,
      "class": "Bus",
      "name": "POUND 2 1",
      "init": {
        "Vr": -0.5804325902062578,
        "Vi": -0.8598276645720436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18276,
      "class": "Bus",
      "name": "POUND 2 2",
      "init": {
        "Vr": -0.5868417097480537,
        "Vi": -0.8488338279917642
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18277,
      "class": "Bus",
      "name": "POUND 2 3",
      "init": {
        "Vr": -0.58055873547044,
        "Vi": -0.8596112822406998
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18278,
      "class": "Bus",
      "name": "POUND 2 4",
      "init": {
        "Vr": -0.5805587354704399,
        "Vi": -0.8596112822406997
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18279,
      "class": "Bus",
      "name": "POUND 2 5",
      "init": {
        "Vr": -0.5804135820888899,
        "Vi": -0.8598902905051118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18280,
      "class": "Bus",
      "name": "POUND 2 7",
      "init": {
        "Vr": -0.5804325902062578,
        "Vi": -0.8598276645720436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0533586690092,
        "longitude": -82.7174772156176
      }
    },
    {
      "number": 18281,
      "class": "Bus",
      "name": "WISE 1 1",
      "init": {
        "Vr": -0.5980475495909197,
        "Vi": -0.8473996892541202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.074565544187,
        "longitude": -82.5501654979082
      }
    },
    {
      "number": 18282,
      "class": "Bus",
      "name": "WISE 2 1",
      "init": {
        "Vr": -0.6024980099717911,
        "Vi": -0.8462653511724538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0111409889116,
        "longitude": -82.5020191500844
      }
    },
    {
      "number": 18283,
      "class": "Bus",
      "name": "WISE 3 1",
      "init": {
        "Vr": -0.5413364585424343,
        "Vi": -0.8837121691018869
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9955419055354,
        "longitude": -82.6300082738642
      }
    },
    {
      "number": 18284,
      "class": "Bus",
      "name": "WISE 3 2",
      "init": {
        "Vr": -0.5730984012254708,
        "Vi": -0.8701961170854651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9955419055354,
        "longitude": -82.6300082738642
      }
    },
    {
      "number": 18285,
      "class": "Bus",
      "name": "WISE 3 3",
      "init": {
        "Vr": -0.5393893031306908,
        "Vi": -0.8856821952386029
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9955419055354,
        "longitude": -82.6300082738642
      }
    },
    {
      "number": 18286,
      "class": "Bus",
      "name": "MAX MEADOWS 1 1",
      "init": {
        "Vr": -0.748952066619071,
        "Vi": -0.7119878460880821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9745205005828,
        "longitude": -80.897987962414
      }
    },
    {
      "number": 18287,
      "class": "Bus",
      "name": "MAX MEADOWS 2 1",
      "init": {
        "Vr": -0.7404217737325915,
        "Vi": -0.7192723116161008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0133624965044,
        "longitude": -80.9567790267611
      }
    },
    {
      "number": 18288,
      "class": "Bus",
      "name": "WYTHEVILLE 1 1",
      "init": {
        "Vr": -0.7420632160875905,
        "Vi": -0.7179098637916794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0563386735432,
        "longitude": -81.0716722894114
      }
    },
    {
      "number": 18289,
      "class": "Bus",
      "name": "WYTHEVILLE 2 1",
      "init": {
        "Vr": -0.7209939250314037,
        "Vi": -0.7366769535826225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9300966235602,
        "longitude": -81.1502141810901
      }
    },
    {
      "number": 18290,
      "class": "Bus",
      "name": "WYTHEVILLE 3 1",
      "init": {
        "Vr": -0.7142883737754844,
        "Vi": -0.7434214763565895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9012738325786,
        "longitude": -81.2000572682364
      }
    },
    {
      "number": 18291,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 1",
      "init": {
        "Vr": -0.8474668969699444,
        "Vi": -0.6010997669959647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18292,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 2",
      "init": {
        "Vr": -0.8809730591063515,
        "Vi": -0.5530444812401638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18293,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 3",
      "init": {
        "Vr": -0.8192342615033837,
        "Vi": -0.65437554415477
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18294,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 4",
      "init": {
        "Vr": -0.8296104088270655,
        "Vi": -0.6419700965833925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18295,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 5",
      "init": {
        "Vr": -0.8354572584268712,
        "Vi": -0.6293073915672989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18296,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 6",
      "init": {
        "Vr": -0.8210485250555292,
        "Vi": -0.6520977284985632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18297,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 7",
      "init": {
        "Vr": -0.8514348740351602,
        "Vi": -0.5945364514759444
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18298,
      "class": "Bus",
      "name": "SCOTTSVILLE 4 9",
      "init": {
        "Vr": -0.8474668969699444,
        "Vi": -0.6010997669959647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8462889949336,
        "longitude": -78.413399559195
      }
    },
    {
      "number": 18299,
      "class": "Bus",
      "name": "SALEM 18 1",
      "init": {
        "Vr": -0.8717086737355304,
        "Vi": -0.5519017928086388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2636428120423,
        "longitude": -80.0594696391272
      }
    },
    {
      "number": 18300,
      "class": "Bus",
      "name": "SALEM 18 2",
      "init": {
        "Vr": -0.8699494371660162,
        "Vi": -0.5676946515660222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2636428120423,
        "longitude": -80.0594696391272
      }
    },
    {
      "number": 18301,
      "class": "Bus",
      "name": "SALEM 18 3",
      "init": {
        "Vr": -0.871705868165822,
        "Vi": -0.5518793185904254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2636428120423,
        "longitude": -80.0594696391272
      }
    },
    {
      "number": 18302,
      "class": "Bus",
      "name": "OAKWOOD 2 1",
      "init": {
        "Vr": -0.6067076681140827,
        "Vi": -0.8498064916043949
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18303,
      "class": "Bus",
      "name": "OAKWOOD 2 2",
      "init": {
        "Vr": -0.6191931712611359,
        "Vi": -0.8405568858756732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18304,
      "class": "Bus",
      "name": "OAKWOOD 2 3",
      "init": {
        "Vr": -0.6147481080432801,
        "Vi": -0.843849911492822
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18305,
      "class": "Bus",
      "name": "OAKWOOD 2 4",
      "init": {
        "Vr": -0.61474810804328,
        "Vi": -0.8438499114928217
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18306,
      "class": "Bus",
      "name": "OAKWOOD 2 5",
      "init": {
        "Vr": -0.6056140504917497,
        "Vi": -0.8495934086358223
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18307,
      "class": "Bus",
      "name": "OAKWOOD 2 7",
      "init": {
        "Vr": -0.6067076681140827,
        "Vi": -0.8498064916043949
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1880076796309,
        "longitude": -81.9333609139806
      }
    },
    {
      "number": 18308,
      "class": "Bus",
      "name": "DANVILLE 15 1",
      "init": {
        "Vr": -0.7861351354917738,
        "Vi": -0.6725074302339367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5521329864402,
        "longitude": -79.45304819954
      }
    },
    {
      "number": 18309,
      "class": "Bus",
      "name": "DANVILLE 15 2",
      "init": {
        "Vr": -0.7816673438630332,
        "Vi": -0.6858067000217727
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5521329864402,
        "longitude": -79.45304819954
      }
    },
    {
      "number": 18310,
      "class": "Bus",
      "name": "DANVILLE 15 3",
      "init": {
        "Vr": -0.784239832455756,
        "Vi": -0.6783287656812428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5521329864402,
        "longitude": -79.45304819954
      }
    },
    {
      "number": 18311,
      "class": "Bus",
      "name": "DANVILLE 15 4",
      "init": {
        "Vr": -0.7858504831161607,
        "Vi": -0.6722985531344035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5521329864402,
        "longitude": -79.45304819954
      }
    },
    {
      "number": 18312,
      "class": "Bus",
      "name": "DANVILLE 15 6",
      "init": {
        "Vr": -0.7861351354917738,
        "Vi": -0.6725074302339367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5521329864402,
        "longitude": -79.45304819954
      }
    },
    {
      "number": 18313,
      "class": "Bus",
      "name": "IVANHOE 1 1",
      "init": {
        "Vr": -0.7245938183710067,
        "Vi": -0.7384059407471963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8066871261548,
        "longitude": -80.9519551735339
      }
    },
    {
      "number": 18314,
      "class": "Bus",
      "name": "IVANHOE 1 2",
      "init": {
        "Vr": -0.7245938183710067,
        "Vi": -0.7384059407471963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8066871261548,
        "longitude": -80.9519551735339
      }
    },
    {
      "number": 18315,
      "class": "Bus",
      "name": "SALEM 19 1",
      "init": {
        "Vr": -0.8709885960576007,
        "Vi": -0.550946092096006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2848977085842,
        "longitude": -80.0528686746488
      }
    },
    {
      "number": 18316,
      "class": "Bus",
      "name": "SALEM 19 2",
      "init": {
        "Vr": -0.8590420568077961,
        "Vi": -0.555873186247379
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2848977085842,
        "longitude": -80.0528686746488
      }
    },
    {
      "number": 18317,
      "class": "Bus",
      "name": "SALEM 19 3",
      "init": {
        "Vr": -0.8709868167903987,
        "Vi": -0.5509233823856846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2848977085842,
        "longitude": -80.0528686746488
      }
    },
    {
      "number": 18318,
      "class": "Bus",
      "name": "RADFORD 5 1",
      "init": {
        "Vr": -0.7082091060746545,
        "Vi": -0.763054524770272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0621387448716,
        "longitude": -80.5585452076491
      }
    },
    {
      "number": 18319,
      "class": "Bus",
      "name": "RADFORD 5 2",
      "init": {
        "Vr": -0.7215142243412573,
        "Vi": -0.7556829755363486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0621387448716,
        "longitude": -80.5585452076491
      }
    },
    {
      "number": 18320,
      "class": "Bus",
      "name": "RADFORD 5 3",
      "init": {
        "Vr": -0.7079826005024072,
        "Vi": -0.7635156660231612
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0621387448716,
        "longitude": -80.5585452076491
      }
    },
    {
      "number": 18321,
      "class": "Bus",
      "name": "RADFORD 5 5",
      "init": {
        "Vr": -0.7082091060746545,
        "Vi": -0.763054524770272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0621387448716,
        "longitude": -80.5585452076491
      }
    },
    {
      "number": 18322,
      "class": "Bus",
      "name": "CLEVELAND 2 1",
      "init": {
        "Vr": -0.552855710227549,
        "Vi": -0.8773365608691587
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18323,
      "class": "Bus",
      "name": "CLEVELAND 2 2",
      "init": {
        "Vr": -0.5805375612442774,
        "Vi": -0.8600866400912746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18324,
      "class": "Bus",
      "name": "CLEVELAND 2 3",
      "init": {
        "Vr": -0.5341179601001037,
        "Vi": -0.8936004947611633
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18325,
      "class": "Bus",
      "name": "CLEVELAND 2 4",
      "init": {
        "Vr": -0.503793828010644,
        "Vi": -0.9167462288977597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18326,
      "class": "Bus",
      "name": "CLEVELAND 2 5",
      "init": {
        "Vr": -0.5067506909935057,
        "Vi": -0.9147891704661888
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18327,
      "class": "Bus",
      "name": "CLEVELAND 2 6",
      "init": {
        "Vr": -0.5585794373981222,
        "Vi": -0.873861355039004
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18328,
      "class": "Bus",
      "name": "CLEVELAND 2 8",
      "init": {
        "Vr": -0.552855710227549,
        "Vi": -0.8773365608691587
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9433950667774,
        "longitude": -82.1951376752131
      }
    },
    {
      "number": 18329,
      "class": "Bus",
      "name": "MARTINSVILLE 5 1",
      "init": {
        "Vr": -0.794107909017967,
        "Vi": -0.6717442140926293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6585695732629,
        "longitude": -79.8896477872221
      }
    },
    {
      "number": 18330,
      "class": "Bus",
      "name": "MARTINSVILLE 5 2",
      "init": {
        "Vr": -0.7941089725751662,
        "Vi": -0.6717369014238107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6585695732629,
        "longitude": -79.8896477872221
      }
    },
    {
      "number": 18331,
      "class": "Bus",
      "name": "VINTON 4 1",
      "init": {
        "Vr": -0.8746133504620917,
        "Vi": -0.5460170888268653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2451718262245,
        "longitude": -79.8603118348759
      }
    },
    {
      "number": 18332,
      "class": "Bus",
      "name": "VINTON 4 2",
      "init": {
        "Vr": -0.8746110803164964,
        "Vi": -0.5459771041518854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2451718262245,
        "longitude": -79.8603118348759
      }
    },
    {
      "number": 18333,
      "class": "Bus",
      "name": "BREMO BLUFF 2 1",
      "init": {
        "Vr": -0.8839774520036443,
        "Vi": -0.5471972595957945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7010590693911,
        "longitude": -78.3012714389108
      }
    },
    {
      "number": 18334,
      "class": "Bus",
      "name": "BREMO BLUFF 2 2",
      "init": {
        "Vr": -0.8186781101904651,
        "Vi": -0.5820536617191887
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7010590693911,
        "longitude": -78.3012714389108
      }
    },
    {
      "number": 18335,
      "class": "Bus",
      "name": "BREMO BLUFF 2 3",
      "init": {
        "Vr": -0.7819923248534193,
        "Vi": -0.6304826064976664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7010590693911,
        "longitude": -78.3012714389108
      }
    },
    {
      "number": 18336,
      "class": "Bus",
      "name": "BREMO BLUFF 2 4",
      "init": {
        "Vr": -0.8850810067866266,
        "Vi": -0.5446196841174548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7010590693911,
        "longitude": -78.3012714389108
      }
    },
    {
      "number": 18337,
      "class": "Bus",
      "name": "BREMO BLUFF 2 6",
      "init": {
        "Vr": -0.8839774520036443,
        "Vi": -0.5471972595957945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7010590693911,
        "longitude": -78.3012714389108
      }
    },
    {
      "number": 18338,
      "class": "Bus",
      "name": "ELKTON 8 1",
      "init": {
        "Vr": -0.9057601905250673,
        "Vi": -0.48652556914093986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3582340310217,
        "longitude": -78.6388012764111
      }
    },
    {
      "number": 18339,
      "class": "Bus",
      "name": "ELKTON 8 2",
      "init": {
        "Vr": -0.9057581801803442,
        "Vi": -0.4865142647991107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3582340310217,
        "longitude": -78.6388012764111
      }
    },
    {
      "number": 18340,
      "class": "Bus",
      "name": "GORDONSVILLE 4 1",
      "init": {
        "Vr": -0.8934157288635377,
        "Vi": -0.5284432889927465
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18341,
      "class": "Bus",
      "name": "GORDONSVILLE 4 2",
      "init": {
        "Vr": -0.9052746800379714,
        "Vi": -0.5033423026729127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18342,
      "class": "Bus",
      "name": "GORDONSVILLE 4 3",
      "init": {
        "Vr": -0.8845702577337902,
        "Vi": -0.5526159817850121
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18343,
      "class": "Bus",
      "name": "GORDONSVILLE 4 4",
      "init": {
        "Vr": -0.8836529629869299,
        "Vi": -0.5540815871294196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18344,
      "class": "Bus",
      "name": "GORDONSVILLE 4 5",
      "init": {
        "Vr": -0.873677934615653,
        "Vi": -0.577878141596429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18345,
      "class": "Bus",
      "name": "GORDONSVILLE 4 6",
      "init": {
        "Vr": -0.8793690097538065,
        "Vi": -0.5691804851308814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18346,
      "class": "Bus",
      "name": "GORDONSVILLE 4 7",
      "init": {
        "Vr": -0.8822446301550512,
        "Vi": -0.5580449401897981
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18347,
      "class": "Bus",
      "name": "GORDONSVILLE 4 8",
      "init": {
        "Vr": -0.8950514144669391,
        "Vi": -0.5244252597363265
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18348,
      "class": "Bus",
      "name": "GORDONSVILLE 4 10",
      "init": {
        "Vr": -0.8934157288635377,
        "Vi": -0.5284432889927465
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1035105364937,
        "longitude": -78.2099014020688
      }
    },
    {
      "number": 18349,
      "class": "Bus",
      "name": "HARRISONBURG 9 1",
      "init": {
        "Vr": -0.8864170616272854,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18350,
      "class": "Bus",
      "name": "HARRISONBURG 9 2",
      "init": {
        "Vr": -0.8864170616272854,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18351,
      "class": "Bus",
      "name": "HARRISONBURG 9 3",
      "init": {
        "Vr": -0.8864170616272855,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18352,
      "class": "Bus",
      "name": "HARRISONBURG 9 4",
      "init": {
        "Vr": -0.8864170616272855,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18353,
      "class": "Bus",
      "name": "HARRISONBURG 9 5",
      "init": {
        "Vr": -0.8864170616272854,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18354,
      "class": "Bus",
      "name": "HARRISONBURG 9 6",
      "init": {
        "Vr": -0.8864170616272856,
        "Vi": -0.5293765349691184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18355,
      "class": "Bus",
      "name": "HARRISONBURG 9 8",
      "init": {
        "Vr": -0.8864170616272854,
        "Vi": -0.5293765349691179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4360709351057,
        "longitude": -78.8897491603611
      }
    },
    {
      "number": 18356,
      "class": "Bus",
      "name": "HARRISONBURG 10 1",
      "init": {
        "Vr": -0.8883686514376801,
        "Vi": -0.5283120985253644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4229973872129,
        "longitude": -78.8953069577139
      }
    },
    {
      "number": 18357,
      "class": "Bus",
      "name": "HARRISONBURG 10 2",
      "init": {
        "Vr": -0.8651934451891858,
        "Vi": -0.535185242785822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4229973872129,
        "longitude": -78.8953069577139
      }
    },
    {
      "number": 18358,
      "class": "Bus",
      "name": "HARRISONBURG 10 3",
      "init": {
        "Vr": -0.8586868976203897,
        "Vi": -0.5410150529852886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4229973872129,
        "longitude": -78.8953069577139
      }
    },
    {
      "number": 18359,
      "class": "Bus",
      "name": "HARRISONBURG 10 4",
      "init": {
        "Vr": -0.8883525909440141,
        "Vi": -0.5280573946338568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4229973872129,
        "longitude": -78.8953069577139
      }
    },
    {
      "number": 18360,
      "class": "Bus",
      "name": "HARRISONBURG 10 6",
      "init": {
        "Vr": -0.8883686514376801,
        "Vi": -0.5283120985253644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4229973872129,
        "longitude": -78.8953069577139
      }
    },
    {
      "number": 18361,
      "class": "Bus",
      "name": "HALIFAX 6 1",
      "init": {
        "Vr": -0.8273006734418653,
        "Vi": -0.6221879244771291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18362,
      "class": "Bus",
      "name": "HALIFAX 6 2",
      "init": {
        "Vr": -0.7465620343821491,
        "Vi": -0.6918649768966019
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18363,
      "class": "Bus",
      "name": "HALIFAX 6 3",
      "init": {
        "Vr": -0.7653837413796154,
        "Vi": -0.6624447939379985
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18364,
      "class": "Bus",
      "name": "HALIFAX 6 4",
      "init": {
        "Vr": -0.7248752761806123,
        "Vi": -0.7086771118119647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18365,
      "class": "Bus",
      "name": "HALIFAX 6 5",
      "init": {
        "Vr": -0.8273047110314258,
        "Vi": -0.6221689754768048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18366,
      "class": "Bus",
      "name": "HALIFAX 6 7",
      "init": {
        "Vr": -0.8273006734418653,
        "Vi": -0.6221879244771291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7939094477203,
        "longitude": -78.9421187358707
      }
    },
    {
      "number": 18367,
      "class": "Bus",
      "name": "LURAY 4 1",
      "init": {
        "Vr": -0.9178073653131755,
        "Vi": -0.4788589842729476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6654917827435,
        "longitude": -78.5072790977683
      }
    },
    {
      "number": 18368,
      "class": "Bus",
      "name": "LURAY 4 2",
      "init": {
        "Vr": -0.8883491251723457,
        "Vi": -0.46781591293661356
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6654917827435,
        "longitude": -78.5072790977683
      }
    },
    {
      "number": 18369,
      "class": "Bus",
      "name": "LURAY 4 3",
      "init": {
        "Vr": -0.8322274502820077,
        "Vi": -0.554434370324485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6654917827435,
        "longitude": -78.5072790977683
      }
    },
    {
      "number": 18370,
      "class": "Bus",
      "name": "LURAY 4 4",
      "init": {
        "Vr": -0.9178092874453498,
        "Vi": -0.47884686968014883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6654917827435,
        "longitude": -78.5072790977683
      }
    },
    {
      "number": 18371,
      "class": "Bus",
      "name": "LURAY 4 6",
      "init": {
        "Vr": -0.9178073653131752,
        "Vi": -0.4788589842729483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6654917827435,
        "longitude": -78.5072790977683
      }
    },
    {
      "number": 18372,
      "class": "Bus",
      "name": "GLEN LYN 1",
      "init": {
        "Vr": -0.6908304157656775,
        "Vi": -0.7814104560629187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18373,
      "class": "Bus",
      "name": "GLEN LYN 2",
      "init": {
        "Vr": -0.7100886816919852,
        "Vi": -0.7621874321624549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18374,
      "class": "Bus",
      "name": "GLEN LYN 3",
      "init": {
        "Vr": -0.7481077049718335,
        "Vi": -0.724237982723228
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18375,
      "class": "Bus",
      "name": "GLEN LYN 4",
      "init": {
        "Vr": -0.7481077049718334,
        "Vi": -0.7242379827232279
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18376,
      "class": "Bus",
      "name": "GLEN LYN 5",
      "init": {
        "Vr": -0.6526015316944127,
        "Vi": -0.8084876892265767
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18377,
      "class": "Bus",
      "name": "GLEN LYN 6",
      "init": {
        "Vr": -0.6908304157656777,
        "Vi": -0.7814104560629189
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18378,
      "class": "Bus",
      "name": "GLEN LYN 7",
      "init": {
        "Vr": -0.6916349235238662,
        "Vi": -0.7808039558907042
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18379,
      "class": "Bus",
      "name": "GLEN LYN 9",
      "init": {
        "Vr": -0.6908304157656775,
        "Vi": -0.7814104560629187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3702084777579,
        "longitude": -80.8777470944103
      }
    },
    {
      "number": 18380,
      "class": "Bus",
      "name": "RADFORD 6 1",
      "init": {
        "Vr": -0.7271663795346989,
        "Vi": -0.7453837174101161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0921057675944,
        "longitude": -80.5968706463643
      }
    },
    {
      "number": 18381,
      "class": "Bus",
      "name": "RADFORD 6 2",
      "init": {
        "Vr": -0.7271727269282637,
        "Vi": -0.7453750102699667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0921057675944,
        "longitude": -80.5968706463643
      }
    },
    {
      "number": 18382,
      "class": "Bus",
      "name": "CLARKSVILLE 4 1",
      "init": {
        "Vr": -0.8060954883037033,
        "Vi": -0.6608867014320111
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6184507145079,
        "longitude": -78.5270626792334
      }
    },
    {
      "number": 18383,
      "class": "Bus",
      "name": "CLARKSVILLE 4 2",
      "init": {
        "Vr": -0.8180641950695934,
        "Vi": -0.6409891530813644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6184507145079,
        "longitude": -78.5270626792334
      }
    },
    {
      "number": 18384,
      "class": "Bus",
      "name": "CLARKSVILLE 4 3",
      "init": {
        "Vr": -0.8058574153056471,
        "Vi": -0.660156164023658
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6184507145079,
        "longitude": -78.5270626792334
      }
    },
    {
      "number": 18385,
      "class": "Bus",
      "name": "CLARKSVILLE 4 5",
      "init": {
        "Vr": -0.8060954883037033,
        "Vi": -0.6608867014320111
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6184507145079,
        "longitude": -78.5270626792334
      }
    },
    {
      "number": 18386,
      "class": "Bus",
      "name": "ELKTON 9 1",
      "init": {
        "Vr": -0.9045681727757059,
        "Vi": -0.48818628530931096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3613408822168,
        "longitude": -78.6772665145556
      }
    },
    {
      "number": 18387,
      "class": "Bus",
      "name": "ELKTON 9 2",
      "init": {
        "Vr": -0.9045681727757059,
        "Vi": -0.48818628530931096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3613408822168,
        "longitude": -78.6772665145556
      }
    },
    {
      "number": 18388,
      "class": "Bus",
      "name": "HARRISONBURG 11 1",
      "init": {
        "Vr": -0.8936608018417805,
        "Vi": -0.5119090710312099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4358234883486,
        "longitude": -78.8511785131285
      }
    },
    {
      "number": 18389,
      "class": "Bus",
      "name": "HARRISONBURG 11 2",
      "init": {
        "Vr": -0.8936608018417804,
        "Vi": -0.51190907103121
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4358234883486,
        "longitude": -78.8511785131285
      }
    },
    {
      "number": 18390,
      "class": "Bus",
      "name": "HARRISONBURG 11 3",
      "init": {
        "Vr": -0.8936608018417805,
        "Vi": -0.5119090710312099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4358234883486,
        "longitude": -78.8511785131285
      }
    },
    {
      "number": 18391,
      "class": "Bus",
      "name": "GORDONSVILLE 5 1",
      "init": {
        "Vr": -0.896933042232094,
        "Vi": -0.5206306871104298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18392,
      "class": "Bus",
      "name": "GORDONSVILLE 5 2",
      "init": {
        "Vr": -0.837564837661746,
        "Vi": -0.6097386082386759
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18393,
      "class": "Bus",
      "name": "GORDONSVILLE 5 3",
      "init": {
        "Vr": -0.8113275942204458,
        "Vi": -0.6442387465223186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18394,
      "class": "Bus",
      "name": "GORDONSVILLE 5 4",
      "init": {
        "Vr": -0.8464870633665491,
        "Vi": -0.5972902805313848
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18395,
      "class": "Bus",
      "name": "GORDONSVILLE 5 5",
      "init": {
        "Vr": -0.861970250200579,
        "Vi": -0.5747202062163255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18396,
      "class": "Bus",
      "name": "GORDONSVILLE 5 6",
      "init": {
        "Vr": -0.8982938259538836,
        "Vi": -0.5173661109965143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18397,
      "class": "Bus",
      "name": "GORDONSVILLE 5 8",
      "init": {
        "Vr": -0.896933042232094,
        "Vi": -0.5206306871104298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.087437198831,
        "longitude": -78.2314928801545
      }
    },
    {
      "number": 18398,
      "class": "Bus",
      "name": "WARM SPRINGS 1",
      "init": {
        "Vr": -0.4865599406389589,
        "Vi": -0.9202936716262706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18399,
      "class": "Bus",
      "name": "WARM SPRINGS 2",
      "init": {
        "Vr": -0.5646797197292553,
        "Vi": -0.8766467238118375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18400,
      "class": "Bus",
      "name": "WARM SPRINGS 3",
      "init": {
        "Vr": -0.42348143141676026,
        "Vi": -0.9602740250164259
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18401,
      "class": "Bus",
      "name": "WARM SPRINGS 4",
      "init": {
        "Vr": -0.3862079583821916,
        "Vi": -0.9786478896073597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18402,
      "class": "Bus",
      "name": "WARM SPRINGS 5",
      "init": {
        "Vr": -0.4065654150327061,
        "Vi": -0.9687756953574113
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18403,
      "class": "Bus",
      "name": "WARM SPRINGS 6",
      "init": {
        "Vr": -0.48655994063895897,
        "Vi": -0.9202936716262708
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18404,
      "class": "Bus",
      "name": "WARM SPRINGS 7",
      "init": {
        "Vr": -0.3947933008322852,
        "Vi": -0.9748188279438847
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18405,
      "class": "Bus",
      "name": "WARM SPRINGS 8",
      "init": {
        "Vr": -0.43162413988416487,
        "Vi": -0.955639043227598
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18406,
      "class": "Bus",
      "name": "WARM SPRINGS 9",
      "init": {
        "Vr": -0.49940516698188275,
        "Vi": -0.9091149077943517
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18407,
      "class": "Bus",
      "name": "WARM SPRINGS 11",
      "init": {
        "Vr": -0.4865599406389589,
        "Vi": -0.9202936716262706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1970495802261,
        "longitude": -79.7843827819284
      }
    },
    {
      "number": 18408,
      "class": "Bus",
      "name": "COLEMAN FALLS 1",
      "init": {
        "Vr": -0.8209962873475354,
        "Vi": -0.6164970900876302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5440957686483,
        "longitude": -79.3067342131159
      }
    },
    {
      "number": 18409,
      "class": "Bus",
      "name": "COLEMAN FALLS 2",
      "init": {
        "Vr": -0.8042004053899533,
        "Vi": -0.6707868709618163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5440957686483,
        "longitude": -79.3067342131159
      }
    },
    {
      "number": 18410,
      "class": "Bus",
      "name": "COLEMAN FALLS 3",
      "init": {
        "Vr": -0.8148529780546203,
        "Vi": -0.6395749486695411
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5440957686483,
        "longitude": -79.3067342131159
      }
    },
    {
      "number": 18411,
      "class": "Bus",
      "name": "COLEMAN FALLS 4",
      "init": {
        "Vr": -0.8209972184762844,
        "Vi": -0.6164844311356733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5440957686483,
        "longitude": -79.3067342131159
      }
    },
    {
      "number": 18412,
      "class": "Bus",
      "name": "COLEMAN FALLS 6",
      "init": {
        "Vr": -0.8209962873475354,
        "Vi": -0.6164970900876302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5440957686483,
        "longitude": -79.3067342131159
      }
    },
    {
      "number": 18413,
      "class": "Bus",
      "name": "ARARAT 2 1",
      "init": {
        "Vr": -0.7420220102041818,
        "Vi": -0.7218209127358226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6484232016227,
        "longitude": -80.4160064396436
      }
    },
    {
      "number": 18414,
      "class": "Bus",
      "name": "ARARAT 2 2",
      "init": {
        "Vr": -0.7420377830523387,
        "Vi": -0.7217305060873666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6484232016227,
        "longitude": -80.4160064396436
      }
    },
    {
      "number": 18415,
      "class": "Bus",
      "name": "LYNCHBURG 16 1",
      "init": {
        "Vr": -0.8479361982346864,
        "Vi": -0.585687530093327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18416,
      "class": "Bus",
      "name": "LYNCHBURG 16 2",
      "init": {
        "Vr": -0.8348236705829856,
        "Vi": -0.5903486097155647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18417,
      "class": "Bus",
      "name": "LYNCHBURG 16 3",
      "init": {
        "Vr": -0.8479361982346865,
        "Vi": -0.585687530093327
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18418,
      "class": "Bus",
      "name": "LYNCHBURG 16 4",
      "init": {
        "Vr": -0.836083614867609,
        "Vi": -0.5848946639825247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18419,
      "class": "Bus",
      "name": "LYNCHBURG 16 5",
      "init": {
        "Vr": -0.8479371536126907,
        "Vi": -0.5856292221684073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18420,
      "class": "Bus",
      "name": "LYNCHBURG 16 7",
      "init": {
        "Vr": -0.8479361982346864,
        "Vi": -0.585687530093327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4928110181437,
        "longitude": -79.1928090008808
      }
    },
    {
      "number": 18421,
      "class": "Bus",
      "name": "NEW CANTON 1",
      "init": {
        "Vr": -0.846560486379878,
        "Vi": -0.6139455100371216
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18422,
      "class": "Bus",
      "name": "NEW CANTON 2",
      "init": {
        "Vr": -0.8809330324213771,
        "Vi": -0.55585580892205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18423,
      "class": "Bus",
      "name": "NEW CANTON 3",
      "init": {
        "Vr": -0.8375505617443794,
        "Vi": -0.6398633438000098
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18424,
      "class": "Bus",
      "name": "NEW CANTON 4",
      "init": {
        "Vr": -0.8220969641163198,
        "Vi": -0.6596003515826727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18425,
      "class": "Bus",
      "name": "NEW CANTON 5",
      "init": {
        "Vr": -0.83038357451786,
        "Vi": -0.649137243876976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18426,
      "class": "Bus",
      "name": "NEW CANTON 6",
      "init": {
        "Vr": -0.846905862207796,
        "Vi": -0.6104648097330475
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18427,
      "class": "Bus",
      "name": "NEW CANTON 8",
      "init": {
        "Vr": -0.846560486379878,
        "Vi": -0.6139455100371216
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7269834011804,
        "longitude": -78.3163793129657
      }
    },
    {
      "number": 18428,
      "class": "Bus",
      "name": "NARROWS 2 1",
      "init": {
        "Vr": -0.7277743847308853,
        "Vi": -0.7399234261439729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18429,
      "class": "Bus",
      "name": "NARROWS 2 2",
      "init": {
        "Vr": -0.7187781079858687,
        "Vi": -0.765090389214765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18430,
      "class": "Bus",
      "name": "NARROWS 2 3",
      "init": {
        "Vr": -0.7227494600597221,
        "Vi": -0.7539995051447212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18431,
      "class": "Bus",
      "name": "NARROWS 2 4",
      "init": {
        "Vr": -0.7212223519308907,
        "Vi": -0.7582654986735355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18432,
      "class": "Bus",
      "name": "NARROWS 2 5",
      "init": {
        "Vr": -0.7278133768474934,
        "Vi": -0.7395916165813389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18433,
      "class": "Bus",
      "name": "NARROWS 2 7",
      "init": {
        "Vr": -0.7277743847308853,
        "Vi": -0.7399234261439734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3719986681842,
        "longitude": -80.7507694017955
      }
    },
    {
      "number": 18434,
      "class": "Bus",
      "name": "RADFORD 7 1",
      "init": {
        "Vr": -0.7280960604510944,
        "Vi": -0.742925733641184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18435,
      "class": "Bus",
      "name": "RADFORD 7 2",
      "init": {
        "Vr": -0.7217267254229507,
        "Vi": -0.748806019249687
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18436,
      "class": "Bus",
      "name": "RADFORD 7 3",
      "init": {
        "Vr": -0.7284734530882757,
        "Vi": -0.7425773179458943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18437,
      "class": "Bus",
      "name": "RADFORD 7 4",
      "init": {
        "Vr": -0.7284734530882756,
        "Vi": -0.7425773179458942
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18438,
      "class": "Bus",
      "name": "RADFORD 7 5",
      "init": {
        "Vr": -0.7281765269256019,
        "Vi": -0.7428271730717124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18439,
      "class": "Bus",
      "name": "RADFORD 7 7",
      "init": {
        "Vr": -0.7280960604510944,
        "Vi": -0.742925733641184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1658341597719,
        "longitude": -80.5468372803523
      }
    },
    {
      "number": 18440,
      "class": "Bus",
      "name": "BIG ISLAND 1 1",
      "init": {
        "Vr": -0.8215461357535402,
        "Vi": -0.6150328520814178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5355425614631,
        "longitude": -79.3563926699238
      }
    },
    {
      "number": 18441,
      "class": "Bus",
      "name": "BIG ISLAND 1 2",
      "init": {
        "Vr": -0.8215464024281973,
        "Vi": -0.6150283671456338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5355425614631,
        "longitude": -79.3563926699238
      }
    },
    {
      "number": 18442,
      "class": "Bus",
      "name": "SAINT PAUL 2 1",
      "init": {
        "Vr": -0.5601704313299435,
        "Vi": -0.8725365321747907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18443,
      "class": "Bus",
      "name": "SAINT PAUL 2 2",
      "init": {
        "Vr": -0.5927279911601107,
        "Vi": -0.8532569222074943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18444,
      "class": "Bus",
      "name": "SAINT PAUL 2 3",
      "init": {
        "Vr": -0.6310328146042871,
        "Vi": -0.8305739551357306
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18445,
      "class": "Bus",
      "name": "SAINT PAUL 2 4",
      "init": {
        "Vr": -0.6310328146042868,
        "Vi": -0.8305739551357304
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18446,
      "class": "Bus",
      "name": "SAINT PAUL 2 5",
      "init": {
        "Vr": -0.5601704313299435,
        "Vi": -0.8725365321747907
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18447,
      "class": "Bus",
      "name": "SAINT PAUL 2 6",
      "init": {
        "Vr": -0.5587539022651009,
        "Vi": -0.8739256724483326
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18448,
      "class": "Bus",
      "name": "SAINT PAUL 2 8",
      "init": {
        "Vr": -0.5601704313299435,
        "Vi": -0.8725365321747907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9107520937962,
        "longitude": -82.3123593074946
      }
    },
    {
      "number": 18449,
      "class": "Bus",
      "name": "BIG ISLAND 2 1",
      "init": {
        "Vr": -0.818648741782657,
        "Vi": -0.6201511314020478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6202242070802,
        "longitude": -79.3721253068346
      }
    },
    {
      "number": 18450,
      "class": "Bus",
      "name": "BIG ISLAND 2 2",
      "init": {
        "Vr": -0.8186527926575787,
        "Vi": -0.6200645799690856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6202242070802,
        "longitude": -79.3721253068346
      }
    },
    {
      "number": 18451,
      "class": "Bus",
      "name": "LYNCHBURG 17 1",
      "init": {
        "Vr": -0.8216350100815296,
        "Vi": -0.6141819195284329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18452,
      "class": "Bus",
      "name": "LYNCHBURG 17 2",
      "init": {
        "Vr": -0.8209323243409324,
        "Vi": -0.6169546848307802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18453,
      "class": "Bus",
      "name": "LYNCHBURG 17 3",
      "init": {
        "Vr": -0.8209323243409324,
        "Vi": -0.6169546848307802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18454,
      "class": "Bus",
      "name": "LYNCHBURG 17 4",
      "init": {
        "Vr": -0.821512227955345,
        "Vi": -0.6146664121048818
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18455,
      "class": "Bus",
      "name": "LYNCHBURG 17 5",
      "init": {
        "Vr": -0.8216352081652991,
        "Vi": -0.6141681265799065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18456,
      "class": "Bus",
      "name": "LYNCHBURG 17 7",
      "init": {
        "Vr": -0.8216350100815301,
        "Vi": -0.6141819195284325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5113968449202,
        "longitude": -79.2837500186485
      }
    },
    {
      "number": 18457,
      "class": "Bus",
      "name": "IVANHOE 2 1",
      "init": {
        "Vr": -0.7274330676076431,
        "Vi": -0.7360712040571099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8231274575679,
        "longitude": -80.9504002267766
      }
    },
    {
      "number": 18458,
      "class": "Bus",
      "name": "IVANHOE 2 2",
      "init": {
        "Vr": -0.7274721788508657,
        "Vi": -0.7358896776002788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8231274575679,
        "longitude": -80.9504002267766
      }
    },
    {
      "number": 18459,
      "class": "Bus",
      "name": "COVINGTON 4 1",
      "init": {
        "Vr": -0.7394463829363747,
        "Vi": -0.7277011035701411
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18460,
      "class": "Bus",
      "name": "COVINGTON 4 2",
      "init": {
        "Vr": -0.7551276873922881,
        "Vi": -0.7233842343002077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18461,
      "class": "Bus",
      "name": "COVINGTON 4 3",
      "init": {
        "Vr": -0.722224817956663,
        "Vi": -0.7499796453299479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18462,
      "class": "Bus",
      "name": "COVINGTON 4 4",
      "init": {
        "Vr": -0.722224817956663,
        "Vi": -0.7499796453299479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18463,
      "class": "Bus",
      "name": "COVINGTON 4 5",
      "init": {
        "Vr": -0.7496844993684986,
        "Vi": -0.7277839667974441
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18464,
      "class": "Bus",
      "name": "COVINGTON 4 6",
      "init": {
        "Vr": -0.6985027317111314,
        "Vi": -0.7241672406138469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18465,
      "class": "Bus",
      "name": "COVINGTON 4 7",
      "init": {
        "Vr": -0.7392698871184722,
        "Vi": -0.7281967365907153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18466,
      "class": "Bus",
      "name": "COVINGTON 4 9",
      "init": {
        "Vr": -0.7394463829363747,
        "Vi": -0.7277011035701411
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7939219656411,
        "longitude": -79.8873818763349
      }
    },
    {
      "number": 18467,
      "class": "Bus",
      "name": "HURT 3 1",
      "init": {
        "Vr": -0.7474501532695502,
        "Vi": -0.7125952401660122
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18468,
      "class": "Bus",
      "name": "HURT 3 2",
      "init": {
        "Vr": -0.8034766713203562,
        "Vi": -0.6535223781664007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18469,
      "class": "Bus",
      "name": "HURT 3 3",
      "init": {
        "Vr": -0.7474501532695503,
        "Vi": -0.7125952401660123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18470,
      "class": "Bus",
      "name": "HURT 3 4",
      "init": {
        "Vr": -0.7424804343592271,
        "Vi": -0.7246696728501633
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18471,
      "class": "Bus",
      "name": "HURT 3 5",
      "init": {
        "Vr": -0.7459003543276874,
        "Vi": -0.715592443769872
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18472,
      "class": "Bus",
      "name": "HURT 3 7",
      "init": {
        "Vr": -0.7474501532695502,
        "Vi": -0.7125952401660122
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090957793456,
        "longitude": -79.3969686589077
      }
    },
    {
      "number": 18473,
      "class": "Bus",
      "name": "BIG ISLAND 3 1",
      "init": {
        "Vr": -0.8212384471985905,
        "Vi": -0.6161018260504421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5728105747135,
        "longitude": -79.3419225908216
      }
    },
    {
      "number": 18474,
      "class": "Bus",
      "name": "BIG ISLAND 3 2",
      "init": {
        "Vr": -0.8212395568265337,
        "Vi": -0.6160696981628198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5728105747135,
        "longitude": -79.3419225908216
      }
    },
    {
      "number": 18475,
      "class": "Bus",
      "name": "CLOVER 2 1",
      "init": {
        "Vr": -0.7858890740299906,
        "Vi": -0.6857312356249501
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18476,
      "class": "Bus",
      "name": "CLOVER 2 2",
      "init": {
        "Vr": -0.8064694679100972,
        "Vi": -0.6637666282176949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18477,
      "class": "Bus",
      "name": "CLOVER 2 3",
      "init": {
        "Vr": -0.7711717127669124,
        "Vi": -0.7192857928388052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18478,
      "class": "Bus",
      "name": "CLOVER 2 4",
      "init": {
        "Vr": -0.767977024083544,
        "Vi": -0.7179916767168006
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18479,
      "class": "Bus",
      "name": "CLOVER 2 5",
      "init": {
        "Vr": -0.7859418141413849,
        "Vi": -0.6843048672021297
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18480,
      "class": "Bus",
      "name": "CLOVER 2 7",
      "init": {
        "Vr": -0.7858890740299906,
        "Vi": -0.6857312356249501
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8870747014081,
        "longitude": -78.6880655034176
      }
    },
    {
      "number": 18481,
      "class": "Bus",
      "name": "BRISTOL 26 1",
      "init": {
        "Vr": -0.5585544945736274,
        "Vi": -0.883199743488715
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6651797758577,
        "longitude": -82.1211196332382
      }
    },
    {
      "number": 18482,
      "class": "Bus",
      "name": "BRISTOL 26 2",
      "init": {
        "Vr": -0.5956136931254487,
        "Vi": -0.8521046989400769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6651797758577,
        "longitude": -82.1211196332382
      }
    },
    {
      "number": 18483,
      "class": "Bus",
      "name": "BRISTOL 26 3",
      "init": {
        "Vr": -0.559427577492821,
        "Vi": -0.8821740121719907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6651797758577,
        "longitude": -82.1211196332382
      }
    },
    {
      "number": 18484,
      "class": "Bus",
      "name": "BRISTOL 26 5",
      "init": {
        "Vr": -0.5585544945736274,
        "Vi": -0.883199743488715
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6651797758577,
        "longitude": -82.1211196332382
      }
    },
    {
      "number": 18485,
      "class": "Bus",
      "name": "BASSETT 3 1",
      "init": {
        "Vr": -0.7728803252776345,
        "Vi": -0.7039602296241998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7828936205346,
        "longitude": -79.9890556865807
      }
    },
    {
      "number": 18486,
      "class": "Bus",
      "name": "BASSETT 3 2",
      "init": {
        "Vr": -0.7728803252776345,
        "Vi": -0.7039602296241998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7828936205346,
        "longitude": -79.9890556865807
      }
    },
    {
      "number": 18487,
      "class": "Bus",
      "name": "COVINGTON 5 1",
      "init": {
        "Vr": -0.7480923644772807,
        "Vi": -0.7281357008300395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7693864142871,
        "longitude": -80.0034639668973
      }
    },
    {
      "number": 18488,
      "class": "Bus",
      "name": "COVINGTON 5 2",
      "init": {
        "Vr": -0.7480923644772808,
        "Vi": -0.7281357008300394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7693864142871,
        "longitude": -80.0034639668973
      }
    },
    {
      "number": 18489,
      "class": "Bus",
      "name": "COVINGTON 5 3",
      "init": {
        "Vr": -0.6858325411985536,
        "Vi": -0.7305050813182103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7693864142871,
        "longitude": -80.0034639668973
      }
    },
    {
      "number": 18490,
      "class": "Bus",
      "name": "COVINGTON 5 4",
      "init": {
        "Vr": -0.7482590169084107,
        "Vi": -0.7279313604255017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7693864142871,
        "longitude": -80.0034639668973
      }
    },
    {
      "number": 18491,
      "class": "Bus",
      "name": "COVINGTON 5 6",
      "init": {
        "Vr": -0.7480923644772809,
        "Vi": -0.7281357008300395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7693864142871,
        "longitude": -80.0034639668973
      }
    },
    {
      "number": 18492,
      "class": "Bus",
      "name": "FRIES 2 1",
      "init": {
        "Vr": -0.7080107079250338,
        "Vi": -0.7549826204770824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7012166493102,
        "longitude": -80.9730988236149
      }
    },
    {
      "number": 18493,
      "class": "Bus",
      "name": "FRIES 2 2",
      "init": {
        "Vr": -0.7080172116076199,
        "Vi": -0.7549510648561136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7012166493102,
        "longitude": -80.9730988236149
      }
    },
    {
      "number": 18494,
      "class": "Bus",
      "name": "FRONT ROYAL 5 1",
      "init": {
        "Vr": -0.8542584435304117,
        "Vi": -0.5892887416287023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18495,
      "class": "Bus",
      "name": "FRONT ROYAL 5 2",
      "init": {
        "Vr": -0.8931594086206303,
        "Vi": -0.5343920608263782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18496,
      "class": "Bus",
      "name": "FRONT ROYAL 5 3",
      "init": {
        "Vr": -0.784168480836413,
        "Vi": -0.6503861489224307
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18497,
      "class": "Bus",
      "name": "FRONT ROYAL 5 4",
      "init": {
        "Vr": -0.8028567187525144,
        "Vi": -0.6232458989863513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18498,
      "class": "Bus",
      "name": "FRONT ROYAL 5 5",
      "init": {
        "Vr": -0.7839311796670875,
        "Vi": -0.6511365423388569
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18499,
      "class": "Bus",
      "name": "FRONT ROYAL 5 6",
      "init": {
        "Vr": -0.7841744295194183,
        "Vi": -0.6494751502684216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18500,
      "class": "Bus",
      "name": "FRONT ROYAL 5 7",
      "init": {
        "Vr": -0.8569610424661287,
        "Vi": -0.5834692585238034
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18501,
      "class": "Bus",
      "name": "FRONT ROYAL 5 9",
      "init": {
        "Vr": -0.8542584435304117,
        "Vi": -0.5892887416287023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921803177925,
        "longitude": -78.1975330921252
      }
    },
    {
      "number": 18502,
      "class": "Bus",
      "name": "SALEM 20 1",
      "init": {
        "Vr": -0.8704980260130085,
        "Vi": -0.5501519735425358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2862521043086,
        "longitude": -80.0760004481251
      }
    },
    {
      "number": 18503,
      "class": "Bus",
      "name": "SALEM 20 2",
      "init": {
        "Vr": -0.8697591908299632,
        "Vi": -0.5578797787566289
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2862521043086,
        "longitude": -80.0760004481251
      }
    },
    {
      "number": 18504,
      "class": "Bus",
      "name": "SALEM 20 3",
      "init": {
        "Vr": -0.8704964955322384,
        "Vi": -0.5501367764536864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2862521043086,
        "longitude": -80.0760004481251
      }
    },
    {
      "number": 18505,
      "class": "Bus",
      "name": "BOYDTON 3 1",
      "init": {
        "Vr": -0.8165807163939743,
        "Vi": -0.6434040661027148
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18506,
      "class": "Bus",
      "name": "BOYDTON 3 2",
      "init": {
        "Vr": -0.8301506098794202,
        "Vi": -0.6281740145635135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18507,
      "class": "Bus",
      "name": "BOYDTON 3 3",
      "init": {
        "Vr": -0.7867857028525452,
        "Vi": -0.6759478789924352
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18508,
      "class": "Bus",
      "name": "BOYDTON 3 4",
      "init": {
        "Vr": -0.8046151630431363,
        "Vi": -0.6571391726867344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18509,
      "class": "Bus",
      "name": "BOYDTON 3 5",
      "init": {
        "Vr": -0.7664210961246762,
        "Vi": -0.6493219668552704
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18510,
      "class": "Bus",
      "name": "BOYDTON 3 6",
      "init": {
        "Vr": -0.8301506098794202,
        "Vi": -0.6281740145635135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18511,
      "class": "Bus",
      "name": "BOYDTON 3 7",
      "init": {
        "Vr": -0.8163958909789906,
        "Vi": -0.6437743054452865
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18512,
      "class": "Bus",
      "name": "BOYDTON 3 9",
      "init": {
        "Vr": -0.8165807163939743,
        "Vi": -0.6434040661027148
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020130888706,
        "longitude": -78.3026340877091
      }
    },
    {
      "number": 18513,
      "class": "Bus",
      "name": "ACCOMAC 1",
      "init": {
        "Vr": -0.9805015601072924,
        "Vi": -0.36582975678292007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6550693114348,
        "longitude": -75.6539746261803
      }
    },
    {
      "number": 18514,
      "class": "Bus",
      "name": "ACCOMAC 2",
      "init": {
        "Vr": -0.9805222007956074,
        "Vi": -0.36596768923211076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6550693114348,
        "longitude": -75.6539746261803
      }
    },
    {
      "number": 18515,
      "class": "Bus",
      "name": "BLOXOM 1",
      "init": {
        "Vr": -0.9808218454850767,
        "Vi": -0.36300947921029175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8785129787495,
        "longitude": -75.6714597813073
      }
    },
    {
      "number": 18516,
      "class": "Bus",
      "name": "BLOXOM 2",
      "init": {
        "Vr": -0.9808089826523911,
        "Vi": -0.36294035912185646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8785129787495,
        "longitude": -75.6714597813073
      }
    },
    {
      "number": 18517,
      "class": "Bus",
      "name": "CHINCOTEAGUE ISLAND 1",
      "init": {
        "Vr": -0.9757340466010298,
        "Vi": -0.37029254059418587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0022352705231,
        "longitude": -75.4105400062641
      }
    },
    {
      "number": 18518,
      "class": "Bus",
      "name": "NEW CHURCH 1 1",
      "init": {
        "Vr": -0.9794219420127709,
        "Vi": -0.36170763304390474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9105632532189,
        "longitude": -75.4750338514795
      }
    },
    {
      "number": 18519,
      "class": "Bus",
      "name": "NEW CHURCH 1 2",
      "init": {
        "Vr": -0.9794066102095685,
        "Vi": -0.3616168992624111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9105632532189,
        "longitude": -75.4750338514795
      }
    },
    {
      "number": 18520,
      "class": "Bus",
      "name": "ONANCOCK 1 1",
      "init": {
        "Vr": -0.982526156461505,
        "Vi": -0.3577688903758459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.683728716932,
        "longitude": -75.7739643058545
      }
    },
    {
      "number": 18521,
      "class": "Bus",
      "name": "ONANCOCK 1 2",
      "init": {
        "Vr": -0.9825045364957274,
        "Vi": -0.3576304808557891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.683728716932,
        "longitude": -75.7739643058545
      }
    },
    {
      "number": 18522,
      "class": "Bus",
      "name": "ONANCOCK 2 1",
      "init": {
        "Vr": -0.980089219415584,
        "Vi": -0.37044173072088143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8180368647956,
        "longitude": -75.7306376354607
      }
    },
    {
      "number": 18523,
      "class": "Bus",
      "name": "PAINTER 1",
      "init": {
        "Vr": -0.9853914784011194,
        "Vi": -0.35172655412173875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5171049025668,
        "longitude": -75.8162081291337
      }
    },
    {
      "number": 18524,
      "class": "Bus",
      "name": "PAINTER 2",
      "init": {
        "Vr": -0.9853872083493657,
        "Vi": -0.3518387331509272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5171049025668,
        "longitude": -75.8162081291337
      }
    },
    {
      "number": 18525,
      "class": "Bus",
      "name": "PARKSLEY 1 1",
      "init": {
        "Vr": -0.9801759974136567,
        "Vi": -0.3697882513762239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7318246849726,
        "longitude": -75.6502655189713
      }
    },
    {
      "number": 18526,
      "class": "Bus",
      "name": "PARKSLEY 1 2",
      "init": {
        "Vr": -0.9801751333675057,
        "Vi": -0.36966314507898224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7318246849726,
        "longitude": -75.6502655189713
      }
    },
    {
      "number": 18527,
      "class": "Bus",
      "name": "PARKSLEY 2 1",
      "init": {
        "Vr": -0.9814941237869839,
        "Vi": -0.3593924031282999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8450196008609,
        "longitude": -75.5481179475653
      }
    },
    {
      "number": 18528,
      "class": "Bus",
      "name": "ALEXANDRIA 2 1",
      "init": {
        "Vr": -1.0068028409803491,
        "Vi": -0.21991547466600436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7169714300607,
        "longitude": -77.1529581606785
      }
    },
    {
      "number": 18529,
      "class": "Bus",
      "name": "ALEXANDRIA 3 1",
      "init": {
        "Vr": -1.0087093776198237,
        "Vi": -0.19778205745415378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7724554595444,
        "longitude": -77.1481778056161
      }
    },
    {
      "number": 18530,
      "class": "Bus",
      "name": "ALEXANDRIA 4 1",
      "init": {
        "Vr": -1.0211338056092545,
        "Vi": -0.1564884176982568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8758990129369,
        "longitude": -77.1057377244162
      }
    },
    {
      "number": 18531,
      "class": "Bus",
      "name": "ALEXANDRIA 4 2",
      "init": {
        "Vr": -1.0209008386659424,
        "Vi": -0.15597857151216252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8758990129369,
        "longitude": -77.1057377244162
      }
    },
    {
      "number": 18532,
      "class": "Bus",
      "name": "ALEXANDRIA 5 1",
      "init": {
        "Vr": -1.0145348711168007,
        "Vi": -0.18551942553449194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8172883709265,
        "longitude": -77.0843592754461
      }
    },
    {
      "number": 18533,
      "class": "Bus",
      "name": "ALEXANDRIA 5 2",
      "init": {
        "Vr": -1.014213628131044,
        "Vi": -0.1848541436343432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8172883709265,
        "longitude": -77.0843592754461
      }
    },
    {
      "number": 18534,
      "class": "Bus",
      "name": "ALEXANDRIA 6 1",
      "init": {
        "Vr": -1.0225538285950562,
        "Vi": -0.15618982049849886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8594424940833,
        "longitude": -77.1831237636473
      }
    },
    {
      "number": 18535,
      "class": "Bus",
      "name": "ALEXANDRIA 7 1",
      "init": {
        "Vr": -1.0061827906537442,
        "Vi": -0.19693120323567048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7961221855836,
        "longitude": -77.041283124483
      }
    },
    {
      "number": 18536,
      "class": "Bus",
      "name": "ALEXANDRIA 7 2",
      "init": {
        "Vr": -1.0063173915091095,
        "Vi": -0.1974870334901766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7961221855836,
        "longitude": -77.041283124483
      }
    },
    {
      "number": 18537,
      "class": "Bus",
      "name": "ALEXANDRIA 8 1",
      "init": {
        "Vr": -1.00484313520676,
        "Vi": -0.22559140183100806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7152887860576,
        "longitude": -77.1227854250514
      }
    },
    {
      "number": 18538,
      "class": "Bus",
      "name": "ALEXANDRIA 8 2",
      "init": {
        "Vr": -1.0045935188638915,
        "Vi": -0.2247932526338201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7152887860576,
        "longitude": -77.1227854250514
      }
    },
    {
      "number": 18539,
      "class": "Bus",
      "name": "ALEXANDRIA 9 1",
      "init": {
        "Vr": -1.0023004353085039,
        "Vi": -0.2347125752546307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7128093790267,
        "longitude": -77.0470447808845
      }
    },
    {
      "number": 18540,
      "class": "Bus",
      "name": "ALEXANDRIA 10 1",
      "init": {
        "Vr": -1.013532493241062,
        "Vi": -0.1717053795153198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8270170684544,
        "longitude": -77.1679668300591
      }
    },
    {
      "number": 18541,
      "class": "Bus",
      "name": "ALEXANDRIA 10 2",
      "init": {
        "Vr": -1.0137705226069054,
        "Vi": -0.17258775893486789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8270170684544,
        "longitude": -77.1679668300591
      }
    },
    {
      "number": 18542,
      "class": "Bus",
      "name": "ALEXANDRIA 11 1",
      "init": {
        "Vr": -1.0053682100000259,
        "Vi": -0.204457952327554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7783384086843,
        "longitude": -77.03574798833
      }
    },
    {
      "number": 18543,
      "class": "Bus",
      "name": "ARLINGTON 7 1",
      "init": {
        "Vr": -1.0109108596344925,
        "Vi": -0.18632188077347797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7751980861871,
        "longitude": -77.0644970593174
      }
    },
    {
      "number": 18544,
      "class": "Bus",
      "name": "ARLINGTON 8 1",
      "init": {
        "Vr": -1.0145521624008582,
        "Vi": -0.13847631918552147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9349031376958,
        "longitude": -77.0979913051076
      }
    },
    {
      "number": 18545,
      "class": "Bus",
      "name": "ARLINGTON 9 1",
      "init": {
        "Vr": -1.0144407772143764,
        "Vi": -0.17794496755956576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8677428074588,
        "longitude": -76.9818955526842
      }
    },
    {
      "number": 18546,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 1 1",
      "init": {
        "Vr": -0.9293484173565605,
        "Vi": -0.4385322736550249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3391040491079,
        "longitude": -77.9281943874969
      }
    },
    {
      "number": 18547,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 2 1",
      "init": {
        "Vr": -0.937355590633324,
        "Vi": -0.4135972198536952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4126769844614,
        "longitude": -77.8309414564094
      }
    },
    {
      "number": 18548,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 3 1",
      "init": {
        "Vr": -0.9302347431072253,
        "Vi": -0.44193760474441623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3598800290369,
        "longitude": -77.9744636759298
      }
    },
    {
      "number": 18549,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 3 2",
      "init": {
        "Vr": -0.9302227510994067,
        "Vi": -0.44181552544878255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3598800290369,
        "longitude": -77.9744636759298
      }
    },
    {
      "number": 18550,
      "class": "Bus",
      "name": "ARLINGTON 10 1",
      "init": {
        "Vr": -1.014765730126399,
        "Vi": -0.1581577175319225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9404902115516,
        "longitude": -77.0450835753001
      }
    },
    {
      "number": 18551,
      "class": "Bus",
      "name": "ARLINGTON 11 1",
      "init": {
        "Vr": -1.0121285757462062,
        "Vi": -0.16740068000694847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8324282457204,
        "longitude": -77.1494757650566
      }
    },
    {
      "number": 18552,
      "class": "Bus",
      "name": "ARLINGTON 12 1",
      "init": {
        "Vr": -1.0180016757349553,
        "Vi": -0.14579096023662025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8843218928932,
        "longitude": -77.1683473533175
      }
    },
    {
      "number": 18553,
      "class": "Bus",
      "name": "ARLINGTON 12 2",
      "init": {
        "Vr": -1.0177890742779296,
        "Vi": -0.1450778886605543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8843218928932,
        "longitude": -77.1683473533175
      }
    },
    {
      "number": 18554,
      "class": "Bus",
      "name": "ARLINGTON 13 1",
      "init": {
        "Vr": -1.015157976547176,
        "Vi": -0.1326167150243584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.942092210146,
        "longitude": -77.1221830996153
      }
    },
    {
      "number": 18555,
      "class": "Bus",
      "name": "ARLINGTON 14 1",
      "init": {
        "Vr": -1.0121118337790835,
        "Vi": -0.16647235255536752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8473160729235,
        "longitude": -77.1366848097216
      }
    },
    {
      "number": 18556,
      "class": "Bus",
      "name": "ARLINGTON 14 2",
      "init": {
        "Vr": -1.0117273906772501,
        "Vi": -0.16567408514922255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8473160729235,
        "longitude": -77.1366848097216
      }
    },
    {
      "number": 18557,
      "class": "Bus",
      "name": "ARLINGTON 15 1",
      "init": {
        "Vr": -1.0151378146956125,
        "Vi": -0.14872082367947134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9009053440231,
        "longitude": -77.1580860352296
      }
    },
    {
      "number": 18558,
      "class": "Bus",
      "name": "ARLINGTON 16 1",
      "init": {
        "Vr": -1.0156070538233313,
        "Vi": -0.14700115975700698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8770974288177,
        "longitude": -77.0716275499679
      }
    },
    {
      "number": 18559,
      "class": "Bus",
      "name": "ARLINGTON 16 2",
      "init": {
        "Vr": -1.015386638830977,
        "Vi": -0.14607292243694558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8770974288177,
        "longitude": -77.0716275499679
      }
    },
    {
      "number": 18560,
      "class": "Bus",
      "name": "ARLINGTON 17 1",
      "init": {
        "Vr": -1.0137888061776144,
        "Vi": -0.14518354917621965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8767030570245,
        "longitude": -77.0327929501378
      }
    },
    {
      "number": 18561,
      "class": "Bus",
      "name": "ARLINGTON 18 1",
      "init": {
        "Vr": -1.0146988178000862,
        "Vi": -0.19071790371923253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8527652739783,
        "longitude": -77.0085460150284
      }
    },
    {
      "number": 18562,
      "class": "Bus",
      "name": "ARLINGTON 18 2",
      "init": {
        "Vr": -1.014859798661537,
        "Vi": -0.19114395745442794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8527652739783,
        "longitude": -77.0085460150284
      }
    },
    {
      "number": 18563,
      "class": "Bus",
      "name": "ARLINGTON 19 1",
      "init": {
        "Vr": -1.0122212047249226,
        "Vi": -0.1910698857635462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8229744939882,
        "longitude": -77.1151904066625
      }
    },
    {
      "number": 18564,
      "class": "Bus",
      "name": "ARLINGTON 20 1",
      "init": {
        "Vr": -1.0216004884415177,
        "Vi": -0.18451465372508147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.804593133424,
        "longitude": -77.0941633064438
      }
    },
    {
      "number": 18565,
      "class": "Bus",
      "name": "ARLINGTON 20 2",
      "init": {
        "Vr": -1.0195752334391184,
        "Vi": -0.18505995184532292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.804593133424,
        "longitude": -77.0941633064438
      }
    },
    {
      "number": 18566,
      "class": "Bus",
      "name": "ARLINGTON 21 1",
      "init": {
        "Vr": -1.0103100306454107,
        "Vi": -0.19112467623778537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8240142377097,
        "longitude": -77.0346263363209
      }
    },
    {
      "number": 18567,
      "class": "Bus",
      "name": "ARLINGTON 22 1",
      "init": {
        "Vr": -1.0134414549327135,
        "Vi": -0.14384910137771167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8574464493401,
        "longitude": -77.0492949682986
      }
    },
    {
      "number": 18568,
      "class": "Bus",
      "name": "MC LEAN 1 1",
      "init": {
        "Vr": -1.016524538683586,
        "Vi": -0.19161344988255674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9820299980489,
        "longitude": -77.2097470721606
      }
    },
    {
      "number": 18569,
      "class": "Bus",
      "name": "MC LEAN 2 1",
      "init": {
        "Vr": -1.0289394324996068,
        "Vi": -0.1250323625292153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9698127977371,
        "longitude": -77.0775390940456
      }
    },
    {
      "number": 18570,
      "class": "Bus",
      "name": "MC LEAN 2 2",
      "init": {
        "Vr": -1.0290366567004527,
        "Vi": -0.12530116107362727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9698127977371,
        "longitude": -77.0775390940456
      }
    },
    {
      "number": 18571,
      "class": "Bus",
      "name": "MC LEAN 3 1",
      "init": {
        "Vr": -1.014017041263768,
        "Vi": -0.13173827912463046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9228193945312,
        "longitude": -77.1210210440122
      }
    },
    {
      "number": 18572,
      "class": "Bus",
      "name": "MC LEAN 4 1",
      "init": {
        "Vr": -1.0142263672327876,
        "Vi": -0.17209622660756604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9412151616446,
        "longitude": -77.2051909479029
      }
    },
    {
      "number": 18573,
      "class": "Bus",
      "name": "ALBERTA 1 1",
      "init": {
        "Vr": -0.8998209177440667,
        "Vi": -0.5160324453855453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8799582848951,
        "longitude": -77.9381078821003
      }
    },
    {
      "number": 18574,
      "class": "Bus",
      "name": "BLACKSTONE 5 1",
      "init": {
        "Vr": -0.9218678225922058,
        "Vi": -0.45529761470538704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0895345678798,
        "longitude": -77.8891014401138
      }
    },
    {
      "number": 18575,
      "class": "Bus",
      "name": "BLACKSTONE 5 2",
      "init": {
        "Vr": -0.921872625957471,
        "Vi": -0.45518565149229634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0895345678798,
        "longitude": -77.8891014401138
      }
    },
    {
      "number": 18576,
      "class": "Bus",
      "name": "BLACKSTONE 6 1",
      "init": {
        "Vr": -0.9042937330434974,
        "Vi": -0.4930987480703222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0818592938293,
        "longitude": -77.9736425616175
      }
    },
    {
      "number": 18577,
      "class": "Bus",
      "name": "BLACKSTONE 6 2",
      "init": {
        "Vr": -0.9042822326913966,
        "Vi": -0.4929122759087845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0818592938293,
        "longitude": -77.9736425616175
      }
    },
    {
      "number": 18578,
      "class": "Bus",
      "name": "BRODNAX 1 1",
      "init": {
        "Vr": -0.8754894784763849,
        "Vi": -0.5352432383611685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.741322222236,
        "longitude": -77.9469524274688
      }
    },
    {
      "number": 18579,
      "class": "Bus",
      "name": "BRODNAX 1 2",
      "init": {
        "Vr": -0.8754943956266321,
        "Vi": -0.5351682117709732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.741322222236,
        "longitude": -77.9469524274688
      }
    },
    {
      "number": 18580,
      "class": "Bus",
      "name": "BRODNAX 2 1",
      "init": {
        "Vr": -0.871810418162512,
        "Vi": -0.5626953224465011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6446198065608,
        "longitude": -78.0496303606123
      }
    },
    {
      "number": 18581,
      "class": "Bus",
      "name": "BRODNAX 2 2",
      "init": {
        "Vr": -0.8715668756882075,
        "Vi": -0.5626565797646006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6446198065608,
        "longitude": -78.0496303606123
      }
    },
    {
      "number": 18582,
      "class": "Bus",
      "name": "EMPORIA 1 1",
      "init": {
        "Vr": -0.9348843243756447,
        "Vi": -0.44763680032276404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6496952711367,
        "longitude": -77.4753913860877
      }
    },
    {
      "number": 18583,
      "class": "Bus",
      "name": "EMPORIA 1 2",
      "init": {
        "Vr": -0.9349106272401511,
        "Vi": -0.44779367496523415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6496952711367,
        "longitude": -77.4753913860877
      }
    },
    {
      "number": 18584,
      "class": "Bus",
      "name": "EMPORIA 2 1",
      "init": {
        "Vr": -0.9068263759535214,
        "Vi": -0.5127231714407342
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985547893957,
        "longitude": -77.467399120338
      }
    },
    {
      "number": 18585,
      "class": "Bus",
      "name": "EMPORIA 2 2",
      "init": {
        "Vr": -0.9291293406655211,
        "Vi": -0.46479487308155637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985547893957,
        "longitude": -77.467399120338
      }
    },
    {
      "number": 18586,
      "class": "Bus",
      "name": "EMPORIA 2 3",
      "init": {
        "Vr": -0.9513468733401687,
        "Vi": -0.41705016532887634
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985547893957,
        "longitude": -77.467399120338
      }
    },
    {
      "number": 18587,
      "class": "Bus",
      "name": "EMPORIA 2 4",
      "init": {
        "Vr": -0.9513468733401687,
        "Vi": -0.4170501653288763
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985547893957,
        "longitude": -77.467399120338
      }
    },
    {
      "number": 18588,
      "class": "Bus",
      "name": "EMPORIA 2 5",
      "init": {
        "Vr": -0.906248942388818,
        "Vi": -0.5144950074930615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6985547893957,
        "longitude": -77.467399120338
      }
    },
    {
      "number": 18589,
      "class": "Bus",
      "name": "EMPORIA 3 1",
      "init": {
        "Vr": -0.9385424854776003,
        "Vi": -0.43548648880278856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7081363350495,
        "longitude": -77.5461071226569
      }
    },
    {
      "number": 18590,
      "class": "Bus",
      "name": "EMPORIA 3 2",
      "init": {
        "Vr": -0.938561133151583,
        "Vi": -0.4353250852239163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7081363350495,
        "longitude": -77.5461071226569
      }
    },
    {
      "number": 18591,
      "class": "Bus",
      "name": "LAWRENCEVILLE 2 1",
      "init": {
        "Vr": -0.9011454732095298,
        "Vi": -0.5197566018055133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6232715785338,
        "longitude": -77.7972835533328
      }
    },
    {
      "number": 18592,
      "class": "Bus",
      "name": "LAWRENCEVILLE 3 1",
      "init": {
        "Vr": -0.9101776780943538,
        "Vi": -0.5014949924011256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7166438857975,
        "longitude": -77.850419228039
      }
    },
    {
      "number": 18593,
      "class": "Bus",
      "name": "LAWRENCEVILLE 4 1",
      "init": {
        "Vr": -0.9174279767411704,
        "Vi": -0.49007938487635283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7528694074389,
        "longitude": -77.7846095767793
      }
    },
    {
      "number": 18594,
      "class": "Bus",
      "name": "BEAVERDAM 1",
      "init": {
        "Vr": -0.9630287621643208,
        "Vi": -0.3605809812760781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0441623714028,
        "longitude": -77.5693645882728
      }
    },
    {
      "number": 18595,
      "class": "Bus",
      "name": "BOWLING GREEN 1 1",
      "init": {
        "Vr": -0.9582791665111393,
        "Vi": -0.3949043358775453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0617192602558,
        "longitude": -77.3124527809497
      }
    },
    {
      "number": 18596,
      "class": "Bus",
      "name": "FREDERICKSBURG 1 1",
      "init": {
        "Vr": -0.9638490638500471,
        "Vi": -0.35205937664627307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1917493964634,
        "longitude": -77.484782565152
      }
    },
    {
      "number": 18597,
      "class": "Bus",
      "name": "FREDERICKSBURG 2 1",
      "init": {
        "Vr": -0.9648065045116473,
        "Vi": -0.3477608869694807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.231366866358,
        "longitude": -77.4569435556143
      }
    },
    {
      "number": 18598,
      "class": "Bus",
      "name": "FREDERICKSBURG 3 1",
      "init": {
        "Vr": -0.9547139692825521,
        "Vi": -0.40782883877002246
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3103111364159,
        "longitude": -77.489223724753
      }
    },
    {
      "number": 18599,
      "class": "Bus",
      "name": "FREDERICKSBURG 3 2",
      "init": {
        "Vr": -0.9602220384941113,
        "Vi": -0.37489693841172395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3103111364159,
        "longitude": -77.489223724753
      }
    },
    {
      "number": 18600,
      "class": "Bus",
      "name": "FREDERICKSBURG 3 3",
      "init": {
        "Vr": -0.9585411971153335,
        "Vi": -0.384946431298475
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3103111364159,
        "longitude": -77.489223724753
      }
    },
    {
      "number": 18601,
      "class": "Bus",
      "name": "FREDERICKSBURG 3 4",
      "init": {
        "Vr": -0.9585411971153331,
        "Vi": -0.384946431298475
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3103111364159,
        "longitude": -77.489223724753
      }
    },
    {
      "number": 18602,
      "class": "Bus",
      "name": "FREDERICKSBURG 3 5",
      "init": {
        "Vr": -0.9547134819346843,
        "Vi": -0.4090506038452736
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3103111364159,
        "longitude": -77.489223724753
      }
    },
    {
      "number": 18603,
      "class": "Bus",
      "name": "RUTHER GLEN 1 1",
      "init": {
        "Vr": -0.9507003751462035,
        "Vi": -0.423344709352133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9409483758532,
        "longitude": -77.4545103236797
      }
    },
    {
      "number": 18604,
      "class": "Bus",
      "name": "RUTHER GLEN 2 1",
      "init": {
        "Vr": -0.9505221514840467,
        "Vi": -0.42709909698660453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9471402282667,
        "longitude": -77.496114082148
      }
    },
    {
      "number": 18605,
      "class": "Bus",
      "name": "RUTHER GLEN 3 1",
      "init": {
        "Vr": -0.9500715771083523,
        "Vi": -0.4283460604975608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9106228276531,
        "longitude": -77.4407427294467
      }
    },
    {
      "number": 18606,
      "class": "Bus",
      "name": "RUTHER GLEN 4 1",
      "init": {
        "Vr": -0.9629176761227572,
        "Vi": -0.3749741529187665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9819399213264,
        "longitude": -77.3463895279701
      }
    },
    {
      "number": 18607,
      "class": "Bus",
      "name": "WOODFORD 1 1",
      "init": {
        "Vr": -0.9661895245244803,
        "Vi": -0.36351406132009145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0715194997228,
        "longitude": -77.4756309575231
      }
    },
    {
      "number": 18608,
      "class": "Bus",
      "name": "CHARLES CITY 1 1",
      "init": {
        "Vr": -0.9535952650398075,
        "Vi": -0.3766218006705836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3822701834097,
        "longitude": -77.0572967586446
      }
    },
    {
      "number": 18609,
      "class": "Bus",
      "name": "HENRICO 1 1",
      "init": {
        "Vr": -0.9442695950582195,
        "Vi": -0.430395208553761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4164314962,
        "longitude": -77.2841739934218
      }
    },
    {
      "number": 18610,
      "class": "Bus",
      "name": "HENRICO 1 2",
      "init": {
        "Vr": -0.9441962258253179,
        "Vi": -0.43006885904370945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4164314962,
        "longitude": -77.2841739934218
      }
    },
    {
      "number": 18611,
      "class": "Bus",
      "name": "HENRICO 2 1",
      "init": {
        "Vr": -0.9542430710367057,
        "Vi": -0.43261225694583944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4321270731948,
        "longitude": -77.3746102475588
      }
    },
    {
      "number": 18612,
      "class": "Bus",
      "name": "HENRICO 2 2",
      "init": {
        "Vr": -0.9542016509929521,
        "Vi": -0.4329885352618833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4321270731948,
        "longitude": -77.3746102475588
      }
    },
    {
      "number": 18613,
      "class": "Bus",
      "name": "HENRICO 3 1",
      "init": {
        "Vr": -0.9395248001252422,
        "Vi": -0.44184935734448766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3481080313957,
        "longitude": -77.3810992701973
      }
    },
    {
      "number": 18614,
      "class": "Bus",
      "name": "HENRICO 3 2",
      "init": {
        "Vr": -0.9395084615044434,
        "Vi": -0.44155338958716495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3481080313957,
        "longitude": -77.3810992701973
      }
    },
    {
      "number": 18615,
      "class": "Bus",
      "name": "HENRICO 4 1",
      "init": {
        "Vr": -0.9397184464364424,
        "Vi": -0.4368701084813737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3640493283875,
        "longitude": -77.384716132028
      }
    },
    {
      "number": 18616,
      "class": "Bus",
      "name": "HENRICO 4 2",
      "init": {
        "Vr": -0.9396808774869623,
        "Vi": -0.4362422495642443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3640493283875,
        "longitude": -77.384716132028
      }
    },
    {
      "number": 18617,
      "class": "Bus",
      "name": "PROVIDENCE FORGE 1",
      "init": {
        "Vr": -0.9615760082574576,
        "Vi": -0.3631037810216521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4484412430519,
        "longitude": -77.020316946003
      }
    },
    {
      "number": 18618,
      "class": "Bus",
      "name": "PROVIDENCE FORGE 2",
      "init": {
        "Vr": -0.9615718740813533,
        "Vi": -0.3632741354027617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4484412430519,
        "longitude": -77.020316946003
      }
    },
    {
      "number": 18619,
      "class": "Bus",
      "name": "WILLIAMSBURG 4 1",
      "init": {
        "Vr": -0.9706336433739584,
        "Vi": -0.349955476143612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2649985024214,
        "longitude": -76.6555891962548
      }
    },
    {
      "number": 18620,
      "class": "Bus",
      "name": "WILLIAMSBURG 5 1",
      "init": {
        "Vr": -0.9628654951763587,
        "Vi": -0.4019730385866773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1437033958124,
        "longitude": -76.6715763733614
      }
    },
    {
      "number": 18621,
      "class": "Bus",
      "name": "WILLIAMSBURG 6 1",
      "init": {
        "Vr": -0.9546703865634347,
        "Vi": -0.36431978620013655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3530550849802,
        "longitude": -76.6851794035705
      }
    },
    {
      "number": 18622,
      "class": "Bus",
      "name": "WILLIAMSBURG 7 1",
      "init": {
        "Vr": -0.9578840319767867,
        "Vi": -0.36147407379183727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2417311764767,
        "longitude": -76.8528646235818
      }
    },
    {
      "number": 18623,
      "class": "Bus",
      "name": "WILLIAMSBURG 8 1",
      "init": {
        "Vr": -0.968802773226239,
        "Vi": -0.35649689572965504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2843602406076,
        "longitude": -76.6607379167079
      }
    },
    {
      "number": 18624,
      "class": "Bus",
      "name": "CHESAPEAKE 1 1",
      "init": {
        "Vr": -1.007376497825491,
        "Vi": -0.23910338993279892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8367193831671,
        "longitude": -76.502763693758
      }
    },
    {
      "number": 18625,
      "class": "Bus",
      "name": "CHESAPEAKE 2 1",
      "init": {
        "Vr": -1.0042952234515403,
        "Vi": -0.25305492240460764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7938774803199,
        "longitude": -76.4693535388367
      }
    },
    {
      "number": 18626,
      "class": "Bus",
      "name": "CHESAPEAKE 3 1",
      "init": {
        "Vr": -0.9820251658939196,
        "Vi": -0.2936949297876467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8696611374343,
        "longitude": -76.513486779608
      }
    },
    {
      "number": 18627,
      "class": "Bus",
      "name": "CHESAPEAKE 4 1",
      "init": {
        "Vr": -1.003835898412039,
        "Vi": -0.24930757310346124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7387676559918,
        "longitude": -76.3614232438844
      }
    },
    {
      "number": 18628,
      "class": "Bus",
      "name": "CHESAPEAKE 5 1",
      "init": {
        "Vr": -1.006399733298606,
        "Vi": -0.2312058951297196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7060776356549,
        "longitude": -76.3196882649426
      }
    },
    {
      "number": 18629,
      "class": "Bus",
      "name": "CHESAPEAKE 6 1",
      "init": {
        "Vr": -0.9956379307860328,
        "Vi": -0.26841418944976664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7160292440139,
        "longitude": -76.4258783398425
      }
    },
    {
      "number": 18630,
      "class": "Bus",
      "name": "CHESAPEAKE 7 1",
      "init": {
        "Vr": -1.0078937002901651,
        "Vi": -0.25814001458942504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7628818901162,
        "longitude": -76.3607091383377
      }
    },
    {
      "number": 18631,
      "class": "Bus",
      "name": "CHESAPEAKE 8 1",
      "init": {
        "Vr": -0.9914654481126564,
        "Vi": -0.28391262403611933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7184479926924,
        "longitude": -76.4797825056958
      }
    },
    {
      "number": 18632,
      "class": "Bus",
      "name": "CHESAPEAKE 9 1",
      "init": {
        "Vr": -1.0071636052150543,
        "Vi": -0.24838727622114345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8014070338716,
        "longitude": -76.2965726993432
      }
    },
    {
      "number": 18633,
      "class": "Bus",
      "name": "CHESAPEAKE 10 1",
      "init": {
        "Vr": -1.0153291891180363,
        "Vi": -0.2567119514082433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.770296080328,
        "longitude": -76.2802972534241
      }
    },
    {
      "number": 18634,
      "class": "Bus",
      "name": "CHESAPEAKE 11 1",
      "init": {
        "Vr": -0.9988537437889478,
        "Vi": -0.22962980158811283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.840122202841,
        "longitude": -76.2997541827198
      }
    },
    {
      "number": 18635,
      "class": "Bus",
      "name": "CHESAPEAKE 12 1",
      "init": {
        "Vr": -1.005977804222221,
        "Vi": -0.17723517860859087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.568271567294,
        "longitude": -76.2751189977856
      }
    },
    {
      "number": 18636,
      "class": "Bus",
      "name": "CHESAPEAKE 13 1",
      "init": {
        "Vr": -1.0139040776097896,
        "Vi": -0.1867688248377606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5959543090682,
        "longitude": -76.2129457889208
      }
    },
    {
      "number": 18637,
      "class": "Bus",
      "name": "CHESAPEAKE 14 1",
      "init": {
        "Vr": -1.017501701566306,
        "Vi": -0.18175776378458094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6236304869377,
        "longitude": -76.2563127305826
      }
    },
    {
      "number": 18638,
      "class": "Bus",
      "name": "CHESAPEAKE 14 2",
      "init": {
        "Vr": -1.0174187126155487,
        "Vi": -0.1813493051797348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6236304869377,
        "longitude": -76.2563127305826
      }
    },
    {
      "number": 18639,
      "class": "Bus",
      "name": "CHESAPEAKE 15 1",
      "init": {
        "Vr": -1.0137675350528583,
        "Vi": -0.18275869158043911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6304748370687,
        "longitude": -76.2256798094318
      }
    },
    {
      "number": 18640,
      "class": "Bus",
      "name": "CHESAPEAKE 16 1",
      "init": {
        "Vr": -1.013617833448841,
        "Vi": -0.22841777171724967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7570264349994,
        "longitude": -76.1768340670313
      }
    },
    {
      "number": 18641,
      "class": "Bus",
      "name": "CHESAPEAKE 16 2",
      "init": {
        "Vr": -1.0135686479748722,
        "Vi": -0.22804780186076587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7570264349994,
        "longitude": -76.1768340670313
      }
    },
    {
      "number": 18642,
      "class": "Bus",
      "name": "CHESAPEAKE 17 1",
      "init": {
        "Vr": -1.0135411275090827,
        "Vi": -0.2346632947638097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7098770493733,
        "longitude": -76.1953828108714
      }
    },
    {
      "number": 18643,
      "class": "Bus",
      "name": "CHESAPEAKE 18 1",
      "init": {
        "Vr": -1.0145694213823995,
        "Vi": -0.25231567559476814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7407345284745,
        "longitude": -76.2477428733549
      }
    },
    {
      "number": 18644,
      "class": "Bus",
      "name": "CHESTER 14 1",
      "init": {
        "Vr": -0.9406812214177966,
        "Vi": -0.4285921383097352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4025574384428,
        "longitude": -77.4420976022263
      }
    },
    {
      "number": 18645,
      "class": "Bus",
      "name": "CHESTER 15 1",
      "init": {
        "Vr": -0.9408309334232032,
        "Vi": -0.4363898715954671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3009257968918,
        "longitude": -77.4011738221684
      }
    },
    {
      "number": 18646,
      "class": "Bus",
      "name": "CHESTER 16 1",
      "init": {
        "Vr": -0.9388865526580799,
        "Vi": -0.4256251583976509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2809854950986,
        "longitude": -77.4803282929159
      }
    },
    {
      "number": 18647,
      "class": "Bus",
      "name": "CHESTER 16 2",
      "init": {
        "Vr": -0.938759684825904,
        "Vi": -0.4252900286344001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2809854950986,
        "longitude": -77.4803282929159
      }
    },
    {
      "number": 18648,
      "class": "Bus",
      "name": "CHESTERFIELD 1 1",
      "init": {
        "Vr": -0.9303697834586969,
        "Vi": -0.42690863500981546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2867105107302,
        "longitude": -77.6690243254729
      }
    },
    {
      "number": 18649,
      "class": "Bus",
      "name": "CHESTERFIELD 2 1",
      "init": {
        "Vr": -0.928320301375697,
        "Vi": -0.431482318963955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3048746370466,
        "longitude": -77.7852157759927
      }
    },
    {
      "number": 18650,
      "class": "Bus",
      "name": "CHESTERFIELD 3 1",
      "init": {
        "Vr": -0.9439581910786705,
        "Vi": -0.4213941825036403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3040072574323,
        "longitude": -77.5960778432465
      }
    },
    {
      "number": 18651,
      "class": "Bus",
      "name": "CHESTERFIELD 4 1",
      "init": {
        "Vr": -0.948369001528363,
        "Vi": -0.40807237624657733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18652,
      "class": "Bus",
      "name": "CHESTERFIELD 4 2",
      "init": {
        "Vr": -0.9483690015283638,
        "Vi": -0.40807237624657616
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18653,
      "class": "Bus",
      "name": "CHESTERFIELD 4 3",
      "init": {
        "Vr": -0.9483690015283638,
        "Vi": -0.40807237624657616
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18654,
      "class": "Bus",
      "name": "CHESTERFIELD 4 4",
      "init": {
        "Vr": -0.9483690015283638,
        "Vi": -0.4080723762465761
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18655,
      "class": "Bus",
      "name": "CHESTERFIELD 4 5",
      "init": {
        "Vr": -0.9483176319551018,
        "Vi": -0.4077821134022165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18656,
      "class": "Bus",
      "name": "CHESTERFIELD 4 7",
      "init": {
        "Vr": -0.9484050616655814,
        "Vi": -0.408373986625157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3979249944139,
        "longitude": -77.5917046782229
      }
    },
    {
      "number": 18657,
      "class": "Bus",
      "name": "CHESTERFIELD 5 1",
      "init": {
        "Vr": -0.9380730425834393,
        "Vi": -0.4429264310466689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.446287141455,
        "longitude": -77.5885899103594
      }
    },
    {
      "number": 18658,
      "class": "Bus",
      "name": "CHESTERFIELD 5 2",
      "init": {
        "Vr": -0.9508965605132883,
        "Vi": -0.41564057294263446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.446287141455,
        "longitude": -77.5885899103594
      }
    },
    {
      "number": 18659,
      "class": "Bus",
      "name": "CHESTERFIELD 5 3",
      "init": {
        "Vr": -0.9380910235202967,
        "Vi": -0.442629427940651
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.446287141455,
        "longitude": -77.5885899103594
      }
    },
    {
      "number": 18660,
      "class": "Bus",
      "name": "CHESTERFIELD 6 1",
      "init": {
        "Vr": -0.950988313344322,
        "Vi": -0.40482809993751934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4269456046583,
        "longitude": -77.6060506622056
      }
    },
    {
      "number": 18661,
      "class": "Bus",
      "name": "CHESTERFIELD 6 2",
      "init": {
        "Vr": -0.9509833238919664,
        "Vi": -0.40418371644687157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4269456046583,
        "longitude": -77.6060506622056
      }
    },
    {
      "number": 18662,
      "class": "Bus",
      "name": "CHESTERFIELD 7 1",
      "init": {
        "Vr": -0.9430573837633679,
        "Vi": -0.41992064107289534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3817320490243,
        "longitude": -77.5091221709646
      }
    },
    {
      "number": 18663,
      "class": "Bus",
      "name": "CHESTERFIELD 7 2",
      "init": {
        "Vr": -0.9429931297933476,
        "Vi": -0.41964289665720816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3817320490243,
        "longitude": -77.5091221709646
      }
    },
    {
      "number": 18664,
      "class": "Bus",
      "name": "COLONIAL HEIGHTS 1 1",
      "init": {
        "Vr": -0.938403238939456,
        "Vi": -0.42432701421455127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2601187175684,
        "longitude": -77.3895303546978
      }
    },
    {
      "number": 18665,
      "class": "Bus",
      "name": "COLONIAL HEIGHTS 2 1",
      "init": {
        "Vr": -0.9412774013623542,
        "Vi": -0.4301689616144236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3143880532262,
        "longitude": -77.4594117624457
      }
    },
    {
      "number": 18666,
      "class": "Bus",
      "name": "COLONIAL HEIGHTS 3 1",
      "init": {
        "Vr": -0.9375671943257781,
        "Vi": -0.4258387018472469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2877513402916,
        "longitude": -77.4281369372353
      }
    },
    {
      "number": 18667,
      "class": "Bus",
      "name": "COLONIAL HEIGHTS 4 1",
      "init": {
        "Vr": -0.9400705105356287,
        "Vi": -0.4256373785682248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2405441901335,
        "longitude": -77.4057888433101
      }
    },
    {
      "number": 18668,
      "class": "Bus",
      "name": "MIDLOTHIAN 1 1",
      "init": {
        "Vr": -0.9559491635806928,
        "Vi": -0.40649880859827625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5020034262821,
        "longitude": -77.6476376302275
      }
    },
    {
      "number": 18669,
      "class": "Bus",
      "name": "MIDLOTHIAN 2 1",
      "init": {
        "Vr": -0.9468601738395358,
        "Vi": -0.4299778734479865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6316469303775,
        "longitude": -77.7061367515194
      }
    },
    {
      "number": 18670,
      "class": "Bus",
      "name": "MIDLOTHIAN 3 1",
      "init": {
        "Vr": -0.9582260562742145,
        "Vi": -0.4057202031706036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.494386181717,
        "longitude": -77.6221133285945
      }
    },
    {
      "number": 18671,
      "class": "Bus",
      "name": "MIDLOTHIAN 3 2",
      "init": {
        "Vr": -0.9581848746000917,
        "Vi": -0.40550981437709854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.494386181717,
        "longitude": -77.6221133285945
      }
    },
    {
      "number": 18672,
      "class": "Bus",
      "name": "MIDLOTHIAN 4 1",
      "init": {
        "Vr": -0.9469256915503085,
        "Vi": -0.39376698249622477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4289348098696,
        "longitude": -77.720105070458
      }
    },
    {
      "number": 18673,
      "class": "Bus",
      "name": "MIDLOTHIAN 5 1",
      "init": {
        "Vr": -0.9526533801341626,
        "Vi": -0.4040405165312078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4417214044189,
        "longitude": -77.6065441735273
      }
    },
    {
      "number": 18674,
      "class": "Bus",
      "name": "MIDLOTHIAN 6 1",
      "init": {
        "Vr": -0.9420419423815998,
        "Vi": -0.40187917773455545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.372729389821,
        "longitude": -77.7471465455644
      }
    },
    {
      "number": 18675,
      "class": "Bus",
      "name": "MIDLOTHIAN 6 2",
      "init": {
        "Vr": -0.9420175403533338,
        "Vi": -0.4021860430656317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.372729389821,
        "longitude": -77.7471465455644
      }
    },
    {
      "number": 18676,
      "class": "Bus",
      "name": "MIDLOTHIAN 7 1",
      "init": {
        "Vr": -0.9479607487913395,
        "Vi": -0.39411183685740114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4193779287886,
        "longitude": -77.6991517663884
      }
    },
    {
      "number": 18677,
      "class": "Bus",
      "name": "MIDLOTHIAN 8 1",
      "init": {
        "Vr": -0.9493835756385512,
        "Vi": -0.39674793185055424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4184863695285,
        "longitude": -77.6542626580645
      }
    },
    {
      "number": 18678,
      "class": "Bus",
      "name": "MIDLOTHIAN 8 2",
      "init": {
        "Vr": -0.9493769142692208,
        "Vi": -0.39705282630444155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4184863695285,
        "longitude": -77.6542626580645
      }
    },
    {
      "number": 18679,
      "class": "Bus",
      "name": "MIDLOTHIAN 9 1",
      "init": {
        "Vr": -0.942926501971853,
        "Vi": -0.43150842135092743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4286445403004,
        "longitude": -77.545731018067
      }
    },
    {
      "number": 18680,
      "class": "Bus",
      "name": "MIDLOTHIAN 9 2",
      "init": {
        "Vr": -0.9429417891309531,
        "Vi": -0.4313650005203271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4286445403004,
        "longitude": -77.545731018067
      }
    },
    {
      "number": 18681,
      "class": "Bus",
      "name": "MIDLOTHIAN 10 1",
      "init": {
        "Vr": -0.9353551548856935,
        "Vi": -0.4045989027563842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5486773009493,
        "longitude": -77.7233250633701
      }
    },
    {
      "number": 18682,
      "class": "Bus",
      "name": "PETERSBURG 4 1",
      "init": {
        "Vr": -0.9306305254421313,
        "Vi": -0.4745695183058011
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1077403213009,
        "longitude": -77.5093686270938
      }
    },
    {
      "number": 18683,
      "class": "Bus",
      "name": "PETERSBURG 4 2",
      "init": {
        "Vr": -0.9442662034394087,
        "Vi": -0.45118530535985996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1077403213009,
        "longitude": -77.5093686270938
      }
    },
    {
      "number": 18684,
      "class": "Bus",
      "name": "PETERSBURG 4 3",
      "init": {
        "Vr": -0.9302464332570052,
        "Vi": -0.4753846815712358
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1077403213009,
        "longitude": -77.5093686270938
      }
    },
    {
      "number": 18685,
      "class": "Bus",
      "name": "PETERSBURG 5 1",
      "init": {
        "Vr": -0.9314955780424664,
        "Vi": -0.4306167138329948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2644536448868,
        "longitude": -77.5615669442422
      }
    },
    {
      "number": 18686,
      "class": "Bus",
      "name": "PETERSBURG 5 2",
      "init": {
        "Vr": -0.93134151761804,
        "Vi": -0.4301687350550865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2644536448868,
        "longitude": -77.5615669442422
      }
    },
    {
      "number": 18687,
      "class": "Bus",
      "name": "PETERSBURG 6 1",
      "init": {
        "Vr": -0.941595231824996,
        "Vi": -0.4082588401247259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2293227390949,
        "longitude": -77.4712078185672
      }
    },
    {
      "number": 18688,
      "class": "Bus",
      "name": "PETERSBURG 7 1",
      "init": {
        "Vr": -0.941869667863011,
        "Vi": -0.40714938359243996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2306171015691,
        "longitude": -77.4523620487004
      }
    },
    {
      "number": 18689,
      "class": "Bus",
      "name": "RICHMOND 4 1",
      "init": {
        "Vr": -0.9541061544796885,
        "Vi": -0.40894002355121606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5199444989522,
        "longitude": -77.6623643205143
      }
    },
    {
      "number": 18690,
      "class": "Bus",
      "name": "RICHMOND 5 1",
      "init": {
        "Vr": -0.9453405758259934,
        "Vi": -0.4011383558189188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18691,
      "class": "Bus",
      "name": "RICHMOND 5 2",
      "init": {
        "Vr": -0.9453405758259933,
        "Vi": -0.4011383558189189
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18692,
      "class": "Bus",
      "name": "RICHMOND 5 3",
      "init": {
        "Vr": -0.9453405758259933,
        "Vi": -0.4011383558189189
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18693,
      "class": "Bus",
      "name": "RICHMOND 5 4",
      "init": {
        "Vr": -0.9453405758259932,
        "Vi": -0.4011383558189188
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18694,
      "class": "Bus",
      "name": "RICHMOND 5 5",
      "init": {
        "Vr": -0.9453390605115616,
        "Vi": -0.4013697723419776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18695,
      "class": "Bus",
      "name": "RICHMOND 5 7",
      "init": {
        "Vr": -0.945340575825993,
        "Vi": -0.4011383558189187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5401053574484,
        "longitude": -77.5773889070797
      }
    },
    {
      "number": 18696,
      "class": "Bus",
      "name": "RICHMOND 6 1",
      "init": {
        "Vr": -0.9537776024638112,
        "Vi": -0.41348558633203275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5830899125257,
        "longitude": -77.5765774109385
      }
    },
    {
      "number": 18697,
      "class": "Bus",
      "name": "RICHMOND 7 1",
      "init": {
        "Vr": -0.9455023429236542,
        "Vi": -0.40502712575817934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5188366819401,
        "longitude": -77.5768779224088
      }
    },
    {
      "number": 18698,
      "class": "Bus",
      "name": "RICHMOND 7 2",
      "init": {
        "Vr": -0.9455217396144012,
        "Vi": -0.40545246667443424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5188366819401,
        "longitude": -77.5768779224088
      }
    },
    {
      "number": 18699,
      "class": "Bus",
      "name": "RICHMOND 8 1",
      "init": {
        "Vr": -0.946060424286508,
        "Vi": -0.4000454941649626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5260789937151,
        "longitude": -77.5559372569165
      }
    },
    {
      "number": 18700,
      "class": "Bus",
      "name": "RICHMOND 8 2",
      "init": {
        "Vr": -0.9459008431040306,
        "Vi": -0.3990157493095674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5260789937151,
        "longitude": -77.5559372569165
      }
    },
    {
      "number": 18701,
      "class": "Bus",
      "name": "RICHMOND 9 1",
      "init": {
        "Vr": -0.9423311363166161,
        "Vi": -0.39809511184784124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.553972110961,
        "longitude": -77.6175782735118
      }
    },
    {
      "number": 18702,
      "class": "Bus",
      "name": "RICHMOND 10 1",
      "init": {
        "Vr": -0.9452687597794843,
        "Vi": -0.43741109900349145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4336039662489,
        "longitude": -77.4735576492324
      }
    },
    {
      "number": 18703,
      "class": "Bus",
      "name": "RICHMOND 11 1",
      "init": {
        "Vr": -0.9438128672949373,
        "Vi": -0.4294485255972526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4609468011841,
        "longitude": -77.5177862813841
      }
    },
    {
      "number": 18704,
      "class": "Bus",
      "name": "RICHMOND 12 1",
      "init": {
        "Vr": -0.9490826644343515,
        "Vi": -0.4082585222656587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4644959801778,
        "longitude": -77.581383284358
      }
    },
    {
      "number": 18705,
      "class": "Bus",
      "name": "RICHMOND 13 1",
      "init": {
        "Vr": -0.9491562708218102,
        "Vi": -0.42197922080730504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5500965546561,
        "longitude": -77.4454275719586
      }
    },
    {
      "number": 18706,
      "class": "Bus",
      "name": "RICHMOND 14 1",
      "init": {
        "Vr": -0.9484649807996954,
        "Vi": -0.4264323232793094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.547193277048,
        "longitude": -77.4238204778999
      }
    },
    {
      "number": 18707,
      "class": "Bus",
      "name": "RICHMOND 15 1",
      "init": {
        "Vr": -0.9409125970259669,
        "Vi": -0.428018297672225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3895593362845,
        "longitude": -77.4435790941827
      }
    },
    {
      "number": 18708,
      "class": "Bus",
      "name": "RICHMOND 16 1",
      "init": {
        "Vr": -0.944817718637464,
        "Vi": -0.430432373750759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4823261790998,
        "longitude": -77.5009429431708
      }
    },
    {
      "number": 18709,
      "class": "Bus",
      "name": "RICHMOND 17 1",
      "init": {
        "Vr": -0.9434068002078105,
        "Vi": -0.4343308415950603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4170470543054,
        "longitude": -77.3998947506849
      }
    },
    {
      "number": 18710,
      "class": "Bus",
      "name": "RICHMOND 17 2",
      "init": {
        "Vr": -0.9433639890975692,
        "Vi": -0.43392781005566317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4170470543054,
        "longitude": -77.3998947506849
      }
    },
    {
      "number": 18711,
      "class": "Bus",
      "name": "RICHMOND 18 1",
      "init": {
        "Vr": -0.946489779620419,
        "Vi": -0.4437862503853444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4893122363934,
        "longitude": -77.4387335220097
      }
    },
    {
      "number": 18712,
      "class": "Bus",
      "name": "RICHMOND 19 1",
      "init": {
        "Vr": -0.9432298420098445,
        "Vi": -0.4465569021553961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4694924165324,
        "longitude": -77.4080105266045
      }
    },
    {
      "number": 18713,
      "class": "Bus",
      "name": "RICHMOND 19 2",
      "init": {
        "Vr": -0.9431988099966931,
        "Vi": -0.4462547274706982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4694924165324,
        "longitude": -77.4080105266045
      }
    },
    {
      "number": 18714,
      "class": "Bus",
      "name": "RICHMOND 20 1",
      "init": {
        "Vr": -0.9500170911465569,
        "Vi": -0.4107325003211115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5855465356075,
        "longitude": -77.4410275339122
      }
    },
    {
      "number": 18715,
      "class": "Bus",
      "name": "RICHMOND 21 1",
      "init": {
        "Vr": -0.9460335177424437,
        "Vi": -0.43526870894189346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.47477117905,
        "longitude": -77.480080226931
      }
    },
    {
      "number": 18716,
      "class": "Bus",
      "name": "RICHMOND 22 1",
      "init": {
        "Vr": -0.9463360630445571,
        "Vi": -0.43262889148145944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4269507915459,
        "longitude": -77.4260324293286
      }
    },
    {
      "number": 18717,
      "class": "Bus",
      "name": "RICHMOND 22 2",
      "init": {
        "Vr": -0.9461385475791343,
        "Vi": -0.4327650288125757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4269507915459,
        "longitude": -77.4260324293286
      }
    },
    {
      "number": 18718,
      "class": "Bus",
      "name": "RICHMOND 23 1",
      "init": {
        "Vr": -0.9402216169139267,
        "Vi": -0.4550908597075043
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4496353780105,
        "longitude": -77.3558064973128
      }
    },
    {
      "number": 18719,
      "class": "Bus",
      "name": "RICHMOND 23 2",
      "init": {
        "Vr": -0.9544725543844143,
        "Vi": -0.43737009478961564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4496353780105,
        "longitude": -77.3558064973128
      }
    },
    {
      "number": 18720,
      "class": "Bus",
      "name": "RICHMOND 23 3",
      "init": {
        "Vr": -0.9402462810966037,
        "Vi": -0.45490371821333686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4496353780105,
        "longitude": -77.3558064973128
      }
    },
    {
      "number": 18721,
      "class": "Bus",
      "name": "BERRYVILLE 1 1",
      "init": {
        "Vr": -0.9582297814475942,
        "Vi": -0.3898184256592518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2221409005624,
        "longitude": -77.993289007067
      }
    },
    {
      "number": 18722,
      "class": "Bus",
      "name": "BERRYVILLE 1 2",
      "init": {
        "Vr": -0.9582146931883411,
        "Vi": -0.3897143996588537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2221409005624,
        "longitude": -77.993289007067
      }
    },
    {
      "number": 18723,
      "class": "Bus",
      "name": "BERRYVILLE 2 1",
      "init": {
        "Vr": -0.9431399159359376,
        "Vi": -0.41514793092213437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432957651723,
        "longitude": -78.0105579251142
      }
    },
    {
      "number": 18724,
      "class": "Bus",
      "name": "BLUEMONT 1",
      "init": {
        "Vr": -0.9498750035567721,
        "Vi": -0.3770928676267209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0379416334726,
        "longitude": -77.8591887218268
      }
    },
    {
      "number": 18725,
      "class": "Bus",
      "name": "BLUEMONT 2",
      "init": {
        "Vr": -0.9498734836766524,
        "Vi": -0.3770275682372167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0379416334726,
        "longitude": -77.8591887218268
      }
    },
    {
      "number": 18726,
      "class": "Bus",
      "name": "CULPEPER 1 1",
      "init": {
        "Vr": -0.9465635038521222,
        "Vi": -0.38862222161978277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4122478864081,
        "longitude": -77.946199231804
      }
    },
    {
      "number": 18727,
      "class": "Bus",
      "name": "CULPEPER 1 2",
      "init": {
        "Vr": -0.9465567309454295,
        "Vi": -0.38890049820805567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4122478864081,
        "longitude": -77.946199231804
      }
    },
    {
      "number": 18728,
      "class": "Bus",
      "name": "CULPEPER 2 1",
      "init": {
        "Vr": -0.9502548960395178,
        "Vi": -0.3931856272030986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4566725993238,
        "longitude": -78.0643791385047
      }
    },
    {
      "number": 18729,
      "class": "Bus",
      "name": "CULPEPER 2 2",
      "init": {
        "Vr": -0.9502914969436168,
        "Vi": -0.3929095615591352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4566725993238,
        "longitude": -78.0643791385047
      }
    },
    {
      "number": 18730,
      "class": "Bus",
      "name": "CULPEPER 3 1",
      "init": {
        "Vr": -0.9444600497045507,
        "Vi": -0.41098132705175705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3377880659503,
        "longitude": -77.9838001616434
      }
    },
    {
      "number": 18731,
      "class": "Bus",
      "name": "CULPEPER 4 1",
      "init": {
        "Vr": -0.948521649052601,
        "Vi": -0.41711363550326913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3448477273008,
        "longitude": -78.0935774848899
      }
    },
    {
      "number": 18732,
      "class": "Bus",
      "name": "WARRENTON 1 1",
      "init": {
        "Vr": -0.9611029897285295,
        "Vi": -0.357664350720046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7112274844846,
        "longitude": -77.8786281299896
      }
    },
    {
      "number": 18733,
      "class": "Bus",
      "name": "WARRENTON 2 1",
      "init": {
        "Vr": -0.9556489362030558,
        "Vi": -0.37037052236700513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6637535121958,
        "longitude": -77.9227042753132
      }
    },
    {
      "number": 18734,
      "class": "Bus",
      "name": "WARRENTON 2 2",
      "init": {
        "Vr": -0.9557058306371443,
        "Vi": -0.370564864883285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6637535121958,
        "longitude": -77.9227042753132
      }
    },
    {
      "number": 18735,
      "class": "Bus",
      "name": "WARRENTON 3 1",
      "init": {
        "Vr": -0.9511397394294536,
        "Vi": -0.38318645800758033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6249066083874,
        "longitude": -77.8702379713577
      }
    },
    {
      "number": 18736,
      "class": "Bus",
      "name": "POWHATAN 1 1",
      "init": {
        "Vr": -0.9179739211484133,
        "Vi": -0.4458515427928524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.556167607339,
        "longitude": -77.9230068875375
      }
    },
    {
      "number": 18737,
      "class": "Bus",
      "name": "POWHATAN 2 1",
      "init": {
        "Vr": -0.9200033990049618,
        "Vi": -0.43501738249611166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5366146768292,
        "longitude": -77.9512781231899
      }
    },
    {
      "number": 18738,
      "class": "Bus",
      "name": "DINWIDDIE 1",
      "init": {
        "Vr": -0.925968908068316,
        "Vi": -0.47724384813960863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9468252310977,
        "longitude": -77.5772391810719
      }
    },
    {
      "number": 18739,
      "class": "Bus",
      "name": "MC KENNEY 1",
      "init": {
        "Vr": -0.9173569724593094,
        "Vi": -0.49073075376518993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9907831135372,
        "longitude": -77.8024481688395
      }
    },
    {
      "number": 18740,
      "class": "Bus",
      "name": "PETERSBURG 8 1",
      "init": {
        "Vr": -0.9434146219920198,
        "Vi": -0.4081183010530737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0480689275911,
        "longitude": -77.3947105665685
      }
    },
    {
      "number": 18741,
      "class": "Bus",
      "name": "PETERSBURG 8 2",
      "init": {
        "Vr": -0.9433813444497993,
        "Vi": -0.40791992036519115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0480689275911,
        "longitude": -77.3947105665685
      }
    },
    {
      "number": 18742,
      "class": "Bus",
      "name": "PETERSBURG 9 1",
      "init": {
        "Vr": -0.9424708447010827,
        "Vi": -0.44014115152458455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1265211551319,
        "longitude": -77.4123635829149
      }
    },
    {
      "number": 18743,
      "class": "Bus",
      "name": "PETERSBURG 9 2",
      "init": {
        "Vr": -0.9424769054292375,
        "Vi": -0.4403048512489059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1265211551319,
        "longitude": -77.4123635829149
      }
    },
    {
      "number": 18744,
      "class": "Bus",
      "name": "PETERSBURG 10 1",
      "init": {
        "Vr": -0.9545794311059026,
        "Vi": -0.3666755389840967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0836663668493,
        "longitude": -77.3051421668321
      }
    },
    {
      "number": 18745,
      "class": "Bus",
      "name": "PETERSBURG 11 1",
      "init": {
        "Vr": -0.9428752157642559,
        "Vi": -0.43054374735651435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2070690612304,
        "longitude": -77.4142394700908
      }
    },
    {
      "number": 18746,
      "class": "Bus",
      "name": "STONY CREEK 1 1",
      "init": {
        "Vr": -0.9421436317844539,
        "Vi": -0.4191700447354755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9583606920579,
        "longitude": -77.4095324010578
      }
    },
    {
      "number": 18747,
      "class": "Bus",
      "name": "STONY CREEK 1 2",
      "init": {
        "Vr": -0.942148650834424,
        "Vi": -0.4190919198526023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9583606920579,
        "longitude": -77.4095324010578
      }
    },
    {
      "number": 18748,
      "class": "Bus",
      "name": "STONY CREEK 2 1",
      "init": {
        "Vr": -0.9410736265700276,
        "Vi": -0.42564442988089446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8819764088107,
        "longitude": -77.481930507492
      }
    },
    {
      "number": 18749,
      "class": "Bus",
      "name": "SUTHERLAND 1 1",
      "init": {
        "Vr": -0.9325389461865053,
        "Vi": -0.46751397595045935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0964330657415,
        "longitude": -77.6020313980383
      }
    },
    {
      "number": 18750,
      "class": "Bus",
      "name": "DUNNSVILLE 1",
      "init": {
        "Vr": -0.969741860839626,
        "Vi": -0.37546076443088144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8125227679197,
        "longitude": -76.8774940883025
      }
    },
    {
      "number": 18751,
      "class": "Bus",
      "name": "SAINT STEPHENS CHURCH 1",
      "init": {
        "Vr": -0.9601196147679775,
        "Vi": -0.4001939197849216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9114262689244,
        "longitude": -77.1257451875164
      }
    },
    {
      "number": 18752,
      "class": "Bus",
      "name": "TAPPAHANNOCK 1 1",
      "init": {
        "Vr": -0.9749465398059153,
        "Vi": -0.3630100027632543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9759052357745,
        "longitude": -76.9566860993871
      }
    },
    {
      "number": 18753,
      "class": "Bus",
      "name": "TAPPAHANNOCK 1 2",
      "init": {
        "Vr": -0.974923676215986,
        "Vi": -0.36317259461535883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9759052357745,
        "longitude": -76.9566860993871
      }
    },
    {
      "number": 18754,
      "class": "Bus",
      "name": "TAPPAHANNOCK 2 1",
      "init": {
        "Vr": -0.9639818727985406,
        "Vi": -0.37709530573681227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8629144701567,
        "longitude": -76.967962648323
      }
    },
    {
      "number": 18755,
      "class": "Bus",
      "name": "ALEXANDRIA 12 1",
      "init": {
        "Vr": -1.0125907614807603,
        "Vi": -0.17603280174475225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8374025787478,
        "longitude": -77.0980572007522
      }
    },
    {
      "number": 18756,
      "class": "Bus",
      "name": "ALEXANDRIA 12 2",
      "init": {
        "Vr": -1.0125399520488108,
        "Vi": -0.17582338063538916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8374025787478,
        "longitude": -77.0980572007522
      }
    },
    {
      "number": 18757,
      "class": "Bus",
      "name": "ALEXANDRIA 13 1",
      "init": {
        "Vr": -1.007744409808677,
        "Vi": -0.20329504769570086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7500518256931,
        "longitude": -77.1352800466747
      }
    },
    {
      "number": 18758,
      "class": "Bus",
      "name": "ALEXANDRIA 14 1",
      "init": {
        "Vr": -1.010467110845835,
        "Vi": -0.1917383807907438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858541273681,
        "longitude": -77.1597164359402
      }
    },
    {
      "number": 18759,
      "class": "Bus",
      "name": "ALEXANDRIA 15 1",
      "init": {
        "Vr": -1.015142903406443,
        "Vi": -0.18725149808912933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7933703455989,
        "longitude": -77.1266174247434
      }
    },
    {
      "number": 18760,
      "class": "Bus",
      "name": "ALEXANDRIA 15 2",
      "init": {
        "Vr": -1.015053086411031,
        "Vi": -0.18699649743492594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7933703455989,
        "longitude": -77.1266174247434
      }
    },
    {
      "number": 18761,
      "class": "Bus",
      "name": "ALEXANDRIA 16 1",
      "init": {
        "Vr": -0.984082289760531,
        "Vi": -0.3190639004848166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7364045327533,
        "longitude": -77.0458926663545
      }
    },
    {
      "number": 18762,
      "class": "Bus",
      "name": "ALEXANDRIA 16 2",
      "init": {
        "Vr": -1.0024741389207397,
        "Vi": -0.22725454159021008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7364045327533,
        "longitude": -77.0458926663545
      }
    },
    {
      "number": 18763,
      "class": "Bus",
      "name": "ALEXANDRIA 16 3",
      "init": {
        "Vr": -1.0119401603198739,
        "Vi": -0.18000157782400059
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7364045327533,
        "longitude": -77.0458926663545
      }
    },
    {
      "number": 18764,
      "class": "Bus",
      "name": "ALEXANDRIA 16 4",
      "init": {
        "Vr": -1.0119401603198737,
        "Vi": -0.18000157782400059
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7364045327533,
        "longitude": -77.0458926663545
      }
    },
    {
      "number": 18765,
      "class": "Bus",
      "name": "ALEXANDRIA 16 5",
      "init": {
        "Vr": -0.9841543053415022,
        "Vi": -0.3227715733190065
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7364045327533,
        "longitude": -77.0458926663545
      }
    },
    {
      "number": 18766,
      "class": "Bus",
      "name": "ALEXANDRIA 17 1",
      "init": {
        "Vr": -1.0062479253508567,
        "Vi": -0.2030703789864395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7570124029932,
        "longitude": -77.0743689122372
      }
    },
    {
      "number": 18767,
      "class": "Bus",
      "name": "ALEXANDRIA 18 1",
      "init": {
        "Vr": -1.0089189208555194,
        "Vi": -0.24137588705219626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7079248066751,
        "longitude": -77.1760015844251
      }
    },
    {
      "number": 18768,
      "class": "Bus",
      "name": "ALEXANDRIA 19 1",
      "init": {
        "Vr": -1.0050043604380574,
        "Vi": -0.20744290581610222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7585575304664,
        "longitude": -77.0526818678872
      }
    },
    {
      "number": 18769,
      "class": "Bus",
      "name": "ALEXANDRIA 19 2",
      "init": {
        "Vr": -1.0049884932842676,
        "Vi": -0.20714685567792515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7585575304664,
        "longitude": -77.0526818678872
      }
    },
    {
      "number": 18770,
      "class": "Bus",
      "name": "ALEXANDRIA 20 1",
      "init": {
        "Vr": -1.0101266039032075,
        "Vi": -0.18786388799643908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7773661851151,
        "longitude": -77.101547018153
      }
    },
    {
      "number": 18771,
      "class": "Bus",
      "name": "ALEXANDRIA 21 1",
      "init": {
        "Vr": -1.0061834609213969,
        "Vi": -0.22991290767180164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6995425901251,
        "longitude": -77.1540018105898
      }
    },
    {
      "number": 18772,
      "class": "Bus",
      "name": "ALEXANDRIA 22 1",
      "init": {
        "Vr": -0.9931313638922648,
        "Vi": -0.3158736380112551
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6876116152185,
        "longitude": -77.1774450548546
      }
    },
    {
      "number": 18773,
      "class": "Bus",
      "name": "ALEXANDRIA 22 2",
      "init": {
        "Vr": -1.0127728664324753,
        "Vi": -0.25245295297211157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6876116152185,
        "longitude": -77.1774450548546
      }
    },
    {
      "number": 18774,
      "class": "Bus",
      "name": "ALEXANDRIA 22 3",
      "init": {
        "Vr": -0.9929090600425048,
        "Vi": -0.3151175539003685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6876116152185,
        "longitude": -77.1774450548546
      }
    },
    {
      "number": 18775,
      "class": "Bus",
      "name": "ALEXANDRIA 23 1",
      "init": {
        "Vr": -1.0123310609702454,
        "Vi": -0.21893645778766796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7421304378059,
        "longitude": -76.9593188424012
      }
    },
    {
      "number": 18776,
      "class": "Bus",
      "name": "ANNANDALE 3 1",
      "init": {
        "Vr": -1.0076516785918805,
        "Vi": -0.19252527487910162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.781111341367,
        "longitude": -77.2835267457155
      }
    },
    {
      "number": 18777,
      "class": "Bus",
      "name": "ANNANDALE 4 1",
      "init": {
        "Vr": -1.0229982717951898,
        "Vi": -0.1480278955354598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8770040960728,
        "longitude": -77.1992427895097
      }
    },
    {
      "number": 18778,
      "class": "Bus",
      "name": "ANNANDALE 5 1",
      "init": {
        "Vr": -1.013420681827876,
        "Vi": -0.16495787451362706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9269216681138,
        "longitude": -77.1918481002768
      }
    },
    {
      "number": 18779,
      "class": "Bus",
      "name": "ANNANDALE 6 1",
      "init": {
        "Vr": -1.0169410265673335,
        "Vi": -0.17598477002852392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8327266651577,
        "longitude": -77.2581867680076
      }
    },
    {
      "number": 18780,
      "class": "Bus",
      "name": "ANNANDALE 6 2",
      "init": {
        "Vr": -1.017111042321664,
        "Vi": -0.17632175992386576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8327266651577,
        "longitude": -77.2581867680076
      }
    },
    {
      "number": 18781,
      "class": "Bus",
      "name": "ANNANDALE 7 1",
      "init": {
        "Vr": -1.0238493121307506,
        "Vi": -0.1679131719167508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8584791535657,
        "longitude": -77.289860067386
      }
    },
    {
      "number": 18782,
      "class": "Bus",
      "name": "BURKE 1 1",
      "init": {
        "Vr": -1.0074530156495087,
        "Vi": -0.19020934234590003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8038456648886,
        "longitude": -77.2921230440885
      }
    },
    {
      "number": 18783,
      "class": "Bus",
      "name": "BURKE 2 1",
      "init": {
        "Vr": -1.0098514571092057,
        "Vi": -0.18529793795507418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8204976688393,
        "longitude": -77.2776977273266
      }
    },
    {
      "number": 18784,
      "class": "Bus",
      "name": "BURKE 3 1",
      "init": {
        "Vr": -1.0019231890205302,
        "Vi": -0.22452032114433848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7454437973325,
        "longitude": -77.2465312375693
      }
    },
    {
      "number": 18785,
      "class": "Bus",
      "name": "BURKE 3 2",
      "init": {
        "Vr": -1.0020190514379246,
        "Vi": -0.22486846860759482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7454437973325,
        "longitude": -77.2465312375693
      }
    },
    {
      "number": 18786,
      "class": "Bus",
      "name": "BURKE 4 1",
      "init": {
        "Vr": -1.011945361994557,
        "Vi": -0.171702208559926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9077008814784,
        "longitude": -77.2120880239581
      }
    },
    {
      "number": 18787,
      "class": "Bus",
      "name": "BURKE 4 2",
      "init": {
        "Vr": -1.012160108687336,
        "Vi": -0.17207142134889677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9077008814784,
        "longitude": -77.2120880239581
      }
    },
    {
      "number": 18788,
      "class": "Bus",
      "name": "CENTREVILLE 3 1",
      "init": {
        "Vr": -1.0023049824648143,
        "Vi": -0.2506199502842636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8894206955551,
        "longitude": -77.5045251060782
      }
    },
    {
      "number": 18789,
      "class": "Bus",
      "name": "CENTREVILLE 4 1",
      "init": {
        "Vr": -0.9914442442711064,
        "Vi": -0.31088909171282525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9145403337546,
        "longitude": -77.5516287848878
      }
    },
    {
      "number": 18790,
      "class": "Bus",
      "name": "CENTREVILLE 4 2",
      "init": {
        "Vr": -1.0069529141031197,
        "Vi": -0.25980829258919236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9145403337546,
        "longitude": -77.5516287848878
      }
    },
    {
      "number": 18791,
      "class": "Bus",
      "name": "CENTREVILLE 4 3",
      "init": {
        "Vr": -0.9914015862484804,
        "Vi": -0.31056967350560655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9145403337546,
        "longitude": -77.5516287848878
      }
    },
    {
      "number": 18792,
      "class": "Bus",
      "name": "CENTREVILLE 5 1",
      "init": {
        "Vr": -1.0004904091548406,
        "Vi": -0.253686507966716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8102717104828,
        "longitude": -77.5063220841515
      }
    },
    {
      "number": 18793,
      "class": "Bus",
      "name": "CENTREVILLE 5 2",
      "init": {
        "Vr": -1.0004593063066398,
        "Vi": -0.2533535364025291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8102717104828,
        "longitude": -77.5063220841515
      }
    },
    {
      "number": 18794,
      "class": "Bus",
      "name": "CENTREVILLE 6 1",
      "init": {
        "Vr": -1.0144498519654743,
        "Vi": -0.19743911472170708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8202106554014,
        "longitude": -77.4260499007888
      }
    },
    {
      "number": 18795,
      "class": "Bus",
      "name": "CENTREVILLE 7 1",
      "init": {
        "Vr": -1.013399197195688,
        "Vi": -0.21021655413897014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8592143916308,
        "longitude": -77.4036262464558
      }
    },
    {
      "number": 18796,
      "class": "Bus",
      "name": "CLIFTON 7 1",
      "init": {
        "Vr": -1.0015187247658726,
        "Vi": -0.23173111071234273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7757606838823,
        "longitude": -77.4017828720013
      }
    },
    {
      "number": 18797,
      "class": "Bus",
      "name": "CLIFTON 8 1",
      "init": {
        "Vr": -0.9998798596086665,
        "Vi": -0.2205533529151591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438343942958,
        "longitude": -77.3974731254757
      }
    },
    {
      "number": 18798,
      "class": "Bus",
      "name": "CLIFTON 8 2",
      "init": {
        "Vr": -0.9999648200941754,
        "Vi": -0.22091009416136514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438343942958,
        "longitude": -77.3974731254757
      }
    },
    {
      "number": 18799,
      "class": "Bus",
      "name": "FAIRFAX 5 1",
      "init": {
        "Vr": -1.0141882862752651,
        "Vi": -0.24502870182001366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9473252909538,
        "longitude": -77.3786240552378
      }
    },
    {
      "number": 18800,
      "class": "Bus",
      "name": "FAIRFAX 5 2",
      "init": {
        "Vr": -1.0140759140972786,
        "Vi": -0.2447359369447885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9473252909538,
        "longitude": -77.3786240552378
      }
    },
    {
      "number": 18801,
      "class": "Bus",
      "name": "FAIRFAX 6 1",
      "init": {
        "Vr": -1.0133117808396879,
        "Vi": -0.21743639730865616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8659750688041,
        "longitude": -77.4284431092556
      }
    },
    {
      "number": 18802,
      "class": "Bus",
      "name": "FAIRFAX 6 2",
      "init": {
        "Vr": -1.0132430123699443,
        "Vi": -0.21713005428934734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8659750688041,
        "longitude": -77.4284431092556
      }
    },
    {
      "number": 18803,
      "class": "Bus",
      "name": "FAIRFAX 7 1",
      "init": {
        "Vr": -1.01822284093622,
        "Vi": -0.18779500231328317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9064606846616,
        "longitude": -77.3256375400798
      }
    },
    {
      "number": 18804,
      "class": "Bus",
      "name": "FAIRFAX 8 1",
      "init": {
        "Vr": -0.9951608851737821,
        "Vi": -0.24092713034721752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7089026905321,
        "longitude": -77.3403262483712
      }
    },
    {
      "number": 18805,
      "class": "Bus",
      "name": "FAIRFAX 8 2",
      "init": {
        "Vr": -0.9952263801220955,
        "Vi": -0.24128464374749098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7089026905321,
        "longitude": -77.3403262483712
      }
    },
    {
      "number": 18806,
      "class": "Bus",
      "name": "FAIRFAX 9 1",
      "init": {
        "Vr": -1.015712926640426,
        "Vi": -0.20495019368675316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7560390797932,
        "longitude": -77.3119081685625
      }
    },
    {
      "number": 18807,
      "class": "Bus",
      "name": "FAIRFAX 10 1",
      "init": {
        "Vr": -1.0030406173535007,
        "Vi": -0.21762362864908824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7889071804022,
        "longitude": -77.3736170148133
      }
    },
    {
      "number": 18808,
      "class": "Bus",
      "name": "FAIRFAX 11 1",
      "init": {
        "Vr": -1.0075002939100872,
        "Vi": -0.19046801767123234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8223513428748,
        "longitude": -77.320694825179
      }
    },
    {
      "number": 18809,
      "class": "Bus",
      "name": "FAIRFAX 11 2",
      "init": {
        "Vr": -1.0073816840127292,
        "Vi": -0.1901032636248931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8223513428748,
        "longitude": -77.320694825179
      }
    },
    {
      "number": 18810,
      "class": "Bus",
      "name": "FAIRFAX 12 1",
      "init": {
        "Vr": -1.0145114015990617,
        "Vi": -0.1896813978613589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8851691777403,
        "longitude": -77.3146715008156
      }
    },
    {
      "number": 18811,
      "class": "Bus",
      "name": "FAIRFAX 12 2",
      "init": {
        "Vr": -1.0141945543508406,
        "Vi": -0.18875687584783102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8851691777403,
        "longitude": -77.3146715008156
      }
    },
    {
      "number": 18812,
      "class": "Bus",
      "name": "FAIRFAX 13 1",
      "init": {
        "Vr": -1.0073227751746905,
        "Vi": -0.1903759469283126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7837859106418,
        "longitude": -77.261942484139
      }
    },
    {
      "number": 18813,
      "class": "Bus",
      "name": "FAIRFAX 14 1",
      "init": {
        "Vr": -1.0262484884252285,
        "Vi": -0.1692233862319012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8434319944953,
        "longitude": -77.2852845181225
      }
    },
    {
      "number": 18814,
      "class": "Bus",
      "name": "FAIRFAX 15 1",
      "init": {
        "Vr": -1.0132415574778257,
        "Vi": -0.14789518558338718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225267624944,
        "longitude": -77.1676112916744
      }
    },
    {
      "number": 18815,
      "class": "Bus",
      "name": "FAIRFAX STATION 1",
      "init": {
        "Vr": -1.0092198253104645,
        "Vi": -0.20021043181596376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7670751147256,
        "longitude": -77.3259623452944
      }
    },
    {
      "number": 18816,
      "class": "Bus",
      "name": "FAIRFAX STATION 2",
      "init": {
        "Vr": -1.0090886635762921,
        "Vi": -0.20004903980026073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7670751147256,
        "longitude": -77.3259623452944
      }
    },
    {
      "number": 18817,
      "class": "Bus",
      "name": "FALLS CHURCH 1 1",
      "init": {
        "Vr": -1.0112157618354936,
        "Vi": -0.1915471105265826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8076215578151,
        "longitude": -77.2179437130758
      }
    },
    {
      "number": 18818,
      "class": "Bus",
      "name": "FALLS CHURCH 1 2",
      "init": {
        "Vr": -1.011439718115787,
        "Vi": -0.19198647802556754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8076215578151,
        "longitude": -77.2179437130758
      }
    },
    {
      "number": 18819,
      "class": "Bus",
      "name": "FALLS CHURCH 2 1",
      "init": {
        "Vr": -1.0122352967462116,
        "Vi": -0.1543333118007202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8811563861717,
        "longitude": -77.1448093056732
      }
    },
    {
      "number": 18820,
      "class": "Bus",
      "name": "FALLS CHURCH 2 2",
      "init": {
        "Vr": -1.0120061867669723,
        "Vi": -0.15376521684643701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8811563861717,
        "longitude": -77.1448093056732
      }
    },
    {
      "number": 18821,
      "class": "Bus",
      "name": "FALLS CHURCH 3 1",
      "init": {
        "Vr": -0.9927820866231617,
        "Vi": -0.3024003863910461
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8275029661309,
        "longitude": -77.2206601000623
      }
    },
    {
      "number": 18822,
      "class": "Bus",
      "name": "FALLS CHURCH 3 2",
      "init": {
        "Vr": -1.0116428673193365,
        "Vi": -0.2087682873846798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8275029661309,
        "longitude": -77.2206601000623
      }
    },
    {
      "number": 18823,
      "class": "Bus",
      "name": "FALLS CHURCH 3 3",
      "init": {
        "Vr": -1.019364084764028,
        "Vi": -0.1704372216936688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8275029661309,
        "longitude": -77.2206601000623
      }
    },
    {
      "number": 18824,
      "class": "Bus",
      "name": "FALLS CHURCH 3 4",
      "init": {
        "Vr": -1.019364084764028,
        "Vi": -0.17043722169366876
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8275029661309,
        "longitude": -77.2206601000623
      }
    },
    {
      "number": 18825,
      "class": "Bus",
      "name": "FALLS CHURCH 3 5",
      "init": {
        "Vr": -0.99265182164235,
        "Vi": -0.3014909923050689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8275029661309,
        "longitude": -77.2206601000623
      }
    },
    {
      "number": 18826,
      "class": "Bus",
      "name": "FALLS CHURCH 4 1",
      "init": {
        "Vr": -1.0268147937727077,
        "Vi": -0.15245054418749807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8676401012435,
        "longitude": -77.2129655669509
      }
    },
    {
      "number": 18827,
      "class": "Bus",
      "name": "FALLS CHURCH 4 2",
      "init": {
        "Vr": -1.0265725465034559,
        "Vi": -0.15180648846472444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8676401012435,
        "longitude": -77.2129655669509
      }
    },
    {
      "number": 18828,
      "class": "Bus",
      "name": "FALLS CHURCH 5 1",
      "init": {
        "Vr": -1.014700649239628,
        "Vi": -0.21384108960686612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.945016084806,
        "longitude": -77.2665418518873
      }
    },
    {
      "number": 18829,
      "class": "Bus",
      "name": "FALLS CHURCH 6 1",
      "init": {
        "Vr": -1.0138084153332199,
        "Vi": -0.12650103275158606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9673362389706,
        "longitude": -77.1685835717577
      }
    },
    {
      "number": 18830,
      "class": "Bus",
      "name": "FALLS CHURCH 6 2",
      "init": {
        "Vr": -1.014011162271096,
        "Vi": -0.12726845160925568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9673362389706,
        "longitude": -77.1685835717577
      }
    },
    {
      "number": 18831,
      "class": "Bus",
      "name": "FALLS CHURCH 7 1",
      "init": {
        "Vr": -1.025157709379979,
        "Vi": -0.16071666526377498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8648859476964,
        "longitude": -77.2515293656594
      }
    },
    {
      "number": 18832,
      "class": "Bus",
      "name": "FALLS CHURCH 8 1",
      "init": {
        "Vr": -1.0102569173869513,
        "Vi": -0.1887481244859319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8212240183725,
        "longitude": -77.0652682966295
      }
    },
    {
      "number": 18833,
      "class": "Bus",
      "name": "GREAT FALLS 1 1",
      "init": {
        "Vr": -1.0064264395881992,
        "Vi": -0.2183735474650178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0585754177642,
        "longitude": -77.2946392892124
      }
    },
    {
      "number": 18834,
      "class": "Bus",
      "name": "HERNDON 1 1",
      "init": {
        "Vr": -0.995060782999753,
        "Vi": -0.24257783600362784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8949371815745,
        "longitude": -77.4442793142996
      }
    },
    {
      "number": 18835,
      "class": "Bus",
      "name": "HERNDON 2 1",
      "init": {
        "Vr": -1.0130593030341715,
        "Vi": -0.24988122899031212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9826432237974,
        "longitude": -77.3913616200279
      }
    },
    {
      "number": 18836,
      "class": "Bus",
      "name": "HERNDON 3 1",
      "init": {
        "Vr": -0.9974623620170271,
        "Vi": -0.2428735834213033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9053698760463,
        "longitude": -77.4607688470569
      }
    },
    {
      "number": 18837,
      "class": "Bus",
      "name": "HERNDON 4 1",
      "init": {
        "Vr": -1.0126639902897794,
        "Vi": -0.21334081154268472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9396816181903,
        "longitude": -77.4175261015984
      }
    },
    {
      "number": 18838,
      "class": "Bus",
      "name": "HERNDON 5 1",
      "init": {
        "Vr": -1.0171340635270925,
        "Vi": -0.18693814018777524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8418232411457,
        "longitude": -77.3424665369392
      }
    },
    {
      "number": 18839,
      "class": "Bus",
      "name": "HERNDON 6 1",
      "init": {
        "Vr": -0.9995841023338589,
        "Vi": -0.29462359788755554
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9760766185141,
        "longitude": -77.3687152214837
      }
    },
    {
      "number": 18840,
      "class": "Bus",
      "name": "HERNDON 6 2",
      "init": {
        "Vr": -1.0150862793200262,
        "Vi": -0.25655134752006875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9760766185141,
        "longitude": -77.3687152214837
      }
    },
    {
      "number": 18841,
      "class": "Bus",
      "name": "HERNDON 6 3",
      "init": {
        "Vr": -0.9993958466900739,
        "Vi": -0.2939515471898918
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9760766185141,
        "longitude": -77.3687152214837
      }
    },
    {
      "number": 18842,
      "class": "Bus",
      "name": "HERNDON 7 1",
      "init": {
        "Vr": -1.0144174550027227,
        "Vi": -0.23373584304924494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9366802013021,
        "longitude": -77.3529778669802
      }
    },
    {
      "number": 18843,
      "class": "Bus",
      "name": "HERNDON 8 1",
      "init": {
        "Vr": -1.0127257224411685,
        "Vi": -0.2338971951843632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9632924944505,
        "longitude": -77.3975753796435
      }
    },
    {
      "number": 18844,
      "class": "Bus",
      "name": "LORTON 1 1",
      "init": {
        "Vr": -1.005295748195221,
        "Vi": -0.21653344870572402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6700934079134,
        "longitude": -77.120820985198
      }
    },
    {
      "number": 18845,
      "class": "Bus",
      "name": "LORTON 2 1",
      "init": {
        "Vr": -1.0024353789549354,
        "Vi": -0.27138450320395596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6317557090933,
        "longitude": -77.1906961765297
      }
    },
    {
      "number": 18846,
      "class": "Bus",
      "name": "MC LEAN 5 1",
      "init": {
        "Vr": -1.0174649225233887,
        "Vi": -0.2164552826809559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9898943260904,
        "longitude": -77.2636355017557
      }
    },
    {
      "number": 18847,
      "class": "Bus",
      "name": "MC LEAN 5 2",
      "init": {
        "Vr": -1.017511021507516,
        "Vi": -0.21665178244285177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9898943260904,
        "longitude": -77.2636355017557
      }
    },
    {
      "number": 18848,
      "class": "Bus",
      "name": "MC LEAN 6 1",
      "init": {
        "Vr": -1.0188954759577564,
        "Vi": -0.20179092251782746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0014784174443,
        "longitude": -77.2343662575814
      }
    },
    {
      "number": 18849,
      "class": "Bus",
      "name": "MC LEAN 6 2",
      "init": {
        "Vr": -1.0188376232993068,
        "Vi": -0.20161035388756054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0014784174443,
        "longitude": -77.2343662575814
      }
    },
    {
      "number": 18850,
      "class": "Bus",
      "name": "OAKTON 1",
      "init": {
        "Vr": -1.0215693451464882,
        "Vi": -0.18978665663980088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9811780072894,
        "longitude": -77.2969827761966
      }
    },
    {
      "number": 18851,
      "class": "Bus",
      "name": "OAKTON 2",
      "init": {
        "Vr": -1.020816770627353,
        "Vi": -0.1899434373607917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9811780072894,
        "longitude": -77.2969827761966
      }
    },
    {
      "number": 18852,
      "class": "Bus",
      "name": "RESTON 1 1",
      "init": {
        "Vr": -1.0148321198152437,
        "Vi": -0.2405857527281683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.927826026916,
        "longitude": -77.362040738991
      }
    },
    {
      "number": 18853,
      "class": "Bus",
      "name": "RESTON 1 2",
      "init": {
        "Vr": -1.0145306774605087,
        "Vi": -0.23976659678525386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.927826026916,
        "longitude": -77.362040738991
      }
    },
    {
      "number": 18854,
      "class": "Bus",
      "name": "RESTON 2 1",
      "init": {
        "Vr": -1.0147823964774003,
        "Vi": -0.23100583477069125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9172269786595,
        "longitude": -77.3935957446114
      }
    },
    {
      "number": 18855,
      "class": "Bus",
      "name": "RESTON 2 2",
      "init": {
        "Vr": -1.0146799987275086,
        "Vi": -0.23076723387386167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9172269786595,
        "longitude": -77.3935957446114
      }
    },
    {
      "number": 18856,
      "class": "Bus",
      "name": "RESTON 3 1",
      "init": {
        "Vr": -1.0137009346156614,
        "Vi": -0.23937133316304968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18857,
      "class": "Bus",
      "name": "RESTON 3 2",
      "init": {
        "Vr": -1.0135394288396011,
        "Vi": -0.23451475328172847
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18858,
      "class": "Bus",
      "name": "RESTON 3 3",
      "init": {
        "Vr": -1.0136918285093561,
        "Vi": -0.2319211058313489
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18859,
      "class": "Bus",
      "name": "RESTON 3 4",
      "init": {
        "Vr": -1.013686887544818,
        "Vi": -0.23852357832398235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18860,
      "class": "Bus",
      "name": "RESTON 3 5",
      "init": {
        "Vr": -1.0137626082520794,
        "Vi": -0.23975523149706052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18861,
      "class": "Bus",
      "name": "RESTON 3 7",
      "init": {
        "Vr": -1.0137009346156616,
        "Vi": -0.2393713331630497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046567739479,
        "longitude": -77.330776490004
      }
    },
    {
      "number": 18862,
      "class": "Bus",
      "name": "RESTON 4 1",
      "init": {
        "Vr": -1.0161198040588852,
        "Vi": -0.22197482045125816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8845910459753,
        "longitude": -77.3829383740538
      }
    },
    {
      "number": 18863,
      "class": "Bus",
      "name": "RESTON 5 1",
      "init": {
        "Vr": -1.0157434550068305,
        "Vi": -0.22780518511532763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0311653222222,
        "longitude": -77.3386136508391
      }
    },
    {
      "number": 18864,
      "class": "Bus",
      "name": "SPRINGFIELD 23 1",
      "init": {
        "Vr": -0.9973178613576624,
        "Vi": -0.30705692482370933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6544177127135,
        "longitude": -77.2653533879716
      }
    },
    {
      "number": 18865,
      "class": "Bus",
      "name": "SPRINGFIELD 23 2",
      "init": {
        "Vr": -0.9972768011646319,
        "Vi": -0.30680238365706247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6544177127135,
        "longitude": -77.2653533879716
      }
    },
    {
      "number": 18866,
      "class": "Bus",
      "name": "SPRINGFIELD 24 1",
      "init": {
        "Vr": -1.001975666138748,
        "Vi": -0.23085464093297448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7208976570573,
        "longitude": -77.2154434728367
      }
    },
    {
      "number": 18867,
      "class": "Bus",
      "name": "SPRINGFIELD 25 1",
      "init": {
        "Vr": -1.0041224774929314,
        "Vi": -0.22047895599147238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7545644005462,
        "longitude": -77.2322339688376
      }
    },
    {
      "number": 18868,
      "class": "Bus",
      "name": "SPRINGFIELD 25 2",
      "init": {
        "Vr": -1.004000511710648,
        "Vi": -0.2199546016275924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7545644005462,
        "longitude": -77.2322339688376
      }
    },
    {
      "number": 18869,
      "class": "Bus",
      "name": "SPRINGFIELD 26 1",
      "init": {
        "Vr": -1.0008946453085001,
        "Vi": -0.22955011267856354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7283737461143,
        "longitude": -77.2353546979232
      }
    },
    {
      "number": 18870,
      "class": "Bus",
      "name": "SPRINGFIELD 27 1",
      "init": {
        "Vr": -0.9987002301214192,
        "Vi": -0.23479875315227086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7197984736755,
        "longitude": -77.2685444110374
      }
    },
    {
      "number": 18871,
      "class": "Bus",
      "name": "SPRINGFIELD 28 1",
      "init": {
        "Vr": -1.0056730842628163,
        "Vi": -0.23544914765725644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.72692472632,
        "longitude": -77.1901826822241
      }
    },
    {
      "number": 18872,
      "class": "Bus",
      "name": "VIENNA 2 1",
      "init": {
        "Vr": -0.997081659708736,
        "Vi": -0.2995798972333441
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9054282265316,
        "longitude": -77.2536199705488
      }
    },
    {
      "number": 18873,
      "class": "Bus",
      "name": "VIENNA 2 2",
      "init": {
        "Vr": -1.0119392671437457,
        "Vi": -0.20783928641087582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9054282265316,
        "longitude": -77.2536199705488
      }
    },
    {
      "number": 18874,
      "class": "Bus",
      "name": "VIENNA 2 3",
      "init": {
        "Vr": -1.0233915327884164,
        "Vi": -0.10582087608978269
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9054282265316,
        "longitude": -77.2536199705488
      }
    },
    {
      "number": 18875,
      "class": "Bus",
      "name": "VIENNA 2 4",
      "init": {
        "Vr": -1.0244989783077354,
        "Vi": -0.1402402170686487
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9054282265316,
        "longitude": -77.2536199705488
      }
    },
    {
      "number": 18876,
      "class": "Bus",
      "name": "VIENNA 2 5",
      "init": {
        "Vr": -0.9970464095251943,
        "Vi": -0.2993736359391236
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9054282265316,
        "longitude": -77.2536199705488
      }
    },
    {
      "number": 18877,
      "class": "Bus",
      "name": "VIENNA 3 1",
      "init": {
        "Vr": -1.0113983828277184,
        "Vi": -0.19491506935885713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8998428316815,
        "longitude": -77.2858793671586
      }
    },
    {
      "number": 18878,
      "class": "Bus",
      "name": "VIENNA 3 2",
      "init": {
        "Vr": -1.011246456678162,
        "Vi": -0.1945753970208259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8998428316815,
        "longitude": -77.2858793671586
      }
    },
    {
      "number": 18879,
      "class": "Bus",
      "name": "BEALETON 1 1",
      "init": {
        "Vr": -0.9623414534932785,
        "Vi": -0.37560797963198816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5379313863975,
        "longitude": -77.7582198412397
      }
    },
    {
      "number": 18880,
      "class": "Bus",
      "name": "BEALETON 1 2",
      "init": {
        "Vr": -0.9623272380090828,
        "Vi": -0.3753469939093712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5379313863975,
        "longitude": -77.7582198412397
      }
    },
    {
      "number": 18881,
      "class": "Bus",
      "name": "BEALETON 2 1",
      "init": {
        "Vr": -0.9654591884604289,
        "Vi": -0.3640824751432656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5386275092096,
        "longitude": -77.6868593202673
      }
    },
    {
      "number": 18882,
      "class": "Bus",
      "name": "CATLETT 1",
      "init": {
        "Vr": -0.9702350445845366,
        "Vi": -0.34995220657826775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6057969990721,
        "longitude": -77.6156176884219
      }
    },
    {
      "number": 18883,
      "class": "Bus",
      "name": "FREDERICKSBURG 4 1",
      "init": {
        "Vr": -0.9585661651068516,
        "Vi": -0.33809309939830967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4228580309412,
        "longitude": -77.5780648403638
      }
    },
    {
      "number": 18884,
      "class": "Bus",
      "name": "FREDERICKSBURG 4 2",
      "init": {
        "Vr": -0.9585483791099915,
        "Vi": -0.3378865956482158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4228580309412,
        "longitude": -77.5780648403638
      }
    },
    {
      "number": 18885,
      "class": "Bus",
      "name": "MARSHALL 1 1",
      "init": {
        "Vr": -0.957102619505083,
        "Vi": -0.37078695409496193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8115046722263,
        "longitude": -77.9658147915768
      }
    },
    {
      "number": 18886,
      "class": "Bus",
      "name": "MARSHALL 2 1",
      "init": {
        "Vr": -0.9679197781204547,
        "Vi": -0.34290919772895123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8359429867679,
        "longitude": -77.8570622511002
      }
    },
    {
      "number": 18887,
      "class": "Bus",
      "name": "MARSHALL 3 1",
      "init": {
        "Vr": -0.9431129017909585,
        "Vi": -0.4049217018630323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7344560623975,
        "longitude": -77.9884805582662
      }
    },
    {
      "number": 18888,
      "class": "Bus",
      "name": "NOKESVILLE 1",
      "init": {
        "Vr": -0.9940925864985167,
        "Vi": -0.2689648341544886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7095754312899,
        "longitude": -77.4948339308852
      }
    },
    {
      "number": 18889,
      "class": "Bus",
      "name": "WARRENTON 4 1",
      "init": {
        "Vr": -0.9557093953565289,
        "Vi": -0.3772462395173507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6135707421602,
        "longitude": -77.7689237699779
      }
    },
    {
      "number": 18890,
      "class": "Bus",
      "name": "WARRENTON 5 1",
      "init": {
        "Vr": -0.9695680545875962,
        "Vi": -0.33994087098074316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7565254844343,
        "longitude": -77.7554715226848
      }
    },
    {
      "number": 18891,
      "class": "Bus",
      "name": "WARRENTON 6 1",
      "init": {
        "Vr": -0.9861787496345934,
        "Vi": -0.30682204110528344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.748889193903,
        "longitude": -77.6479685731456
      }
    },
    {
      "number": 18892,
      "class": "Bus",
      "name": "WARRENTON 7 1",
      "init": {
        "Vr": -0.9739343007962508,
        "Vi": -0.3307223316347313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071126605761,
        "longitude": -77.7005782846795
      }
    },
    {
      "number": 18893,
      "class": "Bus",
      "name": "WARRENTON 7 2",
      "init": {
        "Vr": -0.9739155443282149,
        "Vi": -0.3305815839613495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071126605761,
        "longitude": -77.7005782846795
      }
    },
    {
      "number": 18894,
      "class": "Bus",
      "name": "FRANKLIN 20 1",
      "init": {
        "Vr": -0.9504150071082593,
        "Vi": -0.38448758346201894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5968675045693,
        "longitude": -76.9322742100264
      }
    },
    {
      "number": 18895,
      "class": "Bus",
      "name": "FRANKLIN 21 1",
      "init": {
        "Vr": -0.9510789902200607,
        "Vi": -0.3788874965981038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6319321835576,
        "longitude": -76.9790330157525
      }
    },
    {
      "number": 18896,
      "class": "Bus",
      "name": "FRANKLIN 21 2",
      "init": {
        "Vr": -0.9510534682697969,
        "Vi": -0.37870462261774124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6319321835576,
        "longitude": -76.9790330157525
      }
    },
    {
      "number": 18897,
      "class": "Bus",
      "name": "FRANKLIN 22 1",
      "init": {
        "Vr": -0.9595776328866968,
        "Vi": -0.3745416523038959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6901977877853,
        "longitude": -76.8241960452553
      }
    },
    {
      "number": 18898,
      "class": "Bus",
      "name": "FREDERICKSBURG 5 1",
      "init": {
        "Vr": -0.9634211596478701,
        "Vi": -0.322332833885346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3797885396753,
        "longitude": -77.4763856307626
      }
    },
    {
      "number": 18899,
      "class": "Bus",
      "name": "FREDERICKSBURG 6 1",
      "init": {
        "Vr": -0.9822501140825085,
        "Vi": -0.33642951742199356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3340884951851,
        "longitude": -77.5156472997822
      }
    },
    {
      "number": 18900,
      "class": "Bus",
      "name": "GLOUCESTER 5 1",
      "init": {
        "Vr": -0.9723756899593903,
        "Vi": -0.3549022763449819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4142604275622,
        "longitude": -76.5287622303604
      }
    },
    {
      "number": 18901,
      "class": "Bus",
      "name": "GLOUCESTER 6 1",
      "init": {
        "Vr": -0.9695202347351403,
        "Vi": -0.36079917559988556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4165446847693,
        "longitude": -76.5752993647608
      }
    },
    {
      "number": 18902,
      "class": "Bus",
      "name": "GLOUCESTER 6 2",
      "init": {
        "Vr": -0.9695554871033386,
        "Vi": -0.36099510528726597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4165446847693,
        "longitude": -76.5752993647608
      }
    },
    {
      "number": 18903,
      "class": "Bus",
      "name": "GLOUCESTER 7 1",
      "init": {
        "Vr": -0.9745265356840136,
        "Vi": -0.35198470452380237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4415460464111,
        "longitude": -76.4417074671859
      }
    },
    {
      "number": 18904,
      "class": "Bus",
      "name": "GLOUCESTER 8 1",
      "init": {
        "Vr": -0.981440591828873,
        "Vi": -0.34518186511141263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3519195947268,
        "longitude": -76.5441034941322
      }
    },
    {
      "number": 18905,
      "class": "Bus",
      "name": "HAYES 1 1",
      "init": {
        "Vr": -0.9756313814432387,
        "Vi": -0.35864724442962986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2705446074736,
        "longitude": -76.3611986180708
      }
    },
    {
      "number": 18906,
      "class": "Bus",
      "name": "HAYES 1 2",
      "init": {
        "Vr": -0.9756218988269393,
        "Vi": -0.3584668411220851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2705446074736,
        "longitude": -76.3611986180708
      }
    },
    {
      "number": 18907,
      "class": "Bus",
      "name": "HAYES 2 1",
      "init": {
        "Vr": -0.9790143580151925,
        "Vi": -0.34814084202370116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3263859231167,
        "longitude": -76.4311117175846
      }
    },
    {
      "number": 18908,
      "class": "Bus",
      "name": "HAYES 2 2",
      "init": {
        "Vr": -0.9790189070598607,
        "Vi": -0.34829524772571024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3263859231167,
        "longitude": -76.4311117175846
      }
    },
    {
      "number": 18909,
      "class": "Bus",
      "name": "SALUDA 1 1",
      "init": {
        "Vr": -0.9818788218934222,
        "Vi": -0.34484835384995954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5658289896478,
        "longitude": -76.5855905235796
      }
    },
    {
      "number": 18910,
      "class": "Bus",
      "name": "SALUDA 1 2",
      "init": {
        "Vr": -0.9818854888769175,
        "Vi": -0.34497248270427516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5658289896478,
        "longitude": -76.5855905235796
      }
    },
    {
      "number": 18911,
      "class": "Bus",
      "name": "GUM SPRING 1",
      "init": {
        "Vr": -0.9275910639395754,
        "Vi": -0.45314831037269576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8127236391217,
        "longitude": -77.9449240762298
      }
    },
    {
      "number": 18912,
      "class": "Bus",
      "name": "HENRICO 5 1",
      "init": {
        "Vr": -0.9413545707301527,
        "Vi": -0.44082848968357796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6884756533489,
        "longitude": -77.7010471294831
      }
    },
    {
      "number": 18913,
      "class": "Bus",
      "name": "HENRICO 5 2",
      "init": {
        "Vr": -0.9413382264293816,
        "Vi": -0.4410341347168206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6884756533489,
        "longitude": -77.7010471294831
      }
    },
    {
      "number": 18914,
      "class": "Bus",
      "name": "HENRICO 6 1",
      "init": {
        "Vr": -0.9444400272709224,
        "Vi": -0.43931950369571104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.659037636395,
        "longitude": -77.6665214628499
      }
    },
    {
      "number": 18915,
      "class": "Bus",
      "name": "HENRICO 7 1",
      "init": {
        "Vr": -0.9223179809532799,
        "Vi": -0.4798667513709879
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6793310771152,
        "longitude": -77.6611919996993
      }
    },
    {
      "number": 18916,
      "class": "Bus",
      "name": "HENRICO 7 2",
      "init": {
        "Vr": -0.9430693771708564,
        "Vi": -0.44683996917945723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6793310771152,
        "longitude": -77.6611919996993
      }
    },
    {
      "number": 18917,
      "class": "Bus",
      "name": "HENRICO 7 3",
      "init": {
        "Vr": -0.9222344933045863,
        "Vi": -0.47956039786992744
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6793310771152,
        "longitude": -77.6611919996993
      }
    },
    {
      "number": 18918,
      "class": "Bus",
      "name": "HENRICO 8 1",
      "init": {
        "Vr": -0.9402305267539673,
        "Vi": -0.39804049878621395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5416364902843,
        "longitude": -77.6478298367761
      }
    },
    {
      "number": 18919,
      "class": "Bus",
      "name": "HENRICO 9 1",
      "init": {
        "Vr": -0.9416068005831743,
        "Vi": -0.4336361086525177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6901454221038,
        "longitude": -77.6233233064472
      }
    },
    {
      "number": 18920,
      "class": "Bus",
      "name": "HENRICO 9 2",
      "init": {
        "Vr": -0.941436048385659,
        "Vi": -0.4329938770620589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6901454221038,
        "longitude": -77.6233233064472
      }
    },
    {
      "number": 18921,
      "class": "Bus",
      "name": "HENRICO 10 1",
      "init": {
        "Vr": -0.9488226878464194,
        "Vi": -0.4124030271295635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6063885334208,
        "longitude": -77.575233530588
      }
    },
    {
      "number": 18922,
      "class": "Bus",
      "name": "HENRICO 11 1",
      "init": {
        "Vr": -0.9425706621107176,
        "Vi": -0.4391271783992943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7072045724509,
        "longitude": -77.6752819645159
      }
    },
    {
      "number": 18923,
      "class": "Bus",
      "name": "HENRICO 12 1",
      "init": {
        "Vr": -0.9458634578933102,
        "Vi": -0.4224092741096352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6322538243035,
        "longitude": -77.6487753720402
      }
    },
    {
      "number": 18924,
      "class": "Bus",
      "name": "MAIDENS 1",
      "init": {
        "Vr": -0.9317768538836652,
        "Vi": -0.4559020478105552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7268813172871,
        "longitude": -77.9060983484972
      }
    },
    {
      "number": 18925,
      "class": "Bus",
      "name": "MANAKIN SABOT 1",
      "init": {
        "Vr": -0.943829096500145,
        "Vi": -0.4319472477244104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6824451222539,
        "longitude": -77.780057503132
      }
    },
    {
      "number": 18926,
      "class": "Bus",
      "name": "MANAKIN SABOT 2",
      "init": {
        "Vr": -0.9438954755142822,
        "Vi": -0.431599429771166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6824451222539,
        "longitude": -77.780057503132
      }
    },
    {
      "number": 18927,
      "class": "Bus",
      "name": "MINERAL 1 1",
      "init": {
        "Vr": -0.9404228218584756,
        "Vi": -0.43221439041810483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0122671945829,
        "longitude": -77.834525666858
      }
    },
    {
      "number": 18928,
      "class": "Bus",
      "name": "MINERAL 1 2",
      "init": {
        "Vr": -0.9404427277503313,
        "Vi": -0.43202475731077006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0122671945829,
        "longitude": -77.834525666858
      }
    },
    {
      "number": 18929,
      "class": "Bus",
      "name": "MINERAL 2 1",
      "init": {
        "Vr": -0.9452721877693301,
        "Vi": -0.42534036668981884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8587822718482,
        "longitude": -77.8327519317559
      }
    },
    {
      "number": 18930,
      "class": "Bus",
      "name": "HAMPTON 10 1",
      "init": {
        "Vr": -0.9784756529038117,
        "Vi": -0.3227548221665459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0008097821655,
        "longitude": -76.3808303261713
      }
    },
    {
      "number": 18931,
      "class": "Bus",
      "name": "HAMPTON 10 2",
      "init": {
        "Vr": -0.9782654228861544,
        "Vi": -0.32203891995426964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0008097821655,
        "longitude": -76.3808303261713
      }
    },
    {
      "number": 18932,
      "class": "Bus",
      "name": "HAMPTON 11 1",
      "init": {
        "Vr": -0.9772005239503199,
        "Vi": -0.335543941491016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.031486674112,
        "longitude": -76.4282122244082
      }
    },
    {
      "number": 18933,
      "class": "Bus",
      "name": "HAMPTON 11 2",
      "init": {
        "Vr": -0.9771709372076524,
        "Vi": -0.33518454960408317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.031486674112,
        "longitude": -76.4282122244082
      }
    },
    {
      "number": 18934,
      "class": "Bus",
      "name": "HAMPTON 12 1",
      "init": {
        "Vr": -0.976316376755853,
        "Vi": -0.3333179749439553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0198219399834,
        "longitude": -76.4490177052781
      }
    },
    {
      "number": 18935,
      "class": "Bus",
      "name": "HAMPTON 13 1",
      "init": {
        "Vr": -0.979076495200051,
        "Vi": -0.33113592161543487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0736683124711,
        "longitude": -76.4337861201261
      }
    },
    {
      "number": 18936,
      "class": "Bus",
      "name": "HAMPTON 13 2",
      "init": {
        "Vr": -0.9790089639478162,
        "Vi": -0.33079452514960983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0736683124711,
        "longitude": -76.4337861201261
      }
    },
    {
      "number": 18937,
      "class": "Bus",
      "name": "HAMPTON 14 1",
      "init": {
        "Vr": -0.9899789864116704,
        "Vi": -0.25871529912405505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9088776095911,
        "longitude": -76.3090154829873
      }
    },
    {
      "number": 18938,
      "class": "Bus",
      "name": "HAMPTON 15 1",
      "init": {
        "Vr": -0.9572368384671395,
        "Vi": -0.40078696232071576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940958973853,
        "longitude": -76.4341974681011
      }
    },
    {
      "number": 18939,
      "class": "Bus",
      "name": "HAMPTON 15 2",
      "init": {
        "Vr": -0.9758516193818453,
        "Vi": -0.33397605738504527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940958973853,
        "longitude": -76.4341974681011
      }
    },
    {
      "number": 18940,
      "class": "Bus",
      "name": "HAMPTON 15 3",
      "init": {
        "Vr": -0.9709290581446633,
        "Vi": -0.3516437803671525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940958973853,
        "longitude": -76.4341974681011
      }
    },
    {
      "number": 18941,
      "class": "Bus",
      "name": "HAMPTON 15 4",
      "init": {
        "Vr": -0.9709290581446633,
        "Vi": -0.35164378036715244
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940958973853,
        "longitude": -76.4341974681011
      }
    },
    {
      "number": 18942,
      "class": "Bus",
      "name": "HAMPTON 15 5",
      "init": {
        "Vr": -0.9571079382679729,
        "Vi": -0.4030811753275644
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940958973853,
        "longitude": -76.4341974681011
      }
    },
    {
      "number": 18943,
      "class": "Bus",
      "name": "HAMPTON 16 1",
      "init": {
        "Vr": -0.9829520976794207,
        "Vi": -0.31704186192132533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0237105897837,
        "longitude": -76.3492660605316
      }
    },
    {
      "number": 18944,
      "class": "Bus",
      "name": "HAMPTON 17 1",
      "init": {
        "Vr": -0.984127043553807,
        "Vi": -0.30694257416680765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0625080570556,
        "longitude": -76.3173789217629
      }
    },
    {
      "number": 18945,
      "class": "Bus",
      "name": "HAMPTON 18 1",
      "init": {
        "Vr": -0.9851518942415316,
        "Vi": -0.3142015730081605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0935102979483,
        "longitude": -76.3505265733738
      }
    },
    {
      "number": 18946,
      "class": "Bus",
      "name": "HAMPTON 19 1",
      "init": {
        "Vr": -0.9844409376778498,
        "Vi": -0.3097805903173745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0500705700235,
        "longitude": -76.3475933753833
      }
    },
    {
      "number": 18947,
      "class": "Bus",
      "name": "HAMPTON 19 2",
      "init": {
        "Vr": -0.9844767960625497,
        "Vi": -0.3093288747671311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0500705700235,
        "longitude": -76.3475933753833
      }
    },
    {
      "number": 18948,
      "class": "Bus",
      "name": "ASHLAND 8 1",
      "init": {
        "Vr": -0.9475980314597121,
        "Vi": -0.433599796781565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7517481772705,
        "longitude": -77.4028115503261
      }
    },
    {
      "number": 18949,
      "class": "Bus",
      "name": "ASHLAND 8 2",
      "init": {
        "Vr": -0.9475951398936446,
        "Vi": -0.43341173097421937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7517481772705,
        "longitude": -77.4028115503261
      }
    },
    {
      "number": 18950,
      "class": "Bus",
      "name": "ASHLAND 9 1",
      "init": {
        "Vr": -0.9399453786235134,
        "Vi": -0.43352337259823914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7879303688758,
        "longitude": -77.5378778525923
      }
    },
    {
      "number": 18951,
      "class": "Bus",
      "name": "ASHLAND 10 1",
      "init": {
        "Vr": -0.9411255188359496,
        "Vi": -0.4285281890875439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7156178047522,
        "longitude": -77.5103297148174
      }
    },
    {
      "number": 18952,
      "class": "Bus",
      "name": "BUMPASS 1 1",
      "init": {
        "Vr": -0.9376684728128266,
        "Vi": -0.4358770738623388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9486186023824,
        "longitude": -77.9052438298559
      }
    },
    {
      "number": 18953,
      "class": "Bus",
      "name": "BUMPASS 1 2",
      "init": {
        "Vr": -0.9376457331936834,
        "Vi": -0.4357857389580661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9486186023824,
        "longitude": -77.9052438298559
      }
    },
    {
      "number": 18954,
      "class": "Bus",
      "name": "BUMPASS 2 1",
      "init": {
        "Vr": -0.9458837427839565,
        "Vi": -0.4395072119042545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9221378592523,
        "longitude": -77.7520250278419
      }
    },
    {
      "number": 18955,
      "class": "Bus",
      "name": "GLEN ALLEN 1 1",
      "init": {
        "Vr": -0.9425400725401502,
        "Vi": -0.42613398969097543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.669290528087,
        "longitude": -77.5079784836708
      }
    },
    {
      "number": 18956,
      "class": "Bus",
      "name": "GLEN ALLEN 1 2",
      "init": {
        "Vr": -0.9424960367908619,
        "Vi": -0.42584427021935634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.669290528087,
        "longitude": -77.5079784836708
      }
    },
    {
      "number": 18957,
      "class": "Bus",
      "name": "GLEN ALLEN 2 1",
      "init": {
        "Vr": -0.949398892568619,
        "Vi": -0.4163207312771682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6226111980673,
        "longitude": -77.6106052714579
      }
    },
    {
      "number": 18958,
      "class": "Bus",
      "name": "GLEN ALLEN 3 1",
      "init": {
        "Vr": -0.9403949377306857,
        "Vi": -0.43068509236973745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7462702399182,
        "longitude": -77.5544552037112
      }
    },
    {
      "number": 18959,
      "class": "Bus",
      "name": "GLEN ALLEN 3 2",
      "init": {
        "Vr": -0.9403383842020755,
        "Vi": -0.43042310026124647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7462702399182,
        "longitude": -77.5544552037112
      }
    },
    {
      "number": 18960,
      "class": "Bus",
      "name": "MECHANICSVILLE 5 1",
      "init": {
        "Vr": -0.9440542952297926,
        "Vi": -0.42265966505101876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6964277592808,
        "longitude": -77.4368763735434
      }
    },
    {
      "number": 18961,
      "class": "Bus",
      "name": "MECHANICSVILLE 5 2",
      "init": {
        "Vr": -0.9440075962260525,
        "Vi": -0.4224239128323441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6964277592808,
        "longitude": -77.4368763735434
      }
    },
    {
      "number": 18962,
      "class": "Bus",
      "name": "MECHANICSVILLE 6 1",
      "init": {
        "Vr": -0.9531799979699422,
        "Vi": -0.40738454773415617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.678291242453,
        "longitude": -77.3040581902068
      }
    },
    {
      "number": 18963,
      "class": "Bus",
      "name": "MECHANICSVILLE 6 2",
      "init": {
        "Vr": -0.9531694842777781,
        "Vi": -0.4071639630972195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.678291242453,
        "longitude": -77.3040581902068
      }
    },
    {
      "number": 18964,
      "class": "Bus",
      "name": "MECHANICSVILLE 7 1",
      "init": {
        "Vr": -0.9543164294743324,
        "Vi": -0.4036513832204541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7175939982698,
        "longitude": -77.2999803285061
      }
    },
    {
      "number": 18965,
      "class": "Bus",
      "name": "MECHANICSVILLE 8 1",
      "init": {
        "Vr": -0.9383030505121683,
        "Vi": -0.45554201622521895
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6564577191837,
        "longitude": -77.3155856413994
      }
    },
    {
      "number": 18966,
      "class": "Bus",
      "name": "MECHANICSVILLE 8 2",
      "init": {
        "Vr": -0.9524673890869866,
        "Vi": -0.41295296826033856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6564577191837,
        "longitude": -77.3155856413994
      }
    },
    {
      "number": 18967,
      "class": "Bus",
      "name": "MECHANICSVILLE 8 3",
      "init": {
        "Vr": -0.9630131143461773,
        "Vi": -0.3812442937096272
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6564577191837,
        "longitude": -77.3155856413994
      }
    },
    {
      "number": 18968,
      "class": "Bus",
      "name": "MECHANICSVILLE 8 4",
      "init": {
        "Vr": -0.9630131143461772,
        "Vi": -0.38124429370962715
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6564577191837,
        "longitude": -77.3155856413994
      }
    },
    {
      "number": 18969,
      "class": "Bus",
      "name": "MECHANICSVILLE 8 5",
      "init": {
        "Vr": -0.9382712340325016,
        "Vi": -0.4552373948079795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6564577191837,
        "longitude": -77.3155856413994
      }
    },
    {
      "number": 18970,
      "class": "Bus",
      "name": "MECHANICSVILLE 9 1",
      "init": {
        "Vr": -0.955367154384877,
        "Vi": -0.39895308713278604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6572752514145,
        "longitude": -77.2279615368185
      }
    },
    {
      "number": 18971,
      "class": "Bus",
      "name": "MECHANICSVILLE 9 2",
      "init": {
        "Vr": -0.9553006456900337,
        "Vi": -0.3986332726751221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6572752514145,
        "longitude": -77.2279615368185
      }
    },
    {
      "number": 18972,
      "class": "Bus",
      "name": "MECHANICSVILLE 10 1",
      "init": {
        "Vr": -0.9466790976487427,
        "Vi": -0.411047042138343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5697174527272,
        "longitude": -77.279231253022
      }
    },
    {
      "number": 18973,
      "class": "Bus",
      "name": "MECHANICSVILLE 11 1",
      "init": {
        "Vr": -0.9544994858123468,
        "Vi": -0.3985667681495129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6474385395106,
        "longitude": -77.1860318384307
      }
    },
    {
      "number": 18974,
      "class": "Bus",
      "name": "MECHANICSVILLE 11 2",
      "init": {
        "Vr": -0.9544826166933852,
        "Vi": -0.3982243595247213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6474385395106,
        "longitude": -77.1860318384307
      }
    },
    {
      "number": 18975,
      "class": "Bus",
      "name": "MONTPELIER 5 1",
      "init": {
        "Vr": -0.9416438881060312,
        "Vi": -0.432875211898989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8178117859521,
        "longitude": -77.6271626385777
      }
    },
    {
      "number": 18976,
      "class": "Bus",
      "name": "MONTPELIER 5 2",
      "init": {
        "Vr": -0.941634188361335,
        "Vi": -0.43317996354102606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8178117859521,
        "longitude": -77.6271626385777
      }
    },
    {
      "number": 18977,
      "class": "Bus",
      "name": "GLEN ALLEN 4 1",
      "init": {
        "Vr": -0.9445149446151483,
        "Vi": -0.4222768846592027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6734373049056,
        "longitude": -77.5546071605255
      }
    },
    {
      "number": 18978,
      "class": "Bus",
      "name": "GLEN ALLEN 5 1",
      "init": {
        "Vr": -0.947252666705037,
        "Vi": -0.4151047508211145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6354898111123,
        "longitude": -77.5718955561617
      }
    },
    {
      "number": 18979,
      "class": "Bus",
      "name": "GLEN ALLEN 5 2",
      "init": {
        "Vr": -0.9472315616266965,
        "Vi": -0.4148143439247266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6354898111123,
        "longitude": -77.5718955561617
      }
    },
    {
      "number": 18980,
      "class": "Bus",
      "name": "GLEN ALLEN 6 1",
      "init": {
        "Vr": -0.9449968302278853,
        "Vi": -0.42355023847467077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7119317991408,
        "longitude": -77.4685811001101
      }
    },
    {
      "number": 18981,
      "class": "Bus",
      "name": "GLEN ALLEN 6 2",
      "init": {
        "Vr": -0.9449450586426951,
        "Vi": -0.42325171823434776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7119317991408,
        "longitude": -77.4685811001101
      }
    },
    {
      "number": 18982,
      "class": "Bus",
      "name": "HENRICO 13 1",
      "init": {
        "Vr": -0.9506837251424717,
        "Vi": -0.41458058806450176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.594685964749,
        "longitude": -77.5245207984236
      }
    },
    {
      "number": 18983,
      "class": "Bus",
      "name": "HENRICO 14 1",
      "init": {
        "Vr": -0.9523014650270863,
        "Vi": -0.41292744221067745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5894789833384,
        "longitude": -77.6062788165984
      }
    },
    {
      "number": 18984,
      "class": "Bus",
      "name": "HENRICO 14 2",
      "init": {
        "Vr": -0.9523421228368778,
        "Vi": -0.41322766994084387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5894789833384,
        "longitude": -77.6062788165984
      }
    },
    {
      "number": 18985,
      "class": "Bus",
      "name": "HENRICO 15 1",
      "init": {
        "Vr": -0.9388636386429067,
        "Vi": -0.39917118646283817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5254450551758,
        "longitude": -77.6311345138893
      }
    },
    {
      "number": 18986,
      "class": "Bus",
      "name": "HENRICO 16 1",
      "init": {
        "Vr": -0.9412368822152557,
        "Vi": -0.43088338861841485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093818720623,
        "longitude": -77.5743420527299
      }
    },
    {
      "number": 18987,
      "class": "Bus",
      "name": "HENRICO 16 2",
      "init": {
        "Vr": -0.9412689093390887,
        "Vi": -0.4305846804111296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7093818720623,
        "longitude": -77.5743420527299
      }
    },
    {
      "number": 18988,
      "class": "Bus",
      "name": "HENRICO 17 1",
      "init": {
        "Vr": -0.9477429663949356,
        "Vi": -0.41247318806738137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6109352439832,
        "longitude": -77.4791232970086
      }
    },
    {
      "number": 18989,
      "class": "Bus",
      "name": "HENRICO 18 1",
      "init": {
        "Vr": -0.9340436243857075,
        "Vi": -0.46764091104173866
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6670398688813,
        "longitude": -77.4794450616001
      }
    },
    {
      "number": 18990,
      "class": "Bus",
      "name": "HENRICO 18 2",
      "init": {
        "Vr": -0.9434799082092743,
        "Vi": -0.42743191960259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6670398688813,
        "longitude": -77.4794450616001
      }
    },
    {
      "number": 18991,
      "class": "Bus",
      "name": "HENRICO 18 3",
      "init": {
        "Vr": -0.9339804960828026,
        "Vi": -0.46708702621418374
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6670398688813,
        "longitude": -77.4794450616001
      }
    },
    {
      "number": 18992,
      "class": "Bus",
      "name": "HENRICO 19 1",
      "init": {
        "Vr": -0.9435195189164229,
        "Vi": -0.4236546143568505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6700133285079,
        "longitude": -77.4477050151163
      }
    },
    {
      "number": 18993,
      "class": "Bus",
      "name": "RICHMOND 24 1",
      "init": {
        "Vr": -0.9465571330295846,
        "Vi": -0.4100794253736373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5784451966814,
        "longitude": -77.3494011967534
      }
    },
    {
      "number": 18994,
      "class": "Bus",
      "name": "RICHMOND 25 1",
      "init": {
        "Vr": -0.9476073318423004,
        "Vi": -0.41018845018764033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5494178308516,
        "longitude": -77.5282539653156
      }
    },
    {
      "number": 18995,
      "class": "Bus",
      "name": "RICHMOND 26 1",
      "init": {
        "Vr": -0.9460976877087414,
        "Vi": -0.41819996444062585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6394942993442,
        "longitude": -77.496789927026
      }
    },
    {
      "number": 18996,
      "class": "Bus",
      "name": "RICHMOND 26 2",
      "init": {
        "Vr": -0.9460798586980179,
        "Vi": -0.41838953211003016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6394942993442,
        "longitude": -77.496789927026
      }
    },
    {
      "number": 18997,
      "class": "Bus",
      "name": "RICHMOND 27 1",
      "init": {
        "Vr": -0.9524282393947228,
        "Vi": -0.4013093781513404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6110832298381,
        "longitude": -77.4223865060862
      }
    },
    {
      "number": 18998,
      "class": "Bus",
      "name": "RICHMOND 28 1",
      "init": {
        "Vr": -0.9463125480880197,
        "Vi": -0.40738307714106525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6023160754471,
        "longitude": -77.2907297993682
      }
    },
    {
      "number": 18999,
      "class": "Bus",
      "name": "RICHMOND 29 1",
      "init": {
        "Vr": -0.9437374031788632,
        "Vi": -0.42123033812434824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5464207496105,
        "longitude": -77.3573600997438
      }
    },
    {
      "number": 19000,
      "class": "Bus",
      "name": "RICHMOND 30 1",
      "init": {
        "Vr": -0.9460747709681323,
        "Vi": -0.4209731613252069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5350610325554,
        "longitude": -77.3262451354826
      }
    },
    {
      "number": 19001,
      "class": "Bus",
      "name": "RICHMOND 30 2",
      "init": {
        "Vr": -0.9460570222358146,
        "Vi": -0.4206287322853882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5350610325554,
        "longitude": -77.3262451354826
      }
    },
    {
      "number": 19002,
      "class": "Bus",
      "name": "RICHMOND 31 1",
      "init": {
        "Vr": -0.9521408818321886,
        "Vi": -0.3999271731316471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6177545323202,
        "longitude": -77.3953599824987
      }
    },
    {
      "number": 19003,
      "class": "Bus",
      "name": "RICHMOND 31 2",
      "init": {
        "Vr": -0.9521413955341796,
        "Vi": -0.40052007374225407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6177545323202,
        "longitude": -77.3953599824987
      }
    },
    {
      "number": 19004,
      "class": "Bus",
      "name": "SANDSTON 1 1",
      "init": {
        "Vr": -0.946618269749497,
        "Vi": -0.40931601631720566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5785460537182,
        "longitude": -77.2556485398795
      }
    },
    {
      "number": 19005,
      "class": "Bus",
      "name": "SANDSTON 2 1",
      "init": {
        "Vr": -0.951293758875816,
        "Vi": -0.4218122802501921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4563285362448,
        "longitude": -77.2527831386201
      }
    },
    {
      "number": 19006,
      "class": "Bus",
      "name": "HOPEWELL 3 1",
      "init": {
        "Vr": -0.9510429075493846,
        "Vi": -0.39060519520493614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1904869245624,
        "longitude": -77.2123965817163
      }
    },
    {
      "number": 19007,
      "class": "Bus",
      "name": "HOPEWELL 4 1",
      "init": {
        "Vr": -0.9463711629379737,
        "Vi": -0.4174372523027711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2725958058902,
        "longitude": -77.2455486510068
      }
    },
    {
      "number": 19008,
      "class": "Bus",
      "name": "HOPEWELL 4 2",
      "init": {
        "Vr": -0.9463416027377785,
        "Vi": -0.4170991417348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2725958058902,
        "longitude": -77.2455486510068
      }
    },
    {
      "number": 19009,
      "class": "Bus",
      "name": "HOPEWELL 5 1",
      "init": {
        "Vr": -0.9471574346060037,
        "Vi": -0.41922022680671694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2818423526753,
        "longitude": -77.3051882785519
      }
    },
    {
      "number": 19010,
      "class": "Bus",
      "name": "HOPEWELL 5 2",
      "init": {
        "Vr": -0.9472631210379934,
        "Vi": -0.4196354706242774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2818423526753,
        "longitude": -77.3051882785519
      }
    },
    {
      "number": 19011,
      "class": "Bus",
      "name": "HOPEWELL 6 1",
      "init": {
        "Vr": -0.9492517256392399,
        "Vi": -0.40237098182598263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2806150784475,
        "longitude": -77.1576472242477
      }
    },
    {
      "number": 19012,
      "class": "Bus",
      "name": "HOPEWELL 6 2",
      "init": {
        "Vr": -0.949152151471911,
        "Vi": -0.40210357015129633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2806150784475,
        "longitude": -77.1576472242477
      }
    },
    {
      "number": 19013,
      "class": "Bus",
      "name": "IVOR 1 1",
      "init": {
        "Vr": -0.9606494849339046,
        "Vi": -0.35768963268801146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8341881314455,
        "longitude": -76.9304693150355
      }
    },
    {
      "number": 19014,
      "class": "Bus",
      "name": "IVOR 2 1",
      "init": {
        "Vr": -0.9588624661528922,
        "Vi": -0.3549335845432794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9191397510238,
        "longitude": -76.8196234725178
      }
    },
    {
      "number": 19015,
      "class": "Bus",
      "name": "SMITHFIELD 7 1",
      "init": {
        "Vr": -0.9812802941794634,
        "Vi": -0.32133586195720054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.966577965624,
        "longitude": -76.6825048282169
      }
    },
    {
      "number": 19016,
      "class": "Bus",
      "name": "SMITHFIELD 8 1",
      "init": {
        "Vr": -0.9822600281341874,
        "Vi": -0.3401910725957658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9812389087659,
        "longitude": -76.6340352848045
      }
    },
    {
      "number": 19017,
      "class": "Bus",
      "name": "SMITHFIELD 8 2",
      "init": {
        "Vr": -0.981519753425329,
        "Vi": -0.3402834328189586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9812389087659,
        "longitude": -76.6340352848045
      }
    },
    {
      "number": 19018,
      "class": "Bus",
      "name": "SMITHFIELD 9 1",
      "init": {
        "Vr": -0.9743771111944588,
        "Vi": -0.3570430313744598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9969167164293,
        "longitude": -76.6875948772645
      }
    },
    {
      "number": 19019,
      "class": "Bus",
      "name": "WINDSOR 14 1",
      "init": {
        "Vr": -0.9625502117115892,
        "Vi": -0.3540529211300031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8249986021697,
        "longitude": -76.740055107548
      }
    },
    {
      "number": 19020,
      "class": "Bus",
      "name": "WINDSOR 15 1",
      "init": {
        "Vr": -0.9649471610236169,
        "Vi": -0.33910466541166423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8731050689482,
        "longitude": -76.7022588582235
      }
    },
    {
      "number": 19021,
      "class": "Bus",
      "name": "WINDSOR 15 2",
      "init": {
        "Vr": -0.964967217696218,
        "Vi": -0.33917449676947575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8731050689482,
        "longitude": -76.7022588582235
      }
    },
    {
      "number": 19022,
      "class": "Bus",
      "name": "LANEXA 1",
      "init": {
        "Vr": -0.9659975321350818,
        "Vi": -0.3730735894203171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4300685568555,
        "longitude": -76.840005463866
      }
    },
    {
      "number": 19023,
      "class": "Bus",
      "name": "TOANO 1",
      "init": {
        "Vr": -0.9620352133177135,
        "Vi": -0.3680902954738535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4042872363133,
        "longitude": -76.9390937255989
      }
    },
    {
      "number": 19024,
      "class": "Bus",
      "name": "TOANO 2",
      "init": {
        "Vr": -0.9620417527196276,
        "Vi": -0.3680240932861905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4042872363133,
        "longitude": -76.9390937255989
      }
    },
    {
      "number": 19025,
      "class": "Bus",
      "name": "WILLIAMSBURG 9 1",
      "init": {
        "Vr": -0.9575389598116424,
        "Vi": -0.3745608160989139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3284412186789,
        "longitude": -76.7742260346421
      }
    },
    {
      "number": 19026,
      "class": "Bus",
      "name": "WILLIAMSBURG 10 1",
      "init": {
        "Vr": -0.9396058261861683,
        "Vi": -0.43920720668151164
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3528290082283,
        "longitude": -76.8064245896197
      }
    },
    {
      "number": 19027,
      "class": "Bus",
      "name": "WILLIAMSBURG 10 2",
      "init": {
        "Vr": -0.9590148144605599,
        "Vi": -0.3865603608079307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3528290082283,
        "longitude": -76.8064245896197
      }
    },
    {
      "number": 19028,
      "class": "Bus",
      "name": "WILLIAMSBURG 10 3",
      "init": {
        "Vr": -0.954755557164528,
        "Vi": -0.3981135890983142
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3528290082283,
        "longitude": -76.8064245896197
      }
    },
    {
      "number": 19029,
      "class": "Bus",
      "name": "WILLIAMSBURG 10 4",
      "init": {
        "Vr": -0.954755557164528,
        "Vi": -0.3981135890983142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3528290082283,
        "longitude": -76.8064245896197
      }
    },
    {
      "number": 19030,
      "class": "Bus",
      "name": "WILLIAMSBURG 10 5",
      "init": {
        "Vr": -0.9392875728986417,
        "Vi": -0.4420793599275749
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3528290082283,
        "longitude": -76.8064245896197
      }
    },
    {
      "number": 19031,
      "class": "Bus",
      "name": "WILLIAMSBURG 11 1",
      "init": {
        "Vr": -0.9536107170967654,
        "Vi": -0.362913534499714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.380328975891,
        "longitude": -76.6809036951177
      }
    },
    {
      "number": 19032,
      "class": "Bus",
      "name": "KING GEORGE 1 1",
      "init": {
        "Vr": -0.9719078216015825,
        "Vi": -0.3746341714995214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2421824553602,
        "longitude": -77.2495210627899
      }
    },
    {
      "number": 19033,
      "class": "Bus",
      "name": "KING GEORGE 1 2",
      "init": {
        "Vr": -0.9718791800949154,
        "Vi": -0.374433186182429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2421824553602,
        "longitude": -77.2495210627899
      }
    },
    {
      "number": 19034,
      "class": "Bus",
      "name": "KING GEORGE 2 1",
      "init": {
        "Vr": -0.9750656634999126,
        "Vi": -0.3580421172610953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2515977576823,
        "longitude": -77.183717264602
      }
    },
    {
      "number": 19035,
      "class": "Bus",
      "name": "KING GEORGE 3 1",
      "init": {
        "Vr": -0.9738972413547213,
        "Vi": -0.3697363031843582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2271566683614,
        "longitude": -77.1771654701558
      }
    },
    {
      "number": 19036,
      "class": "Bus",
      "name": "KING GEORGE 4 1",
      "init": {
        "Vr": -0.9814294458785843,
        "Vi": -0.3259767659839125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3273303493446,
        "longitude": -77.1636331169062
      }
    },
    {
      "number": 19037,
      "class": "Bus",
      "name": "KING GEORGE 4 2",
      "init": {
        "Vr": -0.9814510325814498,
        "Vi": -0.32620897322940035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3273303493446,
        "longitude": -77.1636331169062
      }
    },
    {
      "number": 19038,
      "class": "Bus",
      "name": "AYLETT 1 1",
      "init": {
        "Vr": -0.9641824617398231,
        "Vi": -0.37290896333131324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7896338447693,
        "longitude": -77.1047006562595
      }
    },
    {
      "number": 19039,
      "class": "Bus",
      "name": "AYLETT 1 2",
      "init": {
        "Vr": -0.9641683621187146,
        "Vi": -0.37281446253514494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7896338447693,
        "longitude": -77.1047006562595
      }
    },
    {
      "number": 19040,
      "class": "Bus",
      "name": "AYLETT 2 1",
      "init": {
        "Vr": -0.9558131636009134,
        "Vi": -0.39042802571861873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7447743584102,
        "longitude": -77.1640895978443
      }
    },
    {
      "number": 19041,
      "class": "Bus",
      "name": "WEST POINT 2 1",
      "init": {
        "Vr": -0.9698608631979759,
        "Vi": -0.3682906339181733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5936143777537,
        "longitude": -76.8158132009125
      }
    },
    {
      "number": 19042,
      "class": "Bus",
      "name": "WEST POINT 3 1",
      "init": {
        "Vr": -0.9722380332391257,
        "Vi": -0.3650911331309956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5719353311973,
        "longitude": -76.8892332427797
      }
    },
    {
      "number": 19043,
      "class": "Bus",
      "name": "HEATHSVILLE 1 1",
      "init": {
        "Vr": -0.9745684683592285,
        "Vi": -0.356145756320816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9445671216825,
        "longitude": -76.4657909316087
      }
    },
    {
      "number": 19044,
      "class": "Bus",
      "name": "HEATHSVILLE 2 1",
      "init": {
        "Vr": -0.9744617402675181,
        "Vi": -0.3555872688370067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8640737301955,
        "longitude": -76.3610495338621
      }
    },
    {
      "number": 19045,
      "class": "Bus",
      "name": "LANCASTER 23 1",
      "init": {
        "Vr": -0.9637669214543467,
        "Vi": -0.3869709267123183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8180410871075,
        "longitude": -76.5076685627716
      }
    },
    {
      "number": 19046,
      "class": "Bus",
      "name": "LANCASTER 23 2",
      "init": {
        "Vr": -0.9637666177054449,
        "Vi": -0.3870575667816368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8180410871075,
        "longitude": -76.5076685627716
      }
    },
    {
      "number": 19047,
      "class": "Bus",
      "name": "LANCASTER 24 1",
      "init": {
        "Vr": -0.9796060869045795,
        "Vi": -0.355277413345913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7056627291896,
        "longitude": -76.4955711964399
      }
    },
    {
      "number": 19048,
      "class": "Bus",
      "name": "LANCASTER 24 2",
      "init": {
        "Vr": -0.9796233357701228,
        "Vi": -0.35534774562903104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7056627291896,
        "longitude": -76.4955711964399
      }
    },
    {
      "number": 19049,
      "class": "Bus",
      "name": "LANCASTER 25 1",
      "init": {
        "Vr": -0.9806340628180045,
        "Vi": -0.3503383912994511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6890811722717,
        "longitude": -76.4058549662864
      }
    },
    {
      "number": 19050,
      "class": "Bus",
      "name": "ALDIE 1",
      "init": {
        "Vr": -0.9819745729228055,
        "Vi": -0.27371890534281185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9316655136971,
        "longitude": -77.6213923693516
      }
    },
    {
      "number": 19051,
      "class": "Bus",
      "name": "ALDIE 2",
      "init": {
        "Vr": -0.9819425593816681,
        "Vi": -0.2735879919069485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9316655136971,
        "longitude": -77.6213923693516
      }
    },
    {
      "number": 19052,
      "class": "Bus",
      "name": "ASHBURN 1 1",
      "init": {
        "Vr": -0.9852338106579605,
        "Vi": -0.25889979531210605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9247465039382,
        "longitude": -77.5731020148922
      }
    },
    {
      "number": 19053,
      "class": "Bus",
      "name": "ASHBURN 1 2",
      "init": {
        "Vr": -0.9853207950487782,
        "Vi": -0.25927669665354314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9247465039382,
        "longitude": -77.5731020148922
      }
    },
    {
      "number": 19054,
      "class": "Bus",
      "name": "ASHBURN 2 1",
      "init": {
        "Vr": -1.00234726854663,
        "Vi": -0.2421144166322291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9623910115804,
        "longitude": -77.5761947142571
      }
    },
    {
      "number": 19055,
      "class": "Bus",
      "name": "ASHBURN 3 1",
      "init": {
        "Vr": -1.0010257679592551,
        "Vi": -0.24751730252234538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843580555033,
        "longitude": -77.6358240634082
      }
    },
    {
      "number": 19056,
      "class": "Bus",
      "name": "ASHBURN 3 2",
      "init": {
        "Vr": -1.0009765581985655,
        "Vi": -0.24728400024187763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9843580555033,
        "longitude": -77.6358240634082
      }
    },
    {
      "number": 19057,
      "class": "Bus",
      "name": "ASHBURN 4 1",
      "init": {
        "Vr": -1.0031702240862235,
        "Vi": -0.24912307185370416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9392801818929,
        "longitude": -77.5390385093312
      }
    },
    {
      "number": 19058,
      "class": "Bus",
      "name": "ASHBURN 5 1",
      "init": {
        "Vr": -1.0016285103047384,
        "Vi": -0.2530208995611952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1330388110627,
        "longitude": -77.4630009395708
      }
    },
    {
      "number": 19059,
      "class": "Bus",
      "name": "ASHBURN 5 2",
      "init": {
        "Vr": -1.001484247616805,
        "Vi": -0.25265202954256727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1330388110627,
        "longitude": -77.4630009395708
      }
    },
    {
      "number": 19060,
      "class": "Bus",
      "name": "ASHBURN 6 1",
      "init": {
        "Vr": -1.002627027034765,
        "Vi": -0.2466264203610747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0913580289869,
        "longitude": -77.4163655195947
      }
    },
    {
      "number": 19061,
      "class": "Bus",
      "name": "ASHBURN 7 1",
      "init": {
        "Vr": -0.9925677238284877,
        "Vi": -0.2446703213930831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046039992244,
        "longitude": -77.5177151085643
      }
    },
    {
      "number": 19062,
      "class": "Bus",
      "name": "ASHBURN 7 2",
      "init": {
        "Vr": -0.992416854602758,
        "Vi": -0.24427295732953605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0046039992244,
        "longitude": -77.5177151085643
      }
    },
    {
      "number": 19063,
      "class": "Bus",
      "name": "ASHBURN 8 1",
      "init": {
        "Vr": -1.0063802947561686,
        "Vi": -0.2517879466795734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1135136209651,
        "longitude": -77.4535331330679
      }
    },
    {
      "number": 19064,
      "class": "Bus",
      "name": "ASHBURN 9 1",
      "init": {
        "Vr": -0.9957355637242825,
        "Vi": -0.23883939997424858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9769890430474,
        "longitude": -77.4712999433994
      }
    },
    {
      "number": 19065,
      "class": "Bus",
      "name": "ASHBURN 9 2",
      "init": {
        "Vr": -0.9959599393388096,
        "Vi": -0.23920756319335387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9769890430474,
        "longitude": -77.4712999433994
      }
    },
    {
      "number": 19066,
      "class": "Bus",
      "name": "CHANTILLY 1 1",
      "init": {
        "Vr": -0.9966413671635359,
        "Vi": -0.24107339241952103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9805115119387,
        "longitude": -77.4966929092106
      }
    },
    {
      "number": 19067,
      "class": "Bus",
      "name": "CHANTILLY 2 1",
      "init": {
        "Vr": -0.9968377128485993,
        "Vi": -0.23894491192143494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9373305738548,
        "longitude": -77.4448987686999
      }
    },
    {
      "number": 19068,
      "class": "Bus",
      "name": "CHANTILLY 3 1",
      "init": {
        "Vr": -1.0067840201602705,
        "Vi": -0.24045141470264947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8465953550123,
        "longitude": -77.5062966742213
      }
    },
    {
      "number": 19069,
      "class": "Bus",
      "name": "CHANTILLY 3 2",
      "init": {
        "Vr": -1.0067451670968066,
        "Vi": -0.24025383392339908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8465953550123,
        "longitude": -77.5062966742213
      }
    },
    {
      "number": 19070,
      "class": "Bus",
      "name": "CHANTILLY 4 1",
      "init": {
        "Vr": -0.9943714338099156,
        "Vi": -0.24148573135993429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9821858717118,
        "longitude": -77.5217035420506
      }
    },
    {
      "number": 19071,
      "class": "Bus",
      "name": "CHANTILLY 4 2",
      "init": {
        "Vr": -0.9942866339615318,
        "Vi": -0.24125215028300748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9821858717118,
        "longitude": -77.5217035420506
      }
    },
    {
      "number": 19072,
      "class": "Bus",
      "name": "LEESBURG 1 1",
      "init": {
        "Vr": -1.0027004425621417,
        "Vi": -0.23836604937720568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0125411907838,
        "longitude": -77.6581282696269
      }
    },
    {
      "number": 19073,
      "class": "Bus",
      "name": "LEESBURG 1 2",
      "init": {
        "Vr": -1.002649631201129,
        "Vi": -0.23808809401151942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0125411907838,
        "longitude": -77.6581282696269
      }
    },
    {
      "number": 19074,
      "class": "Bus",
      "name": "LEESBURG 2 1",
      "init": {
        "Vr": -1.0022356583992096,
        "Vi": -0.24772005395954055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0874855252699,
        "longitude": -77.6645797557765
      }
    },
    {
      "number": 19075,
      "class": "Bus",
      "name": "LEESBURG 3 1",
      "init": {
        "Vr": -0.9953858313308357,
        "Vi": -0.2555914165727689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1835031370582,
        "longitude": -77.5932147554394
      }
    },
    {
      "number": 19076,
      "class": "Bus",
      "name": "LEESBURG 4 1",
      "init": {
        "Vr": -1.0063069600420356,
        "Vi": -0.2513710021904258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1433305270948,
        "longitude": -77.520161690748
      }
    },
    {
      "number": 19077,
      "class": "Bus",
      "name": "LEESBURG 5 1",
      "init": {
        "Vr": -1.0036143389800842,
        "Vi": -0.25409280463473316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.183026659107,
        "longitude": -77.5418898200437
      }
    },
    {
      "number": 19078,
      "class": "Bus",
      "name": "LEESBURG 6 1",
      "init": {
        "Vr": -0.9933406451922986,
        "Vi": -0.3118464912530896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675866144581,
        "longitude": -77.548392688158
      }
    },
    {
      "number": 19079,
      "class": "Bus",
      "name": "LEESBURG 6 2",
      "init": {
        "Vr": -1.0043321964019203,
        "Vi": -0.2585338438396492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675866144581,
        "longitude": -77.548392688158
      }
    },
    {
      "number": 19080,
      "class": "Bus",
      "name": "LEESBURG 6 3",
      "init": {
        "Vr": -1.0177763616227664,
        "Vi": -0.19332520872997072
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675866144581,
        "longitude": -77.548392688158
      }
    },
    {
      "number": 19081,
      "class": "Bus",
      "name": "LEESBURG 6 4",
      "init": {
        "Vr": -1.0177763616227662,
        "Vi": -0.19332520872997067
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675866144581,
        "longitude": -77.548392688158
      }
    },
    {
      "number": 19082,
      "class": "Bus",
      "name": "LEESBURG 6 5",
      "init": {
        "Vr": -0.9933380948630167,
        "Vi": -0.31367437955919864
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675866144581,
        "longitude": -77.548392688158
      }
    },
    {
      "number": 19083,
      "class": "Bus",
      "name": "LEESBURG 7 1",
      "init": {
        "Vr": -1.0039319885403084,
        "Vi": -0.25515814105825646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1571651982863,
        "longitude": -77.4930377320803
      }
    },
    {
      "number": 19084,
      "class": "Bus",
      "name": "LEESBURG 8 1",
      "init": {
        "Vr": -0.9938172254373252,
        "Vi": -0.26127961197232025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1923942498416,
        "longitude": -77.563528722478
      }
    },
    {
      "number": 19085,
      "class": "Bus",
      "name": "LEESBURG 8 2",
      "init": {
        "Vr": -0.9937306821819266,
        "Vi": -0.2609786793703746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1923942498416,
        "longitude": -77.563528722478
      }
    },
    {
      "number": 19086,
      "class": "Bus",
      "name": "LEESBURG 9 1",
      "init": {
        "Vr": -0.9952414322269296,
        "Vi": -0.2582258938961209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.218538645035,
        "longitude": -77.5455339743528
      }
    },
    {
      "number": 19087,
      "class": "Bus",
      "name": "LOVETTSVILLE 1 1",
      "init": {
        "Vr": -1.0024206226027201,
        "Vi": -0.2576542994935073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.32151189215,
        "longitude": -77.6244387998429
      }
    },
    {
      "number": 19088,
      "class": "Bus",
      "name": "LOVETTSVILLE 1 2",
      "init": {
        "Vr": -1.0023798423604964,
        "Vi": -0.25755869528266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.32151189215,
        "longitude": -77.6244387998429
      }
    },
    {
      "number": 19089,
      "class": "Bus",
      "name": "LOVETTSVILLE 2 1",
      "init": {
        "Vr": -1.0044161909098566,
        "Vi": -0.257781759774158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2833232940273,
        "longitude": -77.5418262815996
      }
    },
    {
      "number": 19090,
      "class": "Bus",
      "name": "PURCELLVILLE 1 1",
      "init": {
        "Vr": -1.001788631061566,
        "Vi": -0.26196852411185934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1557736533397,
        "longitude": -77.7413279619565
      }
    },
    {
      "number": 19091,
      "class": "Bus",
      "name": "PURCELLVILLE 1 2",
      "init": {
        "Vr": -1.0013993197314894,
        "Vi": -0.2621546958307192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1557736533397,
        "longitude": -77.7413279619565
      }
    },
    {
      "number": 19092,
      "class": "Bus",
      "name": "PURCELLVILLE 2 1",
      "init": {
        "Vr": -0.9917918106238762,
        "Vi": -0.27600231379357654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2001465438506,
        "longitude": -77.7712050724257
      }
    },
    {
      "number": 19093,
      "class": "Bus",
      "name": "PURCELLVILLE 2 2",
      "init": {
        "Vr": -0.9918336606479183,
        "Vi": -0.2761361407301002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2001465438506,
        "longitude": -77.7712050724257
      }
    },
    {
      "number": 19094,
      "class": "Bus",
      "name": "PURCELLVILLE 3 1",
      "init": {
        "Vr": -1.0012552264099674,
        "Vi": -0.2462070350966427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1062351601492,
        "longitude": -77.7075150587199
      }
    },
    {
      "number": 19095,
      "class": "Bus",
      "name": "PURCELLVILLE 3 2",
      "init": {
        "Vr": -1.0011683450197286,
        "Vi": -0.2460547762587651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1062351601492,
        "longitude": -77.7075150587199
      }
    },
    {
      "number": 19096,
      "class": "Bus",
      "name": "PURCELLVILLE 4 1",
      "init": {
        "Vr": -0.9961285014741618,
        "Vi": -0.26860035841498986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2020249311323,
        "longitude": -77.719482243358
      }
    },
    {
      "number": 19097,
      "class": "Bus",
      "name": "ROUND HILL 1",
      "init": {
        "Vr": -0.9875731074861228,
        "Vi": -0.2852958726980915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1614642877517,
        "longitude": -77.8098224754134
      }
    },
    {
      "number": 19098,
      "class": "Bus",
      "name": "STERLING 2 1",
      "init": {
        "Vr": -1.0105234723271757,
        "Vi": -0.243419927502965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0098834886114,
        "longitude": -77.4037462264751
      }
    },
    {
      "number": 19099,
      "class": "Bus",
      "name": "STERLING 3 1",
      "init": {
        "Vr": -1.0071367821837547,
        "Vi": -0.2292973227999155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0549655663066,
        "longitude": -77.3999291548226
      }
    },
    {
      "number": 19100,
      "class": "Bus",
      "name": "STERLING 4 1",
      "init": {
        "Vr": -1.0124605701093583,
        "Vi": -0.225138080749806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9595896178768,
        "longitude": -77.4156320561043
      }
    },
    {
      "number": 19101,
      "class": "Bus",
      "name": "STERLING 5 1",
      "init": {
        "Vr": -1.0087265296393588,
        "Vi": -0.23862917261550787
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0162785615132,
        "longitude": -77.4282608445331
      }
    },
    {
      "number": 19102,
      "class": "Bus",
      "name": "STERLING 5 2",
      "init": {
        "Vr": -1.0087800602966277,
        "Vi": -0.23890212344833434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0162785615132,
        "longitude": -77.4282608445331
      }
    },
    {
      "number": 19103,
      "class": "Bus",
      "name": "STERLING 6 1",
      "init": {
        "Vr": -1.0173247427035985,
        "Vi": -0.1966642899349925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9566983633032,
        "longitude": -77.3155046561635
      }
    },
    {
      "number": 19104,
      "class": "Bus",
      "name": "STERLING 7 1",
      "init": {
        "Vr": -1.0050493433537093,
        "Vi": -0.24701057474440188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0911045294107,
        "longitude": -77.4847241872176
      }
    },
    {
      "number": 19105,
      "class": "Bus",
      "name": "MANASSAS 1 1",
      "init": {
        "Vr": -0.9876336780532861,
        "Vi": -0.28716140179724736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7481749654992,
        "longitude": -77.5841586221933
      }
    },
    {
      "number": 19106,
      "class": "Bus",
      "name": "MANASSAS 1 2",
      "init": {
        "Vr": -0.9875260815600256,
        "Vi": -0.28671596807432026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7481749654992,
        "longitude": -77.5841586221933
      }
    },
    {
      "number": 19107,
      "class": "Bus",
      "name": "MANASSAS 2 1",
      "init": {
        "Vr": -1.009622550180143,
        "Vi": -0.22784359480092364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8703077124799,
        "longitude": -77.4746097679918
      }
    },
    {
      "number": 19108,
      "class": "Bus",
      "name": "MANASSAS 3 1",
      "init": {
        "Vr": -0.9904479914594977,
        "Vi": -0.27581604209749166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7726559387946,
        "longitude": -77.5513035700371
      }
    },
    {
      "number": 19109,
      "class": "Bus",
      "name": "MANASSAS 4 1",
      "init": {
        "Vr": -1.0051915161827263,
        "Vi": -0.24980773680337925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7906449994835,
        "longitude": -77.5035065278291
      }
    },
    {
      "number": 19110,
      "class": "Bus",
      "name": "MANASSAS 5 1",
      "init": {
        "Vr": -0.9964526285397494,
        "Vi": -0.25913136362781153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8035183203704,
        "longitude": -77.5279733714691
      }
    },
    {
      "number": 19111,
      "class": "Bus",
      "name": "MANASSAS 6 1",
      "init": {
        "Vr": -0.9870834585935646,
        "Vi": -0.3278512763588874
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7960582747856,
        "longitude": -77.4868068697456
      }
    },
    {
      "number": 19112,
      "class": "Bus",
      "name": "MANASSAS 6 2",
      "init": {
        "Vr": -1.0074734126806926,
        "Vi": -0.25900537667774176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7960582747856,
        "longitude": -77.4868068697456
      }
    },
    {
      "number": 19113,
      "class": "Bus",
      "name": "MANASSAS 6 3",
      "init": {
        "Vr": -0.9857769784774846,
        "Vi": -0.3299472708446183
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7960582747856,
        "longitude": -77.4868068697456
      }
    },
    {
      "number": 19114,
      "class": "Bus",
      "name": "MANASSAS 7 1",
      "init": {
        "Vr": -0.9926227501464912,
        "Vi": -0.2664568268248399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8026092434452,
        "longitude": -77.5569813977796
      }
    },
    {
      "number": 19115,
      "class": "Bus",
      "name": "MANASSAS 8 1",
      "init": {
        "Vr": -0.9940384420330168,
        "Vi": -0.27150755515926334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7585487249429,
        "longitude": -77.4973489451466
      }
    },
    {
      "number": 19116,
      "class": "Bus",
      "name": "MANASSAS 9 1",
      "init": {
        "Vr": -1.0004525281065497,
        "Vi": -0.24386084242214592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7658988330521,
        "longitude": -77.4405203622044
      }
    },
    {
      "number": 19117,
      "class": "Bus",
      "name": "MANASSAS 10 1",
      "init": {
        "Vr": -1.0063530811703836,
        "Vi": -0.19719086655461368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8133971833597,
        "longitude": -77.3379360663432
      }
    },
    {
      "number": 19118,
      "class": "Bus",
      "name": "MANASSAS 10 2",
      "init": {
        "Vr": -1.0063933176162008,
        "Vi": -0.197451007681324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8133971833597,
        "longitude": -77.3379360663432
      }
    },
    {
      "number": 19119,
      "class": "Bus",
      "name": "MANASSAS 11 1",
      "init": {
        "Vr": -0.9914494941469393,
        "Vi": -0.27342831412501917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696344948067,
        "longitude": -77.385613990224
      }
    },
    {
      "number": 19120,
      "class": "Bus",
      "name": "MANASSAS 11 2",
      "init": {
        "Vr": -0.9913994408655381,
        "Vi": -0.2731780752789876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696344948067,
        "longitude": -77.385613990224
      }
    },
    {
      "number": 19121,
      "class": "Bus",
      "name": "MATHEWS 1",
      "init": {
        "Vr": -0.979187792608595,
        "Vi": -0.34863022576833375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3739237341114,
        "longitude": -76.3391358577904
      }
    },
    {
      "number": 19122,
      "class": "Bus",
      "name": "DELTAVILLE 1 1",
      "init": {
        "Vr": -0.9749050432199693,
        "Vi": -0.3524989699574552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5173908455691,
        "longitude": -76.4494034004606
      }
    },
    {
      "number": 19123,
      "class": "Bus",
      "name": "DELTAVILLE 2 1",
      "init": {
        "Vr": -0.9773624597286504,
        "Vi": -0.34978712047850985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19124,
      "class": "Bus",
      "name": "DELTAVILLE 2 2",
      "init": {
        "Vr": -0.9773624597286505,
        "Vi": -0.3497871204785098
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19125,
      "class": "Bus",
      "name": "DELTAVILLE 2 3",
      "init": {
        "Vr": -0.9773624597286505,
        "Vi": -0.3497871204785098
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19126,
      "class": "Bus",
      "name": "DELTAVILLE 2 4",
      "init": {
        "Vr": -0.9773624597286505,
        "Vi": -0.3497871204785098
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19127,
      "class": "Bus",
      "name": "DELTAVILLE 2 5",
      "init": {
        "Vr": -0.9773464768380625,
        "Vi": -0.34965721449307235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19128,
      "class": "Bus",
      "name": "DELTAVILLE 2 7",
      "init": {
        "Vr": -0.9773742434314623,
        "Vi": -0.34992983739100186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5472610918883,
        "longitude": -76.3102960758317
      }
    },
    {
      "number": 19129,
      "class": "Bus",
      "name": "URBANNA 1",
      "init": {
        "Vr": -0.9807773130560471,
        "Vi": -0.34764133692187543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6682907091568,
        "longitude": -76.6767543366381
      }
    },
    {
      "number": 19130,
      "class": "Bus",
      "name": "NEW KENT 1",
      "init": {
        "Vr": -0.9741906052129553,
        "Vi": -0.3613623065661738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6114381103329,
        "longitude": -76.9789682986638
      }
    },
    {
      "number": 19131,
      "class": "Bus",
      "name": "QUINTON 1 1",
      "init": {
        "Vr": -0.9570266276784027,
        "Vi": -0.4050185013686105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5112480676113,
        "longitude": -77.1549492819105
      }
    },
    {
      "number": 19132,
      "class": "Bus",
      "name": "QUINTON 2 1",
      "init": {
        "Vr": -0.9614406552927162,
        "Vi": -0.393955436240057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6111520606508,
        "longitude": -77.118923533886
      }
    },
    {
      "number": 19133,
      "class": "Bus",
      "name": "QUINTON 2 2",
      "init": {
        "Vr": -0.9614166746610158,
        "Vi": -0.3938732231836602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6111520606508,
        "longitude": -77.118923533886
      }
    },
    {
      "number": 19134,
      "class": "Bus",
      "name": "NEWPORT NEWS 1 1",
      "init": {
        "Vr": -0.9772110037312735,
        "Vi": -0.34024642950638767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2427969958502,
        "longitude": -76.4977201834828
      }
    },
    {
      "number": 19135,
      "class": "Bus",
      "name": "NEWPORT NEWS 2 1",
      "init": {
        "Vr": -0.9737699611126313,
        "Vi": -0.34543292641092094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1312527757592,
        "longitude": -76.471876094266
      }
    },
    {
      "number": 19136,
      "class": "Bus",
      "name": "NEWPORT NEWS 3 1",
      "init": {
        "Vr": -0.9769775007850846,
        "Vi": -0.3448296293033337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0945996611578,
        "longitude": -76.5767718903926
      }
    },
    {
      "number": 19137,
      "class": "Bus",
      "name": "NEWPORT NEWS 4 1",
      "init": {
        "Vr": -0.974882340500413,
        "Vi": -0.3538164583689598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1003531124684,
        "longitude": -76.5543776866783
      }
    },
    {
      "number": 19138,
      "class": "Bus",
      "name": "NEWPORT NEWS 5 1",
      "init": {
        "Vr": -0.9802878382877245,
        "Vi": -0.33613126184455966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1526983576956,
        "longitude": -76.5375323871865
      }
    },
    {
      "number": 19139,
      "class": "Bus",
      "name": "NEWPORT NEWS 6 1",
      "init": {
        "Vr": -0.9839494496828871,
        "Vi": -0.3287790554057861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0476893280287,
        "longitude": -76.4997375900801
      }
    },
    {
      "number": 19140,
      "class": "Bus",
      "name": "NEWPORT NEWS 7 1",
      "init": {
        "Vr": -0.9754379344914933,
        "Vi": -0.34047888731303155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.098685084383,
        "longitude": -76.4990250817356
      }
    },
    {
      "number": 19141,
      "class": "Bus",
      "name": "NEWPORT NEWS 8 1",
      "init": {
        "Vr": -0.9756324948674533,
        "Vi": -0.33892304742235774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1956177896553,
        "longitude": -76.5745118602239
      }
    },
    {
      "number": 19142,
      "class": "Bus",
      "name": "NEWPORT NEWS 9 1",
      "init": {
        "Vr": -0.9769696155174715,
        "Vi": -0.33270886077047546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0122281545976,
        "longitude": -76.5694917347676
      }
    },
    {
      "number": 19143,
      "class": "Bus",
      "name": "NEWPORT NEWS 10 1",
      "init": {
        "Vr": -0.9786485093279804,
        "Vi": -0.330874120213342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0966899967564,
        "longitude": -76.4459086426287
      }
    },
    {
      "number": 19144,
      "class": "Bus",
      "name": "NEWPORT NEWS 11 1",
      "init": {
        "Vr": -0.97824444169977,
        "Vi": -0.32862965088493257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0001316051821,
        "longitude": -76.5541004972602
      }
    },
    {
      "number": 19145,
      "class": "Bus",
      "name": "NEWPORT NEWS 11 2",
      "init": {
        "Vr": -0.9781048933308762,
        "Vi": -0.3279904826060253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0001316051821,
        "longitude": -76.5541004972602
      }
    },
    {
      "number": 19146,
      "class": "Bus",
      "name": "NEWPORT NEWS 12 1",
      "init": {
        "Vr": -0.9773419038463649,
        "Vi": -0.3262682162122835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9646979220319,
        "longitude": -76.4108278491266
      }
    },
    {
      "number": 19147,
      "class": "Bus",
      "name": "NEWPORT NEWS 13 1",
      "init": {
        "Vr": -0.9797728649312574,
        "Vi": -0.3334909744240146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0631173104119,
        "longitude": -76.4537489688605
      }
    },
    {
      "number": 19148,
      "class": "Bus",
      "name": "NEWPORT NEWS 13 2",
      "init": {
        "Vr": -0.9798104595066041,
        "Vi": -0.33306549271338254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0631173104119,
        "longitude": -76.4537489688605
      }
    },
    {
      "number": 19149,
      "class": "Bus",
      "name": "NEWPORT NEWS 14 1",
      "init": {
        "Vr": -0.9937206252329718,
        "Vi": -0.25560486654087833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9161342444991,
        "longitude": -76.3527262945781
      }
    },
    {
      "number": 19150,
      "class": "Bus",
      "name": "NEWPORT NEWS 15 1",
      "init": {
        "Vr": -0.977172442026214,
        "Vi": -0.29848569742704595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9416437868149,
        "longitude": -76.485980167895
      }
    },
    {
      "number": 19151,
      "class": "Bus",
      "name": "NORFOLK 7 1",
      "init": {
        "Vr": -1.0046830858536986,
        "Vi": -0.22989301303051732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.82634983555,
        "longitude": -76.25176305994
      }
    },
    {
      "number": 19152,
      "class": "Bus",
      "name": "NORFOLK 7 2",
      "init": {
        "Vr": -1.004426976599067,
        "Vi": -0.22935188282335656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.82634983555,
        "longitude": -76.25176305994
      }
    },
    {
      "number": 19153,
      "class": "Bus",
      "name": "NORFOLK 8 1",
      "init": {
        "Vr": -0.9935918562941665,
        "Vi": -0.2507233121733292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8648675668053,
        "longitude": -76.3642221585366
      }
    },
    {
      "number": 19154,
      "class": "Bus",
      "name": "NORFOLK 9 1",
      "init": {
        "Vr": -1.0025078822467905,
        "Vi": -0.23456075582983643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8376201045092,
        "longitude": -76.4254116928946
      }
    },
    {
      "number": 19155,
      "class": "Bus",
      "name": "NORFOLK 10 1",
      "init": {
        "Vr": -0.9898106579983679,
        "Vi": -0.2204704445149808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8735675167426,
        "longitude": -76.2374993797237
      }
    },
    {
      "number": 19156,
      "class": "Bus",
      "name": "NORFOLK 10 2",
      "init": {
        "Vr": -0.9896319846273504,
        "Vi": -0.2196484010289484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8735675167426,
        "longitude": -76.2374993797237
      }
    },
    {
      "number": 19157,
      "class": "Bus",
      "name": "NORFOLK 11 1",
      "init": {
        "Vr": -0.9896607892457526,
        "Vi": -0.27451891380519217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19158,
      "class": "Bus",
      "name": "NORFOLK 11 2",
      "init": {
        "Vr": -0.9896607892457525,
        "Vi": -0.27451891380519217
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19159,
      "class": "Bus",
      "name": "NORFOLK 11 3",
      "init": {
        "Vr": -0.9896607892457525,
        "Vi": -0.27451891380519217
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19160,
      "class": "Bus",
      "name": "NORFOLK 11 4",
      "init": {
        "Vr": -0.9896607892457525,
        "Vi": -0.27451891380519217
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19161,
      "class": "Bus",
      "name": "NORFOLK 11 5",
      "init": {
        "Vr": -0.9896103381725968,
        "Vi": -0.274110497125587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19162,
      "class": "Bus",
      "name": "NORFOLK 11 7",
      "init": {
        "Vr": -0.9897175857374385,
        "Vi": -0.2749183851338469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9399974124587,
        "longitude": -76.3165646337101
      }
    },
    {
      "number": 19163,
      "class": "Bus",
      "name": "NORFOLK 12 1",
      "init": {
        "Vr": -0.9881472538292655,
        "Vi": -0.2774172716318429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9594094140635,
        "longitude": -76.3267885570202
      }
    },
    {
      "number": 19164,
      "class": "Bus",
      "name": "NORFOLK 13 1",
      "init": {
        "Vr": -0.9986072426924889,
        "Vi": -0.23976349369511563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8739446118194,
        "longitude": -76.3272771521625
      }
    },
    {
      "number": 19165,
      "class": "Bus",
      "name": "NORFOLK 13 2",
      "init": {
        "Vr": -0.9986716212238235,
        "Vi": -0.2402447114862322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8739446118194,
        "longitude": -76.3272771521625
      }
    },
    {
      "number": 19166,
      "class": "Bus",
      "name": "NORFOLK 14 1",
      "init": {
        "Vr": -0.9911634767698807,
        "Vi": -0.2835674243990422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9568076191924,
        "longitude": -76.2968241454409
      }
    },
    {
      "number": 19167,
      "class": "Bus",
      "name": "NORFOLK 15 1",
      "init": {
        "Vr": -0.965014744821806,
        "Vi": -0.3831127735112803
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0106314619729,
        "longitude": -76.2998446271643
      }
    },
    {
      "number": 19168,
      "class": "Bus",
      "name": "NORFOLK 15 2",
      "init": {
        "Vr": -0.9903959698935847,
        "Vi": -0.31606523031891587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0106314619729,
        "longitude": -76.2998446271643
      }
    },
    {
      "number": 19169,
      "class": "Bus",
      "name": "NORFOLK 15 3",
      "init": {
        "Vr": -0.9649802948060001,
        "Vi": -0.3828629033635839
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0106314619729,
        "longitude": -76.2998446271643
      }
    },
    {
      "number": 19170,
      "class": "Bus",
      "name": "NORFOLK 16 1",
      "init": {
        "Vr": -0.9836708728816574,
        "Vi": -0.30597699249863525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0384175356904,
        "longitude": -76.2914319984929
      }
    },
    {
      "number": 19171,
      "class": "Bus",
      "name": "NORFOLK 17 1",
      "init": {
        "Vr": -0.9954100117154276,
        "Vi": -0.2244930933668733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9069297693713,
        "longitude": -76.2578840530798
      }
    },
    {
      "number": 19172,
      "class": "Bus",
      "name": "NORFOLK 18 1",
      "init": {
        "Vr": -0.9899326619978639,
        "Vi": -0.23099693210809735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8817720647214,
        "longitude": -76.265466544455
      }
    },
    {
      "number": 19173,
      "class": "Bus",
      "name": "NORFOLK 18 2",
      "init": {
        "Vr": -0.9900439218670531,
        "Vi": -0.23173045906695017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8817720647214,
        "longitude": -76.265466544455
      }
    },
    {
      "number": 19174,
      "class": "Bus",
      "name": "NORFOLK 19 1",
      "init": {
        "Vr": -0.9981880052695937,
        "Vi": -0.2385434128319611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9304517841646,
        "longitude": -76.1839874680314
      }
    },
    {
      "number": 19175,
      "class": "Bus",
      "name": "NORFOLK 20 1",
      "init": {
        "Vr": -0.9920808084762487,
        "Vi": -0.27090473140273486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9476072668781,
        "longitude": -76.2578611754115
      }
    },
    {
      "number": 19176,
      "class": "Bus",
      "name": "CAPE CHARLES 1 1",
      "init": {
        "Vr": -0.9858519819244213,
        "Vi": -0.34984598381081816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3552314030356,
        "longitude": -75.9643946752705
      }
    },
    {
      "number": 19177,
      "class": "Bus",
      "name": "CAPE CHARLES 2 1",
      "init": {
        "Vr": -0.9862754017204872,
        "Vi": -0.3489931049187117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1850554232976,
        "longitude": -75.9898459868717
      }
    },
    {
      "number": 19178,
      "class": "Bus",
      "name": "CAPE CHARLES 3 1",
      "init": {
        "Vr": -0.9861708396964166,
        "Vi": -0.3493399046500616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2636105638202,
        "longitude": -75.9926561146865
      }
    },
    {
      "number": 19179,
      "class": "Bus",
      "name": "EXMORE 1",
      "init": {
        "Vr": -0.9846395370953032,
        "Vi": -0.35260093943361887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19180,
      "class": "Bus",
      "name": "EXMORE 2",
      "init": {
        "Vr": -0.9846395370953035,
        "Vi": -0.35260093943361853
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19181,
      "class": "Bus",
      "name": "EXMORE 3",
      "init": {
        "Vr": -0.9846395370953035,
        "Vi": -0.35260093943361853
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19182,
      "class": "Bus",
      "name": "EXMORE 4",
      "init": {
        "Vr": -0.9846395370953034,
        "Vi": -0.3526009394336184
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19183,
      "class": "Bus",
      "name": "EXMORE 5",
      "init": {
        "Vr": -0.9846175232819371,
        "Vi": -0.3524017991582558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19184,
      "class": "Bus",
      "name": "EXMORE 7",
      "init": {
        "Vr": -0.9846660589564236,
        "Vi": -0.3527929481254252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5923724690529,
        "longitude": -75.9139010663083
      }
    },
    {
      "number": 19185,
      "class": "Bus",
      "name": "CALLAO 1 1",
      "init": {
        "Vr": -0.9807543665632618,
        "Vi": -0.3405717200263308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.140782407036,
        "longitude": -76.5096478711646
      }
    },
    {
      "number": 19186,
      "class": "Bus",
      "name": "CALLAO 2 1",
      "init": {
        "Vr": -0.9743768407420794,
        "Vi": -0.3593082678622227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9205670282099,
        "longitude": -76.5927922174097
      }
    },
    {
      "number": 19187,
      "class": "Bus",
      "name": "LOCUST GROVE 1 1",
      "init": {
        "Vr": -0.9535540708622934,
        "Vi": -0.40796412296708356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3847979869878,
        "longitude": -77.7225878448887
      }
    },
    {
      "number": 19188,
      "class": "Bus",
      "name": "LOCUST GROVE 2 1",
      "init": {
        "Vr": -0.9499615640813105,
        "Vi": -0.3984739740425779
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2675897451517,
        "longitude": -77.7762480165825
      }
    },
    {
      "number": 19189,
      "class": "Bus",
      "name": "LOCUST GROVE 2 2",
      "init": {
        "Vr": -0.9499523664991583,
        "Vi": -0.39861045199871825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2675897451517,
        "longitude": -77.7762480165825
      }
    },
    {
      "number": 19190,
      "class": "Bus",
      "name": "LOCUST GROVE 3 1",
      "init": {
        "Vr": -0.9541125482035739,
        "Vi": -0.3539006072367672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.426592302843,
        "longitude": -77.7549728766636
      }
    },
    {
      "number": 19191,
      "class": "Bus",
      "name": "UNIONVILLE 1 1",
      "init": {
        "Vr": -0.9481659735833988,
        "Vi": -0.41299582928334677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2727875818388,
        "longitude": -77.9209323964342
      }
    },
    {
      "number": 19192,
      "class": "Bus",
      "name": "UNIONVILLE 2 1",
      "init": {
        "Vr": -0.9377137892983117,
        "Vi": -0.42679472775557725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19193,
      "class": "Bus",
      "name": "UNIONVILLE 2 2",
      "init": {
        "Vr": -0.9377137892983122,
        "Vi": -0.4267947277555764
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19194,
      "class": "Bus",
      "name": "UNIONVILLE 2 3",
      "init": {
        "Vr": -0.9377137892983122,
        "Vi": -0.4267947277555764
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19195,
      "class": "Bus",
      "name": "UNIONVILLE 2 4",
      "init": {
        "Vr": -0.9377137892983121,
        "Vi": -0.42679472775557636
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19196,
      "class": "Bus",
      "name": "UNIONVILLE 2 5",
      "init": {
        "Vr": -0.9377192151091376,
        "Vi": -0.4267267469649475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19197,
      "class": "Bus",
      "name": "UNIONVILLE 2 7",
      "init": {
        "Vr": -0.9377099432528907,
        "Vi": -0.4268694189487681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2524494909931,
        "longitude": -78.035822629994
      }
    },
    {
      "number": 19198,
      "class": "Bus",
      "name": "POQUOSON 1 1",
      "init": {
        "Vr": -0.9814946705144144,
        "Vi": -0.3247283904740297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1214249035563,
        "longitude": -76.3738386932625
      }
    },
    {
      "number": 19199,
      "class": "Bus",
      "name": "POQUOSON 2 1",
      "init": {
        "Vr": -0.9908457754384934,
        "Vi": -0.3136347171963359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1386632957556,
        "longitude": -76.3115953734542
      }
    },
    {
      "number": 19200,
      "class": "Bus",
      "name": "POQUOSON 3 1",
      "init": {
        "Vr": -0.9800830124439868,
        "Vi": -0.3286923108301499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.161469573021,
        "longitude": -76.344277378872
      }
    },
    {
      "number": 19201,
      "class": "Bus",
      "name": "PORTSMOUTH 11 1",
      "init": {
        "Vr": -0.987249531028302,
        "Vi": -0.2696074882955602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8854121391585,
        "longitude": -76.4344029585306
      }
    },
    {
      "number": 19202,
      "class": "Bus",
      "name": "PORTSMOUTH 12 1",
      "init": {
        "Vr": -0.9997119905399301,
        "Vi": -0.23672523202173937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8277462176321,
        "longitude": -76.3580162207087
      }
    },
    {
      "number": 19203,
      "class": "Bus",
      "name": "PORTSMOUTH 12 2",
      "init": {
        "Vr": -0.9993130673613237,
        "Vi": -0.23588413749942116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8277462176321,
        "longitude": -76.3580162207087
      }
    },
    {
      "number": 19204,
      "class": "Bus",
      "name": "PORTSMOUTH 13 1",
      "init": {
        "Vr": -0.9694227272874752,
        "Vi": -0.36933422869847077
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7829516800887,
        "longitude": -76.3858065435009
      }
    },
    {
      "number": 19205,
      "class": "Bus",
      "name": "PORTSMOUTH 13 2",
      "init": {
        "Vr": -1.0061969818957006,
        "Vi": -0.2766259104336325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7829516800887,
        "longitude": -76.3858065435009
      }
    },
    {
      "number": 19206,
      "class": "Bus",
      "name": "PORTSMOUTH 13 3",
      "init": {
        "Vr": -0.9694130494980759,
        "Vi": -0.36900741950195176
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7829516800887,
        "longitude": -76.3858065435009
      }
    },
    {
      "number": 19207,
      "class": "Bus",
      "name": "PORTSMOUTH 14 1",
      "init": {
        "Vr": -0.9999794712691,
        "Vi": -0.23475127690519196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8332056590723,
        "longitude": -76.3712765096404
      }
    },
    {
      "number": 19208,
      "class": "Bus",
      "name": "PORTSMOUTH 15 1",
      "init": {
        "Vr": -1.0138516961816488,
        "Vi": -0.259777095925965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.775738356019,
        "longitude": -76.3061890933193
      }
    },
    {
      "number": 19209,
      "class": "Bus",
      "name": "PORTSMOUTH 15 2",
      "init": {
        "Vr": -1.0137105575274106,
        "Vi": -0.25955834313198217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.775738356019,
        "longitude": -76.3061890933193
      }
    },
    {
      "number": 19210,
      "class": "Bus",
      "name": "PORTSMOUTH 16 1",
      "init": {
        "Vr": -1.0047416890677188,
        "Vi": -0.26049747302382426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7812581971789,
        "longitude": -76.439186542516
      }
    },
    {
      "number": 19211,
      "class": "Bus",
      "name": "PORTSMOUTH 17 1",
      "init": {
        "Vr": -1.0036046551550952,
        "Vi": -0.23886672380582458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8076300646986,
        "longitude": -76.3317634150496
      }
    },
    {
      "number": 19212,
      "class": "Bus",
      "name": "DISPUTANTA 1",
      "init": {
        "Vr": -0.9453043434898544,
        "Vi": -0.40429508348158816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0882575127446,
        "longitude": -77.1771161816575
      }
    },
    {
      "number": 19213,
      "class": "Bus",
      "name": "PRINCE GEORGE 1 1",
      "init": {
        "Vr": -0.9457004739880047,
        "Vi": -0.41917892347514046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2322751207352,
        "longitude": -77.2645020673824
      }
    },
    {
      "number": 19214,
      "class": "Bus",
      "name": "PRINCE GEORGE 2 1",
      "init": {
        "Vr": -0.9514216020642625,
        "Vi": -0.38320297446054685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1542823810641,
        "longitude": -77.1956958129423
      }
    },
    {
      "number": 19215,
      "class": "Bus",
      "name": "PRINCE GEORGE 3 1",
      "init": {
        "Vr": -0.9445647812967877,
        "Vi": -0.42360465381670004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2263003801857,
        "longitude": -77.3458126086663
      }
    },
    {
      "number": 19216,
      "class": "Bus",
      "name": "SPRING GROVE 4 1",
      "init": {
        "Vr": -0.9480796583584045,
        "Vi": -0.4063353641148501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1926754979298,
        "longitude": -77.0281835280205
      }
    },
    {
      "number": 19217,
      "class": "Bus",
      "name": "BRISTOW 1 1",
      "init": {
        "Vr": -0.9845490665394001,
        "Vi": -0.29945325902909464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7140840798387,
        "longitude": -77.5632750936749
      }
    },
    {
      "number": 19218,
      "class": "Bus",
      "name": "BRISTOW 2 1",
      "init": {
        "Vr": -0.9913786208971307,
        "Vi": -0.2682856154484191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7844786713132,
        "longitude": -77.5729970148654
      }
    },
    {
      "number": 19219,
      "class": "Bus",
      "name": "BRISTOW 2 2",
      "init": {
        "Vr": -0.9914324809273682,
        "Vi": -0.2685543870195211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7844786713132,
        "longitude": -77.5729970148654
      }
    },
    {
      "number": 19220,
      "class": "Bus",
      "name": "BRISTOW 3 1",
      "init": {
        "Vr": -0.9917729895671021,
        "Vi": -0.2674893818603242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8012638172336,
        "longitude": -77.5796765540774
      }
    },
    {
      "number": 19221,
      "class": "Bus",
      "name": "DUMFRIES 1 1",
      "init": {
        "Vr": -0.9854024978220915,
        "Vi": -0.3611121317536321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5596240113248,
        "longitude": -77.3323542702836
      }
    },
    {
      "number": 19222,
      "class": "Bus",
      "name": "DUMFRIES 2 1",
      "init": {
        "Vr": -0.9866785826632692,
        "Vi": -0.3808733935058448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5524479428528,
        "longitude": -77.283132485437
      }
    },
    {
      "number": 19223,
      "class": "Bus",
      "name": "DUMFRIES 2 2",
      "init": {
        "Vr": -0.9866830707928447,
        "Vi": -0.3807272150448652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5524479428528,
        "longitude": -77.283132485437
      }
    },
    {
      "number": 19224,
      "class": "Bus",
      "name": "GAINESVILLE 4 1",
      "init": {
        "Vr": -0.9901025578109428,
        "Vi": -0.30760071703925307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7998048174567,
        "longitude": -77.7274457614277
      }
    },
    {
      "number": 19225,
      "class": "Bus",
      "name": "GAINESVILLE 5 1",
      "init": {
        "Vr": -0.9862861723159195,
        "Vi": -0.29160490134283606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7279721163013,
        "longitude": -77.5499702320682
      }
    },
    {
      "number": 19226,
      "class": "Bus",
      "name": "GAINESVILLE 6 1",
      "init": {
        "Vr": -0.9774613010272697,
        "Vi": -0.29471511594538363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8974522912638,
        "longitude": -77.6044003152724
      }
    },
    {
      "number": 19227,
      "class": "Bus",
      "name": "GAINESVILLE 6 2",
      "init": {
        "Vr": -0.9773957988149147,
        "Vi": -0.2944289173018647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8974522912638,
        "longitude": -77.6044003152724
      }
    },
    {
      "number": 19228,
      "class": "Bus",
      "name": "HAYMARKET 1 1",
      "init": {
        "Vr": -1.002316982747904,
        "Vi": -0.23900399013663148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9976007822317,
        "longitude": -77.6096180284082
      }
    },
    {
      "number": 19229,
      "class": "Bus",
      "name": "HAYMARKET 1 2",
      "init": {
        "Vr": -1.0022673998192795,
        "Vi": -0.23883385873616134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9976007822317,
        "longitude": -77.6096180284082
      }
    },
    {
      "number": 19230,
      "class": "Bus",
      "name": "HAYMARKET 2 1",
      "init": {
        "Vr": -0.980447268903431,
        "Vi": -0.31087963951786923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8411657218276,
        "longitude": -77.6919240667373
      }
    },
    {
      "number": 19231,
      "class": "Bus",
      "name": "HAYMARKET 3 1",
      "init": {
        "Vr": -0.9731844350695587,
        "Vi": -0.3165327517776021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8991835920344,
        "longitude": -77.6681334028099
      }
    },
    {
      "number": 19232,
      "class": "Bus",
      "name": "MANASSAS 12 1",
      "init": {
        "Vr": -0.984832786792878,
        "Vi": -0.3169049830495202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6328586919739,
        "longitude": -77.4389617290783
      }
    },
    {
      "number": 19233,
      "class": "Bus",
      "name": "MANASSAS 13 1",
      "init": {
        "Vr": -0.9919025812369628,
        "Vi": -0.26328026296692936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6992149832683,
        "longitude": -77.3923842863515
      }
    },
    {
      "number": 19234,
      "class": "Bus",
      "name": "MANASSAS 14 1",
      "init": {
        "Vr": -0.9849760119742048,
        "Vi": -0.35310704486512046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5558371738721,
        "longitude": -77.3982975567608
      }
    },
    {
      "number": 19235,
      "class": "Bus",
      "name": "TRIANGLE 1",
      "init": {
        "Vr": -0.9858173207203919,
        "Vi": -0.3363397340257631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5331511724742,
        "longitude": -77.4904396624998
      }
    },
    {
      "number": 19236,
      "class": "Bus",
      "name": "WOODBRIDGE 3 1",
      "init": {
        "Vr": -0.983424878379851,
        "Vi": -0.2983899604771083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.626333003155,
        "longitude": -77.3641350603362
      }
    },
    {
      "number": 19237,
      "class": "Bus",
      "name": "WOODBRIDGE 4 1",
      "init": {
        "Vr": -0.9841270773578454,
        "Vi": -0.31253468523270383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6161254856311,
        "longitude": -77.3996921321657
      }
    },
    {
      "number": 19238,
      "class": "Bus",
      "name": "WOODBRIDGE 5 1",
      "init": {
        "Vr": -0.9816656472504972,
        "Vi": -0.32850215833720414
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6747876347609,
        "longitude": -77.3468506610551
      }
    },
    {
      "number": 19239,
      "class": "Bus",
      "name": "WOODBRIDGE 5 2",
      "init": {
        "Vr": -0.9915285972362791,
        "Vi": -0.27780119461037434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6747876347609,
        "longitude": -77.3468506610551
      }
    },
    {
      "number": 19240,
      "class": "Bus",
      "name": "WOODBRIDGE 5 3",
      "init": {
        "Vr": -0.981620166449234,
        "Vi": -0.32802962812565134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6747876347609,
        "longitude": -77.3468506610551
      }
    },
    {
      "number": 19241,
      "class": "Bus",
      "name": "WOODBRIDGE 6 1",
      "init": {
        "Vr": -0.9840884863633294,
        "Vi": -0.30922096582607594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.621179712043,
        "longitude": -77.3906591307212
      }
    },
    {
      "number": 19242,
      "class": "Bus",
      "name": "WOODBRIDGE 6 2",
      "init": {
        "Vr": -0.984081684570613,
        "Vi": -0.30871453942037225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.621179712043,
        "longitude": -77.3906591307212
      }
    },
    {
      "number": 19243,
      "class": "Bus",
      "name": "WOODBRIDGE 7 1",
      "init": {
        "Vr": -0.98445552073445,
        "Vi": -0.324489855816215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.589431800021,
        "longitude": -77.4258111581951
      }
    },
    {
      "number": 19244,
      "class": "Bus",
      "name": "WOODBRIDGE 7 2",
      "init": {
        "Vr": -0.9842323468831263,
        "Vi": -0.32396706049426377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.589431800021,
        "longitude": -77.4258111581951
      }
    },
    {
      "number": 19245,
      "class": "Bus",
      "name": "WOODBRIDGE 8 1",
      "init": {
        "Vr": -1.004820200493816,
        "Vi": -0.207211915921382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8014114845242,
        "longitude": -77.3562950203045
      }
    },
    {
      "number": 19246,
      "class": "Bus",
      "name": "WOODBRIDGE 9 1",
      "init": {
        "Vr": -0.9990977020329022,
        "Vi": -0.2296101375723561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6883414225004,
        "longitude": -77.2313312860673
      }
    },
    {
      "number": 19247,
      "class": "Bus",
      "name": "WOODBRIDGE 10 1",
      "init": {
        "Vr": -0.9848792731687935,
        "Vi": -0.28305831082334404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6040614362052,
        "longitude": -77.3146730821986
      }
    },
    {
      "number": 19248,
      "class": "Bus",
      "name": "WOODBRIDGE 11 1",
      "init": {
        "Vr": -0.9916448015297409,
        "Vi": -0.2710710817253421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6658820722007,
        "longitude": -77.3334024594648
      }
    },
    {
      "number": 19249,
      "class": "Bus",
      "name": "WOODBRIDGE 12 1",
      "init": {
        "Vr": -0.99975603869902,
        "Vi": -0.2856450938023766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6384554681788,
        "longitude": -77.2304079229206
      }
    },
    {
      "number": 19250,
      "class": "Bus",
      "name": "WOODBRIDGE 13 1",
      "init": {
        "Vr": -0.9942599608008614,
        "Vi": -0.24812444816455909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6931292871917,
        "longitude": -77.3081253023914
      }
    },
    {
      "number": 19251,
      "class": "Bus",
      "name": "WOODBRIDGE 14 1",
      "init": {
        "Vr": -1.0061124603091176,
        "Vi": -0.25222932757784217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6667723166805,
        "longitude": -77.1596765012956
      }
    },
    {
      "number": 19252,
      "class": "Bus",
      "name": "WOODBRIDGE 15 1",
      "init": {
        "Vr": -0.9938316736834244,
        "Vi": -0.2541043610889953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6759551258186,
        "longitude": -77.2990030216441
      }
    },
    {
      "number": 19253,
      "class": "Bus",
      "name": "WOODBRIDGE 15 2",
      "init": {
        "Vr": -0.9937407182990279,
        "Vi": -0.25371095253425674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6759551258186,
        "longitude": -77.2990030216441
      }
    },
    {
      "number": 19254,
      "class": "Bus",
      "name": "WOODBRIDGE 16 1",
      "init": {
        "Vr": -0.994378487563469,
        "Vi": -0.3391231093122403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6341178104168,
        "longitude": -77.2978577062196
      }
    },
    {
      "number": 19255,
      "class": "Bus",
      "name": "FARNHAM 1",
      "init": {
        "Vr": -0.9631795287891968,
        "Vi": -0.38926914428196024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8236194592804,
        "longitude": -76.668422343522
      }
    },
    {
      "number": 19256,
      "class": "Bus",
      "name": "WARSAW 5 1",
      "init": {
        "Vr": -0.9622246886144886,
        "Vi": -0.3935996926412669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9135718137255,
        "longitude": -76.7408204331995
      }
    },
    {
      "number": 19257,
      "class": "Bus",
      "name": "WARSAW 5 2",
      "init": {
        "Vr": -0.9621875004382859,
        "Vi": -0.3935062193767956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9135718137255,
        "longitude": -76.7408204331995
      }
    },
    {
      "number": 19258,
      "class": "Bus",
      "name": "WARSAW 6 1",
      "init": {
        "Vr": -0.9690455078612206,
        "Vi": -0.3723617089253229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9510693880831,
        "longitude": -76.7788516231667
      }
    },
    {
      "number": 19259,
      "class": "Bus",
      "name": "WARSAW 6 2",
      "init": {
        "Vr": -0.9690660761980261,
        "Vi": -0.3724553195609824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9510693880831,
        "longitude": -76.7788516231667
      }
    },
    {
      "number": 19260,
      "class": "Bus",
      "name": "WARSAW 7 1",
      "init": {
        "Vr": -0.966061763028653,
        "Vi": -0.379951500360698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.890113397224,
        "longitude": -76.8011178235364
      }
    },
    {
      "number": 19261,
      "class": "Bus",
      "name": "RICHMOND 32 1",
      "init": {
        "Vr": -0.9455866285733948,
        "Vi": -0.4136456213752613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.503611919659,
        "longitude": -77.5264296300043
      }
    },
    {
      "number": 19262,
      "class": "Bus",
      "name": "RICHMOND 33 1",
      "init": {
        "Vr": -0.9511754956237896,
        "Vi": -0.40440454585477287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5930778804822,
        "longitude": -77.412046817485
      }
    },
    {
      "number": 19263,
      "class": "Bus",
      "name": "RICHMOND 34 1",
      "init": {
        "Vr": -0.942284718201209,
        "Vi": -0.43058070859421754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5129622301454,
        "longitude": -77.3789502252255
      }
    },
    {
      "number": 19264,
      "class": "Bus",
      "name": "RICHMOND 35 1",
      "init": {
        "Vr": -0.948553303270963,
        "Vi": -0.42344214628891136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5607325208981,
        "longitude": -77.468032012316
      }
    },
    {
      "number": 19265,
      "class": "Bus",
      "name": "CAPRON 1 1",
      "init": {
        "Vr": -0.9395213478762643,
        "Vi": -0.4314543846178691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7434940170746,
        "longitude": -77.2122182458548
      }
    },
    {
      "number": 19266,
      "class": "Bus",
      "name": "CAPRON 2 1",
      "init": {
        "Vr": -0.9323683019498316,
        "Vi": -0.45140708752120756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6846143471475,
        "longitude": -77.2796328797303
      }
    },
    {
      "number": 19267,
      "class": "Bus",
      "name": "COURTLAND 1 1",
      "init": {
        "Vr": -0.9530337331883522,
        "Vi": -0.3987525768572547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6874395614302,
        "longitude": -77.0561486350859
      }
    },
    {
      "number": 19268,
      "class": "Bus",
      "name": "FREDERICKSBURG 7 1",
      "init": {
        "Vr": -0.9667724243010228,
        "Vi": -0.3446006846658527
