      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2573021887555,
        "longitude": -77.5412421198421
      }
    },
    {
      "number": 19269,
      "class": "Bus",
      "name": "FREDERICKSBURG 8 1",
      "init": {
        "Vr": -0.9567069778632508,
        "Vi": -0.35164352722518444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.190652713039,
        "longitude": -77.5405193723257
      }
    },
    {
      "number": 19270,
      "class": "Bus",
      "name": "FREDERICKSBURG 9 1",
      "init": {
        "Vr": -0.9553585958618893,
        "Vi": -0.35658932786839004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1687772393413,
        "longitude": -77.5813768311615
      }
    },
    {
      "number": 19271,
      "class": "Bus",
      "name": "FREDERICKSBURG 10 1",
      "init": {
        "Vr": -0.9529684175365079,
        "Vi": -0.372844829802892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2429706407273,
        "longitude": -77.6421851784871
      }
    },
    {
      "number": 19272,
      "class": "Bus",
      "name": "FREDERICKSBURG 10 2",
      "init": {
        "Vr": -0.9528716405917911,
        "Vi": -0.37227227136987107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2429706407273,
        "longitude": -77.6421851784871
      }
    },
    {
      "number": 19273,
      "class": "Bus",
      "name": "FREDERICKSBURG 11 1",
      "init": {
        "Vr": -0.9720901283301336,
        "Vi": -0.3414133146366415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2877171154001,
        "longitude": -77.5517971192358
      }
    },
    {
      "number": 19274,
      "class": "Bus",
      "name": "SPOTSYLVANIA 1 1",
      "init": {
        "Vr": -0.9631991066773128,
        "Vi": -0.35272963220609044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1910083877193,
        "longitude": -77.6674478531408
      }
    },
    {
      "number": 19275,
      "class": "Bus",
      "name": "SPOTSYLVANIA 1 2",
      "init": {
        "Vr": -0.9632028092795076,
        "Vi": -0.3525502003796462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1910083877193,
        "longitude": -77.6674478531408
      }
    },
    {
      "number": 19276,
      "class": "Bus",
      "name": "SPOTSYLVANIA 2 1",
      "init": {
        "Vr": -0.9529236760188843,
        "Vi": -0.3849173793889311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1087245414062,
        "longitude": -77.7187412682094
      }
    },
    {
      "number": 19277,
      "class": "Bus",
      "name": "SPOTSYLVANIA 2 2",
      "init": {
        "Vr": -0.9529774878206408,
        "Vi": -0.38517633455637773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1087245414062,
        "longitude": -77.7187412682094
      }
    },
    {
      "number": 19278,
      "class": "Bus",
      "name": "SPOTSYLVANIA 3 1",
      "init": {
        "Vr": -0.963686203596033,
        "Vi": -0.3497071558290156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.206180329599,
        "longitude": -77.7076982373704
      }
    },
    {
      "number": 19279,
      "class": "Bus",
      "name": "SPOTSYLVANIA 4 1",
      "init": {
        "Vr": -0.9460095643575673,
        "Vi": -0.4177369714756047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252774201253,
        "longitude": -77.7296272395964
      }
    },
    {
      "number": 19280,
      "class": "Bus",
      "name": "SPOTSYLVANIA 5 1",
      "init": {
        "Vr": -0.9604028088872327,
        "Vi": -0.35310226631255043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2344487901176,
        "longitude": -77.5993082974217
      }
    },
    {
      "number": 19281,
      "class": "Bus",
      "name": "SPOTSYLVANIA 6 1",
      "init": {
        "Vr": -0.9557650894464194,
        "Vi": -0.4080477183623363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3000252459115,
        "longitude": -77.7061207449403
      }
    },
    {
      "number": 19282,
      "class": "Bus",
      "name": "FREDERICKSBURG 12 1",
      "init": {
        "Vr": -0.9661030781458623,
        "Vi": -0.322081067796825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3384657211975,
        "longitude": -77.4227659539901
      }
    },
    {
      "number": 19283,
      "class": "Bus",
      "name": "FREDERICKSBURG 13 1",
      "init": {
        "Vr": -0.9679151121558516,
        "Vi": -0.3321839804171778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2116359328219,
        "longitude": -77.3826766058158
      }
    },
    {
      "number": 19284,
      "class": "Bus",
      "name": "FREDERICKSBURG 13 2",
      "init": {
        "Vr": -0.9679049207427197,
        "Vi": -0.3318690244477904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2116359328219,
        "longitude": -77.3826766058158
      }
    },
    {
      "number": 19285,
      "class": "Bus",
      "name": "FREDERICKSBURG 14 1",
      "init": {
        "Vr": -0.967815955196653,
        "Vi": -0.31818890928919646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3773884123682,
        "longitude": -77.413823480077
      }
    },
    {
      "number": 19286,
      "class": "Bus",
      "name": "FREDERICKSBURG 14 2",
      "init": {
        "Vr": -0.9677682725140874,
        "Vi": -0.31793841739620804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3773884123682,
        "longitude": -77.413823480077
      }
    },
    {
      "number": 19287,
      "class": "Bus",
      "name": "FREDERICKSBURG 15 1",
      "init": {
        "Vr": -0.9647272348886632,
        "Vi": -0.3317218745276623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.260698903609,
        "longitude": -77.4017571373126
      }
    },
    {
      "number": 19288,
      "class": "Bus",
      "name": "STAFFORD 1 1",
      "init": {
        "Vr": -0.9688549384157652,
        "Vi": -0.34669471194493884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4996902316505,
        "longitude": -77.5979194936931
      }
    },
    {
      "number": 19289,
      "class": "Bus",
      "name": "STAFFORD 1 2",
      "init": {
        "Vr": -0.9688000873574882,
        "Vi": -0.3464219073679307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4996902316505,
        "longitude": -77.5979194936931
      }
    },
    {
      "number": 19290,
      "class": "Bus",
      "name": "STAFFORD 2 1",
      "init": {
        "Vr": -0.9717297348209654,
        "Vi": -0.33824480534831713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4821972744324,
        "longitude": -77.516002342788
      }
    },
    {
      "number": 19291,
      "class": "Bus",
      "name": "STAFFORD 2 2",
      "init": {
        "Vr": -0.9717410353553394,
        "Vi": -0.3384679268276001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4821972744324,
        "longitude": -77.516002342788
      }
    },
    {
      "number": 19292,
      "class": "Bus",
      "name": "STAFFORD 3 1",
      "init": {
        "Vr": -0.9739004889935493,
        "Vi": -0.3342983039908385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4484159956321,
        "longitude": -77.4841127482863
      }
    },
    {
      "number": 19293,
      "class": "Bus",
      "name": "STAFFORD 3 2",
      "init": {
        "Vr": -0.9738949365956423,
        "Vi": -0.33408435373306894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4484159956321,
        "longitude": -77.4841127482863
      }
    },
    {
      "number": 19294,
      "class": "Bus",
      "name": "STAFFORD 4 1",
      "init": {
        "Vr": -0.9748151699590769,
        "Vi": -0.3336488781189413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4303762540524,
        "longitude": -77.4756608478349
      }
    },
    {
      "number": 19295,
      "class": "Bus",
      "name": "STAFFORD 4 2",
      "init": {
        "Vr": -0.9747322488168797,
        "Vi": -0.3332139673277375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4303762540524,
        "longitude": -77.4756608478349
      }
    },
    {
      "number": 19296,
      "class": "Bus",
      "name": "STAFFORD 5 1",
      "init": {
        "Vr": -0.9903924399436942,
        "Vi": -0.38197582999726687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5169702634459,
        "longitude": -77.2901035892433
      }
    },
    {
      "number": 19297,
      "class": "Bus",
      "name": "STAFFORD 6 1",
      "init": {
        "Vr": -0.9861401658202557,
        "Vi": -0.35202848386991414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5113328495161,
        "longitude": -77.3566630147808
      }
    },
    {
      "number": 19298,
      "class": "Bus",
      "name": "STAFFORD 7 1",
      "init": {
        "Vr": -0.9712242886975778,
        "Vi": -0.3186609782015945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3788108019959,
        "longitude": -77.3597582243271
      }
    },
    {
      "number": 19299,
      "class": "Bus",
      "name": "STAFFORD 8 1",
      "init": {
        "Vr": -0.9821907230044558,
        "Vi": -0.30631822743389203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4324876155921,
        "longitude": -77.3315971325614
      }
    },
    {
      "number": 19300,
      "class": "Bus",
      "name": "STAFFORD 8 2",
      "init": {
        "Vr": -0.9821219364454767,
        "Vi": -0.3059758594737632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4324876155921,
        "longitude": -77.3315971325614
      }
    },
    {
      "number": 19301,
      "class": "Bus",
      "name": "STAFFORD 9 1",
      "init": {
        "Vr": -0.9724571205408369,
        "Vi": -0.3147120848101494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3957088292079,
        "longitude": -77.3806911609221
      }
    },
    {
      "number": 19302,
      "class": "Bus",
      "name": "SUFFOLK 1 1",
      "init": {
        "Vr": -0.9694162278098893,
        "Vi": -0.35931963155732227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5783212959725,
        "longitude": -76.7616414710988
      }
    },
    {
      "number": 19303,
      "class": "Bus",
      "name": "SUFFOLK 2 1",
      "init": {
        "Vr": -0.9763723379204593,
        "Vi": -0.34459344467973807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7267551095601,
        "longitude": -76.5932544885413
      }
    },
    {
      "number": 19304,
      "class": "Bus",
      "name": "SUFFOLK 3 1",
      "init": {
        "Vr": -0.984848955018973,
        "Vi": -0.3394898012566757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6722286352236,
        "longitude": -76.6122848075627
      }
    },
    {
      "number": 19305,
      "class": "Bus",
      "name": "SUFFOLK 4 1",
      "init": {
        "Vr": -0.9663204303554187,
        "Vi": -0.37745015095074186
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7151128887746,
        "longitude": -76.550329996577
      }
    },
    {
      "number": 19306,
      "class": "Bus",
      "name": "SUFFOLK 4 2",
      "init": {
        "Vr": -0.9880336144267843,
        "Vi": -0.30242053231485316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7151128887746,
        "longitude": -76.550329996577
      }
    },
    {
      "number": 19307,
      "class": "Bus",
      "name": "SUFFOLK 4 3",
      "init": {
        "Vr": -1.020763804245365,
        "Vi": -0.17920465663261445
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7151128887746,
        "longitude": -76.550329996577
      }
    },
    {
      "number": 19308,
      "class": "Bus",
      "name": "SUFFOLK 4 4",
      "init": {
        "Vr": -1.0195519323342341,
        "Vi": -0.21894706812225692
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7151128887746,
        "longitude": -76.550329996577
      }
    },
    {
      "number": 19309,
      "class": "Bus",
      "name": "SUFFOLK 4 5",
      "init": {
        "Vr": -0.9663490680711102,
        "Vi": -0.37715581713420443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7151128887746,
        "longitude": -76.550329996577
      }
    },
    {
      "number": 19310,
      "class": "Bus",
      "name": "SUFFOLK 5 1",
      "init": {
        "Vr": -0.9797898723271173,
        "Vi": -0.34057815313438716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6257125499874,
        "longitude": -76.646411937114
      }
    },
    {
      "number": 19311,
      "class": "Bus",
      "name": "SUFFOLK 6 1",
      "init": {
        "Vr": -0.9727161232695062,
        "Vi": -0.34943890783648257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7423511896634,
        "longitude": -76.6695908614448
      }
    },
    {
      "number": 19312,
      "class": "Bus",
      "name": "SUFFOLK 6 2",
      "init": {
        "Vr": -0.9727222286268368,
        "Vi": -0.34985625332337805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7423511896634,
        "longitude": -76.6695908614448
      }
    },
    {
      "number": 19313,
      "class": "Bus",
      "name": "SUFFOLK 7 1",
      "init": {
        "Vr": -0.9951464899289988,
        "Vi": -0.2517593717786149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9095712929387,
        "longitude": -76.3813287401948
      }
    },
    {
      "number": 19314,
      "class": "Bus",
      "name": "SUFFOLK 8 1",
      "init": {
        "Vr": -0.9708376487159638,
        "Vi": -0.3143256073327378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8668667365897,
        "longitude": -76.6085675232158
      }
    },
    {
      "number": 19315,
      "class": "Bus",
      "name": "SUFFOLK 8 2",
      "init": {
        "Vr": -0.9707872698078405,
        "Vi": -0.31402333421403483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8668667365897,
        "longitude": -76.6085675232158
      }
    },
    {
      "number": 19316,
      "class": "Bus",
      "name": "SUFFOLK 9 1",
      "init": {
        "Vr": -1.004995970925968,
        "Vi": -0.24674663607212938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7882491655741,
        "longitude": -76.4960146287387
      }
    },
    {
      "number": 19317,
      "class": "Bus",
      "name": "WAVERLY 4 1",
      "init": {
        "Vr": -0.9561491896238794,
        "Vi": -0.36044952391959595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.993383455332,
        "longitude": -77.1453056140464
      }
    },
    {
      "number": 19318,
      "class": "Bus",
      "name": "WAVERLY 5 1",
      "init": {
        "Vr": -0.9573126932955305,
        "Vi": -0.35621346716151425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9394615046077,
        "longitude": -77.0742557402104
      }
    },
    {
      "number": 19319,
      "class": "Bus",
      "name": "VIRGINIA BEACH 1 1",
      "init": {
        "Vr": -1.014675089823364,
        "Vi": -0.2291751145428397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7362959071652,
        "longitude": -76.1494460801155
      }
    },
    {
      "number": 19320,
      "class": "Bus",
      "name": "VIRGINIA BEACH 2 1",
      "init": {
        "Vr": -1.008315801299105,
        "Vi": -0.2139274741844229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7097045060561,
        "longitude": -76.2273149061441
      }
    },
    {
      "number": 19321,
      "class": "Bus",
      "name": "VIRGINIA BEACH 3 1",
      "init": {
        "Vr": -1.0096723310567646,
        "Vi": -0.22453162666049378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8140364606167,
        "longitude": -76.1870200625493
      }
    },
    {
      "number": 19322,
      "class": "Bus",
      "name": "VIRGINIA BEACH 4 1",
      "init": {
        "Vr": -1.0143710394834078,
        "Vi": -0.23606188174196843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7397552662223,
        "longitude": -76.1956005215509
      }
    },
    {
      "number": 19323,
      "class": "Bus",
      "name": "VIRGINIA BEACH 4 2",
      "init": {
        "Vr": -1.0144629358812831,
        "Vi": -0.23650516556071902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7397552662223,
        "longitude": -76.1956005215509
      }
    },
    {
      "number": 19324,
      "class": "Bus",
      "name": "VIRGINIA BEACH 5 1",
      "init": {
        "Vr": -0.9908864418232437,
        "Vi": -0.2195587852597994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8775959539194,
        "longitude": -76.2171180409124
      }
    },
    {
      "number": 19325,
      "class": "Bus",
      "name": "VIRGINIA BEACH 6 1",
      "init": {
        "Vr": -1.0067163048526373,
        "Vi": -0.22536656530360014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8540364725391,
        "longitude": -76.1791294224887
      }
    },
    {
      "number": 19326,
      "class": "Bus",
      "name": "VIRGINIA BEACH 6 2",
      "init": {
        "Vr": -1.0066047792476311,
        "Vi": -0.2247119943576071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8540364725391,
        "longitude": -76.1791294224887
      }
    },
    {
      "number": 19327,
      "class": "Bus",
      "name": "VIRGINIA BEACH 7 1",
      "init": {
        "Vr": -1.0060225648382308,
        "Vi": -0.22885181349226458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8704537542708,
        "longitude": -76.1641752825028
      }
    },
    {
      "number": 19328,
      "class": "Bus",
      "name": "VIRGINIA BEACH 7 2",
      "init": {
        "Vr": -1.0058740808460258,
        "Vi": -0.22829586408642547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8704537542708,
        "longitude": -76.1641752825028
      }
    },
    {
      "number": 19329,
      "class": "Bus",
      "name": "VIRGINIA BEACH 8 1",
      "init": {
        "Vr": -1.0117227017305,
        "Vi": -0.2203252646793269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7808636839437,
        "longitude": -76.1418960316168
      }
    },
    {
      "number": 19330,
      "class": "Bus",
      "name": "VIRGINIA BEACH 8 2",
      "init": {
        "Vr": -1.0118102190343476,
        "Vi": -0.22077615090953784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7808636839437,
        "longitude": -76.1418960316168
      }
    },
    {
      "number": 19331,
      "class": "Bus",
      "name": "VIRGINIA BEACH 9 1",
      "init": {
        "Vr": -1.0150508648658874,
        "Vi": -0.2211708043254251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7488754494291,
        "longitude": -76.1359198885303
      }
    },
    {
      "number": 19332,
      "class": "Bus",
      "name": "VIRGINIA BEACH 10 1",
      "init": {
        "Vr": -1.0052661546613304,
        "Vi": -0.22605535588269476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9162082406193,
        "longitude": -76.1183876035166
      }
    },
    {
      "number": 19333,
      "class": "Bus",
      "name": "VIRGINIA BEACH 10 2",
      "init": {
        "Vr": -1.0049053137400545,
        "Vi": -0.2252561915632079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9162082406193,
        "longitude": -76.1183876035166
      }
    },
    {
      "number": 19334,
      "class": "Bus",
      "name": "VIRGINIA BEACH 11 1",
      "init": {
        "Vr": -1.005036431326306,
        "Vi": -0.24642532806971407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8588702682584,
        "longitude": -76.1146083769816
      }
    },
    {
      "number": 19335,
      "class": "Bus",
      "name": "VIRGINIA BEACH 12 1",
      "init": {
        "Vr": -1.0043967141828212,
        "Vi": -0.2178729142091758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9282235235386,
        "longitude": -76.0415776131005
      }
    },
    {
      "number": 19336,
      "class": "Bus",
      "name": "VIRGINIA BEACH 13 1",
      "init": {
        "Vr": -1.0094583677023647,
        "Vi": -0.22547094954921792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8767359016315,
        "longitude": -76.148256125634
      }
    },
    {
      "number": 19337,
      "class": "Bus",
      "name": "VIRGINIA BEACH 13 2",
      "init": {
        "Vr": -1.0089109232843991,
        "Vi": -0.225919554818808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8767359016315,
        "longitude": -76.148256125634
      }
    },
    {
      "number": 19338,
      "class": "Bus",
      "name": "VIRGINIA BEACH 14 1",
      "init": {
        "Vr": -1.0041128958707954,
        "Vi": -0.2317812446021282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8520927843404,
        "longitude": -76.0826903219476
      }
    },
    {
      "number": 19339,
      "class": "Bus",
      "name": "VIRGINIA BEACH 15 1",
      "init": {
        "Vr": -0.9939125579298979,
        "Vi": -0.2572046827002348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9389563439725,
        "longitude": -76.2249333047863
      }
    },
    {
      "number": 19340,
      "class": "Bus",
      "name": "VIRGINIA BEACH 16 1",
      "init": {
        "Vr": -0.9683648011826402,
        "Vi": -0.36408371960076014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9147301646421,
        "longitude": -76.0661135072891
      }
    },
    {
      "number": 19341,
      "class": "Bus",
      "name": "VIRGINIA BEACH 16 2",
      "init": {
        "Vr": -1.005775160298891,
        "Vi": -0.2564705055124464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9147301646421,
        "longitude": -76.0661135072891
      }
    },
    {
      "number": 19342,
      "class": "Bus",
      "name": "VIRGINIA BEACH 16 3",
      "init": {
        "Vr": -0.968279324798609,
        "Vi": -0.36366308124711244
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9147301646421,
        "longitude": -76.0661135072891
      }
    },
    {
      "number": 19343,
      "class": "Bus",
      "name": "VIRGINIA BEACH 17 1",
      "init": {
        "Vr": -1.0183216238834036,
        "Vi": -0.2063903802490851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7864307501313,
        "longitude": -76.0664029245832
      }
    },
    {
      "number": 19344,
      "class": "Bus",
      "name": "VIRGINIA BEACH 18 1",
      "init": {
        "Vr": -1.013698203101947,
        "Vi": -0.22433122771038222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7592201120524,
        "longitude": -76.1553936125857
      }
    },
    {
      "number": 19345,
      "class": "Bus",
      "name": "VIRGINIA BEACH 19 1",
      "init": {
        "Vr": -1.0146666281812298,
        "Vi": -0.21636943972510858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7523615687423,
        "longitude": -76.0830433410313
      }
    },
    {
      "number": 19346,
      "class": "Bus",
      "name": "VIRGINIA BEACH 20 1",
      "init": {
        "Vr": -1.0102641705181632,
        "Vi": -0.22068603834741007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8057707168233,
        "longitude": -76.1414793441438
      }
    },
    {
      "number": 19347,
      "class": "Bus",
      "name": "VIRGINIA BEACH 21 1",
      "init": {
        "Vr": -0.9872124564288398,
        "Vi": -0.19956495117950446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6630664866738,
        "longitude": -76.043449400913
      }
    },
    {
      "number": 19348,
      "class": "Bus",
      "name": "VIRGINIA BEACH 21 2",
      "init": {
        "Vr": -0.9871304483338963,
        "Vi": -0.19924660337202602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6630664866738,
        "longitude": -76.043449400913
      }
    },
    {
      "number": 19349,
      "class": "Bus",
      "name": "VIRGINIA BEACH 22 1",
      "init": {
        "Vr": -1.01463410767719,
        "Vi": -0.2074490104027869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7428558789523,
        "longitude": -76.0548957128092
      }
    },
    {
      "number": 19350,
      "class": "Bus",
      "name": "VIRGINIA BEACH 22 2",
      "init": {
        "Vr": -1.0148038080736026,
        "Vi": -0.20776769311077037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7428558789523,
        "longitude": -76.0548957128092
      }
    },
    {
      "number": 19351,
      "class": "Bus",
      "name": "VIRGINIA BEACH 23 1",
      "init": {
        "Vr": -1.015575382058369,
        "Vi": -0.2168718796767372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6971054892195,
        "longitude": -76.1031432736852
      }
    },
    {
      "number": 19352,
      "class": "Bus",
      "name": "VIRGINIA BEACH 23 2",
      "init": {
        "Vr": -1.0154877602189833,
        "Vi": -0.2165487456202036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6971054892195,
        "longitude": -76.1031432736852
      }
    },
    {
      "number": 19353,
      "class": "Bus",
      "name": "VIRGINIA BEACH 24 1",
      "init": {
        "Vr": -1.0167852743325547,
        "Vi": -0.21143209023107032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7725964844326,
        "longitude": -76.0543058583054
      }
    },
    {
      "number": 19354,
      "class": "Bus",
      "name": "VIRGINIA BEACH 25 1",
      "init": {
        "Vr": -0.9892217494105031,
        "Vi": -0.21095245988413053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6346723305725,
        "longitude": -76.0063434518871
      }
    },
    {
      "number": 19355,
      "class": "Bus",
      "name": "VIRGINIA BEACH 26 1",
      "init": {
        "Vr": -0.9859885190226315,
        "Vi": -0.19034856721643528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7498195596835,
        "longitude": -75.9931897097881
      }
    },
    {
      "number": 19356,
      "class": "Bus",
      "name": "VIRGINIA BEACH 27 1",
      "init": {
        "Vr": -0.9858686767318794,
        "Vi": -0.19131218224783683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7239182605009,
        "longitude": -76.0171868647304
      }
    },
    {
      "number": 19357,
      "class": "Bus",
      "name": "VIRGINIA BEACH 27 2",
      "init": {
        "Vr": -0.9857163481560108,
        "Vi": -0.19091617586034698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7239182605009,
        "longitude": -76.0171868647304
      }
    },
    {
      "number": 19358,
      "class": "Bus",
      "name": "VIRGINIA BEACH 28 1",
      "init": {
        "Vr": -1.0075678552369245,
        "Vi": -0.19495683744228706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8945816896017,
        "longitude": -75.9869505434749
      }
    },
    {
      "number": 19359,
      "class": "Bus",
      "name": "VIRGINIA BEACH 29 1",
      "init": {
        "Vr": -1.0173848182319096,
        "Vi": -0.19560831022544328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8074331032277,
        "longitude": -76.0251035243052
      }
    },
    {
      "number": 19360,
      "class": "Bus",
      "name": "VIRGINIA BEACH 30 1",
      "init": {
        "Vr": -1.01101615528401,
        "Vi": -0.18502889327952068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8478414251313,
        "longitude": -75.9933061421491
      }
    },
    {
      "number": 19361,
      "class": "Bus",
      "name": "VIRGINIA BEACH 30 2",
      "init": {
        "Vr": -1.0114490533801914,
        "Vi": -0.1861051146997827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8478414251313,
        "longitude": -75.9933061421491
      }
    },
    {
      "number": 19362,
      "class": "Bus",
      "name": "VIRGINIA BEACH 31 1",
      "init": {
        "Vr": -1.0166590032031773,
        "Vi": -0.20886745273613008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7712698972599,
        "longitude": -76.0708474513044
      }
    },
    {
      "number": 19363,
      "class": "Bus",
      "name": "VIRGINIA BEACH 32 1",
      "init": {
        "Vr": -1.0230382717127984,
        "Vi": -0.1996149214895953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8087967691697,
        "longitude": -76.052299218386
      }
    },
    {
      "number": 19364,
      "class": "Bus",
      "name": "VIRGINIA BEACH 32 2",
      "init": {
        "Vr": -1.0228804245839112,
        "Vi": -0.19917629632026457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8087967691697,
        "longitude": -76.052299218386
      }
    },
    {
      "number": 19365,
      "class": "Bus",
      "name": "VIRGINIA BEACH 33 1",
      "init": {
        "Vr": -0.9915345189886289,
        "Vi": -0.2932336508752053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.53796077481,
        "longitude": -76.0901876957268
      }
    },
    {
      "number": 19366,
      "class": "Bus",
      "name": "VIRGINIA BEACH 33 2",
      "init": {
        "Vr": -0.998601381130777,
        "Vi": -0.2456710479804665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.53796077481,
        "longitude": -76.0901876957268
      }
    },
    {
      "number": 19367,
      "class": "Bus",
      "name": "VIRGINIA BEACH 33 3",
      "init": {
        "Vr": -0.9916278910791645,
        "Vi": -0.29593769809413495
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.53796077481,
        "longitude": -76.0901876957268
      }
    },
    {
      "number": 19368,
      "class": "Bus",
      "name": "VIRGINIA BEACH 34 1",
      "init": {
        "Vr": -1.0153361133550478,
        "Vi": -0.20337920712057558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7657704136096,
        "longitude": -76.0300862199141
      }
    },
    {
      "number": 19369,
      "class": "Bus",
      "name": "VIRGINIA BEACH 35 1",
      "init": {
        "Vr": -1.0094990744961416,
        "Vi": -0.18846162013324863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.868048690763,
        "longitude": -75.9794443577552
      }
    },
    {
      "number": 19370,
      "class": "Bus",
      "name": "VIRGINIA BEACH 35 2",
      "init": {
        "Vr": -1.0094330805371567,
        "Vi": -0.18809614925138618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.868048690763,
        "longitude": -75.9794443577552
      }
    },
    {
      "number": 19371,
      "class": "Bus",
      "name": "COLONIAL BEACH 1 1",
      "init": {
        "Vr": -0.9684177128988328,
        "Vi": -0.3897534317437098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1283778971307,
        "longitude": -77.000073519814
      }
    },
    {
      "number": 19372,
      "class": "Bus",
      "name": "COLONIAL BEACH 2 1",
      "init": {
        "Vr": -0.9692162310774582,
        "Vi": -0.35386079052479696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0713141818218,
        "longitude": -76.9249589334446
      }
    },
    {
      "number": 19373,
      "class": "Bus",
      "name": "HAGUE 2 1",
      "init": {
        "Vr": -0.9797824317786832,
        "Vi": -0.3525837493410004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0645433308186,
        "longitude": -76.6852541621601
      }
    },
    {
      "number": 19374,
      "class": "Bus",
      "name": "MONTROSS 1 1",
      "init": {
        "Vr": -0.9742841334477584,
        "Vi": -0.34750071197108817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.151182778128,
        "longitude": -76.7897689502694
      }
    },
    {
      "number": 19375,
      "class": "Bus",
      "name": "MONTROSS 1 2",
      "init": {
        "Vr": -0.9742903916002553,
        "Vi": -0.34755866236797683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.151182778128,
        "longitude": -76.7897689502694
      }
    },
    {
      "number": 19376,
      "class": "Bus",
      "name": "MONTROSS 2 1",
      "init": {
        "Vr": -0.9771909686636849,
        "Vi": -0.3491981705496676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0751367560871,
        "longitude": -76.8099916423872
      }
    },
    {
      "number": 19377,
      "class": "Bus",
      "name": "YORKTOWN 1 1",
      "init": {
        "Vr": -0.975209973301766,
        "Vi": -0.3524370394076392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1686670633353,
        "longitude": -76.4857567598704
      }
    },
    {
      "number": 19378,
      "class": "Bus",
      "name": "YORKTOWN 2 1",
      "init": {
        "Vr": -0.9777692803468191,
        "Vi": -0.33666140978789805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1855444347139,
        "longitude": -76.5379469830072
      }
    },
    {
      "number": 19379,
      "class": "Bus",
      "name": "YORKTOWN 3 1",
      "init": {
        "Vr": -0.9786363687453199,
        "Vi": -0.35032892745261884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2638337199832,
        "longitude": -76.4466055313298
      }
    },
    {
      "number": 19380,
      "class": "Bus",
      "name": "YORKTOWN 4 1",
      "init": {
        "Vr": -0.9710500262065278,
        "Vi": -0.36157103645584554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1637873430011,
        "longitude": -76.4338033970914
      }
    },
    {
      "number": 19381,
      "class": "Bus",
      "name": "YORKTOWN 5 1",
      "init": {
        "Vr": -0.9716110857139764,
        "Vi": -0.371044593941129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2089278493221,
        "longitude": -76.3945687595635
      }
    },
    {
      "number": 19382,
      "class": "Bus",
      "name": "PETERSBURG 12 1",
      "init": {
        "Vr": -0.9402756116826977,
        "Vi": -0.4165555873970686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2294045591927,
        "longitude": -77.5056633496343
      }
    },
    {
      "number": 19383,
      "class": "Bus",
      "name": "PETERSBURG 12 2",
      "init": {
        "Vr": -0.9341657671750234,
        "Vi": -0.42466235742493225
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2294045591927,
        "longitude": -77.5056633496343
      }
    },
    {
      "number": 19384,
      "class": "Bus",
      "name": "PETERSBURG 12 3",
      "init": {
        "Vr": -0.9402708266174312,
        "Vi": -0.41652240792934375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2294045591927,
        "longitude": -77.5056633496343
      }
    },
    {
      "number": 19385,
      "class": "Bus",
      "name": "PETERSBURG 12 5",
      "init": {
        "Vr": -0.9402756116826977,
        "Vi": -0.4165555873970686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2294045591927,
        "longitude": -77.5056633496343
      }
    },
    {
      "number": 19386,
      "class": "Bus",
      "name": "ASHLAND 11 1",
      "init": {
        "Vr": -0.9352512351340551,
        "Vi": -0.4483260254796343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8263151118426,
        "longitude": -77.4847458386688
      }
    },
    {
      "number": 19387,
      "class": "Bus",
      "name": "ASHLAND 11 2",
      "init": {
        "Vr": -0.9212177358026863,
        "Vi": -0.5062011991472689
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8263151118426,
        "longitude": -77.4847458386688
      }
    },
    {
      "number": 19388,
      "class": "Bus",
      "name": "ASHLAND 11 3",
      "init": {
        "Vr": -0.9360400056630801,
        "Vi": -0.4463962457802527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8263151118426,
        "longitude": -77.4847458386688
      }
    },
    {
      "number": 19389,
      "class": "Bus",
      "name": "HOPEWELL 7 1",
      "init": {
        "Vr": -0.9478275341183046,
        "Vi": -0.4231630180314103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2892839715749,
        "longitude": -77.2825240814756
      }
    },
    {
      "number": 19390,
      "class": "Bus",
      "name": "HOPEWELL 7 2",
      "init": {
        "Vr": -0.9477202907071935,
        "Vi": -0.42179720145120514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2892839715749,
        "longitude": -77.2825240814756
      }
    },
    {
      "number": 19391,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 4 1",
      "init": {
        "Vr": -0.9270264188171424,
        "Vi": -0.4436847602952126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.314285466265,
        "longitude": -77.9765101278654
      }
    },
    {
      "number": 19392,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 4 2",
      "init": {
        "Vr": -0.9271681797586293,
        "Vi": -0.4555874254752631
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.314285466265,
        "longitude": -77.9765101278654
      }
    },
    {
      "number": 19393,
      "class": "Bus",
      "name": "AMELIA COURT HOUSE 4 3",
      "init": {
        "Vr": -0.9270167014397732,
        "Vi": -0.4436336023491966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.314285466265,
        "longitude": -77.9765101278654
      }
    },
    {
      "number": 19394,
      "class": "Bus",
      "name": "CULPEPER 5 1",
      "init": {
        "Vr": -0.9465004515592009,
        "Vi": -0.3972935282171578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.453290236635,
        "longitude": -77.9905225908743
      }
    },
    {
      "number": 19395,
      "class": "Bus",
      "name": "CULPEPER 5 2",
      "init": {
        "Vr": -0.9466335320927473,
        "Vi": -0.39918481831585423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.453290236635,
        "longitude": -77.9905225908743
      }
    },
    {
      "number": 19396,
      "class": "Bus",
      "name": "CULPEPER 5 3",
      "init": {
        "Vr": -0.9469674582163693,
        "Vi": -0.40353323163377175
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.453290236635,
        "longitude": -77.9905225908743
      }
    },
    {
      "number": 19397,
      "class": "Bus",
      "name": "CULPEPER 5 4",
      "init": {
        "Vr": -0.9464886542088828,
        "Vi": -0.39724799039789305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.453290236635,
        "longitude": -77.9905225908743
      }
    },
    {
      "number": 19398,
      "class": "Bus",
      "name": "CULPEPER 5 6",
      "init": {
        "Vr": -0.9465004515592009,
        "Vi": -0.3972935282171578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.453290236635,
        "longitude": -77.9905225908743
      }
    },
    {
      "number": 19399,
      "class": "Bus",
      "name": "CHERITON 1",
      "init": {
        "Vr": -0.9858947391677728,
        "Vi": -0.3508012671744587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19400,
      "class": "Bus",
      "name": "CHERITON 2",
      "init": {
        "Vr": -0.9836485976120126,
        "Vi": -0.3556870070474632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19401,
      "class": "Bus",
      "name": "CHERITON 3",
      "init": {
        "Vr": -0.9836485976120126,
        "Vi": -0.3556870070474632
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19402,
      "class": "Bus",
      "name": "CHERITON 4",
      "init": {
        "Vr": -0.9855752036304246,
        "Vi": -0.35149631127129827
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19403,
      "class": "Bus",
      "name": "CHERITON 5",
      "init": {
        "Vr": -0.9859261646250219,
        "Vi": -0.350666341004792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19404,
      "class": "Bus",
      "name": "CHERITON 7",
      "init": {
        "Vr": -0.985894739167773,
        "Vi": -0.35080126717445814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.281903284683,
        "longitude": -75.937677130045
      }
    },
    {
      "number": 19405,
      "class": "Bus",
      "name": "ASHLAND 12 1",
      "init": {
        "Vr": -0.9348615718432964,
        "Vi": -0.49109044931226276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19406,
      "class": "Bus",
      "name": "ASHLAND 12 2",
      "init": {
        "Vr": -0.9488579957112633,
        "Vi": -0.44027133478441594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19407,
      "class": "Bus",
      "name": "ASHLAND 12 3",
      "init": {
        "Vr": -0.9608428630083606,
        "Vi": -0.3967559085593161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19408,
      "class": "Bus",
      "name": "ASHLAND 12 4",
      "init": {
        "Vr": -0.9608428630083605,
        "Vi": -0.39675590855931603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19409,
      "class": "Bus",
      "name": "ASHLAND 12 5",
      "init": {
        "Vr": -0.877419074869934,
        "Vi": -0.49808790200476394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19410,
      "class": "Bus",
      "name": "ASHLAND 12 6",
      "init": {
        "Vr": -0.8674138436012342,
        "Vi": -0.5154358450695541
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19411,
      "class": "Bus",
      "name": "ASHLAND 12 7",
      "init": {
        "Vr": -0.8691214435388827,
        "Vi": -0.512551268493719
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19412,
      "class": "Bus",
      "name": "ASHLAND 12 8",
      "init": {
        "Vr": -0.8736125849062233,
        "Vi": -0.5048583345326673
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19413,
      "class": "Bus",
      "name": "ASHLAND 12 9",
      "init": {
        "Vr": -0.8688945171791991,
        "Vi": -0.5129358677939749
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19414,
      "class": "Bus",
      "name": "ASHLAND 12 10",
      "init": {
        "Vr": -0.8782278602242098,
        "Vi": -0.4948879299112209
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19415,
      "class": "Bus",
      "name": "ASHLAND 12 11",
      "init": {
        "Vr": -0.9340597087095818,
        "Vi": -0.4856615217682882
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19416,
      "class": "Bus",
      "name": "ASHLAND 12 13",
      "init": {
        "Vr": -0.9348615718432964,
        "Vi": -0.49109044931226276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8281643338354,
        "longitude": -77.4208063309014
      }
    },
    {
      "number": 19417,
      "class": "Bus",
      "name": "CHESTER 17 1",
      "init": {
        "Vr": -0.9379629176395174,
        "Vi": -0.45747227609848334
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19418,
      "class": "Bus",
      "name": "CHESTER 17 2",
      "init": {
        "Vr": -0.9396650877906931,
        "Vi": -0.44084359648459626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19419,
      "class": "Bus",
      "name": "CHESTER 17 3",
      "init": {
        "Vr": -0.9379629176395172,
        "Vi": -0.45747227609848334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19420,
      "class": "Bus",
      "name": "CHESTER 17 4",
      "init": {
        "Vr": -0.9379629176395173,
        "Vi": -0.45747227609848334
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19421,
      "class": "Bus",
      "name": "CHESTER 17 5",
      "init": {
        "Vr": -0.9379629176395172,
        "Vi": -0.45747227609848334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19422,
      "class": "Bus",
      "name": "CHESTER 17 6",
      "init": {
        "Vr": -0.9379629176395173,
        "Vi": -0.45747227609848334
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19423,
      "class": "Bus",
      "name": "CHESTER 17 7",
      "init": {
        "Vr": -0.9376573148546374,
        "Vi": -0.45800749687055664
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19424,
      "class": "Bus",
      "name": "CHESTER 17 9",
      "init": {
        "Vr": -0.9379629176395176,
        "Vi": -0.4574722760984834
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.353270503288,
        "longitude": -77.3914000203562
      }
    },
    {
      "number": 19425,
      "class": "Bus",
      "name": "MANASSAS 15 1",
      "init": {
        "Vr": -0.993143398145757,
        "Vi": -0.2726272052467459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.75327245431,
        "longitude": -77.5095428421296
      }
    },
    {
      "number": 19426,
      "class": "Bus",
      "name": "MANASSAS 15 2",
      "init": {
        "Vr": -0.9931433981457566,
        "Vi": -0.2726272052467458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.75327245431,
        "longitude": -77.5095428421296
      }
    },
    {
      "number": 19427,
      "class": "Bus",
      "name": "MANASSAS 15 3",
      "init": {
        "Vr": -0.9931433981457566,
        "Vi": -0.2726272052467458
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.75327245431,
        "longitude": -77.5095428421296
      }
    },
    {
      "number": 19428,
      "class": "Bus",
      "name": "MANASSAS 15 4",
      "init": {
        "Vr": -0.9931433981457566,
        "Vi": -0.27262720524674583
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.75327245431,
        "longitude": -77.5095428421296
      }
    },
    {
      "number": 19429,
      "class": "Bus",
      "name": "MANASSAS 15 5",
      "init": {
        "Vr": -0.9931433981457569,
        "Vi": -0.2726272052467459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.75327245431,
        "longitude": -77.5095428421296
      }
    },
    {
      "number": 19430,
      "class": "Bus",
      "name": "CHESTER 18 1",
      "init": {
        "Vr": -0.9378930346688066,
        "Vi": -0.44839837288455653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19431,
      "class": "Bus",
      "name": "CHESTER 18 2",
      "init": {
        "Vr": -0.909400423100535,
        "Vi": -0.5055998553605346
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19432,
      "class": "Bus",
      "name": "CHESTER 18 3",
      "init": {
        "Vr": -0.8899749462266007,
        "Vi": -0.5390593087638736
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19433,
      "class": "Bus",
      "name": "CHESTER 18 4",
      "init": {
        "Vr": -0.8855658916710698,
        "Vi": -0.5462722716602488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19434,
      "class": "Bus",
      "name": "CHESTER 18 5",
      "init": {
        "Vr": -0.9066276244403341,
        "Vi": -0.5105552799430264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19435,
      "class": "Bus",
      "name": "CHESTER 18 6",
      "init": {
        "Vr": -0.938979596118816,
        "Vi": -0.44332095834891433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19436,
      "class": "Bus",
      "name": "CHESTER 18 8",
      "init": {
        "Vr": -0.9378930346688066,
        "Vi": -0.44839837288455653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3502574823678,
        "longitude": -77.3909558502799
      }
    },
    {
      "number": 19437,
      "class": "Bus",
      "name": "MINERAL 3 1",
      "init": {
        "Vr": -0.9427993686625296,
        "Vi": -0.430778087485487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0447270535238,
        "longitude": -77.8053127211454
      }
    },
    {
      "number": 19438,
      "class": "Bus",
      "name": "MINERAL 3 2",
      "init": {
        "Vr": -0.9427974829209714,
        "Vi": -0.43076642253034686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0447270535238,
        "longitude": -77.8053127211454
      }
    },
    {
      "number": 19439,
      "class": "Bus",
      "name": "CHESAPEAKE 19 1",
      "init": {
        "Vr": -1.014807608424115,
        "Vi": -0.2600973454796277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7702079631831,
        "longitude": -76.2993391397501
      }
    },
    {
      "number": 19440,
      "class": "Bus",
      "name": "CHESAPEAKE 19 2",
      "init": {
        "Vr": -0.99110790594716,
        "Vi": -0.31629305725726553
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7702079631831,
        "longitude": -76.2993391397501
      }
    },
    {
      "number": 19441,
      "class": "Bus",
      "name": "CHESAPEAKE 19 3",
      "init": {
        "Vr": -0.9886273929065329,
        "Vi": -0.32121040460958583
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7702079631831,
        "longitude": -76.2993391397501
      }
    },
    {
      "number": 19442,
      "class": "Bus",
      "name": "CHESAPEAKE 19 4",
      "init": {
        "Vr": -1.0149306044617847,
        "Vi": -0.25941521154462877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7702079631831,
        "longitude": -76.2993391397501
      }
    },
    {
      "number": 19443,
      "class": "Bus",
      "name": "CHESAPEAKE 19 6",
      "init": {
        "Vr": -1.014807608424115,
        "Vi": -0.2600973454796277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7702079631831,
        "longitude": -76.2993391397501
      }
    },
    {
      "number": 19444,
      "class": "Bus",
      "name": "DUMFRIES 3 1",
      "init": {
        "Vr": -0.9919981154908204,
        "Vi": -0.39025082489460894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19445,
      "class": "Bus",
      "name": "DUMFRIES 3 2",
      "init": {
        "Vr": -0.9020712268264043,
        "Vi": -0.4626166785783053
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19446,
      "class": "Bus",
      "name": "DUMFRIES 3 3",
      "init": {
        "Vr": -0.9023803698551595,
        "Vi": -0.4475345201205727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19447,
      "class": "Bus",
      "name": "DUMFRIES 3 4",
      "init": {
        "Vr": -0.8946243553099659,
        "Vi": -0.4666134903106206
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19448,
      "class": "Bus",
      "name": "DUMFRIES 3 5",
      "init": {
        "Vr": -0.9910864179362949,
        "Vi": -0.38367871949881427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19449,
      "class": "Bus",
      "name": "DUMFRIES 3 7",
      "init": {
        "Vr": -0.9919981154908204,
        "Vi": -0.39025082489460894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5152359006829,
        "longitude": -77.295188853206
      }
    },
    {
      "number": 19450,
      "class": "Bus",
      "name": "PARKSLEY 3 1",
      "init": {
        "Vr": -0.9805235762300382,
        "Vi": -0.3692720491961772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7935766240761,
        "longitude": -75.6135116313663
      }
    },
    {
      "number": 19451,
      "class": "Bus",
      "name": "PARKSLEY 3 2",
      "init": {
        "Vr": -0.9805530102718311,
        "Vi": -0.3691409977259452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7935766240761,
        "longitude": -75.6135116313663
      }
    },
    {
      "number": 19452,
      "class": "Bus",
      "name": "MANASSAS 16 1",
      "init": {
        "Vr": -0.9911871262231786,
        "Vi": -0.27935196879347735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7503902230908,
        "longitude": -77.4881577111249
      }
    },
    {
      "number": 19453,
      "class": "Bus",
      "name": "MANASSAS 16 2",
      "init": {
        "Vr": -0.9911654915170347,
        "Vi": -0.2793017690996745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7503902230908,
        "longitude": -77.4881577111249
      }
    },
    {
      "number": 19454,
      "class": "Bus",
      "name": "EMPORIA 4 1",
      "init": {
        "Vr": -0.9366003132325519,
        "Vi": -0.44216568482079155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6791310454233,
        "longitude": -77.5639102490101
      }
    },
    {
      "number": 19455,
      "class": "Bus",
      "name": "EMPORIA 4 2",
      "init": {
        "Vr": -0.936598449269153,
        "Vi": -0.44215199500983143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6791310454233,
        "longitude": -77.5639102490101
      }
    },
    {
      "number": 19456,
      "class": "Bus",
      "name": "CHESTER 19 1",
      "init": {
        "Vr": -0.9485850641130259,
        "Vi": -0.41685798235635463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3407483730695,
        "longitude": -77.2909231200757
      }
    },
    {
      "number": 19457,
      "class": "Bus",
      "name": "CHESTER 19 2",
      "init": {
        "Vr": -0.9485850641130258,
        "Vi": -0.4168579823563546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3407483730695,
        "longitude": -77.2909231200757
      }
    },
    {
      "number": 19458,
      "class": "Bus",
      "name": "CHESTER 19 3",
      "init": {
        "Vr": -0.9485850641130259,
        "Vi": -0.41685798235635463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3407483730695,
        "longitude": -77.2909231200757
      }
    },
    {
      "number": 19459,
      "class": "Bus",
      "name": "MANASSAS 17 1",
      "init": {
        "Vr": -1.0007298445110275,
        "Vi": -0.24856530251370246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19460,
      "class": "Bus",
      "name": "MANASSAS 17 2",
      "init": {
        "Vr": -1.0014436473334418,
        "Vi": -0.2517065739052488
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19461,
      "class": "Bus",
      "name": "MANASSAS 17 3",
      "init": {
        "Vr": -1.0014436473334418,
        "Vi": -0.2517065739052488
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19462,
      "class": "Bus",
      "name": "MANASSAS 17 4",
      "init": {
        "Vr": -1.0005795790656455,
        "Vi": -0.2479040210706363
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19463,
      "class": "Bus",
      "name": "MANASSAS 17 5",
      "init": {
        "Vr": -0.9850243182364571,
        "Vi": -0.2565151293243862
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19464,
      "class": "Bus",
      "name": "MANASSAS 17 6",
      "init": {
        "Vr": -0.9847821180363896,
        "Vi": -0.25520480169759396
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19465,
      "class": "Bus",
      "name": "MANASSAS 17 7",
      "init": {
        "Vr": -0.9849958221819093,
        "Vi": -0.25605346756642733
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19466,
      "class": "Bus",
      "name": "MANASSAS 17 8",
      "init": {
        "Vr": -0.9839154952601932,
        "Vi": -0.25130619836438167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19467,
      "class": "Bus",
      "name": "MANASSAS 17 9",
      "init": {
        "Vr": -1.0006662778517925,
        "Vi": -0.24842300299453132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19468,
      "class": "Bus",
      "name": "MANASSAS 17 11",
      "init": {
        "Vr": -1.0007298445110275,
        "Vi": -0.24856530251370246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7704289516226,
        "longitude": -77.4515608385044
      }
    },
    {
      "number": 19469,
      "class": "Bus",
      "name": "ROCKVILLE 11 1",
      "init": {
        "Vr": -0.9425192881914528,
        "Vi": -0.4418969877670447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19470,
      "class": "Bus",
      "name": "ROCKVILLE 11 2",
      "init": {
        "Vr": -0.9401583633566502,
        "Vi": -0.4459370360574987
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19471,
      "class": "Bus",
      "name": "ROCKVILLE 11 3",
      "init": {
        "Vr": -0.9401583633566502,
        "Vi": -0.4459370360574987
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19472,
      "class": "Bus",
      "name": "ROCKVILLE 11 4",
      "init": {
        "Vr": -0.9421466826051307,
        "Vi": -0.4425345957508672
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19473,
      "class": "Bus",
      "name": "ROCKVILLE 11 5",
      "init": {
        "Vr": -0.9337981755953778,
        "Vi": -0.45643946531421326
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19474,
      "class": "Bus",
      "name": "ROCKVILLE 11 6",
      "init": {
        "Vr": -0.9364711582124348,
        "Vi": -0.4520486136283348
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19475,
      "class": "Bus",
      "name": "ROCKVILLE 11 7",
      "init": {
        "Vr": -0.94256433783233,
        "Vi": -0.44178601670913203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19476,
      "class": "Bus",
      "name": "ROCKVILLE 11 9",
      "init": {
        "Vr": -0.9425192881914528,
        "Vi": -0.4418969877670447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6842631735135,
        "longitude": -77.6787945399293
      }
    },
    {
      "number": 19477,
      "class": "Bus",
      "name": "DUMFRIES 4 1",
      "init": {
        "Vr": -0.9808571504774198,
        "Vi": -0.3719143750627868
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19478,
      "class": "Bus",
      "name": "DUMFRIES 4 2",
      "init": {
        "Vr": -0.990710576442738,
        "Vi": -0.3768619687738391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19479,
      "class": "Bus",
      "name": "DUMFRIES 4 3",
      "init": {
        "Vr": -0.9741921600800179,
        "Vi": -0.4139710065460765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19480,
      "class": "Bus",
      "name": "DUMFRIES 4 4",
      "init": {
        "Vr": -0.9699170471775418,
        "Vi": -0.4271369470384991
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19481,
      "class": "Bus",
      "name": "DUMFRIES 4 5",
      "init": {
        "Vr": -0.9754251166114198,
        "Vi": -0.4110574180157084
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19482,
      "class": "Bus",
      "name": "DUMFRIES 4 6",
      "init": {
        "Vr": -0.9754769178427891,
        "Vi": -0.4109344738252996
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19483,
      "class": "Bus",
      "name": "DUMFRIES 4 7",
      "init": {
        "Vr": -0.9742266166453306,
        "Vi": -0.40797950576966246
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19484,
      "class": "Bus",
      "name": "DUMFRIES 4 8",
      "init": {
        "Vr": -0.9734322090084048,
        "Vi": -0.41575484782159833
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19485,
      "class": "Bus",
      "name": "DUMFRIES 4 9",
      "init": {
        "Vr": -0.9794676004408767,
        "Vi": -0.3615213864668581
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19486,
      "class": "Bus",
      "name": "DUMFRIES 4 11",
      "init": {
        "Vr": -0.9808571504774198,
        "Vi": -0.3719143750627868
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.538343968358,
        "longitude": -77.281336761992
      }
    },
    {
      "number": 19487,
      "class": "Bus",
      "name": "WARSAW 8 1",
      "init": {
        "Vr": -0.9371641205243783,
        "Vi": -0.44081146474447125
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350544499295,
        "longitude": -76.7131806654909
      }
    },
    {
      "number": 19488,
      "class": "Bus",
      "name": "WARSAW 8 2",
      "init": {
        "Vr": -0.9592897094665952,
        "Vi": -0.4017003534549024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350544499295,
        "longitude": -76.7131806654909
      }
    },
    {
      "number": 19489,
      "class": "Bus",
      "name": "WARSAW 8 3",
      "init": {
        "Vr": -0.9366826606025619,
        "Vi": -0.44161356415456887
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350544499295,
        "longitude": -76.7131806654909
      }
    },
    {
      "number": 19490,
      "class": "Bus",
      "name": "WARSAW 8 5",
      "init": {
        "Vr": -0.9371641205243783,
        "Vi": -0.44081146474447125
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9350544499295,
        "longitude": -76.7131806654909
      }
    },
    {
      "number": 19491,
      "class": "Bus",
      "name": "MINERAL 4 1",
      "init": {
        "Vr": -0.9253311715639175,
        "Vi": -0.4834235044570957
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19492,
      "class": "Bus",
      "name": "MINERAL 4 2",
      "init": {
        "Vr": -0.9459435814737241,
        "Vi": -0.4280812735843938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19493,
      "class": "Bus",
      "name": "MINERAL 4 3",
      "init": {
        "Vr": -0.8622599937167307,
        "Vi": -0.5039042375285289
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19494,
      "class": "Bus",
      "name": "MINERAL 4 4",
      "init": {
        "Vr": -0.8366095787335444,
        "Vi": -0.5492484987089963
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19495,
      "class": "Bus",
      "name": "MINERAL 4 5",
      "init": {
        "Vr": -0.930459769615047,
        "Vi": -0.46493741271437294
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19496,
      "class": "Bus",
      "name": "MINERAL 4 7",
      "init": {
        "Vr": -0.9253311715639175,
        "Vi": -0.4834235044570957
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0748547256411,
        "longitude": -77.7834148886267
      }
    },
    {
      "number": 19497,
      "class": "Bus",
      "name": "MANASSAS 18 1",
      "init": {
        "Vr": -0.9956772205732614,
        "Vi": -0.26488241891932207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7108671605965,
        "longitude": -77.4779501095848
      }
    },
    {
      "number": 19498,
      "class": "Bus",
      "name": "MANASSAS 18 2",
      "init": {
        "Vr": -0.9956589759948489,
        "Vi": -0.2648394856041899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7108671605965,
        "longitude": -77.4779501095848
      }
    },
    {
      "number": 19499,
      "class": "Bus",
      "name": "WOODFORD 2 1",
      "init": {
        "Vr": -0.9317629708549479,
        "Vi": -0.4574513530483857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19500,
      "class": "Bus",
      "name": "WOODFORD 2 2",
      "init": {
        "Vr": -0.9624623436802506,
        "Vi": -0.37003977287831535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19501,
      "class": "Bus",
      "name": "WOODFORD 2 3",
      "init": {
        "Vr": -0.9080739595161934,
        "Vi": -0.5116768587369372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19502,
      "class": "Bus",
      "name": "WOODFORD 2 4",
      "init": {
        "Vr": -0.9164679571000169,
        "Vi": -0.5072896249462796
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19503,
      "class": "Bus",
      "name": "WOODFORD 2 5",
      "init": {
        "Vr": -0.9172870097817615,
        "Vi": -0.5058070992531146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19504,
      "class": "Bus",
      "name": "WOODFORD 2 6",
      "init": {
        "Vr": -0.9165992189164011,
        "Vi": -0.5070524152896415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19505,
      "class": "Bus",
      "name": "WOODFORD 2 7",
      "init": {
        "Vr": -0.9113522309311852,
        "Vi": -0.5164236547118725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19506,
      "class": "Bus",
      "name": "WOODFORD 2 8",
      "init": {
        "Vr": -0.9352466270652415,
        "Vi": -0.4522826090262808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19507,
      "class": "Bus",
      "name": "WOODFORD 2 10",
      "init": {
        "Vr": -0.9317629708549479,
        "Vi": -0.4574513530483857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0990799394145,
        "longitude": -77.544567820124
      }
    },
    {
      "number": 19508,
      "class": "Bus",
      "name": "GLEN ALLEN 7 1",
      "init": {
        "Vr": -0.9480639201924668,
        "Vi": -0.4566668796749989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19509,
      "class": "Bus",
      "name": "GLEN ALLEN 7 2",
      "init": {
        "Vr": -0.8869421675478119,
        "Vi": -0.4810555870990596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19510,
      "class": "Bus",
      "name": "GLEN ALLEN 7 3",
      "init": {
        "Vr": -0.8565444722350768,
        "Vi": -0.5288217205669827
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19511,
      "class": "Bus",
      "name": "GLEN ALLEN 7 4",
      "init": {
        "Vr": -0.8572140010025956,
        "Vi": -0.526869737929384
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19512,
      "class": "Bus",
      "name": "GLEN ALLEN 7 5",
      "init": {
        "Vr": -0.9473976139571333,
        "Vi": -0.45314096159256795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19513,
      "class": "Bus",
      "name": "GLEN ALLEN 7 7",
      "init": {
        "Vr": -0.9480639201924668,
        "Vi": -0.4566668796749989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5007602936881,
        "longitude": -77.4229554209033
      }
    },
    {
      "number": 19514,
      "class": "Bus",
      "name": "NEW CHURCH 2 1",
      "init": {
        "Vr": -0.9576941208021416,
        "Vi": -0.418146961352041
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19515,
      "class": "Bus",
      "name": "NEW CHURCH 2 2",
      "init": {
        "Vr": -0.973340318951359,
        "Vi": -0.378562580022949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19516,
      "class": "Bus",
      "name": "NEW CHURCH 2 3",
      "init": {
        "Vr": -0.9988209228378057,
        "Vi": -0.31409746571576597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19517,
      "class": "Bus",
      "name": "NEW CHURCH 2 4",
      "init": {
        "Vr": -0.9988209228378055,
        "Vi": -0.3140974657157659
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19518,
      "class": "Bus",
      "name": "NEW CHURCH 2 5",
      "init": {
        "Vr": -0.9583664657371866,
        "Vi": -0.4160201813588515
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19519,
      "class": "Bus",
      "name": "NEW CHURCH 2 7",
      "init": {
        "Vr": -0.9576941208021416,
        "Vi": -0.418146961352041
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0042457769167,
        "longitude": -75.5586702312281
      }
    },
    {
      "number": 19520,
      "class": "Bus",
      "name": "COURTLAND 2 1",
      "init": {
        "Vr": -0.9451090871872692,
        "Vi": -0.4191000245349445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7324924785353,
        "longitude": -77.1327871097889
      }
    },
    {
      "number": 19521,
      "class": "Bus",
      "name": "COURTLAND 2 2",
      "init": {
        "Vr": -0.9450959214282528,
        "Vi": -0.4190526375888684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7324924785353,
        "longitude": -77.1327871097889
      }
    },
    {
      "number": 19522,
      "class": "Bus",
      "name": "SURRY 1 1",
      "init": {
        "Vr": -0.9644202838660236,
        "Vi": -0.3993822452359397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19523,
      "class": "Bus",
      "name": "SURRY 1 2",
      "init": {
        "Vr": -0.9134574486167178,
        "Vi": -0.4791531093350688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19524,
      "class": "Bus",
      "name": "SURRY 1 3",
      "init": {
        "Vr": -0.9121595330405212,
        "Vi": -0.48161935063089656
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19525,
      "class": "Bus",
      "name": "SURRY 1 4",
      "init": {
        "Vr": -0.8978673816223715,
        "Vi": -0.5077660658584966
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19526,
      "class": "Bus",
      "name": "SURRY 1 5",
      "init": {
        "Vr": -0.9200830968888526,
        "Vi": -0.46630387885824676
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19527,
      "class": "Bus",
      "name": "SURRY 1 6",
      "init": {
        "Vr": -0.9648729101199427,
        "Vi": -0.3954214304084876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19528,
      "class": "Bus",
      "name": "SURRY 1 8",
      "init": {
        "Vr": -0.964420283866024,
        "Vi": -0.39938224523593974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.140278112443,
        "longitude": -76.6885238297278
      }
    },
    {
      "number": 19529,
      "class": "Bus",
      "name": "CHESAPEAKE 20 1",
      "init": {
        "Vr": -1.0168537824259847,
        "Vi": -0.2697965044939262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19530,
      "class": "Bus",
      "name": "CHESAPEAKE 20 2",
      "init": {
        "Vr": -0.9401936456807778,
        "Vi": -0.36621959952345506
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19531,
      "class": "Bus",
      "name": "CHESAPEAKE 20 3",
      "init": {
        "Vr": -0.9391227182166261,
        "Vi": -0.3689571880083746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19532,
      "class": "Bus",
      "name": "CHESAPEAKE 20 4",
      "init": {
        "Vr": -0.9370883430839586,
        "Vi": -0.3740940038410034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19533,
      "class": "Bus",
      "name": "CHESAPEAKE 20 5",
      "init": {
        "Vr": -1.0156062930503738,
        "Vi": -0.2657647375342359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19534,
      "class": "Bus",
      "name": "CHESAPEAKE 20 7",
      "init": {
        "Vr": -1.0168537824259847,
        "Vi": -0.2697965044939262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7647508249044,
        "longitude": -76.3228027757499
      }
    },
    {
      "number": 19535,
      "class": "Bus",
      "name": "FRANKLIN 23 1",
      "init": {
        "Vr": -0.9576882582631672,
        "Vi": -0.3821241234339143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.688441719218,
        "longitude": -76.9390086441851
      }
    },
    {
      "number": 19536,
      "class": "Bus",
      "name": "FRANKLIN 23 2",
      "init": {
        "Vr": -0.9576882582631673,
        "Vi": -0.38212412343391433
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.688441719218,
        "longitude": -76.9390086441851
      }
    },
    {
      "number": 19537,
      "class": "Bus",
      "name": "FRANKLIN 23 3",
      "init": {
        "Vr": -0.9576882582631672,
        "Vi": -0.3821241234339143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.688441719218,
        "longitude": -76.9390086441851
      }
    },
    {
      "number": 19538,
      "class": "Bus",
      "name": "FRANKLIN 23 5",
      "init": {
        "Vr": -0.9576882582631672,
        "Vi": -0.3821241234339143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.688441719218,
        "longitude": -76.9390086441851
      }
    },
    {
      "number": 19539,
      "class": "Bus",
      "name": "CULPEPER 6 1",
      "init": {
        "Vr": -0.934022569912813,
        "Vi": -0.4363018251804827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2846777551276,
        "longitude": -78.0299114275566
      }
    },
    {
      "number": 19540,
      "class": "Bus",
      "name": "CULPEPER 6 2",
      "init": {
        "Vr": -0.934022569912813,
        "Vi": -0.4363018251804827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2846777551276,
        "longitude": -78.0299114275566
      }
    },
    {
      "number": 19541,
      "class": "Bus",
      "name": "DUMFRIES 5 1",
      "init": {
        "Vr": -0.9828994768165704,
        "Vi": -0.3925034524436727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5538408542046,
        "longitude": -77.2707815813636
      }
    },
    {
      "number": 19542,
      "class": "Bus",
      "name": "DUMFRIES 5 2",
      "init": {
        "Vr": -0.933096516777254,
        "Vi": -0.4739874873641306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5538408542046,
        "longitude": -77.2707815813636
      }
    },
    {
      "number": 19543,
      "class": "Bus",
      "name": "DUMFRIES 5 3",
      "init": {
        "Vr": -0.939473526929942,
        "Vi": -0.4654096919715813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5538408542046,
        "longitude": -77.2707815813636
      }
    },
    {
      "number": 19544,
      "class": "Bus",
      "name": "DUMFRIES 5 4",
      "init": {
        "Vr": -0.9840579201378057,
        "Vi": -0.3888669279815798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5538408542046,
        "longitude": -77.2707815813636
      }
    },
    {
      "number": 19545,
      "class": "Bus",
      "name": "DUMFRIES 5 6",
      "init": {
        "Vr": -0.9828994768165704,
        "Vi": -0.3925034524436727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5538408542046,
        "longitude": -77.2707815813636
      }
    },
    {
      "number": 19546,
      "class": "Bus",
      "name": "KING GEORGE 5 1",
      "init": {
        "Vr": -0.953218027299244,
        "Vi": -0.4167504371337239
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718221662881,
        "longitude": -77.2950163011567
      }
    },
    {
      "number": 19547,
      "class": "Bus",
      "name": "KING GEORGE 5 2",
      "init": {
        "Vr": -0.972885956554689,
        "Vi": -0.37822809352454484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718221662881,
        "longitude": -77.2950163011567
      }
    },
    {
      "number": 19548,
      "class": "Bus",
      "name": "KING GEORGE 5 3",
      "init": {
        "Vr": -0.953218027299244,
        "Vi": -0.4167504371337239
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718221662881,
        "longitude": -77.2950163011567
      }
    },
    {
      "number": 19549,
      "class": "Bus",
      "name": "KING GEORGE 5 4",
      "init": {
        "Vr": -0.9523594340175807,
        "Vi": -0.4191626998171044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718221662881,
        "longitude": -77.2950163011567
      }
    },
    {
      "number": 19550,
      "class": "Bus",
      "name": "KING GEORGE 5 6",
      "init": {
        "Vr": -0.953218027299244,
        "Vi": -0.4167504371337239
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718221662881,
        "longitude": -77.2950163011567
      }
    },
    {
      "number": 19551,
      "class": "Bus",
      "name": "REMINGTON 1 1",
      "init": {
        "Vr": -0.9517078464810202,
        "Vi": -0.40678877301709726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19552,
      "class": "Bus",
      "name": "REMINGTON 1 2",
      "init": {
        "Vr": -0.9616418563855581,
        "Vi": -0.3788057293704096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19553,
      "class": "Bus",
      "name": "REMINGTON 1 3",
      "init": {
        "Vr": -0.9752347241798819,
        "Vi": -0.34051607339305684
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19554,
      "class": "Bus",
      "name": "REMINGTON 1 4",
      "init": {
        "Vr": -0.9752347241798819,
        "Vi": -0.34051607339305684
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19555,
      "class": "Bus",
      "name": "REMINGTON 1 5",
      "init": {
        "Vr": -0.9426835557048459,
        "Vi": -0.4498087925531126
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19556,
      "class": "Bus",
      "name": "REMINGTON 1 6",
      "init": {
        "Vr": -0.9408354608049448,
        "Vi": -0.4536616269273469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19557,
      "class": "Bus",
      "name": "REMINGTON 1 7",
      "init": {
        "Vr": -0.9398000290397083,
        "Vi": -0.45580274403669824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19558,
      "class": "Bus",
      "name": "REMINGTON 1 8",
      "init": {
        "Vr": -0.9316058501402595,
        "Vi": -0.4624106641601488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19559,
      "class": "Bus",
      "name": "REMINGTON 1 9",
      "init": {
        "Vr": -0.9541892914011842,
        "Vi": -0.40047466623252376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19560,
      "class": "Bus",
      "name": "REMINGTON 1 11",
      "init": {
        "Vr": -0.9517078464810202,
        "Vi": -0.40678877301709726
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413479563538,
        "longitude": -77.7488296170859
      }
    },
    {
      "number": 19561,
      "class": "Bus",
      "name": "REMINGTON 2 1",
      "init": {
        "Vr": -0.9588801295614225,
        "Vi": -0.38958160639148026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19562,
      "class": "Bus",
      "name": "REMINGTON 2 2",
      "init": {
        "Vr": -0.9232014234783892,
        "Vi": -0.47010122245284636
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19563,
      "class": "Bus",
      "name": "REMINGTON 2 3",
      "init": {
        "Vr": -0.9235307084644903,
        "Vi": -0.4777243467031996
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19564,
      "class": "Bus",
      "name": "REMINGTON 2 4",
      "init": {
        "Vr": -0.9319711605147684,
        "Vi": -0.45246633425365523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19565,
      "class": "Bus",
      "name": "REMINGTON 2 5",
      "init": {
        "Vr": -0.9603115210391969,
        "Vi": -0.3838133095633007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19566,
      "class": "Bus",
      "name": "REMINGTON 2 7",
      "init": {
        "Vr": -0.9588801295614225,
        "Vi": -0.38958160639148026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.549521033307,
        "longitude": -77.7470517693696
      }
    },
    {
      "number": 19567,
      "class": "Bus",
      "name": "MANASSAS 19 1",
      "init": {
        "Vr": -0.9932298051507257,
        "Vi": -0.27262483889984374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19568,
      "class": "Bus",
      "name": "MANASSAS 19 2",
      "init": {
        "Vr": -0.9932298051507258,
        "Vi": -0.27262483889984385
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19569,
      "class": "Bus",
      "name": "MANASSAS 19 3",
      "init": {
        "Vr": -0.9932298051507258,
        "Vi": -0.27262483889984385
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19570,
      "class": "Bus",
      "name": "MANASSAS 19 4",
      "init": {
        "Vr": -0.9932298051507258,
        "Vi": -0.2726248388998438
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19571,
      "class": "Bus",
      "name": "MANASSAS 19 5",
      "init": {
        "Vr": -0.9932298051507252,
        "Vi": -0.2726248388998437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19572,
      "class": "Bus",
      "name": "MANASSAS 19 7",
      "init": {
        "Vr": -0.9932298051507257,
        "Vi": -0.27262483889984374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7251092814515,
        "longitude": -77.5029115038628
      }
    },
    {
      "number": 19573,
      "class": "Bus",
      "name": "PETERSBURG 13 1",
      "init": {
        "Vr": -0.9425199095164042,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19574,
      "class": "Bus",
      "name": "PETERSBURG 13 2",
      "init": {
        "Vr": -0.9425199095164043,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19575,
      "class": "Bus",
      "name": "PETERSBURG 13 3",
      "init": {
        "Vr": -0.9425199095164043,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19576,
      "class": "Bus",
      "name": "PETERSBURG 13 4",
      "init": {
        "Vr": -0.9425199095164043,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19577,
      "class": "Bus",
      "name": "PETERSBURG 13 5",
      "init": {
        "Vr": -0.9425199095164043,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19578,
      "class": "Bus",
      "name": "PETERSBURG 13 6",
      "init": {
        "Vr": -0.9425199095164043,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19579,
      "class": "Bus",
      "name": "PETERSBURG 13 7",
      "init": {
        "Vr": -0.9425199095164049,
        "Vi": -0.40748432070292945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19580,
      "class": "Bus",
      "name": "PETERSBURG 13 9",
      "init": {
        "Vr": -0.9425199095164042,
        "Vi": -0.4074843207029293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.197114226164,
        "longitude": -77.4689939540409
      }
    },
    {
      "number": 19581,
      "class": "Bus",
      "name": "SURRY 2 1",
      "init": {
        "Vr": -0.9278424251528655,
        "Vi": -0.4764004599891632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19582,
      "class": "Bus",
      "name": "SURRY 2 2",
      "init": {
        "Vr": -0.9575866113507532,
        "Vi": -0.4184712771786702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19583,
      "class": "Bus",
      "name": "SURRY 2 3",
      "init": {
        "Vr": -0.896785022908557,
        "Vi": -0.538273784149431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19584,
      "class": "Bus",
      "name": "SURRY 2 4",
      "init": {
        "Vr": -0.8847592971007441,
        "Vi": -0.5572509856563126
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19585,
      "class": "Bus",
      "name": "SURRY 2 5",
      "init": {
        "Vr": -0.9326717978850532,
        "Vi": -0.4619964200969344
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19586,
      "class": "Bus",
      "name": "SURRY 2 7",
      "init": {
        "Vr": -0.9278424251528655,
        "Vi": -0.4764004599891632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1805945643991,
        "longitude": -76.6865098400016
      }
    },
    {
      "number": 19587,
      "class": "Bus",
      "name": "FRANKLIN 24 1",
      "init": {
        "Vr": -0.9582004061141294,
        "Vi": -0.37813957801169745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.720283910702,
        "longitude": -76.9541282479653
      }
    },
    {
      "number": 19588,
      "class": "Bus",
      "name": "FRANKLIN 24 2",
      "init": {
        "Vr": -0.9582004061141294,
        "Vi": -0.3781395780116975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.720283910702,
        "longitude": -76.9541282479653
      }
    },
    {
      "number": 19589,
      "class": "Bus",
      "name": "FRANKLIN 24 3",
      "init": {
        "Vr": -0.958200406114129,
        "Vi": -0.3781395780116978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.720283910702,
        "longitude": -76.9541282479653
      }
    },
    {
      "number": 19590,
      "class": "Bus",
      "name": "FRANKLIN 25 1",
      "init": {
        "Vr": -0.9542570712625682,
        "Vi": -0.4100537828436752
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6986919335124,
        "longitude": -76.9062150534796
      }
    },
    {
      "number": 19591,
      "class": "Bus",
      "name": "FRANKLIN 25 2",
      "init": {
        "Vr": -0.9590603910446442,
        "Vi": -0.39912984494559883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6986919335124,
        "longitude": -76.9062150534796
      }
    },
    {
      "number": 19592,
      "class": "Bus",
      "name": "FRANKLIN 25 3",
      "init": {
        "Vr": -0.9051246128882229,
        "Vi": -0.4682140854102515
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6986919335124,
        "longitude": -76.9062150534796
      }
    },
    {
      "number": 19593,
      "class": "Bus",
      "name": "FRANKLIN 25 4",
      "init": {
        "Vr": -0.9543658660968831,
        "Vi": -0.4106409888954582
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6986919335124,
        "longitude": -76.9062150534796
      }
    },
    {
      "number": 19594,
      "class": "Bus",
      "name": "FRANKLIN 25 6",
      "init": {
        "Vr": -0.9542570712625682,
        "Vi": -0.4100537828436752
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6986919335124,
        "longitude": -76.9062150534796
      }
    },
    {
      "number": 19595,
      "class": "Bus",
      "name": "TASLEY 1 1",
      "init": {
        "Vr": -0.9746124525074971,
        "Vi": -0.3876634885400381
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7081569430636,
        "longitude": -75.726526865404
      }
    },
    {
      "number": 19596,
      "class": "Bus",
      "name": "TASLEY 1 2",
      "init": {
        "Vr": -0.9789008676923399,
        "Vi": -0.3759371476449255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7081569430636,
        "longitude": -75.726526865404
      }
    },
    {
      "number": 19597,
      "class": "Bus",
      "name": "TASLEY 1 3",
      "init": {
        "Vr": -0.9745143743732237,
        "Vi": -0.3882147621415698
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7081569430636,
        "longitude": -75.726526865404
      }
    },
    {
      "number": 19598,
      "class": "Bus",
      "name": "TASLEY 1 5",
      "init": {
        "Vr": -0.9746124525074966,
        "Vi": -0.3876634885400386
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7081569430636,
        "longitude": -75.726526865404
      }
    },
    {
      "number": 19599,
      "class": "Bus",
      "name": "YORKTOWN 6 1",
      "init": {
        "Vr": -0.9727235651994388,
        "Vi": -0.372115126314745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941596832828,
        "longitude": -76.4584494698385
      }
    },
    {
      "number": 19600,
      "class": "Bus",
      "name": "YORKTOWN 6 2",
      "init": {
        "Vr": -0.9147863369586096,
        "Vi": -0.4149533358578966
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941596832828,
        "longitude": -76.4584494698385
      }
    },
    {
      "number": 19601,
      "class": "Bus",
      "name": "YORKTOWN 6 3",
      "init": {
        "Vr": -0.972723565199439,
        "Vi": -0.37211512631474514
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941596832828,
        "longitude": -76.4584494698385
      }
    },
    {
      "number": 19602,
      "class": "Bus",
      "name": "YORKTOWN 6 4",
      "init": {
        "Vr": -0.972693971445622,
        "Vi": -0.37023744078353515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941596832828,
        "longitude": -76.4584494698385
      }
    },
    {
      "number": 19603,
      "class": "Bus",
      "name": "YORKTOWN 6 6",
      "init": {
        "Vr": -0.9727235651994388,
        "Vi": -0.372115126314745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941596832828,
        "longitude": -76.4584494698385
      }
    },
    {
      "number": 19604,
      "class": "Bus",
      "name": "CHESAPEAKE 21 1",
      "init": {
        "Vr": -1.0189353739601832,
        "Vi": -0.27348782974516406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19605,
      "class": "Bus",
      "name": "CHESAPEAKE 21 2",
      "init": {
        "Vr": -0.9536723383510043,
        "Vi": -0.34266053015025055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19606,
      "class": "Bus",
      "name": "CHESAPEAKE 21 3",
      "init": {
        "Vr": -0.9483177176932485,
        "Vi": -0.34573507576876655
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19607,
      "class": "Bus",
      "name": "CHESAPEAKE 21 4",
      "init": {
        "Vr": -0.9389432002361514,
        "Vi": -0.37330381526853124
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19608,
      "class": "Bus",
      "name": "CHESAPEAKE 21 5",
      "init": {
        "Vr": -0.9529577268269567,
        "Vi": -0.34027230500677214
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19609,
      "class": "Bus",
      "name": "CHESAPEAKE 21 6",
      "init": {
        "Vr": -1.0164993054342117,
        "Vi": -0.26603096869595344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19610,
      "class": "Bus",
      "name": "CHESAPEAKE 21 8",
      "init": {
        "Vr": -1.0189353739601832,
        "Vi": -0.27348782974516406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7531019087795,
        "longitude": -76.3084206884296
      }
    },
    {
      "number": 19611,
      "class": "Bus",
      "name": "YORKTOWN 7 1",
      "init": {
        "Vr": -0.9474566295873192,
        "Vi": -0.43369349813383457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2086513242025,
        "longitude": -76.4415617400551
      }
    },
    {
      "number": 19612,
      "class": "Bus",
      "name": "YORKTOWN 7 2",
      "init": {
        "Vr": -0.9695284063370633,
        "Vi": -0.38001988462849984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2086513242025,
        "longitude": -76.4415617400551
      }
    },
    {
      "number": 19613,
      "class": "Bus",
      "name": "YORKTOWN 7 3",
      "init": {
        "Vr": -0.9219604102194007,
        "Vi": -0.5024666921342271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2086513242025,
        "longitude": -76.4415617400551
      }
    },
    {
      "number": 19614,
      "class": "Bus",
      "name": "YORKTOWN 7 4",
      "init": {
        "Vr": -0.9485397917653946,
        "Vi": -0.4284044179352964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2086513242025,
        "longitude": -76.4415617400551
      }
    },
    {
      "number": 19615,
      "class": "Bus",
      "name": "YORKTOWN 7 6",
      "init": {
        "Vr": -0.9474566295873192,
        "Vi": -0.43369349813383407
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2086513242025,
        "longitude": -76.4415617400551
      }
    },
    {
      "number": 19616,
      "class": "Bus",
      "name": "SURRY 3 1",
      "init": {
        "Vr": -0.9364513282147566,
        "Vi": -0.4477754840844412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4926456086679,
        "longitude": -77.3835580362596
      }
    },
    {
      "number": 19617,
      "class": "Bus",
      "name": "SURRY 3 2",
      "init": {
        "Vr": -0.9378362106092738,
        "Vi": -0.44400937590613154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4926456086679,
        "longitude": -77.3835580362596
      }
    },
    {
      "number": 19618,
      "class": "Bus",
      "name": "GAINESVILLE 7 1",
      "init": {
        "Vr": -0.9978093277516502,
        "Vi": -0.265019873965759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7687900797155,
        "longitude": -77.4859686008277
      }
    },
    {
      "number": 19619,
      "class": "Bus",
      "name": "GAINESVILLE 7 2",
      "init": {
        "Vr": -0.9978017415812354,
        "Vi": -0.2649998011433241
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7687900797155,
        "longitude": -77.4859686008277
      }
    },
    {
      "number": 19620,
      "class": "Bus",
      "name": "PORTSMOUTH 18 1",
      "init": {
        "Vr": -0.997370062950395,
        "Vi": -0.25124729659053413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.877638553466,
        "longitude": -76.3553077076549
      }
    },
    {
      "number": 19621,
      "class": "Bus",
      "name": "PORTSMOUTH 18 2",
      "init": {
        "Vr": -0.9968183527841562,
        "Vi": -0.2499889132713578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.877638553466,
        "longitude": -76.3553077076549
      }
    },
    {
      "number": 19622,
      "class": "Bus",
      "name": "SURRY 4 1",
      "init": {
        "Vr": -0.9587294007630168,
        "Vi": -0.4152627614356903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1842499069371,
        "longitude": -76.6935412952551
      }
    },
    {
      "number": 19623,
      "class": "Bus",
      "name": "SURRY 4 2",
      "init": {
        "Vr": -0.9104003675451802,
        "Vi": -0.4654863035408898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1842499069371,
        "longitude": -76.6935412952551
      }
    },
    {
      "number": 19624,
      "class": "Bus",
      "name": "SURRY 4 3",
      "init": {
        "Vr": -0.9587468998603746,
        "Vi": -0.4148117166189896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1842499069371,
        "longitude": -76.6935412952551
      }
    },
    {
      "number": 19625,
      "class": "Bus",
      "name": "MANASSAS 20 1",
      "init": {
        "Vr": -0.9974058580191039,
        "Vi": -0.26029251454706437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7199675039149,
        "longitude": -77.456547036189
      }
    },
    {
      "number": 19626,
      "class": "Bus",
      "name": "MANASSAS 20 2",
      "init": {
        "Vr": -0.997321099631488,
        "Vi": -0.2600679747115711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7199675039149,
        "longitude": -77.456547036189
      }
    },
    {
      "number": 19627,
      "class": "Bus",
      "name": "MANASSAS 21 1",
      "init": {
        "Vr": -1.000977099917352,
        "Vi": -0.25770768907769737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19628,
      "class": "Bus",
      "name": "MANASSAS 21 2",
      "init": {
        "Vr": -1.000977099917352,
        "Vi": -0.2577076890776974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19629,
      "class": "Bus",
      "name": "MANASSAS 21 3",
      "init": {
        "Vr": -1.000977099917352,
        "Vi": -0.2577076890776974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19630,
      "class": "Bus",
      "name": "MANASSAS 21 4",
      "init": {
        "Vr": -1.000977099917352,
        "Vi": -0.2577076890776974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19631,
      "class": "Bus",
      "name": "MANASSAS 21 5",
      "init": {
        "Vr": -1.0009770999173522,
        "Vi": -0.2577076890776971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19632,
      "class": "Bus",
      "name": "MANASSAS 21 7",
      "init": {
        "Vr": -1.000977099917352,
        "Vi": -0.25770768907769703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7779337451235,
        "longitude": -77.4702468918744
      }
    },
    {
      "number": 19633,
      "class": "Bus",
      "name": "HOPEWELL 8 1",
      "init": {
        "Vr": -0.9356422672421136,
        "Vi": -0.4677476227040941
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19634,
      "class": "Bus",
      "name": "HOPEWELL 8 2",
      "init": {
        "Vr": -0.9483763290664471,
        "Vi": -0.4183021090151906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19635,
      "class": "Bus",
      "name": "HOPEWELL 8 3",
      "init": {
        "Vr": -0.9516732878001456,
        "Vi": -0.40550023818250563
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19636,
      "class": "Bus",
      "name": "HOPEWELL 8 4",
      "init": {
        "Vr": -0.9516732878001456,
        "Vi": -0.40550023818250563
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19637,
      "class": "Bus",
      "name": "HOPEWELL 8 5",
      "init": {
        "Vr": -0.8867481757924957,
        "Vi": -0.48141308580294395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19638,
      "class": "Bus",
      "name": "HOPEWELL 8 6",
      "init": {
        "Vr": -0.8861770437937707,
        "Vi": -0.4824636084789868
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19639,
      "class": "Bus",
      "name": "HOPEWELL 8 7",
      "init": {
        "Vr": -0.8857924548537841,
        "Vi": -0.4831693423404867
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19640,
      "class": "Bus",
      "name": "HOPEWELL 8 8",
      "init": {
        "Vr": -0.9358390374404,
        "Vi": -0.46575969988288357
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19641,
      "class": "Bus",
      "name": "HOPEWELL 8 10",
      "init": {
        "Vr": -0.9356422672421136,
        "Vi": -0.4677476227040941
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3248532332189,
        "longitude": -77.2601973958147
      }
    },
    {
      "number": 19642,
      "class": "Bus",
      "name": "RICHMOND 36 1",
      "init": {
        "Vr": -0.9434345234259462,
        "Vi": -0.4470096707091115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19643,
      "class": "Bus",
      "name": "RICHMOND 36 2",
      "init": {
        "Vr": -0.9218734241852746,
        "Vi": -0.5109456252852856
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19644,
      "class": "Bus",
      "name": "RICHMOND 36 3",
      "init": {
        "Vr": -0.9080489721268205,
        "Vi": -0.5351290558703382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19645,
      "class": "Bus",
      "name": "RICHMOND 36 4",
      "init": {
        "Vr": -0.9434345234259462,
        "Vi": -0.44700967070911163
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19646,
      "class": "Bus",
      "name": "RICHMOND 36 5",
      "init": {
        "Vr": -0.9231189120990269,
        "Vi": -0.508691966068233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19647,
      "class": "Bus",
      "name": "RICHMOND 36 6",
      "init": {
        "Vr": -0.9437345742014054,
        "Vi": -0.445132632560963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19648,
      "class": "Bus",
      "name": "RICHMOND 36 8",
      "init": {
        "Vr": -0.9434345234259462,
        "Vi": -0.4470096707091115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4499223424701,
        "longitude": -77.4476509618076
      }
    },
    {
      "number": 19649,
      "class": "Bus",
      "name": "TASLEY 2 1",
      "init": {
        "Vr": -0.9814608680922521,
        "Vi": -0.3447415508107432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19650,
      "class": "Bus",
      "name": "TASLEY 2 2",
      "init": {
        "Vr": -0.9804705309551434,
        "Vi": -0.3468885707568634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19651,
      "class": "Bus",
      "name": "TASLEY 2 3",
      "init": {
        "Vr": -0.9804705309551434,
        "Vi": -0.3468885707568634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19652,
      "class": "Bus",
      "name": "TASLEY 2 4",
      "init": {
        "Vr": -0.9813829699924176,
        "Vi": -0.3449104314585415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19653,
      "class": "Bus",
      "name": "TASLEY 2 5",
      "init": {
        "Vr": -0.9671287516778101,
        "Vi": -0.34849099241710385
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19654,
      "class": "Bus",
      "name": "TASLEY 2 6",
      "init": {
        "Vr": -0.9814689100725373,
        "Vi": -0.344696301611497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19655,
      "class": "Bus",
      "name": "TASLEY 2 8",
      "init": {
        "Vr": -0.9814608680922521,
        "Vi": -0.3447415508107432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8502304287791,
        "longitude": -75.996326194668
      }
    },
    {
      "number": 19656,
      "class": "Bus",
      "name": "BURLINGTON 21 1",
      "init": {
        "Vr": -0.6918104113512318,
        "Vi": -0.7761369333935949
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0419475599147,
        "longitude": -79.4991206976955
      }
    },
    {
      "number": 19657,
      "class": "Bus",
      "name": "BURLINGTON 21 2",
      "init": {
        "Vr": -0.7536232008710909,
        "Vi": -0.7219691277800598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0419475599147,
        "longitude": -79.4991206976955
      }
    },
    {
      "number": 19658,
      "class": "Bus",
      "name": "BURLINGTON 21 3",
      "init": {
        "Vr": -0.7972690682173185,
        "Vi": -0.681664740970424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0419475599147,
        "longitude": -79.4991206976955
      }
    },
    {
      "number": 19659,
      "class": "Bus",
      "name": "BURLINGTON 21 4",
      "init": {
        "Vr": -0.7538380321323629,
        "Vi": -0.7207952111565546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0419475599147,
        "longitude": -79.4991206976955
      }
    },
    {
      "number": 19660,
      "class": "Bus",
      "name": "BURLINGTON 21 6",
      "init": {
        "Vr": -0.7536232008710909,
        "Vi": -0.7219691277800598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0419475599147,
        "longitude": -79.4991206976955
      }
    },
    {
      "number": 19661,
      "class": "Bus",
      "name": "BURLINGTON 22 1",
      "init": {
        "Vr": -0.7900963683169558,
        "Vi": -0.6710238968002665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9969045772089,
        "longitude": -79.5682230017839
      }
    },
    {
      "number": 19662,
      "class": "Bus",
      "name": "BURLINGTON 23 1",
      "init": {
        "Vr": -0.78342706236915,
        "Vi": -0.6377320016387975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2309263495358,
        "longitude": -79.3844500676806
      }
    },
    {
      "number": 19663,
      "class": "Bus",
      "name": "BURLINGTON 23 2",
      "init": {
        "Vr": -0.783524313355996,
        "Vi": -0.6374296925819396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2309263495358,
        "longitude": -79.3844500676806
      }
    },
    {
      "number": 19664,
      "class": "Bus",
      "name": "BURLINGTON 24 1",
      "init": {
        "Vr": -0.7034179709095404,
        "Vi": -0.7624447725096537
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19665,
      "class": "Bus",
      "name": "BURLINGTON 24 2",
      "init": {
        "Vr": -0.749103357019233,
        "Vi": -0.7023907002468969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19666,
      "class": "Bus",
      "name": "BURLINGTON 24 3",
      "init": {
        "Vr": -0.7825346097493405,
        "Vi": -0.6471666640320355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19667,
      "class": "Bus",
      "name": "BURLINGTON 24 4",
      "init": {
        "Vr": -0.7737379356334326,
        "Vi": -0.6700082059942246
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19668,
      "class": "Bus",
      "name": "BURLINGTON 24 5",
      "init": {
        "Vr": -0.7737379356334325,
        "Vi": -0.6700082059942246
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19669,
      "class": "Bus",
      "name": "BURLINGTON 24 6",
      "init": {
        "Vr": -0.7497750953258351,
        "Vi": -0.7013728194008049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19670,
      "class": "Bus",
      "name": "BURLINGTON 24 8",
      "init": {
        "Vr": -0.7021625426404943,
        "Vi": -0.7654991507593336
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1904629652574,
        "longitude": -79.384916710584
      }
    },
    {
      "number": 19671,
      "class": "Bus",
      "name": "ELON 1 1",
      "init": {
        "Vr": -0.7861469169574529,
        "Vi": -0.6413635303380949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2138273459688,
        "longitude": -79.5249547565692
      }
    },
    {
      "number": 19672,
      "class": "Bus",
      "name": "ELON 1 2",
      "init": {
        "Vr": -0.7862018419270821,
        "Vi": -0.6412064744037098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2138273459688,
        "longitude": -79.5249547565692
      }
    },
    {
      "number": 19673,
      "class": "Bus",
      "name": "ELON 2 1",
      "init": {
        "Vr": -0.7883869710891236,
        "Vi": -0.6487019633347489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1245016439153,
        "longitude": -79.459642277904
      }
    },
    {
      "number": 19674,
      "class": "Bus",
      "name": "ELON 3 1",
      "init": {
        "Vr": -0.7824362369686787,
        "Vi": -0.637993681863743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2497867917832,
        "longitude": -79.424473191118
      }
    },
    {
      "number": 19675,
      "class": "Bus",
      "name": "GIBSONVILLE 1 1",
      "init": {
        "Vr": -0.7645925514512836,
        "Vi": -0.7030218066761966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1813725148401,
        "longitude": -79.4958599441717
      }
    },
    {
      "number": 19676,
      "class": "Bus",
      "name": "GIBSONVILLE 1 2",
      "init": {
        "Vr": -0.7830808144682033,
        "Vi": -0.6407125032701249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1813725148401,
        "longitude": -79.4958599441717
      }
    },
    {
      "number": 19677,
      "class": "Bus",
      "name": "GIBSONVILLE 1 3",
      "init": {
        "Vr": -0.82632646409481,
        "Vi": -0.4493730738575808
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1813725148401,
        "longitude": -79.4958599441717
      }
    },
    {
      "number": 19678,
      "class": "Bus",
      "name": "GIBSONVILLE 1 4",
      "init": {
        "Vr": -0.787989376632357,
        "Vi": -0.6530240242761796
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1813725148401,
        "longitude": -79.4958599441717
      }
    },
    {
      "number": 19679,
      "class": "Bus",
      "name": "GIBSONVILLE 1 5",
      "init": {
        "Vr": -0.7641145911768399,
        "Vi": -0.7029894972597718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1813725148401,
        "longitude": -79.4958599441717
      }
    },
    {
      "number": 19680,
      "class": "Bus",
      "name": "GIBSONVILLE 2 1",
      "init": {
        "Vr": -0.7763686667151988,
        "Vi": -0.6462390171694736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2085884592592,
        "longitude": -79.6282586278225
      }
    },
    {
      "number": 19681,
      "class": "Bus",
      "name": "GIBSONVILLE 2 2",
      "init": {
        "Vr": -0.7763393712699385,
        "Vi": -0.6463765351005148
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2085884592592,
        "longitude": -79.6282586278225
      }
    },
    {
      "number": 19682,
      "class": "Bus",
      "name": "GRAHAM 1 1",
      "init": {
        "Vr": -0.8079650839952437,
        "Vi": -0.6415108473925856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0385080505641,
        "longitude": -79.3163777627664
      }
    },
    {
      "number": 19683,
      "class": "Bus",
      "name": "GRAHAM 1 2",
      "init": {
        "Vr": -0.8079942832028774,
        "Vi": -0.6411856796238263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0385080505641,
        "longitude": -79.3163777627664
      }
    },
    {
      "number": 19684,
      "class": "Bus",
      "name": "GRAHAM 2 1",
      "init": {
        "Vr": -0.7992501172711141,
        "Vi": -0.66812797408162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9769065701465,
        "longitude": -79.4319392835669
      }
    },
    {
      "number": 19685,
      "class": "Bus",
      "name": "GRAHAM 3 1",
      "init": {
        "Vr": -0.7632838313078306,
        "Vi": -0.6776416841833989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9796558045989,
        "longitude": -79.3792147185616
      }
    },
    {
      "number": 19686,
      "class": "Bus",
      "name": "GRAHAM 3 2",
      "init": {
        "Vr": -0.798631389502544,
        "Vi": -0.681840290660865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9796558045989,
        "longitude": -79.3792147185616
      }
    },
    {
      "number": 19687,
      "class": "Bus",
      "name": "GRAHAM 3 3",
      "init": {
        "Vr": -0.763333649608152,
        "Vi": -0.6773074851625606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9796558045989,
        "longitude": -79.3792147185616
      }
    },
    {
      "number": 19688,
      "class": "Bus",
      "name": "GRAHAM 4 1",
      "init": {
        "Vr": -0.7519185207793819,
        "Vi": -0.649229577385263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0509071711218,
        "longitude": -79.2527561436952
      }
    },
    {
      "number": 19689,
      "class": "Bus",
      "name": "GRAHAM 4 2",
      "init": {
        "Vr": -0.8140374472110484,
        "Vi": -0.6459681531208488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0509071711218,
        "longitude": -79.2527561436952
      }
    },
    {
      "number": 19690,
      "class": "Bus",
      "name": "GRAHAM 4 3",
      "init": {
        "Vr": -0.7520844424928737,
        "Vi": -0.6487991060114028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0509071711218,
        "longitude": -79.2527561436952
      }
    },
    {
      "number": 19691,
      "class": "Bus",
      "name": "LIBERTY 5 1",
      "init": {
        "Vr": -0.780145801379967,
        "Vi": -0.6735745886185642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8377761071119,
        "longitude": -79.5502568975782
      }
    },
    {
      "number": 19692,
      "class": "Bus",
      "name": "LIBERTY 6 1",
      "init": {
        "Vr": -0.7833436510625317,
        "Vi": -0.680683518330208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9028928337038,
        "longitude": -79.5222475589456
      }
    },
    {
      "number": 19693,
      "class": "Bus",
      "name": "LIBERTY 7 1",
      "init": {
        "Vr": -0.7612332738582512,
        "Vi": -0.7060025382256284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.836031337942,
        "longitude": -79.6468109060251
      }
    },
    {
      "number": 19694,
      "class": "Bus",
      "name": "LIBERTY 7 2",
      "init": {
        "Vr": -0.7612769996790969,
        "Vi": -0.7058157684178454
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.836031337942,
        "longitude": -79.6468109060251
      }
    },
    {
      "number": 19695,
      "class": "Bus",
      "name": "MEBANE 1 1",
      "init": {
        "Vr": -0.7582266872319167,
        "Vi": -0.667309558259008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1707302959117,
        "longitude": -79.2420423458788
      }
    },
    {
      "number": 19696,
      "class": "Bus",
      "name": "MEBANE 1 2",
      "init": {
        "Vr": -0.7730669214941553,
        "Vi": -0.6306289569473944
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1707302959117,
        "longitude": -79.2420423458788
      }
    },
    {
      "number": 19697,
      "class": "Bus",
      "name": "MEBANE 1 3",
      "init": {
        "Vr": -0.7581253907879567,
        "Vi": -0.6678107408969868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1707302959117,
        "longitude": -79.2420423458788
      }
    },
    {
      "number": 19698,
      "class": "Bus",
      "name": "MEBANE 2 1",
      "init": {
        "Vr": -0.7869625453433422,
        "Vi": -0.6292989617824205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1359759103353,
        "longitude": -79.3134858051934
      }
    },
    {
      "number": 19699,
      "class": "Bus",
      "name": "MEBANE 3 1",
      "init": {
        "Vr": -0.781215016670417,
        "Vi": -0.6312099767160642
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1330124111685,
        "longitude": -79.2706320161514
      }
    },
    {
      "number": 19700,
      "class": "Bus",
      "name": "PITTSBORO 1 1",
      "init": {
        "Vr": -0.8056289401798707,
        "Vi": -0.6482792207921289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7852265043258,
        "longitude": -79.3030827285587
      }
    },
    {
      "number": 19701,
      "class": "Bus",
      "name": "PITTSBORO 2 1",
      "init": {
        "Vr": -0.8235717743463419,
        "Vi": -0.6084716336852989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7884357135373,
        "longitude": -79.1852059896037
      }
    },
    {
      "number": 19702,
      "class": "Bus",
      "name": "PITTSBORO 3 1",
      "init": {
        "Vr": -0.7797347850650777,
        "Vi": -0.6620554931233866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6553814220596,
        "longitude": -79.1619414943256
      }
    },
    {
      "number": 19703,
      "class": "Bus",
      "name": "PITTSBORO 4 1",
      "init": {
        "Vr": -0.7538462301758898,
        "Vi": -0.6461366951456958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7258892148316,
        "longitude": -79.2019594492766
      }
    },
    {
      "number": 19704,
      "class": "Bus",
      "name": "PITTSBORO 4 2",
      "init": {
        "Vr": -0.8059002384747519,
        "Vi": -0.6168451355298625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7258892148316,
        "longitude": -79.2019594492766
      }
    },
    {
      "number": 19705,
      "class": "Bus",
      "name": "PITTSBORO 4 3",
      "init": {
        "Vr": -0.7978772472001207,
        "Vi": -0.6213597900096264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7258892148316,
        "longitude": -79.2019594492766
      }
    },
    {
      "number": 19706,
      "class": "Bus",
      "name": "PITTSBORO 4 4",
      "init": {
        "Vr": -0.7978772472001207,
        "Vi": -0.6213597900096265
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7258892148316,
        "longitude": -79.2019594492766
      }
    },
    {
      "number": 19707,
      "class": "Bus",
      "name": "PITTSBORO 4 5",
      "init": {
        "Vr": -0.7534878956459151,
        "Vi": -0.6464534935405486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7258892148316,
        "longitude": -79.2019594492766
      }
    },
    {
      "number": 19708,
      "class": "Bus",
      "name": "STATESVILLE 1 1",
      "init": {
        "Vr": -0.589284477459061,
        "Vi": -0.8230114455163156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8064018897987,
        "longitude": -80.7898576475761
      }
    },
    {
      "number": 19709,
      "class": "Bus",
      "name": "STATESVILLE 2 1",
      "init": {
        "Vr": -0.6062384823592344,
        "Vi": -0.8240786482077836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8251758761533,
        "longitude": -80.8907484071087
      }
    },
    {
      "number": 19710,
      "class": "Bus",
      "name": "STATESVILLE 2 2",
      "init": {
        "Vr": -0.6061154581032995,
        "Vi": -0.8243526039805584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8251758761533,
        "longitude": -80.8907484071087
      }
    },
    {
      "number": 19711,
      "class": "Bus",
      "name": "STATESVILLE 3 1",
      "init": {
        "Vr": -0.6094029889917414,
        "Vi": -0.8195497959398624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8644423797313,
        "longitude": -80.9050737661629
      }
    },
    {
      "number": 19712,
      "class": "Bus",
      "name": "STATESVILLE 4 1",
      "init": {
        "Vr": -0.505235438226777,
        "Vi": -0.8890724240887303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8463983220163,
        "longitude": -80.8860991256075
      }
    },
    {
      "number": 19713,
      "class": "Bus",
      "name": "STATESVILLE 4 2",
      "init": {
        "Vr": -0.5053875188102138,
        "Vi": -0.8888366948524474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8463983220163,
        "longitude": -80.8860991256075
      }
    },
    {
      "number": 19714,
      "class": "Bus",
      "name": "MARSHVILLE 1 1",
      "init": {
        "Vr": -0.5668838637638749,
        "Vi": -0.8140573716592134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9222802036771,
        "longitude": -80.2974321722494
      }
    },
    {
      "number": 19715,
      "class": "Bus",
      "name": "MARSHVILLE 2 1",
      "init": {
        "Vr": -0.5753873143372816,
        "Vi": -0.7993320230726839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0010081443766,
        "longitude": -80.273691954179
      }
    },
    {
      "number": 19716,
      "class": "Bus",
      "name": "MORVEN 1",
      "init": {
        "Vr": -0.570768738548425,
        "Vi": -0.8667494218664377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8960960528123,
        "longitude": -79.9848672121044
      }
    },
    {
      "number": 19717,
      "class": "Bus",
      "name": "MORVEN 2",
      "init": {
        "Vr": -0.570728147174516,
        "Vi": -0.8668326567408713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8960960528123,
        "longitude": -79.9848672121044
      }
    },
    {
      "number": 19718,
      "class": "Bus",
      "name": "POLKTON 1",
      "init": {
        "Vr": -0.5859210696408559,
        "Vi": -0.796275084613162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.099601312608,
        "longitude": -80.1741703733771
      }
    },
    {
      "number": 19719,
      "class": "Bus",
      "name": "POLKTON 2",
      "init": {
        "Vr": -0.5858519365182029,
        "Vi": -0.796402994170829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.099601312608,
        "longitude": -80.1741703733771
      }
    },
    {
      "number": 19720,
      "class": "Bus",
      "name": "WADESBORO 1 1",
      "init": {
        "Vr": -0.5446916237353511,
        "Vi": -0.8679209108550217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.970324408154,
        "longitude": -80.0992221484046
      }
    },
    {
      "number": 19721,
      "class": "Bus",
      "name": "WADESBORO 1 2",
      "init": {
        "Vr": -0.603665885467113,
        "Vi": -0.8149825221105093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.970324408154,
        "longitude": -80.0992221484046
      }
    },
    {
      "number": 19722,
      "class": "Bus",
      "name": "WADESBORO 1 3",
      "init": {
        "Vr": -0.5444970362998351,
        "Vi": -0.8682033543224554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.970324408154,
        "longitude": -80.0992221484046
      }
    },
    {
      "number": 19723,
      "class": "Bus",
      "name": "WADESBORO 2 1",
      "init": {
        "Vr": -0.6116264766580778,
        "Vi": -0.8217970554001753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0672047810817,
        "longitude": -80.0364448476833
      }
    },
    {
      "number": 19724,
      "class": "Bus",
      "name": "AURORA 2 1",
      "init": {
        "Vr": -0.9012858790412939,
        "Vi": -0.4823806093983845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3293566886016,
        "longitude": -76.8122770812086
      }
    },
    {
      "number": 19725,
      "class": "Bus",
      "name": "BATH 12 1",
      "init": {
        "Vr": -0.8845806728435901,
        "Vi": -0.5007226746625022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5252352631724,
        "longitude": -76.8123808104859
      }
    },
    {
      "number": 19726,
      "class": "Bus",
      "name": "BATH 12 2",
      "init": {
        "Vr": -0.8845845042424282,
        "Vi": -0.5008276317409421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5252352631724,
        "longitude": -76.8123808104859
      }
    },
    {
      "number": 19727,
      "class": "Bus",
      "name": "BELHAVEN 1",
      "init": {
        "Vr": -0.8527909519646324,
        "Vi": -0.5710758490917076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19728,
      "class": "Bus",
      "name": "BELHAVEN 2",
      "init": {
        "Vr": -0.8664427275146993,
        "Vi": -0.5535291354011211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19729,
      "class": "Bus",
      "name": "BELHAVEN 3",
      "init": {
        "Vr": -0.881406405864951,
        "Vi": -0.5342962244476136
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19730,
      "class": "Bus",
      "name": "BELHAVEN 4",
      "init": {
        "Vr": -0.881406405864951,
        "Vi": -0.5342962244476136
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19731,
      "class": "Bus",
      "name": "BELHAVEN 5",
      "init": {
        "Vr": -0.8527967842185189,
        "Vi": -0.5708900919910211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19732,
      "class": "Bus",
      "name": "BELHAVEN 7",
      "init": {
        "Vr": -0.8527142562439991,
        "Vi": -0.5714064188785147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009580847406,
        "longitude": -76.4899166365092
      }
    },
    {
      "number": 19733,
      "class": "Bus",
      "name": "CHOCOWINITY 1 1",
      "init": {
        "Vr": -0.8752251131857975,
        "Vi": -0.5048605470027422
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4799403456765,
        "longitude": -77.1547321841681
      }
    },
    {
      "number": 19734,
      "class": "Bus",
      "name": "CHOCOWINITY 1 2",
      "init": {
        "Vr": -0.8752106986539111,
        "Vi": -0.5050193033511485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4799403456765,
        "longitude": -77.1547321841681
      }
    },
    {
      "number": 19735,
      "class": "Bus",
      "name": "GREENVILLE 10 1",
      "init": {
        "Vr": -0.877723082409064,
        "Vi": -0.5002524360816891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.633349364941,
        "longitude": -77.5135903002704
      }
    },
    {
      "number": 19736,
      "class": "Bus",
      "name": "GREENVILLE 11 1",
      "init": {
        "Vr": -0.8497864660601968,
        "Vi": -0.5702106733213768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19737,
      "class": "Bus",
      "name": "GREENVILLE 11 2",
      "init": {
        "Vr": -0.8738138827888876,
        "Vi": -0.5283217473230184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19738,
      "class": "Bus",
      "name": "GREENVILLE 11 3",
      "init": {
        "Vr": -0.8738138827888877,
        "Vi": -0.5283217473230185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19739,
      "class": "Bus",
      "name": "GREENVILLE 11 4",
      "init": {
        "Vr": -0.8738138827888877,
        "Vi": -0.5283217473230185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19740,
      "class": "Bus",
      "name": "GREENVILLE 11 5",
      "init": {
        "Vr": -0.8738138827888876,
        "Vi": -0.5283217473230185
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19741,
      "class": "Bus",
      "name": "GREENVILLE 11 6",
      "init": {
        "Vr": -0.8493677751267924,
        "Vi": -0.57141407637611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19742,
      "class": "Bus",
      "name": "GREENVILLE 11 8",
      "init": {
        "Vr": -0.8497864660601968,
        "Vi": -0.5702106733213768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6510870450529,
        "longitude": -77.4665114980997
      }
    },
    {
      "number": 19743,
      "class": "Bus",
      "name": "GREENVILLE 12 1",
      "init": {
        "Vr": -0.8587693763269455,
        "Vi": -0.5458592270751139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7236572999476,
        "longitude": -77.3158846351421
      }
    },
    {
      "number": 19744,
      "class": "Bus",
      "name": "GREENVILLE 12 2",
      "init": {
        "Vr": -0.8729771980552543,
        "Vi": -0.5165073050781184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7236572999476,
        "longitude": -77.3158846351421
      }
    },
    {
      "number": 19745,
      "class": "Bus",
      "name": "GREENVILLE 12 3",
      "init": {
        "Vr": -0.8587999429731631,
        "Vi": -0.5454186190420448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7236572999476,
        "longitude": -77.3158846351421
      }
    },
    {
      "number": 19746,
      "class": "Bus",
      "name": "GREENVILLE 13 1",
      "init": {
        "Vr": -0.8763211459778671,
        "Vi": -0.5173055570431724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6314573618072,
        "longitude": -77.469098966063
      }
    },
    {
      "number": 19747,
      "class": "Bus",
      "name": "PANTEGO 1",
      "init": {
        "Vr": -0.8898622744387137,
        "Vi": -0.46157701292855147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6867693698688,
        "longitude": -76.6511582180675
      }
    },
    {
      "number": 19748,
      "class": "Bus",
      "name": "VANCEBORO 2 1",
      "init": {
        "Vr": -0.8570510819626705,
        "Vi": -0.5635502243707419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3299565655341,
        "longitude": -77.1523796815457
      }
    },
    {
      "number": 19749,
      "class": "Bus",
      "name": "VANCEBORO 2 2",
      "init": {
        "Vr": -0.8785084553434637,
        "Vi": -0.5380587303386294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3299565655341,
        "longitude": -77.1523796815457
      }
    },
    {
      "number": 19750,
      "class": "Bus",
      "name": "VANCEBORO 2 3",
      "init": {
        "Vr": -0.8570724051643732,
        "Vi": -0.563281014876793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3299565655341,
        "longitude": -77.1523796815457
      }
    },
    {
      "number": 19751,
      "class": "Bus",
      "name": "WASHINGTON 53 1",
      "init": {
        "Vr": -0.8236494425961797,
        "Vi": -0.6257830280893026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19752,
      "class": "Bus",
      "name": "WASHINGTON 53 2",
      "init": {
        "Vr": -0.8583534695267762,
        "Vi": -0.5606389165473311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19753,
      "class": "Bus",
      "name": "WASHINGTON 53 3",
      "init": {
        "Vr": -0.8810196008276368,
        "Vi": -0.5160264222883575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19754,
      "class": "Bus",
      "name": "WASHINGTON 53 4",
      "init": {
        "Vr": -0.8936303256347164,
        "Vi": -0.4912054284344714
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19755,
      "class": "Bus",
      "name": "WASHINGTON 53 5",
      "init": {
        "Vr": -0.8936303256347166,
        "Vi": -0.49120542843447135
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19756,
      "class": "Bus",
      "name": "WASHINGTON 53 6",
      "init": {
        "Vr": -0.8595904963075748,
        "Vi": -0.5570050950107099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19757,
      "class": "Bus",
      "name": "WASHINGTON 53 8",
      "init": {
        "Vr": -0.8237016072683839,
        "Vi": -0.6253569968144423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6576758457801,
        "longitude": -77.0146678673255
      }
    },
    {
      "number": 19758,
      "class": "Bus",
      "name": "WASHINGTON 54 1",
      "init": {
        "Vr": -0.8808339157741383,
        "Vi": -0.5069746988214483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5852888119686,
        "longitude": -77.0679830077586
      }
    },
    {
      "number": 19759,
      "class": "Bus",
      "name": "WASHINGTON 55 1",
      "init": {
        "Vr": -0.8662577119738656,
        "Vi": -0.5420361649640255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5521651539812,
        "longitude": -77.0372343897026
      }
    },
    {
      "number": 19760,
      "class": "Bus",
      "name": "WASHINGTON 55 2",
      "init": {
        "Vr": -0.8775663261636768,
        "Vi": -0.5115670429964816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5521651539812,
        "longitude": -77.0372343897026
      }
    },
    {
      "number": 19761,
      "class": "Bus",
      "name": "WASHINGTON 55 3",
      "init": {
        "Vr": -0.8662681524446457,
        "Vi": -0.5417905328713789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5521651539812,
        "longitude": -77.0372343897026
      }
    },
    {
      "number": 19762,
      "class": "Bus",
      "name": "WILLIAMSTON 1 1",
      "init": {
        "Vr": -0.8840860624247483,
        "Vi": -0.49221309671529573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7328078261675,
        "longitude": -77.04789922063
      }
    },
    {
      "number": 19763,
      "class": "Bus",
      "name": "WILLIAMSTON 2 1",
      "init": {
        "Vr": -0.8856403987569831,
        "Vi": -0.5012744414755337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.828120572901,
        "longitude": -76.9699694609787
      }
    },
    {
      "number": 19764,
      "class": "Bus",
      "name": "WILLIAMSTON 2 2",
      "init": {
        "Vr": -0.8953102992091772,
        "Vi": -0.48325205654727427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.828120572901,
        "longitude": -76.9699694609787
      }
    },
    {
      "number": 19765,
      "class": "Bus",
      "name": "WILLIAMSTON 2 3",
      "init": {
        "Vr": -0.9078181779418212,
        "Vi": -0.4599403573612342
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.828120572901,
        "longitude": -76.9699694609787
      }
    },
    {
      "number": 19766,
      "class": "Bus",
      "name": "WILLIAMSTON 2 4",
      "init": {
        "Vr": -0.9078181779418212,
        "Vi": -0.4599403573612341
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.828120572901,
        "longitude": -76.9699694609787
      }
    },
    {
      "number": 19767,
      "class": "Bus",
      "name": "WILLIAMSTON 2 5",
      "init": {
        "Vr": -0.885664767118572,
        "Vi": -0.501036958128015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.828120572901,
        "longitude": -76.9699694609787
      }
    },
    {
      "number": 19768,
      "class": "Bus",
      "name": "WILLIAMSTON 3 1",
      "init": {
        "Vr": -0.8859730883646326,
        "Vi": -0.4614446382772987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8001214657804,
        "longitude": -77.1746078187866
      }
    },
    {
      "number": 19769,
      "class": "Bus",
      "name": "WILLIAMSTON 3 2",
      "init": {
        "Vr": -0.8860041406924392,
        "Vi": -0.4611883011444234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8001214657804,
        "longitude": -77.1746078187866
      }
    },
    {
      "number": 19770,
      "class": "Bus",
      "name": "WILLIAMSTON 4 1",
      "init": {
        "Vr": -0.8890001224235545,
        "Vi": -0.48344968431345203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8128574276495,
        "longitude": -77.0379515137794
      }
    },
    {
      "number": 19771,
      "class": "Bus",
      "name": "AHOSKIE 1 1",
      "init": {
        "Vr": -0.9531048155418432,
        "Vi": -0.36623578289481884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3448600441011,
        "longitude": -76.9856873160384
      }
    },
    {
      "number": 19772,
      "class": "Bus",
      "name": "AHOSKIE 1 2",
      "init": {
        "Vr": -0.9565428973906889,
        "Vi": -0.34813948229174685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3448600441011,
        "longitude": -76.9856873160384
      }
    },
    {
      "number": 19773,
      "class": "Bus",
      "name": "AHOSKIE 1 3",
      "init": {
        "Vr": -0.9531067784998454,
        "Vi": -0.3660696924884743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3448600441011,
        "longitude": -76.9856873160384
      }
    },
    {
      "number": 19774,
      "class": "Bus",
      "name": "AHOSKIE 2 1",
      "init": {
        "Vr": -0.9571020978891521,
        "Vi": -0.33800473461015096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.322385112987,
        "longitude": -76.9416120089576
      }
    },
    {
      "number": 19775,
      "class": "Bus",
      "name": "AHOSKIE 3 1",
      "init": {
        "Vr": -0.9496137844132346,
        "Vi": -0.3438331466903466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2816140191087,
        "longitude": -77.0050403667828
      }
    },
    {
      "number": 19776,
      "class": "Bus",
      "name": "AHOSKIE 3 2",
      "init": {
        "Vr": -0.9496120765206915,
        "Vi": -0.34365902868072673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2816140191087,
        "longitude": -77.0050403667828
      }
    },
    {
      "number": 19777,
      "class": "Bus",
      "name": "AULANDER 1",
      "init": {
        "Vr": -0.8976833815867319,
        "Vi": -0.4905185054902092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19778,
      "class": "Bus",
      "name": "AULANDER 2",
      "init": {
        "Vr": -0.9152243539154723,
        "Vi": -0.4495985172616593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19779,
      "class": "Bus",
      "name": "AULANDER 3",
      "init": {
        "Vr": -0.9320682128238555,
        "Vi": -0.4103047699840786
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19780,
      "class": "Bus",
      "name": "AULANDER 4",
      "init": {
        "Vr": -0.9320682128238554,
        "Vi": -0.4103047699840786
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19781,
      "class": "Bus",
      "name": "AULANDER 5",
      "init": {
        "Vr": -0.8977053896803372,
        "Vi": -0.4903115821584207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19782,
      "class": "Bus",
      "name": "AULANDER 7",
      "init": {
        "Vr": -0.8975613157585812,
        "Vi": -0.4910767396576173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2122264480713,
        "longitude": -77.1836054296431
      }
    },
    {
      "number": 19783,
      "class": "Bus",
      "name": "COLERAIN 1",
      "init": {
        "Vr": -0.9313627289819407,
        "Vi": -0.3845114935154087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2106604723516,
        "longitude": -76.8665662495494
      }
    },
    {
      "number": 19784,
      "class": "Bus",
      "name": "LEWISTON WOODVILLE 1 1",
      "init": {
        "Vr": -0.8989151760904605,
        "Vi": -0.450041240043472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0251025700687,
        "longitude": -77.1589898049821
      }
    },
    {
      "number": 19785,
      "class": "Bus",
      "name": "LEWISTON WOODVILLE 1 2",
      "init": {
        "Vr": -0.8989280799944647,
        "Vi": -0.44995169794419665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0251025700687,
        "longitude": -77.1589898049821
      }
    },
    {
      "number": 19786,
      "class": "Bus",
      "name": "WINDSOR 16 1",
      "init": {
        "Vr": -0.8740030623204305,
        "Vi": -0.44836034942645164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9884039638923,
        "longitude": -76.8608507916059
      }
    },
    {
      "number": 19787,
      "class": "Bus",
      "name": "WINDSOR 16 2",
      "init": {
        "Vr": -0.874037410753725,
        "Vi": -0.44813171283085795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9884039638923,
        "longitude": -76.8608507916059
      }
    },
    {
      "number": 19788,
      "class": "Bus",
      "name": "WINDSOR 17 1",
      "init": {
        "Vr": -0.9066293602503375,
        "Vi": -0.4568194145795531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9531211550126,
        "longitude": -76.9108274814568
      }
    },
    {
      "number": 19789,
      "class": "Bus",
      "name": "BLADENBORO 1 1",
      "init": {
        "Vr": -0.692527337874771,
        "Vi": -0.7387634761835128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5628692114026,
        "longitude": -78.7230675022466
      }
    },
    {
      "number": 19790,
      "class": "Bus",
      "name": "BLADENBORO 2 1",
      "init": {
        "Vr": -0.6856910133427351,
        "Vi": -0.7526811824179916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5117102767133,
        "longitude": -78.7876059664181
      }
    },
    {
      "number": 19791,
      "class": "Bus",
      "name": "CLARKTON 1 1",
      "init": {
        "Vr": -0.7020071273149321,
        "Vi": -0.7282030448746047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5416495640431,
        "longitude": -78.528392246186
      }
    },
    {
      "number": 19792,
      "class": "Bus",
      "name": "ELIZABETHTOWN 5 1",
      "init": {
        "Vr": -0.7060136487446607,
        "Vi": -0.7564741949469153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6317490830609,
        "longitude": -78.6633673786552
      }
    },
    {
      "number": 19793,
      "class": "Bus",
      "name": "ELIZABETHTOWN 6 1",
      "init": {
        "Vr": -0.6991479532757288,
        "Vi": -0.7235166298704542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6331552461306,
        "longitude": -78.5408064133354
      }
    },
    {
      "number": 19794,
      "class": "Bus",
      "name": "ELIZABETHTOWN 6 2",
      "init": {
        "Vr": -0.6991321426037875,
        "Vi": -0.7232237680190059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6331552461306,
        "longitude": -78.5408064133354
      }
    },
    {
      "number": 19795,
      "class": "Bus",
      "name": "EVERGREEN 1 1",
      "init": {
        "Vr": -0.680181440321311,
        "Vi": -0.7824632840281891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3433971408918,
        "longitude": -78.8955536655267
      }
    },
    {
      "number": 19796,
      "class": "Bus",
      "name": "EVERGREEN 1 2",
      "init": {
        "Vr": -0.6802637849441968,
        "Vi": -0.7823340314392081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3433971408918,
        "longitude": -78.8955536655267
      }
    },
    {
      "number": 19797,
      "class": "Bus",
      "name": "FAYETTEVILLE 6 1",
      "init": {
        "Vr": -0.7949093588912215,
        "Vi": -0.6363391764341896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.037344944752,
        "longitude": -78.8946905660549
      }
    },
    {
      "number": 19798,
      "class": "Bus",
      "name": "FAYETTEVILLE 6 2",
      "init": {
        "Vr": -0.7948638592094606,
        "Vi": -0.636660867501801
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.037344944752,
        "longitude": -78.8946905660549
      }
    },
    {
      "number": 19799,
      "class": "Bus",
      "name": "FAYETTEVILLE 7 1",
      "init": {
        "Vr": -0.8011442112474985,
        "Vi": -0.660875618920377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9717418068078,
        "longitude": -78.9176573892687
      }
    },
    {
      "number": 19800,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 1",
      "init": {
        "Vr": -0.6492871108684027,
        "Vi": -0.7949383717328513
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19801,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 2",
      "init": {
        "Vr": -0.6768837941735704,
        "Vi": -0.7599238427785516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19802,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 3",
      "init": {
        "Vr": -0.7462541644059483,
        "Vi": -0.6922483212910419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19803,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 4",
      "init": {
        "Vr": -0.7948324742337455,
        "Vi": -0.6448568713407264
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19804,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 5",
      "init": {
        "Vr": -0.7948324742337454,
        "Vi": -0.6448568713407263
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19805,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 6",
      "init": {
        "Vr": -0.6493673272650708,
        "Vi": -0.794316512869303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19806,
      "class": "Bus",
      "name": "FAYETTEVILLE 8 8",
      "init": {
        "Vr": -0.6466122613883166,
        "Vi": -0.8011049360416924
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9188705077715,
        "longitude": -78.8595795524118
      }
    },
    {
      "number": 19807,
      "class": "Bus",
      "name": "FAYETTEVILLE 9 1",
      "init": {
        "Vr": -0.7826358249438731,
        "Vi": -0.640010297346132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0114489573012,
        "longitude": -78.8346433276823
      }
    },
    {
      "number": 19808,
      "class": "Bus",
      "name": "FAYETTEVILLE 9 2",
      "init": {
        "Vr": -0.7826752789165511,
        "Vi": -0.6396580231395549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0114489573012,
        "longitude": -78.8346433276823
      }
    },
    {
      "number": 19809,
      "class": "Bus",
      "name": "FAYETTEVILLE 10 1",
      "init": {
        "Vr": -0.7634472857455834,
        "Vi": -0.6590352030008089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9518679550228,
        "longitude": -78.7479996757813
      }
    },
    {
      "number": 19810,
      "class": "Bus",
      "name": "FAYETTEVILLE 11 1",
      "init": {
        "Vr": -0.7128976077582699,
        "Vi": -0.6903450505438637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9735925692182,
        "longitude": -78.6649666577875
      }
    },
    {
      "number": 19811,
      "class": "Bus",
      "name": "FAYETTEVILLE 11 2",
      "init": {
        "Vr": -0.7946973346538571,
        "Vi": -0.6637153464850699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9735925692182,
        "longitude": -78.6649666577875
      }
    },
    {
      "number": 19812,
      "class": "Bus",
      "name": "FAYETTEVILLE 11 3",
      "init": {
        "Vr": -0.7129121601970306,
        "Vi": -0.6900958154999464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9735925692182,
        "longitude": -78.6649666577875
      }
    },
    {
      "number": 19813,
      "class": "Bus",
      "name": "FAYETTEVILLE 12 1",
      "init": {
        "Vr": -0.7814839970149883,
        "Vi": -0.6581689813885004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9381255342529,
        "longitude": -78.685296490468
      }
    },
    {
      "number": 19814,
      "class": "Bus",
      "name": "FAYETTEVILLE 12 2",
      "init": {
        "Vr": -0.7815149481604852,
        "Vi": -0.6580272991176352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9381255342529,
        "longitude": -78.685296490468
      }
    },
    {
      "number": 19815,
      "class": "Bus",
      "name": "FAYETTEVILLE 13 1",
      "init": {
        "Vr": -0.7417415418700708,
        "Vi": -0.6742433653027899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8775942180279,
        "longitude": -78.8666061745271
      }
    },
    {
      "number": 19816,
      "class": "Bus",
      "name": "GARLAND 1",
      "init": {
        "Vr": -0.6916706492502268,
        "Vi": -0.6603768261986512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8138057936357,
        "longitude": -78.4125867311323
      }
    },
    {
      "number": 19817,
      "class": "Bus",
      "name": "GARLAND 2",
      "init": {
        "Vr": -0.7815469336811357,
        "Vi": -0.6800020466011081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8138057936357,
        "longitude": -78.4125867311323
      }
    },
    {
      "number": 19818,
      "class": "Bus",
      "name": "GARLAND 3",
      "init": {
        "Vr": -0.6917122561148725,
        "Vi": -0.6601773832918827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8138057936357,
        "longitude": -78.4125867311323
      }
    },
    {
      "number": 19819,
      "class": "Bus",
      "name": "RIEGELWOOD 1 1",
      "init": {
        "Vr": -0.7553328802312813,
        "Vi": -0.7114346821867501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3749216066539,
        "longitude": -78.4758634300184
      }
    },
    {
      "number": 19820,
      "class": "Bus",
      "name": "RIEGELWOOD 2 1",
      "init": {
        "Vr": -0.7841659930743374,
        "Vi": -0.6795038886249619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3995587323339,
        "longitude": -78.2757202158395
      }
    },
    {
      "number": 19821,
      "class": "Bus",
      "name": "WHITE OAK 1",
      "init": {
        "Vr": -0.7057490773991218,
        "Vi": -0.7378555471692846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7528466778277,
        "longitude": -78.7075066638606
      }
    },
    {
      "number": 19822,
      "class": "Bus",
      "name": "ASH 1",
      "init": {
        "Vr": -0.6227702274652758,
        "Vi": -0.7929117972272177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0597390825673,
        "longitude": -78.5117608559108
      }
    },
    {
      "number": 19823,
      "class": "Bus",
      "name": "BOLIVIA 1",
      "init": {
        "Vr": -0.6299002195098024,
        "Vi": -0.8296052045430751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9931965224104,
        "longitude": -78.1574866849391
      }
    },
    {
      "number": 19824,
      "class": "Bus",
      "name": "BOLIVIA 2",
      "init": {
        "Vr": -0.6299695970212009,
        "Vi": -0.8293892925973051
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9931965224104,
        "longitude": -78.1574866849391
      }
    },
    {
      "number": 19825,
      "class": "Bus",
      "name": "CALABASH 1 1",
      "init": {
        "Vr": -0.5694892172552266,
        "Vi": -0.8295821378847782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8911295850796,
        "longitude": -78.6205344494478
      }
    },
    {
      "number": 19826,
      "class": "Bus",
      "name": "CALABASH 1 2",
      "init": {
        "Vr": -0.5977946554431667,
        "Vi": -0.8059110319641397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8911295850796,
        "longitude": -78.6205344494478
      }
    },
    {
      "number": 19827,
      "class": "Bus",
      "name": "CALABASH 1 3",
      "init": {
        "Vr": -0.5689226981320863,
        "Vi": -0.8302942141478464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8911295850796,
        "longitude": -78.6205344494478
      }
    },
    {
      "number": 19828,
      "class": "Bus",
      "name": "CALABASH 2 1",
      "init": {
        "Vr": -0.6105004286135215,
        "Vi": -0.782460695669327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9390099837617,
        "longitude": -78.6698124365414
      }
    },
    {
      "number": 19829,
      "class": "Bus",
      "name": "CALABASH 2 2",
      "init": {
        "Vr": -0.6105505424434129,
        "Vi": -0.7823720089854916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9390099837617,
        "longitude": -78.6698124365414
      }
    },
    {
      "number": 19830,
      "class": "Bus",
      "name": "LELAND 1 1",
      "init": {
        "Vr": -0.6955143370173167,
        "Vi": -0.7511595143843469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2759600806662,
        "longitude": -78.0776404387482
      }
    },
    {
      "number": 19831,
      "class": "Bus",
      "name": "LELAND 2 1",
      "init": {
        "Vr": -0.6935315547717247,
        "Vi": -0.7711938828600584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2836597607224,
        "longitude": -78.0182725279775
      }
    },
    {
      "number": 19832,
      "class": "Bus",
      "name": "LELAND 2 2",
      "init": {
        "Vr": -0.6934559519138256,
        "Vi": -0.7714314910572923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2836597607224,
        "longitude": -78.0182725279775
      }
    },
    {
      "number": 19833,
      "class": "Bus",
      "name": "LELAND 3 1",
      "init": {
        "Vr": -0.6948994591428342,
        "Vi": -0.746658199689855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2036246765138,
        "longitude": -78.1111639820026
      }
    },
    {
      "number": 19834,
      "class": "Bus",
      "name": "LELAND 4 1",
      "init": {
        "Vr": -0.6194242264103523,
        "Vi": -0.8362448807458137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2149190234824,
        "longitude": -78.1808056155726
      }
    },
    {
      "number": 19835,
      "class": "Bus",
      "name": "OAK ISLAND 1",
      "init": {
        "Vr": -0.6227158995487331,
        "Vi": -0.8445990675839607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8942664911539,
        "longitude": -78.0072886258213
      }
    },
    {
      "number": 19836,
      "class": "Bus",
      "name": "SHALLOTTE 1 1",
      "init": {
        "Vr": -0.6771681975940533,
        "Vi": -0.7585177530793001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9555826947428,
        "longitude": -78.3701751906139
      }
    },
    {
      "number": 19837,
      "class": "Bus",
      "name": "SHALLOTTE 2 1",
      "init": {
        "Vr": -0.6595286020863272,
        "Vi": -0.7778943207239247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9028172534418,
        "longitude": -78.3749473046323
      }
    },
    {
      "number": 19838,
      "class": "Bus",
      "name": "SOUTHPORT 1 1",
      "init": {
        "Vr": -0.6188667862552184,
        "Vi": -0.8529406869054309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9400874190115,
        "longitude": -78.0764557044434
      }
    },
    {
      "number": 19839,
      "class": "Bus",
      "name": "SOUTHPORT 2 1",
      "init": {
        "Vr": -0.6266712303301625,
        "Vi": -0.8389452337954001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9604729148271,
        "longitude": -78.1199569586185
      }
    },
    {
      "number": 19840,
      "class": "Bus",
      "name": "SOUTHPORT 3 1",
      "init": {
        "Vr": -0.6248625163342263,
        "Vi": -0.8433232110889608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9748966658608,
        "longitude": -78.031325177335
      }
    },
    {
      "number": 19841,
      "class": "Bus",
      "name": "SOUTHPORT 4 1",
      "init": {
        "Vr": -0.6404731534487088,
        "Vi": -0.8201046299577142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0240544677543,
        "longitude": -78.0415707599349
      }
    },
    {
      "number": 19842,
      "class": "Bus",
      "name": "SUNSET BEACH 1",
      "init": {
        "Vr": -0.6235967930609733,
        "Vi": -0.7949152529720315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9930180246288,
        "longitude": -78.4836349028029
      }
    },
    {
      "number": 19843,
      "class": "Bus",
      "name": "SUPPLY 1 1",
      "init": {
        "Vr": -0.6933854765275277,
        "Vi": -0.7462899031945655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1025669259907,
        "longitude": -78.3498218269566
      }
    },
    {
      "number": 19844,
      "class": "Bus",
      "name": "SUPPLY 1 2",
      "init": {
        "Vr": -0.6934562184398769,
        "Vi": -0.7461763592538402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1025669259907,
        "longitude": -78.3498218269566
      }
    },
    {
      "number": 19845,
      "class": "Bus",
      "name": "SUPPLY 2 1",
      "init": {
        "Vr": -0.5929052136727211,
        "Vi": -0.861560796796399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0219864297292,
        "longitude": -78.3672008848656
      }
    },
    {
      "number": 19846,
      "class": "Bus",
      "name": "SUPPLY 2 2",
      "init": {
        "Vr": -0.6285191023328273,
        "Vi": -0.8185694945780201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0219864297292,
        "longitude": -78.3672008848656
      }
    },
    {
      "number": 19847,
      "class": "Bus",
      "name": "SUPPLY 2 3",
      "init": {
        "Vr": -0.5930577245064526,
        "Vi": -0.8611829230034511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0219864297292,
        "longitude": -78.3672008848656
      }
    },
    {
      "number": 19848,
      "class": "Bus",
      "name": "CHARLOTTE 4 1",
      "init": {
        "Vr": -0.5223577687444576,
        "Vi": -0.86965777075015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3670017260497,
        "longitude": -80.8390304839378
      }
    },
    {
      "number": 19849,
      "class": "Bus",
      "name": "CHARLOTTE 4 2",
      "init": {
        "Vr": -0.5220756794649393,
        "Vi": -0.8700223626567054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3670017260497,
        "longitude": -80.8390304839378
      }
    },
    {
      "number": 19850,
      "class": "Bus",
      "name": "CHARLOTTE 5 1",
      "init": {
        "Vr": -0.541428915429588,
        "Vi": -0.8600228800466722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2742684976825,
        "longitude": -80.8057935387044
      }
    },
    {
      "number": 19851,
      "class": "Bus",
      "name": "CHARLOTTE 6 1",
      "init": {
        "Vr": -0.5526330023082625,
        "Vi": -0.8622340322397603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3041241583423,
        "longitude": -80.7199173801293
      }
    },
    {
      "number": 19852,
      "class": "Bus",
      "name": "CHARLOTTE 7 1",
      "init": {
        "Vr": -0.47196867207486054,
        "Vi": -0.8786197264315603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2655309253217,
        "longitude": -80.8157481993764
      }
    },
    {
      "number": 19853,
      "class": "Bus",
      "name": "CHARLOTTE 7 2",
      "init": {
        "Vr": -0.5399167202408751,
        "Vi": -0.8699507505725935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2655309253217,
        "longitude": -80.8157481993764
      }
    },
    {
      "number": 19854,
      "class": "Bus",
      "name": "CHARLOTTE 7 3",
      "init": {
        "Vr": -0.47256209466511107,
        "Vi": -0.8779599663224543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2655309253217,
        "longitude": -80.8157481993764
      }
    },
    {
      "number": 19855,
      "class": "Bus",
      "name": "CHARLOTTE 8 1",
      "init": {
        "Vr": -0.5415835696739097,
        "Vi": -0.8587847689437618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3408457136884,
        "longitude": -80.7869135743546
      }
    },
    {
      "number": 19856,
      "class": "Bus",
      "name": "CHARLOTTE 8 2",
      "init": {
        "Vr": -0.5417146194013357,
        "Vi": -0.8582456668269931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3408457136884,
        "longitude": -80.7869135743546
      }
    },
    {
      "number": 19857,
      "class": "Bus",
      "name": "CHARLOTTE 9 1",
      "init": {
        "Vr": -0.5612323362365174,
        "Vi": -0.840490262983499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3762977715132,
        "longitude": -80.7307671067875
      }
    },
    {
      "number": 19858,
      "class": "Bus",
      "name": "CHARLOTTE 9 2",
      "init": {
        "Vr": -0.5613679892951079,
        "Vi": -0.8402284929856093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3762977715132,
        "longitude": -80.7307671067875
      }
    },
    {
      "number": 19859,
      "class": "Bus",
      "name": "CHARLOTTE 10 1",
      "init": {
        "Vr": -0.5551758878304813,
        "Vi": -0.856216907675857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3532095479606,
        "longitude": -80.7503439854669
      }
    },
    {
      "number": 19860,
      "class": "Bus",
      "name": "CHARLOTTE 11 1",
      "init": {
        "Vr": -0.5592141235462781,
        "Vi": -0.8536720327134021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3376749460931,
        "longitude": -80.7320716156615
      }
    },
    {
      "number": 19861,
      "class": "Bus",
      "name": "CHARLOTTE 12 1",
      "init": {
        "Vr": -0.4700156700586538,
        "Vi": -0.886545097415541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.250332967001,
        "longitude": -80.7580910959586
      }
    },
    {
      "number": 19862,
      "class": "Bus",
      "name": "CHARLOTTE 12 2",
      "init": {
        "Vr": -0.5200186373516841,
        "Vi": -0.8677897963959765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.250332967001,
        "longitude": -80.7580910959586
      }
    },
    {
      "number": 19863,
      "class": "Bus",
      "name": "CHARLOTTE 12 3",
      "init": {
        "Vr": -0.4704965754233351,
        "Vi": -0.8857294817321073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.250332967001,
        "longitude": -80.7580910959586
      }
    },
    {
      "number": 19864,
      "class": "Bus",
      "name": "CHARLOTTE 13 1",
      "init": {
        "Vr": -0.5601769428506786,
        "Vi": -0.8415786648535115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4082965666301,
        "longitude": -80.7653820008777
      }
    },
    {
      "number": 19865,
      "class": "Bus",
      "name": "CHARLOTTE 14 1",
      "init": {
        "Vr": -0.4280180467860097,
        "Vi": -0.9332754717353329
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381790790783,
        "longitude": -80.6074827530802
      }
    },
    {
      "number": 19866,
      "class": "Bus",
      "name": "CHARLOTTE 14 2",
      "init": {
        "Vr": -0.47347514543547475,
        "Vi": -0.8850954798656488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381790790783,
        "longitude": -80.6074827530802
      }
    },
    {
      "number": 19867,
      "class": "Bus",
      "name": "CHARLOTTE 14 3",
      "init": {
        "Vr": -0.42854643332949055,
        "Vi": -0.9327856566160521
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381790790783,
        "longitude": -80.6074827530802
      }
    },
    {
      "number": 19868,
      "class": "Bus",
      "name": "CHARLOTTE 15 1",
      "init": {
        "Vr": -0.4726857127412259,
        "Vi": -0.86819035357401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2872456852677,
        "longitude": -80.6744795389507
      }
    },
    {
      "number": 19869,
      "class": "Bus",
      "name": "CHARLOTTE 15 2",
      "init": {
        "Vr": -0.5554062156769278,
        "Vi": -0.8799577121358637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2872456852677,
        "longitude": -80.6744795389507
      }
    },
    {
      "number": 19870,
      "class": "Bus",
      "name": "CHARLOTTE 15 3",
      "init": {
        "Vr": -0.47178308951975506,
        "Vi": -0.8710478527317701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2872456852677,
        "longitude": -80.6744795389507
      }
    },
    {
      "number": 19871,
      "class": "Bus",
      "name": "CHARLOTTE 16 1",
      "init": {
        "Vr": -0.5535350385407591,
        "Vi": -0.8417854170517184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.216649449678,
        "longitude": -80.6650384577899
      }
    },
    {
      "number": 19872,
      "class": "Bus",
      "name": "CHARLOTTE 17 1",
      "init": {
        "Vr": -0.5520680439211776,
        "Vi": -0.8551431727957317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2368918895647,
        "longitude": -80.7100771237746
      }
    },
    {
      "number": 19873,
      "class": "Bus",
      "name": "CONCORD 18 1",
      "init": {
        "Vr": -0.5533863984006789,
        "Vi": -0.8425529786638096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447179086701,
        "longitude": -80.6857501857264
      }
    },
    {
      "number": 19874,
      "class": "Bus",
      "name": "CONCORD 18 2",
      "init": {
        "Vr": -0.5536115871712369,
        "Vi": -0.8422304876132297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447179086701,
        "longitude": -80.6857501857264
      }
    },
    {
      "number": 19875,
      "class": "Bus",
      "name": "CONCORD 19 1",
      "init": {
        "Vr": -0.46851098155427745,
        "Vi": -0.8951159645783484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3974428240234,
        "longitude": -80.7080393621848
      }
    },
    {
      "number": 19876,
      "class": "Bus",
      "name": "CONCORD 20 1",
      "init": {
        "Vr": -0.5682033141541458,
        "Vi": -0.8435253173076857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4843747426156,
        "longitude": -80.71537612418
      }
    },
    {
      "number": 19877,
      "class": "Bus",
      "name": "CONCORD 21 1",
      "init": {
        "Vr": -0.49733961713242286,
        "Vi": -0.8833580044295088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4671866279688,
        "longitude": -80.7064574344083
      }
    },
    {
      "number": 19878,
      "class": "Bus",
      "name": "CONCORD 22 1",
      "init": {
        "Vr": -0.5615295440159238,
        "Vi": -0.8357089596085279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4210791375406,
        "longitude": -80.6587248583235
      }
    },
    {
      "number": 19879,
      "class": "Bus",
      "name": "CONCORD 23 1",
      "init": {
        "Vr": -0.49965397967161673,
        "Vi": -0.8668919772241106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3456283847916,
        "longitude": -80.4913583718655
      }
    },
    {
      "number": 19880,
      "class": "Bus",
      "name": "CONCORD 24 1",
      "init": {
        "Vr": -0.5039825027639381,
        "Vi": -0.8691638938763646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4711319871408,
        "longitude": -80.5102000352099
      }
    },
    {
      "number": 19881,
      "class": "Bus",
      "name": "CONCORD 25 1",
      "init": {
        "Vr": -0.5781784318987326,
        "Vi": -0.8421115499563728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2943033797843,
        "longitude": -80.5382883143249
      }
    },
    {
      "number": 19882,
      "class": "Bus",
      "name": "CONCORD 26 1",
      "init": {
        "Vr": -0.49885778681594084,
        "Vi": -0.8699260351833734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2708967610515,
        "longitude": -80.5260520323665
      }
    },
    {
      "number": 19883,
      "class": "Bus",
      "name": "CONCORD 26 2",
      "init": {
        "Vr": -0.4985565853506037,
        "Vi": -0.8702101729243399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2708967610515,
        "longitude": -80.5260520323665
      }
    },
    {
      "number": 19884,
      "class": "Bus",
      "name": "CONCORD 27 1",
      "init": {
        "Vr": -0.5758481919038462,
        "Vi": -0.829723487916987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3900441824449,
        "longitude": -80.5662869469409
      }
    },
    {
      "number": 19885,
      "class": "Bus",
      "name": "DAVIDSON 1",
      "init": {
        "Vr": -0.5467924914411748,
        "Vi": -0.8662352568877297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5642777498263,
        "longitude": -80.8198368106239
      }
    },
    {
      "number": 19886,
      "class": "Bus",
      "name": "HARRISBURG 21 1",
      "init": {
        "Vr": -0.5641973182504681,
        "Vi": -0.8653416986479524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2697168164228,
        "longitude": -80.611433677696
      }
    },
    {
      "number": 19887,
      "class": "Bus",
      "name": "HUNTERSVILLE 1 1",
      "init": {
        "Vr": -0.5193362748384743,
        "Vi": -0.8635216562806899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4144921674518,
        "longitude": -80.8461126240841
      }
    },
    {
      "number": 19888,
      "class": "Bus",
      "name": "HUNTERSVILLE 2 1",
      "init": {
        "Vr": -0.5325143302848279,
        "Vi": -0.8554569453410253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4676381211731,
        "longitude": -80.9318584777697
      }
    },
    {
      "number": 19889,
      "class": "Bus",
      "name": "HUNTERSVILLE 2 2",
      "init": {
        "Vr": -0.5322911944370822,
        "Vi": -0.8557508321644982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4676381211731,
        "longitude": -80.9318584777697
      }
    },
    {
      "number": 19890,
      "class": "Bus",
      "name": "HUNTERSVILLE 3 1",
      "init": {
        "Vr": -0.5170119378922342,
        "Vi": -0.8647894346999984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4001109332499,
        "longitude": -80.8764482009909
      }
    },
    {
      "number": 19891,
      "class": "Bus",
      "name": "HUNTERSVILLE 3 2",
      "init": {
        "Vr": -0.5171492265815444,
        "Vi": -0.8643920473945398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4001109332499,
        "longitude": -80.8764482009909
      }
    },
    {
      "number": 19892,
      "class": "Bus",
      "name": "HUNTERSVILLE 4 1",
      "init": {
        "Vr": -0.5188472149432035,
        "Vi": -0.8747345253297742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4094672374888,
        "longitude": -80.9608530105141
      }
    },
    {
      "number": 19893,
      "class": "Bus",
      "name": "HUNTERSVILLE 5 1",
      "init": {
        "Vr": -0.44391820198058785,
        "Vi": -0.923560274860491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3543342268491,
        "longitude": -80.8800992423166
      }
    },
    {
      "number": 19894,
      "class": "Bus",
      "name": "HUNTERSVILLE 5 2",
      "init": {
        "Vr": -0.5133892047523729,
        "Vi": -0.8795453515892409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3543342268491,
        "longitude": -80.8800992423166
      }
    },
    {
      "number": 19895,
      "class": "Bus",
      "name": "HUNTERSVILLE 5 3",
      "init": {
        "Vr": -0.44412810261068597,
        "Vi": -0.923227814238362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3543342268491,
        "longitude": -80.8800992423166
      }
    },
    {
      "number": 19896,
      "class": "Bus",
      "name": "KANNAPOLIS 1 1",
      "init": {
        "Vr": -0.56165641955766,
        "Vi": -0.8457091734765236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5204735238136,
        "longitude": -80.660298777095
      }
    },
    {
      "number": 19897,
      "class": "Bus",
      "name": "KANNAPOLIS 1 2",
      "init": {
        "Vr": -0.5618569530885692,
        "Vi": -0.8453256053707964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5204735238136,
        "longitude": -80.660298777095
      }
    },
    {
      "number": 19898,
      "class": "Bus",
      "name": "KANNAPOLIS 2 1",
      "init": {
        "Vr": -0.6042386250146627,
        "Vi": -0.8112262986327552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4545446541085,
        "longitude": -80.5377471573939
      }
    },
    {
      "number": 19899,
      "class": "Bus",
      "name": "KANNAPOLIS 3 1",
      "init": {
        "Vr": -0.5580025519722687,
        "Vi": -0.8427936057403476
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4876935987487,
        "longitude": -80.6332576182918
      }
    },
    {
      "number": 19900,
      "class": "Bus",
      "name": "KANNAPOLIS 4 1",
      "init": {
        "Vr": -0.5068807125384676,
        "Vi": -0.879662020990891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.517877732966,
        "longitude": -80.6168861994677
      }
    },
    {
      "number": 19901,
      "class": "Bus",
      "name": "KANNAPOLIS 4 2",
      "init": {
        "Vr": -0.5532835389718803,
        "Vi": -0.8539198544387158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.517877732966,
        "longitude": -80.6168861994677
      }
    },
    {
      "number": 19902,
      "class": "Bus",
      "name": "KANNAPOLIS 4 3",
      "init": {
        "Vr": -0.5071229393477495,
        "Vi": -0.8792097051354086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.517877732966,
        "longitude": -80.6168861994677
      }
    },
    {
      "number": 19903,
      "class": "Bus",
      "name": "KANNAPOLIS 5 1",
      "init": {
        "Vr": -0.6822732764969659,
        "Vi": -0.7591771627109318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5317656477724,
        "longitude": -80.5134991865851
      }
    },
    {
      "number": 19904,
      "class": "Bus",
      "name": "KANNAPOLIS 6 1",
      "init": {
        "Vr": -0.4736342775937952,
        "Vi": -0.9152192825227975
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5769603661408,
        "longitude": -80.5587953444956
      }
    },
    {
      "number": 19905,
      "class": "Bus",
      "name": "KANNAPOLIS 6 2",
      "init": {
        "Vr": -0.5058958637869804,
        "Vi": -0.8821631323632815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5769603661408,
        "longitude": -80.5587953444956
      }
    },
    {
      "number": 19906,
      "class": "Bus",
      "name": "KANNAPOLIS 6 3",
      "init": {
        "Vr": -0.5409089968801801,
        "Vi": -0.8462876682030205
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5769603661408,
        "longitude": -80.5587953444956
      }
    },
    {
      "number": 19907,
      "class": "Bus",
      "name": "KANNAPOLIS 6 4",
      "init": {
        "Vr": -0.5409089968801802,
        "Vi": -0.8462876682030203
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5769603661408,
        "longitude": -80.5587953444956
      }
    },
    {
      "number": 19908,
      "class": "Bus",
      "name": "KANNAPOLIS 6 5",
      "init": {
        "Vr": -0.47256686163435846,
        "Vi": -0.9168851660303071
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5769603661408,
        "longitude": -80.5587953444956
      }
    },
    {
      "number": 19909,
      "class": "Bus",
      "name": "MIDLAND 4 1",
      "init": {
        "Vr": -0.6057751940814409,
        "Vi": -0.823204441361191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2570797192418,
        "longitude": -80.4491039936856
      }
    },
    {
      "number": 19910,
      "class": "Bus",
      "name": "MOUNT PLEASANT 5 1",
      "init": {
        "Vr": -0.6261362374341549,
        "Vi": -0.8248032952580829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3599539971942,
        "longitude": -80.4061317924821
      }
    },
    {
      "number": 19911,
      "class": "Bus",
      "name": "MOUNT PLEASANT 5 2",
      "init": {
        "Vr": -0.6261999421884838,
        "Vi": -0.8246698657091207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3599539971942,
        "longitude": -80.4061317924821
      }
    },
    {
      "number": 19912,
      "class": "Bus",
      "name": "ROCKWELL 1 1",
      "init": {
        "Vr": -0.6433148924916048,
        "Vi": -0.7865121383505752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4600207042838,
        "longitude": -80.4497429224562
      }
    },
    {
      "number": 19913,
      "class": "Bus",
      "name": "CAMDEN 15 1",
      "init": {
        "Vr": -1.0163733453242743,
        "Vi": -0.19612882050696062
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4180244487904,
        "longitude": -76.1219106647048
      }
    },
    {
      "number": 19914,
      "class": "Bus",
      "name": "ELIZABETH CITY 1 1",
      "init": {
        "Vr": -1.0190920597408484,
        "Vi": -0.21837267132272245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2633470231575,
        "longitude": -76.2689152077273
      }
    },
    {
      "number": 19915,
      "class": "Bus",
      "name": "ELIZABETH CITY 1 2",
      "init": {
        "Vr": -1.0190431175921153,
        "Vi": -0.21803249506989777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2633470231575,
        "longitude": -76.2689152077273
      }
    },
    {
      "number": 19916,
      "class": "Bus",
      "name": "ELIZABETH CITY 2 1",
      "init": {
        "Vr": -0.9845809782686193,
        "Vi": -0.18196220811008665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2123969920089,
        "longitude": -76.334914324279
      }
    },
    {
      "number": 19917,
      "class": "Bus",
      "name": "ELIZABETH CITY 2 2",
      "init": {
        "Vr": -1.021230797923087,
        "Vi": -0.22423879365727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2123969920089,
        "longitude": -76.334914324279
      }
    },
    {
      "number": 19918,
      "class": "Bus",
      "name": "ELIZABETH CITY 2 3",
      "init": {
        "Vr": -0.9844854876906967,
        "Vi": -0.181656250736939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2123969920089,
        "longitude": -76.334914324279
      }
    },
    {
      "number": 19919,
      "class": "Bus",
      "name": "ELIZABETH CITY 3 1",
      "init": {
        "Vr": -0.9890409885329594,
        "Vi": -0.3170103477626193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3130448453139,
        "longitude": -76.2227370768975
      }
    },
    {
      "number": 19920,
      "class": "Bus",
      "name": "ELIZABETH CITY 3 2",
      "init": {
        "Vr": -0.9939370144419005,
        "Vi": -0.30865349500468964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3130448453139,
        "longitude": -76.2227370768975
      }
    },
    {
      "number": 19921,
      "class": "Bus",
      "name": "ELIZABETH CITY 3 3",
      "init": {
        "Vr": -0.9889418828272488,
        "Vi": -0.31660381732621085
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3130448453139,
        "longitude": -76.2227370768975
      }
    },
    {
      "number": 19922,
      "class": "Bus",
      "name": "ELIZABETH CITY 4 1",
      "init": {
        "Vr": -1.014342691419094,
        "Vi": -0.20671892119839042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2860039968653,
        "longitude": -76.2117035621032
      }
    },
    {
      "number": 19923,
      "class": "Bus",
      "name": "SOUTH MILLS 1",
      "init": {
        "Vr": -0.9950497342411713,
        "Vi": -0.21509648275297535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4662118154339,
        "longitude": -76.3072540223064
      }
    },
    {
      "number": 19924,
      "class": "Bus",
      "name": "BEAUFORT 1 1",
      "init": {
        "Vr": -0.859372072855838,
        "Vi": -0.5472109521110593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8863705237685,
        "longitude": -76.5096078346292
      }
    },
    {
      "number": 19925,
      "class": "Bus",
      "name": "BEAUFORT 2 1",
      "init": {
        "Vr": -0.8363197489158072,
        "Vi": -0.5867595902737537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9221052848295,
        "longitude": -76.5769404957815
      }
    },
    {
      "number": 19926,
      "class": "Bus",
      "name": "BEAUFORT 2 2",
      "init": {
        "Vr": -0.8802379103844078,
        "Vi": -0.5678579768586342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9221052848295,
        "longitude": -76.5769404957815
      }
    },
    {
      "number": 19927,
      "class": "Bus",
      "name": "BEAUFORT 2 3",
      "init": {
        "Vr": -0.8363709328444655,
        "Vi": -0.5864514798931156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9221052848295,
        "longitude": -76.5769404957815
      }
    },
    {
      "number": 19928,
      "class": "Bus",
      "name": "HARKERS ISLAND 1",
      "init": {
        "Vr": -0.8699765183774499,
        "Vi": -0.5435278468243525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6658280748552,
        "longitude": -76.5601342914122
      }
    },
    {
      "number": 19929,
      "class": "Bus",
      "name": "HARKERS ISLAND 2",
      "init": {
        "Vr": -0.8699932514203508,
        "Vi": -0.5434369447174461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6658280748552,
        "longitude": -76.5601342914122
      }
    },
    {
      "number": 19930,
      "class": "Bus",
      "name": "MOREHEAD CITY 1",
      "init": {
        "Vr": -0.7713477882371956,
        "Vi": -0.6595284899711611
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19931,
      "class": "Bus",
      "name": "MOREHEAD CITY 2",
      "init": {
        "Vr": -0.8200744749906377,
        "Vi": -0.6389009328616361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19932,
      "class": "Bus",
      "name": "MOREHEAD CITY 3",
      "init": {
        "Vr": -0.8467721305675958,
        "Vi": -0.5891389944450524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19933,
      "class": "Bus",
      "name": "MOREHEAD CITY 4",
      "init": {
        "Vr": -0.8517951267293353,
        "Vi": -0.5797765976097233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19934,
      "class": "Bus",
      "name": "MOREHEAD CITY 5",
      "init": {
        "Vr": -0.8517951267293353,
        "Vi": -0.5797765976097233
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19935,
      "class": "Bus",
      "name": "MOREHEAD CITY 6",
      "init": {
        "Vr": -0.8203766305617424,
        "Vi": -0.637008667296141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19936,
      "class": "Bus",
      "name": "MOREHEAD CITY 8",
      "init": {
        "Vr": -0.7708516814402984,
        "Vi": -0.6619046070500365
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7474072211312,
        "longitude": -76.7587264096739
      }
    },
    {
      "number": 19937,
      "class": "Bus",
      "name": "NEWPORT 15 1",
      "init": {
        "Vr": -0.82280680532371,
        "Vi": -0.6250810862577338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.791116278465,
        "longitude": -76.8451015667905
      }
    },
    {
      "number": 19938,
      "class": "Bus",
      "name": "NEWPORT 15 2",
      "init": {
        "Vr": -0.8635640060143074,
        "Vi": -0.5869350624737106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.791116278465,
        "longitude": -76.8451015667905
      }
    },
    {
      "number": 19939,
      "class": "Bus",
      "name": "NEWPORT 15 3",
      "init": {
        "Vr": -0.8228730638799447,
        "Vi": -0.6246819467407858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.791116278465,
        "longitude": -76.8451015667905
      }
    },
    {
      "number": 19940,
      "class": "Bus",
      "name": "SWANSBORO 1",
      "init": {
        "Vr": -0.8364729345760299,
        "Vi": -0.5900531123165377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6704824125821,
        "longitude": -76.9847914419977
      }
    },
    {
      "number": 19941,
      "class": "Bus",
      "name": "HURDLE MILLS 1",
      "init": {
        "Vr": -0.8786668453802148,
        "Vi": -0.5313657614169376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2429993706044,
        "longitude": -79.0526206130693
      }
    },
    {
      "number": 19942,
      "class": "Bus",
      "name": "HURDLE MILLS 2",
      "init": {
        "Vr": -0.8786763826191224,
        "Vi": -0.5312711181162005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2429993706044,
        "longitude": -79.0526206130693
      }
    },
    {
      "number": 19943,
      "class": "Bus",
      "name": "PELHAM 2 1",
      "init": {
        "Vr": -0.7924210882643395,
        "Vi": -0.659146415467594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4692753624735,
        "longitude": -79.4524112040252
      }
    },
    {
      "number": 19944,
      "class": "Bus",
      "name": "REIDSVILLE 1 1",
      "init": {
        "Vr": -0.7679360380832863,
        "Vi": -0.6779624221498534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3134197491392,
        "longitude": -79.7249804512904
      }
    },
    {
      "number": 19945,
      "class": "Bus",
      "name": "REIDSVILLE 2 1",
      "init": {
        "Vr": -0.7871397725099396,
        "Vi": -0.6598572618783526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3575714035659,
        "longitude": -79.6256252743785
      }
    },
    {
      "number": 19946,
      "class": "Bus",
      "name": "REIDSVILLE 3 1",
      "init": {
        "Vr": -0.7728101870627413,
        "Vi": -0.6528892197520771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3188138970895,
        "longitude": -79.6638636451693
      }
    },
    {
      "number": 19947,
      "class": "Bus",
      "name": "REIDSVILLE 4 1",
      "init": {
        "Vr": -0.7457622644590706,
        "Vi": -0.6789442991113188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3776246903342,
        "longitude": -79.6794383241791
      }
    },
    {
      "number": 19948,
      "class": "Bus",
      "name": "REIDSVILLE 4 2",
      "init": {
        "Vr": -0.7901415694948414,
        "Vi": -0.6827846709274104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3776246903342,
        "longitude": -79.6794383241791
      }
    },
    {
      "number": 19949,
      "class": "Bus",
      "name": "REIDSVILLE 4 3",
      "init": {
        "Vr": -0.7458672645758715,
        "Vi": -0.6786623977112239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3776246903342,
        "longitude": -79.6794383241791
      }
    },
    {
      "number": 19950,
      "class": "Bus",
      "name": "RUFFIN 1",
      "init": {
        "Vr": -0.7956932706471874,
        "Vi": -0.6728419655211445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4467343051606,
        "longitude": -79.5653209299718
      }
    },
    {
      "number": 19951,
      "class": "Bus",
      "name": "YANCEYVILLE 1 1",
      "init": {
        "Vr": -0.7891067694416382,
        "Vi": -0.639508904338492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3637284204972,
        "longitude": -79.3238365964236
      }
    },
    {
      "number": 19952,
      "class": "Bus",
      "name": "YANCEYVILLE 2 1",
      "init": {
        "Vr": -0.7961124993183789,
        "Vi": -0.6532396469302327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4382236109267,
        "longitude": -79.2817648382492
      }
    },
    {
      "number": 19953,
      "class": "Bus",
      "name": "YANCEYVILLE 2 2",
      "init": {
        "Vr": -0.7960988602563149,
        "Vi": -0.6534235398628969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4382236109267,
        "longitude": -79.2817648382492
      }
    },
    {
      "number": 19954,
      "class": "Bus",
      "name": "SHERRILLS FORD 1",
      "init": {
        "Vr": -0.5226525288469166,
        "Vi": -0.8851580747778357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6257763986984,
        "longitude": -81.0583800205938
      }
    },
    {
      "number": 19955,
      "class": "Bus",
      "name": "APEX 1 1",
      "init": {
        "Vr": -0.8375954459283848,
        "Vi": -0.5777013858180141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.733788554813,
        "longitude": -78.9265248304563
      }
    },
    {
      "number": 19956,
      "class": "Bus",
      "name": "APEX 1 2",
      "init": {
        "Vr": -0.8375827196827139,
        "Vi": -0.5779789531605929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.733788554813,
        "longitude": -78.9265248304563
      }
    },
    {
      "number": 19957,
      "class": "Bus",
      "name": "APEX 2 1",
      "init": {
        "Vr": -0.8326124340810395,
        "Vi": -0.5889405411299166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7074863834026,
        "longitude": -78.9479717461292
      }
    },
    {
      "number": 19958,
      "class": "Bus",
      "name": "APEX 3 1",
      "init": {
        "Vr": -0.8375982093728663,
        "Vi": -0.5658898352143641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7537493195095,
        "longitude": -79.0029812543414
      }
    },
    {
      "number": 19959,
      "class": "Bus",
      "name": "BEAR CREEK 1 1",
      "init": {
        "Vr": -0.7625595467487254,
        "Vi": -0.6835696091953951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6585912509578,
        "longitude": -79.3406175609725
      }
    },
    {
      "number": 19960,
      "class": "Bus",
      "name": "BEAR CREEK 2 1",
      "init": {
        "Vr": -0.7537893994114576,
        "Vi": -0.6978911663500244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5629314530843,
        "longitude": -79.4416361531944
      }
    },
    {
      "number": 19961,
      "class": "Bus",
      "name": "BEAR CREEK 2 2",
      "init": {
        "Vr": -0.7537997635702002,
        "Vi": -0.6977854884795942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5629314530843,
        "longitude": -79.4416361531944
      }
    },
    {
      "number": 19962,
      "class": "Bus",
      "name": "CARY 1 1",
      "init": {
        "Vr": -0.8455366611520809,
        "Vi": -0.5579080825715693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8201124600503,
        "longitude": -78.8906017269201
      }
    },
    {
      "number": 19963,
      "class": "Bus",
      "name": "CARY 1 2",
      "init": {
        "Vr": -0.8454651964517756,
        "Vi": -0.557565806655404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8201124600503,
        "longitude": -78.8906017269201
      }
    },
    {
      "number": 19964,
      "class": "Bus",
      "name": "CARY 2 1",
      "init": {
        "Vr": -0.8000285915044915,
        "Vi": -0.6578298723257577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19965,
      "class": "Bus",
      "name": "CARY 2 2",
      "init": {
        "Vr": -0.8373015574789286,
        "Vi": -0.5866871546549464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19966,
      "class": "Bus",
      "name": "CARY 2 3",
      "init": {
        "Vr": -0.8544496214437554,
        "Vi": -0.5539567340074786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19967,
      "class": "Bus",
      "name": "CARY 2 4",
      "init": {
        "Vr": -0.8544496214437554,
        "Vi": -0.5539567340074786
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19968,
      "class": "Bus",
      "name": "CARY 2 5",
      "init": {
        "Vr": -0.8373015574789286,
        "Vi": -0.5866871546549463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19969,
      "class": "Bus",
      "name": "CARY 2 6",
      "init": {
        "Vr": -0.8373015574789286,
        "Vi": -0.5866871546549463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19970,
      "class": "Bus",
      "name": "CARY 2 7",
      "init": {
        "Vr": -0.8373015574789288,
        "Vi": -0.5866871546549464
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19971,
      "class": "Bus",
      "name": "CARY 2 8",
      "init": {
        "Vr": -0.7997296980569794,
        "Vi": -0.6588975429206215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19972,
      "class": "Bus",
      "name": "CARY 2 10",
      "init": {
        "Vr": -0.8001651855277259,
        "Vi": -0.6572202235190702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7066260397676,
        "longitude": -78.9157614528095
      }
    },
    {
      "number": 19973,
      "class": "Bus",
      "name": "CARY 3 1",
      "init": {
        "Vr": -0.79401424676343,
        "Vi": -0.6175108716811868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8153903747575,
        "longitude": -78.8236027262059
      }
    },
    {
      "number": 19974,
      "class": "Bus",
      "name": "CARY 3 2",
      "init": {
        "Vr": -0.8723929529876318,
        "Vi": -0.5634423475266538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8153903747575,
        "longitude": -78.8236027262059
      }
    },
    {
      "number": 19975,
      "class": "Bus",
      "name": "CARY 3 3",
      "init": {
        "Vr": -0.7941668485779526,
        "Vi": -0.6165795742309148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8153903747575,
        "longitude": -78.8236027262059
      }
    },
    {
      "number": 19976,
      "class": "Bus",
      "name": "CARY 4 1",
      "init": {
        "Vr": -0.8390096909874684,
        "Vi": -0.5803014118690785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7579163055455,
        "longitude": -78.8825977807924
      }
    },
    {
      "number": 19977,
      "class": "Bus",
      "name": "CHAPEL HILL 1 1",
      "init": {
        "Vr": -0.8090489446003677,
        "Vi": -0.626315647922605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0169577004502,
        "longitude": -79.1868617383245
      }
    },
    {
      "number": 19978,
      "class": "Bus",
      "name": "CHAPEL HILL 2 1",
      "init": {
        "Vr": -0.7802166891603944,
        "Vi": -0.6584554101514258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9160239874655,
        "longitude": -79.1962311257142
      }
    },
    {
      "number": 19979,
      "class": "Bus",
      "name": "CHAPEL HILL 2 2",
      "init": {
        "Vr": -0.8226870995375622,
        "Vi": -0.6215596100610397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9160239874655,
        "longitude": -79.1962311257142
      }
    },
    {
      "number": 19980,
      "class": "Bus",
      "name": "CHAPEL HILL 2 3",
      "init": {
        "Vr": -0.8006129956833007,
        "Vi": -0.6407362966775316
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9160239874655,
        "longitude": -79.1962311257142
      }
    },
    {
      "number": 19981,
      "class": "Bus",
      "name": "CHAPEL HILL 2 4",
      "init": {
        "Vr": -0.8006129956833008,
        "Vi": -0.6407362966775315
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9160239874655,
        "longitude": -79.1962311257142
      }
    },
    {
      "number": 19982,
      "class": "Bus",
      "name": "CHAPEL HILL 2 5",
      "init": {
        "Vr": -0.7799211582909115,
        "Vi": -0.6588243510213408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9160239874655,
        "longitude": -79.1962311257142
      }
    },
    {
      "number": 19983,
      "class": "Bus",
      "name": "CHAPEL HILL 3 1",
      "init": {
        "Vr": -0.767614704516802,
        "Vi": -0.6980803603939512
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0069842402695,
        "longitude": -79.0903866077859
      }
    },
    {
      "number": 19984,
      "class": "Bus",
      "name": "CHAPEL HILL 3 2",
      "init": {
        "Vr": -0.7789401772393677,
        "Vi": -0.6609427255426258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0069842402695,
        "longitude": -79.0903866077859
      }
    },
    {
      "number": 19985,
      "class": "Bus",
      "name": "CHAPEL HILL 3 3",
      "init": {
        "Vr": -0.8129252156113557,
        "Vi": -0.6152932492164963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0069842402695,
        "longitude": -79.0903866077859
      }
    },
    {
      "number": 19986,
      "class": "Bus",
      "name": "CHAPEL HILL 3 4",
      "init": {
        "Vr": -0.7677289340291275,
        "Vi": -0.6971766956198054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0069842402695,
        "longitude": -79.0903866077859
      }
    },
    {
      "number": 19987,
      "class": "Bus",
      "name": "CHAPEL HILL 3 6",
      "init": {
        "Vr": -0.7782296166848778,
        "Vi": -0.6561291755542272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0069842402695,
        "longitude": -79.0903866077859
      }
    },
    {
      "number": 19988,
      "class": "Bus",
      "name": "CHAPEL HILL 4 1",
      "init": {
        "Vr": -0.8434639107449745,
        "Vi": -0.5989684621322967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8640791525953,
        "longitude": -79.0532676499679
      }
    },
    {
      "number": 19989,
      "class": "Bus",
      "name": "CHAPEL HILL 4 2",
      "init": {
        "Vr": -0.8434843564927008,
        "Vi": -0.5987597162239181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8640791525953,
        "longitude": -79.0532676499679
      }
    },
    {
      "number": 19990,
      "class": "Bus",
      "name": "CHAPEL HILL 5 1",
      "init": {
        "Vr": -0.8423490988651594,
        "Vi": -0.599633330482176
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8324288134918,
        "longitude": -79.0469506563418
      }
    },
    {
      "number": 19991,
      "class": "Bus",
      "name": "CHAPEL HILL 6 1",
      "init": {
        "Vr": -0.7615034429880086,
        "Vi": -0.6079126317070392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8423545218887,
        "longitude": -79.0839186336995
      }
    },
    {
      "number": 19992,
      "class": "Bus",
      "name": "CHAPEL HILL 6 2",
      "init": {
        "Vr": -0.8418937050773946,
        "Vi": -0.6075214902395787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8423545218887,
        "longitude": -79.0839186336995
      }
    },
    {
      "number": 19993,
      "class": "Bus",
      "name": "CHAPEL HILL 6 3",
      "init": {
        "Vr": -0.7615843193151373,
        "Vi": -0.6075474746672608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8423545218887,
        "longitude": -79.0839186336995
      }
    },
    {
      "number": 19994,
      "class": "Bus",
      "name": "DURHAM 5 1",
      "init": {
        "Vr": -0.8452585020283256,
        "Vi": -0.5916524567727198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8436074791321,
        "longitude": -78.9596172091983
      }
    },
    {
      "number": 19995,
      "class": "Bus",
      "name": "DURHAM 6 1",
      "init": {
        "Vr": -0.8482194801645642,
        "Vi": -0.5650663068592799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8897160412332,
        "longitude": -78.89493420017
      }
    },
    {
      "number": 19996,
      "class": "Bus",
      "name": "DURHAM 7 1",
      "init": {
        "Vr": -0.776296160394168,
        "Vi": -0.6097717027569185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824505182027,
        "longitude": -78.936075843214
      }
    },
    {
      "number": 19997,
      "class": "Bus",
      "name": "DURHAM 7 2",
      "init": {
        "Vr": -0.8548920049380422,
        "Vi": -0.5867873753399779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824505182027,
        "longitude": -78.936075843214
      }
    },
    {
      "number": 19998,
      "class": "Bus",
      "name": "DURHAM 7 3",
      "init": {
        "Vr": -0.7764865854016947,
        "Vi": -0.6114574363211243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824505182027,
        "longitude": -78.936075843214
      }
    },
    {
      "number": 19999,
      "class": "Bus",
      "name": "DURHAM 8 1",
      "init": {
        "Vr": -0.8538123682222217,
        "Vi": -0.5701521846289168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.943190947818,
        "longitude": -78.8845821656695
      }
    },
    {
      "number": 20000,
      "class": "Bus",
      "name": "DURHAM 9 1",
      "init": {
        "Vr": -0.8289456057685191,
        "Vi": -0.5748442755501778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9608397079472,
        "longitude": -79.0158754614822
      }
    },
    {
      "number": 20001,
      "class": "Bus",
      "name": "HOLLY SPRINGS 1 1",
      "init": {
        "Vr": -0.8317652668814391,
        "Vi": -0.6145284725583432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6149808071094,
        "longitude": -78.9168432523194
      }
    },
    {
      "number": 20002,
      "class": "Bus",
      "name": "HOLLY SPRINGS 1 2",
      "init": {
        "Vr": -0.8318104967534049,
        "Vi": -0.6142323797000299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6149808071094,
        "longitude": -78.9168432523194
      }
    },
    {
      "number": 20003,
      "class": "Bus",
      "name": "HOLLY SPRINGS 2 1",
      "init": {
        "Vr": -0.8306865052214435,
        "Vi": -0.618326560652123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5588677869622,
        "longitude": -78.9675570674844
      }
    },
    {
      "number": 20004,
      "class": "Bus",
      "name": "HOLLY SPRINGS 3 1",
      "init": {
        "Vr": -0.8193592939887316,
        "Vi": -0.6162794242231744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5821724401233,
        "longitude": -78.9008737993148
      }
    },
    {
      "number": 20005,
      "class": "Bus",
      "name": "SANFORD 5 1",
      "init": {
        "Vr": -0.701674825053212,
        "Vi": -0.7653660501383627
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20006,
      "class": "Bus",
      "name": "SANFORD 5 2",
      "init": {
        "Vr": -0.7233509358658218,
        "Vi": -0.7180271113122001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20007,
      "class": "Bus",
      "name": "SANFORD 5 3",
      "init": {
        "Vr": -0.7737148227343229,
        "Vi": -0.705065088448679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20008,
      "class": "Bus",
      "name": "SANFORD 5 4",
      "init": {
        "Vr": -0.7114755288082552,
        "Vi": -0.7439620758917213
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20009,
      "class": "Bus",
      "name": "SANFORD 5 5",
      "init": {
        "Vr": -0.711475528808255,
        "Vi": -0.7439620758917211
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20010,
      "class": "Bus",
      "name": "SANFORD 5 6",
      "init": {
        "Vr": -0.702008081726844,
        "Vi": -0.7644860164065038
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20011,
      "class": "Bus",
      "name": "SANFORD 5 8",
      "init": {
        "Vr": -0.7234730069265216,
        "Vi": -0.7169511898183095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.487944316707,
        "longitude": -79.2050015511965
      }
    },
    {
      "number": 20012,
      "class": "Bus",
      "name": "SANFORD 6 1",
      "init": {
        "Vr": -0.7774641891994588,
        "Vi": -0.68591555957473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4424087420014,
        "longitude": -79.1724193897884
      }
    },
    {
      "number": 20013,
      "class": "Bus",
      "name": "SILER CITY 1 1",
      "init": {
        "Vr": -0.7982618195701539,
        "Vi": -0.6477463722420095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7517109625662,
        "longitude": -79.4511683375973
      }
    },
    {
      "number": 20014,
      "class": "Bus",
      "name": "SILER CITY 2 1",
      "init": {
        "Vr": -0.7266780955861932,
        "Vi": -0.6775057020780583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20015,
      "class": "Bus",
      "name": "SILER CITY 2 2",
      "init": {
        "Vr": -0.7760935399542702,
        "Vi": -0.6716669363328146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20016,
      "class": "Bus",
      "name": "SILER CITY 2 3",
      "init": {
        "Vr": -0.7658980422405729,
        "Vi": -0.6728716023685697
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20017,
      "class": "Bus",
      "name": "SILER CITY 2 4",
      "init": {
        "Vr": -0.7658980422405728,
        "Vi": -0.6728716023685695
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20018,
      "class": "Bus",
      "name": "SILER CITY 2 5",
      "init": {
        "Vr": -0.726252144051334,
        "Vi": -0.6779603350364315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20019,
      "class": "Bus",
      "name": "SILER CITY 2 7",
      "init": {
        "Vr": -0.726696023766276,
        "Vi": -0.6771586115112421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7994142966698,
        "longitude": -79.4208818588698
      }
    },
    {
      "number": 20020,
      "class": "Bus",
      "name": "SILER CITY 3 1",
      "init": {
        "Vr": -0.8127149852146142,
        "Vi": -0.6470974016769555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7192204896604,
        "longitude": -79.4944513446051
      }
    },
    {
      "number": 20021,
      "class": "Bus",
      "name": "EDENTON 1 1",
      "init": {
        "Vr": -0.9530904141570657,
        "Vi": -0.3731387662869605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0758748865262,
        "longitude": -76.6781431500546
      }
    },
    {
      "number": 20022,
      "class": "Bus",
      "name": "EDENTON 1 2",
      "init": {
        "Vr": -0.9531116864144026,
        "Vi": -0.37291560859789896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0758748865262,
        "longitude": -76.6781431500546
      }
    },
    {
      "number": 20023,
      "class": "Bus",
      "name": "EDENTON 2 1",
      "init": {
        "Vr": -0.9900223466030862,
        "Vi": -0.30293062322742714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0744901752294,
        "longitude": -76.5538553012138
      }
    },
    {
      "number": 20024,
      "class": "Bus",
      "name": "EDENTON 3 1",
      "init": {
        "Vr": -0.8852564907371808,
        "Vi": -0.3376129377863434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1163014635962,
        "longitude": -76.5771282722468
      }
    },
    {
      "number": 20025,
      "class": "Bus",
      "name": "EDENTON 3 2",
      "init": {
        "Vr": -0.9833599386626795,
        "Vi": -0.3284273171415738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1163014635962,
        "longitude": -76.5771282722468
      }
    },
    {
      "number": 20026,
      "class": "Bus",
      "name": "EDENTON 3 3",
      "init": {
        "Vr": -0.8852420719245653,
        "Vi": -0.3374737379983446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1163014635962,
        "longitude": -76.5771282722468
      }
    },
    {
      "number": 20027,
      "class": "Bus",
      "name": "CHADBOURN 1 1",
      "init": {
        "Vr": -0.6855157516858736,
        "Vi": -0.7631633788236809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3900126460497,
        "longitude": -78.7941063672593
      }
    },
    {
      "number": 20028,
      "class": "Bus",
      "name": "TABOR CITY 1 1",
      "init": {
        "Vr": -0.5366827663147316,
        "Vi": -0.8696808954479691
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1719366457035,
        "longitude": -78.7844507869219
      }
    },
    {
      "number": 20029,
      "class": "Bus",
      "name": "TABOR CITY 1 2",
      "init": {
        "Vr": -0.5616271345143301,
        "Vi": -0.8442216362977677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1719366457035,
        "longitude": -78.7844507869219
      }
    },
    {
      "number": 20030,
      "class": "Bus",
      "name": "TABOR CITY 1 3",
      "init": {
        "Vr": -0.581173084368643,
        "Vi": -0.8202947483139578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1719366457035,
        "longitude": -78.7844507869219
      }
    },
    {
      "number": 20031,
      "class": "Bus",
      "name": "TABOR CITY 1 4",
      "init": {
        "Vr": -0.561873925110691,
        "Vi": -0.8439534489770649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1719366457035,
        "longitude": -78.7844507869219
      }
    },
    {
      "number": 20032,
      "class": "Bus",
      "name": "TABOR CITY 1 6",
      "init": {
        "Vr": -0.5617822032088374,
        "Vi": -0.8439457666160426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1719366457035,
        "longitude": -78.7844507869219
      }
    },
    {
      "number": 20033,
      "class": "Bus",
      "name": "TABOR CITY 2 1",
      "init": {
        "Vr": -0.600339005414962,
        "Vi": -0.7685877249729177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0447352177209,
        "longitude": -78.8147209992943
      }
    },
    {
      "number": 20034,
      "class": "Bus",
      "name": "WHITEVILLE 1 1",
      "init": {
        "Vr": -0.7086601451825001,
        "Vi": -0.7440335362267388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3741693445115,
        "longitude": -78.6536466600585
      }
    },
    {
      "number": 20035,
      "class": "Bus",
      "name": "WHITEVILLE 1 2",
      "init": {
        "Vr": -0.7087264072110742,
        "Vi": -0.7438785623472607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3741693445115,
        "longitude": -78.6536466600585
      }
    },
    {
      "number": 20036,
      "class": "Bus",
      "name": "WHITEVILLE 2 1",
      "init": {
        "Vr": -0.7175566986505386,
        "Vi": -0.7386876585926078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2846053449369,
        "longitude": -78.7227642187711
      }
    },
    {
      "number": 20037,
      "class": "Bus",
      "name": "WHITEVILLE 3 1",
      "init": {
        "Vr": -0.59068765119145,
        "Vi": -0.8208015274647343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2577058498148,
        "longitude": -78.565727903389
      }
    },
    {
      "number": 20038,
      "class": "Bus",
      "name": "WHITEVILLE 3 2",
      "init": {
        "Vr": -0.5908010508024255,
        "Vi": -0.8206273451713715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2577058498148,
        "longitude": -78.565727903389
      }
    },
    {
      "number": 20039,
      "class": "Bus",
      "name": "WHITEVILLE 4 1",
      "init": {
        "Vr": -0.7456752755207295,
        "Vi": -0.728705953165122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3156683350455,
        "longitude": -78.6108680570476
      }
    },
    {
      "number": 20040,
      "class": "Bus",
      "name": "WHITEVILLE 4 2",
      "init": {
        "Vr": -0.7453303202066003,
        "Vi": -0.7287015137244522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3156683350455,
        "longitude": -78.6108680570476
      }
    },
    {
      "number": 20041,
      "class": "Bus",
      "name": "CHERRY POINT 1",
      "init": {
        "Vr": -0.9029179386056281,
        "Vi": -0.48070948224343696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0181283185866,
        "longitude": -76.8521110320157
      }
    },
    {
      "number": 20042,
      "class": "Bus",
      "name": "GRIFTON 1",
      "init": {
        "Vr": -0.8748936099299185,
        "Vi": -0.5442688935488144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3709725885366,
        "longitude": -77.4215284274038
      }
    },
    {
      "number": 20043,
      "class": "Bus",
      "name": "HAVELOCK 1 1",
      "init": {
        "Vr": -0.8558002687532172,
        "Vi": -0.5530341221199879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8467844518238,
        "longitude": -76.9041316429964
      }
    },
    {
      "number": 20044,
      "class": "Bus",
      "name": "HAVELOCK 1 2",
      "init": {
        "Vr": -0.8558834134567179,
        "Vi": -0.5526752671509613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8467844518238,
        "longitude": -76.9041316429964
      }
    },
    {
      "number": 20045,
      "class": "Bus",
      "name": "HAVELOCK 2 1",
      "init": {
        "Vr": -0.8487528874462629,
        "Vi": -0.5662694629068563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7899216462987,
        "longitude": -76.9044368991941
      }
    },
    {
      "number": 20046,
      "class": "Bus",
      "name": "HAVELOCK 3 1",
      "init": {
        "Vr": -0.8596849657774711,
        "Vi": -0.5643555750720947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8436683739682,
        "longitude": -76.8336230245947
      }
    },
    {
      "number": 20047,
      "class": "Bus",
      "name": "HAVELOCK 3 2",
      "init": {
        "Vr": -0.8597007790839326,
        "Vi": -0.5641659330334438
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8436683739682,
        "longitude": -76.8336230245947
      }
    },
    {
      "number": 20048,
      "class": "Bus",
      "name": "HAVELOCK 4 1",
      "init": {
        "Vr": -0.8126248748595617,
        "Vi": -0.646103077477597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.889793164046,
        "longitude": -76.9066271524241
      }
    },
    {
      "number": 20049,
      "class": "Bus",
      "name": "NEW BERN 1 1",
      "init": {
        "Vr": -0.7875799446898666,
        "Vi": -0.6770603032692153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0287124516803,
        "longitude": -77.1674173508854
      }
    },
    {
      "number": 20050,
      "class": "Bus",
      "name": "NEW BERN 1 2",
      "init": {
        "Vr": -0.8109240916999985,
        "Vi": -0.6532886585638211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0287124516803,
        "longitude": -77.1674173508854
      }
    },
    {
      "number": 20051,
      "class": "Bus",
      "name": "NEW BERN 1 3",
      "init": {
        "Vr": -0.785145620283004,
        "Vi": -0.6780699929065024
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0287124516803,
        "longitude": -77.1674173508854
      }
    },
    {
      "number": 20052,
      "class": "Bus",
      "name": "NEW BERN 2 1",
      "init": {
        "Vr": -0.843402288969844,
        "Vi": -0.5871138329848957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1491344047798,
        "longitude": -76.9899398880908
      }
    },
    {
      "number": 20053,
      "class": "Bus",
      "name": "NEW BERN 2 2",
      "init": {
        "Vr": -0.9054171940888143,
        "Vi": -0.4818389317577682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1491344047798,
        "longitude": -76.9899398880908
      }
    },
    {
      "number": 20054,
      "class": "Bus",
      "name": "NEW BERN 2 3",
      "init": {
        "Vr": -0.9160621994292449,
        "Vi": -0.46376824684596485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1491344047798,
        "longitude": -76.9899398880908
      }
    },
    {
      "number": 20055,
      "class": "Bus",
      "name": "NEW BERN 2 4",
      "init": {
        "Vr": -0.9160621994292449,
        "Vi": -0.4637682468459649
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1491344047798,
        "longitude": -76.9899398880908
      }
    },
    {
      "number": 20056,
      "class": "Bus",
      "name": "NEW BERN 2 5",
      "init": {
        "Vr": -0.8430997386526067,
        "Vi": -0.5879331428360198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1491344047798,
        "longitude": -76.9899398880908
      }
    },
    {
      "number": 20057,
      "class": "Bus",
      "name": "NEW BERN 3 1",
      "init": {
        "Vr": -0.901182194903434,
        "Vi": -0.477273992922782
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1607595322982,
        "longitude": -77.1367970132462
      }
    },
    {
      "number": 20058,
      "class": "Bus",
      "name": "NEW BERN 4 1",
      "init": {
        "Vr": -0.9086521033164296,
        "Vi": -0.4788481724864578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1277179828043,
        "longitude": -77.026343049588
      }
    },
    {
      "number": 20059,
      "class": "Bus",
      "name": "NEW BERN 5 1",
      "init": {
        "Vr": -0.9278249263956851,
        "Vi": -0.4735224236241664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0664329823344,
        "longitude": -77.0215084344334
      }
    },
    {
      "number": 20060,
      "class": "Bus",
      "name": "NEW BERN 6 1",
      "init": {
        "Vr": -0.9084685540097809,
        "Vi": -0.4740557556631431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0901117140417,
        "longitude": -76.9811935502971
      }
    },
    {
      "number": 20061,
      "class": "Bus",
      "name": "DUNN 1 1",
      "init": {
        "Vr": -0.7519503799600873,
        "Vi": -0.6657665781625071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2985909772662,
        "longitude": -78.6250776705733
      }
    },
    {
      "number": 20062,
      "class": "Bus",
      "name": "DUNN 2 1",
      "init": {
        "Vr": -0.8332086416274745,
        "Vi": -0.621585848146183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2602514718583,
        "longitude": -78.5196842392106
      }
    },
    {
      "number": 20063,
      "class": "Bus",
      "name": "DUNN 3 1",
      "init": {
        "Vr": -0.7618156583563896,
        "Vi": -0.6506429150285908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2845756649646,
        "longitude": -78.4574996326113
      }
    },
    {
      "number": 20064,
      "class": "Bus",
      "name": "DUNN 3 2",
      "init": {
        "Vr": -0.8243218932196437,
        "Vi": -0.6337783343802578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2845756649646,
        "longitude": -78.4574996326113
      }
    },
    {
      "number": 20065,
      "class": "Bus",
      "name": "DUNN 3 3",
      "init": {
        "Vr": -0.7616454813344704,
        "Vi": -0.6509918407527252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2845756649646,
        "longitude": -78.4574996326113
      }
    },
    {
      "number": 20066,
      "class": "Bus",
      "name": "DUNN 4 1",
      "init": {
        "Vr": -0.7971180381221983,
        "Vi": -0.5936739876579981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2635943413535,
        "longitude": -78.6273011253244
      }
    },
    {
      "number": 20067,
      "class": "Bus",
      "name": "FAYETTEVILLE 14 1",
      "init": {
        "Vr": -0.7385517717219147,
        "Vi": -0.6950426642483338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0056796858795,
        "longitude": -79.0232054005232
      }
    },
    {
      "number": 20068,
      "class": "Bus",
      "name": "FAYETTEVILLE 15 1",
      "init": {
        "Vr": -0.70643986318657,
        "Vi": -0.6878591853564534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1009014936066,
        "longitude": -78.9519801745851
      }
    },
    {
      "number": 20069,
      "class": "Bus",
      "name": "FAYETTEVILLE 15 2",
      "init": {
        "Vr": -0.79070257542191,
        "Vi": -0.6796077645604253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1009014936066,
        "longitude": -78.9519801745851
      }
    },
    {
      "number": 20070,
      "class": "Bus",
      "name": "FAYETTEVILLE 15 3",
      "init": {
        "Vr": -0.7065094199118768,
        "Vi": -0.6897835082395024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1009014936066,
        "longitude": -78.9519801745851
      }
    },
    {
      "number": 20071,
      "class": "Bus",
      "name": "FAYETTEVILLE 16 1",
      "init": {
        "Vr": -0.6940356958630929,
        "Vi": -0.6984148321424504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.069012861403,
        "longitude": -79.0458838077557
      }
    },
    {
      "number": 20072,
      "class": "Bus",
      "name": "FAYETTEVILLE 16 2",
      "init": {
        "Vr": -0.7824425040817179,
        "Vi": -0.6954782566810952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.069012861403,
        "longitude": -79.0458838077557
      }
    },
    {
      "number": 20073,
      "class": "Bus",
      "name": "FAYETTEVILLE 16 3",
      "init": {
        "Vr": -0.6942620429649594,
        "Vi": -0.6977363639548021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.069012861403,
        "longitude": -79.0458838077557
      }
    },
    {
      "number": 20074,
      "class": "Bus",
      "name": "FAYETTEVILLE 17 1",
      "init": {
        "Vr": -0.6844584904925853,
        "Vi": -0.7181675148111192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.024066935428,
        "longitude": -79.0038344867516
      }
    },
    {
      "number": 20075,
      "class": "Bus",
      "name": "FAYETTEVILLE 17 2",
      "init": {
        "Vr": -0.7646349445100487,
        "Vi": -0.7009099907382011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.024066935428,
        "longitude": -79.0038344867516
      }
    },
    {
      "number": 20076,
      "class": "Bus",
      "name": "FAYETTEVILLE 17 3",
      "init": {
        "Vr": -0.6845380186090618,
        "Vi": -0.7177783533149606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.024066935428,
        "longitude": -79.0038344867516
      }
    },
    {
      "number": 20077,
      "class": "Bus",
      "name": "FAYETTEVILLE 18 1",
      "init": {
        "Vr": -0.7898637116378829,
        "Vi": -0.6704763685098799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0655115087141,
        "longitude": -78.9720620709493
      }
    },
    {
      "number": 20078,
      "class": "Bus",
      "name": "FAYETTEVILLE 19 1",
      "init": {
        "Vr": -0.7774311756103149,
        "Vi": -0.6850345068562459
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0146160583711,
        "longitude": -78.9643352142914
      }
    },
    {
      "number": 20079,
      "class": "Bus",
      "name": "FAYETTEVILLE 20 1",
      "init": {
        "Vr": -0.7019410760071296,
        "Vi": -0.695883754932825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9235098087275,
        "longitude": -78.9947825833595
      }
    },
    {
      "number": 20080,
      "class": "Bus",
      "name": "FAYETTEVILLE 20 2",
      "init": {
        "Vr": -0.7019511222059429,
        "Vi": -0.6954015793924886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9235098087275,
        "longitude": -78.9947825833595
      }
    },
    {
      "number": 20081,
      "class": "Bus",
      "name": "FAYETTEVILLE 21 1",
      "init": {
        "Vr": -0.7797259921782953,
        "Vi": -0.6791791523695212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0366463629291,
        "longitude": -78.9671711230953
      }
    },
    {
      "number": 20082,
      "class": "Bus",
      "name": "FAYETTEVILLE 21 2",
      "init": {
        "Vr": -0.7798303650309404,
        "Vi": -0.6788504755231339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0366463629291,
        "longitude": -78.9671711230953
      }
    },
    {
      "number": 20083,
      "class": "Bus",
      "name": "FAYETTEVILLE 22 1",
      "init": {
        "Vr": -0.7828938839991175,
        "Vi": -0.686204379027582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0685724384674,
        "longitude": -79.016143718232
      }
    },
    {
      "number": 20084,
      "class": "Bus",
      "name": "FAYETTEVILLE 22 2",
      "init": {
        "Vr": -0.7827565829702302,
        "Vi": -0.6865566623622659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0685724384674,
        "longitude": -79.016143718232
      }
    },
    {
      "number": 20085,
      "class": "Bus",
      "name": "FAYETTEVILLE 23 1",
      "init": {
        "Vr": -0.788176533045161,
        "Vi": -0.6385959949837982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1983932432878,
        "longitude": -78.9678719937924
      }
    },
    {
      "number": 20086,
      "class": "Bus",
      "name": "FAYETTEVILLE 24 1",
      "init": {
        "Vr": -0.7193330948509421,
        "Vi": -0.7118943733421196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2624859100827,
        "longitude": -78.9693081305994
      }
    },
    {
      "number": 20087,
      "class": "Bus",
      "name": "FAYETTEVILLE 24 2",
      "init": {
        "Vr": -0.7774356277429971,
        "Vi": -0.6950523760377558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2624859100827,
        "longitude": -78.9693081305994
      }
    },
    {
      "number": 20088,
      "class": "Bus",
      "name": "FAYETTEVILLE 24 3",
      "init": {
        "Vr": -0.7195412726112776,
        "Vi": -0.7112443755191196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2624859100827,
        "longitude": -78.9693081305994
      }
    },
    {
      "number": 20089,
      "class": "Bus",
      "name": "FAYETTEVILLE 25 1",
      "init": {
        "Vr": -0.7828762852057529,
        "Vi": -0.6507383200557457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206255940709,
        "longitude": -78.8120495479854
      }
    },
    {
      "number": 20090,
      "class": "Bus",
      "name": "FAYETTEVILLE 26 1",
      "init": {
        "Vr": -0.7843862724586446,
        "Vi": -0.6502331667298874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1869855727966,
        "longitude": -78.8745940831204
      }
    },
    {
      "number": 20091,
      "class": "Bus",
      "name": "FAYETTEVILLE 27 1",
      "init": {
        "Vr": -0.7872139508605217,
        "Vi": -0.6579846368059764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1554333735678,
        "longitude": -78.9363333769927
      }
    },
    {
      "number": 20092,
      "class": "Bus",
      "name": "FAYETTEVILLE 27 2",
      "init": {
        "Vr": -0.787142290502062,
        "Vi": -0.6582761105308531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1554333735678,
        "longitude": -78.9363333769927
      }
    },
    {
      "number": 20093,
      "class": "Bus",
      "name": "FAYETTEVILLE 28 1",
      "init": {
        "Vr": -0.7726687080158067,
        "Vi": -0.6595077166292048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0754972970841,
        "longitude": -78.8518024829821
      }
    },
    {
      "number": 20094,
      "class": "Bus",
      "name": "FAYETTEVILLE 29 1",
      "init": {
        "Vr": -0.7871663372000224,
        "Vi": -0.6674204201983773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0874977485747,
        "longitude": -78.9093570367603
      }
    },
    {
      "number": 20095,
      "class": "Bus",
      "name": "FORT BRAGG 1",
      "init": {
        "Vr": -0.7848749300789928,
        "Vi": -0.682366789722902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1167098743878,
        "longitude": -79.0440556405164
      }
    },
    {
      "number": 20096,
      "class": "Bus",
      "name": "GODWIN 1",
      "init": {
        "Vr": -0.8075496196376446,
        "Vi": -0.6144243264495899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654965276469,
        "longitude": -78.6427945420444
      }
    },
    {
      "number": 20097,
      "class": "Bus",
      "name": "HOPE MILLS 1 1",
      "init": {
        "Vr": -0.7133158127047012,
        "Vi": -0.6880157995057645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8381348561146,
        "longitude": -78.945940737017
      }
    },
    {
      "number": 20098,
      "class": "Bus",
      "name": "HOPE MILLS 2 1",
      "init": {
        "Vr": -0.6880747774666086,
        "Vi": -0.7297928146054937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8985333974804,
        "longitude": -78.9479011720065
      }
    },
    {
      "number": 20099,
      "class": "Bus",
      "name": "HOPE MILLS 2 2",
      "init": {
        "Vr": -0.7064333671694983,
        "Vi": -0.6908010389987568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8985333974804,
        "longitude": -78.9479011720065
      }
    },
    {
      "number": 20100,
      "class": "Bus",
      "name": "HOPE MILLS 2 3",
      "init": {
        "Vr": -0.6879630524644144,
        "Vi": -0.7302057820620445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8985333974804,
        "longitude": -78.9479011720065
      }
    },
    {
      "number": 20101,
      "class": "Bus",
      "name": "HOPE MILLS 3 1",
      "init": {
        "Vr": -0.6822020720347004,
        "Vi": -0.740514959668437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7977313365284,
        "longitude": -78.8877886445151
      }
    },
    {
      "number": 20102,
      "class": "Bus",
      "name": "ROSEBORO 1 1",
      "init": {
        "Vr": -0.8026836901165654,
        "Vi": -0.6200185679524325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0132885182953,
        "longitude": -78.5194592580257
      }
    },
    {
      "number": 20103,
      "class": "Bus",
      "name": "ROSEBORO 1 2",
      "init": {
        "Vr": -0.8026359727912808,
        "Vi": -0.6201987661566262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0132885182953,
        "longitude": -78.5194592580257
      }
    },
    {
      "number": 20104,
      "class": "Bus",
      "name": "ROSEBORO 2 1",
      "init": {
        "Vr": -0.7999775286721128,
        "Vi": -0.6285092592469094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0800113146564,
        "longitude": -78.4502368724937
      }
    },
    {
      "number": 20105,
      "class": "Bus",
      "name": "ROSEBORO 2 2",
      "init": {
        "Vr": -0.8000278888065719,
        "Vi": -0.6283746683037974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0800113146564,
        "longitude": -78.4502368724937
      }
    },
    {
      "number": 20106,
      "class": "Bus",
      "name": "SPRING LAKE 2 1",
      "init": {
        "Vr": -0.6744521980699516,
        "Vi": -0.7744730063310469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20107,
      "class": "Bus",
      "name": "SPRING LAKE 2 2",
      "init": {
        "Vr": -0.7040326384935932,
        "Vi": -0.7380205971754135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20108,
      "class": "Bus",
      "name": "SPRING LAKE 2 3",
      "init": {
        "Vr": -0.7120773315876513,
        "Vi": -0.72810700438162
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20109,
      "class": "Bus",
      "name": "SPRING LAKE 2 4",
      "init": {
        "Vr": -0.7120773315876513,
        "Vi": -0.7281070043816201
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20110,
      "class": "Bus",
      "name": "SPRING LAKE 2 5",
      "init": {
        "Vr": -0.6745502947009998,
        "Vi": -0.7740174461929581
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20111,
      "class": "Bus",
      "name": "SPRING LAKE 2 7",
      "init": {
        "Vr": -0.6721161000259481,
        "Vi": -0.7789726608610621
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1981253842631,
        "longitude": -78.9058524675819
      }
    },
    {
      "number": 20112,
      "class": "Bus",
      "name": "STEDMAN 1",
      "init": {
        "Vr": -0.8050094912014025,
        "Vi": -0.6514095471207576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0256452723096,
        "longitude": -78.6471835899449
      }
    },
    {
      "number": 20113,
      "class": "Bus",
      "name": "GRANDY 1",
      "init": {
        "Vr": -1.0007279209322943,
        "Vi": -0.18457966794805444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2203282651837,
        "longitude": -75.893435855234
      }
    },
    {
      "number": 20114,
      "class": "Bus",
      "name": "GRANDY 2",
      "init": {
        "Vr": -1.0006659369235684,
        "Vi": -0.18437244975921488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2203282651837,
        "longitude": -75.893435855234
      }
    },
    {
      "number": 20115,
      "class": "Bus",
      "name": "KNOTTS ISLAND 1",
      "init": {
        "Vr": -0.9997698622146199,
        "Vi": -0.19879086469833396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.417519583319,
        "longitude": -75.962557541575
      }
    },
    {
      "number": 20116,
      "class": "Bus",
      "name": "MOYOCK 1",
      "init": {
        "Vr": -1.005452409576997,
        "Vi": -0.21285188064036537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5045687211514,
        "longitude": -76.1740249570696
      }
    },
    {
      "number": 20117,
      "class": "Bus",
      "name": "MOYOCK 2",
      "init": {
        "Vr": -1.0053527951293968,
        "Vi": -0.2124862439604118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5045687211514,
        "longitude": -76.1740249570696
      }
    },
    {
      "number": 20118,
      "class": "Bus",
      "name": "AVON 7 1",
      "init": {
        "Vr": -1.0085925541452834,
        "Vi": -0.18412413012165063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.442381026994,
        "longitude": -75.4970862318427
      }
    },
    {
      "number": 20119,
      "class": "Bus",
      "name": "BUXTON 5 1",
      "init": {
        "Vr": -1.0137503254268228,
        "Vi": -0.16902665485435894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506101822121,
        "longitude": -75.5625568172408
      }
    },
    {
      "number": 20120,
      "class": "Bus",
      "name": "KILL DEVIL HILLS 1",
      "init": {
        "Vr": -0.9864443987766237,
        "Vi": -0.3309204551460717
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9992288374875,
        "longitude": -75.7046700852051
      }
    },
    {
      "number": 20121,
      "class": "Bus",
      "name": "KILL DEVIL HILLS 2",
      "init": {
        "Vr": -0.9937821099807156,
        "Vi": -0.3241897544496914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9992288374875,
        "longitude": -75.7046700852051
      }
    },
    {
      "number": 20122,
      "class": "Bus",
      "name": "KILL DEVIL HILLS 3",
      "init": {
        "Vr": -0.9864424495774835,
        "Vi": -0.3305321862464911
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9992288374875,
        "longitude": -75.7046700852051
      }
    },
    {
      "number": 20123,
      "class": "Bus",
      "name": "KITTY HAWK 1",
      "init": {
        "Vr": -0.9922759777636324,
        "Vi": -0.23376812173723588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1309502068814,
        "longitude": -75.7454573777083
      }
    },
    {
      "number": 20124,
      "class": "Bus",
      "name": "KITTY HAWK 2",
      "init": {
        "Vr": -1.0032590204140994,
        "Vi": -0.2037856657380356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1309502068814,
        "longitude": -75.7454573777083
      }
    },
    {
      "number": 20125,
      "class": "Bus",
      "name": "KITTY HAWK 3",
      "init": {
        "Vr": -0.9921469639131912,
        "Vi": -0.23348175387459605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1309502068814,
        "longitude": -75.7454573777083
      }
    },
    {
      "number": 20126,
      "class": "Bus",
      "name": "MANNS HARBOR 1",
      "init": {
        "Vr": -0.8807398062948724,
        "Vi": -0.4844920803309774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7358106428882,
        "longitude": -75.8859097500643
      }
    },
    {
      "number": 20127,
      "class": "Bus",
      "name": "MANTEO 1",
      "init": {
        "Vr": -0.9937861191090682,
        "Vi": -0.27804883551375575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8478189762193,
        "longitude": -75.6226886980997
      }
    },
    {
      "number": 20128,
      "class": "Bus",
      "name": "CLEMMONS 1 1",
      "init": {
        "Vr": -0.6958508428812135,
        "Vi": -0.7401270523408283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0223159542292,
        "longitude": -80.4848157034163
      }
    },
    {
      "number": 20129,
      "class": "Bus",
      "name": "CLEMMONS 2 1",
      "init": {
        "Vr": -0.6780765798814811,
        "Vi": -0.7437464674053612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0626366399341,
        "longitude": -80.3579059630448
      }
    },
    {
      "number": 20130,
      "class": "Bus",
      "name": "CLEMMONS 2 2",
      "init": {
        "Vr": -0.6779653329471776,
        "Vi": -0.7439458424957744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0626366399341,
        "longitude": -80.3579059630448
      }
    },
    {
      "number": 20131,
      "class": "Bus",
      "name": "DENTON 3 1",
      "init": {
        "Vr": -0.6872467278709303,
        "Vi": -0.7601738981944098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6242983302484,
        "longitude": -80.075645003621
      }
    },
    {
      "number": 20132,
      "class": "Bus",
      "name": "DENTON 4 1",
      "init": {
        "Vr": -0.7086084681004933,
        "Vi": -0.7275209399417766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6850348526556,
        "longitude": -80.09201030394
      }
    },
    {
      "number": 20133,
      "class": "Bus",
      "name": "HIGH POINT 1 1",
      "init": {
        "Vr": -0.6461874195552794,
        "Vi": -0.720372180078242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9148609758231,
        "longitude": -80.0248872268772
      }
    },
    {
      "number": 20134,
      "class": "Bus",
      "name": "HIGH POINT 1 2",
      "init": {
        "Vr": -0.7193404494518091,
        "Vi": -0.7179599777059388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9148609758231,
        "longitude": -80.0248872268772
      }
    },
    {
      "number": 20135,
      "class": "Bus",
      "name": "HIGH POINT 1 3",
      "init": {
        "Vr": -0.6464379676810877,
        "Vi": -0.7198926531674743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9148609758231,
        "longitude": -80.0248872268772
      }
    },
    {
      "number": 20136,
      "class": "Bus",
      "name": "HIGH POINT 2 1",
      "init": {
        "Vr": -0.7275482498561464,
        "Vi": -0.711499918204419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0417207285084,
        "longitude": -80.0146098947585
      }
    },
    {
      "number": 20137,
      "class": "Bus",
      "name": "HIGH POINT 3 1",
      "init": {
        "Vr": -0.7414435032808844,
        "Vi": -0.6988370513725598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0122537150848,
        "longitude": -79.9623799840614
      }
    },
    {
      "number": 20138,
      "class": "Bus",
      "name": "HIGH POINT 3 2",
      "init": {
        "Vr": -0.7415661806858526,
        "Vi": -0.6985673307484158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0122537150848,
        "longitude": -79.9623799840614
      }
    },
    {
      "number": 20139,
      "class": "Bus",
      "name": "HIGH POINT 4 1",
      "init": {
        "Vr": -0.6420892805435295,
        "Vi": -0.7289497720535927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0267403507142,
        "longitude": -80.0949849053484
      }
    },
    {
      "number": 20140,
      "class": "Bus",
      "name": "HIGH POINT 4 2",
      "init": {
        "Vr": -0.6424169831865117,
        "Vi": -0.7281965355966425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0267403507142,
        "longitude": -80.0949849053484
      }
    },
    {
      "number": 20141,
      "class": "Bus",
      "name": "HIGH POINT 5 1",
      "init": {
        "Vr": -0.5884188441692528,
        "Vi": -0.8420829613568576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0321300778101,
        "longitude": -79.9723469801982
      }
    },
    {
      "number": 20142,
      "class": "Bus",
      "name": "HIGH POINT 5 2",
      "init": {
        "Vr": -0.6517191519779624,
        "Vi": -0.7545072025596664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0321300778101,
        "longitude": -79.9723469801982
      }
    },
    {
      "number": 20143,
      "class": "Bus",
      "name": "HIGH POINT 5 3",
      "init": {
        "Vr": -0.5678369240469151,
        "Vi": -0.8705579763034258
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0321300778101,
        "longitude": -79.9723469801982
      }
    },
    {
      "number": 20144,
      "class": "Bus",
      "name": "HIGH POINT 5 4",
      "init": {
        "Vr": -0.5678369240469151,
        "Vi": -0.8705579763034257
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0321300778101,
        "longitude": -79.9723469801982
      }
    },
    {
      "number": 20145,
      "class": "Bus",
      "name": "HIGH POINT 5 5",
      "init": {
        "Vr": -0.586527311864875,
        "Vi": -0.8461046771097237
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0321300778101,
        "longitude": -79.9723469801982
      }
    },
    {
      "number": 20146,
      "class": "Bus",
      "name": "HIGH POINT 6 1",
      "init": {
        "Vr": -0.7275417558488558,
        "Vi": -0.7096761529634068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0161971513134,
        "longitude": -79.9966023255237
      }
    },
    {
      "number": 20147,
      "class": "Bus",
      "name": "KERNERSVILLE 1 1",
      "init": {
        "Vr": -0.7113900013701122,
        "Vi": -0.7264036426324237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2296218070026,
        "longitude": -80.0812739643739
      }
    },
    {
      "number": 20148,
      "class": "Bus",
      "name": "KERNERSVILLE 2 1",
      "init": {
        "Vr": -0.7200999341403312,
        "Vi": -0.7211701312857041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0554780259479,
        "longitude": -80.0636746696212
      }
    },
    {
      "number": 20149,
      "class": "Bus",
      "name": "KERNERSVILLE 3 1",
      "init": {
        "Vr": -0.6614883449071077,
        "Vi": -0.7141726179566171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1072609690089,
        "longitude": -80.058574468397
      }
    },
    {
      "number": 20150,
      "class": "Bus",
      "name": "KERNERSVILLE 3 2",
      "init": {
        "Vr": -0.7382151050505086,
        "Vi": -0.7297750845301842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1072609690089,
        "longitude": -80.058574468397
      }
    },
    {
      "number": 20151,
      "class": "Bus",
      "name": "KERNERSVILLE 3 3",
      "init": {
        "Vr": -0.6621095708499809,
        "Vi": -0.7131574812337867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1072609690089,
        "longitude": -80.058574468397
      }
    },
    {
      "number": 20152,
      "class": "Bus",
      "name": "KERNERSVILLE 4 1",
      "init": {
        "Vr": -0.7421928611225305,
        "Vi": -0.6951949399514915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1846014798944,
        "longitude": -80.1184505838825
      }
    },
    {
      "number": 20153,
      "class": "Bus",
      "name": "LEXINGTON 5 1",
      "init": {
        "Vr": -0.7277726674232279,
        "Vi": -0.7312552786628388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8307477176162,
        "longitude": -80.3231970211253
      }
    },
    {
      "number": 20154,
      "class": "Bus",
      "name": "LEXINGTON 6 1",
      "init": {
        "Vr": -0.7081098475308866,
        "Vi": -0.7532309505852472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9195386296253,
        "longitude": -80.2789657344196
      }
    },
    {
      "number": 20155,
      "class": "Bus",
      "name": "LEXINGTON 7 1",
      "init": {
        "Vr": -0.7000095268784629,
        "Vi": -0.7433447329053052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.939705147006,
        "longitude": -80.3211035348668
      }
    },
    {
      "number": 20156,
      "class": "Bus",
      "name": "LEXINGTON 8 1",
      "init": {
        "Vr": -0.6320090088353368,
        "Vi": -0.7398017374428995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.882035021504,
        "longitude": -80.2604595913574
      }
    },
    {
      "number": 20157,
      "class": "Bus",
      "name": "LEXINGTON 8 2",
      "init": {
        "Vr": -0.7112280059266135,
        "Vi": -0.7578588212300712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.882035021504,
        "longitude": -80.2604595913574
      }
    },
    {
      "number": 20158,
      "class": "Bus",
      "name": "LEXINGTON 8 3",
      "init": {
        "Vr": -0.6321829962038523,
        "Vi": -0.7395028105994781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.882035021504,
        "longitude": -80.2604595913574
      }
    },
    {
      "number": 20159,
      "class": "Bus",
      "name": "LEXINGTON 9 1",
      "init": {
        "Vr": -0.7644738144487601,
        "Vi": -0.7002341939997653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.710561894916,
        "longitude": -80.2335153169906
      }
    },
    {
      "number": 20160,
      "class": "Bus",
      "name": "LEXINGTON 10 1",
      "init": {
        "Vr": -0.7637141136741955,
        "Vi": -0.7099174809621762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6995757092266,
        "longitude": -80.2949158563757
      }
    },
    {
      "number": 20161,
      "class": "Bus",
      "name": "LEXINGTON 11 1",
      "init": {
        "Vr": -0.7560044758926528,
        "Vi": -0.7064267990315884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7464497624449,
        "longitude": -80.2773311195678
      }
    },
    {
      "number": 20162,
      "class": "Bus",
      "name": "LEXINGTON 12 1",
      "init": {
        "Vr": -0.5689936009750506,
        "Vi": -0.8386245247979046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6754503404188,
        "longitude": -80.2260161348765
      }
    },
    {
      "number": 20163,
      "class": "Bus",
      "name": "LEXINGTON 12 2",
      "init": {
        "Vr": -0.5690527673208754,
        "Vi": -0.8382316892094005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6754503404188,
        "longitude": -80.2260161348765
      }
    },
    {
      "number": 20164,
      "class": "Bus",
      "name": "NEW LONDON 6 1",
      "init": {
        "Vr": -0.7194415218165138,
        "Vi": -0.7245655887217926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5595097694437,
        "longitude": -80.2382282645515
      }
    },
    {
      "number": 20165,
      "class": "Bus",
      "name": "NEW LONDON 7 1",
      "init": {
        "Vr": -0.6544190433114975,
        "Vi": -0.809267131373848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4753266119293,
        "longitude": -80.1877482703858
      }
    },
    {
      "number": 20166,
      "class": "Bus",
      "name": "NEW LONDON 7 2",
      "init": {
        "Vr": -0.6544519397010612,
        "Vi": -0.809181636656467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4753266119293,
        "longitude": -80.1877482703858
      }
    },
    {
      "number": 20167,
      "class": "Bus",
      "name": "THOMASVILLE 1 1",
      "init": {
        "Vr": -0.7162846408653594,
        "Vi": -0.72249479706402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8441484815425,
        "longitude": -80.1728157547816
      }
    },
    {
      "number": 20168,
      "class": "Bus",
      "name": "THOMASVILLE 2 1",
      "init": {
        "Vr": -0.7232781125595017,
        "Vi": -0.7068028006442527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8907045765482,
        "longitude": -80.0971826207629
      }
    },
    {
      "number": 20169,
      "class": "Bus",
      "name": "THOMASVILLE 2 2",
      "init": {
        "Vr": -0.723161592561358,
        "Vi": -0.7070930715177812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8907045765482,
        "longitude": -80.0971826207629
      }
    },
    {
      "number": 20170,
      "class": "Bus",
      "name": "THOMASVILLE 3 1",
      "init": {
        "Vr": -0.724338481912524,
        "Vi": -0.7046285189942295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.813131166107,
        "longitude": -80.1449042586532
      }
    },
    {
      "number": 20171,
      "class": "Bus",
      "name": "THOMASVILLE 4 1",
      "init": {
        "Vr": -0.7186244673293668,
        "Vi": -0.7161660540286263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.926981929155,
        "longitude": -80.1097125414602
      }
    },
    {
      "number": 20172,
      "class": "Bus",
      "name": "THOMASVILLE 5 1",
      "init": {
        "Vr": -0.5999042474423707,
        "Vi": -0.7835828304055814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8642972495074,
        "longitude": -80.1406144563813
      }
    },
    {
      "number": 20173,
      "class": "Bus",
      "name": "WINSTON SALEM 1 1",
      "init": {
        "Vr": -0.5724618874632342,
        "Vi": -0.8350248235498864
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20174,
      "class": "Bus",
      "name": "WINSTON SALEM 1 2",
      "init": {
        "Vr": -0.6239016193123095,
        "Vi": -0.7571093560832427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20175,
      "class": "Bus",
      "name": "WINSTON SALEM 1 3",
      "init": {
        "Vr": -0.703126824501447,
        "Vi": -0.7633334517240628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20176,
      "class": "Bus",
      "name": "WINSTON SALEM 1 4",
      "init": {
        "Vr": -0.7064774749111379,
        "Vi": -0.6320321805215131
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20177,
      "class": "Bus",
      "name": "WINSTON SALEM 1 5",
      "init": {
        "Vr": -0.7064774749111379,
        "Vi": -0.6320321805215132
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20178,
      "class": "Bus",
      "name": "WINSTON SALEM 1 6",
      "init": {
        "Vr": -0.5727718554814596,
        "Vi": -0.8345722483774003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20179,
      "class": "Bus",
      "name": "WINSTON SALEM 1 8",
      "init": {
        "Vr": -0.5691252207683244,
        "Vi": -0.8421351326661766
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9757924296693,
        "longitude": -80.2688442342692
      }
    },
    {
      "number": 20180,
      "class": "Bus",
      "name": "WINSTON SALEM 2 1",
      "init": {
        "Vr": -0.717803781367529,
        "Vi": -0.7220760303964987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9997820730795,
        "longitude": -80.2005755921735
      }
    },
    {
      "number": 20181,
      "class": "Bus",
      "name": "WINSTON SALEM 2 2",
      "init": {
        "Vr": -0.7175879401788743,
        "Vi": -0.7226931991400937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9997820730795,
        "longitude": -80.2005755921735
      }
    },
    {
      "number": 20182,
      "class": "Bus",
      "name": "WINSTON SALEM 3 1",
      "init": {
        "Vr": -0.7070222579964996,
        "Vi": -0.7519394433056361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0176638772993,
        "longitude": -80.2743818741955
      }
    },
    {
      "number": 20183,
      "class": "Bus",
      "name": "WINSTON SALEM 4 1",
      "init": {
        "Vr": -0.7220790447528176,
        "Vi": -0.7105974526707928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.088767186938,
        "longitude": -80.2179287494236
      }
    },
    {
      "number": 20184,
      "class": "Bus",
      "name": "ADVANCE 1 1",
      "init": {
        "Vr": -0.6581817115894703,
        "Vi": -0.7995074491829399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9476709243047,
        "longitude": -80.4153287743424
      }
    },
    {
      "number": 20185,
      "class": "Bus",
      "name": "ADVANCE 2 1",
      "init": {
        "Vr": -0.6124056516597944,
        "Vi": -0.828068013264886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8799985991025,
        "longitude": -80.4663008872229
      }
    },
    {
      "number": 20186,
      "class": "Bus",
      "name": "HARMONY 4 1",
      "init": {
        "Vr": -0.5403752541399403,
        "Vi": -0.8505673592056008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0080764431002,
        "longitude": -80.8268343114903
      }
    },
    {
      "number": 20187,
      "class": "Bus",
      "name": "HARMONY 4 2",
      "init": {
        "Vr": -0.5404994098412883,
        "Vi": -0.8503593603489166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0080764431002,
        "longitude": -80.8268343114903
      }
    },
    {
      "number": 20188,
      "class": "Bus",
      "name": "MOCKSVILLE 1 1",
      "init": {
        "Vr": -0.5735264684054098,
        "Vi": -0.7978846381008993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9125804530017,
        "longitude": -80.6450553010021
      }
    },
    {
      "number": 20189,
      "class": "Bus",
      "name": "MOCKSVILLE 2 1",
      "init": {
        "Vr": -0.5958052089679701,
        "Vi": -0.8121778471591792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9580112171244,
        "longitude": -80.659488329845
      }
    },
    {
      "number": 20190,
      "class": "Bus",
      "name": "MOCKSVILLE 3 1",
      "init": {
        "Vr": -0.5753033222825885,
        "Vi": -0.8411823742934599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8760160262924,
        "longitude": -80.6001408365543
      }
    },
    {
      "number": 20191,
      "class": "Bus",
      "name": "MOCKSVILLE 3 2",
      "init": {
        "Vr": -0.5751843246111441,
        "Vi": -0.8413957777802809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8760160262924,
        "longitude": -80.6001408365543
      }
    },
    {
      "number": 20192,
      "class": "Bus",
      "name": "MOCKSVILLE 4 1",
      "init": {
        "Vr": -0.6048175460838154,
        "Vi": -0.8030580655832763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9615473428352,
        "longitude": -80.6252135690977
      }
    },
    {
      "number": 20193,
      "class": "Bus",
      "name": "YADKINVILLE 1 1",
      "init": {
        "Vr": -0.5363361745334188,
        "Vi": -0.8640422801781478
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.175297557958,
        "longitude": -80.6617924370965
      }
    },
    {
      "number": 20194,
      "class": "Bus",
      "name": "YADKINVILLE 1 2",
      "init": {
        "Vr": -0.5792175583355264,
        "Vi": -0.8110537294642145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.175297557958,
        "longitude": -80.6617924370965
      }
    },
    {
      "number": 20195,
      "class": "Bus",
      "name": "YADKINVILLE 1 3",
      "init": {
        "Vr": -0.5365669694250432,
        "Vi": -0.863625434270033
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.175297557958,
        "longitude": -80.6617924370965
      }
    },
    {
      "number": 20196,
      "class": "Bus",
      "name": "YADKINVILLE 2 1",
      "init": {
        "Vr": -0.6436657628776824,
        "Vi": -0.7482031443517928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0948372781266,
        "longitude": -80.6582059569937
      }
    },
    {
      "number": 20197,
      "class": "Bus",
      "name": "BEULAVILLE 1",
      "init": {
        "Vr": -0.7932698737761628,
        "Vi": -0.6040211837380128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8883092958328,
        "longitude": -77.7644475938929
      }
    },
    {
      "number": 20198,
      "class": "Bus",
      "name": "KENANSVILLE 1 1",
      "init": {
        "Vr": -0.7679261707553158,
        "Vi": -0.6523610382742556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9388717500751,
        "longitude": -77.9435869389367
      }
    },
    {
      "number": 20199,
      "class": "Bus",
      "name": "MOUNT OLIVE 1 1",
      "init": {
        "Vr": -0.7887367233596009,
        "Vi": -0.6473056030139444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.185767244697,
        "longitude": -78.0604421149853
      }
    },
    {
      "number": 20200,
      "class": "Bus",
      "name": "MOUNT OLIVE 2 1",
      "init": {
        "Vr": -0.7009150249325006,
        "Vi": -0.6235202180030459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1438763973873,
        "longitude": -78.0252059183672
      }
    },
    {
      "number": 20201,
      "class": "Bus",
      "name": "MOUNT OLIVE 2 2",
      "init": {
        "Vr": -0.7847344770570385,
        "Vi": -0.6594732855429494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1438763973873,
        "longitude": -78.0252059183672
      }
    },
    {
      "number": 20202,
      "class": "Bus",
      "name": "MOUNT OLIVE 2 3",
      "init": {
        "Vr": -0.7008675634089371,
        "Vi": -0.6231460412936383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1438763973873,
        "longitude": -78.0252059183672
      }
    },
    {
      "number": 20203,
      "class": "Bus",
      "name": "MOUNT OLIVE 3 1",
      "init": {
        "Vr": -0.7805878233279767,
        "Vi": -0.6591380120974986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0851107675711,
        "longitude": -78.1271511890225
      }
    },
    {
      "number": 20204,
      "class": "Bus",
      "name": "MOUNT OLIVE 3 2",
      "init": {
        "Vr": -0.7806695617487946,
        "Vi": -0.6588456895562984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0851107675711,
        "longitude": -78.1271511890225
      }
    },
    {
      "number": 20205,
      "class": "Bus",
      "name": "MOUNT OLIVE 4 1",
      "init": {
        "Vr": -0.7798476621668217,
        "Vi": -0.6637192694009469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.093280475333,
        "longitude": -78.054911277898
      }
    },
    {
      "number": 20206,
      "class": "Bus",
      "name": "PINK HILL 1",
      "init": {
        "Vr": -0.793410293103883,
        "Vi": -0.6430689035202806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0503562798414,
        "longitude": -77.8261680531973
      }
    },
    {
      "number": 20207,
      "class": "Bus",
      "name": "RICHLANDS 4 1",
      "init": {
        "Vr": -0.8259401736454396,
        "Vi": -0.6213969475352755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8174600132608,
        "longitude": -77.5623342386922
      }
    },
    {
      "number": 20208,
      "class": "Bus",
      "name": "RICHLANDS 5 1",
      "init": {
        "Vr": -0.7598509183198403,
        "Vi": -0.6738793154739671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9028552413287,
        "longitude": -77.5666528968698
      }
    },
    {
      "number": 20209,
      "class": "Bus",
      "name": "RICHLANDS 5 2",
      "init": {
        "Vr": -0.8005219705962763,
        "Vi": -0.6746032369960163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9028552413287,
        "longitude": -77.5666528968698
      }
    },
    {
      "number": 20210,
      "class": "Bus",
      "name": "RICHLANDS 5 3",
      "init": {
        "Vr": -0.7599692834067537,
        "Vi": -0.673557131945386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9028552413287,
        "longitude": -77.5666528968698
      }
    },
    {
      "number": 20211,
      "class": "Bus",
      "name": "RICHLANDS 6 1",
      "init": {
        "Vr": -0.8053413841428744,
        "Vi": -0.6018380052043364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8449624496893,
        "longitude": -77.6727675800047
      }
    },
    {
      "number": 20212,
      "class": "Bus",
      "name": "ROSE HILL 2 1",
      "init": {
        "Vr": -0.7634628476940041,
        "Vi": -0.6497007840991467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7943390818832,
        "longitude": -78.1138098732163
      }
    },
    {
      "number": 20213,
      "class": "Bus",
      "name": "SEVEN SPRINGS 1",
      "init": {
        "Vr": -0.836013147045423,
        "Vi": -0.5632715797889546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2615694423591,
        "longitude": -77.7931186899456
      }
    },
    {
      "number": 20214,
      "class": "Bus",
      "name": "SEVEN SPRINGS 2",
      "init": {
        "Vr": -0.8360294837137885,
        "Vi": -0.5631090068586264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2615694423591,
        "longitude": -77.7931186899456
      }
    },
    {
      "number": 20215,
      "class": "Bus",
      "name": "WALLACE 1 1",
      "init": {
        "Vr": -0.7665260169417306,
        "Vi": -0.6467218544652404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7381541983753,
        "longitude": -78.0113940060498
      }
    },
    {
      "number": 20216,
      "class": "Bus",
      "name": "WALLACE 2 1",
      "init": {
        "Vr": -0.7654969943334969,
        "Vi": -0.6519913277367511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7516796412007,
        "longitude": -77.8983344365587
      }
    },
    {
      "number": 20217,
      "class": "Bus",
      "name": "WALLACE 2 2",
      "init": {
        "Vr": -0.765529850343231,
        "Vi": -0.6518418580405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7516796412007,
        "longitude": -77.8983344365587
      }
    },
    {
      "number": 20218,
      "class": "Bus",
      "name": "WALLACE 3 1",
      "init": {
        "Vr": -0.7755700147773704,
        "Vi": -0.6268128275910295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7847313178026,
        "longitude": -77.8330632986228
      }
    },
    {
      "number": 20219,
      "class": "Bus",
      "name": "WARSAW 9 1",
      "init": {
        "Vr": -0.8081527806647487,
        "Vi": -0.6338077132207528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8948387630707,
        "longitude": -78.1816354359611
      }
    },
    {
      "number": 20220,
      "class": "Bus",
      "name": "DURHAM 10 1",
      "init": {
        "Vr": -0.8478034403082102,
        "Vi": -0.5771320839883015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0416551404608,
        "longitude": -78.9073462444308
      }
    },
    {
      "number": 20221,
      "class": "Bus",
      "name": "DURHAM 11 1",
      "init": {
        "Vr": -0.8171275245801504,
        "Vi": -0.5913730024272597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0885797221282,
        "longitude": -78.9571363587695
      }
    },
    {
      "number": 20222,
      "class": "Bus",
      "name": "DURHAM 12 1",
      "init": {
        "Vr": -0.8208877336578261,
        "Vi": -0.5717098688818478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.059238892612,
        "longitude": -78.969404766652
      }
    },
    {
      "number": 20223,
      "class": "Bus",
      "name": "DURHAM 13 1",
      "init": {
        "Vr": -0.7714545802740643,
        "Vi": -0.6397900058557873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20224,
      "class": "Bus",
      "name": "DURHAM 13 2",
      "init": {
        "Vr": -0.8200306544654822,
        "Vi": -0.5814441759083204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20225,
      "class": "Bus",
      "name": "DURHAM 13 3",
      "init": {
        "Vr": -0.898722688312002,
        "Vi": -0.4869253809699144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20226,
      "class": "Bus",
      "name": "DURHAM 13 4",
      "init": {
        "Vr": -0.8987226883120019,
        "Vi": -0.48692538096991445
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20227,
      "class": "Bus",
      "name": "DURHAM 13 5",
      "init": {
        "Vr": -0.7711739425635511,
        "Vi": -0.6404616133245864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20228,
      "class": "Bus",
      "name": "DURHAM 13 7",
      "init": {
        "Vr": -0.7714950559586542,
        "Vi": -0.6395704373597622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0686752081826,
        "longitude": -78.9921257683342
      }
    },
    {
      "number": 20229,
      "class": "Bus",
      "name": "DURHAM 14 1",
      "init": {
        "Vr": -0.7680467358007599,
        "Vi": -0.6196251552152218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9188554233461,
        "longitude": -79.0190762515386
      }
    },
    {
      "number": 20230,
      "class": "Bus",
      "name": "DURHAM 14 2",
      "init": {
        "Vr": -0.7681040736045972,
        "Vi": -0.6193229967163512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9188554233461,
        "longitude": -79.0190762515386
      }
    },
    {
      "number": 20231,
      "class": "Bus",
      "name": "DURHAM 15 1",
      "init": {
        "Vr": -0.8486403901302495,
        "Vi": -0.5884315802377955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8662157235988,
        "longitude": -78.9805937574241
      }
    },
    {
      "number": 20232,
      "class": "Bus",
      "name": "DURHAM 16 1",
      "init": {
        "Vr": -0.8269376290466912,
        "Vi": -0.5659150371530116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0113485162145,
        "longitude": -78.9480616152062
      }
    },
    {
      "number": 20233,
      "class": "Bus",
      "name": "DURHAM 17 1",
      "init": {
        "Vr": -0.7870109067048331,
        "Vi": -0.6144487886455364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9805942845054,
        "longitude": -78.9356218287286
      }
    },
    {
      "number": 20234,
      "class": "Bus",
      "name": "DURHAM 17 2",
      "init": {
        "Vr": -0.8329194802870872,
        "Vi": -0.5812257993073574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9805942845054,
        "longitude": -78.9356218287286
      }
    },
    {
      "number": 20235,
      "class": "Bus",
      "name": "DURHAM 17 3",
      "init": {
        "Vr": -0.7871450526747793,
        "Vi": -0.6137983142855458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9805942845054,
        "longitude": -78.9356218287286
      }
    },
    {
      "number": 20236,
      "class": "Bus",
      "name": "DURHAM 18 1",
      "init": {
        "Vr": -0.8399529018505787,
        "Vi": -0.5637333827502009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9321078007342,
        "longitude": -78.9393195252732
      }
    },
    {
      "number": 20237,
      "class": "Bus",
      "name": "DURHAM 19 1",
      "init": {
        "Vr": -0.8515528363036879,
        "Vi": -0.5852499110470736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0555073455343,
        "longitude": -78.8667983878242
      }
    },
    {
      "number": 20238,
      "class": "Bus",
      "name": "DURHAM 20 1",
      "init": {
        "Vr": -0.8305283666998469,
        "Vi": -0.563825846841393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1479942684887,
        "longitude": -78.9524702283603
      }
    },
    {
      "number": 20239,
      "class": "Bus",
      "name": "DURHAM 21 1",
      "init": {
        "Vr": -0.7794070517685566,
        "Vi": -0.5845812315236554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9549694633574,
        "longitude": -78.8166012550383
      }
    },
    {
      "number": 20240,
      "class": "Bus",
      "name": "DURHAM 21 2",
      "init": {
        "Vr": -0.8604969667053173,
        "Vi": -0.5760667542483524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9549694633574,
        "longitude": -78.8166012550383
      }
    },
    {
      "number": 20241,
      "class": "Bus",
      "name": "DURHAM 21 3",
      "init": {
        "Vr": -0.7794479433230334,
        "Vi": -0.5840806123656668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9549694633574,
        "longitude": -78.8166012550383
      }
    },
    {
      "number": 20242,
      "class": "Bus",
      "name": "DURHAM 22 1",
      "init": {
        "Vr": -0.8483110086813994,
        "Vi": -0.5725010590827271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20243,
      "class": "Bus",
      "name": "DURHAM 22 2",
      "init": {
        "Vr": -0.8555370801703189,
        "Vi": -0.5281352002850094
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20244,
      "class": "Bus",
      "name": "DURHAM 22 3",
      "init": {
        "Vr": -0.8489883038555965,
        "Vi": -0.56834267491485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20245,
      "class": "Bus",
      "name": "DURHAM 22 4",
      "init": {
        "Vr": -0.8489883038555965,
        "Vi": -0.5683426749148499
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20246,
      "class": "Bus",
      "name": "DURHAM 22 5",
      "init": {
        "Vr": -0.8483242382321295,
        "Vi": -0.5727817810721265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20247,
      "class": "Bus",
      "name": "DURHAM 22 7",
      "init": {
        "Vr": -0.8483110086813994,
        "Vi": -0.5725010590827271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0452002366977,
        "longitude": -78.7713655722293
      }
    },
    {
      "number": 20248,
      "class": "Bus",
      "name": "DURHAM 23 1",
      "init": {
        "Vr": -0.8554669025741214,
        "Vi": -0.6036608216053202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0551995153045,
        "longitude": -78.7490145650646
      }
    },
    {
      "number": 20249,
      "class": "Bus",
      "name": "DURHAM 24 1",
      "init": {
        "Vr": -0.8427365018916531,
        "Vi": -0.5759564907232332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0006933618682,
        "longitude": -78.8713408974183
      }
    },
    {
      "number": 20250,
      "class": "Bus",
      "name": "DURHAM 24 2",
      "init": {
        "Vr": -0.8427699669201534,
        "Vi": -0.5756825623683723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0006933618682,
        "longitude": -78.8713408974183
      }
    },
    {
      "number": 20251,
      "class": "Bus",
      "name": "DURHAM 25 1",
      "init": {
        "Vr": -0.8741872308040592,
        "Vi": -0.5471778385421234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9158617415196,
        "longitude": -78.7766118358863
      }
    },
    {
      "number": 20252,
      "class": "Bus",
      "name": "DURHAM 25 2",
      "init": {
        "Vr": -0.8740875926017201,
        "Vi": -0.5475199912135879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9158617415196,
        "longitude": -78.7766118358863
      }
    },
    {
      "number": 20253,
      "class": "Bus",
      "name": "DURHAM 26 1",
      "init": {
        "Vr": -0.777702279267577,
        "Vi": -0.6956292280542159
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697453349964,
        "longitude": -78.8113321805235
      }
    },
    {
      "number": 20254,
      "class": "Bus",
      "name": "DURHAM 26 2",
      "init": {
        "Vr": -0.8257833633061374,
        "Vi": -0.6460380179757952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697453349964,
        "longitude": -78.8113321805235
      }
    },
    {
      "number": 20255,
      "class": "Bus",
      "name": "DURHAM 26 3",
      "init": {
        "Vr": -0.856450069042462,
        "Vi": -0.6196516969909529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697453349964,
        "longitude": -78.8113321805235
      }
    },
    {
      "number": 20256,
      "class": "Bus",
      "name": "DURHAM 26 4",
      "init": {
        "Vr": -0.8259660445101469,
        "Vi": -0.6447094443866553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697453349964,
        "longitude": -78.8113321805235
      }
    },
    {
      "number": 20257,
      "class": "Bus",
      "name": "DURHAM 26 6",
      "init": {
        "Vr": -0.7777853780672963,
        "Vi": -0.6953682398550882
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0697453349964,
        "longitude": -78.8113321805235
      }
    },
    {
      "number": 20258,
      "class": "Bus",
      "name": "DURHAM 27 1",
      "init": {
        "Vr": -0.8605199910050759,
        "Vi": -0.561429381769518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9725387670692,
        "longitude": -78.771862809801
      }
    },
    {
      "number": 20259,
      "class": "Bus",
      "name": "DURHAM 28 1",
      "init": {
        "Vr": -0.8515884254733164,
        "Vi": -0.5685866574119425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9422266047553,
        "longitude": -78.8468516089469
      }
    },
    {
      "number": 20260,
      "class": "Bus",
      "name": "HILLSBOROUGH 8 1",
      "init": {
        "Vr": -0.820769532442945,
        "Vi": -0.5700920864789787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0883506281919,
        "longitude": -79.0372662107088
      }
    },
    {
      "number": 20261,
      "class": "Bus",
      "name": "HILLSBOROUGH 9 1",
      "init": {
        "Vr": -0.8100332628350243,
        "Vi": -0.5861301514989545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1124964359513,
        "longitude": -79.104859632176
      }
    },
    {
      "number": 20262,
      "class": "Bus",
      "name": "MORRISVILLE 13 1",
      "init": {
        "Vr": -0.863475100472628,
        "Vi": -0.5521909311567623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8466374676512,
        "longitude": -78.8132072972601
      }
    },
    {
      "number": 20263,
      "class": "Bus",
      "name": "MORRISVILLE 14 1",
      "init": {
        "Vr": -0.852214119937004,
        "Vi": -0.5563670632984907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8437306593222,
        "longitude": -78.8639013925757
      }
    },
    {
      "number": 20264,
      "class": "Bus",
      "name": "MORRISVILLE 14 2",
      "init": {
        "Vr": -0.8521755962078242,
        "Vi": -0.5561383914363792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8437306593222,
        "longitude": -78.8639013925757
      }
    },
    {
      "number": 20265,
      "class": "Bus",
      "name": "RALEIGH 1 1",
      "init": {
        "Vr": -0.8608169840834701,
        "Vi": -0.5536867344889002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9678897984402,
        "longitude": -78.7475434100988
      }
    },
    {
      "number": 20266,
      "class": "Bus",
      "name": "RALEIGH 1 2",
      "init": {
        "Vr": -0.8608005096499849,
        "Vi": -0.5540555422995628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9678897984402,
        "longitude": -78.7475434100988
      }
    },
    {
      "number": 20267,
      "class": "Bus",
      "name": "RALEIGH 2 1",
      "init": {
        "Vr": -0.8570949928389622,
        "Vi": -0.5300872004050596
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8865206532961,
        "longitude": -78.6649035356326
      }
    },
    {
      "number": 20268,
      "class": "Bus",
      "name": "RALEIGH 2 2",
      "init": {
        "Vr": -0.8570898134679514,
        "Vi": -0.5294044997459191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8865206532961,
        "longitude": -78.6649035356326
      }
    },
    {
      "number": 20269,
      "class": "Bus",
      "name": "RALEIGH 3 1",
      "init": {
        "Vr": -0.8888768215091143,
        "Vi": -0.5368704764607877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9068887515336,
        "longitude": -78.7279040656339
      }
    },
    {
      "number": 20270,
      "class": "Bus",
      "name": "RALEIGH 3 2",
      "init": {
        "Vr": -0.8887851927167271,
        "Vi": -0.5364937747909638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9068887515336,
        "longitude": -78.7279040656339
      }
    },
    {
      "number": 20271,
      "class": "Bus",
      "name": "ROUGEMONT 1 1",
      "init": {
        "Vr": -0.8499853241025934,
        "Vi": -0.5619087125004143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1941179263128,
        "longitude": -78.822106905599
      }
    },
    {
      "number": 20272,
      "class": "Bus",
      "name": "PINETOPS 1",
      "init": {
        "Vr": -0.8546431175291308,
        "Vi": -0.5119207807824909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7810951893219,
        "longitude": -77.6510256021003
      }
    },
    {
      "number": 20273,
      "class": "Bus",
      "name": "ROCKY MOUNT 5 1",
      "init": {
        "Vr": -0.8395643360930924,
        "Vi": -0.5981963002802989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8585534536925,
        "longitude": -77.8518404132434
      }
    },
    {
      "number": 20274,
      "class": "Bus",
      "name": "ROCKY MOUNT 5 2",
      "init": {
        "Vr": -0.8700254819823232,
        "Vi": -0.5401864266686104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8585534536925,
        "longitude": -77.8518404132434
      }
    },
    {
      "number": 20275,
      "class": "Bus",
      "name": "ROCKY MOUNT 5 3",
      "init": {
        "Vr": -0.886198246398119,
        "Vi": -0.5093871921047578
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8585534536925,
        "longitude": -77.8518404132434
      }
    },
    {
      "number": 20276,
      "class": "Bus",
      "name": "ROCKY MOUNT 5 4",
      "init": {
        "Vr": -0.8861982463981188,
        "Vi": -0.5093871921047577
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8585534536925,
        "longitude": -77.8518404132434
      }
    },
    {
      "number": 20277,
      "class": "Bus",
      "name": "ROCKY MOUNT 5 5",
      "init": {
        "Vr": -0.839550730813307,
        "Vi": -0.597817610642892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8585534536925,
        "longitude": -77.8518404132434
      }
    },
    {
      "number": 20278,
      "class": "Bus",
      "name": "ROCKY MOUNT 6 1",
      "init": {
        "Vr": -0.8691659762660605,
        "Vi": -0.5371883366881273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8625678343328,
        "longitude": -77.900898720747
      }
    },
    {
      "number": 20279,
      "class": "Bus",
      "name": "ROCKY MOUNT 7 1",
      "init": {
        "Vr": -0.8721777817854753,
        "Vi": -0.5528182342445024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9470540718643,
        "longitude": -77.7263700376775
      }
    },
    {
      "number": 20280,
      "class": "Bus",
      "name": "TARBORO 1 1",
      "init": {
        "Vr": -0.8747084102048586,
        "Vi": -0.5340560614021271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9371455896696,
        "longitude": -77.4744826516522
      }
    },
    {
      "number": 20281,
      "class": "Bus",
      "name": "TARBORO 2 1",
      "init": {
        "Vr": -0.8706668399913097,
        "Vi": -0.4743829207455206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8958547596311,
        "longitude": -77.4396601799452
      }
    },
    {
      "number": 20282,
      "class": "Bus",
      "name": "TARBORO 3 1",
      "init": {
        "Vr": -0.8682624038580692,
        "Vi": -0.4775963548003397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8951752586997,
        "longitude": -77.5151965719747
      }
    },
    {
      "number": 20283,
      "class": "Bus",
      "name": "TARBORO 4 1",
      "init": {
        "Vr": -0.8663990369372558,
        "Vi": -0.47924928645042236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9278875472685,
        "longitude": -77.5502938094706
      }
    },
    {
      "number": 20284,
      "class": "Bus",
      "name": "WHITAKERS 1",
      "init": {
        "Vr": -0.915142919971779,
        "Vi": -0.45118349367875776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.134410475371,
        "longitude": -77.6963163270961
      }
    },
    {
      "number": 20285,
      "class": "Bus",
      "name": "KING 1 1",
      "init": {
        "Vr": -0.6878333420709056,
        "Vi": -0.7565848904847441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3326904778269,
        "longitude": -80.2553478992236
      }
    },
    {
      "number": 20286,
      "class": "Bus",
      "name": "KING 1 2",
      "init": {
        "Vr": -0.701116360146436,
        "Vi": -0.7083375549718902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3326904778269,
        "longitude": -80.2553478992236
      }
    },
    {
      "number": 20287,
      "class": "Bus",
      "name": "KING 1 3",
      "init": {
        "Vr": -0.7181368270609445,
        "Vi": -0.6465148466038938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3326904778269,
        "longitude": -80.2553478992236
      }
    },
    {
      "number": 20288,
      "class": "Bus",
      "name": "KING 1 4",
      "init": {
        "Vr": -0.7181368270609444,
        "Vi": -0.6465148466038937
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3326904778269,
        "longitude": -80.2553478992236
      }
    },
    {
      "number": 20289,
      "class": "Bus",
      "name": "KING 1 5",
      "init": {
        "Vr": -0.6878381333966184,
        "Vi": -0.7560496014424595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3326904778269,
        "longitude": -80.2553478992236
      }
    },
    {
      "number": 20290,
      "class": "Bus",
      "name": "KING 2 1",
      "init": {
        "Vr": -0.6935870993618499,
        "Vi": -0.6995187373606381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3328225528665,
        "longitude": -80.3375489580701
      }
    },
    {
      "number": 20291,
      "class": "Bus",
      "name": "KING 2 2",
      "init": {
        "Vr": -0.6936354326539121,
        "Vi": -0.6992742721381341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3328225528665,
        "longitude": -80.3375489580701
      }
    },
    {
      "number": 20292,
      "class": "Bus",
      "name": "KING 3 1",
      "init": {
        "Vr": -0.7347514415819182,
        "Vi": -0.7443842751062602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2646641132702,
        "longitude": -80.3379625550869
      }
    },
    {
      "number": 20293,
      "class": "Bus",
      "name": "KING 3 2",
      "init": {
        "Vr": -0.7348632113805942,
        "Vi": -0.7441382473008112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2646641132702,
        "longitude": -80.3379625550869
      }
    },
    {
      "number": 20294,
      "class": "Bus",
      "name": "LEWISVILLE 1 1",
      "init": {
        "Vr": -0.6427535891623796,
        "Vi": -0.752674148993013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0998157568757,
        "longitude": -80.5731844129312
      }
    },
    {
      "number": 20295,
      "class": "Bus",
      "name": "PFAFFTOWN 1",
      "init": {
        "Vr": -0.7250567032738746,
        "Vi": -0.7419160398714878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.210051212256,
        "longitude": -80.2831077407096
      }
    },
    {
      "number": 20296,
      "class": "Bus",
      "name": "PINNACLE 1",
      "init": {
        "Vr": -0.6785785709812535,
        "Vi": -0.7040675532867741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3013018164778,
        "longitude": -80.4348529277666
      }
    },
    {
      "number": 20297,
      "class": "Bus",
      "name": "RURAL HALL 1",
      "init": {
        "Vr": -0.7292475604661182,
        "Vi": -0.7483932459526972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2465035587866,
        "longitude": -80.2679790397996
      }
    },
    {
      "number": 20298,
      "class": "Bus",
      "name": "RURAL HALL 2",
      "init": {
        "Vr": -0.7293497221886008,
        "Vi": -0.7482150117102663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2465035587866,
        "longitude": -80.2679790397996
      }
    },
    {
      "number": 20299,
      "class": "Bus",
      "name": "WALNUT COVE 1 1",
      "init": {
        "Vr": -0.7373302410219589,
        "Vi": -0.7183250202811662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3925676441277,
        "longitude": -79.9639447748491
      }
    },
    {
      "number": 20300,
      "class": "Bus",
      "name": "WALNUT COVE 1 2",
      "init": {
        "Vr": -0.7622736973180337,
        "Vi": -0.7080362438086011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3925676441277,
        "longitude": -79.9639447748491
      }
    },
    {
      "number": 20301,
      "class": "Bus",
      "name": "WALNUT COVE 1 3",
      "init": {
        "Vr": -0.737115655707898,
        "Vi": -0.719145142203376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3925676441277,
        "longitude": -79.9639447748491
      }
    },
    {
      "number": 20302,
      "class": "Bus",
      "name": "WALNUT COVE 2 1",
      "init": {
        "Vr": -0.7096224690831998,
        "Vi": -0.6951018274722937
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20303,
      "class": "Bus",
      "name": "WALNUT COVE 2 2",
      "init": {
        "Vr": -0.7096224690832,
        "Vi": -0.6951018274722938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20304,
      "class": "Bus",
      "name": "WALNUT COVE 2 3",
      "init": {
        "Vr": -0.7096224690832,
        "Vi": -0.6951018274722938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20305,
      "class": "Bus",
      "name": "WALNUT COVE 2 4",
      "init": {
        "Vr": -0.7096224690831999,
        "Vi": -0.6951018274722938
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20306,
      "class": "Bus",
      "name": "WALNUT COVE 2 5",
      "init": {
        "Vr": -0.7096882551470902,
        "Vi": -0.6947884514170268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20307,
      "class": "Bus",
      "name": "WALNUT COVE 2 7",
      "init": {
        "Vr": -0.7095495474683605,
        "Vi": -0.6954219457860421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3060707500715,
        "longitude": -80.1646636058875
      }
    },
    {
      "number": 20308,
      "class": "Bus",
      "name": "WINSTON SALEM 5 1",
      "init": {
        "Vr": -0.5830836183395324,
        "Vi": -0.8014236049376039
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.225184155763,
        "longitude": -80.3125217500221
      }
    },
    {
      "number": 20309,
      "class": "Bus",
      "name": "WINSTON SALEM 5 2",
      "init": {
        "Vr": -0.6625603488882466,
        "Vi": -0.8102974944859804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.225184155763,
        "longitude": -80.3125217500221
      }
    },
    {
      "number": 20310,
      "class": "Bus",
      "name": "WINSTON SALEM 5 3",
      "init": {
        "Vr": -0.7302963867290101,
        "Vi": -0.7604179921711923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.225184155763,
        "longitude": -80.3125217500221
      }
    },
    {
      "number": 20311,
      "class": "Bus",
      "name": "WINSTON SALEM 5 4",
      "init": {
        "Vr": -0.6627426600820113,
        "Vi": -0.8100465373408977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.225184155763,
        "longitude": -80.3125217500221
      }
    },
    {
      "number": 20312,
      "class": "Bus",
      "name": "WINSTON SALEM 5 6",
      "init": {
        "Vr": -0.6633512938802691,
        "Vi": -0.8070323761392376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.225184155763,
        "longitude": -80.3125217500221
      }
    },
    {
      "number": 20313,
      "class": "Bus",
      "name": "WINSTON SALEM 6 1",
      "init": {
        "Vr": -0.7283420462175191,
        "Vi": -0.74086225194777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2013881555753,
        "longitude": -80.354819478131
      }
    },
    {
      "number": 20314,
      "class": "Bus",
      "name": "WINSTON SALEM 7 1",
      "init": {
        "Vr": -0.667129120211072,
        "Vi": -0.7357268422973523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0481282470561,
        "longitude": -80.4044192275821
      }
    },
    {
      "number": 20315,
      "class": "Bus",
      "name": "WINSTON SALEM 8 1",
      "init": {
        "Vr": -0.6109832614743838,
        "Vi": -0.76369163628074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0938634993997,
        "longitude": -80.2937609101989
      }
    },
    {
      "number": 20316,
      "class": "Bus",
      "name": "WINSTON SALEM 9 1",
      "init": {
        "Vr": -0.7019744722483223,
        "Vi": -0.7293459984857866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1315870128853,
        "longitude": -80.3146696655546
      }
    },
    {
      "number": 20317,
      "class": "Bus",
      "name": "WINSTON SALEM 10 1",
      "init": {
        "Vr": -0.7094793358446652,
        "Vi": -0.7484387355110553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9956252944873,
        "longitude": -80.2508627081282
      }
    },
    {
      "number": 20318,
      "class": "Bus",
      "name": "WINSTON SALEM 11 1",
      "init": {
        "Vr": -0.6856760540044171,
        "Vi": -0.7562744274716406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0063056834117,
        "longitude": -80.3658730592343
      }
    },
    {
      "number": 20319,
      "class": "Bus",
      "name": "WINSTON SALEM 11 2",
      "init": {
        "Vr": -0.6857088432571742,
        "Vi": -0.7559891753621116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0063056834117,
        "longitude": -80.3658730592343
      }
    },
    {
      "number": 20320,
      "class": "Bus",
      "name": "WINSTON SALEM 12 1",
      "init": {
        "Vr": -0.7146591030555869,
        "Vi": -0.7298512823051103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0570192245688,
        "longitude": -80.2941962013733
      }
    },
    {
      "number": 20321,
      "class": "Bus",
      "name": "WINSTON SALEM 13 1",
      "init": {
        "Vr": -0.6970353590722627,
        "Vi": -0.738340845578815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1040246723952,
        "longitude": -80.3818369369494
      }
    },
    {
      "number": 20322,
      "class": "Bus",
      "name": "WINSTON SALEM 14 1",
      "init": {
        "Vr": -0.6107126295602816,
        "Vi": -0.7468832841074213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.996343573248,
        "longitude": -80.3970489926619
      }
    },
    {
      "number": 20323,
      "class": "Bus",
      "name": "WINSTON SALEM 14 2",
      "init": {
        "Vr": -0.6798919381766064,
        "Vi": -0.7719309017725674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.996343573248,
        "longitude": -80.3970489926619
      }
    },
    {
      "number": 20324,
      "class": "Bus",
      "name": "WINSTON SALEM 14 3",
      "init": {
        "Vr": -0.6109776450134972,
        "Vi": -0.7462069497819728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.996343573248,
        "longitude": -80.3970489926619
      }
    },
    {
      "number": 20325,
      "class": "Bus",
      "name": "WINSTON SALEM 15 1",
      "init": {
        "Vr": -0.6160863582512949,
        "Vi": -0.743818346396281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1585149755277,
        "longitude": -80.3280119260317
      }
    },
    {
      "number": 20326,
      "class": "Bus",
      "name": "WINSTON SALEM 16 1",
      "init": {
        "Vr": -0.6673763798643921,
        "Vi": -0.74385863873256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1738393662568,
        "longitude": -80.174085395204
      }
    },
    {
      "number": 20327,
      "class": "Bus",
      "name": "WINSTON SALEM 17 1",
      "init": {
        "Vr": -0.7191844830025755,
        "Vi": -0.7169278277570789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1447230655423,
        "longitude": -80.2433135467543
      }
    },
    {
      "number": 20328,
      "class": "Bus",
      "name": "WINSTON SALEM 18 1",
      "init": {
        "Vr": -0.729016561573386,
        "Vi": -0.7079620572266103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0914549701765,
        "longitude": -80.1664576112335
      }
    },
    {
      "number": 20329,
      "class": "Bus",
      "name": "WINSTON SALEM 18 2",
      "init": {
        "Vr": -0.7289692752353178,
        "Vi": -0.7081148920907745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0914549701765,
        "longitude": -80.1664576112335
      }
    },
    {
      "number": 20330,
      "class": "Bus",
      "name": "WINSTON SALEM 19 1",
      "init": {
        "Vr": -0.7267472774914734,
        "Vi": -0.7228884305875317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0408130600491,
        "longitude": -80.1564525312433
      }
    },
    {
      "number": 20331,
      "class": "Bus",
      "name": "FRANKLINTON 1 1",
      "init": {
        "Vr": -0.8341236792428862,
        "Vi": -0.5539057402453239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1394099611494,
        "longitude": -78.4915251589206
      }
    },
    {
      "number": 20332,
      "class": "Bus",
      "name": "FRANKLINTON 1 2",
      "init": {
        "Vr": -0.8937945513846902,
        "Vi": -0.5339590279340313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1394099611494,
        "longitude": -78.4915251589206
      }
    },
    {
      "number": 20333,
      "class": "Bus",
      "name": "FRANKLINTON 1 3",
      "init": {
        "Vr": -0.8341430413934121,
        "Vi": -0.5535168568757203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1394099611494,
        "longitude": -78.4915251589206
      }
    },
    {
      "number": 20334,
      "class": "Bus",
      "name": "FRANKLINTON 2 1",
      "init": {
        "Vr": -0.8953182741098905,
        "Vi": -0.519639383238965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1761757724134,
        "longitude": -78.4477696310792
      }
    },
    {
      "number": 20335,
      "class": "Bus",
      "name": "FRANKLINTON 3 1",
      "init": {
        "Vr": -0.8307955253635427,
        "Vi": -0.5742532293671605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0637865413121,
        "longitude": -78.4204591287935
      }
    },
    {
      "number": 20336,
      "class": "Bus",
      "name": "FRANKLINTON 3 2",
      "init": {
        "Vr": -0.8685319518268376,
        "Vi": -0.5231298377634677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0637865413121,
        "longitude": -78.4204591287935
      }
    },
    {
      "number": 20337,
      "class": "Bus",
      "name": "FRANKLINTON 3 3",
      "init": {
        "Vr": -0.836435856794332,
        "Vi": -0.5666119954849549
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0637865413121,
        "longitude": -78.4204591287935
      }
    },
    {
      "number": 20338,
      "class": "Bus",
      "name": "FRANKLINTON 3 4",
      "init": {
        "Vr": -0.836435856794332,
        "Vi": -0.5666119954849549
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0637865413121,
        "longitude": -78.4204591287935
      }
    },
    {
      "number": 20339,
      "class": "Bus",
      "name": "FRANKLINTON 3 5",
      "init": {
        "Vr": -0.8305021347276973,
        "Vi": -0.5748236889890181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0637865413121,
        "longitude": -78.4204591287935
      }
    },
    {
      "number": 20340,
      "class": "Bus",
      "name": "HENDERSON 3 1",
      "init": {
        "Vr": -0.8371470761756837,
        "Vi": -0.5947755774834407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3582570209877,
        "longitude": -78.4620111489056
      }
    },
    {
      "number": 20341,
      "class": "Bus",
      "name": "HENDERSON 3 2",
      "init": {
        "Vr": -0.8784632312099223,
        "Vi": -0.5599240170699088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3582570209877,
        "longitude": -78.4620111489056
      }
    },
    {
      "number": 20342,
      "class": "Bus",
      "name": "HENDERSON 3 3",
      "init": {
        "Vr": -0.8372160133250592,
        "Vi": -0.5944346307484962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3582570209877,
        "longitude": -78.4620111489056
      }
    },
    {
      "number": 20343,
      "class": "Bus",
      "name": "HENDERSON 4 1",
      "init": {
        "Vr": -0.8798941945858868,
        "Vi": -0.536248788209593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.349647623387,
        "longitude": -78.3514832203579
      }
    },
    {
      "number": 20344,
      "class": "Bus",
      "name": "HENDERSON 5 1",
      "init": {
        "Vr": -0.8794099610243654,
        "Vi": -0.5308283330607961
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4040301537319,
        "longitude": -78.382234258668
      }
    },
    {
      "number": 20345,
      "class": "Bus",
      "name": "HENDERSON 6 1",
      "init": {
        "Vr": -0.8804195317044706,
        "Vi": -0.5318801769361947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3362656356506,
        "longitude": -78.3089769892973
      }
    },
    {
      "number": 20346,
      "class": "Bus",
      "name": "LOUISBURG 1 1",
      "init": {
        "Vr": -0.8735440439705533,
        "Vi": -0.5274854358995614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0145556232703,
        "longitude": -78.2096535975742
      }
    },
    {
      "number": 20347,
      "class": "Bus",
      "name": "LOUISBURG 2 1",
      "init": {
        "Vr": -0.8556007076955063,
        "Vi": -0.5578081431180283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0496174470726,
        "longitude": -78.2359196326492
      }
    },
    {
      "number": 20348,
      "class": "Bus",
      "name": "LOUISBURG 2 2",
      "init": {
        "Vr": -0.8613873899175083,
        "Vi": -0.5350378988816592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0496174470726,
        "longitude": -78.2359196326492
      }
    },
    {
      "number": 20349,
      "class": "Bus",
      "name": "LOUISBURG 2 3",
      "init": {
        "Vr": -0.865171484309699,
        "Vi": -0.5201477174089965
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0496174470726,
        "longitude": -78.2359196326492
      }
    },
    {
      "number": 20350,
      "class": "Bus",
      "name": "LOUISBURG 2 4",
      "init": {
        "Vr": -0.8651714843096988,
        "Vi": -0.5201477174089965
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0496174470726,
        "longitude": -78.2359196326492
      }
    },
    {
      "number": 20351,
      "class": "Bus",
      "name": "LOUISBURG 2 5",
      "init": {
        "Vr": -0.8556302942412627,
        "Vi": -0.5573785729496842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0496174470726,
        "longitude": -78.2359196326492
      }
    },
    {
      "number": 20352,
      "class": "Bus",
      "name": "LOUISBURG 3 1",
      "init": {
        "Vr": -0.8627684140191701,
        "Vi": -0.5130515541027886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1140022272887,
        "longitude": -78.1934690551481
      }
    },
    {
      "number": 20353,
      "class": "Bus",
      "name": "SPRING HOPE 1 1",
      "init": {
        "Vr": -0.871284828329926,
        "Vi": -0.5209720862253888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8609541779146,
        "longitude": -78.0931488876447
      }
    },
    {
      "number": 20354,
      "class": "Bus",
      "name": "WAKE FOREST 1 1",
      "init": {
        "Vr": -0.8771598198189045,
        "Vi": -0.5244204764764162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494390702505,
        "longitude": -78.6303335960751
      }
    },
    {
      "number": 20355,
      "class": "Bus",
      "name": "WAKE FOREST 1 2",
      "init": {
        "Vr": -0.8770976287726054,
        "Vi": -0.5240338824453714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9494390702505,
        "longitude": -78.6303335960751
      }
    },
    {
      "number": 20356,
      "class": "Bus",
      "name": "WAKE FOREST 2 1",
      "init": {
        "Vr": -0.7896708716903457,
        "Vi": -0.6711091497691104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9983225737687,
        "longitude": -78.5885154542268
      }
    },
    {
      "number": 20357,
      "class": "Bus",
      "name": "WAKE FOREST 2 2",
      "init": {
        "Vr": -0.8184409689920163,
        "Vi": -0.6072087460961828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9983225737687,
        "longitude": -78.5885154542268
      }
    },
    {
      "number": 20358,
      "class": "Bus",
      "name": "WAKE FOREST 2 3",
      "init": {
        "Vr": -0.7889180990487739,
        "Vi": -0.6742279321864684
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9983225737687,
        "longitude": -78.5885154542268
      }
    },
    {
      "number": 20359,
      "class": "Bus",
      "name": "WAKE FOREST 3 1",
      "init": {
        "Vr": -0.878760588267697,
        "Vi": -0.5210443639904967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9233903202482,
        "longitude": -78.4862956453415
      }
    },
    {
      "number": 20360,
      "class": "Bus",
      "name": "WAKE FOREST 4 1",
      "init": {
        "Vr": -0.8952261051413444,
        "Vi": -0.522368755969809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9865647128939,
        "longitude": -78.5547698421472
      }
    },
    {
      "number": 20361,
      "class": "Bus",
      "name": "WAKE FOREST 5 1",
      "init": {
        "Vr": -0.9030646381491615,
        "Vi": -0.5188048424659369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0185595180151,
        "longitude": -78.5825434996503
      }
    },
    {
      "number": 20362,
      "class": "Bus",
      "name": "WAKE FOREST 5 2",
      "init": {
        "Vr": -0.9030755623802468,
        "Vi": -0.5184751267014146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0185595180151,
        "longitude": -78.5825434996503
      }
    },
    {
      "number": 20363,
      "class": "Bus",
      "name": "WARRENTON 8 1",
      "init": {
        "Vr": -0.8678262329970872,
        "Vi": -0.550565663078311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3242332616416,
        "longitude": -78.1596934706426
      }
    },
    {
      "number": 20364,
      "class": "Bus",
      "name": "WARRENTON 8 2",
      "init": {
        "Vr": -0.8894146760126587,
        "Vi": -0.5251336088288467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3242332616416,
        "longitude": -78.1596934706426
      }
    },
    {
      "number": 20365,
      "class": "Bus",
      "name": "WARRENTON 8 3",
      "init": {
        "Vr": -0.867647283258794,
        "Vi": -0.5508849444803334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3242332616416,
        "longitude": -78.1596934706426
      }
    },
    {
      "number": 20366,
      "class": "Bus",
      "name": "WARRENTON 9 1",
      "init": {
        "Vr": -0.8818706207157322,
        "Vi": -0.5237090491047992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2432468855637,
        "longitude": -78.0906761832483
      }
    },
    {
      "number": 20367,
      "class": "Bus",
      "name": "YOUNGSVILLE 4 1",
      "init": {
        "Vr": -0.9029516768235601,
        "Vi": -0.5190436498090157
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9829415282386,
        "longitude": -78.4179750882978
      }
    },
    {
      "number": 20368,
      "class": "Bus",
      "name": "YOUNGSVILLE 4 2",
      "init": {
        "Vr": -0.9029816061784843,
        "Vi": -0.5189335070333381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9829415282386,
        "longitude": -78.4179750882978
      }
    },
    {
      "number": 20369,
      "class": "Bus",
      "name": "ZEBULON 1 1",
      "init": {
        "Vr": -0.8072722735432147,
        "Vi": -0.5942932618091761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8068040561687,
        "longitude": -78.2985387122968
      }
    },
    {
      "number": 20370,
      "class": "Bus",
      "name": "ZEBULON 1 2",
      "init": {
        "Vr": -0.8353772607295703,
        "Vi": -0.5443092719085098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8068040561687,
        "longitude": -78.2985387122968
      }
    },
    {
      "number": 20371,
      "class": "Bus",
      "name": "ZEBULON 1 3",
      "init": {
        "Vr": -0.8557547812040933,
        "Vi": -0.5080683805707602
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8068040561687,
        "longitude": -78.2985387122968
      }
    },
    {
      "number": 20372,
      "class": "Bus",
      "name": "ZEBULON 1 4",
      "init": {
        "Vr": -0.8557547812040934,
        "Vi": -0.5080683805707603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8068040561687,
        "longitude": -78.2985387122968
      }
    },
    {
      "number": 20373,
      "class": "Bus",
      "name": "ZEBULON 1 5",
      "init": {
        "Vr": -0.8071158105603351,
        "Vi": -0.5947844949594882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8068040561687,
        "longitude": -78.2985387122968
      }
    },
    {
      "number": 20374,
      "class": "Bus",
      "name": "ZEBULON 2 1",
      "init": {
        "Vr": -0.868920270967526,
        "Vi": -0.5440057840322451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9041331730998,
        "longitude": -78.3346799294074
      }
    },
    {
      "number": 20375,
      "class": "Bus",
      "name": "GATES 1 1",
      "init": {
        "Vr": -0.9759920521921591,
        "Vi": -0.30860607638731824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4785370004325,
        "longitude": -76.7067312234407
      }
    },
    {
      "number": 20376,
      "class": "Bus",
      "name": "GATES 1 2",
      "init": {
        "Vr": -0.9759969568120748,
        "Vi": -0.30848478590291173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4785370004325,
        "longitude": -76.7067312234407
      }
    },
    {
      "number": 20377,
      "class": "Bus",
      "name": "GATES 2 1",
      "init": {
        "Vr": -0.952846339627085,
        "Vi": -0.3739075489403022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5175944890059,
        "longitude": -76.8813768076628
      }
    },
    {
      "number": 20378,
      "class": "Bus",
      "name": "SUNBURY 4 1",
      "init": {
        "Vr": -1.002285067916023,
        "Vi": -0.2816639762291182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3380643451975,
        "longitude": -76.5954893301807
      }
    },
    {
      "number": 20379,
      "class": "Bus",
      "name": "SUNBURY 5 1",
      "init": {
        "Vr": -1.0003283660071596,
        "Vi": -0.2770386765319067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4404780179456,
        "longitude": -76.5157659835954
      }
    },
    {
      "number": 20380,
      "class": "Bus",
      "name": "SUNBURY 5 2",
      "init": {
        "Vr": -1.0002948318205755,
        "Vi": -0.2769587052505451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4404780179456,
        "longitude": -76.5157659835954
      }
    },
    {
      "number": 20381,
      "class": "Bus",
      "name": "BULLOCK 1",
      "init": {
        "Vr": -0.8887050905425661,
        "Vi": -0.5283992952752466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5805089997331,
        "longitude": -78.5923085770355
      }
    },
    {
      "number": 20382,
      "class": "Bus",
      "name": "BUTNER 1",
      "init": {
        "Vr": -0.8482170585478539,
        "Vi": -0.5626173578357261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1196506846139,
        "longitude": -78.7616644425319
      }
    },
    {
      "number": 20383,
      "class": "Bus",
      "name": "BUTNER 2",
      "init": {
        "Vr": -0.848194169364044,
        "Vi": -0.5629831849204332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1196506846139,
        "longitude": -78.7616644425319
      }
    },
    {
      "number": 20384,
      "class": "Bus",
      "name": "CREEDMOOR 1 1",
      "init": {
        "Vr": -0.9027848835594443,
        "Vi": -0.511222341575692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2069030602823,
        "longitude": -78.660554622243
      }
    },
    {
      "number": 20385,
      "class": "Bus",
      "name": "CREEDMOOR 2 1",
      "init": {
        "Vr": -0.8987416766330529,
        "Vi": -0.5121846122597458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1489861498771,
        "longitude": -78.6327208980061
      }
    },
    {
      "number": 20386,
      "class": "Bus",
      "name": "CREEDMOOR 3 1",
      "init": {
        "Vr": -0.8512767630031244,
        "Vi": -0.5805147749995823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0783446556005,
        "longitude": -78.6654892620088
      }
    },
    {
      "number": 20387,
      "class": "Bus",
      "name": "OXFORD 13 1",
      "init": {
        "Vr": -0.8537258663211166,
        "Vi": -0.5787326420391099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3974604604321,
        "longitude": -78.6840699594755
      }
    },
    {
      "number": 20388,
      "class": "Bus",
      "name": "OXFORD 13 2",
      "init": {
        "Vr": -0.8537750885445583,
        "Vi": -0.5785262923128622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3974604604321,
        "longitude": -78.6840699594755
      }
    },
    {
      "number": 20389,
      "class": "Bus",
      "name": "OXFORD 14 1",
      "init": {
        "Vr": -0.8672396843372985,
        "Vi": -0.5581731466093733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3407313653839,
        "longitude": -78.5942595449249
      }
    },
    {
      "number": 20390,
      "class": "Bus",
      "name": "OXFORD 15 1",
      "init": {
        "Vr": -0.8218970368339812,
        "Vi": -0.6328276046796132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3352135024898,
        "longitude": -78.6785051587186
      }
    },
    {
      "number": 20391,
      "class": "Bus",
      "name": "OXFORD 15 2",
      "init": {
        "Vr": -0.8430981884516194,
        "Vi": -0.6049618043479555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3352135024898,
        "longitude": -78.6785051587186
      }
    },
    {
      "number": 20392,
      "class": "Bus",
      "name": "OXFORD 15 3",
      "init": {
        "Vr": -0.8219791084273714,
        "Vi": -0.632453876920678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3352135024898,
        "longitude": -78.6785051587186
      }
    },
    {
      "number": 20393,
      "class": "Bus",
      "name": "AYDEN 1 1",
      "init": {
        "Vr": -0.8783379107310086,
        "Vi": -0.5095842265549936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3676480013369,
        "longitude": -77.2740067599499
      }
    },
    {
      "number": 20394,
      "class": "Bus",
      "name": "AYDEN 1 2",
      "init": {
        "Vr": -0.8783364004026605,
        "Vi": -0.5097222905895724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3676480013369,
        "longitude": -77.2740067599499
      }
    },
    {
      "number": 20395,
      "class": "Bus",
      "name": "AYDEN 2 1",
      "init": {
        "Vr": -0.8843109968256246,
        "Vi": -0.5338927274403813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4279510843924,
        "longitude": -77.3178031406387
      }
    },
    {
      "number": 20396,
      "class": "Bus",
      "name": "FARMVILLE 5 1",
      "init": {
        "Vr": -0.8955962376562969,
        "Vi": -0.5242290468514734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4253743546846,
        "longitude": -77.6054236146786
      }
    },
    {
      "number": 20397,
      "class": "Bus",
      "name": "FARMVILLE 6 1",
      "init": {
        "Vr": -0.886528847802641,
        "Vi": -0.5085437247004
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5358976728983,
        "longitude": -77.5990533748292
      }
    },
    {
      "number": 20398,
      "class": "Bus",
      "name": "FARMVILLE 6 2",
      "init": {
        "Vr": -0.8865247584295883,
        "Vi": -0.5084064425516901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5358976728983,
        "longitude": -77.5990533748292
      }
    },
    {
      "number": 20399,
      "class": "Bus",
      "name": "LA GRANGE 1 1",
      "init": {
        "Vr": -0.8583825487595452,
        "Vi": -0.5402356538097608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3876033495343,
        "longitude": -77.7289499101285
      }
    },
