    {
      "number": 20400,
      "class": "Bus",
      "name": "PIKEVILLE 1 1",
      "init": {
        "Vr": -0.8319089385812686,
        "Vi": -0.6159854215792199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5054449349088,
        "longitude": -77.9854939553008
      }
    },
    {
      "number": 20401,
      "class": "Bus",
      "name": "SNOW HILL 4 1",
      "init": {
        "Vr": -0.7877558180527207,
        "Vi": -0.6772359298973915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596914570514,
        "longitude": -77.7190244116652
      }
    },
    {
      "number": 20402,
      "class": "Bus",
      "name": "SNOW HILL 4 2",
      "init": {
        "Vr": -0.8244739168096796,
        "Vi": -0.6238826702104403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596914570514,
        "longitude": -77.7190244116652
      }
    },
    {
      "number": 20403,
      "class": "Bus",
      "name": "SNOW HILL 4 3",
      "init": {
        "Vr": -0.8685554595959379,
        "Vi": -0.5598299530322718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596914570514,
        "longitude": -77.7190244116652
      }
    },
    {
      "number": 20404,
      "class": "Bus",
      "name": "SNOW HILL 4 4",
      "init": {
        "Vr": -0.8685554595959379,
        "Vi": -0.5598299530322718
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596914570514,
        "longitude": -77.7190244116652
      }
    },
    {
      "number": 20405,
      "class": "Bus",
      "name": "SNOW HILL 4 5",
      "init": {
        "Vr": -0.7878380742095017,
        "Vi": -0.6768132970865269
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596914570514,
        "longitude": -77.7190244116652
      }
    },
    {
      "number": 20406,
      "class": "Bus",
      "name": "WALSTONBURG 1",
      "init": {
        "Vr": -0.8478847252171474,
        "Vi": -0.5553015916143607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6403984219298,
        "longitude": -77.7029708380626
      }
    },
    {
      "number": 20407,
      "class": "Bus",
      "name": "WALSTONBURG 2",
      "init": {
        "Vr": -0.8478360321092894,
        "Vi": -0.5555083163935085
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6403984219298,
        "longitude": -77.7029708380626
      }
    },
    {
      "number": 20408,
      "class": "Bus",
      "name": "BROWNS SUMMIT 1 1",
      "init": {
        "Vr": -0.7539676829276604,
        "Vi": -0.6980727537713247
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0656696462099,
        "longitude": -79.676522719656
      }
    },
    {
      "number": 20409,
      "class": "Bus",
      "name": "BROWNS SUMMIT 2 1",
      "init": {
        "Vr": -0.7727446999828542,
        "Vi": -0.6546919629212253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2229756545393,
        "longitude": -79.6813634171393
      }
    },
    {
      "number": 20410,
      "class": "Bus",
      "name": "BROWNS SUMMIT 2 2",
      "init": {
        "Vr": -0.7727691610920926,
        "Vi": -0.6545703225704953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2229756545393,
        "longitude": -79.6813634171393
      }
    },
    {
      "number": 20411,
      "class": "Bus",
      "name": "GREENSBORO 5 1",
      "init": {
        "Vr": -0.7385017512146848,
        "Vi": -0.719853728885136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0984721285566,
        "longitude": -79.9413130179348
      }
    },
    {
      "number": 20412,
      "class": "Bus",
      "name": "GREENSBORO 5 2",
      "init": {
        "Vr": -0.738726039067608,
        "Vi": -0.719462393891501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0984721285566,
        "longitude": -79.9413130179348
      }
    },
    {
      "number": 20413,
      "class": "Bus",
      "name": "GREENSBORO 6 1",
      "init": {
        "Vr": -0.7546750800525867,
        "Vi": -0.6975808031196611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1695939259845,
        "longitude": -79.8836000114785
      }
    },
    {
      "number": 20414,
      "class": "Bus",
      "name": "GREENSBORO 7 1",
      "init": {
        "Vr": -0.7725806448945299,
        "Vi": -0.6805556896875535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1074423603512,
        "longitude": -79.8603804225277
      }
    },
    {
      "number": 20415,
      "class": "Bus",
      "name": "GREENSBORO 8 1",
      "init": {
        "Vr": -0.6612145468663293,
        "Vi": -0.7333760506208912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0700825810315,
        "longitude": -79.9138997890381
      }
    },
    {
      "number": 20416,
      "class": "Bus",
      "name": "GREENSBORO 9 1",
      "init": {
        "Vr": -0.6700308890312553,
        "Vi": -0.6886889727002529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1795957059806,
        "longitude": -79.9164056415036
      }
    },
    {
      "number": 20417,
      "class": "Bus",
      "name": "GREENSBORO 9 2",
      "init": {
        "Vr": -0.7543545265649151,
        "Vi": -0.7124233582664691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1795957059806,
        "longitude": -79.9164056415036
      }
    },
    {
      "number": 20418,
      "class": "Bus",
      "name": "GREENSBORO 9 3",
      "init": {
        "Vr": -0.6700763663847539,
        "Vi": -0.6874712916656606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1795957059806,
        "longitude": -79.9164056415036
      }
    },
    {
      "number": 20419,
      "class": "Bus",
      "name": "GREENSBORO 10 1",
      "init": {
        "Vr": -0.7771452693000513,
        "Vi": -0.6831224968587649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0114723979157,
        "longitude": -79.8828919302168
      }
    },
    {
      "number": 20420,
      "class": "Bus",
      "name": "GREENSBORO 11 1",
      "init": {
        "Vr": -0.7654261340413037,
        "Vi": -0.6692216594733211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0111349039496,
        "longitude": -79.8109097759536
      }
    },
    {
      "number": 20421,
      "class": "Bus",
      "name": "GREENSBORO 12 1",
      "init": {
        "Vr": -0.7652668570057803,
        "Vi": -0.6831149691287957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20422,
      "class": "Bus",
      "name": "GREENSBORO 12 2",
      "init": {
        "Vr": -0.7732885200157941,
        "Vi": -0.6415792447831371
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20423,
      "class": "Bus",
      "name": "GREENSBORO 12 3",
      "init": {
        "Vr": -0.7659559780293957,
        "Vi": -0.6795467388535982
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20424,
      "class": "Bus",
      "name": "GREENSBORO 12 4",
      "init": {
        "Vr": -0.7659559780293957,
        "Vi": -0.6795467388535981
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20425,
      "class": "Bus",
      "name": "GREENSBORO 12 5",
      "init": {
        "Vr": -0.7652632127669041,
        "Vi": -0.6834780234294346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20426,
      "class": "Bus",
      "name": "GREENSBORO 12 7",
      "init": {
        "Vr": -0.7652668570057803,
        "Vi": -0.6831149691287957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0091368160773,
        "longitude": -79.9105724677114
      }
    },
    {
      "number": 20427,
      "class": "Bus",
      "name": "GREENSBORO 13 1",
      "init": {
        "Vr": -0.67796420598563,
        "Vi": -0.6628038550335664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9972425647105,
        "longitude": -79.843131881358
      }
    },
    {
      "number": 20428,
      "class": "Bus",
      "name": "GREENSBORO 13 2",
      "init": {
        "Vr": -0.7654345469676107,
        "Vi": -0.6812139271374732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9972425647105,
        "longitude": -79.843131881358
      }
    },
    {
      "number": 20429,
      "class": "Bus",
      "name": "GREENSBORO 13 3",
      "init": {
        "Vr": -0.6776205915975432,
        "Vi": -0.664933413618962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9972425647105,
        "longitude": -79.843131881358
      }
    },
    {
      "number": 20430,
      "class": "Bus",
      "name": "GREENSBORO 14 1",
      "init": {
        "Vr": -0.7646225784924175,
        "Vi": -0.6671576139714744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0338863908741,
        "longitude": -79.7582795595828
      }
    },
    {
      "number": 20431,
      "class": "Bus",
      "name": "GREENSBORO 14 2",
      "init": {
        "Vr": -0.7646693719091743,
        "Vi": -0.6669882594204362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0338863908741,
        "longitude": -79.7582795595828
      }
    },
    {
      "number": 20432,
      "class": "Bus",
      "name": "GREENSBORO 15 1",
      "init": {
        "Vr": -0.7612281978921124,
        "Vi": -0.6232564380297602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.082535611592,
        "longitude": -79.798303320684
      }
    },
    {
      "number": 20433,
      "class": "Bus",
      "name": "GREENSBORO 16 1",
      "init": {
        "Vr": -0.7646202370791944,
        "Vi": -0.6654964192859686
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.028437965622,
        "longitude": -79.836995340173
      }
    },
    {
      "number": 20434,
      "class": "Bus",
      "name": "GREENSBORO 16 2",
      "init": {
        "Vr": -0.7645948135913327,
        "Vi": -0.6660073707292257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.028437965622,
        "longitude": -79.836995340173
      }
    },
    {
      "number": 20435,
      "class": "Bus",
      "name": "GREENSBORO 17 1",
      "init": {
        "Vr": -0.6897870914519402,
        "Vi": -0.7183564949806938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1571449336906,
        "longitude": -79.8135047139552
      }
    },
    {
      "number": 20436,
      "class": "Bus",
      "name": "GREENSBORO 17 2",
      "init": {
        "Vr": -0.7727606134702687,
        "Vi": -0.6984426924117857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1571449336906,
        "longitude": -79.8135047139552
      }
    },
    {
      "number": 20437,
      "class": "Bus",
      "name": "GREENSBORO 17 3",
      "init": {
        "Vr": -0.6899444213935779,
        "Vi": -0.7178328282873467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1571449336906,
        "longitude": -79.8135047139552
      }
    },
    {
      "number": 20438,
      "class": "Bus",
      "name": "GREENSBORO 18 1",
      "init": {
        "Vr": -0.7681503730544563,
        "Vi": -0.6725746729058906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2245152644822,
        "longitude": -79.7905755242052
      }
    },
    {
      "number": 20439,
      "class": "Bus",
      "name": "GREENSBORO 19 1",
      "init": {
        "Vr": -0.7391532245461306,
        "Vi": -0.7056890763660857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9490798552135,
        "longitude": -79.7922390575083
      }
    },
    {
      "number": 20440,
      "class": "Bus",
      "name": "GREENSBORO 20 1",
      "init": {
        "Vr": -0.6524311443788349,
        "Vi": -0.8094725243323274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9061622372917,
        "longitude": -79.746726655226
      }
    },
    {
      "number": 20441,
      "class": "Bus",
      "name": "GREENSBORO 20 2",
      "init": {
        "Vr": -0.6817871562503885,
        "Vi": -0.7841260318025541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9061622372917,
        "longitude": -79.746726655226
      }
    },
    {
      "number": 20442,
      "class": "Bus",
      "name": "GREENSBORO 20 3",
      "init": {
        "Vr": -0.7361841245881531,
        "Vi": -0.741090226026154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9061622372917,
        "longitude": -79.746726655226
      }
    },
    {
      "number": 20443,
      "class": "Bus",
      "name": "GREENSBORO 20 4",
      "init": {
        "Vr": -0.6465855476462673,
        "Vi": -0.8122510225934547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9061622372917,
        "longitude": -79.746726655226
      }
    },
    {
      "number": 20444,
      "class": "Bus",
      "name": "GREENSBORO 20 6",
      "init": {
        "Vr": -0.6524311443788349,
        "Vi": -0.8094725243323274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9061622372917,
        "longitude": -79.746726655226
      }
    },
    {
      "number": 20445,
      "class": "Bus",
      "name": "GREENSBORO 21 1",
      "init": {
        "Vr": -0.679418462860856,
        "Vi": -0.6547446675137657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0025170940974,
        "longitude": -79.7714978044267
      }
    },
    {
      "number": 20446,
      "class": "Bus",
      "name": "GREENSBORO 21 2",
      "init": {
        "Vr": -0.7655852072264497,
        "Vi": -0.6696491920463118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0025170940974,
        "longitude": -79.7714978044267
      }
    },
    {
      "number": 20447,
      "class": "Bus",
      "name": "GREENSBORO 21 3",
      "init": {
        "Vr": -0.6792517946816806,
        "Vi": -0.6556745405048094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0025170940974,
        "longitude": -79.7714978044267
      }
    },
    {
      "number": 20448,
      "class": "Bus",
      "name": "GREENSBORO 22 1",
      "init": {
        "Vr": -0.7655963421958424,
        "Vi": -0.6647158790676021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0021515253392,
        "longitude": -79.7356219313583
      }
    },
    {
      "number": 20449,
      "class": "Bus",
      "name": "GREENSBORO 23 1",
      "init": {
        "Vr": -0.7638294796575583,
        "Vi": -0.6714648495691429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0273207144672,
        "longitude": -79.715894012486
      }
    },
    {
      "number": 20450,
      "class": "Bus",
      "name": "GREENSBORO 24 1",
      "init": {
        "Vr": -0.7559592154277676,
        "Vi": -0.6814717463662789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.979581486954,
        "longitude": -79.8500739769332
      }
    },
    {
      "number": 20451,
      "class": "Bus",
      "name": "GREENSBORO 25 1",
      "init": {
        "Vr": -0.7714107832514195,
        "Vi": -0.6640402324873294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1795086874497,
        "longitude": -79.7720246857723
      }
    },
    {
      "number": 20452,
      "class": "Bus",
      "name": "GREENSBORO 26 1",
      "init": {
        "Vr": -0.7742261226509943,
        "Vi": -0.6780987308472466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1590893312749,
        "longitude": -79.7337216799915
      }
    },
    {
      "number": 20453,
      "class": "Bus",
      "name": "GREENSBORO 26 2",
      "init": {
        "Vr": -0.7740691809278117,
        "Vi": -0.6784345711551389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1590893312749,
        "longitude": -79.7337216799915
      }
    },
    {
      "number": 20454,
      "class": "Bus",
      "name": "GREENSBORO 27 1",
      "init": {
        "Vr": -0.7111929651705494,
        "Vi": -0.6889667445232149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20455,
      "class": "Bus",
      "name": "GREENSBORO 27 2",
      "init": {
        "Vr": -0.7463666236261252,
        "Vi": -0.6565390855042776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20456,
      "class": "Bus",
      "name": "GREENSBORO 27 3",
      "init": {
        "Vr": -0.7808172463973363,
        "Vi": -0.6247780151144495
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20457,
      "class": "Bus",
      "name": "GREENSBORO 27 4",
      "init": {
        "Vr": -0.7808172463973363,
        "Vi": -0.6247780151144494
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20458,
      "class": "Bus",
      "name": "GREENSBORO 27 5",
      "init": {
        "Vr": -0.711388355012331,
        "Vi": -0.6883755935043397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20459,
      "class": "Bus",
      "name": "GREENSBORO 27 7",
      "init": {
        "Vr": -0.7108481760449699,
        "Vi": -0.6897981525622796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1527624763923,
        "longitude": -79.6794319546669
      }
    },
    {
      "number": 20460,
      "class": "Bus",
      "name": "GREENSBORO 28 1",
      "init": {
        "Vr": -0.6845523296102616,
        "Vi": -0.7132102333384062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0940350810904,
        "longitude": -79.8292022946089
      }
    },
    {
      "number": 20461,
      "class": "Bus",
      "name": "GREENSBORO 28 2",
      "init": {
        "Vr": -0.6841780356553832,
        "Vi": -0.7140573809401649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0940350810904,
        "longitude": -79.8292022946089
      }
    },
    {
      "number": 20462,
      "class": "Bus",
      "name": "HIGH POINT 7 1",
      "init": {
        "Vr": -0.730469926806373,
        "Vi": -0.7083589007834222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.95755401633,
        "longitude": -80.0014614432235
      }
    },
    {
      "number": 20463,
      "class": "Bus",
      "name": "HIGH POINT 7 2",
      "init": {
        "Vr": -0.7303669037423841,
        "Vi": -0.7086944926920986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.95755401633,
        "longitude": -80.0014614432235
      }
    },
    {
      "number": 20464,
      "class": "Bus",
      "name": "HIGH POINT 8 1",
      "init": {
        "Vr": -0.730806820704306,
        "Vi": -0.7006857547313955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.902726323734,
        "longitude": -79.9443084643629
      }
    },
    {
      "number": 20465,
      "class": "Bus",
      "name": "HIGH POINT 8 2",
      "init": {
        "Vr": -0.7309229740731891,
        "Vi": -0.7003272378429302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.902726323734,
        "longitude": -79.9443084643629
      }
    },
    {
      "number": 20466,
      "class": "Bus",
      "name": "HIGH POINT 9 1",
      "init": {
        "Vr": -0.6609544966577786,
        "Vi": -0.693655550151466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9314824416314,
        "longitude": -79.929823663919
      }
    },
    {
      "number": 20467,
      "class": "Bus",
      "name": "HIGH POINT 9 2",
      "init": {
        "Vr": -0.7350662565609565,
        "Vi": -0.7140971817774305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9314824416314,
        "longitude": -79.929823663919
      }
    },
    {
      "number": 20468,
      "class": "Bus",
      "name": "HIGH POINT 9 3",
      "init": {
        "Vr": -0.6610908202750098,
        "Vi": -0.6932920382456507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9314824416314,
        "longitude": -79.929823663919
      }
    },
    {
      "number": 20469,
      "class": "Bus",
      "name": "HIGH POINT 10 1",
      "init": {
        "Vr": -0.7235152553138248,
        "Vi": -0.6978902997393079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8387558405051,
        "longitude": -79.8930260220655
      }
    },
    {
      "number": 20470,
      "class": "Bus",
      "name": "HIGH POINT 10 2",
      "init": {
        "Vr": -0.7235442801015197,
        "Vi": -0.6976870299082658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8387558405051,
        "longitude": -79.8930260220655
      }
    },
    {
      "number": 20471,
      "class": "Bus",
      "name": "RANDLEMAN 1 1",
      "init": {
        "Vr": -0.7325865247922554,
        "Vi": -0.6919524312208737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8977953097169,
        "longitude": -79.812882326435
      }
    },
    {
      "number": 20472,
      "class": "Bus",
      "name": "RANDLEMAN 1 2",
      "init": {
        "Vr": -0.732724919769443,
        "Vi": -0.6915404806783481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8977953097169,
        "longitude": -79.812882326435
      }
    },
    {
      "number": 20473,
      "class": "Bus",
      "name": "RANDLEMAN 2 1",
      "init": {
        "Vr": -0.6966055068939602,
        "Vi": -0.7165000033719235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7746991411913,
        "longitude": -79.8037237712288
      }
    },
    {
      "number": 20474,
      "class": "Bus",
      "name": "SUMMERFIELD 1 1",
      "init": {
        "Vr": -0.7610060737053401,
        "Vi": -0.6767424858764233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2272098878648,
        "longitude": -79.8485324806711
      }
    },
    {
      "number": 20475,
      "class": "Bus",
      "name": "ENFIELD 6 1",
      "init": {
        "Vr": -0.9402845075583275,
        "Vi": -0.4295608381286481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2058803096504,
        "longitude": -77.7439751845095
      }
    },
    {
      "number": 20476,
      "class": "Bus",
      "name": "ENFIELD 7 1",
      "init": {
        "Vr": -0.9115697477327143,
        "Vi": -0.48213884646225436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3087499606615,
        "longitude": -77.7312313597033
      }
    },
    {
      "number": 20477,
      "class": "Bus",
      "name": "HALIFAX 7 1",
      "init": {
        "Vr": -0.9311865867080157,
        "Vi": -0.42592063332320884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2782634185748,
        "longitude": -77.5298545079734
      }
    },
    {
      "number": 20478,
      "class": "Bus",
      "name": "LITTLETON 5 1",
      "init": {
        "Vr": -0.9083194526189431,
        "Vi": -0.48781318378536276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4378124527083,
        "longitude": -77.9020686189067
      }
    },
    {
      "number": 20479,
      "class": "Bus",
      "name": "LITTLETON 6 1",
      "init": {
        "Vr": -0.9058404293657846,
        "Vi": -0.5003226878616241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3183311011704,
        "longitude": -77.8357112978948
      }
    },
    {
      "number": 20480,
      "class": "Bus",
      "name": "LITTLETON 6 2",
      "init": {
        "Vr": -0.9058526743914753,
        "Vi": -0.5002082773155518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3183311011704,
        "longitude": -77.8357112978948
      }
    },
    {
      "number": 20481,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 1 1",
      "init": {
        "Vr": -0.8756036443588957,
        "Vi": -0.5021625106729312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3632137374878,
        "longitude": -77.6544775186049
      }
    },
    {
      "number": 20482,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 1 2",
      "init": {
        "Vr": -0.9168927573539786,
        "Vi": -0.4775810256131823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3632137374878,
        "longitude": -77.6544775186049
      }
    },
    {
      "number": 20483,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 1 3",
      "init": {
        "Vr": -0.8759194110612756,
        "Vi": -0.5024878886672252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3632137374878,
        "longitude": -77.6544775186049
      }
    },
    {
      "number": 20484,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 2 1",
      "init": {
        "Vr": -0.9114263421889678,
        "Vi": -0.4892967394274215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3844361085984,
        "longitude": -77.7316816211514
      }
    },
    {
      "number": 20485,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 3 1",
      "init": {
        "Vr": -0.9120407734240957,
        "Vi": -0.49299185552908936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4063024550775,
        "longitude": -77.7708113836216
      }
    },
    {
      "number": 20486,
      "class": "Bus",
      "name": "SCOTLAND NECK 1 1",
      "init": {
        "Vr": -0.9243121803627327,
        "Vi": -0.43841775422493123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1863464575428,
        "longitude": -77.4147850281477
      }
    },
    {
      "number": 20487,
      "class": "Bus",
      "name": "ANGIER 1 1",
      "init": {
        "Vr": -0.7866761159456006,
        "Vi": -0.5962763484868704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4692872031788,
        "longitude": -78.6965302746703
      }
    },
    {
      "number": 20488,
      "class": "Bus",
      "name": "ANGIER 2 1",
      "init": {
        "Vr": -0.7926114522708904,
        "Vi": -0.6128786180693568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4002133967013,
        "longitude": -78.7571844768528
      }
    },
    {
      "number": 20489,
      "class": "Bus",
      "name": "BENSON 1 1",
      "init": {
        "Vr": -0.7906581114392791,
        "Vi": -0.5855007224832163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4455660543853,
        "longitude": -78.5058441636462
      }
    },
    {
      "number": 20490,
      "class": "Bus",
      "name": "BENSON 1 2",
      "init": {
        "Vr": -0.7907041473701937,
        "Vi": -0.5856904160989184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4455660543853,
        "longitude": -78.5058441636462
      }
    },
    {
      "number": 20491,
      "class": "Bus",
      "name": "BENSON 2 1",
      "init": {
        "Vr": -0.7937793203205279,
        "Vi": -0.582812455560383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3606468582495,
        "longitude": -78.5088789672942
      }
    },
    {
      "number": 20492,
      "class": "Bus",
      "name": "BENSON 3 1",
      "init": {
        "Vr": -0.7880092016619437,
        "Vi": -0.5859547677029732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.389680184842,
        "longitude": -78.5950123491702
      }
    },
    {
      "number": 20493,
      "class": "Bus",
      "name": "BENSON 3 2",
      "init": {
        "Vr": -0.7879769314754914,
        "Vi": -0.5862127461208376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.389680184842,
        "longitude": -78.5950123491702
      }
    },
    {
      "number": 20494,
      "class": "Bus",
      "name": "CAMERON 1 1",
      "init": {
        "Vr": -0.7170809947400969,
        "Vi": -0.6788319060337469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1919832102,
        "longitude": -79.172297671754
      }
    },
    {
      "number": 20495,
      "class": "Bus",
      "name": "CAMERON 1 2",
      "init": {
        "Vr": -0.7171477120279023,
        "Vi": -0.678638682966849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1919832102,
        "longitude": -79.172297671754
      }
    },
    {
      "number": 20496,
      "class": "Bus",
      "name": "CAMERON 2 1",
      "init": {
        "Vr": -0.687374453441815,
        "Vi": -0.7469429188983828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2933928221527,
        "longitude": -79.1709946280632
      }
    },
    {
      "number": 20497,
      "class": "Bus",
      "name": "ERWIN 1 1",
      "init": {
        "Vr": -0.7876247029474457,
        "Vi": -0.6159069896762095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3192765564565,
        "longitude": -78.7035494179043
      }
    },
    {
      "number": 20498,
      "class": "Bus",
      "name": "ERWIN 2 1",
      "init": {
        "Vr": -0.7849063683251667,
        "Vi": -0.6320392506569181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3174862555642,
        "longitude": -78.782218092566
      }
    },
    {
      "number": 20499,
      "class": "Bus",
      "name": "ERWIN 2 2",
      "init": {
        "Vr": -0.7848616210512319,
        "Vi": -0.6322214473956465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3174862555642,
        "longitude": -78.782218092566
      }
    },
    {
      "number": 20500,
      "class": "Bus",
      "name": "FUQUAY VARINA 1 1",
      "init": {
        "Vr": -0.7560997757686743,
        "Vi": -0.6562802223421477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5049863574685,
        "longitude": -78.6943215121701
      }
    },
    {
      "number": 20501,
      "class": "Bus",
      "name": "FUQUAY VARINA 2 1",
      "init": {
        "Vr": -0.7946130191054863,
        "Vi": -0.6175968145068671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.513074124158,
        "longitude": -78.9045208074505
      }
    },
    {
      "number": 20502,
      "class": "Bus",
      "name": "FUQUAY VARINA 3 1",
      "init": {
        "Vr": -0.7472049717248626,
        "Vi": -0.663168671111914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4904092618204,
        "longitude": -78.8178953636796
      }
    },
    {
      "number": 20503,
      "class": "Bus",
      "name": "FUQUAY VARINA 3 2",
      "init": {
        "Vr": -0.7769632101720785,
        "Vi": -0.6412235522919084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4904092618204,
        "longitude": -78.8178953636796
      }
    },
    {
      "number": 20504,
      "class": "Bus",
      "name": "FUQUAY VARINA 3 3",
      "init": {
        "Vr": -0.7472826562959815,
        "Vi": -0.6627149825315983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4904092618204,
        "longitude": -78.8178953636796
      }
    },
    {
      "number": 20505,
      "class": "Bus",
      "name": "FUQUAY VARINA 4 1",
      "init": {
        "Vr": -0.7642226239718801,
        "Vi": -0.6344954341157257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5875931744595,
        "longitude": -78.8570568756641
      }
    },
    {
      "number": 20506,
      "class": "Bus",
      "name": "FUQUAY VARINA 4 2",
      "init": {
        "Vr": -0.8263241834728178,
        "Vi": -0.6229524831855596
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5875931744595,
        "longitude": -78.8570568756641
      }
    },
    {
      "number": 20507,
      "class": "Bus",
      "name": "FUQUAY VARINA 4 3",
      "init": {
        "Vr": -0.7643811357863646,
        "Vi": -0.6339870009987532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5875931744595,
        "longitude": -78.8570568756641
      }
    },
    {
      "number": 20508,
      "class": "Bus",
      "name": "LILLINGTON 1 1",
      "init": {
        "Vr": -0.7406050004215728,
        "Vi": -0.6879483431369272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.333371898196,
        "longitude": -78.8621651035877
      }
    },
    {
      "number": 20509,
      "class": "Bus",
      "name": "LILLINGTON 1 2",
      "init": {
        "Vr": -0.7407021927483238,
        "Vi": -0.6875369447107217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.333371898196,
        "longitude": -78.8621651035877
      }
    },
    {
      "number": 20510,
      "class": "Bus",
      "name": "LILLINGTON 2 1",
      "init": {
        "Vr": -0.7847273460430866,
        "Vi": -0.616876592605435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4574795253494,
        "longitude": -78.7883812397209
      }
    },
    {
      "number": 20511,
      "class": "Bus",
      "name": "SANFORD 7 1",
      "init": {
        "Vr": -0.7867432772081432,
        "Vi": -0.6409979028843411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3524593504256,
        "longitude": -79.0911608580653
      }
    },
    {
      "number": 20512,
      "class": "Bus",
      "name": "SANFORD 8 1",
      "init": {
        "Vr": -0.7844839538011071,
        "Vi": -0.6524330369881691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3462593824223,
        "longitude": -79.15649392284
      }
    },
    {
      "number": 20513,
      "class": "Bus",
      "name": "SANFORD 8 2",
      "init": {
        "Vr": -0.7845584751793289,
        "Vi": -0.652193851688792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3462593824223,
        "longitude": -79.15649392284
      }
    },
    {
      "number": 20514,
      "class": "Bus",
      "name": "SANFORD 9 1",
      "init": {
        "Vr": -0.7850834612474946,
        "Vi": -0.6466208574842486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.422852570903,
        "longitude": -79.0458334518089
      }
    },
    {
      "number": 20515,
      "class": "Bus",
      "name": "SANFORD 10 1",
      "init": {
        "Vr": -0.7104008667126003,
        "Vi": -0.7253290744561075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3883628433321,
        "longitude": -79.0750225287823
      }
    },
    {
      "number": 20516,
      "class": "Bus",
      "name": "WILLOW SPRING 1 1",
      "init": {
        "Vr": -0.8377176646113739,
        "Vi": -0.5815075004686934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5328203274693,
        "longitude": -78.6409217420558
      }
    },
    {
      "number": 20517,
      "class": "Bus",
      "name": "WILLOW SPRING 1 2",
      "init": {
        "Vr": -0.8377270221908871,
        "Vi": -0.5816404972283925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5328203274693,
        "longitude": -78.6409217420558
      }
    },
    {
      "number": 20518,
      "class": "Bus",
      "name": "WILLOW SPRING 2 1",
      "init": {
        "Vr": -0.8681833305340984,
        "Vi": -0.5536256843287549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6103848254821,
        "longitude": -78.7546407259792
      }
    },
    {
      "number": 20519,
      "class": "Bus",
      "name": "WILLOW SPRING 2 2",
      "init": {
        "Vr": -0.8682172370451151,
        "Vi": -0.5535056725135054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6103848254821,
        "longitude": -78.7546407259792
      }
    },
    {
      "number": 20520,
      "class": "Bus",
      "name": "WILLOW SPRING 3 1",
      "init": {
        "Vr": -0.8534613759971598,
        "Vi": -0.5628755655427611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6142267158572,
        "longitude": -78.6779762163533
      }
    },
    {
      "number": 20521,
      "class": "Bus",
      "name": "WINTON 1",
      "init": {
        "Vr": -0.9519937407676283,
        "Vi": -0.35072790604589993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3911720049515,
        "longitude": -76.8924262108992
      }
    },
    {
      "number": 20522,
      "class": "Bus",
      "name": "ABERDEEN 5 1",
      "init": {
        "Vr": -0.6794036347224391,
        "Vi": -0.7618829608953592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1052032742042,
        "longitude": -79.4148970621374
      }
    },
    {
      "number": 20523,
      "class": "Bus",
      "name": "MAXTON 1 1",
      "init": {
        "Vr": -0.5765929083099718,
        "Vi": -0.7777607507641139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6298366046054,
        "longitude": -79.3029175661529
      }
    },
    {
      "number": 20524,
      "class": "Bus",
      "name": "MAXTON 1 2",
      "init": {
        "Vr": -0.674875091756539,
        "Vi": -0.7910634666371984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6298366046054,
        "longitude": -79.3029175661529
      }
    },
    {
      "number": 20525,
      "class": "Bus",
      "name": "MAXTON 1 3",
      "init": {
        "Vr": -0.5767657257558915,
        "Vi": -0.777455685134133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6298366046054,
        "longitude": -79.3029175661529
      }
    },
    {
      "number": 20526,
      "class": "Bus",
      "name": "MAXTON 2 1",
      "init": {
        "Vr": -0.654190732548859,
        "Vi": -0.7508222046232499
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7909510941981,
        "longitude": -79.28844398859
      }
    },
    {
      "number": 20527,
      "class": "Bus",
      "name": "MAXTON 2 2",
      "init": {
        "Vr": -0.6543062427104408,
        "Vi": -0.7505150073216912
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7909510941981,
        "longitude": -79.28844398859
      }
    },
    {
      "number": 20528,
      "class": "Bus",
      "name": "RAEFORD 1 1",
      "init": {
        "Vr": -0.7112502471111116,
        "Vi": -0.7068811389182627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0517281792645,
        "longitude": -79.1458532106334
      }
    },
    {
      "number": 20529,
      "class": "Bus",
      "name": "RAEFORD 1 2",
      "init": {
        "Vr": -0.7114235774737993,
        "Vi": -0.7065861207463058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0517281792645,
        "longitude": -79.1458532106334
      }
    },
    {
      "number": 20530,
      "class": "Bus",
      "name": "RAEFORD 2 1",
      "init": {
        "Vr": -0.6932336916378412,
        "Vi": -0.7164628083389339
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783905752303,
        "longitude": -79.2466209372349
      }
    },
    {
      "number": 20531,
      "class": "Bus",
      "name": "RAEFORD 2 2",
      "init": {
        "Vr": -0.6932822121638523,
        "Vi": -0.7161329160953742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783905752303,
        "longitude": -79.2466209372349
      }
    },
    {
      "number": 20532,
      "class": "Bus",
      "name": "RAEFORD 3 1",
      "init": {
        "Vr": -0.6513773052101636,
        "Vi": -0.7755709874256199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0009843607694,
        "longitude": -79.2680884752244
      }
    },
    {
      "number": 20533,
      "class": "Bus",
      "name": "RAEFORD 3 2",
      "init": {
        "Vr": -0.6778222099402312,
        "Vi": -0.7393622199853928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0009843607694,
        "longitude": -79.2680884752244
      }
    },
    {
      "number": 20534,
      "class": "Bus",
      "name": "RAEFORD 3 3",
      "init": {
        "Vr": -0.7024650300050496,
        "Vi": -0.705620894726112
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0009843607694,
        "longitude": -79.2680884752244
      }
    },
    {
      "number": 20535,
      "class": "Bus",
      "name": "RAEFORD 3 4",
      "init": {
        "Vr": -0.7024650300050496,
        "Vi": -0.7056208947261121
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0009843607694,
        "longitude": -79.2680884752244
      }
    },
    {
      "number": 20536,
      "class": "Bus",
      "name": "RAEFORD 3 5",
      "init": {
        "Vr": -0.6512105295943447,
        "Vi": -0.7759380213465968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0009843607694,
        "longitude": -79.2680884752244
      }
    },
    {
      "number": 20537,
      "class": "Bus",
      "name": "RAEFORD 4 1",
      "init": {
        "Vr": -0.6939706146874249,
        "Vi": -0.720896379527047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9859539358726,
        "longitude": -79.2265040504083
      }
    },
    {
      "number": 20538,
      "class": "Bus",
      "name": "ENGELHARD 1",
      "init": {
        "Vr": -0.8762724165521257,
        "Vi": -0.5026853593985227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4754261587338,
        "longitude": -75.9955852961052
      }
    },
    {
      "number": 20539,
      "class": "Bus",
      "name": "FAIRFIELD 13 1",
      "init": {
        "Vr": -0.8848976176380019,
        "Vi": -0.46524251441994097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.623129450964,
        "longitude": -76.2677665076208
      }
    },
    {
      "number": 20540,
      "class": "Bus",
      "name": "FAIRFIELD 13 2",
      "init": {
        "Vr": -0.884894035523671,
        "Vi": -0.4651812286526647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.623129450964,
        "longitude": -76.2677665076208
      }
    },
    {
      "number": 20541,
      "class": "Bus",
      "name": "OCRACOKE 1",
      "init": {
        "Vr": -1.029024788364409,
        "Vi": -0.15563722576651948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1220117890096,
        "longitude": -75.9498765784178
      }
    },
    {
      "number": 20542,
      "class": "Bus",
      "name": "CLEVELAND 3 1",
      "init": {
        "Vr": -0.5586515075999768,
        "Vi": -0.8587965677533788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.665295907061,
        "longitude": -80.7514152900965
      }
    },
    {
      "number": 20543,
      "class": "Bus",
      "name": "HAMPTONVILLE 1",
      "init": {
        "Vr": -0.6400471046067968,
        "Vi": -0.747484206096242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1183245012004,
        "longitude": -80.8977674858026
      }
    },
    {
      "number": 20544,
      "class": "Bus",
      "name": "MOORESVILLE 1 1",
      "init": {
        "Vr": -0.4685234083125212,
        "Vi": -0.8741670382368211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5536972896094,
        "longitude": -80.8765690171955
      }
    },
    {
      "number": 20545,
      "class": "Bus",
      "name": "MOORESVILLE 1 2",
      "init": {
        "Vr": -0.5428788409382119,
        "Vi": -0.8779797820272943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5536972896094,
        "longitude": -80.8765690171955
      }
    },
    {
      "number": 20546,
      "class": "Bus",
      "name": "MOORESVILLE 1 3",
      "init": {
        "Vr": -0.4683609898743619,
        "Vi": -0.8753408256623526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5536972896094,
        "longitude": -80.8765690171955
      }
    },
    {
      "number": 20547,
      "class": "Bus",
      "name": "MOORESVILLE 2 1",
      "init": {
        "Vr": -0.5421697413787047,
        "Vi": -0.8719635775617265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245559817021,
        "longitude": -80.8408506303475
      }
    },
    {
      "number": 20548,
      "class": "Bus",
      "name": "MOORESVILLE 3 1",
      "init": {
        "Vr": -0.5324946621920654,
        "Vi": -0.8618937081600244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5323474583676,
        "longitude": -80.9426652970883
      }
    },
    {
      "number": 20549,
      "class": "Bus",
      "name": "MOORESVILLE 4 1",
      "init": {
        "Vr": -0.5638070914626093,
        "Vi": -0.8522642672584927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6379553228537,
        "longitude": -80.8275769550418
      }
    },
    {
      "number": 20550,
      "class": "Bus",
      "name": "MOORESVILLE 5 1",
      "init": {
        "Vr": -0.5523933595875157,
        "Vi": -0.8611358312319657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6116073822058,
        "longitude": -80.7945996598919
      }
    },
    {
      "number": 20551,
      "class": "Bus",
      "name": "MOORESVILLE 5 2",
      "init": {
        "Vr": -0.5522345207844227,
        "Vi": -0.8613751709953963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6116073822058,
        "longitude": -80.7945996598919
      }
    },
    {
      "number": 20552,
      "class": "Bus",
      "name": "MOORESVILLE 6 1",
      "init": {
        "Vr": -0.46076036938121434,
        "Vi": -0.9121553047068987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5868624236108,
        "longitude": -80.785548331426
      }
    },
    {
      "number": 20553,
      "class": "Bus",
      "name": "MOORESVILLE 6 2",
      "init": {
        "Vr": -0.5463414008766163,
        "Vi": -0.8697297134373458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5868624236108,
        "longitude": -80.785548331426
      }
    },
    {
      "number": 20554,
      "class": "Bus",
      "name": "MOORESVILLE 6 3",
      "init": {
        "Vr": -0.5633397038612913,
        "Vi": -0.8613030441026891
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5868624236108,
        "longitude": -80.785548331426
      }
    },
    {
      "number": 20555,
      "class": "Bus",
      "name": "MOORESVILLE 6 4",
      "init": {
        "Vr": -0.5633397038612913,
        "Vi": -0.8613030441026892
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5868624236108,
        "longitude": -80.785548331426
      }
    },
    {
      "number": 20556,
      "class": "Bus",
      "name": "MOORESVILLE 6 5",
      "init": {
        "Vr": -0.4609216883796818,
        "Vi": -0.9119181235587263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5868624236108,
        "longitude": -80.785548331426
      }
    },
    {
      "number": 20557,
      "class": "Bus",
      "name": "MOORESVILLE 7 1",
      "init": {
        "Vr": -0.5609367226484524,
        "Vi": -0.8458055954915575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6329150479597,
        "longitude": -80.6783845231134
      }
    },
    {
      "number": 20558,
      "class": "Bus",
      "name": "STATESVILLE 5 1",
      "init": {
        "Vr": -0.6066635220048969,
        "Vi": -0.8301775705536287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8634423081117,
        "longitude": -80.9442252473701
      }
    },
    {
      "number": 20559,
      "class": "Bus",
      "name": "STATESVILLE 6 1",
      "init": {
        "Vr": -0.6039571726611012,
        "Vi": -0.8461502712466386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7874550783567,
        "longitude": -80.9422300260614
      }
    },
    {
      "number": 20560,
      "class": "Bus",
      "name": "STATESVILLE 7 1",
      "init": {
        "Vr": -0.49937335980093783,
        "Vi": -0.898381256001315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7373483332553,
        "longitude": -80.9440137773971
      }
    },
    {
      "number": 20561,
      "class": "Bus",
      "name": "TROUTMAN 1",
      "init": {
        "Vr": -0.5726830234916866,
        "Vi": -0.8506001369394366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469398035584,
        "longitude": -80.9066718981853
      }
    },
    {
      "number": 20562,
      "class": "Bus",
      "name": "TROUTMAN 2",
      "init": {
        "Vr": -0.5726367144481643,
        "Vi": -0.8506736813007229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469398035584,
        "longitude": -80.9066718981853
      }
    },
    {
      "number": 20563,
      "class": "Bus",
      "name": "CLAYTON 5 1",
      "init": {
        "Vr": -0.7969475290641843,
        "Vi": -0.6227439952312604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.636000627937,
        "longitude": -78.3923906775898
      }
    },
    {
      "number": 20564,
      "class": "Bus",
      "name": "CLAYTON 5 2",
      "init": {
        "Vr": -0.8270083204558667,
        "Vi": -0.5877728678329447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.636000627937,
        "longitude": -78.3923906775898
      }
    },
    {
      "number": 20565,
      "class": "Bus",
      "name": "CLAYTON 5 3",
      "init": {
        "Vr": -0.7969590253558088,
        "Vi": -0.6224371343301238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.636000627937,
        "longitude": -78.3923906775898
      }
    },
    {
      "number": 20566,
      "class": "Bus",
      "name": "CLAYTON 6 1",
      "init": {
        "Vr": -0.8351128540399968,
        "Vi": -0.5606915732323201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6708863296662,
        "longitude": -78.4797286301314
      }
    },
    {
      "number": 20567,
      "class": "Bus",
      "name": "CLAYTON 7 1",
      "init": {
        "Vr": -0.8303665306056662,
        "Vi": -0.5710663861740062
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6379172822378,
        "longitude": -78.4240631930472
      }
    },
    {
      "number": 20568,
      "class": "Bus",
      "name": "CLAYTON 8 1",
      "init": {
        "Vr": -0.8432239568711022,
        "Vi": -0.5850988828908472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6540060517217,
        "longitude": -78.262321544462
      }
    },
    {
      "number": 20569,
      "class": "Bus",
      "name": "CLAYTON 8 2",
      "init": {
        "Vr": -0.8432577561357557,
        "Vi": -0.5849514692978129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6540060517217,
        "longitude": -78.262321544462
      }
    },
    {
      "number": 20570,
      "class": "Bus",
      "name": "CLAYTON 9 1",
      "init": {
        "Vr": -0.8365051088176029,
        "Vi": -0.5648056485680214
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.668852571227,
        "longitude": -78.3492121457512
      }
    },
    {
      "number": 20571,
      "class": "Bus",
      "name": "FOUR OAKS 1 1",
      "init": {
        "Vr": -0.8177530320455899,
        "Vi": -0.6019706354862798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3437463964631,
        "longitude": -78.3597910040171
      }
    },
    {
      "number": 20572,
      "class": "Bus",
      "name": "FOUR OAKS 2 1",
      "init": {
        "Vr": -0.7971772862377827,
        "Vi": -0.5904605805249251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4194870259305,
        "longitude": -78.3991878310647
      }
    },
    {
      "number": 20573,
      "class": "Bus",
      "name": "FOUR OAKS 2 2",
      "init": {
        "Vr": -0.7971701359278236,
        "Vi": -0.5906190028783647
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4194870259305,
        "longitude": -78.3991878310647
      }
    },
    {
      "number": 20574,
      "class": "Bus",
      "name": "FOUR OAKS 3 1",
      "init": {
        "Vr": -0.78983539394504,
        "Vi": -0.5952009210398899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4551761894943,
        "longitude": -78.4393581379701
      }
    },
    {
      "number": 20575,
      "class": "Bus",
      "name": "GARNER 1 1",
      "init": {
        "Vr": -0.7817588389891201,
        "Vi": -0.6324809076446742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5764346091676,
        "longitude": -78.5481484070761
      }
    },
    {
      "number": 20576,
      "class": "Bus",
      "name": "GARNER 1 2",
      "init": {
        "Vr": -0.826164413460538,
        "Vi": -0.5991069203119869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5764346091676,
        "longitude": -78.5481484070761
      }
    },
    {
      "number": 20577,
      "class": "Bus",
      "name": "GARNER 1 3",
      "init": {
        "Vr": -0.781917209168012,
        "Vi": -0.6313537262590202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5764346091676,
        "longitude": -78.5481484070761
      }
    },
    {
      "number": 20578,
      "class": "Bus",
      "name": "GARNER 2 1",
      "init": {
        "Vr": -0.8301886278172941,
        "Vi": -0.5607584654501306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.648756213519,
        "longitude": -78.5124389622245
      }
    },
    {
      "number": 20579,
      "class": "Bus",
      "name": "GARNER 2 2",
      "init": {
        "Vr": -0.830203337395527,
        "Vi": -0.5611126588847407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.648756213519,
        "longitude": -78.5124389622245
      }
    },
    {
      "number": 20580,
      "class": "Bus",
      "name": "KENLY 1 1",
      "init": {
        "Vr": -0.8527967199594688,
        "Vi": -0.6076183822843355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.569641441554,
        "longitude": -78.04018453651
      }
    },
    {
      "number": 20581,
      "class": "Bus",
      "name": "KENLY 2 1",
      "init": {
        "Vr": -0.7992082046742568,
        "Vi": -0.6132459395447999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7032078649443,
        "longitude": -78.144470047935
      }
    },
    {
      "number": 20582,
      "class": "Bus",
      "name": "KENLY 2 2",
      "init": {
        "Vr": -0.8647226423763843,
        "Vi": -0.5822568270155151
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7032078649443,
        "longitude": -78.144470047935
      }
    },
    {
      "number": 20583,
      "class": "Bus",
      "name": "KENLY 2 3",
      "init": {
        "Vr": -0.7992754535589203,
        "Vi": -0.6129938902921507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7032078649443,
        "longitude": -78.144470047935
      }
    },
    {
      "number": 20584,
      "class": "Bus",
      "name": "MIDDLESEX 2 1",
      "init": {
        "Vr": -0.8658833208556882,
        "Vi": -0.5772042664559013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.677702095759,
        "longitude": -78.0808327449205
      }
    },
    {
      "number": 20585,
      "class": "Bus",
      "name": "MIDDLESEX 2 2",
      "init": {
        "Vr": -0.8656567142374304,
        "Vi": -0.5773009221357271
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.677702095759,
        "longitude": -78.0808327449205
      }
    },
    {
      "number": 20586,
      "class": "Bus",
      "name": "NEWTON GROVE 1 1",
      "init": {
        "Vr": -0.8243920056650598,
        "Vi": -0.6106132921603344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1775842997755,
        "longitude": -78.3396069499972
      }
    },
    {
      "number": 20587,
      "class": "Bus",
      "name": "NEWTON GROVE 1 2",
      "init": {
        "Vr": -0.82444754391886,
        "Vi": -0.6104650337962695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1775842997755,
        "longitude": -78.3396069499972
      }
    },
    {
      "number": 20588,
      "class": "Bus",
      "name": "PRINCETON 7 1",
      "init": {
        "Vr": -0.8259860771447636,
        "Vi": -0.6314145714951255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4279176887769,
        "longitude": -78.2258663384741
      }
    },
    {
      "number": 20589,
      "class": "Bus",
      "name": "RALEIGH 4 1",
      "init": {
        "Vr": -0.8469100830353595,
        "Vi": -0.5836476233944984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6064935138684,
        "longitude": -78.6236800118911
      }
    },
    {
      "number": 20590,
      "class": "Bus",
      "name": "RALEIGH 5 1",
      "init": {
        "Vr": -0.773387781513431,
        "Vi": -0.6218846260837361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6328072548938,
        "longitude": -78.6266326857901
      }
    },
    {
      "number": 20591,
      "class": "Bus",
      "name": "RALEIGH 5 2",
      "init": {
        "Vr": -0.8478716440252463,
        "Vi": -0.5961998890977968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6328072548938,
        "longitude": -78.6266326857901
      }
    },
    {
      "number": 20592,
      "class": "Bus",
      "name": "RALEIGH 5 3",
      "init": {
        "Vr": -0.7734227114335426,
        "Vi": -0.6215416882088185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6328072548938,
        "longitude": -78.6266326857901
      }
    },
    {
      "number": 20593,
      "class": "Bus",
      "name": "RALEIGH 6 1",
      "init": {
        "Vr": -0.8793110275499051,
        "Vi": -0.5523093630361283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6729007032671,
        "longitude": -78.7116542767843
      }
    },
    {
      "number": 20594,
      "class": "Bus",
      "name": "RALEIGH 7 1",
      "init": {
        "Vr": -0.86935260552857,
        "Vi": -0.5542916440534745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.695170366765,
        "longitude": -78.6826026206657
      }
    },
    {
      "number": 20595,
      "class": "Bus",
      "name": "RALEIGH 7 2",
      "init": {
        "Vr": -0.8692911141637857,
        "Vi": -0.5545919618636619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.695170366765,
        "longitude": -78.6826026206657
      }
    },
    {
      "number": 20596,
      "class": "Bus",
      "name": "SELMA 1 1",
      "init": {
        "Vr": -0.7751006831567101,
        "Vi": -0.680270377751576
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20597,
      "class": "Bus",
      "name": "SELMA 1 2",
      "init": {
        "Vr": -0.7944700549420046,
        "Vi": -0.6464173570108924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20598,
      "class": "Bus",
      "name": "SELMA 1 3",
      "init": {
        "Vr": -0.8202764481692086,
        "Vi": -0.6196015397736139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20599,
      "class": "Bus",
      "name": "SELMA 1 4",
      "init": {
        "Vr": -0.8215485089816371,
        "Vi": -0.5990907077003779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20600,
      "class": "Bus",
      "name": "SELMA 1 5",
      "init": {
        "Vr": -0.8215485089816371,
        "Vi": -0.5990907077003779
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20601,
      "class": "Bus",
      "name": "SELMA 1 6",
      "init": {
        "Vr": -0.7746539406120997,
        "Vi": -0.6815372145371571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20602,
      "class": "Bus",
      "name": "SELMA 1 8",
      "init": {
        "Vr": -0.7943351415750545,
        "Vi": -0.6460378746458253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5814531770088,
        "longitude": -78.2234341695428
      }
    },
    {
      "number": 20603,
      "class": "Bus",
      "name": "SELMA 2 1",
      "init": {
        "Vr": -0.8472314510246335,
        "Vi": -0.5409391234871569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7613231149186,
        "longitude": -78.2877340982661
      }
    },
    {
      "number": 20604,
      "class": "Bus",
      "name": "SMITHFIELD 10 1",
      "init": {
        "Vr": -0.8197289135811923,
        "Vi": -0.5974315049315847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4848557058993,
        "longitude": -78.3063907939198
      }
    },
    {
      "number": 20605,
      "class": "Bus",
      "name": "SMITHFIELD 11 1",
      "init": {
        "Vr": -0.8162690160421462,
        "Vi": -0.6010395436576248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5278274739868,
        "longitude": -78.3116318350602
      }
    },
    {
      "number": 20606,
      "class": "Bus",
      "name": "SMITHFIELD 11 2",
      "init": {
        "Vr": -0.81624247090746,
        "Vi": -0.601257258644979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5278274739868,
        "longitude": -78.3116318350602
      }
    },
    {
      "number": 20607,
      "class": "Bus",
      "name": "SMITHFIELD 12 1",
      "init": {
        "Vr": -0.7890288823202694,
        "Vi": -0.6557496144351654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5214795557537,
        "longitude": -78.3521662568069
      }
    },
    {
      "number": 20608,
      "class": "Bus",
      "name": "SMITHFIELD 12 2",
      "init": {
        "Vr": -0.8138983732901024,
        "Vi": -0.6114049627767097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5214795557537,
        "longitude": -78.3521662568069
      }
    },
    {
      "number": 20609,
      "class": "Bus",
      "name": "SMITHFIELD 12 3",
      "init": {
        "Vr": -0.7890711438820655,
        "Vi": -0.6555433804742574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5214795557537,
        "longitude": -78.3521662568069
      }
    },
    {
      "number": 20610,
      "class": "Bus",
      "name": "WENDELL 1 1",
      "init": {
        "Vr": -0.8421308392504505,
        "Vi": -0.5564289580938444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7170876837165,
        "longitude": -78.3730386687419
      }
    },
    {
      "number": 20611,
      "class": "Bus",
      "name": "WENDELL 2 1",
      "init": {
        "Vr": -0.8847063659706547,
        "Vi": -0.5458150074497022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.908328018407,
        "longitude": -78.4122449482284
      }
    },
    {
      "number": 20612,
      "class": "Bus",
      "name": "WENDELL 3 1",
      "init": {
        "Vr": -0.838122784976835,
        "Vi": -0.5785922089359763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7422197807032,
        "longitude": -78.4599535579564
      }
    },
    {
      "number": 20613,
      "class": "Bus",
      "name": "KINSTON 1 1",
      "init": {
        "Vr": -0.8151894638225596,
        "Vi": -0.6203450071900773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2586766782769,
        "longitude": -77.6731697457059
      }
    },
    {
      "number": 20614,
      "class": "Bus",
      "name": "KINSTON 2 1",
      "init": {
        "Vr": -0.8445004573050162,
        "Vi": -0.5446036960188445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3213405649421,
        "longitude": -77.6249465330354
      }
    },
    {
      "number": 20615,
      "class": "Bus",
      "name": "KINSTON 3 1",
      "init": {
        "Vr": -0.8350096570739153,
        "Vi": -0.5509833635848936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1871018514288,
        "longitude": -77.7072329970396
      }
    },
    {
      "number": 20616,
      "class": "Bus",
      "name": "KINSTON 4 1",
      "init": {
        "Vr": -0.8369002859553037,
        "Vi": -0.539373967263765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1150262748818,
        "longitude": -77.6605683991596
      }
    },
    {
      "number": 20617,
      "class": "Bus",
      "name": "KINSTON 5 1",
      "init": {
        "Vr": -0.8388290517242298,
        "Vi": -0.5553587858278133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.219745975559,
        "longitude": -77.5229023216107
      }
    },
    {
      "number": 20618,
      "class": "Bus",
      "name": "KINSTON 5 2",
      "init": {
        "Vr": -0.8388495644392716,
        "Vi": -0.5551851547198597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.219745975559,
        "longitude": -77.5229023216107
      }
    },
    {
      "number": 20619,
      "class": "Bus",
      "name": "KINSTON 6 1",
      "init": {
        "Vr": -0.828119950025607,
        "Vi": -0.5969558252881259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2858353118276,
        "longitude": -77.4965499489859
      }
    },
    {
      "number": 20620,
      "class": "Bus",
      "name": "KINSTON 6 2",
      "init": {
        "Vr": -0.8391677960516466,
        "Vi": -0.5743323977961274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2858353118276,
        "longitude": -77.4965499489859
      }
    },
    {
      "number": 20621,
      "class": "Bus",
      "name": "KINSTON 6 3",
      "init": {
        "Vr": -0.8279501240777195,
        "Vi": -0.5977372840285339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2858353118276,
        "longitude": -77.4965499489859
      }
    },
    {
      "number": 20622,
      "class": "Bus",
      "name": "KINSTON 7 1",
      "init": {
        "Vr": -0.8385435670661278,
        "Vi": -0.5603986879200586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2200071808961,
        "longitude": -77.480310812004
      }
    },
    {
      "number": 20623,
      "class": "Bus",
      "name": "KINSTON 7 2",
      "init": {
        "Vr": -0.8385658192747064,
        "Vi": -0.5602123798281009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2200071808961,
        "longitude": -77.480310812004
      }
    },
    {
      "number": 20624,
      "class": "Bus",
      "name": "TRENTON 32 1",
      "init": {
        "Vr": -0.8224496196924532,
        "Vi": -0.6165105094562591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.138530602151,
        "longitude": -77.3740687787818
      }
    },
    {
      "number": 20625,
      "class": "Bus",
      "name": "TRENTON 32 2",
      "init": {
        "Vr": -0.8224061605655011,
        "Vi": -0.6167312562697199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.138530602151,
        "longitude": -77.3740687787818
      }
    },
    {
      "number": 20626,
      "class": "Bus",
      "name": "CHARLOTTE 18 1",
      "init": {
        "Vr": -0.5155033571357136,
        "Vi": -0.894399750961735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2623034778278,
        "longitude": -80.9736282261191
      }
    },
    {
      "number": 20627,
      "class": "Bus",
      "name": "CHARLOTTE 18 2",
      "init": {
        "Vr": -0.5156613798411954,
        "Vi": -0.8941407508729914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2623034778278,
        "longitude": -80.9736282261191
      }
    },
    {
      "number": 20628,
      "class": "Bus",
      "name": "CHARLOTTE 19 1",
      "init": {
        "Vr": -0.37826781722115815,
        "Vi": -0.9637709177500215
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3201582599504,
        "longitude": -81.0088543811194
      }
    },
    {
      "number": 20629,
      "class": "Bus",
      "name": "CHARLOTTE 19 2",
      "init": {
        "Vr": -0.43281259218392865,
        "Vi": -0.9262946134789173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3201582599504,
        "longitude": -81.0088543811194
      }
    },
    {
      "number": 20630,
      "class": "Bus",
      "name": "CHARLOTTE 19 3",
      "init": {
        "Vr": -0.4885776103478341,
        "Vi": -0.8991296739581707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3201582599504,
        "longitude": -81.0088543811194
      }
    },
    {
      "number": 20631,
      "class": "Bus",
      "name": "CHARLOTTE 19 4",
      "init": {
        "Vr": -0.4356058550882721,
        "Vi": -0.9231867201919516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3201582599504,
        "longitude": -81.0088543811194
      }
    },
    {
      "number": 20632,
      "class": "Bus",
      "name": "CHARLOTTE 19 6",
      "init": {
        "Vr": -0.4331959244648227,
        "Vi": -0.9258750271958075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3201582599504,
        "longitude": -81.0088543811194
      }
    },
    {
      "number": 20633,
      "class": "Bus",
      "name": "CHARLOTTE 20 1",
      "init": {
        "Vr": -0.44721581927351167,
        "Vi": -0.9021867131969118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2839236655864,
        "longitude": -80.9338035356422
      }
    },
    {
      "number": 20634,
      "class": "Bus",
      "name": "CHARLOTTE 20 2",
      "init": {
        "Vr": -0.5271223929172977,
        "Vi": -0.8908238216392989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2839236655864,
        "longitude": -80.9338035356422
      }
    },
    {
      "number": 20635,
      "class": "Bus",
      "name": "CHARLOTTE 20 3",
      "init": {
        "Vr": -0.44756879431646673,
        "Vi": -0.9016960640022935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2839236655864,
        "longitude": -80.9338035356422
      }
    },
    {
      "number": 20636,
      "class": "Bus",
      "name": "CHARLOTTE 21 1",
      "init": {
        "Vr": -0.5162896018172631,
        "Vi": -0.8766329408614415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20637,
      "class": "Bus",
      "name": "CHARLOTTE 21 2",
      "init": {
        "Vr": -0.5162896018172632,
        "Vi": -0.8766329408614416
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20638,
      "class": "Bus",
      "name": "CHARLOTTE 21 3",
      "init": {
        "Vr": -0.5162896018172632,
        "Vi": -0.8766329408614416
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20639,
      "class": "Bus",
      "name": "CHARLOTTE 21 4",
      "init": {
        "Vr": -0.5162896018172632,
        "Vi": -0.8766329408614416
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20640,
      "class": "Bus",
      "name": "CHARLOTTE 21 5",
      "init": {
        "Vr": -0.5164144409528002,
        "Vi": -0.8764063325954081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20641,
      "class": "Bus",
      "name": "CHARLOTTE 21 7",
      "init": {
        "Vr": -0.5161650147263357,
        "Vi": -0.8768530050376819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1249549877477,
        "longitude": -81.0452231612477
      }
    },
    {
      "number": 20642,
      "class": "Bus",
      "name": "CHARLOTTE 22 1",
      "init": {
        "Vr": -0.5699234450831991,
        "Vi": -0.8425440822869629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9836118009241,
        "longitude": -80.9198169249056
      }
    },
    {
      "number": 20643,
      "class": "Bus",
      "name": "CHARLOTTE 23 1",
      "init": {
        "Vr": -0.5398514852657877,
        "Vi": -0.8662873814214027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1159708340649,
        "longitude": -80.9348105348721
      }
    },
    {
      "number": 20644,
      "class": "Bus",
      "name": "CHARLOTTE 23 2",
      "init": {
        "Vr": -0.540016142020167,
        "Vi": -0.8660858653902185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1159708340649,
        "longitude": -80.9348105348721
      }
    },
    {
      "number": 20645,
      "class": "Bus",
      "name": "CHARLOTTE 24 1",
      "init": {
        "Vr": -0.5286444473880317,
        "Vi": -0.8719431583452715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1104352072115,
        "longitude": -80.9864097939068
      }
    },
    {
      "number": 20646,
      "class": "Bus",
      "name": "CHARLOTTE 25 1",
      "init": {
        "Vr": -0.5468593240065849,
        "Vi": -0.8509614023524719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0855999905233,
        "longitude": -80.8668702179386
      }
    },
    {
      "number": 20647,
      "class": "Bus",
      "name": "CHARLOTTE 26 1",
      "init": {
        "Vr": -0.5310351979160643,
        "Vi": -0.8897605459751471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1988533500215,
        "longitude": -80.9330829874076
      }
    },
    {
      "number": 20648,
      "class": "Bus",
      "name": "CHARLOTTE 27 1",
      "init": {
        "Vr": -0.5367238213165184,
        "Vi": -0.8789937642318166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2204828879049,
        "longitude": -80.8871978376355
      }
    },
    {
      "number": 20649,
      "class": "Bus",
      "name": "CHARLOTTE 27 2",
      "init": {
        "Vr": -0.5368813630061899,
        "Vi": -0.8786907960220135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2204828879049,
        "longitude": -80.8871978376355
      }
    },
    {
      "number": 20650,
      "class": "Bus",
      "name": "CHARLOTTE 28 1",
      "init": {
        "Vr": -0.5292480597847663,
        "Vi": -0.8860853257727531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2697237513679,
        "longitude": -80.9075221653791
      }
    },
    {
      "number": 20651,
      "class": "Bus",
      "name": "CHARLOTTE 28 2",
      "init": {
        "Vr": -0.5294011053159564,
        "Vi": -0.8858759651405417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2697237513679,
        "longitude": -80.9075221653791
      }
    },
    {
      "number": 20652,
      "class": "Bus",
      "name": "CHARLOTTE 29 1",
      "init": {
        "Vr": -0.5314293306113039,
        "Vi": -0.8841741537699478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1850552463695,
        "longitude": -80.9769224839539
      }
    },
    {
      "number": 20653,
      "class": "Bus",
      "name": "CHARLOTTE 30 1",
      "init": {
        "Vr": -0.43688052843935127,
        "Vi": -0.9102324231057961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1786018449494,
        "longitude": -80.9497668161536
      }
    },
    {
      "number": 20654,
      "class": "Bus",
      "name": "CHARLOTTE 30 2",
      "init": {
        "Vr": -0.5283704804348232,
        "Vi": -0.8961453156887561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1786018449494,
        "longitude": -80.9497668161536
      }
    },
    {
      "number": 20655,
      "class": "Bus",
      "name": "CHARLOTTE 30 3",
      "init": {
        "Vr": -0.435005160046984,
        "Vi": -0.9134286134128476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1786018449494,
        "longitude": -80.9497668161536
      }
    },
    {
      "number": 20656,
      "class": "Bus",
      "name": "CHARLOTTE 31 1",
      "init": {
        "Vr": -0.5175478741925369,
        "Vi": -0.873229948602977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3353025820417,
        "longitude": -80.8755296696993
      }
    },
    {
      "number": 20657,
      "class": "Bus",
      "name": "CHARLOTTE 31 2",
      "init": {
        "Vr": -0.5177405600409629,
        "Vi": -0.8729433140752104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3353025820417,
        "longitude": -80.8755296696993
      }
    },
    {
      "number": 20658,
      "class": "Bus",
      "name": "CHARLOTTE 32 1",
      "init": {
        "Vr": -0.5264603493389047,
        "Vi": -0.8863102649577304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2356237350497,
        "longitude": -80.9483460075598
      }
    },
    {
      "number": 20659,
      "class": "Bus",
      "name": "CHARLOTTE 32 2",
      "init": {
        "Vr": -0.5262818037074677,
        "Vi": -0.8865554992514373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2356237350497,
        "longitude": -80.9483460075598
      }
    },
    {
      "number": 20660,
      "class": "Bus",
      "name": "CHARLOTTE 33 1",
      "init": {
        "Vr": -0.5171311039523088,
        "Vi": -0.8673149188362116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3807386301082,
        "longitude": -80.8981526770037
      }
    },
    {
      "number": 20661,
      "class": "Bus",
      "name": "CHARLOTTE 34 1",
      "init": {
        "Vr": -0.4990857754104294,
        "Vi": -0.8841842251946592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3415686376792,
        "longitude": -80.9514502533184
      }
    },
    {
      "number": 20662,
      "class": "Bus",
      "name": "CHARLOTTE 35 1",
      "init": {
        "Vr": -0.5369480970032885,
        "Vi": -0.879330208666582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1647349107571,
        "longitude": -80.9151292018062
      }
    },
    {
      "number": 20663,
      "class": "Bus",
      "name": "CHARLOTTE 36 1",
      "init": {
        "Vr": -0.5439275648112336,
        "Vi": -0.8681950631512537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1839628103927,
        "longitude": -80.7671096986719
      }
    },
    {
      "number": 20664,
      "class": "Bus",
      "name": "CHARLOTTE 36 2",
      "init": {
        "Vr": -0.544204399272473,
        "Vi": -0.8677310302016796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1839628103927,
        "longitude": -80.7671096986719
      }
    },
    {
      "number": 20665,
      "class": "Bus",
      "name": "CHARLOTTE 37 1",
      "init": {
        "Vr": -0.5394909590588329,
        "Vi": -0.8732827491662111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.143816536043,
        "longitude": -80.8080630960705
      }
    },
    {
      "number": 20666,
      "class": "Bus",
      "name": "CHARLOTTE 38 1",
      "init": {
        "Vr": -0.5386917583030327,
        "Vi": -0.8707805229515116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2855755571394,
        "longitude": -80.8272955575643
      }
    },
    {
      "number": 20667,
      "class": "Bus",
      "name": "CHARLOTTE 39 1",
      "init": {
        "Vr": -0.589539784533699,
        "Vi": -0.8514338664737473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9946474789143,
        "longitude": -80.8157643789389
      }
    },
    {
      "number": 20668,
      "class": "Bus",
      "name": "CHARLOTTE 40 1",
      "init": {
        "Vr": -0.5487799820197468,
        "Vi": -0.8545178322568147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0888681277512,
        "longitude": -80.791673635445
      }
    },
    {
      "number": 20669,
      "class": "Bus",
      "name": "CHARLOTTE 40 2",
      "init": {
        "Vr": -0.5489613099660703,
        "Vi": -0.8542290769175205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0888681277512,
        "longitude": -80.791673635445
      }
    },
    {
      "number": 20670,
      "class": "Bus",
      "name": "CHARLOTTE 41 1",
      "init": {
        "Vr": -0.5509947681300755,
        "Vi": -0.8522759375287989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0670060247181,
        "longitude": -80.7866506630112
      }
    },
    {
      "number": 20671,
      "class": "Bus",
      "name": "CHARLOTTE 41 2",
      "init": {
        "Vr": -0.5511697225529356,
        "Vi": -0.8520039863789193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0670060247181,
        "longitude": -80.7866506630112
      }
    },
    {
      "number": 20672,
      "class": "Bus",
      "name": "CHARLOTTE 42 1",
      "init": {
        "Vr": -0.5571200118588421,
        "Vi": -0.8527013426306931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269790415796,
        "longitude": -80.8022102790887
      }
    },
    {
      "number": 20673,
      "class": "Bus",
      "name": "CHARLOTTE 43 1",
      "init": {
        "Vr": -0.5430243469977609,
        "Vi": -0.865477569871624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1233927612293,
        "longitude": -80.8223107111375
      }
    },
    {
      "number": 20674,
      "class": "Bus",
      "name": "CHARLOTTE 43 2",
      "init": {
        "Vr": -0.543194223436489,
        "Vi": -0.865056069505022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1233927612293,
        "longitude": -80.8223107111375
      }
    },
    {
      "number": 20675,
      "class": "Bus",
      "name": "CHARLOTTE 44 1",
      "init": {
        "Vr": -0.4576725871466491,
        "Vi": -0.8882813245434555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0362841200415,
        "longitude": -80.8602055590759
      }
    },
    {
      "number": 20676,
      "class": "Bus",
      "name": "CHARLOTTE 45 1",
      "init": {
        "Vr": -0.46919189660504274,
        "Vi": -0.8985301226497802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0433317067735,
        "longitude": -80.7686112220834
      }
    },
    {
      "number": 20677,
      "class": "Bus",
      "name": "CHARLOTTE 45 2",
      "init": {
        "Vr": -0.5469352146474842,
        "Vi": -0.8588364256212324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0433317067735,
        "longitude": -80.7686112220834
      }
    },
    {
      "number": 20678,
      "class": "Bus",
      "name": "CHARLOTTE 45 3",
      "init": {
        "Vr": -0.46680663427269414,
        "Vi": -0.9003300557423348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0433317067735,
        "longitude": -80.7686112220834
      }
    },
    {
      "number": 20679,
      "class": "Bus",
      "name": "CHARLOTTE 46 1",
      "init": {
        "Vr": -0.5379190900585035,
        "Vi": -0.8717881089607451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2508707395174,
        "longitude": -80.8609956253896
      }
    },
    {
      "number": 20680,
      "class": "Bus",
      "name": "CHARLOTTE 46 2",
      "init": {
        "Vr": -0.5380864823597727,
        "Vi": -0.8714175641268095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2508707395174,
        "longitude": -80.8609956253896
      }
    },
    {
      "number": 20681,
      "class": "Bus",
      "name": "CHARLOTTE 47 1",
      "init": {
        "Vr": -0.4690425498519222,
        "Vi": -0.8648069116541907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1456434923965,
        "longitude": -80.766955177783
      }
    },
    {
      "number": 20682,
      "class": "Bus",
      "name": "CHARLOTTE 47 2",
      "init": {
        "Vr": -0.5414961959058474,
        "Vi": -0.8860838886286724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1456434923965,
        "longitude": -80.766955177783
      }
    },
    {
      "number": 20683,
      "class": "Bus",
      "name": "CHARLOTTE 47 3",
      "init": {
        "Vr": -0.469552042918833,
        "Vi": -0.8638185595256156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1456434923965,
        "longitude": -80.766955177783
      }
    },
    {
      "number": 20684,
      "class": "Bus",
      "name": "CHARLOTTE 48 1",
      "init": {
        "Vr": -0.4656142427726533,
        "Vi": -0.8750122582945467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3089445722317,
        "longitude": -80.7464926796394
      }
    },
    {
      "number": 20685,
      "class": "Bus",
      "name": "CHARLOTTE 48 2",
      "init": {
        "Vr": -0.5525961886171689,
        "Vi": -0.8662762105029964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3089445722317,
        "longitude": -80.7464926796394
      }
    },
    {
      "number": 20686,
      "class": "Bus",
      "name": "CHARLOTTE 48 3",
      "init": {
        "Vr": -0.4647567287700409,
        "Vi": -0.8788093068065888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3089445722317,
        "longitude": -80.7464926796394
      }
    },
    {
      "number": 20687,
      "class": "Bus",
      "name": "CHARLOTTE 49 1",
      "init": {
        "Vr": -0.5508875703944129,
        "Vi": -0.8254271388449974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1247819396323,
        "longitude": -80.737051969513
      }
    },
    {
      "number": 20688,
      "class": "Bus",
      "name": "CHARLOTTE 50 1",
      "init": {
        "Vr": -0.45613587402152517,
        "Vi": -0.8883802686180877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1550459898327,
        "longitude": -80.8318604600106
      }
    },
    {
      "number": 20689,
      "class": "Bus",
      "name": "CHARLOTTE 50 2",
      "init": {
        "Vr": -0.5153418712165253,
        "Vi": -0.8745728617745525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1550459898327,
        "longitude": -80.8318604600106
      }
    },
    {
      "number": 20690,
      "class": "Bus",
      "name": "CHARLOTTE 50 3",
      "init": {
        "Vr": -0.45644194488570244,
        "Vi": -0.8876767611905477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1550459898327,
        "longitude": -80.8318604600106
      }
    },
    {
      "number": 20691,
      "class": "Bus",
      "name": "CHARLOTTE 51 1",
      "init": {
        "Vr": -0.5238842680079279,
        "Vi": -0.855729227078691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106518372663,
        "longitude": -80.795773793337
      }
    },
    {
      "number": 20692,
      "class": "Bus",
      "name": "CHARLOTTE 51 2",
      "init": {
        "Vr": -0.5235294365815,
        "Vi": -0.85646412151559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106518372663,
        "longitude": -80.795773793337
      }
    },
    {
      "number": 20693,
      "class": "Bus",
      "name": "CHARLOTTE 52 1",
      "init": {
        "Vr": -0.5433636838813033,
        "Vi": -0.8628427207504968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2882489691447,
        "longitude": -80.7330977477193
      }
    },
    {
      "number": 20694,
      "class": "Bus",
      "name": "CHARLOTTE 53 1",
      "init": {
        "Vr": -0.5256184985778517,
        "Vi": -0.8585243852307874
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2699595342382,
        "longitude": -80.7608228777533
      }
    },
    {
      "number": 20695,
      "class": "Bus",
      "name": "CHARLOTTE 54 1",
      "init": {
        "Vr": -0.44395446989822596,
        "Vi": -0.921435433745094
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654587957055,
        "longitude": -80.6032456326383
      }
    },
    {
      "number": 20696,
      "class": "Bus",
      "name": "CHARLOTTE 54 2",
      "init": {
        "Vr": -0.4688168362345383,
        "Vi": -0.896799304986817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654587957055,
        "longitude": -80.6032456326383
      }
    },
    {
      "number": 20697,
      "class": "Bus",
      "name": "CHARLOTTE 54 3",
      "init": {
        "Vr": -0.5433689118993854,
        "Vi": -0.8448962666349993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654587957055,
        "longitude": -80.6032456326383
      }
    },
    {
      "number": 20698,
      "class": "Bus",
      "name": "CHARLOTTE 54 4",
      "init": {
        "Vr": -0.47060374416272976,
        "Vi": -0.8935305443007409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654587957055,
        "longitude": -80.6032456326383
      }
    },
    {
      "number": 20699,
      "class": "Bus",
      "name": "CHARLOTTE 54 6",
      "init": {
        "Vr": -0.4404401139282845,
        "Vi": -0.9263706664297168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1654587957055,
        "longitude": -80.6032456326383
      }
    },
    {
      "number": 20700,
      "class": "Bus",
      "name": "CHARLOTTE 55 1",
      "init": {
        "Vr": -0.5503985341278975,
        "Vi": -0.8411104309338023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.178008803919,
        "longitude": -80.6271943698556
      }
    },
    {
      "number": 20701,
      "class": "Bus",
      "name": "CHARLOTTE 56 1",
      "init": {
        "Vr": -0.5507213697525046,
        "Vi": -0.829424492360918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1355197661733,
        "longitude": -80.6535287114763
      }
    },
    {
      "number": 20702,
      "class": "Bus",
      "name": "CORNELIUS 1 1",
      "init": {
        "Vr": -0.5402959208454429,
        "Vi": -0.873226145565727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5085429031089,
        "longitude": -80.8760500601567
      }
    },
    {
      "number": 20703,
      "class": "Bus",
      "name": "CORNELIUS 1 2",
      "init": {
        "Vr": -0.5404215173718072,
        "Vi": -0.8730688629688036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5085429031089,
        "longitude": -80.8760500601567
      }
    },
    {
      "number": 20704,
      "class": "Bus",
      "name": "CORNELIUS 2 1",
      "init": {
        "Vr": -0.5343906000343323,
        "Vi": -0.8810471580252704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4912392644457,
        "longitude": -80.8439749418148
      }
    },
    {
      "number": 20705,
      "class": "Bus",
      "name": "MATTHEWS 1 1",
      "init": {
        "Vr": -0.5360776639946281,
        "Vi": -0.8480332339615319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2124225443672,
        "longitude": -80.7519315507457
      }
    },
    {
      "number": 20706,
      "class": "Bus",
      "name": "MATTHEWS 2 1",
      "init": {
        "Vr": -0.5379515349617684,
        "Vi": -0.8439539668533053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1734639590918,
        "longitude": -80.7144516504929
      }
    },
    {
      "number": 20707,
      "class": "Bus",
      "name": "MATTHEWS 3 1",
      "init": {
        "Vr": -0.47377255313817435,
        "Vi": -0.855117973346762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0814171562666,
        "longitude": -80.7043810597651
      }
    },
    {
      "number": 20708,
      "class": "Bus",
      "name": "MATTHEWS 3 2",
      "init": {
        "Vr": -0.5571859327510946,
        "Vi": -0.8365468019643825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0814171562666,
        "longitude": -80.7043810597651
      }
    },
    {
      "number": 20709,
      "class": "Bus",
      "name": "MATTHEWS 3 3",
      "init": {
        "Vr": -0.47350003954344577,
        "Vi": -0.8570037860411318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0814171562666,
        "longitude": -80.7043810597651
      }
    },
    {
      "number": 20710,
      "class": "Bus",
      "name": "MATTHEWS 4 1",
      "init": {
        "Vr": -0.5545611989034434,
        "Vi": -0.8275824702814576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1086492470866,
        "longitude": -80.6927549413306
      }
    },
    {
      "number": 20711,
      "class": "Bus",
      "name": "CANDOR 4 1",
      "init": {
        "Vr": -0.6400989018080759,
        "Vi": -0.8057547369008838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2982798708463,
        "longitude": -79.737074849744
      }
    },
    {
      "number": 20712,
      "class": "Bus",
      "name": "CANDOR 4 2",
      "init": {
        "Vr": -0.6637844984566064,
        "Vi": -0.7937617567529743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2982798708463,
        "longitude": -79.737074849744
      }
    },
    {
      "number": 20713,
      "class": "Bus",
      "name": "CANDOR 4 3",
      "init": {
        "Vr": -0.6402145492079089,
        "Vi": -0.8055583864727128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2982798708463,
        "longitude": -79.737074849744
      }
    },
    {
      "number": 20714,
      "class": "Bus",
      "name": "MOUNT GILEAD 1 1",
      "init": {
        "Vr": -0.6676704799683418,
        "Vi": -0.7850414108563716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2363451009074,
        "longitude": -79.904171503867
      }
    },
    {
      "number": 20715,
      "class": "Bus",
      "name": "SEAGROVE 1",
      "init": {
        "Vr": -0.6362470780639627,
        "Vi": -0.8025761095546222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.524586429082,
        "longitude": -79.7423315496544
      }
    },
    {
      "number": 20716,
      "class": "Bus",
      "name": "SEAGROVE 2",
      "init": {
        "Vr": -0.672773485199022,
        "Vi": -0.7643314814709055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.524586429082,
        "longitude": -79.7423315496544
      }
    },
    {
      "number": 20717,
      "class": "Bus",
      "name": "SEAGROVE 3",
      "init": {
        "Vr": -0.6356221710563548,
        "Vi": -0.8035315354214472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.524586429082,
        "longitude": -79.7423315496544
      }
    },
    {
      "number": 20718,
      "class": "Bus",
      "name": "TROY 14 1",
      "init": {
        "Vr": -0.670341485383651,
        "Vi": -0.7716900504184092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4364174728859,
        "longitude": -79.9557617383982
      }
    },
    {
      "number": 20719,
      "class": "Bus",
      "name": "TROY 15 1",
      "init": {
        "Vr": -0.6704459679432445,
        "Vi": -0.7905122003705077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3555258844732,
        "longitude": -79.9555652022339
      }
    },
    {
      "number": 20720,
      "class": "Bus",
      "name": "TROY 16 1",
      "init": {
        "Vr": -0.6589943356784005,
        "Vi": -0.7917847565921576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3853935559599,
        "longitude": -79.8735513778112
      }
    },
    {
      "number": 20721,
      "class": "Bus",
      "name": "CARTHAGE 8 1",
      "init": {
        "Vr": -0.753274042956353,
        "Vi": -0.7195234742469457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3073584463736,
        "longitude": -79.45177293096
      }
    },
    {
      "number": 20722,
      "class": "Bus",
      "name": "CARTHAGE 9 1",
      "init": {
        "Vr": -0.6327274687017553,
        "Vi": -0.8127299523741814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3241996258441,
        "longitude": -79.541756958468
      }
    },
    {
      "number": 20723,
      "class": "Bus",
      "name": "CARTHAGE 9 2",
      "init": {
        "Vr": -0.709995579228224,
        "Vi": -0.7589827432404755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3241996258441,
        "longitude": -79.541756958468
      }
    },
    {
      "number": 20724,
      "class": "Bus",
      "name": "CARTHAGE 9 3",
      "init": {
        "Vr": -0.7597477673839687,
        "Vi": -0.638761789764392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3241996258441,
        "longitude": -79.541756958468
      }
    },
    {
      "number": 20725,
      "class": "Bus",
      "name": "CARTHAGE 9 4",
      "init": {
        "Vr": -0.7027883675119779,
        "Vi": -0.7626834406828119
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3241996258441,
        "longitude": -79.541756958468
      }
    },
    {
      "number": 20726,
      "class": "Bus",
      "name": "CARTHAGE 9 5",
      "init": {
        "Vr": -0.6320126843684681,
        "Vi": -0.8134870190383351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3241996258441,
        "longitude": -79.541756958468
      }
    },
    {
      "number": 20727,
      "class": "Bus",
      "name": "CARTHAGE 10 1",
      "init": {
        "Vr": -0.7170490410855853,
        "Vi": -0.74559009597375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3750903712485,
        "longitude": -79.498887242885
      }
    },
    {
      "number": 20728,
      "class": "Bus",
      "name": "PINEHURST 1 1",
      "init": {
        "Vr": -0.6446149955398686,
        "Vi": -0.7903338391149312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1785056364709,
        "longitude": -79.54081602904
      }
    },
    {
      "number": 20729,
      "class": "Bus",
      "name": "PINEHURST 2 1",
      "init": {
        "Vr": -0.621679851312978,
        "Vi": -0.8270934537173522
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1858129563304,
        "longitude": -79.449988519424
      }
    },
    {
      "number": 20730,
      "class": "Bus",
      "name": "PINEHURST 2 2",
      "init": {
        "Vr": -0.6328624518954558,
        "Vi": -0.8050234441498741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1858129563304,
        "longitude": -79.449988519424
      }
    },
    {
      "number": 20731,
      "class": "Bus",
      "name": "PINEHURST 2 3",
      "init": {
        "Vr": -0.6471459774185844,
        "Vi": -0.7768334411851892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1858129563304,
        "longitude": -79.449988519424
      }
    },
    {
      "number": 20732,
      "class": "Bus",
      "name": "PINEHURST 2 4",
      "init": {
        "Vr": -0.6471459774185843,
        "Vi": -0.7768334411851892
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1858129563304,
        "longitude": -79.449988519424
      }
    },
    {
      "number": 20733,
      "class": "Bus",
      "name": "PINEHURST 2 5",
      "init": {
        "Vr": -0.6217982600912069,
        "Vi": -0.8266320604432241
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1858129563304,
        "longitude": -79.449988519424
      }
    },
    {
      "number": 20734,
      "class": "Bus",
      "name": "ROBBINS 1 1",
      "init": {
        "Vr": -0.7401371026053635,
        "Vi": -0.7229769724803463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5387079505306,
        "longitude": -79.6008116783546
      }
    },
    {
      "number": 20735,
      "class": "Bus",
      "name": "ROBBINS 2 1",
      "init": {
        "Vr": -0.7230808264397619,
        "Vi": -0.7377401180435111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4620700044987,
        "longitude": -79.5643487054186
      }
    },
    {
      "number": 20736,
      "class": "Bus",
      "name": "SOUTHERN PINES 1 1",
      "init": {
        "Vr": -0.6438018883674906,
        "Vi": -0.788932546961538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1627419581141,
        "longitude": -79.3537315838206
      }
    },
    {
      "number": 20737,
      "class": "Bus",
      "name": "SOUTHERN PINES 1 2",
      "init": {
        "Vr": -0.683294953586439,
        "Vi": -0.7902247223226772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1627419581141,
        "longitude": -79.3537315838206
      }
    },
    {
      "number": 20738,
      "class": "Bus",
      "name": "SOUTHERN PINES 1 3",
      "init": {
        "Vr": -0.643383659458239,
        "Vi": -0.7900913967414324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1627419581141,
        "longitude": -79.3537315838206
      }
    },
    {
      "number": 20739,
      "class": "Bus",
      "name": "SOUTHERN PINES 2 1",
      "init": {
        "Vr": -0.7258193951558634,
        "Vi": -0.674773252100293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2443561454005,
        "longitude": -79.3621667820836
      }
    },
    {
      "number": 20740,
      "class": "Bus",
      "name": "SOUTHERN PINES 3 1",
      "init": {
        "Vr": -0.6860650090116682,
        "Vi": -0.760214928638233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1537096045314,
        "longitude": -79.3014398026888
      }
    },
    {
      "number": 20741,
      "class": "Bus",
      "name": "WEST END 1",
      "init": {
        "Vr": -0.665574906638389,
        "Vi": -0.7781810571617757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2531354656758,
        "longitude": -79.6095301076365
      }
    },
    {
      "number": 20742,
      "class": "Bus",
      "name": "NASHVILLE 1 1",
      "init": {
        "Vr": -0.8656955332764686,
        "Vi": -0.5037081951708469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1192155361742,
        "longitude": -78.0340428216811
      }
    },
    {
      "number": 20743,
      "class": "Bus",
      "name": "NASHVILLE 1 2",
      "init": {
        "Vr": -0.8657181954619267,
        "Vi": -0.503533097102006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1192155361742,
        "longitude": -78.0340428216811
      }
    },
    {
      "number": 20744,
      "class": "Bus",
      "name": "NASHVILLE 2 1",
      "init": {
        "Vr": -0.8399333429417427,
        "Vi": -0.5556046450892328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9408789001641,
        "longitude": -77.9544333095053
      }
    },
    {
      "number": 20745,
      "class": "Bus",
      "name": "NASHVILLE 2 2",
      "init": {
        "Vr": -0.8868542066419745,
        "Vi": -0.5455877654830864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9408789001641,
        "longitude": -77.9544333095053
      }
    },
    {
      "number": 20746,
      "class": "Bus",
      "name": "NASHVILLE 2 3",
      "init": {
        "Vr": -0.8399482712992586,
        "Vi": -0.5551907330755494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9408789001641,
        "longitude": -77.9544333095053
      }
    },
    {
      "number": 20747,
      "class": "Bus",
      "name": "ROCKY MOUNT 8 1",
      "init": {
        "Vr": -0.8802794039745966,
        "Vi": -0.511033394056495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9409493343884,
        "longitude": -77.7614718576289
      }
    },
    {
      "number": 20748,
      "class": "Bus",
      "name": "ROCKY MOUNT 9 1",
      "init": {
        "Vr": -0.8813236418639078,
        "Vi": -0.521279422536463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0111252665553,
        "longitude": -77.8273129108107
      }
    },
    {
      "number": 20749,
      "class": "Bus",
      "name": "ROCKY MOUNT 9 2",
      "init": {
        "Vr": -0.8812902196555025,
        "Vi": -0.5209866730791197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0111252665553,
        "longitude": -77.8273129108107
      }
    },
    {
      "number": 20750,
      "class": "Bus",
      "name": "ROCKY MOUNT 10 1",
      "init": {
        "Vr": -0.8771845576373469,
        "Vi": -0.5146959869885251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9448551461576,
        "longitude": -77.822096718585
      }
    },
    {
      "number": 20751,
      "class": "Bus",
      "name": "ROCKY MOUNT 11 1",
      "init": {
        "Vr": -0.8783146543661519,
        "Vi": -0.519885626382045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9857340288569,
        "longitude": -77.901869010692
      }
    },
    {
      "number": 20752,
      "class": "Bus",
      "name": "WILSON 2 1",
      "init": {
        "Vr": -0.8749900023278061,
        "Vi": -0.5454365443863202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7970189611935,
        "longitude": -77.9091014728048
      }
    },
    {
      "number": 20753,
      "class": "Bus",
      "name": "WILSON 3 1",
      "init": {
        "Vr": -0.870041390148499,
        "Vi": -0.5542760479319833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7619654877012,
        "longitude": -78.0512139679095
      }
    },
    {
      "number": 20754,
      "class": "Bus",
      "name": "WILSON 4 1",
      "init": {
        "Vr": -0.868441486270213,
        "Vi": -0.5622935952014396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7394177491407,
        "longitude": -78.0188254556581
      }
    },
    {
      "number": 20755,
      "class": "Bus",
      "name": "WILSON 4 2",
      "init": {
        "Vr": -0.8684536733860392,
        "Vi": -0.5621130577124821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7394177491407,
        "longitude": -78.0188254556581
      }
    },
    {
      "number": 20756,
      "class": "Bus",
      "name": "CAROLINA BEACH 1 1",
      "init": {
        "Vr": -0.6400153502273078,
        "Vi": -0.809798298536421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0023502726659,
        "longitude": -77.9164867376243
      }
    },
    {
      "number": 20757,
      "class": "Bus",
      "name": "CASTLE HAYNE 1",
      "init": {
        "Vr": -0.707014594309029,
        "Vi": -0.7288800524985705
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3530377576597,
        "longitude": -77.9064120090142
      }
    },
    {
      "number": 20758,
      "class": "Bus",
      "name": "CASTLE HAYNE 2",
      "init": {
        "Vr": -0.707033434612102,
        "Vi": -0.7285833916947964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3530377576597,
        "longitude": -77.9064120090142
      }
    },
    {
      "number": 20759,
      "class": "Bus",
      "name": "WILMINGTON 32 1",
      "init": {
        "Vr": -0.6939287234905447,
        "Vi": -0.7643233790518572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2490827057551,
        "longitude": -77.9990108344204
      }
    },
    {
      "number": 20760,
      "class": "Bus",
      "name": "WILMINGTON 33 1",
      "init": {
        "Vr": -0.6934279004574241,
        "Vi": -0.7436592450355825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2161626141326,
        "longitude": -77.9626112445183
      }
    },
    {
      "number": 20761,
      "class": "Bus",
      "name": "WILMINGTON 34 1",
      "init": {
        "Vr": -0.6913268034466364,
        "Vi": -0.7543112359515736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2283599387361,
        "longitude": -78.0492928085406
      }
    },
    {
      "number": 20762,
      "class": "Bus",
      "name": "WILMINGTON 34 2",
      "init": {
        "Vr": -0.6913917095401119,
        "Vi": -0.7541436859344414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2283599387361,
        "longitude": -78.0492928085406
      }
    },
    {
      "number": 20763,
      "class": "Bus",
      "name": "WILMINGTON 35 1",
      "init": {
        "Vr": -0.6687139047402918,
        "Vi": -0.7694322034977711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1213961434145,
        "longitude": -77.9625898046122
      }
    },
    {
      "number": 20764,
      "class": "Bus",
      "name": "WILMINGTON 35 2",
      "init": {
        "Vr": -0.6688468520161736,
        "Vi": -0.769178804177063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1213961434145,
        "longitude": -77.9625898046122
      }
    },
    {
      "number": 20765,
      "class": "Bus",
      "name": "WILMINGTON 36 1",
      "init": {
        "Vr": -0.5910719290398989,
        "Vi": -0.8508266644690388
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245924258183,
        "longitude": -77.9259967480876
      }
    },
    {
      "number": 20766,
      "class": "Bus",
      "name": "WILMINGTON 36 2",
      "init": {
        "Vr": -0.608067962123379,
        "Vi": -0.844381947160342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245924258183,
        "longitude": -77.9259967480876
      }
    },
    {
      "number": 20767,
      "class": "Bus",
      "name": "WILMINGTON 36 3",
      "init": {
        "Vr": -0.6155267452935236,
        "Vi": -0.8415536549907299
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245924258183,
        "longitude": -77.9259967480876
      }
    },
    {
      "number": 20768,
      "class": "Bus",
      "name": "WILMINGTON 36 4",
      "init": {
        "Vr": -0.6155267452935236,
        "Vi": -0.8415536549907298
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245924258183,
        "longitude": -77.9259967480876
      }
    },
    {
      "number": 20769,
      "class": "Bus",
      "name": "WILMINGTON 36 5",
      "init": {
        "Vr": -0.5912791915608413,
        "Vi": -0.8503329171135078
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1245924258183,
        "longitude": -77.9259967480876
      }
    },
    {
      "number": 20770,
      "class": "Bus",
      "name": "WILMINGTON 37 1",
      "init": {
        "Vr": -0.6755270607298357,
        "Vi": -0.7705726525480929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1464960786199,
        "longitude": -77.9364339285856
      }
    },
    {
      "number": 20771,
      "class": "Bus",
      "name": "WILMINGTON 37 2",
      "init": {
        "Vr": -0.6755842549356815,
        "Vi": -0.7702617527263279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1464960786199,
        "longitude": -77.9364339285856
      }
    },
    {
      "number": 20772,
      "class": "Bus",
      "name": "WILMINGTON 38 1",
      "init": {
        "Vr": -0.6918553051968203,
        "Vi": -0.7325929932984195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.224550745971,
        "longitude": -77.9176991531392
      }
    },
    {
      "number": 20773,
      "class": "Bus",
      "name": "WILMINGTON 39 1",
      "init": {
        "Vr": -0.6260527978250361,
        "Vi": -0.8254797339349603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1828529879553,
        "longitude": -77.8747759843642
      }
    },
    {
      "number": 20774,
      "class": "Bus",
      "name": "WILMINGTON 40 1",
      "init": {
        "Vr": -0.6888587079104905,
        "Vi": -0.7348796752974773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1973874321166,
        "longitude": -77.8510495027151
      }
    },
    {
      "number": 20775,
      "class": "Bus",
      "name": "WILMINGTON 40 2",
      "init": {
        "Vr": -0.6889496836106134,
        "Vi": -0.7345728658245243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1973874321166,
        "longitude": -77.8510495027151
      }
    },
    {
      "number": 20776,
      "class": "Bus",
      "name": "WILMINGTON 41 1",
      "init": {
        "Vr": -0.640594278488058,
        "Vi": -0.8050042091792864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.278483539936,
        "longitude": -77.8294176509267
      }
    },
    {
      "number": 20777,
      "class": "Bus",
      "name": "WILMINGTON 41 2",
      "init": {
        "Vr": -0.700641538013752,
        "Vi": -0.7637871020335322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.278483539936,
        "longitude": -77.8294176509267
      }
    },
    {
      "number": 20778,
      "class": "Bus",
      "name": "WILMINGTON 41 3",
      "init": {
        "Vr": -0.6406547618677788,
        "Vi": -0.8067392951465938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.278483539936,
        "longitude": -77.8294176509267
      }
    },
    {
      "number": 20779,
      "class": "Bus",
      "name": "WILMINGTON 42 1",
      "init": {
        "Vr": -0.6999318823793005,
        "Vi": -0.7527310487993942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2846076803488,
        "longitude": -77.8918645544975
      }
    },
    {
      "number": 20780,
      "class": "Bus",
      "name": "WILMINGTON 42 2",
      "init": {
        "Vr": -0.7000268976027639,
        "Vi": -0.7524859863495166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2846076803488,
        "longitude": -77.8918645544975
      }
    },
    {
      "number": 20781,
      "class": "Bus",
      "name": "WILMINGTON 43 1",
      "init": {
        "Vr": -0.7037266905891572,
        "Vi": -0.7457980149720778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3110562934904,
        "longitude": -77.822391918299
      }
    },
    {
      "number": 20782,
      "class": "Bus",
      "name": "WILMINGTON 44 1",
      "init": {
        "Vr": -0.7013136804985526,
        "Vi": -0.760727413949984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2642242711435,
        "longitude": -77.7920559890658
      }
    },
    {
      "number": 20783,
      "class": "Bus",
      "name": "WILMINGTON 45 1",
      "init": {
        "Vr": -0.6831903663068263,
        "Vi": -0.7511184789383094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1568958743354,
        "longitude": -77.8324992680425
      }
    },
    {
      "number": 20784,
      "class": "Bus",
      "name": "WILMINGTON 45 2",
      "init": {
        "Vr": -0.6834514772485729,
        "Vi": -0.7506317774081258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1568958743354,
        "longitude": -77.8324992680425
      }
    },
    {
      "number": 20785,
      "class": "Bus",
      "name": "WILMINGTON 46 1",
      "init": {
        "Vr": -0.6831906050505234,
        "Vi": -0.739752261807872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1051334272971,
        "longitude": -77.8583061876619
      }
    },
    {
      "number": 20786,
      "class": "Bus",
      "name": "WILMINGTON 47 1",
      "init": {
        "Vr": -0.6447818922618935,
        "Vi": -0.7898349319159313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20787,
      "class": "Bus",
      "name": "WILMINGTON 47 2",
      "init": {
        "Vr": -0.6764915641280834,
        "Vi": -0.789405295576878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20788,
      "class": "Bus",
      "name": "WILMINGTON 47 3",
      "init": {
        "Vr": -0.7323582907916335,
        "Vi": -0.737580779669393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20789,
      "class": "Bus",
      "name": "WILMINGTON 47 4",
      "init": {
        "Vr": -0.8034837904383594,
        "Vi": -0.6716015314616641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20790,
      "class": "Bus",
      "name": "WILMINGTON 47 5",
      "init": {
        "Vr": -0.8034837904383593,
        "Vi": -0.671601531461664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20791,
      "class": "Bus",
      "name": "WILMINGTON 47 6",
      "init": {
        "Vr": -0.6449113516795323,
        "Vi": -0.7916202251775055
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20792,
      "class": "Bus",
      "name": "WILMINGTON 47 8",
      "init": {
        "Vr": -0.6760433063237874,
        "Vi": -0.7882118850164346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4021672780464,
        "longitude": -77.7683738438467
      }
    },
    {
      "number": 20793,
      "class": "Bus",
      "name": "WILMINGTON 48 1",
      "init": {
        "Vr": -0.70441950126397,
        "Vi": -0.7454886550531864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3240991459702,
        "longitude": -77.7596085246621
      }
    },
    {
      "number": 20794,
      "class": "Bus",
      "name": "WILMINGTON 49 1",
      "init": {
        "Vr": -0.701469885566368,
        "Vi": -0.7311639933858183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2830932472224,
        "longitude": -77.7274725026184
      }
    },
    {
      "number": 20795,
      "class": "Bus",
      "name": "CONWAY 6 1",
      "init": {
        "Vr": -0.9443221862740944,
        "Vi": -0.40591980422132823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3944315309363,
        "longitude": -77.1888226952977
      }
    },
    {
      "number": 20796,
      "class": "Bus",
      "name": "JACKSON 6 1",
      "init": {
        "Vr": -0.9208741372256566,
        "Vi": -0.47880434003886607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3106281120483,
        "longitude": -77.4005562922215
      }
    },
    {
      "number": 20797,
      "class": "Bus",
      "name": "JACKSON 6 2",
      "init": {
        "Vr": -0.9209101661432937,
        "Vi": -0.478916373140295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3106281120483,
        "longitude": -77.4005562922215
      }
    },
    {
      "number": 20798,
      "class": "Bus",
      "name": "SEABOARD 1",
      "init": {
        "Vr": -0.9360304152284908,
        "Vi": -0.4310279543191113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4836980638728,
        "longitude": -77.3662471374702
      }
    },
    {
      "number": 20799,
      "class": "Bus",
      "name": "CAMP LEJEUNE 1 1",
      "init": {
        "Vr": -0.7980262336507061,
        "Vi": -0.6689813389519451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6594457214745,
        "longitude": -77.391805851439
      }
    },
    {
      "number": 20800,
      "class": "Bus",
      "name": "CAMP LEJEUNE 2 1",
      "init": {
        "Vr": -0.7159207090744231,
        "Vi": -0.7453043143946229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5585024646242,
        "longitude": -77.35325555382
      }
    },
    {
      "number": 20801,
      "class": "Bus",
      "name": "CAMP LEJEUNE 2 2",
      "init": {
        "Vr": -0.7801100942061892,
        "Vi": -0.7017619986623012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5585024646242,
        "longitude": -77.35325555382
      }
    },
    {
      "number": 20802,
      "class": "Bus",
      "name": "CAMP LEJEUNE 2 3",
      "init": {
        "Vr": -0.7160712725421177,
        "Vi": -0.7450480960062824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5585024646242,
        "longitude": -77.35325555382
      }
    },
    {
      "number": 20803,
      "class": "Bus",
      "name": "CAMP LEJEUNE 3 1",
      "init": {
        "Vr": -0.7449738768056476,
        "Vi": -0.7008983872044563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6910705874118,
        "longitude": -77.4208901208978
      }
    },
    {
      "number": 20804,
      "class": "Bus",
      "name": "CAMP LEJEUNE 3 2",
      "init": {
        "Vr": -0.7931488065059706,
        "Vi": -0.6798060144503713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6910705874118,
        "longitude": -77.4208901208978
      }
    },
    {
      "number": 20805,
      "class": "Bus",
      "name": "CAMP LEJEUNE 3 3",
      "init": {
        "Vr": -0.7450258425041413,
        "Vi": -0.700621964025966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6910705874118,
        "longitude": -77.4208901208978
      }
    },
    {
      "number": 20806,
      "class": "Bus",
      "name": "CAMP LEJEUNE 4 1",
      "init": {
        "Vr": -0.7887984989784781,
        "Vi": -0.6771240079748634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6696998092031,
        "longitude": -77.4580921731557
      }
    },
    {
      "number": 20807,
      "class": "Bus",
      "name": "HUBERT 1 1",
      "init": {
        "Vr": -0.7618189260919942,
        "Vi": -0.6832079287488781
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7499349367755,
        "longitude": -77.1211315118908
      }
    },
    {
      "number": 20808,
      "class": "Bus",
      "name": "HUBERT 1 2",
      "init": {
        "Vr": -0.7940579477983836,
        "Vi": -0.6807279181005108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7499349367755,
        "longitude": -77.1211315118908
      }
    },
    {
      "number": 20809,
      "class": "Bus",
      "name": "HUBERT 1 3",
      "init": {
        "Vr": -0.8162258603435192,
        "Vi": -0.6718549523433243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7499349367755,
        "longitude": -77.1211315118908
      }
    },
    {
      "number": 20810,
      "class": "Bus",
      "name": "HUBERT 1 4",
      "init": {
        "Vr": -0.761768173537661,
        "Vi": -0.6825857557159054
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7499349367755,
        "longitude": -77.1211315118908
      }
    },
    {
      "number": 20811,
      "class": "Bus",
      "name": "HUBERT 1 6",
      "init": {
        "Vr": -0.7937349188139277,
        "Vi": -0.6800162809123123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7499349367755,
        "longitude": -77.1211315118908
      }
    },
    {
      "number": 20812,
      "class": "Bus",
      "name": "HUBERT 2 1",
      "init": {
        "Vr": -0.7558225621449207,
        "Vi": -0.7014779206843185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6947037841159,
        "longitude": -77.2543588251785
      }
    },
    {
      "number": 20813,
      "class": "Bus",
      "name": "HUBERT 2 2",
      "init": {
        "Vr": -0.8072508804977034,
        "Vi": -0.6860092218479802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6947037841159,
        "longitude": -77.2543588251785
      }
    },
    {
      "number": 20814,
      "class": "Bus",
      "name": "HUBERT 2 3",
      "init": {
        "Vr": -0.7559670785489843,
        "Vi": -0.7011797100854086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6947037841159,
        "longitude": -77.2543588251785
      }
    },
    {
      "number": 20815,
      "class": "Bus",
      "name": "JACKSONVILLE 1 1",
      "init": {
        "Vr": -0.8078947417652869,
        "Vi": -0.6483311231184397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8117262264505,
        "longitude": -77.429578861132
      }
    },
    {
      "number": 20816,
      "class": "Bus",
      "name": "JACKSONVILLE 2 1",
      "init": {
        "Vr": -0.8082599965398068,
        "Vi": -0.6379737670512802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7488241626495,
        "longitude": -77.4837810323554
      }
    },
    {
      "number": 20817,
      "class": "Bus",
      "name": "JACKSONVILLE 3 1",
      "init": {
        "Vr": -0.8129330661480151,
        "Vi": -0.6336245315723987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7507043464504,
        "longitude": -77.5082503440571
      }
    },
    {
      "number": 20818,
      "class": "Bus",
      "name": "JACKSONVILLE 4 1",
      "init": {
        "Vr": -0.7291891667144331,
        "Vi": -0.7202243859004585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20819,
      "class": "Bus",
      "name": "JACKSONVILLE 4 2",
      "init": {
        "Vr": -0.751809515017621,
        "Vi": -0.6884599732213698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20820,
      "class": "Bus",
      "name": "JACKSONVILLE 4 3",
      "init": {
        "Vr": -0.8088436370574533,
        "Vi": -0.659853509193648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20821,
      "class": "Bus",
      "name": "JACKSONVILLE 4 4",
      "init": {
        "Vr": -0.7802328028738892,
        "Vi": -0.6485468370748755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20822,
      "class": "Bus",
      "name": "JACKSONVILLE 4 5",
      "init": {
        "Vr": -0.7802328028738892,
        "Vi": -0.6485468370748754
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20823,
      "class": "Bus",
      "name": "JACKSONVILLE 4 6",
      "init": {
        "Vr": -0.7294787662497341,
        "Vi": -0.7196157742074772
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20824,
      "class": "Bus",
      "name": "JACKSONVILLE 4 8",
      "init": {
        "Vr": -0.7284270756717323,
        "Vi": -0.7220096214973247
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8029816157974,
        "longitude": -77.464329063258
      }
    },
    {
      "number": 20825,
      "class": "Bus",
      "name": "JACKSONVILLE 5 1",
      "init": {
        "Vr": -0.8110762823160325,
        "Vi": -0.6364706564405193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7419733930498,
        "longitude": -77.3609890078575
      }
    },
    {
      "number": 20826,
      "class": "Bus",
      "name": "JACKSONVILLE 6 1",
      "init": {
        "Vr": -0.8191427127066685,
        "Vi": -0.627408035843173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8761162899092,
        "longitude": -77.3264971458907
      }
    },
    {
      "number": 20827,
      "class": "Bus",
      "name": "JACKSONVILLE 7 1",
      "init": {
        "Vr": -0.7687570748547274,
        "Vi": -0.6935069435652256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8374132455461,
        "longitude": -77.3008878281067
      }
    },
    {
      "number": 20828,
      "class": "Bus",
      "name": "JACKSONVILLE 8 1",
      "init": {
        "Vr": -0.8219005439932803,
        "Vi": -0.6349372122526857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8099512718959,
        "longitude": -77.3489385085463
      }
    },
    {
      "number": 20829,
      "class": "Bus",
      "name": "SNEADS FERRY 1 1",
      "init": {
        "Vr": -0.7715365982640622,
        "Vi": -0.6934483421409287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5285063901823,
        "longitude": -77.4801361025611
      }
    },
    {
      "number": 20830,
      "class": "Bus",
      "name": "SNEADS FERRY 1 2",
      "init": {
        "Vr": -0.7716264997951086,
        "Vi": -0.6932689966390819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5285063901823,
        "longitude": -77.4801361025611
      }
    },
    {
      "number": 20831,
      "class": "Bus",
      "name": "SNEADS FERRY 2 1",
      "init": {
        "Vr": -0.7727170439819775,
        "Vi": -0.6892236043556232
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5814064829064,
        "longitude": -77.4510817581717
      }
    },
    {
      "number": 20832,
      "class": "Bus",
      "name": "CARRBORO 1 1",
      "init": {
        "Vr": -0.8361723200845868,
        "Vi": -0.609085337350825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8800333318451,
        "longitude": -79.2134969370504
      }
    },
    {
      "number": 20833,
      "class": "Bus",
      "name": "CARRBORO 2 1",
      "init": {
        "Vr": -0.8209278412146109,
        "Vi": -0.5932385220747183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9343919432221,
        "longitude": -79.0994947316661
      }
    },
    {
      "number": 20834,
      "class": "Bus",
      "name": "CHAPEL HILL 7 1",
      "init": {
        "Vr": -0.8246724729518689,
        "Vi": -0.5789624943201381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9372752119081,
        "longitude": -79.035326653152
      }
    },
    {
      "number": 20835,
      "class": "Bus",
      "name": "CHAPEL HILL 8 1",
      "init": {
        "Vr": -0.8231044949590041,
        "Vi": -0.5911294466774838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9817481516223,
        "longitude": -78.9901073989241
      }
    },
    {
      "number": 20836,
      "class": "Bus",
      "name": "CHAPEL HILL 9 1",
      "init": {
        "Vr": -0.8202885666245568,
        "Vi": -0.5866824175098221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0238226498388,
        "longitude": -79.0314504482637
      }
    },
    {
      "number": 20837,
      "class": "Bus",
      "name": "CHAPEL HILL 9 2",
      "init": {
        "Vr": -0.8203389061903809,
        "Vi": -0.5864268676579518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0238226498388,
        "longitude": -79.0314504482637
      }
    },
    {
      "number": 20838,
      "class": "Bus",
      "name": "TIMBERLAKE 1",
      "init": {
        "Vr": -0.8587199597027602,
        "Vi": -0.5591753203890473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2635892185365,
        "longitude": -78.8973867552521
      }
    },
    {
      "number": 20839,
      "class": "Bus",
      "name": "BAYBORO 1 1",
      "init": {
        "Vr": -0.8976594606533957,
        "Vi": -0.49481782910206445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0981054015017,
        "longitude": -76.6549232624445
      }
    },
    {
      "number": 20840,
      "class": "Bus",
      "name": "BAYBORO 2 1",
      "init": {
        "Vr": -0.8997145727355157,
        "Vi": -0.4820282674099412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2642500717842,
        "longitude": -76.6586140692048
      }
    },
    {
      "number": 20841,
      "class": "Bus",
      "name": "ATKINSON 2 1",
      "init": {
        "Vr": -0.7915413074514451,
        "Vi": -0.669372857165643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5670892326183,
        "longitude": -78.2391695788245
      }
    },
    {
      "number": 20842,
      "class": "Bus",
      "name": "BURGAW 1 1",
      "init": {
        "Vr": -0.7523365236519085,
        "Vi": -0.7035812611205234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6018950639783,
        "longitude": -77.9465849014281
      }
    },
    {
      "number": 20843,
      "class": "Bus",
      "name": "BURGAW 2 1",
      "init": {
        "Vr": -0.755519124632656,
        "Vi": -0.6878399821737624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6254466710788,
        "longitude": -77.8797009283199
      }
    },
    {
      "number": 20844,
      "class": "Bus",
      "name": "BURGAW 2 2",
      "init": {
        "Vr": -0.7555461469741322,
        "Vi": -0.687717755509409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6254466710788,
        "longitude": -77.8797009283199
      }
    },
    {
      "number": 20845,
      "class": "Bus",
      "name": "HAMPSTEAD 6 1",
      "init": {
        "Vr": -0.7302675129942842,
        "Vi": -0.7342456534433759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4336015089295,
        "longitude": -77.7167189799977
      }
    },
    {
      "number": 20846,
      "class": "Bus",
      "name": "HAMPSTEAD 7 1",
      "init": {
        "Vr": -0.7247042466982703,
        "Vi": -0.7348603727877264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5285671276718,
        "longitude": -77.6813779672783
      }
    },
    {
      "number": 20847,
      "class": "Bus",
      "name": "ROCKY POINT 3 1",
      "init": {
        "Vr": -0.7044489416200258,
        "Vi": -0.7559945560057629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4396004853002,
        "longitude": -77.8908530689082
      }
    },
    {
      "number": 20848,
      "class": "Bus",
      "name": "ROCKY POINT 4 1",
      "init": {
        "Vr": -0.7030992333181834,
        "Vi": -0.7353850907456946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5123862257672,
        "longitude": -77.9478793447728
      }
    },
    {
      "number": 20849,
      "class": "Bus",
      "name": "ROCKY POINT 4 2",
      "init": {
        "Vr": -0.7464566619723902,
        "Vi": -0.7362948612878818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5123862257672,
        "longitude": -77.9478793447728
      }
    },
    {
      "number": 20850,
      "class": "Bus",
      "name": "ROCKY POINT 4 3",
      "init": {
        "Vr": -0.7032523725872709,
        "Vi": -0.7350644576139951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5123862257672,
        "longitude": -77.9478793447728
      }
    },
    {
      "number": 20851,
      "class": "Bus",
      "name": "HERTFORD 1 1",
      "init": {
        "Vr": -0.9975220687228384,
        "Vi": -0.2647029015992576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2116020770522,
        "longitude": -76.4620915599159
      }
    },
    {
      "number": 20852,
      "class": "Bus",
      "name": "HERTFORD 1 2",
      "init": {
        "Vr": -0.9975958696419595,
        "Vi": -0.26498590316891557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2116020770522,
        "longitude": -76.4620915599159
      }
    },
    {
      "number": 20853,
      "class": "Bus",
      "name": "HERTFORD 2 1",
      "init": {
        "Vr": -1.004806389900876,
        "Vi": -0.26105229458948076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.138325129176,
        "longitude": -76.3736642103721
      }
    },
    {
      "number": 20854,
      "class": "Bus",
      "name": "ROXBORO 1 1",
      "init": {
        "Vr": -0.8817362819392272,
        "Vi": -0.5332462709204195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3637327009212,
        "longitude": -78.9270294728166
      }
    },
    {
      "number": 20855,
      "class": "Bus",
      "name": "ROXBORO 2 1",
      "init": {
        "Vr": -0.842761817343227,
        "Vi": -0.5997585452082396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3148240699753,
        "longitude": -78.8937214521958
      }
    },
    {
      "number": 20856,
      "class": "Bus",
      "name": "ROXBORO 2 2",
      "init": {
        "Vr": -0.8611966522879824,
        "Vi": -0.5653145127468505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3148240699753,
        "longitude": -78.8937214521958
      }
    },
    {
      "number": 20857,
      "class": "Bus",
      "name": "ROXBORO 2 3",
      "init": {
        "Vr": -0.8425407223616945,
        "Vi": -0.6005204958229252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3148240699753,
        "longitude": -78.8937214521958
      }
    },
    {
      "number": 20858,
      "class": "Bus",
      "name": "ROXBORO 3 1",
      "init": {
        "Vr": -0.9029424049798396,
        "Vi": -0.5167235404922559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4365735187605,
        "longitude": -79.0561107416781
      }
    },
    {
      "number": 20859,
      "class": "Bus",
      "name": "ROXBORO 4 1",
      "init": {
        "Vr": -0.8995964976956421,
        "Vi": -0.5109597004036078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5376937209533,
        "longitude": -78.9416137123098
      }
    },
    {
      "number": 20860,
      "class": "Bus",
      "name": "ROXBORO 5 1",
      "init": {
        "Vr": -0.9031234044981034,
        "Vi": -0.50788359353489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5352864826063,
        "longitude": -78.8901308928439
      }
    },
    {
      "number": 20861,
      "class": "Bus",
      "name": "ROXBORO 6 1",
      "init": {
        "Vr": -0.9056614314546434,
        "Vi": -0.5134858086965185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4714185276388,
        "longitude": -78.8479697138261
      }
    },
    {
      "number": 20862,
      "class": "Bus",
      "name": "GREENVILLE 14 1",
      "init": {
        "Vr": -0.873966504188523,
        "Vi": -0.4969375222935181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5417697098919,
        "longitude": -77.1583716158636
      }
    },
    {
      "number": 20863,
      "class": "Bus",
      "name": "GREENVILLE 15 1",
      "init": {
        "Vr": -0.8522692121250819,
        "Vi": -0.5548737102964392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4847450216234,
        "longitude": -77.3505732325832
      }
    },
    {
      "number": 20864,
      "class": "Bus",
      "name": "GREENVILLE 15 2",
      "init": {
        "Vr": -0.8891326988851133,
        "Vi": -0.5497198587372994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4847450216234,
        "longitude": -77.3505732325832
      }
    },
    {
      "number": 20865,
      "class": "Bus",
      "name": "GREENVILLE 15 3",
      "init": {
        "Vr": -0.852468433407391,
        "Vi": -0.5560021605333343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4847450216234,
        "longitude": -77.3505732325832
      }
    },
    {
      "number": 20866,
      "class": "Bus",
      "name": "GREENVILLE 16 1",
      "init": {
        "Vr": -0.876951970678457,
        "Vi": -0.505420813172725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5469044940681,
        "longitude": -77.1980090032474
      }
    },
    {
      "number": 20867,
      "class": "Bus",
      "name": "GREENVILLE 17 1",
      "init": {
        "Vr": -0.8778640648225553,
        "Vi": -0.5225308070108013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6190678466321,
        "longitude": -77.3366122387296
      }
    },
    {
      "number": 20868,
      "class": "Bus",
      "name": "GREENVILLE 17 2",
      "init": {
        "Vr": -0.8779112978629819,
        "Vi": -0.5221865382725375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6190678466321,
        "longitude": -77.3366122387296
      }
    },
    {
      "number": 20869,
      "class": "Bus",
      "name": "GREENVILLE 18 1",
      "init": {
        "Vr": -0.8630485200810181,
        "Vi": -0.5523149325400345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5532083227012,
        "longitude": -77.2310962716837
      }
    },
    {
      "number": 20870,
      "class": "Bus",
      "name": "WINTERVILLE 1 1",
      "init": {
        "Vr": -0.8206976543879109,
        "Vi": -0.6415178339080488
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.542564686705,
        "longitude": -77.4222881078539
      }
    },
    {
      "number": 20871,
      "class": "Bus",
      "name": "WINTERVILLE 1 2",
      "init": {
        "Vr": -0.8576813028684286,
        "Vi": -0.5912707254083004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.542564686705,
        "longitude": -77.4222881078539
      }
    },
    {
      "number": 20872,
      "class": "Bus",
      "name": "WINTERVILLE 1 3",
      "init": {
        "Vr": -0.886606727431706,
        "Vi": -0.5611977105623112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.542564686705,
        "longitude": -77.4222881078539
      }
    },
    {
      "number": 20873,
      "class": "Bus",
      "name": "WINTERVILLE 1 4",
      "init": {
        "Vr": -0.8209744793774094,
        "Vi": -0.6408411805895942
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.542564686705,
        "longitude": -77.4222881078539
      }
    },
    {
      "number": 20874,
      "class": "Bus",
      "name": "WINTERVILLE 1 6",
      "init": {
        "Vr": -0.8574986529829816,
        "Vi": -0.589279463346602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.542564686705,
        "longitude": -77.4222881078539
      }
    },
    {
      "number": 20875,
      "class": "Bus",
      "name": "ASHEBORO 1 1",
      "init": {
        "Vr": -0.6763581685132825,
        "Vi": -0.7442428750338435
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.592333224807,
        "longitude": -79.8721516721728
      }
    },
    {
      "number": 20876,
      "class": "Bus",
      "name": "ASHEBORO 2 1",
      "init": {
        "Vr": -0.6320615394116111,
        "Vi": -0.7958885370484641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6129746912902,
        "longitude": -79.8982198714435
      }
    },
    {
      "number": 20877,
      "class": "Bus",
      "name": "ASHEBORO 2 2",
      "init": {
        "Vr": -0.6752269308623412,
        "Vi": -0.748805358513742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6129746912902,
        "longitude": -79.8982198714435
      }
    },
    {
      "number": 20878,
      "class": "Bus",
      "name": "ASHEBORO 2 3",
      "init": {
        "Vr": -0.7492065931838197,
        "Vi": -0.6681111369837689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6129746912902,
        "longitude": -79.8982198714435
      }
    },
    {
      "number": 20879,
      "class": "Bus",
      "name": "ASHEBORO 2 4",
      "init": {
        "Vr": -0.7492065931838197,
        "Vi": -0.6681111369837688
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6129746912902,
        "longitude": -79.8982198714435
      }
    },
    {
      "number": 20880,
      "class": "Bus",
      "name": "ASHEBORO 2 5",
      "init": {
        "Vr": -0.6321796953140405,
        "Vi": -0.7956053858519174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6129746912902,
        "longitude": -79.8982198714435
      }
    },
    {
      "number": 20881,
      "class": "Bus",
      "name": "ASHEBORO 3 1",
      "init": {
        "Vr": -0.6824242829843137,
        "Vi": -0.7357487192789813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6059903454712,
        "longitude": -79.8255707251905
      }
    },
    {
      "number": 20882,
      "class": "Bus",
      "name": "ASHEBORO 4 1",
      "init": {
        "Vr": -0.6840366966437612,
        "Vi": -0.7393617059027819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6921463946821,
        "longitude": -79.8273505380577
      }
    },
    {
      "number": 20883,
      "class": "Bus",
      "name": "ASHEBORO 5 1",
      "init": {
        "Vr": -0.686434934371252,
        "Vi": -0.7305334188912973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7474646950339,
        "longitude": -79.6664857596021
      }
    },
    {
      "number": 20884,
      "class": "Bus",
      "name": "ASHEBORO 6 1",
      "init": {
        "Vr": -0.7027957509115369,
        "Vi": -0.7170504828100576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6516205581502,
        "longitude": -79.6995973246708
      }
    },
    {
      "number": 20885,
      "class": "Bus",
      "name": "ASHEBORO 6 2",
      "init": {
        "Vr": -0.7028605000275265,
        "Vi": -0.716875186042831
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6516205581502,
        "longitude": -79.6995973246708
      }
    },
    {
      "number": 20886,
      "class": "Bus",
      "name": "ASHEBORO 7 1",
      "init": {
        "Vr": -0.6579129682200735,
        "Vi": -0.7846533792895253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7310752027073,
        "longitude": -79.8631103153036
      }
    },
    {
      "number": 20887,
      "class": "Bus",
      "name": "ASHEBORO 7 2",
      "init": {
        "Vr": -0.6577756099410371,
        "Vi": -0.7850203995181767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7310752027073,
        "longitude": -79.8631103153036
      }
    },
    {
      "number": 20888,
      "class": "Bus",
      "name": "RAMSEUR 1",
      "init": {
        "Vr": -0.7637817557812638,
        "Vi": -0.666011947958663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6736939997794,
        "longitude": -79.5451944587186
      }
    },
    {
      "number": 20889,
      "class": "Bus",
      "name": "TRINITY 1 1",
      "init": {
        "Vr": -0.7222215794308632,
        "Vi": -0.7085573912274657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8182071434401,
        "longitude": -79.9910435048864
      }
    },
    {
      "number": 20890,
      "class": "Bus",
      "name": "TRINITY 2 1",
      "init": {
        "Vr": -0.709218513533188,
        "Vi": -0.7010744791658958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8057597187804,
        "longitude": -79.8855443015524
      }
    },
    {
      "number": 20891,
      "class": "Bus",
      "name": "ELLERBE 1",
      "init": {
        "Vr": -0.6442683355673046,
        "Vi": -0.8197533176942386
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0902140092972,
        "longitude": -79.7902830007049
      }
    },
    {
      "number": 20892,
      "class": "Bus",
      "name": "HAMLET 1 1",
      "init": {
        "Vr": -0.5771473232083042,
        "Vi": -0.8617004872119327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8973950712399,
        "longitude": -79.6720197716429
      }
    },
    {
      "number": 20893,
      "class": "Bus",
      "name": "HAMLET 1 2",
      "init": {
        "Vr": -0.5772375734793606,
        "Vi": -0.8615765650305153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8973950712399,
        "longitude": -79.6720197716429
      }
    },
    {
      "number": 20894,
      "class": "Bus",
      "name": "HAMLET 2 1",
      "init": {
        "Vr": -0.5999200926518168,
        "Vi": -0.833570692033113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8537065212645,
        "longitude": -79.6127518467346
      }
    },
    {
      "number": 20895,
      "class": "Bus",
      "name": "HAMLET 2 2",
      "init": {
        "Vr": -0.5998414113152218,
        "Vi": -0.8337293103869907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8537065212645,
        "longitude": -79.6127518467346
      }
    },
    {
      "number": 20896,
      "class": "Bus",
      "name": "HAMLET 3 1",
      "init": {
        "Vr": -0.5700207883191719,
        "Vi": -0.8708111978834221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7746245289321,
        "longitude": -79.6487063237398
      }
    },
    {
      "number": 20897,
      "class": "Bus",
      "name": "HAMLET 3 2",
      "init": {
        "Vr": -0.5701008641283369,
        "Vi": -0.8706905190017677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7746245289321,
        "longitude": -79.6487063237398
      }
    },
    {
      "number": 20898,
      "class": "Bus",
      "name": "ROCKINGHAM 1 1",
      "init": {
        "Vr": -0.5666925760208164,
        "Vi": -0.8675318786159737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8465626337161,
        "longitude": -79.7822950578527
      }
    },
    {
      "number": 20899,
      "class": "Bus",
      "name": "ROCKINGHAM 2 1",
      "init": {
        "Vr": -0.6304897139259359,
        "Vi": -0.8277663500333554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.013991818811,
        "longitude": -79.7636326804897
      }
    },
    {
      "number": 20900,
      "class": "Bus",
      "name": "ROCKINGHAM 3 1",
      "init": {
        "Vr": -0.5569215343950428,
        "Vi": -0.8600170619777376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7974189982329,
        "longitude": -79.8411475043819
      }
    },
    {
      "number": 20901,
      "class": "Bus",
      "name": "FAIRMONT 1 1",
      "init": {
        "Vr": -0.5890839131112919,
        "Vi": -0.732185644920325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3858842419327,
        "longitude": -79.0933881951873
      }
    },
    {
      "number": 20902,
      "class": "Bus",
      "name": "FAIRMONT 1 2",
      "init": {
        "Vr": -0.6721188034116762,
        "Vi": -0.7931992468343237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3858842419327,
        "longitude": -79.0933881951873
      }
    },
    {
      "number": 20903,
      "class": "Bus",
      "name": "FAIRMONT 1 3",
      "init": {
        "Vr": -0.589212729696661,
        "Vi": -0.731748735709782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3858842419327,
        "longitude": -79.0933881951873
      }
    },
    {
      "number": 20904,
      "class": "Bus",
      "name": "LUMBERTON 3 1",
      "init": {
        "Vr": -0.6799497222207295,
        "Vi": -0.7613588338873535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6217875698242,
        "longitude": -79.1220476974243
      }
    },
    {
      "number": 20905,
      "class": "Bus",
      "name": "LUMBERTON 3 2",
      "init": {
        "Vr": -0.6799310546584246,
        "Vi": -0.7615447825454718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6217875698242,
        "longitude": -79.1220476974243
      }
    },
    {
      "number": 20906,
      "class": "Bus",
      "name": "LUMBERTON 4 1",
      "init": {
        "Vr": -0.665532140889749,
        "Vi": -0.7693769061984115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6543534290291,
        "longitude": -79.0527167779036
      }
    },
    {
      "number": 20907,
      "class": "Bus",
      "name": "LUMBERTON 5 1",
      "init": {
        "Vr": -0.6808493655978392,
        "Vi": -0.7585012157031524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6465278315384,
        "longitude": -78.9005419499551
      }
    },
    {
      "number": 20908,
      "class": "Bus",
      "name": "LUMBERTON 6 1",
      "init": {
        "Vr": -0.6810831279223793,
        "Vi": -0.776844831638727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5913779433088,
        "longitude": -78.9695553663129
      }
    },
    {
      "number": 20909,
      "class": "Bus",
      "name": "LUMBERTON 6 2",
      "init": {
        "Vr": -0.680987140197601,
        "Vi": -0.7771930954455355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5913779433088,
        "longitude": -78.9695553663129
      }
    },
    {
      "number": 20910,
      "class": "Bus",
      "name": "LUMBERTON 7 1",
      "init": {
        "Vr": -0.6836098809557773,
        "Vi": -0.775515789766225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5287697904093,
        "longitude": -78.9436161698983
      }
    },
    {
      "number": 20911,
      "class": "Bus",
      "name": "PEMBROKE 8 1",
      "init": {
        "Vr": -0.6832129330244034,
        "Vi": -0.7462674383441851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.674852182905,
        "longitude": -79.2100520243264
      }
    },
    {
      "number": 20912,
      "class": "Bus",
      "name": "PEMBROKE 8 2",
      "init": {
        "Vr": -0.6831569388718832,
        "Vi": -0.7464291751756362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.674852182905,
        "longitude": -79.2100520243264
      }
    },
    {
      "number": 20913,
      "class": "Bus",
      "name": "PEMBROKE 9 1",
      "init": {
        "Vr": -0.6926600582412046,
        "Vi": -0.7227728669605917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7152590217811,
        "longitude": -79.1283993727508
      }
    },
    {
      "number": 20914,
      "class": "Bus",
      "name": "PEMBROKE 10 1",
      "init": {
        "Vr": -0.6788877959513284,
        "Vi": -0.7726575453743079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6351505290939,
        "longitude": -79.1831156700122
      }
    },
    {
      "number": 20915,
      "class": "Bus",
      "name": "ROWLAND 1 1",
      "init": {
        "Vr": -0.665298024596221,
        "Vi": -0.7486719158052355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5754825420787,
        "longitude": -79.2621462752477
      }
    },
    {
      "number": 20916,
      "class": "Bus",
      "name": "ROWLAND 1 2",
      "init": {
        "Vr": -0.6653778667835124,
        "Vi": -0.7484929087841012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5754825420787,
        "longitude": -79.2621462752477
      }
    },
    {
      "number": 20917,
      "class": "Bus",
      "name": "ROWLAND 2 1",
      "init": {
        "Vr": -0.6903342061178779,
        "Vi": -0.774661456080766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4741351548398,
        "longitude": -79.2715368525134
      }
    },
    {
      "number": 20918,
      "class": "Bus",
      "name": "EDEN 3 1",
      "init": {
        "Vr": -0.7965499684868746,
        "Vi": -0.6257269196179953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4744099177347,
        "longitude": -79.7223669876928
      }
    },
    {
      "number": 20919,
      "class": "Bus",
      "name": "EDEN 4 1",
      "init": {
        "Vr": -0.7963962169990202,
        "Vi": -0.6234474206146311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5134306439319,
        "longitude": -79.7750590813474
      }
    },
    {
      "number": 20920,
      "class": "Bus",
      "name": "EDEN 5 1",
      "init": {
        "Vr": -0.7957818915771702,
        "Vi": -0.6366578509406282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4370734533468,
        "longitude": -79.8029985400538
      }
    },
    {
      "number": 20921,
      "class": "Bus",
      "name": "MADISON 12 1",
      "init": {
        "Vr": -0.7238770185516794,
        "Vi": -0.7115121254836345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3427390396368,
        "longitude": -80.0380642496161
      }
    },
    {
      "number": 20922,
      "class": "Bus",
      "name": "MADISON 13 1",
      "init": {
        "Vr": -0.7365784021525076,
        "Vi": -0.7153232000378996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3330092881825,
        "longitude": -79.9111210895266
      }
    },
    {
      "number": 20923,
      "class": "Bus",
      "name": "MADISON 13 2",
      "init": {
        "Vr": -0.7366123411917647,
        "Vi": -0.7151978062323374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3330092881825,
        "longitude": -79.9111210895266
      }
    },
    {
      "number": 20924,
      "class": "Bus",
      "name": "STONEVILLE 1 1",
      "init": {
        "Vr": -0.7756006085023736,
        "Vi": -0.6875588915199824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.521706255294,
        "longitude": -79.995096879113
      }
    },
    {
      "number": 20925,
      "class": "Bus",
      "name": "STONEVILLE 1 2",
      "init": {
        "Vr": -0.7756228244585733,
        "Vi": -0.6873992305513765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.521706255294,
        "longitude": -79.995096879113
      }
    },
    {
      "number": 20926,
      "class": "Bus",
      "name": "STONEVILLE 2 1",
      "init": {
        "Vr": -0.7915551710451484,
        "Vi": -0.6750968425229038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4528278714396,
        "longitude": -79.9152154783562
      }
    },
    {
      "number": 20927,
      "class": "Bus",
      "name": "SALISBURY 17 1",
      "init": {
        "Vr": -0.5716109951505384,
        "Vi": -0.86022015091092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6875113611257,
        "longitude": -80.5282713904602
      }
    },
    {
      "number": 20928,
      "class": "Bus",
      "name": "SALISBURY 17 2",
      "init": {
        "Vr": -0.5717137293969514,
        "Vi": -0.8600397897772016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6875113611257,
        "longitude": -80.5282713904602
      }
    },
    {
      "number": 20929,
      "class": "Bus",
      "name": "SALISBURY 18 1",
      "init": {
        "Vr": -0.5638367406860952,
        "Vi": -0.8656436463306136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6626676065746,
        "longitude": -80.4640686110341
      }
    },
    {
      "number": 20930,
      "class": "Bus",
      "name": "SALISBURY 19 1",
      "init": {
        "Vr": -0.5793882868961265,
        "Vi": -0.8593180446634577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6874523729078,
        "longitude": -80.4860605386867
      }
    },
    {
      "number": 20931,
      "class": "Bus",
      "name": "SALISBURY 19 2",
      "init": {
        "Vr": -0.5794655468194861,
        "Vi": -0.8591046146236498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6874523729078,
        "longitude": -80.4860605386867
      }
    },
    {
      "number": 20932,
      "class": "Bus",
      "name": "SALISBURY 20 1",
      "init": {
        "Vr": -0.5323303212416256,
        "Vi": -0.8710330661917917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7200992943675,
        "longitude": -80.4548239078161
      }
    },
    {
      "number": 20933,
      "class": "Bus",
      "name": "SALISBURY 20 2",
      "init": {
        "Vr": -0.5794632495055209,
        "Vi": -0.8662297042704726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7200992943675,
        "longitude": -80.4548239078161
      }
    },
    {
      "number": 20934,
      "class": "Bus",
      "name": "SALISBURY 20 3",
      "init": {
        "Vr": -0.5326648752459312,
        "Vi": -0.8705375585312216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7200992943675,
        "longitude": -80.4548239078161
      }
    },
    {
      "number": 20935,
      "class": "Bus",
      "name": "SALISBURY 21 1",
      "init": {
        "Vr": -0.5176077570348349,
        "Vi": -0.880805989868442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6352109373913,
        "longitude": -80.4773070709142
      }
    },
    {
      "number": 20936,
      "class": "Bus",
      "name": "SALISBURY 21 2",
      "init": {
        "Vr": -0.5555797428397831,
        "Vi": -0.8759947095786049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6352109373913,
        "longitude": -80.4773070709142
      }
    },
    {
      "number": 20937,
      "class": "Bus",
      "name": "SALISBURY 21 3",
      "init": {
        "Vr": -0.5178684180670375,
        "Vi": -0.8803612184067078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6352109373913,
        "longitude": -80.4773070709142
      }
    },
    {
      "number": 20938,
      "class": "Bus",
      "name": "SALISBURY 22 1",
      "init": {
        "Vr": -0.5077574893249095,
        "Vi": -0.8718352948407332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5386530241222,
        "longitude": -80.3773928741576
      }
    },
    {
      "number": 20939,
      "class": "Bus",
      "name": "SALISBURY 23 1",
      "init": {
        "Vr": -0.7679367979299649,
        "Vi": -0.7053518206582301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6480255767946,
        "longitude": -80.2876669342289
      }
    },
    {
      "number": 20940,
      "class": "Bus",
      "name": "SALISBURY 24 1",
      "init": {
        "Vr": -0.7321661654284477,
        "Vi": -0.7339456383272891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6190005739279,
        "longitude": -80.3639629123323
      }
    },
    {
      "number": 20941,
      "class": "Bus",
      "name": "CLINTON 18 1",
      "init": {
        "Vr": -0.8095628547519136,
        "Vi": -0.6422597711266522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0022046819108,
        "longitude": -78.3679028001064
      }
    },
    {
      "number": 20942,
      "class": "Bus",
      "name": "CLINTON 19 1",
      "init": {
        "Vr": -0.815825210927032,
        "Vi": -0.6345295260828179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9785014906878,
        "longitude": -78.3447366644188
      }
    },
    {
      "number": 20943,
      "class": "Bus",
      "name": "CLINTON 20 1",
      "init": {
        "Vr": -0.7325603261864444,
        "Vi": -0.6786079046307013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0498867905833,
        "longitude": -78.3443639622124
      }
    },
    {
      "number": 20944,
      "class": "Bus",
      "name": "CLINTON 20 2",
      "init": {
        "Vr": -0.8021966223710317,
        "Vi": -0.665985901193126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0498867905833,
        "longitude": -78.3443639622124
      }
    },
    {
      "number": 20945,
      "class": "Bus",
      "name": "CLINTON 20 3",
      "init": {
        "Vr": -0.732601814263344,
        "Vi": -0.6781361089106618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0498867905833,
        "longitude": -78.3443639622124
      }
    },
    {
      "number": 20946,
      "class": "Bus",
      "name": "LAUREL HILL 1",
      "init": {
        "Vr": -0.6430538425937388,
        "Vi": -0.7823249959965913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9423018184984,
        "longitude": -79.5208312511331
      }
    },
    {
      "number": 20947,
      "class": "Bus",
      "name": "LAURINBURG 1 1",
      "init": {
        "Vr": -0.6097600600797269,
        "Vi": -0.7888060668210773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8356008062887,
        "longitude": -79.4461606624332
      }
    },
    {
      "number": 20948,
      "class": "Bus",
      "name": "LAURINBURG 1 2",
      "init": {
        "Vr": -0.6356202957074055,
        "Vi": -0.8123368918399488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8356008062887,
        "longitude": -79.4461606624332
      }
    },
    {
      "number": 20949,
      "class": "Bus",
      "name": "LAURINBURG 1 3",
      "init": {
        "Vr": -0.6100427682425129,
        "Vi": -0.7891165483047927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8356008062887,
        "longitude": -79.4461606624332
      }
    },
    {
      "number": 20950,
      "class": "Bus",
      "name": "LAURINBURG 2 1",
      "init": {
        "Vr": -0.6301639047097528,
        "Vi": -0.7848678280613993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6883111550621,
        "longitude": -79.5510689624026
      }
    },
    {
      "number": 20951,
      "class": "Bus",
      "name": "LAURINBURG 3 1",
      "init": {
        "Vr": -0.5818857717435164,
        "Vi": -0.8159651414212316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7448798703562,
        "longitude": -79.4626549412634
      }
    },
    {
      "number": 20952,
      "class": "Bus",
      "name": "LAURINBURG 3 2",
      "init": {
        "Vr": -0.5820086064820967,
        "Vi": -0.8157660235877789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7448798703562,
        "longitude": -79.4626549412634
      }
    },
    {
      "number": 20953,
      "class": "Bus",
      "name": "LAURINBURG 4 1",
      "init": {
        "Vr": -0.642991737813358,
        "Vi": -0.7973770818188063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8303046992502,
        "longitude": -79.4132725207606
      }
    },
    {
      "number": 20954,
      "class": "Bus",
      "name": "ALBEMARLE 1 1",
      "init": {
        "Vr": -0.5301697709713978,
        "Vi": -0.8461139299802618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2627768875015,
        "longitude": -80.187430172033
      }
    },
    {
      "number": 20955,
      "class": "Bus",
      "name": "ALBEMARLE 1 2",
      "init": {
        "Vr": -0.6049388835526924,
        "Vi": -0.8497947413262145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2627768875015,
        "longitude": -80.187430172033
      }
    },
    {
      "number": 20956,
      "class": "Bus",
      "name": "ALBEMARLE 1 3",
      "init": {
        "Vr": -0.5293924867164185,
        "Vi": -0.8471741118211013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2627768875015,
        "longitude": -80.187430172033
      }
    },
    {
      "number": 20957,
      "class": "Bus",
      "name": "ALBEMARLE 2 1",
      "init": {
        "Vr": -0.6155836271933242,
        "Vi": -0.8326446222862407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3158237783909,
        "longitude": -80.1691358666163
      }
    },
    {
      "number": 20958,
      "class": "Bus",
      "name": "ALBEMARLE 2 2",
      "init": {
        "Vr": -0.6154753433762193,
        "Vi": -0.8328566879956473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3158237783909,
        "longitude": -80.1691358666163
      }
    },
    {
      "number": 20959,
      "class": "Bus",
      "name": "ALBEMARLE 3 1",
      "init": {
        "Vr": -0.6128741461467933,
        "Vi": -0.8341711802312068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3322419711387,
        "longitude": -80.202371478197
      }
    },
    {
      "number": 20960,
      "class": "Bus",
      "name": "ALBEMARLE 3 2",
      "init": {
        "Vr": -0.6129217432422629,
        "Vi": -0.833932146802586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3322419711387,
        "longitude": -80.202371478197
      }
    },
    {
      "number": 20961,
      "class": "Bus",
      "name": "ALBEMARLE 4 1",
      "init": {
        "Vr": -0.6100665538751333,
        "Vi": -0.840635642328504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2679998946853,
        "longitude": -80.219032554497
      }
    },
    {
      "number": 20962,
      "class": "Bus",
      "name": "ALBEMARLE 4 2",
      "init": {
        "Vr": -0.6101924216315749,
        "Vi": -0.8404652451959841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2679998946853,
        "longitude": -80.219032554497
      }
    },
    {
      "number": 20963,
      "class": "Bus",
      "name": "OAKBORO 1",
      "init": {
        "Vr": -0.6159512552577654,
        "Vi": -0.8301834297295144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2484102685855,
        "longitude": -80.3249282258919
      }
    },
    {
      "number": 20964,
      "class": "Bus",
      "name": "STANFIELD 1",
      "init": {
        "Vr": -0.5902917911687053,
        "Vi": -0.8129441600904236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1511630760744,
        "longitude": -80.360194981534
      }
    },
    {
      "number": 20965,
      "class": "Bus",
      "name": "MOUNT AIRY 5 1",
      "init": {
        "Vr": -0.5805701384621023,
        "Vi": -0.8093056944122473
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778094259654,
        "longitude": -80.6731645572444
      }
    },
    {
      "number": 20966,
      "class": "Bus",
      "name": "MOUNT AIRY 5 2",
      "init": {
        "Vr": -0.654910039428266,
        "Vi": -0.813564097034623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778094259654,
        "longitude": -80.6731645572444
      }
    },
    {
      "number": 20967,
      "class": "Bus",
      "name": "MOUNT AIRY 5 3",
      "init": {
        "Vr": -0.7120243635003572,
        "Vi": -0.7783879192101556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778094259654,
        "longitude": -80.6731645572444
      }
    },
    {
      "number": 20968,
      "class": "Bus",
      "name": "MOUNT AIRY 5 4",
      "init": {
        "Vr": -0.579398921909838,
        "Vi": -0.8123421887237952
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778094259654,
        "longitude": -80.6731645572444
      }
    },
    {
      "number": 20969,
      "class": "Bus",
      "name": "MOUNT AIRY 5 6",
      "init": {
        "Vr": -0.5806212183741756,
        "Vi": -0.8092102225629241
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4778094259654,
        "longitude": -80.6731645572444
      }
    },
    {
      "number": 20970,
      "class": "Bus",
      "name": "MOUNT AIRY 6 1",
      "init": {
        "Vr": -0.71440321414219,
        "Vi": -0.7397486199019733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5150786284832,
        "longitude": -80.6251594681059
      }
    },
    {
      "number": 20971,
      "class": "Bus",
      "name": "MOUNT AIRY 6 2",
      "init": {
        "Vr": -0.7142853375785448,
        "Vi": -0.7400656338164038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5150786284832,
        "longitude": -80.6251594681059
      }
    },
    {
      "number": 20972,
      "class": "Bus",
      "name": "MOUNT AIRY 7 1",
      "init": {
        "Vr": -0.686681652819361,
        "Vi": -0.7768371628297761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3764874502373,
        "longitude": -80.6060377840812
      }
    },
    {
      "number": 20973,
      "class": "Bus",
      "name": "MOUNT AIRY 7 2",
      "init": {
        "Vr": -0.6865549127053063,
        "Vi": -0.777133265773087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3764874502373,
        "longitude": -80.6060377840812
      }
    },
    {
      "number": 20974,
      "class": "Bus",
      "name": "MOUNT AIRY 8 1",
      "init": {
        "Vr": -0.7108157174348235,
        "Vi": -0.7529664924316828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4623877890079,
        "longitude": -80.6375593727244
      }
    },
    {
      "number": 20975,
      "class": "Bus",
      "name": "PILOT MOUNTAIN 1 1",
      "init": {
        "Vr": -0.7142932140696654,
        "Vi": -0.7136408188375243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4335447697332,
        "longitude": -80.5080118792178
      }
    },
    {
      "number": 20976,
      "class": "Bus",
      "name": "PILOT MOUNTAIN 1 2",
      "init": {
        "Vr": -0.7142510523850562,
        "Vi": -0.7137474963944811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4335447697332,
        "longitude": -80.5080118792178
      }
    },
    {
      "number": 20977,
      "class": "Bus",
      "name": "PILOT MOUNTAIN 2 1",
      "init": {
        "Vr": -0.6998608640194001,
        "Vi": -0.7114532211857526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3711403023743,
        "longitude": -80.4595492912319
      }
    },
    {
      "number": 20978,
      "class": "Bus",
      "name": "PILOT MOUNTAIN 3 1",
      "init": {
        "Vr": -0.7290643945458458,
        "Vi": -0.6969902776018065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4620367033017,
        "longitude": -80.4176364926414
      }
    },
    {
      "number": 20979,
      "class": "Bus",
      "name": "WESTFIELD 13 1",
      "init": {
        "Vr": -0.749508228883358,
        "Vi": -0.6831291776337342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5011980217661,
        "longitude": -80.2827720562991
      }
    },
    {
      "number": 20980,
      "class": "Bus",
      "name": "DOBSON 1 1",
      "init": {
        "Vr": -0.685322109733323,
        "Vi": -0.7055054959297541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4027834054743,
        "longitude": -80.8053515229222
      }
    },
    {
      "number": 20981,
      "class": "Bus",
      "name": "DOBSON 2 1",
      "init": {
        "Vr": -0.6878899290047914,
        "Vi": -0.7160235894820229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3578964762266,
        "longitude": -80.7488745435934
      }
    },
    {
      "number": 20982,
      "class": "Bus",
      "name": "DOBSON 2 2",
      "init": {
        "Vr": -0.6879929396526026,
        "Vi": -0.7158701115638414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3578964762266,
        "longitude": -80.7488745435934
      }
    },
    {
      "number": 20983,
      "class": "Bus",
      "name": "ELKIN 1 1",
      "init": {
        "Vr": -0.561784880745654,
        "Vi": -0.8253709428294413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2515129456072,
        "longitude": -80.9291868338858
      }
    },
    {
      "number": 20984,
      "class": "Bus",
      "name": "ELKIN 1 2",
      "init": {
        "Vr": -0.561671143246596,
        "Vi": -0.8256803483861344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2515129456072,
        "longitude": -80.9291868338858
      }
    },
    {
      "number": 20985,
      "class": "Bus",
      "name": "ELKIN 2 1",
      "init": {
        "Vr": -0.6656406269526272,
        "Vi": -0.7208465853483659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2598233715827,
        "longitude": -80.8322419533889
      }
    },
    {
      "number": 20986,
      "class": "Bus",
      "name": "ELKIN 3 1",
      "init": {
        "Vr": -0.6746263649417542,
        "Vi": -0.707394878667739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3466409289167,
        "longitude": -80.9334939020151
      }
    },
    {
      "number": 20987,
      "class": "Bus",
      "name": "LOWGAP 1",
      "init": {
        "Vr": -0.7147081159103724,
        "Vi": -0.7473692682996349
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5294788151722,
        "longitude": -80.7992631441974
      }
    },
    {
      "number": 20988,
      "class": "Bus",
      "name": "COLUMBIA 14 1",
      "init": {
        "Vr": -0.8730922065611637,
        "Vi": -0.5302750136213046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8829840516782,
        "longitude": -76.2622688963697
      }
    },
    {
      "number": 20989,
      "class": "Bus",
      "name": "INDIAN TRAIL 1 1",
      "init": {
        "Vr": -0.5686890701434875,
        "Vi": -0.8167757395799519
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1576672203796,
        "longitude": -80.4845257646051
      }
    },
    {
      "number": 20990,
      "class": "Bus",
      "name": "INDIAN TRAIL 1 2",
      "init": {
        "Vr": -0.5688390905421562,
        "Vi": -0.8165060295683064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1576672203796,
        "longitude": -80.4845257646051
      }
    },
    {
      "number": 20991,
      "class": "Bus",
      "name": "INDIAN TRAIL 2 1",
      "init": {
        "Vr": -0.5549219338057466,
        "Vi": -0.827508994399079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0943318197325,
        "longitude": -80.6614678105159
      }
    },
    {
      "number": 20992,
      "class": "Bus",
      "name": "INDIAN TRAIL 3 1",
      "init": {
        "Vr": -0.5630429439100239,
        "Vi": -0.8181429986456141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1167948875819,
        "longitude": -80.5681247925989
      }
    },
    {
      "number": 20993,
      "class": "Bus",
      "name": "INDIAN TRAIL 3 2",
      "init": {
        "Vr": -0.5631708669821235,
        "Vi": -0.8178660397901657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1167948875819,
        "longitude": -80.5681247925989
      }
    },
    {
      "number": 20994,
      "class": "Bus",
      "name": "MONROE 14 1",
      "init": {
        "Vr": -0.533107282493017,
        "Vi": -0.8700676440946862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8559101736551,
        "longitude": -80.5510644931576
      }
    },
    {
      "number": 20995,
      "class": "Bus",
      "name": "MONROE 15 1",
      "init": {
        "Vr": -0.47212207644967524,
        "Vi": -0.8933399684443698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9204616518461,
        "longitude": -80.5708379011395
      }
    },
    {
      "number": 20996,
      "class": "Bus",
      "name": "MONROE 15 2",
      "init": {
        "Vr": -0.5168107386881422,
        "Vi": -0.9032011227818842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9204616518461,
        "longitude": -80.5708379011395
      }
    },
    {
      "number": 20997,
      "class": "Bus",
      "name": "MONROE 15 3",
      "init": {
        "Vr": -0.47225001146875695,
        "Vi": -0.893149463560445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9204616518461,
        "longitude": -80.5708379011395
      }
    },
    {
      "number": 20998,
      "class": "Bus",
      "name": "MONROE 16 1",
      "init": {
        "Vr": -0.5212969495107088,
        "Vi": -0.8943563037346296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8842646258148,
        "longitude": -80.6170336953728
      }
    },
    {
      "number": 20999,
      "class": "Bus",
      "name": "MONROE 17 1",
      "init": {
        "Vr": -0.5757835198045502,
        "Vi": -0.8006807471445786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0579354130052,
        "longitude": -80.5577824219828
      }
    },
    {
      "number": 21000,
      "class": "Bus",
      "name": "MONROE 18 1",
      "init": {
        "Vr": -0.5821801248335174,
        "Vi": -0.7846711270306191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0566068561799,
        "longitude": -80.4369712664085
      }
    },
    {
      "number": 21001,
      "class": "Bus",
      "name": "MONROE 19 1",
      "init": {
        "Vr": -0.48873883972833565,
        "Vi": -0.874326755735415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21002,
      "class": "Bus",
      "name": "MONROE 19 2",
      "init": {
        "Vr": -0.5624705255576322,
        "Vi": -0.8242091780479099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21003,
      "class": "Bus",
      "name": "MONROE 19 3",
      "init": {
        "Vr": -0.6282647467594586,
        "Vi": -0.7794869261027072
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21004,
      "class": "Bus",
      "name": "MONROE 19 4",
      "init": {
        "Vr": -0.6282647467594586,
        "Vi": -0.7794869261027072
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21005,
      "class": "Bus",
      "name": "MONROE 19 5",
      "init": {
        "Vr": -0.4890569550596174,
        "Vi": -0.8737181008399653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21006,
      "class": "Bus",
      "name": "MONROE 19 7",
      "init": {
        "Vr": -0.48806368131129324,
        "Vi": -0.8752925527067654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1261074291955,
        "longitude": -80.4982725480105
      }
    },
    {
      "number": 21007,
      "class": "Bus",
      "name": "WAXHAW 1 1",
      "init": {
        "Vr": -0.3984092617120947,
        "Vi": -0.9571887036774815
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21008,
      "class": "Bus",
      "name": "WAXHAW 1 2",
      "init": {
        "Vr": -0.44759161212523085,
        "Vi": -0.9196561607901687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21009,
      "class": "Bus",
      "name": "WAXHAW 1 3",
      "init": {
        "Vr": -0.47714438978759216,
        "Vi": -0.8971035401947517
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21010,
      "class": "Bus",
      "name": "WAXHAW 1 4",
      "init": {
        "Vr": -0.4771443897875921,
        "Vi": -0.8971035401947517
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21011,
      "class": "Bus",
      "name": "WAXHAW 1 5",
      "init": {
        "Vr": -0.3986036962903485,
        "Vi": -0.9569266189588107
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21012,
      "class": "Bus",
      "name": "WAXHAW 1 7",
      "init": {
        "Vr": -0.39598523448846196,
        "Vi": -0.9577853407126665
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9323137834793,
        "longitude": -80.6956019470705
      }
    },
    {
      "number": 21013,
      "class": "Bus",
      "name": "WAXHAW 2 1",
      "init": {
        "Vr": -0.5534749204131472,
        "Vi": -0.8503103629449741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0274657819179,
        "longitude": -80.7151479155708
      }
    },
    {
      "number": 21014,
      "class": "Bus",
      "name": "WAXHAW 3 1",
      "init": {
        "Vr": -0.5939781824751376,
        "Vi": -0.8509635852983239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8545852614183,
        "longitude": -80.7623474804053
      }
    },
    {
      "number": 21015,
      "class": "Bus",
      "name": "WAXHAW 4 1",
      "init": {
        "Vr": -0.5968505581239608,
        "Vi": -0.8548806794033358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9525461691461,
        "longitude": -80.7218336556925
      }
    },
    {
      "number": 21016,
      "class": "Bus",
      "name": "WAXHAW 5 1",
      "init": {
        "Vr": -0.5950349139775398,
        "Vi": -0.8488263292378753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.978433800715,
        "longitude": -80.7446861405899
      }
    },
    {
      "number": 21017,
      "class": "Bus",
      "name": "WAXHAW 5 2",
      "init": {
        "Vr": -0.595169988673823,
        "Vi": -0.8485620348772084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.978433800715,
        "longitude": -80.7446861405899
      }
    },
    {
      "number": 21018,
      "class": "Bus",
      "name": "WINGATE 1",
      "init": {
        "Vr": -0.5817818490572809,
        "Vi": -0.7910827087659746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9802220233102,
        "longitude": -80.4882571401784
      }
    },
    {
      "number": 21019,
      "class": "Bus",
      "name": "HENDERSON 7 1",
      "init": {
        "Vr": -0.8242158307705275,
        "Vi": -0.6287516651538739
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4207256676067,
        "longitude": -78.3322661734722
      }
    },
    {
      "number": 21020,
      "class": "Bus",
      "name": "HENDERSON 7 2",
      "init": {
        "Vr": -0.8366122979106309,
        "Vi": -0.6208755315204019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4207256676067,
        "longitude": -78.3322661734722
      }
    },
    {
      "number": 21021,
      "class": "Bus",
      "name": "HENDERSON 7 3",
      "init": {
        "Vr": -0.82430486382451,
        "Vi": -0.6284638833323223
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4207256676067,
        "longitude": -78.3322661734722
      }
    },
    {
      "number": 21022,
      "class": "Bus",
      "name": "HENDERSON 8 1",
      "init": {
        "Vr": -0.878562512889866,
        "Vi": -0.5420767929296288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901403912367,
        "longitude": -78.4395079203008
      }
    },
    {
      "number": 21023,
      "class": "Bus",
      "name": "HENDERSON 8 2",
      "init": {
        "Vr": -0.8785434241892585,
        "Vi": -0.5422554447882165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901403912367,
        "longitude": -78.4395079203008
      }
    },
    {
      "number": 21024,
      "class": "Bus",
      "name": "NORLINA 1",
      "init": {
        "Vr": -0.8826777474237585,
        "Vi": -0.5254393037625938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4075249404067,
        "longitude": -78.2658746347041
      }
    },
    {
      "number": 21025,
      "class": "Bus",
      "name": "NORLINA 2",
      "init": {
        "Vr": -0.8826931346451165,
        "Vi": -0.5253122087038743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4075249404067,
        "longitude": -78.2658746347041
      }
    },
    {
      "number": 21026,
      "class": "Bus",
      "name": "CARY 5 1",
      "init": {
        "Vr": -0.7863312413435647,
        "Vi": -0.6378275409821185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21027,
      "class": "Bus",
      "name": "CARY 5 2",
      "init": {
        "Vr": -0.839613165717322,
        "Vi": -0.5847433152305731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21028,
      "class": "Bus",
      "name": "CARY 5 3",
      "init": {
        "Vr": -0.8566012711420002,
        "Vi": -0.5678182433445725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21029,
      "class": "Bus",
      "name": "CARY 5 4",
      "init": {
        "Vr": -0.8566012711420002,
        "Vi": -0.5678182433445726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21030,
      "class": "Bus",
      "name": "CARY 5 5",
      "init": {
        "Vr": -0.7859375370519875,
        "Vi": -0.6384685777791963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21031,
      "class": "Bus",
      "name": "CARY 5 7",
      "init": {
        "Vr": -0.7863749697388294,
        "Vi": -0.6376755904837084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472304264039,
        "longitude": -78.8459829265888
      }
    },
    {
      "number": 21032,
      "class": "Bus",
      "name": "CARY 6 1",
      "init": {
        "Vr": -0.7708450304438172,
        "Vi": -0.6383157366485771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6554897312197,
        "longitude": -78.7910366690286
      }
    },
    {
      "number": 21033,
      "class": "Bus",
      "name": "CARY 7 1",
      "init": {
        "Vr": -0.844368847403889,
        "Vi": -0.5766791335621627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7052044877679,
        "longitude": -78.7793460466476
      }
    },
    {
      "number": 21034,
      "class": "Bus",
      "name": "CARY 8 1",
      "init": {
        "Vr": -0.8805863618354117,
        "Vi": -0.5559657033648543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8105586968353,
        "longitude": -78.7932561718463
      }
    },
    {
      "number": 21035,
      "class": "Bus",
      "name": "CARY 9 1",
      "init": {
        "Vr": -0.8517038815930613,
        "Vi": -0.5597320922960918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7320973353997,
        "longitude": -78.7797887446821
      }
    },
    {
      "number": 21036,
      "class": "Bus",
      "name": "CARY 10 1",
      "init": {
        "Vr": -0.8588146585126718,
        "Vi": -0.5531945806854515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7588247738976,
        "longitude": -78.7420706033072
      }
    },
    {
      "number": 21037,
      "class": "Bus",
      "name": "CARY 10 2",
      "init": {
        "Vr": -0.8588616237115184,
        "Vi": -0.5530442376009288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7588247738976,
        "longitude": -78.7420706033072
      }
    },
    {
      "number": 21038,
      "class": "Bus",
      "name": "CARY 11 1",
      "init": {
        "Vr": -0.8418454949695753,
        "Vi": -0.5902453820486383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6779652318862,
        "longitude": -78.8124347132804
      }
    },
    {
      "number": 21039,
      "class": "Bus",
      "name": "KNIGHTDALE 1 1",
      "init": {
        "Vr": -0.8513271170802824,
        "Vi": -0.5290844323817149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8369413748314,
        "longitude": -78.4443351888415
      }
    },
    {
      "number": 21040,
      "class": "Bus",
      "name": "KNIGHTDALE 1 2",
      "init": {
        "Vr": -0.8513363733366078,
        "Vi": -0.5285473604423391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8369413748314,
        "longitude": -78.4443351888415
      }
    },
    {
      "number": 21041,
      "class": "Bus",
      "name": "KNIGHTDALE 2 1",
      "init": {
        "Vr": -0.8460611689722162,
        "Vi": -0.5587454232987654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7984627854431,
        "longitude": -78.4888344775276
      }
    },
    {
      "number": 21042,
      "class": "Bus",
      "name": "RALEIGH 8 1",
      "init": {
        "Vr": -0.7580397520793449,
        "Vi": -0.7139075667215684
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7157157578756,
        "longitude": -78.7583999976966
      }
    },
    {
      "number": 21043,
      "class": "Bus",
      "name": "RALEIGH 8 2",
      "init": {
        "Vr": -0.81014256598763,
        "Vi": -0.6563927797661723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7157157578756,
        "longitude": -78.7583999976966
      }
    },
    {
      "number": 21044,
      "class": "Bus",
      "name": "RALEIGH 8 3",
      "init": {
        "Vr": -0.7553673689034902,
        "Vi": -0.7161266301927183
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7157157578756,
        "longitude": -78.7583999976966
      }
    },
    {
      "number": 21045,
      "class": "Bus",
      "name": "RALEIGH 9 1",
      "init": {
        "Vr": -0.8815779191689703,
        "Vi": -0.5486969786400956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6947753802991,
        "longitude": -78.7083329101321
      }
    },
    {
      "number": 21046,
      "class": "Bus",
      "name": "RALEIGH 9 2",
      "init": {
        "Vr": -0.8816645055991932,
        "Vi": -0.5483395663618164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6947753802991,
        "longitude": -78.7083329101321
      }
    },
    {
      "number": 21047,
      "class": "Bus",
      "name": "RALEIGH 10 1",
      "init": {
        "Vr": -0.8026530869309152,
        "Vi": -0.5908516870761747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8226249112888,
        "longitude": -78.6929736506329
      }
    },
    {
      "number": 21048,
      "class": "Bus",
      "name": "RALEIGH 10 2",
      "init": {
        "Vr": -0.8693015458411768,
        "Vi": -0.5713377901412526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8226249112888,
        "longitude": -78.6929736506329
      }
    },
    {
      "number": 21049,
      "class": "Bus",
      "name": "RALEIGH 10 3",
      "init": {
        "Vr": -0.8028527576965936,
        "Vi": -0.5898680417540245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8226249112888,
        "longitude": -78.6929736506329
      }
    },
    {
      "number": 21050,
      "class": "Bus",
      "name": "RALEIGH 11 1",
      "init": {
        "Vr": -0.8593669813155718,
        "Vi": -0.5563673036801916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7236124150995,
        "longitude": -78.634325443271
      }
    },
    {
      "number": 21051,
      "class": "Bus",
      "name": "RALEIGH 12 1",
      "init": {
        "Vr": -0.8040728199069055,
        "Vi": -0.5821173665799275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21052,
      "class": "Bus",
      "name": "RALEIGH 12 2",
      "init": {
        "Vr": -0.8040728199069059,
        "Vi": -0.5821173665799273
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21053,
      "class": "Bus",
      "name": "RALEIGH 12 3",
      "init": {
        "Vr": -0.8040728199069059,
        "Vi": -0.5821173665799273
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21054,
      "class": "Bus",
      "name": "RALEIGH 12 4",
      "init": {
        "Vr": -0.8040728199069057,
        "Vi": -0.5821173665799272
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21055,
      "class": "Bus",
      "name": "RALEIGH 12 5",
      "init": {
        "Vr": -0.8042167186798872,
        "Vi": -0.5808600617995777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21056,
      "class": "Bus",
      "name": "RALEIGH 12 7",
      "init": {
        "Vr": -0.8039366765490291,
        "Vi": -0.5833344271250421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8824758969882,
        "longitude": -78.698395533937
      }
    },
    {
      "number": 21057,
      "class": "Bus",
      "name": "RALEIGH 13 1",
      "init": {
        "Vr": -0.8796331686899466,
        "Vi": -0.5423819781048217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8695235558889,
        "longitude": -78.7357103306347
      }
    },
    {
      "number": 21058,
      "class": "Bus",
      "name": "RALEIGH 14 1",
      "init": {
        "Vr": -0.8618150158786619,
        "Vi": -0.5524056290899729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7947552414517,
        "longitude": -78.7185672203982
      }
    },
    {
      "number": 21059,
      "class": "Bus",
      "name": "RALEIGH 14 2",
      "init": {
        "Vr": -0.8618676277200735,
        "Vi": -0.5529926601929741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7947552414517,
        "longitude": -78.7185672203982
      }
    },
    {
      "number": 21060,
      "class": "Bus",
      "name": "RALEIGH 15 1",
      "init": {
        "Vr": -0.8016912852120934,
        "Vi": -0.6113783883188113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7771834827496,
        "longitude": -78.6570660267218
      }
    },
    {
      "number": 21061,
      "class": "Bus",
      "name": "RALEIGH 15 2",
      "init": {
        "Vr": -0.8739432256023273,
        "Vi": -0.5699425795305779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7771834827496,
        "longitude": -78.6570660267218
      }
    },
    {
      "number": 21062,
      "class": "Bus",
      "name": "RALEIGH 15 3",
      "init": {
        "Vr": -0.8017986622792793,
        "Vi": -0.6104709932403976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7771834827496,
        "longitude": -78.6570660267218
      }
    },
    {
      "number": 21063,
      "class": "Bus",
      "name": "RALEIGH 16 1",
      "init": {
        "Vr": -0.8021766379322771,
        "Vi": -0.577188142277227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9593390112178,
        "longitude": -78.6793584064701
      }
    },
    {
      "number": 21064,
      "class": "Bus",
      "name": "RALEIGH 16 2",
      "init": {
        "Vr": -0.8616534978958574,
        "Vi": -0.5377542671584192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9593390112178,
        "longitude": -78.6793584064701
      }
    },
    {
      "number": 21065,
      "class": "Bus",
      "name": "RALEIGH 16 3",
      "init": {
        "Vr": -0.9121513234105657,
        "Vi": -0.5042735990011828
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9593390112178,
        "longitude": -78.6793584064701
      }
    },
    {
      "number": 21066,
      "class": "Bus",
      "name": "RALEIGH 16 4",
      "init": {
        "Vr": -0.9121513234105656,
        "Vi": -0.5042735990011827
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9593390112178,
        "longitude": -78.6793584064701
      }
    },
    {
      "number": 21067,
      "class": "Bus",
      "name": "RALEIGH 16 5",
      "init": {
        "Vr": -0.8015473827200433,
        "Vi": -0.5777891415999302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9593390112178,
        "longitude": -78.6793584064701
      }
    },
    {
      "number": 21068,
      "class": "Bus",
      "name": "RALEIGH 17 1",
      "init": {
        "Vr": -0.8633458915705651,
        "Vi": -0.5348094649669507
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9482114149264,
        "longitude": -78.5534273785989
      }
    },
    {
      "number": 21069,
      "class": "Bus",
      "name": "RALEIGH 18 1",
      "init": {
        "Vr": -0.880294343991152,
        "Vi": -0.5144637956480869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0167946564429,
        "longitude": -78.4848126860654
      }
    },
    {
      "number": 21070,
      "class": "Bus",
      "name": "RALEIGH 19 1",
      "init": {
        "Vr": -0.8619143510409804,
        "Vi": -0.5527972677769155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7438626490807,
        "longitude": -78.646117613574
      }
    },
    {
      "number": 21071,
      "class": "Bus",
      "name": "RALEIGH 20 1",
      "init": {
        "Vr": -0.8704733805227048,
        "Vi": -0.5464103717341257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7882693106021,
        "longitude": -78.6183074388286
      }
    },
    {
      "number": 21072,
      "class": "Bus",
      "name": "RALEIGH 21 1",
      "init": {
        "Vr": -0.8633522076894556,
        "Vi": -0.5368234339811739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8781946218631,
        "longitude": -78.4788187370733
      }
    },
    {
      "number": 21073,
      "class": "Bus",
      "name": "RALEIGH 22 1",
      "init": {
        "Vr": -0.8727685110921788,
        "Vi": -0.5318787453127348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8276749564851,
        "longitude": -78.5931222629112
      }
    },
    {
      "number": 21074,
      "class": "Bus",
      "name": "RALEIGH 23 1",
      "init": {
        "Vr": -0.84755557534543,
        "Vi": -0.5702726780721628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6922878576508,
        "longitude": -78.5391522280218
      }
    },
    {
      "number": 21075,
      "class": "Bus",
      "name": "RALEIGH 24 1",
      "init": {
        "Vr": -0.8585595305670267,
        "Vi": -0.5472749105149288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7630323111042,
        "longitude": -78.5692494320798
      }
    },
    {
      "number": 21076,
      "class": "Bus",
      "name": "RALEIGH 25 1",
      "init": {
        "Vr": -0.757027320122186,
        "Vi": -0.6857076773145525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6671709015365,
        "longitude": -78.5497507233869
      }
    },
    {
      "number": 21077,
      "class": "Bus",
      "name": "RALEIGH 25 2",
      "init": {
        "Vr": -0.786293436532206,
        "Vi": -0.6342699919766251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6671709015365,
        "longitude": -78.5497507233869
      }
    },
    {
      "number": 21078,
      "class": "Bus",
      "name": "RALEIGH 25 3",
      "init": {
        "Vr": -0.7552867846988275,
        "Vi": -0.6916594466692941
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6671709015365,
        "longitude": -78.5497507233869
      }
    },
    {
      "number": 21079,
      "class": "Bus",
      "name": "RALEIGH 26 1",
      "init": {
        "Vr": -0.813016033741754,
        "Vi": -0.591073368269482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587476490467,
        "longitude": -78.5089998736606
      }
    },
    {
      "number": 21080,
      "class": "Bus",
      "name": "RALEIGH 26 2",
      "init": {
        "Vr": -0.8505864849637811,
        "Vi": -0.5540614127428317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587476490467,
        "longitude": -78.5089998736606
      }
    },
    {
      "number": 21081,
      "class": "Bus",
      "name": "RALEIGH 26 3",
      "init": {
        "Vr": -0.8129938332411472,
        "Vi": -0.5898238768326833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587476490467,
        "longitude": -78.5089998736606
      }
    },
    {
      "number": 21082,
      "class": "Bus",
      "name": "RALEIGH 27 1",
      "init": {
        "Vr": -0.801301849995236,
        "Vi": -0.6086257765978776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8181122727759,
        "longitude": -78.5394110072564
      }
    },
    {
      "number": 21083,
      "class": "Bus",
      "name": "RALEIGH 28 1",
      "init": {
        "Vr": -0.899153425988004,
        "Vi": -0.5235268576179606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8319962712029,
        "longitude": -78.5511223227863
      }
    },
    {
      "number": 21084,
      "class": "Bus",
      "name": "RALEIGH 29 1",
      "init": {
        "Vr": -0.8524181080309863,
        "Vi": -0.5403341078017538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9069661102532,
        "longitude": -78.5572623441883
      }
    },
    {
      "number": 21085,
      "class": "Bus",
      "name": "RALEIGH 30 1",
      "init": {
        "Vr": -0.8206957697099405,
        "Vi": -0.5879840196486593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9176539681798,
        "longitude": -78.5881704330801
      }
    },
    {
      "number": 21086,
      "class": "Bus",
      "name": "RALEIGH 30 2",
      "init": {
        "Vr": -0.8561345866545688,
        "Vi": -0.5476811744688125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9176539681798,
        "longitude": -78.5881704330801
      }
    },
    {
      "number": 21087,
      "class": "Bus",
      "name": "RALEIGH 30 3",
      "init": {
        "Vr": -0.8207347410384763,
        "Vi": -0.5876474420666105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9176539681798,
        "longitude": -78.5881704330801
      }
    },
    {
      "number": 21088,
      "class": "Bus",
      "name": "PLYMOUTH 17 1",
      "init": {
        "Vr": -0.892324016025326,
        "Vi": -0.4685700914019064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7614483886707,
        "longitude": -76.7574447138207
      }
    },
    {
      "number": 21089,
      "class": "Bus",
      "name": "PLYMOUTH 17 2",
      "init": {
        "Vr": -0.8923258685049588,
        "Vi": -0.4684283260711588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7614483886707,
        "longitude": -76.7574447138207
      }
    },
    {
      "number": 21090,
      "class": "Bus",
      "name": "PLYMOUTH 18 1",
      "init": {
        "Vr": -0.9109309695612117,
        "Vi": -0.45666703604134057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8274100576204,
        "longitude": -76.726899268139
      }
    },
    {
      "number": 21091,
      "class": "Bus",
      "name": "PLYMOUTH 18 2",
      "init": {
        "Vr": -0.9198858888627205,
        "Vi": -0.44690127836308335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8274100576204,
        "longitude": -76.726899268139
      }
    },
    {
      "number": 21092,
      "class": "Bus",
      "name": "PLYMOUTH 18 3",
      "init": {
        "Vr": -0.9109527148304716,
        "Vi": -0.45643822499021913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8274100576204,
        "longitude": -76.726899268139
      }
    },
    {
      "number": 21093,
      "class": "Bus",
      "name": "DUDLEY 3 1",
      "init": {
        "Vr": -0.8088228295189431,
        "Vi": -0.6097052455759909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2640253708439,
        "longitude": -77.9777351142267
      }
    },
    {
      "number": 21094,
      "class": "Bus",
      "name": "DUDLEY 3 2",
      "init": {
        "Vr": -0.808846712415199,
        "Vi": -0.6095704738964624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2640253708439,
        "longitude": -77.9777351142267
      }
    },
    {
      "number": 21095,
      "class": "Bus",
      "name": "GOLDSBORO 1 1",
      "init": {
        "Vr": -0.8387965883060079,
        "Vi": -0.6211864999573239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4254846170988,
        "longitude": -78.1020531805936
      }
    },
    {
      "number": 21096,
      "class": "Bus",
      "name": "GOLDSBORO 1 2",
      "init": {
        "Vr": -0.8388689879045026,
        "Vi": -0.620857031614889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4254846170988,
        "longitude": -78.1020531805936
      }
    },
    {
      "number": 21097,
      "class": "Bus",
      "name": "GOLDSBORO 2 1",
      "init": {
        "Vr": -0.7816042317095219,
        "Vi": -0.6713744446192639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3678877318836,
        "longitude": -78.0671144040607
      }
    },
    {
      "number": 21098,
      "class": "Bus",
      "name": "GOLDSBORO 2 2",
      "init": {
        "Vr": -0.8264287520348089,
        "Vi": -0.6393745919827832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3678877318836,
        "longitude": -78.0671144040607
      }
    },
    {
      "number": 21099,
      "class": "Bus",
      "name": "GOLDSBORO 2 3",
      "init": {
        "Vr": -0.7809649347934221,
        "Vi": -0.6739850495441024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3678877318836,
        "longitude": -78.0671144040607
      }
    },
    {
      "number": 21100,
      "class": "Bus",
      "name": "GOLDSBORO 3 1",
      "init": {
        "Vr": -0.8275124906968496,
        "Vi": -0.6120338947156073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3920616602619,
        "longitude": -77.9795115117578
      }
    },
    {
      "number": 21101,
      "class": "Bus",
      "name": "GOLDSBORO 4 1",
      "init": {
        "Vr": -0.8278945040132142,
        "Vi": -0.5712926804473196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3147935905603,
        "longitude": -77.8748121676824
      }
    },
    {
      "number": 21102,
      "class": "Bus",
      "name": "GOLDSBORO 5 1",
      "init": {
        "Vr": -0.8241172063312354,
        "Vi": -0.6140148177398285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3848684541723,
        "longitude": -77.829327583975
      }
    },
    {
      "number": 21103,
      "class": "Bus",
      "name": "GOLDSBORO 5 2",
      "init": {
        "Vr": -0.8413275072844602,
        "Vi": -0.566423215721673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3848684541723,
        "longitude": -77.829327583975
      }
    },
    {
      "number": 21104,
      "class": "Bus",
      "name": "GOLDSBORO 5 3",
      "init": {
        "Vr": -0.8240560748775526,
        "Vi": -0.6143419036193687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3848684541723,
        "longitude": -77.829327583975
      }
    },
    {
      "number": 21105,
      "class": "Bus",
      "name": "GOLDSBORO 6 1",
      "init": {
        "Vr": -0.832552970782044,
        "Vi": -0.5892007391694649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4273605877642,
        "longitude": -77.8824341997991
      }
    },
    {
      "number": 21106,
      "class": "Bus",
      "name": "GOLDSBORO 6 2",
      "init": {
        "Vr": -0.8325850803539391,
        "Vi": -0.5889226012291223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4273605877642,
        "longitude": -77.8824341997991
      }
    },
    {
      "number": 21107,
      "class": "Bus",
      "name": "WILSON 5 1",
      "init": {
        "Vr": -0.7866336933048084,
        "Vi": -0.6545523848645683
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6595736180637,
        "longitude": -77.9274664580598
      }
    },
    {
      "number": 21108,
      "class": "Bus",
      "name": "WILSON 5 2",
      "init": {
        "Vr": -0.8276165303609678,
        "Vi": -0.6407318163236724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6595736180637,
        "longitude": -77.9274664580598
      }
    },
    {
      "number": 21109,
      "class": "Bus",
      "name": "WILSON 5 3",
      "init": {
        "Vr": -0.867787775282052,
        "Vi": -0.5886406946268976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6595736180637,
        "longitude": -77.9274664580598
      }
    },
    {
      "number": 21110,
      "class": "Bus",
      "name": "WILSON 5 4",
      "init": {
        "Vr": -0.8281027416706432,
        "Vi": -0.6356501037870126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6595736180637,
        "longitude": -77.9274664580598
      }
    },
    {
      "number": 21111,
      "class": "Bus",
      "name": "WILSON 5 6",
      "init": {
        "Vr": -0.7859621721707937,
        "Vi": -0.6602578263465197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6595736180637,
        "longitude": -77.9274664580598
      }
    },
    {
      "number": 21112,
      "class": "Bus",
      "name": "WILSON 6 1",
      "init": {
        "Vr": -0.8186501974517155,
        "Vi": -0.6400404833549526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5583953295424,
        "longitude": -77.9039124872791
      }
    },
    {
      "number": 21113,
      "class": "Bus",
      "name": "WILSON 7 1",
      "init": {
        "Vr": -0.8295364686588881,
        "Vi": -0.5947948550974564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7845559193213,
        "longitude": -77.9911372972521
      }
    },
    {
      "number": 21114,
      "class": "Bus",
      "name": "WILSON 7 2",
      "init": {
        "Vr": -0.879203880134134,
        "Vi": -0.5525676042363599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7845559193213,
        "longitude": -77.9911372972521
      }
    },
    {
      "number": 21115,
      "class": "Bus",
      "name": "WILSON 7 3",
      "init": {
        "Vr": -0.8295850017652089,
        "Vi": -0.5961880398541912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7845559193213,
        "longitude": -77.9911372972521
      }
    },
    {
      "number": 21116,
      "class": "Bus",
      "name": "WILSON 8 1",
      "init": {
        "Vr": -0.8287304508552997,
        "Vi": -0.6154259976240832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6263396342511,
        "longitude": -77.7857330851498
      }
    },
    {
      "number": 21117,
      "class": "Bus",
      "name": "WILSON 8 2",
      "init": {
        "Vr": -0.8461228011305265,
        "Vi": -0.572947260377699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6263396342511,
        "longitude": -77.7857330851498
      }
    },
    {
      "number": 21118,
      "class": "Bus",
      "name": "WILSON 8 3",
      "init": {
        "Vr": -0.828477735258856,
        "Vi": -0.6165666899538564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6263396342511,
        "longitude": -77.7857330851498
      }
    },
    {
      "number": 21119,
      "class": "Bus",
      "name": "EAST BEND 1",
      "init": {
        "Vr": -0.665384689724794,
        "Vi": -0.7237875975962608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2325866502843,
        "longitude": -80.5313861764495
      }
    },
    {
      "number": 21120,
      "class": "Bus",
      "name": "GOLDSBORO 7 1",
      "init": {
        "Vr": -0.7486932571730089,
        "Vi": -0.7175146577127199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21121,
      "class": "Bus",
      "name": "GOLDSBORO 7 2",
      "init": {
        "Vr": -0.7769842204374948,
        "Vi": -0.6846655926112131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21122,
      "class": "Bus",
      "name": "GOLDSBORO 7 3",
      "init": {
        "Vr": -0.7058014853658635,
        "Vi": -0.7532675061761056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21123,
      "class": "Bus",
      "name": "GOLDSBORO 7 4",
      "init": {
        "Vr": -0.7221965306951232,
        "Vi": -0.7404928028009947
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21124,
      "class": "Bus",
      "name": "GOLDSBORO 7 5",
      "init": {
        "Vr": -0.7087654809138336,
        "Vi": -0.7510368959374709
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21125,
      "class": "Bus",
      "name": "GOLDSBORO 7 6",
      "init": {
        "Vr": -0.710158379240432,
        "Vi": -0.7497497715678175
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21126,
      "class": "Bus",
      "name": "GOLDSBORO 7 7",
      "init": {
        "Vr": -0.7194400115351546,
        "Vi": -0.7425911575812568
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21127,
      "class": "Bus",
      "name": "GOLDSBORO 7 8",
      "init": {
        "Vr": -0.7534185093854856,
        "Vi": -0.7132919787624555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21128,
      "class": "Bus",
      "name": "GOLDSBORO 7 10",
      "init": {
        "Vr": -0.7487316766485673,
        "Vi": -0.7174419315647165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3663978915365,
        "longitude": -78.1176133556908
      }
    },
    {
      "number": 21129,
      "class": "Bus",
      "name": "ROSE HILL 3 1",
      "init": {
        "Vr": -0.7700539005643263,
        "Vi": -0.6739228103724466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21130,
      "class": "Bus",
      "name": "ROSE HILL 3 2",
      "init": {
        "Vr": -0.7681770934372422,
        "Vi": -0.6762323546107457
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21131,
      "class": "Bus",
      "name": "ROSE HILL 3 3",
      "init": {
        "Vr": -0.7675753262597766,
        "Vi": -0.6769673168483737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21132,
      "class": "Bus",
      "name": "ROSE HILL 3 4",
      "init": {
        "Vr": -0.7699744336337687,
        "Vi": -0.6740204987007851
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21133,
      "class": "Bus",
      "name": "ROSE HILL 3 5",
      "init": {
        "Vr": -0.7641372228236639,
        "Vi": -0.6810111636563903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21134,
      "class": "Bus",
      "name": "ROSE HILL 3 6",
      "init": {
        "Vr": -0.7700759718848562,
        "Vi": -0.6737936476700609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21135,
      "class": "Bus",
      "name": "ROSE HILL 3 8",
      "init": {
        "Vr": -0.7700606090914234,
        "Vi": -0.6739877719978202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8142350843841,
        "longitude": -77.9683601285841
      }
    },
    {
      "number": 21136,
      "class": "Bus",
      "name": "MURFREESBORO 1 1",
      "init": {
        "Vr": -0.9498391697842433,
        "Vi": -0.4244999672154979
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21137,
      "class": "Bus",
      "name": "MURFREESBORO 1 2",
      "init": {
        "Vr": -0.9298042183195909,
        "Vi": -0.46953252368087084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21138,
      "class": "Bus",
      "name": "MURFREESBORO 1 3",
      "init": {
        "Vr": -0.9527800737320989,
        "Vi": -0.401974907997567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21139,
      "class": "Bus",
      "name": "MURFREESBORO 1 4",
      "init": {
        "Vr": -0.9693701456705482,
        "Vi": -0.3531938864406544
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21140,
      "class": "Bus",
      "name": "MURFREESBORO 1 5",
      "init": {
        "Vr": -0.9693701456705484,
        "Vi": -0.35319388644065447
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21141,
      "class": "Bus",
      "name": "MURFREESBORO 1 6",
      "init": {
        "Vr": -0.9498154677074662,
        "Vi": -0.4243081213206545
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21142,
      "class": "Bus",
      "name": "MURFREESBORO 1 8",
      "init": {
        "Vr": -0.9501556122582365,
        "Vi": -0.42287702468866234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5071506351144,
        "longitude": -77.0346299603717
      }
    },
    {
      "number": 21143,
      "class": "Bus",
      "name": "DURHAM 29 1",
      "init": {
        "Vr": -0.8446541340616319,
        "Vi": -0.5706160934777842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21144,
      "class": "Bus",
      "name": "DURHAM 29 2",
      "init": {
        "Vr": -0.844654134061632,
        "Vi": -0.5706160934777842
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21145,
      "class": "Bus",
      "name": "DURHAM 29 3",
      "init": {
        "Vr": -0.8407687762652688,
        "Vi": -0.5768978862707068
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21146,
      "class": "Bus",
      "name": "DURHAM 29 4",
      "init": {
        "Vr": -0.7527948111076828,
        "Vi": -0.6841913675291235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21147,
      "class": "Bus",
      "name": "DURHAM 29 5",
      "init": {
        "Vr": -0.8446583367550072,
        "Vi": -0.5706067848552484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21148,
      "class": "Bus",
      "name": "DURHAM 29 7",
      "init": {
        "Vr": -0.8446541340616319,
        "Vi": -0.5706160934777842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9090280855891,
        "longitude": -78.8405802275279
      }
    },
    {
      "number": 21149,
      "class": "Bus",
      "name": "TAR HEEL 1",
      "init": {
        "Vr": -0.6445929276288402,
        "Vi": -0.7840408855359455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21150,
      "class": "Bus",
      "name": "TAR HEEL 2",
      "init": {
        "Vr": -0.6784272661875974,
        "Vi": -0.7672911071588533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21151,
      "class": "Bus",
      "name": "TAR HEEL 3",
      "init": {
        "Vr": -0.6739844222353256,
        "Vi": -0.7783641094213111
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21152,
      "class": "Bus",
      "name": "TAR HEEL 4",
      "init": {
        "Vr": -0.6739844222353256,
        "Vi": -0.7783641094213111
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21153,
      "class": "Bus",
      "name": "TAR HEEL 5",
      "init": {
        "Vr": -0.6788160353098962,
        "Vi": -0.766322168958333
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21154,
      "class": "Bus",
      "name": "TAR HEEL 6",
      "init": {
        "Vr": -0.6321888816086417,
        "Vi": -0.8106031893926392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21155,
      "class": "Bus",
      "name": "TAR HEEL 7",
      "init": {
        "Vr": -0.671880974322314,
        "Vi": -0.783579991757129
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21156,
      "class": "Bus",
      "name": "TAR HEEL 8",
      "init": {
        "Vr": -0.6384332289234608,
        "Vi": -0.797442561701388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21157,
      "class": "Bus",
      "name": "TAR HEEL 9",
      "init": {
        "Vr": -0.6446048061034898,
        "Vi": -0.7840188467181056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21158,
      "class": "Bus",
      "name": "TAR HEEL 11",
      "init": {
        "Vr": -0.6444712723314316,
        "Vi": -0.7840250615416313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5934227176543,
        "longitude": -78.8023508678855
      }
    },
    {
      "number": 21159,
      "class": "Bus",
      "name": "MONCURE 1 1",
      "init": {
        "Vr": -0.5194611334646588,
        "Vi": -0.8973135619832744
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21160,
      "class": "Bus",
      "name": "MONCURE 1 2",
      "init": {
        "Vr": -0.5683939026519608,
        "Vi": -0.8773168500344093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21161,
      "class": "Bus",
      "name": "MONCURE 1 3",
      "init": {
        "Vr": -0.6035175820105475,
        "Vi": -0.8515973579401317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21162,
      "class": "Bus",
      "name": "MONCURE 1 4",
      "init": {
        "Vr": -0.6400378833773027,
        "Vi": -0.8248551822200464
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21163,
      "class": "Bus",
      "name": "MONCURE 1 5",
      "init": {
        "Vr": -0.6400378833773025,
        "Vi": -0.8248551822200463
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21164,
      "class": "Bus",
      "name": "MONCURE 1 6",
      "init": {
        "Vr": -0.510213861445086,
        "Vi": -0.908843016103734
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21165,
      "class": "Bus",
      "name": "MONCURE 1 7",
      "init": {
        "Vr": -0.5149247253421754,
        "Vi": -0.8645565391425639
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21166,
      "class": "Bus",
      "name": "MONCURE 1 8",
      "init": {
        "Vr": -0.5096674597274978,
        "Vi": -0.9095517939417405
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21167,
      "class": "Bus",
      "name": "MONCURE 1 9",
      "init": {
        "Vr": -0.518584271008646,
        "Vi": -0.898156801090497
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21168,
      "class": "Bus",
      "name": "MONCURE 1 11",
      "init": {
        "Vr": -0.5697420318821689,
        "Vi": -0.8758836833553739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2027460087421,
        "longitude": -80.0946041676248
      }
    },
    {
      "number": 21169,
      "class": "Bus",
      "name": "ROWLAND 3 1",
      "init": {
        "Vr": -0.6499567062613424,
        "Vi": -0.7605301279120088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5514472248219,
        "longitude": -79.3273672392232
      }
    },
    {
      "number": 21170,
      "class": "Bus",
      "name": "ROWLAND 3 2",
      "init": {
        "Vr": -0.6761239518944773,
        "Vi": -0.7986605311892906
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5514472248219,
        "longitude": -79.3273672392232
      }
    },
    {
      "number": 21171,
      "class": "Bus",
      "name": "ROWLAND 3 3",
      "init": {
        "Vr": -0.6499904721227678,
        "Vi": -0.7604853538649412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5514472248219,
        "longitude": -79.3273672392232
      }
    },
    {
      "number": 21172,
      "class": "Bus",
      "name": "ROWLAND 3 5",
      "init": {
        "Vr": -0.6499567062613424,
        "Vi": -0.7605301279120088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5514472248219,
        "longitude": -79.3273672392232
      }
    },
    {
      "number": 21173,
      "class": "Bus",
      "name": "NEW LONDON 8 1",
      "init": {
        "Vr": -0.638949663854032,
        "Vi": -0.8322536928381568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21174,
      "class": "Bus",
      "name": "NEW LONDON 8 2",
      "init": {
        "Vr": -0.6389496638540318,
        "Vi": -0.8322536928381569
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21175,
      "class": "Bus",
      "name": "NEW LONDON 8 3",
      "init": {
        "Vr": -0.6389496638540318,
        "Vi": -0.8322536928381569
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21176,
      "class": "Bus",
      "name": "NEW LONDON 8 4",
      "init": {
        "Vr": -0.6389496638540318,
        "Vi": -0.8322536928381568
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21177,
      "class": "Bus",
      "name": "NEW LONDON 8 5",
      "init": {
        "Vr": -0.6389874067460338,
        "Vi": -0.8321615998318923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21178,
      "class": "Bus",
      "name": "NEW LONDON 8 7",
      "init": {
        "Vr": -0.6389120581193802,
        "Vi": -0.8323438840869664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4139152306426,
        "longitude": -80.1445136080688
      }
    },
    {
      "number": 21179,
      "class": "Bus",
      "name": "MAXTON 3 1",
      "init": {
        "Vr": -0.6402543834537288,
        "Vi": -0.7738560847716381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7174101662098,
        "longitude": -79.3233005638934
      }
    },
    {
      "number": 21180,
      "class": "Bus",
      "name": "MAXTON 3 2",
      "init": {
        "Vr": -0.6325146155506995,
        "Vi": -0.7893217217119058
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7174101662098,
        "longitude": -79.3233005638934
      }
    },
    {
      "number": 21181,
      "class": "Bus",
      "name": "MAXTON 3 3",
      "init": {
        "Vr": -0.6403130311580827,
        "Vi": -0.7737769253334212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7174101662098,
        "longitude": -79.3233005638934
      }
    },
    {
      "number": 21182,
      "class": "Bus",
      "name": "MAXTON 3 5",
      "init": {
        "Vr": -0.6402543834537288,
        "Vi": -0.7738560847716381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7174101662098,
        "longitude": -79.3233005638934
      }
    },
    {
      "number": 21183,
      "class": "Bus",
      "name": "PLYMOUTH 19 1",
      "init": {
        "Vr": -0.9122908251393498,
        "Vi": -0.4505273029230614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8882024023542,
        "longitude": -76.7130453185407
      }
    },
    {
      "number": 21184,
      "class": "Bus",
      "name": "PLYMOUTH 19 2",
      "init": {
        "Vr": -0.9122759397485803,
        "Vi": -0.45048539000352195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8882024023542,
        "longitude": -76.7130453185407
      }
    },
    {
      "number": 21185,
      "class": "Bus",
      "name": "KINSTON 8 1",
      "init": {
        "Vr": -0.8516705461920524,
        "Vi": -0.5681633206049023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3329727870396,
        "longitude": -77.5394581620921
      }
    },
    {
      "number": 21186,
      "class": "Bus",
      "name": "KINSTON 8 2",
      "init": {
        "Vr": -0.8517221892415773,
        "Vi": -0.5680364999800827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3329727870396,
        "longitude": -77.5394581620921
      }
    },
    {
      "number": 21187,
      "class": "Bus",
      "name": "NASHVILLE 3 1",
      "init": {
        "Vr": -0.8674566828241822,
        "Vi": -0.5669411537084803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21188,
      "class": "Bus",
      "name": "NASHVILLE 3 2",
      "init": {
        "Vr": -0.861786744958656,
        "Vi": -0.5760039900660805
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21189,
      "class": "Bus",
      "name": "NASHVILLE 3 3",
      "init": {
        "Vr": -0.8585255949468849,
        "Vi": -0.5811724160120033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21190,
      "class": "Bus",
      "name": "NASHVILLE 3 4",
      "init": {
        "Vr": -0.8159863849409715,
        "Vi": -0.6382308291879613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21191,
      "class": "Bus",
      "name": "NASHVILLE 3 5",
      "init": {
        "Vr": -0.8293526537139445,
        "Vi": -0.6212269914756734
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21192,
      "class": "Bus",
      "name": "NASHVILLE 3 6",
      "init": {
        "Vr": -0.867457831864152,
        "Vi": -0.5667557289386548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21193,
      "class": "Bus",
      "name": "NASHVILLE 3 8",
      "init": {
        "Vr": -0.8674941525416868,
        "Vi": -0.5670216582454093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0621251903264,
        "longitude": -78.0354947925916
      }
    },
    {
      "number": 21194,
      "class": "Bus",
      "name": "FAYETTEVILLE 30 1",
      "init": {
        "Vr": -0.7988902956969205,
        "Vi": -0.6305371954265189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311525478901,
        "longitude": -78.776755251063
      }
    },
    {
      "number": 21195,
      "class": "Bus",
      "name": "FAYETTEVILLE 30 2",
      "init": {
        "Vr": -0.7966883769822924,
        "Vi": -0.6336451820075117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311525478901,
        "longitude": -78.776755251063
      }
    },
    {
      "number": 21196,
      "class": "Bus",
      "name": "FAYETTEVILLE 30 3",
      "init": {
        "Vr": -0.7990074070169018,
        "Vi": -0.6303718939401061
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311525478901,
        "longitude": -78.776755251063
      }
    },
    {
      "number": 21197,
      "class": "Bus",
      "name": "FAYETTEVILLE 30 4",
      "init": {
        "Vr": -0.7990074070169016,
        "Vi": -0.630371893940106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311525478901,
        "longitude": -78.776755251063
      }
    },
    {
      "number": 21198,
      "class": "Bus",
      "name": "FAYETTEVILLE 30 5",
      "init": {
        "Vr": -0.7988987519818074,
        "Vi": -0.6305179775335488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0311525478901,
        "longitude": -78.776755251063
      }
    },
    {
      "number": 21199,
      "class": "Bus",
      "name": "SELMA 3 1",
      "init": {
        "Vr": -0.8275429381558669,
        "Vi": -0.6120524423860922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.596078252207,
        "longitude": -78.1940620873799
      }
    },
    {
      "number": 21200,
      "class": "Bus",
      "name": "SELMA 3 2",
      "init": {
        "Vr": -0.8275429381558669,
        "Vi": -0.6120524423860922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.596078252207,
        "longitude": -78.1940620873799
      }
    },
    {
      "number": 21201,
      "class": "Bus",
      "name": "LUMBERTON 8 1",
      "init": {
        "Vr": -0.680767802749851,
        "Vi": -0.7800628550008861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5546500794382,
        "longitude": -78.967471359025
      }
    },
    {
      "number": 21202,
      "class": "Bus",
      "name": "LUMBERTON 8 2",
      "init": {
        "Vr": -0.6808737868382991,
        "Vi": -0.7797487728945264
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5546500794382,
        "longitude": -78.967471359025
      }
    },
    {
      "number": 21203,
      "class": "Bus",
      "name": "ANGIER 3 1",
      "init": {
        "Vr": -0.7832006614482501,
        "Vi": -0.6391837300699692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5129389580601,
        "longitude": -78.7689997200055
      }
    },
    {
      "number": 21204,
      "class": "Bus",
      "name": "ANGIER 3 2",
      "init": {
        "Vr": -0.7832334360291622,
        "Vi": -0.6391221042356362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5129389580601,
        "longitude": -78.7689997200055
      }
    },
    {
      "number": 21205,
      "class": "Bus",
      "name": "CORDOVA 2 1",
      "init": {
        "Vr": -0.5931127570265593,
        "Vi": -0.8564601534059536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9005001516615,
        "longitude": -79.8522615709995
      }
    },
    {
      "number": 21206,
      "class": "Bus",
      "name": "CORDOVA 2 2",
      "init": {
        "Vr": -0.5860895873020614,
        "Vi": -0.8617627028305513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9005001516615,
        "longitude": -79.8522615709995
      }
    },
    {
      "number": 21207,
      "class": "Bus",
      "name": "CORDOVA 2 3",
      "init": {
        "Vr": -0.5860895873020614,
        "Vi": -0.8617627028305513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9005001516615,
        "longitude": -79.8522615709995
      }
    },
    {
      "number": 21208,
      "class": "Bus",
      "name": "CORDOVA 2 4",
      "init": {
        "Vr": -0.5923733125985655,
        "Vi": -0.8570184398134785
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9005001516615,
        "longitude": -79.8522615709995
      }
    },
    {
      "number": 21209,
      "class": "Bus",
      "name": "CORDOVA 2 5",
      "init": {
        "Vr": -0.5931643776084018,
        "Vi": -0.8564029824137672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9005001516615,
        "longitude": -79.8522615709995
      }
    },
    {
      "number": 21210,
      "class": "Bus",
      "name": "SIMPSON 1 1",
      "init": {
        "Vr": -0.9079481758258683,
        "Vi": -0.5025523606320449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4481071207735,
        "longitude": -77.7273746245796
      }
    },
    {
      "number": 21211,
      "class": "Bus",
      "name": "SIMPSON 1 2",
      "init": {
        "Vr": -0.9079545583956887,
        "Vi": -0.5025087272616033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4481071207735,
        "longitude": -77.7273746245796
      }
    },
    {
      "number": 21212,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 1",
      "init": {
        "Vr": -0.8854941160821279,
        "Vi": -0.5505369152019407
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21213,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 2",
      "init": {
        "Vr": -0.9109878587820598,
        "Vi": -0.5268923650587974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21214,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 3",
      "init": {
        "Vr": -0.9157785028782991,
        "Vi": -0.5238644545615403
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21215,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 4",
      "init": {
        "Vr": -0.8798607745427077,
        "Vi": -0.5674981262187497
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21216,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 5",
      "init": {
        "Vr": -0.8796230315902406,
        "Vi": -0.567866558389099
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21217,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 6",
      "init": {
        "Vr": -0.8745838381387088,
        "Vi": -0.5755972688497143
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21218,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 7",
      "init": {
        "Vr": -0.8853377702856227,
        "Vi": -0.550116573754406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21219,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 4 9",
      "init": {
        "Vr": -0.9119354846723071,
        "Vi": -0.5254587859750468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4829016408959,
        "longitude": -77.6562140812518
      }
    },
    {
      "number": 21220,
      "class": "Bus",
      "name": "SALISBURY 25 1",
      "init": {
        "Vr": -0.4699071689791258,
        "Vi": -0.9277861678190303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21221,
      "class": "Bus",
      "name": "SALISBURY 25 2",
      "init": {
        "Vr": -0.5148989515094048,
        "Vi": -0.8839690521275502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21222,
      "class": "Bus",
      "name": "SALISBURY 25 3",
      "init": {
        "Vr": -0.6080197878827046,
        "Vi": -0.7932794593966235
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21223,
      "class": "Bus",
      "name": "SALISBURY 25 4",
      "init": {
        "Vr": -0.6080197878827046,
        "Vi": -0.7932794593966234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21224,
      "class": "Bus",
      "name": "SALISBURY 25 5",
      "init": {
        "Vr": -0.42463497057900235,
        "Vi": -0.9199402188625102
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21225,
      "class": "Bus",
      "name": "SALISBURY 25 6",
      "init": {
        "Vr": -0.3921147252036896,
        "Vi": -0.9299641844008567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21226,
      "class": "Bus",
      "name": "SALISBURY 25 7",
      "init": {
        "Vr": -0.4032480813125723,
        "Vi": -0.9308705698451095
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21227,
      "class": "Bus",
      "name": "SALISBURY 25 8",
      "init": {
        "Vr": -0.472194468537708,
        "Vi": -0.9236194031818112
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21228,
      "class": "Bus",
      "name": "SALISBURY 25 10",
      "init": {
        "Vr": -0.4700674789028079,
        "Vi": -0.9274505130148769
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7526081502977,
        "longitude": -80.5976831071116
      }
    },
    {
      "number": 21229,
      "class": "Bus",
      "name": "CHOCOWINITY 2 1",
      "init": {
        "Vr": -0.8784692030211445,
        "Vi": -0.5070937760050249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5163890052221,
        "longitude": -77.0762090495643
      }
    },
    {
      "number": 21230,
      "class": "Bus",
      "name": "CHOCOWINITY 2 2",
      "init": {
        "Vr": -0.863950061301121,
        "Vi": -0.520513686547988
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5163890052221,
        "longitude": -77.0762090495643
      }
    },
    {
      "number": 21231,
      "class": "Bus",
      "name": "CHOCOWINITY 2 3",
      "init": {
        "Vr": -0.8784827438918025,
        "Vi": -0.5069179899003644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5163890052221,
        "longitude": -77.0762090495643
      }
    },
    {
      "number": 21232,
      "class": "Bus",
      "name": "KINSTON 9 1",
      "init": {
        "Vr": -0.8470369414458498,
        "Vi": -0.5476711884617768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21233,
      "class": "Bus",
      "name": "KINSTON 9 2",
      "init": {
        "Vr": -0.8470369414458497,
        "Vi": -0.5476711884617768
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21234,
      "class": "Bus",
      "name": "KINSTON 9 3",
      "init": {
        "Vr": -0.8470369414458497,
        "Vi": -0.5476711884617768
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21235,
      "class": "Bus",
      "name": "KINSTON 9 4",
      "init": {
        "Vr": -0.8470369414458497,
        "Vi": -0.5476711884617768
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21236,
      "class": "Bus",
      "name": "KINSTON 9 5",
      "init": {
        "Vr": -0.847058345291502,
        "Vi": -0.5476109142203373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21237,
      "class": "Bus",
      "name": "KINSTON 9 7",
      "init": {
        "Vr": -0.8470369414458498,
        "Vi": -0.5476711884617768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243434292239,
        "longitude": -77.6643048696706
      }
    },
    {
      "number": 21238,
      "class": "Bus",
      "name": "WARSAW 10 1",
      "init": {
        "Vr": -0.7197197520218508,
        "Vi": -0.7518913292469728
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0267187076309,
        "longitude": -78.0981114395398
      }
    },
    {
      "number": 21239,
      "class": "Bus",
      "name": "WARSAW 10 2",
      "init": {
        "Vr": -0.7494497995093774,
        "Vi": -0.7026583542358837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0267187076309,
        "longitude": -78.0981114395398
      }
    },
    {
      "number": 21240,
      "class": "Bus",
      "name": "WARSAW 10 3",
      "init": {
        "Vr": -0.7686373930717547,
        "Vi": -0.6815719676667998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0267187076309,
        "longitude": -78.0981114395398
      }
    },
    {
      "number": 21241,
      "class": "Bus",
      "name": "WARSAW 10 4",
      "init": {
        "Vr": -0.7213109907198894,
        "Vi": -0.7527056710653729
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0267187076309,
        "longitude": -78.0981114395398
      }
    },
    {
      "number": 21242,
      "class": "Bus",
      "name": "WARSAW 10 6",
      "init": {
        "Vr": -0.7175093636950071,
        "Vi": -0.7530429973365271
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0267187076309,
        "longitude": -78.0981114395398
      }
    },
    {
      "number": 21243,
      "class": "Bus",
      "name": "RED SPRINGS 1",
      "init": {
        "Vr": -0.5893999773386162,
        "Vi": -0.8536815788328401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21244,
      "class": "Bus",
      "name": "RED SPRINGS 2",
      "init": {
        "Vr": -0.6505147124151492,
        "Vi": -0.767827634686148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21245,
      "class": "Bus",
      "name": "RED SPRINGS 3",
      "init": {
        "Vr": -0.6571210111168869,
        "Vi": -0.7585471103953785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21246,
      "class": "Bus",
      "name": "RED SPRINGS 4",
      "init": {
        "Vr": -0.6571210111168868,
        "Vi": -0.7585471103953784
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21247,
      "class": "Bus",
      "name": "RED SPRINGS 5",
      "init": {
        "Vr": -0.5860442635893132,
        "Vi": -0.8560596465570981
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21248,
      "class": "Bus",
      "name": "RED SPRINGS 6",
      "init": {
        "Vr": -0.585209290329889,
        "Vi": -0.8560751913798539
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21249,
      "class": "Bus",
      "name": "RED SPRINGS 8",
      "init": {
        "Vr": -0.5895512698628053,
        "Vi": -0.8533963159952941
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177678940437,
        "longitude": -79.218702732402
      }
    },
    {
      "number": 21250,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 1",
      "init": {
        "Vr": -0.3770806128014613,
        "Vi": -0.9735226105123119
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21251,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 2",
      "init": {
        "Vr": -0.4281815013791295,
        "Vi": -0.9488144453577081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21252,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 3",
      "init": {
        "Vr": -0.2642909505935946,
        "Vi": -0.9769084245663248
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21253,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 4",
      "init": {
        "Vr": -0.2897310177110295,
        "Vi": -0.9709739837221394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21254,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 5",
      "init": {
        "Vr": -0.39206981327235385,
        "Vi": -0.9612933312136875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21255,
      "class": "Bus",
      "name": "HUNTERSVILLE 6 7",
      "init": {
        "Vr": -0.3770806128014613,
        "Vi": -0.9735226105123119
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204817605253,
        "longitude": -80.9132642139252
      }
    },
    {
      "number": 21256,
      "class": "Bus",
      "name": "SHANNON 1",
      "init": {
        "Vr": -0.6697655899306223,
        "Vi": -0.7308092715022633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8723920038227,
        "longitude": -79.1686483605407
      }
    },
    {
      "number": 21257,
      "class": "Bus",
      "name": "SHANNON 2",
      "init": {
        "Vr": -0.6806179011640002,
        "Vi": -0.7740207071153403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8723920038227,
        "longitude": -79.1686483605407
      }
    },
    {
      "number": 21258,
      "class": "Bus",
      "name": "SHANNON 3",
      "init": {
        "Vr": -0.6840580894948872,
        "Vi": -0.7707546495204072
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8723920038227,
        "longitude": -79.1686483605407
      }
    },
    {
      "number": 21259,
      "class": "Bus",
      "name": "SHANNON 4",
      "init": {
        "Vr": -0.6698011033680107,
        "Vi": -0.7305555345895227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8723920038227,
        "longitude": -79.1686483605407
      }
    },
    {
      "number": 21260,
      "class": "Bus",
      "name": "SHANNON 6",
      "init": {
        "Vr": -0.6698425297430154,
        "Vi": -0.7309040921793698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8723920038227,
        "longitude": -79.1686483605407
      }
    },
    {
      "number": 21261,
      "class": "Bus",
      "name": "GREENVILLE 19 1",
      "init": {
        "Vr": -0.8764347785029802,
        "Vi": -0.5136022693414848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6819349413069,
        "longitude": -77.381426434537
      }
    },
    {
      "number": 21262,
      "class": "Bus",
      "name": "GREENVILLE 19 2",
      "init": {
        "Vr": -0.8764347785029808,
        "Vi": -0.5136022693414847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6819349413069,
        "longitude": -77.381426434537
      }
    },
    {
      "number": 21263,
      "class": "Bus",
      "name": "GREENVILLE 19 3",
      "init": {
        "Vr": -0.87649421965109,
        "Vi": -0.5132772447401025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6819349413069,
        "longitude": -77.381426434537
      }
    },
    {
      "number": 21264,
      "class": "Bus",
      "name": "LA GRANGE 2 1",
      "init": {
        "Vr": -0.8228105980416016,
        "Vi": -0.5778270364641319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3377427684923,
        "longitude": -77.8518510050326
      }
    },
    {
      "number": 21265,
      "class": "Bus",
      "name": "LA GRANGE 2 2",
      "init": {
        "Vr": -0.8085182081100508,
        "Vi": -0.5998682304737352
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3377427684923,
        "longitude": -77.8518510050326
      }
    },
    {
      "number": 21266,
      "class": "Bus",
      "name": "LA GRANGE 2 3",
      "init": {
        "Vr": -0.8228105980416016,
        "Vi": -0.5778270364641319
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3377427684923,
        "longitude": -77.8518510050326
      }
    },
    {
      "number": 21267,
      "class": "Bus",
      "name": "LA GRANGE 2 4",
      "init": {
        "Vr": -0.8228378485288997,
        "Vi": -0.5778582521760769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3377427684923,
        "longitude": -77.8518510050326
      }
    },
    {
      "number": 21268,
      "class": "Bus",
      "name": "LA GRANGE 2 6",
      "init": {
        "Vr": -0.8228105980416016,
        "Vi": -0.5778270364641319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3377427684923,
        "longitude": -77.8518510050326
      }
    },
    {
      "number": 21269,
      "class": "Bus",
      "name": "BETHEL 8 1",
      "init": {
        "Vr": -0.8773123852064598,
        "Vi": -0.49386810723862556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8104312786784,
        "longitude": -77.3795986905582
      }
    },
    {
      "number": 21270,
      "class": "Bus",
      "name": "BETHEL 8 2",
      "init": {
        "Vr": -0.8773123852064597,
        "Vi": -0.4938681072386255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8104312786784,
        "longitude": -77.3795986905582
      }
    },
    {
      "number": 21271,
      "class": "Bus",
      "name": "BETHEL 8 3",
      "init": {
        "Vr": -0.8773181079882205,
        "Vi": -0.4937814804405672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8104312786784,
        "longitude": -77.3795986905582
      }
    },
    {
      "number": 21272,
      "class": "Bus",
      "name": "LAURINBURG 5 1",
      "init": {
        "Vr": -0.6038740669387611,
        "Vi": -0.8428515786731576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.801820678273,
        "longitude": -79.5570833123639
      }
    },
    {
      "number": 21273,
      "class": "Bus",
      "name": "LAURINBURG 5 2",
      "init": {
        "Vr": -0.582594185791445,
        "Vi": -0.8350155206523606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.801820678273,
        "longitude": -79.5570833123639
      }
    },
    {
      "number": 21274,
      "class": "Bus",
      "name": "LAURINBURG 5 3",
      "init": {
        "Vr": -0.6039056969599238,
        "Vi": -0.8428131747574735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.801820678273,
        "longitude": -79.5570833123639
      }
    },
    {
      "number": 21275,
      "class": "Bus",
      "name": "ELM CITY 1 1",
      "init": {
        "Vr": -0.8753099953468345,
        "Vi": -0.5463307897175462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7954540360066,
        "longitude": -77.9078342519961
      }
    },
    {
      "number": 21276,
      "class": "Bus",
      "name": "ELM CITY 1 2",
      "init": {
        "Vr": -0.8511998909416788,
        "Vi": -0.5499548795843526
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7954540360066,
        "longitude": -77.9078342519961
      }
    },
    {
      "number": 21277,
      "class": "Bus",
      "name": "ELM CITY 1 3",
      "init": {
        "Vr": -0.8753317715861619,
        "Vi": -0.5462787254767608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7954540360066,
        "longitude": -77.9078342519961
      }
    },
    {
      "number": 21278,
      "class": "Bus",
      "name": "NEW HILL 1",
      "init": {
        "Vr": -0.731509107898077,
        "Vi": -0.7336146486585068
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21279,
      "class": "Bus",
      "name": "NEW HILL 2",
      "init": {
        "Vr": -0.7774227532974547,
        "Vi": -0.6936577320715442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21280,
      "class": "Bus",
      "name": "NEW HILL 3",
      "init": {
        "Vr": -0.8312485768906207,
        "Vi": -0.6342178667698224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21281,
      "class": "Bus",
      "name": "NEW HILL 4",
      "init": {
        "Vr": -0.7067810023826149,
        "Vi": -0.7629035145879035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21282,
      "class": "Bus",
      "name": "NEW HILL 5",
      "init": {
        "Vr": -0.7784099219027196,
        "Vi": -0.6893760216866606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21283,
      "class": "Bus",
      "name": "NEW HILL 7",
      "init": {
        "Vr": -0.7336514786624034,
        "Vi": -0.7315678545174582
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6132030250958,
        "longitude": -78.9711270823129
      }
    },
    {
      "number": 21284,
      "class": "Bus",
      "name": "ELM CITY 2 1",
      "init": {
        "Vr": -0.8701731827886857,
        "Vi": -0.5523202147886973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7661578218386,
        "longitude": -77.8640811790995
      }
    },
    {
      "number": 21285,
      "class": "Bus",
      "name": "ELM CITY 2 2",
      "init": {
        "Vr": -0.8644707182345064,
        "Vi": -0.5622200005421303
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7661578218386,
        "longitude": -77.8640811790995
      }
    },
    {
      "number": 21286,
      "class": "Bus",
      "name": "ELM CITY 2 3",
      "init": {
        "Vr": -0.8701935698595468,
        "Vi": -0.5522660647458767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7661578218386,
        "longitude": -77.8640811790995
      }
    },
    {
      "number": 21287,
      "class": "Bus",
      "name": "ELM CITY 2 5",
      "init": {
        "Vr": -0.8701731827886857,
        "Vi": -0.5523202147886973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7661578218386,
        "longitude": -77.8640811790995
      }
    },
    {
      "number": 21288,
      "class": "Bus",
      "name": "LUMBERTON 9 1",
      "init": {
        "Vr": -0.6810685927852512,
        "Vi": -0.7751634142913757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5826863010275,
        "longitude": -78.9386861232002
      }
    },
    {
      "number": 21289,
      "class": "Bus",
      "name": "LUMBERTON 9 2",
      "init": {
        "Vr": -0.6810685927852512,
        "Vi": -0.7751634142913757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5826863010275,
        "longitude": -78.9386861232002
      }
    },
    {
      "number": 21290,
      "class": "Bus",
      "name": "ROXBORO 7 1",
      "init": {
        "Vr": -0.7352071364389916,
        "Vi": -0.744033920268105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21291,
      "class": "Bus",
      "name": "ROXBORO 7 2",
      "init": {
        "Vr": -0.7562044590908144,
        "Vi": -0.723455885290557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21292,
      "class": "Bus",
      "name": "ROXBORO 7 3",
      "init": {
        "Vr": -0.745022504227599,
        "Vi": -0.7344145517003837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21293,
      "class": "Bus",
      "name": "ROXBORO 7 4",
      "init": {
        "Vr": -0.745022504227599,
        "Vi": -0.7344145517003837
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21294,
      "class": "Bus",
      "name": "ROXBORO 7 5",
      "init": {
        "Vr": -0.7562044590908144,
        "Vi": -0.723455885290557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21295,
      "class": "Bus",
      "name": "ROXBORO 7 6",
      "init": {
        "Vr": -0.7562044590908144,
        "Vi": -0.723455885290557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21296,
      "class": "Bus",
      "name": "ROXBORO 7 7",
      "init": {
        "Vr": -0.7562044590908144,
        "Vi": -0.723455885290557
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21297,
      "class": "Bus",
      "name": "ROXBORO 7 8",
      "init": {
        "Vr": -0.7236741021505155,
        "Vi": -0.7703424089985027
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21298,
      "class": "Bus",
      "name": "ROXBORO 7 9",
      "init": {
        "Vr": -0.7286291653751903,
        "Vi": -0.7619494492802736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21299,
      "class": "Bus",
      "name": "ROXBORO 7 10",
      "init": {
        "Vr": -0.7281548142349125,
        "Vi": -0.7644883560910696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21300,
      "class": "Bus",
      "name": "ROXBORO 7 11",
      "init": {
        "Vr": -0.7352071364389916,
        "Vi": -0.744033920268105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21301,
      "class": "Bus",
      "name": "ROXBORO 7 12",
      "init": {
        "Vr": -0.7376415712927151,
        "Vi": -0.738870077998287
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21302,
      "class": "Bus",
      "name": "ROXBORO 7 14",
      "init": {
        "Vr": -0.7352071364389916,
        "Vi": -0.744033920268105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4589584878788,
        "longitude": -79.0541732046052
      }
    },
    {
      "number": 21303,
      "class": "Bus",
      "name": "HAMLET 4 1",
      "init": {
        "Vr": -0.5538462885140218,
        "Vi": -0.8852379647363464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8603422298409,
        "longitude": -79.7381357242477
      }
    },
    {
      "number": 21304,
      "class": "Bus",
      "name": "HAMLET 4 2",
      "init": {
        "Vr": -0.5569005682740203,
        "Vi": -0.8830199497327521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8603422298409,
        "longitude": -79.7381357242477
      }
    },
    {
      "number": 21305,
      "class": "Bus",
      "name": "MONROE 20 1",
      "init": {
        "Vr": -0.5789918498517563,
        "Vi": -0.8030167185580465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9840638575955,
        "longitude": -80.5673369726777
      }
    },
    {
      "number": 21306,
      "class": "Bus",
      "name": "MONROE 20 2",
      "init": {
        "Vr": -0.5790985913931185,
        "Vi": -0.8026394424082601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9840638575955,
        "longitude": -80.5673369726777
      }
    },
    {
      "number": 21307,
      "class": "Bus",
      "name": "REIDSVILLE 5 1",
      "init": {
        "Vr": -0.7690122866758309,
        "Vi": -0.6708204225330433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21308,
      "class": "Bus",
      "name": "REIDSVILLE 5 2",
      "init": {
        "Vr": -0.7690122866758309,
        "Vi": -0.6708204225330433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21309,
      "class": "Bus",
      "name": "REIDSVILLE 5 3",
      "init": {
        "Vr": -0.7690122866758309,
        "Vi": -0.6708204225330433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21310,
      "class": "Bus",
      "name": "REIDSVILLE 5 4",
      "init": {
        "Vr": -0.7690122866758308,
        "Vi": -0.6708204225330433
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21311,
      "class": "Bus",
      "name": "REIDSVILLE 5 5",
      "init": {
        "Vr": -0.769046905084481,
        "Vi": -0.6707557255404575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21312,
      "class": "Bus",
      "name": "REIDSVILLE 5 7",
      "init": {
        "Vr": -0.7690122866758307,
        "Vi": -0.6708204225330432
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2874671766695,
        "longitude": -79.7637464409047
      }
    },
    {
      "number": 21313,
      "class": "Bus",
      "name": "NEW LONDON 9 1",
      "init": {
        "Vr": -0.65690626540234,
        "Vi": -0.8115194498865921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.450632529398,
        "longitude": -80.1750725328859
      }
    },
    {
      "number": 21314,
      "class": "Bus",
      "name": "NEW LONDON 9 2",
      "init": {
        "Vr": -0.6569979445362946,
        "Vi": -0.8112019715784506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.450632529398,
        "longitude": -80.1750725328859
      }
    },
    {
      "number": 21315,
      "class": "Bus",
      "name": "WINDSOR 18 1",
      "init": {
        "Vr": -0.9183046993611782,
        "Vi": -0.437987654654919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0017490073341,
        "longitude": -76.8915229164028
      }
    },
    {
      "number": 21316,
      "class": "Bus",
      "name": "WINDSOR 18 2",
      "init": {
        "Vr": -0.9052911712113249,
        "Vi": -0.4517796875691074
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0017490073341,
        "longitude": -76.8915229164028
      }
    },
    {
      "number": 21317,
      "class": "Bus",
      "name": "WINDSOR 18 3",
      "init": {
        "Vr": -0.9183178001775973,
        "Vi": -0.4379319168908978
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0017490073341,
        "longitude": -76.8915229164028
      }
    },
    {
      "number": 21318,
      "class": "Bus",
      "name": "BUNN 1",
      "init": {
        "Vr": -0.8748903316526421,
        "Vi": -0.5313865688140341
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9825574026904,
        "longitude": -78.2802449814049
      }
    },
    {
      "number": 21319,
      "class": "Bus",
      "name": "BUNN 2",
      "init": {
        "Vr": -0.8749064045742942,
        "Vi": -0.5313427722445292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9825574026904,
        "longitude": -78.2802449814049
      }
    },
    {
      "number": 21320,
      "class": "Bus",
      "name": "BATTLEBORO 1",
      "init": {
        "Vr": -0.8352947617668611,
        "Vi": -0.6078860281723001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0218291645208,
        "longitude": -77.7688376402629
      }
    },
    {
      "number": 21321,
      "class": "Bus",
      "name": "BATTLEBORO 2",
      "init": {
        "Vr": -0.8653988809961017,
        "Vi": -0.5819643679974735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0218291645208,
        "longitude": -77.7688376402629
      }
    },
    {
      "number": 21322,
      "class": "Bus",
      "name": "BATTLEBORO 3",
      "init": {
        "Vr": -0.8354225581529392,
        "Vi": -0.6080633842261335
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0218291645208,
        "longitude": -77.7688376402629
      }
    },
    {
      "number": 21323,
      "class": "Bus",
      "name": "BATTLEBORO 5",
      "init": {
        "Vr": -0.8352947617668611,
        "Vi": -0.6078860281723001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0218291645208,
        "longitude": -77.7688376402629
      }
    },
    {
      "number": 21324,
      "class": "Bus",
      "name": "ROXBORO 8 1",
      "init": {
        "Vr": -0.7515026238639118,
        "Vi": -0.7189184425092697
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5735209375751,
        "longitude": -78.9101888647193
      }
    },
    {
      "number": 21325,
      "class": "Bus",
      "name": "ROXBORO 8 2",
      "init": {
        "Vr": -0.7902382893548878,
        "Vi": -0.6762292250851203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5735209375751,
        "longitude": -78.9101888647193
      }
    },
    {
      "number": 21326,
      "class": "Bus",
      "name": "ROXBORO 8 3",
      "init": {
        "Vr": -0.7094667195946686,
        "Vi": -0.7420223236796043
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5735209375751,
        "longitude": -78.9101888647193
      }
    },
    {
      "number": 21327,
      "class": "Bus",
      "name": "ROXBORO 8 4",
      "init": {
        "Vr": -0.752961249745228,
        "Vi": -0.7185908839877084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5735209375751,
        "longitude": -78.9101888647193
      }
    },
    {
      "number": 21328,
      "class": "Bus",
      "name": "ROXBORO 8 6",
      "init": {
        "Vr": -0.7515026238639118,
        "Vi": -0.7189184425092697
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5735209375751,
        "longitude": -78.9101888647193
      }
    },
    {
      "number": 21329,
      "class": "Bus",
      "name": "ELM CITY 3 1",
      "init": {
        "Vr": -0.8737445421249157,
        "Vi": -0.5486912673934258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7844491365033,
        "longitude": -77.8917199080044
      }
    },
    {
      "number": 21330,
      "class": "Bus",
      "name": "ELM CITY 3 2",
      "init": {
        "Vr": -0.8737598717880023,
        "Vi": -0.548640611909237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7844491365033,
        "longitude": -77.8917199080044
      }
    },
    {
      "number": 21331,
      "class": "Bus",
      "name": "BUXTON 6 1",
      "init": {
        "Vr": -0.7861902634794647,
        "Vi": -0.6846533232151565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21332,
      "class": "Bus",
      "name": "BUXTON 6 2",
      "init": {
        "Vr": -0.7662010963608012,
        "Vi": -0.686860226114417
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21333,
      "class": "Bus",
      "name": "BUXTON 6 3",
      "init": {
        "Vr": -0.7664801653627659,
        "Vi": -0.6865487938871566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21334,
      "class": "Bus",
      "name": "BUXTON 6 4",
      "init": {
        "Vr": -0.7679644355762232,
        "Vi": -0.6848881047094736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21335,
      "class": "Bus",
      "name": "BUXTON 6 5",
      "init": {
        "Vr": -0.7863632206237454,
        "Vi": -0.6845209739186231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21336,
      "class": "Bus",
      "name": "BUXTON 6 7",
      "init": {
        "Vr": -0.7861902634794647,
        "Vi": -0.6846533232151565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.291198091839,
        "longitude": -75.5250396025949
      }
    },
    {
      "number": 21337,
      "class": "Bus",
      "name": "SCOTLAND NECK 2 1",
      "init": {
        "Vr": -0.8904869675116514,
        "Vi": -0.5017899479175238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1247688595974,
        "longitude": -77.4023803297289
      }
    },
    {
      "number": 21338,
      "class": "Bus",
      "name": "SCOTLAND NECK 2 2",
      "init": {
        "Vr": -0.8892104448571009,
        "Vi": -0.5041920991288049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1247688595974,
        "longitude": -77.4023803297289
      }
    },
    {
      "number": 21339,
      "class": "Bus",
      "name": "SCOTLAND NECK 2 3",
      "init": {
        "Vr": -0.8905524797620559,
        "Vi": -0.5016666674260106
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1247688595974,
        "longitude": -77.4023803297289
      }
    },
    {
      "number": 21340,
      "class": "Bus",
      "name": "SCOTLAND NECK 2 4",
      "init": {
        "Vr": -0.8905524797620559,
        "Vi": -0.501666667426011
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1247688595974,
        "longitude": -77.4023803297289
      }
    },
    {
      "number": 21341,
      "class": "Bus",
      "name": "SCOTLAND NECK 2 5",
      "init": {
        "Vr": -0.8904961067906554,
        "Vi": -0.5017613863566129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1247688595974,
        "longitude": -77.4023803297289
      }
    },
    {
      "number": 21342,
      "class": "Bus",
      "name": "WASHINGTON 56 1",
      "init": {
        "Vr": -0.8841517972185481,
        "Vi": -0.5130556655717031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4786990621152,
        "longitude": -76.8682734757225
      }
    },
    {
      "number": 21343,
      "class": "Bus",
      "name": "WASHINGTON 56 2",
      "init": {
        "Vr": -0.8841677784245872,
        "Vi": -0.5130040716870494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4786990621152,
        "longitude": -76.8682734757225
      }
    },
    {
      "number": 21344,
      "class": "Bus",
      "name": "ROXBORO 9 1",
      "init": {
        "Vr": -0.9004555458967999,
        "Vi": -0.5196227885478691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4262011416172,
        "longitude": -78.9482530397106
      }
    },
    {
      "number": 21345,
      "class": "Bus",
      "name": "ROXBORO 9 2",
      "init": {
        "Vr": -0.8778627587252917,
        "Vi": -0.5339308474068895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4262011416172,
        "longitude": -78.9482530397106
      }
    },
    {
      "number": 21346,
      "class": "Bus",
      "name": "ROXBORO 9 3",
      "init": {
        "Vr": -0.9004869381042124,
        "Vi": -0.5195171297589388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4262011416172,
        "longitude": -78.9482530397106
      }
    },
    {
      "number": 21347,
      "class": "Bus",
      "name": "ROXBORO 9 5",
      "init": {
        "Vr": -0.9004555458967999,
        "Vi": -0.5196227885478691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4262011416172,
        "longitude": -78.9482530397106
      }
    },
    {
      "number": 21348,
      "class": "Bus",
      "name": "FAISON 1",
      "init": {
        "Vr": -0.6858404365648348,
        "Vi": -0.7747490105670352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3519853555473,
        "longitude": -78.7971024655754
      }
    },
    {
      "number": 21349,
      "class": "Bus",
      "name": "FAISON 2",
      "init": {
        "Vr": -0.6686062662402009,
        "Vi": -0.7649737773149351
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3519853555473,
        "longitude": -78.7971024655754
      }
    },
    {
      "number": 21350,
      "class": "Bus",
      "name": "FAISON 3",
      "init": {
        "Vr": -0.6858738039826269,
        "Vi": -0.7747029717165408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3519853555473,
        "longitude": -78.7971024655754
      }
    },
    {
      "number": 21351,
      "class": "Bus",
      "name": "FAISON 5",
      "init": {
        "Vr": -0.6858404365648348,
        "Vi": -0.7747490105670352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3519853555473,
        "longitude": -78.7971024655754
      }
    },
    {
      "number": 21352,
      "class": "Bus",
      "name": "NEWTON GROVE 2 1",
      "init": {
        "Vr": -0.8272111192191433,
        "Vi": -0.6227345373549492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.221995583015,
        "longitude": -78.3634965066077
      }
    },
    {
      "number": 21353,
      "class": "Bus",
      "name": "NEWTON GROVE 2 2",
      "init": {
        "Vr": -0.8272345771874714,
        "Vi": -0.6226859872038099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.221995583015,
        "longitude": -78.3634965066077
      }
    },
    {
      "number": 21354,
      "class": "Bus",
      "name": "LILESVILLE 1 1",
      "init": {
        "Vr": -0.5576782994718978,
        "Vi": -0.8848416885842266
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21355,
      "class": "Bus",
      "name": "LILESVILLE 1 2",
      "init": {
        "Vr": -0.5678387905862795,
        "Vi": -0.8665636158470732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21356,
      "class": "Bus",
      "name": "LILESVILLE 1 3",
      "init": {
        "Vr": -0.6001347821056454,
        "Vi": -0.8458266077031164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21357,
      "class": "Bus",
      "name": "LILESVILLE 1 4",
      "init": {
        "Vr": -0.5459920770716854,
        "Vi": -0.9015590352229862
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21358,
      "class": "Bus",
      "name": "LILESVILLE 1 5",
      "init": {
        "Vr": -0.5492587283899154,
        "Vi": -0.8990643691235973
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21359,
      "class": "Bus",
      "name": "LILESVILLE 1 6",
      "init": {
        "Vr": -0.5481224797937683,
        "Vi": -0.9002653994028569
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21360,
      "class": "Bus",
      "name": "LILESVILLE 1 7",
      "init": {
        "Vr": -0.5398768789254366,
        "Vi": -0.9052342226291406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21361,
      "class": "Bus",
      "name": "LILESVILLE 1 8",
      "init": {
        "Vr": -0.5431916271080514,
        "Vi": -0.9032490788575223
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21362,
      "class": "Bus",
      "name": "LILESVILLE 1 9",
      "init": {
        "Vr": -0.5458756928875282,
        "Vi": -0.9016295082415039
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21363,
      "class": "Bus",
      "name": "LILESVILLE 1 10",
      "init": {
        "Vr": -0.5678725336800825,
        "Vi": -0.8660361696565749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21364,
      "class": "Bus",
      "name": "LILESVILLE 1 12",
      "init": {
        "Vr": -0.5591470550121611,
        "Vi": -0.8818215949206868
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0041169582482,
        "longitude": -79.9207571197269
      }
    },
    {
      "number": 21365,
      "class": "Bus",
      "name": "EFLAND 1",
      "init": {
        "Vr": -0.8156315982846912,
        "Vi": -0.6258098226216859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0763459523563,
        "longitude": -79.2373979295604
      }
    },
    {
      "number": 21366,
      "class": "Bus",
      "name": "EFLAND 2",
      "init": {
        "Vr": -0.8056302927081022,
        "Vi": -0.6292381269759897
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0763459523563,
        "longitude": -79.2373979295604
      }
    },
    {
      "number": 21367,
      "class": "Bus",
      "name": "EFLAND 3",
      "init": {
        "Vr": -0.8156513754661064,
        "Vi": -0.6257620278455595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0763459523563,
        "longitude": -79.2373979295604
      }
    },
    {
      "number": 21368,
      "class": "Bus",
      "name": "KENANSVILLE 2 1",
      "init": {
        "Vr": -0.7680577557362996,
        "Vi": -0.6566440457059752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21369,
      "class": "Bus",
      "name": "KENANSVILLE 2 2",
      "init": {
        "Vr": -0.7680577557362995,
        "Vi": -0.6566440457059751
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21370,
      "class": "Bus",
      "name": "KENANSVILLE 2 3",
      "init": {
        "Vr": -0.7680577557362995,
        "Vi": -0.6566440457059751
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21371,
      "class": "Bus",
      "name": "KENANSVILLE 2 4",
      "init": {
        "Vr": -0.7680577557362995,
        "Vi": -0.6566440457059751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21372,
      "class": "Bus",
      "name": "KENANSVILLE 2 5",
      "init": {
        "Vr": -0.7662633069832188,
        "Vi": -0.6590498885429913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21373,
      "class": "Bus",
      "name": "KENANSVILLE 2 6",
      "init": {
        "Vr": -0.7662633069832188,
        "Vi": -0.6590498885429913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21374,
      "class": "Bus",
      "name": "KENANSVILLE 2 7",
      "init": {
        "Vr": -0.7679373803400772,
        "Vi": -0.6568054346997052
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21375,
      "class": "Bus",
      "name": "KENANSVILLE 2 8",
      "init": {
        "Vr": -0.7662657044622091,
        "Vi": -0.6589216330280273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21376,
      "class": "Bus",
      "name": "KENANSVILLE 2 9",
      "init": {
        "Vr": -0.7680577557362996,
        "Vi": -0.6566440457059752
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21377,
      "class": "Bus",
      "name": "KENANSVILLE 2 10",
      "init": {
        "Vr": -0.768069377699571,
        "Vi": -0.6566210779380754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21378,
      "class": "Bus",
      "name": "KENANSVILLE 2 12",
      "init": {
        "Vr": -0.7680577557362996,
        "Vi": -0.6566440457059752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9798497312559,
        "longitude": -77.9734526747891
      }
    },
    {
      "number": 21379,
      "class": "Bus",
      "name": "HIGH POINT 11 1",
      "init": {
        "Vr": -0.7344956467201014,
        "Vi": -0.7114710211307472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9528080400932,
        "longitude": -79.9492057645759
      }
    },
    {
      "number": 21380,
      "class": "Bus",
      "name": "HIGH POINT 11 2",
      "init": {
        "Vr": -0.7344996161138071,
        "Vi": -0.7114452375803989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9528080400932,
        "longitude": -79.9492057645759
      }
    },
    {
      "number": 21381,
      "class": "Bus",
      "name": "WILMINGTON 50 1",
      "init": {
        "Vr": -0.6918006458793614,
        "Vi": -0.7804906709586747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3016175129169,
        "longitude": -77.9848678566898
      }
    },
    {
      "number": 21382,
      "class": "Bus",
      "name": "WILMINGTON 50 2",
      "init": {
        "Vr": -0.6925101464217635,
        "Vi": -0.7797113430110574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3016175129169,
        "longitude": -77.9848678566898
      }
    },
    {
      "number": 21383,
      "class": "Bus",
      "name": "CHAPEL HILL 10 1",
      "init": {
        "Vr": -0.8272379539693782,
        "Vi": -0.6177950594230239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9277259373782,
        "longitude": -79.2134725910993
      }
    },
    {
      "number": 21384,
      "class": "Bus",
      "name": "CHAPEL HILL 10 2",
      "init": {
        "Vr": -0.8512357714625959,
        "Vi": -0.6417695467617311
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9277259373782,
        "longitude": -79.2134725910993
      }
    },
    {
      "number": 21385,
      "class": "Bus",
      "name": "CHAPEL HILL 10 3",
      "init": {
        "Vr": -0.8464329262098131,
        "Vi": -0.6486968651297282
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9277259373782,
        "longitude": -79.2134725910993
      }
    },
    {
      "number": 21386,
      "class": "Bus",
      "name": "CHAPEL HILL 10 4",
      "init": {
        "Vr": -0.8272521236437567,
        "Vi": -0.6177638502381644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9277259373782,
        "longitude": -79.2134725910993
      }
    },
    {
      "number": 21387,
      "class": "Bus",
      "name": "CHAPEL HILL 10 6",
      "init": {
        "Vr": -0.8272379539693782,
        "Vi": -0.6177950594230239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9277259373782,
        "longitude": -79.2134725910993
      }
    },
    {
      "number": 21388,
      "class": "Bus",
      "name": "BADIN 1 1",
      "init": {
        "Vr": -0.6640651012174157,
        "Vi": -0.8038672717865181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3667504152529,
        "longitude": -80.0694540731161
      }
    },
    {
      "number": 21389,
      "class": "Bus",
      "name": "BADIN 1 2",
      "init": {
        "Vr": -0.6094952567840053,
        "Vi": -0.8277479041691529
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3667504152529,
        "longitude": -80.0694540731161
      }
    },
    {
      "number": 21390,
      "class": "Bus",
      "name": "BADIN 1 3",
      "init": {
        "Vr": -0.6368218142710869,
        "Vi": -0.8006166253400668
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3667504152529,
        "longitude": -80.0694540731161
      }
    },
    {
      "number": 21391,
      "class": "Bus",
      "name": "BADIN 1 4",
      "init": {
        "Vr": -0.6642108890870208,
        "Vi": -0.8035358175197459
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3667504152529,
        "longitude": -80.0694540731161
      }
    },
    {
      "number": 21392,
      "class": "Bus",
      "name": "BADIN 1 6",
      "init": {
        "Vr": -0.6640651012174157,
        "Vi": -0.8038672717865181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3667504152529,
        "longitude": -80.0694540731161
      }
    },
    {
      "number": 21393,
      "class": "Bus",
      "name": "HUNTERSVILLE 7 1",
      "init": {
        "Vr": -0.5269487301395797,
        "Vi": -0.862146155607471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4017843287414,
        "longitude": -80.8414432129391
      }
    },
    {
      "number": 21394,
      "class": "Bus",
      "name": "HUNTERSVILLE 7 2",
      "init": {
        "Vr": -0.5269812148587523,
        "Vi": -0.8620672586956046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4017843287414,
        "longitude": -80.8414432129391
      }
    },
    {
      "number": 21395,
      "class": "Bus",
      "name": "BADIN 2 1",
      "init": {
        "Vr": -0.553336251869453,
        "Vi": -0.8851437785129768
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21396,
      "class": "Bus",
      "name": "BADIN 2 2",
      "init": {
        "Vr": -0.5977770068507731,
        "Vi": -0.8598947803968189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21397,
      "class": "Bus",
      "name": "BADIN 2 3",
      "init": {
        "Vr": -0.6274298356970585,
        "Vi": -0.8466054163845793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21398,
      "class": "Bus",
      "name": "BADIN 2 4",
      "init": {
        "Vr": -0.5183435182493595,
        "Vi": -0.8727210805373169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21399,
      "class": "Bus",
      "name": "BADIN 2 5",
      "init": {
        "Vr": -0.5302900136077504,
        "Vi": -0.866802243181707
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21400,
      "class": "Bus",
      "name": "BADIN 2 6",
      "init": {
        "Vr": -0.6002709089922182,
        "Vi": -0.855906544754313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21401,
      "class": "Bus",
      "name": "BADIN 2 8",
      "init": {
        "Vr": -0.5493979315369519,
        "Vi": -0.887187561515468
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4349620176038,
        "longitude": -80.1055225980385
      }
    },
    {
      "number": 21402,
      "class": "Bus",
      "name": "HIGH POINT 12 1",
      "init": {
        "Vr": -0.7340961014795183,
        "Vi": -0.7138095430440233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9486045801367,
        "longitude": -79.9407370538138
      }
    },
    {
      "number": 21403,
      "class": "Bus",
      "name": "HIGH POINT 12 2",
      "init": {
        "Vr": -0.7340961014795183,
        "Vi": -0.7138095430440233
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9486045801367,
        "longitude": -79.9407370538138
      }
    },
    {
      "number": 21404,
      "class": "Bus",
      "name": "HIGH POINT 12 3",
      "init": {
        "Vr": -0.7340961014795183,
        "Vi": -0.7138095430440233
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9486045801367,
        "longitude": -79.9407370538138
      }
    },
    {
      "number": 21405,
      "class": "Bus",
      "name": "HIGH POINT 12 4",
      "init": {
        "Vr": -0.7340961014795183,
        "Vi": -0.7138095430440233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9486045801367,
        "longitude": -79.9407370538138
      }
    },
    {
      "number": 21406,
      "class": "Bus",
      "name": "HIGH POINT 12 6",
      "init": {
        "Vr": -0.7340961014795183,
        "Vi": -0.7138095430440233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9486045801367,
        "longitude": -79.9407370538138
      }
    },
    {
      "number": 21407,
      "class": "Bus",
      "name": "MONCURE 2 1",
      "init": {
        "Vr": -0.8166407363262299,
        "Vi": -0.6245274115716747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5846493519046,
        "longitude": -79.0408080461771
      }
    },
    {
      "number": 21408,
      "class": "Bus",
      "name": "MONCURE 2 2",
      "init": {
        "Vr": -0.81664073632623,
        "Vi": -0.6245274115716746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5846493519046,
        "longitude": -79.0408080461771
      }
    },
    {
      "number": 21409,
      "class": "Bus",
      "name": "MONCURE 2 3",
      "init": {
        "Vr": -0.8166407363262305,
        "Vi": -0.6245274115716745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5846493519046,
        "longitude": -79.0408080461771
      }
    },
    {
      "number": 21410,
      "class": "Bus",
      "name": "MONCURE 2 5",
      "init": {
        "Vr": -0.8166407363262299,
        "Vi": -0.6245274115716747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5846493519046,
        "longitude": -79.0408080461771
      }
    },
    {
      "number": 21411,
      "class": "Bus",
      "name": "ERWIN 3 1",
      "init": {
        "Vr": -0.7885687082020285,
        "Vi": -0.6040985929383096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.386100191562,
        "longitude": -78.6573115554282
      }
    },
    {
      "number": 21412,
      "class": "Bus",
      "name": "ERWIN 3 2",
      "init": {
        "Vr": -0.7885945096305799,
        "Vi": -0.6040454091505009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.386100191562,
        "longitude": -78.6573115554282
      }
    },
    {
      "number": 21413,
      "class": "Bus",
      "name": "REIDSVILLE 6 1",
      "init": {
        "Vr": -0.6777108622481658,
        "Vi": -0.7928158369900823
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21414,
      "class": "Bus",
      "name": "REIDSVILLE 6 2",
      "init": {
        "Vr": -0.7193867252569233,
        "Vi": -0.7459841828527082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21415,
      "class": "Bus",
      "name": "REIDSVILLE 6 3",
      "init": {
        "Vr": -0.7465660300432302,
        "Vi": -0.7129499373636424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21416,
      "class": "Bus",
      "name": "REIDSVILLE 6 4",
      "init": {
        "Vr": -0.7940365721613536,
        "Vi": -0.662099277925033
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21417,
      "class": "Bus",
      "name": "REIDSVILLE 6 5",
      "init": {
        "Vr": -0.7940365721613536,
        "Vi": -0.662099277925033
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21418,
      "class": "Bus",
      "name": "REIDSVILLE 6 6",
      "init": {
        "Vr": -0.6374524230707657,
        "Vi": -0.8337293531476874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21419,
      "class": "Bus",
      "name": "REIDSVILLE 6 7",
      "init": {
        "Vr": -0.6539496731535572,
        "Vi": -0.8208532456908525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21420,
      "class": "Bus",
      "name": "REIDSVILLE 6 8",
      "init": {
        "Vr": -0.634774980702748,
        "Vi": -0.8314188142538061
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21421,
      "class": "Bus",
      "name": "REIDSVILLE 6 9",
      "init": {
        "Vr": -0.6260785971193349,
        "Vi": -0.8423038740311817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21422,
      "class": "Bus",
      "name": "REIDSVILLE 6 10",
      "init": {
        "Vr": -0.6485157425943374,
        "Vi": -0.8251530510070034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21423,
      "class": "Bus",
      "name": "REIDSVILLE 6 11",
      "init": {
        "Vr": -0.7200521206263025,
        "Vi": -0.7447232863861626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21424,
      "class": "Bus",
      "name": "REIDSVILLE 6 13",
      "init": {
        "Vr": -0.719386725256923,
        "Vi": -0.7459841828527078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3602757888697,
        "longitude": -79.8188037778168
      }
    },
    {
      "number": 21425,
      "class": "Bus",
      "name": "CONCORD 28 1",
      "init": {
        "Vr": -0.5577514536014805,
        "Vi": -0.8412249043557631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21426,
      "class": "Bus",
      "name": "CONCORD 28 2",
      "init": {
        "Vr": -0.5549215013030779,
        "Vi": -0.8433007793591819
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21427,
      "class": "Bus",
      "name": "CONCORD 28 3",
      "init": {
        "Vr": -0.552920025855424,
        "Vi": -0.8447541508366863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21428,
      "class": "Bus",
      "name": "CONCORD 28 4",
      "init": {
        "Vr": -0.5571375150902442,
        "Vi": -0.8416740662648435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21429,
      "class": "Bus",
      "name": "CONCORD 28 5",
      "init": {
        "Vr": -0.5460219477109478,
        "Vi": -0.8573142275838762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21430,
      "class": "Bus",
      "name": "CONCORD 28 6",
      "init": {
        "Vr": -0.5578408146039937,
        "Vi": -0.841134316901515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21431,
      "class": "Bus",
      "name": "CONCORD 28 8",
      "init": {
        "Vr": -0.5577514536014805,
        "Vi": -0.8412249043557631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4245588043764,
        "longitude": -80.6475327761695
      }
    },
    {
      "number": 21432,
      "class": "Bus",
      "name": "LEXINGTON 13 1",
      "init": {
        "Vr": -0.7421312815292319,
        "Vi": -0.7174527918428415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7725255666902,
        "longitude": -80.2454702596941
      }
    },
    {
      "number": 21433,
      "class": "Bus",
      "name": "LEXINGTON 13 2",
      "init": {
        "Vr": -0.7421346749945115,
        "Vi": -0.7174140685676974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7725255666902,
        "longitude": -80.2454702596941
      }
    },
    {
      "number": 21434,
      "class": "Bus",
      "name": "SPRING HOPE 2 1",
      "init": {
        "Vr": -0.8688373496993596,
        "Vi": -0.519094645241576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9909231706838,
        "longitude": -78.078214558358
      }
    },
    {
      "number": 21435,
      "class": "Bus",
      "name": "SPRING HOPE 2 2",
      "init": {
        "Vr": -0.8688552497398736,
        "Vi": -0.5190392024867733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9909231706838,
        "longitude": -78.078214558358
      }
    },
    {
      "number": 21436,
      "class": "Bus",
      "name": "GREENVILLE 20 1",
      "init": {
        "Vr": -0.8829280127110452,
        "Vi": -0.5315169178511613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6479966529217,
        "longitude": -77.3183172901402
      }
    },
    {
      "number": 21437,
      "class": "Bus",
      "name": "GREENVILLE 20 2",
      "init": {
        "Vr": -0.8829280127110452,
        "Vi": -0.5315169178511613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6479966529217,
        "longitude": -77.3183172901402
      }
    },
    {
      "number": 21438,
      "class": "Bus",
      "name": "WILSON 9 1",
      "init": {
        "Vr": -0.87044715614184,
        "Vi": -0.5552354500430073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7481405735708,
        "longitude": -77.9004575467027
      }
    },
    {
      "number": 21439,
      "class": "Bus",
      "name": "WILSON 9 2",
      "init": {
        "Vr": -0.87044715614184,
        "Vi": -0.5552354500430073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7481405735708,
        "longitude": -77.9004575467027
      }
    },
    {
      "number": 21440,
      "class": "Bus",
      "name": "KINSTON 10 1",
      "init": {
        "Vr": -0.8382721056486414,
        "Vi": -0.5557113783981213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2435072752766,
        "longitude": -77.5746965042283
      }
    },
    {
      "number": 21441,
      "class": "Bus",
      "name": "KINSTON 10 2",
      "init": {
        "Vr": -0.8382960481712066,
        "Vi": -0.555655910783821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2435072752766,
        "longitude": -77.5746965042283
      }
    },
    {
      "number": 21442,
      "class": "Bus",
      "name": "WELDON 1 1",
      "init": {
        "Vr": -0.9164725195414067,
        "Vi": -0.5229317745971362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4498617804151,
        "longitude": -77.605428050072
      }
    },
    {
      "number": 21443,
      "class": "Bus",
      "name": "WELDON 1 2",
      "init": {
        "Vr": -0.9166925084638967,
        "Vi": -0.5223776380886719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4498617804151,
        "longitude": -77.605428050072
      }
    },
    {
      "number": 21444,
      "class": "Bus",
      "name": "MOCKSVILLE 5 1",
      "init": {
        "Vr": -0.5825256208858325,
        "Vi": -0.8474789464717887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587651777107,
        "longitude": -80.5201456403366
      }
    },
    {
      "number": 21445,
      "class": "Bus",
      "name": "MOCKSVILLE 5 2",
      "init": {
        "Vr": -0.5731964267164988,
        "Vi": -0.8625329342797092
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587651777107,
        "longitude": -80.5201456403366
      }
    },
    {
      "number": 21446,
      "class": "Bus",
      "name": "MOCKSVILLE 5 3",
      "init": {
        "Vr": -0.5740821895801828,
        "Vi": -0.861786286857327
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587651777107,
        "longitude": -80.5201456403366
      }
    },
    {
      "number": 21447,
      "class": "Bus",
      "name": "MOCKSVILLE 5 4",
      "init": {
        "Vr": -0.5825974018723836,
        "Vi": -0.8473975087632409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587651777107,
        "longitude": -80.5201456403366
      }
    },
    {
      "number": 21448,
      "class": "Bus",
      "name": "MOCKSVILLE 5 6",
      "init": {
        "Vr": -0.5825256208858325,
        "Vi": -0.8474789464717887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8587651777107,
        "longitude": -80.5201456403366
      }
    },
    {
      "number": 21449,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 1",
      "init": {
        "Vr": -0.6704992329295735,
        "Vi": -0.7891216779284717
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21450,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 2",
      "init": {
        "Vr": -0.7104348271818963,
        "Vi": -0.742790349794664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21451,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 3",
      "init": {
        "Vr": -0.7309833162319088,
        "Vi": -0.718950995233635
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21452,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 4",
      "init": {
        "Vr": -0.7309833162319089,
        "Vi": -0.7189509952336349
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21453,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 5",
      "init": {
        "Vr": -0.6638289712918004,
        "Vi": -0.8005816744892231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21454,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 6",
      "init": {
        "Vr": -0.6638289712918004,
        "Vi": -0.8005816744892231
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21455,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 7",
      "init": {
        "Vr": -0.671414349300235,
        "Vi": -0.7877966734681683
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21456,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 8",
      "init": {
        "Vr": -0.6692154162590537,
        "Vi": -0.7897840977680624
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21457,
      "class": "Bus",
      "name": "FAYETTEVILLE 31 10",
      "init": {
        "Vr": -0.6704992329295735,
        "Vi": -0.7891216779284717
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0876509243094,
        "longitude": -78.8066587238994
      }
    },
    {
      "number": 21458,
      "class": "Bus",
      "name": "HAMLET 5 1",
      "init": {
        "Vr": -0.51316873691477,
        "Vi": -0.9022759121884711
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21459,
      "class": "Bus",
      "name": "HAMLET 5 2",
      "init": {
        "Vr": -0.528381091957698,
        "Vi": -0.8952028597473535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21460,
      "class": "Bus",
      "name": "HAMLET 5 3",
      "init": {
        "Vr": -0.5568333681208245,
        "Vi": -0.8852648269834298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21461,
      "class": "Bus",
      "name": "HAMLET 5 4",
      "init": {
        "Vr": -0.5770515262300038,
        "Vi": -0.8782028712081555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21462,
      "class": "Bus",
      "name": "HAMLET 5 5",
      "init": {
        "Vr": -0.5770515262300038,
        "Vi": -0.8782028712081557
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21463,
      "class": "Bus",
      "name": "HAMLET 5 6",
      "init": {
        "Vr": -0.480036140160968,
        "Vi": -0.931032536546696
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21464,
      "class": "Bus",
      "name": "HAMLET 5 7",
      "init": {
        "Vr": -0.4894397957621809,
        "Vi": -0.9261236236558757
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21465,
      "class": "Bus",
      "name": "HAMLET 5 8",
      "init": {
        "Vr": -0.4571982127972642,
        "Vi": -0.9474565375406232
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21466,
      "class": "Bus",
      "name": "HAMLET 5 9",
      "init": {
        "Vr": -0.471751120373394,
        "Vi": -0.9302360490200348
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21467,
      "class": "Bus",
      "name": "HAMLET 5 10",
      "init": {
        "Vr": -0.45988345109011547,
        "Vi": -0.9461560694340674
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21468,
      "class": "Bus",
      "name": "HAMLET 5 11",
      "init": {
        "Vr": -0.4711253235023323,
        "Vi": -0.9307499377283501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21469,
      "class": "Bus",
      "name": "HAMLET 5 12",
      "init": {
        "Vr": -0.5238875408438339,
        "Vi": -0.8951024256313418
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21470,
      "class": "Bus",
      "name": "HAMLET 5 14",
      "init": {
        "Vr": -0.5281443704442645,
        "Vi": -0.8945024724132263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8106112625155,
        "longitude": -79.7364584222716
      }
    },
    {
      "number": 21471,
      "class": "Bus",
      "name": "HENDERSON 9 1",
      "init": {
        "Vr": -0.8867369773319447,
        "Vi": -0.5307756820388337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2692705915616,
        "longitude": -78.3524058590292
      }
    },
    {
      "number": 21472,
      "class": "Bus",
      "name": "HENDERSON 9 2",
      "init": {
        "Vr": -0.8867531839249002,
        "Vi": -0.5307248527288231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2692705915616,
        "longitude": -78.3524058590292
      }
    },
    {
      "number": 21473,
      "class": "Bus",
      "name": "CLARKTON 2 1",
      "init": {
        "Vr": -0.6950306635170014,
        "Vi": -0.7321440270085569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5491657494866,
        "longitude": -78.6649102689692
      }
    },
    {
      "number": 21474,
      "class": "Bus",
      "name": "CLARKTON 2 2",
      "init": {
        "Vr": -0.6950306635170012,
        "Vi": -0.7321440270085566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5491657494866,
        "longitude": -78.6649102689692
      }
    },
    {
      "number": 21475,
      "class": "Bus",
      "name": "CLARKTON 2 3",
      "init": {
        "Vr": -0.6950306635170014,
        "Vi": -0.7321440270085569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5491657494866,
        "longitude": -78.6649102689692
      }
    },
    {
      "number": 21476,
      "class": "Bus",
      "name": "SALISBURY 26 1",
      "init": {
        "Vr": -0.5087477602032794,
        "Vi": -0.9000967008724964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21477,
      "class": "Bus",
      "name": "SALISBURY 26 2",
      "init": {
        "Vr": -0.5450277596819812,
        "Vi": -0.8842755559537198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21478,
      "class": "Bus",
      "name": "SALISBURY 26 3",
      "init": {
        "Vr": -0.5450277596819812,
        "Vi": -0.8842755559537198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21479,
      "class": "Bus",
      "name": "SALISBURY 26 4",
      "init": {
        "Vr": -0.5450277596819812,
        "Vi": -0.8842755559537198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21480,
      "class": "Bus",
      "name": "SALISBURY 26 5",
      "init": {
        "Vr": -0.5450277596819812,
        "Vi": -0.8842755559537196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21481,
      "class": "Bus",
      "name": "SALISBURY 26 6",
      "init": {
        "Vr": -0.4554681192660268,
        "Vi": -0.8984813706827296
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21482,
      "class": "Bus",
      "name": "SALISBURY 26 7",
      "init": {
        "Vr": -0.4090656291746186,
        "Vi": -0.9190583263340013
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21483,
      "class": "Bus",
      "name": "SALISBURY 26 8",
      "init": {
        "Vr": -0.46354157816210406,
        "Vi": -0.8966113144279518
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21484,
      "class": "Bus",
      "name": "SALISBURY 26 9",
      "init": {
        "Vr": -0.5105565603745402,
        "Vi": -0.8959032713644604
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21485,
      "class": "Bus",
      "name": "SALISBURY 26 11",
      "init": {
        "Vr": -0.5087477602032794,
        "Vi": -0.9000967008724964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6903636432112,
        "longitude": -80.356859141845
      }
    },
    {
      "number": 21486,
      "class": "Bus",
      "name": "FAIRMONT 2 1",
      "init": {
        "Vr": -0.6779917296653499,
        "Vi": -0.7874196363708318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.530882438392,
        "longitude": -79.0806635249288
      }
    },
    {
      "number": 21487,
      "class": "Bus",
      "name": "FAIRMONT 2 2",
      "init": {
        "Vr": -0.6780728992277295,
        "Vi": -0.7873033121677353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.530882438392,
        "longitude": -79.0806635249288
      }
    },
    {
      "number": 21488,
      "class": "Bus",
      "name": "LEWISTON WOODVILLE 2 1",
      "init": {
        "Vr": -0.9086305079783773,
        "Vi": -0.45343981094007035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1408471687031,
        "longitude": -77.2349856049844
      }
    },
    {
      "number": 21489,
      "class": "Bus",
      "name": "LEWISTON WOODVILLE 2 2",
      "init": {
        "Vr": -0.9086420887601885,
        "Vi": -0.45338965188107766
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1408471687031,
        "longitude": -77.2349856049844
      }
    },
    {
      "number": 21490,
      "class": "Bus",
      "name": "WARRENTON 10 1",
      "init": {
        "Vr": -0.8864135215796853,
        "Vi": -0.5324970775507193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21491,
      "class": "Bus",
      "name": "WARRENTON 10 2",
      "init": {
        "Vr": -0.881425958354708,
        "Vi": -0.5416719068190455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21492,
      "class": "Bus",
      "name": "WARRENTON 10 3",
      "init": {
        "Vr": -0.8803994208593497,
        "Vi": -0.5435161716136484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21493,
      "class": "Bus",
      "name": "WARRENTON 10 4",
      "init": {
        "Vr": -0.8854583419572021,
        "Vi": -0.5342503417774124
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21494,
      "class": "Bus",
      "name": "WARRENTON 10 5",
      "init": {
        "Vr": -0.8917971549504387,
        "Vi": -0.5497747521204163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21495,
      "class": "Bus",
      "name": "WARRENTON 10 6",
      "init": {
        "Vr": -0.8864600523151969,
        "Vi": -0.5323636277070437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21496,
      "class": "Bus",
      "name": "WARRENTON 10 8",
      "init": {
        "Vr": -0.8864135215796853,
        "Vi": -0.5324970775507193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3901999063303,
        "longitude": -78.1161642827557
      }
    },
    {
      "number": 21497,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 1",
      "init": {
        "Vr": -0.8801592280790419,
        "Vi": -0.5208681401146752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21498,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 2",
      "init": {
        "Vr": -0.8790923895062102,
        "Vi": -0.5228723334381538
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21499,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 3",
      "init": {
        "Vr": -0.8776575916709255,
        "Vi": -0.525525803274882
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21500,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 4",
      "init": {
        "Vr": -0.8805118666203392,
        "Vi": -0.5202098120601852
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21501,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 5",
      "init": {
        "Vr": -0.8707353790419312,
        "Vi": -0.5378257751209767
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21502,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 6",
      "init": {
        "Vr": -0.8801878791435906,
        "Vi": -0.5207833842599459
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21503,
      "class": "Bus",
      "name": "ROCKY MOUNT 12 8",
      "init": {
        "Vr": -0.8801592280790411,
        "Vi": -0.5208681401146763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0095378198593,
        "longitude": -77.8080826654136
      }
    },
    {
      "number": 21504,
      "class": "Bus",
      "name": "LUMBERTON 10 1",
      "init": {
        "Vr": -0.6008729045300266,
        "Vi": -0.8445287126044553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21505,
      "class": "Bus",
      "name": "LUMBERTON 10 2",
      "init": {
        "Vr": -0.6445822579406486,
        "Vi": -0.8091377933748933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21506,
      "class": "Bus",
      "name": "LUMBERTON 10 3",
      "init": {
        "Vr": -0.6800450587600384,
        "Vi": -0.7845509263007013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21507,
      "class": "Bus",
      "name": "LUMBERTON 10 4",
      "init": {
        "Vr": -0.5923384626060796,
        "Vi": -0.8548304313556954
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21508,
      "class": "Bus",
      "name": "LUMBERTON 10 5",
      "init": {
        "Vr": -0.5923384626060796,
        "Vi": -0.8548304313556954
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21509,
      "class": "Bus",
      "name": "LUMBERTON 10 6",
      "init": {
        "Vr": -0.6002042129941916,
        "Vi": -0.8454334892508184
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21510,
      "class": "Bus",
      "name": "LUMBERTON 10 7",
      "init": {
        "Vr": -0.6450832507489195,
        "Vi": -0.8072235211140756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21511,
      "class": "Bus",
      "name": "LUMBERTON 10 9",
      "init": {
        "Vr": -0.6445822579406486,
        "Vi": -0.8091377933748933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5646069412016,
        "longitude": -78.9826560503478
      }
    },
    {
      "number": 21512,
      "class": "Bus",
      "name": "WASHINGTON 57 1",
      "init": {
        "Vr": -0.8769206146193423,
        "Vi": -0.5094637491969455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5504503934888,
        "longitude": -77.0542957318838
      }
    },
    {
      "number": 21513,
      "class": "Bus",
      "name": "WASHINGTON 57 2",
      "init": {
        "Vr": -0.8769206146193422,
        "Vi": -0.5094637491969454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5504503934888,
        "longitude": -77.0542957318838
      }
    },
    {
      "number": 21514,
      "class": "Bus",
      "name": "WASHINGTON 57 3",
      "init": {
        "Vr": -0.8769206146193426,
        "Vi": -0.5094637491969456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5504503934888,
        "longitude": -77.0542957318838
      }
    },
    {
      "number": 21515,
      "class": "Bus",
      "name": "LILESVILLE 2 1",
      "init": {
        "Vr": -0.5791953654080596,
        "Vi": -0.8558897630496424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21516,
      "class": "Bus",
      "name": "LILESVILLE 2 2",
      "init": {
        "Vr": -0.6097153579945542,
        "Vi": -0.84459760684738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21517,
      "class": "Bus",
      "name": "LILESVILLE 2 3",
      "init": {
        "Vr": -0.5641765383313931,
        "Vi": -0.8736731392521487
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21518,
      "class": "Bus",
      "name": "LILESVILLE 2 4",
      "init": {
        "Vr": -0.5641765383313931,
        "Vi": -0.8736731392521487
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21519,
      "class": "Bus",
      "name": "LILESVILLE 2 5",
      "init": {
        "Vr": -0.5768887873397402,
        "Vi": -0.8586209181732191
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21520,
      "class": "Bus",
      "name": "LILESVILLE 2 6",
      "init": {
        "Vr": -0.5879939616248081,
        "Vi": -0.8578245868165951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21521,
      "class": "Bus",
      "name": "LILESVILLE 2 7",
      "init": {
        "Vr": -0.5879939616248081,
        "Vi": -0.8578245868165951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21522,
      "class": "Bus",
      "name": "LILESVILLE 2 8",
      "init": {
        "Vr": -0.611253235354429,
        "Vi": -0.8436611349747856
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21523,
      "class": "Bus",
      "name": "LILESVILLE 2 9",
      "init": {
        "Vr": -0.5791666874300304,
        "Vi": -0.8556959473730745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21524,
      "class": "Bus",
      "name": "LILESVILLE 2 11",
      "init": {
        "Vr": -0.5791953654080596,
        "Vi": -0.8558897630496424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9696743822594,
        "longitude": -79.8653872672542
      }
    },
    {
      "number": 21525,
      "class": "Bus",
      "name": "TERRELL 1",
      "init": {
        "Vr": -0.40623576750514406,
        "Vi": -0.9573778887428961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21526,
      "class": "Bus",
      "name": "TERRELL 2",
      "init": {
        "Vr": -0.4527116623633101,
        "Vi": -0.935720232924989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21527,
      "class": "Bus",
      "name": "TERRELL 3",
      "init": {
        "Vr": -0.37901052832386345,
        "Vi": -0.9690838544979852
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21528,
      "class": "Bus",
      "name": "TERRELL 4",
      "init": {
        "Vr": -0.3432092911465732,
        "Vi": -0.9820839285775457
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21529,
      "class": "Bus",
      "name": "TERRELL 5",
      "init": {
        "Vr": -0.3749790883690934,
        "Vi": -0.9706628403977706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21530,
      "class": "Bus",
      "name": "TERRELL 6",
      "init": {
        "Vr": -0.3852208589092973,
        "Vi": -0.9666582552024465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21531,
      "class": "Bus",
      "name": "TERRELL 7",
      "init": {
        "Vr": -0.41398795047391407,
        "Vi": -0.9532516402919873
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21532,
      "class": "Bus",
      "name": "TERRELL 9",
      "init": {
        "Vr": -0.40623576750514406,
        "Vi": -0.9573778887428961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
