        "latitude": 35.576627308397,
        "longitude": -80.9908428300771
      }
    },
    {
      "number": 21533,
      "class": "Bus",
      "name": "WALNUT COVE 3 1",
      "init": {
        "Vr": -0.6450606175151966,
        "Vi": -0.8138505360487494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21534,
      "class": "Bus",
      "name": "WALNUT COVE 3 2",
      "init": {
        "Vr": -0.6684024567541788,
        "Vi": -0.7795161985173577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21535,
      "class": "Bus",
      "name": "WALNUT COVE 3 3",
      "init": {
        "Vr": -0.7049410709068199,
        "Vi": -0.7463462563680489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21536,
      "class": "Bus",
      "name": "WALNUT COVE 3 4",
      "init": {
        "Vr": -0.6450606175151966,
        "Vi": -0.8138505360487494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21537,
      "class": "Bus",
      "name": "WALNUT COVE 3 5",
      "init": {
        "Vr": -0.6450606175151966,
        "Vi": -0.8138505360487492
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21538,
      "class": "Bus",
      "name": "WALNUT COVE 3 6",
      "init": {
        "Vr": -0.66948604603312,
        "Vi": -0.7758733023887155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21539,
      "class": "Bus",
      "name": "WALNUT COVE 3 8",
      "init": {
        "Vr": -0.640395925543393,
        "Vi": -0.8164189875370736
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2653809436521,
        "longitude": -80.0481191577182
      }
    },
    {
      "number": 21540,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 5 1",
      "init": {
        "Vr": -0.9125651830241952,
        "Vi": -0.5251347337791046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4415071211368,
        "longitude": -77.6714169322959
      }
    },
    {
      "number": 21541,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 5 2",
      "init": {
        "Vr": -0.9183880390528872,
        "Vi": -0.514968434178537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4415071211368,
        "longitude": -77.6714169322959
      }
    },
    {
      "number": 21542,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 5 3",
      "init": {
        "Vr": -0.9128055703614633,
        "Vi": -0.5250394892027778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4415071211368,
        "longitude": -77.6714169322959
      }
    },
    {
      "number": 21543,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 5 5",
      "init": {
        "Vr": -0.9125651830241952,
        "Vi": -0.5251347337791046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4415071211368,
        "longitude": -77.6714169322959
      }
    },
    {
      "number": 21544,
      "class": "Bus",
      "name": "WELDON 2 1",
      "init": {
        "Vr": -0.9120398689818976,
        "Vi": -0.5401695623414127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21545,
      "class": "Bus",
      "name": "WELDON 2 2",
      "init": {
        "Vr": -0.9174315811132272,
        "Vi": -0.5182692302143049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21546,
      "class": "Bus",
      "name": "WELDON 2 3",
      "init": {
        "Vr": -0.9234458913421536,
        "Vi": -0.4938399984402638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21547,
      "class": "Bus",
      "name": "WELDON 2 4",
      "init": {
        "Vr": -0.9234458913421537,
        "Vi": -0.4938399984402638
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21548,
      "class": "Bus",
      "name": "WELDON 2 5",
      "init": {
        "Vr": -0.8089295470603886,
        "Vi": -0.5948078808255152
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21549,
      "class": "Bus",
      "name": "WELDON 2 6",
      "init": {
        "Vr": -0.9119821739855197,
        "Vi": -0.5383731969600123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21550,
      "class": "Bus",
      "name": "WELDON 2 8",
      "init": {
        "Vr": -0.9120398689818976,
        "Vi": -0.5401695623414127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4543028239828,
        "longitude": -77.6107072666496
      }
    },
    {
      "number": 21551,
      "class": "Bus",
      "name": "MONCURE 3 1",
      "init": {
        "Vr": -0.8222057058766303,
        "Vi": -0.6159368008628754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6438894202088,
        "longitude": -79.0518950045565
      }
    },
    {
      "number": 21552,
      "class": "Bus",
      "name": "MONCURE 3 2",
      "init": {
        "Vr": -0.8222083910402944,
        "Vi": -0.6158869909160612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6438894202088,
        "longitude": -79.0518950045565
      }
    },
    {
      "number": 21553,
      "class": "Bus",
      "name": "BATH 13 1",
      "init": {
        "Vr": -0.8695548215679162,
        "Vi": -0.535144364430358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21554,
      "class": "Bus",
      "name": "BATH 13 2",
      "init": {
        "Vr": -0.8812484288870585,
        "Vi": -0.5162565466611521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21555,
      "class": "Bus",
      "name": "BATH 13 3",
      "init": {
        "Vr": -0.8959244661651096,
        "Vi": -0.49255143107570415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21556,
      "class": "Bus",
      "name": "BATH 13 4",
      "init": {
        "Vr": -0.8959244661651095,
        "Vi": -0.49255143107570415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21557,
      "class": "Bus",
      "name": "BATH 13 5",
      "init": {
        "Vr": -0.8812484288870579,
        "Vi": -0.5162565466611524
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21558,
      "class": "Bus",
      "name": "BATH 13 6",
      "init": {
        "Vr": -0.8812484288870579,
        "Vi": -0.5162565466611524
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21559,
      "class": "Bus",
      "name": "BATH 13 7",
      "init": {
        "Vr": -0.8812484288870579,
        "Vi": -0.5162565466611523
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21560,
      "class": "Bus",
      "name": "BATH 13 8",
      "init": {
        "Vr": -0.8436554340777931,
        "Vi": -0.5534974338890896
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21561,
      "class": "Bus",
      "name": "BATH 13 9",
      "init": {
        "Vr": -0.8694559554951848,
        "Vi": -0.5354102934054883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21562,
      "class": "Bus",
      "name": "BATH 13 11",
      "init": {
        "Vr": -0.8695548215679162,
        "Vi": -0.535144364430358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5245606847442,
        "longitude": -76.8545220009967
      }
    },
    {
      "number": 21563,
      "class": "Bus",
      "name": "CHOCOWINITY 3 1",
      "init": {
        "Vr": -0.8750699988566949,
        "Vi": -0.5186594851027142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4497286031034,
        "longitude": -77.0884888108332
      }
    },
    {
      "number": 21564,
      "class": "Bus",
      "name": "CHOCOWINITY 3 2",
      "init": {
        "Vr": -0.8750883137155181,
        "Vi": -0.5186069606008806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4497286031034,
        "longitude": -77.0884888108332
      }
    },
    {
      "number": 21565,
      "class": "Bus",
      "name": "MARSTON 1",
      "init": {
        "Vr": -0.6244749689863943,
        "Vi": -0.804816746494096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9607632693215,
        "longitude": -79.5957068527271
      }
    },
    {
      "number": 21566,
      "class": "Bus",
      "name": "MARSTON 2",
      "init": {
        "Vr": -0.614462898228419,
        "Vi": -0.8377771321530949
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9607632693215,
        "longitude": -79.5957068527271
      }
    },
    {
      "number": 21567,
      "class": "Bus",
      "name": "MARSTON 3",
      "init": {
        "Vr": -0.6245201308552061,
        "Vi": -0.8047614853171908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9607632693215,
        "longitude": -79.5957068527271
      }
    },
    {
      "number": 21568,
      "class": "Bus",
      "name": "MARSTON 5",
      "init": {
        "Vr": -0.6244749689863943,
        "Vi": -0.804816746494096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9607632693215,
        "longitude": -79.5957068527271
      }
    },
    {
      "number": 21569,
      "class": "Bus",
      "name": "BISCOE 1 1",
      "init": {
        "Vr": -0.6643818637892682,
        "Vi": -0.790921602260035
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3765503152688,
        "longitude": -79.7732723575229
      }
    },
    {
      "number": 21570,
      "class": "Bus",
      "name": "BISCOE 1 2",
      "init": {
        "Vr": -0.6559366070310766,
        "Vi": -0.7984647795123232
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3765503152688,
        "longitude": -79.7732723575229
      }
    },
    {
      "number": 21571,
      "class": "Bus",
      "name": "BISCOE 1 3",
      "init": {
        "Vr": -0.6644186066177473,
        "Vi": -0.7908782044224495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3765503152688,
        "longitude": -79.7732723575229
      }
    },
    {
      "number": 21572,
      "class": "Bus",
      "name": "CHADBOURN 2 1",
      "init": {
        "Vr": -0.6160526586198947,
        "Vi": -0.8020250721752193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3039966348162,
        "longitude": -78.8177664901416
      }
    },
    {
      "number": 21573,
      "class": "Bus",
      "name": "CHADBOURN 2 2",
      "init": {
        "Vr": -0.6746150843645204,
        "Vi": -0.7918981785713018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3039966348162,
        "longitude": -78.8177664901416
      }
    },
    {
      "number": 21574,
      "class": "Bus",
      "name": "CHADBOURN 2 3",
      "init": {
        "Vr": -0.6153953002998289,
        "Vi": -0.8027243261124962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3039966348162,
        "longitude": -78.8177664901416
      }
    },
    {
      "number": 21575,
      "class": "Bus",
      "name": "CHADBOURN 2 5",
      "init": {
        "Vr": -0.6160526586198947,
        "Vi": -0.8020250721752193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3039966348162,
        "longitude": -78.8177664901416
      }
    },
    {
      "number": 21576,
      "class": "Bus",
      "name": "STATESVILLE 8 1",
      "init": {
        "Vr": -0.5645829684734022,
        "Vi": -0.8669358600262655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7287335628566,
        "longitude": -81.1165158393189
      }
    },
    {
      "number": 21577,
      "class": "Bus",
      "name": "STATESVILLE 8 2",
      "init": {
        "Vr": -0.5384738843653984,
        "Vi": -0.9034380406368955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7287335628566,
        "longitude": -81.1165158393189
      }
    },
    {
      "number": 21578,
      "class": "Bus",
      "name": "STATESVILLE 8 3",
      "init": {
        "Vr": -0.5506859946816551,
        "Vi": -0.8870182639254046
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7287335628566,
        "longitude": -81.1165158393189
      }
    },
    {
      "number": 21579,
      "class": "Bus",
      "name": "STATESVILLE 8 4",
      "init": {
        "Vr": -0.564708416749825,
        "Vi": -0.8666477652178864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7287335628566,
        "longitude": -81.1165158393189
      }
    },
    {
      "number": 21580,
      "class": "Bus",
      "name": "STATESVILLE 8 6",
      "init": {
        "Vr": -0.5645829684734022,
        "Vi": -0.8669358600262655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7287335628566,
        "longitude": -81.1165158393189
      }
    },
    {
      "number": 21581,
      "class": "Bus",
      "name": "BATH 14 1",
      "init": {
        "Vr": -0.8829470160109503,
        "Vi": -0.515494951499726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4687269403713,
        "longitude": -76.8169425750414
      }
    },
    {
      "number": 21582,
      "class": "Bus",
      "name": "BATH 14 2",
      "init": {
        "Vr": -0.882962075144612,
        "Vi": -0.5154440653605806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4687269403713,
        "longitude": -76.8169425750414
      }
    },
    {
      "number": 21583,
      "class": "Bus",
      "name": "BISCOE 2 1",
      "init": {
        "Vr": -0.686134338312463,
        "Vi": -0.7717735637586414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.335869227024,
        "longitude": -79.6658586941436
      }
    },
    {
      "number": 21584,
      "class": "Bus",
      "name": "BISCOE 2 2",
      "init": {
        "Vr": -0.6861583782229718,
        "Vi": -0.7717369167369358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.335869227024,
        "longitude": -79.6658586941436
      }
    },
    {
      "number": 21585,
      "class": "Bus",
      "name": "PELHAM 3 1",
      "init": {
        "Vr": -0.7685952019899376,
        "Vi": -0.6816179534458311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21586,
      "class": "Bus",
      "name": "PELHAM 3 2",
      "init": {
        "Vr": -0.7999379306899506,
        "Vi": -0.6675651535839398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21587,
      "class": "Bus",
      "name": "PELHAM 3 3",
      "init": {
        "Vr": -0.7949017817742499,
        "Vi": -0.6741785106819366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21588,
      "class": "Bus",
      "name": "PELHAM 3 4",
      "init": {
        "Vr": -0.7685952019899376,
        "Vi": -0.6816179534458311
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21589,
      "class": "Bus",
      "name": "PELHAM 3 5",
      "init": {
        "Vr": -0.7688664728522224,
        "Vi": -0.681975780470626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21590,
      "class": "Bus",
      "name": "PELHAM 3 7",
      "init": {
        "Vr": -0.7685952019899376,
        "Vi": -0.6816179534458311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488012603393,
        "longitude": -79.5113881424153
      }
    },
    {
      "number": 21591,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 1",
      "init": {
        "Vr": -0.8828513266703185,
        "Vi": -0.5566713138419541
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21592,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 2",
      "init": {
        "Vr": -0.8873892480681675,
        "Vi": -0.5480778107207489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21593,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 3",
      "init": {
        "Vr": -0.9053449212782884,
        "Vi": -0.5104837877372495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21594,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 4",
      "init": {
        "Vr": -0.882861250323755,
        "Vi": -0.5567307408602526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21595,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 5",
      "init": {
        "Vr": -0.8779122867138014,
        "Vi": -0.5639237837214389
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21596,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 6",
      "init": {
        "Vr": -0.882861250323755,
        "Vi": -0.5567307408602526
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21597,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 7",
      "init": {
        "Vr": -0.8875023936755424,
        "Vi": -0.5473711359124805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21598,
      "class": "Bus",
      "name": "ROANOKE RAPIDS 6 9",
      "init": {
        "Vr": -0.8821401556080585,
        "Vi": -0.556453784167416
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5140106029244,
        "longitude": -77.80111408459
      }
    },
    {
      "number": 21599,
      "class": "Bus",
      "name": "KINSTON 11 1",
      "init": {
        "Vr": -0.8387615530885842,
        "Vi": -0.5515657081776186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2729292245767,
        "longitude": -77.685548569326
      }
    },
    {
      "number": 21600,
      "class": "Bus",
      "name": "KINSTON 11 2",
      "init": {
        "Vr": -0.8387565381862283,
        "Vi": -0.5514601397216249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2729292245767,
        "longitude": -77.685548569326
      }
    },
    {
      "number": 21601,
      "class": "Bus",
      "name": "CAROLINA BEACH 2 1",
      "init": {
        "Vr": -0.6971729591113031,
        "Vi": -0.7594061821478594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3418444422135,
        "longitude": -78.7125742867762
      }
    },
    {
      "number": 21602,
      "class": "Bus",
      "name": "CAROLINA BEACH 2 2",
      "init": {
        "Vr": -0.6867575998515804,
        "Vi": -0.7695113277530164
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3418444422135,
        "longitude": -78.7125742867762
      }
    },
    {
      "number": 21603,
      "class": "Bus",
      "name": "CAROLINA BEACH 2 3",
      "init": {
        "Vr": -0.6972033731524092,
        "Vi": -0.7593600311642533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3418444422135,
        "longitude": -78.7125742867762
      }
    },
    {
      "number": 21604,
      "class": "Bus",
      "name": "CAROLINA BEACH 2 5",
      "init": {
        "Vr": -0.6971729591113032,
        "Vi": -0.7594061821478595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3418444422135,
        "longitude": -78.7125742867762
      }
    },
    {
      "number": 21605,
      "class": "Bus",
      "name": "BAILEY 1",
      "init": {
        "Vr": -0.8602545073277984,
        "Vi": -0.5469224969038402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8066410910233,
        "longitude": -78.1510967178962
      }
    },
    {
      "number": 21606,
      "class": "Bus",
      "name": "BAILEY 2",
      "init": {
        "Vr": -0.8602724225010532,
        "Vi": -0.5468676350160171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8066410910233,
        "longitude": -78.1510967178962
      }
    },
    {
      "number": 21607,
      "class": "Bus",
      "name": "ROUGEMONT 2 1",
      "init": {
        "Vr": -0.8585280109688659,
        "Vi": -0.5497054062093835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2006274834787,
        "longitude": -78.9455539391521
      }
    },
    {
      "number": 21608,
      "class": "Bus",
      "name": "ROUGEMONT 2 2",
      "init": {
        "Vr": -0.8515534920638872,
        "Vi": -0.5615839358121233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2006274834787,
        "longitude": -78.9455539391521
      }
    },
    {
      "number": 21609,
      "class": "Bus",
      "name": "ROUGEMONT 2 3",
      "init": {
        "Vr": -0.8495550526040416,
        "Vi": -0.5647304108957019
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2006274834787,
        "longitude": -78.9455539391521
      }
    },
    {
      "number": 21610,
      "class": "Bus",
      "name": "ROUGEMONT 2 4",
      "init": {
        "Vr": -0.8585628441844019,
        "Vi": -0.5496111390237848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2006274834787,
        "longitude": -78.9455539391521
      }
    },
    {
      "number": 21611,
      "class": "Bus",
      "name": "ROUGEMONT 2 6",
      "init": {
        "Vr": -0.8585280109688659,
        "Vi": -0.5497054062093835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2006274834787,
        "longitude": -78.9455539391521
      }
    },
    {
      "number": 21612,
      "class": "Bus",
      "name": "WILMINGTON 51 1",
      "init": {
        "Vr": -0.5902161236721258,
        "Vi": -0.8575114840207096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21613,
      "class": "Bus",
      "name": "WILMINGTON 51 2",
      "init": {
        "Vr": -0.6432178252478736,
        "Vi": -0.8234978336721465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21614,
      "class": "Bus",
      "name": "WILMINGTON 51 3",
      "init": {
        "Vr": -0.6928193833179858,
        "Vi": -0.7824753246260239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21615,
      "class": "Bus",
      "name": "WILMINGTON 51 4",
      "init": {
        "Vr": -0.5471756509355776,
        "Vi": -0.9127122460670763
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21616,
      "class": "Bus",
      "name": "WILMINGTON 51 5",
      "init": {
        "Vr": -0.5498870955224752,
        "Vi": -0.9097670565422122
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21617,
      "class": "Bus",
      "name": "WILMINGTON 51 6",
      "init": {
        "Vr": -0.5562555643324997,
        "Vi": -0.9029993058376136
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21618,
      "class": "Bus",
      "name": "WILMINGTON 51 7",
      "init": {
        "Vr": -0.6459690377759111,
        "Vi": -0.819485435746699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21619,
      "class": "Bus",
      "name": "WILMINGTON 51 9",
      "init": {
        "Vr": -0.6432178252478736,
        "Vi": -0.8234978336721465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.304445273556,
        "longitude": -77.9819978784001
      }
    },
    {
      "number": 21620,
      "class": "Bus",
      "name": "SOUTHPORT 5 1",
      "init": {
        "Vr": -0.5234393556484974,
        "Vi": -0.9044535097312733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21621,
      "class": "Bus",
      "name": "SOUTHPORT 5 2",
      "init": {
        "Vr": -0.5740369762241324,
        "Vi": -0.8865739396957498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21622,
      "class": "Bus",
      "name": "SOUTHPORT 5 3",
      "init": {
        "Vr": -0.6153078990017091,
        "Vi": -0.8598682289022462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21623,
      "class": "Bus",
      "name": "SOUTHPORT 5 4",
      "init": {
        "Vr": -0.47527798994294934,
        "Vi": -0.9397787252105471
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21624,
      "class": "Bus",
      "name": "SOUTHPORT 5 5",
      "init": {
        "Vr": -0.4421669538259973,
        "Vi": -0.9595913562036498
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21625,
      "class": "Bus",
      "name": "SOUTHPORT 5 6",
      "init": {
        "Vr": -0.5332160202923719,
        "Vi": -0.8956396007034528
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21626,
      "class": "Bus",
      "name": "SOUTHPORT 5 8",
      "init": {
        "Vr": -0.5234393556484974,
        "Vi": -0.9044535097312733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292880160921,
        "longitude": -78.0783490856532
      }
    },
    {
      "number": 21627,
      "class": "Bus",
      "name": "FAYETTEVILLE 32 1",
      "init": {
        "Vr": -0.784718915101059,
        "Vi": -0.666495048984715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996424968797,
        "longitude": -78.8173069671181
      }
    },
    {
      "number": 21628,
      "class": "Bus",
      "name": "FAYETTEVILLE 32 2",
      "init": {
        "Vr": -0.7672754012472643,
        "Vi": -0.7020600966406992
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996424968797,
        "longitude": -78.8173069671181
      }
    },
    {
      "number": 21629,
      "class": "Bus",
      "name": "FAYETTEVILLE 32 3",
      "init": {
        "Vr": -0.7672754012472643,
        "Vi": -0.7020600966406992
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996424968797,
        "longitude": -78.8173069671181
      }
    },
    {
      "number": 21630,
      "class": "Bus",
      "name": "FAYETTEVILLE 32 4",
      "init": {
        "Vr": -0.786674697235065,
        "Vi": -0.6625074639240057
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996424968797,
        "longitude": -78.8173069671181
      }
    },
    {
      "number": 21631,
      "class": "Bus",
      "name": "FAYETTEVILLE 32 5",
      "init": {
        "Vr": -0.7849508005867921,
        "Vi": -0.6658535830573276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996424968797,
        "longitude": -78.8173069671181
      }
    },
    {
      "number": 21632,
      "class": "Bus",
      "name": "HENDERSON 10 1",
      "init": {
        "Vr": -0.8793059436479523,
        "Vi": -0.5476486383461663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2962936064339,
        "longitude": -78.3875837809154
      }
    },
    {
      "number": 21633,
      "class": "Bus",
      "name": "HENDERSON 10 2",
      "init": {
        "Vr": -0.870438756785957,
        "Vi": -0.5632375845071531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2962936064339,
        "longitude": -78.3875837809154
      }
    },
    {
      "number": 21634,
      "class": "Bus",
      "name": "HENDERSON 10 3",
      "init": {
        "Vr": -0.8793246264773692,
        "Vi": -0.5475939632609496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2962936064339,
        "longitude": -78.3875837809154
      }
    },
    {
      "number": 21635,
      "class": "Bus",
      "name": "EDEN 6 1",
      "init": {
        "Vr": -0.6961716320108704,
        "Vi": -0.777998149427589
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21636,
      "class": "Bus",
      "name": "EDEN 6 2",
      "init": {
        "Vr": -0.7373641835674434,
        "Vi": -0.7440186436619971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21637,
      "class": "Bus",
      "name": "EDEN 6 3",
      "init": {
        "Vr": -0.6418488451502191,
        "Vi": -0.8074789610870107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21638,
      "class": "Bus",
      "name": "EDEN 6 4",
      "init": {
        "Vr": -0.6507180037591656,
        "Vi": -0.7994230740673786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21639,
      "class": "Bus",
      "name": "EDEN 6 5",
      "init": {
        "Vr": -0.637803780485119,
        "Vi": -0.8156945666833436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21640,
      "class": "Bus",
      "name": "EDEN 6 6",
      "init": {
        "Vr": -0.6966212598160842,
        "Vi": -0.7770033296356815
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21641,
      "class": "Bus",
      "name": "EDEN 6 8",
      "init": {
        "Vr": -0.6961716320108704,
        "Vi": -0.777998149427589
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4892201392091,
        "longitude": -79.7114794469093
      }
    },
    {
      "number": 21642,
      "class": "Bus",
      "name": "EAGLE SPRINGS 1",
      "init": {
        "Vr": -0.6775768847411108,
        "Vi": -0.7783109383291228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2905529476233,
        "longitude": -79.6832315196602
      }
    },
    {
      "number": 21643,
      "class": "Bus",
      "name": "EAGLE SPRINGS 2",
      "init": {
        "Vr": -0.677607411376191,
        "Vi": -0.7782683024496406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2905529476233,
        "longitude": -79.6832315196602
      }
    },
    {
      "number": 21644,
      "class": "Bus",
      "name": "SOUTHPORT 6 1",
      "init": {
        "Vr": -0.5912990478562048,
        "Vi": -0.8657063618978842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21645,
      "class": "Bus",
      "name": "SOUTHPORT 6 2",
      "init": {
        "Vr": -0.6253550651448242,
        "Vi": -0.8444345825042631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21646,
      "class": "Bus",
      "name": "SOUTHPORT 6 3",
      "init": {
        "Vr": -0.5549902493461073,
        "Vi": -0.8848310494492871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21647,
      "class": "Bus",
      "name": "SOUTHPORT 6 4",
      "init": {
        "Vr": -0.6029664651868162,
        "Vi": -0.8614427512276199
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21648,
      "class": "Bus",
      "name": "SOUTHPORT 6 5",
      "init": {
        "Vr": -0.5911111401651427,
        "Vi": -0.8660037016261233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21649,
      "class": "Bus",
      "name": "SOUTHPORT 6 7",
      "init": {
        "Vr": -0.5912990478562048,
        "Vi": -0.8657063618978842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9527108377861,
        "longitude": -78.0036934937374
      }
    },
    {
      "number": 21650,
      "class": "Bus",
      "name": "HAMLET 6 1",
      "init": {
        "Vr": -0.531492730150888,
        "Vi": -0.8974209948447789
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21651,
      "class": "Bus",
      "name": "HAMLET 6 2",
      "init": {
        "Vr": -0.5411111029817097,
        "Vi": -0.8834561215058395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21652,
      "class": "Bus",
      "name": "HAMLET 6 3",
      "init": {
        "Vr": -0.5628950128023862,
        "Vi": -0.8784680291682879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21653,
      "class": "Bus",
      "name": "HAMLET 6 4",
      "init": {
        "Vr": -0.5419461300037461,
        "Vi": -0.882243749428034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21654,
      "class": "Bus",
      "name": "HAMLET 6 5",
      "init": {
        "Vr": -0.5419461300037461,
        "Vi": -0.882243749428034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21655,
      "class": "Bus",
      "name": "HAMLET 6 6",
      "init": {
        "Vr": -0.48365910811297486,
        "Vi": -0.9314097342835821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21656,
      "class": "Bus",
      "name": "HAMLET 6 7",
      "init": {
        "Vr": -0.4920517160596034,
        "Vi": -0.927003416769135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21657,
      "class": "Bus",
      "name": "HAMLET 6 8",
      "init": {
        "Vr": -0.47733740364918836,
        "Vi": -0.9420601954591105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21658,
      "class": "Bus",
      "name": "HAMLET 6 9",
      "init": {
        "Vr": -0.5016439139926425,
        "Vi": -0.9230723518861004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21659,
      "class": "Bus",
      "name": "HAMLET 6 10",
      "init": {
        "Vr": -0.5098036216194168,
        "Vi": -0.9173606124979304
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21660,
      "class": "Bus",
      "name": "HAMLET 6 11",
      "init": {
        "Vr": -0.5376125386064646,
        "Vi": -0.8895973601176325
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21661,
      "class": "Bus",
      "name": "HAMLET 6 13",
      "init": {
        "Vr": -0.5416759656561483,
        "Vi": -0.8831164355036099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864375770967,
        "longitude": -79.7353098329154
      }
    },
    {
      "number": 21662,
      "class": "Bus",
      "name": "LAKE WACCAMAW 1",
      "init": {
        "Vr": -0.7337028914035454,
        "Vi": -0.7295067233506094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21663,
      "class": "Bus",
      "name": "LAKE WACCAMAW 2",
      "init": {
        "Vr": -0.7317269334466349,
        "Vi": -0.7316146676292333
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21664,
      "class": "Bus",
      "name": "LAKE WACCAMAW 3",
      "init": {
        "Vr": -0.7277097117043322,
        "Vi": -0.7358498076475587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21665,
      "class": "Bus",
      "name": "LAKE WACCAMAW 4",
      "init": {
        "Vr": -0.733019795403156,
        "Vi": -0.7302311259329747
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21666,
      "class": "Bus",
      "name": "LAKE WACCAMAW 5",
      "init": {
        "Vr": -0.7337719747959965,
        "Vi": -0.7293994012973609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21667,
      "class": "Bus",
      "name": "LAKE WACCAMAW 7",
      "init": {
        "Vr": -0.7337028914035454,
        "Vi": -0.7295067233506094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233124967342,
        "longitude": -78.4565482770264
      }
    },
    {
      "number": 21668,
      "class": "Bus",
      "name": "WILLIAMSTON 5 1",
      "init": {
        "Vr": -0.8868985127274912,
        "Vi": -0.4871499627439657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7741496450594,
        "longitude": -77.0449066953286
      }
    },
    {
      "number": 21669,
      "class": "Bus",
      "name": "WILLIAMSTON 5 2",
      "init": {
        "Vr": -0.8868985127274912,
        "Vi": -0.4871499627439657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7741496450594,
        "longitude": -77.0449066953286
      }
    },
    {
      "number": 21670,
      "class": "Bus",
      "name": "WILLIAMSTON 6 1",
      "init": {
        "Vr": -0.8900281983249334,
        "Vi": -0.46046901027241516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8739755954652,
        "longitude": -77.070524966573
      }
    },
    {
      "number": 21671,
      "class": "Bus",
      "name": "WILLIAMSTON 6 2",
      "init": {
        "Vr": -0.8895988827006633,
        "Vi": -0.47688633871804326
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8739755954652,
        "longitude": -77.070524966573
      }
    },
    {
      "number": 21672,
      "class": "Bus",
      "name": "WILLIAMSTON 6 3",
      "init": {
        "Vr": -0.8900459505719747,
        "Vi": -0.4604126362136498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8739755954652,
        "longitude": -77.070524966573
      }
    },
    {
      "number": 21673,
      "class": "Bus",
      "name": "WILLIAMSTON 6 5",
      "init": {
        "Vr": -0.8900281983249334,
        "Vi": -0.46046901027241516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8739755954652,
        "longitude": -77.070524966573
      }
    },
    {
      "number": 21674,
      "class": "Bus",
      "name": "ELM CITY 4 1",
      "init": {
        "Vr": -0.8750647948477774,
        "Vi": -0.5464849077583536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8060947451164,
        "longitude": -77.91901095074
      }
    },
    {
      "number": 21675,
      "class": "Bus",
      "name": "ELM CITY 4 2",
      "init": {
        "Vr": -0.8662107521731504,
        "Vi": -0.5622372579711066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8060947451164,
        "longitude": -77.91901095074
      }
    },
    {
      "number": 21676,
      "class": "Bus",
      "name": "ELM CITY 4 3",
      "init": {
        "Vr": -0.8750847630134094,
        "Vi": -0.5464232833169933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8060947451164,
        "longitude": -77.91901095074
      }
    },
    {
      "number": 21677,
      "class": "Bus",
      "name": "ELM CITY 4 5",
      "init": {
        "Vr": -0.8750647948477774,
        "Vi": -0.546484907758354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8060947451164,
        "longitude": -77.91901095074
      }
    },
    {
      "number": 21678,
      "class": "Bus",
      "name": "ELIZABETHTOWN 7 1",
      "init": {
        "Vr": -0.6576430719150351,
        "Vi": -0.7516613660477238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6410331051385,
        "longitude": -78.65556414136
      }
    },
    {
      "number": 21679,
      "class": "Bus",
      "name": "ELIZABETHTOWN 7 2",
      "init": {
        "Vr": -0.7058035523082674,
        "Vi": -0.7643906418152794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6410331051385,
        "longitude": -78.65556414136
      }
    },
    {
      "number": 21680,
      "class": "Bus",
      "name": "ELIZABETHTOWN 7 3",
      "init": {
        "Vr": -0.6576038023417023,
        "Vi": -0.7518300655380037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6410331051385,
        "longitude": -78.65556414136
      }
    },
    {
      "number": 21681,
      "class": "Bus",
      "name": "ELIZABETHTOWN 7 5",
      "init": {
        "Vr": -0.6576430719150351,
        "Vi": -0.7516613660477238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6410331051385,
        "longitude": -78.65556414136
      }
    },
    {
      "number": 21682,
      "class": "Bus",
      "name": "GOLDSBORO 8 1",
      "init": {
        "Vr": -0.7517590215671109,
        "Vi": -0.7258672632095986
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21683,
      "class": "Bus",
      "name": "GOLDSBORO 8 2",
      "init": {
        "Vr": -0.7918875678360865,
        "Vi": -0.6838015846410801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21684,
      "class": "Bus",
      "name": "GOLDSBORO 8 3",
      "init": {
        "Vr": -0.8323904614554722,
        "Vi": -0.64708836056291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21685,
      "class": "Bus",
      "name": "GOLDSBORO 8 4",
      "init": {
        "Vr": -0.7121283249535743,
        "Vi": -0.7675170060913974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21686,
      "class": "Bus",
      "name": "GOLDSBORO 8 5",
      "init": {
        "Vr": -0.7068012200371122,
        "Vi": -0.7703662908478592
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21687,
      "class": "Bus",
      "name": "GOLDSBORO 8 6",
      "init": {
        "Vr": -0.7195376177197155,
        "Vi": -0.7640129859269985
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21688,
      "class": "Bus",
      "name": "GOLDSBORO 8 7",
      "init": {
        "Vr": -0.6768638261324506,
        "Vi": -0.799494181625379
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21689,
      "class": "Bus",
      "name": "GOLDSBORO 8 8",
      "init": {
        "Vr": -0.7914031041811936,
        "Vi": -0.6827561862526617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21690,
      "class": "Bus",
      "name": "GOLDSBORO 8 10",
      "init": {
        "Vr": -0.7532549959389679,
        "Vi": -0.7182551653176737
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3274034252026,
        "longitude": -78.0981157797549
      }
    },
    {
      "number": 21691,
      "class": "Bus",
      "name": "SALISBURY 27 1",
      "init": {
        "Vr": -0.4796511684927766,
        "Vi": -0.9237210691683194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21692,
      "class": "Bus",
      "name": "SALISBURY 27 2",
      "init": {
        "Vr": -0.511936856207558,
        "Vi": -0.8990155863115498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21693,
      "class": "Bus",
      "name": "SALISBURY 27 3",
      "init": {
        "Vr": -0.5458594279103062,
        "Vi": -0.878256274941181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21694,
      "class": "Bus",
      "name": "SALISBURY 27 4",
      "init": {
        "Vr": -0.4416569482431906,
        "Vi": -0.972895362177456
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21695,
      "class": "Bus",
      "name": "SALISBURY 27 5",
      "init": {
        "Vr": -0.4527680936867693,
        "Vi": -0.9596524254035343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21696,
      "class": "Bus",
      "name": "SALISBURY 27 6",
      "init": {
        "Vr": -0.4427412068235648,
        "Vi": -0.9719099843840987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21697,
      "class": "Bus",
      "name": "SALISBURY 27 7",
      "init": {
        "Vr": -0.47917062014416517,
        "Vi": -0.9213414172867894
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21698,
      "class": "Bus",
      "name": "SALISBURY 27 9",
      "init": {
        "Vr": -0.5127179186478001,
        "Vi": -0.8974695132808662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7340883215166,
        "longitude": -80.5716314647567
      }
    },
    {
      "number": 21699,
      "class": "Bus",
      "name": "LILESVILLE 3 1",
      "init": {
        "Vr": -0.614411445426471,
        "Vi": -0.8393496263514701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0082305585037,
        "longitude": -79.8532928588701
      }
    },
    {
      "number": 21700,
      "class": "Bus",
      "name": "LILESVILLE 3 2",
      "init": {
        "Vr": -0.6145551049848696,
        "Vi": -0.8391943184679215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0082305585037,
        "longitude": -79.8532928588701
      }
    },
    {
      "number": 21701,
      "class": "Bus",
      "name": "LAURINBURG 6 1",
      "init": {
        "Vr": -0.6398030372928095,
        "Vi": -0.7923159542872795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7203825713571,
        "longitude": -79.4517948228976
      }
    },
    {
      "number": 21702,
      "class": "Bus",
      "name": "LAURINBURG 6 2",
      "init": {
        "Vr": -0.6398453465241333,
        "Vi": -0.7922594177182276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7203825713571,
        "longitude": -79.4517948228976
      }
    },
    {
      "number": 21703,
      "class": "Bus",
      "name": "BLADENBORO 3 1",
      "init": {
        "Vr": -0.6817731182629755,
        "Vi": -0.7621888907142114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5622920405499,
        "longitude": -78.7888495652068
      }
    },
    {
      "number": 21704,
      "class": "Bus",
      "name": "BLADENBORO 3 2",
      "init": {
        "Vr": -0.6700905464770545,
        "Vi": -0.7732156358520023
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5622920405499,
        "longitude": -78.7888495652068
      }
    },
    {
      "number": 21705,
      "class": "Bus",
      "name": "BLADENBORO 3 3",
      "init": {
        "Vr": -0.6818049635546671,
        "Vi": -0.7621453410295581
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5622920405499,
        "longitude": -78.7888495652068
      }
    },
    {
      "number": 21706,
      "class": "Bus",
      "name": "BLADENBORO 3 5",
      "init": {
        "Vr": -0.6817731182629754,
        "Vi": -0.762188890714211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5622920405499,
        "longitude": -78.7888495652068
      }
    },
    {
      "number": 21707,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 1",
      "init": {
        "Vr": -0.7919590937761686,
        "Vi": -0.641545812260605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21708,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 2",
      "init": {
        "Vr": -0.7876190007813466,
        "Vi": -0.6474413886869488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21709,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 3",
      "init": {
        "Vr": -0.7876190007813466,
        "Vi": -0.6474413886869488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21710,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 4",
      "init": {
        "Vr": -0.7920065557494017,
        "Vi": -0.6415035197493693
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21711,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 5",
      "init": {
        "Vr": -0.7920107452557283,
        "Vi": -0.641444291682563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21712,
      "class": "Bus",
      "name": "MOUNT OLIVE 5 7",
      "init": {
        "Vr": -0.7919590937761686,
        "Vi": -0.641545812260605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2043791876434,
        "longitude": -78.0645397657376
      }
    },
    {
      "number": 21713,
      "class": "Bus",
      "name": "GRANITE FALLS 1 1",
      "init": {
        "Vr": -0.5935562576735891,
        "Vi": -0.8342387455237859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8815117626723,
        "longitude": -81.4808560776819
      }
    },
    {
      "number": 21714,
      "class": "Bus",
      "name": "GRANITE FALLS 2 1",
      "init": {
        "Vr": -0.5007720969628252,
        "Vi": -0.8784027500567407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8513456984314,
        "longitude": -81.4014973802028
      }
    },
    {
      "number": 21715,
      "class": "Bus",
      "name": "GRANITE FALLS 2 2",
      "init": {
        "Vr": -0.5796589029478597,
        "Vi": -0.855757030723102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8513456984314,
        "longitude": -81.4014973802028
      }
    },
    {
      "number": 21716,
      "class": "Bus",
      "name": "GRANITE FALLS 2 3",
      "init": {
        "Vr": -0.5009616584066167,
        "Vi": -0.8781221377910359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8513456984314,
        "longitude": -81.4014973802028
      }
    },
    {
      "number": 21717,
      "class": "Bus",
      "name": "GRANITE FALLS 3 1",
      "init": {
        "Vr": -0.6141052649932137,
        "Vi": -0.836944335349604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9632718798497,
        "longitude": -81.4399379298177
      }
    },
    {
      "number": 21718,
      "class": "Bus",
      "name": "HICKORY 2 1",
      "init": {
        "Vr": -0.5346562442043836,
        "Vi": -0.8556852168077037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6979772799729,
        "longitude": -81.2994162725892
      }
    },
    {
      "number": 21719,
      "class": "Bus",
      "name": "HICKORY 3 1",
      "init": {
        "Vr": -0.45475134876306667,
        "Vi": -0.9405259557690633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7402332960292,
        "longitude": -81.2280762244742
      }
    },
    {
      "number": 21720,
      "class": "Bus",
      "name": "HICKORY 3 2",
      "init": {
        "Vr": -0.48394954891528486,
        "Vi": -0.9131157272836055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7402332960292,
        "longitude": -81.2280762244742
      }
    },
    {
      "number": 21721,
      "class": "Bus",
      "name": "HICKORY 3 3",
      "init": {
        "Vr": -0.5455290956067238,
        "Vi": -0.862560250778551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7402332960292,
        "longitude": -81.2280762244742
      }
    },
    {
      "number": 21722,
      "class": "Bus",
      "name": "HICKORY 3 4",
      "init": {
        "Vr": -0.4848710013947171,
        "Vi": -0.9117431029294532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7402332960292,
        "longitude": -81.2280762244742
      }
    },
    {
      "number": 21723,
      "class": "Bus",
      "name": "HICKORY 3 6",
      "init": {
        "Vr": -0.48394954891528486,
        "Vi": -0.9131157272836055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7402332960292,
        "longitude": -81.2280762244742
      }
    },
    {
      "number": 21724,
      "class": "Bus",
      "name": "HICKORY 4 1",
      "init": {
        "Vr": -0.5675510533900245,
        "Vi": -0.8443332505719875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8117528124893,
        "longitude": -81.3541662665123
      }
    },
    {
      "number": 21725,
      "class": "Bus",
      "name": "HICKORY 5 1",
      "init": {
        "Vr": -0.4887753339082943,
        "Vi": -0.8939532161409811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.746491873665,
        "longitude": -81.3430012800286
      }
    },
    {
      "number": 21726,
      "class": "Bus",
      "name": "HICKORY 6 1",
      "init": {
        "Vr": -0.5752145586566896,
        "Vi": -0.8445672336620862
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8448837397213,
        "longitude": -81.3682997426692
      }
    },
    {
      "number": 21727,
      "class": "Bus",
      "name": "HIDDENITE 1 1",
      "init": {
        "Vr": -0.6153117200093936,
        "Vi": -0.7697084705637878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.042471754592,
        "longitude": -81.0124799769863
      }
    },
    {
      "number": 21728,
      "class": "Bus",
      "name": "HIDDENITE 1 2",
      "init": {
        "Vr": -0.6152845411477741,
        "Vi": -0.7697710660423164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.042471754592,
        "longitude": -81.0124799769863
      }
    },
    {
      "number": 21729,
      "class": "Bus",
      "name": "HIDDENITE 2 1",
      "init": {
        "Vr": -0.503951776906962,
        "Vi": -0.8878242439500503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9020724537171,
        "longitude": -81.0466188237059
      }
    },
    {
      "number": 21730,
      "class": "Bus",
      "name": "MORAVIAN FALLS 1",
      "init": {
        "Vr": -0.5968536115796407,
        "Vi": -0.790663212883123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0230332534502,
        "longitude": -81.1485814988519
      }
    },
    {
      "number": 21731,
      "class": "Bus",
      "name": "TAYLORSVILLE 1 1",
      "init": {
        "Vr": -0.572515084407848,
        "Vi": -0.827400473586671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9035278566119,
        "longitude": -81.2040210614687
      }
    },
    {
      "number": 21732,
      "class": "Bus",
      "name": "TAYLORSVILLE 1 2",
      "init": {
        "Vr": -0.5726083268486408,
        "Vi": -0.8271893363358338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9035278566119,
        "longitude": -81.2040210614687
      }
    },
    {
      "number": 21733,
      "class": "Bus",
      "name": "TAYLORSVILLE 2 1",
      "init": {
        "Vr": -0.5638869236585995,
        "Vi": -0.8474081272119453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8490864331911,
        "longitude": -81.2547879011955
      }
    },
    {
      "number": 21734,
      "class": "Bus",
      "name": "TAYLORSVILLE 3 1",
      "init": {
        "Vr": -0.5658405763680502,
        "Vi": -0.8390776171543555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.868120697003,
        "longitude": -81.2104207411219
      }
    },
    {
      "number": 21735,
      "class": "Bus",
      "name": "TAYLORSVILLE 4 1",
      "init": {
        "Vr": -0.5158565065826456,
        "Vi": -0.8755399754677017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9416510046792,
        "longitude": -81.2110048333637
      }
    },
    {
      "number": 21736,
      "class": "Bus",
      "name": "SPARTA 4 1",
      "init": {
        "Vr": -0.6595428504836706,
        "Vi": -0.7328002238567993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5019035279559,
        "longitude": -81.073837909105
      }
    },
    {
      "number": 21737,
      "class": "Bus",
      "name": "SPARTA 4 2",
      "init": {
        "Vr": -0.6595892474674704,
        "Vi": -0.7326858626217306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5019035279559,
        "longitude": -81.073837909105
      }
    },
    {
      "number": 21738,
      "class": "Bus",
      "name": "SPARTA 5 1",
      "init": {
        "Vr": -0.7224060473031172,
        "Vi": -0.7467977723160076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5062063060143,
        "longitude": -81.1430714314986
      }
    },
    {
      "number": 21739,
      "class": "Bus",
      "name": "FLEETWOOD 4 1",
      "init": {
        "Vr": -0.6972609184183126,
        "Vi": -0.7579496870964727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2086158084734,
        "longitude": -81.4994994726253
      }
    },
    {
      "number": 21740,
      "class": "Bus",
      "name": "JEFFERSON 7 1",
      "init": {
        "Vr": -0.593201235724975,
        "Vi": -0.8334710334950208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3955320618931,
        "longitude": -81.3873433216768
      }
    },
    {
      "number": 21741,
      "class": "Bus",
      "name": "LANSING 3 1",
      "init": {
        "Vr": -0.6796689250787618,
        "Vi": -0.7431769637159421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6133178043385,
        "longitude": -81.480887765147
      }
    },
    {
      "number": 21742,
      "class": "Bus",
      "name": "LANSING 4 1",
      "init": {
        "Vr": -0.6809741383071815,
        "Vi": -0.7381242713076636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5038712146738,
        "longitude": -81.5569671210505
      }
    },
    {
      "number": 21743,
      "class": "Bus",
      "name": "WEST JEFFERSON 1 1",
      "init": {
        "Vr": -0.6742899298039641,
        "Vi": -0.7575749569343745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4451312219959,
        "longitude": -81.4243509446397
      }
    },
    {
      "number": 21744,
      "class": "Bus",
      "name": "WEST JEFFERSON 1 2",
      "init": {
        "Vr": -0.6742614413858704,
        "Vi": -0.7577721358899637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4451312219959,
        "longitude": -81.4243509446397
      }
    },
    {
      "number": 21745,
      "class": "Bus",
      "name": "WEST JEFFERSON 2 1",
      "init": {
        "Vr": -0.7040871108605499,
        "Vi": -0.758690592440311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3349463101046,
        "longitude": -81.4890769699136
      }
    },
    {
      "number": 21746,
      "class": "Bus",
      "name": "BANNER ELK 1 1",
      "init": {
        "Vr": -0.6742539229325455,
        "Vi": -0.7942742425437262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1655480373497,
        "longitude": -81.8694446777074
      }
    },
    {
      "number": 21747,
      "class": "Bus",
      "name": "BANNER ELK 2 1",
      "init": {
        "Vr": -0.6618823076249672,
        "Vi": -0.7966161046130608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2489550232774,
        "longitude": -81.8286369840827
      }
    },
    {
      "number": 21748,
      "class": "Bus",
      "name": "NEWLAND 1 1",
      "init": {
        "Vr": -0.6674241753649774,
        "Vi": -0.7916846015322876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0892023769567,
        "longitude": -81.9103623332795
      }
    },
    {
      "number": 21749,
      "class": "Bus",
      "name": "NEWLAND 2 1",
      "init": {
        "Vr": -0.6391253787337828,
        "Vi": -0.815690379011472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0494927040659,
        "longitude": -82.0197298860589
      }
    },
    {
      "number": 21750,
      "class": "Bus",
      "name": "NEWLAND 2 2",
      "init": {
        "Vr": -0.6520544635457638,
        "Vi": -0.8102383737816793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0494927040659,
        "longitude": -82.0197298860589
      }
    },
    {
      "number": 21751,
      "class": "Bus",
      "name": "NEWLAND 2 3",
      "init": {
        "Vr": -0.6389342916893243,
        "Vi": -0.8156987587282069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0494927040659,
        "longitude": -82.0197298860589
      }
    },
    {
      "number": 21752,
      "class": "Bus",
      "name": "SPRUCE PINE 1 1",
      "init": {
        "Vr": -0.48511662289984886,
        "Vi": -0.8995845591065729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8202385300431,
        "longitude": -82.0885153481829
      }
    },
    {
      "number": 21753,
      "class": "Bus",
      "name": "SPRUCE PINE 2 1",
      "init": {
        "Vr": -0.522367848132297,
        "Vi": -0.8731168813519058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9143561176989,
        "longitude": -82.0229013309872
      }
    },
    {
      "number": 21754,
      "class": "Bus",
      "name": "SPRUCE PINE 3 1",
      "init": {
        "Vr": -0.5334567162927303,
        "Vi": -0.8679933914391674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.885799521484,
        "longitude": -82.0833018721924
      }
    },
    {
      "number": 21755,
      "class": "Bus",
      "name": "ARDEN 1 1",
      "init": {
        "Vr": -0.3916463989834391,
        "Vi": -0.96210494171266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009255738895,
        "longitude": -82.553592225804
      }
    },
    {
      "number": 21756,
      "class": "Bus",
      "name": "ARDEN 1 2",
      "init": {
        "Vr": -0.3917500564933497,
        "Vi": -0.9619900716000167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5009255738895,
        "longitude": -82.553592225804
      }
    },
    {
      "number": 21757,
      "class": "Bus",
      "name": "ARDEN 2 1",
      "init": {
        "Vr": -0.39128609145943627,
        "Vi": -0.9613554170424763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4510357821741,
        "longitude": -82.5596421564964
      }
    },
    {
      "number": 21758,
      "class": "Bus",
      "name": "ASHEVILLE 1 1",
      "init": {
        "Vr": -0.4082055294749399,
        "Vi": -0.9444123795276215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5364365482243,
        "longitude": -82.6073445040344
      }
    },
    {
      "number": 21759,
      "class": "Bus",
      "name": "ASHEVILLE 2 1",
      "init": {
        "Vr": -0.2967696303237176,
        "Vi": -0.9856543195851121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4788136616645,
        "longitude": -82.6364702138727
      }
    },
    {
      "number": 21760,
      "class": "Bus",
      "name": "ASHEVILLE 3 1",
      "init": {
        "Vr": -0.4123402249638793,
        "Vi": -0.9298802024944938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5395005812741,
        "longitude": -82.658227472448
      }
    },
    {
      "number": 21761,
      "class": "Bus",
      "name": "ASHEVILLE 4 1",
      "init": {
        "Vr": -0.4171747225597698,
        "Vi": -0.929319725093469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5895063655611,
        "longitude": -82.6873683516301
      }
    },
    {
      "number": 21762,
      "class": "Bus",
      "name": "ASHEVILLE 5 1",
      "init": {
        "Vr": -0.43866211800263827,
        "Vi": -0.9334331245507835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6758807402534,
        "longitude": -82.5378709849628
      }
    },
    {
      "number": 21763,
      "class": "Bus",
      "name": "ASHEVILLE 5 2",
      "init": {
        "Vr": -0.43873314793207435,
        "Vi": -0.9332337945565861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6758807402534,
        "longitude": -82.5378709849628
      }
    },
    {
      "number": 21764,
      "class": "Bus",
      "name": "ASHEVILLE 6 1",
      "init": {
        "Vr": -0.43749438468424395,
        "Vi": -0.9336520795073081
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6491308620321,
        "longitude": -82.5726679926465
      }
    },
    {
      "number": 21765,
      "class": "Bus",
      "name": "ASHEVILLE 7 1",
      "init": {
        "Vr": -0.3292287814321363,
        "Vi": -0.9588033585286447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6417770404329,
        "longitude": -82.528988166931
      }
    },
    {
      "number": 21766,
      "class": "Bus",
      "name": "ASHEVILLE 7 2",
      "init": {
        "Vr": -0.4320059438615529,
        "Vi": -0.9478271936697927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6417770404329,
        "longitude": -82.528988166931
      }
    },
    {
      "number": 21767,
      "class": "Bus",
      "name": "ASHEVILLE 7 3",
      "init": {
        "Vr": -0.32723193160145564,
        "Vi": -0.9612442895613752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6417770404329,
        "longitude": -82.528988166931
      }
    },
    {
      "number": 21768,
      "class": "Bus",
      "name": "ASHEVILLE 8 1",
      "init": {
        "Vr": -0.4241569237270265,
        "Vi": -0.9323017980305888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.589417463699,
        "longitude": -82.469628775973
      }
    },
    {
      "number": 21769,
      "class": "Bus",
      "name": "ASHEVILLE 9 1",
      "init": {
        "Vr": -0.42829919166692837,
        "Vi": -0.9350195435926059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.603205895926,
        "longitude": -82.5961656392154
      }
    },
    {
      "number": 21770,
      "class": "Bus",
      "name": "ASHEVILLE 9 2",
      "init": {
        "Vr": -0.42855062693670526,
        "Vi": -0.9347540953834839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.603205895926,
        "longitude": -82.5961656392154
      }
    },
    {
      "number": 21771,
      "class": "Bus",
      "name": "ASHEVILLE 10 1",
      "init": {
        "Vr": -0.2961865269480214,
        "Vi": -0.9843700759082419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5583740601203,
        "longitude": -82.4834671902259
      }
    },
    {
      "number": 21772,
      "class": "Bus",
      "name": "ASHEVILLE 11 1",
      "init": {
        "Vr": -0.40627380370756255,
        "Vi": -0.9471037255855586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.550191377901,
        "longitude": -82.4398196288502
      }
    },
    {
      "number": 21773,
      "class": "Bus",
      "name": "ASHEVILLE 12 1",
      "init": {
        "Vr": -0.4381744266087765,
        "Vi": -0.9359636762751639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6616861733115,
        "longitude": -82.4961842785327
      }
    },
    {
      "number": 21774,
      "class": "Bus",
      "name": "ASHEVILLE 13 1",
      "init": {
        "Vr": -0.3945256974210901,
        "Vi": -0.9602909933392093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5092974542494,
        "longitude": -82.497159905123
      }
    },
    {
      "number": 21775,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 1 1",
      "init": {
        "Vr": -0.4534156136330943,
        "Vi": -0.937210333757377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5088166487696,
        "longitude": -82.2509865849646
      }
    },
    {
      "number": 21776,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 1 2",
      "init": {
        "Vr": -0.4531355874131617,
        "Vi": -0.937149318719402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5088166487696,
        "longitude": -82.2509865849646
      }
    },
    {
      "number": 21777,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 2 1",
      "init": {
        "Vr": -0.44066744880162584,
        "Vi": -0.9355027733250829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5354326546515,
        "longitude": -82.2982197095782
      }
    },
    {
      "number": 21778,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 2 2",
      "init": {
        "Vr": -0.44073824964499286,
        "Vi": -0.9353464509620392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5354326546515,
        "longitude": -82.2982197095782
      }
    },
    {
      "number": 21779,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 3 1",
      "init": {
        "Vr": -0.32575078554101544,
        "Vi": -0.9681906699720871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6653031720745,
        "longitude": -82.2948134621452
      }
    },
    {
      "number": 21780,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 3 2",
      "init": {
        "Vr": -0.3774619585859719,
        "Vi": -0.9761566665030824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6653031720745,
        "longitude": -82.2948134621452
      }
    },
    {
      "number": 21781,
      "class": "Bus",
      "name": "BLACK MOUNTAIN 3 3",
      "init": {
        "Vr": -0.3259098963737929,
        "Vi": -0.967965376386243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6653031720745,
        "longitude": -82.2948134621452
      }
    },
    {
      "number": 21782,
      "class": "Bus",
      "name": "CANDLER 1 1",
      "init": {
        "Vr": -0.3281959620071775,
        "Vi": -0.9743362001209214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3948542195093,
        "longitude": -82.7368713188941
      }
    },
    {
      "number": 21783,
      "class": "Bus",
      "name": "CANDLER 1 2",
      "init": {
        "Vr": -0.35860600050403724,
        "Vi": -0.9629321512856365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3948542195093,
        "longitude": -82.7368713188941
      }
    },
    {
      "number": 21784,
      "class": "Bus",
      "name": "CANDLER 1 3",
      "init": {
        "Vr": -0.32839962391053684,
        "Vi": -0.974123251092921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3948542195093,
        "longitude": -82.7368713188941
      }
    },
    {
      "number": 21785,
      "class": "Bus",
      "name": "CANDLER 2 1",
      "init": {
        "Vr": -0.39300939952002945,
        "Vi": -0.9388248766104104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5451551847809,
        "longitude": -82.7322771922673
      }
    },
    {
      "number": 21786,
      "class": "Bus",
      "name": "CANDLER 3 1",
      "init": {
        "Vr": -0.3129703914145403,
        "Vi": -0.9789473055532233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6022105990531,
        "longitude": -82.7010394379025
      }
    },
    {
      "number": 21787,
      "class": "Bus",
      "name": "FAIRVIEW 6 1",
      "init": {
        "Vr": -0.43627852887884244,
        "Vi": -0.9372760831535483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.463825550853,
        "longitude": -82.3876162650023
      }
    },
    {
      "number": 21788,
      "class": "Bus",
      "name": "FAIRVIEW 6 2",
      "init": {
        "Vr": -0.4360250160357542,
        "Vi": -0.9375361217570933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.463825550853,
        "longitude": -82.3876162650023
      }
    },
    {
      "number": 21789,
      "class": "Bus",
      "name": "FLETCHER 1 1",
      "init": {
        "Vr": -0.41758783482314277,
        "Vi": -0.9489603505271402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4853309673597,
        "longitude": -82.4483333088865
      }
    },
    {
      "number": 21790,
      "class": "Bus",
      "name": "FLETCHER 2 1",
      "init": {
        "Vr": -0.40173801377247503,
        "Vi": -0.9521785919670283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.405629205603,
        "longitude": -82.4358265053258
      }
    },
    {
      "number": 21791,
      "class": "Bus",
      "name": "FLETCHER 2 2",
      "init": {
        "Vr": -0.401880491013595,
        "Vi": -0.9520355691955388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.405629205603,
        "longitude": -82.4358265053258
      }
    },
    {
      "number": 21792,
      "class": "Bus",
      "name": "LEICESTER 2 1",
      "init": {
        "Vr": -0.43894119623536904,
        "Vi": -0.9024054414450221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6823028225776,
        "longitude": -82.8212440124044
      }
    },
    {
      "number": 21793,
      "class": "Bus",
      "name": "MARSHALL 4 1",
      "init": {
        "Vr": -0.49831915206175015,
        "Vi": -0.8985801363901205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9099830800081,
        "longitude": -82.7221816221783
      }
    },
    {
      "number": 21794,
      "class": "Bus",
      "name": "MARSHALL 5 1",
      "init": {
        "Vr": -0.5058843502884103,
        "Vi": -0.8999960746959588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8681490555631,
        "longitude": -82.6208329583588
      }
    },
    {
      "number": 21795,
      "class": "Bus",
      "name": "MARSHALL 6 1",
      "init": {
        "Vr": -0.490345257949619,
        "Vi": -0.9028705096585707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8290475519627,
        "longitude": -82.6803460761414
      }
    },
    {
      "number": 21796,
      "class": "Bus",
      "name": "MILLS RIVER 1 1",
      "init": {
        "Vr": -0.3871441497859471,
        "Vi": -0.9623724862258306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3169303140617,
        "longitude": -82.6576248894485
      }
    },
    {
      "number": 21797,
      "class": "Bus",
      "name": "MILLS RIVER 2 1",
      "init": {
        "Vr": -0.39337146517793886,
        "Vi": -0.9582102912510194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3672835510765,
        "longitude": -82.5991452330211
      }
    },
    {
      "number": 21798,
      "class": "Bus",
      "name": "SWANNANOA 1 1",
      "init": {
        "Vr": -0.39662338288234533,
        "Vi": -0.9594866549953455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6481828558834,
        "longitude": -82.3814280227608
      }
    },
    {
      "number": 21799,
      "class": "Bus",
      "name": "SWANNANOA 2 1",
      "init": {
        "Vr": -0.4143415802895442,
        "Vi": -0.9471839538319331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5975192312517,
        "longitude": -82.3606013066338
      }
    },
    {
      "number": 21800,
      "class": "Bus",
      "name": "SWANNANOA 2 2",
      "init": {
        "Vr": -0.4144227617352846,
        "Vi": -0.9470779732016312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5975192312517,
        "longitude": -82.3606013066338
      }
    },
    {
      "number": 21801,
      "class": "Bus",
      "name": "WEAVERVILLE 1 1",
      "init": {
        "Vr": -0.48581820915329604,
        "Vi": -0.9022802807482506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7998053633671,
        "longitude": -82.3900670170168
      }
    },
    {
      "number": 21802,
      "class": "Bus",
      "name": "WEAVERVILLE 2 1",
      "init": {
        "Vr": -0.3597170792192618,
        "Vi": -0.9437016980704132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8048246070148,
        "longitude": -82.5456694706652
      }
    },
    {
      "number": 21803,
      "class": "Bus",
      "name": "WEAVERVILLE 2 2",
      "init": {
        "Vr": -0.35945298929631236,
        "Vi": -0.9440560493376783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8048246070148,
        "longitude": -82.5456694706652
      }
    },
    {
      "number": 21804,
      "class": "Bus",
      "name": "WEAVERVILLE 3 1",
      "init": {
        "Vr": -0.4442715550887284,
        "Vi": -0.9338321324998117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7176492408648,
        "longitude": -82.5233206617516
      }
    },
    {
      "number": 21805,
      "class": "Bus",
      "name": "CONNELLYS SPRINGS 1",
      "init": {
        "Vr": -0.3635944263255418,
        "Vi": -0.9762120438460792
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6298534188575,
        "longitude": -81.5495373798535
      }
    },
    {
      "number": 21806,
      "class": "Bus",
      "name": "CONNELLYS SPRINGS 2",
      "init": {
        "Vr": -0.40481421497272496,
        "Vi": -0.9642921336885458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6298534188575,
        "longitude": -81.5495373798535
      }
    },
    {
      "number": 21807,
      "class": "Bus",
      "name": "CONNELLYS SPRINGS 3",
      "init": {
        "Vr": -0.36205240153052054,
        "Vi": -0.9777293554417112
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6298534188575,
        "longitude": -81.5495373798535
      }
    },
    {
      "number": 21808,
      "class": "Bus",
      "name": "HICKORY 7 1",
      "init": {
        "Vr": -0.43756649738092884,
        "Vi": -0.9369874090656813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5699233839419,
        "longitude": -81.4523224595823
      }
    },
    {
      "number": 21809,
      "class": "Bus",
      "name": "HICKORY 7 2",
      "init": {
        "Vr": -0.4941470751579907,
        "Vi": -0.8968617515172649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5699233839419,
        "longitude": -81.4523224595823
      }
    },
    {
      "number": 21810,
      "class": "Bus",
      "name": "HICKORY 7 3",
      "init": {
        "Vr": -0.43778279486723215,
        "Vi": -0.9367392217589389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5699233839419,
        "longitude": -81.4523224595823
      }
    },
    {
      "number": 21811,
      "class": "Bus",
      "name": "HICKORY 8 1",
      "init": {
        "Vr": -0.5182953180636719,
        "Vi": -0.8764673479980107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5657262803603,
        "longitude": -81.3850024011187
      }
    },
    {
      "number": 21812,
      "class": "Bus",
      "name": "HICKORY 9 1",
      "init": {
        "Vr": -0.5308114617043752,
        "Vi": -0.8680604771229281
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6221581576282,
        "longitude": -81.3999251645496
      }
    },
    {
      "number": 21813,
      "class": "Bus",
      "name": "HICKORY 10 1",
      "init": {
        "Vr": -0.553836211682812,
        "Vi": -0.8493880024457736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7135465992656,
        "longitude": -81.4152191415146
      }
    },
    {
      "number": 21814,
      "class": "Bus",
      "name": "HICKORY 10 2",
      "init": {
        "Vr": -0.5539976501477725,
        "Vi": -0.8491341021011785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7135465992656,
        "longitude": -81.4152191415146
      }
    },
    {
      "number": 21815,
      "class": "Bus",
      "name": "LAWNDALE 1 1",
      "init": {
        "Vr": -0.46813550590244174,
        "Vi": -0.9137176707306794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5744025960809,
        "longitude": -81.5480421047534
      }
    },
    {
      "number": 21816,
      "class": "Bus",
      "name": "LAWNDALE 2 1",
      "init": {
        "Vr": -0.5060065528971903,
        "Vi": -0.9052316732386945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4412543222907,
        "longitude": -81.5825098811412
      }
    },
    {
      "number": 21817,
      "class": "Bus",
      "name": "LAWNDALE 2 2",
      "init": {
        "Vr": -0.5060744358865517,
        "Vi": -0.9051123930297602
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4412543222907,
        "longitude": -81.5825098811412
      }
    },
    {
      "number": 21818,
      "class": "Bus",
      "name": "LENOIR 1 1",
      "init": {
        "Vr": -0.5886870550861841,
        "Vi": -0.8318672647812682
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9614141722053,
        "longitude": -81.639476420753
      }
    },
    {
      "number": 21819,
      "class": "Bus",
      "name": "LENOIR 2 1",
      "init": {
        "Vr": -0.48275555676204573,
        "Vi": -0.8993872754523589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8319396859239,
        "longitude": -81.5930305998203
      }
    },
    {
      "number": 21820,
      "class": "Bus",
      "name": "LENOIR 3 1",
      "init": {
        "Vr": -0.5009559975904142,
        "Vi": -0.8905643427858179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9811940957832,
        "longitude": -81.5093828007313
      }
    },
    {
      "number": 21821,
      "class": "Bus",
      "name": "LENOIR 4 1",
      "init": {
        "Vr": -0.5948424541450794,
        "Vi": -0.8302802365246928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9975531956396,
        "longitude": -81.5754152244352
      }
    },
    {
      "number": 21822,
      "class": "Bus",
      "name": "LENOIR 5 1",
      "init": {
        "Vr": -0.3814685121741839,
        "Vi": -0.9643688659598303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21823,
      "class": "Bus",
      "name": "LENOIR 5 2",
      "init": {
        "Vr": -0.46322785705796654,
        "Vi": -0.9304561294950257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21824,
      "class": "Bus",
      "name": "LENOIR 5 3",
      "init": {
        "Vr": -0.5787708285645664,
        "Vi": -0.8479525089305533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21825,
      "class": "Bus",
      "name": "LENOIR 5 4",
      "init": {
        "Vr": -0.5422550396011936,
        "Vi": -0.8740266595435893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21826,
      "class": "Bus",
      "name": "LENOIR 5 5",
      "init": {
        "Vr": -0.5422550396011936,
        "Vi": -0.8740266595435894
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21827,
      "class": "Bus",
      "name": "LENOIR 5 6",
      "init": {
        "Vr": -0.4645570825991553,
        "Vi": -0.9290840483695048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21828,
      "class": "Bus",
      "name": "LENOIR 5 8",
      "init": {
        "Vr": -0.46322785705796654,
        "Vi": -0.9304561294950257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0154499265677,
        "longitude": -81.6618391470073
      }
    },
    {
      "number": 21829,
      "class": "Bus",
      "name": "MORGANTON 1 1",
      "init": {
        "Vr": -0.3656817804409484,
        "Vi": -0.9789807877289489
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7522960742487,
        "longitude": -81.7805759807875
      }
    },
    {
      "number": 21830,
      "class": "Bus",
      "name": "MORGANTON 1 2",
      "init": {
        "Vr": -0.41735249501605276,
        "Vi": -0.9571621468198547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7522960742487,
        "longitude": -81.7805759807875
      }
    },
    {
      "number": 21831,
      "class": "Bus",
      "name": "MORGANTON 1 3",
      "init": {
        "Vr": -0.4603579203053868,
        "Vi": -0.9407780368604048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7522960742487,
        "longitude": -81.7805759807875
      }
    },
    {
      "number": 21832,
      "class": "Bus",
      "name": "MORGANTON 1 4",
      "init": {
        "Vr": -0.4178452097190596,
        "Vi": -0.9565489499839298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7522960742487,
        "longitude": -81.7805759807875
      }
    },
    {
      "number": 21833,
      "class": "Bus",
      "name": "MORGANTON 1 6",
      "init": {
        "Vr": -0.4174991589082068,
        "Vi": -0.9566111798479847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7522960742487,
        "longitude": -81.7805759807875
      }
    },
    {
      "number": 21834,
      "class": "Bus",
      "name": "MORGANTON 2 1",
      "init": {
        "Vr": -0.4671636246815918,
        "Vi": -0.9286034405211716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.72166170883,
        "longitude": -81.7826138662442
      }
    },
    {
      "number": 21835,
      "class": "Bus",
      "name": "MORGANTON 2 2",
      "init": {
        "Vr": -0.4668678255375448,
        "Vi": -0.9289760174912093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.72166170883,
        "longitude": -81.7826138662442
      }
    },
    {
      "number": 21836,
      "class": "Bus",
      "name": "MORGANTON 3 1",
      "init": {
        "Vr": -0.4774829754704494,
        "Vi": -0.9128013983535078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7757566215134,
        "longitude": -81.8525475772825
      }
    },
    {
      "number": 21837,
      "class": "Bus",
      "name": "MORGANTON 4 1",
      "init": {
        "Vr": -0.4638896059260014,
        "Vi": -0.932609597285256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7811995538765,
        "longitude": -81.7656220918836
      }
    },
    {
      "number": 21838,
      "class": "Bus",
      "name": "NEBO 1 1",
      "init": {
        "Vr": -0.46438693918865526,
        "Vi": -0.9294141252055008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6886965463856,
        "longitude": -81.8859873904783
      }
    },
    {
      "number": 21839,
      "class": "Bus",
      "name": "VALDESE 1",
      "init": {
        "Vr": -0.5109923648238716,
        "Vi": -0.8773492259392001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7380028757543,
        "longitude": -81.5447402947526
      }
    },
    {
      "number": 21840,
      "class": "Bus",
      "name": "VALDESE 2",
      "init": {
        "Vr": -0.5110618570662679,
        "Vi": -0.8772531914919289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7380028757543,
        "longitude": -81.5447402947526
      }
    },
    {
      "number": 21841,
      "class": "Bus",
      "name": "BOOMER 1",
      "init": {
        "Vr": -0.6791672005800067,
        "Vi": -0.7728047511607142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1216844760749,
        "longitude": -81.3584858170581
      }
    },
    {
      "number": 21842,
      "class": "Bus",
      "name": "BOOMER 2",
      "init": {
        "Vr": -0.679226342361474,
        "Vi": -0.7727232099483993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1216844760749,
        "longitude": -81.3584858170581
      }
    },
    {
      "number": 21843,
      "class": "Bus",
      "name": "HUDSON 13 1",
      "init": {
        "Vr": -0.5815781405613434,
        "Vi": -0.8447008978538796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8441491417026,
        "longitude": -81.4692989961223
      }
    },
    {
      "number": 21844,
      "class": "Bus",
      "name": "HUDSON 13 2",
      "init": {
        "Vr": -0.5814953489745798,
        "Vi": -0.8447986548233328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8441491417026,
        "longitude": -81.4692989961223
      }
    },
    {
      "number": 21845,
      "class": "Bus",
      "name": "CLAREMONT 4 1",
      "init": {
        "Vr": -0.5673677115187197,
        "Vi": -0.8623503257061048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7466889191512,
        "longitude": -81.0727333042884
      }
    },
    {
      "number": 21846,
      "class": "Bus",
      "name": "CLAREMONT 4 2",
      "init": {
        "Vr": -0.5674185761315931,
        "Vi": -0.862252084243694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7466889191512,
        "longitude": -81.0727333042884
      }
    },
    {
      "number": 21847,
      "class": "Bus",
      "name": "CLAREMONT 5 1",
      "init": {
        "Vr": -0.5336087660417627,
        "Vi": -0.8753728039361643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6782713257291,
        "longitude": -81.0639687163287
      }
    },
    {
      "number": 21848,
      "class": "Bus",
      "name": "CLAREMONT 5 2",
      "init": {
        "Vr": -0.5337681935180559,
        "Vi": -0.8750966939221545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6782713257291,
        "longitude": -81.0639687163287
      }
    },
    {
      "number": 21849,
      "class": "Bus",
      "name": "CONOVER 1 1",
      "init": {
        "Vr": -0.563250874047903,
        "Vi": -0.8580706178186827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.797082151287,
        "longitude": -81.1743899466454
      }
    },
    {
      "number": 21850,
      "class": "Bus",
      "name": "CONOVER 2 1",
      "init": {
        "Vr": -0.5598804365654677,
        "Vi": -0.8457860284614784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8172523100861,
        "longitude": -81.2379156578971
      }
    },
    {
      "number": 21851,
      "class": "Bus",
      "name": "CONOVER 3 1",
      "init": {
        "Vr": -0.5654510550052791,
        "Vi": -0.8585618405155316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7534943676443,
        "longitude": -81.1539226721859
      }
    },
    {
      "number": 21852,
      "class": "Bus",
      "name": "DENVER 3 1",
      "init": {
        "Vr": -0.43981245457489915,
        "Vi": -0.9349304667746594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4968938870044,
        "longitude": -81.0461044959392
      }
    },
    {
      "number": 21853,
      "class": "Bus",
      "name": "DENVER 3 2",
      "init": {
        "Vr": -0.4987439452113979,
        "Vi": -0.9232725900234523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4968938870044,
        "longitude": -81.0461044959392
      }
    },
    {
      "number": 21854,
      "class": "Bus",
      "name": "DENVER 3 3",
      "init": {
        "Vr": -0.4400280247668134,
        "Vi": -0.934405226591795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4968938870044,
        "longitude": -81.0461044959392
      }
    },
    {
      "number": 21855,
      "class": "Bus",
      "name": "DENVER 4 1",
      "init": {
        "Vr": -0.5015461460414269,
        "Vi": -0.9171576452000975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5137543141452,
        "longitude": -81.0802151771775
      }
    },
    {
      "number": 21856,
      "class": "Bus",
      "name": "DENVER 5 1",
      "init": {
        "Vr": -0.5052738020994757,
        "Vi": -0.9110000598904255
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4661421714989,
        "longitude": -81.123705246136
      }
    },
    {
      "number": 21857,
      "class": "Bus",
      "name": "LINCOLNTON 1 1",
      "init": {
        "Vr": -0.5064441562838861,
        "Vi": -0.8784674673177193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5178116163747,
        "longitude": -81.233480800231
      }
    },
    {
      "number": 21858,
      "class": "Bus",
      "name": "LINCOLNTON 1 2",
      "init": {
        "Vr": -0.5066671152241894,
        "Vi": -0.8782013926840997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5178116163747,
        "longitude": -81.233480800231
      }
    },
    {
      "number": 21859,
      "class": "Bus",
      "name": "LINCOLNTON 2 1",
      "init": {
        "Vr": -0.4561867756821513,
        "Vi": -0.9077280597677435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.549297486157,
        "longitude": -81.2680939613159
      }
    },
    {
      "number": 21860,
      "class": "Bus",
      "name": "LINCOLNTON 2 2",
      "init": {
        "Vr": -0.5102696139597552,
        "Vi": -0.8822179310535491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.549297486157,
        "longitude": -81.2680939613159
      }
    },
    {
      "number": 21861,
      "class": "Bus",
      "name": "LINCOLNTON 2 3",
      "init": {
        "Vr": -0.45510441941939156,
        "Vi": -0.9084816789314387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.549297486157,
        "longitude": -81.2680939613159
      }
    },
    {
      "number": 21862,
      "class": "Bus",
      "name": "LINCOLNTON 3 1",
      "init": {
        "Vr": -0.4157829758424093,
        "Vi": -0.9436426596034873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4481039258206,
        "longitude": -81.2217932785499
      }
    },
    {
      "number": 21863,
      "class": "Bus",
      "name": "LINCOLNTON 3 2",
      "init": {
        "Vr": -0.4161354310563643,
        "Vi": -0.9432523118377978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4481039258206,
        "longitude": -81.2217932785499
      }
    },
    {
      "number": 21864,
      "class": "Bus",
      "name": "LINCOLNTON 4 1",
      "init": {
        "Vr": -0.5113113495826661,
        "Vi": -0.9006276083058978
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4942185919648,
        "longitude": -81.1575662695393
      }
    },
    {
      "number": 21865,
      "class": "Bus",
      "name": "LINCOLNTON 4 2",
      "init": {
        "Vr": -0.5115283320035997,
        "Vi": -0.9003827854547835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4942185919648,
        "longitude": -81.1575662695393
      }
    },
    {
      "number": 21866,
      "class": "Bus",
      "name": "MAIDEN 1 1",
      "init": {
        "Vr": -0.44498734457575656,
        "Vi": -0.9305495403382764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5733256636327,
        "longitude": -81.1431480129893
      }
    },
    {
      "number": 21867,
      "class": "Bus",
      "name": "MAIDEN 1 2",
      "init": {
        "Vr": -0.5201251716796487,
        "Vi": -0.8844758507319992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5733256636327,
        "longitude": -81.1431480129893
      }
    },
    {
      "number": 21868,
      "class": "Bus",
      "name": "MAIDEN 1 3",
      "init": {
        "Vr": -0.5436201672947943,
        "Vi": -0.8700689780596973
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5733256636327,
        "longitude": -81.1431480129893
      }
    },
    {
      "number": 21869,
      "class": "Bus",
      "name": "MAIDEN 1 4",
      "init": {
        "Vr": -0.5436201672947945,
        "Vi": -0.8700689780596972
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5733256636327,
        "longitude": -81.1431480129893
      }
    },
    {
      "number": 21870,
      "class": "Bus",
      "name": "MAIDEN 1 5",
      "init": {
        "Vr": -0.4445058709579099,
        "Vi": -0.9309540299066957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5733256636327,
        "longitude": -81.1431480129893
      }
    },
    {
      "number": 21871,
      "class": "Bus",
      "name": "MAIDEN 2 1",
      "init": {
        "Vr": -0.5174241902157778,
        "Vi": -0.8903996864012191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5541282544408,
        "longitude": -81.1036589452744
      }
    },
    {
      "number": 21872,
      "class": "Bus",
      "name": "NEWTON 6 1",
      "init": {
        "Vr": -0.5484195219702581,
        "Vi": -0.8504663178817129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21873,
      "class": "Bus",
      "name": "NEWTON 6 2",
      "init": {
        "Vr": -0.5684890816472674,
        "Vi": -0.8290911078936709
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21874,
      "class": "Bus",
      "name": "NEWTON 6 3",
      "init": {
        "Vr": -0.5464749782194832,
        "Vi": -0.8525373663494037
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21875,
      "class": "Bus",
      "name": "NEWTON 6 4",
      "init": {
        "Vr": -0.5464749782194832,
        "Vi": -0.8525373663494035
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21876,
      "class": "Bus",
      "name": "NEWTON 6 5",
      "init": {
        "Vr": -0.5482986234468161,
        "Vi": -0.8506665811271189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21877,
      "class": "Bus",
      "name": "NEWTON 6 7",
      "init": {
        "Vr": -0.5484195219702581,
        "Vi": -0.8504663178817129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7511640701803,
        "longitude": -81.2826044509586
      }
    },
    {
      "number": 21878,
      "class": "Bus",
      "name": "NEWTON 7 1",
      "init": {
        "Vr": -0.4736161333839304,
        "Vi": -0.9114071363367615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6662027755613,
        "longitude": -81.1755006298579
      }
    },
    {
      "number": 21879,
      "class": "Bus",
      "name": "NEWTON 8 1",
      "init": {
        "Vr": -0.5199133693169202,
        "Vi": -0.8684757639123585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6451016291324,
        "longitude": -81.2428193401459
      }
    },
    {
      "number": 21880,
      "class": "Bus",
      "name": "NEWTON 9 1",
      "init": {
        "Vr": -0.5303470806182716,
        "Vi": -0.8740047337448745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5665517238211,
        "longitude": -81.1816534098107
      }
    },
    {
      "number": 21881,
      "class": "Bus",
      "name": "VALE 1",
      "init": {
        "Vr": -0.5196329873641783,
        "Vi": -0.8749152387250861
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5219045628367,
        "longitude": -81.4328843270797
      }
    },
    {
      "number": 21882,
      "class": "Bus",
      "name": "ANDREWS 1 1",
      "init": {
        "Vr": -0.2688477681083274,
        "Vi": -0.974709350405674
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1647026187502,
        "longitude": -83.8116797995613
      }
    },
    {
      "number": 21883,
      "class": "Bus",
      "name": "ANDREWS 2 1",
      "init": {
        "Vr": -0.2655359108003689,
        "Vi": -0.9816813953037059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2150262198307,
        "longitude": -83.7831983564046
      }
    },
    {
      "number": 21884,
      "class": "Bus",
      "name": "MURPHY 1 1",
      "init": {
        "Vr": -0.2537795003392138,
        "Vi": -0.9922381287469376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1051108338152,
        "longitude": -84.1195628860596
      }
    },
    {
      "number": 21885,
      "class": "Bus",
      "name": "MURPHY 1 2",
      "init": {
        "Vr": -0.25366088580654944,
        "Vi": -0.9923270612717382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1051108338152,
        "longitude": -84.1195628860596
      }
    },
    {
      "number": 21886,
      "class": "Bus",
      "name": "MURPHY 2 1",
      "init": {
        "Vr": -0.25714140771803623,
        "Vi": -0.990083200972745
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1172651661426,
        "longitude": -84.0554148160301
      }
    },
    {
      "number": 21887,
      "class": "Bus",
      "name": "HAYESVILLE 1 1",
      "init": {
        "Vr": -0.2686196546137038,
        "Vi": -0.9758652545025449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1481694578033,
        "longitude": -83.7233324632083
      }
    },
    {
      "number": 21888,
      "class": "Bus",
      "name": "HAYESVILLE 2 1",
      "init": {
        "Vr": -0.20604951703117028,
        "Vi": -1.0023831522263669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0280136120766,
        "longitude": -83.7179716922567
      }
    },
    {
      "number": 21889,
      "class": "Bus",
      "name": "HAYESVILLE 2 2",
      "init": {
        "Vr": -0.2307073402366772,
        "Vi": -1.0109053819985716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0280136120766,
        "longitude": -83.7179716922567
      }
    },
    {
      "number": 21890,
      "class": "Bus",
      "name": "HAYESVILLE 2 3",
      "init": {
        "Vr": -0.2062159045806037,
        "Vi": -1.0022561400061825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0280136120766,
        "longitude": -83.7179716922567
      }
    },
    {
      "number": 21891,
      "class": "Bus",
      "name": "CHERRYVILLE 1 1",
      "init": {
        "Vr": -0.47565031461464413,
        "Vi": -0.9019659149238393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4609761406301,
        "longitude": -81.3399088976442
      }
    },
    {
      "number": 21892,
      "class": "Bus",
      "name": "CHERRYVILLE 2 1",
      "init": {
        "Vr": -0.5186519097771463,
        "Vi": -0.8775794357679222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243670747,
        "longitude": -81.451797510317
      }
    },
    {
      "number": 21893,
      "class": "Bus",
      "name": "CHERRYVILLE 2 2",
      "init": {
        "Vr": -0.5187259763869158,
        "Vi": -0.8774274099439144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243670747,
        "longitude": -81.451797510317
      }
    },
    {
      "number": 21894,
      "class": "Bus",
      "name": "ELLENBORO 1 1",
      "init": {
        "Vr": -0.41488408930836784,
        "Vi": -0.9476409443055575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.351093784593,
        "longitude": -81.7520946380333
      }
    },
    {
      "number": 21895,
      "class": "Bus",
      "name": "ELLENBORO 2 1",
      "init": {
        "Vr": -0.4142572910707643,
        "Vi": -0.9527238594346256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3997735407273,
        "longitude": -81.8127222014249
      }
    },
    {
      "number": 21896,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 1 1",
      "init": {
        "Vr": -0.46197787458594297,
        "Vi": -0.9074149769234225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1424105822247,
        "longitude": -81.3406074794644
      }
    },
    {
      "number": 21897,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 1 2",
      "init": {
        "Vr": -0.46210165259895875,
        "Vi": -0.9072290474892858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1424105822247,
        "longitude": -81.3406074794644
      }
    },
    {
      "number": 21898,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 2 1",
      "init": {
        "Vr": -0.43326220796972115,
        "Vi": -0.9379025256382477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3206747146807,
        "longitude": -81.3010956291905
      }
    },
    {
      "number": 21899,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 2 2",
      "init": {
        "Vr": -0.43314649487543405,
        "Vi": -0.9380785387805253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3206747146807,
        "longitude": -81.3010956291905
      }
    },
    {
      "number": 21900,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 3 1",
      "init": {
        "Vr": -0.3999925814270873,
        "Vi": -0.9474636068512606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2735173048193,
        "longitude": -81.432560324414
      }
    },
    {
      "number": 21901,
      "class": "Bus",
      "name": "MOORESBORO 1",
      "init": {
        "Vr": -0.3980875941937886,
        "Vi": -0.9424567149300648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2473103709208,
        "longitude": -81.7673075239826
      }
    },
    {
      "number": 21902,
      "class": "Bus",
      "name": "MOORESBORO 2",
      "init": {
        "Vr": -0.39795478218091135,
        "Vi": -0.9427747678304923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2473103709208,
        "longitude": -81.7673075239826
      }
    },
    {
      "number": 21903,
      "class": "Bus",
      "name": "SHELBY 1 1",
      "init": {
        "Vr": -0.4201202514624151,
        "Vi": -0.9264841358549327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2147304602853,
        "longitude": -81.6325515382262
      }
    },
    {
      "number": 21904,
      "class": "Bus",
      "name": "SHELBY 1 2",
      "init": {
        "Vr": -0.42023666621957523,
        "Vi": -0.9263214051170368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2147304602853,
        "longitude": -81.6325515382262
      }
    },
    {
      "number": 21905,
      "class": "Bus",
      "name": "SHELBY 2 1",
      "init": {
        "Vr": -0.4247217233666055,
        "Vi": -0.9259359094472362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2321259703028,
        "longitude": -81.611794945611
      }
    },
    {
      "number": 21906,
      "class": "Bus",
      "name": "SHELBY 3 1",
      "init": {
        "Vr": -0.3331105649456148,
        "Vi": -0.985181081369587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1172199959007,
        "longitude": -81.6256614488916
      }
    },
    {
      "number": 21907,
      "class": "Bus",
      "name": "SHELBY 3 2",
      "init": {
        "Vr": -0.37819153236514147,
        "Vi": -0.9742317475634579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1172199959007,
        "longitude": -81.6256614488916
      }
    },
    {
      "number": 21908,
      "class": "Bus",
      "name": "SHELBY 3 3",
      "init": {
        "Vr": -0.33342389568219283,
        "Vi": -0.9848941958563288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1172199959007,
        "longitude": -81.6256614488916
      }
    },
    {
      "number": 21909,
      "class": "Bus",
      "name": "SHELBY 4 1",
      "init": {
        "Vr": -0.3599032294006868,
        "Vi": -0.9657548273827179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3458836003762,
        "longitude": -81.6026305817093
      }
    },
    {
      "number": 21910,
      "class": "Bus",
      "name": "SHELBY 4 2",
      "init": {
        "Vr": -0.43431906247023144,
        "Vi": -0.9509741942661188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3458836003762,
        "longitude": -81.6026305817093
      }
    },
    {
      "number": 21911,
      "class": "Bus",
      "name": "SHELBY 4 3",
      "init": {
        "Vr": -0.3595366477674809,
        "Vi": -0.9663475934243556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3458836003762,
        "longitude": -81.6026305817093
      }
    },
    {
      "number": 21912,
      "class": "Bus",
      "name": "SHELBY 5 1",
      "init": {
        "Vr": -0.43955584083484645,
        "Vi": -0.9359861056504193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3404123593367,
        "longitude": -81.5656463056851
      }
    },
    {
      "number": 21913,
      "class": "Bus",
      "name": "SHELBY 5 2",
      "init": {
        "Vr": -0.43971014741123593,
        "Vi": -0.9358148460045179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3404123593367,
        "longitude": -81.5656463056851
      }
    },
    {
      "number": 21914,
      "class": "Bus",
      "name": "SHELBY 6 1",
      "init": {
        "Vr": -0.4404178200052173,
        "Vi": -0.9327419899294165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.353645090258,
        "longitude": -81.524148353724
      }
    },
    {
      "number": 21915,
      "class": "Bus",
      "name": "SHELBY 6 2",
      "init": {
        "Vr": -0.4402538688479948,
        "Vi": -0.9329216248517413
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.353645090258,
        "longitude": -81.524148353724
      }
    },
    {
      "number": 21916,
      "class": "Bus",
      "name": "SHELBY 7 1",
      "init": {
        "Vr": -0.4277959523114738,
        "Vi": -0.9347080027312153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2877621026318,
        "longitude": -81.5714984111088
      }
    },
    {
      "number": 21917,
      "class": "Bus",
      "name": "SHELBY 7 2",
      "init": {
        "Vr": -0.4279790680267788,
        "Vi": -0.9345483672376412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2877621026318,
        "longitude": -81.5714984111088
      }
    },
    {
      "number": 21918,
      "class": "Bus",
      "name": "BELMONT 8 1",
      "init": {
        "Vr": -0.47030635615524696,
        "Vi": -0.9140786480490565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1811965819378,
        "longitude": -81.0955813190915
      }
    },
    {
      "number": 21919,
      "class": "Bus",
      "name": "BELMONT 9 1",
      "init": {
        "Vr": -0.4811013439819559,
        "Vi": -0.9057451478373286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2098532282619,
        "longitude": -81.0508885074765
      }
    },
    {
      "number": 21920,
      "class": "Bus",
      "name": "BESSEMER CITY 1",
      "init": {
        "Vr": -0.38946688040028254,
        "Vi": -0.9577975137951197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3500815335052,
        "longitude": -81.2828097507952
      }
    },
    {
      "number": 21921,
      "class": "Bus",
      "name": "BESSEMER CITY 2",
      "init": {
        "Vr": -0.4260751145138709,
        "Vi": -0.9442558010679876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3500815335052,
        "longitude": -81.2828097507952
      }
    },
    {
      "number": 21922,
      "class": "Bus",
      "name": "BESSEMER CITY 3",
      "init": {
        "Vr": -0.38968507957679616,
        "Vi": -0.9575886392309821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3500815335052,
        "longitude": -81.2828097507952
      }
    },
    {
      "number": 21923,
      "class": "Bus",
      "name": "DALLAS 5 1",
      "init": {
        "Vr": -0.5001302209566021,
        "Vi": -0.9089704262094083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3937337501695,
        "longitude": -81.1175721564306
      }
    },
    {
      "number": 21924,
      "class": "Bus",
      "name": "DALLAS 5 2",
      "init": {
        "Vr": -0.5002109418449256,
        "Vi": -0.9088350093078171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3937337501695,
        "longitude": -81.1175721564306
      }
    },
    {
      "number": 21925,
      "class": "Bus",
      "name": "DALLAS 6 1",
      "init": {
        "Vr": -0.48787719824033887,
        "Vi": -0.9156206555055165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3672811615452,
        "longitude": -81.2017816080861
      }
    },
    {
      "number": 21926,
      "class": "Bus",
      "name": "GASTONIA 1 1",
      "init": {
        "Vr": -0.42979804693765933,
        "Vi": -0.9422120382324429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2345909231582,
        "longitude": -81.2464077813222
      }
    },
    {
      "number": 21927,
      "class": "Bus",
      "name": "GASTONIA 2 1",
      "init": {
        "Vr": -0.45675304461610866,
        "Vi": -0.9091023513434797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.196862844307,
        "longitude": -81.2263769743849
      }
    },
    {
      "number": 21928,
      "class": "Bus",
      "name": "GASTONIA 2 2",
      "init": {
        "Vr": -0.4566252166075426,
        "Vi": -0.909414807907239
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.196862844307,
        "longitude": -81.2263769743849
      }
    },
    {
      "number": 21929,
      "class": "Bus",
      "name": "GASTONIA 3 1",
      "init": {
        "Vr": -0.4478784925078856,
        "Vi": -0.9291146512499585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2854925489943,
        "longitude": -81.2563232590612
      }
    },
    {
      "number": 21930,
      "class": "Bus",
      "name": "GASTONIA 4 1",
      "init": {
        "Vr": -0.46166068588176584,
        "Vi": -0.8964493017683238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.184701489332,
        "longitude": -81.3007358105013
      }
    },
    {
      "number": 21931,
      "class": "Bus",
      "name": "GASTONIA 4 2",
      "init": {
        "Vr": -0.46181243353118173,
        "Vi": -0.8961505564471128
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.184701489332,
        "longitude": -81.3007358105013
      }
    },
    {
      "number": 21932,
      "class": "Bus",
      "name": "GASTONIA 5 1",
      "init": {
        "Vr": -0.48374330499335,
        "Vi": -0.9082180449105566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2885239750474,
        "longitude": -81.0832743832759
      }
    },
    {
      "number": 21933,
      "class": "Bus",
      "name": "GASTONIA 5 2",
      "init": {
        "Vr": -0.48394466517760704,
        "Vi": -0.9080212312563555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2885239750474,
        "longitude": -81.0832743832759
      }
    },
    {
      "number": 21934,
      "class": "Bus",
      "name": "GASTONIA 6 1",
      "init": {
        "Vr": -0.4792899567355225,
        "Vi": -0.911161733679301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2715234667118,
        "longitude": -81.1017387806908
      }
    },
    {
      "number": 21935,
      "class": "Bus",
      "name": "GASTONIA 6 2",
      "init": {
        "Vr": -0.4794615171185361,
        "Vi": -0.9109108599001882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2715234667118,
        "longitude": -81.1017387806908
      }
    },
    {
      "number": 21936,
      "class": "Bus",
      "name": "GASTONIA 7 1",
      "init": {
        "Vr": -0.4114003893830317,
        "Vi": -0.9373733844722637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3123357075495,
        "longitude": -81.1716781757864
      }
    },
    {
      "number": 21937,
      "class": "Bus",
      "name": "GASTONIA 7 2",
      "init": {
        "Vr": -0.4716508768773046,
        "Vi": -0.9304054377771047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3123357075495,
        "longitude": -81.1716781757864
      }
    },
    {
      "number": 21938,
      "class": "Bus",
      "name": "GASTONIA 7 3",
      "init": {
        "Vr": -0.4104396470697346,
        "Vi": -0.9383987666794565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3123357075495,
        "longitude": -81.1716781757864
      }
    },
    {
      "number": 21939,
      "class": "Bus",
      "name": "GASTONIA 8 1",
      "init": {
        "Vr": -0.3911859074244316,
        "Vi": -0.9518113979137763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2202291972337,
        "longitude": -81.1912493621701
      }
    },
    {
      "number": 21940,
      "class": "Bus",
      "name": "GASTONIA 8 2",
      "init": {
        "Vr": -0.4489294222335675,
        "Vi": -0.9433932070952503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2202291972337,
        "longitude": -81.1912493621701
      }
    },
    {
      "number": 21941,
      "class": "Bus",
      "name": "GASTONIA 8 3",
      "init": {
        "Vr": -0.3916636315017868,
        "Vi": -0.9513124456256888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2202291972337,
        "longitude": -81.1912493621701
      }
    },
    {
      "number": 21942,
      "class": "Bus",
      "name": "GASTONIA 9 1",
      "init": {
        "Vr": -0.3823046746189295,
        "Vi": -0.963203260418406
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381287402489,
        "longitude": -81.0938955985786
      }
    },
    {
      "number": 21943,
      "class": "Bus",
      "name": "GASTONIA 9 2",
      "init": {
        "Vr": -0.41746795268771997,
        "Vi": -0.9405190937408645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381287402489,
        "longitude": -81.0938955985786
      }
    },
    {
      "number": 21944,
      "class": "Bus",
      "name": "GASTONIA 9 3",
      "init": {
        "Vr": -0.4722501854193128,
        "Vi": -0.9167806765669834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381287402489,
        "longitude": -81.0938955985786
      }
    },
    {
      "number": 21945,
      "class": "Bus",
      "name": "GASTONIA 9 4",
      "init": {
        "Vr": -0.4206759260687686,
        "Vi": -0.9366483847420987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381287402489,
        "longitude": -81.0938955985786
      }
    },
    {
      "number": 21946,
      "class": "Bus",
      "name": "GASTONIA 9 6",
      "init": {
        "Vr": -0.3766639959842343,
        "Vi": -0.9666936416454722
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2381287402489,
        "longitude": -81.0938955985786
      }
    },
    {
      "number": 21947,
      "class": "Bus",
      "name": "GASTONIA 10 1",
      "init": {
        "Vr": -0.4589161208378633,
        "Vi": -0.9121257258789457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1173893388316,
        "longitude": -81.1105707921392
      }
    },
    {
      "number": 21948,
      "class": "Bus",
      "name": "MOUNT HOLLY 6 1",
      "init": {
        "Vr": -0.505924244509134,
        "Vi": -0.8976898286873152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3688898813455,
        "longitude": -81.0411070311592
      }
    },
    {
      "number": 21949,
      "class": "Bus",
      "name": "MOUNT HOLLY 7 1",
      "init": {
        "Vr": -0.5071308178625314,
        "Vi": -0.9008360506620623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2611775530813,
        "longitude": -81.0115539047722
      }
    },
    {
      "number": 21950,
      "class": "Bus",
      "name": "MOUNT HOLLY 7 2",
      "init": {
        "Vr": -0.5072385762814354,
        "Vi": -0.9006726804758703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2611775530813,
        "longitude": -81.0115539047722
      }
    },
    {
      "number": 21951,
      "class": "Bus",
      "name": "MOUNT HOLLY 8 1",
      "init": {
        "Vr": -0.4361065336817202,
        "Vi": -0.9162121767411731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2599136719503,
        "longitude": -80.9784010699455
      }
    },
    {
      "number": 21952,
      "class": "Bus",
      "name": "MOUNT HOLLY 8 2",
      "init": {
        "Vr": -0.4363289246464595,
        "Vi": -0.9159252221078618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2599136719503,
        "longitude": -80.9784010699455
      }
    },
    {
      "number": 21953,
      "class": "Bus",
      "name": "MOUNT HOLLY 9 1",
      "init": {
        "Vr": -0.4941803727450982,
        "Vi": -0.8915342104564634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3411065973675,
        "longitude": -80.9688194161292
      }
    },
    {
      "number": 21954,
      "class": "Bus",
      "name": "STANLEY 4 1",
      "init": {
        "Vr": -0.5037317019462844,
        "Vi": -0.9107276660957142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4171362429866,
        "longitude": -81.0418859632278
      }
    },
    {
      "number": 21955,
      "class": "Bus",
      "name": "ROBBINSVILLE 1 1",
      "init": {
        "Vr": -0.24553212374640787,
        "Vi": -0.9831305181183928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3709932992218,
        "longitude": -83.8072616748541
      }
    },
    {
      "number": 21956,
      "class": "Bus",
      "name": "ROBBINSVILLE 2 1",
      "init": {
        "Vr": -0.25449013855790853,
        "Vi": -0.9794300453507779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3724158448318,
        "longitude": -83.74352274689
      }
    },
    {
      "number": 21957,
      "class": "Bus",
      "name": "ROBBINSVILLE 3 1",
      "init": {
        "Vr": -0.22892998932114453,
        "Vi": -0.9928016624598356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3581022927716,
        "longitude": -83.8775821935922
      }
    },
    {
      "number": 21958,
      "class": "Bus",
      "name": "CANTON 11 1",
      "init": {
        "Vr": -0.3684950963894265,
        "Vi": -0.9525664526226811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4626303864142,
        "longitude": -82.8804985100474
      }
    },
    {
      "number": 21959,
      "class": "Bus",
      "name": "CANTON 11 2",
      "init": {
        "Vr": -0.3686161378414505,
        "Vi": -0.9524724859163538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4626303864142,
        "longitude": -82.8804985100474
      }
    },
    {
      "number": 21960,
      "class": "Bus",
      "name": "CANTON 12 1",
      "init": {
        "Vr": -0.37282703351016816,
        "Vi": -0.9527212854682737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4569144958829,
        "longitude": -82.731113066673
      }
    },
    {
      "number": 21961,
      "class": "Bus",
      "name": "CANTON 13 1",
      "init": {
        "Vr": -0.371472009361665,
        "Vi": -0.9489907256625418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4521976834057,
        "longitude": -82.7866444434456
      }
    },
    {
      "number": 21962,
      "class": "Bus",
      "name": "CANTON 13 2",
      "init": {
        "Vr": -0.37154769588078196,
        "Vi": -0.9488572600375931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4521976834057,
        "longitude": -82.7866444434456
      }
    },
    {
      "number": 21963,
      "class": "Bus",
      "name": "CANTON 14 1",
      "init": {
        "Vr": -0.36741229536312614,
        "Vi": -0.953345823323631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3892370834821,
        "longitude": -82.8274564118302
      }
    },
    {
      "number": 21964,
      "class": "Bus",
      "name": "CLYDE 4 1",
      "init": {
        "Vr": -0.42002535790054407,
        "Vi": -0.8992997206553217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7443287538933,
        "longitude": -82.9401111063195
      }
    },
    {
      "number": 21965,
      "class": "Bus",
      "name": "CLYDE 4 2",
      "init": {
        "Vr": -0.4201596415355176,
        "Vi": -0.8991825400845178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7443287538933,
        "longitude": -82.9401111063195
      }
    },
    {
      "number": 21966,
      "class": "Bus",
      "name": "CLYDE 5 1",
      "init": {
        "Vr": -0.38697149680058207,
        "Vi": -0.9133305411541376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.616128347564,
        "longitude": -82.9679660826919
      }
    },
    {
      "number": 21967,
      "class": "Bus",
      "name": "WAYNESVILLE 1 1",
      "init": {
        "Vr": -0.3608805195595002,
        "Vi": -0.9279847421038803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6255092534992,
        "longitude": -83.0936320149255
      }
    },
    {
      "number": 21968,
      "class": "Bus",
      "name": "WAYNESVILLE 1 2",
      "init": {
        "Vr": -0.3610706378200314,
        "Vi": -0.9278354841110308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6255092534992,
        "longitude": -83.0936320149255
      }
    },
    {
      "number": 21969,
      "class": "Bus",
      "name": "WAYNESVILLE 2 1",
      "init": {
        "Vr": -0.34486995934988557,
        "Vi": -0.9381960990211153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5232942143247,
        "longitude": -82.9919705020022
      }
    },
    {
      "number": 21970,
      "class": "Bus",
      "name": "WAYNESVILLE 3 1",
      "init": {
        "Vr": -0.34367353194125927,
        "Vi": -0.9809507180680684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21971,
      "class": "Bus",
      "name": "WAYNESVILLE 3 2",
      "init": {
        "Vr": -0.35805663638113827,
        "Vi": -0.9330422554171294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21972,
      "class": "Bus",
      "name": "WAYNESVILLE 3 3",
      "init": {
        "Vr": -0.4726360637843997,
        "Vi": -0.8147218873366718
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21973,
      "class": "Bus",
      "name": "WAYNESVILLE 3 4",
      "init": {
        "Vr": -0.3548489208256899,
        "Vi": -0.9255849166048323
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21974,
      "class": "Bus",
      "name": "WAYNESVILLE 3 5",
      "init": {
        "Vr": -0.3432843909672542,
        "Vi": -0.9807327404695159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21975,
      "class": "Bus",
      "name": "WAYNESVILLE 3 7",
      "init": {
        "Vr": -0.34367353194125927,
        "Vi": -0.9809507180680684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5584323508249,
        "longitude": -83.0097923656548
      }
    },
    {
      "number": 21976,
      "class": "Bus",
      "name": "WAYNESVILLE 4 1",
      "init": {
        "Vr": -0.31176777551384904,
        "Vi": -0.9547749589360218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4546114807505,
        "longitude": -83.0532602875297
      }
    },
    {
      "number": 21977,
      "class": "Bus",
      "name": "WAYNESVILLE 5 1",
      "init": {
        "Vr": -0.3047569197223502,
        "Vi": -0.9592803921937356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4384787795473,
        "longitude": -83.0224818231941
      }
    },
    {
      "number": 21978,
      "class": "Bus",
      "name": "HENDERSONVILLE 1 1",
      "init": {
        "Vr": -0.3272669367648686,
        "Vi": -0.9639368190550468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506969850568,
        "longitude": -82.4953078265716
      }
    },
    {
      "number": 21979,
      "class": "Bus",
      "name": "HENDERSONVILLE 1 2",
      "init": {
        "Vr": -0.37827760161332763,
        "Vi": -0.9555590461745965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506969850568,
        "longitude": -82.4953078265716
      }
    },
    {
      "number": 21980,
      "class": "Bus",
      "name": "HENDERSONVILLE 1 3",
      "init": {
        "Vr": -0.3550435218545811,
        "Vi": -0.9593749119021748
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506969850568,
        "longitude": -82.4953078265716
      }
    },
    {
      "number": 21981,
      "class": "Bus",
      "name": "HENDERSONVILLE 1 4",
      "init": {
        "Vr": -0.35504352185458105,
        "Vi": -0.9593749119021748
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506969850568,
        "longitude": -82.4953078265716
      }
    },
    {
      "number": 21982,
      "class": "Bus",
      "name": "HENDERSONVILLE 1 5",
      "init": {
        "Vr": -0.32747990108839947,
        "Vi": -0.9635250642230386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2506969850568,
        "longitude": -82.4953078265716
      }
    },
    {
      "number": 21983,
      "class": "Bus",
      "name": "HENDERSONVILLE 2 1",
      "init": {
        "Vr": -0.3072579483669275,
        "Vi": -0.978557110944637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3284468618601,
        "longitude": -82.5899779827656
      }
    },
    {
      "number": 21984,
      "class": "Bus",
      "name": "HENDERSONVILLE 2 2",
      "init": {
        "Vr": -0.3742726001398715,
        "Vi": -0.9767678582702451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3284468618601,
        "longitude": -82.5899779827656
      }
    },
    {
      "number": 21985,
      "class": "Bus",
      "name": "HENDERSONVILLE 2 3",
      "init": {
        "Vr": -0.3065105637446126,
        "Vi": -0.9792355714275389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3284468618601,
        "longitude": -82.5899779827656
      }
    },
    {
      "number": 21986,
      "class": "Bus",
      "name": "HENDERSONVILLE 3 1",
      "init": {
        "Vr": -0.3685875421094944,
        "Vi": -0.9458812462838576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2301926851558,
        "longitude": -82.5340538684722
      }
    },
    {
      "number": 21987,
      "class": "Bus",
      "name": "HENDERSONVILLE 4 1",
      "init": {
        "Vr": -0.3971220905568848,
        "Vi": -0.9536173746131127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4058014234303,
        "longitude": -82.5567593812387
      }
    },
    {
      "number": 21988,
      "class": "Bus",
      "name": "HENDERSONVILLE 5 1",
      "init": {
        "Vr": -0.3340856415007796,
        "Vi": -0.9585039918615184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2952994714136,
        "longitude": -82.3931209044183
      }
    },
    {
      "number": 21989,
      "class": "Bus",
      "name": "HENDERSONVILLE 5 2",
      "init": {
        "Vr": -0.34914649330166203,
        "Vi": -0.9831168947715927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2952994714136,
        "longitude": -82.3931209044183
      }
    },
    {
      "number": 21990,
      "class": "Bus",
      "name": "HENDERSONVILLE 5 3",
      "init": {
        "Vr": -0.3343441928028599,
        "Vi": -0.9582294329926354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2952994714136,
        "longitude": -82.3931209044183
      }
    },
    {
      "number": 21991,
      "class": "Bus",
      "name": "HENDERSONVILLE 6 1",
      "init": {
        "Vr": -0.46108582988569385,
        "Vi": -0.9345256910864419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4116787659494,
        "longitude": -82.3187840364221
      }
    },
    {
      "number": 21992,
      "class": "Bus",
      "name": "HENDERSONVILLE 7 1",
      "init": {
        "Vr": -0.29271814132433893,
        "Vi": -0.9889620895709912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550433350954,
        "longitude": -82.3494027151131
      }
    },
    {
      "number": 21993,
      "class": "Bus",
      "name": "HENDERSONVILLE 8 1",
      "init": {
        "Vr": -0.40729356779736775,
        "Vi": -0.9549014660281252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3176993192577,
        "longitude": -82.489613671166
      }
    },
    {
      "number": 21994,
      "class": "Bus",
      "name": "CHEROKEE 1 1",
      "init": {
        "Vr": -0.3427943252071207,
        "Vi": -0.962262073689876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4798889215871,
        "longitude": -83.345615838291
      }
    },
    {
      "number": 21995,
      "class": "Bus",
      "name": "CHEROKEE 1 2",
      "init": {
        "Vr": -0.38874450737963867,
        "Vi": -0.9704856577190405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4798889215871,
        "longitude": -83.345615838291
      }
    },
    {
      "number": 21996,
      "class": "Bus",
      "name": "CHEROKEE 1 3",
      "init": {
        "Vr": -0.34282116083808883,
        "Vi": -0.9627623701814453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4798889215871,
        "longitude": -83.345615838291
      }
    },
    {
      "number": 21997,
      "class": "Bus",
      "name": "CHEROKEE 2 1",
      "init": {
        "Vr": -0.389327025067844,
        "Vi": -0.9640517356598377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4239381909049,
        "longitude": -83.3538402929234
      }
    },
    {
      "number": 21998,
      "class": "Bus",
      "name": "CULLOWHEE 1 1",
      "init": {
        "Vr": -0.25629253813415775,
        "Vi": -0.9872290873218439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2983751382628,
        "longitude": -82.9550560153871
      }
    },
    {
      "number": 21999,
      "class": "Bus",
      "name": "CULLOWHEE 2 1",
      "init": {
        "Vr": -0.1836663902333888,
        "Vi": -0.9636690964386715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2975037693374,
        "longitude": -83.0496809216877
      }
    },
    {
      "number": 22000,
      "class": "Bus",
      "name": "CULLOWHEE 2 2",
      "init": {
        "Vr": -0.23257920468028226,
        "Vi": -1.010667434024679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2975037693374,
        "longitude": -83.0496809216877
      }
    },
    {
      "number": 22001,
      "class": "Bus",
      "name": "CULLOWHEE 2 3",
      "init": {
        "Vr": -0.18223004701235201,
        "Vi": -0.9646050890927826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2975037693374,
        "longitude": -83.0496809216877
      }
    },
    {
      "number": 22002,
      "class": "Bus",
      "name": "HIGHLANDS 1",
      "init": {
        "Vr": -0.12547513799133378,
        "Vi": -1.0120819224050162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0259635013927,
        "longitude": -83.2055515373557
      }
    },
    {
      "number": 22003,
      "class": "Bus",
      "name": "HIGHLANDS 2",
      "init": {
        "Vr": -0.20536789071705833,
        "Vi": -1.0031745603559268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0259635013927,
        "longitude": -83.2055515373557
      }
    },
    {
      "number": 22004,
      "class": "Bus",
      "name": "HIGHLANDS 3",
      "init": {
        "Vr": -0.22429968863626637,
        "Vi": -1.0041349938686817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0259635013927,
        "longitude": -83.2055515373557
      }
    },
    {
      "number": 22005,
      "class": "Bus",
      "name": "HIGHLANDS 4",
      "init": {
        "Vr": -0.1256258700880102,
        "Vi": -1.0119656417701774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0259635013927,
        "longitude": -83.2055515373557
      }
    },
    {
      "number": 22006,
      "class": "Bus",
      "name": "HIGHLANDS 6",
      "init": {
        "Vr": -0.20625665927733972,
        "Vi": -1.0028394131592588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0259635013927,
        "longitude": -83.2055515373557
      }
    },
    {
      "number": 22007,
      "class": "Bus",
      "name": "LAKE TOXAWAY 1",
      "init": {
        "Vr": -0.2441759520234077,
        "Vi": -1.004290043473872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1418166272623,
        "longitude": -82.985690596481
      }
    },
    {
      "number": 22008,
      "class": "Bus",
      "name": "SYLVA 1 1",
      "init": {
        "Vr": -0.2709649594935429,
        "Vi": -0.9860681884708798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2810852750493,
        "longitude": -83.1654379948388
      }
    },
    {
      "number": 22009,
      "class": "Bus",
      "name": "SYLVA 2 1",
      "init": {
        "Vr": -0.28748817475417726,
        "Vi": -0.9771234655650146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3279690520505,
        "longitude": -83.1898164947247
      }
    },
    {
      "number": 22010,
      "class": "Bus",
      "name": "SYLVA 3 1",
      "init": {
        "Vr": -0.31742817047650085,
        "Vi": -0.965000656004408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3683242426128,
        "longitude": -83.2704554552232
      }
    },
    {
      "number": 22011,
      "class": "Bus",
      "name": "SYLVA 4 1",
      "init": {
        "Vr": -0.36469098029221264,
        "Vi": -0.9613514136174888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.450072393017,
        "longitude": -83.2363542924037
      }
    },
    {
      "number": 22012,
      "class": "Bus",
      "name": "FRANKLIN 26 1",
      "init": {
        "Vr": -0.23421184193903063,
        "Vi": -1.007601415824868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22013,
      "class": "Bus",
      "name": "FRANKLIN 26 2",
      "init": {
        "Vr": -0.27138322806787235,
        "Vi": -1.0023058804145253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22014,
      "class": "Bus",
      "name": "FRANKLIN 26 3",
      "init": {
        "Vr": -0.305400064925769,
        "Vi": -0.9851991738488286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22015,
      "class": "Bus",
      "name": "FRANKLIN 26 4",
      "init": {
        "Vr": -0.37300384048611,
        "Vi": -0.9495024822171775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22016,
      "class": "Bus",
      "name": "FRANKLIN 26 5",
      "init": {
        "Vr": -0.32105162706582674,
        "Vi": -0.9782442833353814
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22017,
      "class": "Bus",
      "name": "FRANKLIN 26 6",
      "init": {
        "Vr": -0.27096631521561015,
        "Vi": -1.002254612325537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22018,
      "class": "Bus",
      "name": "FRANKLIN 26 8",
      "init": {
        "Vr": -0.23399674231031578,
        "Vi": -1.0077090466233236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2128901539696,
        "longitude": -83.3804539772018
      }
    },
    {
      "number": 22019,
      "class": "Bus",
      "name": "FRANKLIN 27 1",
      "init": {
        "Vr": -0.2927623065794871,
        "Vi": -0.9774416490000787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1974623596737,
        "longitude": -83.3098359036437
      }
    },
    {
      "number": 22020,
      "class": "Bus",
      "name": "FRANKLIN 28 1",
      "init": {
        "Vr": -0.3186591460921319,
        "Vi": -0.985274812024009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.126056721164304,
        "longitude": -83.4078931785847
      }
    },
    {
      "number": 22021,
      "class": "Bus",
      "name": "FRANKLIN 29 1",
      "init": {
        "Vr": -0.3079458224986697,
        "Vi": -0.9800496810556218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1766404090328,
        "longitude": -83.4768090733986
      }
    },
    {
      "number": 22022,
      "class": "Bus",
      "name": "OTTO 1",
      "init": {
        "Vr": -0.301820568739696,
        "Vi": -0.9773857983417926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0280116150595,
        "longitude": -83.4579552017325
      }
    },
    {
      "number": 22023,
      "class": "Bus",
      "name": "MARS HILL 3 1",
      "init": {
        "Vr": -0.5154297766115149,
        "Vi": -0.9053943012196694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8466615141899,
        "longitude": -82.4946290828392
      }
    },
    {
      "number": 22024,
      "class": "Bus",
      "name": "MARION 7 1",
      "init": {
        "Vr": -0.41049954818571965,
        "Vi": -0.9421807078411315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7870570940405,
        "longitude": -82.009959331701
      }
    },
    {
      "number": 22025,
      "class": "Bus",
      "name": "MARION 7 2",
      "init": {
        "Vr": -0.4616461328131532,
        "Vi": -0.922343389652989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7870570940405,
        "longitude": -82.009959331701
      }
    },
    {
      "number": 22026,
      "class": "Bus",
      "name": "MARION 7 3",
      "init": {
        "Vr": -0.4106662267824789,
        "Vi": -0.9419753519615706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7870570940405,
        "longitude": -82.009959331701
      }
    },
    {
      "number": 22027,
      "class": "Bus",
      "name": "MARION 8 1",
      "init": {
        "Vr": -0.4228755484701525,
        "Vi": -0.9496650614812921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.680507870939,
        "longitude": -82.1435010293245
      }
    },
    {
      "number": 22028,
      "class": "Bus",
      "name": "MARION 8 2",
      "init": {
        "Vr": -0.42305873271415917,
        "Vi": -0.9495221351682124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.680507870939,
        "longitude": -82.1435010293245
      }
    },
    {
      "number": 22029,
      "class": "Bus",
      "name": "MARION 9 1",
      "init": {
        "Vr": -0.3899460181003518,
        "Vi": -0.9446609220613295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7063086949419,
        "longitude": -82.0984750972734
      }
    },
    {
      "number": 22030,
      "class": "Bus",
      "name": "MARION 9 2",
      "init": {
        "Vr": -0.4263808162524099,
        "Vi": -0.9518979333076364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7063086949419,
        "longitude": -82.0984750972734
      }
    },
    {
      "number": 22031,
      "class": "Bus",
      "name": "MARION 9 3",
      "init": {
        "Vr": -0.3901281360183701,
        "Vi": -0.9444787256094181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7063086949419,
        "longitude": -82.0984750972734
      }
    },
    {
      "number": 22032,
      "class": "Bus",
      "name": "MARION 10 1",
      "init": {
        "Vr": -0.4643979738297792,
        "Vi": -0.9282561534055701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6809513089778,
        "longitude": -81.9814100786229
      }
    },
    {
      "number": 22033,
      "class": "Bus",
      "name": "OLD FORT 1 1",
      "init": {
        "Vr": -0.4036422383187493,
        "Vi": -0.9563404866601168
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6146081770986,
        "longitude": -82.2143268143756
      }
    },
    {
      "number": 22034,
      "class": "Bus",
      "name": "OLD FORT 1 2",
      "init": {
        "Vr": -0.40382667926694477,
        "Vi": -0.9561374824752689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6146081770986,
        "longitude": -82.2143268143756
      }
    },
    {
      "number": 22035,
      "class": "Bus",
      "name": "CHARLOTTE 57 1",
      "init": {
        "Vr": -0.5194955135121319,
        "Vi": -0.8744852054920653
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1124575199485,
        "longitude": -81.0393410116487
      }
    },
    {
      "number": 22036,
      "class": "Bus",
      "name": "CHARLOTTE 58 1",
      "init": {
        "Vr": -0.522239151614362,
        "Vi": -0.8741797423929326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1394685326438,
        "longitude": -80.9796189783786
      }
    },
    {
      "number": 22037,
      "class": "Bus",
      "name": "CHARLOTTE 59 1",
      "init": {
        "Vr": -0.49402651194051195,
        "Vi": -0.8950230954540066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.178798765751,
        "longitude": -81.0380146663069
      }
    },
    {
      "number": 22038,
      "class": "Bus",
      "name": "BAKERSVILLE 1",
      "init": {
        "Vr": -0.642026975011805,
        "Vi": -0.8096283609372291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.055228167758,
        "longitude": -82.1278605246388
      }
    },
    {
      "number": 22039,
      "class": "Bus",
      "name": "COLUMBUS 3 1",
      "init": {
        "Vr": -0.3870172205286458,
        "Vi": -0.9305688052814589
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1974761374802,
        "longitude": -82.0032275507801
      }
    },
    {
      "number": 22040,
      "class": "Bus",
      "name": "COLUMBUS 3 2",
      "init": {
        "Vr": -0.3871264907780285,
        "Vi": -0.9304663862757864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1974761374802,
        "longitude": -82.0032275507801
      }
    },
    {
      "number": 22041,
      "class": "Bus",
      "name": "RUTHERFORDTON 1 1",
      "init": {
        "Vr": -0.39203054339428783,
        "Vi": -0.965278707499491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3031553011026,
        "longitude": -82.024522764079
      }
    },
    {
      "number": 22042,
      "class": "Bus",
      "name": "RUTHERFORDTON 2 1",
      "init": {
        "Vr": -0.32603432103241065,
        "Vi": -0.987412930870541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4700703914011,
        "longitude": -82.0231590518916
      }
    },
    {
      "number": 22043,
      "class": "Bus",
      "name": "RUTHERFORDTON 2 2",
      "init": {
        "Vr": -0.36658810145682663,
        "Vi": -0.9885719761764556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4700703914011,
        "longitude": -82.0231590518916
      }
    },
    {
      "number": 22044,
      "class": "Bus",
      "name": "RUTHERFORDTON 2 3",
      "init": {
        "Vr": -0.326203131865429,
        "Vi": -0.9872087541727943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4700703914011,
        "longitude": -82.0231590518916
      }
    },
    {
      "number": 22045,
      "class": "Bus",
      "name": "RUTHERFORDTON 3 1",
      "init": {
        "Vr": -0.39531553405288355,
        "Vi": -0.9650236827414554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3585369841968,
        "longitude": -81.9339500600226
      }
    },
    {
      "number": 22046,
      "class": "Bus",
      "name": "RUTHERFORDTON 4 1",
      "init": {
        "Vr": -0.3233279875738569,
        "Vi": -0.9777095900084561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3282810258985,
        "longitude": -81.9865094413569
      }
    },
    {
      "number": 22047,
      "class": "Bus",
      "name": "RUTHERFORDTON 4 2",
      "init": {
        "Vr": -0.380305753351775,
        "Vi": -0.9779993563334696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3282810258985,
        "longitude": -81.9865094413569
      }
    },
    {
      "number": 22048,
      "class": "Bus",
      "name": "RUTHERFORDTON 4 3",
      "init": {
        "Vr": -0.3234895175389924,
        "Vi": -0.9775910118431292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3282810258985,
        "longitude": -81.9865094413569
      }
    },
    {
      "number": 22049,
      "class": "Bus",
      "name": "TRYON 1 1",
      "init": {
        "Vr": -0.44409663687216955,
        "Vi": -0.9439783351683975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3301116675501,
        "longitude": -82.1095745662407
      }
    },
    {
      "number": 22050,
      "class": "Bus",
      "name": "TRYON 2 1",
      "init": {
        "Vr": -0.3848648706902506,
        "Vi": -0.9265410697088409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1978960095839,
        "longitude": -82.080015370251
      }
    },
    {
      "number": 22051,
      "class": "Bus",
      "name": "TRYON 3 1",
      "init": {
        "Vr": -0.40218481135076367,
        "Vi": -0.9489619514672505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2809131618634,
        "longitude": -82.2173915375814
      }
    },
    {
      "number": 22052,
      "class": "Bus",
      "name": "TRYON 3 2",
      "init": {
        "Vr": -0.40225441497907094,
        "Vi": -0.9488820951658068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2809131618634,
        "longitude": -82.2173915375814
      }
    },
    {
      "number": 22053,
      "class": "Bus",
      "name": "BOSTIC 1",
      "init": {
        "Vr": -0.44938392047231274,
        "Vi": -0.9252549852207551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4831373259879,
        "longitude": -81.769573692831
      }
    },
    {
      "number": 22054,
      "class": "Bus",
      "name": "FOREST CITY 4 1",
      "init": {
        "Vr": -0.40196738486575606,
        "Vi": -0.9580989442067906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22055,
      "class": "Bus",
      "name": "FOREST CITY 4 2",
      "init": {
        "Vr": -0.4019673848657563,
        "Vi": -0.9580989442067905
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22056,
      "class": "Bus",
      "name": "FOREST CITY 4 3",
      "init": {
        "Vr": -0.4019673848657563,
        "Vi": -0.9580989442067905
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22057,
      "class": "Bus",
      "name": "FOREST CITY 4 4",
      "init": {
        "Vr": -0.4019673848657562,
        "Vi": -0.9580989442067903
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22058,
      "class": "Bus",
      "name": "FOREST CITY 4 5",
      "init": {
        "Vr": -0.40210475547439706,
        "Vi": -0.9579894586555231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22059,
      "class": "Bus",
      "name": "FOREST CITY 4 7",
      "init": {
        "Vr": -0.40183601854767587,
        "Vi": -0.9581990693714734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3085056178024,
        "longitude": -81.9055148558752
      }
    },
    {
      "number": 22060,
      "class": "Bus",
      "name": "FOREST CITY 5 1",
      "init": {
        "Vr": -0.4032548128940455,
        "Vi": -0.9589282397677367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2907098574417,
        "longitude": -81.8682779346294
      }
    },
    {
      "number": 22061,
      "class": "Bus",
      "name": "FOREST CITY 5 2",
      "init": {
        "Vr": -0.403377461234251,
        "Vi": -0.9587985471806038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2907098574417,
        "longitude": -81.8682779346294
      }
    },
    {
      "number": 22062,
      "class": "Bus",
      "name": "FOREST CITY 6 1",
      "init": {
        "Vr": -0.2883456044135022,
        "Vi": -1.003445252493722
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243414752702,
        "longitude": -81.8416523505493
      }
    },
    {
      "number": 22063,
      "class": "Bus",
      "name": "FOREST CITY 6 2",
      "init": {
        "Vr": -0.3201122628307388,
        "Vi": -0.9929898966295758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243414752702,
        "longitude": -81.8416523505493
      }
    },
    {
      "number": 22064,
      "class": "Bus",
      "name": "FOREST CITY 6 3",
      "init": {
        "Vr": -0.41145301705110704,
        "Vi": -0.9577224648008495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243414752702,
        "longitude": -81.8416523505493
      }
    },
    {
      "number": 22065,
      "class": "Bus",
      "name": "FOREST CITY 6 4",
      "init": {
        "Vr": -0.288614164425396,
        "Vi": -1.0032651580526573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243414752702,
        "longitude": -81.8416523505493
      }
    },
    {
      "number": 22066,
      "class": "Bus",
      "name": "FOREST CITY 6 6",
      "init": {
        "Vr": -0.28486081166357974,
        "Vi": -1.000719523098503
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3243414752702,
        "longitude": -81.8416523505493
      }
    },
    {
      "number": 22067,
      "class": "Bus",
      "name": "BRYSON CITY 1 1",
      "init": {
        "Vr": -0.37134460643793205,
        "Vi": -0.965929024955822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3970389833102,
        "longitude": -83.5025181121415
      }
    },
    {
      "number": 22068,
      "class": "Bus",
      "name": "BRYSON CITY 2 1",
      "init": {
        "Vr": -0.3328567611456197,
        "Vi": -0.9757649112265054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2717926798723,
        "longitude": -83.4222205187518
      }
    },
    {
      "number": 22069,
      "class": "Bus",
      "name": "BREVARD 1 1",
      "init": {
        "Vr": -0.20241113743322758,
        "Vi": -0.9982283709161701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2050700902885,
        "longitude": -82.822206966522
      }
    },
    {
      "number": 22070,
      "class": "Bus",
      "name": "BREVARD 2 1",
      "init": {
        "Vr": -0.08209924200629927,
        "Vi": -1.013418663917817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1087797829575,
        "longitude": -82.8139347652114
      }
    },
    {
      "number": 22071,
      "class": "Bus",
      "name": "BREVARD 2 2",
      "init": {
        "Vr": -0.11158445463544599,
        "Vi": -1.0363521794858785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1087797829575,
        "longitude": -82.8139347652114
      }
    },
    {
      "number": 22072,
      "class": "Bus",
      "name": "BREVARD 2 3",
      "init": {
        "Vr": -0.08239845382421078,
        "Vi": -1.0131757766717167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1087797829575,
        "longitude": -82.8139347652114
      }
    },
    {
      "number": 22073,
      "class": "Bus",
      "name": "BREVARD 3 1",
      "init": {
        "Vr": -0.16444247483361793,
        "Vi": -1.014506736011259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.140148704397,
        "longitude": -82.6927326174399
      }
    },
    {
      "number": 22074,
      "class": "Bus",
      "name": "BOONE 1 1",
      "init": {
        "Vr": -0.6566657547250205,
        "Vi": -0.8084908435036959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2111694524579,
        "longitude": -81.7621347154565
      }
    },
    {
      "number": 22075,
      "class": "Bus",
      "name": "BOONE 2 1",
      "init": {
        "Vr": -0.6113504937461433,
        "Vi": -0.8358728739542385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2527379670551,
        "longitude": -81.7046200040985
      }
    },
    {
      "number": 22076,
      "class": "Bus",
      "name": "BOONE 2 2",
      "init": {
        "Vr": -0.6488595923955867,
        "Vi": -0.8155545108990752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2527379670551,
        "longitude": -81.7046200040985
      }
    },
    {
      "number": 22077,
      "class": "Bus",
      "name": "BOONE 2 3",
      "init": {
        "Vr": -0.6098130796033362,
        "Vi": -0.8366891487781051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2527379670551,
        "longitude": -81.7046200040985
      }
    },
    {
      "number": 22078,
      "class": "Bus",
      "name": "BOONE 3 1",
      "init": {
        "Vr": -0.6583609786009741,
        "Vi": -0.8058029979948536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2144059655095,
        "longitude": -81.6973727960013
      }
    },
    {
      "number": 22079,
      "class": "Bus",
      "name": "VILAS 1",
      "init": {
        "Vr": -0.6649476784646742,
        "Vi": -0.8030688199167343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3171991230154,
        "longitude": -81.7595230457731
      }
    },
    {
      "number": 22080,
      "class": "Bus",
      "name": "HAYS 1 1",
      "init": {
        "Vr": -0.6302440597318574,
        "Vi": -0.7794569533492012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3437704330278,
        "longitude": -81.1090976303198
      }
    },
    {
      "number": 22081,
      "class": "Bus",
      "name": "MILLERS CREEK 1 1",
      "init": {
        "Vr": -0.6499353108839296,
        "Vi": -0.7754551236612859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3121840893994,
        "longitude": -81.2948967367553
      }
    },
    {
      "number": 22082,
      "class": "Bus",
      "name": "MILLERS CREEK 2 1",
      "init": {
        "Vr": -0.6353689380412612,
        "Vi": -0.7988881863006421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2047335352004,
        "longitude": -81.3978027371813
      }
    },
    {
      "number": 22083,
      "class": "Bus",
      "name": "MILLERS CREEK 2 2",
      "init": {
        "Vr": -0.6696049883299721,
        "Vi": -0.782236756531466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2047335352004,
        "longitude": -81.3978027371813
      }
    },
    {
      "number": 22084,
      "class": "Bus",
      "name": "MILLERS CREEK 2 3",
      "init": {
        "Vr": -0.6354524245007981,
        "Vi": -0.7987409756341732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2047335352004,
        "longitude": -81.3978027371813
      }
    },
    {
      "number": 22085,
      "class": "Bus",
      "name": "NORTH WILKESBORO 1 1",
      "init": {
        "Vr": -0.6194065248587418,
        "Vi": -0.8060198514015389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2103132644241,
        "longitude": -81.1838320449138
      }
    },
    {
      "number": 22086,
      "class": "Bus",
      "name": "NORTH WILKESBORO 2 1",
      "init": {
        "Vr": -0.6191294137569558,
        "Vi": -0.7874350276828983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1700366848269,
        "longitude": -81.043078917833
      }
    },
    {
      "number": 22087,
      "class": "Bus",
      "name": "NORTH WILKESBORO 2 2",
      "init": {
        "Vr": -0.6192011282282304,
        "Vi": -0.7872586082944677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1700366848269,
        "longitude": -81.043078917833
      }
    },
    {
      "number": 22088,
      "class": "Bus",
      "name": "NORTH WILKESBORO 3 1",
      "init": {
        "Vr": -0.6205899553574961,
        "Vi": -0.7834978890387156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1871412383378,
        "longitude": -81.0827480841508
      }
    },
    {
      "number": 22089,
      "class": "Bus",
      "name": "NORTH WILKESBORO 4 1",
      "init": {
        "Vr": -0.5278566639144964,
        "Vi": -0.8851449360275213
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2332574804772,
        "longitude": -81.1540937095753
      }
    },
    {
      "number": 22090,
      "class": "Bus",
      "name": "NORTH WILKESBORO 4 2",
      "init": {
        "Vr": -0.5448151487650083,
        "Vi": -0.8726033226246656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2332574804772,
        "longitude": -81.1540937095753
      }
    },
    {
      "number": 22091,
      "class": "Bus",
      "name": "NORTH WILKESBORO 4 3",
      "init": {
        "Vr": -0.6080421085838198,
        "Vi": -0.8227200258022048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2332574804772,
        "longitude": -81.1540937095753
      }
    },
    {
      "number": 22092,
      "class": "Bus",
      "name": "NORTH WILKESBORO 4 4",
      "init": {
        "Vr": -0.5257155318907524,
        "Vi": -0.8877020246365654
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2332574804772,
        "longitude": -81.1540937095753
      }
    },
    {
      "number": 22093,
      "class": "Bus",
      "name": "NORTH WILKESBORO 4 6",
      "init": {
        "Vr": -0.5280893871315867,
        "Vi": -0.8848442769679781
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2332574804772,
        "longitude": -81.1540937095753
      }
    },
    {
      "number": 22094,
      "class": "Bus",
      "name": "WILKESBORO 1 1",
      "init": {
        "Vr": -0.6282597699404734,
        "Vi": -0.7961344370076295
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1927829064508,
        "longitude": -81.2308944025324
      }
    },
    {
      "number": 22095,
      "class": "Bus",
      "name": "WILKESBORO 2 1",
      "init": {
        "Vr": -0.6195942213782458,
        "Vi": -0.8051568211960929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1736533051103,
        "longitude": -81.1931749148897
      }
    },
    {
      "number": 22096,
      "class": "Bus",
      "name": "BURNSVILLE 1 1",
      "init": {
        "Vr": -0.6018622120196869,
        "Vi": -0.8452261962273643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9269443983651,
        "longitude": -82.2959207929288
      }
    },
    {
      "number": 22097,
      "class": "Bus",
      "name": "BURNSVILLE 2 1",
      "init": {
        "Vr": -0.6010439256432709,
        "Vi": -0.818809007316293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22098,
      "class": "Bus",
      "name": "BURNSVILLE 2 2",
      "init": {
        "Vr": -0.6069906110955962,
        "Vi": -0.831138288759358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22099,
      "class": "Bus",
      "name": "BURNSVILLE 2 3",
      "init": {
        "Vr": -0.6112296192787713,
        "Vi": -0.8399270371481178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22100,
      "class": "Bus",
      "name": "BURNSVILLE 2 4",
      "init": {
        "Vr": -0.6112296192787713,
        "Vi": -0.8399270371481178
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22101,
      "class": "Bus",
      "name": "BURNSVILLE 2 5",
      "init": {
        "Vr": -0.6009794067136094,
        "Vi": -0.8187272828726805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22102,
      "class": "Bus",
      "name": "BURNSVILLE 2 7",
      "init": {
        "Vr": -0.6010439256432709,
        "Vi": -0.818809007316293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9691236914506,
        "longitude": -82.3033497459959
      }
    },
    {
      "number": 22103,
      "class": "Bus",
      "name": "BURNSVILLE 3 1",
      "init": {
        "Vr": -0.6124720397140732,
        "Vi": -0.8322454999946093
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9520469741141,
        "longitude": -82.2593376507749
      }
    },
    {
      "number": 22104,
      "class": "Bus",
      "name": "BURNSVILLE 3 2",
      "init": {
        "Vr": -0.6125428502555066,
        "Vi": -0.8321320526722221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9520469741141,
        "longitude": -82.2593376507749
      }
    },
    {
      "number": 22105,
      "class": "Bus",
      "name": "BURNSVILLE 4 1",
      "init": {
        "Vr": -0.5624640502051248,
        "Vi": -0.8693439915672572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8054220866117,
        "longitude": -82.2490251873969
      }
    },
    {
      "number": 22106,
      "class": "Bus",
      "name": "BURNSVILLE 4 2",
      "init": {
        "Vr": -0.5625016792963909,
        "Vi": -0.8691972518341621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8054220866117,
        "longitude": -82.2490251873969
      }
    },
    {
      "number": 22107,
      "class": "Bus",
      "name": "ROBBINSVILLE 4 1",
      "init": {
        "Vr": -0.1704318460839396,
        "Vi": -1.0307656947266797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4439904001088,
        "longitude": -83.848399236936
      }
    },
    {
      "number": 22108,
      "class": "Bus",
      "name": "ROBBINSVILLE 4 2",
      "init": {
        "Vr": -0.14695798997361018,
        "Vi": -1.0340798811697995
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4439904001088,
        "longitude": -83.848399236936
      }
    },
    {
      "number": 22109,
      "class": "Bus",
      "name": "ROBBINSVILLE 4 3",
      "init": {
        "Vr": -0.14695798997361018,
        "Vi": -1.0340798811697995
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4439904001088,
        "longitude": -83.848399236936
      }
    },
    {
      "number": 22110,
      "class": "Bus",
      "name": "ROBBINSVILLE 4 4",
      "init": {
        "Vr": -0.16794103469099458,
        "Vi": -1.0311173631106938
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4439904001088,
        "longitude": -83.848399236936
      }
    },
    {
      "number": 22111,
      "class": "Bus",
      "name": "ROBBINSVILLE 4 5",
      "init": {
        "Vr": -0.17043205463832709,
        "Vi": -1.0307655714977715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4439904001088,
        "longitude": -83.848399236936
      }
    },
    {
      "number": 22112,
      "class": "Bus",
      "name": "FONTANA DAM 1",
      "init": {
        "Vr": -0.17698153850360257,
        "Vi": -1.021365071457608
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550865071158,
        "longitude": -83.8106625558564
      }
    },
    {
      "number": 22113,
      "class": "Bus",
      "name": "FONTANA DAM 2",
      "init": {
        "Vr": -0.1984457812672513,
        "Vi": -1.0184935527341583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550865071158,
        "longitude": -83.8106625558564
      }
    },
    {
      "number": 22114,
      "class": "Bus",
      "name": "FONTANA DAM 3",
      "init": {
        "Vr": -0.18392944237573705,
        "Vi": -1.0252200283089623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550865071158,
        "longitude": -83.8106625558564
      }
    },
    {
      "number": 22115,
      "class": "Bus",
      "name": "FONTANA DAM 4",
      "init": {
        "Vr": -0.17665039601681562,
        "Vi": -1.0206216624189437
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550865071158,
        "longitude": -83.8106625558564
      }
    },
    {
      "number": 22116,
      "class": "Bus",
      "name": "FONTANA DAM 6",
      "init": {
        "Vr": -0.1777223682822031,
        "Vi": -1.0214290031320927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4550865071158,
        "longitude": -83.8106625558564
      }
    },
    {
      "number": 22117,
      "class": "Bus",
      "name": "CANTON 15 1",
      "init": {
        "Vr": -0.23158151255187812,
        "Vi": -1.008223984151468
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22118,
      "class": "Bus",
      "name": "CANTON 15 2",
      "init": {
        "Vr": -0.30235708081999735,
        "Vi": -0.9975611330717045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22119,
      "class": "Bus",
      "name": "CANTON 15 3",
      "init": {
        "Vr": -0.23158151255187812,
        "Vi": -1.008223984151468
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22120,
      "class": "Bus",
      "name": "CANTON 15 4",
      "init": {
        "Vr": -0.23158151255187812,
        "Vi": -1.008223984151468
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22121,
      "class": "Bus",
      "name": "CANTON 15 5",
      "init": {
        "Vr": -0.23158151255187812,
        "Vi": -1.0082239841514677
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22122,
      "class": "Bus",
      "name": "CANTON 15 6",
      "init": {
        "Vr": -0.30235708081999735,
        "Vi": -0.9975611330717044
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22123,
      "class": "Bus",
      "name": "CANTON 15 7",
      "init": {
        "Vr": -0.30235708081999735,
        "Vi": -0.9975611330717044
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22124,
      "class": "Bus",
      "name": "CANTON 15 8",
      "init": {
        "Vr": -0.2291497140750653,
        "Vi": -1.0102044905689231
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22125,
      "class": "Bus",
      "name": "CANTON 15 10",
      "init": {
        "Vr": -0.23158151255187812,
        "Vi": -1.008223984151468
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.566939553042,
        "longitude": -82.8214621545896
      }
    },
    {
      "number": 22126,
      "class": "Bus",
      "name": "MORGANTON 5 1",
      "init": {
        "Vr": -0.46032506234555387,
        "Vi": -0.9356583719901554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7397240624817,
        "longitude": -81.8037623045642
      }
    },
    {
      "number": 22127,
      "class": "Bus",
      "name": "MORGANTON 5 2",
      "init": {
        "Vr": -0.4173754563503606,
        "Vi": -0.9204869143006867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7397240624817,
        "longitude": -81.8037623045642
      }
    },
    {
      "number": 22128,
      "class": "Bus",
      "name": "MORGANTON 5 3",
      "init": {
        "Vr": -0.4386783049910714,
        "Vi": -0.9245751509158273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7397240624817,
        "longitude": -81.8037623045642
      }
    },
    {
      "number": 22129,
      "class": "Bus",
      "name": "MORGANTON 5 4",
      "init": {
        "Vr": -0.4605519041066422,
        "Vi": -0.9354957459221858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7397240624817,
        "longitude": -81.8037623045642
      }
    },
    {
      "number": 22130,
      "class": "Bus",
      "name": "MORGANTON 5 6",
      "init": {
        "Vr": -0.46032506234555387,
        "Vi": -0.9356583719901554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7397240624817,
        "longitude": -81.8037623045642
      }
    },
    {
      "number": 22131,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 4 1",
      "init": {
        "Vr": -0.46128913892230355,
        "Vi": -0.9024532140072561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2092650974383,
        "longitude": -81.3419724644461
      }
    },
    {
      "number": 22132,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 4 2",
      "init": {
        "Vr": -0.4468867034578982,
        "Vi": -0.9032231466495612
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2092650974383,
        "longitude": -81.3419724644461
      }
    },
    {
      "number": 22133,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 4 3",
      "init": {
        "Vr": -0.46131833845463155,
        "Vi": -0.9024274929466617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2092650974383,
        "longitude": -81.3419724644461
      }
    },
    {
      "number": 22134,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 4 5",
      "init": {
        "Vr": -0.46128913892230355,
        "Vi": -0.9024532140072561
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2092650974383,
        "longitude": -81.3419724644461
      }
    },
    {
      "number": 22135,
      "class": "Bus",
      "name": "STANLEY 5 1",
      "init": {
        "Vr": -0.3945977678465344,
        "Vi": -0.958249328383053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22136,
      "class": "Bus",
      "name": "STANLEY 5 2",
      "init": {
        "Vr": -0.42569711770862073,
        "Vi": -0.9502941005607295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22137,
      "class": "Bus",
      "name": "STANLEY 5 3",
      "init": {
        "Vr": -0.35750205816166736,
        "Vi": -0.9824777921987647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22138,
      "class": "Bus",
      "name": "STANLEY 5 4",
      "init": {
        "Vr": -0.3720086480419832,
        "Vi": -0.9818907605462914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22139,
      "class": "Bus",
      "name": "STANLEY 5 5",
      "init": {
        "Vr": -0.37107009391646273,
        "Vi": -0.9822458374892847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22140,
      "class": "Bus",
      "name": "STANLEY 5 6",
      "init": {
        "Vr": -0.39459776784653444,
        "Vi": -0.9582493283830531
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22141,
      "class": "Bus",
      "name": "STANLEY 5 7",
      "init": {
        "Vr": -0.3965036426387916,
        "Vi": -0.9582564038778559
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22142,
      "class": "Bus",
      "name": "STANLEY 5 9",
      "init": {
        "Vr": -0.3945977678465344,
        "Vi": -0.958249328383053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4447243760646,
        "longitude": -80.971483983158
      }
    },
    {
      "number": 22143,
      "class": "Bus",
      "name": "ASHEVILLE 14 1",
      "init": {
        "Vr": -0.4490914008431077,
        "Vi": -0.9239539811337296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22144,
      "class": "Bus",
      "name": "ASHEVILLE 14 2",
      "init": {
        "Vr": -0.4394264276320246,
        "Vi": -0.9352090749666581
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22145,
      "class": "Bus",
      "name": "ASHEVILLE 14 3",
      "init": {
        "Vr": -0.44117999865362423,
        "Vi": -0.9331373493568984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22146,
      "class": "Bus",
      "name": "ASHEVILLE 14 4",
      "init": {
        "Vr": -0.40261280910017566,
        "Vi": -0.9697436907826028
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22147,
      "class": "Bus",
      "name": "ASHEVILLE 14 5",
      "init": {
        "Vr": -0.43087062777318047,
        "Vi": -0.9450422643068471
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22148,
      "class": "Bus",
      "name": "ASHEVILLE 14 6",
      "init": {
        "Vr": -0.37547977385878534,
        "Vi": -0.9912692964656907
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22149,
      "class": "Bus",
      "name": "ASHEVILLE 14 7",
      "init": {
        "Vr": -0.4491441446543992,
        "Vi": -0.923893209917024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22150,
      "class": "Bus",
      "name": "ASHEVILLE 14 9",
      "init": {
        "Vr": -0.44905999794128326,
        "Vi": -0.9239815143807784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6932235423422,
        "longitude": -82.6098747419728
      }
    },
    {
      "number": 22151,
      "class": "Bus",
      "name": "TUCKASEGEE 1 1",
      "init": {
        "Vr": -0.2528367351101659,
        "Vi": -1.000098486152784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22152,
      "class": "Bus",
      "name": "TUCKASEGEE 1 2",
      "init": {
        "Vr": -0.25079948383387357,
        "Vi": -1.0016608792133999
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22153,
      "class": "Bus",
      "name": "TUCKASEGEE 1 3",
      "init": {
        "Vr": -0.25079948383387357,
        "Vi": -1.0016608792133999
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22154,
      "class": "Bus",
      "name": "TUCKASEGEE 1 4",
      "init": {
        "Vr": -0.25272559816778123,
        "Vi": -1.0001837184413873
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22155,
      "class": "Bus",
      "name": "TUCKASEGEE 1 5",
      "init": {
        "Vr": -0.24171348424841718,
        "Vi": -1.008604312998507
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22156,
      "class": "Bus",
      "name": "TUCKASEGEE 1 6",
      "init": {
        "Vr": -0.25292399378572755,
        "Vi": -0.9999792204855092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22157,
      "class": "Bus",
      "name": "TUCKASEGEE 1 8",
      "init": {
        "Vr": -0.25278424769228913,
        "Vi": -1.000173152863002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2657648757192,
        "longitude": -83.1162445921633
      }
    },
    {
      "number": 22158,
      "class": "Bus",
      "name": "MILL SPRING 1",
      "init": {
        "Vr": -0.44365839487209235,
        "Vi": -0.93751903356166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3576584940219,
        "longitude": -82.1490799803166
      }
    },
    {
      "number": 22159,
      "class": "Bus",
      "name": "MILL SPRING 2",
      "init": {
        "Vr": -0.42309079811900063,
        "Vi": -0.9255240895818627
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3576584940219,
        "longitude": -82.1490799803166
      }
    },
    {
      "number": 22160,
      "class": "Bus",
      "name": "MILL SPRING 3",
      "init": {
        "Vr": -0.44369171803365853,
        "Vi": -0.9374855762271256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3576584940219,
        "longitude": -82.1490799803166
      }
    },
    {
      "number": 22161,
      "class": "Bus",
      "name": "MILL SPRING 5",
      "init": {
        "Vr": -0.4438083829730103,
        "Vi": -0.9376782027252953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3576584940219,
        "longitude": -82.1490799803166
      }
    },
    {
      "number": 22162,
      "class": "Bus",
      "name": "FLAT ROCK 1 1",
      "init": {
        "Vr": -0.3504452902843054,
        "Vi": -0.982694103209899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2556498299373,
        "longitude": -82.3780741932132
      }
    },
    {
      "number": 22163,
      "class": "Bus",
      "name": "FLAT ROCK 1 2",
      "init": {
        "Vr": -0.3334372856780355,
        "Vi": -0.9491341638285632
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 35.2556498299373,
        "longitude": -82.3780741932132
      }
    },
    {
      "number": 22164,
      "class": "Bus",
      "name": "FLAT ROCK 1 3",
      "init": {
        "Vr": -0.3504658211141142,
        "Vi": -0.9826802260593201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2556498299373,
        "longitude": -82.3780741932132
      }
    },
    {
      "number": 22165,
      "class": "Bus",
      "name": "FLAT ROCK 1 5",
      "init": {
        "Vr": -0.3504452902843054,
        "Vi": -0.982694103209899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2556498299373,
        "longitude": -82.3780741932132
      }
    },
    {
      "number": 22166,
      "class": "Bus",
      "name": "NEWTON 10 1",
      "init": {
        "Vr": -0.51892386839858,
        "Vi": -0.8780701947830503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5710373524719,
        "longitude": -81.2579770517725
      }
    },
    {
      "number": 22167,
      "class": "Bus",
      "name": "NEWTON 10 2",
      "init": {
        "Vr": -0.51892386839858,
        "Vi": -0.8780701947830503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5710373524719,
        "longitude": -81.2579770517725
      }
    },
    {
      "number": 22168,
      "class": "Bus",
      "name": "RHODHISS 1",
      "init": {
        "Vr": -0.5385977328450996,
        "Vi": -0.8742562408325444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7748672827648,
        "longitude": -81.4698204456146
      }
    },
    {
      "number": 22169,
      "class": "Bus",
      "name": "RHODHISS 2",
      "init": {
        "Vr": -0.5387260625832464,
        "Vi": -0.8739662384579446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7748672827648,
        "longitude": -81.4698204456146
      }
    },
    {
      "number": 22170,
      "class": "Bus",
      "name": "MORGANTON 6 1",
      "init": {
        "Vr": -0.49547898386165423,
        "Vi": -0.8977139328137423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7304860931819,
        "longitude": -81.6470022344785
      }
    },
    {
      "number": 22171,
      "class": "Bus",
      "name": "MORGANTON 6 2",
      "init": {
        "Vr": -0.49552797857828784,
        "Vi": -0.8975981541959857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7304860931819,
        "longitude": -81.6470022344785
      }
    },
    {
      "number": 22172,
      "class": "Bus",
      "name": "MURPHY 3 1",
      "init": {
        "Vr": -0.1797826574174293,
        "Vi": -1.0250740269109657
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22173,
      "class": "Bus",
      "name": "MURPHY 3 2",
      "init": {
        "Vr": -0.1665845651403822,
        "Vi": -1.0240682764586821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22174,
      "class": "Bus",
      "name": "MURPHY 3 3",
      "init": {
        "Vr": -0.1869914542194663,
        "Vi": -1.0173305257372467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22175,
      "class": "Bus",
      "name": "MURPHY 3 4",
      "init": {
        "Vr": -0.17204308253705936,
        "Vi": -1.0241698235212708
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22176,
      "class": "Bus",
      "name": "MURPHY 3 5",
      "init": {
        "Vr": -0.17978265741742927,
        "Vi": -1.025074026910966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22177,
      "class": "Bus",
      "name": "MURPHY 3 6",
      "init": {
        "Vr": -0.1803780596758031,
        "Vi": -1.0251332434426343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22178,
      "class": "Bus",
      "name": "MURPHY 3 8",
      "init": {
        "Vr": -0.17990161467972235,
        "Vi": -1.0249707610020415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1326106915021,
        "longitude": -84.2172135669754
      }
    },
    {
      "number": 22179,
      "class": "Bus",
      "name": "MURPHY 4 1",
      "init": {
        "Vr": -0.15662142934067338,
        "Vi": -1.0261158327077515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1738525161915,
        "longitude": -84.1767390311502
      }
    },
    {
      "number": 22180,
      "class": "Bus",
      "name": "MURPHY 4 2",
      "init": {
        "Vr": -0.15759182310318695,
        "Vi": -1.025683282608486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1738525161915,
        "longitude": -84.1767390311502
      }
    },
    {
      "number": 22181,
      "class": "Bus",
      "name": "SHELBY 8 1",
      "init": {
        "Vr": -0.4035774259175004,
        "Vi": -0.9442632388825408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22182,
      "class": "Bus",
      "name": "SHELBY 8 2",
      "init": {
        "Vr": -0.4003553464442192,
        "Vi": -0.9458725422982118
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22183,
      "class": "Bus",
      "name": "SHELBY 8 3",
      "init": {
        "Vr": -0.40347006978569455,
        "Vi": -0.9443168591077461
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22184,
      "class": "Bus",
      "name": "SHELBY 8 4",
      "init": {
        "Vr": -0.40347006978569455,
        "Vi": -0.9443168591077461
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22185,
      "class": "Bus",
      "name": "SHELBY 8 5",
      "init": {
        "Vr": -0.41151453512409963,
        "Vi": -0.9771407589728077
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22186,
      "class": "Bus",
      "name": "SHELBY 8 6",
      "init": {
        "Vr": -0.4126942881066045,
        "Vi": -0.9765559162677975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22187,
      "class": "Bus",
      "name": "SHELBY 8 7",
      "init": {
        "Vr": -0.40365160505734443,
        "Vi": -0.9441483385458785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22188,
      "class": "Bus",
      "name": "SHELBY 8 9",
      "init": {
        "Vr": -0.4035769508542107,
        "Vi": -0.9443219222273388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593698796418,
        "longitude": -81.4963311324029
      }
    },
    {
      "number": 22189,
      "class": "Bus",
      "name": "HICKORY 11 1",
      "init": {
        "Vr": -0.5211278356451157,
        "Vi": -0.8723575769241319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6216423378346,
        "longitude": -81.2866224201476
      }
    },
    {
      "number": 22190,
      "class": "Bus",
      "name": "HICKORY 11 2",
      "init": {
        "Vr": -0.5211278356451157,
        "Vi": -0.8723575769241319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6216423378346,
        "longitude": -81.2866224201476
      }
    },
    {
      "number": 22191,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 5 1",
      "init": {
        "Vr": -0.3876502035961105,
        "Vi": -0.975930243924417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1954515006899,
        "longitude": -81.4380176226632
      }
    },
    {
      "number": 22192,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 5 2",
      "init": {
        "Vr": -0.38765020359611113,
        "Vi": -0.9759302439244163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1954515006899,
        "longitude": -81.4380176226632
      }
    },
    {
      "number": 22193,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 5 3",
      "init": {
        "Vr": -0.38778528428923664,
        "Vi": -0.9756565310238058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1954515006899,
        "longitude": -81.4380176226632
      }
    },
    {
      "number": 22194,
      "class": "Bus",
      "name": "LAWNDALE 3 1",
      "init": {
        "Vr": -0.4047851066561266,
        "Vi": -0.9552589059639864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4855873520471,
        "longitude": -81.5163319440507
      }
    },
    {
      "number": 22195,
      "class": "Bus",
      "name": "LAWNDALE 3 2",
      "init": {
        "Vr": -0.430690909803147,
        "Vi": -0.9446497887545287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4855873520471,
        "longitude": -81.5163319440507
      }
    },
    {
      "number": 22196,
      "class": "Bus",
      "name": "LAWNDALE 3 3",
      "init": {
        "Vr": -0.3791209235358897,
        "Vi": -0.9390263131311055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4855873520471,
        "longitude": -81.5163319440507
      }
    },
    {
      "number": 22197,
      "class": "Bus",
      "name": "LAWNDALE 3 4",
      "init": {
        "Vr": -0.40413651690890173,
        "Vi": -0.9557274956114263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4855873520471,
        "longitude": -81.5163319440507
      }
    },
    {
      "number": 22198,
      "class": "Bus",
      "name": "LAWNDALE 3 6",
      "init": {
        "Vr": -0.4048369103137138,
        "Vi": -0.9551854328714748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4855873520471,
        "longitude": -81.5163319440507
      }
    },
    {
      "number": 22199,
      "class": "Bus",
      "name": "HAYESVILLE 3 1",
      "init": {
        "Vr": -0.22487369362388301,
        "Vi": -1.027213680152506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22200,
      "class": "Bus",
      "name": "HAYESVILLE 3 2",
      "init": {
        "Vr": -0.19489918517028204,
        "Vi": -1.0393888693408402
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22201,
      "class": "Bus",
      "name": "HAYESVILLE 3 3",
      "init": {
        "Vr": -0.13896859569006847,
        "Vi": -1.045469120280378
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22202,
      "class": "Bus",
      "name": "HAYESVILLE 3 4",
      "init": {
        "Vr": -0.22487369362388301,
        "Vi": -1.0272136801525062
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22203,
      "class": "Bus",
      "name": "HAYESVILLE 3 5",
      "init": {
        "Vr": -0.22503110847465954,
        "Vi": -1.0271538123717368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22204,
      "class": "Bus",
      "name": "HAYESVILLE 3 7",
      "init": {
        "Vr": -0.22487369362388301,
        "Vi": -1.027213680152506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0128148473831,
        "longitude": -83.7777647235984
      }
    },
    {
      "number": 22205,
      "class": "Bus",
      "name": "TUCKASEGEE 2 1",
      "init": {
        "Vr": -0.2508980667334595,
        "Vi": -1.0079628118856927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2093466842803,
        "longitude": -83.1144001249646
      }
    },
    {
      "number": 22206,
      "class": "Bus",
      "name": "TUCKASEGEE 2 2",
      "init": {
        "Vr": -0.2508980667334595,
        "Vi": -1.0079628118856927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2093466842803,
        "longitude": -83.1144001249646
      }
    },
    {
      "number": 22207,
      "class": "Bus",
      "name": "TUCKASEGEE 2 3",
      "init": {
        "Vr": -0.2508980667334595,
        "Vi": -1.0079628118856927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2093466842803,
        "longitude": -83.1144001249646
      }
    },
    {
      "number": 22208,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 1",
      "init": {
        "Vr": -0.16497166912058936,
        "Vi": -1.0248841391207248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22209,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 2",
      "init": {
        "Vr": -0.1669433694811771,
        "Vi": -1.0280405362488676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22210,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 3",
      "init": {
        "Vr": -0.12130181033411026,
        "Vi": -1.0291196732757681
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22211,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 4",
      "init": {
        "Vr": -0.10701549382941448,
        "Vi": -1.0298858183121797
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22212,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 5",
      "init": {
        "Vr": -0.12224441356480631,
        "Vi": -1.029181562371354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22213,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 6",
      "init": {
        "Vr": -0.1662049373737912,
        "Vi": -1.0245430604575692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22214,
      "class": "Bus",
      "name": "ROBBINSVILLE 5 8",
      "init": {
        "Vr": -0.16497166912058936,
        "Vi": -1.0248841391207248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4670586263492,
        "longitude": -83.9732450782278
      }
    },
    {
      "number": 22215,
      "class": "Bus",
      "name": "CONOVER 4 1",
      "init": {
        "Vr": -0.4990906144085627,
        "Vi": -0.8970641026415098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22216,
      "class": "Bus",
      "name": "CONOVER 4 2",
      "init": {
        "Vr": -0.5589183614070761,
        "Vi": -0.8624387510488793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22217,
      "class": "Bus",
      "name": "CONOVER 4 3",
      "init": {
        "Vr": -0.5579952693821874,
        "Vi": -0.8629729908351071
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22218,
      "class": "Bus",
      "name": "CONOVER 4 4",
      "init": {
        "Vr": -0.5579952693821872,
        "Vi": -0.862972990835107
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22219,
      "class": "Bus",
      "name": "CONOVER 4 5",
      "init": {
        "Vr": -0.4987250694850629,
        "Vi": -0.8973923846720039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22220,
      "class": "Bus",
      "name": "CONOVER 4 7",
      "init": {
        "Vr": -0.4990906144085627,
        "Vi": -0.8970641026415098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8273573395425,
        "longitude": -81.2043077971964
      }
    },
    {
      "number": 22221,
      "class": "Bus",
      "name": "SHELBY 9 1",
      "init": {
        "Vr": -0.4231717590142927,
        "Vi": -0.9473491598882057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22222,
      "class": "Bus",
      "name": "SHELBY 9 2",
      "init": {
        "Vr": -0.41548422549207903,
        "Vi": -0.9573086726613933
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22223,
      "class": "Bus",
      "name": "SHELBY 9 3",
      "init": {
        "Vr": -0.4144575597444556,
        "Vi": -0.9583560941400926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22224,
      "class": "Bus",
      "name": "SHELBY 9 4",
      "init": {
        "Vr": -0.4086471005394122,
        "Vi": -0.9648407231591047
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22225,
      "class": "Bus",
      "name": "SHELBY 9 5",
      "init": {
        "Vr": -0.42013891296355965,
        "Vi": -0.9604851870823229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22226,
      "class": "Bus",
      "name": "SHELBY 9 6",
      "init": {
        "Vr": -0.4232100681472846,
        "Vi": -0.947279411456472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22227,
      "class": "Bus",
      "name": "SHELBY 9 8",
      "init": {
        "Vr": -0.4231717590142927,
        "Vi": -0.9473491598882057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2904532967684,
        "longitude": -81.6564305411136
      }
    },
    {
      "number": 22228,
      "class": "Bus",
      "name": "ARDEN 3 1",
      "init": {
        "Vr": -0.17492104655546567,
        "Vi": -1.0231552187885173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22229,
      "class": "Bus",
      "name": "ARDEN 3 2",
      "init": {
        "Vr": -0.26259695499824326,
        "Vi": -1.0055496419410135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22230,
      "class": "Bus",
      "name": "ARDEN 3 3",
      "init": {
        "Vr": -0.12364541275196579,
        "Vi": -1.0458706330878769
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22231,
      "class": "Bus",
      "name": "ARDEN 3 4",
      "init": {
        "Vr": -0.17492104655546564,
        "Vi": -1.0231552187885173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22232,
      "class": "Bus",
      "name": "ARDEN 3 5",
      "init": {
        "Vr": -0.1647635634776147,
        "Vi": -1.0252312306563145
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22233,
      "class": "Bus",
      "name": "ARDEN 3 7",
      "init": {
        "Vr": -0.17492104655546567,
        "Vi": -1.0231552187885173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4413952316264,
        "longitude": -82.5250960601356
      }
    },
    {
      "number": 22234,
      "class": "Bus",
      "name": "LINCOLNTON 5 1",
      "init": {
        "Vr": -0.4866706819459374,
        "Vi": -0.8944567367654037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22235,
      "class": "Bus",
      "name": "LINCOLNTON 5 2",
      "init": {
        "Vr": -0.4829465007926739,
        "Vi": -0.8999360665855329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22236,
      "class": "Bus",
      "name": "LINCOLNTON 5 3",
      "init": {
        "Vr": -0.4829465007926739,
        "Vi": -0.8999360665855329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22237,
      "class": "Bus",
      "name": "LINCOLNTON 5 4",
      "init": {
        "Vr": -0.4864018574387763,
        "Vi": -0.8948522540761832
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22238,
      "class": "Bus",
      "name": "LINCOLNTON 5 5",
      "init": {
        "Vr": -0.4867007645078253,
        "Vi": -0.894396417810138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22239,
      "class": "Bus",
      "name": "LINCOLNTON 5 7",
      "init": {
        "Vr": -0.4866706819459374,
        "Vi": -0.8944567367654037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4635634412149,
        "longitude": -81.2906430022041
      }
    },
    {
      "number": 22240,
      "class": "Bus",
      "name": "LINCOLNTON 6 1",
      "init": {
        "Vr": -0.5094063790845963,
        "Vi": -0.8792747775348903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316119425092,
        "longitude": -81.2595569468727
      }
    },
    {
      "number": 22241,
      "class": "Bus",
      "name": "LINCOLNTON 6 2",
      "init": {
        "Vr": -0.509402928316685,
        "Vi": -0.8945123653452837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316119425092,
        "longitude": -81.2595569468727
      }
    },
    {
      "number": 22242,
      "class": "Bus",
      "name": "LINCOLNTON 6 3",
      "init": {
        "Vr": -0.5094509499510725,
        "Vi": -0.8792376257641871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5316119425092,
        "longitude": -81.2595569468727
      }
    },
    {
      "number": 22243,
      "class": "Bus",
      "name": "BELMONT 10 1",
      "init": {
        "Vr": -0.4012701442571001,
        "Vi": -0.9605536368146425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22244,
      "class": "Bus",
      "name": "BELMONT 10 2",
      "init": {
        "Vr": -0.5043909172073724,
        "Vi": -0.8883354221761374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22245,
      "class": "Bus",
      "name": "BELMONT 10 3",
      "init": {
        "Vr": -0.5500930057731536,
        "Vi": -0.8563290375994586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22246,
      "class": "Bus",
      "name": "BELMONT 10 4",
      "init": {
        "Vr": -0.5500930057731536,
        "Vi": -0.8563290375994586
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22247,
      "class": "Bus",
      "name": "BELMONT 10 5",
      "init": {
        "Vr": -0.3148329308721315,
        "Vi": -0.9598927258351099
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22248,
      "class": "Bus",
      "name": "BELMONT 10 6",
      "init": {
        "Vr": -0.3001748507125456,
        "Vi": -0.9650906627877234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22249,
      "class": "Bus",
      "name": "BELMONT 10 7",
      "init": {
        "Vr": -0.276112024765005,
        "Vi": -0.9754229704371621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22250,
      "class": "Bus",
      "name": "BELMONT 10 8",
      "init": {
        "Vr": -0.3072013184511488,
        "Vi": -0.9658406814124318
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22251,
      "class": "Bus",
      "name": "BELMONT 10 9",
      "init": {
        "Vr": -0.40127014425710017,
        "Vi": -0.9605536368146423
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22252,
      "class": "Bus",
      "name": "BELMONT 10 10",
      "init": {
        "Vr": -0.4068773045068292,
        "Vi": -0.9524380953121594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22253,
      "class": "Bus",
      "name": "BELMONT 10 12",
      "init": {
        "Vr": -0.4012701442571001,
        "Vi": -0.9605536368146425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1496088460058,
        "longitude": -81.0297647396252
      }
    },
    {
      "number": 22254,
      "class": "Bus",
      "name": "MAIDEN 3 1",
      "init": {
        "Vr": -0.5227896442218489,
        "Vi": -0.870496735649402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.604724588616,
        "longitude": -81.2678309831264
      }
    },
    {
      "number": 22255,
      "class": "Bus",
      "name": "MAIDEN 3 2",
      "init": {
        "Vr": -0.5229447016715066,
        "Vi": -0.8703525699846402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.604724588616,
        "longitude": -81.2678309831264
      }
    },
    {
      "number": 22256,
      "class": "Bus",
      "name": "CONOVER 5 1",
      "init": {
        "Vr": -0.5505133587443595,
        "Vi": -0.8548209754060169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7582177914148,
        "longitude": -81.2413192750686
      }
    },
    {
      "number": 22257,
      "class": "Bus",
      "name": "CONOVER 5 2",
      "init": {
        "Vr": -0.5505133587443595,
        "Vi": -0.8548209754060168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7582177914148,
        "longitude": -81.2413192750686
      }
    },
    {
      "number": 22258,
      "class": "Bus",
      "name": "CONOVER 5 3",
      "init": {
        "Vr": -0.5505133587443594,
        "Vi": -0.8548209754060166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7582177914148,
        "longitude": -81.2413192750686
      }
    },
    {
      "number": 22259,
      "class": "Bus",
      "name": "TUCKASEGEE 3 1",
      "init": {
        "Vr": -0.22874907396712163,
        "Vi": -0.9948135001816254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106841213658,
        "longitude": -82.9738428003746
      }
    },
    {
      "number": 22260,
      "class": "Bus",
      "name": "TUCKASEGEE 3 2",
      "init": {
        "Vr": -0.19751707836351434,
        "Vi": -0.9954771747119837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106841213658,
        "longitude": -82.9738428003746
      }
    },
    {
      "number": 22261,
      "class": "Bus",
      "name": "TUCKASEGEE 3 3",
      "init": {
        "Vr": -0.22883414309152303,
        "Vi": -0.9947277170576223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106841213658,
        "longitude": -82.9738428003746
      }
    },
    {
      "number": 22262,
      "class": "Bus",
      "name": "TUCKASEGEE 3 5",
      "init": {
        "Vr": -0.22874907396712163,
        "Vi": -0.9948135001816254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2106841213658,
        "longitude": -82.9738428003746
      }
    },
    {
      "number": 22263,
      "class": "Bus",
      "name": "STANLEY 6 1",
      "init": {
        "Vr": -0.36547922610351785,
        "Vi": -0.9768694382967519
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22264,
      "class": "Bus",
      "name": "STANLEY 6 2",
      "init": {
        "Vr": -0.416223861533233,
        "Vi": -0.9593329737722482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22265,
      "class": "Bus",
      "name": "STANLEY 6 3",
      "init": {
        "Vr": -0.4994893445920877,
        "Vi": -0.9226516835300257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22266,
      "class": "Bus",
      "name": "STANLEY 6 4",
      "init": {
        "Vr": -0.3280548597884291,
        "Vi": -0.9967191726060247
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22267,
      "class": "Bus",
      "name": "STANLEY 6 5",
      "init": {
        "Vr": -0.29521317622487997,
        "Vi": -1.0110018376174301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22268,
      "class": "Bus",
      "name": "STANLEY 6 6",
      "init": {
        "Vr": -0.2815615543777311,
        "Vi": -1.0164934549706646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22269,
      "class": "Bus",
      "name": "STANLEY 6 7",
      "init": {
        "Vr": -0.3149681865815024,
        "Vi": -1.002725646191384
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22270,
      "class": "Bus",
      "name": "STANLEY 6 8",
      "init": {
        "Vr": -0.2932048743514282,
        "Vi": -1.0108348884617149
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22271,
      "class": "Bus",
      "name": "STANLEY 6 9",
      "init": {
        "Vr": -0.3152193355365646,
        "Vi": -1.0025569525520324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22272,
      "class": "Bus",
      "name": "STANLEY 6 10",
      "init": {
        "Vr": -0.41840043115669967,
        "Vi": -0.956243507420711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22273,
      "class": "Bus",
      "name": "STANLEY 6 12",
      "init": {
        "Vr": -0.3766978460433712,
        "Vi": -0.9690174619340957
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4178650811464,
        "longitude": -81.0712992967593
      }
    },
    {
      "number": 22274,
      "class": "Bus",
      "name": "WACO 1 1",
      "init": {
        "Vr": -0.446745410938949,
        "Vi": -0.9287466619874613
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3473095757996,
        "longitude": -81.4328271337814
      }
    },
    {
      "number": 22275,
      "class": "Bus",
      "name": "WACO 1 2",
      "init": {
        "Vr": -0.4398008915490743,
        "Vi": -0.9323976998367324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3473095757996,
        "longitude": -81.4328271337814
      }
    },
    {
      "number": 22276,
      "class": "Bus",
      "name": "WACO 1 3",
      "init": {
        "Vr": -0.44678954160049994,
        "Vi": -0.9287115608784727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3473095757996,
        "longitude": -81.4328271337814
      }
    },
    {
      "number": 22277,
      "class": "Bus",
      "name": "ARDEN 4 1",
      "init": {
        "Vr": -0.17834346866857803,
        "Vi": -1.0245800059429422
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22278,
      "class": "Bus",
      "name": "ARDEN 4 2",
      "init": {
        "Vr": -0.28094441823440863,
        "Vi": -0.992185446883129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22279,
      "class": "Bus",
      "name": "ARDEN 4 3",
      "init": {
        "Vr": -0.38359605103493816,
        "Vi": -0.9709830930095659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22280,
      "class": "Bus",
      "name": "ARDEN 4 4",
      "init": {
        "Vr": -0.26016182505834917,
        "Vi": -0.9987472081696939
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22281,
      "class": "Bus",
      "name": "ARDEN 4 5",
      "init": {
        "Vr": -0.26016182505834917,
        "Vi": -0.9987472081696939
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22282,
      "class": "Bus",
      "name": "ARDEN 4 6",
      "init": {
        "Vr": -0.12276561636032897,
        "Vi": -1.0024037713093357
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22283,
      "class": "Bus",
      "name": "ARDEN 4 7",
      "init": {
        "Vr": -0.09333135653417449,
        "Vi": -1.0072946145160295
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22284,
      "class": "Bus",
      "name": "ARDEN 4 8",
      "init": {
        "Vr": -0.17588407288397356,
        "Vi": -1.0242655418043356
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22285,
      "class": "Bus",
      "name": "ARDEN 4 10",
      "init": {
        "Vr": -0.28423805633552424,
        "Vi": -0.9907448752426782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4827426316778,
        "longitude": -82.5186093781389
      }
    },
    {
      "number": 22286,
      "class": "Bus",
      "name": "LAKE LURE 1",
      "init": {
        "Vr": -0.4489723204218514,
        "Vi": -0.9371626010842723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4244757351942,
        "longitude": -82.2227092623296
      }
    },
    {
      "number": 22287,
      "class": "Bus",
      "name": "LAKE LURE 2",
      "init": {
        "Vr": -0.4371025666070899,
        "Vi": -0.9417477800179797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4244757351942,
        "longitude": -82.2227092623296
      }
    },
    {
      "number": 22288,
      "class": "Bus",
      "name": "LAKE LURE 3",
      "init": {
        "Vr": -0.4490220699019902,
        "Vi": -0.937159462312428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4244757351942,
        "longitude": -82.2227092623296
      }
    },
    {
      "number": 22289,
      "class": "Bus",
      "name": "LAKE LURE 5",
      "init": {
        "Vr": -0.4489723204218514,
        "Vi": -0.9371626010842723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4244757351942,
        "longitude": -82.2227092623296
      }
    },
    {
      "number": 22290,
      "class": "Bus",
      "name": "HICKORY 12 1",
      "init": {
        "Vr": -0.5530868921273482,
        "Vi": -0.8600467186067495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7336388211715,
        "longitude": -81.3813237832789
      }
    },
    {
      "number": 22291,
      "class": "Bus",
      "name": "HICKORY 12 2",
      "init": {
        "Vr": -0.5454236031154485,
        "Vi": -0.8655581076780129
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7336388211715,
        "longitude": -81.3813237832789
      }
    },
    {
      "number": 22292,
      "class": "Bus",
      "name": "HICKORY 12 3",
      "init": {
        "Vr": -0.5531225995876808,
        "Vi": -0.8600090694391193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7336388211715,
        "longitude": -81.3813237832789
      }
    },
    {
      "number": 22293,
      "class": "Bus",
      "name": "HICKORY 12 5",
      "init": {
        "Vr": -0.5530868921273486,
        "Vi": -0.8600467186067492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7336388211715,
        "longitude": -81.3813237832789
      }
    },
    {
      "number": 22294,
      "class": "Bus",
      "name": "MARSHALL 7 1",
      "init": {
        "Vr": -0.4464890137827991,
        "Vi": -0.9193789758924414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6893442337196,
        "longitude": -82.6696838589103
      }
    },
    {
      "number": 22295,
      "class": "Bus",
      "name": "MARSHALL 7 2",
      "init": {
        "Vr": -0.44987717368352964,
        "Vi": -0.942907727179245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6893442337196,
        "longitude": -82.6696838589103
      }
    },
    {
      "number": 22296,
      "class": "Bus",
      "name": "MARSHALL 7 3",
      "init": {
        "Vr": -0.4465039073943806,
        "Vi": -0.9193535554158601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6893442337196,
        "longitude": -82.6696838589103
      }
    },
    {
      "number": 22297,
      "class": "Bus",
      "name": "MARSHALL 7 5",
      "init": {
        "Vr": -0.4464890137827991,
        "Vi": -0.9193789758924414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6893442337196,
        "longitude": -82.6696838589103
      }
    },
    {
      "number": 22298,
      "class": "Bus",
      "name": "DALLAS 7 1",
      "init": {
        "Vr": -0.48411551662018215,
        "Vi": -0.9216131864628043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22299,
      "class": "Bus",
      "name": "DALLAS 7 2",
      "init": {
        "Vr": -0.48243060798262233,
        "Vi": -0.92235674549825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22300,
      "class": "Bus",
      "name": "DALLAS 7 3",
      "init": {
        "Vr": -0.484214412637141,
        "Vi": -0.9215695431306116
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22301,
      "class": "Bus",
      "name": "DALLAS 7 4",
      "init": {
        "Vr": -0.48421441263714093,
        "Vi": -0.9215695431306115
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22302,
      "class": "Bus",
      "name": "DALLAS 7 5",
      "init": {
        "Vr": -0.4841155166201821,
        "Vi": -0.9216131864628043
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22303,
      "class": "Bus",
      "name": "DALLAS 7 6",
      "init": {
        "Vr": -0.48413228347873716,
        "Vi": -0.9216024333466889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22304,
      "class": "Bus",
      "name": "DALLAS 7 8",
      "init": {
        "Vr": -0.48411551662018215,
        "Vi": -0.9216131864628043
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3374619199695,
        "longitude": -81.1463978689463
      }
    },
    {
      "number": 22305,
      "class": "Bus",
      "name": "GASTONIA 11 1",
      "init": {
        "Vr": -0.46377602030488696,
        "Vi": -0.9315633229887799
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3065984229984,
        "longitude": -81.2121732285469
      }
    },
    {
      "number": 22306,
      "class": "Bus",
      "name": "GASTONIA 11 2",
      "init": {
        "Vr": -0.46383884215460236,
        "Vi": -0.931525723295019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3065984229984,
        "longitude": -81.2121732285469
      }
    },
    {
      "number": 22307,
      "class": "Bus",
      "name": "TOPTON 1",
      "init": {
        "Vr": -0.18769235560255274,
        "Vi": -1.0232214190105742
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394272221029,
        "longitude": -83.6790279400151
      }
    },
    {
      "number": 22308,
      "class": "Bus",
      "name": "TOPTON 2",
      "init": {
        "Vr": -0.1963574345552616,
        "Vi": -1.0173702687215507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394272221029,
        "longitude": -83.6790279400151
      }
    },
    {
      "number": 22309,
      "class": "Bus",
      "name": "TOPTON 3",
      "init": {
        "Vr": -0.2618314292902927,
        "Vi": -1.0047151290890628
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394272221029,
        "longitude": -83.6790279400151
      }
    },
    {
      "number": 22310,
      "class": "Bus",
      "name": "TOPTON 4",
      "init": {
        "Vr": -0.19663793569930488,
        "Vi": -1.017075874026795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394272221029,
        "longitude": -83.6790279400151
      }
    },
    {
      "number": 22311,
      "class": "Bus",
      "name": "TOPTON 6",
      "init": {
        "Vr": -0.1963574345552616,
        "Vi": -1.0173702687215507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394272221029,
        "longitude": -83.6790279400151
      }
    },
    {
      "number": 22312,
      "class": "Bus",
      "name": "TUCKASEGEE 4 1",
      "init": {
        "Vr": -0.24388475046533972,
        "Vi": -1.00525577481919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.264749207859,
        "longitude": -83.0881948682199
      }
    },
    {
      "number": 22313,
      "class": "Bus",
      "name": "TUCKASEGEE 4 2",
      "init": {
        "Vr": -0.2251182677245356,
        "Vi": -1.0043930608958898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.264749207859,
        "longitude": -83.0881948682199
      }
    },
    {
      "number": 22314,
      "class": "Bus",
      "name": "TUCKASEGEE 4 3",
      "init": {
        "Vr": -0.24393211965041287,
        "Vi": -1.0052072718797656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.264749207859,
        "longitude": -83.0881948682199
      }
    },
    {
      "number": 22315,
      "class": "Bus",
      "name": "DALLAS 8 1",
      "init": {
        "Vr": -0.4568121667137663,
        "Vi": -0.9320765089865272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3015579390687,
        "longitude": -81.2245112312315
      }
    },
    {
      "number": 22316,
      "class": "Bus",
      "name": "DALLAS 8 2",
      "init": {
        "Vr": -0.4569143727481342,
        "Vi": -0.9319891846631979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3015579390687,
        "longitude": -81.2245112312315
      }
    },
    {
      "number": 22317,
      "class": "Bus",
      "name": "TUCKASEGEE 5 1",
      "init": {
        "Vr": -0.24287386345503897,
        "Vi": -1.0068702790575508
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2455110976476,
        "longitude": -83.0508291331409
      }
    },
    {
      "number": 22318,
      "class": "Bus",
      "name": "TUCKASEGEE 5 2",
      "init": {
        "Vr": -0.24294454390544418,
        "Vi": -1.0067918527708828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2455110976476,
        "longitude": -83.0508291331409
      }
    },
    {
      "number": 22319,
      "class": "Bus",
      "name": "MOUNT HOLLY 10 1",
      "init": {
        "Vr": -0.43255066436187717,
        "Vi": -0.9340781540627584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3555780513164,
        "longitude": -81.0079692102225
      }
    },
    {
      "number": 22320,
      "class": "Bus",
      "name": "MOUNT HOLLY 10 2",
      "init": {
        "Vr": -0.4328646159387551,
        "Vi": -0.9335728814154366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3555780513164,
        "longitude": -81.0079692102225
      }
    },
    {
      "number": 22321,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 1",
      "init": {
        "Vr": -0.29435646900724116,
        "Vi": -0.9995590950144542
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22322,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 2",
      "init": {
        "Vr": -0.3535192874469087,
        "Vi": -0.980370562352392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22323,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 3",
      "init": {
        "Vr": -0.24445155508880478,
        "Vi": -1.0226903778745353
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22324,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 4",
      "init": {
        "Vr": -0.24973523513313625,
        "Vi": -1.0214129841134252
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22325,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 5",
      "init": {
        "Vr": -0.2595358072561561,
        "Vi": -1.0189667985436965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22326,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 6",
      "init": {
        "Vr": -0.24568535285561346,
        "Vi": -1.0138722709770815
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22327,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 7",
      "init": {
        "Vr": -0.299513269049492,
        "Vi": -0.9966010043554199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22328,
      "class": "Bus",
      "name": "KINGS MOUNTAIN 6 9",
      "init": {
        "Vr": -0.29435646900724116,
        "Vi": -0.9995590950144542
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1906277210594,
        "longitude": -81.4175921877921
      }
    },
    {
      "number": 22329,
      "class": "Bus",
      "name": "CLAREMONT 6 1",
      "init": {
        "Vr": -0.563865949197078,
        "Vi": -0.8590820388568731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7668486524721,
        "longitude": -81.1687389724242
      }
    },
    {
      "number": 22330,
      "class": "Bus",
      "name": "CLAREMONT 6 2",
      "init": {
        "Vr": -0.5484099649000557,
        "Vi": -0.8697406203526816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7668486524721,
        "longitude": -81.1687389724242
      }
    },
    {
      "number": 22331,
      "class": "Bus",
      "name": "CLAREMONT 6 3",
      "init": {
        "Vr": -0.5639183678946504,
        "Vi": -0.8590331958674117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7668486524721,
        "longitude": -81.1687389724242
      }
    },
    {
      "number": 22332,
      "class": "Bus",
      "name": "CLAREMONT 6 5",
      "init": {
        "Vr": -0.563865949197078,
        "Vi": -0.8590820388568731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7668486524721,
        "longitude": -81.1687389724242
      }
    },
    {
      "number": 22333,
      "class": "Bus",
      "name": "ABBEVILLE 1 1",
      "init": {
        "Vr": -0.07044653660570246,
        "Vi": -1.0196433747194515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1708928850753,
        "longitude": -82.3879286128535
      }
    },
    {
      "number": 22334,
      "class": "Bus",
      "name": "ABBEVILLE 1 2",
      "init": {
        "Vr": -0.10433430190860551,
        "Vi": -1.0043639927620227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1708928850753,
        "longitude": -82.3879286128535
      }
    },
    {
      "number": 22335,
      "class": "Bus",
      "name": "ABBEVILLE 1 3",
      "init": {
        "Vr": -0.06992489068576462,
        "Vi": -1.0199734052779061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1708928850753,
        "longitude": -82.3879286128535
      }
    },
    {
      "number": 22336,
      "class": "Bus",
      "name": "ABBEVILLE 2 1",
      "init": {
        "Vr": -0.12321807150140912,
        "Vi": -1.0105895809934684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2532035635353,
        "longitude": -82.4637036922777
      }
    },
    {
      "number": 22337,
      "class": "Bus",
      "name": "ABBEVILLE 2 2",
      "init": {
        "Vr": -0.12339060238263702,
        "Vi": -1.0104482316200343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2532035635353,
        "longitude": -82.4637036922777
      }
    },
    {
      "number": 22338,
      "class": "Bus",
      "name": "BELTON 1 1",
      "init": {
        "Vr": -0.1564957959538547,
        "Vi": -1.0069994396340267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4897893373311,
        "longitude": -82.5152494693227
      }
    },
    {
      "number": 22339,
      "class": "Bus",
      "name": "BELTON 1 2",
      "init": {
        "Vr": -0.15664757672138202,
        "Vi": -1.0068961921450086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4897893373311,
        "longitude": -82.5152494693227
      }
    },
    {
      "number": 22340,
      "class": "Bus",
      "name": "BELTON 2 1",
      "init": {
        "Vr": -0.19586876046465448,
        "Vi": -0.9890357307029368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5548804682095,
        "longitude": -82.397017580275
      }
    },
    {
      "number": 22341,
      "class": "Bus",
      "name": "BELTON 3 1",
      "init": {
        "Vr": -0.18983981130864927,
        "Vi": -0.99269490375989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.537565030533,
        "longitude": -82.4623568488098
      }
    },
    {
      "number": 22342,
      "class": "Bus",
      "name": "CALHOUN FALLS 1",
      "init": {
        "Vr": 0.003751313931262675,
        "Vi": -1.0423624104021627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0235344913485,
        "longitude": -82.5815786268158
      }
    },
    {
      "number": 22343,
      "class": "Bus",
      "name": "DONALDS 1",
      "init": {
        "Vr": -0.160164420840797,
        "Vi": -1.0065489892439894
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3551703902119,
        "longitude": -82.2957177086226
      }
    },
    {
      "number": 22344,
      "class": "Bus",
      "name": "GREENWOOD 1 1",
      "init": {
        "Vr": -0.20065609543985968,
        "Vi": -1.00565370356966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1102230207379,
        "longitude": -82.1807296705939
      }
    },
    {
      "number": 22345,
      "class": "Bus",
      "name": "GREENWOOD 2 1",
      "init": {
        "Vr": -0.16131969139121333,
        "Vi": -1.0156519591002944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1226440009846,
        "longitude": -82.0154763371767
      }
    },
    {
      "number": 22346,
      "class": "Bus",
      "name": "GREENWOOD 2 2",
      "init": {
        "Vr": -0.20873174947883769,
        "Vi": -1.0019194076627889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1226440009846,
        "longitude": -82.0154763371767
      }
    },
    {
      "number": 22347,
      "class": "Bus",
      "name": "GREENWOOD 2 3",
      "init": {
        "Vr": -0.23498585345728654,
        "Vi": -0.9943151009352773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1226440009846,
        "longitude": -82.0154763371767
      }
    },
    {
      "number": 22348,
      "class": "Bus",
      "name": "GREENWOOD 2 4",
      "init": {
        "Vr": -0.23498585345728654,
        "Vi": -0.9943151009352772
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1226440009846,
        "longitude": -82.0154763371767
      }
    },
    {
      "number": 22349,
      "class": "Bus",
      "name": "GREENWOOD 2 5",
      "init": {
        "Vr": -0.1616653758081323,
        "Vi": -1.0154032525167742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1226440009846,
        "longitude": -82.0154763371767
      }
    },
    {
      "number": 22350,
      "class": "Bus",
      "name": "GREENWOOD 3 1",
      "init": {
        "Vr": -0.19701324409165688,
        "Vi": -1.0069796366996866
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1122460269798,
        "longitude": -82.134969283578
      }
    },
    {
      "number": 22351,
      "class": "Bus",
      "name": "GREENWOOD 3 2",
      "init": {
        "Vr": -0.19674572072682248,
        "Vi": -1.0071396241177086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1122460269798,
        "longitude": -82.134969283578
      }
    },
    {
      "number": 22352,
      "class": "Bus",
      "name": "GREENWOOD 4 1",
      "init": {
        "Vr": -0.2023072144147146,
        "Vi": -1.004096959030925
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1890822565391,
        "longitude": -82.0707851195121
      }
    },
    {
      "number": 22353,
      "class": "Bus",
      "name": "GREENWOOD 4 2",
      "init": {
        "Vr": -0.20203096307680826,
        "Vi": -1.0044813855024046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1890822565391,
        "longitude": -82.0707851195121
      }
    },
    {
      "number": 22354,
      "class": "Bus",
      "name": "GREENWOOD 5 1",
      "init": {
        "Vr": -0.1945524419481287,
        "Vi": -1.0186495112096787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1690086946429,
        "longitude": -82.1091562638945
      }
    },
    {
      "number": 22355,
      "class": "Bus",
      "name": "GREENWOOD 6 1",
      "init": {
        "Vr": -0.09607832003554333,
        "Vi": -1.0385889682989904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1960695939189,
        "longitude": -82.1486782723313
      }
    },
    {
      "number": 22356,
      "class": "Bus",
      "name": "GREENWOOD 6 2",
      "init": {
        "Vr": -0.14503084641047445,
        "Vi": -1.0376253381741292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1960695939189,
        "longitude": -82.1486782723313
      }
    },
    {
      "number": 22357,
      "class": "Bus",
      "name": "GREENWOOD 6 3",
      "init": {
        "Vr": -0.18330138298247586,
        "Vi": -1.0396106436695418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1960695939189,
        "longitude": -82.1486782723313
      }
    },
    {
      "number": 22358,
      "class": "Bus",
      "name": "GREENWOOD 6 4",
      "init": {
        "Vr": -0.0966508535278221,
        "Vi": -1.0382989793896256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1960695939189,
        "longitude": -82.1486782723313
      }
    },
    {
      "number": 22359,
      "class": "Bus",
      "name": "GREENWOOD 6 6",
      "init": {
        "Vr": -0.14537971964209248,
        "Vi": -1.03715208587309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1960695939189,
        "longitude": -82.1486782723313
      }
    },
    {
      "number": 22360,
      "class": "Bus",
      "name": "GREENWOOD 7 1",
      "init": {
        "Vr": -0.1905011665912575,
        "Vi": -0.9837471160044253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2739394606404,
        "longitude": -82.2461209068231
      }
    },
    {
      "number": 22361,
      "class": "Bus",
      "name": "GREENWOOD 7 2",
      "init": {
        "Vr": -0.19077157699974295,
        "Vi": -0.9835247761468165
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2739394606404,
        "longitude": -82.2461209068231
      }
    },
    {
      "number": 22362,
      "class": "Bus",
      "name": "HONEA PATH 1 1",
      "init": {
        "Vr": -0.12706253747647359,
        "Vi": -1.016112665352971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3837512732623,
        "longitude": -82.4129489804003
      }
    },
    {
      "number": 22363,
      "class": "Bus",
      "name": "IVA 1 1",
      "init": {
        "Vr": -0.06838831000016712,
        "Vi": -1.024076126287103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2266831964238,
        "longitude": -82.5896113298036
      }
    },
    {
      "number": 22364,
      "class": "Bus",
      "name": "IVA 1 2",
      "init": {
        "Vr": -0.06856909866079672,
        "Vi": -1.023896235686816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2266831964238,
        "longitude": -82.5896113298036
      }
    },
    {
      "number": 22365,
      "class": "Bus",
      "name": "IVA 2 1",
      "init": {
        "Vr": -0.09333932625459365,
        "Vi": -1.0266588979452325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3069950125956,
        "longitude": -82.692320127429
      }
    },
    {
      "number": 22366,
      "class": "Bus",
      "name": "IVA 2 2",
      "init": {
        "Vr": -0.09324752433745821,
        "Vi": -1.0267424735029984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3069950125956,
        "longitude": -82.692320127429
      }
    },
    {
      "number": 22367,
      "class": "Bus",
      "name": "AIKEN 1 1",
      "init": {
        "Vr": -0.17762492786997558,
        "Vi": -1.001895140847166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5458006546821,
        "longitude": -81.7245351838437
      }
    },
    {
      "number": 22368,
      "class": "Bus",
      "name": "AIKEN 2 1",
      "init": {
        "Vr": -0.18428655554805376,
        "Vi": -0.9930666515498836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6630689449679,
        "longitude": -81.7205736942966
      }
    },
    {
      "number": 22369,
      "class": "Bus",
      "name": "AIKEN 2 2",
      "init": {
        "Vr": -0.20230580737458487,
        "Vi": -0.99531789613767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6630689449679,
        "longitude": -81.7205736942966
      }
    },
    {
      "number": 22370,
      "class": "Bus",
      "name": "AIKEN 2 3",
      "init": {
        "Vr": -0.2236638818961262,
        "Vi": -0.9979862785251331
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6630689449679,
        "longitude": -81.7205736942966
      }
    },
    {
      "number": 22371,
      "class": "Bus",
      "name": "AIKEN 2 4",
      "init": {
        "Vr": -0.22366388189612618,
        "Vi": -0.997986278525133
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6630689449679,
        "longitude": -81.7205736942966
      }
    },
    {
      "number": 22372,
      "class": "Bus",
      "name": "AIKEN 2 5",
      "init": {
        "Vr": -0.18460099842543012,
        "Vi": -0.9929130516269727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6630689449679,
        "longitude": -81.7205736942966
      }
    },
    {
      "number": 22373,
      "class": "Bus",
      "name": "AIKEN 3 1",
      "init": {
        "Vr": -0.18981714925067528,
        "Vi": -0.9957662850763982
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.588366618232,
        "longitude": -81.719137698558
      }
    },
    {
      "number": 22374,
      "class": "Bus",
      "name": "AIKEN 3 2",
      "init": {
        "Vr": -0.1901060577396558,
        "Vi": -0.995530316462673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.588366618232,
        "longitude": -81.719137698558
      }
    },
    {
      "number": 22375,
      "class": "Bus",
      "name": "AIKEN 4 1",
      "init": {
        "Vr": -0.11980480038244762,
        "Vi": -1.0170689326011602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.515393608338,
        "longitude": -81.7554369162673
      }
    },
    {
      "number": 22376,
      "class": "Bus",
      "name": "AIKEN 5 1",
      "init": {
        "Vr": -0.14196907200605474,
        "Vi": -1.0181873269128607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4189388378091,
        "longitude": -81.8234219755526
      }
    },
    {
      "number": 22377,
      "class": "Bus",
      "name": "AIKEN 6 1",
      "init": {
        "Vr": -0.1602122554793151,
        "Vi": -1.0032896114085716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5337947154493,
        "longitude": -81.8313874181094
      }
    },
    {
      "number": 22378,
      "class": "Bus",
      "name": "AIKEN 7 1",
      "init": {
        "Vr": -0.1655577515547464,
        "Vi": -1.0093932314872123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5275099154617,
        "longitude": -81.7803782331619
      }
    },
    {
      "number": 22379,
      "class": "Bus",
      "name": "AIKEN 7 2",
      "init": {
        "Vr": -0.16596876532475446,
        "Vi": -1.009123372300101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5275099154617,
        "longitude": -81.7803782331619
      }
    },
    {
      "number": 22380,
      "class": "Bus",
      "name": "AIKEN 8 1",
      "init": {
        "Vr": -0.214292837524264,
        "Vi": -0.9925898870643693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6725468321925,
        "longitude": -81.5714697013702
      }
    },
    {
      "number": 22381,
      "class": "Bus",
      "name": "BATESBURG 1 1",
      "init": {
        "Vr": -0.2949035767361044,
        "Vi": -0.9889697398756906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8614760762737,
        "longitude": -81.5372667110334
      }
    },
    {
      "number": 22382,
      "class": "Bus",
      "name": "BATESBURG 2 1",
      "init": {
        "Vr": -0.2616926190629447,
        "Vi": -0.9879981866293914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9291402617146,
        "longitude": -81.6457524502796
      }
    },
    {
      "number": 22383,
      "class": "Bus",
      "name": "BEECH ISLAND 1 1",
      "init": {
        "Vr": -0.07915188437881196,
        "Vi": -1.0305351109746992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4477730982903,
        "longitude": -81.8394990947433
      }
    },
    {
      "number": 22384,
      "class": "Bus",
      "name": "BEECH ISLAND 1 2",
      "init": {
        "Vr": -0.13908031584616617,
        "Vi": -1.0205570506531738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4477730982903,
        "longitude": -81.8394990947433
      }
    },
    {
      "number": 22385,
      "class": "Bus",
      "name": "BEECH ISLAND 1 3",
      "init": {
        "Vr": -0.1577499324845924,
        "Vi": -1.017448567589428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4477730982903,
        "longitude": -81.8394990947433
      }
    },
    {
      "number": 22386,
      "class": "Bus",
      "name": "BEECH ISLAND 1 4",
      "init": {
        "Vr": -0.1577499324845924,
        "Vi": -1.017448567589428
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4477730982903,
        "longitude": -81.8394990947433
      }
    },
    {
      "number": 22387,
      "class": "Bus",
      "name": "BEECH ISLAND 1 5",
      "init": {
        "Vr": -0.07960007556504445,
        "Vi": -1.030329244792164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4477730982903,
        "longitude": -81.8394990947433
      }
    },
    {
      "number": 22388,
      "class": "Bus",
      "name": "JACKSON 7 1",
      "init": {
        "Vr": -0.13511827128280532,
        "Vi": -1.0177733247481804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3205482980736,
        "longitude": -81.7606259928725
      }
    },
    {
      "number": 22389,
      "class": "Bus",
      "name": "JACKSON 7 2",
      "init": {
        "Vr": -0.13532413696363607,
        "Vi": -1.0175762523572334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3205482980736,
        "longitude": -81.7606259928725
      }
    },
    {
      "number": 22390,
      "class": "Bus",
      "name": "NORTH AUGUSTA 1 1",
      "init": {
        "Vr": -0.15238258229041043,
        "Vi": -1.0229901362394038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5091619247951,
        "longitude": -81.9065734585182
      }
    },
    {
      "number": 22391,
      "class": "Bus",
      "name": "NORTH AUGUSTA 2 1",
      "init": {
        "Vr": -0.11782151028134841,
        "Vi": -1.0234703941082224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5053296544965,
        "longitude": -81.9864599179092
      }
    },
    {
      "number": 22392,
      "class": "Bus",
      "name": "NORTH AUGUSTA 3 1",
      "init": {
        "Vr": -0.07669983107932872,
        "Vi": -1.0228186732947053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6254810641056,
        "longitude": -81.9613237679254
      }
    },
    {
      "number": 22393,
      "class": "Bus",
      "name": "NORTH AUGUSTA 4 1",
      "init": {
        "Vr": -0.13367617990010072,
        "Vi": -1.0259915764554437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4414520834347,
        "longitude": -81.8960604750034
      }
    },
    {
      "number": 22394,
      "class": "Bus",
      "name": "NORTH AUGUSTA 5 1",
      "init": {
        "Vr": -0.11446803138886603,
        "Vi": -1.0160369788523569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5931617165092,
        "longitude": -81.9490646998738
      }
    },
    {
      "number": 22395,
      "class": "Bus",
      "name": "RIDGE SPRING 1",
      "init": {
        "Vr": -0.2161462366284999,
        "Vi": -0.9797615186891208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22396,
      "class": "Bus",
      "name": "RIDGE SPRING 2",
      "init": {
        "Vr": -0.18850146558752673,
        "Vi": -0.9980339100235625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22397,
      "class": "Bus",
      "name": "RIDGE SPRING 3",
      "init": {
        "Vr": -0.18996591421347714,
        "Vi": -0.9970659521785425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22398,
      "class": "Bus",
      "name": "RIDGE SPRING 4",
      "init": {
        "Vr": -0.18996591421347714,
        "Vi": -0.9970659521785425
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22399,
      "class": "Bus",
      "name": "RIDGE SPRING 5",
      "init": {
        "Vr": -0.21644093618243646,
        "Vi": -0.9795439925441977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22400,
      "class": "Bus",
      "name": "RIDGE SPRING 7",
      "init": {
        "Vr": -0.21603476296152901,
        "Vi": -0.9798128846371288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7806038338577,
        "longitude": -81.6016839998005
      }
    },
    {
      "number": 22401,
      "class": "Bus",
      "name": "SALLEY 1",
      "init": {
        "Vr": -0.2856319289062,
        "Vi": -0.9944451859455286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6266312418446,
        "longitude": -81.3453989513432
      }
    },
    {
      "number": 22402,
      "class": "Bus",
      "name": "TRENTON 33 1",
      "init": {
        "Vr": -0.17662649087691773,
        "Vi": -1.0128427580272987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7629967434533,
        "longitude": -81.7838622084179
      }
    },
    {
      "number": 22403,
      "class": "Bus",
      "name": "WILLISTON 4 1",
      "init": {
        "Vr": -0.23959059713577593,
        "Vi": -0.9993870468202305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4064031914746,
        "longitude": -81.3606538666065
      }
    },
    {
      "number": 22404,
      "class": "Bus",
      "name": "WILLISTON 5 1",
      "init": {
        "Vr": -0.2332801004626235,
        "Vi": -1.0002176371268015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3267657560565,
        "longitude": -81.5087670878563
      }
    },
    {
      "number": 22405,
      "class": "Bus",
      "name": "ALLENDALE 1 1",
      "init": {
        "Vr": -0.241648607911735,
        "Vi": -0.9902533361030698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0516661552361,
        "longitude": -81.3910117271314
      }
    },
    {
      "number": 22406,
      "class": "Bus",
      "name": "ALLENDALE 1 2",
      "init": {
        "Vr": -0.24180605418426704,
        "Vi": -0.9900989309397471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0516661552361,
        "longitude": -81.3910117271314
      }
    },
    {
      "number": 22407,
      "class": "Bus",
      "name": "BARNWELL 1 1",
      "init": {
        "Vr": -0.23014046361206558,
        "Vi": -0.9922266697363066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1840775879286,
        "longitude": -81.423914256847
      }
    },
    {
      "number": 22408,
      "class": "Bus",
      "name": "BARNWELL 2 1",
      "init": {
        "Vr": -0.11281052133308683,
        "Vi": -0.9733390318081971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22409,
      "class": "Bus",
      "name": "BARNWELL 2 2",
      "init": {
        "Vr": -0.17223001749044142,
        "Vi": -1.0142190048068707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22410,
      "class": "Bus",
      "name": "BARNWELL 2 3",
      "init": {
        "Vr": -0.20848573464690787,
        "Vi": -1.009567972347185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22411,
      "class": "Bus",
      "name": "BARNWELL 2 4",
      "init": {
        "Vr": -0.20208624635382613,
        "Vi": -1.0103889252204121
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22412,
      "class": "Bus",
      "name": "BARNWELL 2 5",
      "init": {
        "Vr": -0.20208624635382613,
        "Vi": -1.0103889252204121
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22413,
      "class": "Bus",
      "name": "BARNWELL 2 6",
      "init": {
        "Vr": -0.1725140075720537,
        "Vi": -1.0140694012438038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22414,
      "class": "Bus",
      "name": "BARNWELL 2 8",
      "init": {
        "Vr": -0.17158481158866506,
        "Vi": -1.014229537133002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2443303102764,
        "longitude": -81.4375379468759
      }
    },
    {
      "number": 22415,
      "class": "Bus",
      "name": "FAIRFAX 16 1",
      "init": {
        "Vr": -0.14732039982784598,
        "Vi": -1.0036070778807227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0044174693327,
        "longitude": -81.2087050772765
      }
    },
    {
      "number": 22416,
      "class": "Bus",
      "name": "FAIRFAX 16 2",
      "init": {
        "Vr": -0.18485844803025345,
        "Vi": -1.0279618371836456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0044174693327,
        "longitude": -81.2087050772765
      }
    },
    {
      "number": 22417,
      "class": "Bus",
      "name": "FAIRFAX 16 3",
      "init": {
        "Vr": -0.1475325040716156,
        "Vi": -1.0034868470314324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0044174693327,
        "longitude": -81.2087050772765
      }
    },
    {
      "number": 22418,
      "class": "Bus",
      "name": "ANDERSON 1 1",
      "init": {
        "Vr": -0.09618015439476883,
        "Vi": -1.0216413379433322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4645868238235,
        "longitude": -82.5647740663305
      }
    },
    {
      "number": 22419,
      "class": "Bus",
      "name": "ANDERSON 1 2",
      "init": {
        "Vr": -0.12867727208818938,
        "Vi": -1.0230013597724694
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4645868238235,
        "longitude": -82.5647740663305
      }
    },
    {
      "number": 22420,
      "class": "Bus",
      "name": "ANDERSON 1 3",
      "init": {
        "Vr": -0.18319686217682415,
        "Vi": -1.025283034117524
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4645868238235,
        "longitude": -82.5647740663305
      }
    },
    {
      "number": 22421,
      "class": "Bus",
      "name": "ANDERSON 1 4",
      "init": {
        "Vr": -0.18319686217682415,
        "Vi": -1.0252830341175239
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4645868238235,
        "longitude": -82.5647740663305
      }
    },
    {
      "number": 22422,
      "class": "Bus",
      "name": "ANDERSON 1 5",
      "init": {
        "Vr": -0.09654583045415557,
        "Vi": -1.0214049670095122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4645868238235,
        "longitude": -82.5647740663305
      }
    },
    {
      "number": 22423,
      "class": "Bus",
      "name": "ANDERSON 2 1",
      "init": {
        "Vr": -0.15111659831885685,
        "Vi": -1.0040110517445162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4241323472448,
        "longitude": -82.4972937401683
      }
    },
    {
      "number": 22424,
      "class": "Bus",
      "name": "ANDERSON 3 1",
      "init": {
        "Vr": -0.13627610087860775,
        "Vi": -1.0201582654371482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5097559579818,
        "longitude": -82.657115246527
      }
    },
    {
      "number": 22425,
      "class": "Bus",
      "name": "ANDERSON 4 1",
      "init": {
        "Vr": -0.03488683911847855,
        "Vi": -1.0306733038362383
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4937781091342,
        "longitude": -82.6215504921572
      }
    },
    {
      "number": 22426,
      "class": "Bus",
      "name": "ANDERSON 4 2",
      "init": {
        "Vr": -0.08027902486120615,
        "Vi": -1.034571246816701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4937781091342,
        "longitude": -82.6215504921572
      }
    },
    {
      "number": 22427,
      "class": "Bus",
      "name": "ANDERSON 4 3",
      "init": {
        "Vr": -0.12382188288366247,
        "Vi": -1.0311493577047952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4937781091342,
        "longitude": -82.6215504921572
      }
    },
    {
      "number": 22428,
      "class": "Bus",
      "name": "ANDERSON 4 4",
      "init": {
        "Vr": -0.08107660722843299,
        "Vi": -1.0330663888495075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4937781091342,
        "longitude": -82.6215504921572
      }
    },
    {
      "number": 22429,
      "class": "Bus",
      "name": "ANDERSON 4 6",
      "init": {
        "Vr": -0.03390474815045529,
        "Vi": -1.0328136518556998
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4937781091342,
        "longitude": -82.6215504921572
      }
    },
    {
      "number": 22430,
      "class": "Bus",
      "name": "ANDERSON 5 1",
      "init": {
        "Vr": -0.12401243042282735,
        "Vi": -1.0275825561117842
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4772301264708,
        "longitude": -82.6974497569987
      }
    },
    {
      "number": 22431,
      "class": "Bus",
      "name": "ANDERSON 6 1",
      "init": {
        "Vr": -0.11061263990134411,
        "Vi": -1.0183016174923691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3872318038752,
        "longitude": -82.6256602594595
      }
    },
    {
      "number": 22432,
      "class": "Bus",
      "name": "ANDERSON 7 1",
      "init": {
        "Vr": -0.10688536480314802,
        "Vi": -1.033886142893875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4577003452668,
        "longitude": -82.629344902103
      }
    },
    {
      "number": 22433,
      "class": "Bus",
      "name": "ANDERSON 8 1",
      "init": {
        "Vr": -0.05283664789462931,
        "Vi": -1.0233236566460637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6204545316316,
        "longitude": -82.7081250447936
      }
    },
    {
      "number": 22434,
      "class": "Bus",
      "name": "ANDERSON 8 2",
      "init": {
        "Vr": -0.05236524996806018,
        "Vi": -1.0236074584954775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6204545316316,
        "longitude": -82.7081250447936
      }
    },
    {
      "number": 22435,
      "class": "Bus",
      "name": "ANDERSON 9 1",
      "init": {
        "Vr": -0.133163450732698,
        "Vi": -1.0186638097983876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5381236718878,
        "longitude": -82.7290521892452
      }
    },
    {
      "number": 22436,
      "class": "Bus",
      "name": "ANDERSON 10 1",
      "init": {
        "Vr": -0.0679471661431199,
        "Vi": -1.024560918936266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5139241597898,
        "longitude": -82.7314199944719
      }
    },
    {
      "number": 22437,
      "class": "Bus",
      "name": "ANDERSON 11 1",
      "init": {
        "Vr": -0.11267824829297138,
        "Vi": -1.0325090018984229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4612853872713,
        "longitude": -82.757777902838
      }
    },
    {
      "number": 22438,
      "class": "Bus",
      "name": "ANDERSON 12 1",
      "init": {
        "Vr": -0.14548596151016538,
        "Vi": -1.007043632658503
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5862275176438,
        "longitude": -82.7529116510511
      }
    },
    {
      "number": 22439,
      "class": "Bus",
      "name": "ANDERSON 12 2",
      "init": {
        "Vr": -0.14535474151246244,
        "Vi": -1.007160526807988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5862275176438,
        "longitude": -82.7529116510511
      }
    },
    {
      "number": 22440,
      "class": "Bus",
      "name": "CENTRAL 1 1",
      "init": {
        "Vr": -0.1839014026507356,
        "Vi": -0.9858401877641345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7243510004378,
        "longitude": -82.8179516583443
      }
    },
    {
      "number": 22441,
      "class": "Bus",
      "name": "CENTRAL 2 1",
      "init": {
        "Vr": -0.01637371557324458,
        "Vi": -1.0319589064347063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6845090723865,
        "longitude": -82.8069000134906
      }
    },
    {
      "number": 22442,
      "class": "Bus",
      "name": "CLEMSON 1 1",
      "init": {
        "Vr": -0.15296161800292304,
        "Vi": -1.0002802164966762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.642642998229,
        "longitude": -82.812545477306
      }
    },
    {
      "number": 22443,
      "class": "Bus",
      "name": "CLEMSON 1 2",
      "init": {
        "Vr": -0.15312761795898758,
        "Vi": -1.0001625564720684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.642642998229,
        "longitude": -82.812545477306
      }
    },
    {
      "number": 22444,
      "class": "Bus",
      "name": "CLEMSON 2 1",
      "init": {
        "Vr": -0.17447611339437646,
        "Vi": -0.9955509086173155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.695466169082,
        "longitude": -82.7551912019103
      }
    },
    {
      "number": 22445,
      "class": "Bus",
      "name": "EASLEY 1 1",
      "init": {
        "Vr": -0.11946180902856139,
        "Vi": -1.0102178695968824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7113064824396,
        "longitude": -82.510646632724
      }
    },
    {
      "number": 22446,
      "class": "Bus",
      "name": "EASLEY 1 2",
      "init": {
        "Vr": -0.12013448859144026,
        "Vi": -1.0097386316700194
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7113064824396,
        "longitude": -82.510646632724
      }
    },
    {
      "number": 22447,
      "class": "Bus",
      "name": "EASLEY 2 1",
      "init": {
        "Vr": -0.2540846454375931,
        "Vi": -0.9569951045581832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9019391790037,
        "longitude": -82.5778606443784
      }
    },
    {
      "number": 22448,
      "class": "Bus",
      "name": "EASLEY 2 2",
      "init": {
        "Vr": -0.2538697723221165,
        "Vi": -0.9572174030697138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9019391790037,
        "longitude": -82.5778606443784
      }
    },
    {
      "number": 22449,
      "class": "Bus",
      "name": "EASLEY 3 1",
      "init": {
        "Vr": -0.2537965006309132,
        "Vi": -0.9594905498364683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8825096773334,
        "longitude": -82.5537355454394
      }
    },
    {
      "number": 22450,
      "class": "Bus",
      "name": "EASLEY 3 2",
      "init": {
        "Vr": -0.2540526285892168,
        "Vi": -0.9592697552521164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8825096773334,
        "longitude": -82.5537355454394
      }
    },
    {
      "number": 22451,
      "class": "Bus",
      "name": "EASLEY 4 1",
      "init": {
        "Vr": -0.2564495491244814,
        "Vi": -0.9769964672145757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.836292448144,
        "longitude": -82.5349436508884
      }
    },
    {
      "number": 22452,
      "class": "Bus",
      "name": "GREENVILLE 21 1",
      "init": {
        "Vr": -0.2688506297415289,
        "Vi": -0.996720688143875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8177850271447,
        "longitude": -82.4603765940774
      }
    },
    {
      "number": 22453,
      "class": "Bus",
      "name": "GREENVILLE 22 1",
      "init": {
        "Vr": -0.16442600755020145,
        "Vi": -0.9919799898808291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7826956037484,
        "longitude": -82.4530076428145
      }
    },
    {
      "number": 22454,
      "class": "Bus",
      "name": "GREENVILLE 22 2",
      "init": {
        "Vr": -0.26048165310777943,
        "Vi": -1.0061238088407587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7826956037484,
        "longitude": -82.4530076428145
      }
    },
    {
      "number": 22455,
      "class": "Bus",
      "name": "GREENVILLE 22 3",
      "init": {
        "Vr": -0.162004068101778,
        "Vi": -0.994680216217812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7826956037484,
        "longitude": -82.4530076428145
      }
    },
    {
      "number": 22456,
      "class": "Bus",
      "name": "GREENVILLE 23 1",
      "init": {
        "Vr": -0.23173168379125772,
        "Vi": -0.9852374702562278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7154812314843,
        "longitude": -82.464089117944
      }
    },
    {
      "number": 22457,
      "class": "Bus",
      "name": "GREENVILLE 24 1",
      "init": {
        "Vr": -0.26228625328549837,
        "Vi": -0.9902468671194402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7899383733526,
        "longitude": -82.4856938964786
      }
    },
    {
      "number": 22458,
      "class": "Bus",
      "name": "LIBERTY 8 1",
      "init": {
        "Vr": -0.18650345203562846,
        "Vi": -0.98937441577166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.718571455197,
        "longitude": -82.6907065260178
      }
    },
    {
      "number": 22459,
      "class": "Bus",
      "name": "LIBERTY 8 2",
      "init": {
        "Vr": -0.18663812921459166,
        "Vi": -0.9892994827690869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.718571455197,
        "longitude": -82.6907065260178
      }
    },
    {
      "number": 22460,
      "class": "Bus",
      "name": "LIBERTY 9 1",
      "init": {
        "Vr": -0.19116460507288086,
        "Vi": -0.9889353571301323
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7714032635468,
        "longitude": -82.6729323935786
      }
    },
    {
      "number": 22461,
      "class": "Bus",
      "name": "LIBERTY 9 2",
      "init": {
        "Vr": -0.1912925398894283,
        "Vi": -0.9888554912018229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7714032635468,
        "longitude": -82.6729323935786
      }
    },
    {
      "number": 22462,
      "class": "Bus",
      "name": "PELZER 1 1",
      "init": {
        "Vr": -0.22859519911598056,
        "Vi": -0.9733650700586212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6364078705074,
        "longitude": -82.3483813476191
      }
    },
    {
      "number": 22463,
      "class": "Bus",
      "name": "TOWNVILLE 2 1",
      "init": {
        "Vr": -0.10614206857035569,
        "Vi": -1.0316081562343384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4782244611206,
        "longitude": -82.8785955845554
      }
    },
    {
      "number": 22464,
      "class": "Bus",
      "name": "WILLIAMSTON 7 1",
      "init": {
        "Vr": -0.18812068574859547,
        "Vi": -0.991984371468373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5712968934548,
        "longitude": -82.5214931176466
      }
    },
    {
      "number": 22465,
      "class": "Bus",
      "name": "WILLIAMSTON 7 2",
      "init": {
        "Vr": -0.18826318217465643,
        "Vi": -0.991897567345737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5712968934548,
        "longitude": -82.5214931176466
      }
    },
    {
      "number": 22466,
      "class": "Bus",
      "name": "WILLIAMSTON 8 1",
      "init": {
        "Vr": -0.15470801904540288,
        "Vi": -1.010542458432875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5630979526236,
        "longitude": -82.6103693119765
      }
    },
    {
      "number": 22467,
      "class": "Bus",
      "name": "BAMBERG 1 1",
      "init": {
        "Vr": -0.2644143175104981,
        "Vi": -0.9883969065331819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2548142332344,
        "longitude": -81.0124930094692
      }
    },
    {
      "number": 22468,
      "class": "Bus",
      "name": "BAMBERG 2 1",
      "init": {
        "Vr": -0.24201134354963127,
        "Vi": -0.9914387414868348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1515737230989,
        "longitude": -80.9928256048206
      }
    },
    {
      "number": 22469,
      "class": "Bus",
      "name": "BLACKVILLE 1",
      "init": {
        "Vr": -0.1648761989324512,
        "Vi": -1.0038544588317408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3964496934635,
        "longitude": -81.2701349647382
      }
    },
    {
      "number": 22470,
      "class": "Bus",
      "name": "BLACKVILLE 2",
      "init": {
        "Vr": -0.21804626691646356,
        "Vi": -1.024717076406814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3964496934635,
        "longitude": -81.2701349647382
      }
    },
    {
      "number": 22471,
      "class": "Bus",
      "name": "BLACKVILLE 3",
      "init": {
        "Vr": -0.16439346007960168,
        "Vi": -1.0043140024444388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3964496934635,
        "longitude": -81.2701349647382
      }
    },
    {
      "number": 22472,
      "class": "Bus",
      "name": "BRANCHVILLE 3 1",
      "init": {
        "Vr": -0.24726952823803305,
        "Vi": -0.9911731910080065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2460486528458,
        "longitude": -80.8626471317447
      }
    },
    {
      "number": 22473,
      "class": "Bus",
      "name": "DENMARK 1 1",
      "init": {
        "Vr": -0.2540450878650864,
        "Vi": -0.9815395785355315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2318113548017,
        "longitude": -81.1501894759897
      }
    },
    {
      "number": 22474,
      "class": "Bus",
      "name": "SMOAKS 1",
      "init": {
        "Vr": -0.29579869695768624,
        "Vi": -0.9912159492005224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0818561760654,
        "longitude": -80.8181295841953
      }
    },
    {
      "number": 22475,
      "class": "Bus",
      "name": "BEAUFORT 3 1",
      "init": {
        "Vr": -0.10372758724290089,
        "Vi": -1.0270735440714063
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3612204098585,
        "longitude": -80.6532972859071
      }
    },
    {
      "number": 22476,
      "class": "Bus",
      "name": "BEAUFORT 3 2",
      "init": {
        "Vr": -0.1035781410642479,
        "Vi": -1.0272184998503204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3612204098585,
        "longitude": -80.6532972859071
      }
    },
    {
      "number": 22477,
      "class": "Bus",
      "name": "BEAUFORT 4 1",
      "init": {
        "Vr": -0.020999337773464237,
        "Vi": -0.9979662302326382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3502027291826,
        "longitude": -80.7500120355113
      }
    },
    {
      "number": 22478,
      "class": "Bus",
      "name": "BEAUFORT 4 2",
      "init": {
        "Vr": -0.06961685144266952,
        "Vi": -1.0387761752482587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3502027291826,
        "longitude": -80.7500120355113
      }
    },
    {
      "number": 22479,
      "class": "Bus",
      "name": "BEAUFORT 4 3",
      "init": {
        "Vr": -0.019170907108181895,
        "Vi": -0.9986274352022911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3502027291826,
        "longitude": -80.7500120355113
      }
    },
    {
      "number": 22480,
      "class": "Bus",
      "name": "BEAUFORT 5 1",
      "init": {
        "Vr": -0.0874180541346634,
        "Vi": -0.9899698973361277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5002342297463,
        "longitude": -80.668940407325
      }
    },
    {
      "number": 22481,
      "class": "Bus",
      "name": "BEAUFORT 5 2",
      "init": {
        "Vr": -0.08717923295548126,
        "Vi": -0.990129003036658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5002342297463,
        "longitude": -80.668940407325
      }
    },
    {
      "number": 22482,
      "class": "Bus",
      "name": "BEAUFORT 6 1",
      "init": {
        "Vr": -0.08289390305418268,
        "Vi": -1.0334864996234785
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4119503916656,
        "longitude": -80.7325278458998
      }
    },
    {
      "number": 22483,
      "class": "Bus",
      "name": "BEAUFORT 7 1",
      "init": {
        "Vr": -0.11341001962956176,
        "Vi": -1.0245987278187192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4737796544111,
        "longitude": -80.7135162661313
      }
    },
    {
      "number": 22484,
      "class": "Bus",
      "name": "BLUFFTON 1 1",
      "init": {
        "Vr": -0.07523947757941442,
        "Vi": -1.0387486973453033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1786504667985,
        "longitude": -80.7617742464436
      }
    },
    {
      "number": 22485,
      "class": "Bus",
      "name": "BLUFFTON 2 1",
      "init": {
        "Vr": -0.046332963438758125,
        "Vi": -1.030384406699836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2337258485005,
        "longitude": -80.8709440412015
      }
    },
    {
      "number": 22486,
      "class": "Bus",
      "name": "BLUFFTON 3 1",
      "init": {
        "Vr": 0.08284446067005113,
        "Vi": -1.0238424252358143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2886852054471,
        "longitude": -80.9742402542182
      }
    },
    {
      "number": 22487,
      "class": "Bus",
      "name": "BLUFFTON 3 2",
      "init": {
        "Vr": 0.08340110237065655,
        "Vi": -1.0380013442042229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2886852054471,
        "longitude": -80.9742402542182
      }
    },
    {
      "number": 22488,
      "class": "Bus",
      "name": "BLUFFTON 3 3",
      "init": {
        "Vr": 0.08251093331673032,
        "Vi": -1.0236482687017363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2886852054471,
        "longitude": -80.9742402542182
      }
    },
    {
      "number": 22489,
      "class": "Bus",
      "name": "BLUFFTON 4 1",
      "init": {
        "Vr": 0.028158691934984444,
        "Vi": -1.0131114138821327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1733424485391,
        "longitude": -80.9012890187468
      }
    },
    {
      "number": 22490,
      "class": "Bus",
      "name": "BLUFFTON 4 2",
      "init": {
        "Vr": 0.02589414825875422,
        "Vi": -1.0460013883520034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1733424485391,
        "longitude": -80.9012890187468
      }
    },
    {
      "number": 22491,
      "class": "Bus",
      "name": "BLUFFTON 4 3",
      "init": {
        "Vr": 0.02783796223662312,
        "Vi": -1.0129673648150865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1733424485391,
        "longitude": -80.9012890187468
      }
    },
    {
      "number": 22492,
      "class": "Bus",
      "name": "HARDEEVILLE 1 1",
      "init": {
        "Vr": 0.06819821376671371,
        "Vi": -1.0438034993830048
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3114454103242,
        "longitude": -81.1146811679295
      }
    },
    {
      "number": 22493,
      "class": "Bus",
      "name": "HARDEEVILLE 2 1",
      "init": {
        "Vr": 0.019032636423389857,
        "Vi": -1.0344731990374954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2560257896898,
        "longitude": -81.0200141684489
      }
    },
    {
      "number": 22494,
      "class": "Bus",
      "name": "HARDEEVILLE 2 2",
      "init": {
        "Vr": 0.01883182698862488,
        "Vi": -1.0343342664414144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2560257896898,
        "longitude": -81.0200141684489
      }
    },
    {
      "number": 22495,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 1 1",
      "init": {
        "Vr": -0.0813741376782101,
        "Vi": -1.030281162357908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2643056232779,
        "longitude": -80.7370880023383
      }
    },
    {
      "number": 22496,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 1 2",
      "init": {
        "Vr": -0.08192430878879961,
        "Vi": -1.030032909466969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2643056232779,
        "longitude": -80.7370880023383
      }
    },
    {
      "number": 22497,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 2 1",
      "init": {
        "Vr": -0.08697503895134062,
        "Vi": -1.029573440165868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3248029294786,
        "longitude": -80.7172257050986
      }
    },
    {
      "number": 22498,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 2 2",
      "init": {
        "Vr": -0.08753822288085222,
        "Vi": -1.029317969871357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3248029294786,
        "longitude": -80.7172257050986
      }
    },
    {
      "number": 22499,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 3 1",
      "init": {
        "Vr": -0.048448151757351406,
        "Vi": -1.0346287664857703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1251100272608,
        "longitude": -80.7975594591806
      }
    },
    {
      "number": 22500,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 4 1",
      "init": {
        "Vr": -0.06788101150816439,
        "Vi": -1.0289995200538313
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2495774930345,
        "longitude": -80.7909105377017
      }
    },
    {
      "number": 22501,
      "class": "Bus",
      "name": "LADYS ISLAND 1 1",
      "init": {
        "Vr": -0.05172712774850532,
        "Vi": -0.9888508554681122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3942254155409,
        "longitude": -80.606869376589
      }
    },
    {
      "number": 22502,
      "class": "Bus",
      "name": "LADYS ISLAND 1 2",
      "init": {
        "Vr": -0.09150577601863834,
        "Vi": -1.0325229296002107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3942254155409,
        "longitude": -80.606869376589
      }
    },
    {
      "number": 22503,
      "class": "Bus",
      "name": "LADYS ISLAND 1 3",
      "init": {
        "Vr": -0.05074892588388808,
        "Vi": -0.9891807336883104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3942254155409,
        "longitude": -80.606869376589
      }
    },
    {
      "number": 22504,
      "class": "Bus",
      "name": "LADYS ISLAND 2 1",
      "init": {
        "Vr": -0.1783292788722996,
        "Vi": -1.0184802692647414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5758494772636,
        "longitude": -80.5025942940567
      }
    },
    {
      "number": 22505,
      "class": "Bus",
      "name": "LADYS ISLAND 2 2",
      "init": {
        "Vr": -0.17848090918886586,
        "Vi": -1.0183174768907486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5758494772636,
        "longitude": -80.5025942940567
      }
    },
    {
      "number": 22506,
      "class": "Bus",
      "name": "LADYS ISLAND 3 1",
      "init": {
        "Vr": -0.12095842371722547,
        "Vi": -1.0297968129156945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4891844374012,
        "longitude": -80.575549856833
      }
    },
    {
      "number": 22507,
      "class": "Bus",
      "name": "OKATIE 1 1",
      "init": {
        "Vr": -0.05208970165869759,
        "Vi": -1.0364505752776627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4126898929145,
        "longitude": -80.8637323170315
      }
    },
    {
      "number": 22508,
      "class": "Bus",
      "name": "OKATIE 1 2",
      "init": {
        "Vr": -0.052244493206332676,
        "Vi": -1.0363469235859935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4126898929145,
        "longitude": -80.8637323170315
      }
    },
    {
      "number": 22509,
      "class": "Bus",
      "name": "OKATIE 2 1",
      "init": {
        "Vr": -0.06340446281166973,
        "Vi": -1.0324731499893565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3193750695802,
        "longitude": -80.8330021835575
      }
    },
    {
      "number": 22510,
      "class": "Bus",
      "name": "SAINT HELENA ISLAND 1",
      "init": {
        "Vr": -0.14602213269336464,
        "Vi": -1.0305895218522219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4038548817418,
        "longitude": -80.4899830624093
      }
    },
    {
      "number": 22511,
      "class": "Bus",
      "name": "SAINT HELENA ISLAND 2",
      "init": {
        "Vr": -0.1461109338179255,
        "Vi": -1.0304733062490026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4038548817418,
        "longitude": -80.4899830624093
      }
    },
    {
      "number": 22512,
      "class": "Bus",
      "name": "SEABROOK 4 1",
      "init": {
        "Vr": -0.11189141721258583,
        "Vi": -1.026031435945907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5910672909879,
        "longitude": -80.743799894704
      }
    },
    {
      "number": 22513,
      "class": "Bus",
      "name": "SEABROOK 4 2",
      "init": {
        "Vr": -0.11201728855430051,
        "Vi": -1.0259743746929608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5910672909879,
        "longitude": -80.743799894704
      }
    },
    {
      "number": 22514,
      "class": "Bus",
      "name": "YEMASSEE 1",
      "init": {
        "Vr": -0.18004465412115747,
        "Vi": -1.0129556140031617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.73342461685,
        "longitude": -80.7701734501948
      }
    },
    {
      "number": 22515,
      "class": "Bus",
      "name": "YEMASSEE 2",
      "init": {
        "Vr": -0.1802120239833418,
        "Vi": -1.012848429285385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.73342461685,
        "longitude": -80.7701734501948
      }
    },
    {
      "number": 22516,
      "class": "Bus",
      "name": "BONNEAU 1",
      "init": {
        "Vr": -0.395642533109955,
        "Vi": -0.9549815852511161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2236138695621,
        "longitude": -79.8474787441539
      }
    },
    {
      "number": 22517,
      "class": "Bus",
      "name": "CHARLESTON 3 1",
      "init": {
        "Vr": -0.41861550529360664,
        "Vi": -0.9243483280539001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9834149380174,
        "longitude": -80.0923656470089
      }
    },
    {
      "number": 22518,
      "class": "Bus",
      "name": "CHARLESTON 4 1",
      "init": {
        "Vr": -0.3403100313478549,
        "Vi": -0.9585554398872902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9507870938914,
        "longitude": -80.0820231125505
      }
    },
    {
      "number": 22519,
      "class": "Bus",
      "name": "CHARLESTON 4 2",
      "init": {
        "Vr": -0.40237328834819724,
        "Vi": -0.9431095107839557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9507870938914,
        "longitude": -80.0820231125505
      }
    },
    {
      "number": 22520,
      "class": "Bus",
      "name": "CHARLESTON 4 3",
      "init": {
        "Vr": -0.3410201079849437,
        "Vi": -0.957711035483641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9507870938914,
        "longitude": -80.0820231125505
      }
    },
    {
      "number": 22521,
      "class": "Bus",
      "name": "CHARLESTON 5 1",
      "init": {
        "Vr": -0.40134155765949237,
        "Vi": -0.950439819311437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9796531074,
        "longitude": -80.0037369130986
      }
    },
    {
      "number": 22522,
      "class": "Bus",
      "name": "CROSS 1 1",
      "init": {
        "Vr": -0.37812261311154566,
        "Vi": -0.966720196802808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266911940071,
        "longitude": -80.1377928427483
      }
    },
    {
      "number": 22523,
      "class": "Bus",
      "name": "GOOSE CREEK 1 1",
      "init": {
        "Vr": -0.40277047428417895,
        "Vi": -0.9501946079613969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0016049246174,
        "longitude": -80.0089993996321
      }
    },
    {
      "number": 22524,
      "class": "Bus",
      "name": "GOOSE CREEK 1 2",
      "init": {
        "Vr": -0.403133540133862,
        "Vi": -0.949908353439252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0016049246174,
        "longitude": -80.0089993996321
      }
    },
    {
      "number": 22525,
      "class": "Bus",
      "name": "GOOSE CREEK 2 1",
      "init": {
        "Vr": -0.40240274789433456,
        "Vi": -0.952230653139222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9248481189646,
        "longitude": -79.9876968066336
      }
    },
    {
      "number": 22526,
      "class": "Bus",
      "name": "GOOSE CREEK 2 2",
      "init": {
        "Vr": -0.4018634830349528,
        "Vi": -0.952758408950833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9248481189646,
        "longitude": -79.9876968066336
      }
    },
    {
      "number": 22527,
      "class": "Bus",
      "name": "GOOSE CREEK 3 1",
      "init": {
        "Vr": -0.3992594237695463,
        "Vi": -0.9542662043844752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9824143774742,
        "longitude": -79.9487959242871
      }
    },
    {
      "number": 22528,
      "class": "Bus",
      "name": "GOOSE CREEK 3 2",
      "init": {
        "Vr": -0.3989909521646396,
        "Vi": -0.9546287602653494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9824143774742,
        "longitude": -79.9487959242871
      }
    },
    {
      "number": 22529,
      "class": "Bus",
      "name": "GOOSE CREEK 4 1",
      "init": {
        "Vr": -0.41112685105923297,
        "Vi": -0.9481587526639385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.069245152763,
        "longitude": -79.940439644157
      }
    },
    {
      "number": 22530,
      "class": "Bus",
      "name": "GOOSE CREEK 5 1",
      "init": {
        "Vr": -0.4130309805380242,
        "Vi": -0.9462737934937918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0839673788373,
        "longitude": -79.8868726031864
      }
    },
    {
      "number": 22531,
      "class": "Bus",
      "name": "GOOSE CREEK 5 2",
      "init": {
        "Vr": -0.41346908693720563,
        "Vi": -0.9459250407743869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0839673788373,
        "longitude": -79.8868726031864
      }
    },
    {
      "number": 22532,
      "class": "Bus",
      "name": "HANAHAN 1",
      "init": {
        "Vr": -0.41534086496951267,
        "Vi": -0.9411648574703367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9220928353803,
        "longitude": -79.8750653614088
      }
    },
    {
      "number": 22533,
      "class": "Bus",
      "name": "HOLLY HILL 1",
      "init": {
        "Vr": -0.268645088361393,
        "Vi": -0.9748419622056296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3004796685692,
        "longitude": -80.4363112731113
      }
    },
    {
      "number": 22534,
      "class": "Bus",
      "name": "HOLLY HILL 2",
      "init": {
        "Vr": -0.33320111779664635,
        "Vi": -0.9902075282706928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3004796685692,
        "longitude": -80.4363112731113
      }
    },
    {
      "number": 22535,
      "class": "Bus",
      "name": "HOLLY HILL 3",
      "init": {
        "Vr": -0.268947150414778,
        "Vi": -0.974507528789149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3004796685692,
        "longitude": -80.4363112731113
      }
    },
    {
      "number": 22536,
      "class": "Bus",
      "name": "LADSON 1 1",
      "init": {
        "Vr": -0.41012895316225745,
        "Vi": -0.9353180972464482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0469592990746,
        "longitude": -80.1669175658921
      }
    },
    {
      "number": 22537,
      "class": "Bus",
      "name": "LADSON 1 2",
      "init": {
        "Vr": -0.40993232242397754,
        "Vi": -0.9355492286753829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0469592990746,
        "longitude": -80.1669175658921
      }
    },
    {
      "number": 22538,
      "class": "Bus",
      "name": "LADSON 2 1",
      "init": {
        "Vr": -0.4408051790577247,
        "Vi": -0.9348493725929515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0773419727032,
        "longitude": -80.0823132020374
      }
    },
    {
      "number": 22539,
      "class": "Bus",
      "name": "LADSON 2 2",
      "init": {
        "Vr": -0.44060192429700024,
        "Vi": -0.9350355258119447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0773419727032,
        "longitude": -80.0823132020374
      }
    },
    {
      "number": 22540,
      "class": "Bus",
      "name": "MONCKS CORNER 1 1",
      "init": {
        "Vr": -0.3769007013477581,
        "Vi": -0.9755908561466106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2186369715218,
        "longitude": -79.9901885297354
      }
    },
    {
      "number": 22541,
      "class": "Bus",
      "name": "MONCKS CORNER 1 2",
      "init": {
        "Vr": -0.37711795473435256,
        "Vi": -0.9753723973248118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2186369715218,
        "longitude": -79.9901885297354
      }
    },
    {
      "number": 22542,
      "class": "Bus",
      "name": "MONCKS CORNER 2 1",
      "init": {
        "Vr": -0.3842621167571363,
        "Vi": -0.9633470801845471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1850016360541,
        "longitude": -79.9991973187342
      }
    },
    {
      "number": 22543,
      "class": "Bus",
      "name": "MONCKS CORNER 2 2",
      "init": {
        "Vr": -0.38408670648412596,
        "Vi": -0.9635877899679023
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1850016360541,
        "longitude": -79.9991973187342
      }
    },
    {
      "number": 22544,
      "class": "Bus",
      "name": "MONCKS CORNER 3 1",
      "init": {
        "Vr": -0.383178331725764,
        "Vi": -0.9654782084934651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1898160266022,
        "longitude": -80.0586891609583
      }
    },
    {
      "number": 22545,
      "class": "Bus",
      "name": "MONCKS CORNER 4 1",
      "init": {
        "Vr": -0.4238611783912779,
        "Vi": -0.9460565500589847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.086428588655,
        "longitude": -80.0188102441845
      }
    },
    {
      "number": 22546,
      "class": "Bus",
      "name": "RIDGEVILLE 1",
      "init": {
        "Vr": -0.3039851278417574,
        "Vi": -0.9638125092062014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0358374925485,
        "longitude": -80.3809478046476
      }
    },
    {
      "number": 22547,
      "class": "Bus",
      "name": "RIDGEVILLE 2",
      "init": {
        "Vr": -0.3628706794360207,
        "Vi": -0.9537601583179576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0358374925485,
        "longitude": -80.3809478046476
      }
    },
    {
      "number": 22548,
      "class": "Bus",
      "name": "RIDGEVILLE 3",
      "init": {
        "Vr": -0.3890861998282837,
        "Vi": -0.9492849070241816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0358374925485,
        "longitude": -80.3809478046476
      }
    },
    {
      "number": 22549,
      "class": "Bus",
      "name": "RIDGEVILLE 4",
      "init": {
        "Vr": -0.38908619982828363,
        "Vi": -0.9492849070241816
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0358374925485,
        "longitude": -80.3809478046476
      }
    },
    {
      "number": 22550,
      "class": "Bus",
      "name": "RIDGEVILLE 5",
      "init": {
        "Vr": -0.30419969973404665,
        "Vi": -0.9635497420917326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0358374925485,
        "longitude": -80.3809478046476
      }
    },
    {
      "number": 22551,
      "class": "Bus",
      "name": "SAINT STEPHEN 1 1",
      "init": {
        "Vr": -0.41833359010309584,
        "Vi": -0.9305412103921107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4546487611189,
        "longitude": -79.8767420025437
      }
    },
    {
      "number": 22552,
      "class": "Bus",
      "name": "SAINT STEPHEN 2 1",
      "init": {
        "Vr": -0.389623533486849,
        "Vi": -0.9567053034511186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3605778862725,
        "longitude": -79.9707382125008
      }
    },
    {
      "number": 22553,
      "class": "Bus",
      "name": "SAINT STEPHEN 2 2",
      "init": {
        "Vr": -0.3897357495569076,
        "Vi": -0.9566149580569513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3605778862725,
        "longitude": -79.9707382125008
      }
    },
    {
      "number": 22554,
      "class": "Bus",
      "name": "SUMMERVILLE 2 1",
      "init": {
        "Vr": -0.23021923366595656,
        "Vi": -0.9929559880266711
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22555,
      "class": "Bus",
      "name": "SUMMERVILLE 2 2",
      "init": {
        "Vr": -0.2882863587249653,
        "Vi": -0.9728301654326034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22556,
      "class": "Bus",
      "name": "SUMMERVILLE 2 3",
      "init": {
        "Vr": -0.34677605040018034,
        "Vi": -0.9525578828611617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22557,
      "class": "Bus",
      "name": "SUMMERVILLE 2 4",
      "init": {
        "Vr": -0.34677605040018034,
        "Vi": -0.9525578828611616
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22558,
      "class": "Bus",
      "name": "SUMMERVILLE 2 5",
      "init": {
        "Vr": -0.23106967310498464,
        "Vi": -0.9923149821731346
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22559,
      "class": "Bus",
      "name": "SUMMERVILLE 2 7",
      "init": {
        "Vr": -0.2276360148818151,
        "Vi": -0.9946578527188439
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0194589810664,
        "longitude": -80.1932964991687
      }
    },
    {
      "number": 22560,
      "class": "Bus",
      "name": "SUMMERVILLE 3 1",
      "init": {
        "Vr": -0.43103939849443346,
        "Vi": -0.9011894450561416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9734465640121,
        "longitude": -80.2056316797787
      }
    },
    {
      "number": 22561,
      "class": "Bus",
      "name": "SUMMERVILLE 4 1",
      "init": {
        "Vr": -0.4080886343337778,
        "Vi": -0.9275065933793792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0980160562192,
        "longitude": -80.1925560785594
      }
    },
    {
      "number": 22562,
      "class": "Bus",
      "name": "SUMMERVILLE 4 2",
      "init": {
        "Vr": -0.40848952748559,
        "Vi": -0.9271158004046367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0980160562192,
        "longitude": -80.1925560785594
      }
    },
    {
      "number": 22563,
      "class": "Bus",
      "name": "SUMMERVILLE 5 1",
      "init": {
        "Vr": -0.4497460929704434,
        "Vi": -0.9353866072315268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0317837300649,
        "longitude": -80.2309914108399
      }
    },
    {
      "number": 22564,
      "class": "Bus",
      "name": "SUMMERVILLE 6 1",
      "init": {
        "Vr": -0.2903953688601154,
        "Vi": -0.9615613367025936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9657930471397,
        "longitude": -80.2394411408508
      }
    },
    {
      "number": 22565,
      "class": "Bus",
      "name": "GASTON 1 1",
      "init": {
        "Vr": -0.33201461613025884,
        "Vi": -0.9796300330141428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8575534484689,
        "longitude": -81.0558258435853
      }
    },
    {
      "number": 22566,
      "class": "Bus",
      "name": "GASTON 2 1",
      "init": {
        "Vr": -0.3429933176096893,
        "Vi": -0.9573958552754116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7592826212527,
        "longitude": -81.0933485904763
      }
    },
    {
      "number": 22567,
      "class": "Bus",
      "name": "NORTH 1",
      "init": {
        "Vr": -0.23372301459613998,
        "Vi": -0.9903696147995663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6133230445192,
        "longitude": -81.1017873743549
      }
    },
    {
      "number": 22568,
      "class": "Bus",
      "name": "NORTH 2",
      "init": {
        "Vr": -0.26642677814141547,
        "Vi": -1.004448105119294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6133230445192,
        "longitude": -81.1017873743549
      }
    },
    {
      "number": 22569,
      "class": "Bus",
      "name": "NORTH 3",
      "init": {
        "Vr": -0.23396998732885682,
        "Vi": -0.9902167470576158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6133230445192,
        "longitude": -81.1017873743549
      }
    },
    {
      "number": 22570,
      "class": "Bus",
      "name": "ORANGEBURG 1 1",
      "init": {
        "Vr": -0.2410816480303813,
        "Vi": -0.9963466230090724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6405367681662,
        "longitude": -80.8372283453768
      }
    },
    {
      "number": 22571,
      "class": "Bus",
      "name": "ORANGEBURG 1 2",
      "init": {
        "Vr": -0.31420443708335893,
        "Vi": -0.9701551426823233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6405367681662,
        "longitude": -80.8372283453768
      }
    },
    {
      "number": 22572,
      "class": "Bus",
      "name": "ORANGEBURG 1 3",
      "init": {
        "Vr": -0.29912025677103643,
        "Vi": -0.9755580691056744
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6405367681662,
        "longitude": -80.8372283453768
      }
    },
    {
      "number": 22573,
      "class": "Bus",
      "name": "ORANGEBURG 1 4",
      "init": {
        "Vr": -0.2991202567710364,
        "Vi": -0.9755580691056744
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6405367681662,
        "longitude": -80.8372283453768
      }
    },
    {
      "number": 22574,
      "class": "Bus",
      "name": "ORANGEBURG 1 5",
      "init": {
        "Vr": -0.2406110352237248,
        "Vi": -0.9966274832632619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6405367681662,
        "longitude": -80.8372283453768
      }
    },
    {
      "number": 22575,
      "class": "Bus",
      "name": "ORANGEBURG 2 1",
      "init": {
        "Vr": -0.2825548806858685,
        "Vi": -0.9944636565477243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5107362160309,
        "longitude": -80.9196097176374
      }
    },
    {
      "number": 22576,
      "class": "Bus",
      "name": "ORANGEBURG 2 2",
      "init": {
        "Vr": -0.2827120403956753,
        "Vi": -0.9943049272681568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5107362160309,
        "longitude": -80.9196097176374
      }
    },
    {
      "number": 22577,
      "class": "Bus",
      "name": "ORANGEBURG 3 1",
      "init": {
        "Vr": -0.30784488398326953,
        "Vi": -0.9883214480063123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.580239189798,
        "longitude": -80.9166288285828
      }
    },
    {
      "number": 22578,
      "class": "Bus",
      "name": "SAINT MATTHEWS 1",
      "init": {
        "Vr": -0.31734896596919765,
        "Vi": -0.967468315757197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7140615135997,
        "longitude": -80.8149076343734
      }
    },
    {
      "number": 22579,
      "class": "Bus",
      "name": "SWANSEA 3 1",
      "init": {
        "Vr": -0.3217551449902561,
        "Vi": -0.9873998727317055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7435312122845,
        "longitude": -81.000223018583
      }
    },
    {
      "number": 22580,
      "class": "Bus",
      "name": "CHARLESTON 6 1",
      "init": {
        "Vr": -0.41578945998686373,
        "Vi": -0.9435625625143761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8290037537229,
        "longitude": -79.9385758205994
      }
    },
    {
      "number": 22581,
      "class": "Bus",
      "name": "CHARLESTON 7 1",
      "init": {
        "Vr": -0.42443983505432287,
        "Vi": -0.9385998353653824
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8041753473756,
        "longitude": -79.9875513265721
      }
    },
    {
      "number": 22582,
      "class": "Bus",
      "name": "CHARLESTON 8 1",
      "init": {
        "Vr": -0.39152222169111633,
        "Vi": -0.9532690174026084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7738683147463,
        "longitude": -80.0565107986959
      }
    },
    {
      "number": 22583,
      "class": "Bus",
      "name": "CHARLESTON 8 2",
      "init": {
        "Vr": -0.39186125946811917,
        "Vi": -0.9527782211511201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7738683147463,
        "longitude": -80.0565107986959
      }
    },
    {
      "number": 22584,
      "class": "Bus",
      "name": "CHARLESTON 9 1",
      "init": {
        "Vr": -0.4367667405569726,
        "Vi": -0.9281502986693171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.855798516484,
        "longitude": -80.0669489457223
      }
    },
    {
      "number": 22585,
      "class": "Bus",
      "name": "CHARLESTON 10 1",
      "init": {
        "Vr": -0.41961937775701635,
        "Vi": -0.9416525375254448
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7959107307128,
        "longitude": -79.9260506341495
      }
    },
    {
      "number": 22586,
      "class": "Bus",
      "name": "CHARLESTON 11 1",
      "init": {
        "Vr": -0.42153977931833536,
        "Vi": -0.9467545456778915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7561311330547,
        "longitude": -80.0095691566123
      }
    },
    {
      "number": 22587,
      "class": "Bus",
      "name": "CHARLESTON 12 1",
      "init": {
        "Vr": -0.43430420084478083,
        "Vi": -0.9437887026862598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7263827314125,
        "longitude": -80.0011745105817
      }
    },
    {
      "number": 22588,
      "class": "Bus",
      "name": "CHARLESTON 13 1",
      "init": {
        "Vr": -0.4374334550687527,
        "Vi": -0.9445488031881245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6954244196727,
        "longitude": -79.993248398121
      }
    },
    {
      "number": 22589,
      "class": "Bus",
      "name": "CHARLESTON 14 1",
      "init": {
        "Vr": -0.25782405378067436,
        "Vi": -0.9855948581260272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7088081023204,
        "longitude": -79.9685795809377
      }
    },
    {
      "number": 22590,
      "class": "Bus",
      "name": "CHARLESTON 14 2",
      "init": {
        "Vr": -0.2923862539005358,
        "Vi": -0.9992192040211046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7088081023204,
        "longitude": -79.9685795809377
      }
    },
    {
      "number": 22591,
      "class": "Bus",
      "name": "CHARLESTON 14 3",
      "init": {
        "Vr": -0.2538801330233772,
        "Vi": -0.9883150775688434
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7088081023204,
        "longitude": -79.9685795809377
      }
    },
    {
      "number": 22592,
      "class": "Bus",
      "name": "CHARLESTON 15 1",
      "init": {
        "Vr": -0.41973521762859667,
        "Vi": -0.9358716152713177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8453524589973,
        "longitude": -79.9608728871768
      }
    },
    {
      "number": 22593,
      "class": "Bus",
      "name": "CHARLESTON 15 2",
      "init": {
        "Vr": -0.4202513564700904,
        "Vi": -0.9353132331632706
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8453524589973,
        "longitude": -79.9608728871768
      }
    },
    {
      "number": 22594,
      "class": "Bus",
      "name": "CHARLESTON 16 1",
      "init": {
        "Vr": -0.3349952147651318,
        "Vi": -0.9638954610344024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8336692299117,
        "longitude": -80.0653092012503
      }
    },
    {
      "number": 22595,
      "class": "Bus",
      "name": "CHARLESTON 17 1",
      "init": {
        "Vr": -0.4300203320919982,
        "Vi": -0.9323663242778711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8949734710332,
        "longitude": -80.1078808484548
      }
    },
    {
      "number": 22596,
      "class": "Bus",
      "name": "CHARLESTON 18 1",
      "init": {
        "Vr": -0.4521529347802356,
        "Vi": -0.9353405222281209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8416577640108,
        "longitude": -80.1018875098739
      }
    },
    {
      "number": 22597,
      "class": "Bus",
      "name": "EDISTO ISLAND 1",
      "init": {
        "Vr": -0.28684743268946283,
        "Vi": -0.9997235610860573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5724215627293,
        "longitude": -80.2936950627212
      }
    },
    {
      "number": 22598,
      "class": "Bus",
      "name": "HOLLYWOOD 4 1",
      "init": {
        "Vr": -0.25609990825480183,
        "Vi": -0.976537049089583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8088115157245,
        "longitude": -80.3839843458674
      }
    },
    {
      "number": 22599,
      "class": "Bus",
      "name": "HOLLYWOOD 4 2",
      "init": {
        "Vr": -0.30021615589022177,
        "Vi": -1.0022631615961746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8088115157245,
        "longitude": -80.3839843458674
      }
    },
    {
      "number": 22600,
      "class": "Bus",
      "name": "HOLLYWOOD 4 3",
      "init": {
        "Vr": -0.2563820232958554,
        "Vi": -0.9762986087618232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8088115157245,
        "longitude": -80.3839843458674
      }
    },
    {
      "number": 22601,
      "class": "Bus",
      "name": "HOLLYWOOD 5 1",
      "init": {
        "Vr": -0.32638362149614386,
        "Vi": -0.9864675465888761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6818405755768,
        "longitude": -80.2472530920098
      }
    },
    {
      "number": 22602,
      "class": "Bus",
      "name": "HOLLYWOOD 5 2",
      "init": {
        "Vr": -0.32647169776078877,
        "Vi": -0.9863591394682665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6818405755768,
        "longitude": -80.2472530920098
      }
    },
    {
      "number": 22603,
      "class": "Bus",
      "name": "HOLLYWOOD 6 1",
      "init": {
        "Vr": -0.22239042987799695,
        "Vi": -1.0139226934567942
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6591301829048,
        "longitude": -80.3623666662279
      }
    },
    {
      "number": 22604,
      "class": "Bus",
      "name": "JOHNS ISLAND 1 1",
      "init": {
        "Vr": -0.4722328040376351,
        "Vi": -0.9276620429838915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6476390200624,
        "longitude": -80.0571053546507
      }
    },
    {
      "number": 22605,
      "class": "Bus",
      "name": "JOHNS ISLAND 2 1",
      "init": {
        "Vr": -0.23582675143463183,
        "Vi": -0.9793732927293617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6040600185288,
        "longitude": -80.0785062962378
      }
    },
    {
      "number": 22606,
      "class": "Bus",
      "name": "JOHNS ISLAND 3 1",
      "init": {
        "Vr": -0.47011923276467393,
        "Vi": -0.9298534415855391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219721909023,
        "longitude": -79.9890513739743
      }
    },
    {
      "number": 22607,
      "class": "Bus",
      "name": "JOHNS ISLAND 4 1",
      "init": {
        "Vr": -0.4585120935650484,
        "Vi": -0.9311684869694914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7059473364844,
        "longitude": -80.0734735242092
      }
    },
    {
      "number": 22608,
      "class": "Bus",
      "name": "MC CLELLANVILLE 1",
      "init": {
        "Vr": -0.47317925089512924,
        "Vi": -0.90342838485553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1271081009076,
        "longitude": -79.4825193373147
      }
    },
    {
      "number": 22609,
      "class": "Bus",
      "name": "MOUNT PLEASANT 6 1",
      "init": {
        "Vr": -0.351491488177653,
        "Vi": -0.9649930452438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8018600862741,
        "longitude": -79.8016486006397
      }
    },
    {
      "number": 22610,
      "class": "Bus",
      "name": "MOUNT PLEASANT 7 1",
      "init": {
        "Vr": -0.42771156452027853,
        "Vi": -0.9441714052946629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.777419066304,
        "longitude": -79.8424548159045
      }
    },
    {
      "number": 22611,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 1",
      "init": {
        "Vr": -0.3192635643565377,
        "Vi": -0.9838365535814098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22612,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 2",
      "init": {
        "Vr": -0.4102516112849087,
        "Vi": -0.9480577343081077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22613,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 3",
      "init": {
        "Vr": -0.5133987588456456,
        "Vi": -0.9074976470800884
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22614,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 4",
      "init": {
        "Vr": -0.5133987588456456,
        "Vi": -0.9074976470800883
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22615,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 5",
      "init": {
        "Vr": -0.3195504621185049,
        "Vi": -0.9834690316723478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22616,
      "class": "Bus",
      "name": "MOUNT PLEASANT 8 7",
      "init": {
        "Vr": -0.31832706308695463,
        "Vi": -0.9845709176748425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8925023355012,
        "longitude": -79.9030066219551
      }
    },
    {
      "number": 22617,
      "class": "Bus",
      "name": "MOUNT PLEASANT 9 1",
      "init": {
        "Vr": -0.4399276604845147,
        "Vi": -0.9422809813444551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7559427193075,
        "longitude": -79.8449040919788
      }
    },
    {
      "number": 22618,
      "class": "Bus",
      "name": "MOUNT PLEASANT 10 1",
      "init": {
        "Vr": -0.42150830198402517,
        "Vi": -0.9405513343201888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.884626299749,
        "longitude": -79.8449026017908
      }
    },
    {
      "number": 22619,
      "class": "Bus",
      "name": "MOUNT PLEASANT 11 1",
      "init": {
        "Vr": -0.4531842768631059,
        "Vi": -0.9393184197715099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8394226129811,
        "longitude": -79.7738189522671
      }
    },
    {
      "number": 22620,
      "class": "Bus",
      "name": "MOUNT PLEASANT 12 1",
      "init": {
        "Vr": -0.4491393328488583,
        "Vi": -0.9286540110090415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9225177356461,
        "longitude": -79.7693790793784
      }
    },
    {
      "number": 22621,
      "class": "Bus",
      "name": "NORTH CHARLESTON 1 1",
      "init": {
        "Vr": -0.41397371021531015,
        "Vi": -0.939672056781845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8563462216732,
        "longitude": -79.9209264786809
      }
    },
    {
      "number": 22622,
      "class": "Bus",
      "name": "NORTH CHARLESTON 1 2",
      "init": {
        "Vr": -0.41421026936340727,
        "Vi": -0.9391278174393648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8563462216732,
        "longitude": -79.9209264786809
      }
    },
    {
      "number": 22623,
      "class": "Bus",
      "name": "NORTH CHARLESTON 2 1",
      "init": {
        "Vr": -0.42714222667106805,
        "Vi": -0.9282204186035631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9011974812063,
        "longitude": -80.0573142112635
      }
    },
    {
      "number": 22624,
      "class": "Bus",
      "name": "NORTH CHARLESTON 3 1",
      "init": {
        "Vr": -0.33667155302287244,
        "Vi": -0.9578386811289398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9066938947596,
        "longitude": -80.1748431182851
      }
    },
    {
      "number": 22625,
      "class": "Bus",
      "name": "NORTH CHARLESTON 3 2",
      "init": {
        "Vr": -0.4281860680003035,
        "Vi": -0.9130533571532983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9066938947596,
        "longitude": -80.1748431182851
      }
    },
    {
      "number": 22626,
      "class": "Bus",
      "name": "NORTH CHARLESTON 3 3",
      "init": {
        "Vr": -0.4883077285010585,
        "Vi": -0.8836310516994849
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9066938947596,
        "longitude": -80.1748431182851
      }
    },
    {
      "number": 22627,
      "class": "Bus",
      "name": "NORTH CHARLESTON 3 4",
      "init": {
        "Vr": -0.4883077285010584,
        "Vi": -0.8836310516994849
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9066938947596,
        "longitude": -80.1748431182851
      }
    },
    {
      "number": 22628,
      "class": "Bus",
      "name": "NORTH CHARLESTON 3 5",
      "init": {
        "Vr": -0.33606173903117953,
        "Vi": -0.9583360355834135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9066938947596,
        "longitude": -80.1748431182851
      }
    },
    {
      "number": 22629,
      "class": "Bus",
      "name": "SUMMERVILLE 7 1",
      "init": {
        "Vr": -0.4222833235093118,
        "Vi": -0.9239513623364526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9985881070919,
        "longitude": -80.2712934362613
      }
    },
    {
      "number": 22630,
      "class": "Bus",
      "name": "SUMMERVILLE 8 1",
      "init": {
        "Vr": -0.4228363337302127,
        "Vi": -0.9155609248740735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.961780436839,
        "longitude": -80.1259538229902
      }
    },
    {
      "number": 22631,
      "class": "Bus",
      "name": "BLACKSBURG 6 1",
      "init": {
        "Vr": -0.38862820406536414,
        "Vi": -0.9408279299450178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0599632581704,
        "longitude": -81.4394036193689
      }
    },
    {
      "number": 22632,
      "class": "Bus",
      "name": "BLACKSBURG 7 1",
      "init": {
        "Vr": -0.3901648839986987,
        "Vi": -0.9653980753282273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1589972536264,
        "longitude": -81.5912206331766
      }
    },
    {
      "number": 22633,
      "class": "Bus",
      "name": "CHESNEE 1 1",
      "init": {
        "Vr": -0.3964497993676042,
        "Vi": -0.9143776891189241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0581286656275,
        "longitude": -81.7698929250383
      }
    },
    {
      "number": 22634,
      "class": "Bus",
      "name": "CHESNEE 2 1",
      "init": {
        "Vr": -0.37514796179584337,
        "Vi": -0.9458901836773592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1156478757356,
        "longitude": -81.8910376204733
      }
    },
    {
      "number": 22635,
      "class": "Bus",
      "name": "GAFFNEY 1 1",
      "init": {
        "Vr": -0.373960869474328,
        "Vi": -0.96063766286537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0122780847175,
        "longitude": -81.57907405291
      }
    },
    {
      "number": 22636,
      "class": "Bus",
      "name": "GAFFNEY 2 1",
      "init": {
        "Vr": -0.3892782204768864,
        "Vi": -0.9309948059606511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9389263963074,
        "longitude": -81.638812999033
      }
    },
    {
      "number": 22637,
      "class": "Bus",
      "name": "GAFFNEY 3 1",
      "init": {
        "Vr": -0.38189360083211765,
        "Vi": -0.941861949947868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9709463051991,
        "longitude": -81.5962596350515
      }
    },
    {
      "number": 22638,
      "class": "Bus",
      "name": "GAFFNEY 4 1",
      "init": {
        "Vr": -0.3801905663132665,
        "Vi": -0.9368012050166473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9892605872807,
        "longitude": -81.6799940694282
      }
    },
    {
      "number": 22639,
      "class": "Bus",
      "name": "GAFFNEY 5 1",
      "init": {
        "Vr": -0.28420196953621063,
        "Vi": -0.9988891160108363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0337085690979,
        "longitude": -81.7179678335866
      }
    },
    {
      "number": 22640,
      "class": "Bus",
      "name": "GAFFNEY 6 1",
      "init": {
        "Vr": -0.3617441472810042,
        "Vi": -0.944164691597275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0971660522111,
        "longitude": -81.8471075846763
      }
    },
    {
      "number": 22641,
      "class": "Bus",
      "name": "GAFFNEY 7 1",
      "init": {
        "Vr": -0.4064847869033651,
        "Vi": -0.9432643347182981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1616866682539,
        "longitude": -81.728430495548
      }
    },
    {
      "number": 22642,
      "class": "Bus",
      "name": "PACOLET 1 1",
      "init": {
        "Vr": -0.3924131572169506,
        "Vi": -0.9338877076819695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8910411063838,
        "longitude": -81.7233609738886
      }
    },
    {
      "number": 22643,
      "class": "Bus",
      "name": "SPARTANBURG 1 1",
      "init": {
        "Vr": -0.36159582136037477,
        "Vi": -0.9381169758111543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9331298699265,
        "longitude": -81.839500200198
      }
    },
    {
      "number": 22644,
      "class": "Bus",
      "name": "SPARTANBURG 2 1",
      "init": {
        "Vr": -0.35423977371820226,
        "Vi": -0.9491852989248772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9318899180512,
        "longitude": -81.8904514516617
      }
    },
    {
      "number": 22645,
      "class": "Bus",
      "name": "SPARTANBURG 3 1",
      "init": {
        "Vr": -0.38821176925037243,
        "Vi": -0.9191729302832665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0038885902762,
        "longitude": -81.7769178756183
      }
    },
    {
      "number": 22646,
      "class": "Bus",
      "name": "CHESTER 20 1",
      "init": {
        "Vr": -0.45240465310227596,
        "Vi": -0.9329959393935316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6303096493932,
        "longitude": -81.2234582092834
      }
    },
    {
      "number": 22647,
      "class": "Bus",
      "name": "CHESTER 20 2",
      "init": {
        "Vr": -0.4519697571414853,
        "Vi": -0.9330384656130184
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6303096493932,
        "longitude": -81.2234582092834
      }
    },
    {
      "number": 22648,
      "class": "Bus",
      "name": "CHESTER 21 1",
      "init": {
        "Vr": -0.40840874857935155,
        "Vi": -0.919664584790861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7033900086951,
        "longitude": -81.1983502447171
      }
    },
    {
      "number": 22649,
      "class": "Bus",
      "name": "CHESTER 21 2",
      "init": {
        "Vr": -0.4314421738504211,
        "Vi": -0.930265779804711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7033900086951,
        "longitude": -81.1983502447171
      }
    },
    {
      "number": 22650,
      "class": "Bus",
      "name": "CHESTER 21 3",
      "init": {
        "Vr": -0.40869368620713253,
        "Vi": -0.9193812795540655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7033900086951,
        "longitude": -81.1983502447171
      }
    },
    {
      "number": 22651,
      "class": "Bus",
      "name": "EDGEMOOR 1",
      "init": {
        "Vr": -0.4541839960568233,
        "Vi": -0.9331635326341194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6888346899165,
        "longitude": -80.9590949030373
      }
    },
    {
      "number": 22652,
      "class": "Bus",
      "name": "EDGEMOOR 2",
      "init": {
        "Vr": -0.45427444605134515,
        "Vi": -0.9330401823195892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6888346899165,
        "longitude": -80.9590949030373
      }
    },
    {
      "number": 22653,
      "class": "Bus",
      "name": "GREAT FALLS 2 1",
      "init": {
        "Vr": -0.3996243850066446,
        "Vi": -0.9538542639683202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5044769458135,
        "longitude": -81.0120706041739
      }
    },
    {
      "number": 22654,
      "class": "Bus",
      "name": "ROCK HILL 2 1",
      "init": {
        "Vr": -0.3650285849966695,
        "Vi": -0.9552907710226618
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8577738196562,
        "longitude": -80.9907322650495
      }
    },
    {
      "number": 22655,
      "class": "Bus",
      "name": "ROCK HILL 2 2",
      "init": {
        "Vr": -0.4213490359245575,
        "Vi": -0.9521447831785055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8577738196562,
        "longitude": -80.9907322650495
      }
    },
    {
      "number": 22656,
      "class": "Bus",
      "name": "ROCK HILL 2 3",
      "init": {
        "Vr": -0.3612386092862149,
        "Vi": -0.9603815897498433
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8577738196562,
        "longitude": -80.9907322650495
      }
    },
    {
      "number": 22657,
      "class": "Bus",
      "name": "ROCK HILL 3 1",
      "init": {
        "Vr": -0.5047141897409778,
        "Vi": -0.9032728413793251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8250424864812,
        "longitude": -81.0699427273808
      }
    },
    {
      "number": 22658,
      "class": "Bus",
      "name": "ROCK HILL 4 1",
      "init": {
        "Vr": -0.435417105429161,
        "Vi": -0.9254830310568165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22659,
      "class": "Bus",
      "name": "ROCK HILL 4 2",
      "init": {
        "Vr": -0.5005469739322536,
        "Vi": -0.9114660769601359
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22660,
      "class": "Bus",
      "name": "ROCK HILL 4 3",
      "init": {
        "Vr": -0.5005469739322536,
        "Vi": -0.911466076960136
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22661,
      "class": "Bus",
      "name": "ROCK HILL 4 4",
      "init": {
        "Vr": -0.5005469739322536,
        "Vi": -0.911466076960136
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22662,
      "class": "Bus",
      "name": "ROCK HILL 4 5",
      "init": {
        "Vr": -0.5005469739322536,
        "Vi": -0.911466076960136
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22663,
      "class": "Bus",
      "name": "ROCK HILL 4 6",
      "init": {
        "Vr": -0.43513404754665874,
        "Vi": -0.9265084931887994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22664,
      "class": "Bus",
      "name": "ROCK HILL 4 8",
      "init": {
