        "Vr": -0.43566278873830416,
        "Vi": -0.9250257813580035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8083049765286,
        "longitude": -81.0593016716514
      }
    },
    {
      "number": 22665,
      "class": "Bus",
      "name": "ROCK HILL 5 1",
      "init": {
        "Vr": -0.5136063507338231,
        "Vi": -0.8906911558597084
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9136527245255,
        "longitude": -81.0999178849688
      }
    },
    {
      "number": 22666,
      "class": "Bus",
      "name": "ROCK HILL 6 1",
      "init": {
        "Vr": -0.5291283329479635,
        "Vi": -0.8938163711738253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9007797319837,
        "longitude": -81.038038797499
      }
    },
    {
      "number": 22667,
      "class": "Bus",
      "name": "ROCK HILL 6 2",
      "init": {
        "Vr": -0.5284440694752102,
        "Vi": -0.8937639588901244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9007797319837,
        "longitude": -81.038038797499
      }
    },
    {
      "number": 22668,
      "class": "Bus",
      "name": "SHARON 7 1",
      "init": {
        "Vr": -0.42456431193504945,
        "Vi": -0.9397266787107692
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8704480325723,
        "longitude": -81.47973326775
      }
    },
    {
      "number": 22669,
      "class": "Bus",
      "name": "CHERAW 1 1",
      "init": {
        "Vr": -0.5352810576613438,
        "Vi": -0.8714650798834915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7165347070744,
        "longitude": -79.8957043485271
      }
    },
    {
      "number": 22670,
      "class": "Bus",
      "name": "CHERAW 1 2",
      "init": {
        "Vr": -0.535362317144834,
        "Vi": -0.8711254332630697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7165347070744,
        "longitude": -79.8957043485271
      }
    },
    {
      "number": 22671,
      "class": "Bus",
      "name": "CHERAW 2 1",
      "init": {
        "Vr": -0.5282816870879936,
        "Vi": -0.8842438144516718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5952070821116,
        "longitude": -79.9393745955155
      }
    },
    {
      "number": 22672,
      "class": "Bus",
      "name": "CHERAW 2 2",
      "init": {
        "Vr": -0.5281316741408953,
        "Vi": -0.8844222378084594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5952070821116,
        "longitude": -79.9393745955155
      }
    },
    {
      "number": 22673,
      "class": "Bus",
      "name": "CHESTERFIELD 8 1",
      "init": {
        "Vr": -0.554008793838247,
        "Vi": -0.877505296182904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7332922297218,
        "longitude": -80.1400379336969
      }
    },
    {
      "number": 22674,
      "class": "Bus",
      "name": "CHESTERFIELD 9 1",
      "init": {
        "Vr": -0.4735470757830526,
        "Vi": -0.9255763015684229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6880070110797,
        "longitude": -80.0612299125318
      }
    },
    {
      "number": 22675,
      "class": "Bus",
      "name": "CHESTERFIELD 9 2",
      "init": {
        "Vr": -0.5486102821378448,
        "Vi": -0.8860921692920272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6880070110797,
        "longitude": -80.0612299125318
      }
    },
    {
      "number": 22676,
      "class": "Bus",
      "name": "CHESTERFIELD 9 3",
      "init": {
        "Vr": -0.4736741373692643,
        "Vi": -0.925416873253456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6880070110797,
        "longitude": -80.0612299125318
      }
    },
    {
      "number": 22677,
      "class": "Bus",
      "name": "HARTSVILLE 1 1",
      "init": {
        "Vr": -0.527940868224003,
        "Vi": -0.886526871223545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3890335161387,
        "longitude": -79.9956312868869
      }
    },
    {
      "number": 22678,
      "class": "Bus",
      "name": "HARTSVILLE 2 1",
      "init": {
        "Vr": -0.5155100824446246,
        "Vi": -0.9022482289082742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.404972244357,
        "longitude": -80.1086125705077
      }
    },
    {
      "number": 22679,
      "class": "Bus",
      "name": "HARTSVILLE 2 2",
      "init": {
        "Vr": -0.515739110329558,
        "Vi": -0.9019844583012555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.404972244357,
        "longitude": -80.1086125705077
      }
    },
    {
      "number": 22680,
      "class": "Bus",
      "name": "HARTSVILLE 3 1",
      "init": {
        "Vr": -0.5159822027332042,
        "Vi": -0.8985686249044714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3437976519282,
        "longitude": -80.0834565269862
      }
    },
    {
      "number": 22681,
      "class": "Bus",
      "name": "HARTSVILLE 3 2",
      "init": {
        "Vr": -0.5158258638487053,
        "Vi": -0.898862664126487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3437976519282,
        "longitude": -80.0834565269862
      }
    },
    {
      "number": 22682,
      "class": "Bus",
      "name": "JEFFERSON 8 1",
      "init": {
        "Vr": -0.5215243611008412,
        "Vi": -0.8741447241327095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6743376290746,
        "longitude": -80.2995119743642
      }
    },
    {
      "number": 22683,
      "class": "Bus",
      "name": "JEFFERSON 8 2",
      "init": {
        "Vr": -0.5214237630856493,
        "Vi": -0.8743029132780502
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6743376290746,
        "longitude": -80.2995119743642
      }
    },
    {
      "number": 22684,
      "class": "Bus",
      "name": "MC BEE 1",
      "init": {
        "Vr": -0.48217647345880327,
        "Vi": -0.8778594602464626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4986565765811,
        "longitude": -80.2679584305236
      }
    },
    {
      "number": 22685,
      "class": "Bus",
      "name": "PAGELAND 1 1",
      "init": {
        "Vr": -0.530820099973514,
        "Vi": -0.8635538082807939
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7505866929164,
        "longitude": -80.5061047098169
      }
    },
    {
      "number": 22686,
      "class": "Bus",
      "name": "PAGELAND 1 2",
      "init": {
        "Vr": -0.5308834576216462,
        "Vi": -0.8634147956386203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7505866929164,
        "longitude": -80.5061047098169
      }
    },
    {
      "number": 22687,
      "class": "Bus",
      "name": "PAGELAND 2 1",
      "init": {
        "Vr": -0.5174416633681446,
        "Vi": -0.8775370584968388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8100446835329,
        "longitude": -80.3791403715124
      }
    },
    {
      "number": 22688,
      "class": "Bus",
      "name": "PAGELAND 2 2",
      "init": {
        "Vr": -0.5277577946967135,
        "Vi": -0.8695613208564109
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8100446835329,
        "longitude": -80.3791403715124
      }
    },
    {
      "number": 22689,
      "class": "Bus",
      "name": "PAGELAND 2 3",
      "init": {
        "Vr": -0.517625744662273,
        "Vi": -0.8773089707271641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8100446835329,
        "longitude": -80.3791403715124
      }
    },
    {
      "number": 22690,
      "class": "Bus",
      "name": "GREELEYVILLE 1",
      "init": {
        "Vr": -0.44097992924061685,
        "Vi": -0.9387766735588141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6081867157052,
        "longitude": -79.9131049593414
      }
    },
    {
      "number": 22691,
      "class": "Bus",
      "name": "GREELEYVILLE 2",
      "init": {
        "Vr": -0.4409118064743537,
        "Vi": -0.938846503096513
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6081867157052,
        "longitude": -79.9131049593414
      }
    },
    {
      "number": 22692,
      "class": "Bus",
      "name": "LAKE CITY 4 1",
      "init": {
        "Vr": -0.3462825499282403,
        "Vi": -0.9569770004805392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22693,
      "class": "Bus",
      "name": "LAKE CITY 4 2",
      "init": {
        "Vr": -0.3819427183743534,
        "Vi": -0.9346899930366517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22694,
      "class": "Bus",
      "name": "LAKE CITY 4 3",
      "init": {
        "Vr": -0.3888661666616022,
        "Vi": -0.9303629539062758
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22695,
      "class": "Bus",
      "name": "LAKE CITY 4 4",
      "init": {
        "Vr": -0.3888661666616021,
        "Vi": -0.9303629539062757
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22696,
      "class": "Bus",
      "name": "LAKE CITY 4 5",
      "init": {
        "Vr": -0.44698211498895624,
        "Vi": -0.8904018236326958
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22697,
      "class": "Bus",
      "name": "LAKE CITY 4 6",
      "init": {
        "Vr": -0.3865760268637014,
        "Vi": -0.9315349705955801
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22698,
      "class": "Bus",
      "name": "LAKE CITY 4 7",
      "init": {
        "Vr": -0.3865760268637014,
        "Vi": -0.93153497059558
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22699,
      "class": "Bus",
      "name": "LAKE CITY 4 8",
      "init": {
        "Vr": -0.3447900693910914,
        "Vi": -0.9584085068715609
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22700,
      "class": "Bus",
      "name": "LAKE CITY 4 10",
      "init": {
        "Vr": -0.3462825499282403,
        "Vi": -0.9569770004805392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6981342560328,
        "longitude": -79.7279038957736
      }
    },
    {
      "number": 22701,
      "class": "Bus",
      "name": "LAKE CITY 5 1",
      "init": {
        "Vr": -0.443319308257886,
        "Vi": -0.8772139327909785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.889056851993,
        "longitude": -79.6643182791793
      }
    },
    {
      "number": 22702,
      "class": "Bus",
      "name": "LAKE CITY 5 2",
      "init": {
        "Vr": -0.5159907281146491,
        "Vi": -0.887551185420557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.889056851993,
        "longitude": -79.6643182791793
      }
    },
    {
      "number": 22703,
      "class": "Bus",
      "name": "LAKE CITY 5 3",
      "init": {
        "Vr": -0.4435204946851655,
        "Vi": -0.8769140907840571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.889056851993,
        "longitude": -79.6643182791793
      }
    },
    {
      "number": 22704,
      "class": "Bus",
      "name": "LAKE CITY 6 1",
      "init": {
        "Vr": -0.5106369613594597,
        "Vi": -0.8868125052032665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8488580059391,
        "longitude": -79.6930640194082
      }
    },
    {
      "number": 22705,
      "class": "Bus",
      "name": "LAKE CITY 6 2",
      "init": {
        "Vr": -0.5107664214216057,
        "Vi": -0.8866617869465956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8488580059391,
        "longitude": -79.6930640194082
      }
    },
    {
      "number": 22706,
      "class": "Bus",
      "name": "MANNING 1 1",
      "init": {
        "Vr": -0.45633265983277965,
        "Vi": -0.9165465691593534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7140396315274,
        "longitude": -80.0977541791692
      }
    },
    {
      "number": 22707,
      "class": "Bus",
      "name": "MANNING 2 1",
      "init": {
        "Vr": -0.4985143177718043,
        "Vi": -0.9159601185335392
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6251341706319,
        "longitude": -80.192806124256
      }
    },
    {
      "number": 22708,
      "class": "Bus",
      "name": "MANNING 2 2",
      "init": {
        "Vr": -0.4986317755266522,
        "Vi": -0.9158210322152303
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6251341706319,
        "longitude": -80.192806124256
      }
    },
    {
      "number": 22709,
      "class": "Bus",
      "name": "MANNING 3 1",
      "init": {
        "Vr": -0.3612790003525208,
        "Vi": -0.9478398644897813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7477566909912,
        "longitude": -80.194380051442
      }
    },
    {
      "number": 22710,
      "class": "Bus",
      "name": "MANNING 3 2",
      "init": {
        "Vr": -0.41057734491240155,
        "Vi": -0.961069756981971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7477566909912,
        "longitude": -80.194380051442
      }
    },
    {
      "number": 22711,
      "class": "Bus",
      "name": "MANNING 3 3",
      "init": {
        "Vr": -0.3615925602045557,
        "Vi": -0.94754605831456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7477566909912,
        "longitude": -80.194380051442
      }
    },
    {
      "number": 22712,
      "class": "Bus",
      "name": "NEW ZION 1",
      "init": {
        "Vr": -0.47092713912950523,
        "Vi": -0.901082560062637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7538005300949,
        "longitude": -79.9741210848729
      }
    },
    {
      "number": 22713,
      "class": "Bus",
      "name": "PINEWOOD 1",
      "init": {
        "Vr": -0.4791662802155181,
        "Vi": -0.9251445873893385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6709779353024,
        "longitude": -80.4787698678567
      }
    },
    {
      "number": 22714,
      "class": "Bus",
      "name": "PINEWOOD 2",
      "init": {
        "Vr": -0.47906139730589753,
        "Vi": -0.9251569169249959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6709779353024,
        "longitude": -80.4787698678567
      }
    },
    {
      "number": 22715,
      "class": "Bus",
      "name": "SUMMERTON 1",
      "init": {
        "Vr": -0.4883102316382409,
        "Vi": -0.9123006016225622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5602424484847,
        "longitude": -80.3489939387284
      }
    },
    {
      "number": 22716,
      "class": "Bus",
      "name": "SUMMERTON 2",
      "init": {
        "Vr": -0.4880829061883203,
        "Vi": -0.9124384201314242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5602424484847,
        "longitude": -80.3489939387284
      }
    },
    {
      "number": 22717,
      "class": "Bus",
      "name": "TURBEVILLE 1 1",
      "init": {
        "Vr": -0.3807078294877293,
        "Vi": -0.9366183693888931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22718,
      "class": "Bus",
      "name": "TURBEVILLE 1 2",
      "init": {
        "Vr": -0.4994940448153463,
        "Vi": -0.8815637546807057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22719,
      "class": "Bus",
      "name": "TURBEVILLE 1 3",
      "init": {
        "Vr": -0.4002934504716825,
        "Vi": -0.9275408954534415
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22720,
      "class": "Bus",
      "name": "TURBEVILLE 1 4",
      "init": {
        "Vr": -0.4002934504716826,
        "Vi": -0.9275408954534416
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22721,
      "class": "Bus",
      "name": "TURBEVILLE 1 5",
      "init": {
        "Vr": -0.38088683900948733,
        "Vi": -0.9363837669938873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22722,
      "class": "Bus",
      "name": "TURBEVILLE 1 7",
      "init": {
        "Vr": -0.3799566319507352,
        "Vi": -0.9372690953170165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9290921257727,
        "longitude": -79.9865387520212
      }
    },
    {
      "number": 22723,
      "class": "Bus",
      "name": "TURBEVILLE 2 1",
      "init": {
        "Vr": -0.4353013965293158,
        "Vi": -0.9370499012162579
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.851566281997,
        "longitude": -80.1021132702211
      }
    },
    {
      "number": 22724,
      "class": "Bus",
      "name": "COTTAGEVILLE 1 1",
      "init": {
        "Vr": -0.37844977793685697,
        "Vi": -0.9544589988150689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9874556643961,
        "longitude": -80.4892612002243
      }
    },
    {
      "number": 22725,
      "class": "Bus",
      "name": "WALTERBORO 1 1",
      "init": {
        "Vr": -0.22908363579399363,
        "Vi": -1.0170835911368976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8811233358689,
        "longitude": -80.7552527777527
      }
    },
    {
      "number": 22726,
      "class": "Bus",
      "name": "DARLINGTON 5 1",
      "init": {
        "Vr": -0.5902623836690792,
        "Vi": -0.8595304790615709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1996708595364,
        "longitude": -79.9087270946476
      }
    },
    {
      "number": 22727,
      "class": "Bus",
      "name": "DARLINGTON 6 1",
      "init": {
        "Vr": -0.6032668755352243,
        "Vi": -0.8491990088311883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3081464939364,
        "longitude": -79.8519105677485
      }
    },
    {
      "number": 22728,
      "class": "Bus",
      "name": "DARLINGTON 7 1",
      "init": {
        "Vr": -0.594855510251207,
        "Vi": -0.8522502243315583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3948944335652,
        "longitude": -79.7703948866267
      }
    },
    {
      "number": 22729,
      "class": "Bus",
      "name": "FLORENCE 4 1",
      "init": {
        "Vr": -0.4638285871391664,
        "Vi": -0.9321989568906368
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2363337848459,
        "longitude": -79.7774414515329
      }
    },
    {
      "number": 22730,
      "class": "Bus",
      "name": "FLORENCE 4 2",
      "init": {
        "Vr": -0.5160825927176615,
        "Vi": -0.906696549042163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2363337848459,
        "longitude": -79.7774414515329
      }
    },
    {
      "number": 22731,
      "class": "Bus",
      "name": "FLORENCE 4 3",
      "init": {
        "Vr": -0.5779253200594352,
        "Vi": -0.8811619348432572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2363337848459,
        "longitude": -79.7774414515329
      }
    },
    {
      "number": 22732,
      "class": "Bus",
      "name": "FLORENCE 4 4",
      "init": {
        "Vr": -0.5153836060772095,
        "Vi": -0.9056189478124674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2363337848459,
        "longitude": -79.7774414515329
      }
    },
    {
      "number": 22733,
      "class": "Bus",
      "name": "FLORENCE 4 6",
      "init": {
        "Vr": -0.46424877063398595,
        "Vi": -0.9317122467245716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2363337848459,
        "longitude": -79.7774414515329
      }
    },
    {
      "number": 22734,
      "class": "Bus",
      "name": "FLORENCE 5 1",
      "init": {
        "Vr": -0.44050268844220786,
        "Vi": -0.9185315375816754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2601544973054,
        "longitude": -79.8914140392928
      }
    },
    {
      "number": 22735,
      "class": "Bus",
      "name": "FLORENCE 5 2",
      "init": {
        "Vr": -0.44016666215930383,
        "Vi": -0.9191577947370818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2601544973054,
        "longitude": -79.8914140392928
      }
    },
    {
      "number": 22736,
      "class": "Bus",
      "name": "FLORENCE 6 1",
      "init": {
        "Vr": -0.47430269035197986,
        "Vi": -0.8881386828818205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1636636014438,
        "longitude": -79.8631926919984
      }
    },
    {
      "number": 22737,
      "class": "Bus",
      "name": "FLORENCE 7 1",
      "init": {
        "Vr": -0.5855411447546993,
        "Vi": -0.8609372426548175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2320492803825,
        "longitude": -79.8407458442061
      }
    },
    {
      "number": 22738,
      "class": "Bus",
      "name": "FLORENCE 8 1",
      "init": {
        "Vr": -0.4954056316756125,
        "Vi": -0.8715687725718734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1979197580831,
        "longitude": -79.6672805674914
      }
    },
    {
      "number": 22739,
      "class": "Bus",
      "name": "FLORENCE 9 1",
      "init": {
        "Vr": -0.5696778926364594,
        "Vi": -0.8163810036850656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1675599501907,
        "longitude": -79.6401426481114
      }
    },
    {
      "number": 22740,
      "class": "Bus",
      "name": "FLORENCE 9 2",
      "init": {
        "Vr": -0.56957859921942,
        "Vi": -0.8165787357609882
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1675599501907,
        "longitude": -79.6401426481114
      }
    },
    {
      "number": 22741,
      "class": "Bus",
      "name": "FLORENCE 10 1",
      "init": {
        "Vr": -0.5988220871237883,
        "Vi": -0.8490436498065332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1919530512086,
        "longitude": -79.5291688617581
      }
    },
    {
      "number": 22742,
      "class": "Bus",
      "name": "LAMAR 1 1",
      "init": {
        "Vr": -0.5137944814204918,
        "Vi": -0.8905507633192078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2518892655605,
        "longitude": -80.1490923403541
      }
    },
    {
      "number": 22743,
      "class": "Bus",
      "name": "TIMMONSVILLE 1",
      "init": {
        "Vr": -0.5542949560238541,
        "Vi": -0.868962922557704
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1724702999007,
        "longitude": -79.9894247190366
      }
    },
    {
      "number": 22744,
      "class": "Bus",
      "name": "DILLON 1 1",
      "init": {
        "Vr": -0.6333866004339938,
        "Vi": -0.795762916988112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233871228192,
        "longitude": -79.3939557526929
      }
    },
    {
      "number": 22745,
      "class": "Bus",
      "name": "DILLON 1 2",
      "init": {
        "Vr": -0.6332943346554376,
        "Vi": -0.7959131086991242
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3233871228192,
        "longitude": -79.3939557526929
      }
    },
    {
      "number": 22746,
      "class": "Bus",
      "name": "DILLON 2 1",
      "init": {
        "Vr": -0.6590949374840196,
        "Vi": -0.775044423155481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4013788888611,
        "longitude": -79.3898827267006
      }
    },
    {
      "number": 22747,
      "class": "Bus",
      "name": "DILLON 3 1",
      "init": {
        "Vr": -0.5860858650434838,
        "Vi": -0.7807463867045495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4785963759396,
        "longitude": -79.3752660147364
      }
    },
    {
      "number": 22748,
      "class": "Bus",
      "name": "DILLON 3 2",
      "init": {
        "Vr": -0.6309862515211895,
        "Vi": -0.7708369617040449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4785963759396,
        "longitude": -79.3752660147364
      }
    },
    {
      "number": 22749,
      "class": "Bus",
      "name": "DILLON 3 3",
      "init": {
        "Vr": -0.6311783491927364,
        "Vi": -0.7707945657927878
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4785963759396,
        "longitude": -79.3752660147364
      }
    },
    {
      "number": 22750,
      "class": "Bus",
      "name": "DILLON 3 4",
      "init": {
        "Vr": -0.6311783491927364,
        "Vi": -0.7707945657927877
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4785963759396,
        "longitude": -79.3752660147364
      }
    },
    {
      "number": 22751,
      "class": "Bus",
      "name": "DILLON 3 5",
      "init": {
        "Vr": -0.5855936270526927,
        "Vi": -0.7809525000356846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4785963759396,
        "longitude": -79.3752660147364
      }
    },
    {
      "number": 22752,
      "class": "Bus",
      "name": "DILLON 4 1",
      "init": {
        "Vr": -0.6814003119623904,
        "Vi": -0.7698551785474752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4512687494939,
        "longitude": -79.3152034042024
      }
    },
    {
      "number": 22753,
      "class": "Bus",
      "name": "LAKE VIEW 2 1",
      "init": {
        "Vr": -0.6804907625301241,
        "Vi": -0.7846741953453643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3482708311554,
        "longitude": -79.1830901195363
      }
    },
    {
      "number": 22754,
      "class": "Bus",
      "name": "LATTA 1 1",
      "init": {
        "Vr": -0.6075137291483205,
        "Vi": -0.793621933177631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3403550421375,
        "longitude": -79.5662722722239
      }
    },
    {
      "number": 22755,
      "class": "Bus",
      "name": "LATTA 2 1",
      "init": {
        "Vr": -0.6176028828803278,
        "Vi": -0.7827877452102703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3904018236385,
        "longitude": -79.482650489307
      }
    },
    {
      "number": 22756,
      "class": "Bus",
      "name": "LATTA 2 2",
      "init": {
        "Vr": -0.6176430852826701,
        "Vi": -0.7826919624100813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3904018236385,
        "longitude": -79.482650489307
      }
    },
    {
      "number": 22757,
      "class": "Bus",
      "name": "LATTA 3 1",
      "init": {
        "Vr": -0.6185986919720162,
        "Vi": -0.8103797647926637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3061006743834,
        "longitude": -79.4824307358612
      }
    },
    {
      "number": 22758,
      "class": "Bus",
      "name": "MULLINS 1 1",
      "init": {
        "Vr": -0.6693027991873185,
        "Vi": -0.7993508573651568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0625596236186,
        "longitude": -79.2322552365437
      }
    },
    {
      "number": 22759,
      "class": "Bus",
      "name": "MULLINS 1 2",
      "init": {
        "Vr": -0.6693652035819285,
        "Vi": -0.7992092165521316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0625596236186,
        "longitude": -79.2322552365437
      }
    },
    {
      "number": 22760,
      "class": "Bus",
      "name": "MULLINS 2 1",
      "init": {
        "Vr": -0.6584844510528896,
        "Vi": -0.7900996001762256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1190178867343,
        "longitude": -79.2833999120428
      }
    },
    {
      "number": 22761,
      "class": "Bus",
      "name": "MULLINS 3 1",
      "init": {
        "Vr": -0.575800640622399,
        "Vi": -0.7564642691776955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1929647721392,
        "longitude": -79.1639646710681
      }
    },
    {
      "number": 22762,
      "class": "Bus",
      "name": "MULLINS 3 2",
      "init": {
        "Vr": -0.5876292938555125,
        "Vi": -0.7536372806247447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1929647721392,
        "longitude": -79.1639646710681
      }
    },
    {
      "number": 22763,
      "class": "Bus",
      "name": "MULLINS 3 3",
      "init": {
        "Vr": -0.5759165581244713,
        "Vi": -0.7562008157811428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1929647721392,
        "longitude": -79.1639646710681
      }
    },
    {
      "number": 22764,
      "class": "Bus",
      "name": "NICHOLS 2 1",
      "init": {
        "Vr": -0.6856269928801526,
        "Vi": -0.7812613617796597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2604124358671,
        "longitude": -79.0543394527529
      }
    },
    {
      "number": 22765,
      "class": "Bus",
      "name": "SAINT GEORGE 1 1",
      "init": {
        "Vr": -0.24155321303054175,
        "Vi": -0.9833178732234255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1425538428088,
        "longitude": -80.5531692865705
      }
    },
    {
      "number": 22766,
      "class": "Bus",
      "name": "SAINT GEORGE 1 2",
      "init": {
        "Vr": -0.3421621105825542,
        "Vi": -0.9781760106576999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1425538428088,
        "longitude": -80.5531692865705
      }
    },
    {
      "number": 22767,
      "class": "Bus",
      "name": "SAINT GEORGE 1 3",
      "init": {
        "Vr": -0.24110735037102027,
        "Vi": -0.98384607227849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1425538428088,
        "longitude": -80.5531692865705
      }
    },
    {
      "number": 22768,
      "class": "Bus",
      "name": "SAINT GEORGE 2 1",
      "init": {
        "Vr": -0.3168779234976801,
        "Vi": -0.9839125066738139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2147921479579,
        "longitude": -80.6182022307884
      }
    },
    {
      "number": 22769,
      "class": "Bus",
      "name": "CLARKS HILL 1 1",
      "init": {
        "Vr": -0.0900863805395929,
        "Vi": -1.0351361204908445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.653522506687,
        "longitude": -82.1351875163899
      }
    },
    {
      "number": 22770,
      "class": "Bus",
      "name": "EDGEFIELD 1 1",
      "init": {
        "Vr": -0.1908681361041226,
        "Vi": -1.0135861065092047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.896397448443,
        "longitude": -82.0436230625691
      }
    },
    {
      "number": 22771,
      "class": "Bus",
      "name": "EDGEFIELD 2 1",
      "init": {
        "Vr": -0.11221929392300196,
        "Vi": -1.0208044862038264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8491175193403,
        "longitude": -81.9277246094289
      }
    },
    {
      "number": 22772,
      "class": "Bus",
      "name": "EDGEFIELD 2 2",
      "init": {
        "Vr": -0.1541010721284313,
        "Vi": -1.0342223410363394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8491175193403,
        "longitude": -81.9277246094289
      }
    },
    {
      "number": 22773,
      "class": "Bus",
      "name": "EDGEFIELD 2 3",
      "init": {
        "Vr": -0.11238927803114625,
        "Vi": -1.0206547302696605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8491175193403,
        "longitude": -81.9277246094289
      }
    },
    {
      "number": 22774,
      "class": "Bus",
      "name": "JOHNSTON 4 1",
      "init": {
        "Vr": -0.2097752043095268,
        "Vi": -1.0047821130367252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9037431146932,
        "longitude": -81.8293439345923
      }
    },
    {
      "number": 22775,
      "class": "Bus",
      "name": "JOHNSTON 4 2",
      "init": {
        "Vr": -0.2098368905136109,
        "Vi": -1.0047417861286256
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9037431146932,
        "longitude": -81.8293439345923
      }
    },
    {
      "number": 22776,
      "class": "Bus",
      "name": "MC CORMICK 1 1",
      "init": {
        "Vr": -0.158212022111834,
        "Vi": -1.0066402415630054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.96005957996,
        "longitude": -82.2413414925667
      }
    },
    {
      "number": 22777,
      "class": "Bus",
      "name": "MC CORMICK 2 1",
      "init": {
        "Vr": -0.11088327320276785,
        "Vi": -1.0127607835008199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9096063576715,
        "longitude": -82.3610202720915
      }
    },
    {
      "number": 22778,
      "class": "Bus",
      "name": "MC CORMICK 2 2",
      "init": {
        "Vr": -0.07325147707864288,
        "Vi": -1.024908400606715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9096063576715,
        "longitude": -82.3610202720915
      }
    },
    {
      "number": 22779,
      "class": "Bus",
      "name": "MC CORMICK 2 3",
      "init": {
        "Vr": -0.11105291407745378,
        "Vi": -1.0126507987298208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9096063576715,
        "longitude": -82.3610202720915
      }
    },
    {
      "number": 22780,
      "class": "Bus",
      "name": "SALUDA 2 1",
      "init": {
        "Vr": -0.19050547760715808,
        "Vi": -1.0094949695959081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9836817878322,
        "longitude": -81.7856374246554
      }
    },
    {
      "number": 22781,
      "class": "Bus",
      "name": "SALUDA 2 2",
      "init": {
        "Vr": -0.20129389338920936,
        "Vi": -1.008835626195755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9836817878322,
        "longitude": -81.7856374246554
      }
    },
    {
      "number": 22782,
      "class": "Bus",
      "name": "SALUDA 2 3",
      "init": {
        "Vr": -0.19088492424904902,
        "Vi": -1.0092217096814147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9836817878322,
        "longitude": -81.7856374246554
      }
    },
    {
      "number": 22783,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 1",
      "init": {
        "Vr": -0.31038407897914194,
        "Vi": -0.9713056054792714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22784,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 2",
      "init": {
        "Vr": -0.36142375492096235,
        "Vi": -0.9703802146364235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22785,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 3",
      "init": {
        "Vr": -0.354338545165626,
        "Vi": -0.9705086747521148
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22786,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 4",
      "init": {
        "Vr": -0.35433854516562596,
        "Vi": -0.9705086747521147
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22787,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 5",
      "init": {
        "Vr": -0.30967306274511663,
        "Vi": -0.9717023492228571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22788,
      "class": "Bus",
      "name": "BLYTHEWOOD 1 7",
      "init": {
        "Vr": -0.31079103870668207,
        "Vi": -0.9709129176657473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2567457330065,
        "longitude": -80.9358673717166
      }
    },
    {
      "number": 22789,
      "class": "Bus",
      "name": "BLYTHEWOOD 2 1",
      "init": {
        "Vr": -0.39076679323095437,
        "Vi": -0.9585686523833987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2456157463723,
        "longitude": -81.0511260337234
      }
    },
    {
      "number": 22790,
      "class": "Bus",
      "name": "RIDGEWAY 3 1",
      "init": {
        "Vr": -0.40908099857176417,
        "Vi": -0.9299659256462152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3051282247781,
        "longitude": -80.7939928439464
      }
    },
    {
      "number": 22791,
      "class": "Bus",
      "name": "WINNSBORO 1 1",
      "init": {
        "Vr": -0.31595635444665704,
        "Vi": -0.9845564862723692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3728779008912,
        "longitude": -81.1023912446746
      }
    },
    {
      "number": 22792,
      "class": "Bus",
      "name": "WINNSBORO 2 1",
      "init": {
        "Vr": -0.4015863807346001,
        "Vi": -0.9599047001576257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3314814212664,
        "longitude": -81.0986759534461
      }
    },
    {
      "number": 22793,
      "class": "Bus",
      "name": "EFFINGHAM 2 1",
      "init": {
        "Vr": -0.5362600565371883,
        "Vi": -0.836887737690783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9933333106857,
        "longitude": -79.7793956462363
      }
    },
    {
      "number": 22794,
      "class": "Bus",
      "name": "FLORENCE 11 1",
      "init": {
        "Vr": -0.5852149171026545,
        "Vi": -0.8060664343539783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2355794545948,
        "longitude": -79.6154897193807
      }
    },
    {
      "number": 22795,
      "class": "Bus",
      "name": "FLORENCE 12 1",
      "init": {
        "Vr": -0.46886163531386416,
        "Vi": -0.8761268251542502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0350010596257,
        "longitude": -79.6933236028699
      }
    },
    {
      "number": 22796,
      "class": "Bus",
      "name": "FLORENCE 12 2",
      "init": {
        "Vr": -0.5403159330491649,
        "Vi": -0.8456945941068417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0350010596257,
        "longitude": -79.6933236028699
      }
    },
    {
      "number": 22797,
      "class": "Bus",
      "name": "FLORENCE 12 3",
      "init": {
        "Vr": -0.5146616689043212,
        "Vi": -0.8566206896245876
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0350010596257,
        "longitude": -79.6933236028699
      }
    },
    {
      "number": 22798,
      "class": "Bus",
      "name": "FLORENCE 12 4",
      "init": {
        "Vr": -0.5146616689043212,
        "Vi": -0.8566206896245875
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0350010596257,
        "longitude": -79.6933236028699
      }
    },
    {
      "number": 22799,
      "class": "Bus",
      "name": "FLORENCE 12 5",
      "init": {
        "Vr": -0.4690558639907527,
        "Vi": -0.875708213632056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0350010596257,
        "longitude": -79.6933236028699
      }
    },
    {
      "number": 22800,
      "class": "Bus",
      "name": "FLORENCE 13 1",
      "init": {
        "Vr": -0.5358930485048984,
        "Vi": -0.8452769865672163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.051310160018,
        "longitude": -79.649226000175
      }
    },
    {
      "number": 22801,
      "class": "Bus",
      "name": "FLORENCE 14 1",
      "init": {
        "Vr": -0.5923376397154301,
        "Vi": -0.8510113643927667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1524364248626,
        "longitude": -79.7918064423995
      }
    },
    {
      "number": 22802,
      "class": "Bus",
      "name": "HEMINGWAY 1 1",
      "init": {
        "Vr": -0.4676010430357109,
        "Vi": -0.8866286791538871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7341511623933,
        "longitude": -79.4031187578351
      }
    },
    {
      "number": 22803,
      "class": "Bus",
      "name": "HEMINGWAY 2 1",
      "init": {
        "Vr": -0.5344791350334361,
        "Vi": -0.8572000994057919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6170041420064,
        "longitude": -79.4603772482725
      }
    },
    {
      "number": 22804,
      "class": "Bus",
      "name": "HEMINGWAY 3 1",
      "init": {
        "Vr": -0.5629983638223932,
        "Vi": -0.8461344480765655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6079421537679,
        "longitude": -79.337120136159
      }
    },
    {
      "number": 22805,
      "class": "Bus",
      "name": "HEMINGWAY 3 2",
      "init": {
        "Vr": -0.5630695960865905,
        "Vi": -0.8460407416598525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6079421537679,
        "longitude": -79.337120136159
      }
    },
    {
      "number": 22806,
      "class": "Bus",
      "name": "JOHNSONVILLE 4 1",
      "init": {
        "Vr": -0.5547969888531292,
        "Vi": -0.8510745253244523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7645632808623,
        "longitude": -79.494096213618
      }
    },
    {
      "number": 22807,
      "class": "Bus",
      "name": "JOHNSONVILLE 4 2",
      "init": {
        "Vr": -0.5546984964038657,
        "Vi": -0.8512381992227924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7645632808623,
        "longitude": -79.494096213618
      }
    },
    {
      "number": 22808,
      "class": "Bus",
      "name": "ANDREWS 3 1",
      "init": {
        "Vr": -0.4667884975623447,
        "Vi": -0.8904013384545945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4329215065823,
        "longitude": -79.6309239028105
      }
    },
    {
      "number": 22809,
      "class": "Bus",
      "name": "ANDREWS 3 2",
      "init": {
        "Vr": -0.4667358050471605,
        "Vi": -0.8905600590790119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4329215065823,
        "longitude": -79.6309239028105
      }
    },
    {
      "number": 22810,
      "class": "Bus",
      "name": "ANDREWS 4 1",
      "init": {
        "Vr": -0.5107441937141587,
        "Vi": -0.8695780409618526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4946065629639,
        "longitude": -79.5724013134681
      }
    },
    {
      "number": 22811,
      "class": "Bus",
      "name": "ANDREWS 4 2",
      "init": {
        "Vr": -0.5107938679574379,
        "Vi": -0.8694044585963594
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4946065629639,
        "longitude": -79.5724013134681
      }
    },
    {
      "number": 22812,
      "class": "Bus",
      "name": "ANDREWS 5 1",
      "init": {
        "Vr": -0.3854250272657312,
        "Vi": -0.9374957143254681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4586582276125,
        "longitude": -79.5219566027961
      }
    },
    {
      "number": 22813,
      "class": "Bus",
      "name": "GEORGETOWN 9 1",
      "init": {
        "Vr": -0.4853334122090384,
        "Vi": -0.9154395288017235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3583939855667,
        "longitude": -79.3496130785833
      }
    },
    {
      "number": 22814,
      "class": "Bus",
      "name": "GEORGETOWN 10 1",
      "init": {
        "Vr": -0.47804616698408514,
        "Vi": -0.9127961011329478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3061525241964,
        "longitude": -79.3645398988373
      }
    },
    {
      "number": 22815,
      "class": "Bus",
      "name": "GEORGETOWN 11 1",
      "init": {
        "Vr": -0.4800039285578493,
        "Vi": -0.9050264025622633
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2854355250931,
        "longitude": -79.3195271442676
      }
    },
    {
      "number": 22816,
      "class": "Bus",
      "name": "GEORGETOWN 11 2",
      "init": {
        "Vr": -0.4801395991786235,
        "Vi": -0.9047695658021301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2854355250931,
        "longitude": -79.3195271442676
      }
    },
    {
      "number": 22817,
      "class": "Bus",
      "name": "GEORGETOWN 12 1",
      "init": {
        "Vr": -0.47926702931352294,
        "Vi": -0.9072992713362137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3121077307377,
        "longitude": -79.3235960179379
      }
    },
    {
      "number": 22818,
      "class": "Bus",
      "name": "GEORGETOWN 12 2",
      "init": {
        "Vr": -0.4794335383700925,
        "Vi": -0.9070193000021486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3121077307377,
        "longitude": -79.3235960179379
      }
    },
    {
      "number": 22819,
      "class": "Bus",
      "name": "MURRELLS INLET 1 1",
      "init": {
        "Vr": -0.5446448373063726,
        "Vi": -0.8705849024533192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4875917209855,
        "longitude": -79.0803367227659
      }
    },
    {
      "number": 22820,
      "class": "Bus",
      "name": "MURRELLS INLET 2 1",
      "init": {
        "Vr": -0.6271289534616139,
        "Vi": -0.8325351057927515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7117250698591,
        "longitude": -79.0954991812238
      }
    },
    {
      "number": 22821,
      "class": "Bus",
      "name": "MURRELLS INLET 2 2",
      "init": {
        "Vr": -0.6272693911077372,
        "Vi": -0.8323188780453099
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7117250698591,
        "longitude": -79.0954991812238
      }
    },
    {
      "number": 22822,
      "class": "Bus",
      "name": "MURRELLS INLET 3 1",
      "init": {
        "Vr": -0.5060517119989653,
        "Vi": -0.8509779321404761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5249632486379,
        "longitude": -79.0395603789538
      }
    },
    {
      "number": 22823,
      "class": "Bus",
      "name": "MURRELLS INLET 3 2",
      "init": {
        "Vr": -0.5686161853533449,
        "Vi": -0.8716233983438637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5249632486379,
        "longitude": -79.0395603789538
      }
    },
    {
      "number": 22824,
      "class": "Bus",
      "name": "MURRELLS INLET 3 3",
      "init": {
        "Vr": -0.5057227042194417,
        "Vi": -0.8519401274467748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5249632486379,
        "longitude": -79.0395603789538
      }
    },
    {
      "number": 22825,
      "class": "Bus",
      "name": "PAWLEYS ISLAND 1 1",
      "init": {
        "Vr": -0.5688774903487915,
        "Vi": -0.8512054528580867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5265916489048,
        "longitude": -79.1541759871802
      }
    },
    {
      "number": 22826,
      "class": "Bus",
      "name": "PAWLEYS ISLAND 1 2",
      "init": {
        "Vr": -0.5686590622472759,
        "Vi": -0.8515227600768189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5265916489048,
        "longitude": -79.1541759871802
      }
    },
    {
      "number": 22827,
      "class": "Bus",
      "name": "PAWLEYS ISLAND 2 1",
      "init": {
        "Vr": -0.574526487138496,
        "Vi": -0.8461069699088426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5653263257803,
        "longitude": -79.1331020218428
      }
    },
    {
      "number": 22828,
      "class": "Bus",
      "name": "CAMPOBELLO 1",
      "init": {
        "Vr": -0.3662734430824562,
        "Vi": -0.9603556039972624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1695710163191,
        "longitude": -82.1369605544276
      }
    },
    {
      "number": 22829,
      "class": "Bus",
      "name": "FOUNTAIN INN 1 1",
      "init": {
        "Vr": -0.2587290588156276,
        "Vi": -0.98562255943625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6839510965643,
        "longitude": -82.1626449731181
      }
    },
    {
      "number": 22830,
      "class": "Bus",
      "name": "FOUNTAIN INN 2 1",
      "init": {
        "Vr": -0.29614125576252237,
        "Vi": -0.9803078565700213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7269036829689,
        "longitude": -82.029853304947
      }
    },
    {
      "number": 22831,
      "class": "Bus",
      "name": "FOUNTAIN INN 3 1",
      "init": {
        "Vr": -0.2770363087862418,
        "Vi": -0.9862788090520576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6623126164732,
        "longitude": -82.1041179144507
      }
    },
    {
      "number": 22832,
      "class": "Bus",
      "name": "GREENVILLE 25 1",
      "init": {
        "Vr": -0.2748901298076667,
        "Vi": -1.0017894177721398
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8303261961135,
        "longitude": -82.3788617524457
      }
    },
    {
      "number": 22833,
      "class": "Bus",
      "name": "GREENVILLE 26 1",
      "init": {
        "Vr": -0.29564258131928023,
        "Vi": -1.0002248209308897
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7803588261414,
        "longitude": -82.3497968486001
      }
    },
    {
      "number": 22834,
      "class": "Bus",
      "name": "GREENVILLE 27 1",
      "init": {
        "Vr": -0.24558343514943382,
        "Vi": -0.9715882265178416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6881499850115,
        "longitude": -82.3782512286286
      }
    },
    {
      "number": 22835,
      "class": "Bus",
      "name": "GREENVILLE 28 1",
      "init": {
        "Vr": -0.2812545148611135,
        "Vi": -0.9914147356188427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7938106385992,
        "longitude": -82.3987091469056
      }
    },
    {
      "number": 22836,
      "class": "Bus",
      "name": "GREENVILLE 29 1",
      "init": {
        "Vr": -0.2556077326660445,
        "Vi": -0.9681784698430013
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7319156240401,
        "longitude": -82.3400014995098
      }
    },
    {
      "number": 22837,
      "class": "Bus",
      "name": "GREENVILLE 29 2",
      "init": {
        "Vr": -0.25588537357006697,
        "Vi": -0.9679480964408808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7319156240401,
        "longitude": -82.3400014995098
      }
    },
    {
      "number": 22838,
      "class": "Bus",
      "name": "GREENVILLE 30 1",
      "init": {
        "Vr": -0.24378798750602793,
        "Vi": -0.9610205730809215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7178592919715,
        "longitude": -82.2655427327549
      }
    },
    {
      "number": 22839,
      "class": "Bus",
      "name": "GREENVILLE 31 1",
      "init": {
        "Vr": -0.10134719634359779,
        "Vi": -1.0173156624568014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7955887964817,
        "longitude": -82.3088101540399
      }
    },
    {
      "number": 22840,
      "class": "Bus",
      "name": "GREENVILLE 31 2",
      "init": {
        "Vr": -0.16385278747029186,
        "Vi": -1.0236874040960176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7955887964817,
        "longitude": -82.3088101540399
      }
    },
    {
      "number": 22841,
      "class": "Bus",
      "name": "GREENVILLE 31 3",
      "init": {
        "Vr": -0.1022243444305561,
        "Vi": -1.0167293974500935
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7955887964817,
        "longitude": -82.3088101540399
      }
    },
    {
      "number": 22842,
      "class": "Bus",
      "name": "GREENVILLE 32 1",
      "init": {
        "Vr": -0.27490153448443194,
        "Vi": -0.9978381296988873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8506314566331,
        "longitude": -82.439225303907
      }
    },
    {
      "number": 22843,
      "class": "Bus",
      "name": "GREENVILLE 33 1",
      "init": {
        "Vr": -0.1935676204891349,
        "Vi": -0.9861507846104964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8978781354959,
        "longitude": -82.5024087692721
      }
    },
    {
      "number": 22844,
      "class": "Bus",
      "name": "GREENVILLE 33 2",
      "init": {
        "Vr": -0.26313261524082304,
        "Vi": -0.9839100563518197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8978781354959,
        "longitude": -82.5024087692721
      }
    },
    {
      "number": 22845,
      "class": "Bus",
      "name": "GREENVILLE 33 3",
      "init": {
        "Vr": -0.3030139905794955,
        "Vi": -0.9826254545333889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8978781354959,
        "longitude": -82.5024087692721
      }
    },
    {
      "number": 22846,
      "class": "Bus",
      "name": "GREENVILLE 33 4",
      "init": {
        "Vr": -0.3030139905794955,
        "Vi": -0.9826254545333888
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8978781354959,
        "longitude": -82.5024087692721
      }
    },
    {
      "number": 22847,
      "class": "Bus",
      "name": "GREENVILLE 33 5",
      "init": {
        "Vr": -0.19402396605721592,
        "Vi": -0.9857494301301338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8978781354959,
        "longitude": -82.5024087692721
      }
    },
    {
      "number": 22848,
      "class": "Bus",
      "name": "GREENVILLE 34 1",
      "init": {
        "Vr": -0.2666498185051625,
        "Vi": -0.9733792608820196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8373099814899,
        "longitude": -82.2053128310928
      }
    },
    {
      "number": 22849,
      "class": "Bus",
      "name": "GREENVILLE 35 1",
      "init": {
        "Vr": -0.19911006835076595,
        "Vi": -0.9802829640783839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8856655083103,
        "longitude": -82.3787400772846
      }
    },
    {
      "number": 22850,
      "class": "Bus",
      "name": "GREENVILLE 35 2",
      "init": {
        "Vr": -0.27182456245538494,
        "Vi": -1.0079316209562632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8856655083103,
        "longitude": -82.3787400772846
      }
    },
    {
      "number": 22851,
      "class": "Bus",
      "name": "GREENVILLE 35 3",
      "init": {
        "Vr": -0.19939044995772973,
        "Vi": -0.9799729911340176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8856655083103,
        "longitude": -82.3787400772846
      }
    },
    {
      "number": 22852,
      "class": "Bus",
      "name": "GREENVILLE 36 1",
      "init": {
        "Vr": -0.31907482480582694,
        "Vi": -0.978358128187177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9586955565411,
        "longitude": -82.2297398572291
      }
    },
    {
      "number": 22853,
      "class": "Bus",
      "name": "GREENVILLE 37 1",
      "init": {
        "Vr": -0.2918126889451188,
        "Vi": -0.9673418677773034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9229207607627,
        "longitude": -82.4497462588858
      }
    },
    {
      "number": 22854,
      "class": "Bus",
      "name": "GREENVILLE 38 1",
      "init": {
        "Vr": -0.21015408702163718,
        "Vi": -0.9732340299855073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9878073960262,
        "longitude": -82.4187979883795
      }
    },
    {
      "number": 22855,
      "class": "Bus",
      "name": "GREENVILLE 38 2",
      "init": {
        "Vr": -0.2876653160586215,
        "Vi": -1.0064138947403187
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9878073960262,
        "longitude": -82.4187979883795
      }
    },
    {
      "number": 22856,
      "class": "Bus",
      "name": "GREENVILLE 38 3",
      "init": {
        "Vr": -0.2105091575980544,
        "Vi": -0.9729276148547418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9878073960262,
        "longitude": -82.4187979883795
      }
    },
    {
      "number": 22857,
      "class": "Bus",
      "name": "GREENVILLE 39 1",
      "init": {
        "Vr": -0.287020805702896,
        "Vi": -0.9968279466741898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9892409788539,
        "longitude": -82.4570727159872
      }
    },
    {
      "number": 22858,
      "class": "Bus",
      "name": "GREER 1 1",
      "init": {
        "Vr": -0.30774231932847607,
        "Vi": -0.957365659261556
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9051648581421,
        "longitude": -82.1771017813017
      }
    },
    {
      "number": 22859,
      "class": "Bus",
      "name": "GREER 2 1",
      "init": {
        "Vr": -0.2400687371951814,
        "Vi": -0.954363992293708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9321303126558,
        "longitude": -82.2171548740669
      }
    },
    {
      "number": 22860,
      "class": "Bus",
      "name": "GREER 2 2",
      "init": {
        "Vr": -0.31641199132098663,
        "Vi": -0.9889756393300356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9321303126558,
        "longitude": -82.2171548740669
      }
    },
    {
      "number": 22861,
      "class": "Bus",
      "name": "GREER 2 3",
      "init": {
        "Vr": -0.24035556022802432,
        "Vi": -0.9539434874458322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9321303126558,
        "longitude": -82.2171548740669
      }
    },
    {
      "number": 22862,
      "class": "Bus",
      "name": "GREER 3 1",
      "init": {
        "Vr": -0.29311650176760506,
        "Vi": -0.9745468167486909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9099884902605,
        "longitude": -82.2871511019194
      }
    },
    {
      "number": 22863,
      "class": "Bus",
      "name": "GREER 3 2",
      "init": {
        "Vr": -0.29283957704504304,
        "Vi": -0.9747623173819361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9099884902605,
        "longitude": -82.2871511019194
      }
    },
    {
      "number": 22864,
      "class": "Bus",
      "name": "GREER 4 1",
      "init": {
        "Vr": -0.3085344459936783,
        "Vi": -0.9689352355359373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9043035242015,
        "longitude": -82.2448977751066
      }
    },
    {
      "number": 22865,
      "class": "Bus",
      "name": "GREER 5 1",
      "init": {
        "Vr": -0.3208064990352889,
        "Vi": -0.9580232934417526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9698514426153,
        "longitude": -82.3096199076877
      }
    },
    {
      "number": 22866,
      "class": "Bus",
      "name": "GREER 6 1",
      "init": {
        "Vr": -0.332521091758572,
        "Vi": -0.9640565633839576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0018962225086,
        "longitude": -82.2107345300015
      }
    },
    {
      "number": 22867,
      "class": "Bus",
      "name": "GREER 6 2",
      "init": {
        "Vr": -0.3330599000133984,
        "Vi": -0.9635103117212801
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0018962225086,
        "longitude": -82.2107345300015
      }
    },
    {
      "number": 22868,
      "class": "Bus",
      "name": "GREER 7 1",
      "init": {
        "Vr": -0.22179900564795232,
        "Vi": -0.968738723281929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9889198551358,
        "longitude": -82.2715932675639
      }
    },
    {
      "number": 22869,
      "class": "Bus",
      "name": "GREER 8 1",
      "init": {
        "Vr": -0.3342815221388267,
        "Vi": -0.9747119037887512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1113122671298,
        "longitude": -82.2259806087069
      }
    },
    {
      "number": 22870,
      "class": "Bus",
      "name": "LANDRUM 1",
      "init": {
        "Vr": -0.357679933897432,
        "Vi": -0.9787747853839778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1535053806731,
        "longitude": -82.3307988607781
      }
    },
    {
      "number": 22871,
      "class": "Bus",
      "name": "MARIETTA 2 1",
      "init": {
        "Vr": -0.30128699167522227,
        "Vi": -0.9441231137848423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.101495816164,
        "longitude": -82.5296812986147
      }
    },
    {
      "number": 22872,
      "class": "Bus",
      "name": "SIMPSONVILLE 1 1",
      "init": {
        "Vr": -0.25239882262835056,
        "Vi": -0.9602575282323406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.661453859122,
        "longitude": -82.2628461936563
      }
    },
    {
      "number": 22873,
      "class": "Bus",
      "name": "SIMPSONVILLE 2 1",
      "init": {
        "Vr": -0.1857093902023089,
        "Vi": -1.00422362151533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7201564233784,
        "longitude": -82.1824483599332
      }
    },
    {
      "number": 22874,
      "class": "Bus",
      "name": "SIMPSONVILLE 2 2",
      "init": {
        "Vr": -0.24361579900259905,
        "Vi": -0.9907903191554792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7201564233784,
        "longitude": -82.1824483599332
      }
    },
    {
      "number": 22875,
      "class": "Bus",
      "name": "SIMPSONVILLE 2 3",
      "init": {
        "Vr": -0.18608893568034712,
        "Vi": -1.0038942447993258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7201564233784,
        "longitude": -82.1824483599332
      }
    },
    {
      "number": 22876,
      "class": "Bus",
      "name": "SIMPSONVILLE 3 1",
      "init": {
        "Vr": -0.2765038100770391,
        "Vi": -0.9682199033600849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8342905073913,
        "longitude": -82.2446414018173
      }
    },
    {
      "number": 22877,
      "class": "Bus",
      "name": "SIMPSONVILLE 3 2",
      "init": {
        "Vr": -0.2767859973884855,
        "Vi": -0.9678770277121818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8342905073913,
        "longitude": -82.2446414018173
      }
    },
    {
      "number": 22878,
      "class": "Bus",
      "name": "SIMPSONVILLE 4 1",
      "init": {
        "Vr": -0.2610393363655192,
        "Vi": -0.9838081223553216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7438052274984,
        "longitude": -82.1753070670307
      }
    },
    {
      "number": 22879,
      "class": "Bus",
      "name": "SIMPSONVILLE 5 1",
      "init": {
        "Vr": -0.1605081540775242,
        "Vi": -1.0017015325908167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7473011847067,
        "longitude": -82.2845685378548
      }
    },
    {
      "number": 22880,
      "class": "Bus",
      "name": "SIMPSONVILLE 5 2",
      "init": {
        "Vr": -0.1610733188867386,
        "Vi": -1.0012351942379838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7473011847067,
        "longitude": -82.2845685378548
      }
    },
    {
      "number": 22881,
      "class": "Bus",
      "name": "SIMPSONVILLE 6 1",
      "init": {
        "Vr": -0.2710681944681734,
        "Vi": -0.9533058621975152
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.809808569929,
        "longitude": -82.2684771502396
      }
    },
    {
      "number": 22882,
      "class": "Bus",
      "name": "SIMPSONVILLE 7 1",
      "init": {
        "Vr": -0.20211503258848118,
        "Vi": -0.9921845164935917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8358963559717,
        "longitude": -82.172917653695
      }
    },
    {
      "number": 22883,
      "class": "Bus",
      "name": "SIMPSONVILLE 7 2",
      "init": {
        "Vr": -0.2706557079157665,
        "Vi": -0.9640766070669591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8358963559717,
        "longitude": -82.172917653695
      }
    },
    {
      "number": 22884,
      "class": "Bus",
      "name": "SIMPSONVILLE 7 3",
      "init": {
        "Vr": -0.30163826772594093,
        "Vi": -0.9513709404890724
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8358963559717,
        "longitude": -82.172917653695
      }
    },
    {
      "number": 22885,
      "class": "Bus",
      "name": "SIMPSONVILLE 7 4",
      "init": {
        "Vr": -0.30163826772594093,
        "Vi": -0.9513709404890724
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8358963559717,
        "longitude": -82.172917653695
      }
    },
    {
      "number": 22886,
      "class": "Bus",
      "name": "SIMPSONVILLE 7 5",
      "init": {
        "Vr": -0.2016133509556003,
        "Vi": -0.9924912031883691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8358963559717,
        "longitude": -82.172917653695
      }
    },
    {
      "number": 22887,
      "class": "Bus",
      "name": "TAYLORS 1 1",
      "init": {
        "Vr": -0.32379319490270564,
        "Vi": -0.9785104375074527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0636860448809,
        "longitude": -82.3800698526911
      }
    },
    {
      "number": 22888,
      "class": "Bus",
      "name": "TAYLORS 1 2",
      "init": {
        "Vr": -0.3240814194675833,
        "Vi": -0.9782250001630612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0636860448809,
        "longitude": -82.3800698526911
      }
    },
    {
      "number": 22889,
      "class": "Bus",
      "name": "TAYLORS 2 1",
      "init": {
        "Vr": -0.3070219284173947,
        "Vi": -0.9674667862496645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.946512839692,
        "longitude": -82.3153708267822
      }
    },
    {
      "number": 22890,
      "class": "Bus",
      "name": "TAYLORS 3 1",
      "init": {
        "Vr": -0.25589122116847685,
        "Vi": -0.9680137028308403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1022485043076,
        "longitude": -82.3581067659438
      }
    },
    {
      "number": 22891,
      "class": "Bus",
      "name": "TAYLORS 4 1",
      "init": {
        "Vr": -0.3318257985707083,
        "Vi": -0.9536835884284017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0141614247216,
        "longitude": -82.2842515542465
      }
    },
    {
      "number": 22892,
      "class": "Bus",
      "name": "TRAVELERS REST 1 1",
      "init": {
        "Vr": -0.3282904608965441,
        "Vi": -0.9667805103564892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.046731103726,
        "longitude": -82.3438498864313
      }
    },
    {
      "number": 22893,
      "class": "Bus",
      "name": "TRAVELERS REST 1 2",
      "init": {
        "Vr": -0.3285838900218659,
        "Vi": -0.9664808353918407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.046731103726,
        "longitude": -82.3438498864313
      }
    },
    {
      "number": 22894,
      "class": "Bus",
      "name": "TRAVELERS REST 2 1",
      "init": {
        "Vr": -0.3044025813414011,
        "Vi": -0.9941254042302893
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0235018285755,
        "longitude": -82.4258652965261
      }
    },
    {
      "number": 22895,
      "class": "Bus",
      "name": "TRAVELERS REST 3 1",
      "init": {
        "Vr": -0.34841747570955184,
        "Vi": -0.977876442196723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1300319734193,
        "longitude": -82.3931795634037
      }
    },
    {
      "number": 22896,
      "class": "Bus",
      "name": "TRAVELERS REST 3 2",
      "init": {
        "Vr": -0.3481568785339362,
        "Vi": -0.9778757351247112
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1300319734193,
        "longitude": -82.3931795634037
      }
    },
    {
      "number": 22897,
      "class": "Bus",
      "name": "NINETY SIX 1",
      "init": {
        "Vr": -0.26375077783201545,
        "Vi": -0.9740928066131979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1367869397646,
        "longitude": -81.8241522594155
      }
    },
    {
      "number": 22898,
      "class": "Bus",
      "name": "NINETY SIX 2",
      "init": {
        "Vr": -0.2638446823217262,
        "Vi": -0.9740195395623071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1367869397646,
        "longitude": -81.8241522594155
      }
    },
    {
      "number": 22899,
      "class": "Bus",
      "name": "ESTILL 1 1",
      "init": {
        "Vr": 0.0039245249772548825,
        "Vi": -1.0058230448909968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22900,
      "class": "Bus",
      "name": "ESTILL 1 2",
      "init": {
        "Vr": -0.012819984389334042,
        "Vi": -1.0160727637559295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22901,
      "class": "Bus",
      "name": "ESTILL 1 3",
      "init": {
        "Vr": -0.06159575714854343,
        "Vi": -1.0244197835364726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22902,
      "class": "Bus",
      "name": "ESTILL 1 4",
      "init": {
        "Vr": -0.0131960773569812,
        "Vi": -1.016302979140905
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22903,
      "class": "Bus",
      "name": "ESTILL 1 5",
      "init": {
        "Vr": -0.013196077356981199,
        "Vi": -1.016302979140905
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22904,
      "class": "Bus",
      "name": "ESTILL 1 6",
      "init": {
        "Vr": 0.0037951405646069647,
        "Vi": -1.0057400133917422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22905,
      "class": "Bus",
      "name": "ESTILL 1 8",
      "init": {
        "Vr": -0.011908866236077642,
        "Vi": -1.0161491794009003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7413838531289,
        "longitude": -81.2411357783354
      }
    },
    {
      "number": 22906,
      "class": "Bus",
      "name": "ESTILL 2 1",
      "init": {
        "Vr": -0.12334649942561149,
        "Vi": -1.017757214959053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8014146926577,
        "longitude": -81.3594141077872
      }
    },
    {
      "number": 22907,
      "class": "Bus",
      "name": "ESTILL 2 2",
      "init": {
        "Vr": -0.12329098109607406,
        "Vi": -1.0178380912408465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8014146926577,
        "longitude": -81.3594141077872
      }
    },
    {
      "number": 22908,
      "class": "Bus",
      "name": "GARNETT 1 1",
      "init": {
        "Vr": -0.027898586056179685,
        "Vi": -1.0207734157525352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6245317322086,
        "longitude": -81.2494796390391
      }
    },
    {
      "number": 22909,
      "class": "Bus",
      "name": "HAMPTON 20 1",
      "init": {
        "Vr": -0.23566334342458561,
        "Vi": -1.0118949143909792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.957901360722,
        "longitude": -81.0591206244671
      }
    },
    {
      "number": 22910,
      "class": "Bus",
      "name": "VARNVILLE 1 1",
      "init": {
        "Vr": -0.19441424110759292,
        "Vi": -1.0102466564679673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8294217043608,
        "longitude": -81.1159675302077
      }
    },
    {
      "number": 22911,
      "class": "Bus",
      "name": "VARNVILLE 2 1",
      "init": {
        "Vr": -0.08826517172389459,
        "Vi": -1.0150770532260662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7851781064099,
        "longitude": -80.9761810768069
      }
    },
    {
      "number": 22912,
      "class": "Bus",
      "name": "AYNOR 1",
      "init": {
        "Vr": -0.5956224166659411,
        "Vi": -0.7480062813457424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0902442716557,
        "longitude": -79.0730453050826
      }
    },
    {
      "number": 22913,
      "class": "Bus",
      "name": "CONWAY 7 1",
      "init": {
        "Vr": -0.6513352582694375,
        "Vi": -0.8086879486466348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8525509221097,
        "longitude": -79.0673583306795
      }
    },
    {
      "number": 22914,
      "class": "Bus",
      "name": "CONWAY 7 2",
      "init": {
        "Vr": -0.6508745071115148,
        "Vi": -0.808803401145956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8525509221097,
        "longitude": -79.0673583306795
      }
    },
    {
      "number": 22915,
      "class": "Bus",
      "name": "CONWAY 8 1",
      "init": {
        "Vr": -0.6042842346146793,
        "Vi": -0.8497510754126492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7394158319497,
        "longitude": -78.9285220950277
      }
    },
    {
      "number": 22916,
      "class": "Bus",
      "name": "CONWAY 8 2",
      "init": {
        "Vr": -0.6044013726942703,
        "Vi": -0.8493692148488624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7394158319497,
        "longitude": -78.9285220950277
      }
    },
    {
      "number": 22917,
      "class": "Bus",
      "name": "CONWAY 9 1",
      "init": {
        "Vr": -0.617004116226954,
        "Vi": -0.8253477125091522
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8413048946844,
        "longitude": -78.930097603066
      }
    },
    {
      "number": 22918,
      "class": "Bus",
      "name": "CONWAY 10 1",
      "init": {
        "Vr": -0.6159121869635875,
        "Vi": -0.828205294350417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7793677650127,
        "longitude": -78.9564933485939
      }
    },
    {
      "number": 22919,
      "class": "Bus",
      "name": "CONWAY 10 2",
      "init": {
        "Vr": -0.6160659321928249,
        "Vi": -0.8277868456208006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7793677650127,
        "longitude": -78.9564933485939
      }
    },
    {
      "number": 22920,
      "class": "Bus",
      "name": "CONWAY 11 1",
      "init": {
        "Vr": -0.6498839908470715,
        "Vi": -0.8073274216715873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8732203770754,
        "longitude": -79.1194023624964
      }
    },
    {
      "number": 22921,
      "class": "Bus",
      "name": "CONWAY 12 1",
      "init": {
        "Vr": -0.6370520867009712,
        "Vi": -0.8136088980328463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8139361448618,
        "longitude": -79.1580906309039
      }
    },
    {
      "number": 22922,
      "class": "Bus",
      "name": "CONWAY 12 2",
      "init": {
        "Vr": -0.637181763103557,
        "Vi": -0.8134078072799987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8139361448618,
        "longitude": -79.1580906309039
      }
    },
    {
      "number": 22923,
      "class": "Bus",
      "name": "CONWAY 13 1",
      "init": {
        "Vr": -0.42979756138561076,
        "Vi": -0.9116482059815394
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8723444850653,
        "longitude": -79.1697052390742
      }
    },
    {
      "number": 22924,
      "class": "Bus",
      "name": "CONWAY 13 2",
      "init": {
        "Vr": -0.4880855883525067,
        "Vi": -0.8986211437273934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8723444850653,
        "longitude": -79.1697052390742
      }
    },
    {
      "number": 22925,
      "class": "Bus",
      "name": "CONWAY 13 3",
      "init": {
        "Vr": -0.4596157312594572,
        "Vi": -0.9049840044804071
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8723444850653,
        "longitude": -79.1697052390742
      }
    },
    {
      "number": 22926,
      "class": "Bus",
      "name": "CONWAY 13 4",
      "init": {
        "Vr": -0.4596157312594571,
        "Vi": -0.904984004480407
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8723444850653,
        "longitude": -79.1697052390742
      }
    },
    {
      "number": 22927,
      "class": "Bus",
      "name": "CONWAY 13 5",
      "init": {
        "Vr": -0.4301067003959326,
        "Vi": -0.9110196190815257
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8723444850653,
        "longitude": -79.1697052390742
      }
    },
    {
      "number": 22928,
      "class": "Bus",
      "name": "LITTLE RIVER 1 1",
      "init": {
        "Vr": -0.6099745042531631,
        "Vi": -0.7974456113883343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8670105440212,
        "longitude": -78.5039073713847
      }
    },
    {
      "number": 22929,
      "class": "Bus",
      "name": "LITTLE RIVER 2 1",
      "init": {
        "Vr": -0.6203659540103037,
        "Vi": -0.8176601025976905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.805889728237,
        "longitude": -78.7918992604259
      }
    },
    {
      "number": 22930,
      "class": "Bus",
      "name": "LITTLE RIVER 2 2",
      "init": {
        "Vr": -0.6205892144210243,
        "Vi": -0.8173613978031368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.805889728237,
        "longitude": -78.7918992604259
      }
    },
    {
      "number": 22931,
      "class": "Bus",
      "name": "LONGS 1 1",
      "init": {
        "Vr": -0.5458188342082774,
        "Vi": -0.8552447859425005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9646285185365,
        "longitude": -78.7362704950109
      }
    },
    {
      "number": 22932,
      "class": "Bus",
      "name": "LONGS 2 1",
      "init": {
        "Vr": -0.6083198051830034,
        "Vi": -0.7827148326726884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9321221194885,
        "longitude": -78.6894366326149
      }
    },
    {
      "number": 22933,
      "class": "Bus",
      "name": "LONGS 2 2",
      "init": {
        "Vr": -0.6083965533847145,
        "Vi": -0.7825662850285061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9321221194885,
        "longitude": -78.6894366326149
      }
    },
    {
      "number": 22934,
      "class": "Bus",
      "name": "LONGS 3 1",
      "init": {
        "Vr": -0.620360073410038,
        "Vi": -0.8133922365522537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8964144425019,
        "longitude": -78.7914831569433
      }
    },
    {
      "number": 22935,
      "class": "Bus",
      "name": "LORIS 1 1",
      "init": {
        "Vr": -0.5898142670742685,
        "Vi": -0.7898076797216834
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1324213368275,
        "longitude": -78.8570862189569
      }
    },
    {
      "number": 22936,
      "class": "Bus",
      "name": "LORIS 2 1",
      "init": {
        "Vr": -0.6035701679678181,
        "Vi": -0.7654685949763659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0293519123907,
        "longitude": -78.8238444072776
      }
    },
    {
      "number": 22937,
      "class": "Bus",
      "name": "LORIS 2 2",
      "init": {
        "Vr": -0.6037160952686199,
        "Vi": -0.7651594496464826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0293519123907,
        "longitude": -78.8238444072776
      }
    },
    {
      "number": 22938,
      "class": "Bus",
      "name": "LORIS 3 1",
      "init": {
        "Vr": -0.5740007389041085,
        "Vi": -0.8325712002888026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1112876251699,
        "longitude": -78.9764666806024
      }
    },
    {
      "number": 22939,
      "class": "Bus",
      "name": "MYRTLE BEACH 1 1",
      "init": {
        "Vr": -0.5769790269581548,
        "Vi": -0.8508797908150082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.579922276566,
        "longitude": -79.0405581406491
      }
    },
    {
      "number": 22940,
      "class": "Bus",
      "name": "MYRTLE BEACH 2 1",
      "init": {
        "Vr": -0.604192458332494,
        "Vi": -0.8459108283144244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6795794786789,
        "longitude": -78.9492619255597
      }
    },
    {
      "number": 22941,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 1",
      "init": {
        "Vr": -0.6158390505382848,
        "Vi": -0.8194828659574697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22942,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 2",
      "init": {
        "Vr": -0.6158390505382845,
        "Vi": -0.8194828659574697
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22943,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 3",
      "init": {
        "Vr": -0.6158390505382845,
        "Vi": -0.8194828659574697
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22944,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 4",
      "init": {
        "Vr": -0.6158390505382845,
        "Vi": -0.8194828659574698
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22945,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 5",
      "init": {
        "Vr": -0.6160213128833634,
        "Vi": -0.8191553193532246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22946,
      "class": "Bus",
      "name": "MYRTLE BEACH 3 7",
      "init": {
        "Vr": -0.615653957094584,
        "Vi": -0.8198185945493784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7301898118679,
        "longitude": -78.8304916696971
      }
    },
    {
      "number": 22947,
      "class": "Bus",
      "name": "MYRTLE BEACH 4 1",
      "init": {
        "Vr": -0.5413994444349947,
        "Vi": -0.8647471471833335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7874466977895,
        "longitude": -78.7376394713024
      }
    },
    {
      "number": 22948,
      "class": "Bus",
      "name": "MYRTLE BEACH 5 1",
      "init": {
        "Vr": -0.6053445741088626,
        "Vi": -0.8484379362620994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7193268248498,
        "longitude": -78.9231838071619
      }
    },
    {
      "number": 22949,
      "class": "Bus",
      "name": "MYRTLE BEACH 6 1",
      "init": {
        "Vr": -0.604234552999247,
        "Vi": -0.8521534412881919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6960650194094,
        "longitude": -78.873877161914
      }
    },
    {
      "number": 22950,
      "class": "Bus",
      "name": "MYRTLE BEACH 6 2",
      "init": {
        "Vr": -0.6045005538709063,
        "Vi": -0.851744596270039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6960650194094,
        "longitude": -78.873877161914
      }
    },
    {
      "number": 22951,
      "class": "Bus",
      "name": "MYRTLE BEACH 7 1",
      "init": {
        "Vr": -0.6063731849386347,
        "Vi": -0.8386437305007582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7403654420936,
        "longitude": -78.9650988192411
      }
    },
    {
      "number": 22952,
      "class": "Bus",
      "name": "MYRTLE BEACH 7 2",
      "init": {
        "Vr": -0.6065187659279919,
        "Vi": -0.8379964716599658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7403654420936,
        "longitude": -78.9650988192411
      }
    },
    {
      "number": 22953,
      "class": "Bus",
      "name": "MYRTLE BEACH 8 1",
      "init": {
        "Vr": -0.596135054002351,
        "Vi": -0.8482845914780529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6120152214932,
        "longitude": -78.9680001535543
      }
    },
    {
      "number": 22954,
      "class": "Bus",
      "name": "MYRTLE BEACH 9 1",
      "init": {
        "Vr": -0.6042228497235194,
        "Vi": -0.8450664831960041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6530132049996,
        "longitude": -78.9339687548422
      }
    },
    {
      "number": 22955,
      "class": "Bus",
      "name": "MYRTLE BEACH 9 2",
      "init": {
        "Vr": -0.6043844685446692,
        "Vi": -0.8447442875350727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6530132049996,
        "longitude": -78.9339687548422
      }
    },
    {
      "number": 22956,
      "class": "Bus",
      "name": "MYRTLE BEACH 10 1",
      "init": {
        "Vr": -0.6144672353536318,
        "Vi": -0.836962582203635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6556446575428,
        "longitude": -79.0502345610682
      }
    },
    {
      "number": 22957,
      "class": "Bus",
      "name": "MYRTLE BEACH 11 1",
      "init": {
        "Vr": -0.5042034165558109,
        "Vi": -0.8775313008240588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.644673562781,
        "longitude": -78.9851988866361
      }
    },
    {
      "number": 22958,
      "class": "Bus",
      "name": "MYRTLE BEACH 11 2",
      "init": {
        "Vr": -0.5968795582348497,
        "Vi": -0.854859761578763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.644673562781,
        "longitude": -78.9851988866361
      }
    },
    {
      "number": 22959,
      "class": "Bus",
      "name": "MYRTLE BEACH 11 3",
      "init": {
        "Vr": -0.5043285583495929,
        "Vi": -0.8770932316644063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.644673562781,
        "longitude": -78.9851988866361
      }
    },
    {
      "number": 22960,
      "class": "Bus",
      "name": "NORTH MYRTLE BEACH 1",
      "init": {
        "Vr": -0.6316310585024699,
        "Vi": -0.7745244455638629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8162604091223,
        "longitude": -78.6754421759286
      }
    },
    {
      "number": 22961,
      "class": "Bus",
      "name": "NORTH MYRTLE BEACH 2",
      "init": {
        "Vr": -0.6319518482556077,
        "Vi": -0.7740409393388316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8162604091223,
        "longitude": -78.6754421759286
      }
    },
    {
      "number": 22962,
      "class": "Bus",
      "name": "RIDGELAND 1 1",
      "init": {
        "Vr": 0.019498444352214418,
        "Vi": -1.002698924914216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4602250262655,
        "longitude": -80.8980086463581
      }
    },
    {
      "number": 22963,
      "class": "Bus",
      "name": "RIDGELAND 1 2",
      "init": {
        "Vr": -0.037376019620963145,
        "Vi": -1.0401457981272526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4602250262655,
        "longitude": -80.8980086463581
      }
    },
    {
      "number": 22964,
      "class": "Bus",
      "name": "RIDGELAND 1 3",
      "init": {
        "Vr": 0.01915835856367144,
        "Vi": -1.0025007954178429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4602250262655,
        "longitude": -80.8980086463581
      }
    },
    {
      "number": 22965,
      "class": "Bus",
      "name": "RIDGELAND 2 1",
      "init": {
        "Vr": -0.05966657909546209,
        "Vi": -1.0325610737349646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.538193211552,
        "longitude": -80.9196321721051
      }
    },
    {
      "number": 22966,
      "class": "Bus",
      "name": "RIDGELAND 2 2",
      "init": {
        "Vr": -0.05949816565689489,
        "Vi": -1.0327384062575742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.538193211552,
        "longitude": -80.9196321721051
      }
    },
    {
      "number": 22967,
      "class": "Bus",
      "name": "RIDGELAND 3 1",
      "init": {
        "Vr": -0.021226432434667746,
        "Vi": -1.0386934748407162
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4245682174809,
        "longitude": -80.9486805130515
      }
    },
    {
      "number": 22968,
      "class": "Bus",
      "name": "RIDGELAND 3 2",
      "init": {
        "Vr": -0.02137164474664676,
        "Vi": -1.0386021221347193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4245682174809,
        "longitude": -80.9486805130515
      }
    },
    {
      "number": 22969,
      "class": "Bus",
      "name": "BISHOPVILLE 1 1",
      "init": {
        "Vr": -0.45005339647934256,
        "Vi": -0.9007150951584273
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1816747731719,
        "longitude": -80.3415451071401
      }
    },
    {
      "number": 22970,
      "class": "Bus",
      "name": "BISHOPVILLE 2 1",
      "init": {
        "Vr": -0.44805030921844236,
        "Vi": -0.898861206394569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2007370178521,
        "longitude": -80.3874123909023
      }
    },
    {
      "number": 22971,
      "class": "Bus",
      "name": "BISHOPVILLE 3 1",
      "init": {
        "Vr": -0.42966467901110567,
        "Vi": -0.9113538956444535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1075482270168,
        "longitude": -80.3311573860418
      }
    },
    {
      "number": 22972,
      "class": "Bus",
      "name": "BISHOPVILLE 3 2",
      "init": {
        "Vr": -0.42977573828108867,
        "Vi": -0.9111820155565056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1075482270168,
        "longitude": -80.3311573860418
      }
    },
    {
      "number": 22973,
      "class": "Bus",
      "name": "CAMDEN 16 1",
      "init": {
        "Vr": -0.4599517443427599,
        "Vi": -0.8839691854622282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3083766489773,
        "longitude": -80.490227014221
      }
    },
    {
      "number": 22974,
      "class": "Bus",
      "name": "CAMDEN 17 1",
      "init": {
        "Vr": -0.5234503750790702,
        "Vi": -0.8937666044909317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3888128098288,
        "longitude": -80.5698962949787
      }
    },
    {
      "number": 22975,
      "class": "Bus",
      "name": "CAMDEN 18 1",
      "init": {
        "Vr": -0.4490734906432742,
        "Vi": -0.8995925047443569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3172764426863,
        "longitude": -80.5505402868267
      }
    },
    {
      "number": 22976,
      "class": "Bus",
      "name": "CAMDEN 19 1",
      "init": {
        "Vr": -0.3793736179635791,
        "Vi": -0.9583107222540018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2994415498782,
        "longitude": -80.6051098949162
      }
    },
    {
      "number": 22977,
      "class": "Bus",
      "name": "CAMDEN 19 2",
      "init": {
        "Vr": -0.4304758415674247,
        "Vi": -0.9236504674424187
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2994415498782,
        "longitude": -80.6051098949162
      }
    },
    {
      "number": 22978,
      "class": "Bus",
      "name": "CAMDEN 19 3",
      "init": {
        "Vr": -0.37947459568292685,
        "Vi": -0.9580942704240138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2994415498782,
        "longitude": -80.6051098949162
      }
    },
    {
      "number": 22979,
      "class": "Bus",
      "name": "CASSATT 1",
      "init": {
        "Vr": -0.48331479013474965,
        "Vi": -0.8735326912069299
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4057399804002,
        "longitude": -80.4699426490002
      }
    },
    {
      "number": 22980,
      "class": "Bus",
      "name": "ELGIN 1 1",
      "init": {
        "Vr": -0.38511249839382555,
        "Vi": -0.9450346622945326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2081718442277,
        "longitude": -80.8272833858204
      }
    },
    {
      "number": 22981,
      "class": "Bus",
      "name": "ELGIN 2 1",
      "init": {
        "Vr": -0.38759335754100166,
        "Vi": -0.9331403418351146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0956943113364,
        "longitude": -80.8439129754158
      }
    },
    {
      "number": 22982,
      "class": "Bus",
      "name": "ELGIN 3 1",
      "init": {
        "Vr": -0.3987683417614435,
        "Vi": -0.9178207368735921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1545545924365,
        "longitude": -80.731354296318
      }
    },
    {
      "number": 22983,
      "class": "Bus",
      "name": "ELGIN 3 2",
      "init": {
        "Vr": -0.3989273298728717,
        "Vi": -0.917619892593251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1545545924365,
        "longitude": -80.731354296318
      }
    },
    {
      "number": 22984,
      "class": "Bus",
      "name": "ELGIN 4 1",
      "init": {
        "Vr": -0.3392828935504836,
        "Vi": -0.9483060293318938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1845817969915,
        "longitude": -80.6907943452179
      }
    },
    {
      "number": 22985,
      "class": "Bus",
      "name": "ELGIN 4 2",
      "init": {
        "Vr": -0.39238779503962334,
        "Vi": -0.9286033108739123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1845817969915,
        "longitude": -80.6907943452179
      }
    },
    {
      "number": 22986,
      "class": "Bus",
      "name": "ELGIN 4 3",
      "init": {
        "Vr": -0.412613598128909,
        "Vi": -0.9210992335840548
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1845817969915,
        "longitude": -80.6907943452179
      }
    },
    {
      "number": 22987,
      "class": "Bus",
      "name": "ELGIN 4 4",
      "init": {
        "Vr": -0.4126135981289089,
        "Vi": -0.9210992335840547
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1845817969915,
        "longitude": -80.6907943452179
      }
    },
    {
      "number": 22988,
      "class": "Bus",
      "name": "ELGIN 4 5",
      "init": {
        "Vr": -0.33959996194866177,
        "Vi": -0.9480120298424731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1845817969915,
        "longitude": -80.6907943452179
      }
    },
    {
      "number": 22989,
      "class": "Bus",
      "name": "HEATH SPRINGS 1",
      "init": {
        "Vr": -0.4511935389575321,
        "Vi": -0.922523469830179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5278527736214,
        "longitude": -80.7671900826156
      }
    },
    {
      "number": 22990,
      "class": "Bus",
      "name": "KERSHAW 1 1",
      "init": {
        "Vr": -0.5176103559187255,
        "Vi": -0.863172633489713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6025261148284,
        "longitude": -80.5366238067057
      }
    },
    {
      "number": 22991,
      "class": "Bus",
      "name": "KERSHAW 2 1",
      "init": {
        "Vr": -0.5177250247298537,
        "Vi": -0.8759794672307111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4779699359527,
        "longitude": -80.5760077993727
      }
    },
    {
      "number": 22992,
      "class": "Bus",
      "name": "KERSHAW 2 2",
      "init": {
        "Vr": -0.5176483336458358,
        "Vi": -0.8761300987658859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4779699359527,
        "longitude": -80.5760077993727
      }
    },
    {
      "number": 22993,
      "class": "Bus",
      "name": "KERSHAW 3 1",
      "init": {
        "Vr": -0.4751275489697619,
        "Vi": -0.892186495786713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5084757740449,
        "longitude": -80.4877138301929
      }
    },
    {
      "number": 22994,
      "class": "Bus",
      "name": "KERSHAW 3 2",
      "init": {
        "Vr": -0.49923209143283476,
        "Vi": -0.8774024493849621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5084757740449,
        "longitude": -80.4877138301929
      }
    },
    {
      "number": 22995,
      "class": "Bus",
      "name": "KERSHAW 3 3",
      "init": {
        "Vr": -0.5229816790863318,
        "Vi": -0.8628361079462091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5084757740449,
        "longitude": -80.4877138301929
      }
    },
    {
      "number": 22996,
      "class": "Bus",
      "name": "KERSHAW 3 4",
      "init": {
        "Vr": -0.5229816790863318,
        "Vi": -0.8628361079462091
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5084757740449,
        "longitude": -80.4877138301929
      }
    },
    {
      "number": 22997,
      "class": "Bus",
      "name": "KERSHAW 3 5",
      "init": {
        "Vr": -0.47524668479292,
        "Vi": -0.8920230624082346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5084757740449,
        "longitude": -80.4877138301929
      }
    },
    {
      "number": 22998,
      "class": "Bus",
      "name": "LUGOFF 1 1",
      "init": {
        "Vr": -0.40076299729732,
        "Vi": -0.9156995588609722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2162300385582,
        "longitude": -80.725565777318
      }
    },
    {
      "number": 22999,
      "class": "Bus",
      "name": "LUGOFF 2 1",
      "init": {
        "Vr": -0.43429702590834535,
        "Vi": -0.9171779845449183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2529843699999,
        "longitude": -80.6799242319282
      }
    },
    {
      "number": 23000,
      "class": "Bus",
      "name": "LUGOFF 2 2",
      "init": {
        "Vr": -0.4341978868894169,
        "Vi": -0.9173020066600277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2529843699999,
        "longitude": -80.6799242319282
      }
    },
    {
      "number": 23001,
      "class": "Bus",
      "name": "REMBERT 1",
      "init": {
        "Vr": -0.43055913158825854,
        "Vi": -0.9052577523788187
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1473865730581,
        "longitude": -80.5157832302209
      }
    },
    {
      "number": 23002,
      "class": "Bus",
      "name": "FORT MILL 1 1",
      "init": {
        "Vr": -0.5553411549038718,
        "Vi": -0.8526603074536061
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0354305415822,
        "longitude": -80.7396245115757
      }
    },
    {
      "number": 23003,
      "class": "Bus",
      "name": "FORT MILL 2 1",
      "init": {
        "Vr": -0.5862016974856036,
        "Vi": -0.829928008692904
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9176083420994,
        "longitude": -80.9238697709364
      }
    },
    {
      "number": 23004,
      "class": "Bus",
      "name": "FORT MILL 2 2",
      "init": {
        "Vr": -0.5863426090671514,
        "Vi": -0.8297432667615163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9176083420994,
        "longitude": -80.9238697709364
      }
    },
    {
      "number": 23005,
      "class": "Bus",
      "name": "FORT MILL 3 1",
      "init": {
        "Vr": -0.5910802938853963,
        "Vi": -0.8325309246573516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9120099823987,
        "longitude": -80.8700150138692
      }
    },
    {
      "number": 23006,
      "class": "Bus",
      "name": "LANCASTER 26 1",
      "init": {
        "Vr": -0.4703723020291245,
        "Vi": -0.9053971791872775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044268519419,
        "longitude": -80.7185815253674
      }
    },
    {
      "number": 23007,
      "class": "Bus",
      "name": "LANCASTER 26 2",
      "init": {
        "Vr": -0.4706478004071297,
        "Vi": -0.9051391708630996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044268519419,
        "longitude": -80.7185815253674
      }
    },
    {
      "number": 23008,
      "class": "Bus",
      "name": "LANCASTER 27 1",
      "init": {
        "Vr": -0.49125575855367004,
        "Vi": -0.8880410399821095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6809015048944,
        "longitude": -80.7717284496306
      }
    },
    {
      "number": 23009,
      "class": "Bus",
      "name": "LANCASTER 28 1",
      "init": {
        "Vr": -0.3474179185124905,
        "Vi": -0.9810806498972912
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23010,
      "class": "Bus",
      "name": "LANCASTER 28 2",
      "init": {
        "Vr": -0.4091339668352311,
        "Vi": -0.9454024802153149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23011,
      "class": "Bus",
      "name": "LANCASTER 28 3",
      "init": {
        "Vr": -0.46309746296765164,
        "Vi": -0.913818967677213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23012,
      "class": "Bus",
      "name": "LANCASTER 28 4",
      "init": {
        "Vr": -0.39948675974158543,
        "Vi": -0.9509795489363418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23013,
      "class": "Bus",
      "name": "LANCASTER 28 5",
      "init": {
        "Vr": -0.3994867597415855,
        "Vi": -0.9509795489363418
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23014,
      "class": "Bus",
      "name": "LANCASTER 28 6",
      "init": {
        "Vr": -0.34767076602638464,
        "Vi": -0.9807803475056265
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23015,
      "class": "Bus",
      "name": "LANCASTER 28 8",
      "init": {
        "Vr": -0.40997641103475735,
        "Vi": -0.9446502254078423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286396335301,
        "longitude": -80.7377239785128
      }
    },
    {
      "number": 23016,
      "class": "Bus",
      "name": "LANCASTER 29 1",
      "init": {
        "Vr": -0.5485578321916436,
        "Vi": -0.8605545692317453
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7979028012717,
        "longitude": -80.6192705248133
      }
    },
    {
      "number": 23017,
      "class": "Bus",
      "name": "LANCASTER 29 2",
      "init": {
        "Vr": -0.548697979713875,
        "Vi": -0.8601794892276564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7979028012717,
        "longitude": -80.6192705248133
      }
    },
    {
      "number": 23018,
      "class": "Bus",
      "name": "CLINTON 21 1",
      "init": {
        "Vr": -0.2529747701753104,
        "Vi": -1.0054337807577793
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4750395805141,
        "longitude": -81.8813876903054
      }
    },
    {
      "number": 23019,
      "class": "Bus",
      "name": "CLINTON 22 1",
      "init": {
        "Vr": -0.24676731371409835,
        "Vi": -1.005693334156604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5217259659745,
        "longitude": -81.8207800848516
      }
    },
    {
      "number": 23020,
      "class": "Bus",
      "name": "CLINTON 23 1",
      "init": {
        "Vr": -0.2113050138405337,
        "Vi": -0.9917490800849104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4168651457237,
        "longitude": -81.8584955876864
      }
    },
    {
      "number": 23021,
      "class": "Bus",
      "name": "CLINTON 23 2",
      "init": {
        "Vr": -0.24882533753653185,
        "Vi": -1.0144006364634095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4168651457237,
        "longitude": -81.8584955876864
      }
    },
    {
      "number": 23022,
      "class": "Bus",
      "name": "CLINTON 23 3",
      "init": {
        "Vr": -0.21162708129955335,
        "Vi": -0.9914941463812137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4168651457237,
        "longitude": -81.8584955876864
      }
    },
    {
      "number": 23023,
      "class": "Bus",
      "name": "CROSS HILL 1",
      "init": {
        "Vr": -0.2065130131608042,
        "Vi": -0.9844340773501224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2807292857503,
        "longitude": -81.9676437237469
      }
    },
    {
      "number": 23024,
      "class": "Bus",
      "name": "CROSS HILL 2",
      "init": {
        "Vr": -0.20661247075104466,
        "Vi": -0.9842380203261066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2807292857503,
        "longitude": -81.9676437237469
      }
    },
    {
      "number": 23025,
      "class": "Bus",
      "name": "GRAY COURT 1",
      "init": {
        "Vr": -0.2219747387101489,
        "Vi": -1.0097865908456012
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5427779578393,
        "longitude": -82.1541058339144
      }
    },
    {
      "number": 23026,
      "class": "Bus",
      "name": "LAURENS 1 1",
      "init": {
        "Vr": -0.21544085609213132,
        "Vi": -1.0178991655976568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5119861238709,
        "longitude": -81.9834602179384
      }
    },
    {
      "number": 23027,
      "class": "Bus",
      "name": "LAURENS 1 2",
      "init": {
        "Vr": -0.2155921801731734,
        "Vi": -1.0177485751100903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5119861238709,
        "longitude": -81.9834602179384
      }
    },
    {
      "number": 23028,
      "class": "Bus",
      "name": "LAURENS 2 1",
      "init": {
        "Vr": -0.22234843775061847,
        "Vi": -1.011578201622849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4642212922919,
        "longitude": -82.0037109718061
      }
    },
    {
      "number": 23029,
      "class": "Bus",
      "name": "LAURENS 3 1",
      "init": {
        "Vr": -0.07154798059205629,
        "Vi": -1.0355658038940534
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4656184090688,
        "longitude": -82.1154728123003
      }
    },
    {
      "number": 23030,
      "class": "Bus",
      "name": "LAURENS 3 2",
      "init": {
        "Vr": -0.12814923492819758,
        "Vi": -1.0328750717498467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4656184090688,
        "longitude": -82.1154728123003
      }
    },
    {
      "number": 23031,
      "class": "Bus",
      "name": "LAURENS 3 3",
      "init": {
        "Vr": -0.19402768740852847,
        "Vi": -1.0309084114579201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4656184090688,
        "longitude": -82.1154728123003
      }
    },
    {
      "number": 23032,
      "class": "Bus",
      "name": "LAURENS 3 4",
      "init": {
        "Vr": -0.07198253013734177,
        "Vi": -1.0352731689282395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4656184090688,
        "longitude": -82.1154728123003
      }
    },
    {
      "number": 23033,
      "class": "Bus",
      "name": "LAURENS 3 6",
      "init": {
        "Vr": -0.13622451691532247,
        "Vi": -1.0297331512815866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4656184090688,
        "longitude": -82.1154728123003
      }
    },
    {
      "number": 23034,
      "class": "Bus",
      "name": "LAURENS 4 1",
      "init": {
        "Vr": -0.2243307658584094,
        "Vi": -1.0086519224893928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.567219474406,
        "longitude": -81.9534171589694
      }
    },
    {
      "number": 23035,
      "class": "Bus",
      "name": "LAURENS 4 2",
      "init": {
        "Vr": -0.22877560241922718,
        "Vi": -1.0185316438775776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.567219474406,
        "longitude": -81.9534171589694
      }
    },
    {
      "number": 23036,
      "class": "Bus",
      "name": "LAURENS 4 3",
      "init": {
        "Vr": -0.22452399969338852,
        "Vi": -1.008447833270376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.567219474406,
        "longitude": -81.9534171589694
      }
    },
    {
      "number": 23037,
      "class": "Bus",
      "name": "WOODRUFF 1 1",
      "init": {
        "Vr": -0.29218536383272137,
        "Vi": -0.998227247159968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.767843300493,
        "longitude": -82.0728928792568
      }
    },
    {
      "number": 23038,
      "class": "Bus",
      "name": "WOODRUFF 1 2",
      "init": {
        "Vr": -0.2923193207501275,
        "Vi": -0.99808269673771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.767843300493,
        "longitude": -82.0728928792568
      }
    },
    {
      "number": 23039,
      "class": "Bus",
      "name": "WOODRUFF 2 1",
      "init": {
        "Vr": -0.22851031208827835,
        "Vi": -0.9704307889841184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8188765427379,
        "longitude": -82.0182977242527
      }
    },
    {
      "number": 23040,
      "class": "Bus",
      "name": "WOODRUFF 2 2",
      "init": {
        "Vr": -0.32550425615475204,
        "Vi": -0.9851637926050877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8188765427379,
        "longitude": -82.0182977242527
      }
    },
    {
      "number": 23041,
      "class": "Bus",
      "name": "WOODRUFF 2 3",
      "init": {
        "Vr": -0.22931096052968047,
        "Vi": -0.9698048578159199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8188765427379,
        "longitude": -82.0182977242527
      }
    },
    {
      "number": 23042,
      "class": "Bus",
      "name": "DALZELL 1",
      "init": {
        "Vr": -0.397716009701658,
        "Vi": -0.8940917158718674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0503007882309,
        "longitude": -80.407850918259
      }
    },
    {
      "number": 23043,
      "class": "Bus",
      "name": "DALZELL 2",
      "init": {
        "Vr": -0.45516274180279065,
        "Vi": -0.935931964835381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0503007882309,
        "longitude": -80.407850918259
      }
    },
    {
      "number": 23044,
      "class": "Bus",
      "name": "DALZELL 3",
      "init": {
        "Vr": -0.3973518544442333,
        "Vi": -0.8947337231935553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0503007882309,
        "longitude": -80.407850918259
      }
    },
    {
      "number": 23045,
      "class": "Bus",
      "name": "SUMTER 1 1",
      "init": {
        "Vr": -0.418189126353659,
        "Vi": -0.9234204306498969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0160535138335,
        "longitude": -80.31498649999
      }
    },
    {
      "number": 23046,
      "class": "Bus",
      "name": "SUMTER 2 1",
      "init": {
        "Vr": -0.34091105948444084,
        "Vi": -0.9404810767461405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9789513563227,
        "longitude": -80.2270153696787
      }
    },
    {
      "number": 23047,
      "class": "Bus",
      "name": "SUMTER 2 2",
      "init": {
        "Vr": -0.3854576301339591,
        "Vi": -0.964766947123353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9789513563227,
        "longitude": -80.2270153696787
      }
    },
    {
      "number": 23048,
      "class": "Bus",
      "name": "SUMTER 2 3",
      "init": {
        "Vr": -0.3400981984329207,
        "Vi": -0.9414225144747961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9789513563227,
        "longitude": -80.2270153696787
      }
    },
    {
      "number": 23049,
      "class": "Bus",
      "name": "SUMTER 3 1",
      "init": {
        "Vr": -0.4131108531680761,
        "Vi": -0.92644189119416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.072050176382,
        "longitude": -80.1984898041334
      }
    },
    {
      "number": 23050,
      "class": "Bus",
      "name": "CHAPIN 1 1",
      "init": {
        "Vr": -0.25158326791002783,
        "Vi": -0.9723575500492817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0754853577342,
        "longitude": -81.4504941468255
      }
    },
    {
      "number": 23051,
      "class": "Bus",
      "name": "CHAPIN 2 1",
      "init": {
        "Vr": -0.3397898402532327,
        "Vi": -0.9490169327454931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1886151682325,
        "longitude": -81.4124316601702
      }
    },
    {
      "number": 23052,
      "class": "Bus",
      "name": "CHAPIN 3 1",
      "init": {
        "Vr": -0.3295334875377363,
        "Vi": -0.9472173763696934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1574902304871,
        "longitude": -81.443038689086
      }
    },
    {
      "number": 23053,
      "class": "Bus",
      "name": "COLUMBIA 15 1",
      "init": {
        "Vr": -0.352443043638648,
        "Vi": -0.9626823142686132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.95277821768,
        "longitude": -81.0824957035845
      }
    },
    {
      "number": 23054,
      "class": "Bus",
      "name": "COLUMBIA 16 1",
      "init": {
        "Vr": -0.3583765089574532,
        "Vi": -0.9586139706350734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0086195460526,
        "longitude": -81.1200737047671
      }
    },
    {
      "number": 23055,
      "class": "Bus",
      "name": "COLUMBIA 16 2",
      "init": {
        "Vr": -0.3579541918599473,
        "Vi": -0.9590726597307673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0086195460526,
        "longitude": -81.1200737047671
      }
    },
    {
      "number": 23056,
      "class": "Bus",
      "name": "COLUMBIA 17 1",
      "init": {
        "Vr": -0.34993622028670446,
        "Vi": -0.962597717307952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0547011967592,
        "longitude": -81.1384637189909
      }
    },
    {
      "number": 23057,
      "class": "Bus",
      "name": "COLUMBIA 18 1",
      "init": {
        "Vr": -0.3399483620871452,
        "Vi": -0.9659849427816892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0576590566238,
        "longitude": -81.1667662413826
      }
    },
    {
      "number": 23058,
      "class": "Bus",
      "name": "COLUMBIA 19 1",
      "init": {
        "Vr": -0.3490308956227077,
        "Vi": -0.9561002278209147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1633362844622,
        "longitude": -81.2369990334473
      }
    },
    {
      "number": 23059,
      "class": "Bus",
      "name": "COLUMBIA 19 2",
      "init": {
        "Vr": -0.3492143486281186,
        "Vi": -0.9558780453287343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1633362844622,
        "longitude": -81.2369990334473
      }
    },
    {
      "number": 23060,
      "class": "Bus",
      "name": "COLUMBIA 20 1",
      "init": {
        "Vr": -0.33668521400255313,
        "Vi": -0.9698805993718376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0676577580762,
        "longitude": -81.202350187248
      }
    },
    {
      "number": 23061,
      "class": "Bus",
      "name": "COLUMBIA 20 2",
      "init": {
        "Vr": -0.33646319848520156,
        "Vi": -0.9700586388858458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0676577580762,
        "longitude": -81.202350187248
      }
    },
    {
      "number": 23062,
      "class": "Bus",
      "name": "COLUMBIA 21 1",
      "init": {
        "Vr": -0.3532712159831623,
        "Vi": -0.9524922507689131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1212967906074,
        "longitude": -81.1637669321717
      }
    },
    {
      "number": 23063,
      "class": "Bus",
      "name": "IRMO 1 1",
      "init": {
        "Vr": -0.3571467721390274,
        "Vi": -0.9504100512156158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1250981468582,
        "longitude": -81.2636138123535
      }
    },
    {
      "number": 23064,
      "class": "Bus",
      "name": "IRMO 1 2",
      "init": {
        "Vr": -0.35753959657536866,
        "Vi": -0.9500356265521316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1250981468582,
        "longitude": -81.2636138123535
      }
    },
    {
      "number": 23065,
      "class": "Bus",
      "name": "IRMO 2 1",
      "init": {
        "Vr": -0.36741819555994637,
        "Vi": -0.9493836755062615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1533805287669,
        "longitude": -81.1730489360705
      }
    },
    {
      "number": 23066,
      "class": "Bus",
      "name": "IRMO 2 2",
      "init": {
        "Vr": -0.3672256541062876,
        "Vi": -0.9496819079078808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1533805287669,
        "longitude": -81.1730489360705
      }
    },
    {
      "number": 23067,
      "class": "Bus",
      "name": "IRMO 3 1",
      "init": {
        "Vr": -0.3348834160311232,
        "Vi": -0.9695916441752992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2110299117358,
        "longitude": -81.2526976902063
      }
    },
    {
      "number": 23068,
      "class": "Bus",
      "name": "IRMO 3 2",
      "init": {
        "Vr": -0.33456215657806043,
        "Vi": -0.9698226165170541
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2110299117358,
        "longitude": -81.2526976902063
      }
    },
    {
      "number": 23069,
      "class": "Bus",
      "name": "IRMO 4 1",
      "init": {
        "Vr": -0.39462605957854513,
        "Vi": -0.9574109069387008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.247902960536,
        "longitude": -81.141843167436
      }
    },
    {
      "number": 23070,
      "class": "Bus",
      "name": "LEESVILLE 1 1",
      "init": {
        "Vr": -0.32968035787105276,
        "Vi": -0.9780192810193449
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8966102482356,
        "longitude": -81.4198830658237
      }
    },
    {
      "number": 23071,
      "class": "Bus",
      "name": "LEESVILLE 1 2",
      "init": {
        "Vr": -0.3294917078330647,
        "Vi": -0.9782358698532965
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8966102482356,
        "longitude": -81.4198830658237
      }
    },
    {
      "number": 23072,
      "class": "Bus",
      "name": "LEESVILLE 2 1",
      "init": {
        "Vr": -0.3135814449193556,
        "Vi": -0.9984397629804416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9355235268697,
        "longitude": -81.4725057579188
      }
    },
    {
      "number": 23073,
      "class": "Bus",
      "name": "LEXINGTON 14 1",
      "init": {
        "Vr": -0.2700161631529563,
        "Vi": -0.9710641089815032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9987652186715,
        "longitude": -81.2637319379303
      }
    },
    {
      "number": 23074,
      "class": "Bus",
      "name": "LEXINGTON 15 1",
      "init": {
        "Vr": -0.34524625104937334,
        "Vi": -0.9737600199774572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0215987994883,
        "longitude": -81.2608497854631
      }
    },
    {
      "number": 23075,
      "class": "Bus",
      "name": "LEXINGTON 16 1",
      "init": {
        "Vr": -0.33423398365504575,
        "Vi": -0.980313246494479
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0203597046649,
        "longitude": -81.3096636853594
      }
    },
    {
      "number": 23076,
      "class": "Bus",
      "name": "LEXINGTON 16 2",
      "init": {
        "Vr": -0.3344902518915969,
        "Vi": -0.9799011640490601
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0203597046649,
        "longitude": -81.3096636853594
      }
    },
    {
      "number": 23077,
      "class": "Bus",
      "name": "LEXINGTON 17 1",
      "init": {
        "Vr": -0.14437148334040747,
        "Vi": -1.0141657703721763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9613326484733,
        "longitude": -81.4164444807501
      }
    },
    {
      "number": 23078,
      "class": "Bus",
      "name": "LEXINGTON 17 2",
      "init": {
        "Vr": -0.23698207009468356,
        "Vi": -1.0119494735692325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9613326484733,
        "longitude": -81.4164444807501
      }
    },
    {
      "number": 23079,
      "class": "Bus",
      "name": "LEXINGTON 17 3",
      "init": {
        "Vr": -0.30395212545608263,
        "Vi": -1.0154229323013484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9613326484733,
        "longitude": -81.4164444807501
      }
    },
    {
      "number": 23080,
      "class": "Bus",
      "name": "LEXINGTON 17 4",
      "init": {
        "Vr": -0.2368050227629316,
        "Vi": -1.0107154283183462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9613326484733,
        "longitude": -81.4164444807501
      }
    },
    {
      "number": 23081,
      "class": "Bus",
      "name": "LEXINGTON 17 6",
      "init": {
        "Vr": -0.14495158015150295,
        "Vi": -1.0138347145507747
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9613326484733,
        "longitude": -81.4164444807501
      }
    },
    {
      "number": 23082,
      "class": "Bus",
      "name": "LEXINGTON 18 1",
      "init": {
        "Vr": -0.3421343118797535,
        "Vi": -0.9478726959355998
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8756902257116,
        "longitude": -81.2721512052122
      }
    },
    {
      "number": 23083,
      "class": "Bus",
      "name": "LEXINGTON 18 2",
      "init": {
        "Vr": -0.3424341097510892,
        "Vi": -0.9475349626780791
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8756902257116,
        "longitude": -81.2721512052122
      }
    },
    {
      "number": 23084,
      "class": "Bus",
      "name": "LEXINGTON 19 1",
      "init": {
        "Vr": -0.3462582655689352,
        "Vi": -0.9524717712066649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.888612153166,
        "longitude": -81.2276467973196
      }
    },
    {
      "number": 23085,
      "class": "Bus",
      "name": "LEXINGTON 20 1",
      "init": {
        "Vr": -0.2665297010751401,
        "Vi": -0.9742517668027749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23086,
      "class": "Bus",
      "name": "LEXINGTON 20 2",
      "init": {
        "Vr": -0.3268514585690019,
        "Vi": -0.9576622756616714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23087,
      "class": "Bus",
      "name": "LEXINGTON 20 3",
      "init": {
        "Vr": -0.33824304353125745,
        "Vi": -0.9545293993047649
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23088,
      "class": "Bus",
      "name": "LEXINGTON 20 4",
      "init": {
        "Vr": -0.33824304353125745,
        "Vi": -0.9545293993047648
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23089,
      "class": "Bus",
      "name": "LEXINGTON 20 5",
      "init": {
        "Vr": -0.2669549207289895,
        "Vi": -0.9736741124495641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23090,
      "class": "Bus",
      "name": "LEXINGTON 20 7",
      "init": {
        "Vr": -0.26579445433629556,
        "Vi": -0.9750200286722578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9029173054074,
        "longitude": -81.3010036996035
      }
    },
    {
      "number": 23091,
      "class": "Bus",
      "name": "LEXINGTON 21 1",
      "init": {
        "Vr": -0.34634230682142664,
        "Vi": -0.9613845383927098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9524542780474,
        "longitude": -81.2127501194018
      }
    },
    {
      "number": 23092,
      "class": "Bus",
      "name": "LEXINGTON 21 2",
      "init": {
        "Vr": -0.34598219764766436,
        "Vi": -0.9616547367657353
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9524542780474,
        "longitude": -81.2127501194018
      }
    },
    {
      "number": 23093,
      "class": "Bus",
      "name": "PELION 1",
      "init": {
        "Vr": -0.2517781808330388,
        "Vi": -0.9645047463736544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7242410378804,
        "longitude": -81.3552686334071
      }
    },
    {
      "number": 23094,
      "class": "Bus",
      "name": "PELION 2",
      "init": {
        "Vr": -0.31172054444903613,
        "Vi": -0.9934286375892167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7242410378804,
        "longitude": -81.3552686334071
      }
    },
    {
      "number": 23095,
      "class": "Bus",
      "name": "PELION 3",
      "init": {
        "Vr": -0.2520645196636344,
        "Vi": -0.9642913535153979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7242410378804,
        "longitude": -81.3552686334071
      }
    },
    {
      "number": 23096,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 1",
      "init": {
        "Vr": -0.2784878192164233,
        "Vi": -0.9489511657556319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9406913962056,
        "longitude": -81.1542530626579
      }
    },
    {
      "number": 23097,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 2",
      "init": {
        "Vr": -0.3433364247637228,
        "Vi": -0.9735285535668746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9406913962056,
        "longitude": -81.1542530626579
      }
    },
    {
      "number": 23098,
      "class": "Bus",
      "name": "WEST COLUMBIA 1 3",
      "init": {
        "Vr": -0.27828369509092626,
        "Vi": -0.9496807909326793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9406913962056,
        "longitude": -81.1542530626579
      }
    },
    {
      "number": 23099,
      "class": "Bus",
      "name": "WEST COLUMBIA 2 1",
      "init": {
        "Vr": -0.3717685732377935,
        "Vi": -0.9707556178394424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0250379042765,
        "longitude": -81.0684953609408
      }
    },
    {
      "number": 23100,
      "class": "Bus",
      "name": "WEST COLUMBIA 3 1",
      "init": {
        "Vr": -0.33224697387015667,
        "Vi": -0.9739338059584837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8985999035992,
        "longitude": -81.1440427721739
      }
    },
    {
      "number": 23101,
      "class": "Bus",
      "name": "WEST COLUMBIA 4 1",
      "init": {
        "Vr": -0.33655429201627624,
        "Vi": -0.964553721454774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8434991239926,
        "longitude": -81.1044355528148
      }
    },
    {
      "number": 23102,
      "class": "Bus",
      "name": "WEST COLUMBIA 4 2",
      "init": {
        "Vr": -0.33684399890416944,
        "Vi": -0.9639094608805971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8434991239926,
        "longitude": -81.1044355528148
      }
    },
    {
      "number": 23103,
      "class": "Bus",
      "name": "GRESHAM 1 1",
      "init": {
        "Vr": -0.6290899595977946,
        "Vi": -0.8078137660693089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9060735840469,
        "longitude": -79.2843659766689
      }
    },
    {
      "number": 23104,
      "class": "Bus",
      "name": "GRESHAM 1 2",
      "init": {
        "Vr": -0.6291768229718201,
        "Vi": -0.8075427969758929
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9060735840469,
        "longitude": -79.2843659766689
      }
    },
    {
      "number": 23105,
      "class": "Bus",
      "name": "MARION 11 1",
      "init": {
        "Vr": -0.5525560818501956,
        "Vi": -0.7911428985182437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1863183011327,
        "longitude": -79.4083795028738
      }
    },
    {
      "number": 23106,
      "class": "Bus",
      "name": "MARION 11 2",
      "init": {
        "Vr": -0.6099627776434793,
        "Vi": -0.8188521075132337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1863183011327,
        "longitude": -79.4083795028738
      }
    },
    {
      "number": 23107,
      "class": "Bus",
      "name": "MARION 11 3",
      "init": {
        "Vr": -0.5526255654450118,
        "Vi": -0.7916216705436766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1863183011327,
        "longitude": -79.4083795028738
      }
    },
    {
      "number": 23108,
      "class": "Bus",
      "name": "MARION 12 1",
      "init": {
        "Vr": -0.6343853223145711,
        "Vi": -0.7903905786259828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1563869831965,
        "longitude": -79.3538790507837
      }
    },
    {
      "number": 23109,
      "class": "Bus",
      "name": "MARION 13 1",
      "init": {
        "Vr": -0.5680734036772942,
        "Vi": -0.8287990861644835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.059308346421,
        "longitude": -79.4169522588051
      }
    },
    {
      "number": 23110,
      "class": "Bus",
      "name": "MARION 14 1",
      "init": {
        "Vr": -0.6212180530728869,
        "Vi": -0.8034942461249077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2181040814813,
        "longitude": -79.347921520859
      }
    },
    {
      "number": 23111,
      "class": "Bus",
      "name": "BENNETTSVILLE 1 1",
      "init": {
        "Vr": -0.5374605037550064,
        "Vi": -0.8598982893193902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703974541631,
        "longitude": -79.6896953289559
      }
    },
    {
      "number": 23112,
      "class": "Bus",
      "name": "BENNETTSVILLE 1 2",
      "init": {
        "Vr": -0.579278856338254,
        "Vi": -0.8398321638146329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703974541631,
        "longitude": -79.6896953289559
      }
    },
    {
      "number": 23113,
      "class": "Bus",
      "name": "BENNETTSVILLE 1 3",
      "init": {
        "Vr": -0.6213775557044837,
        "Vi": -0.8196315165291775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703974541631,
        "longitude": -79.6896953289559
      }
    },
    {
      "number": 23114,
      "class": "Bus",
      "name": "BENNETTSVILLE 1 4",
      "init": {
        "Vr": -0.6213775557044837,
        "Vi": -0.8196315165291777
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703974541631,
        "longitude": -79.6896953289559
      }
    },
    {
      "number": 23115,
      "class": "Bus",
      "name": "BENNETTSVILLE 1 5",
      "init": {
        "Vr": -0.5377643597695926,
        "Vi": -0.8595082106896553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703974541631,
        "longitude": -79.6896953289559
      }
    },
    {
      "number": 23116,
      "class": "Bus",
      "name": "BENNETTSVILLE 2 1",
      "init": {
        "Vr": -0.5795564389767979,
        "Vi": -0.8517898169613582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6964288496893,
        "longitude": -79.7033848380931
      }
    },
    {
      "number": 23117,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 1",
      "init": {
        "Vr": -0.4794344967097231,
        "Vi": -0.9186643658525598
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23118,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 2",
      "init": {
        "Vr": -0.4990671544581896,
        "Vi": -0.908030568211761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23119,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 3",
      "init": {
        "Vr": -0.5297375550234861,
        "Vi": -0.8808462271965336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23120,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 4",
      "init": {
        "Vr": -0.5286954353347016,
        "Vi": -0.8817698971602542
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23121,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 5",
      "init": {
        "Vr": -0.5286954353347016,
        "Vi": -0.8817698971602542
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23122,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 6",
      "init": {
        "Vr": -0.47967828127820505,
        "Vi": -0.9182230684092029
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23123,
      "class": "Bus",
      "name": "BENNETTSVILLE 3 8",
      "init": {
        "Vr": -0.49863572314630783,
        "Vi": -0.9067574261220029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6205143156627,
        "longitude": -79.8529135573218
      }
    },
    {
      "number": 23124,
      "class": "Bus",
      "name": "MC COLL 1",
      "init": {
        "Vr": -0.5974241212756595,
        "Vi": -0.8213944609448611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6087375568334,
        "longitude": -79.5827347844479
      }
    },
    {
      "number": 23125,
      "class": "Bus",
      "name": "NEWBERRY 1 1",
      "init": {
        "Vr": -0.3065163413291728,
        "Vi": -0.9625017091468149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2856389600928,
        "longitude": -81.6317550722995
      }
    },
    {
      "number": 23126,
      "class": "Bus",
      "name": "NEWBERRY 2 1",
      "init": {
        "Vr": -0.26550411057946516,
        "Vi": -1.002523989949287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3345351788253,
        "longitude": -81.5912216842588
      }
    },
    {
      "number": 23127,
      "class": "Bus",
      "name": "NEWBERRY 3 1",
      "init": {
        "Vr": -0.29663253925930444,
        "Vi": -0.9480326910084952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2775123858221,
        "longitude": -81.7224111076476
      }
    },
    {
      "number": 23128,
      "class": "Bus",
      "name": "POMARIA 1",
      "init": {
        "Vr": -0.33505645782038634,
        "Vi": -0.9762265869275261
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3610926160997,
        "longitude": -81.3512367663924
      }
    },
    {
      "number": 23129,
      "class": "Bus",
      "name": "PROSPERITY 3 1",
      "init": {
        "Vr": -0.31423711600967186,
        "Vi": -0.9518799963002847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1588188388766,
        "longitude": -81.5289726547789
      }
    },
    {
      "number": 23130,
      "class": "Bus",
      "name": "PROSPERITY 3 2",
      "init": {
        "Vr": -0.3141521416295134,
        "Vi": -0.9519453795540334
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1588188388766,
        "longitude": -81.5289726547789
      }
    },
    {
      "number": 23131,
      "class": "Bus",
      "name": "SALEM 21 1",
      "init": {
        "Vr": -0.13747488314358058,
        "Vi": -0.9816753889121703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9046674341371,
        "longitude": -82.9939957055432
      }
    },
    {
      "number": 23132,
      "class": "Bus",
      "name": "SENECA 1 1",
      "init": {
        "Vr": -0.1911196493912611,
        "Vi": -0.9810518641143376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7945920442941,
        "longitude": -82.7907469510483
      }
    },
    {
      "number": 23133,
      "class": "Bus",
      "name": "SENECA 2 1",
      "init": {
        "Vr": -0.1307874414647162,
        "Vi": -0.991785989895781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7964550040895,
        "longitude": -82.9741669670533
      }
    },
    {
      "number": 23134,
      "class": "Bus",
      "name": "SENECA 2 2",
      "init": {
        "Vr": -0.13104477681841148,
        "Vi": -0.9916017576632159
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7964550040895,
        "longitude": -82.9741669670533
      }
    },
    {
      "number": 23135,
      "class": "Bus",
      "name": "SENECA 3 1",
      "init": {
        "Vr": -0.15945839995405683,
        "Vi": -0.9823926522566193
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5884938030124,
        "longitude": -82.9367164628791
      }
    },
    {
      "number": 23136,
      "class": "Bus",
      "name": "SENECA 4 1",
      "init": {
        "Vr": -0.1564291988923247,
        "Vi": -0.9904805679506062
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6544580772566,
        "longitude": -82.889821760743
      }
    },
    {
      "number": 23137,
      "class": "Bus",
      "name": "SENECA 4 2",
      "init": {
        "Vr": -0.15672851522820744,
        "Vi": -0.9902507850253018
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6544580772566,
        "longitude": -82.889821760743
      }
    },
    {
      "number": 23138,
      "class": "Bus",
      "name": "SENECA 5 1",
      "init": {
        "Vr": -0.051429544555561466,
        "Vi": -1.0260714749292315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6246947778623,
        "longitude": -82.905047933684
      }
    },
    {
      "number": 23139,
      "class": "Bus",
      "name": "WALHALLA 1 1",
      "init": {
        "Vr": -0.044606798717866575,
        "Vi": -1.0243380131926514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.814775904253,
        "longitude": -83.0631726009221
      }
    },
    {
      "number": 23140,
      "class": "Bus",
      "name": "WALHALLA 1 2",
      "init": {
        "Vr": -0.10613195512005083,
        "Vi": -1.00570715809127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.814775904253,
        "longitude": -83.0631726009221
      }
    },
    {
      "number": 23141,
      "class": "Bus",
      "name": "WALHALLA 1 3",
      "init": {
        "Vr": -0.043264988478035726,
        "Vi": -1.025009997495361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.814775904253,
        "longitude": -83.0631726009221
      }
    },
    {
      "number": 23142,
      "class": "Bus",
      "name": "WALHALLA 2 1",
      "init": {
        "Vr": -0.1525438417066031,
        "Vi": -0.9848902873926517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7411490616233,
        "longitude": -83.0171631606333
      }
    },
    {
      "number": 23143,
      "class": "Bus",
      "name": "WESTMINSTER 9 1",
      "init": {
        "Vr": -0.12274749084300161,
        "Vi": -0.9907717550639967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8136131449419,
        "longitude": -83.1240732042886
      }
    },
    {
      "number": 23144,
      "class": "Bus",
      "name": "WESTMINSTER 10 1",
      "init": {
        "Vr": -0.051792739829132586,
        "Vi": -1.026125799129918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6488315762749,
        "longitude": -83.1656199836453
      }
    },
    {
      "number": 23145,
      "class": "Bus",
      "name": "WESTMINSTER 10 2",
      "init": {
        "Vr": -0.05194854632958055,
        "Vi": -1.0260177034899047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6488315762749,
        "longitude": -83.1656199836453
      }
    },
    {
      "number": 23146,
      "class": "Bus",
      "name": "COPE 1 1",
      "init": {
        "Vr": -0.2683031676458112,
        "Vi": -1.00174113351679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3748114883724,
        "longitude": -80.9831250983836
      }
    },
    {
      "number": 23147,
      "class": "Bus",
      "name": "EUTAWVILLE 1",
      "init": {
        "Vr": -0.4375313526588481,
        "Vi": -0.9387244533929465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4661500761954,
        "longitude": -80.2258578072229
      }
    },
    {
      "number": 23148,
      "class": "Bus",
      "name": "ORANGEBURG 4 1",
      "init": {
        "Vr": -0.2628408373393517,
        "Vi": -0.9809994634854657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5303754048664,
        "longitude": -80.8080781844926
      }
    },
    {
      "number": 23149,
      "class": "Bus",
      "name": "ORANGEBURG 4 2",
      "init": {
        "Vr": -0.26323291212961564,
        "Vi": -0.9806630782179788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5303754048664,
        "longitude": -80.8080781844926
      }
    },
    {
      "number": 23150,
      "class": "Bus",
      "name": "ORANGEBURG 5 1",
      "init": {
        "Vr": -0.18522582996966908,
        "Vi": -1.0198112505014842
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4904372759597,
        "longitude": -80.7852882793065
      }
    },
    {
      "number": 23151,
      "class": "Bus",
      "name": "ORANGEBURG 5 2",
      "init": {
        "Vr": -0.22306197553207838,
        "Vi": -1.008024768677425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4904372759597,
        "longitude": -80.7852882793065
      }
    },
    {
      "number": 23152,
      "class": "Bus",
      "name": "ORANGEBURG 5 3",
      "init": {
        "Vr": -0.25605461468544405,
        "Vi": -0.9894885372256986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4904372759597,
        "longitude": -80.7852882793065
      }
    },
    {
      "number": 23153,
      "class": "Bus",
      "name": "ORANGEBURG 5 4",
      "init": {
        "Vr": -0.1857971927006804,
        "Vi": -1.0193701313055803
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4904372759597,
        "longitude": -80.7852882793065
      }
    },
    {
      "number": 23154,
      "class": "Bus",
      "name": "ORANGEBURG 5 6",
      "init": {
        "Vr": -0.22431833106424895,
        "Vi": -1.0074378910020763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4904372759597,
        "longitude": -80.7852882793065
      }
    },
    {
      "number": 23155,
      "class": "Bus",
      "name": "SANTEE 1 1",
      "init": {
        "Vr": -0.25068132366352786,
        "Vi": -0.9886177368627127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4856559155279,
        "longitude": -80.5114911941701
      }
    },
    {
      "number": 23156,
      "class": "Bus",
      "name": "SANTEE 2 1",
      "init": {
        "Vr": -0.4236226948529719,
        "Vi": -0.9486439293089963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4901291557128,
        "longitude": -80.6076057695869
      }
    },
    {
      "number": 23157,
      "class": "Bus",
      "name": "EASLEY 5 1",
      "init": {
        "Vr": -0.27062807540133793,
        "Vi": -0.9557176834957908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9369773625792,
        "longitude": -82.6047767887819
      }
    },
    {
      "number": 23158,
      "class": "Bus",
      "name": "EASLEY 5 2",
      "init": {
        "Vr": -0.2708726976696871,
        "Vi": -0.9555084943622486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9369773625792,
        "longitude": -82.6047767887819
      }
    },
    {
      "number": 23159,
      "class": "Bus",
      "name": "EASLEY 6 1",
      "init": {
        "Vr": -0.24610885724415657,
        "Vi": -0.9710994365453394
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8244608962182,
        "longitude": -82.5656804984466
      }
    },
    {
      "number": 23160,
      "class": "Bus",
      "name": "EASLEY 7 1",
      "init": {
        "Vr": -0.22629894791778818,
        "Vi": -0.9637474375223102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8824974837448,
        "longitude": -82.6375699605981
      }
    },
    {
      "number": 23161,
      "class": "Bus",
      "name": "EASLEY 7 2",
      "init": {
        "Vr": -0.2265217152117893,
        "Vi": -0.9634982099293892
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8824974837448,
        "longitude": -82.6375699605981
      }
    },
    {
      "number": 23162,
      "class": "Bus",
      "name": "EASLEY 8 1",
      "init": {
        "Vr": -0.2662926378880817,
        "Vi": -0.9738128559110231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.959813844405,
        "longitude": -82.5187602121393
      }
    },
    {
      "number": 23163,
      "class": "Bus",
      "name": "PICKENS 1 1",
      "init": {
        "Vr": -0.2178920462630898,
        "Vi": -0.9825735271820542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8642281374372,
        "longitude": -82.7011133669935
      }
    },
    {
      "number": 23164,
      "class": "Bus",
      "name": "PICKENS 1 2",
      "init": {
        "Vr": -0.21775643409514814,
        "Vi": -0.9827303745397197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8642281374372,
        "longitude": -82.7011133669935
      }
    },
    {
      "number": 23165,
      "class": "Bus",
      "name": "PICKENS 2 1",
      "init": {
        "Vr": -0.09635928638805241,
        "Vi": -1.0240372577959056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9211668889544,
        "longitude": -82.8178343818928
      }
    },
    {
      "number": 23166,
      "class": "Bus",
      "name": "PICKENS 3 1",
      "init": {
        "Vr": -0.14825711058048574,
        "Vi": -1.0194477065669654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.909958197901,
        "longitude": -82.690359028743
      }
    },
    {
      "number": 23167,
      "class": "Bus",
      "name": "PICKENS 3 2",
      "init": {
        "Vr": -0.14867371799063223,
        "Vi": -1.0191947404180657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.909958197901,
        "longitude": -82.690359028743
      }
    },
    {
      "number": 23168,
      "class": "Bus",
      "name": "COLUMBIA 22 1",
      "init": {
        "Vr": -0.3650564322126788,
        "Vi": -0.9551270662138059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.995538077821,
        "longitude": -80.9692642151968
      }
    },
    {
      "number": 23169,
      "class": "Bus",
      "name": "COLUMBIA 23 1",
      "init": {
        "Vr": -0.36888466474460646,
        "Vi": -0.9564306843076738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0254215940347,
        "longitude": -80.9172953715013
      }
    },
    {
      "number": 23170,
      "class": "Bus",
      "name": "COLUMBIA 24 1",
      "init": {
        "Vr": -0.36321379502027035,
        "Vi": -0.9661675886673283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1337967536989,
        "longitude": -81.0343051038825
      }
    },
    {
      "number": 23171,
      "class": "Bus",
      "name": "COLUMBIA 24 2",
      "init": {
        "Vr": -0.36346597225545213,
        "Vi": -0.9658564862050041
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1337967536989,
        "longitude": -81.0343051038825
      }
    },
    {
      "number": 23172,
      "class": "Bus",
      "name": "COLUMBIA 25 1",
      "init": {
        "Vr": -0.35614935868529907,
        "Vi": -0.9577408825406211
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9687147450548,
        "longitude": -81.0132907430042
      }
    },
    {
      "number": 23173,
      "class": "Bus",
      "name": "COLUMBIA 25 2",
      "init": {
        "Vr": -0.3568317885447136,
        "Vi": -0.9571831653422224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9687147450548,
        "longitude": -81.0132907430042
      }
    },
    {
      "number": 23174,
      "class": "Bus",
      "name": "COLUMBIA 26 1",
      "init": {
        "Vr": -0.3606927222238449,
        "Vi": -0.9700615516498378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1445180588762,
        "longitude": -81.0563436603444
      }
    },
    {
      "number": 23175,
      "class": "Bus",
      "name": "COLUMBIA 27 1",
      "init": {
        "Vr": -0.374131626965292,
        "Vi": -0.9507932950427855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1032363875102,
        "longitude": -80.9141317260858
      }
    },
    {
      "number": 23176,
      "class": "Bus",
      "name": "COLUMBIA 27 2",
      "init": {
        "Vr": -0.37436367181271,
        "Vi": -0.9503888480094372
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1032363875102,
        "longitude": -80.9141317260858
      }
    },
    {
      "number": 23177,
      "class": "Bus",
      "name": "COLUMBIA 28 1",
      "init": {
        "Vr": -0.28878050070645955,
        "Vi": -0.9840574534573601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.977163206209,
        "longitude": -81.0479844616855
      }
    },
    {
      "number": 23178,
      "class": "Bus",
      "name": "COLUMBIA 28 2",
      "init": {
        "Vr": -0.3481975606744851,
        "Vi": -0.9646425921314818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.977163206209,
        "longitude": -81.0479844616855
      }
    },
    {
      "number": 23179,
      "class": "Bus",
      "name": "COLUMBIA 28 3",
      "init": {
        "Vr": -0.28943098307613246,
        "Vi": -0.9831749819641499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.977163206209,
        "longitude": -81.0479844616855
      }
    },
    {
      "number": 23180,
      "class": "Bus",
      "name": "COLUMBIA 29 1",
      "init": {
        "Vr": -0.3557666575782958,
        "Vi": -0.9578416878660488
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9292139275258,
        "longitude": -81.0146666077754
      }
    },
    {
      "number": 23181,
      "class": "Bus",
      "name": "COLUMBIA 30 1",
      "init": {
        "Vr": -0.37743409041759135,
        "Vi": -0.9436421914054763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.034071970225,
        "longitude": -80.8021990521948
      }
    },
    {
      "number": 23182,
      "class": "Bus",
      "name": "COLUMBIA 31 1",
      "init": {
        "Vr": -0.33960729868177214,
        "Vi": -0.9709895245581457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8133439619606,
        "longitude": -81.0344834529213
      }
    },
    {
      "number": 23183,
      "class": "Bus",
      "name": "COLUMBIA 32 1",
      "init": {
        "Vr": -0.3479661067983575,
        "Vi": -0.9543433863691199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8350033838495,
        "longitude": -80.964670689301
      }
    },
    {
      "number": 23184,
      "class": "Bus",
      "name": "COLUMBIA 32 2",
      "init": {
        "Vr": -0.3481891653747527,
        "Vi": -0.9540471573484727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8350033838495,
        "longitude": -80.964670689301
      }
    },
    {
      "number": 23185,
      "class": "Bus",
      "name": "COLUMBIA 33 1",
      "init": {
        "Vr": -0.36194125242816905,
        "Vi": -0.9470443315872137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9554305463071,
        "longitude": -80.9230467346348
      }
    },
    {
      "number": 23186,
      "class": "Bus",
      "name": "COLUMBIA 34 1",
      "init": {
        "Vr": -0.2953909891404753,
        "Vi": -0.9771817193566186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9246584860607,
        "longitude": -80.9574629032991
      }
    },
    {
      "number": 23187,
      "class": "Bus",
      "name": "COLUMBIA 34 2",
      "init": {
        "Vr": -0.3540084308517504,
        "Vi": -0.951145227537308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9246584860607,
        "longitude": -80.9574629032991
      }
    },
    {
      "number": 23188,
      "class": "Bus",
      "name": "COLUMBIA 34 3",
      "init": {
        "Vr": -0.3679824425508852,
        "Vi": -0.9449382989081405
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.9246584860607,
        "longitude": -80.9574629032991
      }
    },
    {
      "number": 23189,
      "class": "Bus",
      "name": "COLUMBIA 34 4",
      "init": {
        "Vr": -0.3679824425508852,
        "Vi": -0.9449382989081404
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9246584860607,
        "longitude": -80.9574629032991
      }
    },
    {
      "number": 23190,
      "class": "Bus",
      "name": "COLUMBIA 34 5",
      "init": {
        "Vr": -0.2957848747548818,
        "Vi": -0.9767697615694992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9246584860607,
        "longitude": -80.9574629032991
      }
    },
    {
      "number": 23191,
      "class": "Bus",
      "name": "COLUMBIA 35 1",
      "init": {
        "Vr": -0.2960818397543642,
        "Vi": -0.9659024427336228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.035400499395,
        "longitude": -80.9678392476797
      }
    },
    {
      "number": 23192,
      "class": "Bus",
      "name": "COLUMBIA 35 2",
      "init": {
        "Vr": -0.3627325525830198,
        "Vi": -0.9741404367795952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.035400499395,
        "longitude": -80.9678392476797
      }
    },
    {
      "number": 23193,
      "class": "Bus",
      "name": "COLUMBIA 35 3",
      "init": {
        "Vr": -0.29659651079184135,
        "Vi": -0.9652102131442531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.035400499395,
        "longitude": -80.9678392476797
      }
    },
    {
      "number": 23194,
      "class": "Bus",
      "name": "COLUMBIA 36 1",
      "init": {
        "Vr": -0.36425545370599655,
        "Vi": -0.9694912906828755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0603607986912,
        "longitude": -80.989687548398
      }
    },
    {
      "number": 23195,
      "class": "Bus",
      "name": "COLUMBIA 37 1",
      "init": {
        "Vr": -0.23215570913654693,
        "Vi": -0.9959753672861352
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1358335688699,
        "longitude": -80.9874157711775
      }
    },
    {
      "number": 23196,
      "class": "Bus",
      "name": "COLUMBIA 37 2",
      "init": {
        "Vr": -0.2881561301247729,
        "Vi": -0.9981946187642384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1358335688699,
        "longitude": -80.9874157711775
      }
    },
    {
      "number": 23197,
      "class": "Bus",
      "name": "COLUMBIA 37 3",
      "init": {
        "Vr": -0.3492162405132721,
        "Vi": -0.9867814354417664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1358335688699,
        "longitude": -80.9874157711775
      }
    },
    {
      "number": 23198,
      "class": "Bus",
      "name": "COLUMBIA 37 4",
      "init": {
        "Vr": -0.2888430571677202,
        "Vi": -0.9972726374483736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1358335688699,
        "longitude": -80.9874157711775
      }
    },
    {
      "number": 23199,
      "class": "Bus",
      "name": "COLUMBIA 37 6",
      "init": {
        "Vr": -0.2888003827954792,
        "Vi": -0.9962024750238506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1358335688699,
        "longitude": -80.9874157711775
      }
    },
    {
      "number": 23200,
      "class": "Bus",
      "name": "COLUMBIA 38 1",
      "init": {
        "Vr": -0.3091634816583231,
        "Vi": -0.9684969306000789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0981928036886,
        "longitude": -80.885153636839
      }
    },
    {
      "number": 23201,
      "class": "Bus",
      "name": "COLUMBIA 38 2",
      "init": {
        "Vr": -0.3094886973106717,
        "Vi": -0.9682017846810091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0981928036886,
        "longitude": -80.885153636839
      }
    },
    {
      "number": 23202,
      "class": "Bus",
      "name": "COLUMBIA 39 1",
      "init": {
        "Vr": -0.3936315164087679,
        "Vi": -0.9239570953677441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.124872298863,
        "longitude": -80.796488289337
      }
    },
    {
      "number": 23203,
      "class": "Bus",
      "name": "COLUMBIA 40 1",
      "init": {
        "Vr": -0.36322231348541945,
        "Vi": -0.9680102006147879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0909499977002,
        "longitude": -80.9607669917499
      }
    },
    {
      "number": 23204,
      "class": "Bus",
      "name": "COLUMBIA 40 2",
      "init": {
        "Vr": -0.36365284745700477,
        "Vi": -0.9674797247978597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0909499977002,
        "longitude": -80.9607669917499
      }
    },
    {
      "number": 23205,
      "class": "Bus",
      "name": "COLUMBIA 41 1",
      "init": {
        "Vr": -0.36877798490033925,
        "Vi": -0.9608694437026808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1682920459572,
        "longitude": -80.9205063639009
      }
    },
    {
      "number": 23206,
      "class": "Bus",
      "name": "EASTOVER 1 1",
      "init": {
        "Vr": -0.35978891761376625,
        "Vi": -0.9577403846101022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9710484061286,
        "longitude": -80.6620550648287
      }
    },
    {
      "number": 23207,
      "class": "Bus",
      "name": "HOPKINS 1 1",
      "init": {
        "Vr": -0.28499634445296973,
        "Vi": -0.9802309862138193
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9274669594481,
        "longitude": -80.7773258916859
      }
    },
    {
      "number": 23208,
      "class": "Bus",
      "name": "HOPKINS 1 2",
      "init": {
        "Vr": -0.33681110054633157,
        "Vi": -0.986864487183352
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9274669594481,
        "longitude": -80.7773258916859
      }
    },
    {
      "number": 23209,
      "class": "Bus",
      "name": "HOPKINS 1 3",
      "init": {
        "Vr": -0.2851914704632433,
        "Vi": -0.9800125901441871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9274669594481,
        "longitude": -80.7773258916859
      }
    },
    {
      "number": 23210,
      "class": "Bus",
      "name": "HOPKINS 2 1",
      "init": {
        "Vr": -0.356195646416021,
        "Vi": -0.9399508886731148
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8536000822957,
        "longitude": -80.8331320379386
      }
    },
    {
      "number": 23211,
      "class": "Bus",
      "name": "HOPKINS 2 2",
      "init": {
        "Vr": -0.35635446814111255,
        "Vi": -0.9397333185697425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8536000822957,
        "longitude": -80.8331320379386
      }
    },
    {
      "number": 23212,
      "class": "Bus",
      "name": "BOILING SPRINGS 2 1",
      "init": {
        "Vr": -0.3588046598742965,
        "Vi": -0.9372309732915002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0354319470849,
        "longitude": -81.9236110521681
      }
    },
    {
      "number": 23213,
      "class": "Bus",
      "name": "DUNCAN 1 1",
      "init": {
        "Vr": -0.3254477478345951,
        "Vi": -0.9780747440540354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9743914892729,
        "longitude": -82.1539633443335
      }
    },
    {
      "number": 23214,
      "class": "Bus",
      "name": "DUNCAN 2 1",
      "init": {
        "Vr": -0.2959158586910505,
        "Vi": -0.9558763747407536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8734534404335,
        "longitude": -82.1090182140405
      }
    },
    {
      "number": 23215,
      "class": "Bus",
      "name": "INMAN 1 1",
      "init": {
        "Vr": -0.34223112717810217,
        "Vi": -0.9596006600456537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9800888571228,
        "longitude": -82.086745354226
      }
    },
    {
      "number": 23216,
      "class": "Bus",
      "name": "INMAN 1 2",
      "init": {
        "Vr": -0.34197036097508937,
        "Vi": -0.9599485405658752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9800888571228,
        "longitude": -82.086745354226
      }
    },
    {
      "number": 23217,
      "class": "Bus",
      "name": "INMAN 2 1",
      "init": {
        "Vr": -0.1943241868392401,
        "Vi": -1.0051645043012363
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23218,
      "class": "Bus",
      "name": "INMAN 2 2",
      "init": {
        "Vr": -0.2524201747072132,
        "Vi": -0.9786075758858127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23219,
      "class": "Bus",
      "name": "INMAN 2 3",
      "init": {
        "Vr": -0.33034374203384265,
        "Vi": -0.9910415177215756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23220,
      "class": "Bus",
      "name": "INMAN 2 4",
      "init": {
        "Vr": -0.20964737024754476,
        "Vi": -0.9981599466183859
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23221,
      "class": "Bus",
      "name": "INMAN 2 5",
      "init": {
        "Vr": -0.20964737024754473,
        "Vi": -0.9981599466183857
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23222,
      "class": "Bus",
      "name": "INMAN 2 6",
      "init": {
        "Vr": -0.2546878472819403,
        "Vi": -0.9776643902549929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23223,
      "class": "Bus",
      "name": "INMAN 2 8",
      "init": {
        "Vr": -0.19502816322050515,
        "Vi": -1.0045507016764186
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650069215315,
        "longitude": -82.1143967765259
      }
    },
    {
      "number": 23224,
      "class": "Bus",
      "name": "INMAN 3 1",
      "init": {
        "Vr": -0.3454907703671522,
        "Vi": -0.9746187383386189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0753423283436,
        "longitude": -82.0478072806289
      }
    },
    {
      "number": 23225,
      "class": "Bus",
      "name": "ROEBUCK 1",
      "init": {
        "Vr": -0.3168954507849764,
        "Vi": -0.9680880611525302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7286869736765,
        "longitude": -81.9079666962714
      }
    },
    {
      "number": 23226,
      "class": "Bus",
      "name": "SPARTANBURG 4 1",
      "init": {
        "Vr": -0.34950503440869546,
        "Vi": -0.9480808143628252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9787375048692,
        "longitude": -82.0229921128155
      }
    },
    {
      "number": 23227,
      "class": "Bus",
      "name": "SPARTANBURG 5 1",
      "init": {
        "Vr": -0.23688106633838885,
        "Vi": -0.9758104139346944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9514539399056,
        "longitude": -82.0452651095365
      }
    },
    {
      "number": 23228,
      "class": "Bus",
      "name": "SPARTANBURG 5 2",
      "init": {
        "Vr": -0.2363612799973975,
        "Vi": -0.9762064710611423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9514539399056,
        "longitude": -82.0452651095365
      }
    },
    {
      "number": 23229,
      "class": "Bus",
      "name": "SPARTANBURG 6 1",
      "init": {
        "Vr": -0.2671796179189339,
        "Vi": -0.9721189203575716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746918979459,
        "longitude": -81.8278674528081
      }
    },
    {
      "number": 23230,
      "class": "Bus",
      "name": "SPARTANBURG 6 2",
      "init": {
        "Vr": -0.35704992323078727,
        "Vi": -0.9518750476925679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746918979459,
        "longitude": -81.8278674528081
      }
    },
    {
      "number": 23231,
      "class": "Bus",
      "name": "SPARTANBURG 6 3",
      "init": {
        "Vr": -0.3546468965523974,
        "Vi": -0.9524163449409827
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746918979459,
        "longitude": -81.8278674528081
      }
    },
    {
      "number": 23232,
      "class": "Bus",
      "name": "SPARTANBURG 6 4",
      "init": {
        "Vr": -0.35464689655239734,
        "Vi": -0.9524163449409827
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746918979459,
        "longitude": -81.8278674528081
      }
    },
    {
      "number": 23233,
      "class": "Bus",
      "name": "SPARTANBURG 6 5",
      "init": {
        "Vr": -0.2673902218591782,
        "Vi": -0.9718402655338425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746918979459,
        "longitude": -81.8278674528081
      }
    },
    {
      "number": 23234,
      "class": "Bus",
      "name": "SPARTANBURG 7 1",
      "init": {
        "Vr": -0.20517636664280595,
        "Vi": -0.9998237084958616
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23235,
      "class": "Bus",
      "name": "SPARTANBURG 7 2",
      "init": {
        "Vr": -0.2214787088015217,
        "Vi": -0.9933092335452702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23236,
      "class": "Bus",
      "name": "SPARTANBURG 7 3",
      "init": {
        "Vr": -0.33710129279358997,
        "Vi": -0.9604037831128197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23237,
      "class": "Bus",
      "name": "SPARTANBURG 7 4",
      "init": {
        "Vr": -0.3753323935590421,
        "Vi": -0.9495234554921421
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23238,
      "class": "Bus",
      "name": "SPARTANBURG 7 5",
      "init": {
        "Vr": -0.3753323935590421,
        "Vi": -0.949523455492142
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23239,
      "class": "Bus",
      "name": "SPARTANBURG 7 6",
      "init": {
        "Vr": -0.22441933098514374,
        "Vi": -0.991198506975525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23240,
      "class": "Bus",
      "name": "SPARTANBURG 7 8",
      "init": {
        "Vr": -0.20080372043047945,
        "Vi": -1.0025761076263155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9399852832283,
        "longitude": -81.9534925368597
      }
    },
    {
      "number": 23241,
      "class": "Bus",
      "name": "SPARTANBURG 8 1",
      "init": {
        "Vr": -0.35794525110587,
        "Vi": -0.9394532106774667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9930822140621,
        "longitude": -81.9766483962222
      }
    },
    {
      "number": 23242,
      "class": "Bus",
      "name": "SPARTANBURG 9 1",
      "init": {
        "Vr": -0.28864315097996324,
        "Vi": -0.9700380439205719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0739690885123,
        "longitude": -81.9673731560356
      }
    },
    {
      "number": 23243,
      "class": "Bus",
      "name": "SPARTANBURG 9 2",
      "init": {
        "Vr": -0.3604794291449644,
        "Vi": -0.9370376460097825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0739690885123,
        "longitude": -81.9673731560356
      }
    },
    {
      "number": 23244,
      "class": "Bus",
      "name": "SPARTANBURG 9 3",
      "init": {
        "Vr": -0.4492176030766866,
        "Vi": -0.8962727977191236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0739690885123,
        "longitude": -81.9673731560356
      }
    },
    {
      "number": 23245,
      "class": "Bus",
      "name": "SPARTANBURG 9 4",
      "init": {
        "Vr": -0.44921760307668657,
        "Vi": -0.8962727977191234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0739690885123,
        "longitude": -81.9673731560356
      }
    },
    {
      "number": 23246,
      "class": "Bus",
      "name": "SPARTANBURG 9 5",
      "init": {
        "Vr": -0.2882337489048061,
        "Vi": -0.970340294860642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0739690885123,
        "longitude": -81.9673731560356
      }
    },
    {
      "number": 23247,
      "class": "Bus",
      "name": "SPARTANBURG 10 1",
      "init": {
        "Vr": -0.35811532619565534,
        "Vi": -0.9530590179763342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23248,
      "class": "Bus",
      "name": "SPARTANBURG 10 2",
      "init": {
        "Vr": -0.3581153261956552,
        "Vi": -0.953059017976334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23249,
      "class": "Bus",
      "name": "SPARTANBURG 10 3",
      "init": {
        "Vr": -0.3581153261956552,
        "Vi": -0.953059017976334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23250,
      "class": "Bus",
      "name": "SPARTANBURG 10 4",
      "init": {
        "Vr": -0.3581153261956553,
        "Vi": -0.953059017976334
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23251,
      "class": "Bus",
      "name": "SPARTANBURG 10 5",
      "init": {
        "Vr": -0.3578965683073499,
        "Vi": -0.9532399598310091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23252,
      "class": "Bus",
      "name": "SPARTANBURG 10 7",
      "init": {
        "Vr": -0.3583366725234811,
        "Vi": -0.9528766293463565
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0541467684819,
        "longitude": -82.0144954084455
      }
    },
    {
      "number": 23253,
      "class": "Bus",
      "name": "SPARTANBURG 11 1",
      "init": {
        "Vr": -0.34800308995467266,
        "Vi": -0.9568503601442495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8734683048581,
        "longitude": -81.9766777397611
      }
    },
    {
      "number": 23254,
      "class": "Bus",
      "name": "SPARTANBURG 11 2",
      "init": {
        "Vr": -0.3483950808363112,
        "Vi": -0.9563962981967846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8734683048581,
        "longitude": -81.9766777397611
      }
    },
    {
      "number": 23255,
      "class": "Bus",
      "name": "SPARTANBURG 12 1",
      "init": {
        "Vr": -0.3373429652351701,
        "Vi": -0.970867298522779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8233358723239,
        "longitude": -81.9622029790883
      }
    },
    {
      "number": 23256,
      "class": "Bus",
      "name": "SUMTER 4 1",
      "init": {
        "Vr": -0.38941769892379147,
        "Vi": -0.9428210397453749
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8914796661274,
        "longitude": -80.3380123338491
      }
    },
    {
      "number": 23257,
      "class": "Bus",
      "name": "SUMTER 5 1",
      "init": {
        "Vr": -0.3889799351044566,
        "Vi": -0.9413569412696524
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8503929415271,
        "longitude": -80.3703316604363
      }
    },
    {
      "number": 23258,
      "class": "Bus",
      "name": "SUMTER 6 1",
      "init": {
        "Vr": -0.24426113483013107,
        "Vi": -0.9949144957704327
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23259,
      "class": "Bus",
      "name": "SUMTER 6 2",
      "init": {
        "Vr": -0.2959831406481863,
        "Vi": -0.9966284460574443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23260,
      "class": "Bus",
      "name": "SUMTER 6 3",
      "init": {
        "Vr": -0.38431264142824306,
        "Vi": -0.9571786444517943
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23261,
      "class": "Bus",
      "name": "SUMTER 6 4",
      "init": {
        "Vr": -0.4216433844910656,
        "Vi": -0.9405059548225144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23262,
      "class": "Bus",
      "name": "SUMTER 6 5",
      "init": {
        "Vr": -0.4216433844910656,
        "Vi": -0.9405059548225143
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23263,
      "class": "Bus",
      "name": "SUMTER 6 6",
      "init": {
        "Vr": -0.29939550069486326,
        "Vi": -0.992902238696281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23264,
      "class": "Bus",
      "name": "SUMTER 6 8",
      "init": {
        "Vr": -0.29628200065494614,
        "Vi": -0.9962923195858732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8642597141271,
        "longitude": -80.3469009641606
      }
    },
    {
      "number": 23265,
      "class": "Bus",
      "name": "SUMTER 7 1",
      "init": {
        "Vr": -0.38821306651563525,
        "Vi": -0.9472511185414103
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8785835820906,
        "longitude": -80.4735981810505
      }
    },
    {
      "number": 23266,
      "class": "Bus",
      "name": "SUMTER 8 1",
      "init": {
        "Vr": -0.31991334013061273,
        "Vi": -0.9738609932604179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9248580300317,
        "longitude": -80.4243291156012
      }
    },
    {
      "number": 23267,
      "class": "Bus",
      "name": "SUMTER 8 2",
      "init": {
        "Vr": -0.3652094757600948,
        "Vi": -0.9600743204804638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9248580300317,
        "longitude": -80.4243291156012
      }
    },
    {
      "number": 23268,
      "class": "Bus",
      "name": "SUMTER 8 3",
      "init": {
        "Vr": -0.32016896805972817,
        "Vi": -0.9736400986880335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9248580300317,
        "longitude": -80.4243291156012
      }
    },
    {
      "number": 23269,
      "class": "Bus",
      "name": "SUMTER 9 1",
      "init": {
        "Vr": -0.3993930780835048,
        "Vi": -0.9540288868682045
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.806410559937,
        "longitude": -80.4531534127398
      }
    },
    {
      "number": 23270,
      "class": "Bus",
      "name": "SUMTER 10 1",
      "init": {
        "Vr": -0.3820769928976409,
        "Vi": -0.944670017099959
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8995849995417,
        "longitude": -80.3996172599692
      }
    },
    {
      "number": 23271,
      "class": "Bus",
      "name": "UNION 8 1",
      "init": {
        "Vr": -0.31672840163130095,
        "Vi": -0.9637828151536048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5991440395649,
        "longitude": -81.5753334873259
      }
    },
    {
      "number": 23272,
      "class": "Bus",
      "name": "UNION 8 2",
      "init": {
        "Vr": -0.3842421841757781,
        "Vi": -0.9728730280013284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5991440395649,
        "longitude": -81.5753334873259
      }
    },
    {
      "number": 23273,
      "class": "Bus",
      "name": "UNION 8 3",
      "init": {
        "Vr": -0.3164257580423035,
        "Vi": -0.9641348650626195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5991440395649,
        "longitude": -81.5753334873259
      }
    },
    {
      "number": 23274,
      "class": "Bus",
      "name": "UNION 9 1",
      "init": {
        "Vr": -0.42244191659633196,
        "Vi": -0.9450606064819346
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7282055263557,
        "longitude": -81.6032712755488
      }
    },
    {
      "number": 23275,
      "class": "Bus",
      "name": "UNION 10 1",
      "init": {
        "Vr": -0.32360965101840494,
        "Vi": -0.9587630330717521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.754628310627,
        "longitude": -81.5561135127204
      }
    },
    {
      "number": 23276,
      "class": "Bus",
      "name": "UNION 11 1",
      "init": {
        "Vr": -0.4452736644579298,
        "Vi": -0.9400380207785384
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7853399574223,
        "longitude": -81.6314346812972
      }
    },
    {
      "number": 23277,
      "class": "Bus",
      "name": "CLOVER 3 1",
      "init": {
        "Vr": -0.45234468934643357,
        "Vi": -0.9225523535710289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.211233253407,
        "longitude": -81.1522222221869
      }
    },
    {
      "number": 23278,
      "class": "Bus",
      "name": "CLOVER 4 1",
      "init": {
        "Vr": -0.45203847931126384,
        "Vi": -0.9163594057349952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1194777141913,
        "longitude": -81.2154896630041
      }
    },
    {
      "number": 23279,
      "class": "Bus",
      "name": "CLOVER 4 2",
      "init": {
        "Vr": -0.452174598902331,
        "Vi": -0.9160851763412712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1194777141913,
        "longitude": -81.2154896630041
      }
    },
    {
      "number": 23280,
      "class": "Bus",
      "name": "CLOVER 5 1",
      "init": {
        "Vr": -0.4421557294714497,
        "Vi": -0.9318540276458017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2436395271125,
        "longitude": -81.2163894804002
      }
    },
    {
      "number": 23281,
      "class": "Bus",
      "name": "CLOVER 6 1",
      "init": {
        "Vr": -0.406330234710421,
        "Vi": -0.9460920118045686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23282,
      "class": "Bus",
      "name": "CLOVER 6 2",
      "init": {
        "Vr": -0.4565953842896497,
        "Vi": -0.9238733519525693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23283,
      "class": "Bus",
      "name": "CLOVER 6 3",
      "init": {
        "Vr": -0.45584547809146786,
        "Vi": -0.9242048328135618
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23284,
      "class": "Bus",
      "name": "CLOVER 6 4",
      "init": {
        "Vr": -0.4558454780914678,
        "Vi": -0.9242048328135617
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23285,
      "class": "Bus",
      "name": "CLOVER 6 5",
      "init": {
        "Vr": -0.40587343040754303,
        "Vi": -0.9464024581732902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23286,
      "class": "Bus",
      "name": "CLOVER 6 7",
      "init": {
        "Vr": -0.406330234710421,
        "Vi": -0.9460920118045686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1688237498209,
        "longitude": -81.1529757504523
      }
    },
    {
      "number": 23287,
      "class": "Bus",
      "name": "FORT MILL 4 1",
      "init": {
        "Vr": -0.45752861592475236,
        "Vi": -0.8913812173094313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0555944958307,
        "longitude": -80.9039689408017
      }
    },
    {
      "number": 23288,
      "class": "Bus",
      "name": "FORT MILL 5 1",
      "init": {
        "Vr": -0.5307446204901497,
        "Vi": -0.8721519809637557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.058187533161,
        "longitude": -80.9642227690232
      }
    },
    {
      "number": 23289,
      "class": "Bus",
      "name": "FORT MILL 6 1",
      "init": {
        "Vr": -0.5242877366417099,
        "Vi": -0.8793862661464131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0615154475607,
        "longitude": -81.0197330657662
      }
    },
    {
      "number": 23290,
      "class": "Bus",
      "name": "FORT MILL 6 2",
      "init": {
        "Vr": -0.5244298122537981,
        "Vi": -0.879199863026312
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0615154475607,
        "longitude": -81.0197330657662
      }
    },
    {
      "number": 23291,
      "class": "Bus",
      "name": "FORT MILL 7 1",
      "init": {
        "Vr": -0.5196739049841592,
        "Vi": -0.8734878166303183
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1257283109536,
        "longitude": -81.0239504636426
      }
    },
    {
      "number": 23292,
      "class": "Bus",
      "name": "FORT MILL 8 1",
      "init": {
        "Vr": -0.5394378243597838,
        "Vi": -0.8599360520723094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0888770218969,
        "longitude": -80.9009207451987
      }
    },
    {
      "number": 23293,
      "class": "Bus",
      "name": "FORT MILL 9 1",
      "init": {
        "Vr": -0.5436462415544296,
        "Vi": -0.8673328199593985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0253274514949,
        "longitude": -80.9376244127628
      }
    },
    {
      "number": 23294,
      "class": "Bus",
      "name": "FORT MILL 10 1",
      "init": {
        "Vr": -0.5317491687544023,
        "Vi": -0.8649819962980775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1025792110794,
        "longitude": -80.9632592977239
      }
    },
    {
      "number": 23295,
      "class": "Bus",
      "name": "FORT MILL 11 1",
      "init": {
        "Vr": -0.5664478875803022,
        "Vi": -0.8470641268342884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9909407730225,
        "longitude": -80.9122058961235
      }
    },
    {
      "number": 23296,
      "class": "Bus",
      "name": "ROCK HILL 7 1",
      "init": {
        "Vr": -0.5091914233139476,
        "Vi": -0.9032231216650124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0265232221957,
        "longitude": -81.0579333705469
      }
    },
    {
      "number": 23297,
      "class": "Bus",
      "name": "ROCK HILL 8 1",
      "init": {
        "Vr": -0.4477939968373631,
        "Vi": -0.919112952617274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9557506592681,
        "longitude": -81.1076221651609
      }
    },
    {
      "number": 23298,
      "class": "Bus",
      "name": "ROCK HILL 8 2",
      "init": {
        "Vr": -0.4976535863004294,
        "Vi": -0.9012911899116326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9557506592681,
        "longitude": -81.1076221651609
      }
    },
    {
      "number": 23299,
      "class": "Bus",
      "name": "ROCK HILL 8 3",
      "init": {
        "Vr": -0.44793175811480873,
        "Vi": -0.918601044593071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9557506592681,
        "longitude": -81.1076221651609
      }
    },
    {
      "number": 23300,
      "class": "Bus",
      "name": "ROCK HILL 9 1",
      "init": {
        "Vr": -0.49544998083322855,
        "Vi": -0.880942915679809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23301,
      "class": "Bus",
      "name": "ROCK HILL 9 2",
      "init": {
        "Vr": -0.4954499808332286,
        "Vi": -0.880942915679809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23302,
      "class": "Bus",
      "name": "ROCK HILL 9 3",
      "init": {
        "Vr": -0.4954499808332286,
        "Vi": -0.880942915679809
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23303,
      "class": "Bus",
      "name": "ROCK HILL 9 4",
      "init": {
        "Vr": -0.4954499808332286,
        "Vi": -0.880942915679809
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23304,
      "class": "Bus",
      "name": "ROCK HILL 9 5",
      "init": {
        "Vr": -0.495689314880681,
        "Vi": -0.8805587639251972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23305,
      "class": "Bus",
      "name": "ROCK HILL 9 7",
      "init": {
        "Vr": -0.49519598986282737,
        "Vi": -0.8813281452241478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0088750370495,
        "longitude": -81.1646538293898
      }
    },
    {
      "number": 23306,
      "class": "Bus",
      "name": "ROCK HILL 10 1",
      "init": {
        "Vr": -0.5109682185712446,
        "Vi": -0.894148301783119
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.859699543942,
        "longitude": -81.1019337832315
      }
    },
    {
      "number": 23307,
      "class": "Bus",
      "name": "ROCK HILL 10 2",
      "init": {
        "Vr": -0.5112428720856774,
        "Vi": -0.8937432047508536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.859699543942,
        "longitude": -81.1019337832315
      }
    },
    {
      "number": 23308,
      "class": "Bus",
      "name": "ROCK HILL 11 1",
      "init": {
        "Vr": -0.5148280452199977,
        "Vi": -0.8980623002138562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.006810552896,
        "longitude": -81.0434347612647
      }
    },
    {
      "number": 23309,
      "class": "Bus",
      "name": "YORK 27 1",
      "init": {
        "Vr": -0.47106757398572896,
        "Vi": -0.8891235709281962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.034696673156,
        "longitude": -81.261649570128
      }
    },
    {
      "number": 23310,
      "class": "Bus",
      "name": "YORK 27 2",
      "init": {
        "Vr": -0.47118973915527734,
        "Vi": -0.8888008466899786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.034696673156,
        "longitude": -81.261649570128
      }
    },
    {
      "number": 23311,
      "class": "Bus",
      "name": "YORK 28 1",
      "init": {
        "Vr": -0.44466118224826906,
        "Vi": -0.9236019083016122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9311818288358,
        "longitude": -81.2080791483427
      }
    },
    {
      "number": 23312,
      "class": "Bus",
      "name": "YORK 29 1",
      "init": {
        "Vr": -0.4046322340647681,
        "Vi": -0.9163863814684268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9606489128564,
        "longitude": -81.3371031542188
      }
    },
    {
      "number": 23313,
      "class": "Bus",
      "name": "BEECH ISLAND 2 1",
      "init": {
        "Vr": -0.0621120624828439,
        "Vi": -1.0358533689849259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23314,
      "class": "Bus",
      "name": "BEECH ISLAND 2 2",
      "init": {
        "Vr": -0.11207006229485253,
        "Vi": -1.0293109376362826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23315,
      "class": "Bus",
      "name": "BEECH ISLAND 2 3",
      "init": {
        "Vr": -0.12984657625630394,
        "Vi": -1.0305971177482685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23316,
      "class": "Bus",
      "name": "BEECH ISLAND 2 4",
      "init": {
        "Vr": -0.02347111573650051,
        "Vi": -1.0397350755747266
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23317,
      "class": "Bus",
      "name": "BEECH ISLAND 2 5",
      "init": {
        "Vr": -0.02347111573650051,
        "Vi": -1.0397350755747266
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23318,
      "class": "Bus",
      "name": "BEECH ISLAND 2 6",
      "init": {
        "Vr": -0.05618715004766745,
        "Vi": -1.0364485607444653
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23319,
      "class": "Bus",
      "name": "BEECH ISLAND 2 7",
      "init": {
        "Vr": 0.017061159168937134,
        "Vi": -1.0286242115476691
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23320,
      "class": "Bus",
      "name": "BEECH ISLAND 2 8",
      "init": {
        "Vr": -0.11197650928128179,
        "Vi": -1.0292600190358863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23321,
      "class": "Bus",
      "name": "BEECH ISLAND 2 10",
      "init": {
        "Vr": -0.11207006229485253,
        "Vi": -1.0293109376362826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4398891086525,
        "longitude": -81.9263393901159
      }
    },
    {
      "number": 23322,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 1",
      "init": {
        "Vr": 0.12665083373476885,
        "Vi": -1.0181118045336006
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23323,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 2",
      "init": {
        "Vr": 0.09725856010317878,
        "Vi": -1.0425160256894503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23324,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 3",
      "init": {
        "Vr": 0.13877190248972412,
        "Vi": -0.9981733178784261
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23325,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 4",
      "init": {
        "Vr": 0.1461960082724745,
        "Vi": -1.0004973044008514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23326,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 5",
      "init": {
        "Vr": 0.12903072571055044,
        "Vi": -1.0191185123706379
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23327,
      "class": "Bus",
      "name": "HILTON HEAD ISLAND 5 7",
      "init": {
        "Vr": 0.12622571027348234,
        "Vi": -1.0179848744716244
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2261521903418,
        "longitude": -80.7025975648832
      }
    },
    {
      "number": 23328,
      "class": "Bus",
      "name": "EASTOVER 2 1",
      "init": {
        "Vr": -0.22079507507540938,
        "Vi": -1.0142452903931487
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23329,
      "class": "Bus",
      "name": "EASTOVER 2 2",
      "init": {
        "Vr": -0.244459132719742,
        "Vi": -1.0075214564327974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23330,
      "class": "Bus",
      "name": "EASTOVER 2 3",
      "init": {
        "Vr": -0.3118871076887636,
        "Vi": -0.9910046231728203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23331,
      "class": "Bus",
      "name": "EASTOVER 2 4",
      "init": {
        "Vr": -0.32838113398763846,
        "Vi": -0.9869643259103993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23332,
      "class": "Bus",
      "name": "EASTOVER 2 5",
      "init": {
        "Vr": -0.3283811339876385,
        "Vi": -0.9869643259103992
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23333,
      "class": "Bus",
      "name": "EASTOVER 2 6",
      "init": {
        "Vr": -0.15893613443882254,
        "Vi": -1.0149123459536875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23334,
      "class": "Bus",
      "name": "EASTOVER 2 7",
      "init": {
        "Vr": -0.17705545980377146,
        "Vi": -1.014094816387665
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23335,
      "class": "Bus",
      "name": "EASTOVER 2 8",
      "init": {
        "Vr": -0.2208716579406842,
        "Vi": -1.011958176857984
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23336,
      "class": "Bus",
      "name": "EASTOVER 2 10",
      "init": {
        "Vr": -0.24797941703863563,
        "Vi": -1.0057024948584963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7762900548844,
        "longitude": -80.6058249816919
      }
    },
    {
      "number": 23337,
      "class": "Bus",
      "name": "HARTSVILLE 4 1",
      "init": {
        "Vr": -0.41588282681145494,
        "Vi": -0.9503384120419648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3774688027274,
        "longitude": -80.1047069209078
      }
    },
    {
      "number": 23338,
      "class": "Bus",
      "name": "HARTSVILLE 4 2",
      "init": {
        "Vr": -0.4160783624347083,
        "Vi": -0.95004212780255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3774688027274,
        "longitude": -80.1047069209078
      }
    },
    {
      "number": 23339,
      "class": "Bus",
      "name": "GREENVILLE 40 1",
      "init": {
        "Vr": -0.2777207309136825,
        "Vi": -0.9971401306550988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8616592784841,
        "longitude": -82.3445850423066
      }
    },
    {
      "number": 23340,
      "class": "Bus",
      "name": "GREENVILLE 40 2",
      "init": {
        "Vr": -0.2777207309136825,
        "Vi": -0.9971401306550988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8616592784841,
        "longitude": -82.3445850423066
      }
    },
    {
      "number": 23341,
      "class": "Bus",
      "name": "COLUMBIA 42 1",
      "init": {
        "Vr": -0.26516090465793485,
        "Vi": -0.9934847342027915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23342,
      "class": "Bus",
      "name": "COLUMBIA 42 2",
      "init": {
        "Vr": -0.2191977074005838,
        "Vi": -1.0166377357370846
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23343,
      "class": "Bus",
      "name": "COLUMBIA 42 3",
      "init": {
        "Vr": -0.26154633186548887,
        "Vi": -0.9953054997339198
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23344,
      "class": "Bus",
      "name": "COLUMBIA 42 4",
      "init": {
        "Vr": -0.2615463318654888,
        "Vi": -0.9953054997339198
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23345,
      "class": "Bus",
      "name": "COLUMBIA 42 5",
      "init": {
        "Vr": -0.23349736948047523,
        "Vi": -1.0161622615191275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23346,
      "class": "Bus",
      "name": "COLUMBIA 42 6",
      "init": {
        "Vr": -0.23282102582348577,
        "Vi": -1.0175148947419626
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23347,
      "class": "Bus",
      "name": "COLUMBIA 42 7",
      "init": {
        "Vr": -0.26620971323620496,
        "Vi": -0.9925547208067718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23348,
      "class": "Bus",
      "name": "COLUMBIA 42 9",
      "init": {
        "Vr": -0.26516090465793485,
        "Vi": -0.9934847342027915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0831752031522,
        "longitude": -81.2273885662869
      }
    },
    {
      "number": 23349,
      "class": "Bus",
      "name": "SENECA 6 1",
      "init": {
        "Vr": -0.004151944865288666,
        "Vi": -1.0352002332133774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23350,
      "class": "Bus",
      "name": "SENECA 6 2",
      "init": {
        "Vr": -0.06494549709904653,
        "Vi": -1.0354281101514426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23351,
      "class": "Bus",
      "name": "SENECA 6 3",
      "init": {
        "Vr": 0.03983276815159033,
        "Vi": -1.039737319642518
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23352,
      "class": "Bus",
      "name": "SENECA 6 4",
      "init": {
        "Vr": 0.1158703657727571,
        "Vi": -1.034028240238976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23353,
      "class": "Bus",
      "name": "SENECA 6 5",
      "init": {
        "Vr": -0.004443654439389099,
        "Vi": -1.035101078782484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23354,
      "class": "Bus",
      "name": "SENECA 6 7",
      "init": {
        "Vr": -0.004246479340013316,
        "Vi": -1.0351359568538676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8194878342911,
        "longitude": -82.8802373787505
      }
    },
    {
      "number": 23355,
      "class": "Bus",
      "name": "CROSS 2 1",
      "init": {
        "Vr": -0.2650569224038165,
        "Vi": -0.9901362426504795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23356,
      "class": "Bus",
      "name": "CROSS 2 2",
      "init": {
        "Vr": -0.2907212491587151,
        "Vi": -0.9980964953558846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23357,
      "class": "Bus",
      "name": "CROSS 2 3",
      "init": {
        "Vr": -0.35541470348922044,
        "Vi": -0.9839669374816277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23358,
      "class": "Bus",
      "name": "CROSS 2 4",
      "init": {
        "Vr": -0.20947080090451578,
        "Vi": -0.9899018149198171
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23359,
      "class": "Bus",
      "name": "CROSS 2 5",
      "init": {
        "Vr": -0.2650569224038165,
        "Vi": -0.9901362426504796
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23360,
      "class": "Bus",
      "name": "CROSS 2 6",
      "init": {
        "Vr": -0.26505692240381656,
        "Vi": -0.9901362426504796
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23361,
      "class": "Bus",
      "name": "CROSS 2 7",
      "init": {
        "Vr": -0.26505692240381656,
        "Vi": -0.9901362426504795
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23362,
      "class": "Bus",
      "name": "CROSS 2 8",
      "init": {
        "Vr": -0.29073172192216035,
        "Vi": -0.9980902263766116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23363,
      "class": "Bus",
      "name": "CROSS 2 10",
      "init": {
        "Vr": -0.2912770438566559,
        "Vi": -0.9979376274275961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3702737897991,
        "longitude": -80.1241607517292
      }
    },
    {
      "number": 23364,
      "class": "Bus",
      "name": "CHESNEE 3 1",
      "init": {
        "Vr": -0.37141205281401585,
        "Vi": -0.9282075867840196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1329566442237,
        "longitude": -81.9833192322189
      }
    },
    {
      "number": 23365,
      "class": "Bus",
      "name": "CHESNEE 3 2",
      "init": {
        "Vr": -0.37133731287685007,
        "Vi": -0.9282821362103106
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1329566442237,
        "longitude": -81.9833192322189
      }
    },
    {
      "number": 23366,
      "class": "Bus",
      "name": "CHESNEE 3 3",
      "init": {
        "Vr": -0.3685001240410175,
        "Vi": -0.9311120935322791
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1329566442237,
        "longitude": -81.9833192322189
      }
    },
    {
      "number": 23367,
      "class": "Bus",
      "name": "CHESNEE 3 4",
      "init": {
        "Vr": -0.37133731287685007,
        "Vi": -0.9282821362103105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1329566442237,
        "longitude": -81.9833192322189
      }
    },
    {
      "number": 23368,
      "class": "Bus",
      "name": "CHESNEE 3 5",
      "init": {
        "Vr": -0.37125272630851136,
        "Vi": -0.9283736020550408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1329566442237,
        "longitude": -81.9833192322189
      }
    },
    {
      "number": 23369,
      "class": "Bus",
      "name": "ORANGEBURG 6 1",
      "init": {
        "Vr": -0.23133603363114041,
        "Vi": -1.0076762594503248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23370,
      "class": "Bus",
      "name": "ORANGEBURG 6 2",
      "init": {
        "Vr": -0.23820118178307886,
        "Vi": -1.0054954837989623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23371,
      "class": "Bus",
      "name": "ORANGEBURG 6 3",
      "init": {
        "Vr": -0.23461432154899872,
        "Vi": -1.006634881999629
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23372,
      "class": "Bus",
      "name": "ORANGEBURG 6 4",
      "init": {
        "Vr": -0.23461432154899867,
        "Vi": -1.0066348819996287
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23373,
      "class": "Bus",
      "name": "ORANGEBURG 6 5",
      "init": {
        "Vr": -0.23177263082160954,
        "Vi": -1.0074124402140767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23374,
      "class": "Bus",
      "name": "ORANGEBURG 6 7",
      "init": {
        "Vr": -0.23076851193380893,
        "Vi": -1.0080201589654962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247219616088,
        "longitude": -80.8382958293118
      }
    },
    {
      "number": 23375,
      "class": "Bus",
      "name": "MONCKS CORNER 5 1",
      "init": {
        "Vr": -0.26777252952981434,
        "Vi": -0.9860546209308841
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266442117706,
        "longitude": -80.0108443116924
      }
    },
    {
      "number": 23376,
      "class": "Bus",
      "name": "MONCKS CORNER 5 2",
      "init": {
        "Vr": -0.2999930030709505,
        "Vi": -1.000492096002209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266442117706,
        "longitude": -80.0108443116924
      }
    },
    {
      "number": 23377,
      "class": "Bus",
      "name": "MONCKS CORNER 5 3",
      "init": {
        "Vr": -0.36536556727076913,
        "Vi": -0.9860819440570741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266442117706,
        "longitude": -80.0108443116924
      }
    },
    {
      "number": 23378,
      "class": "Bus",
      "name": "MONCKS CORNER 5 4",
      "init": {
        "Vr": -0.2678419857904802,
        "Vi": -0.9859755431608814
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266442117706,
        "longitude": -80.0108443116924
      }
    },
    {
      "number": 23379,
      "class": "Bus",
      "name": "MONCKS CORNER 5 6",
      "init": {
        "Vr": -0.3003291377701562,
        "Vi": -0.9999857662885092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.266442117706,
        "longitude": -80.0108443116924
      }
    },
    {
      "number": 23380,
      "class": "Bus",
      "name": "HARTSVILLE 5 1",
      "init": {
        "Vr": -0.39862378312618124,
        "Vi": -0.9615080567934031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23381,
      "class": "Bus",
      "name": "HARTSVILLE 5 2",
      "init": {
        "Vr": -0.310673952741476,
        "Vi": -0.9552497099260141
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23382,
      "class": "Bus",
      "name": "HARTSVILLE 5 3",
      "init": {
        "Vr": -0.26235461354487327,
        "Vi": -0.9696341423328014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23383,
      "class": "Bus",
      "name": "HARTSVILLE 5 4",
      "init": {
        "Vr": -0.2945603000542664,
        "Vi": -0.9603408472296113
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23384,
      "class": "Bus",
      "name": "HARTSVILLE 5 5",
      "init": {
        "Vr": -0.3067792455105271,
        "Vi": -0.9565076098754984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23385,
      "class": "Bus",
      "name": "HARTSVILLE 5 6",
      "init": {
        "Vr": -0.2589472057522288,
        "Vi": -0.9705496678990003
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23386,
      "class": "Bus",
      "name": "HARTSVILLE 5 7",
      "init": {
        "Vr": -0.28516344072716365,
        "Vi": -0.9631729467226499
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23387,
      "class": "Bus",
      "name": "HARTSVILLE 5 8",
      "init": {
        "Vr": -0.4042522824011973,
        "Vi": -0.9578407405596331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23388,
      "class": "Bus",
      "name": "HARTSVILLE 5 10",
      "init": {
        "Vr": -0.39862378312618124,
        "Vi": -0.9615080567934031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4097434909969,
        "longitude": -80.1558638004982
      }
    },
    {
      "number": 23389,
      "class": "Bus",
      "name": "WALTERBORO 2 1",
      "init": {
        "Vr": -0.100445943083794,
        "Vi": -1.0079667046957477
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8920199228515,
        "longitude": -80.6633097744197
      }
    },
    {
      "number": 23390,
      "class": "Bus",
      "name": "WALTERBORO 2 2",
      "init": {
        "Vr": -0.14508125471397051,
        "Vi": -1.0293068940725523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8920199228515,
        "longitude": -80.6633097744197
      }
    },
    {
      "number": 23391,
      "class": "Bus",
      "name": "WALTERBORO 2 3",
      "init": {
        "Vr": -0.21123348333123723,
        "Vi": -1.0262754106368284
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8920199228515,
        "longitude": -80.6633097744197
      }
    },
    {
      "number": 23392,
      "class": "Bus",
      "name": "WALTERBORO 2 4",
      "init": {
        "Vr": -0.14564793809787255,
        "Vi": -1.0289113808776886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8920199228515,
        "longitude": -80.6633097744197
      }
    },
    {
      "number": 23393,
      "class": "Bus",
      "name": "WALTERBORO 2 6",
      "init": {
        "Vr": -0.14805599102622888,
        "Vi": -1.0273477185801543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8920199228515,
        "longitude": -80.6633097744197
      }
    },
    {
      "number": 23394,
      "class": "Bus",
      "name": "SALEM 22 1",
      "init": {
        "Vr": 0.03500181654146826,
        "Vi": -1.039410791503098
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23395,
      "class": "Bus",
      "name": "SALEM 22 2",
      "init": {
        "Vr": -0.04365006711402843,
        "Vi": -1.0385697580829616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23396,
      "class": "Bus",
      "name": "SALEM 22 3",
      "init": {
        "Vr": 0.06614500113469932,
        "Vi": -1.0359961860490967
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23397,
      "class": "Bus",
      "name": "SALEM 22 4",
      "init": {
        "Vr": 0.1318416653511087,
        "Vi": -1.0231861584738688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23398,
      "class": "Bus",
      "name": "SALEM 22 5",
      "init": {
        "Vr": 0.1388711972647521,
        "Vi": -1.0231918896498031
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23399,
      "class": "Bus",
      "name": "SALEM 22 6",
      "init": {
        "Vr": 0.12688600073902645,
        "Vi": -1.0235300708519641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23400,
      "class": "Bus",
      "name": "SALEM 22 7",
      "init": {
        "Vr": 0.02369949925655145,
        "Vi": -1.0380889172364751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23401,
      "class": "Bus",
      "name": "SALEM 22 9",
      "init": {
        "Vr": 0.03491364323902993,
        "Vi": -1.0393641775197335
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9916360071479,
        "longitude": -82.9557541109446
      }
    },
    {
      "number": 23402,
      "class": "Bus",
      "name": "GREENVILLE 41 1",
      "init": {
        "Vr": -0.2790316669096276,
        "Vi": -0.9953027766044913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23403,
      "class": "Bus",
      "name": "GREENVILLE 41 2",
      "init": {
        "Vr": -0.26453403054361624,
        "Vi": -1.0010573802806073
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23404,
      "class": "Bus",
      "name": "GREENVILLE 41 3",
      "init": {
        "Vr": -0.26402220655481123,
        "Vi": -1.0013780712040412
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23405,
      "class": "Bus",
      "name": "GREENVILLE 41 4",
      "init": {
        "Vr": -0.268635236985777,
        "Vi": -1.0048251619942015
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23406,
      "class": "Bus",
      "name": "GREENVILLE 41 5",
      "init": {
        "Vr": -0.27925611098943454,
        "Vi": -0.9951475814287819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23407,
      "class": "Bus",
      "name": "GREENVILLE 41 7",
      "init": {
        "Vr": -0.27884605837692805,
        "Vi": -0.9954352654040275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9012906569403,
        "longitude": -82.3526081488998
      }
    },
    {
      "number": 23408,
      "class": "Bus",
      "name": "ABBEVILLE 3 1",
      "init": {
        "Vr": -0.10702715024815332,
        "Vi": -1.0043610223354444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4379438159234,
        "longitude": -82.3612938209235
      }
    },
    {
      "number": 23409,
      "class": "Bus",
      "name": "ABBEVILLE 3 2",
      "init": {
        "Vr": -0.1565838864126413,
        "Vi": -1.0246780113905034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4379438159234,
        "longitude": -82.3612938209235
      }
    },
    {
      "number": 23410,
      "class": "Bus",
      "name": "ABBEVILLE 3 3",
      "init": {
        "Vr": -0.15658388641264126,
        "Vi": -1.0246780113905034
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4379438159234,
        "longitude": -82.3612938209235
      }
    },
    {
      "number": 23411,
      "class": "Bus",
      "name": "ABBEVILLE 3 4",
      "init": {
        "Vr": -0.10664220935448153,
        "Vi": -1.005088627050823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4379438159234,
        "longitude": -82.3612938209235
      }
    },
    {
      "number": 23412,
      "class": "Bus",
      "name": "ABBEVILLE 3 6",
      "init": {
        "Vr": -0.10713813625225499,
        "Vi": -1.004285182644114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4379438159234,
        "longitude": -82.3612938209235
      }
    },
    {
      "number": 23413,
      "class": "Bus",
      "name": "HARTSVILLE 6 1",
      "init": {
        "Vr": -0.3990418769098532,
        "Vi": -0.9625641255234827
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23414,
      "class": "Bus",
      "name": "HARTSVILLE 6 2",
      "init": {
        "Vr": -0.40741345643697335,
        "Vi": -0.9561569089661769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23415,
      "class": "Bus",
      "name": "HARTSVILLE 6 3",
      "init": {
        "Vr": -0.4138692804630368,
        "Vi": -0.9514295587582152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23416,
      "class": "Bus",
      "name": "HARTSVILLE 6 4",
      "init": {
        "Vr": -0.4104411569545344,
        "Vi": -0.9538070751898922
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23417,
      "class": "Bus",
      "name": "HARTSVILLE 6 5",
      "init": {
        "Vr": -0.31241683818645005,
        "Vi": -0.9789320063187729
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23418,
      "class": "Bus",
      "name": "HARTSVILLE 6 6",
      "init": {
        "Vr": -0.40504691339812277,
        "Vi": -0.9582069568798064
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23419,
      "class": "Bus",
      "name": "HARTSVILLE 6 8",
      "init": {
        "Vr": -0.3990418769098532,
        "Vi": -0.9625641255234827
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3960288398041,
        "longitude": -80.1579925789946
      }
    },
    {
      "number": 23420,
      "class": "Bus",
      "name": "PIEDMONT 1 1",
      "init": {
        "Vr": -0.2399610032926151,
        "Vi": -0.978372264890967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.693764014511,
        "longitude": -82.4227375379726
      }
    },
    {
      "number": 23421,
      "class": "Bus",
      "name": "PIEDMONT 1 2",
      "init": {
        "Vr": -0.2399610032926151,
        "Vi": -0.978372264890967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.693764014511,
        "longitude": -82.4227375379726
      }
    },
    {
      "number": 23422,
      "class": "Bus",
      "name": "PIEDMONT 1 3",
      "init": {
        "Vr": -0.239961003292615,
        "Vi": -0.9783722648909667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.693764014511,
        "longitude": -82.4227375379726
      }
    },
    {
      "number": 23423,
      "class": "Bus",
      "name": "CHARLESTON 19 1",
      "init": {
        "Vr": -0.32275763285058906,
        "Vi": -0.9855298314771712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23424,
      "class": "Bus",
      "name": "CHARLESTON 19 2",
      "init": {
        "Vr": -0.40041703106559773,
        "Vi": -0.9546815257527924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23425,
      "class": "Bus",
      "name": "CHARLESTON 19 3",
      "init": {
        "Vr": -0.45170979197521227,
        "Vi": -0.934306725197528
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23426,
      "class": "Bus",
      "name": "CHARLESTON 19 4",
      "init": {
        "Vr": -0.45170979197521227,
        "Vi": -0.934306725197528
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23427,
      "class": "Bus",
      "name": "CHARLESTON 19 5",
      "init": {
        "Vr": -0.3228474812666843,
        "Vi": -0.9849949186817248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23428,
      "class": "Bus",
      "name": "CHARLESTON 19 7",
      "init": {
        "Vr": -0.32287255382769053,
        "Vi": -0.9853996821411879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9035858232053,
        "longitude": -79.9758950826023
      }
    },
    {
      "number": 23429,
      "class": "Bus",
      "name": "WILLIAMSTON 9 1",
      "init": {
        "Vr": -0.053968574216336,
        "Vi": -1.0343124129536394
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23430,
      "class": "Bus",
      "name": "WILLIAMSTON 9 2",
      "init": {
        "Vr": -0.10560882935618465,
        "Vi": -1.0235627204892852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23431,
      "class": "Bus",
      "name": "WILLIAMSTON 9 3",
      "init": {
        "Vr": -0.09995365395294124,
        "Vi": -1.0247399298112885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23432,
      "class": "Bus",
      "name": "WILLIAMSTON 9 4",
      "init": {
        "Vr": -0.09995365395294124,
        "Vi": -1.0247399298112885
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23433,
      "class": "Bus",
      "name": "WILLIAMSTON 9 5",
      "init": {
        "Vr": -0.0032280629342013945,
        "Vi": -1.044495005092946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23434,
      "class": "Bus",
      "name": "WILLIAMSTON 9 6",
      "init": {
        "Vr": -0.05413706455035916,
        "Vi": -1.0342479840439984
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23435,
      "class": "Bus",
      "name": "WILLIAMSTON 9 8",
      "init": {
        "Vr": -0.05328625528051138,
        "Vi": -1.0320026315813553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6507999427283,
        "longitude": -82.4319248308119
      }
    },
    {
      "number": 23436,
      "class": "Bus",
      "name": "ROCK HILL 12 1",
      "init": {
        "Vr": -0.5184176465349735,
        "Vi": -0.89165784334015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.887784355856,
        "longitude": -81.0780595356185
      }
    },
    {
      "number": 23437,
      "class": "Bus",
      "name": "ROCK HILL 12 2",
      "init": {
        "Vr": -0.5184176465349735,
        "Vi": -0.89165784334015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.887784355856,
        "longitude": -81.0780595356185
      }
    },
    {
      "number": 23438,
      "class": "Bus",
      "name": "ROCK HILL 12 3",
      "init": {
        "Vr": -0.5184176465349735,
        "Vi": -0.89165784334015
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.887784355856,
        "longitude": -81.0780595356185
      }
    },
    {
      "number": 23439,
      "class": "Bus",
      "name": "GREAT FALLS 3 1",
      "init": {
        "Vr": -0.42539376016238867,
        "Vi": -0.951211997447167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5396970921461,
        "longitude": -80.883618229306
      }
    },
    {
      "number": 23440,
      "class": "Bus",
      "name": "GREAT FALLS 3 2",
      "init": {
        "Vr": -0.42553135763088784,
        "Vi": -0.9511099207750399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5396970921461,
        "longitude": -80.883618229306
      }
    },
    {
      "number": 23441,
      "class": "Bus",
      "name": "CONVERSE 1 1",
      "init": {
        "Vr": -0.35523618311293975,
        "Vi": -0.9372514710678996
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0153306293183,
        "longitude": -81.8412662063656
      }
    },
    {
      "number": 23442,
      "class": "Bus",
      "name": "CONVERSE 1 2",
      "init": {
        "Vr": -0.3655242571541523,
        "Vi": -0.9773141173402581
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0153306293183,
        "longitude": -81.8412662063656
      }
    },
    {
      "number": 23443,
      "class": "Bus",
      "name": "CONVERSE 1 3",
      "init": {
        "Vr": -0.3553405241487291,
        "Vi": -0.9370331015351523
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0153306293183,
        "longitude": -81.8412662063656
      }
    },
    {
      "number": 23444,
      "class": "Bus",
      "name": "BLACKSBURG 8 1",
      "init": {
        "Vr": -0.3759855007418347,
        "Vi": -0.9777006227318016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1107822021492,
        "longitude": -81.5681548790125
      }
    },
    {
      "number": 23445,
      "class": "Bus",
      "name": "BLACKSBURG 8 2",
      "init": {
        "Vr": -0.3666120281496509,
        "Vi": -0.9674035549575741
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1107822021492,
        "longitude": -81.5681548790125
      }
    },
    {
      "number": 23446,
      "class": "Bus",
      "name": "BLACKSBURG 8 3",
      "init": {
        "Vr": -0.36393588802330273,
        "Vi": -0.9616892915334198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1107822021492,
        "longitude": -81.5681548790125
      }
    },
    {
      "number": 23447,
      "class": "Bus",
      "name": "BLACKSBURG 8 4",
      "init": {
        "Vr": -0.376016427768245,
        "Vi": -0.9776807946813387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1107822021492,
        "longitude": -81.5681548790125
      }
    },
    {
      "number": 23448,
      "class": "Bus",
      "name": "BLACKSBURG 8 6",
      "init": {
        "Vr": -0.3759855007418347,
        "Vi": -0.9777006227318016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1107822021492,
        "longitude": -81.5681548790125
      }
    },
    {
      "number": 23449,
      "class": "Bus",
      "name": "STARR 1 1",
      "init": {
        "Vr": 0.003928786556019609,
        "Vi": -1.0440636609305471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23450,
      "class": "Bus",
      "name": "STARR 1 2",
      "init": {
        "Vr": -0.023779490857298118,
        "Vi": -1.0397916574442936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23451,
      "class": "Bus",
      "name": "STARR 1 3",
      "init": {
        "Vr": -0.017315224582308913,
        "Vi": -1.0425510417265436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23452,
      "class": "Bus",
      "name": "STARR 1 4",
      "init": {
        "Vr": -0.1000698062173339,
        "Vi": -1.0407905878089654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23453,
      "class": "Bus",
      "name": "STARR 1 5",
      "init": {
        "Vr": 0.0347350876618763,
        "Vi": -1.0337092528420921
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23454,
      "class": "Bus",
      "name": "STARR 1 6",
      "init": {
        "Vr": 0.026795735476089207,
        "Vi": -1.0363001743800737
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23455,
      "class": "Bus",
      "name": "STARR 1 7",
      "init": {
        "Vr": 0.061140748443334655,
        "Vi": -1.0326281302305562
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23456,
      "class": "Bus",
      "name": "STARR 1 8",
      "init": {
        "Vr": 0.03777309244079847,
        "Vi": -1.0349405966464862
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23457,
      "class": "Bus",
      "name": "STARR 1 9",
      "init": {
        "Vr": 0.053454992939229826,
        "Vi": -1.0353006749836426
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23458,
      "class": "Bus",
      "name": "STARR 1 10",
      "init": {
        "Vr": -0.015531089646108512,
        "Vi": -1.0436019658901032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23459,
      "class": "Bus",
      "name": "STARR 1 12",
      "init": {
        "Vr": -0.00029441223271701046,
        "Vi": -1.0418749270278564
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3776019019972,
        "longitude": -82.7818597005811
      }
    },
    {
      "number": 23460,
      "class": "Bus",
      "name": "JENKINSVILLE 1 1",
      "init": {
        "Vr": -0.3070114652300239,
        "Vi": -0.9915583363975875
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2436717516404,
        "longitude": -81.3235380886956
      }
    },
    {
      "number": 23461,
      "class": "Bus",
      "name": "JENKINSVILLE 1 2",
      "init": {
        "Vr": -0.3076338924320866,
        "Vi": -0.991226538093877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2436717516404,
        "longitude": -81.3235380886956
      }
    },
    {
      "number": 23462,
      "class": "Bus",
      "name": "BLACKSBURG 9 1",
      "init": {
        "Vr": -0.3737745844942551,
        "Vi": -0.9666207586875526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0291058959051,
        "longitude": -81.5079176551426
      }
    },
    {
      "number": 23463,
      "class": "Bus",
      "name": "BLACKSBURG 9 2",
      "init": {
        "Vr": -0.37389672453494505,
        "Vi": -0.966446859115728
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0291058959051,
        "longitude": -81.5079176551426
      }
    },
    {
      "number": 23464,
      "class": "Bus",
      "name": "GOOSE CREEK 6 1",
      "init": {
        "Vr": -0.2806509816338758,
        "Vi": -0.9980683613367309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23465,
      "class": "Bus",
      "name": "GOOSE CREEK 6 2",
      "init": {
        "Vr": -0.31312857953045264,
        "Vi": -0.9928218534338988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23466,
      "class": "Bus",
      "name": "GOOSE CREEK 6 3",
      "init": {
        "Vr": -0.39117822447259265,
        "Vi": -0.9653338692252003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23467,
      "class": "Bus",
      "name": "GOOSE CREEK 6 4",
      "init": {
        "Vr": -0.2806509816338758,
        "Vi": -0.998068361336731
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23468,
      "class": "Bus",
      "name": "GOOSE CREEK 6 5",
      "init": {
        "Vr": -0.2729004601184165,
        "Vi": -0.9980082540817171
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23469,
      "class": "Bus",
      "name": "GOOSE CREEK 6 7",
      "init": {
        "Vr": -0.31441747024759936,
        "Vi": -0.9916406773394568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9586670173366,
        "longitude": -79.948332602544
      }
    },
    {
      "number": 23470,
      "class": "Bus",
      "name": "HARTSVILLE 7 1",
      "init": {
        "Vr": -0.5250210922046088,
        "Vi": -0.8921362999483274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3560312065105,
        "longitude": -80.0865200658147
      }
    },
    {
      "number": 23471,
      "class": "Bus",
      "name": "HARTSVILLE 7 2",
      "init": {
        "Vr": -0.5250210922046088,
        "Vi": -0.8921362999483274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3560312065105,
        "longitude": -80.0865200658147
      }
    },
    {
      "number": 23472,
      "class": "Bus",
      "name": "IVA 3 1",
      "init": {
        "Vr": -0.09098592964265743,
        "Vi": -1.0219149083021855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2547698491396,
        "longitude": -82.6298554867112
      }
    },
    {
      "number": 23473,
      "class": "Bus",
      "name": "IVA 3 2",
      "init": {
        "Vr": -0.09099791596532256,
        "Vi": -1.0219039473454645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2547698491396,
        "longitude": -82.6298554867112
      }
    },
    {
      "number": 23474,
      "class": "Bus",
      "name": "ORANGEBURG 7 1",
      "init": {
        "Vr": -0.2522608020516778,
        "Vi": -0.9935667696005547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5009662955683,
        "longitude": -80.864290507179
      }
    },
    {
      "number": 23475,
      "class": "Bus",
      "name": "ORANGEBURG 7 2",
      "init": {
        "Vr": -0.2522608020516778,
        "Vi": -0.9935667696005546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5009662955683,
        "longitude": -80.864290507179
      }
    },
    {
      "number": 23476,
      "class": "Bus",
      "name": "ORANGEBURG 7 3",
      "init": {
        "Vr": -0.2522608020516777,
        "Vi": -0.9935667696005545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5009662955683,
        "longitude": -80.864290507179
      }
    },
    {
      "number": 23477,
      "class": "Bus",
      "name": "ORANGEBURG 7 5",
      "init": {
        "Vr": -0.2522608020516778,
        "Vi": -0.9935667696005547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5009662955683,
        "longitude": -80.864290507179
      }
    },
    {
      "number": 23478,
      "class": "Bus",
      "name": "COLUMBIA 43 1",
      "init": {
        "Vr": -0.35039374833105613,
        "Vi": -0.9668543453683194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9580704520884,
        "longitude": -81.0628408114849
      }
    },
    {
      "number": 23479,
      "class": "Bus",
      "name": "COLUMBIA 43 2",
      "init": {
        "Vr": -0.3506236596761053,
        "Vi": -0.9664360980331855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9580704520884,
        "longitude": -81.0628408114849
      }
    },
    {
      "number": 23480,
      "class": "Bus",
      "name": "COPE 2 1",
      "init": {
        "Vr": -0.1806674998774002,
        "Vi": -1.03738526992231
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23481,
      "class": "Bus",
      "name": "COPE 2 2",
      "init": {
        "Vr": -0.21027720429270053,
        "Vi": -1.0259919667730482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23482,
      "class": "Bus",
      "name": "COPE 2 3",
      "init": {
        "Vr": -0.2458128525028546,
        "Vi": -1.0153358093678546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23483,
      "class": "Bus",
      "name": "COPE 2 4",
      "init": {
        "Vr": -0.10553983942032592,
        "Vi": -1.0026713116878914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23484,
      "class": "Bus",
      "name": "COPE 2 5",
      "init": {
        "Vr": -0.1809805953449117,
        "Vi": -1.0358855008686763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23485,
      "class": "Bus",
      "name": "COPE 2 7",
      "init": {
        "Vr": -0.1806674998774002,
        "Vi": -1.03738526992231
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348657813591,
        "longitude": -81.0524810166578
      }
    },
    {
      "number": 23486,
      "class": "Bus",
      "name": "GREAT FALLS 4 1",
      "init": {
        "Vr": -0.4317540092193185,
        "Vi": -0.9477581983027548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5972300365963,
        "longitude": -80.8849827793168
      }
    },
    {
      "number": 23487,
      "class": "Bus",
      "name": "GREAT FALLS 4 2",
      "init": {
        "Vr": -0.4321426906988392,
        "Vi": -0.9474899924736787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5972300365963,
        "longitude": -80.8849827793168
      }
    },
    {
      "number": 23488,
      "class": "Bus",
      "name": "WESTMINSTER 11 1",
      "init": {
        "Vr": -0.1295273705631777,
        "Vi": -1.0088457917943945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4117311710746,
        "longitude": -83.0430157335082
      }
    },
    {
      "number": 23489,
      "class": "Bus",
      "name": "WESTMINSTER 11 2",
      "init": {
        "Vr": -0.12952737056317767,
        "Vi": -1.0088457917943947
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4117311710746,
        "longitude": -83.0430157335082
      }
    },
    {
      "number": 23490,
      "class": "Bus",
      "name": "WESTMINSTER 11 3",
      "init": {
        "Vr": -0.1295273705631777,
        "Vi": -1.0088457917943945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4117311710746,
        "longitude": -83.0430157335082
      }
    },
    {
      "number": 23491,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 1",
      "init": {
        "Vr": -0.15205273940913025,
        "Vi": -0.9893742485155038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23492,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 2",
      "init": {
        "Vr": -0.15205273940913025,
        "Vi": -0.9893742485155038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23493,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 3",
      "init": {
        "Vr": -0.15205273940913025,
        "Vi": -0.9893742485155039
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23494,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 4",
      "init": {
        "Vr": -0.15205273940913025,
        "Vi": -0.9893742485155038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23495,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 5",
      "init": {
        "Vr": -0.15205273940913,
        "Vi": -0.9893742485155038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23496,
      "class": "Bus",
      "name": "SIMPSONVILLE 8 7",
      "init": {
        "Vr": -0.15205273940913025,
        "Vi": -0.9893742485155038
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6943424557615,
        "longitude": -82.9447936505797
      }
    },
    {
      "number": 23497,
      "class": "Bus",
      "name": "WARE SHOALS 1 1",
      "init": {
        "Vr": -0.20573568266907336,
        "Vi": -1.0227097362063735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4802700637071,
        "longitude": -82.1449066199316
      }
    },
    {
      "number": 23498,
      "class": "Bus",
      "name": "WARE SHOALS 1 2",
      "init": {
        "Vr": -0.2057415998339468,
        "Vi": -1.0227036105546865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4802700637071,
        "longitude": -82.1449066199316
      }
    },
    {
      "number": 23499,
      "class": "Bus",
      "name": "BLACKSBURG 10 1",
      "init": {
        "Vr": -0.2906848234865367,
        "Vi": -1.0010421854608997
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23500,
      "class": "Bus",
      "name": "BLACKSBURG 10 2",
      "init": {
        "Vr": -0.3441113659528232,
        "Vi": -0.98964353103229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23501,
      "class": "Bus",
      "name": "BLACKSBURG 10 3",
      "init": {
        "Vr": -0.3762383397968558,
        "Vi": -0.9874512984862458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23502,
      "class": "Bus",
      "name": "BLACKSBURG 10 4",
      "init": {
        "Vr": -0.2363641843112423,
        "Vi": -1.0014854280803707
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23503,
      "class": "Bus",
      "name": "BLACKSBURG 10 5",
      "init": {
        "Vr": -0.25135869643999936,
        "Vi": -0.997827588316953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23504,
      "class": "Bus",
      "name": "BLACKSBURG 10 6",
      "init": {
        "Vr": -0.24069357556413595,
        "Vi": -1.0004537435406966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23505,
      "class": "Bus",
      "name": "BLACKSBURG 10 7",
      "init": {
        "Vr": -0.23403139512727544,
        "Vi": -1.0020331313770134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23506,
      "class": "Bus",
      "name": "BLACKSBURG 10 8",
      "init": {
        "Vr": -0.2582934399938253,
        "Vi": -0.9960550131085121
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23507,
      "class": "Bus",
      "name": "BLACKSBURG 10 9",
      "init": {
        "Vr": -0.2256779883534089,
        "Vi": -1.003947476641682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23508,
      "class": "Bus",
      "name": "BLACKSBURG 10 10",
      "init": {
        "Vr": -0.2923743303489763,
        "Vi": -0.9993475867851813
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23509,
      "class": "Bus",
      "name": "BLACKSBURG 10 12",
      "init": {
        "Vr": -0.34690353903985016,
        "Vi": -0.9866329345456654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1649144086623,
        "longitude": -81.4402538808607
      }
    },
    {
      "number": 23510,
      "class": "Bus",
      "name": "SENECA 7 1",
      "init": {
        "Vr": 0.07418126547259636,
        "Vi": -1.0393561733714816
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23511,
      "class": "Bus",
      "name": "SENECA 7 2",
      "init": {
        "Vr": 0.021508415991621916,
        "Vi": -1.0387692291514878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23512,
      "class": "Bus",
      "name": "SENECA 7 3",
      "init": {
        "Vr": 0.17099534759560872,
        "Vi": -0.9978796121492655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23513,
      "class": "Bus",
      "name": "SENECA 7 4",
      "init": {
        "Vr": 0.18289914223393772,
        "Vi": -0.9993929990321591
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23514,
      "class": "Bus",
      "name": "SENECA 7 5",
      "init": {
        "Vr": 0.18812257450388098,
        "Vi": -0.9937932381401472
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23515,
      "class": "Bus",
      "name": "SENECA 7 6",
      "init": {
        "Vr": 0.053379261633468934,
        "Vi": -1.0371064937576424
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23516,
      "class": "Bus",
      "name": "SENECA 7 8",
      "init": {
        "Vr": 0.07418126547259636,
        "Vi": -1.0393561733714816
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7739844468744,
        "longitude": -82.9316014861579
      }
    },
    {
      "number": 23517,
      "class": "Bus",
      "name": "HARDEEVILLE 3 1",
      "init": {
        "Vr": 0.04169719976589704,
        "Vi": -1.0411654329664461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2733847297911,
        "longitude": -81.0683170807734
      }
    },
    {
      "number": 23518,
      "class": "Bus",
      "name": "HARDEEVILLE 3 2",
      "init": {
        "Vr": 0.04153292282318199,
        "Vi": -1.041143303784662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2733847297911,
        "longitude": -81.0683170807734
      }
    },
    {
      "number": 23519,
      "class": "Bus",
      "name": "JENKINSVILLE 2 1",
      "init": {
        "Vr": -0.3090727716002102,
        "Vi": -0.9900417986112651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23520,
      "class": "Bus",
      "name": "JENKINSVILLE 2 2",
      "init": {
        "Vr": -0.309221682686077,
        "Vi": -0.9899162248050222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23521,
      "class": "Bus",
      "name": "JENKINSVILLE 2 3",
      "init": {
        "Vr": -0.3036833541884132,
        "Vi": -0.9945865893668313
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23522,
      "class": "Bus",
      "name": "JENKINSVILLE 2 4",
      "init": {
        "Vr": -0.30922168268607697,
        "Vi": -0.9899162248050223
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23523,
      "class": "Bus",
      "name": "JENKINSVILLE 2 5",
      "init": {
        "Vr": -0.30919422881357334,
        "Vi": -0.9899710222967848
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23524,
      "class": "Bus",
      "name": "JENKINSVILLE 2 7",
      "init": {
        "Vr": -0.3090727716002102,
        "Vi": -0.9900417986112651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2472094859321,
        "longitude": -81.3226321053864
      }
    },
    {
      "number": 23525,
      "class": "Bus",
      "name": "IVA 4 1",
      "init": {
        "Vr": -0.0836536763997038,
        "Vi": -1.0232436678664136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2375840995349,
        "longitude": -82.6237668167174
      }
    },
    {
      "number": 23526,
      "class": "Bus",
      "name": "IVA 4 2",
      "init": {
        "Vr": -0.08380613467776206,
        "Vi": -1.023162830933594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2375840995349,
        "longitude": -82.6237668167174
      }
    },
    {
      "number": 23527,
      "class": "Bus",
      "name": "IVA 4 3",
      "init": {
        "Vr": -0.07975296498887541,
        "Vi": -1.0253119162200588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2375840995349,
        "longitude": -82.6237668167174
      }
    },
    {
      "number": 23528,
      "class": "Bus",
      "name": "IVA 4 4",
      "init": {
        "Vr": -0.08380613467776205,
        "Vi": -1.023162830933594
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2375840995349,
        "longitude": -82.6237668167174
      }
    },
    {
      "number": 23529,
      "class": "Bus",
      "name": "IVA 4 5",
      "init": {
        "Vr": -0.08366556227223629,
        "Vi": -1.0232342117287463
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2375840995349,
        "longitude": -82.6237668167174
      }
    },
    {
      "number": 23530,
      "class": "Bus",
      "name": "LUGOFF 3 1",
      "init": {
        "Vr": -0.39439442795222035,
        "Vi": -0.9260490139102603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1745503507193,
        "longitude": -80.6854322518285
      }
    },
    {
      "number": 23531,
      "class": "Bus",
      "name": "LUGOFF 3 2",
      "init": {
        "Vr": -0.38242481610714585,
        "Vi": -0.9402994850084812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1745503507193,
        "longitude": -80.6854322518285
      }
    },
    {
      "number": 23532,
      "class": "Bus",
      "name": "LUGOFF 3 3",
      "init": {
        "Vr": -0.37621827886377474,
        "Vi": -0.9469737954562988
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1745503507193,
        "longitude": -80.6854322518285
      }
    },
    {
      "number": 23533,
      "class": "Bus",
      "name": "LUGOFF 3 4",
      "init": {
        "Vr": -0.3945164744371119,
        "Vi": -0.9258312389709445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1745503507193,
        "longitude": -80.6854322518285
      }
    },
    {
      "number": 23534,
      "class": "Bus",
      "name": "LUGOFF 3 6",
      "init": {
        "Vr": -0.39439442795222035,
        "Vi": -0.9260490139102603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1745503507193,
        "longitude": -80.6854322518285
      }
    },
    {
      "number": 23535,
      "class": "Bus",
      "name": "JENKINSVILLE 3 1",
      "init": {
        "Vr": -0.21760861030365136,
        "Vi": -1.0166118603153962
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23536,
      "class": "Bus",
      "name": "JENKINSVILLE 3 2",
      "init": {
        "Vr": -0.24278544493591503,
        "Vi": -1.020553792574534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23537,
      "class": "Bus",
      "name": "JENKINSVILLE 3 3",
      "init": {
        "Vr": -0.2943813177358387,
        "Vi": -1.0069964664060886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23538,
      "class": "Bus",
      "name": "JENKINSVILLE 3 4",
      "init": {
        "Vr": -0.21760861030365136,
        "Vi": -1.0166118603153964
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23539,
      "class": "Bus",
      "name": "JENKINSVILLE 3 5",
      "init": {
        "Vr": -0.1972591638617601,
        "Vi": -1.0297501771743123
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23540,
      "class": "Bus",
      "name": "JENKINSVILLE 3 6",
      "init": {
        "Vr": -0.2043178028161891,
        "Vi": -1.0253851734717823
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23541,
      "class": "Bus",
      "name": "JENKINSVILLE 3 7",
      "init": {
        "Vr": -0.1894754473276822,
        "Vi": -1.034392871560722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23542,
      "class": "Bus",
      "name": "JENKINSVILLE 3 8",
      "init": {
        "Vr": -0.2176086103036514,
        "Vi": -1.0166118603153964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23543,
      "class": "Bus",
      "name": "JENKINSVILLE 3 9",
      "init": {
        "Vr": -0.17907492202225805,
        "Vi": -1.0332483319759738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23544,
      "class": "Bus",
      "name": "JENKINSVILLE 3 10",
      "init": {
        "Vr": -0.2430368760798503,
        "Vi": -1.0203821246892766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23545,
      "class": "Bus",
      "name": "JENKINSVILLE 3 12",
      "init": {
        "Vr": -0.24278544493591503,
        "Vi": -1.020553792574534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3078132038871,
        "longitude": -81.28945956153
      }
    },
    {
      "number": 23546,
      "class": "Bus",
      "name": "PACOLET 2 1",
      "init": {
        "Vr": -0.38177317198288185,
        "Vi": -0.9383842391483896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8732161597817,
        "longitude": -81.749791167705
      }
    },
    {
      "number": 23547,
      "class": "Bus",
      "name": "PACOLET 2 2",
      "init": {
        "Vr": -0.37481969040240837,
        "Vi": -0.945377226541545
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8732161597817,
        "longitude": -81.749791167705
      }
    },
    {
      "number": 23548,
      "class": "Bus",
      "name": "PACOLET 2 3",
      "init": {
        "Vr": -0.3817804503342,
        "Vi": -0.9383735787547873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8732161597817,
        "longitude": -81.749791167705
      }
    },
    {
      "number": 23549,
      "class": "Bus",
      "name": "GAFFNEY 8 1",
      "init": {
        "Vr": -0.2678540064056382,
        "Vi": -1.0049149973538793
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23550,
      "class": "Bus",
      "name": "GAFFNEY 8 2",
      "init": {
        "Vr": -0.3171985212034248,
        "Vi": -0.9937398922290709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23551,
      "class": "Bus",
      "name": "GAFFNEY 8 3",
      "init": {
        "Vr": -0.3680461494627816,
        "Vi": -0.9721714284947662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23552,
      "class": "Bus",
      "name": "GAFFNEY 8 4",
      "init": {
        "Vr": -0.2116347967146778,
        "Vi": -1.0135301789581608
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23553,
      "class": "Bus",
      "name": "GAFFNEY 8 5",
      "init": {
        "Vr": -0.24380817775010113,
        "Vi": -1.0083612984733774
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23554,
      "class": "Bus",
      "name": "GAFFNEY 8 6",
      "init": {
        "Vr": -0.21485440493854172,
        "Vi": -1.0110557410333174
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23555,
      "class": "Bus",
      "name": "GAFFNEY 8 7",
      "init": {
        "Vr": -0.20407247539873757,
        "Vi": -1.0141636405987886
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23556,
      "class": "Bus",
      "name": "GAFFNEY 8 8",
      "init": {
        "Vr": -0.22644296924325288,
        "Vi": -1.0103882375144213
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23557,
      "class": "Bus",
      "name": "GAFFNEY 8 9",
      "init": {
        "Vr": -0.31817264570871967,
        "Vi": -0.9934242551835912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23558,
      "class": "Bus",
      "name": "GAFFNEY 8 11",
      "init": {
        "Vr": -0.27653259059659635,
        "Vi": -1.0021076654070376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0525973102673,
        "longitude": -81.5520922602557
      }
    },
    {
      "number": 23559,
      "class": "Bus",
      "name": "BEECH ISLAND 3 1",
      "init": {
        "Vr": -0.11985082053267614,
        "Vi": -1.0361691480423758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4157831551468,
        "longitude": -81.9334021243266
      }
    },
    {
      "number": 23560,
      "class": "Bus",
      "name": "BEECH ISLAND 3 2",
      "init": {
        "Vr": -0.022686270951431917,
        "Vi": -1.0627578539182285
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4157831551468,
        "longitude": -81.9334021243266
      }
    },
    {
      "number": 23561,
      "class": "Bus",
      "name": "BEECH ISLAND 3 3",
      "init": {
        "Vr": -0.12090404465204563,
        "Vi": -1.0357527757107097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4157831551468,
        "longitude": -81.9334021243266
      }
    },
    {
      "number": 23562,
      "class": "Bus",
      "name": "RIDGEWAY 4 1",
      "init": {
        "Vr": -0.32462090270237676,
        "Vi": -0.9798660646042934
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3747361376792,
        "longitude": -80.7092050081903
      }
    },
    {
      "number": 23563,
      "class": "Bus",
      "name": "RIDGEWAY 4 2",
      "init": {
        "Vr": -0.34112677922737544,
        "Vi": -0.9903983039480495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3747361376792,
        "longitude": -80.7092050081903
      }
    },
    {
      "number": 23564,
      "class": "Bus",
      "name": "RIDGEWAY 4 3",
      "init": {
        "Vr": -0.32428432456883566,
        "Vi": -0.9802873859854708
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3747361376792,
        "longitude": -80.7092050081903
      }
    },
    {
      "number": 23565,
      "class": "Bus",
      "name": "RIDGEWAY 4 5",
      "init": {
        "Vr": -0.32462090270237676,
        "Vi": -0.9798660646042934
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3747361376792,
        "longitude": -80.7092050081903
      }
    },
    {
      "number": 23566,
      "class": "Bus",
      "name": "MONCKS CORNER 6 1",
      "init": {
        "Vr": -0.3027877293666712,
        "Vi": -0.9964556563727599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2306035210386,
        "longitude": -80.0046051483005
      }
    },
    {
      "number": 23567,
      "class": "Bus",
      "name": "MONCKS CORNER 6 2",
      "init": {
        "Vr": -0.37294077235243234,
        "Vi": -0.9798997693291318
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2306035210386,
        "longitude": -80.0046051483005
      }
    },
    {
      "number": 23568,
      "class": "Bus",
      "name": "MONCKS CORNER 6 3",
      "init": {
        "Vr": -0.3026772884601713,
        "Vi": -0.9967784957403739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2306035210386,
        "longitude": -80.0046051483005
      }
    },
    {
      "number": 23569,
      "class": "Bus",
      "name": "MONCKS CORNER 6 5",
      "init": {
        "Vr": -0.3027877293666712,
        "Vi": -0.9964556563727599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2306035210386,
        "longitude": -80.0046051483005
      }
    },
    {
      "number": 23570,
      "class": "Bus",
      "name": "WARE SHOALS 2 1",
      "init": {
        "Vr": -0.18427444174875587,
        "Vi": -1.016970462922512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4133642110661,
        "longitude": -82.2546117214147
      }
    },
    {
      "number": 23571,
      "class": "Bus",
      "name": "WARE SHOALS 2 2",
      "init": {
        "Vr": -0.18432599987924866,
        "Vi": -1.0169234766436883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4133642110661,
        "longitude": -82.2546117214147
      }
    },
    {
      "number": 23572,
      "class": "Bus",
      "name": "GEORGETOWN 13 1",
      "init": {
        "Vr": -0.3726883574657521,
        "Vi": -0.9687865412317193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23573,
      "class": "Bus",
      "name": "GEORGETOWN 13 2",
      "init": {
        "Vr": -0.4146622907414055,
        "Vi": -0.9558586956393424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23574,
      "class": "Bus",
      "name": "GEORGETOWN 13 3",
      "init": {
        "Vr": -0.4712788356754313,
        "Vi": -0.9310395414726609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23575,
      "class": "Bus",
      "name": "GEORGETOWN 13 4",
      "init": {
        "Vr": -0.32620177044020443,
        "Vi": -0.9979989503026425
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23576,
      "class": "Bus",
      "name": "GEORGETOWN 13 5",
      "init": {
        "Vr": -0.33351519865820045,
        "Vi": -0.9924800395164824
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23577,
      "class": "Bus",
      "name": "GEORGETOWN 13 6",
      "init": {
        "Vr": -0.33251619605581256,
        "Vi": -0.9929160116997395
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23578,
      "class": "Bus",
      "name": "GEORGETOWN 13 7",
      "init": {
        "Vr": -0.30538555709216836,
        "Vi": -1.0069364250067228
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23579,
      "class": "Bus",
      "name": "GEORGETOWN 13 8",
      "init": {
        "Vr": -0.3767886814043272,
        "Vi": -0.964183937590987
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23580,
      "class": "Bus",
      "name": "GEORGETOWN 13 10",
      "init": {
        "Vr": -0.41632066999564193,
        "Vi": -0.9542555426703809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3293146684476,
        "longitude": -79.3768873557406
      }
    },
    {
      "number": 23581,
      "class": "Bus",
      "name": "WILLIAMSTON 10 1",
      "init": {
        "Vr": -0.09217219144238545,
        "Vi": -1.0261848605324888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23582,
      "class": "Bus",
      "name": "WILLIAMSTON 10 2",
      "init": {
        "Vr": -0.21928795981604982,
        "Vi": -0.9887279549947617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23583,
      "class": "Bus",
      "name": "WILLIAMSTON 10 3",
      "init": {
        "Vr": -0.4233524723148142,
        "Vi": -0.9285967422917035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23584,
      "class": "Bus",
      "name": "WILLIAMSTON 10 4",
      "init": {
        "Vr": -0.42335247231481415,
        "Vi": -0.9285967422917035
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23585,
      "class": "Bus",
      "name": "WILLIAMSTON 10 5",
      "init": {
        "Vr": -0.013478332574776063,
        "Vi": -1.071521481491316
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23586,
      "class": "Bus",
      "name": "WILLIAMSTON 10 6",
      "init": {
        "Vr": -0.023575605133655374,
        "Vi": -1.0658671357544074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23587,
      "class": "Bus",
      "name": "WILLIAMSTON 10 7",
      "init": {
        "Vr": -0.09217537247044355,
        "Vi": -1.0258715985939721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23588,
      "class": "Bus",
      "name": "WILLIAMSTON 10 9",
      "init": {
        "Vr": -0.09217219144238545,
        "Vi": -1.0261848605324888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5905994612013,
        "longitude": -82.4005827780737
      }
    },
    {
      "number": 23589,
      "class": "Bus",
      "name": "GREAT FALLS 5 1",
      "init": {
        "Vr": -0.41048002272857714,
        "Vi": -0.9572373137834918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5581962896461,
        "longitude": -80.8884903354747
      }
    },
    {
      "number": 23590,
      "class": "Bus",
      "name": "GREAT FALLS 5 2",
      "init": {
        "Vr": -0.38419821441935065,
        "Vi": -0.9677986874990162
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 34.5581962896461,
        "longitude": -80.8884903354747
      }
    },
    {
      "number": 23591,
      "class": "Bus",
      "name": "GREAT FALLS 5 3",
      "init": {
        "Vr": -0.38213614796483697,
        "Vi": -0.9683260761662384
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5581962896461,
        "longitude": -80.8884903354747
      }
    },
    {
      "number": 23592,
      "class": "Bus",
      "name": "GREAT FALLS 5 4",
      "init": {
        "Vr": -0.41075068939388104,
        "Vi": -0.9570841439050135
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5581962896461,
        "longitude": -80.8884903354747
      }
    },
    {
      "number": 23593,
      "class": "Bus",
      "name": "GREAT FALLS 5 6",
      "init": {
        "Vr": -0.41048002272857714,
        "Vi": -0.9572373137834918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5581962896461,
        "longitude": -80.8884903354747
      }
    },
    {
      "number": 23594,
      "class": "Bus",
      "name": "CLARKS HILL 2 1",
      "init": {
        "Vr": 0.016235447867657564,
        "Vi": -1.0384628142016417
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23595,
      "class": "Bus",
      "name": "CLARKS HILL 2 2",
      "init": {
        "Vr": -0.015333112016130235,
        "Vi": -1.0402205770623911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23596,
      "class": "Bus",
      "name": "CLARKS HILL 2 3",
      "init": {
        "Vr": -0.054213145230031734,
        "Vi": -1.0371412675716252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23597,
      "class": "Bus",
      "name": "CLARKS HILL 2 4",
      "init": {
        "Vr": -0.07817308405126988,
        "Vi": -1.0504934459380881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23598,
      "class": "Bus",
      "name": "CLARKS HILL 2 5",
      "init": {
        "Vr": 0.04097686021979842,
        "Vi": -1.042194732820102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23599,
      "class": "Bus",
      "name": "CLARKS HILL 2 6",
      "init": {
        "Vr": 0.016235447867657564,
        "Vi": -1.0384628142016414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23600,
      "class": "Bus",
      "name": "CLARKS HILL 2 7",
      "init": {
        "Vr": 0.043487294384921785,
        "Vi": -1.0420929994096093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23601,
      "class": "Bus",
      "name": "CLARKS HILL 2 8",
      "init": {
        "Vr": 0.040132293857982886,
        "Vi": -1.042227596631913
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23602,
      "class": "Bus",
      "name": "CLARKS HILL 2 9",
      "init": {
        "Vr": 0.016235447867657564,
        "Vi": -1.0384628142016414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23603,
      "class": "Bus",
      "name": "CLARKS HILL 2 10",
      "init": {
        "Vr": 0.016235447867657564,
        "Vi": -1.0384628142016414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23604,
      "class": "Bus",
      "name": "CLARKS HILL 2 11",
      "init": {
        "Vr": -0.053987453350516024,
        "Vi": -1.0367351850524313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23605,
      "class": "Bus",
      "name": "CLARKS HILL 2 13",
      "init": {
        "Vr": -0.054213145230031734,
        "Vi": -1.0371412675716252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6382337073462,
        "longitude": -82.1926330642055
      }
    },
    {
      "number": 23606,
      "class": "Bus",
      "name": "UNION 12 1",
      "init": {
        "Vr": -0.3853780843030169,
        "Vi": -0.9703829283753896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6412501452198,
        "longitude": -81.4831984251689
      }
    },
    {
      "number": 23607,
      "class": "Bus",
      "name": "UNION 12 2",
      "init": {
        "Vr": -0.38541419171754904,
        "Vi": -0.970360054706582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6412501452198,
        "longitude": -81.4831984251689
      }
    },
    {
      "number": 23608,
      "class": "Bus",
      "name": "CARLISLE 9 1",
      "init": {
        "Vr": -0.40073306856307955,
        "Vi": -0.963538958614428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5568260086033,
        "longitude": -81.4780967287401
      }
    },
    {
      "number": 23609,
      "class": "Bus",
      "name": "CARLISLE 9 2",
      "init": {
        "Vr": -0.4007891861883344,
        "Vi": -0.9635082862124219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5568260086033,
        "longitude": -81.4780967287401
      }
    },
    {
      "number": 23610,
      "class": "Bus",
      "name": "STARR 2 1",
      "init": {
        "Vr": -0.008637182373411602,
        "Vi": -1.038964133367037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23611,
      "class": "Bus",
      "name": "STARR 2 2",
      "init": {
        "Vr": -0.02205875496259981,
        "Vi": -1.0441727393049747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23612,
      "class": "Bus",
      "name": "STARR 2 3",
      "init": {
        "Vr": -0.08280133592593755,
        "Vi": -1.0452057502493661
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23613,
      "class": "Bus",
      "name": "STARR 2 4",
      "init": {
        "Vr": 0.11111621446031471,
        "Vi": -1.0041278362717336
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23614,
      "class": "Bus",
      "name": "STARR 2 5",
      "init": {
        "Vr": 0.08281159545531953,
        "Vi": -1.0110480139003588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23615,
      "class": "Bus",
      "name": "STARR 2 6",
      "init": {
        "Vr": 0.10173032735517001,
        "Vi": -1.0066969198407638
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23616,
      "class": "Bus",
      "name": "STARR 2 7",
      "init": {
        "Vr": -0.01739139673837634,
        "Vi": -1.0449965804293622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23617,
      "class": "Bus",
      "name": "STARR 2 9",
      "init": {
        "Vr": -0.02205875496259981,
        "Vi": -1.0441727393049747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3467436878901,
        "longitude": -82.7928880933574
      }
    },
    {
      "number": 23618,
      "class": "Bus",
      "name": "COLUMBIA 44 1",
      "init": {
        "Vr": -0.20688810401880292,
        "Vi": -1.0069663879858362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23619,
      "class": "Bus",
      "name": "COLUMBIA 44 2",
      "init": {
        "Vr": -0.2716813335130916,
        "Vi": -0.9903151397564919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23620,
      "class": "Bus",
      "name": "COLUMBIA 44 3",
      "init": {
        "Vr": -0.32761210578476324,
        "Vi": -0.9751891493096293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23621,
      "class": "Bus",
      "name": "COLUMBIA 44 4",
      "init": {
        "Vr": -0.3338642855485562,
        "Vi": -0.9743347087012005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23622,
      "class": "Bus",
      "name": "COLUMBIA 44 5",
      "init": {
        "Vr": -0.3338642855485562,
        "Vi": -0.9743347087012005
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23623,
      "class": "Bus",
      "name": "COLUMBIA 44 6",
      "init": {
        "Vr": -0.17869003526021351,
        "Vi": -1.0272573870357766
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23624,
      "class": "Bus",
      "name": "COLUMBIA 44 7",
      "init": {
        "Vr": -0.16231581862319105,
        "Vi": -1.0363684395725314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23625,
      "class": "Bus",
      "name": "COLUMBIA 44 8",
      "init": {
        "Vr": -0.20631541296516184,
        "Vi": -1.0058848867742105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23626,
      "class": "Bus",
      "name": "COLUMBIA 44 10",
      "init": {
        "Vr": -0.20688810401880292,
        "Vi": -1.0069663879858362
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0473933124154,
        "longitude": -81.2041369145569
      }
    },
    {
      "number": 23627,
      "class": "Bus",
      "name": "GAFFNEY 9 1",
      "init": {
        "Vr": -0.31728554970201106,
        "Vi": -0.9913372507690511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0989450387113,
        "longitude": -81.6062830326794
      }
    },
    {
      "number": 23628,
      "class": "Bus",
      "name": "GAFFNEY 9 2",
      "init": {
        "Vr": -0.3728438043486573,
        "Vi": -0.9828626073006977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0989450387113,
        "longitude": -81.6062830326794
      }
    },
    {
      "number": 23629,
      "class": "Bus",
      "name": "GAFFNEY 9 3",
      "init": {
        "Vr": -0.3173250031145816,
        "Vi": -0.9910900789400228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0989450387113,
        "longitude": -81.6062830326794
      }
    },
    {
      "number": 23630,
      "class": "Bus",
      "name": "GAFFNEY 9 5",
      "init": {
        "Vr": -0.31728554970201106,
        "Vi": -0.9913372507690511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0989450387113,
        "longitude": -81.6062830326794
      }
    },
    {
      "number": 23631,
      "class": "Bus",
      "name": "COLUMBIA 45 1",
      "init": {
        "Vr": -0.3647630530173268,
        "Vi": -0.9711370786815876
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0197266283846,
        "longitude": -81.0145428789715
      }
    },
    {
      "number": 23632,
      "class": "Bus",
      "name": "COLUMBIA 45 2",
      "init": {
        "Vr": -0.36482668584315414,
        "Vi": -0.9710491449354428
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0197266283846,
        "longitude": -81.0145428789715
      }
    },
    {
      "number": 23633,
      "class": "Bus",
      "name": "ORANGEBURG 8 1",
      "init": {
        "Vr": -0.24315876377948212,
        "Vi": -1.0023336910537235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4631823290688,
        "longitude": -80.8499654413025
      }
    },
    {
      "number": 23634,
      "class": "Bus",
      "name": "ORANGEBURG 8 2",
      "init": {
        "Vr": -0.23824389134971818,
        "Vi": -1.006615252700864
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4631823290688,
        "longitude": -80.8499654413025
      }
    },
    {
      "number": 23635,
      "class": "Bus",
      "name": "ORANGEBURG 8 3",
      "init": {
        "Vr": -0.23824389134971818,
        "Vi": -1.006615252700864
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4631823290688,
        "longitude": -80.8499654413025
      }
    },
    {
      "number": 23636,
      "class": "Bus",
      "name": "ORANGEBURG 8 4",
      "init": {
        "Vr": -0.24421260896550492,
        "Vi": -1.0014156401651726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4631823290688,
        "longitude": -80.8499654413025
      }
    },
    {
      "number": 23637,
      "class": "Bus",
      "name": "ORANGEBURG 8 5",
      "init": {
        "Vr": -0.2432727273489135,
        "Vi": -1.0021982395514486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4631823290688,
        "longitude": -80.8499654413025
      }
    },
    {
      "number": 23638,
      "class": "Bus",
      "name": "YORK 30 1",
      "init": {
        "Vr": -0.32009302267193485,
        "Vi": -0.9884642270609563
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23639,
      "class": "Bus",
      "name": "YORK 30 2",
      "init": {
        "Vr": -0.422392517760839,
        "Vi": -0.9309694773208039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23640,
      "class": "Bus",
      "name": "YORK 30 3",
      "init": {
        "Vr": -0.5026603763760152,
        "Vi": -0.9117881830781149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23641,
      "class": "Bus",
      "name": "YORK 30 4",
      "init": {
        "Vr": -0.4499414588039058,
        "Vi": -0.9154863172726915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23642,
      "class": "Bus",
      "name": "YORK 30 5",
      "init": {
        "Vr": -0.4499414588039058,
        "Vi": -0.9154863172726915
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23643,
      "class": "Bus",
      "name": "YORK 30 6",
      "init": {
        "Vr": -0.25479392614178586,
        "Vi": -1.0142385702373775
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23644,
      "class": "Bus",
      "name": "YORK 30 7",
      "init": {
        "Vr": -0.2640499640309301,
        "Vi": -1.0111218265208755
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23645,
      "class": "Bus",
      "name": "YORK 30 8",
      "init": {
        "Vr": -0.34048398042446165,
        "Vi": -0.9759110663861634
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23646,
      "class": "Bus",
      "name": "YORK 30 10",
      "init": {
        "Vr": -0.42334089891414783,
        "Vi": -0.9304118104083366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0428108818808,
        "longitude": -81.0708713854187
      }
    },
    {
      "number": 23647,
      "class": "Bus",
      "name": "GREAT FALLS 6 1",
      "init": {
        "Vr": -0.4264201258829602,
        "Vi": -0.948287855038869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5604839571035,
        "longitude": -80.8484028127144
      }
    },
    {
      "number": 23648,
      "class": "Bus",
      "name": "GREAT FALLS 6 2",
      "init": {
        "Vr": -0.42655876854971003,
        "Vi": -0.94807765688994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5604839571035,
        "longitude": -80.8484028127144
      }
    },
    {
      "number": 23649,
      "class": "Bus",
      "name": "JENKINSVILLE 4 1",
      "init": {
        "Vr": -0.2106222231416442,
        "Vi": -1.0204912515016467
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2696688804088,
        "longitude": -81.2814898867225
      }
    },
    {
      "number": 23650,
      "class": "Bus",
      "name": "JENKINSVILLE 4 2",
      "init": {
        "Vr": -0.24540742617210154,
        "Vi": -1.0189056642470535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2696688804088,
        "longitude": -81.2814898867225
      }
    },
    {
      "number": 23651,
      "class": "Bus",
      "name": "JENKINSVILLE 4 3",
      "init": {
        "Vr": -0.09561693065852464,
        "Vi": -1.004523552705889
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2696688804088,
        "longitude": -81.2814898867225
      }
    },
    {
      "number": 23652,
      "class": "Bus",
      "name": "JENKINSVILLE 4 4",
      "init": {
        "Vr": -0.2147306613225082,
        "Vi": -1.017264089676134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2696688804088,
        "longitude": -81.2814898867225
      }
    },
    {
      "number": 23653,
      "class": "Bus",
      "name": "JENKINSVILLE 4 6",
      "init": {
        "Vr": -0.2106222231416442,
        "Vi": -1.0204912515016467
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2696688804088,
        "longitude": -81.2814898867225
      }
    },
    {
      "number": 23654,
      "class": "Bus",
      "name": "CHESNEE 4 1",
      "init": {
        "Vr": -0.3795941185039597,
        "Vi": -0.9465189797297857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0944224325732,
        "longitude": -81.9619979135861
      }
    },
    {
      "number": 23655,
      "class": "Bus",
      "name": "CHESNEE 4 2",
      "init": {
        "Vr": -0.37636262886030164,
        "Vi": -0.9502720735835513
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0944224325732,
        "longitude": -81.9619979135861
      }
    },
    {
      "number": 23656,
      "class": "Bus",
      "name": "CHESNEE 4 3",
      "init": {
        "Vr": -0.37960270112294825,
        "Vi": -0.9465023461648638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0944224325732,
        "longitude": -81.9619979135861
      }
    },
    {
      "number": 23657,
      "class": "Bus",
      "name": "CHESNEE 4 5",
      "init": {
        "Vr": -0.3795941185039597,
        "Vi": -0.9465189797297857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0944224325732,
        "longitude": -81.9619979135861
      }
    },
    {
      "number": 23658,
      "class": "Bus",
      "name": "GAFFNEY 10 1",
      "init": {
        "Vr": -0.37022927802865313,
        "Vi": -0.9726018371553213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.056299376518,
        "longitude": -81.5582720164044
      }
    },
    {
      "number": 23659,
      "class": "Bus",
      "name": "GAFFNEY 10 2",
      "init": {
        "Vr": -0.37022927802865313,
        "Vi": -0.9726018371553212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.056299376518,
        "longitude": -81.5582720164044
      }
    },
    {
      "number": 23660,
      "class": "Bus",
      "name": "GAFFNEY 10 3",
      "init": {
        "Vr": -0.37022927802865313,
        "Vi": -0.9726018371553213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.056299376518,
        "longitude": -81.5582720164044
      }
    },
    {
      "number": 23661,
      "class": "Bus",
      "name": "GAFFNEY 10 5",
      "init": {
        "Vr": -0.37022927802865313,
        "Vi": -0.9726018371553213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.056299376518,
        "longitude": -81.5582720164044
      }
    },
    {
      "number": 23662,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 1",
      "init": {
        "Vr": -0.45715096478489886,
        "Vi": -0.861040509928535
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23663,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 2",
      "init": {
        "Vr": -0.5096809298885872,
        "Vi": -0.9054799045607311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23664,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 3",
      "init": {
        "Vr": -0.5998440037903625,
        "Vi": -0.863964819538505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23665,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 4",
      "init": {
        "Vr": -0.4786933218250559,
        "Vi": -0.9328477001359542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23666,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 5",
      "init": {
        "Vr": -0.4527687731143927,
        "Vi": -0.946810785781055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23667,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 6",
      "init": {
        "Vr": -0.4479547054349958,
        "Vi": -0.8732891151841898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23668,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 7",
      "init": {
        "Vr": -0.5098996366333348,
        "Vi": -0.9033513888234485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23669,
      "class": "Bus",
      "name": "MYRTLE BEACH 12 9",
      "init": {
        "Vr": -0.5096809298885872,
        "Vi": -0.9054799045607311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7343783948797,
        "longitude": -78.9020289473758
      }
    },
    {
      "number": 23670,
      "class": "Bus",
      "name": "HARTSVILLE 8 1",
      "init": {
        "Vr": -0.4158411654909573,
        "Vi": -0.9523771204316965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23671,
      "class": "Bus",
      "name": "HARTSVILLE 8 2",
      "init": {
        "Vr": -0.5074535859421582,
        "Vi": -0.9137230495380158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23672,
      "class": "Bus",
      "name": "HARTSVILLE 8 3",
      "init": {
        "Vr": -0.3632985363980892,
        "Vi": -0.994201454672618
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23673,
      "class": "Bus",
      "name": "HARTSVILLE 8 4",
      "init": {
        "Vr": -0.35201044685556854,
        "Vi": -0.9982539778666981
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23674,
      "class": "Bus",
      "name": "HARTSVILLE 8 5",
      "init": {
        "Vr": -0.30361578295183167,
        "Vi": -1.0140216049792476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23675,
      "class": "Bus",
      "name": "HARTSVILLE 8 6",
      "init": {
        "Vr": -0.36448839525667703,
        "Vi": -0.9937658520724868
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23676,
      "class": "Bus",
      "name": "HARTSVILLE 8 7",
      "init": {
        "Vr": -0.3551425133457143,
        "Vi": -0.9971439987467369
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23677,
      "class": "Bus",
      "name": "HARTSVILLE 8 8",
      "init": {
        "Vr": -0.36239079235004373,
        "Vi": -0.994532690584905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23678,
      "class": "Bus",
      "name": "HARTSVILLE 8 9",
      "init": {
        "Vr": -0.4183881111716572,
        "Vi": -0.9510144811057538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23679,
      "class": "Bus",
      "name": "HARTSVILLE 8 11",
      "init": {
        "Vr": -0.4158411654909573,
        "Vi": -0.9523771204316965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4316825635549,
        "longitude": -80.1363311979405
      }
    },
    {
      "number": 23680,
      "class": "Bus",
      "name": "GASTON 3 1",
      "init": {
        "Vr": -0.19006628187756822,
        "Vi": -1.01739851552847
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23681,
      "class": "Bus",
      "name": "GASTON 3 2",
      "init": {
        "Vr": -0.2580487248725505,
        "Vi": -0.9809032643068528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23682,
      "class": "Bus",
      "name": "GASTON 3 3",
      "init": {
        "Vr": -0.3330833113621871,
        "Vi": -0.9822580356588441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23683,
      "class": "Bus",
      "name": "GASTON 3 4",
      "init": {
        "Vr": -0.2726588400234842,
        "Vi": -0.9730600652636467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23684,
      "class": "Bus",
      "name": "GASTON 3 5",
      "init": {
        "Vr": -0.2726588400234842,
        "Vi": -0.9730600652636466
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23685,
      "class": "Bus",
      "name": "GASTON 3 6",
      "init": {
        "Vr": -0.33308331136218705,
        "Vi": -0.9822580356588443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23686,
      "class": "Bus",
      "name": "GASTON 3 7",
      "init": {
        "Vr": -0.33308331136218705,
        "Vi": -0.9822580356588443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23687,
      "class": "Bus",
      "name": "GASTON 3 8",
      "init": {
        "Vr": -0.3330833113621871,
        "Vi": -0.9822580356588442
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23688,
      "class": "Bus",
      "name": "GASTON 3 9",
      "init": {
        "Vr": -0.12135503934852894,
        "Vi": -1.010390141847006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23689,
      "class": "Bus",
      "name": "GASTON 3 10",
      "init": {
        "Vr": -0.11532950216732271,
        "Vi": -1.0138928914162926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23690,
      "class": "Bus",
      "name": "GASTON 3 11",
      "init": {
        "Vr": -0.12440154906824369,
        "Vi": -1.0063497193902977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23691,
      "class": "Bus",
      "name": "GASTON 3 12",
      "init": {
        "Vr": -0.26018821737919656,
        "Vi": -0.9799839924735684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23692,
      "class": "Bus",
      "name": "GASTON 3 14",
      "init": {
        "Vr": -0.2580487248725505,
        "Vi": -0.9809032643068528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8412572569316,
        "longitude": -81.0645099192985
      }
    },
    {
      "number": 23693,
      "class": "Bus",
      "name": "UNION 13 1",
      "init": {
        "Vr": -0.39652780285491845,
        "Vi": -0.9515400207299981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7267096191961,
        "longitude": -81.6970583711484
      }
    },
    {
      "number": 23694,
      "class": "Bus",
      "name": "UNION 13 2",
      "init": {
        "Vr": -0.39652780285491845,
        "Vi": -0.9515400207299981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7267096191961,
        "longitude": -81.6970583711484
      }
    },
    {
      "number": 23695,
      "class": "Bus",
      "name": "HONEA PATH 2 1",
      "init": {
        "Vr": -0.208241964365991,
        "Vi": -0.9897288218971401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5546770699845,
        "longitude": -82.3676735690568
      }
    },
    {
      "number": 23696,
      "class": "Bus",
      "name": "HONEA PATH 2 2",
      "init": {
        "Vr": -0.20827323714628485,
        "Vi": -0.9896944965456365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5546770699845,
        "longitude": -82.3676735690568
      }
    },
    {
      "number": 23697,
      "class": "Bus",
      "name": "CHAPPELLS 1",
      "init": {
        "Vr": -0.24323298065343155,
        "Vi": -0.9865200165929411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1691483820714,
        "longitude": -81.9173132246567
      }
    },
    {
      "number": 23698,
      "class": "Bus",
      "name": "CHAPPELLS 2",
      "init": {
        "Vr": -0.2433565391947569,
        "Vi": -0.9863842280717101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1691483820714,
        "longitude": -81.9173132246567
      }
    },
    {
      "number": 23699,
      "class": "Bus",
      "name": "HARDEEVILLE 4 1",
      "init": {
        "Vr": 0.16396928566852498,
        "Vi": -1.0286982194442968
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23700,
      "class": "Bus",
      "name": "HARDEEVILLE 4 2",
      "init": {
        "Vr": 0.13503696902677037,
        "Vi": -1.035117404252154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23701,
      "class": "Bus",
      "name": "HARDEEVILLE 4 3",
      "init": {
        "Vr": 0.10931442704658353,
        "Vi": -1.0410766884833993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23702,
      "class": "Bus",
      "name": "HARDEEVILLE 4 4",
      "init": {
        "Vr": 0.07332315701004959,
        "Vi": -1.0484152548723846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23703,
      "class": "Bus",
      "name": "HARDEEVILLE 4 5",
      "init": {
        "Vr": 0.19703905694961074,
        "Vi": -1.026255582368905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23704,
      "class": "Bus",
      "name": "HARDEEVILLE 4 6",
      "init": {
        "Vr": 0.2281222597731321,
        "Vi": -1.0197966193819883
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23705,
      "class": "Bus",
      "name": "HARDEEVILLE 4 7",
      "init": {
        "Vr": 0.20956416272929076,
        "Vi": -1.023885205909762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23706,
      "class": "Bus",
      "name": "HARDEEVILLE 4 8",
      "init": {
        "Vr": 0.1943386149182688,
        "Vi": -1.0259210148129425
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23707,
      "class": "Bus",
      "name": "HARDEEVILLE 4 9",
      "init": {
        "Vr": 0.15843628386184122,
        "Vi": -1.0243555543865783
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23708,
      "class": "Bus",
      "name": "HARDEEVILLE 4 11",
      "init": {
        "Vr": 0.16396928566852498,
        "Vi": -1.0286982194442968
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3845016940003,
        "longitude": -81.1084106938239
      }
    },
    {
      "number": 23709,
      "class": "Bus",
      "name": "PELZER 2 1",
      "init": {
        "Vr": -0.2034263722206728,
        "Vi": -0.986208203603396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5960095723293,
        "longitude": -82.4421277834995
      }
    },
    {
      "number": 23710,
      "class": "Bus",
      "name": "PELZER 2 2",
      "init": {
        "Vr": -0.20342637222067278,
        "Vi": -0.986208203603396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5960095723293,
        "longitude": -82.4421277834995
      }
    },
    {
      "number": 23711,
      "class": "Bus",
      "name": "PELZER 2 3",
      "init": {
        "Vr": -0.2034263722206728,
        "Vi": -0.986208203603396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5960095723293,
        "longitude": -82.4421277834995
      }
    },
    {
      "number": 23712,
      "class": "Bus",
      "name": "PELZER 2 5",
      "init": {
        "Vr": -0.2034263722206728,
        "Vi": -0.986208203603396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5960095723293,
        "longitude": -82.4421277834995
      }
    },
    {
      "number": 23713,
      "class": "Bus",
      "name": "SALEM 23 1",
      "init": {
        "Vr": 0.006815620055912502,
        "Vi": -1.0439777818769354
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23714,
      "class": "Bus",
      "name": "SALEM 23 2",
      "init": {
        "Vr": -0.04209465875622388,
        "Vi": -1.0382777418379545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23715,
      "class": "Bus",
      "name": "SALEM 23 3",
      "init": {
        "Vr": -0.0701633053337106,
        "Vi": -1.0447881696672303
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23716,
      "class": "Bus",
      "name": "SALEM 23 4",
      "init": {
        "Vr": -0.04078378153816677,
        "Vi": -1.0384305123291895
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23717,
      "class": "Bus",
      "name": "SALEM 23 5",
      "init": {
        "Vr": -0.040783781538166766,
        "Vi": -1.0384305123291893
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23718,
      "class": "Bus",
      "name": "SALEM 23 6",
      "init": {
        "Vr": 0.0689087996631455,
        "Vi": -1.0066441594638178
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23719,
      "class": "Bus",
      "name": "SALEM 23 7",
      "init": {
        "Vr": 0.05829909889572239,
        "Vi": -1.0059897340602415
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23720,
      "class": "Bus",
      "name": "SALEM 23 8",
      "init": {
        "Vr": 0.05415941128701072,
        "Vi": -1.0075453561119103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23721,
      "class": "Bus",
      "name": "SALEM 23 9",
      "init": {
        "Vr": 0.06977895430075276,
        "Vi": -1.0077263324184937
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23722,
      "class": "Bus",
      "name": "SALEM 23 10",
      "init": {
        "Vr": 0.0013568988115108486,
        "Vi": -1.0410700915042213
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23723,
      "class": "Bus",
      "name": "SALEM 23 12",
      "init": {
        "Vr": 0.006815620055912502,
        "Vi": -1.0439777818769354
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243113357026,
        "longitude": -82.8986451774231
      }
    },
    {
      "number": 23724,
      "class": "Bus",
      "name": "FORT MILL 12 1",
      "init": {
        "Vr": -0.5235510130049412,
        "Vi": -0.8934517645210219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0059157318731,
        "longitude": -81.0145564224514
      }
    },
    {
      "number": 23725,
      "class": "Bus",
      "name": "FORT MILL 12 2",
      "init": {
        "Vr": -0.5238541062432555,
        "Vi": -0.8928601783450688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0059157318731,
        "longitude": -81.0145564224514
      }
    },
    {
      "number": 23726,
      "class": "Bus",
      "name": "SAINT STEPHEN 3 1",
      "init": {
        "Vr": -0.30661669499220334,
        "Vi": -0.9937918600204487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4151319322736,
        "longitude": -79.9322553435526
      }
    },
    {
      "number": 23727,
      "class": "Bus",
      "name": "SAINT STEPHEN 3 2",
      "init": {
        "Vr": -0.27051281001411054,
        "Vi": -0.9720615752471142
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4151319322736,
        "longitude": -79.9322553435526
      }
    },
    {
      "number": 23728,
      "class": "Bus",
      "name": "SAINT STEPHEN 3 3",
      "init": {
        "Vr": -0.2683136502141876,
        "Vi": -0.9726708958133631
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.4151319322736,
        "longitude": -79.9322553435526
      }
    },
    {
      "number": 23729,
      "class": "Bus",
      "name": "SAINT STEPHEN 3 4",
      "init": {
        "Vr": -0.30707251500845845,
        "Vi": -0.9934223594203225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4151319322736,
        "longitude": -79.9322553435526
      }
    },
    {
      "number": 23730,
      "class": "Bus",
      "name": "SAINT STEPHEN 3 6",
      "init": {
        "Vr": -0.30661669499220334,
        "Vi": -0.9937918600204487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4151319322736,
        "longitude": -79.9322553435526
      }
    },
    {
      "number": 23731,
      "class": "Bus",
      "name": "BEECH ISLAND 4 1",
      "init": {
        "Vr": -0.00018896161012093375,
        "Vi": -1.0436153555240866
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23732,
      "class": "Bus",
      "name": "BEECH ISLAND 4 2",
      "init": {
        "Vr": -0.04714039813309326,
        "Vi": -1.0423123418003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23733,
      "class": "Bus",
      "name": "BEECH ISLAND 4 3",
      "init": {
        "Vr": -0.1078602036923124,
        "Vi": -1.032438226635371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23734,
      "class": "Bus",
      "name": "BEECH ISLAND 4 4",
      "init": {
        "Vr": -0.13780974286927,
        "Vi": -1.0404031591246796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23735,
      "class": "Bus",
      "name": "BEECH ISLAND 4 5",
      "init": {
        "Vr": 0.04510194749814809,
        "Vi": -1.0515332065164271
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23736,
      "class": "Bus",
      "name": "BEECH ISLAND 4 6",
      "init": {
        "Vr": 0.046857625367874266,
        "Vi": -1.0514564341995956
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23737,
      "class": "Bus",
      "name": "BEECH ISLAND 4 7",
      "init": {
        "Vr": 0.045033187915632315,
        "Vi": -1.0515361534730985
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23738,
      "class": "Bus",
      "name": "BEECH ISLAND 4 8",
      "init": {
        "Vr": 0.040423903730236556,
        "Vi": -1.0517234323157647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23739,
      "class": "Bus",
      "name": "BEECH ISLAND 4 9",
      "init": {
        "Vr": -0.05061348096438953,
        "Vi": -1.0402030782238343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23740,
      "class": "Bus",
      "name": "BEECH ISLAND 4 11",
      "init": {
        "Vr": -0.0002925295627066582,
        "Vi": -1.0411815670776408
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4562236030961,
        "longitude": -81.9456755444995
      }
    },
    {
      "number": 23741,
      "class": "Bus",
      "name": "GREENVILLE 42 1",
      "init": {
        "Vr": -0.2578696839646215,
        "Vi": -0.9820587676684726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8322585965189,
        "longitude": -82.503737566208
      }
    },
    {
      "number": 23742,
      "class": "Bus",
      "name": "GREENVILLE 42 2",
      "init": {
        "Vr": -0.2578900010468955,
        "Vi": -0.9820377167156443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8322585965189,
        "longitude": -82.503737566208
      }
    },
    {
      "number": 23743,
      "class": "Bus",
      "name": "ORANGEBURG 9 1",
      "init": {
        "Vr": -0.23984465368249022,
        "Vi": -1.0033825166416577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4067182385902,
        "longitude": -80.8482092850352
      }
    },
    {
      "number": 23744,
      "class": "Bus",
      "name": "ORANGEBURG 9 2",
      "init": {
        "Vr": -0.23984465368249022,
        "Vi": -1.0033825166416577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4067182385902,
        "longitude": -80.8482092850352
      }
    },
    {
      "number": 23745,
      "class": "Bus",
      "name": "PELZER 3 1",
      "init": {
        "Vr": -0.20978706958897209,
        "Vi": -0.9828920633735846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6096061409958,
        "longitude": -82.456387655428
      }
    },
    {
      "number": 23746,
      "class": "Bus",
      "name": "PELZER 3 2",
      "init": {
        "Vr": -0.20980250761216757,
        "Vi": -0.9828766979627037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6096061409958,
        "longitude": -82.456387655428
      }
    },
    {
      "number": 23747,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 1",
      "init": {
        "Vr": -0.32647809959520724,
        "Vi": -0.9807150237114298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23748,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 2",
      "init": {
        "Vr": -0.407979412808921,
        "Vi": -0.9552022313803582
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23749,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 3",
      "init": {
        "Vr": -0.24056973615214539,
        "Vi": -0.9840173039343033
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23750,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 4",
      "init": {
        "Vr": -0.24546309656367105,
        "Vi": -0.980820292081681
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23751,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 5",
      "init": {
        "Vr": -0.22607090109934375,
        "Vi": -0.988278717573872
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23752,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 6",
      "init": {
        "Vr": -0.32393349773083435,
        "Vi": -0.981193678304977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23753,
      "class": "Bus",
      "name": "NORTH CHARLESTON 4 8",
      "init": {
        "Vr": -0.3264780995952068,
        "Vi": -0.98071502371143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8065946387439,
        "longitude": -79.9565918150348
      }
    },
    {
      "number": 23754,
      "class": "Bus",
      "name": "LOCKHART 1",
      "init": {
        "Vr": -0.42089021896644413,
        "Vi": -0.9486531306866609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23755,
      "class": "Bus",
      "name": "LOCKHART 2",
      "init": {
        "Vr": -0.40008775132114915,
        "Vi": -0.920565472783903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23756,
      "class": "Bus",
      "name": "LOCKHART 3",
      "init": {
        "Vr": -0.40008751983708013,
        "Vi": -0.9205642596564134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23757,
      "class": "Bus",
      "name": "LOCKHART 4",
      "init": {
        "Vr": -0.42089021896644413,
        "Vi": -0.9486531306866609
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23758,
      "class": "Bus",
      "name": "LOCKHART 5",
      "init": {
        "Vr": -0.42095610742763806,
        "Vi": -0.9485502210113117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23759,
      "class": "Bus",
      "name": "LOCKHART 7",
      "init": {
        "Vr": -0.42089021896644413,
        "Vi": -0.9486531306866609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7895411734641,
        "longitude": -81.5061295946762
      }
    },
    {
      "number": 23760,
      "class": "Bus",
      "name": "GOOSE CREEK 7 1",
      "init": {
        "Vr": -0.3367382846052579,
        "Vi": -0.979243060678845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0518289706017,
        "longitude": -79.8956223560095
      }
    },
    {
      "number": 23761,
      "class": "Bus",
      "name": "GOOSE CREEK 7 2",
      "init": {
        "Vr": -0.4074175069054055,
        "Vi": -0.9578268669658624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0518289706017,
        "longitude": -79.8956223560095
      }
    },
    {
      "number": 23762,
      "class": "Bus",
      "name": "GOOSE CREEK 7 3",
      "init": {
        "Vr": -0.30253597745158173,
        "Vi": -1.0139986008618571
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0518289706017,
        "longitude": -79.8956223560095
      }
    },
    {
      "number": 23763,
      "class": "Bus",
      "name": "GOOSE CREEK 7 4",
      "init": {
        "Vr": -0.33610583640749947,
        "Vi": -0.979649593834538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0518289706017,
        "longitude": -79.8956223560095
      }
    },
    {
      "number": 23764,
      "class": "Bus",
      "name": "GOOSE CREEK 7 6",
      "init": {
        "Vr": -0.3367382846052579,
        "Vi": -0.979243060678845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0518289706017,
        "longitude": -79.8956223560095
      }
    },
    {
      "number": 23765,
      "class": "Bus",
      "name": "CLEMSON 3 1",
      "init": {
        "Vr": -0.1502212846630832,
        "Vi": -1.0062006771271872
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6665961007809,
        "longitude": -82.8201109738583
      }
    },
    {
      "number": 23766,
      "class": "Bus",
      "name": "CLEMSON 3 2",
      "init": {
        "Vr": -0.15030406250825476,
        "Vi": -1.0061127861541903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6665961007809,
        "longitude": -82.8201109738583
      }
    },
    {
      "number": 23767,
      "class": "Bus",
      "name": "PACOLET 3 1",
      "init": {
        "Vr": -0.3704879826601924,
        "Vi": -0.9427367457393636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23768,
      "class": "Bus",
      "name": "PACOLET 3 2",
      "init": {
        "Vr": -0.3704879826601925,
        "Vi": -0.9427367457393637
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23769,
      "class": "Bus",
      "name": "PACOLET 3 3",
      "init": {
        "Vr": -0.3704879826601925,
        "Vi": -0.9427367457393637
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23770,
      "class": "Bus",
      "name": "PACOLET 3 4",
      "init": {
        "Vr": -0.3704879826601925,
        "Vi": -0.9427367457393637
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23771,
      "class": "Bus",
      "name": "PACOLET 3 5",
      "init": {
        "Vr": -0.37048798266019245,
        "Vi": -0.9427367457393637
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23772,
      "class": "Bus",
      "name": "PACOLET 3 6",
      "init": {
        "Vr": -0.3704879826601924,
        "Vi": -0.9427367457393636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23773,
      "class": "Bus",
      "name": "PACOLET 3 8",
      "init": {
        "Vr": -0.3704879826601924,
        "Vi": -0.9427367457393636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.93223071404,
        "longitude": -81.738666226483
      }
    },
    {
      "number": 23774,
      "class": "Bus",
      "name": "PINEVILLE 1 1",
      "init": {
        "Vr": -0.4482175950966384,
        "Vi": -0.9381113537298097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4702087935464,
        "longitude": -80.19075567258
      }
    },
    {
      "number": 23775,
      "class": "Bus",
      "name": "PINEVILLE 1 2",
      "init": {
        "Vr": -0.43697182746224306,
        "Vi": -0.9481517197863113
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4702087935464,
        "longitude": -80.19075567258
      }
    },
    {
      "number": 23776,
      "class": "Bus",
      "name": "PINEVILLE 1 3",
      "init": {
        "Vr": -0.4481584472948313,
        "Vi": -0.9380059215954337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4702087935464,
        "longitude": -80.19075567258
      }
    },
    {
      "number": 23777,
      "class": "Bus",
      "name": "GREAT FALLS 7 1",
      "init": {
        "Vr": -0.3876290045098054,
        "Vi": -0.9530878270311078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23778,
      "class": "Bus",
      "name": "GREAT FALLS 7 2",
      "init": {
        "Vr": -0.42290389140534024,
        "Vi": -0.9508023734898676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23779,
      "class": "Bus",
      "name": "GREAT FALLS 7 3",
      "init": {
        "Vr": -0.41440377131497436,
        "Vi": -0.9545432433298892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23780,
      "class": "Bus",
      "name": "GREAT FALLS 7 4",
      "init": {
        "Vr": -0.41440377131497436,
        "Vi": -0.9545432433298892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23781,
      "class": "Bus",
      "name": "GREAT FALLS 7 5",
      "init": {
        "Vr": -0.42449177249435416,
        "Vi": -0.9501035532137444
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23782,
      "class": "Bus",
      "name": "GREAT FALLS 7 6",
      "init": {
        "Vr": -0.3873551327261559,
        "Vi": -0.9531626804851292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23783,
      "class": "Bus",
      "name": "GREAT FALLS 7 8",
      "init": {
        "Vr": -0.3876290045098054,
        "Vi": -0.9530878270311078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5676245390626,
        "longitude": -80.8558549370813
      }
    },
    {
      "number": 23784,
      "class": "Bus",
      "name": "YORK 31 1",
      "init": {
        "Vr": -0.4848128242144669,
        "Vi": -0.8852782341448803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9741124639955,
        "longitude": -81.1879695326454
      }
    },
    {
      "number": 23785,
      "class": "Bus",
      "name": "YORK 31 2",
      "init": {
        "Vr": -0.48482635082940145,
        "Vi": -0.8852444162860585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9741124639955,
        "longitude": -81.1879695326454
      }
    },
    {
      "number": 23786,
      "class": "Bus",
      "name": "ALTO 1 1",
      "init": {
        "Vr": -0.15423204531182863,
        "Vi": -1.0060852092892238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3811776000279,
        "longitude": -83.5432204580968
      }
    },
    {
      "number": 23787,
      "class": "Bus",
      "name": "ALTO 2 1",
      "init": {
        "Vr": -0.20616654773771484,
        "Vi": -0.9874046268205757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4478081055525,
        "longitude": -83.6189800606008
      }
    },
    {
      "number": 23788,
      "class": "Bus",
      "name": "CARNESVILLE 1",
      "init": {
        "Vr": -0.10935297309535881,
        "Vi": -1.0117813383211556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3134632268017,
        "longitude": -83.3321102407841
      }
    },
    {
      "number": 23789,
      "class": "Bus",
      "name": "CARNESVILLE 2",
      "init": {
        "Vr": -0.10952023506306319,
        "Vi": -1.0117034676090502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3134632268017,
        "longitude": -83.3321102407841
      }
    },
    {
      "number": 23790,
      "class": "Bus",
      "name": "COMMERCE 1 1",
      "init": {
        "Vr": -0.06695695830929355,
        "Vi": -1.0207148525246472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2238888171349,
        "longitude": -83.3989870977772
      }
    },
    {
      "number": 23791,
      "class": "Bus",
      "name": "COMMERCE 2 1",
      "init": {
        "Vr": -0.04247489168937137,
        "Vi": -1.023533710681936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1682210416406,
        "longitude": -83.4297272960298
      }
    },
    {
      "number": 23792,
      "class": "Bus",
      "name": "COMMERCE 3 1",
      "init": {
        "Vr": -0.11088370923431622,
        "Vi": -1.0307176731388379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2756409518606,
        "longitude": -83.5120733625588
      }
    },
    {
      "number": 23793,
      "class": "Bus",
      "name": "LULA 1",
      "init": {
        "Vr": -0.21447189237266,
        "Vi": -0.9924937629791919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249496796553,
        "longitude": -83.6547946252152
      }
    },
    {
      "number": 23794,
      "class": "Bus",
      "name": "TOCCOA 1 1",
      "init": {
        "Vr": -0.032646813144369916,
        "Vi": -1.0197915463609832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5863184642253,
        "longitude": -83.3484663936348
      }
    },
    {
      "number": 23795,
      "class": "Bus",
      "name": "TOCCOA 2 1",
      "init": {
